
Simulation Models – Encyclopedic Reference
==========================================

The following descriptions are grouped alphabetically (as much as possible) with some also having additional tags of “Heat Balance”, “HVAC”, and “Plant”.  With the integrated solution, these designations signify where the effects of these models have their first impacts.

Air System Distribution Terminals
---------------------------------

### Constant Volume Single Duct Uncontrolled Air Terminal

The input object AirTerminal:SingleDuct:Uncontrolled provides a method for directly connecting a central air system to a thermal zone.  Central system air is usually supplied to a zone through a terminal unit such as a single duct VAV reheat box.  Sometimes, however, it is desirable to supply central system air directly to a zone without any zone level control or tempering.  An example would be Furnace or Central DX equipment.  AirTerminal:SingleDuct:Uncontrolled is the input object for a component used to pass supply air directly into a zone without any thermostatic control.  This unit allows the program to know what zone this branch of the air system is attached to and a place to input the maximum air flow rate.  It is typically used with an AirLoopHVAC running as a constant-volume, variable-temperature system.

The AirTerminal:SingleDuct:Uncontrolled object creates the capability of supplying central system air directly to a zone and only contains the zone inlet node.  This node is both the zone inlet node and the outlet node of the AirLoopHVAC:ZoneSplitter.  It can be thought of as a balancing damper in the duct branch going to the zone.  This inlet flow can be controlled by an availability schedule.  This can be thought of as a seasonal shut off of the balancing damper.

For the AirTerminal:SingleDuct:Uncontrolled objects to work correctly, it is important in any systems including them for the sum of the maximum zone air flow rates to be equal to the maximum central system flow rate.  The zone maximum flow rates are specified in the direct air inputs.  The central air system flow rate is specified in the AirLoopHVAC input and also in the air loop branch and central fan inputs.

### Constant Volume Single Duct Reheat Air Terminal

The input object AirTerminal:SingleDuct:ConstantVolume:Reheat provides a model for single duct constant volume systems with reheat that satisfy the cooling load in a zone by changing the inlet air temperature with a reheat coil. The supply air temperature must be low enough to meet the cooling load in the zone having the greatest load. For zones with a smaller cooling load, a reheat coil is used to raise the temperature of the zone inlet air.

This object can be configured with a water, steam, electric or gas reheat coil. Operation is basically the same with all coil types. The coil is controlled to raise the zone supply air temperature (i.e., the Unit Air Outlet Node temperature) to match the zone load.  If the coil is undersized, the zone setpoint temperature will not be maintained.

![ConstVolumeReheat](EngineeringReference/media/image2788.png)

Figure 153. Schematic of AirTerminal:SingleDuct:ConstantVolume:Reheat Unit

### Variable Air Volume Single Duct Reheat and No Reheat Air Terminals

The VAV Single Duct Reheat and No Reheat terminal units (objects AirTerminal:SingleDuct:VAV:Reheat and AirTerminal:SingleDuct:VAV:NoReheat) provide models for single duct variable-air-volume (VAV) systems that control zone temperature primarily by varying the quantity of supply air rather than by varying the supply air temperature. The supply air temperature must be low enough to meet the cooling load in the zone having the greatest load when the zone terminal device is wide open. For zones with a smaller cooling load, the terminal device damper reduces the flow to match the zone setpoint.. If the lower flow limit on the terminal device is reached and the load is not matched, the inlet air temperature can be moderated if the terminal device has a reheat coil. In that case both the quantity of air and its temperature entering the zone are varied to meet the load. For air terminals using reheat coils, the maximum flow during reheat may be limited. Limiting the maximum flow during reheat occurs only when cooling is required (when any valid air loop cooling coil is active) and the terminal unit must reheat the air. Optional user inputs may also be used to control the amount of outdoor air entering the zone.



![Damper\_NoHeat](EngineeringReference/media/image2789.png)

Figure 154. Schematic of AirTerminal:SingleDuct:VAV:NoReheat Unit



![Damper](EngineeringReference/media/image2790.png)

Figure 155. Schematic of AirTerminal:SingleDuct:VAV:Reheat Unit

The operation of the dampers and the control are described in the section AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat and AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat**,** which follows. The exception is that the section below describes how the air flow rate is varied for both cooling and heating. For the case of AirTerminal:SingleDuct:VAV:NoReheat and AirTerminal:SingleDuct:VAV:Reheat, air flow only varies during cooling operation and the air flow rate is set at the minimum value (minimum air flow fraction) when zone heating is required.

#### Minimum Outdoor Air Control

The single duct air terminals may also be used to provide a minimum outdoor air quantity. When the air flow rate required to meet the zone load does not provide sufficient outdoor air, the terminal device damper will open to allow sufficient outdoor air to enter the zone. In this case, the terminal damper is controlled based on the air loop’s outdoor air fraction. The outdoor air may be specified as a fixed value per person, per floor area, or per zone. The minimum outdoor air may also be specified as air changes per hour. In addition, these values may be added together to provide a combined minimum outdoor air flow rate or the maximum of each of these values may be used. An outdoor air fraction schedule may also be used to modify the calculation for the minimum amount of outdoor air throughout the simulation (Ref. DesignSpecification:OutdoorAir).

### Variable Air Volume Heating and Cooling Single Duct Reheat and NoReheat Air Terminal

#### Overview

The VAV Heating and Cooling Single Duct Reheat and No Reheat terminal units (objects AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat and AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat provide models for variable-air-volume (VAV) terminal units are widely used in commercial and industrial applications. The VAV terminal units contain actuated dampers that vary the amount of central system air supplied to a zone. These terminal units may also contain a heating coil to trim the supply air temperature when overcooling is possible. The heating coil may also serve as the primary air heating source when the central system contains cooling-only equipment.

The VAV terminal units described here are used primarily with central air handling equipment with cooling and heating capability. The terminal unit dampers modulate in **both** cooling and heating mode to maintain the zone setpoint temperature(s). The central air handling equipment may be either variable air volume or constant volume where a bypass duct is used to shunt excess system air flow back to the inlet of the central air handler as terminal unit dampers modulate to satisfy the zone thermostat (i.e., AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass).

#### Model Description

The no reheat version of the single duct VAV heat and cool terminal unit contains a single virtual damper assembly and requires minimal inputs. The reheat version contains both a virtual damper assembly and an air reheat coil. Multiple reheat coil types are available:

1)   Coil:Heating:Water

2)   Coil:Heating:Electric

3)   Coil:Heating:Gas

4)   Coil:Heating:Steam

Both units are simulated to provide an air flow rate sufficient to satisfy the thermostat request. The air flow rate is a function of the terminal unit’s inlet air temperature and the load sensed by the thermostat. The output of the models are simply the damper position required to satisfy the zone’s thermal load. Other information regarding terminal unit performance may be viewed using node report variables and heating coil report variables.

![Damper\_NoHeat](EngineeringReference/media/image2791.png)

Figure 156. Schematic of AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat Unit



![Damper](EngineeringReference/media/image2792.png)

Figure 157. Schematic of AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat Unit

#### Terminal Unit Inputs

Both terminal unit types share several common input fields. A unique terminal unit name must be entered. A system availability schedule is also defined to allow operational control of the terminal unit. The user must then connect the unit to the air distribution system by defining the unit inlet and outlet node names. Design air flow rates are then specified: maximum total air flow rate (autosizable) and minimum air flow fraction.

The reheat version of this terminal unit requires additional information. The name and type of reheat coil and the damper air outlet node name (same as reheat coil inlet node name). Maximum and minimum water flow rates are entered when a water or steam heating coil is used, as well as a control node name for actuating water-side flow rates and a convergence tolerance for iteration control.

#### Simulation and Control

The simulation begins by determining the air mass flow rate required to satisfy the heating/cooling demand.

<div>\[C{p_{zone}} = PsyCpAirFnWTdb\left( {{\omega_{zone}},{T_{zone}}} \right)\]</div>

<div>\[C{p_{inlet}} = PsyCpAirFnWTdb\left( {{\omega_{inlet}},{T_{inlet}}} \right)\]</div>

<div>\[DeltaCpT = \left( {C{p_{inlet}}} \right)\left( {{T_{inlet}}} \right) - \left( {C{p_{zone}}} \right)\left( {{T_{zone}}} \right)\]</div>

<div>\[\dot m = MIN\left( {{{\dot m}_{max}},\,\,\,MAX\left( {{{\dot m}_{max}}*MinAirFlowFrac\,,\,\,\,{\raise0.7ex\hbox{${{{\dot Q}_{zone}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{zone}}} {DeltaCpT}}}\right.}\!\lower0.7ex\hbox{${DeltaCpT}$}}} \right)\,\,} \right)\]</div>

where

<div img="image2797.txt">\(C{p_{zone}}\)</div>  = Specific heat of zone air, J/kg-K

<div img="image2798.txt">\(C{p_{inlet}}\)</div>  = Specific heat of terminal unit inlet air, J/kg-K

<div img="image2799.txt">\({\omega_{zone}}\)</div>    = Zone air humidity ratio, kg/kg

<div img="image2800.txt">\({T_{zone}}\)</div>     = Zone air dry-bulb temperature, °C

<div img="image2801.txt">\({\omega_{inlet}}\)</div>    = Terminal unit inlet air humidity ratio, kg/kg

<div img="image2802.txt">\({T_{inlet}}\)</div>     = Terminal unit inlet air dry-bulb temperature, °C

<div img="image2803.txt">\({\dot Q_{zone}}\)</div>    = Zone load, W (positive values denote heating, negative values denote cooling)

<div img="image2804.txt">\(\dot m\)</div>        = Terminal unit air mass flow rate, kg/s

<div img="image2805.txt">\(PsyCpAirFnWTdb\)</div>  = Psychrometric function calculating air specific heat given air humidity ratio and dry-bulb temperature

<div img="image2806.txt">\(MinAirFlowFrac\)</div>    = User-specified zone minimum air flow fraction

<div img="image2807.txt">\({\dot m_{max}}\)</div>              = Terminal unit maximum air mass flow rate, kg/s

The outdoor air input fields, if entered, are then used to adjust the terminal unit air mass flow rate to ensure the correct amount of outdoor air enters the zone (within the constraints of the terminal unit maximum and minimum flow rate inputs). The amount of outdoor air is calculated per the outdoor air requirements and is adjusted by the fraction of outdoor air entering the air loop outdoor air system.

<div img="image2808.txt">\(\mathop m\limits^\cdot   = MAX\left( {\mathop m\limits^\cdot  ,\,{\raise0.7ex\hbox{${\mathop {{m_{OA}}}\limits^\cdot  }$} \!\mathord{\left/ {\vphantom {{\mathop {{m_{OA}}}\limits^\cdot  } {OAFrac}}}\right.}\!\lower0.7ex\hbox{${OAFrac}$}}} \right)\)</div><div>\[{\mathop m\limits^\cdot_{OA}}\]</div>

where:

<div img="image2810.txt">\(OAFrac\)</div> = zone outdoor air flow rate, kg/s

<div img="image2811.txt">\(\mathop m\limits^\cdot  \, = \,MIN\left( {\mathop m\limits^\cdot  ,\,{{\mathop m\limits^\cdot  }_{reheat}}} \right)\)</div> = fraction of outdoor air entering the air loop outside air system

If the terminal unit is in reheat mode (i.e., the central air loop cooling coil is active, the supply air was overcooled, and the zone thermostat is requesting heating) the maximum air flow rate allowed during reheat mode is adjusted as necessary.

<div>\[{\mathop m\limits^\cdot_{reheat}}\]</div>

where:

<div img="image2813.txt">\(FRA{C_{damper}} = {\raise0.7ex\hbox{${\dot m}$} \!\mathord{\left/ {\vphantom {{\dot m} {{{\dot m}_{max}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{max}}}$}}\)</div> = maximum air mass flow rate during reheat, kg/s

The damper position is then calculated as:

<div>\[{\mathop V\limits^\cdot_{OA}} = \mathop m\limits^\cdot  \,\left( {OAFrac} \right)\]</div>

And the amount of outdoor air entering the zone is:

<div>\[FRA{C_{damper}}\]</div>

where

<div img="image2816.txt">\({\mathop V\limits^\cdot_{OA}}\)</div>  = Output variable ‘Zone Air Terminal VAV Damper Position’, fraction of maximum flow

<div img="image2817.txt">\({\dot Q_{reheat}} = {\dot Q_{heatSP}} + \dot m\left( {C{p_{zone}}} \right)\left( {{T_{inlet}} - {T_{zone}}} \right)\)</div> = Output variable “Zone Air Terminal Outdoor Air Volume Flow Rate” entering the zone, m3/s

Simulation of the reheat coil occurs next when applicable. The heating demand required to maintain the thermostat heating setpoint temperature and the heating capacity of air flowing through the terminal unit are used to determine the amount of reheat required.

<div>\[{\dot Q_{reheat}}\]</div>

 where

<div img="image2819.txt">\({\dot Q_{heatSP}}\)</div>  = Reheat coil load, W (positive values denote heating)

<div img="image2820.txt">\({\dot m_{air,tot}} = {\dot m_{air,pri}} + {\dot m_{air,\sec }}\)</div> = Load to heating setpoint temperature, W (positive values denote heating)

#### References

No specific references.

### Constant Volume Single Duct Four Pipe Induction Air Terminal

The four pipe induction terminal unit (object name: AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction) is a hybrid air-hydronic unit that supplies both centrally conditioned air and local hydronic heating/cooling to a zone. Centrally conditioned air is supplied to the terminal unit at high pressure and constant flow. The central (primary) air is discharged into the terminal unit through a nozzle, inducing a fixed flow of zone (secondary) through a hydronic heating/cooling coil. The primary and secondary air streams mix and are discharged to the zone. Hot or cold water flow through the coil is varied to meet the zone heating or cooling requirement.

#### Model

The four pipe induction terminal unit is modeled as a compound component consisting of three sub-components: a hot water coil, a chilled water coil and an air mixer. In terms of EnergyPlus objects these are *Coil:Heating:Water*, *Coil:Cooling:Water*, and *AirLoopHVAC:ZoneSplitter*.  The terminal unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air streams – primary and secondary; and its two water inlets – hot and cold. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The terminal unit data and simulation are encapsulated in the module *HVACSingleDuctInduc*.

#### Inputs and Data

The user describes the terminal unit by inputting the name and type of the heating and cooling coils and the name of the zone mixer. The user must also specify the connectivity of the component by naming the inlet air and water nodes and the air outlet node. Finally maximum and fixed flow rates need to be specified (although these can be autosized): maximum and minimum hot and cold water volumetric flow rates and the total air volumetric flow rate (sum of primary and secondary flow rates). The relative convergence tolerances for the hot and cold water flow rates also need to be input (or allowed to default). Finally the induction ratio needs to be specified: this  is defined as the ratio of the secondary air flow rate to the primary air flow rate. The relationship between the flow rates is:

<div>\[{\dot m_{air,sec}} = {R_{induc}}\cdot {\dot m_{air,pri}}\]</div>

<div>\[{\dot m_{air,pri}} = {\dot m_{air,tot}}/(1 + {R_{induc}})\]</div>

so

<div>\[{\dot m_{air,sec}} = {\dot m_{air,tot}}\cdot {R_{induc}}/(1 + {R_{induc}})\]</div>

<div>\[{\dot Q_{out}} = {\dot m_{tot}}\cdot {c_{p,air}}\cdot ({T_{air,out}} - {T_{air,zone}})\]</div>

where *R<sub>induc</sub>* is the user-input induction ratio.

All input data for the four pipe induction terminal units is stored in the array *IndUnit*.

#### Calculation

Given the needed inputs, the output is calculated in subroutine *CalcFourPipeIndUnit*. The temperature, humidity ratio and flow rate of the primary and secondary air streams are taken from the inlet air nodes. The inlet hot and chilled water flow rates are passed in as parameters – temperatures are taken from the inlet water nodes. Then

The hot water coil is simulated (Call *SimulateWaterCoilComponents);*

The chilled water coil is simulated (Call *SimulateWaterCoilComponents*);

The two air streams are mixed (Call *SimAirMixer*).

Finally the load met by the terminal unit is calculated and passed back to the calling routine:

<div>\[{\dot Q_{z,req}}\]</div>

Note that data is never explicitly passed between the sub-components. This is all handled automatically by the node connections and the data stored on the nodes.

#### Simulation and Control

From the result of the zone simulation we have the heating/cooling demand on the terminal unit <div img="image2826.txt">\(({\dot Q_{z,req}} - {\dot Q_{out}})/{\dot Q_{z,req}}\)</div>. For a given hot and cold water flow *CalcFourPipeIndUnit* will give us the terminal unit heating/cooling output. We need to vary the hot or cold water flow to make the unit output match the demand. To do this we need to numerically invert *CalcFourPipeIndUnit*: given the output, we want one of the inputs – the hot or cold water flow. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function (the *residual* function) of a single independent variable. In this case the residual function calculates <div img="image2827.txt">\({\dot Q_{pri}}\)</div>. *SolveRegulaFalsi* varies either the hot water or cold water mass flow rate to zero the residual

Decide whether the unit is on or off. The unit is off if: a) it is scheduled off; b) the inlet air mass flow rate is zero; c) the zone thermostat is in the deadband; d) or the zone heating/cooling demand is very small.

If the unit is off, call *CalcFourPipeIndUnit* with the hot and cold water flow rates set to their minimum flows and return.

If the unit is on, check whether active heating or cooling by the hydronic coils is needed. Call *CalcFourPipeIndUnit* with minimum water flows to see what how much cooling (or possibly heating) the unit is doing with primary air only. The output for this case is <div img="image2828.txt">\({\dot Q_{z,req}} > {\dot Q_{pri}}\)</div>.

If <div img="image2829.txt">\({\dot Q_{z,req}} < {\dot Q_{pri}}\)</div> we need active heating. Set the cold water flow rate to the minimum. Check that the terminal unit can meet the load by setting the hot water flow rate to the maximum and calling *CalcFourPipeIndUnit*. If the output is less than the zone demand we are done – all the outputs have been calculated. Otherwise call *SolveRegulaFalsi* to obtain the hot water flow rate that will make the unit output match the zone demand. This ends the unit simulation.

If <div img="image2830.txt">\({\dot Q_{tot}}\)</div>we need active cooling. We set the hot water flow rate to the minimum. We check whether the terminal unit can supply the needed output by setting the cold water flow rate to the maximum and calling *CalcFourPipeIndUnit.* If this maximum cooling output is not able to meet the zone cooling demand we are done. Otherwise call *SolveRegulaFalsi* to obtain the cold water flow rate that will make the unit output match the zone demand. This ends the unit simulation.

Note that the terminal unit output is never explicitly passed to another routine. Instead the output is saved as the outlet conditions on the terminal unit outlet air node. The node data is accessed when the terminal unit output is needed elsewhere in the program (in *SimZoneAirLoopEquipment* for instance).

#### References

No specific references.

### Fan Powered Induction Series and Parallel Single Duct  Reheat Air Terminal

#### Overview

The input objects AirTerminal:SingleDuct:SeriesPIU:Reheat and AirTerminal:SingleDuct:ParallelPIU:Reheat provide models for fan powered induction terminal units that occur in a variety of configurations. EnergyPlus models 2 types: *series* (sometimes called *constant*) and *parallel* (sometimes called *intermittent*). The series unit provides a constant flow of air to the zone (the fan is always on at a constant flow) with a variable proportion of primary and secondary air. The parallel unit has an intermittent fan: the fan is off at maximum cooling and does not switch on until primary air flow is significantly reduced from the maximum. Once on it provides a constant flow of secondary air. Both units induce air from the zone or plenum (secondary air) and mix it with centrally conditioned supply air (primary air). Both units are variable volume: the supply air flow rate is varied to match zone conditioning requirement.

#### Model

Both types of PIU are modeled as compound components. The series unit, in sequence from its inlet, consists of an air mixer, a constant volume fan, and a heating coil. In terms of EnergyPlus objects this is:

1.    AirLoopHVAC:ZoneMixer

2.    Fan:ConstantVolume

3.    Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Gas or Coil:Heating:Steam

The parallel unit contains a fan (in the secondary air stream, an air mixer, and a heating coil. In terms of EnergyPlus objects this is:

1.    Fan:ConstantVolume

2.    AirLoopHVAC:ZoneMixer

3.    Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Gas or Coil:Heating:Steam

Both units are forward models: their inputs are defined by the state of their inlets: namely the air inlet and the hot water  inlet. The outputs of the models are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The PIUs data and simulation are encapsulated in the module *PoweredInductionUnits*. The main simulation routine for the units within the module are *CalcSeriesPIU* and *CalcParallelPIU*.

#### Inputs and Data

The user describes the PIU by inputting the names of the mixer, fan and heating coil sub-components plus the type of the heating coil sub-component. The user must connect the unit to the overall HVAC systems by naming various inlet and outlet nodes: the primary air inlet node, the secondary air inlet node, the unit air outlet node, and the hot water inlet node. One internal node name is needed: the coil air inlet node (same as fan outlet mode for series, mixer outlet node for parallel). Design flow rates need to be specified (although these can be autosized): maximum total air flow rate (series), maximum primary air flow rate, minimum primary air flow fraction, maximum secondary air flow rate (parallel), fan-on flow fraction (parallel), and maximum and minimum hot water flow rates. A convergence tolerance needs to be specified for units with hot water coils. There is an on/off availability schedule that need to be set.

All input data for the powered induction terminal units is stored in the array *PIU*.

#### Calculation

The calculation is performed by simulating the sub-components in the order given above. Most of the code is involved with figuring out what the various flow rates should be before simulating the subcomponents. These calculations are described below.

#### Simulation and Control

*Series*

From the result of the zone simulation we have the heating/cooling demand on the terminal unit <div img="image2831.txt">\({T_{out}} = {T_z} + {\dot Q_{z,req}}/({\dot m_{air,tot}}\cdot {c_{p,air,z}})\)</div>. The subroutine *CalcSeriesPIU* needs to determine the flow rates that will allow the unit to meet this load. The first step is to determine the on/off state of the unit and determine the air flow rates.

·        If the unit is scheduled off, the primary and secondary flow rates are set to zero.

·        If there is no primary air flow (or less than .001 kg/s), the primary air flow is set to zero and the secondary air flow is set to the constant total air flow input by the user.

·        If the zone temperature is in the deadband or the zone load is less than 1 watt or the zone needs heating, the primary air flow rate is set to the minimum flow rate specified by the input and the secondary air flow rate is set to the difference between the fixed total air flow rate and the primary air flow rate.

·        Otherwise, the zone needs cooling and the unit is active.

§ We determine the fan temperature rise: the secondary air flow is set to the max total air flow, primary air flow to zero, and the mixer and fan are simulated. The fan delta T is the difference between the temperature at the fan’s outlet node and inlet node.

§ We calculate the unit air outlet temperature needed to meet the zone cooling load: <div img="image2832.txt">\({T_{mix}} = {T_{out}} - \Delta {T_{fan}}\)</div>

§ The temperature needed at the outlet of the mixer is then: <div img="image2833.txt">\({T_{mix}} \le {T_{in,pri}}\)</div>

§ We can then set the primary air flow rate.

·        If <div img="image2834.txt">\({\dot m_{pri}} = {\dot m_{pri,max}}\)</div>then <div img="image2835.txt">\({T_{mix}} \ge {T_{in,pri}}\)</div>

·        else if <div img="image2836.txt">\({T_{mix}} \ge {T_{in,sec}}\)</div>and <div img="image2837.txt">\({\dot m_{pri}} = {\dot m_{pri,min}}\)</div>then <div img="image2838.txt">\({\dot m_{pri}} = {\dot m_{air,tot}}\cdot ({T_{in,sec}} - {T_{mix}})/({T_{in,sec}} - {T_{in,pri}})\)</div>

·        otherwise <div img="image2839.txt">\(({c_{p,air}}\cdot {\dot m_{air,tot}}\cdot ({T_{out}} - {T_z}) - {\dot Q_{z,req}})/{\dot Q_{z,req}}\)</div>, subject to the constraints that the flow rate can’t be bigger than the max and min allowed.

The air flow rates are now determined and we can fire the air mixer (Call *SimAir-Mixer*) and fan (Call *SimulateFanComponents*) component simulations. Finally we simulate the heating coil:

·        for a hot water coil, if the coil is off (no flow, deadband, no load) just fire the coil simulation once (Call *SimulateWaterCoilComponents*). Otherwise call *ControlCompOutput*; *ControlCompOutput* is a general component control routine. In this case it calls *SimulateWaterCoilComponents* repeatedly while varying the hot water flow rate and minimizing

<div>\[{\dot Q_{coil,req}} = {\dot Q_{z,req}} - {c_{p,air}}\cdot {\dot m_{air,coil}}({T_{air,coil,in}} - {T_z})\]</div>

to within the heating convergence tolerance.

·        For gas, electric or steam coils, the required coil output is set to <div img="image2841.txt">\({\dot Q_{sens,out}} = {\rm{PsyHFnTdbW}}({T_{air,out}},{W_z}) - {\rm{PsyHFnTdbW(}}{T_z},{W_z})\)</div>. Then the coil simulation is fired (Call *SimulateHeatingCoilComponent* or *SimulateSteamCoilCompo-nents*).

Finally the unit sensible output is calculated:

<div>\[{\dot Q_{tot}}\]</div>

where *PsyHFnTdb* is the EnergyPlus function giving enthalpy as a function of temperature and humidity ratio.

*Parallel*

From the result of the zone simulation we have the heating/cooling demand on the terminal unit <div img="image2843.txt">\({\dot m_{pri}} = {\dot Q_{z,req}}/({c_{p,air}}\cdot ({T_{in,pri}} - {T_z}))\)</div>. The subroutine *CalcParallelPIU* needs to determine the flow rates that will allow the unit to meet this load. The first step is to determine the on/off state of the unit and determine the air flow rates.

·        If the unit is scheduled off, the primary and secondary flow rates are set to zero.

·        If there is no primary air flow (or less than .001 kg/s), the primary air flow is set to zero and the secondary air flow is set to the max secondary air flow input by the user.

·        If the zone temperature is in the deadband or the zone load is less than 1 watt or the zone needs heating, the primary air flow rate is set to the minimum flow rate specified by the input and the secondary air flow rate is set to max secondary air flow input by the user.

·        Otherwise, the zone needs cooling and the unit is active.

§ We determine the fan temperature rise: the secondary air flow is set to the max secondary air flow, primary air flow to zero, and the fan and mixer are simulated. The fan delta T is defined as the difference between the temperature at the mixer outlet node and the fan inlet node.

§ Assuming that the fan is off, we calculate the primary air flow needed to meet the cooling demand.

<div>\[{\dot m_{pri}} = ({\dot Q_{z,req}} - {c_{p,air}}\cdot {\dot m_{sec}}\cdot ({T_{in,sec}} + \Delta {T_{fan}} - {T_z}))/({c_{p,air}}\cdot ({T_{in,pri}} - {T_z}))\]</div>

The flow rate is constrained to be between the min and max primary air flow rates. If this calculated primary flow rate is greater than the fan-on flow rate, the secondary flow rate is set to zero and we are done. Otherwise, the fan is on and we need to recalculate the primary air flow rate.

<div>\[({c_{p,air}}\cdot {\dot m_{air,tot}}\cdot ({T_{out}} - {T_z}) - {\dot Q_{z,req}})/{\dot Q_{z,req}}\]</div>

The secondary flow rate is set to the user input fixed flow rate. The primary air flow rate is constrained to be between the min and max primary flow rated.

The air flow rates are now determined and we can fire the fan (Call *SimulateFanComponents*) and air mixer (Call *SimAirMixer*) component simulations. Finally we simulate the heating coil:

·        for a hot water coil, if the coil is off (no flow, deadband, no load) just fire the coil simulation once (Call *SimulateWaterCoilComponents*). Otherwise call *ControlCompOutput*; *ControlCompOutput* is a general component control routine. In this case it calls *SimulateWaterCoilComponents* repeatedly while varying the hot water flow rate and minimizing

<div>\[{\dot Q_{coil,req}} = {\dot Q_{z,req}} - {c_{p,air}}\cdot {\dot m_{air,coil}}({T_{air,coil,in}} - {T_z})\]</div>

to within the heating convergence tolerance.

·        For gas, electric or steam coils, the required coil output is set to <div img="image2847.txt">\({\dot Q_{sens,out}} = {\rm{PsyHFnTdbW}}({T_{air,out}},{W_z}) - {\rm{PsyHFnTdbW(}}{T_z},{W_z})\)</div>. Then the coil simulation is fired (Call *SimulateHeatingCoilComponent* or *SimulateSteamCoilCompo-nents*).

Finally the unit sensible output is calculated:

<div>\[{\dot Q_{out}} = {\dot m_{air}}\cdot {c_{p,air}}\cdot ({T_{air,out}} - {T_{air,zone}})\]</div>

where *PsyHFnTdb* is the EnergyPlus function giving enthalpy as a function of temperature and humidity ratio.

#### References

No specific references.

### Variable Air Volume Fan Powered Single Duct Air Terminal

#### Overview

The input object AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan provides a model for variable speed (VS) fan VAV terminal unit that is a typical VAV reheat unit with the addition of a variable-speed blower fan to assist in moving supply air from the plenum to the conditioned zone. It is typically used with under-floor air distribution systems (UFAD) where the supply air is sent at low static pressure through an under-floor supply plenum. The fan has two maximum flow rate settings: one for cooling and one for heating. The cooling maximum is usually the actual fan maximum while the heating maximum is a lesser flow rate. The fan is upstream of the heating coil (this is a blow-through unit). The heating coil can be hot-water, electric or gas. Cooling control is obtained by varying the supply air flow rate from the cooling maximum to the minimum flow rate. Heating control is established by varying both the heating coil output (or hot water flow rate for hot water coils) and the supply air flow rate. Note that for this unit the minimum supply air flow rate is the flow rate when the fan is off.

#### Model

The VS fan VAV terminal unit is modeled as a compound component consisting of two sub-components: a fan and a heating coil. In terms of EnergyPlus objects the fan is a *Fan:VariableVolume* object and the heating coil is a *Coil:Heating:Water*, *Coil:Heating:Electric* or a *Coil:Heating:Gas*. The terminal unit is a forward model: its inputs are defined by the state of its inlets: namely its air inlet and its hot water  inlet, if it has a hot water coil. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The terminal unit data and simulation are encapsulated in the module *SingleDuct*. The main simulation routine for the unit within the module is *SimVAVVS*.

#### Inputs and Data

The user describes the terminal unit by inputting the name and type of the heating coil and the name and type of the fan. The user must also specify the connectivity of the component by naming the inlet air node; the air node connecting the fan and heating coil (fan outlet, coil inlet); the unit air outlet node (same as the zone inlet node); and hot water inlet node (if any). Maximum flow rates need to be specified (although these can be autosized): maximum cooling and heating air flow rates and the maximum hot water flow rate (if there is a hot water coil). Minimum flow rates are specified by giving by giving a minimum flow fraction for the air flow and a volumetric flow rate minimum for the hot water. For the units with hot water coils the relative convergence tolerance for the hot water flow rate also needs to be input (or allowed to default).

All input data for the VS fan VAV terminal units is stored in the array *Sys*.

#### Calculation

Given the needed inputs, the output is calculated in subroutine *CalcVAVVS*. The temperature and humidity of the supply air stream are taken from the inlet air node. The inlet air flow rate and the hot water flow rate are passed in as parameters. If the coil is electric or gas the coil heating power is passed instead of the hot water flow rate. Then

The fan is simulated (call *SimulateFanComponents*). If the fan is off the fan outlet conditions are set to the inlet conditions.

The heating coil is simulated (call *SimulateWaterCoilComponents* if the coil is a hot water coil; call *SimulateHeatingCoilComponents* if the coil is gas or electric).

Finally the sensible load met by the terminal unit is calculated and passed back to the calling routine:

<div>\[{\dot Q_{tot}}\]</div>

Note that data is never explicitly passed between the sub-components. This is all handled automatically by the node connections and the data stored on the nodes.

#### Simulation and Control

From the result of the zone simulation we have the heating/cooling demand on the terminal unit <div img="image2850.txt">\(({\dot Q_{tot}} - {\dot Q_{out}})/{\dot Q_{tot}}\)</div>. For the given inlet conditions *CalcVAVVS* will give us the terminal unit heating/cooling output. We need to vary the air or hot water flow rate or the heating coil power (for gas or electric coils) to make the unit output match the demand. To do this we need to numerically invert *CalcVAVVS*: given the output, we want one of the inputs – the air or hot water flow rate or the heating coil power. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function (the *residual* function) of a single independent variable. In this case the residual function calculates <div img="image2851.txt">\({\dot Q_{cool,max,fanon}}\)</div>. *SolveRegulaFalsi* varies either the air mass flow rate, the hot water mass flow rate or the heating coil power to zero the residual.

The unit is simulated in the following sequence.

Decide whether the unit is on or off. The unit is off if: a) it is scheduled off; b) the inlet air mass flow rate is zero; or c) the zone thermostat is in the deadband

If the unit is off, call *CalcVAVVS* with flow rates set to their minimum flows and return.

If the unit is on, we need to establish the boundaries of 4 conditioning regions: a) active cooling with fan on; b) active heating with fan on; c) active heating with fan off; d) passive cooling with fan off. The heating/cooling demand will fall into one of these regions. Once the correct region is determined, we will know which model input to vary for control and thus how to invert the calculation.

To establish the boundaries of region a) we call *CalcVAVVS* twice: once with the supply air flow rate set to the cooling maximum, once with the cooling air flow rate set to the minimum. In both cases the heating coil output is at the minimum and the fan is on. Call the 2 cooling outputs <div img="image2852.txt">\({\dot Q_{cool,min,fanon}}\)</div>and <div img="image2853.txt">\({\dot Q_{tot}} < {\dot Q_{cool,max,fanon}}\)</div>. Remembering that EnergyPlus convention is that cooling loads are negative, then if <div img="image2854.txt">\({\dot Q_{cool,max,fanon}} < {\dot Q_{tot}} < {\dot Q_{cool,min,fanon}}\)</div>the terminal unit can not meet the demand. Set the air mass flow rate to the cooling maximum and call *CalcVAVV* again. This concludes the simulation. If  <div img="image2855.txt">\({\dot Q_{heat,max,fanon}}\)</div>the cooling demand is in the active cooling region. We hold the heating at the minimum, allow the supply air flow to vary between the cooling maximum and the minimum with the fan on, and call *SolveRegulaFalsi* to obtain the supply air flow rate that will produce the unit sensible cooling output that matches the demand. This concludes the simulation.

To establish the boundaries of region b) call *CalcVAVVS* twice: once with the supply air flow rate set to the heating maximum, once with the supply air flow rate set to the minimum. In both calls, if the heating coil is a hot water coil, the hot water flow rate is at the maximum. For electric and gas coils, the heating power is set to the maximum at maximum supply air flow and to zero at the minimum supply air flow. In both calls the fan is set to be on. Call the 2 heating outputs returned from the two calls to *CalcVAVVS* <div img="image2856.txt">\({\dot Q_{heat,min,fanon}}\)</div>and <div img="image2857.txt">\({\dot Q_{heat,max,fanon}} < {\dot Q_{tot}}\)</div>. If <div img="image2858.txt">\({\dot Q_{heat,min,fanon}} < {\dot Q_{tot}} < {\dot Q_{heat,max,fanon}}\)</div> the terminal unit can not meet the load. Set the air flow rate to the heating maximum and the hot water flow rate or heating coil power to the maximum and call *CalcVAVVS* again. This concludes the simulation for this case. If <div img="image2859.txt">\({\dot Q_{heat,max,fanoff}}\)</div> the heating demand is in the active heating, fan on region. For a hot water coil we call *SolveRegulaFalsi* with the supply air flow rate as the input that is varied and the hot water flow rate set to the maximum. For electric and gas coils the coil power and the supply air flow rate are both varied together from their minimum to maximum in a call to *SolveRegulaFalsi*.  The call to *SolveRegulaFalsi* concludes the simulation for this case.

This region only applies to terminal units with a hot water coil. To establish the boundaries of region c) the fan is set to off, the supply air flow rate is set to minimum flow and *CalcVAVVS* is called twice: once with the hot water flow at maximum and once with the hot water flow at minimum. Call the two heating outputs <div img="image2860.txt">\({\dot Q_{heat,min,fanoff}}\)</div>and <div img="image2861.txt">\({\dot Q_{tot}}\)</div>. If <div img="image2862.txt">\({\dot Q_{Zone}} = {\dot m_c}C{p_c}{T_c} + {\dot m_h}C{p_h}{T_h} - {\dot m_d}C{p_z}{T_z}\)</div> is between these values, the supply air flow rate is set to its minimum, the fan is set to off, and in the call to *SolveRegulaFalsi* the hot water flow rate is varied to meet the load. This concludes the simulation for this case.

If the cooling demand does not fall into cases a) – c), the unit is assumed to be in the passive cooling state: heating is off or at the minimum, the fan is off, and the minimum supply air flow is delivered to the zone.

Note that the terminal unit output is never explicitly passed to another routine. Instead the output is saved as the outlet conditions on the terminal unit outlet air node. The node data is accessed when the terminal unit output is needed elsewhere in the program (in *SimZoneAirLoopEquipment* for instance).

#### References

No specific references.

### Cooled Beam Unit (AirTerminal:SingleDuct:ConstantVolume:CooledBeam)

Cooled beam (frequently called chilled beams) systems are usually hybrid water – air systems. Commonly there is a constant flow, fixed temperature central forced air system for meeting ventilation and latent load requirements.  Sometimes this forced air system’s flow rate is varied according to ventilation demand; and of course its supply air temperature could be reset in various ways. Sensible cooling load is met by the cooled beam units; these are ceiling suspended units with cool water circulating through them. Some types of units are “passive” – they cool by radiation and natural convection. Other types of units are “active” and act as supply air terminal units with the supply air inducing room air over the beam cooling elements. These units cool almost entirely by convection. The DOE-2 model (upon which this model is based) is a convection only model – even the “passive” units are assumed to operate 100% convectively. The cooled beam elements act as an alternative to normal ceiling radiant cooling: they are not coupled to the building mass and they operate more in a convective mode, but they can, like radiant cooling, use fairly warm cooling water.

Heating is accomplished separately from the cooled beam system – usually baseboards are used on the building perimeter to meet heating loads.

#### Model

The chilled beam system is modeled as an EnergyPlus terminal unit. In terms of configuration within the overall HVAC system it will resemble a 4 pipe induction terminal unit. The user describes the system as a typical single duct constant volume system (with outside air mixer, fan, heating and cooling coils) on the air loop side, and with cooled beam terminal units on the zone equipment side.

The model is an empirical model developed at the equipment manufacturer Halton Oy. It consists of the following relationships.

*P<sub>beam</sub>* = *A·K·DT       *                         beam cooling output per unit length W/m

*K=a·DT<sup>n1</sup>·vr<sup>n2</sup>·w<sup>n3</sup>*                            coil heat transfer coefficient W/(m<sup>2</sup>K)

*vr=(q<sub>in</sub>*/a*<sub>0</sub>)·r<sub>air</sub>*                                  room air mass flow rate across coil kg/(m<sup>2</sup>s)

*q<sub>in</sub>=K<sub>1</sub>·DT<sup>n</sup>+K<sub>in</sub>·q<sub>pr</sub>*                             room air volumetric flow rate across coil per

                                                      unit length m<sup>3</sup>/(s-m)

DT is the room air –water temperature difference (average water temperature is used) in degrees C.

w is the water velocity in m/s.

q<sub>pr</sub> is the supply air flow rate per unit length m<sup>3</sup>/(s-m)

The other symbols are the model parameters input by the user (see the IO Ref for descriptions).

#### Inputs and Data

The user describes the unit by inputting the name, referencing an availability schedule, and choosing a type (*active* or *passive*). The user must also specify the connectivity of the component by naming the inlet and outlet air and water nodes. The maximum water and fixed air flow rates need to be specified (although these can be autosized). The design inlet and outlet water temperatures are inputs. Generally the inlet water temperature is quite warm (15C is the default) and the temperature rise is small (design outlet water temperature defaults to 17C). Two key inputs are the number of beams (in the zone) and the beam length. It is generally wise to let these inputs autosize.

The remaining inputs are parameters specific to the product model. Good defaults are supplied and they should not be changed without information from the manufacturer.

#### Sizing

The Cooled Beam sizing calculations generally follow the procedures used for other terminal units (see *Loop Equipment Sizing*). One difference is that the Cooled Beams use the Cooled Beam inputs *Design Inlet Water Temperature* and *Design Outlet Water Temperature* for the chilled water DT rather than the DT from Plant Sizing. There are also two inputs unique to the Cooled Beam units that are autosized and will be described here.

The input *Number of individual beam units in the zone* is autosized by dividing the beam system zone design chilled water flow rate (either input by the user or autosized) by a nominal chilled water beam flow rate: 0.07 kg/s.

The input *Length of an individual beam unit* is autosized by using the model equations to calculate the length. The inputs to the equations are:

1)    the design load per beam. The design load is calculated from the design water mass flow rate and the design water inlet and outlet temperatures. The design load is divided by the number of beams to obtain the design load per beam.

2)    The design air supply air flow per beam – obtained by dividing the design supply air flow by the number of beams.

3)    The design water flow per beam (m<sup>3</sup>/s) – obtained by dividing the design water flow by the number of beams.

4)    The design water velocity – obtained by dividing the design water flow per beam by the cross sectional inside area of a water tube (pD<sup>2</sup>/4, where D is the input *Pipe inside diameter*.

5)    Average air to water *DT = T<sub>z,\\ cool\\ peak</sub>* - *0.5(T<sub>w,des\\ inlet</sub>* *+ T<sub>w,des\\ outlet</sub>)*; where        *T<sub>z,\\ cool\\ peak</sub>* is the zone air temperature at the cooling peak and the *T<sub>w,des</sub>* ‘s are the water design inlet and outlet temperatures.

With these inputs the model equations can be solve directly for beam length for passive cooled beams, and iteratively for active cooled beams.

#### Calculation

The subroutine *CalcCoolBeam*  uses the model equations to calculate the cooling power *P<sub>beams,out</sub>* delivered to the room air and the outlet water temperature given the water flow rate (and the room air temperature and water inlet temperature). Since the model equations are nonlinear they must be solved iteratively. The subroutine does this by varying the outlet water temperature *T<sub>w,out</sub>* and calculating the water-side cooling power

P<sub>w</sub> = q<sub>w,beam</sub>·c<sub>p,w</sub>·(T<sub>w,out</sub>-T<sub>w,in</sub>)

and comparing it to the air-side cooling power

P<sub>air</sub>=K·A·DT·L<sub>beam</sub>

where *q<sub>w,beam</sub>* is the water mass flow rate (kg/s) per beam and *L<sub>beam</sub>* is the length of a beam (m). When *P*<sub>w</sub>  and *P<sub>air</sub>* match to within 0.1 W the subroutine terminates the iteration.

#### Simulation and Control

From the result of the zone simulation we have the heating/cooling demand for the zone equipment. For the cooling demand, we use the load to cooling set point *P<sub>c</sub>*. Part of the demand may be satisfied by the zone supply air:

P<sub>sup</sub>=q<sub>air</sub>·(c<sub>p,air,sys</sub>·T<sub>sys</sub> - c<sub>p,air,z</sub>·T<sub>z</sub>)

The demand on the actual beams is then

P<sub>beams,dem</sub>=P<sub>c</sub> - P<sub>sup</sub>

We want to know the chilled water flow rate that will give a beam cooling output of *P<sub>beams</sub>*. To obtain this we need to numerically invert *CalcCoolBeam*: given its desired output, we want to know the chilled water flow rate. This numerical inversion is carried out by calling the subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function (the *residual* function) of a single independent variable. In this case the residual function is basically

(P<sub>beams,out</sub>-P<sub>beams,dem</sub>)/P<sub>beams,out,max</sub>

*SolveRegulaFalsi* varies the cold water mass flow rate to zero the residual. The water inlet and outlet node flow rates are set to the flow rate found by *SolveRegulaFalsi* and the water outlet node temperature is set to the outlet water temperature from *SolveRegulaFalsi*.

#### References

Documentation Package Update \#2 for DOE-2.1E, Version 107, page 3.152 describes the input and the model for the DOE-2 cooled beam model.

### Constant Volume Dual Duct Air Terminal

#### Overview

The input object AirTerminal:DualDuct:ConstantVolume provides a model for dual duct constant-air-volume (DDCAV) systems that are typically used in special applications where precise temperature and humidity control are required and energy efficiency is not of primary concern. Thermal control for each zone is achieved by mixing air from the hot deck with air from the cold deck to achieve a supply air temperature that will exactly meet the zone load and satisfy the zone thermostat demand. Each zone has its own mixing box which is connected directly to the hot and cold decks. The mixing box dampers change the relative amount of hot and cold air that will be delivered (at a constant volumetric flow rate) to the zone.

#### Model Description

The DDCAV model will attempt to meet all of the thermostatic loads of a particular zone by explicitly calculating the hot and cold deck mass flow rates. For the energy and mass balance equations shown below, the zone load, temperatures, specific heats and the design mass flow rate are all known. These equations can then be solved directly for the hot deck and cold deck mass flow rates.

<div>\[{\dot m_d} = {\dot m_c} + {\dot m_h}\]</div>

<div>\[{\dot Q_{Zone}}\]</div>

Where:

<div img="image2865.txt">\(C{p_z}\)</div>= Zone load, W (positive=heating, negative=cooling)

<div img="image2866.txt">\(C{p_c}\)</div>= Specific heat of zone air, J/kg-K

<div img="image2867.txt">\(C{p_h}\)</div>= Specific heat of cold deck air, J/kg-K

<div img="image2868.txt">\({T_z}\)</div>= Specific heat of hot deck air, J/kg-K

<div img="image2869.txt">\({T_c}\)</div>= Zone air dry-bulb temperature, °C

<div img="image2870.txt">\({T_h}\)</div>= Cold deck air dry-bulb temperature, °C

<div img="image2871.txt">\({\dot m_d}\)</div>= Hot deck air dry-bulb temperature, °C

<div img="image2872.txt">\({\dot m_c}\)</div>= System design air mass flow rate through both heating or cooling duct, kg/s

<div img="image2873.txt">\({\dot m_h}\)</div>= Cold deck air mass flow rate, kg/s

<div img="image2874.txt">\(C{p_{zone}} = PsyCpAirFnWTdb\left( {{\omega_{zone}},{T_{zone}}} \right)\)</div>= Hot deck air mass flow rate, kg/s

#### Simulation and Control

The simulation first calculates the hot deck and cold deck air mass flow rates required to satisfy the heating/cooling demand on the zone. Once the individual flow rates have been calculated based on temperature control, the zone mixed air conditions are calculated assuming adiabatic mixing of the two air streams.

### Variable Air Volume Dual Duct Air Terminal

#### Overview

The input object AirTerminal:DualDuct:VAV provides a model for dual duct variable-air-volume (DDVAV) systems that are typically used in special applications where both temperature and humidity control as well as energy efficiency are of primary concern.  This system combines the advantages of the standard dual duct system for better thermal control with the possibility to reduce fan energy using a variable speed fan. The DDVAV terminal units contain actuated dampers that vary the amount of central system air supplied to a zone from both the hot and cold deck. Optional user inputs may also be used to control the amount of outdoor air entering the zone.

The DDVAV terminal units described here are used primarily with central air handling equipment with cooling and heating capability. The terminal unit dampers modulate the amount of cold air and hot air as well as the overall flow rate to maintain the zone setpoint temperature(s).

#### Model Description

The DDVAV model will attempt to meet all of the thermostatic loads of a particular zone by first sending air through either the heating duct or the cooling duct depending on whether there is a heating or cooling load (respectively).  Flow rate through the opposite duct is kept at zero and flow through the active duct is varied between the minimum air flow rate (minimum zone air fraction multiplied by the maximum flow rate) and the maximum air flow rate.  If the flow rate to meet the load through either the heating or cooling duct results in a flow outside these ranges, then air must be passed through the other duct as well to avoid over- or under-heating or –cooling. This is done using a conservation of energy and mass analysis of the terminal unit as well as the known inlet and necessary outlet condition to meet the thermal needs of the zone.

When there is no load on the zone, the system could either be scheduled off or be in a “no load” condition.  If the system is scheduled off, the model keeps the flow rate at zero for both the heating and cooling duct.  If in a no load condition, the system attempts to throttle back to the minimum possible flow and then find a balance between flow through the heating and cooling duct that will provide no net conditioning to the space.  This means that the enthalpy of air delivered to the space must be equal to the enthalpy of the (average) air in the zone.

#### DDVAV Terminal Unit Inputs

Like other terminal units, the DDVAV terminal unit requires an availability schedule and inlet and outlet node designations.  The DDVAV terminal unit, like the DD terminal unit, has two inlet nodes (one for the heating duct and one for the cooling duct) and one outlet node.

In addition, the DDVAV terminal unit also has a maximum flow rate and a minimum flow fraction like the VAV terminal unit.  This allows the flow to be throttled back when it is possible to provide the proper amount of conditioning with less flow.  The maximum flow rate can be auto-sized, if desired.

#### Minimum Outdoor Air Control

This dual duct air terminal may also be used to provide a minimum outdoor air quantity. When the air flow rate required to meet the zone load does not provide sufficient outdoor air, the terminal device damper will open to allow sufficient outdoor air to enter the zone. In this case, the terminal damper is controlled based on the air loop’s outdoor air fraction. The outdoor air may be specified as a fixed value per person, per floor area, or per zone or as the required minimum air changes per hour. In addition, these values may be added together to provide a combined minimum outdoor air flow rate or the maximum of each of these values may be used. An outdoor air fraction schedule may also be used to modify the calculation for the minimum amount of outdoor air throughout the simulation (Ref. DesignSpecification:OutdoorAir).

#### Simulation and Control

The simulation begins by determining the air mass flow rate required to satisfy the heating/cooling demand using either the heating duct or cooling duct.

<div>\[C{p_{inlet}} = PsyCpAirFnWTdb\left( {{\omega_{inlet}},{T_{inlet}}} \right)\]</div>

<div>\[DeltaCpT = \left( {C{p_{inlet}}} \right)\left( {{T_{inlet}}} \right) - \left( {C{p_{zone}}} \right)\left( {{T_{zone}}} \right)\]</div>

<div>\[\dot m = MIN\left( {{{\dot m}_{max}},\,\,\,MAX\left( {{{\dot m}_{max}}*MinAirFlowFrac\,,\,\,\,{\raise0.7ex\hbox{${{{\dot Q}_{zone}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{zone}}} {DeltaCpT}}}\right.}\!\lower0.7ex\hbox{${DeltaCpT}$}}} \right)\,\,} \right)\]</div>

<div>\[C{p_{zone}}\]</div>

where

<div img="image2879.txt">\(C{p_{inlet}}\)</div>  = Specific heat of zone air, J/kg-K

<div img="image2880.txt">\({\omega_{zone}}\)</div>  = Specific heat of terminal unit inlet air, J/kg-K

<div img="image2881.txt">\({T_{zone}}\)</div>    = Zone air humidity ratio, kg/kg

<div img="image2882.txt">\({\omega_{inlet}}\)</div>     = Zone air dry-bulb temperature, °C

<div img="image2883.txt">\({T_{inlet}}\)</div>    = Terminal unit inlet air humidity ratio, kg/kg

<div img="image2884.txt">\({\dot Q_{zone}}\)</div>     = Terminal unit inlet air dry-bulb temperature, °C

<div img="image2885.txt">\(\dot m\)</div>    = Zone load, W (positive values denote heating, negative values denote cooling)

<div img="image2886.txt">\(PsyCpAirFnWTdb\)</div>        = Terminal unit air mass flow rate through either heating or cooling duct, kg/s

<div img="image2887.txt">\(MinAirFlowFrac\)</div>           = Psychrometric function calculating air specific heat given air humidity ratio and dry-bulb temperature

<div img="image2888.txt">\({\dot m_{max}}\)</div>    = User-specified zone minimum air flow fraction

<div img="image2889.txt">\(\mathop m\limits^\cdot   = MAX\left( {\mathop m\limits^\cdot  ,\,{\raise0.7ex\hbox{${\mathop {{m_{OA}}}\limits^\cdot  }$} \!\mathord{\left/ {\vphantom {{\mathop {{m_{OA}}}\limits^\cdot  } {OAFrac}}}\right.}\!\lower0.7ex\hbox{${OAFrac}$}}} \right)\)</div>              = Terminal unit maximum air mass flow rate, kg/s

The outdoor air input requirements, if entered, are then used to adjust the terminal unit air mass flow rate to ensure the correct amount of outdoor air enters the zone (within the constraints of the terminal unit maximum and minimum flow rate inputs). The amount of outdoor air is calculated per the outdoor air requirements and is adjusted by the fraction of outdoor air entering the air loop outdoor air system.

<div>\[\mathop m\limits^\cdot   = MAX\left( {\mathop m\limits^\cdot  ,\,{\raise0.7ex\hbox{${\mathop {{m_{OA}}}\limits^\cdot  }$} \!\mathord{\left/ {\vphantom {{\mathop {{m_{OA}}}\limits^\cdot  } {OAFrac}}}\right.}\!\lower0.7ex\hbox{${OAFrac}$}}} \right)\]</div>

where:

<div img="image2891.txt">\({\mathop m\limits^\cdot_{OA}}\)</div> = zone outdoor air flow rate, kg/s

<div img="image2892.txt">\(OAFrac\)</div> = fraction of outdoor air entering the air loop outside air system

The damper position is then calculated as:

<div>\[FRA{C_{damper}} = {\raise0.7ex\hbox{${\dot m}$} \!\mathord{\left/ {\vphantom {{\dot m} {{{\dot m}_{max}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{max}}}$}}\]</div>

where

<div img="image2894.txt">\(FRA{C_{damper}}\)</div>  = Output variable ‘Zone Air Terminal VAV Damper Position’, fraction of maximum flow

If the flow rate was between the maximum flow rate and the minimum flow rate for the terminal unit, then no other calculations are needed.  However, if the flow was reset to either the maximum or minimum flow rate, then flow through the active duct must be balanced by flow through the other duct to achieve the proper conditioning.

#### References

No specific references.  Refer to the ASHRAE Handbook series for general information on different system types as needed.

### Dual Duct Dedicated Outside Air Terminal with VAV Cooling

#### Overview

The input object AirTerminal:DualDuct:VAV:OutdoorAir provides a model for dedicated outside air combined with recirculated air for cooling.  This air terminal has two inlets and one outlet. The outdoor air inlet has one damper that is controlled to meet the air flow requirements for ventilation.  The second inlet is for cool recirculated air and has a second damper that is controlled to meet the zone’s cooling loads.  The two streams are then mixed and inlet to the zone.  This unit is for central air systems (using AirLoopHVAC object).  Because of the limitation in EnergyPlus of allowing only one air terminal per zone, the dual duct approach offers advantages in that it allows modeling dedicated outdoor air systems (DOAS) and central VAV cooling at the same time.  The original motivation for adding this terminal was to model twin-fan, twin-coil systems.

The recirculated cool air duct is actually optional. If no node name is input for the recirculated air inlet node, then only the outdoor air duct is operational and the air terminal behaves as a single duct.  This offers additional capabilities for single duct DOAS in that this terminal can request outdoor air flows that change over time but are not controlled to meet zone loads.

#### Model Description

The model attempts to meet the ventilation requirements and the cooling loads of a particular zone.  If the zone requires heating, ancilliary heating equipment is needed as this terminal cannot do any heating.  The model first determines the current required outdoor air flow rate for ventilation and then calculates the flow of cool air needed to reach the cooling setpoint.

The outdoor air rate is controlled by the schedule and specifications contained in a DesignSpecification:OutdoorAir object and can be based on flows per person, per zone, per area, or air changes per hour.  Using the key CurrentOccupancy, the per person rate can be set to operate based on the current occupancy level to model demand controlled ventilation. Using the key DesignOccupancy it can be set to operate based on the design, or maximum, level of occupancy.   The outdoor air inlet side of the terminal is assigned a design maximum flow rate based on the largest flow rates specified by the associated DesignSpecification:OutdoorAir object. This maximum for the outdoor air is used to calculate the damper position and contributes to the overall maximum if that is autosized.

The recirculated cool air flow rate is controlled to meet the zone cooling loads.  The first step is to calculate the impact that the outdoor air flow has on the loads starting with the specific heats.

<div>\[{c_{p,zone}} = PsyCpAirFnWTdb\left( {{\omega_{zone}},{T_{zone}}} \right)\]</div>

<div>\[{c_{p,OA}} = PsyCpAirFnWTdb\left( {{\omega_{OA}},{T_{OA}}} \right)\]</div>

<div>\[{c_{p,RC}} = PsyCpAirFnWTdb\left( {{\omega_{RC}},{T_{RC}}} \right)\]</div>

where,

<div img="image2898.txt">\({c_{p,zone}} = \)</div> specific heat of zone air being served by the terminal unit, J/kg-K

<div img="image2899.txt">\({c_{p,OA}} = \)</div> specific heat of outdoor air entering the terminal unit, J/kg-K

<div img="image2900.txt">\({c_{p,RC}} = \)</div> specific heat of the recirculated (cool) air entering the terminal unit (if present), J/kg-K

<div img="image2901.txt">\({\omega_{zone}} = \)</div>humidity ratio of the zone air, kg/kg

<div img="image2902.txt">\({\omega_{OA}} = \)</div>humidity ratio of the outdoor air entering the terminal unit, kg/kg

<div img="image2903.txt">\({\omega_{RC}} = \)</div>humidity ratio of the recirculated air entering the terminal unit, kg/kg

<div img="image2904.txt">\({T_{zone}} = \)</div>air drybulb temperature of the zone, ºC

<div img="image2905.txt">\({T_{OA}} = \)</div>air drybulb temperature of the outdoor air entering the terminal unit, ºC

<div img="image2906.txt">\({T_{RC}} = \)</div>air drybulb temperature of the recirculated cool air entering the terminal unit, ºC

<div img="image2907.txt">\(PsyCpAirFnWTdb\)</div> is a psychrometric function for calculating the specific heat of moist air as a function of humidity ratio and drybulb temperature.

The contribution to zone load provided by the outdoor air toward meeting the cooling setpoint, <div img="image2908.txt">\({\dot Q_{OA}}\)</div> (W), is then calculated using:

<div>\[{\dot Q_{OA}} = {\dot m_{OA}}\left( {{c_{p,OA}}{T_{OA}} - {c_{p,zone}}{T_{zonesetpoint}}} \right)\]</div>

where,

<div img="image2910.txt">\({\dot m_{OA}} = \)</div>is the mass flow rate of outdoor air determined by the outdoor air requirement, kg/s

<div img="image2911.txt">\({T_{zonesetpoint}} = \)</div>is the zone cooling setpoint drybulb temperature, ºC

This is then used to calculate the load that the recirculated cool air should deliver, <div img="image2912.txt">\({Q_{RC}}\)</div> (W):

<div>\[{\dot Q_{RC}} = {\dot Q_{ToCoolSetpointRemain - }}{\dot Q_{OA}}\]</div>

where,

<div img="image2914.txt">\({\dot Q_{ToCoolSetpointRemain = }}\)</div> is the remaining load to cooling setpoint as determined by Predictor and including the impacts of any other zone equipment sequenced before this terminal. Then the recirculated cool air mass flow rate, <div img="image2915.txt">\({\dot m_{RC}}\)</div> (kg/s), is calculated using:

<div>\[{\dot m_{RC}} = \frac{{{{\dot Q}_{RC}}}}{{\left( {{c_{p,RC}}{T_{RC}} - {c_{p,zone}}{T_{zone}}} \right)}}\]</div>

The model also includes a form of damping where the last three values for <div img="image2917.txt">\({\dot m_{RC}}\)</div> are stored and used to detect if the solution is oscillating from one iteration to the next and if it is then the new value is not used but rather the value from the previous iteration is used.  Once the two mass flows are known, the moist air properties of the outlet node are calculated using mass flow weighting.

#### References

Sekhar, S. C., K. W. Tham, et al. (2004). Development of energy-efficient single-coil twin-fan air-conditioning system with zonal ventilation control, Nashville, TX, United states, Amer. Soc. Heating, Ref. Air-Conditoning Eng. Inc.

Boilers
-------

### Simple Hot Water Boiler

The input object Boiler:HotWater provides a simple model for boilers that only requires the user to supply the nominal boiler capacity and thermal efficiency. An efficiency curve can also be used to more accurately represent the performance of non-electric boilers but is not considered a required input. The fuel type is input by the user for energy accounting purposes.

The model is based the following three equations

<div>\[OperatingPartLoadRatio = \frac{{BoilerLoad}}{{BoilerNomCapacity}}\]</div>

<div>\[TheoreticalFuelUse = \frac{{BoilerLoad}}{{NominalThermalEfficiency}}\]</div>

<div>\[FuelUsed = \frac{{TheoreticalFuelUse}}{{BoilerEfficiencyCurveOuput}}\]</div>

-or-

<div>\[FuelUsed = \frac{{BoilerLoad}}{{\left( {NominalThermalEfficiency} \right)\left( {BoilerEfficiencyCurveOutput} \right)}}\]</div>

The final equation above includes the impact of the optional boiler efficiency performance curve. To highlight the use of the normalized boiler efficiency curve, the fuel use equation is also shown in an expanded format. The normalized boiler efficiency curve represents the changes in the boiler’s nominal thermal efficiency due to loading and changes in operating temperature. If the optional boiler efficiency curve is not used, the boiler’s nominal thermal efficiency remains constant throughout the simulation (i.e., BoilerEfficiencyCurveOutput = 1).

When a boiler efficiency performance curve is used, any valid curve object with 1 or 2 independent variables may be used. The performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve objects). The linear, quadratic, and cubic curve types may be used when boiler efficiency is soley a function of boiler loading, or part-load ratio (PLR). These curve types are used when the boiler operates at the specified setpoint temperature throughout the simulation. Other curve types may be used when the boiler efficiency can be represented by both PLR and boiler operating temperature. Examples of valid single and dual independent variable equations are shown below. For all curve types, PLR is always the x independent variable. When using curve types with 2 independent variables, the boiler water temperature (Twater) is always the y independent variable and can represent either the inlet or outlet temperature depending on user input.

#### Single independent variable:

<div img="image2922.txt">\(\)</div><div img="image2923.txt">\(BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right)\)</div>                                                                  Linear

<div img="image2924.txt">\(BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2}\)</div>                                           Quadratic

<div img="image2925.txt">\(\begin{array}{l}BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + C4{(PLR)^3}\\\end{array}\)</div>                             Cubic

#### Dual independent variables:

<div img="image2926.txt">\(\begin{array}{l}BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + \\\quad \left( {C4 + C5\left( {PLR} \right) + C6{{\left( {PLR} \right)}^2}} \right)\left( {Twater} \right)\end{array}\)</div>                              QuadraticLinear

<div img="image2927.txt">\(\begin{array}{l}BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + \\\quad C4\left( {Twater} \right) + C5{(Twater)^2} + C6(PLR)(Twater)\end{array}\)</div>                                     Biquadratic

<div img="image2928.txt">\(\begin{array}{l}BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + \\\quad C4\left( {Twater} \right) + C5{(Twater)^2} + C6\left( {PLR} \right)\left( {Twater} \right) + \\\quad C7{(PLR)^3} + C8{(Twater)^3} + C9{\left( {PLR} \right)^2}\left( {Twater} \right) + \\\quad C10\left( {PLR} \right){(Twater)^2}\end{array}\)</div>                                           Bicubic

When a boiler efficiency curve is used, a constant efficiency boiler may be specified by setting C1 = 1 and all other coefficients to 0. A boiler with an efficiency proportional to part-load ratio or which has a non-linear relationship of efficiency with part-load ratio will typically set the coefficients of a linear, quadratic, or cubic curve to non-zero values. Using other curve types allows a more accurate simulation when boiler efficiency varies as a function of part-load ratio and as the boiler outlet water temperature changes over time due to loading or as changes occur in the water temperature setpoint.

The parasitic electric power is calculated based on the user-defined parasitic electric load and the operating part load ratio calculated above. The model assumes that this parasitic power does not contribute to heating the water.

<div>\[{P_{parasitic}} = {P_{load}}\left( {PLR} \right)\]</div>

where:

<div img="image2930.txt">\({P_{parasitic}}\)</div>= parasitic electric power (W), average for the simulation time step

<div img="image2931.txt">\({P_{load}}\)</div>    = parasitic electric load specified by the user (W)

### Steam Boiler

#### Description of Model

A steam boiler is the essential part of a building steam heating system and can be described as primary driver of the steam loop.  It is the component that maintains the desired loop temperature.

The emphasis in EnergyPlus was laid on developing a building simulation model for steam boiler with ability to model detailed boiler performance without the cost of exhaustive user inputs to the boiler model.  The Boiler:Steam input object is used on the plant loop supply side of EnergyPlus with the primary purpose of supplying steam to the heating coils, which constitute the demand side of the loop.

The steam boiler is a variable mass flow rate device.  The mass flow rate of steam through the boiler is determined by the heating demand on the loop which in turn is determined by the equipment that is hooked to the demand side of the loop, namely the steam coils and hot water heater.  In short, the steam coil determines the mass flow rate of steam required for heating the zone to its required setpoint, the mixer sums up the total steam demanded by each of the individual coils and reports it to the boiler via the pump.

![SteamBoilerInSteamLoop](EngineeringReference/media/image2932.png)

Figure 158.  Schematic of Steam Boiler in the Steam loop



Figure 158 describes the rudimentary loop structure with steam flowing from coils to boiler.  It is essential to mention that it is the coils that determine the mass of steam required and the boiler simply delivers the required mass flow at desired temperature provided it is adequately sized.  The algorithm for determining the mass flow rate is structured on the demand side and the variable flow boiler has no role to play in determining the steam mass flow.

Figure 159 outlines the simple steam boiler model.  Sub cooled water enters the variable flow boiler through the pump, the boiler inputs energy to water stream consuming fuel, boiler losses are accounted via boiler efficiency.  The boiler delivers steam at a quality equal to 1.0 at saturated condition.

The advantage of steam heating systems over hot water is the high latent heat carrying capacity of steam, which reduces the mass flow rate of the fluid required.  The amount of superheated and sub cooled heat transfer in Steam heating systems is negligible, latent heat transfer accounts for almost all of the heat exchange into the zones via steam to air heat exchangers.

![SteamBoilerOperation](EngineeringReference/media/image2933.png)

Figure 159.  Schematic of Steam Boiler Operation

Boiler Load is a summation of sensible and latent heat addition to the water stream as described with the following equation.  The mass flow rate through the boiler is known, while delta temp is the temperature difference between the boiler inlet and boiler outlet.  Latent heat of steam is calculated at loop operating temperature.

<div>\[{Q_B} = \,\dot m\, \times \left[ {({c_{p,w}} \times \Delta T)\,\,\, + \,\,\,{h_{fg}}} \right]\]</div>

Theoretical fuel used is calculated with the following equation.  Boiler efficiency is a user input and accounts for all the losses in the steam boiler.

<div>\[{F_t} = \frac{{{Q_B}}}{{{\eta_B}}}\]</div>

The operation part load ratio is calculated with the following equation.  This is later used to calculate the actual fuel consumption, its ratio of boiler load to boiler nominal capacity.

<div>\[{O_{PLR}} = \frac{{{Q_B}}}{{{Q_{B,N}}}}\]</div>

The actual fuel consumption by the boiler is calculated as using the following equation, where C1, C2, and C3 are the Part Load Ratio coefficients.

<div>\[{F_{}} = \frac{{{F_t}}}{{{C_1}\,\, + \,\,{C_2}\,\, \times \,\,{O_{PLR}}\,\, + \,\,{C_3} \times \,{O_{PLR}}^2\,}}\]</div>

Essentially the boiler model provides a first order approximation of performance for fuel oil, gas, and electric boilers.  Boiler performance is based on theoretical boiler efficiency and a single quadratic fuel use-part load ratio curve represented in the equation above.  This single curve accounts for all combustion inefficiencies and stack losses.

The control algorithm for a steam boiler is an important issue.  The user may want the boiler to be undersized and in such a case it will not be able to meet the demand side steam flow request.  Subsequently the boiler load exceeds the boiler nominal capacity.  The boiler operates at its nominal capacity but is unable to meet the plant heating demand.  Pseudo code from EnergyPlus has been used to describe the control logic used in the steam boiler simulation.



\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION STARTS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*

At start of simulation an initial value of steam mass flow rate is calculated.  This is required to start the flow of steam around the loop.

<div>\[If\,\,\,\,(FirstTimeThrough)\,\,\,THEN\]</div>

Calculate the boiler supply steam mass flow rate at start of simulation.

<div>\[\,{\dot m_s}\,\, = \,\,\frac{{{Q_B}}}{{{h_{fg\,\,\, + }}\,\,{c_{p,w}}\,\, \times \Delta {T_{loop}}\,\,}}\]</div>

<div>\[ELSE\]</div>   ! Not first time through

Steam boiler calculations rely heavily on the variable <div img="image2941.txt">\(\dot m\)</div><sub>b</sub>, boiler mass flow rate.  This variable <div img="image2942.txt">\(\dot m\)</div><sub>b</sub> is the assigned equal to mass flow at boiler inlet node for preliminary calculations.

<div>\[\,{\dot m_b}\,\,\, = \,\,\,\mathop {\,{{\dot m}_{Inlet\_Node}}}\limits^{} \]</div>

Calculating the boiler delta temperature difference between the inlet and outlet nodes.  This calculation is used to determine various boiler control situation.

<div>\[\Delta {T_{in\_out}}\,\, = \,\,{T_{SP}}\,\, - \,\,{T_{in}}\]</div>

In case the temperature difference calculated with the previous equation equation  is zero then the boiler just needs to supply latent heat to steam, else the boiler performs its normal load calculations by providing both sensible and latent heat to the inlet stream.

<div>\[If\,\,(\Delta {T_{in\_out}}\,\, < \,\,\,\,0\,\,\,)\,\,\,THEN\]</div>

<div>\[{Q_B}\,\, = \,\,\,{\dot m_b}\,\,\, \times \,\,{h_{fg}}\]</div>

<div>\[ELSE\]</div>

<div>\[{Q_B}\,\, = \,\,\,{\dot m_b}\,\,\, \times \,\,(\,\,\,{h_{fg}} + \,\,{c_{p,w}} \times \Delta {T_{in\_out}}\,\,)\]</div>

<div>\[End\,\,If\]</div>

Sometimes the boiler load Q<sub>B</sub> is greater than the demand side requested load at the current time step, which may occur because the boiler inlet conditions is from previous time step.  There is sudden fall in request of steam mass flow from the demand side.  The boiler now recalculates its new mass flow and adjusts to these new conditions.

<div>\[If\,\,({Q_B}\,\, > \,\,{Q_{HeatingDemand}}\,\,\,)\,\,\,THEN\]</div>

Boiler load is set equal to the new boiler heating demand and steam mass flow rate is recalculated.

<div>\[{Q_B}\,\, = \,\,{Q_{HeatingDemand}}\]</div>

<div>\[\,{\dot m_s}\,\,\, = \,\,\frac{{{Q_B}}}{{{h_{fg\,\,\, + }}\,\,{c_{p,w}}\,\, \times \Delta {T_{loop}}\,\,}}\]</div>

<div>\[End\,\,If\]</div>

In case the requested load exceeds the boiler nominal capacity, which is its maximum heating capacity.  In this case the requested steam mass flow is not met and the zone is not heated adequately.  This happens if the boiler is undersized.  The steam mass flow rate is recalculated at nominal capacity.

<div>\[If\,\,({Q_B}\,\, > \,\,{Q_{No\min al\_Capacity}}\,\,\,)\,\,\,THEN\]</div>

Boiler load is set equal to boiler nominal capacity and steam mass flow rate recalculated.

<div>\[{Q_B}\,\, = \,\,{Q_{No\min al\_Capacity}}\]</div>

<div>\[\,{\dot m_s}\,\,\, = \,\,\frac{{{Q_B}}}{{{h_{fg\,\,\, + }}\,\,{c_{p,w}}\,\, \times \Delta {T_{loop}}\,\,}}\]</div>

<div>\[End\,\,If\]</div>

<div>\[End\,\,If\]</div>

End If statement for the boiler load control algorithm.  This algorithm determines all possible control conditions that might while simulating a system in EnergyPlus.



\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION ENDS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*

If the boiler operating pressure exceeds the maximum allowable boiler pressure, the simulation trips and outputs a warning regarding the same.  This notifies the user about potential system pressure sizing problems.

Integration of the steam boiler simulation model in EnergyPlus required developing number of subroutines, which operate in sequence.  These subroutines are designed to read inputs from the input file, initialize the variables used in the boiler simulation model, simulate the boiler performance, update the node connections, and report the required variables.  In case the user has difficulty with boiler inputs, provisions have been made to auto size the boiler nominal capacity and maximum steam flow rate.  These two values play an important role in sizing the boiler.

#### Model Assumptions

The EnergyPlus boiler model is “simple” in the sense that it requires the user to supply the theoretical boiler efficiency.  The combustion process is not considered in the model.  The model is independent of the fuel type, which is input by the user for energy accounting purposes only.  This is an ideal model for Building Simulation Program such that it utilizes the desired amount of resources in terms of simulation run time, but successfully provides fairly good sizing parameters for an actual boiler.

It is assumed that the steam boiler operates to maintain a desired temperature, the temperature being saturation temperature of steam and corresponding to this saturation temperature there exist a single value of saturation pressure at which the loop operates.  Hence the boiler could either be saturation pressure controlled or temperature controlled.  Since users would have better idea of steam temperatures rather than pressure the boiler inputs are designed for temperature control.

#### Nomenclature for Steam Loop

Table 50.  Steam Loop Nomenclature

<table class="table table-striped">





<tr>
<td><div img="image2959.txt">\({Q_B}\)</div></td>
<td>Boiler Heat Transfer.  W.</td>
</tr>
<tr>
<td><div img="image2960.txt">\({Q_{B,N}}\)</div></td>
<td>Boiler Nominal Capacity.  W.</td>
</tr>
<tr>
<td><div img="image2961.txt">\(\,{O_{PLR}}\)</div></td>
<td>Boiler Operating Part Load Ratio. </td>
</tr>
<tr>
<td><div img="image2962.txt">\(\Delta {T_{sc}}\)</div></td>
<td>Degree of subcooling in coil. </td>
</tr>
<tr>
<td><div img="image2963.txt">\(\Delta {T_{in\_out}}\)</div></td>
<td>Temperature difference across the steam boiler.  ºC.</td>
</tr>
<tr>
<td><div img="image2964.txt">\({\rho_w}\)</div></td>
<td>Density of condensate entering the pump.  Kg/m3. </td>
</tr>
<tr>
<td><div img="image2965.txt">\({Q_{Des}}\)</div></td>
<td>Design Load on the steam coil.  W.</td>
</tr>
<tr>
<td><div img="image2966.txt">\({h_{f,\,n}}\)</div></td>
<td>Enthalpy of fluid at point n on the Ts diagram.  J/kg.</td>
</tr>
<tr>
<td><div img="image2967.txt">\({P_{Frac}}\)</div></td>
<td>Fraction of Pump Full Load Power.  W.</td>
</tr>
<tr>
<td><div img="image2968.txt">\({F_{m,f}}\)</div></td>
<td>Fractional Motor Power Lost to Fluid.  W.</td>
</tr>
<tr>
<td><div img="image2969.txt">\({Q_{a,l}}\)</div></td>
<td>Heating load on the Air Loop Steam Coil.  W.</td>
</tr>
<tr>
<td><div img="image2970.txt">\({Q_{z,c}}\)</div></td>
<td>Heating load on the Zone Steam Coil.  W.</td>
</tr>
<tr>
<td><div img="image2971.txt">\({h_{fg,{T_{Loop}}}}\)</div> </td>
<td>Latent heat of steam at Loop operating Temperature.  J/kg.</td>
</tr>
<tr>
<td><div img="image2972.txt">\({h_{fg}}\)</div></td>
<td>Latent Heat of Steam.  J/kg.</td>
</tr>
<tr>
<td><div img="image2973.txt">\({Q_{L,H}}\)</div></td>
<td>Latent Heat Part of the Heating Coil Load.  W.</td>
</tr>
<tr>
<td><div img="image2974.txt">\(\Delta {Q_{loss}}\)</div></td>
<td>Loop losses in steam coil.  W.</td>
</tr>
<tr>
<td><div img="image2975.txt">\(\Delta {T_{loop\,\,}}\)</div></td>
<td>Loop Temperature Difference.</td>
</tr>
<tr>
<td><div img="image2976.txt">\({\dot m_a}\)</div></td>
<td>Mass flow rate for steam coil Kg/s.</td>
</tr>
<tr>
<td><div img="image2977.txt">\({\dot m_{in}}\)</div></td>
<td>Mass flow rate of steam entering the steam coil .Kg/s.</td>
</tr>
<tr>
<td><div img="image2978.txt">\({\dot m_{a,l}}\)</div></td>
<td>Mass flow rate of steam for Air loop steam coil Kg/s</td>
</tr>
<tr>
<td><div img="image2979.txt">\({\dot m_{z,c}}\)</div></td>
<td>Mass flow rate of steam for zone steam coil Kg/s.</td>
</tr>
<tr>
<td><div img="image2980.txt">\({\dot m_s}\)</div></td>
<td>Mass flow rate of steam.  Kg/s.</td>
</tr>
<tr>
<td><div img="image2981.txt">\({\dot m_{loop}}\)</div></td>
<td>Mass flow rate of steam for the steam loop.  Kg/s.</td>
</tr>
<tr>
<td><div img="image2982.txt">\(\dot m\)</div></td>
<td>Mass of condensate entering the pump.  Kg/s.</td>
</tr>
<tr>
<td><div img="image2983.txt">\({\dot m_{a,\max }}\)</div> </td>
<td>Maximum allowed mass flow rate of air.  Kg/s</td>
</tr>
<tr>
<td><div img="image2984.txt">\({\dot m_{S,\max }}\)</div></td>
<td>Maximum Mass flow rate of steam Kg/s</td>
</tr>
<tr>
<td><div img="image2985.txt">\({\dot m_{B,Supply}}\)</div></td>
<td>Maximum steam mass flow rate supplied by boiler.  Kg/s.</td>
</tr>
<tr>
<td><div img="image2986.txt">\({\dot V_{w,\max }}\,\,\)</div></td>
<td>Maximum Volume flow rate of condensate in pump.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><div img="image2987.txt">\({\dot V_{w,loop}}\)</div></td>
<td>Maximum Volume flow rate of condensate in steam loop.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><div img="image2988.txt">\({T_{a,\,\,in,\,\,\min }}\)</div></td>
<td>Minimum inlet air temperature possible.  ºC.</td>
</tr>
<tr>
<td><div img="image2989.txt">\({P_n}\,\,\)</div></td>
<td>Nominal Power Capacity for condensate pump.  W.</td>
</tr>
<tr>
<td><div img="image2990.txt">\({P_{nom}}\)</div></td>
<td>Nominal power of the pump.  W.</td>
</tr>
<tr>
<td><div img="image2991.txt">\({H_n}\)</div></td>
<td>Nominal Pump Head.  M.</td>
</tr>
<tr>
<td><div img="image2992.txt">\({\dot V_{nom}}\)</div></td>
<td>Nominal volume flow rate through the condensate pump.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><div img="image2993.txt">\(PLR\)</div></td>
<td>Part Load Ratio for condensate pump.</td>
</tr>
<tr>
<td><div img="image2994.txt">\({\eta_{\rm{p}}}\)</div></td>
<td>Pump efficiency.</td>
</tr>
<tr>
<td><div img="image2995.txt">\({\eta_m}\)</div></td>
<td>Pump Motor Efficiency.</td>
</tr>
<tr>
<td><div img="image2996.txt">\({P_{}}\)</div></td>
<td>Pump Power.  W.</td>
</tr>
<tr>
<td><div img="image2997.txt">\({Q_{S,H}}\)</div></td>
<td>Sensible Heat Part of the Heating Coil Load.  W.</td>
</tr>
<tr>
<td><div img="image2998.txt">\({T_{sp}}\)</div></td>
<td>Setpoint Temperature of the zone.  ºC.</td>
</tr>
<tr>
<td><div img="image2999.txt">\({T_{a,out,SP}}\)</div></td>
<td>Setpoint air outlet temperature for the steam coil.  ºC.</td>
</tr>
<tr>
<td><div img="image3000.txt">\({P_S}\)</div></td>
<td>Shaft power of the pump.  W.</td>
</tr>
<tr>
<td><div img="image3001.txt">\(\,\,{c_{p,\,a}}\)</div></td>
<td>Specific Heat Capacity for Air.  J/Kg K.</td>
</tr>
<tr>
<td><div img="image3002.txt">\(\,\,{c_{p,\,w}}\)</div></td>
<td>Specific Heat Capacity for Water.  J/Kg K.</td>
</tr>
<tr>
<td><div img="image3003.txt">\({\eta_B}\)</div></td>
<td>Steam Boiler Efficiency.</td>
</tr>
<tr>
<td><div img="image3004.txt">\(\,Ta,\,i{n_{}}\,\)</div></td>
<td>Temperature of air entering the coil.  ºC.</td>
</tr>
<tr>
<td><div img="image3005.txt">\({T_a}\)</div></td>
<td>Temperature of air entering the steam coil.  ºC.</td>
</tr>
<tr>
<td><div img="image3006.txt">\(Ta,out\,\,\,\,\,\)</div></td>
<td>Temperature of air leaving the coil.  ºC.</td>
</tr>
<tr>
<td><div img="image3007.txt">\(Ts,in\)</div></td>
<td>Temperature of steam entering the coil.  ºC.</td>
</tr>
<tr>
<td><div img="image3008.txt">\({F_t}\)</div></td>
<td>Theoretical Fuel Consumption by the Steam Boiler.  W.</td>
</tr>
<tr>
<td><div img="image3009.txt">\({\dot m_{coils,R}}\)</div></td>
<td>Total Mass flow rate requested by all the steam coils.  Kg/s.</td>
</tr>
<tr>
<td><div img="image3010.txt">\(\dot V\)</div></td>
<td>Volume of condensate entering the pump.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><div img="image3011.txt">\(Tw,\,out\)</div></td>
<td>Water outlet temperature from pump.  ºC.</td>
</tr>

</table>

#### References

ASHRAE Handbook. 1996. HVAC Systems and Equipment, Air Conditioning and Heating Systems.  Chapter 10, Steam Systems.  pp.* * 10.1-10.16. 1996.

*BLAST 3.0 Users Manual*. 1999. Building Systems Laboratory.  Urbana-Champaign: Building Systems Laboratory, Department of Mechanical and Industrial Engineering, University of Illinois.

Chillar, R.J. 2005. “Development and Implementation of a Steam Loop In The Building Energy Simulation Program EnergyPlus,” M.S. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign.

*TRNSYS 16 User Manual*. 2004. A Transient System Simulation Program. Solar Energy Laboratory, Madison. University of Wisconsin-Madison.

El-Wakil, M. M. 1984. Power Plant Technology, McGraw Hill, New York, pp.   30-72.

Babcock & Wilcox. 1978. Steam-Its Generation and Use, The Babcock & Wilcox Company, New York ,Section I, II, IV, and VII.

S.A. Klein. 2004. Engineering Equation Solver EES. University of Wisconsin Madison.

Chillers
--------

### Absorption Chiller

The input object Chiller:Absorption provides a model for absorption chillers that is an empirical model of a standard absorption refrigeration cycle.  The condenser and evaporator are similar to that of a standard chiller, which are both water-to-water heat exchangers.  The assembly of a generator and absorber provides the compression operation.  Low-pressure vapor from the evaporator is absorbed by the liquid solution in the absorber.  A pump receives low-pressure liquid from the absorber, elevates the pressure of the liquid, and delivers the liquid to the generator.  In the generator, heat from a high temperature source (hot water or steam) drives off the vapor that has been absorbed by the solution.  The liquid solution returns to the absorber through a throttling valve whose purpose is to provide a pressure drop to maintain the pressure difference between the generator and absorber.  The heat supplied to the absorber can be waste heat from a diesel jacket, or the exhaust heat from diesel, gas, and steam turbines.  For more information on absorption chillers, see the Input/Output Reference Document (Object: Chiller:Absorption).

The part-load ratio of the absoprtion chiller’s evaporator is simply the actual cooling effect produced by the chiller divided by the maximum cooling effect available.

<div>\[PLR = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{{\dot Q}_{evap,\,\,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot Q}_{evap,\,\,rated}}}$}}\]</div>

where

<div img="image3013.txt">\(PLR\)</div> = part-load ratio of chiller evaporator

<div img="image3014.txt">\({\dot Q_{evap}}\)</div> = chiller evaporator load [W]

<div img="image3015.txt">\({\dot Q_{evap,\,rated}}\)</div> = rated chiller evaporator capacity [W]

This absorption chiller model is based on a polynomial fit of absorber performance data.  The Generator Heat Input Part Load Ratio Curve is a quadratic equation that determines the ratio of the generator heat input to the *demand* on the chiller’s evaporator (Q<sub>evap</sub>).

<div>\[GeneratorHeatInputRatio = \frac{{C1}}{{PLR}} + C2 + C3\left( {PLR} \right)\]</div>

The Pump Electric Use Part Load Ratio Curve is a quadratic equation that determines the ratio of the actual absorber pumping power to the nominal pumping power.

<div>\[ElectricInputRatio = C1 + C2 * PLR + C3 * PL{R^2}\]</div>

Thus, the coefficient sets establish the ratio of heat power in-to-cooling effect produced as a function of part load ratio.  The ratio of heat-power-in to cooling-effect-produced is the inverse of the coefficient of performance.

If the operating part-load ratio is greater than the minimum part-load ratio, the chiller will run the entire time step and cycling will not occur (i.e. *CyclingFrac* = 1). If the operating part-load ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of the time step equal to *CyclingFrac*. Steam (or hot water) and pump electrical energy use are also calculated using the chiller part-load cycling fraction.

<div>\[CyclingFrac = MIN\left( {1,\frac{{PLR}}{{PL{R_{min}}}}} \right)\]</div>

<div>\[{\dot Q_{generator}} = GeneratorHeatInputRatio\left( {{{\dot Q}_{evap}}} \right)\left( {CyclingFrac} \right)\]</div>

<div>\[{\dot Q_{pump}} = ElectricInputRatio\left( {{P_{pump}}} \right)\left( {CyclingFrac} \right)\]</div>

where

<div img="image3021.txt">\(CyclingFrac\)</div> = chiller part-load cycling fraction

<div img="image3022.txt">\(PL{R_{min}}\)</div> = chiller minimum part-load ratio

<div img="image3023.txt">\({\dot Q_{generator}}\)</div> = generator input power [W]

<div img="image3024.txt">\({\dot Q_{pump}}\)</div> = absorbtion chiller pumping power [W]

The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

**<div img="image3025.txt">\({\dot m_{evap}} = {\dot m_{evap,max}}\)</div>**

**Variable Flow Chillers:**

<div>\[\Delta {T_{evap}} = {T_{evap,\,in}} - {T_{evap,\,SP}}\]</div>

<div>\[{\dot m_{evap}} = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}$}}\]</div>

where

<div img="image3028.txt">\({\dot m_{evap}}\)</div>          = chiller evaporator water mass flow rate (kg/s)

<div img="image3029.txt">\({\dot m_{evap,\,max}}\)</div>     = chiller design evaporator water mass flow rate (kg/s)

<div img="image3030.txt">\(\Delta {T_{evap}}\)</div>        = chiller evaporator water temperature difference (ºC)

<div img="image3031.txt">\({T_{evap,\,in}}\)</div>        = chiller evaporator inlet water temperature (ºC)

<div img="image3032.txt">\({T_{evap,\,SP}}\)</div>       = chiller evaporator outlet water setpoint temperature (ºC)

<div img="image3033.txt">\({C_p}\)</div>              = specific heat of water entering evaporator (J/kg•ºC)

The evaporator outlet water temperature is then calculated based on the cooling effect produced and the evaporator entering water temperature.

<div>\[{T_{evap,out}} = {T_{evap,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}$}}\]</div>

where

<div img="image3035.txt">\({T_{evap,out}}\)</div> = chiller evaporator outlet water temperature [ºC]

<div img="image3036.txt">\({T_{evap,in}}\)</div> = chiller evaporator inlet water temperature [ºC]

<div img="image3037.txt">\({C_{p,\,evap}}\)</div> = specific heat of chiller evaporator inlet water [J/kg/ºC]

<div img="image3038.txt">\({\dot m_{evap}}\)</div> = chiller evaporator water mass flow rate [kg/s]

The condenser heat transfer and condenser leaving water temperature are also calculated.

<div>\[{\dot Q_{cond}} = {\dot Q_{evap}} + {\dot Q_{generator}} + {\dot Q_{pump}}\]</div>

<div>\[{T_{cond,out}} = {T_{cond,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{cond}}} {{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}$}}\]</div>

where

<div img="image3041.txt">\({\dot Q_{cond}}\)</div> = chiller condenser heat transfer rate [W]

<div img="image3042.txt">\({T_{cond,out}}\)</div> = chiller condenser outlet water temperature [ºC]

<div img="image3043.txt">\({T_{cond,in}}\)</div> = chiller condenser inlet water temperature [ºC]

<div img="image3044.txt">\({C_{p,\,cond}}\)</div> = specific heat of chiller condenser inlet water [J/kg/ºC]

<div img="image3045.txt">\({\dot m_{cond}}\)</div> = chiller condenser water mass flow rate [kg/s]

The absorption chiller can model the impact of steam or hot water entering the generator, although the connection of the steam (hot water) nodes to a plant is not actually required. The calculations specific to the generator depend on the type of fluid used and are described here in further detail.

#### Steam Loop Calculations

When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a steam loop), the generator outlet node steam mass flow rate and temperature are calculated based on the generator input power, latent heat of steam, the specific heat of water, and the amount of subcooling in the steam generator. The model assumes dry saturated steam enters the absorption chiller’s generator and exits the generator as a subcooled liquid. The temperature leaving the generator is calculated based on the user entered amount of liquid subcooling in the generator. The effect of subcooling of the liquid (condensate) in the pipe returning to the boiler is not modeled.

<div>\[{\dot m_{steam}}\,\,\,\, = \,\,\,\,\,\frac{{{{\dot Q}_{generator}}}}{{{h_{fg}} + {c_{p,\,water}} \times \Delta {T_{sc}}}}\]</div>

<div>\[{T_{generator,out}} = {T_{generator,in}} - \Delta {T_{sc}}\]</div>

where

<div img="image3048.txt">\({\dot m_{steam}}\)</div> = chiller steam mass flow rate [kg/s]

<div img="image3049.txt">\({h_{fg}}\)</div> = latent heat of steam [J/kg]

<div img="image3050.txt">\({c_{p,\,water}}\)</div> = specific heat of saturated water in the generator [J/Kg ºK]

<div img="image3051.txt">\(\Delta {T_{sc}}\)</div> = amount of subcooling in steam generator [ºC]

<div img="image3052.txt">\({T_{generator,out}}\)</div> = generator steam outlet node temperature [ºC]

<div img="image3053.txt">\({T_{generator,in}}\)</div> = generator steam inlet node temperature [ºC]

#### Hot Water Loop Calculations

When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a hot water loop), the generator outlet node temperature is calculated based on the generator input power, mass flow rate of water, and the specific heat of water entering the hot water generator. The calculations are based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

<div>\[{\dot m_{generator}} = {\dot m_{generator,max}}\]</div>

**Variable Flow Chillers:**

<div>\[{\dot m_{generator}} = {\raise0.7ex\hbox{${{{\dot Q}_{generator}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{generator}}} {{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}$}}\]</div>

<div>\[{T_{generator,out}} = {T_{generator,in}} - \frac{{{{\dot Q}_{generator}}}}{{{{\dot m}_{generator}}\left( {{C_{p\,,\,water}}} \right)}}\]</div>

where

<div img="image3057.txt">\({\dot m_{generator}}\)</div> = generator hot water mass flow rate [kg/s]

<div img="image3058.txt">\({\dot m_{generator,\,max}}\)</div>= generator design hot water mass flow rate (kg/s)

<div img="image3059.txt">\(\Delta {T_{generator}}\)</div>   = generator design hot water temperature difference (ºC)

### Indirect Absorption Chiller

The Chiller:Absorption:Indirect object is an enhanced version of the absorption chiller model found in the Building Loads and System Thermodynamics (BLAST) program. This enhanced model is nearly identical to the existing absorption chiller model (Ref. Chiller:Absorption) with the exceptions that: 1) the enhanced indirect absorption chiller model provides more flexible performance curves and 2) chiller performance now includes the impact of varying evaporator, condenser, and generator temperatures. Since these absorption chiller models are nearly identical (i.e., the performance curves of the enhanced model can be manipulated to produce similar results to the previous model), it is quite probable that the Chiller:Absorption model will be deprecated in a future release of EnergyPlus.

The indirect absorption chiller’s condenser and evaporator are similar to that of a standard chiller, which are both water-to-water heat exchangers. The assembly of a generator and absorber provides the compression operation. A schematic of a single-stage absorption chiller is shown in the figure below. Low-pressure vapor from the evaporator is absorbed by the liquid solution in the absorber. A pump receives low-pressure liquid from the absorber, elevates the pressure of the liquid, and delivers the liquid to the generator. In the generator, heat from a high temperature source (hot water or steam) drives off the vapor that has been absorbed by the solution. The liquid solution returns to the absorber through a throttling valve whose purpose is to provide a pressure drop to maintain the pressure difference between the generator and absorber. The heat supplied to the generator can be either hot water or steam, however, connection to an actual plant loop is not required. For more information on indirect absorption chillers, see the Input/Output Reference Document (Object: Chiller:Absorption:Indirect).

![Schematic\_AbsorptionChiller](EngineeringReference/media/image3060.png)

Figure 160. Schematic Diagram of a Single-Stage Absorption Chiller

The chiller cooling effect (capacity) will change with a change in condenser water temperature. Similarly, the chiller cooling effect will change as the temperature of the evaporator water changes. The chiller cooling effect will also change with a change in or generator inlet water temperature and only applies when Hot Water is used as the generator heat source. A quadratic or cubic equation is used to modify the rated chiller capacity as a function of both the condenser and generator inlet water temperatures and the evaporator outlet water temperature. If any or all of the capacity correction factor curves are not used, the correction factors are assumed to be 1.

<div>\[CAPF{T_{evaporator}} = a + b\left( {{T_{evaporator}}} \right) + c{\left( {{T_{evaporator}}} \right)^2} + d{\left( {{T_{evaporator}}} \right)^3}\]</div>

<div>\[CAPF{T_{condenser}} = e + f\left( {{T_{condenser}}} \right) + g{\left( {{T_{condenser}}} \right)^2} + h{\left( {{T_{condenser}}} \right)^3}\]</div>

<div img="image3063.txt">\(CAPF{T_{generator}} = i + j\left( {{T_{generator}}} \right) + k{\left( {{T_{generator}}} \right)^2} + l{\left( {{T_{generator}}} \right)^3}\)</div> (*Hot Water only*)

<div>\[{\mathop Q\limits^\cdot_{evap,max}} = {\mathop Q\limits^\cdot_{evap,rated}}\left( {CAPF{T_{evaporator}}} \right)\left( {CAPF{T_{condenser}}} \right)\left( {CAPF{T_{generator}}} \right)\]</div>

where

<div img="image3065.txt">\(CAPF{T_{evaporator}}\)</div>= Capacity correction (function of evaporator temperature) factor

<div img="image3066.txt">\(CAPF{T_{condenser}} = \)</div>= Capacity correction (function of condenser temperature) factor

<div img="image3067.txt">\(CAPF{T_{generator}}\)</div>= Capacity correction (function of generator temperature) factor

<div img="image3068.txt">\({T_{evaporator}}\)</div> = evaporator outet water temperature [C]

<div img="image3069.txt">\({T_{condenser}}\)</div> = condenser inlet water temperature [C]

<div img="image3070.txt">\({T_{generator}}\)</div> = generator inlet water temperature [C]

<div img="image3071.txt">\({\dot Q_{evap,\,\,max}}\)</div> = maximum chiller capacity [W]

<div img="image3072.txt">\({\dot Q_{evap,\,\,rated}}\)</div> = rated chiller capacity [W]

The part-load ratio of the indirect absoprtion chiller’s evaporator is simply the actual cooling effect required (load) divided by the maximum cooling effect available.

<div>\[PLR = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{{\dot Q}_{evap,\,\,max}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot Q}_{evap,\,\,max}}}$}}\]</div>

where

<div img="image3074.txt">\(PLR\)</div> = part-load ratio of chiller evaporator

<div img="image3075.txt">\({\dot Q_{evap}}\)</div> = chiller evaporator operating capacity [W]

The generator’s heat input is also a function of several parameters. The primary input for determining the heat input requirements is the Generator Heat Input function of Part-Load Ratio Curve. The curve is a quadratic or cubic equation that determines the ratio of the generator heat input to the chiller’s maximum capacity (Q<sub>evap,\\ max</sub>) and is soley a function of part-load ratio. Typical generator heat input ratios at full load (i.e., PLR=1) are between 1 and 2. Two additional curves are available to modifiy the heat input requirement based on the generator inlet water temperature and the evaporator outlet water temperature.

<div>\[GeneratorHIR = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\]</div>

<div>\[GenfCondT = e + f\left( {{T_{generator}}} \right) + g{\left( {{T_{generator}}} \right)^2} + h{\left( {{T_{generator}}} \right)^3}\]</div>

<div>\[GenfEvapT = i + j\left( {{T_{evaporator}}} \right) + k{\left( {{T_{evaporator}}} \right)^2} + l{\left( {{T_{evaporator}}} \right)^3}\]</div>

where

*GeneratorHIR* = ratio of generator heat input to chiller operating capacity

*GenfCondT* = heat input modifier based on generator inlet water temperature

*GenfEvapT* = heat input modifier based on evaporator outlet water temperature

The Pump Electric Use function of Part-Load Ratio Curve is a quadratic or cubic equation that determines the ratio of the actual absorber pumping power to the nominal pumping power.

<div>\[ElectricInputRatio = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\]</div>

If the chiller operating part-load ratio is greater than the minimum part-load ratio, the chiller will run the entire time step and cycling will not occur (i.e. *CyclingFrac* = 1). If the operating part-load ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of the time step equal to *CyclingFrac*. Generator heat input and pump electrical energy use are also calculated using the chiller part-load cycling fraction.

<div>\[CyclingFrac = MIN\left( {1.\frac{{PLR}}{{PL{R_{min}}}}} \right)\]</div>

<div>\[{\dot Q_{generator}} = GeneratorHIR\left( {{{\dot Q}_{evap,\,max}}} \right)\left( {GenfCondT} \right)\left( {GenfEvapT} \right)\left( {CyclingFrac} \right)\]</div>

<div>\[{\dot Q_{generator}} = ElectricInputRatio({P_{pump}})(CyclingFrac)\]</div>

where

<div img="image3083.txt">\(CyclingFrac\)</div> = chiller part-load cycling fraction

<div img="image3084.txt">\(PL{R_{min}}\)</div> = chiller minimum part-load ratio

<div img="image3085.txt">\({\dot Q_{generator}}\)</div> = generator heat input [W]

<div img="image3086.txt">\({\dot Q_{pump}}\)</div> = chiller pumping power [W]

The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

<div>\[{\dot m_{evap}} = {\dot m_{evap,max}}\]</div>

**Variable Flow Chillers:**

<div>\[\Delta {T_{evap}} = {T_{evap,\,in}} - {T_{evap,\,SP}}\]</div>

<div>\[{\dot m_{evap}} = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}$}}\]</div>

where

<div img="image3090.txt">\({\dot m_{evap}}\)</div>          = chiller evaporator water mass flow rate (kg/s)

<div img="image3091.txt">\({\dot m_{evap,\,max}}\)</div>     = chiller design evaporator water mass flow rate (kg/s)

<div img="image3092.txt">\(\Delta {T_{evap}}\)</div>        = chiller evaporator water temperature difference (ºC)

<div img="image3093.txt">\({T_{evap,\,in}}\)</div>        = chiller evaporator inlet water temperature (ºC)

<div img="image3094.txt">\({T_{evap,\,SP}}\)</div>       = chiller evaporator outlet water setpoint temperature (ºC)

<div img="image3095.txt">\({C_{p,\,evap}}\)</div>         = specific heat of water entering evaporator (J/kg ºC)

The evaporator outlet water temperature is then calculated based on the cooling effect produced and the evaporator entering water temperature.

<div>\[{T_{evap,out}} = {T_{evap,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}$}}\]</div>

where

<div img="image3097.txt">\({T_{evap,out}}\)</div> = chiller evaporator outlet water temperature [ºC]

<div img="image3098.txt">\({T_{evap,in}}\)</div> = chiller evaporator inlet water temperature [ºC]

<div img="image3099.txt">\({C_{p,\,evap}}\)</div> = specific heat of chiller evaporator inlet water [J/kg/ºC]

<div img="image3100.txt">\({\dot m_{evap}}\)</div> = chiller evaporator water mass flow rate [kg/s]

The condenser heat transfer and condenser leaving water temperature are also calculated.

<div>\[{\dot Q_{cond}} = {\dot Q_{evap}} + {\dot Q_{generator}} + {\dot Q_{pump}}\]</div>

<div>\[{T_{cond,out}} = {T_{cond,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{cond}}} {{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}$}}\]</div>

where

<div img="image3103.txt">\({\dot Q_{cond}}\)</div> = chiller condenser heat transfer rate [W]

<div img="image3104.txt">\({T_{cond,out}}\)</div> = chiller condenser outlet water temperature [ºC]

<div img="image3105.txt">\({T_{cond,in}}\)</div> = chiller condenser inlet water temperature [ºC]

<div img="image3106.txt">\({C_{p,\,cond}}\)</div> = specific heat of chiller condenser inlet water [J/kg/ºC]

<div img="image3107.txt">\({\dot m_{cond}}\)</div> = chiller condenser water mass flow rate [kg/s]

The absorption chiller can model the impact of steam or hot water entering the generator, although the connection of the steam (hot water) nodes to a plant is not actually required. The calculations specific to the generator depend on the type of fluid used and are described here in further detail.

#### Steam Loop Calculations

When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a steam loop), the generator outlet node steam mass flow rate and temperature are calculated based on the generator heat input, latent heat of steam, the specific heat of water, and the amount of subcooling in the steam generator. The model assumes dry saturated steam enters the generator and exits the generator as a subcooled liquid. The temperature leaving the generator is calculated based on the user entered amount of liquid subcooling in the generator. The effect of subcooling of the liquid (condensate) in the pipe returning to the boiler is also modeled using the user entered abount of steam condensate loop subcooling.

<div>\[{\dot m_{steam}}\,\,\,\, = \,\,\,\,\,\frac{{{{\dot Q}_{generator}}}}{{{h_{fg}} + {c_{p,water}} \times \Delta {T_{sc}}}}\]</div>

<div>\[{T_{generator,out}} = {T_{generator,in}} - \Delta {T_{sc}}\]</div>

<div>\[{T_{loop,out}} = {T_{generator,out}} - \Delta {T_{sc,\,\,loop}}\]</div>

where

<div img="image3111.txt">\({\dot m_{steam}}\)</div> = chiller steam mass flow rate [kg/s]

<div img="image3112.txt">\({h_{fg}}\)</div> = latent heat of steam [J/kg]

<div img="image3113.txt">\({c_{p,water}}\)</div> = specific heat of water [J/Kg ºC]

<div img="image3114.txt">\(\Delta {T_{sc}}\)</div> = amount of subcooling in steam generator [ºC]

<div img="image3115.txt">\(\Delta {T_{sc,\,loop}}\)</div> = amount of condensate subcooling in steam loop [ºC]

<div img="image3116.txt">\({T_{generator,out}}\)</div> = generator steam outlet node temperature [ºC]

<div img="image3117.txt">\({T_{generator,in}}\)</div> = generator steam inlet node temperature [ºC]

#### Hot Water Loop Calculations

When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a hot water loop), the generator outlet node temperature is calculated based on the generator heat input, mass flow rate of water, and the specific heat of water entering the hot water generator. The calculations are based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

<div>\[{\dot m_{generator}} = {\dot m_{generator,\,max}}\]</div>

**Variable Flow Chillers:**

<div>\[{\dot m_{generator}} = {\raise0.7ex\hbox{${{{\dot Q}_{generator}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{generator}}} {{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}$}}\]</div>

<div>\[{T_{generator,out}} = {T_{generator,in}} - \frac{{{{\dot Q}_{generator}}}}{{{{\dot m}_{generator}}\left( {{C_{p\,,\,water}}} \right)}}\]</div>

where

<div img="image3121.txt">\({\dot m_{generator}}\)</div> = generator hot water mass flow rate [kg/s]

<div img="image3122.txt">\({\dot m_{generator,\,max}}\)</div>= generator design hot water mass flow rate (kg/s)

<div img="image3123.txt">\(\Delta {T_{generator}}\)</div>   = generator design hot water temperature difference (ºC)

### Combustion Turbine Chiller

The input object Chiller:CombustionTurbine provides a chiller model that is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data to a third order polynomial equations generates the chiller performance curves.  Three sets of coefficients are required to model the open centrifugal chiller as discussed in the section, titled, ‘Electric Chiller Based on BLAST Centrifugal Chiller Model’.

The gas turbine-driven chiller is an open centrifugal chiller driven directly by a gas turbine.  The BLAST model of an open centrifugal chiller is modeled as standard vapor compression refrigeration cycle with a centrifugal compressor driven by a shaft power from an engine.  The centrifugal compressor has the incoming fluid entering at the eye of a spinning impeller that throws the fluid by centrifugal force to the periphery of the impeller.  After leaving the compressor, the refrigerant is condensed to liquid in a refrigerant to water condenser.  The heat from the condenser is rejected to a cooling tower, evaporative condenser, or well water condenser depending on which one is selected by the user based on the physical parameters of the plant.  The refrigerant pressure is then dropped through a throttling valve so that fluid can evaporate at a low pressure that provides cooling to the evaporator.  The evaporator can chill water that is pumped to chilled water coils in the building.  For more information, see the Input/Output Reference Document.

This chiller is modeled like the electric chiller with the same numerical curve fits and then some additional curve fits to model the turbine drive.  Shown below are the definitions of the curves that describe this model.

The chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value.  This is calculated as the following ratio:

<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

Where:

TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.

TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.

TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.

TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.

The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity.  The defining equation is:

<div>\[AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2\]</div>

Where the Delta Temperature is defined as:

<div>\[{\Delta_{{\rm{Temp}}}} = \frac{{{\rm{TempCondIn  -  TempCondInDesign }}}}{{{\rm{TempRiseCoefficient}}}} - ({\rm{TempEvapOut  -  TempEvapOutDesign)}}\]</div>

TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).

TempCondInDesign = Temp Design Condenser Inlet from User input above.

TempEvapOut = Temperature leaving the evaporator.

TempEvapOutDesign = Temp Design Evaporator Outlet from User input above.

TempRiseCoefficient = User Input from above.

The following three fields contain the coefficients for the quadratic equation.

The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power.  The defining equation is:

<div>\[FullLoadtoPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}\]</div>

The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power.  The defining equation is:

<div>\[FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}\]</div>

The Fuel Input Curve is a polynomial equation that determines the Ratio of Fuel Input to Energy Output.  The equation combines both the Fuel Input Curve Coefficients and the Temperature Based Fuel Input Curve Coefficients.  The defining equation is:

<div>\[FuelEnergyInput = PLoad * (FI{C_1} + FI{C_2}RLoad + FI{C_3}RLoa{d^2}) * (TBFI{C_1} + TBFI{C_2}A{T_{air}} + TBFI{C_3}AT_{air}^2)\]</div>

Where FIC represents the Fuel Input Curve Coefficients, TBFIC represents the Temperature Based Fuel Input Curve Coefficients, Rload is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.

The Exhaust Flow Curve is a quadratic equation that determines the Ratio of Exhaust Gas Flow Rate to Engine Capacity.  The defining equation is:

*<div img="image3130.txt">\(ExhaustFlowRate = GTCapacity * ({C_1} + {C_2}A{T_{air}} + {C_3}AT_{air}^2)\)</div> *

Where GTCapacity is the Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.

The Exhaust Gas Temperature Curve is a polynomial equation that determines the Exhaust Gas Temperature.  The equation combines both the Exhaust Gas Temperature Curve Coefficients (Based on the Part Load Ratio) and the (Ambient) Temperature Based Exhaust Gas Temperature Curve Coefficients.  The defining equation is:

 <div img="image3131.txt">\(ExhaustTemperature = ({C_1} + {C_2}RLoad + {C_3}RLoa{d^2}) * (TB{C_1} + TB{C_2}A{T_{air}} + TB{C_3}AT_{air}^2) - 273.15\)</div>

Where C represents the Exhaust Gas Temperature Curve Coefficients, TBC are the Temperature Based Exhaust Gas Temperature Curve Coefficients, RLoad is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the actual ambient and design ambient temperatures.

The Recovery Lubricant Heat Curve is a quadratic equation that determines the recovery lube energy.  The defining equation is:

<div>\[RecoveryLubeEnergy = PLoad * ({C_1} + {C_2}RL + {C_3}R{L^2})\]</div>

Where Pload is the engine load and RL is the Ratio of Load to Combustion Turbine Engine Capacity

The UA is an equation that determines the overall heat transfer coefficient for the exhaust gasses with the stack.  The heat transfer coefficient ultimately helps determine the exhaust stack temperature.  The defining equation is:

<div>\[UAToCapacityRatio = {C_1}GasTurbineEngineCapacit{y^{{C_2}}}\]</div>

#### Chiller Basin Heater

This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).

### ChillerHeater:Absorption:DirectFired

#### Overview

This model (object name ChillerHeater:Absorption:DirectFired) simulates the performance of a direct fired two-stage absorption chiller with optional heating capability. The model is based on the direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus some additional capabilities.

This model simulates the thermal performance of the chiller and the fuel consumption of the burner(s). This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. Cooling Tower:Single Speed).

#### Model Description

The chiller model uses user-supplied performance information at design conditions along with five performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Two additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.

#### Cooling

The following nomenclature is used in the cooling equations:

*AvailCoolCap*         =   available full-load cooling capacity at current conditions [W]

*CEIR*                       =   user input “Electric Input to Cooling Output Ratio”

*CEIRfPLR*               =   electric input to cooling output factor, equal to 1 at full load, user input “Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*CEIRfT*                    =   electric input to cooling output factor, equal to 1 at design conditions, user input “Electric Input to Cooling Output Ratio Function of Temperature Curve Name”

*CFIR*                       =   user input “Fuel Input to Cooling Output Ratio”

*CFIRfPLR*               =   fuel input to cooling output factor, equal to 1 at full load, user input “Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*CFIRfT*                    =   fuel input to cooling output factor, equal to 1 at design conditions, user input “Fuel Input to Cooling Output Ratio Function of Temperature Curve Name”

*CondenserLoad       *=   condenser heat rejection load [W]

*CoolCapfT*              =   cooling capacity factor, equal to 1 at design conditions, user input “Cooling Capacity Function of Temperature Curve Name”

*CoolElectricPower*  =   cooling electricity input [W]

*CoolFuelInput*         =   cooling fuel input [W]

*CoolingLoad*           =   current cooling load on the chiller [W]

*CPLR*                      =   cooling part-load ratio = *CoolingLoad* / *AvailCoolCap*

*HeatingLoad*           =   current heating load on the chiller heater [W]

*HFIR*                       =   user input “Fuel Input to Heating Output Ratio”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

*T<sub>cond</sub>*                         =   entering or leaving condenser fluid temperature [C]. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower) if the entering condenser fluid temperature option is used. For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively, if the entering condenser fluid temperature option is used.

*T<sub>cw,l</sub>*                          =   leaving chilled water temperature [C]

Five performance curves are used in the calculation of cooling capacity and efficiency:

1)    Cooling Capacity Function of Temperature Curve

2)    Fuel Input to Cooling Output Ratio Function of Temperature Curve

3)    Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve

4)    Electric Input to Cooling Output Ratio Function of Temperature Curve

5)    Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve

The cooling capacity function of temperature (*CoolCapfT*) curve represents the fraction of the cooling capacity of the chiller as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature. The output of this curve is multiplied by the nominal cooling capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>\[CoolCapfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}\]</div>

The available cooling capacity of the chiller is then computed as follows:

<div>\[AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}},{T_{cond}})\]</div>

The fuel input to cooling output ratio function of temperature (*CFIRfT*) curve represents the fraction of the fuel input to the chiller at full load as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature. The output of this curve is multiplied by the nominal fuel input to cooling output ratio (*CFIR*) to give the full-load fuel input to cooling capacity ratio at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>\[CFIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}\]</div>

The fuel input to cooling output ratio function of part load ratio (*CFIRfPLR*) curve represents the fraction of the fuel input to the chiller as the load on the chiller varies at a given set of  operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>\[CFIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}\]</div>

The fraction of the time step during which the chiller heater is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>\[RunFrac = {\mathop{\rm MIN}\nolimits} \left( {1.0,{\mathop{\rm MAX}\nolimits} \left( {HPLR,CPLR} \right)/MinPLR} \right)\]</div>

The cooling fuel input to the chiller is then computed as follows:

<div>\[\begin{array}{l}CoolFuelInput = \\AvailCoolCap \cdot RunFrac \cdot CFIR \cdot CFIRfT({T_{cw,l}},{T_{cond}}) \cdot CFIRfPLR(CPLR)\end{array}\]</div>

The electric input to cooling output ratio as function of temperature (*CEIRfT*) curve represents the fraction of electricity to the chiller at full load as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature.

<div>\[CEIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}\]</div>

The electric input to cooling output ratio function of part load ratio (*CEIRfPLR*) curve represents the fraction of electricity to the chiller as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>\[CEIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}\]</div>

The cooling electric input to the chiller is computed as follows:

<div>\[CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT({T_{cw,l}},{T_{cond}}) \cdot CEIRfPLR(CPLR)\]</div>

All five of these cooling performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user’s *CFIRfPLR* performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero).

The condenser load is computed as follows:

<div>\[CondenserLoad = CoolingLoad + {\raise0.7ex\hbox{${CoolFuelInput}$} \!\mathord{\left/ {\vphantom {{CoolFuelInput} {HFIR}}}\right.}\!\lower0.7ex\hbox{${HFIR}$}} + CoolElectricPower\]</div>

#### Heating

The following nomenclature is used in the heating equations:

*AvailHeatCap*         =   available full-load heating capacity at current conditions [W]

*CPLRh*                    =   cooling part-load ratio for heating curve =
 *CoolingLoad* / *NomCoolCap*

*HeatCapfCPLR*       =   heating capacity factor as a function of cooling part load ratio, equal to 1 at zero cooling load, user input “Heating Capacity Function of Cooling Capacity Curve Name”

*HeatCoolCapRatio *=   user input “Heating to Cooling Capacity Ratio”

*HeatElectricPower*  =   heating electricity input [W]

*HeatFuelInput*         =   heating fuel input [W]

*HeatingLoad*           =   current heating load on the chiller [W]

*HEIR*                       =   user input “Electric Input to Heating Output Ratio”

*HFIR*                       =   user input “Fuel Input to Heating Output Ratio”

*HFIRfHPLR*            =   fuel input to heating output factor, equal to 1 at full load, user input “Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

*TotalElectricPower *=   total electricity input [W]

*TotalFuelInput        *=   total fuel input [W]

Cooling is the primary purpose of the Direct Fired Absorption Chiller so that function is satisfied first and if energy is available for providing heating that is provided next.

The two performance curves for heating capacity and efficiency are:

1)    Heating Capacity Function of Cooling Capacity Curve

2)    Fuel-Input-to Heat Output Ratio Function

The heating capacity function of cooling capacity curve (*HeatCapfCool*) determines how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity.  An output of 1.0 should occur when the input is 0.0.

<div>\[HeatCapfCPLR = a + b \cdot CPLRh + c \cdot CPLR{h^2}\]</div>

The available heating capacity is then computed as follows:

<div>\[AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)\]</div>

The fuel input to heat output ratio curve (*HFIRfHPLR*) function is used to represent the fraction of fuel used as the heating load varies as a function of heating part load ratio. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.

<div>\[HFIRfHPLR = a + b \cdot HPLR + c \cdot HPL{R^2}\]</div>

The fuel use rate when heating is computed as follows:

<div>\[HeatFuelInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)\]</div>

The fraction of the time step during which the chiller is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>\[RunFrac = {\mathop{\rm MIN}\nolimits} \left( {1.0,{\mathop{\rm MAX}\nolimits} \left( {HPLR,CPLRh} \right)/MinPLR} \right)\]</div>

The heating electric input to the chiller is computed as follows:

<div>\[HeatElectricPower = NomCoolCap \cdot HeatCoolCapRatio \cdot HEIR \cdot RunFrac\]</div>

If the chiller is delivering heating and cooling simultaneously, the parasitic electric load will be double-counted, so the following logic is applied:

<div>\[\begin{array}{l}{\rm{  IF (}}HeatElectricPower \le CoolElectricPower{\rm{) THEN}}\\\{\rm{    }}HeatElectricPower = {\rm{0}}{\rm{.0}}\\\{\rm{  ELSE}}\\\{\rm{    }}HeatElectricPower = HeatElectricPower - CoolElectricPower\\\{\rm{  ENDIF}}\end{array}\]</div>

The total fuel and electric power input to the chiller is computed as shown below:

<div>\[\begin{array}{l}TotalElectricPower = HeatElectricPower + CoolElectricPower\\TotalFuelInput = HeatFuelInput + CoolFuelInput\end{array}\]</div>

### ChillerHeater:Absorption:DoubleEffect

#### Overview

This model (object name ChillerHeater:Absorption:DoubleEffect) simulates the performance of an exhaust  fired two-stage (double effect) absorption chiller with optional heating capability. The model is based on the direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus some additional capabilities. The model uses the exhaust gas output from Microturbine.

This model simulates the thermal performance of the chiller and the thermal energy input to the chiller. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. Cooling Tower:Single Speed).

#### Model Description

The chiller model uses user-supplied performance information at design conditions along with five performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Two additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.

#### Cooling

The following nomenclature is used in the cooling equations:

*AvailCoolCap*         =   available full-load cooling capacity at current conditions [W]

*CEIR*                       =   user input “Electric Input to Cooling Output Ratio”

*CEIRfPLR*               =   electric input to cooling output factor, equal to 1 at full load, user input “Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*CEIRfT*                    =   electric input to cooling output factor, equal to 1 at design conditions, user input “Electric Input to Cooling Output Ratio Function of Temperature Curve Name”

*TeFIR*                      =   user input “Thermal Energy Input to Cooling Output Ratio”

*TeFIRfPLR*              =   thermal energy input to cooling output factor, equal to 1 at full load, user input “Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*TeFIRfT*                   =   thermal energy input to cooling output factor, equal to 1 at design conditions, user input “Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name”

*CondenserLoad       *=   condenser heat rejection load [W]

*CoolCapfT*              =   cooling capacity factor, equal to 1 at design conditions, user input “Cooling Capacity Function of Temperature Curve Name”

*CoolElectricPower*  =   cooling electricity input [W]

*CoolThermalEnergyInput*=          cooling thermal energy input [W]

*CoolingLoad*           =   current cooling load on the chiller [W]

*CPLR*                      =   cooling part-load ratio = *CoolingLoad* / *AvailCoolCap*

*HeatingLoad*           =   current heating load on the chiller heater [W]

*HFIR*                       =   user input “Thermal Energy Input to Heating Output Ratio”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

<div img="image3152.txt">\({\dot m_{ExhAir}}\)</div>                     =  exhaust air mass flow rate from microturbine (kg/s)

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

<div img="image3153.txt">\({T_{a,o}}\)</div>                            =  exhaust air outlet temperature from microturbine entering the chiller

(<sup>o</sup>C)

<div img="image3154.txt">\({T_{abs,gen,o}}\)</div>                 =  Temperature of exhaust leaving the chiller (the generator                    component  of the absorption chiller)

*T<sub>cond</sub>*                         =   entering condenser fluid temperature [°C]. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively.

*T<sub>cw,l</sub>*                          =   leaving chilled water temperature [°C]

The selection of entering or leaving condense fluid temperature can be made through the optional field-Temperature Curve Input Variable.

Five performance curves are used in the calculation of cooling capacity and efficiency:

6)    Cooling Capacity Function of Temperature Curve

7)    Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve

8)    Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve

9)    Electric Input to Cooling Output Ratio Function of Temperature Curve

10) Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve

The cooling capacity function of temperature (*CoolCapfT*) curve represents the fraction of the cooling capacity of the chiller as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the nominal cooling capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>\[CoolCapfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}\]</div>

The available cooling capacity of the chiller is then computed as follows:

<div>\[AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}} - {T_{cond}})\]</div>

The thermal energy input to cooling output ratio function of temperature (*TeFIRfT*) curve represents the fraction of the thermal energy input to the chiller at full load as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the nominal thermal energy input to cooling output ratio (*TeFIR*) to give the full-load thermal energy input to cooling capacity ratio at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>\[TeFIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}\]</div>

The thermal energy input to cooling output ratio function of part load ratio (*TeFIRfPLR*) curve represents the fraction of the thermal energy input to the chiller as the load on the chiller varies at a given set of  operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>\[TeFIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}\]</div>

The fraction of the time step during which the chiller heater is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>\[RunFrac = MIN(1.0,MAX\left( {HPLR,CPLR} \right)/MinPLR)\]</div>

The cooling thermal energy input to the chiller is then computed as follows:

<div>\[CoolThermalEnergyInput = AvailCoolCap \cdot RunFrac \cdot TeFIR \cdot TeFIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot TeFIRfPLR(CPLR)\]</div>

To make sure that the exhaust mass flow rate and temperature from microturbine are sufficient to drive the chiller, the heat recovery potential is compared with the cooling thermal energy input to the chiller (CoolThermalEergyInput). The heat recovery potential should be greater than the CoolThermalEnergyInput. Heat recovery potential is calculated as:

<div>\[{Q_{Recovery}} = {\dot m_{ExhAir}} \cdot {\rm{}}C{p_{Air}} \cdot {\rm{}}({T_{a,o}} - {T_{Abs,gen,o}})\]</div>

T<sub>abs,gen,o </sub> is the minimum temperature required for the proper operation of the double-effect chiller. It will be defaulted to 176°C.

The electric input to cooling output ratio as function of temperature (*CEIRfT*) curve represents the fraction of electricity to the chiller at full load as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature.

<div>\[CEIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}\]</div>

The electric input to cooling output ratio function of part load ratio (*CEIRfPLR*) curve represents the fraction of electricity to the chiller as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>\[CEIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}\]</div>

The cooling electric input to the chiller is computed as follows:

<div>\[CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot CEIRfPLR(CPLR)\]</div>

All five of these cooling performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user’s *TeFIRfPLR* performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero). A set of curves derived from manufacturer’s data are also provided in the dataset (ExhaustFiredChiller.idf) is provided with E+ installation.

The condenser load is computed as follows:

<div>\[CondenserLoad = CoolingLoad + CoolThermalEnergyInput/HFIR + CoolElectricPower\]</div>

#### Heating

The following nomenclature is used in the heating equations:



*AvailHeatCap*         =   available full-load heating capacity at current conditions [W]

*CPLRh*                    =   cooling part-load ratio for heating curve =
 *CoolingLoad* / *NomCoolCap*

*HeatCapfCPLR*       =   heating capacity factor as a function of cooling part load ratio, equal to 1 at zero cooling load, user input “Heating Capacity Function of Cooling Capacity Curve Name”

*HeatCoolCapRatio *=   user input “Heating to Cooling Capacity Ratio”

*HeatElectricPower*  =   heating electricity input [W]

*HeatThermalEnergyInput*= heating thermal energy input [W]

*HeatingLoad*           =   current heating load on the chiller [W]

*HEIR*                       =   user input “Electric Input to Heating Output Ratio”

*HFIR*                       =   user input “Thermal Energy Input to Heating Output Ratio”

*HFIRfHPLR*            =   thermal energy input to heating output factor, equal to 1 at full load, user input “Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

*TotalElectricPower *=   total electricity input [W]

*TotalThermalEnergyInput*=          total thermal energy input [W]

Cooling is the primary purpose of the Exhaust Fired Absorption Chiller so that function is satisfied first and if energy is available for providing heating that is provided next.

The two performance curves for heating capacity and efficiency are:

1)    Heating Capacity Function of Cooling Capacity Curve

2)    Thermal-Energy-Input-to Heat Output Ratio Function

The heating capacity function of cooling capacity curve (*HeatCapfCPLR*) determines how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity.  An output of 1.0 should occur when the input is 0.0.

<div>\[HeatCapfCPLR = a + b \cdot CPLRh + c \cdot CPLR{h^2}\]</div>

The available heating capacity is then computed as follows:

<div>\[AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)\]</div>

The thermal energy input to heat output ratio curve (*HFIRfHPLR*) function is used to represent the fraction of thermal energy used as the heating load varies as a function of heating part load ratio. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.

<div>\[HFIRfHPLR = a + b \cdot HPLR + c \cdot HPL{R^2}\]</div>

The thermal energy use rate when heating is computed as follows:

<div>\[HeatThermalEnergyInput = AvailHeatCap.HFIR.HFIRfHPLR(HPLR)\]</div>

The fraction of the time step during which the chiller is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>\[RunFrac = MIN(1.0,MAX\left( {HPLR,CPLRh} \right)/MinPLR)\]</div>

The heating electric input to the chiller is computed as follows:

<div>\[HeatElectricPower = NomCoolCap \cdot HeatCoolCapRatio \cdot HEIR.RunFrac\]</div>

If the chiller is delivering heating and cooling simultaneously, the parasitic electric load would be double-counted, so the following logic is applied:

<div>\[\begin{array}{l}IF\left( {HeatElectricPower \le CoolElectricPower} \right)THEN\\\quad HeatElectricPower = 0.0\\ELSE\\\quad HeatElectricPower = HeatElectricPower - CoolElectricPower\\ENDIF\end{array}\]</div>

The total thermal energy and electric power input to the chiller is computed as shown below:

<div>\[TotalElectricPower = HeatElectricPower + CoolElectricPower\]</div>

<div>\[TotalThermalEnergyInput = HeatThermalEnergyInput + CoolThermalEnergyInput\]</div>

#### References

Personal communications with various absorption chiller manufacturers, March 2011.

Absorption Chillers and Heat Pumps, Keith Herold, Reinhard Radermacher and Sanford A. Klein (Mar 18, 1996).

Absorption systems for combined heat and power: The problem of part-load operation, ASHRAE Transactions, 2003, Vol 109, Part1.

### Constant COP Chiller

The input object Chiller:ConstantCOP provides a chiller model that is based on a simple, constant COP simulation of the chiller.  In this case, performance does not vary with chilled water temperature or condenser conditions.  The nominal capacity of the chiller and the COP are user specified along with the connections to the plant and condenser loop and mass flow rates.  *Such a model is useful when the user does not have access to detailed performance data.*

The chiller power is calculated from the load divided by the COP.  This chiller will meet the load as long as it does not exceed the nominal capacity specified by the user.

        QEvaporator = Load

        Power = Load / ConstCOPChiller(ChillNum)%COP

Then the evaporator temperatures are calculated from the load

        EvapDeltaTemp = QEvaporator/EvapMassFlowRate/CPwater

        EvapOutletTemp = Node(EvapInletNode)%Temp - EvapDeltaTemp

The condenser load and temperatures are calculated from the evaporator load and the power to the chiller.

     QCondenser = Power + QEvaporator



     IF (ConstCOPChiller(ChillNum)%CondenserType == WaterCooled) THEN

       IF (CondMassFlowRate &gt; WaterMassFlowTol) THEN

         CondOutletTemp = QCondenser/CondMassFlowRate/CPCW(CondInletTemp) + CondInletTemp

       ELSE

         CALL ShowSevereError('CalcConstCOPChillerModel: Condenser flow = 0, for CONST COP Chiller='//  &

                              TRIM(ConstCOPChiller(ChillNum)%Name))

         CALL ShowContinueErrorTimeStamp(' ')

         CALL ShowFatalError('Program Terminates due to previous error condition.')

       END IF

    ELSE ! Air Cooled or Evap Cooled

         !  Set condenser outlet temp to condenser inlet temp for Air Cooled or Evap Cooled

         !  since there is no CondMassFlowRate and would divide by zero

      CondOutletTemp = CondInletTemp

    END IF

See the InputOutput Reference for additional information.

#### Chiller Basin Heater

This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).

### Hot Water Heat Recovery from Chillers

The electric chillers (e.g., Chiller:Electric, Chiller:EngineDriven, Chiller:CombustionTurbine, Chiller:Electric:EIR, and Chiller:Electric:ReformulatedEIR) all have the option of connecting a third plant loop for heating hot water at the same time the chiller cools the chilled water.  The engine and combustion turbine chillers models include curves for heat recovery from oil and or jacket coolers.  The other three chillers can model heat recovery where part of its condenser section is connected to a heat recovery loop for what is commonly known as a double bundled chiller, or single condenser with split bundles.  The heat recovery chiller is simulated as a standard vapor compression refrigeration cycle with a double bundled condenser.  A double bundle condenser involves two separate flow paths through a split condenser.  One of these paths is condenser water typically connected to a standard cooling tower; the other path is hot water connected to a heat recovery loop.  After leaving the compressor, the refrigerant is condensed to liquid in a refrigerant to water condenser.  In a split bundle, the chiller’s internal controls will direct a part of the refrigerant to heat recovery condenser bundle and/or to the tower water condenser bundle depending on the chilled water load, the condenser inlet temperatures and internal chiller controls (and possibly a leaving hot water temperature setpoint).  The refrigerant pressure is then dropped through a throttling valve so that fluid can evaporate at a low pressure that provides cooling to the evaporator.

![](EngineeringReference/media/image3175.png)

Figure 161.  Diagram of Chiller:Electric with Heat Recovery

The algorithm for the heat recovery portion of the chiller needs to be determined from relatively simple inputs to estimate the amount of the heat that is recovered and then send the rest of the heat to the cooling tower. For the chiller models associated with the object Chiller:Electric,  air- or evaporatively-cooled condensers are allowed to be used with heat recovery and, when used, the condenser specific heat, mass flow rate, and temperatures shown below refer to outdoor air. A condenser air volume flow rate must be specified when using heat recovery with air- or evaporatively-cooled chillers.

The basic energy balance for the condenser section of a heat recovery chiller is

<div>\[{\dot Q_{tot}} = {\dot Q_{Evap}} + {\dot Q_{Elec}} = {\dot Q_{Cond}} + {\dot Q_{HR}}\]</div>

In practice, if the entering temperature of the heat recovery hot fluid is too high, the chiller’s internal controls will redirect refrigerant away from the heat recovery bundle.  A user input is available for declaring the inlet high temperature limit, and if it is exceeded, the chiller will shut down heat recovery and request no flow and will not reject any condenser heat to that fluid.

The heat recovery condenser bundle is often physically smaller than the tower water condenser bundle and therefore may have limited heat transfer capacity.  User input for the relative capacity of the heat recovery bundle, <div img="image3177.txt">\({F_{HR,Cap}}\)</div>, is used to define a maximum rate of heat recovery heat transfer using

<div>\[{\dot Q_{HR,Max}} = {F_{HR,Cap}}\left( {{{\dot Q}_{Evap,Ref}} + \frac{{{{\dot Q}_{Evap,Ref}}}}{{CO{P_{Ref}}}}} \right)\]</div>

This capacity factor is also used to autosize the heat recovery design fluid flow rate when it is set to autosize.  The design heat recover flow rate is calculated by multiplying <div img="image3179.txt">\({F_{HR,Cap}}\)</div> by the condenser tower water design flow rate.  If no capacity factor is input, it is assumed to be 1.0.

A heat recovery chiller may control the temperature of heat recovery fluid leaving the device by modulating the flow of refrigerant to the heat recovery condenser bundle.  There are two different algorithms used depending on if the input has declared a leaving setpoint node.

If no control setpoint node was named, then the model developed by Liesen and Chillar (2004) is used to approximate the relative distribution of refrigerant flow and condenser heat transfer between the bundles.  This model approximates the heat transfer situation by using average temperatures in and out of the condenser section.

<div>\[{Q_{Tot}} = ({\dot m_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}} + {\dot m_{Cond}}*C{p_{Cond}})*({T_{AvgOut}} - {T_{AvgIn}})\]</div>

Then the inlet temperature is flow-weighted to determine lumped inlet and outlet conditions.

<div>\[{T_{AvgIn}} = \frac{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}}*{T_{Heat{\mathop{\rm Re}\nolimits} cIn}} + {{\dot m}_{Cond}}*C{p_{Cond}}*{T_{CondIn}})}}{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}} + {{\dot m}_{Cond}}*C{p_{Cond}})}}\]</div>

<div>\[{T_{AvgOut}} = \frac{{{Q_{Tot}}}}{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}} + {{\dot m}_{Cond}}*C{p_{Cond}})}} + {T_{AvgIn}}\]</div>

The lumped outlet temperature is then used for an approximate method of determining the heat recovery rate

<div>\[{\dot Q_{HR}} = {\dot m_{HR}}{c_p}_{HR}\left( {{T_{Avg,out}} - {T_{HR,in}}} \right)\]</div>

This rate is then limited by the physical size of the heat recovery bundle.

<div>\[{\dot Q_{HR}} = Min\left( {{{\dot Q}_{HR}},{{\dot Q}_{HR,max}}} \right)\]</div>

If user input for the leaving temperature setpoint is available, then a second model is used to distribute refrigerant flow and condenser heat transfer between the bundles that attempts to meet the heat recovery load implied by the leaving setpoint.  When setpoint control is used, the desired rate of heat recovery heat transfer is:

<div>\[{\dot Q_{HR,Setpoint}} = {\dot m_{HR}}{c_p}_{HR}\left( {{T_{HR,set}} - {T_{HR,in}}} \right)\]</div>

<div>\[{\dot Q_{HR,Setpoint}} = Max\left( {{{\dot Q}_{HR,Setpoint}},0.0} \right)\]</div>

Then the heat recovery rate is simply modeled as the lower of the three different heat flow rates:  the desired capacity, the maximum capacity, and the current total heat rejection rate.

<div>\[{\dot Q_{HR}} = Min\left( {{{\dot Q}_{HR,Setpoint}},{{\dot Q}_{HR,max}},{{\dot Q}_{Tot}}} \right)\]</div>

For both models, the condenser heat transfer rate is then

<div>\[{\dot Q_{Cond}} = {\dot Q_{Tot}} - {\dot Q_{HR}}\]</div>

The outlet temperatures are then calculated using

<div>\[{T_{HR,out}} = {T_{HR,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{HR}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{HR}}} {{{\dot m}_{HR}}{c_p}_{HR}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{HR}}{c_p}_{HR}}$}}\]</div>

<div>\[{T_{Cond,out}} = {T_{Cond,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{Cond}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{Cond}}} {{{\dot m}_{Cond}}{c_p}_{cond}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{Cond}}{c_p}_{cond}}$}}\]</div>

A heat recovery chiller may need to work harder because the refrigeration system faces a higher lift owing to an elevated effective temperature for heat rejection.  With heat recovery, the condenser temperature used with the chiller’s performance curves is determined using one of the following heat-flow-weighted methods. The first is used for the chiller model for the objects Chiller:Electric, and Chiller:Electric:EIR which use the condensing entering temperature for performance.

<div>\[{T_{Cond,in,Avg}} = \frac{{\left( {{{\dot Q}_{HR}}{T_{HR,in}} + {{\dot Q}_{Cond}}{T_{Cond,in}}} \right)}}{{\left( {{{\dot Q}_{HR}} + {{\dot Q}_{Cond}}} \right)}}\]</div>

The second is used for the chiller model for the object Chiller:Electric:ReformulatedEIR which uses the leaving condenser fluid temperature.

<div>\[{T_{Cond,out,Avg}} = \frac{{\left( {{{\dot Q}_{HR}}{T_{HR,out}} + {{\dot Q}_{Cond}}{T_{Cond,out}}} \right)}}{{\left( {{{\dot Q}_{HR}} + {{\dot Q}_{Cond}}} \right)}}\]</div>

Both of these are available as an output variable called Chiller Effective Heat Rejection Tempeature, in C.

#### Chiller Basin Heater

This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).

**Reference**

Leisen and Chillar. 2004. Variable Heat Recovery In Double Bundle Electric Chillers. SimBuild 2004, IBPSA-USA National Conference Boulder, CO, August 4-6, 2004.

### Electric Chiller Model Based on Fluid Temperature Differences

The centrifugal chiller model (object name Chiller:Electric) was originally developed for the BLAST program.  The model is based on a ‘capacity ratio’ curve, which is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:

<div>\[CapRatio = \frac{{Available Chiller Capacity}}{{Nominal Chiller Capacity}} = {A_1} + {A_2}\Delta {T_{chiller}} + {A_3}\Delta {T_{chiller}}^2\]</div>

Where the Delta Temperature is defined as:

<div>\[\Delta {T_{chiller}} = \frac{{{T_{cond, in}} - {T_{cond,in,design}}}}{{TempRiseRatio}} - \left( {{T_{evap,out}} - {T_{evap,out,design}}} \right)\]</div>

where the temperature rise coefficient is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value.  If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers. This is calculated as the following ratio:

<div>\[TempRiseRatio = \frac{{{T_{cond, in,required}} - {T_{cond,in,rated}}}}{{{T_{evap, out,required}} - {T_{evap,out,rated}}}} - \left( {{T_{evap,out}} - {T_{evap,out,design}}} \right)\]</div>

Where:

*T<sub>cond,in,required</sub>* = Required entering condenser air or water temperature to maintain rated capacity (C)

*T<sub>cond,in,rated</sub>* = Rated entering condenser air or water temperature at rated capacity (C)

*T<sub>evap,out,required</sub>* = Required leaving evaporator water outlet temperature to maintain rated capacity (C)

*T<sub>evap,out,rated</sub>* = Rated leaving evaporator water outlet temperature at rated capacity (C)

The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power.  The defining equation is:

<div>\[PowerRatio = {B_1} + {B_2}PLR + {B_3}PL{R^2}\]</div>

where the part load ratio, PLR is defined as:

<div>\[PLR = \frac{{chiller cooling load}}{{nominal chiller capacity}}\]</div>

The Load Ratio Curve is a quadratic equation that determines the Ratio of Actual Cooling Load to Full Cooling Load.  The defining equation is:

<div>\[LoadRatio = {C_1} + {C_2}CapRatio + {C_3}CapRati{o^2}\]</div>

The evaporator heat transfer rate and the power required by the chiller are then calculated as:

<div>\[Qevap = AvailableChillerCap*PLR\]</div>

<div>\[Power = PowerRatio*LoadRatio*\frac{{AvailableChillerCap}}{{RatedCOP}}\]</div>

### Electric Chiller Model Based on Condenser Entering Temperature

#### Overview

This model (object name Chiller:Electric:EIR) simulates the performance of an electric liquid chiller. The model is based on the compression chiller model (COMREF) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus additional abilities for modeling evaporatively-cooled condensers and heat recovery for water heating.

This model simulates the thermal performance of the chiller and the power consumption of the compressor(s). It also models the power consumption of condenser fans if modeling an air-cooled or evaporatively-cooled condenser. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).

#### Model Description

The chiller model uses user-supplied performance information at reference conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The three performance curves are:

1)    Cooling Capacity Function of Temperature Curve

2)    Energy Input to Cooling Output Ratio Function of Temperature Curve

3)    Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve

·        The cooling capacity function of temperature curve is a biquadratic performance curve with two independent variables: the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the reference capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation. If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

<div img="image3201.txt">\(ChillerCapFTemp = a + b\left( {{T_{cw,l}}} \right) + c{\left( {{T_{cw,l}}} \right)^2} + d\left( {{T_{cond,e}}} \right) + e{\left( {{T_{cond,e}}} \right)^2} + f\left( {{T_{cw,l}}} \right)\left( {{T_{cond,e}}} \right)\)</div>where

*ChillerCapFTemp* = cooling capacity factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*            = leaving chilled water temperature, ˚C

*T<sub>cond,e</sub>*         = entering condenser fluid temperature, ˚C. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively.

·        The energy input to cooling output ratio function of temperature curve is a biquadratic performance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the entering condenser fluid temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>\[ChillerEIRFTemp = a + b\left( {{T_{cw,l}}} \right) + c{\left( {{T_{cw,l}}} \right)^2} + d\left( {{T_{cond,e}}} \right) + e{\left( {{T_{cond,e}}} \right)^2} + f\left( {{T_{cw,l}}} \right)\left( {{T_{cond,e}}} \right)\]</div>

where

*ChillerEIRFTemp* = energy input to cooling output factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*      = leaving chilled water temperature, ˚C

*T<sub>cond,e</sub>*<sub>     </sub>= entering condenser fluid temperature, ˚C. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively. If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

·        The energy input to cooling output ratio function of part-load ratio curve is a quadratic performance curve that parameterizes the variation of the chiller input power ratio as a function of the part-load ratio. The part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. The quadratic curve should be valid for the range of part-load ratios anticipated for the simulation.

<div>\[ChillerEIRFPLR = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2}\, = \,{\raise0.7ex\hbox{${{P_{chiller}}}$} \!\mathord{\left/ {\vphantom {{{P_{chiller}}} {{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}}}\right.}\!\lower0.7ex\hbox{${{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}$}}\]</div>

where

*ChillerEIRFPLR* = energy input to cooling output factor, equal to 1 at reference conditions

*PLR* =part-load ratio = (cooling load) / (chiller’s available cooling capacity)

*P<sub>chiller</sub> = chiller power at specific PLR*

*P<sub>ref</sub> = <div img="image3204.txt">\({\mathop Q\limits^ \bullet_{ref}}\)</div>/COP<sub>ref</sub>*

All three of the performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve:quadratic and curve:biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user’s ChillerEIRFPLR performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero). Performance curves for more than 160 chillers, including the default DOE-2.1E reciprocating and centrifugal chillers, are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf).

Note: Chiller:Electric:EIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should normally be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with caution.

For any simulation time step, the chiller’s available cooling capacity is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{avail}}\,\, = \,\,{\mathop Q\limits^ \bullet_{ref}}\left( {ChillerCapFTemp} \right)\]</div>

where

<div img="image3206.txt">\({\mathop Q\limits^ \bullet_{ref}}\)</div>     = chiller capacity at reference conditions (reference temperatures and flow rates defined by the user), W

<div img="image3207.txt">\(\mathop Q\limits^ \bullet  avail\)</div> = available chiller capacity adjusted for current fluid temperatures, W

The model then calculates the evaporator heat transfer rate required to bring the entering chilled water temperature down to the leaving chilled water setpoint temperature (established using a SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer rate is greater than the heat transfer rate being requested by the plant equipment operation scheme, then the evaporator heat transfer rate is reset to the requested cooling rate.

The evaporator heat transfer rate is then compared to the available capacity. If the available chiller capacity is sufficient to meet the evaporator heat transfer rate, the leaving chilled water temperature is set equal to the chilled water setpoint temperature. If the requested evaporator heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is allowed to float upward. For this case, the exiting chilled water temperature is calculated based on the water temperature entering the evaporator, the available cooling capacity, and the evaporator mass flow rate as follows:

<div>\[{T_{cw,l}} = {T_{cw,e}} - \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{avail}}} {{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}$}}} \right)\]</div>

where

*T<sub>cw,l</sub>*            = water temperature leaving the evaporator, ˚C

*T<sub>cw,e</sub>*           = water temperature entering the evaporator, ˚C

<div img="image3209.txt">\({\mathop m\limits^ \bullet_{evap}}\)</div>         = evaporator mass flow rate, kg/s

*C<sub>p,evap</sub>*         = specific heat of water entering evaporator at *T<sub>cw,e</sub>*, J/kg-˚C

The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the available chiller capacity. The part-load ratio is not allowed to be greater than the maximum part-load ratio specified by the user or less than zero as follows:

<div>\[PLR = MAX\left( {0.0,MIN\left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{evap}}} {{{\mathop Q\limits^ \bullet  }_{avail}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$}},\,\,PL{R_{\max }}} \right)} \right)\]</div>

where

*PLR*           = part-load ratio

<div img="image3211.txt">\({\mathop Q\limits^ \bullet_{evap}}\)</div>         = load to be met by the chiller, W

*PLR<sub>max\\        </sub>*= maximum part-load ratio (specified by the user in the input data file)



The model assumes that the cooling load is met through chiller unloading down to the minimum unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum unloading ratio and the minimum part load ratio yielding constant electrical power consumption under these conditions. Below the minimum part load ratio, the chiller cycles on and off to meet very small loads and the power consumption during the on cycle is the same as when the chiller is operating at the minimum part load ratio. When the chiller part load ratio is less than the minimum part load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an output variable.

<div>\[ChillerCyclingRatio = MIN\left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}},\,\,1.0} \right)\]</div>

To properly account for chiller electric power consumption when PLR is less than the minimum unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.

<div>\[PLR = MAX(PLR,PL{R_{MinUnloadRatio}})\]</div>

This revised PLR accounts for the “false loading” (e.g., hot gas bypass) that is assumed to occur whenever the PLR (based on cooling load divided by available capacity) is less than the minimum unloading ratio specified. The amount of false loading on the chiller is calculated using this revised PLR and is reported as an output variable as follows:

<div>\[{\mathop Q\limits^ \bullet_{falseloading}} = \left( {{{\mathop Q\limits^ \bullet  }_{avail}}} \right)\left( {PLR} \right)\left( {ChillerCyclingRatio} \right) - {\mathop Q\limits^ \bullet_{evap}}\]</div>

The electrical power consumption for the chiller compressor(s) for any simulation time step is then calculated using the following equation:

<div img="image3215.txt">\({P_{chiller}}\, = \,\,\left( {{{\mathop Q\limits^ \bullet  }_{avail}}\,} \right)\,\left( {\frac{1}{{CO{P_{ref}}}}} \right)\,\left( {ChillerEIRFTemp} \right)\left( {ChillerEIRFPLR} \right)\left( {ChillerCyclingRatio} \right)\)</div>where

*P<sub>chiller</sub>*         = chiller compressor power, W

*COP<sub>ref</sub>*       = reference coefficient of performance, W/W



Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a portion or all of the compressor electrical energy consumption. For electric chillers with hermetic compressors, all compressor energy consumption is rejected by the condenser (compressor motor efficiency = *eff<sub>motor</sub>* = 1.0). For chillers with semi-hermetic or open compressors, only a portion of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller condenser is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{cond}} = \left( {{P_{chiller}} * ef{f_{motor}}} \right) + {\mathop Q\limits^ \bullet_{evap}} + {\mathop Q\limits^ \bullet_{falseloading}}\]</div>

where

<div img="image3217.txt">\({\mathop Q\limits^ \bullet_{cond}}\)</div>         = condenser heat transfer rate, W

<div img="image3218.txt">\(ef{f_{motor}}\)</div>       = compressor motor efficiency = fraction of compressor electrical energy consumption rejected as condenser heat

For water-cooled chillers, the water temperature leaving the condenser is then calculated as shown below.

<div>\[{T_{cond,l}} = {T_{cond,e}} + {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cond}}} {\left( {{{\mathop m\limits^ \bullet  }_{cond}} * {C_{p,cond}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{{\mathop m\limits^ \bullet  }_{cond}} * {C_{p,cond}}} \right)}$}}\]</div>

where:

*T<sub>cond,l</sub>*          = water temperature leaving the condenser, ˚C

*T<sub>cond,e</sub>*         = water temperature entering the condenser, ˚C

<div img="image3220.txt">\({\mathop m\limits^ \bullet_{cond}}\)</div>         = mass flow rate through the condenser, kg/s

<div img="image3221.txt">\({C_{p,cond}}\)</div>       = specific heat of water entering the condenser at *T<sub>cond,e</sub>*, J/kg-˚C

For air- and evaporatively-cooled condensers, the exiting air temperature is not calculated and is set equal to the entering air or wet-bulb temperature, respectively.

The model then calculates the condenser fan energy for air- and evaporatively-cooled condensers. The amount of condenser fan energy is assumed to be proportional to the chiller cycling ratio and is calculated as follows:

<div>\[{P_{cond}}\, = \,{\mathop Q\limits^ \bullet_{ref}}\,\left( {{P_{condfanratio}}} \right)\,\left( {ChillerCyclingRatio} \right)\]</div>

where

*P<sub>cond</sub>*           = chiller condenser fan electric power, W

*P<sub>condfanratio</sub>*   = condenser fan power ratio, W/W



The final calculations determine the total heat transfer energy for the condenser and evaporator, as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s). The results are available as output variables.

<div>\[{Q_{cond}} = {\mathop Q\limits^ \bullet_{cond}}*TimeStepSys*3600\]</div>

<div>\[{Q_{evap}} = {\mathop Q\limits^ \bullet_{evap}}\,\,*\,\,TimeStepSys\,\,*\,\,3600\]</div>

<div>\[{E_{chiller}} = {P_{chiller}}*\,\,TimeStepSys\,\,*\,\,3600\]</div>

<div>\[{E_{cond}} = {P_{cond}}\,\, * \,\,TimeStepSys\,\,*\,\,3600\]</div>

where

*Q<sub>cond</sub>*          = chiller condenser heat transfer energy, J

*Q<sub>evap</sub>*           = chiller evaporator cooling energy, J

*E<sub>chiller</sub>*         = chiller (compressor) electric energy, J

*E<sub>cond</sub>*           = chiller condenser fan electric energy, J

*TimeStepSys* = HVAC system simulation time step, hr

<div img="image3227.txt">\(3600\)</div>         = conversion factor, sec/hr

#### Electric EIR Chiller with Heat Recovery Option

Heat from the electric EIR chiller condenser may be recovered when a water-cooled condenser is selected for simulation. The heat recovery water flow rate is specified by the user along with the input and output nodes connected to the heat recovery loop. The algorithms are identical to those used for Chiller:Electric. Refer to the section entitled Chillers with Plant Heat Recovery for details.

#### Standard Rating (Integrated Part Load Value)

For the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects in EnergyPlus, the industry standard rating of Integrated Part Load Value (IPLV) is calculated according to ANSI/AHRI Standard 550/590 (2011). This standard rating is not direct input to the model and is calculated using user-entered information for these objects. These standard rating values are provided in the eplusout.eio output file (Ref. Output Details document) and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equipment Summary).

Note: The standard ratings described in this section require that the EIR/Reformulated EIR chiller models be evaluated at specific operating conditions (e.g., specific evaporator outlet temperature (6.67 C) and dry-bulb temperatures for air entering the air-cooled [outdoor] condenser). If the chiller  performance curves can not be evaluated at the required test conditions, then the standard rating value will be determined at user specified curve limit and warning error message is provided. For example, if the curve object (Curve:Biquadratic) for Cooling Capacity Function of Temperature Curve has a minimum value of 21C for dry-bulb temperature entering the air-cooled condenser coil, the IPLV calculation requires that EER<sub>D</sub> be calculated at 13 C – so, this would result in IPLV value calculated at 21C and reported in the output and a warning message in the eplusout.err file.

The IPLV is a single number part-load performance figure of merit for Water-Chilling Packages. The IPLV equations and procedures described below are taken from Appendix D of ANSI/AHRI Std. 550/590, 2011 and provide a consistent method for calculating IPLV. These equations provide representative average part-load efficiency for a single chiller.  For equipment covered by this standard, the *IPLV* is calculated using the following formula:

<div>\[IPLV = (0.01A) + (0.42B) + (0.45C) + (0.12D)\]</div>

where,

<div img="image3229.txt">\(A\)</div>  =   *EER* or *COP* at 100% capacity at AHRI standard rating conditions

<div img="image3230.txt">\(B\)</div>  =   *EER* or *COP* at 75% capacity and reduced ambient (see Table 51)

<div img="image3231.txt">\(C\)</div>  =   *EER* or *COP* at 50% capacity and reduced ambient (see Table 51)

<div img="image3232.txt">\(D\)</div>  =   *EER* or *COP* at 25% capacity and reduced ambient (see Table 51)

The Coefficient of Performance (*COP*) at the various load capacity points (100%, 75%, 50%, and 25% part-load ratios) are calculated using the procedure outlined below and applicable test conditions specified in Table 51.

EER at desired reduced capacity (75%, 50%, and 25%) is calculated as follows

<div>\[COP = \frac{{\rm{1}}}{{EIR}}\]</div>

<div>\[EIR = EnergyInputRatio = \left( {\frac{{{\rm{Power }}}}{{{\rm{PartLoadRatio * AvailChillerCap}}}}} \right)\]</div>

<div>\[Power = \left( {\frac{{{\rm{AvailChillerCap}}}}{{CO{P_{reference}}}}} \right)(EIRTempModFa{c_{ReducedTemp}})(EIRPLRModFa{c_{ReducedPLR}})\]</div>

<div>\[AvailChillerCap = Capacit{y_{reference}}(CAPTempModFa{c_{ReducedTemp}})\]</div>

<div img="image3237.txt">\(Capacit{y_{reference}}\)</div>= Reference chiller capacity specified by the user, (W).

<div img="image3238.txt">\(CO{P_{reference}}\)</div>= Reference coefficient of performance specified by the user, (W/W).

<div img="image3239.txt">\(EIRTempModFa{c_{ReducedTemp}}\)</div>= User-specified bi-quadratic curve for modifying EIR as a function of leaving chilled water temperature (6.7°C) and entering condenser temperature obtained from Table 51 for reduced capacities, (dimensionless).

<div img="image3240.txt">\(EIRPLRModFa{c_{ReducedPLR}}\)</div>= User-specified quadratic curve for modifying EIR as a function of part load ratio.

<div img="image3241.txt">\(CapTempModFa{c_{ReducedTemp}}\)</div>= Capacity (W) of the chiller determined per the ANSI/AHRI Standard 550/590 reduced ambient test conditions as shown in Table 51.

If the equipment cannot be unloaded to the desired reduced capacity (75%, 50%, and 25%) i.e. if the minimum unloading ratio of the chiller is greater than desired reduced capacity, then the model is run at the minimum unloading PLR of the equipment at the condenser entering conditions defined in Table 51 and the efficiency is adjusted for cyclic performance.

<div>\[COP = \frac{{\rm{1}}}{{{C_D} \cdot EIRatMinPLR}}\]</div>

 where,

<div img="image3243.txt">\(EIRatMinPLR\)</div>= EIR of chiller at minimum unloading ratio

<div img="image3244.txt">\({C_D}\)</div>= degradation coefficient to account for cycling of the compressor for capacity less than the minimum capacity.

Thedegradation coefficient *C<sub>D</sub>* for the desired reduced load points (75%, 50%, or 25%) is determined using the following equation:

<div>\[{C_D} = 1.13 - 0.13LF\]</div>

The load factor (*LF*) for the desired reduced load points (75%, 50%, or 25%) calculated from the following equation:

<div>\[LF = \frac{{\left( {\frac{{\% Load}}{{100}}} \right) \cdot Full{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity}}{{Part{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity}}\]</div>

Where,

*<div img="image3247.txt">\(\left( {\frac{{\% Load}}{{100}}} \right)\)</div>*            =          standard rating part load ratio (*PLR*) points, 75%, 50%, 25%.

<div img="image3248.txt">\(Full{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity\)</div> =            Full load heating capacity (W) of the air-source heat pump equipment determined from ANSI/AHRI Standard 550/590 and test conditions shown in Table 51 for 100% load.

<div img="image3249.txt">\(Part{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity\)</div> =           Part load heating capacity (W) of the air-source heat pump units determined from ANSI/AHRI Standard 550/590 at the standard desired reduced ambient test conditions as shown in Table 51  and the minimum part load capacity of the unit.

<div>\[Full{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity = {\dot Q_{total,Reference}}\left( {CapTempModFa{c_{Rated}}} \right)\]</div>

<div>\[Part{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity = MinPLR \cdot {\dot Q_{total,Reference}}\left( {CapTempModFa{c_{ReducedTemp}}} \right)\]</div>

where,

<div img="image3252.txt">\({\dot Q_{total,Reference}}\)</div> = Reference capacity specified by the user, (W).

<div img="image3253.txt">\(CapTempModFa{c_{Rated}}\)</div>= User-specified bi-quadratic curve evaluated at full load (100%) test conditions shown in Table 51, (dimensionless).

<div img="image3254.txt">\(CapTempModFa{c_{ReducedTemp}}\)</div>= Part load capacity (W) of the chiller determined from ANSI/AHRI Standard 550/590 at the standard desired reduced ambient test conditions as shown in Table 51.

<div img="image3255.txt">\(MinPLR\)</div>= Minimum PLR up to which chiller can be unloaded



Table 51. Standard Rating (Integrated Part Load Value)

Standard Rating (Integrated Part Load Value)
 &lt;&lt;Source: Table 3, Page 10, ANSI/AHRI Standard 550/590 -2011&gt;&gt;



IPLV

NPLV

Evaporator (All types)

100 % Load LWT

0% Load LWT

Flow Rate (gpm)

F.F.A



<sup>2</sup>44.0°F

 44.0°F

<sup>3</sup>2.4 gpm/ton

0.0001

h· ft<sup>2</sup> ·°F/Btu



6.7°C

6.7°C

0.043 L/s per kW

0.000018

m<sup>2</sup>·°C/W



<sup>2</sup>Selected LWT

Same as 100% load

<sup>3</sup>Selected gpm/ton

As Specified



<sup>2</sup>Selected LWT

Same as 100% load

<sup>3</sup>[L/s per kW]

As Specified

<sup>1</sup>Condenser (Water Cooled)

100% load EWT

75% load EWT

50% load EWT

25% load EWT

0% load EWT

Flow rate (gpm) [L/s]

F.F.A.



<sup>2</sup>85.0°F

 75.0°F

 65.0°F

 65.0°F

 65.0°F

<sup>3</sup>3.0 gpm/ton

0.00025

 h· ft<sup>2</sup> ·°F/Btu



29.4°C

23.9°C

18.3°C

18.3°C

18.3°C

0.054 L/s per kW

0.000044

 m<sup>2</sup>·°C/W



<sup>2</sup>Selected EWT

<sup>4</sup>

<sup>4</sup>

<sup>4</sup>

65.0°F

<sup>3</sup>Selected gpm/ton

As Specified



<sup>2</sup>Selected EWT

<sup>4</sup>

<sup>4</sup>

<sup>4</sup>

18.3°C

<sup> 3</sup>L/s per kW

As Specified

<sup>1</sup>Condenser (Air Cooled)

100% load EDB

75% load EDB

50% load EDB

25% load EDB

0% load EDB

F.F.A.



 95.0°F

 80.0°F

 65.0°F

 55.0°F

 55.0°F

0.0 h· ft<sup>2</sup> ·°F/Btu



35°C

26.7°C

18.3°C

12.8°C

12.8°C

0.0 m<sup>2</sup>·°C/W

No Rating Requirements

<sup>1</sup>Condenser (Evaporatively Cooled)

100% load EWB

0% load EWB

F.F.A.





75.0°F

 50.0°F

0.0 h· ft<sup>2</sup> ·°F/Btu





23.9°C

10.0°C

0.0 m<sup>2</sup>·°C/W

No Rating Requirements

Air-Cooled Without

Condenser

100% load SDT

0% load SDT





125.0°F

 55.0°F





51.7°C

12.8°C

No Rating Requirements

Water and Evaporatively-

Cooled Without Condenser

100% load SDT

0% load SDT





105.0°F

 65.0°F





40.6°C

18.3°C

No Rating Requirements

<sup>1</sup>      If the unit Manufacturer’s recommended minimum temperatures are greater than those specified in Table 3, then those may be used in lieu of the specified temperatures.

<sup>2</sup>      Correction for Fouling Factor Allowance

<sup>3</sup>      The flow rates are to be held constant at full load values for all part-load conditions.

<sup>4</sup>      For part-load entering condenser water temperatures, the temperature should vary linearly from the selected



EWT at 100% load to 65.0 ºF at 50% loads, and fixed at 65.0°F for 50% to 0% loads.



SDT   - saturated discharge temperature

LWT  - leaving water (liquid) temperature

EWT  - entering water (liquid) temperature

EDB   - entering air dry-bulb temperature

EWB  - entering air wet-bulb temperature

F.F.A. - Fouling Factor Allowance

### Electric Chiller Model Based on Condenser Leaving Temperature

#### Overview

This model (object name Chiller:Electric:ReformulatedEIR) simulates the thermal performance of an electric liquid chiller and the power consumption of its compressor(s). The model, developed by Hydeman et al. (2002) as part of the CoolTools™ project sponsored by Pacific Gas and Electric Company (PG&E), is an empirical model similar to EnergyPlus’ Chiller:Electric:EIR model. The model uses performance information at reference conditions along with three curve fits for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The model has the same capabilities as the Chiller:Electric:EIR model, but can potentially provide significant accuracy improvement over the Chiller:Electric:EIR model for chillers with variable-speed compressor motor drives and/or variable condenser water flow applications.

Chiller performance curves can be generated by fitting manufacturer’s catalog data or measured data. Performance curves developed primarily from manufacturer’s performance data are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf). This chiller model can be used to predict the performance of various chiller types (e.g., reciprocating, screw, scroll, and centrifugal) with water-cooled condensers. The model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).

The main difference between this model and the Chiller:Electric:EIR model is the condenser fluid temperature used in the associated performance curves: the Chiller:Electric:ReformulatedEIR model uses the LEAVING condenser water temperature while the Chiller:Electric:EIR model uses the ENTERING condenser water temperature. In addition, the Energy Input to Cooling Output Function of Part Load Ratio curve for this reformulated EIR chiller model includes the condenser leaving water temperature as an independent variable in addition to part-load ratio. Since the leaving condenser water temperature is a function of load, chiller performance, and condenser entering water temperature, EnergyPlus must iterate to converge on a solution for each simulation time step.

#### Model Description

The chiller model uses user-supplied performance information at reference conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The three performance curves are:

1)    Cooling Capacity Function of Temperature Curve

2)    Energy Input to Cooling Output Ratio Function of Temperature Curve

3)    Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve

·        The cooling capacity function of temperature curve is a biquadratic performance curve with two independent variables: the leaving chilled water temperature and the leaving condenser water temperature. The output of this curve is multiplied by the reference capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).

<div>\[ChillerCapFTemp = a + b({T_{cw,l}}) + c{({T_{cw,l}})^2} + d({T_{cond,l}}) + e{({T_{cond,l}})^2} + f({T_{cw,l}})({T_{cond,l}})\]</div>

where

*ChillerCapFTemp* = Cooling capacity factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*            = leaving chilled water temperature, ˚C

*T<sub>cond,l</sub>*<sub>            </sub>= leaving condenser water temperature, ˚C. This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

·        The energy input to cooling output ratio function of temperature curve is a biquadratic performance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the leaving condenser water temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).

<div img="image3257.txt">\(ChillerEIRFTemp = a + b({T_{cw,l}}) + c{({T_{cw,l}})^2} + d({T_{cond,l}}) + e{({T_{cond,l}})^2} + f({T_{cw,l}})({T_{cond,l}})\)</div>where

*ChillerEIRFTemp* = Energy input to cooling output factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*      = leaving chilled water temperature, ˚C

*T<sub>cond,l</sub>*<sub>     </sub>= leaving condenser water temperature, ˚C. This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

·        The energy input to cooling output ratio function of part-load ratio curve parameterizes the variation of the energy input ratio (EIR). The output of this curve is multiplied by the reference EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 at the reference leaving condenser water temperature with part-load ratio equal to 1.0. It is recommended that this performance curve be developed using both full- and part-load performance data. The bicubic curve should be valid for the range of condenser water temperatures and part-load ratios anticipated for the simulation (otherwise the program issues warning messages). Either of the following two types of curves can be used.

The first type is a bicubic performance curve that parameterizes the variation of the chiller input power ratio as a function of the leaving condenser water temperature and the part-load ratio. The part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity.

<div>\[ChillerEIRFPLR = a + b({T_{cond,l}}) + c{({T_{cond,l}})^2} + d(PLR) + e{(PLR)^2} + f({T_{cond,l}})(PLR) + g{(PLR)^3}\]</div>

<div>\[ChillerEIRFPLR = \,{\raise0.7ex\hbox{${{P_{chiller}}}$} \!\mathord{\left/ {\vphantom {{{P_{chiller}}} {{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}}}\right.}\!\lower0.7ex\hbox{${{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}$}}\]</div>

where

*ChillerEIRFPLR* = Energy input to cooling output factor, equal to 1 at the reference leaving condenser water temperature and PLR = 1.0

*T<sub>cond,l</sub>*<sub>     </sub>= leaving condenser water temperature, ˚C. This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

*PLR*      =Part load ratio = (cooling load) / (chiller’s available cooling capacity)

*P<sub>chiller</sub> = chiller power at specific PLR*

*P<sub>ref</sub> = <div img="image3260.txt">\({\mathop Q\limits^ \bullet_{ref}}\)</div>/COP<sub>ref</sub>*

Note: Although a bicubic curve requires 10 coefficients (ref. Curve:Bicubic), coefficients 7, 9 and 10 are typically not used in the performance curve described here and should be entered as 0 unless sufficient performance data and regression accuracy exist to justify the use of these terms of the bicubic curve.

The second type is a Chiller Part Load Custom Curve that parameterizes the variation of EIR as a function of the normalized dT, normalized Tdev and the PLR.

<div>$$ChillerEIRFPLR = a + b(dT^*) + c(dT^*)^2 + d \cdot PLR + e \cdot PLR^2 + f \cdot (dT^*) \cdot PLR + g \cdot (dT^*)^3  + h \cdot PLR^3 + i \cdot (dT^*)^2 \cdot PLR + j \cdot (dT^*) \cdot PLR^2 + k \cdot (dT^*)^2 \cdot PLR^2 + l \cdot (T_{dev}^*) \cdot PLR^3$$</div>

<div>$$dT^* = dT / dT_{ref}$$</div>

<div>$$T_{dev}^* = T_{dev} / dT_{ref}$$</div>

where

$dT$ = the delta of temperature across the leaving condenser water temperature and leaving evaporator water temperature of a chiller (lift)

$dT^*$ = the normalized fractional lift

$dT_{ref}$ = the lift under the reference condition

PLR = the part load ratio

$T_{dev}$ = the deviation of leaving chilled water temperature from the reference condition

$T_{dev}^*$ = the normalized Tdev term

All three of the performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve:biquadratic, curve:bicubic, and Curve:ChillerPartLoadWithLift). Note that the above three performance curves use the leaving condenser water temperature as an independent variable, instead of the entering condenser water temperature used in the performance curves for the Chiller:Electric:EIR model. Since the leaving condenser water temperature is calculated based on the condenser heat transfer rate, which is a function of the load to be met by the chiller, chiller compressor power, and the false loading (detailed calculations are given below), iterative calculations are required to determine the actual (converged) leaving condenser water temperature. The program uses the leaving condenser water temperature from the previous iteration to calculate values for each of the three performance curves described above. After obtaining the condenser heat transfer rate, the leaving condenser water temperature is recalculated. When the difference between the leaving condenser water temperature calculated on successive iterations is less than 0.0001<sup>°</sup>C, the solution is assumed to have converged. Warning messages are issued if the calculated solution for leaving condenser water temperature and/or part-load ratio falls outside the valid range specified for the chiller’s performance curves. If these warnings are issued, the user may choose to extend the range for the performance curves (only if a small extension is required since model extrapolation may produce significant errors) or a different chiller and associated performance curves with extended performance range can be located and used for the simulation.

Note: Chiller:Electric:ReformulatedEIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should almost always be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with extreme caution. For example, if the user wishes to model a chiller size that is different from the reference capacity, it is highly recommended that the reference flow rates be scaled proportionately to the change in reference capacity. Although this model can provide more accurate prediction than the Chiller:Electric:EIR model, it requires more performance data to develop the associated performance curves (at least 12 points from full-load performance and 7 points from part-load performance).

Although performance curve data sets for 160 chillers are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf), they may not meet the requirements for specific applications. One can develop performance curves from performance data using two available techniques (Hydeman and Gillespie 2002). The first technique is called the Least-squares Linear Regression method and is used when sufficient performance data exist to employ standard least-square linear regression techniques. The second technique is called Reference Curve Method and is used when insufficient performance data exist to apply linear regression techniques. A detailed description of both techniques can be found in the reference mentioned above.

For any simulation time step, the chiller’s available cooling capacity is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{avail}}\,\, = \,\,{\mathop Q\limits^ \bullet_{ref}}\left( {ChillerCapFTemp} \right)\]</div>

where

<div img="image3262.txt">\({\mathop Q\limits^ \bullet_{ref}}\)</div>     = chiller capacity at reference conditions (reference temperatures and flow rates defined by the user), W

<div img="image3263.txt">\({\mathop Q\limits^ \bullet_{avail}}\)</div> = available chiller capacity adjusted for current water temperatures, W

The model then calculates the evaporator heat transfer rate required to bring the entering chilled water temperature down to the leaving chilled water setpoint temperature (established using a SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer rate is greater than the heat transfer rate being requested by the plant equipment operation scheme, then the evaporator heat transfer rate is reset to the requested cooling rate.

The evaporator heat transfer rate is then compared to the available capacity. If the available chiller capacity is sufficient to meet the evaporator heat transfer rate, the leaving chilled water temperature is set equal to the chilled water setpoint temperature. If the requested evaporator heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is allowed to float upward. For this case, the exiting chilled water temperature is calculated based on the water temperature entering the evaporator, the available cooling capacity, and the evaporator mass flow rate as follows:

<div>\[{T_{cw,l}} = {T_{cw,e}} - \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{avail}}} {{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}$}}} \right)\]</div>

where

*T<sub>cw,l</sub>*            = water temperature leaving the evaporator, ˚C

*T<sub>cw,e</sub>*           = water temperature entering the evaporator, ˚C

<div img="image3265.txt">\({\mathop m\limits^ \bullet_{evap}}\)</div>         = evaporator mass flow rate, kg/s

*C<sub>p,evap</sub>*         = specific heat of water entering evaporator at *T<sub>cw,e</sub>*, J/kg-˚C

The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the available chiller capacity. The part-load ratio is not allowed to be greater than the maximum part-load ratio specified by the user or less than zero as follows:

<div>\[PLR = MAX\left( {0.0,MIN\left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{evap}}} {{{\mathop Q\limits^ \bullet  }_{avail}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$}},\,\,PL{R_{\max }}} \right)} \right)\]</div>

where

*PLR*           = part-load ratio

<div img="image3267.txt">\({\mathop Q\limits^ \bullet_{evap}}\)</div>         = load to be met by the chiller, W

*PLR<sub>max\\        </sub>*= maximum part-load ratio (specified by the user in the input data file)

Note that the maximum part-load ratio (PLR<sub>max</sub>, specified in the Chiller:Electric:ReformulatedEIR object) used in the equation should be less than or equal to the maximum part-load ratio specified in the “Energy Input to Cooling Output Ratio Function of Part-Load Ratio” performance curve object.

The model assumes that the cooling load is met through chiller unloading down to the minimum unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum unloading ratio and the minimum part-load ratio yielding constant electrical power consumption under these conditions. Below the minimum part-load ratio, the chiller cycles on/off to meet very small loads and the power consumption during the on cycle is the same as when the chiller is operating at the minimum part load ratio. When the chiller part-load ratio is less than the minimum part-load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an output variable.

<div>\[ChillerCyclingRatio = MIN\left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}},\,\,1.0} \right)\]</div>

To properly account for chiller electric power consumption when PLR is less than the minimum unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.

<div>\[PLR = MAX(PLR,PL{R_{MinUnloadRatio}})\]</div>

This revised PLR accounts for the “false loading” (e.g., hot-gas bypass) that is assumed to occur whenever the PLR (based on cooling load divided by available capacity) is less than the minimum unloading ratio specified. The amount of false loading on the chiller is calculated using this revised PLR and is reported as an output variable as follows:

<div>\[{\mathop Q\limits^ \bullet_{falseloading}} = \left( {{{\mathop Q\limits^ \bullet  }_{avail}}} \right)\left( {PLR} \right)\left( {ChillerCyclingRatio} \right) - {\mathop Q\limits^ \bullet_{evap}}\]</div>

The electrical power consumption for the chiller compressor(s) for any simulation time step is then calculated using the following equation:

<div img="image3271.txt">\({P_{chiller}}\, = \,\,\left( {{{\mathop Q\limits^ \bullet  }_{avail}}\,} \right)\,\left( {\frac{1}{{CO{P_{ref}}}}} \right)\,\left( {ChillerEIRFTemp} \right)\left( {ChillerEIRFPLR} \right)\left( {ChillerCyclingRatio} \right)\)</div>where

*P<sub>chiller</sub>*         = Chiller compressor power, W

*COP<sub>ref</sub>*       = Reference coefficient of performance, W/W

Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a portion or all of the compressor electrical energy consumption. For electric chillers with hermetic compressors, all compressor energy consumption is rejected by the condenser (compressor motor efficiency = *eff<sub>motor</sub>* = 1.0). For chillers with semi-hermetic or open compressors, only a portion of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller condenser is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{cond}} = \left( {{P_{chiller}} * ef{f_{motor}}} \right) + {\mathop Q\limits^ \bullet_{evap}} + {\mathop Q\limits^ \bullet_{falseloading}}\]</div>

where

<div img="image3273.txt">\({\mathop Q\limits^ \bullet_{cond}}\)</div>         = condenser heat transfer rate, W

<div img="image3274.txt">\(ef{f_{motor}}\)</div>       = compressor motor efficiency = fraction of compressor electrical energy consumption rejected as condenser heat

The above curve values are calculated based on the leaving condenser water temperature found through iteration. After obtaining the condenser heat transfer rate, the final leaving condenser water temperature is then calculated as:

<div>\[{T_{cond,l}} = {T_{cond,e}} + {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cond}}} {\mathop {\left( {{{\mathop m\limits^ \bullet  }_{cond}}*{C_{p,cond}}} \right)}\limits^{} }}}\right.}\!\lower0.7ex\hbox{${\mathop {\left( {{{\mathop m\limits^ \bullet  }_{cond}}*{C_{p,cond}}} \right)}\limits^{} }$}}\]</div>

where:

*T<sub>cond,l</sub>*          = water temperature leaving the condenser, ˚C

*T<sub>cond,e</sub>*         = water temperature entering the condenser, ˚C

<div img="image3276.txt">\({\mathop m\limits^ \bullet_{cond}}\)</div>         = mass flow rate through the condenser, kg/s

<div img="image3277.txt">\({C_{p,cond}}\)</div>       = specific heat of water entering the condenser at *T<sub>cond,e</sub>*, J/kg-˚C

The final calculations determine the total heat transfer energy for the condenser and evaporator, as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s). The results are available as output variables.

<div>\[{Q_{cond}} = {\mathop Q\limits^ \bullet_{cond}}*TimeStepSys*3600\]</div>

<div>\[{Q_{evap}} = {\mathop Q\limits^ \bullet_{evap}}\,\,*\,\,TimeStepSys\,\,*\,\,3600\]</div>

<div>\[{E_{chiller}} = {P_{chiller}}*\,\,TimeStepSys\,\,*\,\,3600\]</div>

<div>\[{E_{cond}} = {P_{cond}}\,\, * \,\,TimeStepSys\,\,*\,\,3600\]</div>

where

*Q<sub>cond</sub>*          = chiller condenser heat transfer energy, J

*Q<sub>evap</sub>*           = chiller evaporator cooling energy, J

*E<sub>chiller</sub>*         = chiller (compressor) electric energy, J

*E<sub>cond</sub>*           = chiller condenser fan electric energy, J

*TimeStepSys* = HVAC system simulation time step, hr

<div img="image3282.txt">\(3600\)</div>         = conversion factor, sec/hr

#### Electric Reformulated EIR Chiller with Heat Recovery Option

Heat from the electric reformulated EIR chiller condenser may be recovered. The heat recovery water flow rate is specified by the user along with the input and output nodes connected to the heat recovery loop. The algorithms are identical to those used for Chiller:Electric and Chiller:Electric:EIR. Refer to the section entitled Chillers with Plant Heat Recovery for details.

#### Standard Rating (Integrated Part Load Value)

Integrated Part Laod Value (IPLV) calculations for Reformulated EIR chiller are similar to what are described above for EIR chillers. The only difference with Reformulated EIR chiller is that it calls an iterative subroutine (SolveRegulaFalsi) to obtain a condenser water outlet temperature which corresponds to condenser inlet temperature at reduced capacity conditions as outlined in Table 51 above. SolveRegulaFalsi is a general utility routine for finding the zero of a function. In this case it finds the condenser inlet temperature that will zero the residual function – the difference between calculated condenser inlet temperature and desired condenser inlet temperature per ANSI/AHRE 550/590, 2011 (table 42 above) divided by desired condenser inlet temperature.

#### References

Hydeman, M., N. Webb, P. Sreedharan, and S. Blanc. 2002. Development and Testing of a Reformulated Regression-Based Electric Chiller Model. ASHRAE Transactions HI-02-18-2.

Hydeman, M. and K.L. Gillespie. 2002. Tools and Techniques to Calibrate Electric Chiller Component Models. ASHRAE Transactions AC-02-9-1.

Hydeman, M., K. Gillespie, and R. Kammerud. 1997. PG&E’s CoolTools project: A toolkit to improve evaluation and operation of chilled water plants. Presented at the Cool$ense National Forum on Integrated Chilled Water Retrofits, Sep. 1997. Berkeley California: Lawrence Berkeley National Laboratory.

### Engine Driven Chiller

The engine driven chiller (Object name: Chiller:EngineDriven) is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data to a third order polynomial equations generates the chiller performance curves.  Three sets of coefficients are required to model the open centrifugal chiller as discussed in the section, titled, ‘Electric Chiller Based on BLAST Centrifugal Chiller Model’. Additional curve fits are required to model the engine.  Because the model inherently involves the lower heating value of the fuel, a reference temperature is also involved in the calculations, which manufacturers present at 25°C.

The engine model was also developed for the BLAST program. It was adapted for use in EnergyPlus. This model is used for both the engine driven generator and the engine driven chiller.  It uses the following set of equations all of which are quadratic fits to the PLR (Part Load Ratio) of the generator.  The coefficients must be derived from manufacturers data.

<div>\[\frac{{chiller\,\,cooling\,\,load}}{{fuel\,\,energy\,\,input}} = \frac{{chiller\,\,cooling\,\,load}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {a_1} + {a_2}PLR + {a_3}PL{R^2}\]</div>

The exhaust gas temp and flow rate are used if a stack heat exchanger is used to recover waste heat from the exhaust.  This temperature is the inlet temperature to the heat exchanger which is modeled in a UA-effectiveness form:

<div>\[\frac{{Total\,Exhaust\,heat}}{{fuel\,energy\,input}} = \frac{{Total\,\,Exhaust\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {d_1} + {d_2}PLR + {d_3}PL{R^2}\]</div>

<div>\[\frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{fuel\,\,energy\,\,input}} = \frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {e_1} + {e_2}PLR + {e_3}PL{R^2}\]</div>

The exhaust flow rate is then calculated as:

<div>\[{\dot m_{exhaust}} = \frac{{Total\,\,Exhaust\,\,heat}}{{C{p_{exhaust}} \cdot \left( {{T_{exhaust}} - {T_{reference}}} \right)}}\]</div>

where T<sub>reference</sub> is the reference temperature for the fuel lower heating value, and is given as 25°C in manufacturer’s data, and

<div>\[{T_{stack}} = {T_{DesignMinExhaust}} + {\frac{{\left( {{T_{exhaust}} - {T_{DesignMinExhaust}}} \right)}}{{{\rm{exp}}\left( {\frac{{{\rm{UA}}}}{{{{{\rm{\dot m}}}_{{\rm{exhaust}}}}C{p_{exhaust}}}}} \right)}}^2}\]</div>

Finally, heat recovered from the lube oil and the water jacket are accounted for as follows:

<div>\[\frac{{Recoverable\,\,jacket\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,jacket\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {b_1} + {b_2}PLR + {b_3}PL{R^2}\]</div>

<div>\[\frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {c_1} + {c_2}PLR + {c_3}PL{R^2}\]</div>

#### Chiller Basin Heater

Calculations are also made to estimate the electric power input to the basin heater for chillers with evaporatively-cooled condensers. The chillers which calculate basin heater power are Chiller:Electric:EIR, Chiller:Electric, Chiller:ConstantCOP, Chiller:EngineDriven and Chiller:CombustionTurbine.A schedule may be used to disable the basin heater during regular maintenance periods or other time periods (e.g., during summer). If a schedule is not provided, the basin heater is assumed to be available the entire simulation time period. The basin heater operates when it is scheduled on, the outdoor air dry-bulb temperature is below the basin heater setpoint temperature, and the chiller is not active (i.e., chiller is not operating for the simulation time step --- for example, when there is no cooling load to be met by the chiller, *or if there is no water flow through the chiller due to a chiller or pump availability schedule, etc.*). The user is required to enter a basin heater capacity (watts per degree Kelvin) and a heater setpoint temperature (<sup>o</sup>C) if they want to model basin heater electric power.

<div>\[\begin{array}{l}{P_{heater,basin}} = 0.0\\IF\left( {ChillerIsOFF} \right)THEN\\\,\,\,\,\,\,IF\left( {Schedul{e_{heater,basin}}\,is\,Defined} \right)THEN\\\,\,\,\,\,\,\,\,\,\,\,\,IF\left( {CA{P_{heater,basin}}\, > \,0\,.AND.\,Schedul{e_{heater,basin}}\, = \,ON} \right)THEN\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{P_{heater,basin}} = \,MAX\left( {0.0,CA{P_{heater,basin}}\left( {{T_{setpoint,basin}} - {T_{db,outdoor}}} \right)} \right)\,\,\,\,\,\,\\\,\,\,\,\,\,\,\,\,\,\,ENDIF\\\,\,\,\,\,ELSE\\\,\,\,\,\,\,\,\,\,\,\,IF\left( {CA{P_{heater,basin}}\, > \,0\,} \right)THEN\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{P_{heater,basin}} = \,MAX\left( {0.0,CA{P_{heater,basin}}\left( {{T_{setpoint,basin}} - {T_{db,outdoor}}} \right)} \right)\,\,\,\,\,\,\\\,\,\,\,\,\,\,\,\,\,\,ENDIF\,\\\,\,\,\,\,ENDIF\\ENDIF\end{array}\]</div>

<div>\[{E_{heater,basin}} = \left( {{P_{heater,basin}}} \right)\left( {TimeStepSys} \right)3600\]</div>

where:

<div img="image3292.txt">\({P_{heater,basin}}\)</div> = Chiller basin heater electric power (W)

<div img="image3293.txt">\({E_{heater,basin}}\)</div>= Chiller basin heater electric consumption (J)

*T<sub>setpoint,basin</sub>* = Basin heater setpoint temperature, user input (<sup>o</sup>C)

*T<sub>db,outdoor</sub>*    = Outdoor air dry-bulb temperature (<sup>o</sup>C)

*CAP<sub>heater,basin</sub>* = Basin heater capacity, user input (W/K)

*Schedule<sub>heater,basin</sub>* = Basin heater schedule, user input (schedule value &gt; 0 means ON)

*ChillerIsOFF =*Logical variable denoting that the chiller is not operating for the current simulation time step (e.g.,  there is no cooling load to be met by the chiller, or if there is no water flow through the chiller due to a chiller or pump availability schedule, etc.)

Ice Thermal Storage
-------------------

### Simple Ice Storage Model

#### Overview

This model (object name ThermalStorage:Ice:Simple) simulates the performance of an ice storage tank. The model is based on an integrated chiller and storage tank model developed for a special optimization project (Henze and Krarti 2002). This implementation removed the integrated chiller and allows the tank to be charged by any chiller configuration in an EnergyPlus plant loop..

This thermal storage model is based on a simple simulation of an ice storage tank with a fixed capacity.  The tank is charged, or frozen, in an ice-on-coil configuration where ice builds up on the outside of the tubes carrying the brine or glycol solution from the chiller.  There are two discharge (melt) options, internal or external.  Internal melt uses the same fluid tubes for charging and discharging.  External melt uses a separate fluid path for discharge such that the outer layers of ice melt first.  The ice storage model includes an implied 3-way valve to control the amount if charge/discharge based on the incoming water temperature and the outlet node setpoint temperature.  The tank is controlled using the PlantEquipmentOperation:ComponentSetpoint plant operation scheme, and requires that a setpoint be placed by a setpoint manager on the ice storage Plant Outlet Node.  The model currently does not calculate any tank losses.

#### Model Description

##### Initialization

The storage tank is assumed to be fully charged (full of ice) at the beginning of each environment.  The tank is then allowed to charge and discharge during the warmup days of the environment.

##### Control

The ice storage module is a passive component and will accept any flow rate placed on the inlet node.  The load on the ice storage tank is determined by the inlet node flow rate, the inlet node temperature, and the outlet node setpoint temperature.  A positive load indicates a request for cooling and the tank discharges if possible.  A negative load indicates a request for charging the tank if possible.  A zero load indicates the tank is dormant in which case all flow bypasses the tank and the outlet node temperature is set to the inlet node temperature.  The model includes an implied 3-way valve which controls the leaving water temperature to the outlet node setpoint temperature if possible.

##### Charging

When charging is requested, the following limits are calculated to determine the actual charging rate:

1)    If the entering water temperature is greater than –1C, the charging rate is zero.

2)    If the entering water temperature is greater than or equal to the outlet setpoint temperature, the charging rate is zero.

3)    If the current fraction of ice stored is 1.0, the tank is fully charge, and the charging rate is zero.

4)    If the requested charging rate times the current system timestep is more than the remaining uncharged storage capacity, the charging rate is limited to that required to completely fill the tank.

5)    The maximum charging rate which the chilled water flow can provide is determined by the entering water temperature and flow rate and an outlet temperature which is the minimum of –1C or the outlet setpoint temperature.

6)    The maximum charging rate which the tank can accept is calculated by the following equations developed in the prior work (Henze and Krarti 2002):

*UAIceCh* = ( 1.3879 - 7.6333\**y* + 26.3423\**y*<sup>2</sup> - 47.6084\**y*<sup>3</sup> + 41.8498\**y*<sup>4</sup> - 14.2948\**y*<sup>5</sup> ) \* *ITSNomCap* / *TimeInterval* / 10.0

where:

*UAIceCh*   = UA rate for charging

*y*                = Current ice fraction stored

*ITSNomCap*          = Nominal storage capacity [GJ]

TimeInterval = 3600 [s]

The smallest charging rate determined by the above rules is selected and the corresponding leaving water temperature is calculated.

##### Discharging

When discharging is requested, the following limits are calculated to determine the actual charging rate:

1)    If the entering water temperature is less than 1C, the discharge rate is zero.

2)    If the entering water temperature is less than or equal to the outlet setpoint temperature, the discharge rate is zero.

3)    If the current fraction of ice stored is 0.0, the tank is fully discharged, and the discharge rate is zero.

4)    If the requested discharge rate times the current system timestep is more than the remaining charged storage capacity, the discharge rate is limited to that required to completely deplete the ice in the tank.

5)    The maximum discharge rate which the chilled water flow can accept is determined by the entering water temperature and flow rate and an outlet temperature which is the maximum of 1C or the outlet setpoint temperature.

6)    The maximum discharge rate which the tank can deliver is calculated by the following equations developed in the prior work (Henze and Krarti 2002):

For ice-on-coil internal melt:

*UAIceDisCh* = ( 1.3879 - 7.6333\**y* + 26.3423\**y*<sup>2</sup> - 47.6084\**y*<sup>3</sup> + 41.8498\**y*<sup>4</sup> - 14.2948\**y*<sup>5</sup> ) \* *ITSNomCap* / *TimeInterval* / 10.0

For ice-on-coil external melt:

*UAIceDisCh* = ( 1.1756 - 5.3689\**y* + 17.3602\**y*<sup>2</sup> - 30.1077\**y*<sup>3</sup> + 25.6387\**y*<sup>4</sup> - 8.5102\**y*<sup>5</sup> ) \* *ITSNomCap* / *TimeInterval* / 10.0

where:

UAIceDisCh            = UA rate for discharging

*y*                = 1 - Current ice fraction stored

*ITSNomCap*          = Nominal storage capacity [GJ]

TimeInterval = 3600 [s]

The smallest discharge rate determined by the above rules is selected and the corresponding leaving water temperature is calculated.

#### References

Henze, Gregor P. and Moncef Krarti. 2002. Predictive Optimal Control of Active and Passive Building Thermal Storage Inventory, Final Report for Phase I:  Analysis, Modeling, and Simulation.  U.S. Department of Energy National Energy Technology Laboratory Cooperative Agreement DE-FC-26-01NT41255, December 2002.

### Detailed Ice Storage Model

The following section describes how the detailed ice storage model works in EnergyPlus (object name ThermalStorage:Ice:Detailed).

#### Charging and Discharging Equation

The actual performance of the ice storage unit depends on the physical geometry, materials, and characteristics of the ice storage unit.  In analyzing performance data trends from ice storage manufacturers, it was determined that the following equation would work well for the discharging process:

<div>\[{q^*} = \left[ {C1 + C2\left( {1 - {P_c}} \right) + C3{{\left( {1 - {P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {1 - {P_c}} \right) + C6{{\left( {1 - {P_c}} \right)}^2}} \right]\Delta T_{lm}^*\]</div>

or

<div>\[{q^*} = \left[ {C1 + C2\left( {{P_d}} \right) + C3{{\left( {{P_d}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_d}} \right) + C6{{\left( {{P_d}} \right)}^2}} \right]\Delta T_{lm}^*\]</div>

where:

<div>\[{q^*} \equiv \frac{{q\Delta t}}{{{Q_{stor}}}}\]</div>

<div>\[\Delta T_{lm}^* \equiv \frac{{\Delta {T_{lm}}}}{{\Delta {T_{no\min al}}}}\]</div>

<div>\[\Delta {T_{lm}} \equiv \frac{{{T_{brine,in}} - {T_{brine,out}}}}{{\ln \left( {\frac{{{T_{brine,in}} - {T_{brine,freeze}}}}{{{T_{brine,out}} - {T_{brine,freeze}}}}} \right)}}\]</div>

q is the instantaneous heat transfer rate,

Qstor is the total latent storage capacity,

Dt is a time step used in the curve fit (usually one hour),

DT<sub>nominal</sub> is a nominal temperature difference (18°F = 10°C),

T<sub>brine,in</sub> is the tank brine inlet temperature,

T<sub>brine,out</sub> is the tank brine outlet temperature,

T<sub>freeze</sub> is the freezing temperature of water or the latent energy storage material,

P<sub>c</sub> is the fraction charged, and

P<sub>d</sub> is the fraction discharged.

Likewise, the charging process of the ice storage device can be characterized by the following equation that is similar in form to the discharging equation:

<div>\[{q^*} = \left[ {C1 + C2\left( {{P_c}} \right) + C3{{\left( {{P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_c}} \right) + C6{{\left( {{P_c}} \right)}^2}} \right]\Delta T_{lm}^*\]</div>

Note that the time step might differ from the time step used within the EnergyPlus simulation.  These are actually two separate time steps and are kept separate.

#### Charging Algorithm

During charging, manufacturers have stated that they attempt to charge the unit at the maximum rate until the unit is completely charged.  This, of course, occurs during off-peak electric hours.  Thus, once the setpoint has been scheduled for charging, the unit will charge at the maximum possible rate.  This means that the flow rate through the ice storage device equals the flow to the component (or no bypass).  The only time flow to the ice storage unit would be reduced is at the end of the charge cycle when more ice making capacity is available in a particular time step than is needed to fully charge the tank.  In this case, the flow to the tank would be reduced appropriately to top off the tank storage capacity.  We also have a setpoint goal for the outlet temperature of the ice storage device as defined by the setpoint schedule.

In solving the performance of the ice storage unit, we have effectively two equations (one of which is non-linear) and two unknowns.  The equations are:

<div>\[{q^*} = \left[ {C1 + C2\left( {{P_c}} \right) + C3{{\left( {{P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_c}} \right) + C6{{\left( {{P_c}} \right)}^2}} \right]\Delta T_{lm}^*\]</div>

from which we can obtain the component load (q) and

<div>\[q = \dot m{C_p}\left( {{T_i} - {T_o}} \right)\]</div>

Both of these equations have q and T<sub>o</sub> as unknowns.  However, since the setpoint temperature is the goal for T<sub>o</sub>, we can use this as an initial guess for T<sub>o</sub>.  Below is an outline of the algorithm:

n Initialize T<sub>o</sub>= T<sub>set</sub>

n Calculate LMTD\*

n Calculate q\* from charging equation for the current percent charged (We will assume that the EnergyPlus time step is sufficiently small so that we do not need to find the average percent charged for the time step.  This was necessary when one hour time steps were used as in BLAST, but EnergyPlus generally uses relatively short time steps.  Since there is already some iteration involved in the solution, we would like to avoid another layer of iteration if at all possible.  One alternative that could be implemented would be to make a second pass with a closer average value based on what happens during the time step.  This would effectively double the execution time for the model and would need to be justified before implementation.)

n Calculate T<sub>o,new</sub> and compare it to T<sub>o</sub>

n Use T<sub>o,new</sub> to calculate a new LMTD\* and iterate until T<sub>o</sub> converges to some acceptable level

Charging would continue in subsequent time steps until the final state of the ice storage unit at the end of a particular time step is fully charged.  If running a chiller would “overcharge” the tank, then the flow to the tank would be reduced (greater than zero bypass flow) while maintaining the same setpoint temperature coming out of the tank (though not necessarily out of the component).

#### Discharging Algorithm

During discharging, we cannot assume that all of the flow is sent through the ice storage unit and thus some of it may be bypassed around it locally.  This ice storage model includes a built-in bypass leg to accommodate this without requiring the user to enter this additional information.  This also allows the bypass leg/valve to be controlled by the ice storage unit.

While we cannot assume that all of the flow is sent through the ice storage unit, we can use that as an initial guess in order to determine the current performance of the ice storage system.  Most of the discharging algorithm then becomes very similar to the charging process.

In solving the performance of the ice storage unit, we have effectively two equations (one of which is non-linear) and two unknowns.  The equations are:

<div>\[{q^*} = \left[ {C1 + C2\left( {{P_d}} \right) + C3{{\left( {{P_d}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_d}} \right) + C6{{\left( {{P_d}} \right)}^2}} \right]\Delta T_{lm}^*\]</div>

from which we can obtain the component load (q) and

<div>\[q = \dot m{C_p}\left( {{T_i} - {T_o}} \right)\]</div>

Both of these equations have q and T<sub>o</sub> as unknowns.  However, since the setpoint temperature is the goal for T<sub>o</sub>, we can use this as an initial guess for T<sub>o</sub>.  Below is an outline of the algorithm:

n Initialize T<sub>o</sub>= T<sub>set</sub>

n Calculate LMTD\*

n Calculate q\* from charging equation for the current percent charged (we will assume that the EnergyPlus time step is sufficiently small so that we do not need to find the average percent charged for the time step; this was necessary when one hour time steps were used as in BLAST, but EnergyPlus generally uses relatively short time steps)

n Calculate T<sub>o,new</sub> and compare it to T<sub>o</sub>

n Use T<sub>o,new</sub> to calculate a new LMTD\* and iterate until T<sub>o</sub> converges to some acceptable level

n Once T<sub>o</sub> has converged, we need to compare this value again to T<sub>set</sub>.  If T<sub>o</sub> is greater than or equal to T<sub>set</sub>, then we either just met the load (equal) or can’t quite meet it (greater than).  In this case, we simply leave T<sub>o</sub> as is because we cannot meet the setpoint temperature.

n If T<sub>o</sub> is less than T<sub>set</sub>, then we have more capacity available than we need.  In this case, we need to bypass some of the flow.  Since the load on the ice storage device and the outlet temperature are not changing (we are just reducing the flow), we only need to split the flow and do not need to recalculate the action of the ice storage device.  Some systems may be slightly dependent on the actual flow through the device itself.  However, in an actual application, this only means that a slightly different amount will bypass the device.  The overall energy impact will be the same and thus it is not necessary to be concerned about flow rate dependence.

Discharging would continue in subsequent time steps until the final state of the ice storage unit at the end of a particular time step is fully discharged.

#### References

Strand, R.K. 1992. "Indirect Ice Storage System Simulation," M.S. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign.

Coils
-----

### Chilled-Water-Based Air Cooling Coil

The input object Coil:Cooling:Water is simpler than the detailed geometry model.  The simple model provides a good prediction of the air and water outlet conditions without requiring the detailed geometric input required for the detailed model.  A greatly simplified schematic of enthalpy and temperature conditions in a counter flow cooling/dehumidifying coil is shown in the schematic Figure 162.  The input required to model the coil includes only a set of thermodynamic design inputs, which require no specific manufacturer's data.  The coil simulation model is essentially a modification of one presented by Elmahdy and Mitalas (1977), TRNSYS, 1990 and Threlkeld, J.L. 1970.  The model calculates the UA values required for a Dry, Wet and Part Wet & Part Dry Coil and iterates between the Dry and Wet Coil to output the fraction wet.  There are two modes of flow operation for this model: Cross Flow, which is widely applicable in HVAC systems and the second being Counter flow mode. The default value in program is set up for Counter Flow.  In addition the coil has two modes of analysis: Simple Analysis and Detailed Analysis. The Simple analysis mode operates the coil as either wet or dry while the detailed mode simulates the coil as part wet part-dry. While the detailed mode provides more accurate results, it is significantly slower than the simple model. The simple mode gives good results for an annual simulation but will not be adequate for a time step performance analysis.

![](EngineeringReference/media/image3304.svg)

Figure 162.  Simplified Schematic of Cooling/Dehumidifying Coil

#### Heat Transfer and Energy Balance

The cooling coil may be completely dry, completely wet with condensation, or it may have wet and dry sections.  The actual condition of the coil surface depends on the humidity and temperature of the air passing over the coil and the coil surface temperature.  The part-dry part-wet case represents the most general scenario for the coil surface conditions.  There are subroutines present in the model for both the dry and wet regions of the coil, and a subroutine that iterates between the dry and wet subroutines to calculate the fraction of the coil surface that is wet.  For each region the heat transfer rate from air to water may be defined by the rate of enthalpy change in the air and in the water.  The rates must balance between each medium for energy to be conserved.

#### Model Description

The Model has two blocks: 1<sup>st</sup> = Design Block with the Design Inputs. This block calculates the Design U-Factor Times Area Value (UA) values required by the model. Using these UA values the model simulates the operating conditions.  The operating block is the one containing the operating conditions, the conditions at which the coil operates. Following is the list of Design and Operating inputs and subsequently the Design and Operating variables used in the model.

Table 52.  Design Inputs (User Inputs)

<table class="table table-striped">





<tr>
<td>Input Field</td>
<td>Description</td>
</tr>
<tr>
<td>DesWaterVolFlowRate:</td>
<td>Maximum Water Volume Flow Rate</td>
</tr>
<tr>
<td>DesAirVolFlowRate:</td>
<td>Maximum Air Volume Flow Rate</td>
</tr>
<tr>
<td>DesInletWaterTemp:</td>
<td>Inlet Water Temperature at Design Condition</td>
</tr>
<tr>
<td>DesInletAirTemp:</td>
<td>Inlet Air Temperature at Design Condition</td>
</tr>
<tr>
<td>DesOutletAirTemp:</td>
<td>Outlet Air Temperature at Design Condition</td>
</tr>
<tr>
<td>DesInletAirHumRat:</td>
<td>Inlet Air Humidity Ratio at Design Conditions</td>
</tr>
<tr>
<td>DesOutletAirHumRat:</td>
<td>Outlet Air Humidity Ratio at Design Conditions.</td>
</tr>

</table>



Table 53.  Operating Conditions (From Nodes -- not user inputs)

<table class="table table-striped">





<tr>
<td>Condition Variable</td>
<td>Description</td>
</tr>
<tr>
<td>InletWaterMassFlowRate:</td>
<td>Entering Water Mass Flow Rate at operating condition</td>
</tr>
<tr>
<td>InletWaterTemp:</td>
<td>Inlet Water Temperature at operating condition</td>
</tr>
<tr>
<td>InletAirMassFlowRate:</td>
<td>Entering Air Mass Flow Rate at operating condition</td>
</tr>
<tr>
<td>InletAirTemp:</td>
<td>Inlet Air Temperature at operating condition</td>
</tr>
<tr>
<td>InletAirHumRat:</td>
<td>Entering air humidity ratio at operating conditions</td>
</tr>

</table>



#### Intermediate calculated U-Factor Times Area Values: The Crux of the Model

The various U-Factor Times Area values (UA) required by this model are calculated from the above inputs, which are explained later in the document.  The various UA are:

Table 54.  UA Descriptions of Model

<table class="table table-striped">





<tr>
<td>UA Variable Name</td>
<td>Description</td>
</tr>
<tr>
<td>CoilUATotal:</td>
<td>Overall heat transfer coefficient (W/C)</td>
</tr>
<tr>
<td>CoilUAInternal:</td>
<td>Overall internal UA (W/C)</td>
</tr>
<tr>
<td>CoilUAExternal:</td>
<td>Overall external UA (W/C)</td>
</tr>
<tr>
<td>CoilUInternal:</td>
<td>Internal overall heat transfer coefficient (W/m<sup>2</sup>∙C)</td>
</tr>
<tr>
<td>CoilUWetExternal:</td>
<td>Wet part external overall heat transfer coefficient (W/m<sup>2</sup>∙C)</td>
</tr>
<tr>
<td>CoilUDryExternal:</td>
<td>Dry part external overall heat transfer coefficient (W/m<sup>2</sup>∙C)</td>
</tr>

</table>

The UA values are calculated assuming a wet coil at the design conditions. Following are a few important calculations to understand the working of the model.  The model is basically divided into two blocks: the Design Block and the Operating Block.

The Design Block is a one time calculation. The aim of the Design Block is to calculate the Coil UA for use in the operating Block.

#### Design Block Calculations:<div img="image3305.txt">\(\)</div>

The design block has the code for calculating the six Coil UA values required by the operating block. Reasonable assumptions have been made in the calculations to maintain the simplicity of the model.

Heat transfer ina wet coil model is based on enthalpy rather than temperature to take into account latent effects. While heat transfer rates are commonly expressed as the product of an overall heat transfer coefficient, UA, and a temperature difference, the use of enthalpy-based heat transfer calculations requires an enthalpy-based heat transfer coefficient which we denote as DesUACoilTotalEnth and hence the equation.

Q = DesUACoilTotalEnth \* (H<sub>air,mean</sub> - H<sub>water,mean</sub>). The value of Q is calculated using product of air mass flow rate and difference in inlet and outlet air enthalpies at design conditions.

The relation between the enthalpy-based UA and the temperature-based UA is DesUACoilTotalEnth = CoilUA / C<sub>p</sub>. CoilUA is the conventional heat transfer coefficient and C<sub>p</sub> = specific heat of the air.

We need the following quantities for our design calculations. The *Psy* functions are the EnergyPlus built-in psychrometric functions.

<div>\[{\dot m_{air}} = {\rho_{air}}{\dot V_{air}}\]</div>

<div>\[{h_{air,in}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{air,in}},{w_{air,in}})\]</div>

<div>\[{h_{air,out}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{air,out}},wout)\]</div>

<div>\[{h_{w,sat,in}} = {\rm{PsyHFnTdbW}}({T_{w,in}},{\rm{PsyWFnTdpPb}}({T_{w,in}},{P_{atm}}))\]</div>

<div>\[{\dot Q_{coil}} = {\dot m_{air}}({h_{air,in}} - {h_{air,out}})\]</div>

<div>\[{T_{w,out}} = {T_{w,in}} + {\dot Q_{coil}}/({\dot m_{w,\max }}{C_{p,w}})\]</div>

<div>\[{h_{w,sat,out}} = {\rm{PsyHFnTdbW}}({T_{w,out}},{\rm{PsyWFnTdpPb}}({T_{w,out}},{P_{atm}}))\]</div>

We now calculate the design coil bypass factor. The bypass factor is not used in subsequent calculations. It is calculated solely to use as check on the reasonableness of the user-input design inlet and outlet conditions. First we make an initial estimate of the apparatus dew point temperature:

<div>\[{T_{air,dp,app}} = {\rm{PsyTdpFnWPb}}({w_{air,out}},{P_{atm}})\]</div>

we also need the "slope" of temperature versus humidity ratio on the psych chart betweween the inlet and outlet air conditions:

<div>\[{S_{T,w}} = ({T_{air,in}} - {T_{air,out}})/({w_{air,in}} - {w_{air,out}})\]</div>

We now obtain the actual design apparatus dewpoint temperature by iterating over the following two equations:

<div>\[{w_{air,dp,app}} = {\rm{PsyWFnTdpPb}}({T_{air,dp,app}},{P_{atm}})\]</div>

<div>\[{T_{air,dp,app}} = {T_{air,in}} - {S_{T,w}}({w_{air,in}} - {w_{air,dp,app}})\]</div>

The apparatus dewpoint enthalpy is then:

<div>\[{h_{air,dp,app}} = {\rm{PsyHFnTdbW}}({T_{air,dp,app}},{w_{air,dp,app}})\]</div>

and the coil bypass factor is:

<div>\[{F_{coilbypass}} = ({h_{air,out}} - {h_{air,dp,app}})/({h_{air,in}} - {h_{air,dp,app}})\]</div>

If the iterative procedure doesn't converge, or the coil bypass factor is too large (greater than 0.5), or the apparatus dewpoint enthalpy is less than the saturated air enthalpy at the water inlet temperature, the design outlet air conditions are reset to 90% relative humidity at the same outlet enthalpy. The above design calculations are then repeated.

We are now ready to calculate the design coil UA. This will be accomplished by inverting the simple coil calculation routine *CoolingCoil* using the Regula Falsi method. First we make an initial estimate of the coil UA.

<div>\[\Delta {h_{lmd}} = (({h_{air,in}} - {h_{w,sat,out}}) - ({h_{air,out}} - {h_{w,sat,in}}))/log(({h_{air,in}} - {h_{w,sat,out}}) - ({h_{air,out}} - {h_{w,sat,in}}))\]</div>

<div>\[U{A_{coil,enthalpy - based}} = {\dot Q_{coil}}/\Delta {h_{lmd}}\]</div>

<div>\[U{A_{coil,ext}} = {C_{p,air}}U{A_{coil,enthalpy - based}}\]</div>

We set the internal UA to 3.3 times the external UA (as a typical value for a coil). Then the total UA is:

<div>\[U{A_{coil,tot}} = \frac{1}{{(1/U{A_{coil,int}} + 1/U{A_{coil,ext}})}}\]</div>

The next step is to estimate the coil external heat transfer surface area. This is done in the function *EstimateHEXSurfaceArea*:

<div>\[Are{a_{coil,ext}} = {\rm{EstimateHEXSurfaceArea}}\]</div>

using the following assumptions:

·        Tube inside diameter = 0.0122 (m)

·        Tube side water velocity = 2.0 (m/s)

·        Inside to outside coil surface area ratio (Ai/Ao) = 0.07 (-)

·        Fins overall efficiency = 0.92 (-)

·        Aluminum fins, 12 fins per inch with fins to total outside surface area ratio of 90%.

·        Airside combined heat and mass transfer coefficient = 140 (W/m2∙°C)

Interior and exterior U values (really UA's per unit exterior surface area) are calculated by dividing the above UA's by the area. The resulting U<sub>coil,ext</sub> is assumed to be U<sub>coil,ext,wet</sub>; U<sub>coil,ext,dry</sub> is set equal to U<sub>coil,ext,wet</sub>. We now have all the starting values needed for inverting the simple coil model using the chosen Regula Falsi iterative method. Once the iteration is completed, we have coil UA's and U's that yield the design outlet air and water enthalpies given the inlet design conditions and flow rates. Note that the simple coil model can not exactly match the specified design outlet air temperature and humidity ratio. It can only match the design air outlet enthalpy. Generally the simple coil model will yield outlet conditions near the saturation curve if any dehumidification is occuring. Typical outlet relative humidities are around 95%.

#### Variable UA

The above calculations yield coil UA's for the design inlet conditions and air and water flow rates. As the flow rates vary during the time step calculations, the UA's need to be adjusted, since coil UA's are a rather strong function of air and water side flow rates. Each time step the coil UA's are modified using the same formulas as are used in the hot water coil model. Refer to that model for the flow dependences.

#### Operating Block Calculations:

There are two modes of coil analysis in the operating block. They are the Simple analysis mode and the detailed analysis mode. The simple analysis mode assumes the coil to be either all wet or either all dry and execute the model , on the other hand the detailed mode checks for part wet part dry mode of operation and reports surface area wet fraction of coil, however the program execution time in detailed mode is noticeably higher.

The operating block for Detailed Mode Analysis of this coil model is divided into three modes of coil performance. The modes being

n Coil is completely dry: There is no moisture condensation on the coil surface and the coil is a dry coil. This is an extreme condition when the entering air has very low humidity ratio or is dry air.

n Coil is completely wet: The entire coil is wet due to complete condensation on the surface of the coil.

n Part Wet Part Dry Mode: This is the usual/frequent mode of operation of coil, as shown in figure 1, where part of the coil at entry of air is dry and as air cools condensation occurs and part of the coil becomes wet.

The Part Wet Part Dry Mode of operation is essentially a function the Coil Completely Dry and Coil Completely Wet mode. This subroutine iterates between the Dry Coil and the Wet Coil to give outputs, a detailed explanation is given later in the document. The operating block requires 5 inputs, which are mentioned earlier in the document. These inputs are automatically generated from the node connections in Energy Plus. The user does not have to input any information to run this coil model.

The option to identify which mode of operation the coil should perform ie, for a given set of inputs would the coil be Dry, Wet or Part Wet Part Dry, is decided by set of conditions described below.

n **IF** (**Temperature Dewpoint Air &lt; Water Inlet Temperature**) **THEN** the coil is Dry and we call the Subroutine Coil Completely Dry.  In this case outlet temperature of air would be higher than the air dewpoint and hence there would be no condensation.

n **IF** (**Temperature Dewpoint Air &gt; Water Inlet Temperature**) **THEN** the coil is completely wet, call subroutine Coil Completely Wet, it is assumed that moisture condensation occurs over completely surface of the coil. However we go ahead and check for the coil being partially wet with the following condition.

n **IF (AirDewPointTemp &lt; AirInletCoilSurfTemp) THEN,** the coil is Partially Wet because there is possibility that air temperature will go below its dewpoint and moisture will condense on latter part of the cooling coil.

The Operating Block for Simple Mode Analysis is divided into two modes of coil performance, the two modes being

n Coil is completely dry: There is no moisture condensation on the coil surface and the coil is a dry coil.

n Coil is completely wet: The entire coil is wet due to complete condensation on the surface of the coil.

The option to identify which mode of operation the Simple mode analysis should perform ie, for a given set of inputs would the coil be Dry or Wet is decided by set of conditions described below.

n **IF** (**Temperature Dewpoint Air &lt; Water Inlet Temperature**) **THEN** the coil is Dry and we call the Subroutine Coil Completely Dry.  In this case outlet temperature of air would be higher than the air dewpoint and hence there would be no condensation.

n **IF** (**Temperature Dewpoint Air &gt; Water Inlet Temperature**) **THEN** the coil is completely wet, call subroutine Coil Completely Wet, it is assumed that moisture condensation occurs over completely surface of the coil. However we go ahead and check for the coil being partially wet with the following condition.

The above is a simple mode of analysis and the results are very slightly different from the detailed mode of analysis. The algorithms used in Simple mode and the Detailed mode are identically similar. The surface area wet fraction in the coil is reported as 1.0 or 0.0 for wet or dry coil respectively. The program defaults to simple mode of analysis for enabling higher execution speed.

#### Effectiveness Equations:

There are two modes of flow for the coil, Counter Flow mode or the Cross Flow mode, default set up is as cross flow since most air condition applications have cross flow heat exchangers. According to the mode of flow the following NTU - Effectiveness relationships are used to calculate coil effectiveness, which is used later by all the three modes (Dry, Wet, Part Wet) for calculating air outlet conditions and heat transfer.

Following are the relations used for calculating effectiveness equation for the Heat exchangers.

Counter Flow Heat Exchanger: Effectiveness Equation:

<div>\[{\eta_{CounterFlow}} = \frac{{(1 - Exp( - NTU \times (1 - Rati{o_{StreamCapacity}})))}}{{1 - Rati{o_{StreamCapacity}} \times Exp( - NTU \times (1 - Rati{o_{StreamCapacity}}))}}\]</div>

In Equation   the variable Ratio\_StreamCapacity is defined as below

<div>\[Rati{o_{StreamCapacity}} = \frac{{MinCapacit{y_{Stream}}}}{{MaxCapacit{y_{Stream}}}}\]</div>

In equation capacity of stream is defined as below in equation

<div>\[(Min,Max)\,\,Capacit{y_{Stream}} = {(MassFlowRate \times Cp)_{air,water}}\]</div>

NTU in equation , is defined as the Number of Transfer Units, it is a function of Coil UA and the Minimum Capacity of Stream. The Coil UA is a variable in this equation and depends on which mode of the coil operation (Dry, Wet, Part Wet) is calling upon equation , i.e., if it is Coil Completely Dry calling upon the effectiveness equation with the value of Dry UA total, which in our case is defined as CoilUA\_total. Equation gives definition for NTU.

<div>\[NTU = \frac{{CoilUA}}{{MinStrea{m_{Capacity}}}}\]</div>

Cross Flow Heat Exchanger: Effectiveness Equation:

<div>\[{\eta_{CrossFlow}} = 1 - EXP\left\{ {\frac{{Exp( - NTU \times Rati{o_{StreamCapacity}} \times NT{U^{ - 0.22}}) - 1}}{{Rati{o_{StreamCapacity}} \times NT{U^{ - 0.22}}}}} \right\}\]</div>

The variables in the above equation have already been defined earlier. Depending on the mode of operation of the coil model the cross or the counter flow equations are used to calculate the effectiveness.

#### Coil Outlet Conditions:

Calculating the Outlet Stream Conditions using the effectiveness value from equation   or depending on the mode of flow. The energy difference between the outlet and inlet stream conditions gives the amount of heat transfer that has actually take place. Temperature of air and water at outlet to the coil is given as in following equations

<div>\[TempAi{r_{Out}} = TempAi{r_{inlet}} - {\eta_{cross,counter}} \times \frac{{MaxHeatTransfer}}{{StreamCapacit{y_{Air}}}}\]</div>

<div>\[TempWate{r_{Out}} = TempWate{r_{Inlet}} + {\eta_{Cross,counter}} \times \frac{{MaxHeatTransfer}}{{StreamCapacit{y_{Water}}}}\]</div>

In the above equations and the maximum heat transfer is calculated as shown in the following equation

<div>\[MaxHeatTransfer = MinStrea{m_{Capacity}} \times (TempAi{r_{Inlet}} - TempWate{r_{Inlet}})\]</div>

#### Coil Completely Dry Calculations: (operating block)

Since the coil is dry, the sensible load is equal to total load and the same with the humidity ratios at inlet and outlet, as in equations and .

<div>\[QSensibl{e_{DryCoil}} = QTota{l_{DryCoil}}\]</div>

<div>\[HumRati{o_{Inlet}} = HumRati{o_{Outlet}}\]</div>

Total Heat Transfer in dry coil is as follows:

<div>\[{Q_{TotalDryCoil}} = CapacityAir \times (AirTem{p_{In}} - AirTem{p_{Outlet}})\]</div>

The variables in the above equation are calculated earlier in equations and to give the total cooling load on the coil.

#### Coil Completely Wet Calculations: (operating block)

In wet coil we need to account for latent heat transfer, hence calculations are done using enthalpy of air and water instead of stream temperatures Hence we need to define coil UA for the wet coil based on enthalpy of the operating streams and not design streams.

Similar to equations and we calculate the air outlet enthalpy and water outlet enthalpy ie by replacing temperature with enthalpy of the respective streams. The input variable for Coil UA in equation for calculating NTU, in this case it would be enthalpy based and is given as shown in equation

<div>\[CoilU{A_{\,Enthalpy\,Based}} = \frac{1}{{\left( {\frac{{CpSa{t_{Intermediate}}}}{{CoilU{A_{\,Internal}}}} + \frac{{C{p_{Air}}}}{{CoilU{A_{\,External}}}}} \right)}}\]</div>

Total Coil Load in case of Wet Coil is the product of mass flow rate of air and enthalpy difference between the inlet and outlet streams as given in the following equation

<div>\[{Q_{Total}} = {\mathop M\limits^ *_{air}} \times (EnthAi{r_{Inlet}} - EnthAi{r_{Outlet}})\]</div>

Once the enthalpy is known the outlet temperatures and outlet humidity ratios of the wet coil are calculated as in equations below.

**IF (TempCondensation &lt; PsyTdpFnWPb(InletAirHumRat ,Patm)) THEN**

<div>\[AirTem{p_{Out}} = AirTem{p_{inlet}} - (AirTem{p_{inlet}} - Condensatio{n_{Temp}}) \times \eta \]</div>

and

**OutletAirHumdityRatio = PsyWFnTdbH(OutletAirTemp,EnthAirOutlet)**

**ELSE**

There is no condensation and hence the inlet and outlet Hum Ratios are equal , and outlet temperature is a function of outlet air enthalpy as below

**OutletAirTemp      =  PsyTdbFnHW (EnthalpyAirOutlet, OutletAirHumRat)**

**and**

**OutletAirHumRat  =  InletAirHumRat**

**ENDIF**

Effectiveness η used in equation is defined in equation and Condensation Temperature is calculated using psychrometric function as in equation .

<div>\[\eta  = 1 - Exp\left\{ { - \frac{{CoilU{A_{\,External}}}}{{Capacitanc{e_{Air}}}}} \right\}\]</div>

<div img="image3339.txt">\(Condensatio{n_{Temp}} = {\rm{PsyTsatFnHPb(Ent}}{{\rm{h}}_{{\rm{AirCondensateTemp}}}}{\rm{,Patm) }}\)</div>                <div img="image3340.txt">\(Ent{h_{\,AirCondensateTemp}} = Ent{h_{\,AirInlet}} - \frac{{\left( {Ent{h_{\,AirInlet}} - Ent{h_{\,AirOutlet}}} \right)}}{\eta }\)</div>

Once the air outlet temperature are known, then sensible load is calculated as a product of capacitance of air and temperature difference at inlet and outlet, as in equation

<div>\[{Q_{Sensible}} = Capacitanc{e_{Air}} \times \left( {AirTem{p_{Inlet}} - AirTem{p_{Outlet}}} \right)\]</div>

#### Coil Part Wet Part Dry Calculations: (operating block)

The Coil would perform under part wet part dry conditions when Air Dewpoint Temperature is less than Coil surface temperature at inlet to air. In this case part of the coil used value of Dry UA for heat transfer and part the coil used Wet UA value for heat transfer.

This problem is solved utilizing the fact that the Exit conditions from the Dry Part of the Coil would become the inlet conditions to the wet part of the coil (see Figure 162) and the coil model determines by iteration what fraction of the coil is wet and based on that it calculates the areas and subsequently the UA values of that dry and wet part, based on the area of the dry and wet part respectively. Explained below are the steps followed to the estimating the wet dry behavior of the coil.

n Iterate between the Dry Coil and the Wet Coil. First calculate Coil Completely Dry performance by estimating the wet dry interface water temperature using equation and inputting this variable as the water inlet temperature to dry Coil.

<div img="image3342.txt">\(WetDryInterfac{e_{WaterTemp}} = {\rm{WaterTem}}{{\rm{p}}_{{\rm{Inlet}}}}{\rm{ + Are}}{{\rm{a}}_{{\rm{WetFraction}}}}{\rm{*(WaterTem}}{{\rm{p}}_{{\rm{Outlet}}}}{\rm{ - WaterTem}}{{\rm{p}}_{{\rm{Inlet}}}}{\rm{)}}\)</div>    

The value of Surface Area Wet fraction is estimated initially as follows

<div>\[Are{a_{\,WetFractionEstimate}} = \frac{{AirDewP{t_{\,Temp}} - InletWate{r_{\,Temp}}}}{{OutletWate{r_{\,Temp}} - InletWate{r_{\,Temp}}}}\]</div>

For the above mentioned iteration the value of Coil UA for Wet and Dry part need to be varied according to the new respective area of the wet and dry parts. This estimate of Wet and Dry area is a product of the estimated Surface Area Fraction and total coil external area, which keeps varying as will be explained further in the document.

UA value for Dry part of the Coil is estimated as below.

<div>\[CoilU{A_{Dry\,External}} = \frac{{SurfAre{a_{Dry}}}}{{\frac{1}{{Coil{U_{Dry\,External}}}} + \frac{1}{{Coil{U_{Internal}}}}}}\]</div>

Where Surface Area Dry =(Total Coil Area – Wet Part Area), where the Wet part area is the product of Surface fraction Wet and Total Coil Area.

UA value for the Wet part of the Coil requires Wet UA external and Wet UA Internal, which are calculated as below.

<div>\[WetPartUA{\,_{External}} = Coil{U_{Wet\,External}} \times SurfaceAreaWet\]</div>

<div>\[WetPartUA{\,_{Internal}} = Coil{U_{Internal}} \times SurfaceAreaWet\]</div>

It is essential to remember that the mode of calculation for the coils remains the same as in completely wet and completely dry mode, only the UA values and water, air outlet and inlet values change.

Now Iterate between the Dry Coil and wet Coil with the above respective UA, and usual operating inputs except the variable water inlet temperature for dry Coil is replaced with Wet Dry Interface Water temperature, and in the Wet Coil the Outlet Air Temperature from dry Coil is the inlet air temperature to Wet Coil. The iteration proceeds till the Outlet Water Temperature from Wet Coil equals the Wet Dry Interface Water Temp, which is the input to Dry Coil.

Dry Part Inputs: (changed operating inputs) :Iteration Case 1: Explained In Programming Fashion:

**CALL CoilCompletelyDry (WetDryInterfcWaterTemp, InletAirTemp, DryCoilUA,               &**

**                             OutletWaterTemp, WetDryInterfcAirTemp, WetDryInterfcHumRat,        &**

**DryCoilHeatTranfer).**

Input the calculated values calculated by Dry Coil above into Wet Coil below. The variables have been highlighted in color red and blue.

**CALL**CoilCompletelyWet (InletWaterTemp, **WetDryInterfcAirTemp**, **WetDryInterfcHumRat**

WetPartUAInternal,WetPartUAExternal,                                                  &

**EstimateWetDryInterfcWaterTemp**, OutletAirTemp, OutletAirHumRat,    &

WetCoilTotalHeatTransfer, WetCoilSensibleHeatTransfer,                       &

EstimateSurfAreaWetFraction, WetDryInterfcSurfTemp)

Iterate Between the above two Wet and Dry Coil calls until the two variables in blue ie **WetDryInterfcWaterTemp = EstimateWetDryInterfcWaterTemp.**The key is to have the difference between the variables (WetDryInterfcWaterTemp – OutletWaterTemp) in Dry Coil equal to (InletWaterTemp-EstimatedWetDryInterfcWaterTemp) in Wet Coil. This equality quantized the relative part of coil that is dry and part that is wet on the basis of heat transfer that has occurred.

After the above convergence check for the coil being dry otherwise iterate to calculate surface fraction area wet.

**IF**

<div>\[\left\{ {(AreaFractio{n_{Wet}} \le \,0.0)\,\,and(WetDryInterfac{e_{SurfTemp}} > AirDewPt)} \right\}\]</div>

**THEN CoilCompletelyDry**

If equation is satisfied then Coil is Dry and simply output the value for Dry Coil calculated else the coil is partially wet and then iterate to find the surface fraction area wet. Start with the initially guess value of surface area fraction (equation wet and iterate on the entire loop starting from until the Wet Dry Interface Temperature equals the Air Dewpoint Temperature. The value of Surface Area fraction wet at which the interface air temperature equals is dewpoint is the transition point from wet to dry and gives the % of coil that is dry and % that is wet.

Graphs Showing the Performance of the coil model at optimum operating conditions are shown below. All values of variable used have been normalized.

![](EngineeringReference/media/image3348.png)

Figure 163.  Air Outlet Temperature Vs Air Mass Flow Rate



![](EngineeringReference/media/image3349.png)

Figure 164.  Sensible Load variations Vs Air mass Flow Rate



![](EngineeringReference/media/image3350.png)

Figure 165.  Total and Sensible Load variations Vs Air Mass Flow Rate



![](EngineeringReference/media/image3351.png)

Figure 166.  Surface Area Fraction Wet Vs Air Mass Flow Rate

#### References

IBPSA BuildSim-2004. 2004. Colarado Boulder: An Improvement of Ashrae Secondary HVAC toolkit Simple Cooling Coil Model for Building Simulation, Rahul J Chillar, Richard J Liesen M&IE ,UIUC.

Stoecker, W.F. &lt;dates unspecified&gt; Design of Thermal Systems,: ME 423 Class Notes , M& IE Dept UIUC.

Brandemeuhl, M. J. 1993. HVAC2 Toolkit: Algorithms and Subroutines for Secondary HVAC Systems Energy Calculations, ASHRAE.

Elmahdy, A.H. and Mitalas, G.P.  1977. "A Simple Model for Cooling and Dehumidifying Coils for Use In Calculating Energy Requirements for Buildings ASHRAE Transactions, Vol.83 Part 2, pp. 103-117.

Threlkeld, J.L.  1970.  Thermal Environmental Engineering, 2nd Edition, Englewood Cliffs: Prentice-Hall,Inc. pp. 254-270.

ASHRAE Secondary HVAC Toolkit TRNSYS.  1990.  A Transient System Simulation Program: Reference Manual. Solar Energy Laboratory, Univ. Wisconsin-Madison, pp. 4.6.8-1 - 4.6.8-12.

Kays, W.M. and A.L. London. 1964. Compact Heat Exchangers, 2nd Edition, New York: McGraw-Hill.

Clark, D.R.. 1985. HVACSIM+ Building Systems and Equipment Simulation Program Reference Manual, Pub. No. NBSIR 84-2996, National Bureau of Standards, U.S. Department of Commerce, January, 1985

Elmahdy, A.H. 1975. Analytical and Experimental Multi-Row Finned-Tube Heat Exchanger Performance During Cooling and Dehumidifying Processes, Ph.D. Thesis, Carleton University, Ottawa, Canada, December, 1975.

Elmahdy, A.H., and Mitalas, G.P. 1977. "A Simple Model for Cooling and Dehumidifying Coils for Use in Calculating Energy Requirements for Buildings," ASHRAE Transactions, Vol.  83, Part 2, pp. 103-117.

### Chilled-Water-Based Detailed Geometry Air Cooling Coil

The input object Coil:Cooling:Water:DetailedGeometry provides a coil model that predicts changes in air and water flow variables across the coil based on the coil geometry. A greatly simplified schematic of enthalpy and temperature conditions in a counterflow cooling/dehumidifying coil is shown in the following schematic figure. In addition, the variables required to model a cooling/dehumidifying coils and their definitions are extensively listed in “Table 55. Coil Geometry and Flow Variables for Coils”. The input required to model the coil includes a complete geometric description that, in most cases, should be derivable from specific manufacturer's data.  The coil simulation model is essentially the one presented by Elmahdy and Mitalas (1977) and implemented in HVACSIM+ (Clark 1985), a modular program also designed for energy analysis of building systems. The model solves the equations for the dry and wet sections of the coil using log mean temperature and log mean enthalpy differences between the liquid and the air streams.  Elmahdy and Mitalas state that crossflow counterflow coils with at four rows or more are approximated well by this model.  This does not constitute a major limitation since cooling and dehumidifying coils typically have more than four rows.

![](EngineeringReference/media/image3352.svg)

Figure 167.  Simplified Schematic of Cooling/Dehumidifying Coil

#### Heat Transfer and Energy Balance

The cooling coil may be completely dry, completely wet with condensation, or it may have wet and dry sections.  The actual condition of the coil surface depends on the humidity and temperature of the air passing over the coil and the coil surface temperature.  The partly wet-partly dry case represents the most general scenario for the coil surface conditions.  The all dry and all wet cases can be considered as limiting solutions of the wet or dry areas respectively going to zero.  In the general case, equations are written for both the dry and wet regions of the coil.  For each region the heat transfer rate from air to water may be defined by the rate of enthalpy change in the air and in the water.  The rates must balance between each medium for energy to be conserved.  Equations through express the energy balance between the water and the air for the case of dry and wet coils respectively.  Equations and represent the heat transfer rate between water and air based on the actual performance of the coil.  The UA parameter can be calculated from the parameters in the following table.





Table 55. Coil Geometry and Flow Variables for Coils

<table class="table table-striped">







<tr>
<td>A</td>
<td>area</td>
<td>LMHD</td>
<td>log mean enthalpy difference</td>
</tr>
<tr>
<td>A</td>
<td>air, air side</td>
<td>LMTD</td>
<td>log mean temperature difference</td>
</tr>
<tr>
<td>aa, bb</td>
<td>coeff. in enthalpy approximation</td>
<td><div img="image3353.txt">\(\dot m\)</div></td>
<td>mass flow rate</td>
</tr>
<tr>
<td>C1, C2</td>
<td>coeff. in air side film coeff.</td>
<td>mf</td>
<td>metal and fouling</td>
</tr>
<tr>
<td>Cp</td>
<td>specific heat</td>
<td>m</td>
<td>viscosity</td>
</tr>
<tr>
<td>D</td>
<td>diameter, effective diameter</td>
<td>o</td>
<td>outside (air side)</td>
</tr>
<tr>
<td>Dhdr</td>
<td>hydraulic diameter on air side</td>
<td>Pr</td>
<td>Prandtl number</td>
</tr>
<tr>
<td>D</td>
<td>dry region</td>
<td><div img="image3354.txt">\(\dot Q\)</div></td>
<td>heat transfer rate</td>
</tr>
<tr>
<td>d</td>
<td>thickness</td>
<td>R</td>
<td>overall thermal resistance</td>
</tr>
<tr>
<td>D</td>
<td>spacing</td>
<td>Re</td>
<td>Reynolds number</td>
</tr>
<tr>
<td>F</td>
<td>heat transfer film coefficient</td>
<td>r</td>
<td>ratio of diameters</td>
</tr>
<tr>
<td>Fai</td>
<td>variable in fin eff. calculation</td>
<td>s</td>
<td>surface, outside of metal</td>
</tr>
<tr>
<td>fin, fins</td>
<td>air side fin geometry</td>
<td>St</td>
<td>Stanton number</td>
</tr>
<tr>
<td>H</td>
<td>enthalpy</td>
<td>T</td>
<td>temperature</td>
</tr>
<tr>
<td>h</td>
<td>efficiency</td>
<td>tube</td>
<td>water tube</td>
</tr>
<tr>
<td>I0()</td>
<td>mod Bessel fn, 1st kind, ord 0</td>
<td>UAdry</td>
<td>dry heat xfer coeff. * dry area</td>
</tr>
<tr>
<td>I1()</td>
<td>mod Bessel fn, 1st kind, ord 1</td>
<td>UcAw</td>
<td>wet heat xfer coeff. * wet area</td>
</tr>
<tr>
<td>K0()</td>
<td>mod Bessel fn, 2nd kind, ord 0</td>
<td>ub, ue</td>
<td>variables in fin eff. calculation</td>
</tr>
<tr>
<td>K1()</td>
<td>mod Bessel fn, 2nd kind, ord 1</td>
<td>V</td>
<td>average velocity</td>
</tr>
<tr>
<td>I</td>
<td>inside (water side)</td>
<td>w</td>
<td>water, water side, or wet region</td>
</tr>
<tr>
<td>K1</td>
<td>variable in sol'n form of eq.</td>
<td>wa</td>
<td>humidity ratio</td>
</tr>
<tr>
<td>K</td>
<td>thermal conductivity</td>
<td>Z</td>
<td>variables in sol'n form of eq.</td>
</tr>
<tr>
<td>L</td>
<td>length</td>
<td>1, 2, 3</td>
<td>positions (see diagram)</td>
</tr>

</table>

Equations through represent two sets of three equations with 7 unknowns: <div img="image3355.txt">\({\dot Q_d}\)</div>, Ta,1, Ta,2, Tw,2, Tw,3, <div img="image3356.txt">\({\dot m_a}\)</div>, <div img="image3357.txt">\({\dot m_w}\)</div>. However, normally at least four of these variables are specified, for example: inlet water temperature, outlet air temperature, water flow rate, air flow rate, so that the system of equations is effectively closed.

<div>\[{\dot Q_d} = {m_a}C{p_a}\left( {{T_{a,1}} - {T_{a,2}}} \right)\]</div>

<div>\[{\dot Q_d} = {m_w}C{p_w}\left( {{T_{w,3}} - {T_{w,2}}} \right)\]</div>

<div>\[{\dot Q_d} = \left( {U{A_{dry}}} \right)\left( {LMTD} \right)\]</div>

<div>\[{\dot Q_w} = {m_a}\left( {{H_{a,2}} - {H_{a,3}}} \right)\]</div>

<div>\[{\dot Q_w} = {m_w}C{p_w}\left( {{T_{w,2}} - {T_{w,1}}} \right)\]</div>

<div>\[{\dot Q_w} = \left( {{U_c}{A_w}} \right)\left( {LMHD} \right)\]</div>

In order to manipulate these equations, the log mean temperature and enthalpy differences are expanded as shown in Equations and .  Finally, a linear approximation of the enthalpy of saturated air over the range of surface temperature is made using Equation .  Note that in Equation Hw refers to the enthalpy of saturated air at the water temperature.

<div>\[LMTD = \frac{{\left( {{T_{a,1}} - {T_{w,3}}} \right) - \left( {{T_{a,2}} - {T_{w,2}}} \right)}}{{\ln \frac{{{T_{a,1}} - {T_{w,3}}}}{{{T_{a,2}} - {T_{w,2}}}}}}\]</div>

<div>\[LMHD = \frac{{\left( {{H_{a,2}} - {H_{w,2}}} \right) - \left( {{H_{a,3}} - {H_{w,1}}} \right)}}{{\ln \frac{{{H_{a,2}} - {H_{w,2}}}}{{{H_{a,3}} - {H_{w,1}}}}}}\]</div>

<div>\[{H_w} = aa + bb {T_w}\]</div>

Equation is derived from the above equations and is used to solve for the coil conditions when all of the inlet conditions are given as input.  Operating in this manner, the coil does not have a controlled outlet air temperature.

<div>\[{T_{w,2}} = \frac{{\left( {1 - Z} \right)\left( {{H_{a,1}} - aa - K1 C{p_a} {T_{a,1}}} \right) + Z {T_{w,1}}\left( {bb - \frac{{{m_w}C{p_w}}}{{{m_a}}}} \right)}}{{bb - Z\frac{{{m_w}C{p_w}}}{{{m_a}}} - \left( {1 - Z} \right) K1 C{p_a}}}\]</div>

An alternative solution method is to define the coil leaving air temperature as an input with a variable water flow rate.  In this case Equations and are more convenient.  Equations through define terms that are used to simplify Equations , and .

<div>\[{T_{w,2}} = \frac{{\left( {1 - Z} \right)\left( {{H_{a,3}} - aa} \right) + {T_{w,1}}\left( {\frac{{{m_w}C{p_w}}}{{{m_a}}} - bb Z} \right)}}{{\frac{{{m_w}C{p_w}}}{{{m_a}}} - bb}}\]</div>

<div>\[{T_{w,2}} = \frac{{\left( {{Z_d} - 1} \right){T_{a1}}C{p_a} + {T_{w,3}}\left( {C{p_a} - {Z_d}\frac{{{m_w}C{p_w}}}{{{m_a}}}} \right)}}{{{Z_d}\left( {C{p_a} - \frac{{{m_w}C{p_w}}}{{{m_a}}}} \right)}}\]</div>

<div>\[Z = exp\left( {{U_c}{A_w}\left( {\frac{1}{{{m_a}}} - \frac{{bb}}{{{m_w}C{p_w}}}} \right)} \right)\]</div>

<div>\[K1 = \frac{{{Z_d} - 1}}{{{Z_d} - \frac{{{m_a}C{p_a}}}{{{m_w}C{p_w}}}}}\]</div>

<div>\[{Z_d} = exp\left( {{U_c}{A_{dry}}\left( {\frac{1}{{{m_a}C{p_a}}} - \frac{1}{{{m_w}C{p_w}}}} \right)} \right)\]</div>

#### Underlying Correlations, Properties, and Assumptions

Overall heat transfer coefficients are calculated from the specified coil geometry and by using empirical correlations from fluid mechanics and heat transfer.  For the water side, Equation gives the film heat transfer coefficient in SI units:

<div>\[{f_i} = 1.429\left( {1 + 0.0146 {T_w}} \right)V_w^{0.8}D_i^{ - 0.2}\]</div>

This is valid for Reynolds numbers greater than 3100 based on water flow velocity and pipe inside diameter and is given in Elmahdy and Mitalas(1977) as recommended in the standard issued by the Air-Conditioning and Refrigeration Institute (1972) for air-cooling coils.  The definition of overall inside thermal resistance follows directly as shown in Equation.

<div>\[{R_i} = \frac{1}{{{f_i}{A_i}}}\]</div>

Equation gives the film coefficient for the air side.  Another form of the same equation is Equation , which is familiar from the data presented in Kays and London (1984).  For coil sections that have a wet surface due to condensation, the air side film coefficient is modified according to Equation .  The correction term, a function of air Reynolds number, is valid for Reynolds numbers between 400 and 1500.  The coefficients in Equation and are calculated by Equations and that are functions of the coil geometry.  Elmahdy (1977)explains the modifier for the wet surface and coefficients for the film coefficient.  Equations through show definitions and values of common parameters and properties.

<div>\[{f_o} = {C_1}Re_a^{{C_2}}\frac{{{m_a}}}{{{A_{a\_min\_flow}}}}C{p_a}Pr_a^{{\raise0.5ex\hbox{$\scriptstyle 2$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 3$}}}\]</div>

<div>\[{C_1}Re_a^{{C_2}} = S{t_a}Pr_a^{{\raise0.5ex\hbox{$\scriptstyle 2$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 3$}}}\]</div>

<div>\[{f_{o,w}} = {f_o}\left( {1.425 - 5.1 \times {{10}^{ - 4}}R{e_a} + 2.63 \times {{10}^{ - 7}}Re_a^2} \right)\]</div>

<div>\[{C_1} = 0.159{\left( {\frac{{{\delta_{fin}}}}{{{D_{hdr}}}}} \right)^{ - 0.065}}{\left( {\frac{{{\delta_{fin}}}}{{{L_{fin}}}}} \right)^{0.141}}\]</div>

<div>\[{C_2} =  - 0.323{\left( {\frac{{{\Delta_{fins}}}}{{{L_{fin}}}}} \right)^{0.049}}{\left( {\frac{{{D_{fin}}}}{{{\Delta_{tube\_rows}}}}} \right)^{0.549}}{\left( {\frac{{{\delta_{fin}}}}{{{\Delta_{fins}}}}} \right)^{ - 0.028}}\]</div>

<div>\[{D_{hdr}} = \frac{{4{A_{a\_min\_flow}}{\delta_{coil}}}}{{{A_{s\_total}}}}\]</div>

<div>\[R{e_a} = \frac{{4{\delta_{coil}}\left( {1 + {w_a}} \right){m_a}}}{{{A_{s\_total}}{\mu_a}}}\]</div>

<div>\[P{r_a} = 0.733\]</div>

<div>\[{\mu_a} = 1.846 \times {10^{ - 5}}\]</div>

The film coefficients above act on the extended surface of the air side, that is the area of the fins and the tubes.  Therefore, the fin efficiency must also be considered in calculating the overall thermal resistance on the outside.  Gardner(1945) gives the derivation of Equation , used as a curve fit to find the fin efficiency as a function of film coefficient.  This equation is based on circular fins of constant thickness.  To model a coil with flat fins, an effective diameter -- that of circular fins with the same fin area -- is used.  Equations through define variables used in Equation .  The overall efficiency of the surface is shown by Equation .  Note that the efficiency is found by the same equations for the wet surface using the wet surface film coefficient.

<div>\[{\eta_{fin}} = \frac{{ - 2\rho }}{{fai(1 + \rho )}}\left[ {\frac{{{I_1}({u_b}){K_1}({u_e}) - {K_1}({u_b}){I_1}({u_e})}}{{{I_0}({u_b}){K_1}({u_e}) + {K_0}({u_b}){I_1}({u_e})}}} \right]\]</div>

<div>\[fai = \frac{{({D_{fin}} - {D_{tube}})}}{2}\sqrt {\frac{{2{f_o}}}{{{k_{fin}}{\delta_{fin}}}}} \]</div>

<div>\[\rho  = \frac{{{D_{tube}}}}{{{D_{fin}}}}\]</div>

<div>\[{u_e} = \frac{{fai}}{{1 - \rho }}\]</div>

<div>\[{u_b} = {u_e}\rho \]</div>

<div>\[{\eta_o} = 1 - (1 - {\eta_{fin}})\frac{{{A_{fins}}}}{{{A_{s\_total}}}}\]</div>

The definition of overall outside thermal resistance is given in Equation as a function of fin efficiency and film coefficient.  For a wet coil surface the resistance must be defined differently because the heat transfer equations are based on enthalpy rather than temperature differences, as shown in Equation .

<div>\[{R_o} = \frac{1}{{{f_o}{\eta_o}{A_{s,total}}}}\]</div>

<div>\[{R_{o,w}} = \frac{{{\raise0.7ex\hbox{${C{p_a}}$} \!\mathord{\left/ {\vphantom {{C{p_a}} {bb}}}\right.}\!\lower0.7ex\hbox{${bb}$}}}}{{{f_{o,w}}{\eta_{o,w}}{A_{s,total}}}}\]</div>

Equation gives the last two overall components of thermal resistance.  They represent the metal tube wall and internal fouling.  The fouling factor, due to deposits of dirt and corrosion of the tube inside surfaces, is assumed to be 5x10-5 m2·K/W.  All components of thermal resistance are added in series to produce the overall heat transfer coefficients shown in Equations and .

<div>\[{R_{mf}} = \frac{{{\delta_{tube}}}}{{{k_{tube}}{A_i}}} + \frac{{Fl}}{{{A_i}}}\]</div>

<div>\[U{A_{dry}} = \frac{{{A_{dry}}}}{{{A_{s,total}}}}\left[ {\frac{1}{{{R_i} + {R_{mf}} + {R_o}}}} \right]\]</div>

<div>\[{U_c}{A_w} = \frac{{{A_w}}}{{{A_{s,total}}}}\left[ {\frac{{{1 \mathord{\left/ {\vphantom {1 {bb}}} \right. } {bb}}}}{{{R_i} + {R_{mf}} + {R_{o,w}}}}} \right]\]</div>

#### Solution Method of Model

The complicated equations derived above were implemented in a successive substitution solution procedure to calculate the coil performance based on the input parameters.  The MODSIM implementation of a cooling coil, the TYPE12 subroutine, was the motivation for this approach; the method used there has been retained with modifications for the uncontrolled coil model.  Clark (1985) contains notes about the MODSIM routine.

In the general case, the cooling coil is only partially wet.  For an uncontrolled coil, Equation  is used to find the water temperature at the boundary.  Several simple equations in the loop adjust the boundary point until the dry surface temperature at the boundary is equal to the dewpoint of the inlet air.  For the controlled coil, Equations and give two calculations of the boundary temperature, and the water flow rate and boundary position are adjusted until the two equations agree.

Special cases occur when the coil is all wet or all dry.  The coil is solved as if it were all wet before the general case is attempted.  If the wet surface temperatures at the coil inlet and outlet are both below the dewpoint, no further solution is required.  However, to ensure a continuous solution as flow variables are changed, when the surface is all dry or when it is wet with only the dry surface equations yielding a surface temperature below the dewpoint at the water outlet, the general solution is used to calculate the unknowns.  In the solution of the controlled coil the outlet air enthalpy, given some resulting dehumidification, must correspond to the enthalpy at the specified outlet air temperature.

#### Application of Cooling Coil Model to Heating Coils

The implementation of detailed heating coil models in IBLAST was another important aspect of the system/plant integration.  The same kind of loops exist to provide hot water to the heating coils from the boilers as exist to supply the cooling coils with chilled water from the chillers.   Some simplifications can be made, however, since the enthalpy change of the air flowing over a heating coil is entirely sensible.  There is no condensation in a heating coil.  In order to allow heating and cooling coils to be specified using the same geometric parameters, a heating coil simulation was developed from the cooling coil model described above by eliminating the wet surface analysis.

In addition, it was concluded that, since much simpler and less computationally expensive heating coil simulations are possible, an option was provided in IBLAST for a heating coil design using only the UA value of the coil, the product of heat transfer coefficient and coil area.  This model was largely based on the TYPE10 subroutine implemented in MODSIM.  The equations used to model the performance of the TYPE10 heating coil are as follows:

<div>\[\begin{array}{*{20}{c}}{{T_{a,out}} = {T_{a,in}} + \left( {{T_{w,in}} - {T_{ain}}} \right)\varepsilon \left( {\frac{{\min \left( {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right)}}{{{C_{p,a}}{{\dot m}_a}}}} \right)}\\\{{T_{w,out}} = {T_{w,in}} - \left( {{T_{a,out}} - {T_{ain}}} \right)\left( {\frac{{{C_{p,a}}{{\dot m}_a}}}{{{C_{p,w}}{{\dot m}_w}}}} \right)}\end{array}\]</div>

where the coil effectiveness is given by:

<div>\[\varepsilon  = 1 - \exp \left( {\frac{{\left\{ {\exp \left[ { - \left( {\frac{{\min \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}{{\max \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}} \right){{\left\{ {NTU} \right\}}^{0.78}}} \right] - 1} \right\}}}{{\left( {\frac{{\min \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}{{\max \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}} \right){{\left\{ {NTU} \right\}}^{ - .22}}}}} \right)\]</div>

The parameter NTU is the number of transfer units and is defined as a function of the UA value of the coil as follows:

<div>\[{\rm{NTU}} = \frac{{{\rm{UA}}}}{{{\rm{min}}\left( {{{\rm{C}}_{{\rm{p,a}}}}{{{\rm{\dot m}}}_{\rm{a}}}{\rm{,}}{{\rm{C}}_{{\rm{p,w}}}}{{{\rm{\dot m}}}_{\rm{w}}}} \right)}}\]</div>



### Hot-Water-Based Air Heating Coil

#### Overview

The input object Coil:Heating:Water provides a model that uses an NTU–effectiveness model of a static heat exchanger. The model is an inlet – outlet model: given the inlet conditions and flow rates and the UA, the effectiveness is calculated using the formula for the effectiveness of a cross-flow heat exchanger with both fluid streams unmixed. The effectiveness then allows the calculation of the outlet conditions from the inlet conditions.

The inputs to the model are: (1) the current inlet temperatures and flow rates of the air and water fluid streams and (2) the UA of the coil. Note that the UA is fixed in this model and is not a function of the flow rates.

There are 2 alternative user inputs for the component: the user may input the design water volumetric flow rate and the UA directly; or the user may choose to input the more familiar design heating capacity plus design inlet & outlet temperatures and let the program calculate the design UA. These alternative user inputs are fully described in the EnergyPlus Input Output Reference document.

#### Model Description

The air and water capacitance flows are defined as:

<div>\[{\dot C_{air}} = {c_{p,air}}\cdot {\dot m_{air}}\]</div>

<div>\[{\dot C_{water}} = {c_{p,water}}\cdot {\dot m_{water}}\]</div>

The minimum and maximum capacity flows are then:

<div>\[{\dot C_{\min }} = \min ({\dot C_{air}},{\dot C_{water}})\]</div>

<div>\[{\dot C_{\max }} = \max ({\dot C_{air}},{\dot C_{water}})\]</div>

The capacitance flow ratio is defined as:

<div>\[Z = {\dot C_{\min }}/{\dot C_{\max }}\]</div>

The number of transfer units (*NTU*) is:

<div>\[NTU = UA/{\dot C_{\min }}\]</div>

The effectiveness is:

<div>\[\varepsilon  = 1 - \exp (\frac{{{e^{ - NTU \cdot Z \cdot \eta }} - 1}}{{Z \cdot \eta }})\]</div>

Where <div img="image3405.txt">\(\eta  = NT{U^{ - 0.22}}\)</div>.

The outlet conditions are then:

<div>\[{T_{air,out}} = {T_{air,in}} + \varepsilon \cdot {\dot C_{\min }}\cdot ({T_{water,in}} - {T_{air,in}})/{\dot C_{air}}\]</div>

<div>\[{T_{water,out}} = {T_{water,in}} - {\dot C_{air}}\cdot ({T_{air,out}} - {T_{air,in}})/{\dot C_{water}}\]</div>

The output of the coil in watts is:

<div>\[{\dot Q_{coil}} = {\dot C_{water}}\cdot ({T_{water,in}} - {T_{water,out}})\]</div>

The UA value is recalculated for each timestep.  A nominal UA, *UA<sub>0</sub>*, at the rating point is calculated by the program using the input for rated conditions and a search routine called regula falsi.

User input for the ratio of convective heat transfers at the nominal or rated operating point, “*r*,” is used in the model.  This ratio is defined as

<div>\[r = \frac{{{\eta_f}{{\left( {hA} \right)}_{air}}}}{{{{\left( {hA} \right)}_{water}}}}\]</div>

where,

      <div img="image3410.txt">\({\eta_f}\)</div> is the fin efficiency, (dimensionless)

      *h* is the surface convection heat transfer coefficient

*      A* is the surface area

The value calculated for *UA<sub>0</sub>* is used with the input for *r* to characterize the convective heat transfer on the water sides at the nominal rating operation point using

<div>\[{\left( {{{\left( {hA} \right)}_w}} \right)_0} = U{A_0}\left( {\frac{{r + 1}}{r}} \right)\]</div>

and on the air side at the nominal rating point using

<div>\[{\left( {{\eta_f}{{\left( {hA} \right)}_a}} \right)_0} = r{\left( {hA} \right)_{w,0}}\]</div>

Then the following equations are used to calculate a new UA as a function of the flow rates and inlet temperatures at each timestep.

<div>\[{x_a} = 1 + 4.769\cdot {10^{ - 3}}\left( {{T_{air,in}} - {T_{air,in,0}}} \right)\]</div>

<div>\[{\eta_f}{\left( {hA} \right)_a} = {x_a}{\left( {\frac{{{{\dot m}_a}}}{{{{\dot m}_{a,0}}}}} \right)^{0.8}}{\left( {{\eta_f}{{\left( {hA} \right)}_a}} \right)_0}\]</div>

<div>\[{x_w} = 1 + \left( {\frac{{0.014}}{{1 + 0.014{T_{water,in,0}}}}} \right)\;\left( {{T_{water,in}} - {T_{water,in,0}}} \right)\]</div>

<div>\[{\left( {hA} \right)_w} = {x_w}{\left( {\frac{{{{\dot m}_w}}}{{{{\dot m}_{w,0}}}}} \right)^{0.85}}{\left( {hA} \right)_{w,0}}\]</div>

<div>\[UA = {\left( {\frac{1}{{{{\left( {hA} \right)}_w}}} + \frac{1}{{{\eta_f}{{\left( {hA} \right)}_a}}}} \right)^{ - 1}}\]</div>

The above formulas are from the following reference, along with further references. The equation for x<sub>w</sub> was modified from that published in Wetter (1999) to correct a small error.

#### References

Wetter, M. 1999. Simulation Model: Finned Water-to-Air Coil Without Condensation. LBNL-42355. This document can be downloaded from .

### Single-Speed Electric DX Air Cooling Coil

#### Overview

This model (object names Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode, with CoilPerformance:DX:Cooling) simulates the performance of an air-cooled or evaporative-cooled direct expansion (DX) air conditioner. The model uses performance information at rated conditions along with curve fits for variations in total capacity, energy input ratio and part-load fraction to determine the performance of the unit at part-load conditions (Henderson et al. 1992, ASHRAE 1993). Sensible/latent capacity splits are determined by the rated sensible heat ratio (SHR) and the apparatus dewpoint (ADP)/bypass factor (BF) approach. This approach is analogous to the NTU-effectiveness calculations used for sensible-only heat exchanger calculations, extended to a cooling and dehumidifying coil.

This model simulates the thermal performance of the DX cooling coil and the power consumption of the outdoor condensing unit (compressor, fan, crankcase heater and evap condenser water pump). The total amount of heat rejected by the condenser is also calculated and stored for use by other waste heat recovery models (e.g., Coil:Heating:Desuperheater). The performance of the indoor supply air fan varies widely from system to system depending on control strategy (e.g., constant fan vs. AUTO fan, constant air volume vs. variable air volume, etc.), fan type, fan motor efficiency and pressure losses through the air distribution system. Therefore, this DX system model does not account for the thermal effects or electric power consumption of the indoor supply air fan. EnergyPlus contains separate models for simulating the performance of various indoor fan configurations, and these models can be easily linked with the DX system model described here to simulate the entire DX air conditioner being considered (e.g., see AirLoopHVAC:Unitary:Furnace:HeatCool, AirLoopHVAC:UnitaryHeatCool, ZoneHVAC:WindowAirConditioner or AirLoopHVAC:UnitaryHeatPump:AirToAir).

#### Model Description

The user must input the total cooling capacity, sensible heat ratio (SHR), coefficient of performance (COP) and the volumetric air flow rate across the cooling coil at rated conditions. The capacity, SHR and COP inputs should be “gross” values, excluding any thermal or energy impacts due to the indoor supply air fan. The rated conditions are considered to be air entering the cooling coil at 26.7°C drybulb/19.4°C wetbulb and air entering the outdoor condenser coil at 35°C drybulb/23.9°C wetbulb. The rated volumetric air flow should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of rated total cooling capacity (300 – 450 cfm/ton). The rated volumetric air flow to total cooling capacity ratio for 100% dedicated outdoor air (DOAS) application DX cooling coils should be between 0.00001677 (m3/s)/W (125 cfm/ton) and 0.00003355 (m3/s)/W (250 cfm/ton).

The user must also input five performance curves that describe the change in total cooling capacity and efficiency at part-load conditions:

1)    Total cooling capacity modifier curve (function of temperature)

2)    Total cooling capacity modifier curve (function of flow fraction)

3)    Energy input ratio (EIR) modifier curve (function of temperature)

4)    Energy input ratio (EIR) modifier curve (function of flow fraction)

5)    Part load fraction correlation (function of part load ratio)

·        The total cooling capacity modifier curve (function of temperature) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the rated total cooling capacity to give the total cooling capacity at the specific entering air temperatures at which the DX coil unit is operating (i.e., at temperatures different from the rating point temperatures).

Note: The data used to develop the total cooling capacity modifier curve (function of temperature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e., not providing any dehumidification) should **not** be included when developing this modifier curve. This model automatically detects and adjusts for ‘dry coil’ conditions (see section “Dry Coil Conditions” below).

<div>\[TotCapTempModFac = \,a + \,b\left( {{T_{wb,i}}} \right)\,\, + \,\,c{\left( {{T_{wb,i}}} \right)^2} + \,\,d\left( {{T_{c,i}}} \right)\,\, + \,\,e{\left( {{T_{c,i}}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_{c,i}}} \right)\]</div>

where

<div img="image3419.txt">\({T_{wb,i}}\)</div> = wet-bulb temperature of the air entering the cooling coil, °C

<div img="image3420.txt">\({T_{c,i}}\)</div> = dry-bulb temperature of the air entering an air-cooled condenser or wet-bulb

          temperature of the air entering an evaporative-cooled condenser, °C

·        The total cooling capacity modifier curve (function of flow fraction) is a quadratic (or cubic) curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the total cooling capacity at the specific temperature and air flow conditions at which the DX unit is operating.

<div>\[TotCapFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\]</div>

or

<div>\[TotCapFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\,\, + \,\,d{\left( {ff} \right)^3}\]</div>

where

<div>\[ff = flow\;fraction = \left( {\frac{{Actual\,air\,mass\,flow\,rate}}{{Rated\,air\,mass\,flow\,rate}}} \right)\]</div>

**Note:**  The actual volumetric air flow rate through the cooling coil for any simulation time step where the DX unit is operating must be between 0.00002684 m<sup>3</sup>/s and .00006713 m<sup>3</sup>/s per watt of rated total cooling capacity (200 - 500 cfm/ton). The simulation will issue a warning message if this air flow range is exceeded.

·        The energy input ratio (EIR) modifier curve (function of temperature) is a biquadratic curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at the specific entering air temperatures at which the DX coil unit is operating (i.e., at temperatures different from the rating point temperatures).

Note: The data used to develop the energy input ratio (EIR) modifier curve (function of temperature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e., not providing any dehumidification) should **not** be included when developing this modifier curve. This model automatically detects and adjusts for ‘dry coil’ conditions (see section “Dry Coil Conditions” below).

<div>\[EIRTempModFac = \,a + \,b\left( {{T_{wb,i}}} \right)\,\, + \,\,c{\left( {{T_{wb,i}}} \right)^2}\, + \,\,d\left( {{T_{c,i}}} \right)\,\, + \,\,e{\left( {{T_{c,i}}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_{c,i}}} \right)\]</div>

where

<div img="image3425.txt">\({T_{wb,i}}\)</div> = wet-bulb temperature of the air entering the cooling coil, °C

<div img="image3426.txt">\({T_{c,i}}\)</div> = dry-bulb temperature of the air entering an air-cooled condenser or wet-bulb

          temperature of the air entering an evaporative-cooled condenser, °C

·        The energy input ratio (EIR) modifier curve (function of flow fraction) is a quadratic (or cubic) curve with the independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the DX unit is operating.

<div img="image3427.txt">\(\)</div><div img="image3428.txt">\(EIRFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\)</div>

or

<div>\[EIRFlowModFac = \,a + \,b\left( {ff} \right)\,\, + \,\,c{\left( {ff} \right)^2}\,\, + \,\,d{\left( {ff} \right)^3}\]</div>

where

<div>\[ff = flow\;fraction = \left( {\frac{{Actual\,air\,mass\,flow\,rate}}{{Rated\,air\,mass\,flow\,rate}}} \right)\]</div>

·        The part load fraction correlation (function of part load ratio) is a quadratic or a cubic curve with the independent variable being part load ratio (sensible cooling load / steady-state sensible cooling capacity). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step. The part load fraction (PLF) correlation accounts for efficiency losses due to compressor cycling.

<div>\[PartLoadFrac = \,PLF\, = \,\,a + \,b\left( {PLR} \right)\,\, + \,\,c{\left( {PLR} \right)^2}\]</div>

or

<div>\[PartLoadFrac = \,a + \,b\left( {PLR} \right)\,\, + \,\,c{\left( {PLR} \right)^2}\,\, + \,\,d{\left( {PLR} \right)^3}\]</div>

where

<div>\[PLR = part - load\,ratio = \left( {\frac{{sensible\,cooling\,load}}{{steady - state\,sensible\,cooling\,capacity}}} \right)\]</div>

The part-load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

PLF &gt;= 0.7   and   PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the coil is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the coil is limited to 1.0.

A typical part load fraction correlation for a conventional, single-speed DX cooling coil (e.g., residential or small commercial unit) would be:

PLF = 0.85 + 0.15(PLR)

All five part-load curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve: quadratic, curve:cubic and curve:biquadratic). It is not imperative that the user utilize all coefficients shown in equations (449) through (453) if their performance equation has fewer terms (e.g., if the user’s PartLoadFrac performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero).

For any simulation time step, the total (gross) cooling capacity of the DX unit is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{total}} = {\mathop Q\limits^ \bullet_{total,rated}}\left( {TotCapTempModFac} \right)\left( {TotCapFlowModFac} \right)\]</div>

In a similar fashion, the electrical power consumed by the DX unit (compressors plus outdoor condenser fans) for any simulation time step is calculated using the following equation:

<div>\[Power = \left( {{{\mathop Q\limits^ \bullet  }_{total}}} \right)\left( {EIR} \right)\left( {RTF} \right)\]</div>

where

<div img="image3436.txt">\({\mathop Q\limits^ \bullet_{total}}\)</div>= Total cooling capacity, W -- ref. equation (455)

<div>\[EIR = \,Energy\,input\,ratio\, = \,\left( {\frac{1}{{CO{P_{rated}}}}} \right)\left( {EIRTempModFac} \right)\left( {EIRFlowModFac} \right)\]</div>

<div img="image3438.txt">\(CO{P_{rated}}\)</div> = Coefficient of performance at rated conditions (user input)

<div>\[RTF{\rm{ }} = {\rm{ }}\left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right)\,\, = \,\,runtime fraction of the cooling coil\]</div>

The total amount of heat rejected by the condenser is then calculated and stored for use by other waste heat recovery models (e.g., Coil:Heating:Desuperheater).

<div>\[{\mathop Q\limits^ \bullet_{cond}} = {\mathop Q\limits^ \bullet_{total}}\left( {1 + EIR} \right)\]</div>

where

<div img="image3441.txt">\({\mathop Q\limits^ \bullet_{cond}}\)</div> = total amount of heat rejected by the condenser (W)

The crankcase heater is assumed to operate when the cooling coil’s compressor is OFF and the outdoor dry-bulb temperature is below the maximum outdoor temperature for crankcase heater operation. The average crankcase heater power for the simulation time step is calculated as follows:

<div>\[{P_{crankcase}} = {\mathop Q\limits^ \bullet_{cap,crankcase}}\left( {1 - RTF} \right)\]</div>

where

<div img="image3443.txt">\({P_{crankcase}}\)</div> = DX cooling coil crankcase heater power, W

<div img="image3444.txt">\({\mathop Q\limits^ \bullet_{cap,crankcase}}\)</div>= crankcase heater capacity, W

If this cooling coil is used as part of an air-to-air heat pump (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir), the crankcase heater defined for this DX cooling coil is disregarded and the associated output variable is omitted. Instead, the crankcase heater defined for the DX heating coil (Coil:Heating:DX:SingleSpeed) is enabled during the time that the compressor is not running for either heating or cooling. In this instance, RTF in the above equations would be the runtime fraction of the heat pump’s heating coil or cooling coil, whichever is greater.

In addition to calculating the total cooling capacity provided by the DX air conditioner, it is important to properly determine the break down of total cooling capacity into its sensible (temperature) and latent (dehumidification) components. The model computes the sensible/ latent split using the rated SHR and the ADP/BF approach (Carrier et al. 1959). When the DX coil model is initially called during an EnergyPlus simulation, the rated total capacity and rated SHR are used to calculate the coil bypass factor (BF) at rated conditions. The rated total capacity and rated SHR are first used to determine the ratio of change in air humidity ratio to air dry-bulb temperature:

<div>\[SlopeRated = \,\left( {\frac{{{\omega_{in}} - {\omega_{out}}}}{{{T_{db,in}}\, - {T_{db,out}}}}} \right)\mathop {}\limits_{rated} \]</div>

where

*ω<sub>in</sub>* = humidity ratio of the air entering the cooling coil at rated conditions, kg/kg

*ω<sub>out</sub>* = humidity ratio of the air leaving the cooling coil at rated conditions, kg/kg

*T<sub>db,in</sub>* = dry-bulb temperature of the air entering the cooling coil at rated conditions, °C

*T<sub>db,out</sub>* = dry-bulb temperature of the air leaving the cooling coil at rated conditions, °C

Along with the rated entering air conditions, the algorithm then searches along the saturation curve of the psychrometric chart until the slope of the line between the point on the saturation curve and the inlet air conditions matches *SlopeRated*. Once this point, the apparatus dewpoint, is found on the saturation curve the coil bypass factor at rated conditions is calculated as follows:

<div>\[B{F_{rated}} = \,\frac{{{h_{out,rated}}\,\, - \,{h_{ADP}}}}{{{h_{in,rated}}\,\, - \,{h_{ADP}}}}\]</div>

where

*h<sub>out,rated</sub>* <sub> </sub>= enthalpy of the air leaving the cooling coil at rated conditions, J/kg

*h<sub>in,rated</sub>* <sub> </sub>= enthalpy of the air entering the cooling coil at rated conditions, J/kg

*h<sub>ADP</sub>* <sub> </sub>= enthalpy of saturated air at the coil apparatus dewpoint, J/kg

The coil bypass factor is analogous to the “ineffectiveness” (1-ε) of a heat exchanger, and can be described in terms of the number of transfer of unit (NTU).

<div>\[BF = \,{e^{ - NTU}}\, = \,\,{e^{ - \,{{\left( {\frac{{UA}}{{cp}}} \right)} \mathord{\left/ {\vphantom {{\left( {\frac{{UA}}{{cp}}} \right)} {\dot m}}} \right. } {\dot m}}}}\, = \,{e^{ - \,\,{{Ao} \mathord{\left/ {\vphantom {{Ao} {\dot m}}} \right. } {\dot m}}}}\]</div>

For a given coil geometry, the bypass factor is only a function of air mass flow rate. The model calculates the parameter A<sub>o</sub> in equation (460) based on BF<sub>rated</sub> and the rated air mass flow rate. With A<sub>o</sub> known, the coil BF can be determined for non-rated air flow rates.

For each simulation time step when the DX air conditioner operates to meet a cooling load, the total cooling capacity at the actual operating conditions is calculated using equation (455) and the coil bypass factor is calculated based on equation (460). The coil bypass factor is used to calculate the operating sensible heat ratio (SHR) of the cooling coil using equations (461) and (462).

<div>\[{h_{ADP}}\,\, = \,{h_{in}}\, - \,\frac{{({{\mathop Q\limits^ \bullet  }_{total}}\,/\dot m)}}{{1 - BF}}\]</div>

<div>\[SHR\,\, = \,Minimum\,\left( {\left( {\frac{{{h_{Tin,wADP}}\, - \,{h_{ADP}}}}{{{h_{in}} - {h_{ADP}}}}} \right),\,\,1} \right)\]</div>

where

<div img="image3450.txt">\({h_{in}}\)</div>          = enthalpy of the air entering the cooling coil, J/kg

<div img="image3451.txt">\({h_{ADP}}\)</div>       = enthalpy of air at the apparatus dewpoint condition, J/kg

<div img="image3452.txt">\({h_{Tin,wADP}}\)</div> = enthalpy of air at the entering coil dry-bulb temperature and humidity ratio at ADP, J/kg

<div img="image3453.txt">\(\dot m\)</div>            = air mass flow rate, kg/s

With the SHR for the coil at the current operating conditions, the properties of the air leaving the cooling coil are calculated using the following equations:

<div>\[{h_{out}}\, = \,{h_{in}} - \,{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{total}}} {\dot m}}}\right.}\!\lower0.7ex\hbox{${\dot m}$}}\]</div>

<div>\[{h_{Tin,\omega out}}\, = \,{h_{in}} - \,\left( {1 - SHR} \right)\left( {{h_{in}} - {h_{out}}} \right)\]</div>

<div>\[{\omega_{out}}\, = \,PsyWFnTdbH({T_{in}},\,\,{h_{Tin,\omega out}})\]</div>

<div>\[{T_{db,out}}\, = \,PsyTdbFnHW({h_{out}},\,\,\,{\omega_{out}})\]</div>

where

<div img="image3458.txt">\({h_{out}}\)</div>         = enthalpy of the air leaving the cooling coil, J/kg

<div img="image3459.txt">\({h_{Tin,\,\omega out}}\)</div>  = enthalpy of air at the entering coil dry-bulb temperature and leaving air humidity ratio, J/kg

<div img="image3460.txt">\(\,{\omega_{out}}\)</div>        = leaving air humidity ratio, kg/kg

<div img="image3461.txt">\(\,{T_{db,out}}\)</div>    = leaving air dry-bulb temperature, °C

*PsyWFnTdbH* = EnergyPlus psychrometric function, returns humidity ratio given dry-bulb temperature and enthalpy

*PsyTdbFnHW* = EnergyPlus psychrometric function, returns dry-bulb temperature given enthalpy and humidity ratio

#### Dry Coil Conditions

If the model determines that the cooling coil is dry (ω<sub>in</sub> &lt; ω<sub>ADP</sub>), then equations (455) and (456) are invalid since they are functions of entering wet-bulb temperature. Under dry-coil conditions, coil performance is a function of dry-bulb temperature rather than wet-bulb temperature. In this case, the model recalculates the performance of the DX cooling unit using the calculation procedure described above but with ω<sub>in\\ =</sub> ω<sub>dry,</sub> where ω<sub>dry</sub> is the inlet air humidity ratio at the coil dry-out point (SHR = 1.0).

#### SHR Calculation Using User Specified SHR Modifier Curves

This alternative SHR calculation method is based on user specified *SHR* modifying curves for temperature and flow fractions.  The modifying curves correct the rated *SHR* value for a given DX cooling coil entering air temperatures and air mass flow fraction.  These *SHR* modifying curves are optional additional curve inputs to the DX cooling coil objects.  These two curves are a biquadratic *SHR* modifier curve for temperature (*SHRFT*), and a quadratic *SHR* correction curve for flow fraction (*SHRFFF*).

·        Biquadratic *SHR* modifier normalized curve for DX cooling coil entering air (outdoor) wet-bulb and dry-bulb temperatures. The coil entering conditions can be outdoor air or pretreated outdoor air.

·        Quadratic SHR modifier curve for flow fraction.

The SHR is given by:

<div>\[SHR = SH{R_{rated}} \cdot SHRFT\left( {{T_{wb,i}},{T_{db,i}}} \right) \cdot SHRFFF\left( {FF} \right)\]</div>

The cooing coil outlet air enthalpy is given by:

<div>\[{h_{out}} = {h_{in}} - \frac{{{{\dot Q}_{total}}}}{{\dot m}}\]</div>

The cooling coil outlet air enthalpy at the coil enlet air temperature and coil outlet humidity ratio is given by:

<div>\[{h_{{T_{in}}{\omega_{out}}}} = {h_{in}} - \left( {1.0 - SHR} \right)\frac{{{{\dot Q}_{total}}}}{{\dot m}}\]</div>

The DX cooling coil outlet air humidity ratio is calculated from the psychometric function as follows:

<div>\[{\omega_{out}} = PsyWFnTdbH\left( {{T_{db,\,i}},{h_{{T_{in}}{\omega_{out}}}}} \right)\]</div>

The DX cooling coils leaving humidity ratio cannot exceed the DX coil entering air humidity ratio. And for dry air condition entering the cooling coil, the above equation may yield unrealistic (in some cases negative values) coil outlet humidity ratio.  In this case the coil outlet air humidity is set a small value as follows:

<div>\[{\omega_{out}} = MIN\left( {0.000010,{\omega_{in}}} \right)\]</div>

The DX cooling coil outlet air dry-bulb temperature is determined as follows:

<div>\[{T_{db,out}} = PsyTdbFnHW\left( {{h_{out}},{\omega_{out}}} \right)\]</div>

where

<div img="image3468.txt">\(SHRFT\)</div>  = sensible heat ratio modifier normalized biquadratic curve as a function of coil entering air wet-bulb and dry-bulb temperatures, (-). The DX cooling coil entering air temperature can be the outdoor air condition or pretreated outdoor air when the DX cooling coil is placed after an exhaust heat recovery heat exchangers.

<div img="image3469.txt">\(SHRFFF\)</div>= sensible heat ratio modifier normalized quadratic curve as a function of air mass flow fraction.  Flow fraction is the ratio of actual to rated mass flow rate of air through the DX cooling coil, (-).

<div img="image3470.txt">\(SH{R_{rated}}\)</div>  = sensible heat ratio at rated condition, (-).

#### Condenser Options: AirCooled vs. EvaporativelyCooled

As described previously, this model can simulate the performance of air-cooled or evaporative-cooled DX air conditioners. The following paragraphs describe three modeling options.

If the user wants to model an air-cooled condenser, they should simply specify AirCooled in the field Condenser Type. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) (equations (449) and (451) above) will utilize the outdoor dry-bulb temperature.

If the user wishes to model an evaporatively-cooled condenser AND they have performance curves that are a function of the wet-bulb temperature of air entering the condenser coil, then the user should specify Condenser Type = EvaporativlyCooled and the evaporative condenser effectiveness value should be entered as 1.0. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) (equations (449) and (451) above) will utilize the outdoor wet-bulb temperature.

If the user wishes to model an air-cooled condenser that has evaporative media placed in front of it to cool the air entering the condenser coil, then the user should specify Condenser Type = EvaporativelyCooled. The user must also enter the appropriate evaporative effectiveness for the media. In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) will utilize the condenser inlet air temperature as calculated below:

<div>\[{T_{c,i}} = \,\left( {{T_{wb,o}}} \right)\,\, + \,\,\left( {1 - EvapCondEffectiveness} \right)\left( {{T_{db,o}}\,\, - {T_{wb,o}}} \right)\]</div>

where

*T<sub>c,i</sub>* = the temperature of the air entering the condenser coil, °C

*T<sub>wb,o</sub>* = the wet-bulb temperature of the outdoor air, °C

*T<sub>db,o</sub>* = the dry-bulb temperature of the outdoor air, °C

In this case, the Total Cooling Capacity Modifier Curve (function of temperature) and the Energy Input Ratio Modifier Curve (function of temperature) input fields for this object should reference performance curves that are a function of outdoor dry-bulb temperature. Be aware that the evaporative media will significantly reduce the dry-bulb temperature of the air entering the condenser coil, so the Total Cooling Capacity and EIR Modifier Curves must be valid for the expected range of dry-bulb temperatures that will be entering the condenser coil.

If an evaporatively-cooled condenser is modeled, the power requirements for the water pump are calculated as follows:

<div>\[{P_{evapcondpump}} = {\mathop Q\limits^ \bullet_{cap,evapcondpump}}\left( {RTF} \right)\]</div>

where

<div img="image3473.txt">\({P_{evapcondpump}}\)</div> = DX cooling coil evap condenser pump electric power, W

<div img="image3474.txt">\({\mathop Q\limits^ \bullet_{cap,evapcondpump}}\)</div>= evaporative condenser pump rated power consumption, W

Water consumption for the evaporative-cooled condenser is calculated using the difference in air humidity level across the evaporative media and the condenser air mass flow rate:

<div>\[{V_{water}} = \frac{{{{\mathop m\limits^ \bullet  }_{_{air}}}\left( {{\omega_{evapcond,out}} - {\omega_{evapcond,in}}} \right)}}{{{\rho_{water}}}}\left( {RTF} \right)\left( {TimeStepSys} \right)\left( {3600.} \right)\,\]</div>

where

<div img="image3476.txt">\({V_{water}}\)</div>         = DX cooling coil evap condenser water consumption, m<sup>3</sup>

<div img="image3477.txt">\({\mathop m\limits^ \bullet_{_{air}}}\)</div>          = evaporative condenser air mass flow rate, kg/s

 <div img="image3478.txt">\({\omega_{evapcond,in}}\)</div>  = humidity ratio of outdoor air entering the evap condenser, kg/kg

<div img="image3479.txt">\({\omega_{evapcond,out}}\)</div> = humidity ratio of air leaving the evap condenser, kg/kg

<div img="image3480.txt">\({\rho_{water}}\)</div>         = density of water at the outdoor dry-bulb temperature, kg/m<sup>3</sup>

*TimeStepSys* = HVAC system simulation time step, hr

#### Condenser Inlet Air Temperature

The air temperature entering the outdoor condenser is based on the weather data used during a simulation. This temperature is either taken directly from the weather data, or can be adjusted based on the height of the outdoor condenser. The input for Condenser Air Inlet Node Name can be used to control this optional feature. If this input is left blank, the air temperature entering the condenser is based soley on the weather data. If this input is not blank, then the node name specified must also be listed in an OutdoorAir:Node or OutdoorAir:NodeList object. When the node name is listed in an OutdoorAir:NodeList object, the air temperature entering the condenser is based soley on the weather data. When the node name is listed in an OutdoorAir:Node object, the height of the node determines the air temperature entering the outdoor condenser (see description of Local Outdoor Air Temperature Calculation in the Atmospheric Variation section of this document for further details).

#### Supply Air Fan Control: Cycling vs. Continuous

The DX cooling coil model simulates two specific supply air fan operation modes: cycling fan, cycling compressor or continuous fan, cycling compressor. The first operation mode is frequently referred to as “AUTO fan”, where the compressor(s) and supply air fan operate in unison to meet the zone cooling load, and cycle off together when the cooling load has been met. The second operation mode is often referred to as “fan ON”, where the compressor(s) cycle on and off to meet the zone cooling load but the supply air fan operates continuously regardless of compressor operation.

Since this DX heating coil can only be used in conjunction with a DX cooling coil (i.e. heat pumps), and these coils are used in AC equipment that specifies a fan operation mode schedule (e.g AirLoopHVAC:UnitaryHeatPump:AirToAir), the fan operation mode schedule value determines the fan operation mode for each time step throughout the simulation. A fan operation mode schedule value of 0 specifies AUTO fan mode operation while values other than 0 (a 1 is usually used) specify fan ON operation. The use of a schedule allows the fan operation mode to change based on time-of-day or with changes in season.

The EnergyPlus methodology for determining the impact that HVAC equipment has on an air stream is to calculate the mass flow rate and air properties (e.g., enthalpy, dry-bulb temperature, humidity ratio) exiting the equipment. These exiting conditions are passed along as inlet conditions to the next component model in the air stream. Eventually the flow rate and properties of the air being supplied to the conditioned zone are used in the zone energy balance to determine the resulting zone air temperature and humidity ratio. With this methodology, the determination of the air mass flow rate and air properties for the two different supply air fan operation modes is slightly different.

Cycling Fan Mode:

For the case of cycling fan/cycling compressor when humidity control is not specified, the conditions of the air leaving the cooling coil are the steady-state values calculated using equations (463), (465) and (466) above. However the air mass flow rate passed along to the next component (and eventually to the conditioned zone) is the average air mass flow rate for the system simulation time step (determined by the cooling system; see ZoneHVAC:WindowAirConditioner, AirLoopHVAC:Unitary:Furnace:HeatCool, AirLoopHVAC:UnitaryHeatCool, or AirLoopHVAC:UnitaryHeatPump:AirToAir).

For the case of cycling fan/cyling compressor when humidity control is specified, the conditions of the air leaving the cooling coil are calculated as the average conditions during the fan operating period. When the compressor operates in tandem with the fan (i.e., compressor part-load ratio [PLR] is equal to the fan PLR), the outlet conditions are identical to the calculations described above. When the compressor operates for a shorter duration than the fan (i.e., the compressor PLR is less than the heating/fan PLR), the air properties leaving the cooling coil are calculated as the average conditions during the fan operating period. In this case the calculation of exiting air conditions is analogous to the calculations for continuous fan mode described below except that PLR in the equations represents the ratio of the compressor to the fan operating period. For cycling fan systems, the fan will only operate longer than the compressor, and therefore latent degradation may be modeled (user input), when humidity control is specified, a moisture load exists (i.e., the zone air humidistat senses a moisture load), and a heating load exists where the heating PLR is greater than the cooling PLR.

Continuous Fan Mode:

For the case of continuous fan/cycling compressor, the air mass flow rate is constant. However, the air properties leaving the cooling coil are calculated as the average conditions during the system simulation time step. The model assumes that the exiting air conditions are the steady-state values calculated using equations (463), (465) and (466) above when the compressor(s) operate.  For the remainder of the system simulation time step, it is assumed that the air exiting the DX coil has the same properties as the air entering the coil. For this supply air fan operating strategy, the leaving air properties are calculated as follows:

<div>\[{h_{out,ContFanCycComp}}\, = \,{h_{out}}\,\left( {PLR} \right) + \,{h_{in}}\,\,\left( {1 - PLR} \right)\]</div>

<div>\[{\omega_{out,ContFanCycComp}}\, = \,{\omega_{out}}\,\left( {PLR} \right) + \,{\omega_{in}}\,\,\left( {1 - PLR} \right)\]</div>

<div>\[{T_{db,out,ContFanCycComp}} = \,PsyTdbFnHW({h_{out,\,ContFanCycComp}}\,,\,\,\,\,\,{\omega_{out,ContFanCycComp}})\]</div>

#### Latent Capacity Degradation

The latent (dehumidification) capacity of a direct-expansion (DX) cooling coil is strongly affected by part-load, or cyclic, operation. This is especially true in applications where the supply air fan operates continuously while the cooling coil cycles on and off to meet the cooling load. During constant fan operation, moisture condenses on the cooling coil when the compressor operates, but part or all of the moisture that is held by the coil evaporates back into the airstream when the cooling coil is deactivated (Figure 168). The net effect is that the amount of moisture removed from the air is degraded at part-load conditions as compared to steady-state conditions when the compressor operates continuously (Figure 169).

EnergyPlus is able to model latent capacity degradation based on algorithms developed by Henderson and Rengarajan (1996). The model is applicable to single-stage cooling units, like residential and small commercial air conditioners or heat pumps with less than 19 kW of nominal cooling capacity. The model inputs are described in the EnergyPlus Input/Output Reference for the object Coil:Cooling:DX:SingleSpeed. The model is enabled only if the four numerical inputs are defined (values greater than zero, see IO Reference).

The following discussion applies to both cycling fan and continuous fan operation when the fan operates for a longer period of time than the compressor and air continues to flow over the moisture laden cooling coil after compressor operation has terminated.

![](EngineeringReference/media/image3484.png)

Figure 168.  Transient Sensible and Latent Capacity of a Cooling Coil Over an Operating Cycle



![](EngineeringReference/media/image3485.png)

Figure 169. Field Data Showing the Net Impact of Part-Load Operation on Sensible Heat Ratio



![](EngineeringReference/media/image3486.png)



Figure 170.  Concepts of Moisture Buildup and Evaporation

Figure 170 graphically depicts the latent degradation concepts and defines several key model parameters. After the cooling coil starts to operate, the coil temperature is eventually reduced below the dewpoint temperature of the entering air. Moisture from the air then builds on the surface of the coil until time t<sub>o</sub> has elapsed and the total moisture mass on the coil is M<sub>o</sub>. After this time (t<sub>o</sub>), moisture begins to fall from the coil and all of the latent capacity provided by the coil is “useful” since this condensate is collected and removed from the unit. When the coil cycles off and the supply air fan continues to operate, the initial moisture mass buildup on the coil (M<sub>o</sub>) evaporates back into the supply air stream. If the cooling coil cycles back on before all of the moisture has evaporated, then the time until the first condensate removal (t<sub>o</sub>) is shorter for this cooling cycle since the coil is already partially wetted.

Figure 170 also shows several parameters that are used in the latent degradation model. The ratio of the coil’s moisture holding capacity (M<sub>o</sub>) and the steady-state latent capacity (<div img="image3487.txt">\({\mathop Q\limits^ \bullet_L}\)</div>) is defined as *t<sub>wet</sub>* : the nominal time for moisture to fall from the coil (ignoring transient effects at startup and starting with a dry coil). The ratio of the initial moisture evaporation rate (<div img="image3488.txt">\({\mathop Q\limits^ \bullet_e}\)</div>) and the steady-state latent capacity (<div img="image3489.txt">\({\mathop Q\limits^ \bullet_L}\)</div>) is defined as <div img="image3490.txt">\(\gamma \)</div>. Both *t<sub>wet</sub>*and <div img="image3491.txt">\(\gamma \)</div> at the rated air volume flow rate and temperature conditions are required model inputs. Two other model inputs are the Maximum ON/OFF Cycling Rate (cycles per hour, *N<sub>max</sub>*) and the time constant (<div img="image3492.txt">\(\tau \)</div>, in seconds) for the cooling coil’s latent capacity to reach steady state after startup. The development of the latent degradation model is fully described by Henderson and Rengarajan (1996). The model implemented in EnergyPlus is for their “linear decay” evaporation model.

During the simulation, all of the steady-state calculations described previously in equations (449) through (462) are completed. The latent degradation model then modifies the steady-state sensible heat ratio for the coil as shown below. The value of *t<sub>wet</sub>* at the current air volume flow rate and entering air conditions is first calculated based on the rated value of *t<sub>wet</sub>* entered by the user:

<div>\[{t_{wet}} = Minimum\left( {{t_{wet,rated}}\left( {\frac{{{{\mathop Q\limits^ \bullet  }_{latent,rated}}}}{{{{\mathop Q\limits^ \bullet  }_{latent}}}}} \right),\,\,{t_{wet,\max }}} \right)\]</div>

where

*t<sub>wet</sub>*  = nominal time for condensate removal to begin at the current airflow and entering air conditions, starting with a dry coil (sec)

*t<sub>wet,rated</sub>* = nominal time for condensate removal to begin at the coil’s rated airflow and entering air conditions, starting with a dry coil (sec)

<div img="image3494.txt">\({\mathop Q\limits^ \bullet_{latent,rated}}\)</div>= cooling coil latent capacity at the rated airflow and temperature conditions, W

<div img="image3495.txt">\({\mathop Q\limits^ \bullet_{latent}}\)</div>= cooling coil latent capacity at the current airflow and temperature conditions, W

*t<sub>wet,max</sub>* = maximum allowed value for *t<sub>wet</sub>* (9999.0 sec)



Likewise, the value of <div img="image3496.txt">\(\gamma \)</div>at the current air volume flow rate and entering air conditions is calculated based on the rated value of <div img="image3497.txt">\(\gamma \)</div>entered by the user:

<div>\[\gamma  = {\gamma_{rated}}\left( {\frac{{{{\mathop Q\limits^ \bullet  }_{latent,rated}}}}{{{{\mathop Q\limits^ \bullet  }_{latent}}}}} \right)\left( {\frac{{{T_{db,i}} - {T_{wb,i}}}}{{{T_{db,rated}} - {T_{wb,rated}}}}} \right)\]</div>

where:

<div img="image3499.txt">\(\gamma \)</div>         = ratio of the initial moisture evaporation rate from the cooling coil (when the compressor first turns off, in Watts) and the coil’s steady-state latent capacity (Watts) at the current air volume flow rate and entering air conditions

<div img="image3500.txt">\({\gamma_{rated}}\)</div>   = <div img="image3501.txt">\(\gamma \)</div> at rated air flow and entering air conditions

*T<sub>db,i</sub>*            = dry-bulb temperature of the air entering the cooling coil, °C

*T<sub>wb,i</sub>*           = wet-bulb temperature of the air entering the cooling coil, °C

*T<sub>db,rated</sub>* = dry-bulb temperature of air entering the cooling coil at rated conditions (26.7°C)

*T<sub>wb,rated </sub>*= wet-bulb temperature of air entering the cooing coil at rated conditions (19.4°C)

The cooling coil on and off times are then calculated based on the maximum number of cycles per hour and the calculated run-time fraction for the coil.

<div>\[{t_{on}} = \frac{{3600}}{{4{N_{\max }}\left( {1 - X} \right)}}\]</div>

<div>\[{t_{off}} = \frac{{3600}}{{4{N_{max}}X}}\]</div>

where

*t<sub>on</sub>*               = duration of cooling coil on-cycle (sec)

*N<sub>max</sub>*            = maximum on/off cycles per hour (cph)

*X*                = cooling coil runtime fraction (-)

*t<sub>off</sub>*              = duration of cooling coil off-cycle (sec)



For cycling fan systems, the duration of the heating coil on and off cycles are also calculated. When the heating coil operates for a longer duration of time than the cooling coil, latent degradation can also occur. For this case, the off-cycle time (i.e., the amount of time the fan operates longer than the cooling coil) is recalculated and based on the difference between the heating coil on-cycle time and the cooling coil on-cycle time. Ton and Toff for the heating coil are calculated in the same manner as shown above except that the heating run-time fraction is used for the calculations. This model assumes that the cycling rate of the cooling and heating coils are the same. In addition, since the heating coil cycling rate may be different than the cooling coil (based on run-time fractions), the heating coil may also turn on again before the next cooling coil on-cycle. The following equations are used when the heating coil operates for a longer time period than does the cooling coil.

<div>\[ton,heating = \frac{{3600}}{{4Nmax\left( {1 - Xheating} \right)}}\]</div>

<div>\[toff,heating = \frac{{3600}}{{4Nmax\left( {Xheating} \right)}}\]</div>

<div>\[ton,heating = ton,heating + MAX\left( {0,MIN\left( {ton,heating,\left( {\left( {ton + toff} \right) - \left( {ton,heating + toff,heating} \right)} \right)} \right)} \right)\]</div>

<div>\[toff = MIN\left( {toff,ton,heating - ton} \right)\]</div>

where

*t<sub>on,heating</sub>*      = duration of heating coil on-cycle (sec)

*X<sub>,heating</sub>*        = heating coil runtime fraction (-)

*t<sub>off,heating</sub>*      = duration of heating coil off-cycle (sec)



The equation for calculating the time *t<sub>o</sub>* when moisture first begins to fall from the cooling coil is shown below, and is solved iteratively by EnergyPlus:

<div>\[\mathop t\nolimits_o^{j + 1}  = \gamma {t_{off}} - \left( {\frac{{\mathop \gamma \nolimits^2 }}{{4{t_{wet}}}}} \right)\mathop t\nolimits_{off}^2  - \tau \left( {\mathop e\nolimits^{\frac{{\mathop t\nolimits_o^j }}{\tau }} \,\, - \,\,1} \right)\,\,,\,\,\,\mathop t\nolimits_{off}^{}  \le \,\left( {\frac{{2{t_{wet}}}}{\gamma }} \right)\]</div>

where

<div img="image3509.txt">\({t_o}\)</div>  = time where condensate removal begins (sec)

<div img="image3510.txt">\(\tau \)</div>   = latent capacity time constant at start-up (sec)

*j*     = iteration number

The part-load latent heat ratio of the cooling coil is then calculated with <div img="image3511.txt">\(t_o^{}\)</div>, *t<sub>on</sub>* and <div img="image3512.txt">\(\tau \)</div>, which is in turn used to calculate the “effective” sensible heat ratio of the cooling including part-load latent degradation effects.

<div>\[\frac{{LHR}}{{LH{R_{ss}}}} = Maximum\left( {\left( {\frac{{{t_{on}} - {t_o}}}{{{t_{on}} + \tau \left( {{e^{\left( {\frac{{ - {t_{on}}}}{\tau }} \right)}}\,\, - \,\,1} \right)}}} \right),0.0} \right)\]</div>

<div>\[SH{R_{eff}} = 1 - \left( {1 - SH{R_{ss}}} \right)\left( {\frac{{LHR}}{{LH{R_{ss}}}}} \right)\]</div>

where

<div img="image3515.txt">\(LHR\)</div> = part-load latent heat ratio

<div img="image3516.txt">\(LH{R_{ss}}\)</div> = latent heat ratio at steady-state conditions (<div img="image3517.txt">\(1 - SH{R_{ss}}\)</div> with <div img="image3518.txt">\(SH{R_{ss}}\)</div> from eqn. (462))

<div img="image3519.txt">\(SH{R_{eff}}\)</div> = part-load sensible heat ratio**(<div img="image3520.txt">\(SH{R_{ss}}\)</div>* ≤<div img="image3521.txt">\(SH{R_{eff}}\)</div> ≤* 1.0)

<div img="image3522.txt">\(SH{R_{ss}}\)</div> = steady-state sensible heat ratio (from eqn. (462))

With the “effective” SHR for the coil at the current operating conditions, including the impacts of latent degradation, equations (463) through (466) are then used to calculate the properties of the air leaving the cooling coil when it operates. Finally, equations (467) through (469) are used to calculate the average leaving air conditions (average when the coil is on and off) for the simulation time step.

#### Basin Heater For Single-Speed DX Coil

Calculations are also made to estimate the electric power input to the DX coil basin heater. A schedule may be used to disable the basin heater during regular maintenance periods or other time periods (e.g., during summer). If a schedule is not provided, the basin heater is assumed to be available the entire simulation time period. The basin heater operates when it is scheduled on, the outdoor air dry-bulb temperature is below the basin heater setpoint temperature, and the DX coil is not active. The user is required to enter a basin heater capacity (watts per degree Kelvin) and a heater setpoint temperature (<sup>o</sup>C) if they want to model basin heater electric power.

<div img="image3523.txt">\(\begin{array}{l}\mathop P\nolimits_{basinheater}  = MAX(0.0,{\rm{ }}\mathop {CAP}\nolimits_{basinheater} (\mathop T\nolimits_{setpoint,basin}  - \mathop T\nolimits_{db,outdoor} )(1 - RTF))\\\{\rm{   }}\end{array}\)</div><div img="image3524.txt">\(\mathop E\nolimits_{basinheater}  = \mathop {(P}\nolimits_{basinheater} )(TimeStepSys)3600\)</div>

where:

<div img="image3525.txt">\(\mathop P\nolimits_{basinheater} \)</div>             = DX coil basin heater electric power (W)

<div img="image3526.txt">\(\mathop E\nolimits_{basinheater} \)</div>            = DX coil basin heater electric consumption (J)

<div img="image3527.txt">\(\mathop T\nolimits_{setpoint,basin} \)</div>           = Basin heater setpoint temperature (<sup>o</sup>C)

<div img="image3528.txt">\(\mathop T\nolimits_{db,outdoor} \)</div>              = Outdoor air dry-bulb temperature (<sup>o</sup>C)

<div img="image3529.txt">\(\mathop {CAP}\nolimits_{basinheater} \)</div>         = Basin heater capacity (W/K)

<div img="image3530.txt">\(RTF\)</div>                        = Run time fraction of DX cooling coil

#### Special Calculations for Coil:Cooling:DX:TwoStageWithHumidityControlMode with CoilPerformance:DX:Cooling

The multimode DX coil uses 1 to 4 set of performance specifications which all feed into the main DX coil model as described above. The multimode DX coil may have 1 or 2 capacity stages and may have 1 enhanced dehumidification mode in addition to its "normal" or base mode performance. Any mode may specify that a portion of the total airflow is bypassed.

##### Bypass Operation

When a mode has coil bypass, the non-bypassed air flow fraction is used to model the DX coil performance as described above. Then the bypassed air stream is mixed with the conditioned air stream and these conditions are place on the coil outlet node.

##### Multi-Stage Operation

Multi-stage control is modeled with the DX coil. If 2-stage operation has been specified, stage 1 is assumed to operate first and continue to operate if stage 2 is required. If latent degradation is active, only one of the stages will be degraded. If stage 1 operates for less than the full time step, then latent degradation is applied. If stage 2 operates, then stage 1 is running for the full time step and latent degradation is applied only to the portion of the latent load which is attributed to stage 2 operation.

##### Enhanced Dehumidification Mode

If enhanced dehumidification mode is available, this is controlled by the parent object of the DX coil, such as DXSystem:AirLoop. A dehumidification mode flag is passed to the coil model which is used to select a different set of performance specifications from a CoilPerformance:DX:Cooling input object. Then the simulation of the DX coil proceeds as described above including any bypass or multi-stage operation.

#### Standard Rating of Single-Speed DX Cooling Coils

For small single-speed direct expansion (DX) cooling coils, the industry standard ratings of Standard Rating Cooling Capacity and Seasonal Energy Efficiency Ratio (SEER) are calculated according to ANSI/AHRI Standard 210/240 (AHRI 2008). These ratings apply to unitary air conditioners and air-source unitary heat pumps with air-cooled condensers with standard rating cooling capacities under 19 kW (&lt;65,000 Btu/hr). For larger DX cooling coils, the industry standard ratings of Standard Rating Cooling Capacity, Energy Efficiency Ratio (EER), and Integrated Energy Efficiency Ratio (IEER) are calculated according to ANSI/AHRI Standard 340/360 (AHRI 2007). These ratings apply to unitary air conditioners and air-source unitary heat pumps with standard rating cooling capacities from 19 kW to below 73.2 kW (65,000 Btu/hr to &lt;250,000 Btu/hr).

For the Coil:Cooling:DX:SingleSpeed object in EnergyPlus, these standard ratings are not direct inputs to the model. However, these standard ratings can be calculated using user-entered information for the Coil:Cooling:DX:SingleSpeed object. Since users sometimes lump the performance of several smaller DX cooling units into a single larger cooling coil object for simulation purposes, EnergyPlus outputs the Standard Rating Cooling Capacity, SEER, EER, and IEER regardless of the magnitude of the standard rating cooling capacity of the coil. It is up to the user to determine which standard ratings are applicable to the cooling coil(s) they are modeling. These standard rating values are provided in the eplusout.eio output file (Ref. OutputDetailsAndExamples.pdf) and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equipment Summary). Currently, the standard ratings are only calculated and output for single-speed DX cooling coils with air-cooled condensers. If the single-speed DX coling coil is specified with an evaporatively-cooled condenser, then no standard ratings are output from EnergyPlus at this time.

Note: The standard ratings described in this section require that the DX cooling coil model be evaluated at specific operating conditions (i.e., specific wet-bulb temperatures for air entering the cooling coil and dry-bulb temperatures for air entering the air-cooled [outdoor] condenser). If the cooling coil performance curves can not be evaluated at the required test conditions, then a standard rating value calculated at the curves limit will be output and a warning message will written to eplusout.err. For example, if the curve object (Curve:Biquadratic) for Total Cooling Capacity Function of Temperature Curve has a minimum value of 21C for dry-bulb temperature entering the air-cooled condenser coil, the IEER calculation requires that EER<sub>D</sub> be calculated at 18.3C – so, this would result in IEER calculatd at user specified curve limit as an output and a warning message in the eplusout.err file.

The standard rating cooling capacity (AHRI 2007, AHRI 2008) is calculated as follows:

<div>\[\begin{array}{l}{{\dot Q}_{StandardRating}} = \,\,{{\dot Q}_{Total,Rated}}\left( {TotCapTempModFa{c_{Rated}}} \right)\left( {TotCapFlowModFa{c_{Rated}}} \right)\,\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, - \,\left( {FanPowerPerVolFlowRate \cdot {{\dot V}_{Rated}}} \right)\end{array}\]</div>

where,

<div img="image3532.txt">\({\dot Q_{StandardRating}}\)</div> = Standard Rating (Net) Cooling Capacity (W)

<div img="image3533.txt">\({\dot Q_{Total,Rated}}\)</div> = Rated Total (Gross) Cooling Capacity, user input (W)

<div img="image3534.txt">\(TotCapTempModFa{c_{Rated}}\)</div>= Total Cooling Capacity Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

<div img="image3535.txt">\(TotCapFlowModFa{c_{Rated}}\)</div>= Total Cooling Capacity Function of Flow Fraction Curve evaluated at a flow fraction of 1.0 (dimensionless)

<div img="image3536.txt">\(FanPowerPerVolFlowRate\)</div>= Rated Evaporator Fan Power Per Volume Flow Rate, user input ( W/(m<sup>3</sup>/s) )

<div img="image3537.txt">\({\dot V_{Rated}}\)</div>= Rated Air Volume Flow Rate, user input (m<sup>3</sup>/s)

The Rated Evaporator Fan Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m<sup>3</sup>/s)) if the user leaves this input field blank. The default value is taken from ANSI/AHRI Standards 210/240 and 340/360 where it is defined for systems which do not have a cooling coil fan furnished as part of the system (e.g., a DX cooling coil mounted in the ductwork downstream of a gas furnace where the furnace contains the fan used for air distribution across the gas heating coil and the downstream DX cooling coil). The test conditions in ANSI/AHRI Standards 210/240 and 340/360 vary the external static pressure (i.e., pressure drop associated with ductwork and other devices external to the indoor fan/coil section) seen by the supply air fan based on the standard rating cooling capacity. Note, however, that external static pressure in actual installations is typically much higher. Further details regarding indoor fan power per volume flow rate can be found in Walker and Lutz (2005) and Walker (2007), including differences between Permanent Split Capacitor (PSC) and Brushless Permanent Magnet (BPM) fan motors. Especially at the low external static pressures defined in the ANSI/AHRI Standards, BPM motors (e.g., Electronically Commutated Motors (ECMs)) can draw significantly less power (e.g., 50-75% less) than PSC motors.

The seasonal energy efficiency ratio (SEER) is calculated as follows:

<div>\[SEER = PL{F_{0.5}} \cdot EE{R_{TestB}}\]</div>

<div>\[EE{R_{TestB}} = \frac{{{{\dot Q}_{Total,Net,TestB}}}}{{Powe{r_{Total,TestB}}}}\]</div>

<div>\[\begin{array}{l}{{\dot Q}_{Total,Net,TestB}} = {{\dot Q}_{Total,Rated}}(TotCapTempModFa{c_{TestB}})(TotCapFlowModFa{c_{Rated}})\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, - \,\,\left( {FanPowerPerVolFlowRate \cdot {{\dot V}_{Rated}}} \right)\end{array}\]</div>

<div img="image3541.txt">\(\begin{array}{l}Powe{r_{Total,TestB}} = \left( {{{\dot Q}_{Total,Rated}}(TotCapTempModFa{c_{TestB}})(TotCapFlowModFa{c_{Rated}})} \right)\, \cdot EI{R_{TestB}}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + \,\,\left( {FanPowerPerVolFlowRate \cdot {{\dot V}_{Rated}}} \right)\end{array}\)</div><div img="image3542.txt">\(EI{R_{TestB}} = \left( {\frac{1}{{CO{P_{rated}}}}} \right)(EIRTempModFa{c_{TestB}})(EIRFlowModFa{c_{Rated}})\)</div>

where,

*PLF<sub>0.5</sub>*  =    Part Load Fraction Correlation Curve evaluated at a part load ratio (PLR) of 0.5 (dimensionless)

*EER<sub>TestB</sub>*<sub></sub> = Energy efficiency ratio with 19.44°C wet-bulb temperature air entering the cooling coil, 27.78°C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and rated air volume flow through the cooling coil (W/W)

<div img="image3543.txt">\({\dot Q_{Total,Net,TestB}}\)</div>= Net total cooling capacity with 19.44°C wet-bulb temperature air entering the cooling coil, 27.78°C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and rated air volume flow through the cooling coil (W)

<div img="image3544.txt">\(TotCapTempModFa{c_{TestB}}\)</div> = Total Cooling Capacity Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 27.78°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

<div img="image3545.txt">\(Powe{r_{Total,TestB}}\)</div> = Total electric power (compressors, condenser fans and evaporator fan) with 19.44°C wet-bulb temperature air entering the cooling coil, 27.78°C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and rated air volume flow through the cooling coil (W)

<div img="image3546.txt">\(CO{P_{rated}}\)</div> = Coefficient of Performance at Rated Conditions, user input (W/W)

<div img="image3547.txt">\(EIRTempModFa{c_{TestB}}\)</div> = Energy Input Ratio Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 27.78°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

<div img="image3548.txt">\(EIRFlowModFa{c_{Rated}}\)</div>= Energy Input Ratio Function of Flow Fraction Curve evaluated at a flow fraction of 1.0 (dimensionless).

Energy Efficiency Ratio (EER) is another standard rating (AHRI 2007), and it is defined as the ratio of the total cooling capacity to the total power input at any given set of rating conditions, expressed in W/W (or Btu/W-h). For this class of air-cooled DX cooling coils, EER is calculated at rated test conditions as follows:

<div>\[EE{R_{}} = \frac{{{{\dot Q}_{Standard\,Rating}}}}{{Powe{r_{Total,Rated}}}}\]</div>

<div>\[\begin{array}{l}Powe{r_{Total,Rated}} = \left( {{{\dot Q}_{Total,Rated}}(TotCapTempModFa{c_{Rated}})(TotCapFlowModFa{c_{Rated}})} \right)\, \cdot EI{R_{Rated}}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + \,\,\left( {FanPowerPerVolFlowRate \cdot {{\dot V}_{Rated}}} \right)\end{array}\]</div>

<div>\[EI{R_{Rated}} = \left( {\frac{1}{{CO{P_{Rated}}}}} \right)(EIRTempModFa{c_{Rated}})(EIRFlowModFa{c_{Rated}})\]</div>

where,

*EER*  = Energy Efficiency Ratio (W/W)

<div img="image3552.txt">\(Powe{r_{Total,Rated}}\)</div>= Total electric power (compressors, condenser fans and evaporator fan) with 19.44°C wet-bulb temperature air entering the cooling coil, 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and air flow rate across the evaporator at the Rated Air Volume Flow Rate (W).

<div img="image3553.txt">\(TotCapTempModFa{c_{Rated}}\)</div> = Total Cooling Capacity Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

<div img="image3554.txt">\(EIRTempModFa{c_{Rated}}\)</div> = Energy Input Ratio Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

The Integrated Energy Efficiency Ratio (IEER) is intended to be a measure of merit for the cooling coil’s part-load efficiency. IEER replaced Integrated Part-Load Value (IPLV) as the part-load performance metric in Std. 340/360 as of January 1, 2010. Full details regarding the IEER calculation are available in ANSI/AHRI Std. 340/360 (AHRI 2007). A summary of the IEER calculations made by EnergyPlus for single-speed air-cooled DX cooling coils is provided below:

<div>\[IEER = \,(0.02 \cdot EE{R_A}) + (0.617 \cdot EE{R_B}) + (0.238 \cdot EE{R_C}) + (0.125 \cdot EE{R_D})\]</div>

where,

<div img="image3556.txt">\(EE{R_A}\)</div> =     *EER* at 100% net capacity at AHRI standard rating conditions (same as EER calculation shown above)

<div img="image3557.txt">\(EE{R_B}\)</div> =     *EER* at 75% net capacity and reduced outdoor air temperature

<div img="image3558.txt">\(EE{R_C}\)</div> =     *EER* at 50% net capacity and reduced outdoor air temperature

<div img="image3559.txt">\(EE{R_D}\)</div>=      *EER* at 25% net capacity and reduced outdoor air temperature

<div>\[EE{R_{B - D}} = \frac{{LF \cdot {{\dot Q}_{Total,Net,PartLoad}}}}{{Powe{r_{Total,{\kern 1pt} PartLoad}}}}\]</div>

<div>\[Powe{r_{Total,{\kern 1pt} PartLoad}} = LF\left( {{C_D} \cdot Powe{r_{CompCondFan,{\kern 1pt} PartLoad}}} \right) + \,\left( {FanPowerPerVolFlowRate \cdot {{\dot V}_{Rated}}} \right)\]</div>

<div>\[\begin{array}{l}Powe{r_{CompCondFan,{\kern 1pt} PartLoad}} = \left( {{{\dot Q}_{Total,Rated}}(TotCapTempModFa{c_{PartLoad}})(TotCapFlowModFa{c_{Rated}})} \right)\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, \cdot EI{R_{PartLoad}}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\end{array}\]</div>

<div>\[EI{R_{PartLoad}} = \left( {\frac{1}{{CO{P_{Rated}}}}} \right)(EIRTempModFa{c_{PartLoad}})(EIRFlowModFa{c_{Rated}})\]</div>

where,

<div img="image3565.txt">\({\dot Q_{Total,Net,PartLoad}}\)</div> =     Net total cooling capacity with 19.44°C wet-bulb temperature air entering the cooling coil rated air volume flow through the cooling coil (W). The dry-bulb temperature of air entering the air-cooled condenser varies (B = 27.5°C, C = 20.0°C, D = 18.3°C).

<div img="image3566.txt">\(Powe{r_{Total,PartLoad}}\)</div> = Total electric power (compressors, condenser fans and evaporator fan) with 19.44°C wet-bulb temperature air entering the cooling coil and air flow rate across the evaporator at the Rated Air Volume Flow Rate (W). The dry-bulb temperature of air entering the air-cooled condenser varies (B = 27.5°C, C = 20.0°C, D = 18.3°C).<div img="image3567.txt">\(Powe{r_{CompCondFan,{\kern 1pt} PartLoad}}\)</div> = Electric power of the compressor and condenser fan at the various part-load ratios, with 19.44°C wet-bulb temperature air entering the cooling coil and rated supply air volume flow rate (W). The dry-bulb temperature of air entering the air-cooled condenser varies per the part-load ratio (B = 27.5°C, C = 20.0°C, D = 18.3°C).

<div img="image3568.txt">\(EIRTempModFa{c_{PartLoad}}\)</div> = Energy Input Ratio Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and dry-bulb temperature of air entering the air-cooled condenser corresponding to the reduced part-load ratio (B = 27.5°C, C = 20.0°C, D = 18.3°C) (dimensionless).

<div img="image3569.txt">\({C_D}\)</div>= degradation coefficient to account for cycling of the compressor = 1.13 – 0.13*LF*.

<div img="image3570.txt">\(LF\)</div> = fractional “on” time at the desired load point

The load factor (*LF*) is the fractional “on” time for the desired reduced load points (75%, 50%, or 25%) calculated from the following equation:

<div>\[LF = \frac{{\left( {{\raise0.7ex\hbox{${\% Load}$} \!\mathord{\left/ {\vphantom {{\% Load} {100}}}\right.}\!\lower0.7ex\hbox{${100}$}}} \right) \cdot {{\dot Q}_{StandardRating}}}}{{{{\dot Q}_{Total,Net,PartLoad}}}}\]</div>

where,

*<div img="image3572.txt">\(\% Load\)</div>* = Part-load operating points, i.e., 75% (B), 50% (C), 25% (D)

The calculations for *Q<sub>Total,Net,PartLoad</sub>* and *Power<sub>Total,PartLoad</sub>* are calculated in nearly the same way as *Q<sub>Total,Net,TestB</sub>* and *Power<sub>Total,TestB</sub>* are calculated for SEER (defined above). The only difference is that these cooling capacity and power values, used for calculating EER<sub>B</sub>/EER<sub>C</sub>/EER<sub>D</sub> for IEER, are calculated for a series of dry-bulb temperatures of air entering the air-cooled condenser (B = 27.5°C, C = 20.0°C, D = 18.3°C) and part-load performance degradiation correction is also applied to the condensing unit electric power calculation.

#### Basin Heater For Two-Stage DX Coil

Basin heater for the object Coil:Cooling:DX:TwoStageWithHumidityControlMode operates in the same manner as for Coil:Cooling:DX:SingleSpeed. Refer to the “Basin Heater For Single-Speed DX Coil” description above.

If the number of capacity stages is equal to 1 and the CondenserType for that stage is EvapCooled, then the basin heater power is calculated for (1 - RunTimeFractionStage1) of DX coil.

If the number of capacity stages is greater than 1, then

1)   If the CondenserType for stage 1 is EvapCooled, then the basin heater power is calculated for (1 - RunTimeFractionStage1) of DX coil

2)   Elseif the CondenserType for stage 2 is EvapCooled, then the basin heater power is calculated for (1 - RunTimeFractionStage2) of DX coil

#### References

AHRI 2008. ANSI/AHRI Standard 210/240: 2008 Standard for Performance Rating of Unitary Air-Conditioning & Air-Source Heat Pump Equipment.  Arlington, VA:  Air-Conditioning, Heating, and Refrigeration Institute.

AHRI 2007. ANSI/AHRI Standard 340/360: 2007 Standard for Performance Rating of Commercial and Industrial Unitary Air-Conditioning and Heat Pump Equipment.  Arlington, VA:  Air-Conditioning, Heating, and Refrigeration Institute.

ASHRAE. 1993. HVAC2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculation. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Carrier, W.H., R.E. Cherne, W.A. Grant, and W.H. Roberts. 1959. *Modern air conditioning, heating and ventilating*, 3d ed. New York: Pitman Publishing Corporation.

Henderson, H.I. Jr., K. Rengarajan, and D.B. Shirey III. 1992. The impact of comfort control on air conditioner energy use in humid climates. *ASHRAE Transactions* 98(2): 104-113.

Henderson, H.I. Jr. and K. Rengarajan. 1996. A Model to Predict the Latent Capacity of Air Conditioners and Heat Pumps at Part-Load Conditions with Constant Fan Operation. *ASHRAE Transactions* 102(2): 266-274.

Henderson, H. 1998. The impact of part load air conditioner operation on dehumidification performance: Validating a latent capacity degradation model. Presented at ASHRAE’s IAQ & Energy ‘98 conference. New Orleans, LA.  October.

Henderson, H. and D. Shirey. 2003. Understanding the Dehumidification Performance of Air-Conditioning Equipment at Part-Load Conditions. Paper presented at Joint CIBSE/ASHRAE Conference, *Building Sustainability, Value and Profit.* September.  Edinburgh, Scotland.

Walker, I.S. and Lutz, J.D. 2005. Laboratory Evaluation of Residential Furnace Blower Performance. Berekely, CA:  Lawrence Berkeley National Laboratory, Report LBNL 58752.

Walker, I.S. 2007. Comparing Residential Furnace Blowers for Rating and Installed Performance. Berkeley, CA:  Lawrence Berkeley National Laboratory, Environmental Energy Technologies Division Report LBNL 62344.

### Multi-Speed Electric DX Air Cooling Coil

#### Overview

This model (object name Coil:Cooling:DX:MultiSpeed) simulates the performance of an air-to-air direct expansion (DX) cooling system. The main difference compared to the other cooling coil models, such as Coil:Cooling:DX:SingleSpeed, is that this cooling coil allows modeling of two to four discrete compressor speeds. Each speed has a set of corresponding performance information at rated conditions along with curve fits for variations in total capacity, SHR, energy input ratio and part-load fraction to determine the performance of the unit at part-load conditions (DOE 1982).  The full load supply airflow rate is dependent on the speed number and provided by its parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed). The part-load impact on coil energy use is automatically applied to the lowest speed. A choice is provided to determine whether part-load impacts on coil energy use are applied when the coil is operating at speeds greater than speed 1.

This model simulates the thermal performance of the indoor DX cooling coil, and the power consumption of the outdoor unit (multispeed compressor, fans, and crankcase heaters). The performance of the indoor supply air fan varies widely from system to system depending on control strategy (e.g., constant fan vs. AUTO fan), fan type, fan motor efficiency and pressure losses through the air distribution system. Therefore, this DX system model does not account for the thermal effects or electric power consumption of the indoor supply air fan. EnergyPlus contains separate models for simulating the performance of various indoor fan configurations, and these models can be easily linked with the DX system model described here to simulate the entire DX system being considered. For the time being, this coil model can only be called by the parent object AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed.

When the model determines performance at Speed 1 (the lowest speed) or cycling between OFF and Speed 1, its performance is almost the same as the performance for the Coil:Cooling:DX:SingleSpeed model. However, the outlet conditions are calculated slightly differently. Therefore, the Coil:Cooling:DX:SingleSpeed model may be considered as a subset of the model described here. When the multispeed coil model determines performance at higher speeds (above 1), the model linearly interpolates the performance at two consecutive speeds (n-1 and n) as needed to meet the cooling load, with the fraction of time at each speed established by the speed ratio.

#### Model Inputs

The model inputs are also very similar to the inputs of the Coil:Cooling:DX:SingleSpeed object. The main difference is that this multispeed model requires a set of fields at each speed, such as rated capacity, rated SHR, rated COP, two capacity modifiers, two energy input ratio modifiers, part-load correction, and latent degradation inputs. The inputs also include waste heat fraction at the rated conditions and modifier as a function of temperature to calculate recoverable waste heat for heat recovery, which are not available in the similar Coil:Cooling:DX:SingleSpeed object

#### Speed 1 Operation

The calculation procedures in this model, including defrost and crankcase heater, are indentical to the Coil:Heating:DX:SingleSpeed object (Ref: Coil:Heating:DX:SingleSpeed) with one exception: outlet node condition calculation when the supply air fan operates continuously (i.e., supply air fan operating mode schedule value is not equal to 0; Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed).

The following procedure provides the detailed description of the exception.

n Total delivered cooling capacity

The total delivered cooling capacity for speed 1 operating at the cycling ratio needed to meet the requested cooling load is:

<div>\[{Q_{coil,cycling}} = {\mathop m\limits^\cdot_{Speed1}}*CycRatio*({h_{inlet}} - {h_{outlet,full}})\]</div>

where,

*Q<sub>coil,cyclingl</sub>*      = delivered total cooling capacity for Speed 1 operating at a specific cycling ratio [W]

<div img="image3616.txt">\({\mathop m\limits^\cdot_{Speed\,\,1}}\)</div>      = air mass flow rate through cooling coil at Speed 1 as set by the parent object [kg/s]

*h<sub>outlet,full</sub>*      = specific enthalpy of the coil outlet air during full-load operation at Speed 1 (no cycling) [J/kg]

*h<sub>inlet</sub>           *            = specific enthalpy of the coil inlet air [J/kg]

*CycRatio*    = cycling ratio at Speed 1, ratio of requested heating load to the full-load capacity of the coil at Speed 1 [dimensionless]

It is assumed that the coil provides no cooling capacity when the coil is OFF, even if the supply air fan continues to operate.

n Outlet air specific enthalpy

The average specific enthalpy of the coil outlet air is then calculated based on the total delivered cooling capacity and the average air mass flow rate entering the coil:

<div>\[{h_{outlet,average}} = {h_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,cycling}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,cycling}}} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

where

h<sub>outlet,average</sub>    = averaged specific enthalpy at the coil outlet [J/kg]

h<sub>inlet</sub>             = specific enthalpy at the coil inlet [J/kg]

Q<sub>coil,cycling</sub>      = total capacity at full load [W]

<div img="image3618.txt">\({\mathop m\limits^\cdot_{inlet}}\)</div>         = mass flow rate at the inlet to the coil as established by the parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow rate is the average value determined by the parent object, accounting for the specified flow rate when the cooling coil is ON and the specified flow rate when the cooling coil is OFF for the time step being simulated.

n Sensible capacity

The minimum humidity ratio (HR<sub>min</sub> ) is based on humidity ratios between inlet and full load outlet as:

HR<sub>min</sub> = Minimum(HR<sub>inlet</sub>, HR<sub>full</sub>)

where

HR<sub>inlet</sub>           = Humidity ratio at the inlet [kg/kg]

HR<sub>full</sub>            = Full load humidity ratio at the outlet [kg/kg]

The coil sensible capacity may be calculated as:

<div>\[{Q_{coil,sens}} = {\mathop m\limits^\cdot_{Speed1}}*CycRatio*[{h_{inlet}}({T_{inlet}},H{R_{\min }}) - {h_{outlet,full}}({T_{outlet,full}},H{R_{\min }})]\]</div>

where

Q<sub>coil,sens</sub>        = delivered sensible cooling capacity [W]

h<sub>outlet,full</sub>         = full load specific enthalpy at the coil outlet as a function of outlet dry-bulb temperature at the full load, and the minimum humidity ratio [J/kg]

h<sub>inlet</sub>             = specific enthalpy at the coil inlet [J/kg]

n Latent capacity

The latent capacity is the difference between total and sensible capacities

<div>\[{Q_{coil,latent}} = {Q_{coil,cycling}} - {Q_{coil,sens}}\]</div>

where

Q<sub>coil,latent</sub>        = delivered latent cooling capacity [W]

n Average outlet air humidity ratio

The averaged outlet HR can be calculated as:

<div>\[H{R_{outlet,average}} = H{R_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,latent}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,latent}}} {\mathop {\lambda m}\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop {\lambda m}\limits^\cdot  }$}}_{inlet}}\]</div>

where

λ     = heat of vaporization as a function of HR<sub>min</sub> and CycRatio\*T<sub>outlet,full</sub>+(1-CycRatio)\*T<sub>inlet</sub> [J/kg]

n Average outlet air temperature

Using the above averaged outlet humidity ratio and specific enthalpy, the averaged outlet temperature can be calculated using the psych function of PsyTdbFnHW.

The main reason using the above approach is that outlet conditions are calculated in the same way in low and high speed operation.

The crankcase heater defined for this DX cooling coil is enabled during the time that the compressor is not running for either heating or cooling. The crankcase heater power use from either heating or cooling is reported in the heating coil (Coil:Heating:DX:MultiSpeed).

#### Higher Speed Operation

This section describes how higher speed operation is simulated. When the required sensible load is less than the full load sensible capacity at Speed n (Speed Number &gt; 1), the following calculations are performed:

n Bypass factor at Speed n-1 and Speed n

<div>\[BypassFacto{r_n} = f(RatedBypassFacto{r_n},RatedFlowRat{e_n},ActualFowRat{e_n})\]</div>

<div>\[BypassFacto{r_{n - 1}} = f(RatedBypassFacto{r_{n - 1}},RatedFlowRat{e_{n - 1}},ActualFowRat{e_{n - 1}})\]</div>

where

BypassFactor<sub>i</sub>         = bypass factor at actual flow rate conditions at Speed i [dimensionless]

RatedBypassFactor<sub>i</sub>            = bypass factor at the rated conditions at Speed i [dimensionless]

RatedFowRate<sub>i</sub>        = air mass flow rate at the rated conditions at Speed i [kg/s]

ActualFowRate<sub>i</sub>       = actual air mass flow rate at Speed i [kg/s]

i     = Speed n or Speed n-1

The bypass factor at Speed n is a function of the bypass factor at the rated conditions, rated airflow rate, and actual flow rate at Speed n. The calculation is performed by a function, called AdjustCBF in the DXCoil module.

n Total capacity at Speed n-1 and Speed n

<div img="image3624.txt">\(TotCa{p_{n - 1}} = f(RatedCa{p_{n - 1}},TotCapTempModFa{c_{n - 1}},TotCapFlowModFa{c_{n - 1}},BypassFacto{r_{n - 1}})\)</div><div img="image3625.txt">\(TotCa{p_n} = f(RatedCa{p_n},TotCapTempModFa{c_n},TotCapFlowModFa{c_n},BypassFacto{r_n})\)</div>

where

TotCap<sub>i             </sub> = total cooling capacity at given temperatures and flow rates at Speed i [w]

RatedCap<sub>i     </sub> = cooling capacity at the rated conditions at Speed i [W]

TotCapTempModFac<sub>i                    </sub> = total cooling capacity modifier as a function of indoor web-bulb temperature and outdoor air dry-bulb temperature at Speed i

TotCapFlowModFac<sub>i                      </sub> = total cooling capacity modifier as a function of the ratio of the actual flow rate across the cooling coil to the rated airflow rate at Speed i

i     = Speed n or Speed n-1



The calculation is performed by a subroutine, called CalcTotCapSHR in the DXCoil module.

n EIR at Speed n-1 and Speed n

<div>\[EI{R_{n - 1}} = RatedEI{R_{n - 1}}*EIRTempModFa{c_{n - 1}}*EIRFlowModFa{c_{n - 1}}\]</div>

<div>\[EI{R_n} = RateEI{R_n}*EIRTempModFa{c_n}*EIRFlowModFa{c_n}\]</div>

where

EIR<sub>i                        </sub> = Energy input ratio at given temperatures and flow rates at Speed i [w]

RatedEIR<sub>i      </sub> = Energy input ratio at the rated conditions at Speed i [W]

EIRTempModFac<sub>i       </sub> = Energy input ratio modifier as a function of indoor and outdoor air dry-bulb temperature at Speed i

EIRFlowModFac<sub>i         </sub> = Energy input ratio modifier as a function of ratio of the actual flow rate across the heating coil to the rated airflow rate at Speed i

i     = n or n-1

n Full load outlet conditions at Speed n-1 and Speed n

The calculation procedure of full load outlet conditions at Speed n-1 and Speed n is the same as the calculation procedure used in the Coil:Cooling:DX:SingleSpeed model (Ref. Coil:Cooling:DX:SingleSpeed). The difference is that the outlet conditions at Speed n-1 are calculated based on the total cooling capacity and mass flow rate at Speed n-1, while the outlet conditions at Speed n are calculated based on the total cooling capacity and mass flow rate at Speed n.

n Effective total cooling capacity

<div>\[\begin{array}{l}{Q_{coil,SpeedRatio}} = (SpeedRatio){\mathop m\limits^\cdot_{Speed{\kern 1pt} n}}({h_{inlet}} - {h_{outlet,full\_Speed\;n}})\\\;\;\;\;\;\;\;\;\; + (1 - SpeedRatio){\mathop m\limits^\cdot_{Speed\;n - 1}}({h_{inlet}} - {h_{outlet,full\_Speed\;n - 1}})\end{array}\]</div>

where

<div img="image3629.txt">\({Q_{coil,SpeedRatio}}\)</div><sub>                       </sub> = delivered sensible cooling capacity at a given speed ratio between two consecutive speeds [W]

<div img="image3630.txt">\({\mathop m\limits^\cdot_{Speed\,n}}\)</div>      = air mass flow rate through cooling coil at Speed n as set by the parent object [kg/s]

<div img="image3631.txt">\({\mathop m\limits^\cdot_{Speed\,\,n - 1}}\)</div>    = air mass flow rate through cooling coil at Speed 1 as set by the parent object [kg/s]

h<sub>inlet</sub>             = specific enthalpy at the coil inlet [J/kg]

h<sub>outlet,full\_Speed\\ n</sub> = full load specific enthalpy at the coil outlet at Speed n [J/kg]

h<sub>outlet,full\_Speed\\ n-1</sub>           = full load specific enthalpy at the coil outlet at Speed n-1 [J/kg]

n Average outlet air specific enthalpy

<div>\[{h_{outlet,average}} = {h_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,SpeedRatio}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,SpeedRatio}}} {\mathop m\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop m\limits^\cdot  }$}}_{inlet}}\]</div>

where

h<sub>outlet,average</sub>    = averaged specific enthalpy at the coil outlet [J/kg]

h<sub>inlet</sub>             = specific enthalpy at the coil inlet [J/kg]

<div img="image3633.txt">\({\mathop m\limits^\cdot_{inlet}}\)</div>         = mass flow rate at the inlet to the coil as established by the parent object (Ref. AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed, Mass Flow Rate Calculation). This flow rate is the average value determined by the parent object, accounting for the specified flow rate when the heating coil is at Speed n and the specified flow rate when the heating coil is at Speed n-1 for the time step being simulated.

n Effective sensible cooling capacity

The minimum humidity ratio (HR<sub>min</sub> ) is calculated as

HR<sub>min</sub> = Minimum[HR<sub>inlet</sub>, (SpeedRatio)HR<sub>full,n</sub>+(1.0-SpeedRatio)HR<sub>full,n-1</sub>)

The effective sensible cooling capacity is expressed as:

<div>\[\begin{array}{l}{Q_{coil,sens}} = {\mathop m\limits^\cdot_{Speed\;n}}(SpeedRatio)[{h_{inlet}}({T_{inlet}},H{R_{\min }}) - {h_{outlet,full\_Speed\,n}}({T_{outlet,n}},H{R_{\min }})]\\\;\;\;\;\;\;\;\;\;\;\;\;\;\; + {\mathop m\limits^\cdot_{Speed\;n - 1}}(1 - SpeedRatio)[{h_{inlet}}({T_{inlet}},H{R_{\min }}) - {h_{outlet,full\_Speed\;n - 1}}({T_{outlet,n - 1}},H{R_{\min }})]\end{array}\]</div>

where

Q<sub>coil,sens</sub>        = effective sensible cooling capacity [W]

h<sub>outlet,full\_Speed\\ n</sub> = full load specific enthalpy at the coil outlet at Speed n as a function of outlet dry-bulb temperature at the full load, and the minimum humidity ratio [J/kg]

h<sub>outlet,full\_Speed\\ n-1</sub> = full load specific enthalpy at the coil outlet at Speed n-1 as a function of outlet dry-bulb temperature at the full load, and the minimum humidity ratio [J/kg]

h<sub>inlet</sub>             = specific enthalpy at the coil inlet [J/kg]

n Aaverage outlet air humidity ratio and temperature

The effective latent cooling capacity is the difference between the total and sensible capacity:

<div>\[{Q_{coil,latent}} = {Q_{coil,SpeedRatio}} - {Q_{coil,sens}}\]</div>

Q<sub>coil,latent</sub>        = effective latent cooling capacity [W]

The average outlet air HR can be calculated as:

<div>\[H{R_{outlet,average}} = H{R_{inlet}} - {{\raise0.7ex\hbox{${{Q_{coil,latent}}}$} \!\mathord{\left/ {\vphantom {{{Q_{coil,latent}}} {\mathop {\lambda m}\limits^\cdot  }}}\right.}\!\lower0.7ex\hbox{${\mathop {\lambda m}\limits^\cdot  }$}}_{inlet}}\]</div>

where

λ     = heat of vaporization as a function of HR<sub>min</sub> and SpeedRatio\*T<sub>outlet,n</sub>+(1-SpeedRatio)\*T<sub>outlet,n-1</sub> [J/kg]

At the given averaged outlet humidity ratio and specific enthalpy, the averaged outlet temperature can be calculated using the psych function of PsyTdbFnHW.

n Calculate combined energy input

When the input for the field ‘Apply Part Load Fraction to Speeds Greater than 1’ is No in the object (equivalent to a single compressor), the combined energy output is calculated as follows:

<div img="image3637.txt">\(CoolingPower = (TotCa{p_n})(EI{R_n})(SpeedRatio) + (TotCa{p_{n - 1}})(EI{R_{n - 1}})(1.0 - SpeedRatio)\)</div> When the input for the field ’Apply Part Load Fraction to Speeds Greater than 1’ is Yes in the object (equivalent to multiple compressors), the combined energy output is calculated as follows:

<div>\[CoolingPower = (TotCa{p_n})(EI{R_n})(RTF) + (TotCa{p_{n - 1}})(EI{R_{n - 1}})(1.0 - RTF)\]</div>

where

CoolingPower         = Power used in Watt

RTF            = Run time fraction at Speed n

n Latent degradation

When the supply fan operation mode is ContinuousFanWithCyclingCompressorand the input of the Apply Latent Degradation to Speeds Greater than 1 is Yes, the latent degradation is included at Speed n. The calculation procedure is the same as one in the Coil:Cooling:DX:SingleSpeed object. The difference is that the rated values and run time fraction at Speed n are used. The adjusted SHR is used to calculate full load outlet conditions at Speed n.

It is expected to have less latent degradation at Speed n than Speed 1. Therefore, smaller values of the latent degradation inputs at Speed n than those at Speed 1 are recommended.

n Crankcase heater

There is no power need at higher speed operation.

#### Waste heat calculation

The waste heat generated by this coil object is calculated as:

<div>\[{Q_{WasteHeat}} = (Fraction)(TempModifier)(CoolingPowe)\]</div>

where

Fraction                  = rated waste heat fraction of the energy input

TempModifer<sub>                    </sub> = waste heat modifier as a function of indoor and outdoor air dry-bulb temperature

#### Basin Heater For Multi-Speed DX Coil

Basin heater for the object Coil:Cooling:DX:MultiSpeed operates in the same manner as for Coil:Cooling:DX:SingleSpeed. Refer to the Basin Heater For Single-Speed DX Coil description above.

#### Standard Rating of Multi-Speed DX Cooling Coils

For multi-speed direct expansion cooling coils, the industry standard ratings of Standard Rating Seasonal Energy Efficiency Ratio (SEER) are calculated according to ANSI/AHRI Standard 210/240 (AHRI 2008). These standard ratings can be calculated using the user-entered information for the Coil:Cooling:DX:MultiSpeed object.  According to Standard 210/240, the Standard Rating SEER applies to air-to-air unitary heat pumps and air conditions with rated cooling capacities under 19,000 Watts (&lt;65,000 Btu/h). The Cooling Mode Test Conditions for Units Having two-capacity Compressor standard tests A<sub>2</sub>, B<sub>2</sub>, B<sub>1</sub>, and F<sub>1</sub> are also provided in Table 56. Cooling Mode Test Conditions for Units Having a Two-Capacity Compressor. The equations required to calculate the net cooling capacity and SEER value are described next.

#### Standard Rating Cooling Capacity

The standard net cooling capacity of multi-speed DX cooling coil is reported at the maximum speed and full load A2 test condition only. The Standard Rating (Net) Cooling Capacity calculation is the same as single speed DX cooling coil procedure when calculated at maximum speed.The procedure for calculating the Standard Rating Cooling Capacity is given by:

<div>\[{\dot Q_{StandardRating}} = \dot Q_{T,\,CRated}^{k = 2} \cdot CAPFT_{TestA2}^{k = 2} \cdot CAPFFF_{TestA2}^{k = 2}\]</div>

<div>\[{\dot Q_{Standard\,Rating\,Net}} = {\dot Q_{StandardRating}} - Fa{n_{Power,\,CRated}}\]</div>

<div>\[Fa{n_{Power,\,CRated}} = FanPowerPerVolFlowRat{e^{k = 2}} \cdot \dot V_{CRated}^{k = 2}\]</div>

where,

<div img="image3643.txt">\({\dot Q_{StandardRating\,Net}}\)</div> =    total standard **(net)** cooling capacity (W) of the air-conditioning or heat pump equipment in cooling mode determined from ANSI/AHRI Standard 210/240 and A2 test conditions shown in Table 56. The standard cooling test conditions for air-cooled condenser are: indoor coil entering air dry-bulb and wet-bulb temperatures 26.7°C/19.4°C and outdoor coil entering air dry-bulb and wet-bulb temperatures 35.0°C/23.9°C.

<div img="image3644.txt">\({\dot Q_{StandardRating}}\)</div> =        total standard cooling capacity (W) of the air-conditioning or heat pump equipment determined from ANSI/AHRI Standard 210/240 and A2 test conditions shown in Table 56. The standard cooling test conditions for air-cooled are: indoor coil entering air dry-bulb and wet-bulb temperatures 26.7°C/19.4°C and outdoor coil entering air dry-bulb and wet-bulb temperatures 35.0°C/23.9°C.

<div img="image3645.txt">\(\dot Q_{T,\,CRated}^{k = 2}\)</div> = Rated total cooling capacity at maximum speed, user input (W)

<div img="image3646.txt">\(CAPFT_{TestA2}^{k = 2}\)</div>= User-specified bi-quadratic curve evaluated at the indoor coil entering air wet-bulb temperature (19.4°C) and outdoor coil entering air dry-bulb temperature (35.0°C) for air-cooled condenser per A2 test condition as specified in Table 56, (dimensionless).

<div img="image3647.txt">\(CAPFFF_{TestA2}^{k = 2}\)</div>= User-specified quadratic or cubic curve modifying the total cooling capacity as function of flow fraction, (dimensionless).  This curve is evaluated at a flow fraction of 1.0.

<div img="image3648.txt">\(Fa{n_{Power,\,Rated}}\)</div>= Supply air fan power at rated conditions at high (maximum) compressor speed, (W).

<div img="image3649.txt">\(\dot V_{_{CRated}}^{k = 2}\)</div>= Rated Air Volume Flow Rate at high (maximum) compressor speed, user input (m<sup>3</sup>/s)

<div img="image3650.txt">\(FanPowerPerVolFlowRat{e^{k = 2}}\)</div>= The Rated Indoor Coil Fan Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m<sup>3</sup>/s)) if the user leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240 -2008 where it is defined for systems which do not have an indoor coil fan furnished as part of the system. See the description given below how this value is calculated. User input ( W/(m<sup>3</sup>/s)).

The Rated Evaporator (Indoor Coil) Fan Power Per Volume Flow rate is a user-entered value, with a default of 773.3 W/(m<sup>3</sup>/s)) if the user leaves this input field blank. The default value is taken from ANSI/ASHRAE Standard 210/240-2008 where it is defined for systems which do not have an Indoor Coil (Evaporator) fan furnished as part of the system. The test conditions in ANSI/AHRI Standard 210/240 vary the external static pressure (i.e., pressure drop associated with ductwork and other devices external to the indoor fan/coil section) seen by the supply air fan based on the standard rating cooling capacity.

#### Seasonal Energy Efficiency Ratio (SEER) for Multi-Speed DX Coil

The SEER value for multi-speed compressor air conditioner or air-to-air heat pumps per AHRI/ANSI Std. 210/240 – 2008 is calculated as follows:

<div>\[SEER = \frac{{\sum\limits_{j = 1}^8 {\frac{{{q_c}({T_j})}}{N}} }}{{\sum\limits_{j = 1}^8 {\frac{{{e_c}({T_j})}}{N}} }}\]</div>

For multi-speed compressor the SEER value is weighted average performance at different outdoor air temperature bins.  The eight outdoor air temperature bins and the corresponding weight are provided in Table 57. Distribution of Fractional Hours with in Cooling Season Temperature Bins.

Where,

*q<sub>c</sub>*(T<sub>j</sub>)/N =  = the ratio of space cooling capacity provided by the unit during periods of the space cooling season when the outdoor temperature fell within the range represented by bin temperature *T<sub>j</sub>* to the total number of hours in the cooling season (N), (W)

*e<sub>c</sub>*(T<sub>j</sub>)/N = the ratio of the electrical energy consumed by the unit during periods of the space cooling season when the outdoor temperature fell within the range represented by bin temperature Tj to the total number of hours in the cooling season (N), W.

*j*      = the bin number, dimensionless. For cooling season j ranges from 1 to 8.

*T<sub>j</sub>*    =          outdoor air bin temperature, °C. Outdoor temperatures are “binned” such that calculations are only performed based one temperature within the bin. Bins of 2.8 °C with 8 cooling season bin temperatures being 19.44°C, 22.22°C, 25.0°C, 27.78°C, 30.56°C, 33.33°C, 36.11°C, 38.89°C.

The steady-state cooling capacity delivered and the electric power inputs when the DX coil is operating at minimum compressor speed (*k=1*), and outdoor air temperature *T<sub>j</sub>*, are determined by linear interpolation using the values of B1 and F1 tests as follows:

<div>\[\dot Q_c^{k = 1}({T_j}) = \dot Q_c^{k = 1}(19.44) + \frac{{\dot Q_c^{k = 1}(27.78) - \dot Q_c^{k = 1}(19.44)}}{{27.78 - 19.44}}\left( {{T_j} - 19.44} \right)\]</div>

<div>\[\dot E_c^{k = 1}({T_j}) = \dot E_c^{k = 1}(19.44) + \frac{{\dot E_c^{k = 1}(27.78) - \dot E_c^{k = 1}(19.44)}}{{27.78 - 19.44}}\left( {{T_j} - 19.44} \right)\]</div>

The steady-state cooling capacities and electric power inputs at the minimum speed and test condition *B<sub>1</sub>* and *F<sub>1</sub>* are calculated from the minimum (low) speed performance curves as follows:

<div>\[\dot Q_c^{k = 1}(27.78) = \dot Q_{T,\,CRated}^{k = 1} \cdot CAPFT_{TestB1}^{k = 1} \cdot CAPFFF_{TestB1}^{k = 1} - FanPower_{CRated}^{k = 1}\]</div>

<div>\[\dot E_c^{k = 1}(27.78) = \left[ {\frac{{\dot Q_c^{k = 1}(27.78)}}{{COP_{CRated}^{k = 1}}}} \right] \cdot EIRFT_{TestB1}^{k = 1} \cdot EIRFFF_{TestB1}^{k = 1} + FanPower_{CRated}^{k = 1}\]</div>

<div>\[\dot Q_c^{k = 1}(19.44) = \dot Q_{T,\,CRated}^{k = 1} \cdot CAPFT_{TestF1}^{k = 1} \cdot CAPFFF_{TestF1}^{k = 1} - FanPower_{CRated}^{k = 1}\]</div>

<div>\[\dot E_c^{k = 1}(19.44) = \left[ {\frac{{\dot Q_c^{k = 1}(19.44)}}{{COP_{CRated}^{k = 1}}}} \right] \cdot EIRFT_{TestF1}^{k = 1} \cdot EIRFFF_{TestF1}^{k = 1} + FanPower_{CRated}^{k = 1}\]</div>

<div>\[FanPower_{CRated}^{k = 1} = FanPowerPerVolFlowRat{e^{k = 1}} \cdot {\rm{\dot V}}_{CRated}^{k = 1}\]</div>

Where,

<div img="image3659.txt">\(\dot Q_{T,\,CRated}^{k = 1}\)</div>=   rated total cooling capacity at minimum compressor speed specified by users, (W)

<div img="image3660.txt">\(COP_{CRated}^{k = 1}\)</div>=            rated gross COP at minimum compressor speed specified by users, (-)

<div img="image3661.txt">\(CAPFT_{TestB1}^{k = 1}\)</div>=cooling capacities modifier curve for temperature at minimum compressor speed and B1 test condition, (-)

<div img="image3662.txt">\(CAPFFF_{TestB1}^{k = 1}\)</div>=      cooling capacities modifier curve for flow fraction at minimum compressor speed and B1 test condition, (-)

<div img="image3663.txt">\(EIRFT_{TestB1}^{k = 1}\)</div>=EIR modifier curve for temperature at minimum compressor speed and B1 test condition, (-)

<div img="image3664.txt">\(EIRFFF_{TestB1}^{k = 1}\)</div>=EIR modifier curve for flow fraction at minimum compressor speed and B1 test condition, (-)

<div img="image3665.txt">\(CAPFT_{TestF1}^{k = 1}\)</div>=cooling capacities modifier curve for temperature at minimum compressor speed and F1 test condition, (-)

<div img="image3666.txt">\(CAPFFF_{TestF1}^{k = 1}\)</div>=cooling capacities modifier curve for flow fraction at minimum compressor speed and F1 test condition, (-)

<div img="image3667.txt">\(EIRFT_{TestF1}^{k = 1}\)</div>=EIR modifier curve for temperature at minimum compressor speed and F1 test condition, (-)

<div img="image3668.txt">\(EIRFFF_{TestF1}^{k = 1}\)</div>=EIR modifier curve for flow fraction at minimum compressor speed and F1 test condition, (-)

<div img="image3669.txt">\(FanPower_{CRated}^{k = 1}\)</div>=the rated supply air fan power when the unit is operating at minimum compressor speed, (W)

<div img="image3670.txt">\(V_{CRated}^{k = 1}\)</div>=rated cooling supply air volume flow rate at minimum compressor speed specified by users, (-)

<div img="image3671.txt">\(FanPowerPerVolFlowRat{e^{k = 1}}\)</div> =  the rated Indoor Coil fan power per volume flow rate at low (minimum) compressor speed specified value by the user, (W/(m3/s))

The steady-state cooling capacity delivered and the electric power inputs when the DX cooling coil is operating at maximum (high) compressor speed (*k=2*), and outdoor air temperature *T<sub>j</sub>*, are determined as follows:

<div>\[\dot Q_c^{k = 2}({T_j}) = \dot Q_c^{k = 2}(27.78) + \frac{{\dot Q_c^{k = 2}(35.0) - \dot Q_c^{k = 2}(27.78)}}{{35.0 - 27.78}}\left( {{T_j} - 27.78} \right)\]</div>

<div>\[\dot E_c^{k = 2}({T_j}) = \dot E_c^{k = 2}(27.78) + \frac{{\dot E_c^{k = 2}(35.0) - \dot E_c^{k = 2}(27.7)}}{{35.0 - 27.78}}\left( {{T_j} - 27.78} \right)\]</div>

The steady-state cooling capacities and electric power input at the maximum speed and test condition *A<sub>2</sub>* and *B<sub>2</sub>* are determined from the maximum (high) speed performance curves as follows:

<div>\[\dot Q_c^{k = 2}(35.0) = \dot Q_{T,\,CRated}^{k = 2} \cdot CAPFT_{TestA2}^{k = 2} \cdot CAPFFF_{TestA2}^{k = 2} - FanPower_{CRated}^{k = 2}\]</div>

<div>\[\dot E_c^{k = 2}(35.0) = \left[ {\frac{{\dot Q_c^{k = 2}(35.0)}}{{COP_{CRated}^{k = 2}}}} \right] \cdot EIRFT_{TestA2}^{k = 2} \cdot EIRFFF_{TestA2}^{k = 2} + FanPower_{CRated}^{k = 2}\]</div>

<div img="image3676.txt">\(\dot Q_c^{k = 2}(27.78) = \dot Q_{T,\,CRated}^{k = 2} \cdot CAPFT_{TestB2}^{k = 2} \cdot CAPFFF_{TestB2}^{k = 2} - FanPower_{CRated}^{k = 2}\)</div> <div img="image3677.txt">\(\dot E_c^{k = 2}(27.78) = \left[ {\frac{{\dot Q_c^{k = 2}(19.44)}}{{COP_{CRated}^{k = 2}}}} \right] \cdot EIRFT_{TestB2}^{k = 2} \cdot EIRFFF_{TestB2}^{k = 2} + FanPower_{CRated}^{k = 2}\)</div>

<div>\[FanPower_{CRated}^{k = 2} = FanPowerPerVolFlowRat{e^{k = 2}} \cdot {\rm{\dot V}}_{CRated}^{k = 2}\]</div>

Where,

<div img="image3679.txt">\(\dot Q_{T,\,CRated}^{k = 2}\)</div> = rated total cooling capacity at maximum (high) compressor speed specified by users, (W)

<div img="image3680.txt">\(COP_{CRated}^{k = 2}\)</div> = rated gross COP at maximum (high) compressor speed specified by users, (-)

<div img="image3681.txt">\(CAPFT_{TestA2}^{k = 2}\)</div> = cooling capacity modifier curve for temperature at maximum (high) compressor speed and *A*<sub>2</sub> test condition, (-)

<div img="image3682.txt">\(CAPFFF_{TestA2}^{k = 2}\)</div>        =cooling capacity modifier curve for flow fraction at maximum (high) compressor speed and *A*<sub>2</sub> test condition, (-)

<div img="image3683.txt">\(EIRFT_{TestA2}^{k = 2}\)</div> = EIR modifier curve for temperature at maximum (high) compressor speed and *A*<sub>2</sub> test condition, (-)

<div img="image3684.txt">\(EIRFFF_{TestA2}^{k = 2}\)</div> = EIR modifier curve for flow fraction at maximum (high)  compressor speed and *A*<sub>2</sub> test condition, (-)

<div img="image3685.txt">\(CAPFT_{TestB2}^{k = 2}\)</div> = cooling capacity modifier curve for temperature at maximum (high) compressor speed and *B*<sub>2</sub> test condition, (-)

<div img="image3686.txt">\(CAPFFF_{TestB2}^{k = 2}\)</div>        =cooling capacity modifier curve for flow fraction at maximum (high) compressor speed and *B*<sub>2</sub> test condition, (-)

<div img="image3687.txt">\(EIRFT_{TestB2}^{k = 2}\)</div> = EIR modifier curve for temperature at maximum (high) compressor speed and *B*<sub>2</sub> test condition, (-)

<div img="image3688.txt">\(EIRFFF_{TestB2}^{k = 2}\)</div> = EIR modifier curve for flow fraction at maximum (high) compressor speed and *B*<sub>2</sub> test condition, (-)

<div img="image3689.txt">\(FanPower_{CRated}^{k = 2}\)</div> = the rated supply air fan power when the unit is operating at maximum (high) compressor speed, (W)

<div img="image3690.txt">\(V_{CRated}^{k = 2}\)</div> = rated supply air volume flow rate at maximum (high) compressor speed specified by users, (-)

<div img="image3691.txt">\(FanPowerPerVolFlowRate{k^{k = 2}}\)</div> =the Rated Evaporator (Indoor Coil) Fan Power Per Volume Flow rate at maximum (high) compressor speed specified value by the user, (W/(m3/s))

The above steps show how the cooling capacity and electric power inputs are determined when the DX cooling coil is operating at minimum (low) and maximum (high) compressor speeds.  But the unit may operate at minimum (low) speed capacity, cycle on–off, cycle between successiave lower and higher compressor speed capacity, or operate at maximum (high) speed capacity depending on the building cooling load. The operating range of the DX cooling coil is determined based on the building cooling load for each binned outside air temperature. The building cooling load at an outdoor air temperature *T<sub>j</sub>*, is calculated as follows:

<div>\[BL({T_j}) = \left( {\frac{{{T_j} - 18.3}}{{35.0 - 18.3}}} \right)\left( {\frac{{\dot Q_c^{k = 2}(35.0)}}{{1.1}}} \right)\]</div>

Where,

*BL(T<sub>j</sub>)*          =the building space cooling load corresponding to outdoor temperature of *T<sub>j</sub>*, (W).

<div img="image3693.txt">\(\dot Q_c^{k = 2}(35.0)\)</div>=the cooling capacity determined from the standard A2 test, (W)

The temperatures 35.0 °C and 18.3 °C in the building load calculation equation represent the outdoor design air temperature, and zero-load base temperature, respectively (ANSI/ASHRAE, 2008).  1.1 is a sizing factor.

The cooling capacity delivered and the electric power inputs calculations when the DX cooling coil is cycling on-off, operating at minimum (low) compressor speed, cycling between successive minimum (low) and maximum (high) compressor speed, or operating at maximum (high) compressor speed are described next.

*Case 1*:  The steady state cooling capacity when the unit is operating at or below the minimum (low) speed compressor capacity, i.e., when the building cooling load is less or equal to the minimum (low) compressor speed capacity, is calculated as follows:

<div>\[\dot Q_c^{k = 1}({T_j}) \ge BL({T_j})\]</div>

<div>\[\frac{{{q_c}({T_j})}}{N} = \left[ {{X^{k = 1}}({T_j}) \cdot \dot Q_c^{k = 1}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[\frac{{{e_c}({T_j})}}{N} = \left[ {\frac{{{X^{k = 1}}({T_j})}}{{PL{F_j}}}\dot E_c^{k = 1}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[{X^{k = 1}}({T_j}) = \frac{{BL({T_j})}}{{\dot Q_c^{k = 1}({T_j})}}\]</div>

<div>\[PL{F_j} = 1 - C_D^c\left[ {1 - {X^{k = 1}}({T_j})} \right]\]</div>

Where,

*X(T<sub>j</sub>)* = the cooling mode load factor or part-load ratio for temperature bin j, (-)

n<sub>i</sub>/N = fractional bin hours for the cooling season; the ratio of the number of hours during the cooling season when the outdoor temperature fell within the range represented by bin temperature *T<sub>j</sub>* to the total number of hours in the cooling season, (-). (see Table 57)

<div img="image3699.txt">\(C_D^c\)</div> = cooling coefficient of degradation, default value is 0.25.

*Case 2*:  The unit cycles between successive the minimum (low) and maximum (high) compressor speed capacity to meet the building cooling load at outdoor air temperature *T<sub>j</sub>*.  That is, the cooling building load is between the units successive minimum (low) and maximum (high) compressor speed capacities:

<div>\[\dot Q_c^{k = 1}({T_j}) < BL({T_j}) < \dot Q_c^{k = 2}({T_j})\]</div>

<div img="image3701.txt">\(\frac{{{q_c}({T_j})}}{N} = \left[ {{X^{k = 1}}({T_j}) \cdot \dot Q_c^{k = 1}({T_j}) + \left( {1 - {X^{k = 1}}({T_j})} \right) \cdot \dot Q_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\)</div><div img="image3702.txt">\(\frac{{{e_c}({T_j})}}{N} = \left[ {{X^{k = 1}}({T_j}) \cdot \dot E_c^{k = 1}({T_j}) + \left( {1 - {X^{k = 1}}({T_j})} \right) \cdot \dot E_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\)</div>

<div>\[{X^{k = 1}}({T_j}) = \frac{{\dot Q_c^{k = 2}({T_j}) - BL({T_j})}}{{\dot Q_c^{k = 2}({T_j}) - \dot Q_c^{k = 1}({T_j})}}\]</div>

*Case 3*:  The steady-state cooling capacity when the unit is operating continuously at maximum (high) compressor speed capacity at outdoor air temperature *T<sub>j</sub>*. That is the building cooling load is greater or equal to the available capacity at maximum (high) compressor speed:

<div>\[BL({T_j}) \ge \dot Q_c^{k = 2}({T_j})\]</div>

For units when operating continuously at maximum (high) compressor speed (k=2) at temperature *T<sub>j</sub>*, the delivered cooling capacity and electric power inputs are calculated as follows:

<div>\[\frac{{{q_c}({T_j})}}{N} = \left[ {\dot Q_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

<div>\[\frac{{{e_c}({T_j})}}{N} = \left[ {\dot E_c^{k = 2}({T_j})} \right] \cdot \frac{{{n_j}}}{N}\]</div>

Table 56. Cooling Mode Test Conditions for Units Having a Two-Capacity Compressor

&lt;&lt; Source: AHRI Standard 210-240, 2008,  Table 5, Page 65  &gt;&gt;

Test description

Air Entering Indoor Unit

Temperature (°F/C)

Air Entering Outdoor

Unit Temperature (°F/C)

Compressor Capacity

Cooling Air Volume Rate

Dry Bulb

Wet Bulb

Dry Bulb

Wet Bulb

A2 Test—required (steady, wet coil)

80.0  26.7

67.0   19.4

95.0 35.0

75.0  23.9

High

Cooling Full-load

B2 Test—required (steady, wet coil)

80.0  26.7

67.0   19.4

82.0 27.8

65.0  18.3

High

Cooling Full-load

B1 Test—required (steady, wet coil)

80.0  26.7

67.0   19.4

82.0 27.8

65.0  18.3

Low

Cooling minimum

C2Test – Optional

(steady, dry coil)

80.0  26.7



82.0  27.8

................

High

Cooling Full-load

D<sub>2</sub> Test—required (cyclic, dry coil)

80.0  26.7

(4)

82.0  27.8

................

High



C1 Test —optional (steady, dry coil)

80.0  26.7



82.0  27.8

................

Low

Cooling minimum

D1 Test<sup>—</sup>optional (cyclic, dry coil)

80.0  26.7



82.0  27.8

................

Low



F1 Test—optional (steady, dry coil)

80.0  26.7

67.0   19.4

67.0   19.4

53.5  11.9

Low

Cooling minimum



Table 57. Distribution of Fractional Hours with in Cooling Season Temperature Bins

&lt;&lt; Source: AHRI Standard 210-240, 2008, Table 16, Page 94 &gt;&gt;

Bin Number, j

Bin Temperature Range °C,

Representative Temperature for bin °C,

Fraction of Total Temperature Bin Hours,

N<sub>j</sub>/N

1

18.33 - 20.56

19.44

0.214

2

21.11 - 23.33

22.22

0.231

3

23.89 - 26.11

25.00

0.216

4

26.67 - 28.89

27.78

0.161

5

29.44 - 31.67

30.56

0.104

6

32.22 - 34.44

33.33

0.052

7

35.00 - 37.22

36.11

0.018

8

37.78 – 40.00

38.89

0.004

#### References

See the references for the single speed DX cooling coil earlier in this document.

### Two-Speed Electric DX Air Cooling Coil

#### Overview

The input object Coil:Cooling:DX:TwoSpeed provides a model that is meant to represent either a 2 speed (fan and compressor) DX cooling unit (compressor, evaporator, condenser) or a variable speed DX cooling unit in which the variation of compressor speed and air flow rate is nearly linear as a function of cooling part load. In EnergyPlus Coil:Cooling:DX:TwoSpeed is used as the cooling coil in packaged variable volume systems (PVAV). The model is based upon the single speed DX unit Coil:Cooling:DX:SingleSpeed. Basically the model for Coil:Cooling:DX:TwoSpeed employs a separate single speed model at high speed (full load) and low speed (minimum load) and interpolates between these 2 states to obtain the needed cooling output. Below minimum load the unit cycles on/off, just like the single speed unit.

#### Inputs and Data

The input is similar to that for Coil:Cooling:DX:SingleSpeed except there needs to be two complete sets of performance data. The user inputs a rated total cooling capacity, rated SHR, rated COP, and rated air volumetric flow rate for the high speed and low speed states. Performance curves – cooling capacity as a function of entering air wet-bulb temperature and outside dry-bulb temperature (wet-bulb if there is an evaporatively cooled condenser), EIR as a function of the same two temperatures – must be defined and referenced for both high and low speed states. The performance characteristics of the evaporative condenser, if present, also need to be given at high and low speed states: effectiveness, air volumetric flow rate, and pump power consumption. The full list of inputs is given in the Input/Output Reference document.

The data for Coil:Cooling:DX:TwoSpeed is stored in the array structure *DXCoil* in the program module *DXCoils*

#### Calculation

Calculation is performed in routine *CalcMultiSpeedDXCoil* in module *DXCoils*. The inputs to the calculation are the coil index (denoting a specific coil with its particular performance parameters), the speed ratio, and the cycling ratio. The speed ratio is an artificial parameter between 0 and 1. If the speed ratio (*SR*) is greater than zero, the performance of the unit will be:

<div>\[SR\cdot HighSpeedPerformance + (1 - SR)\cdot LowSpeedPerformance\]</div>

Here *HighSpeedPerformance* means the electricity consumption, cooling output, and outlet conditions of the unit if the unit were operating at high speed (full load). Similarly *LowSpeed Performance* means the electricity consumption, cooling output, and outlet conditions if the unit were operating at low speed (minimum non-cycling load). The calculations for each state are the same as for the single speed, cycling DX unit Coil:Cooling:DX:SingleSpeed.

If the speed ratio is zero and the cycling ratio is &gt; 0, the unit will be in cycling mode. The unit will be on for *cycling ratio* fraction of the time step, off for the remainder of the time step. While on, the unit will perform according to the low speed performance parameters.

#### Simulation and Control

Coil:Cooling:DX:TwoSpeed is not used by itself; it is used as part of an encompassing component or system that provides control for the unit. In setting up a PVAV system, for instance, Coil:Cooling:DX:TwoSpeed is part of the component CoilSystem:Cooling:DX, which controls Coil:Cooling:DX:TwoSpeed. When used in the CoilSystem:Cooling:DX component, the simulation allows for either temperature *or* temperature and dehumidification control based on a dehumidification control selection in the CoilSystem:Cooling:DX component. If None is selected the simulation runs the DX unit to satisfy a supply air temperature setpoint. It typically varies the speed ratio in an iterative solution process to establish the operating point that will give the desired unit outlet air temperature. If CoolReheat is selected, the simulation first runs the DX unit to satisfy a supply air temperature setpoint. However, in this case if the DX unit outlet air humidity ratio is above the humidity ratio setpoint, the simulation will increase the speed and/or cycling ratio to meet the desired unit outlet air humidity ratio. The humidity ratio setpoint is specified through the use of a humidistat (ref. ZoneControl:Humidistat) and a setpoint manager (ref. SetpointManager:SingleZone:Humidity:Maximum, SetpointManager:MultiZone:MaximumHumidity:Average,  SetpointManager:MultiZone:Humidity:Maximum or SetpointManager:OudoorAirPretreat). When used with the CoilSystem:Cooling:DX component, the dehumidification control type Multimode is not allowed.

#### Basin Heater For Two-Speed DX Coil

Basin heater for the object Coil:Cooling:DX:TwoSpeed operates in the same manner as for Coil:Cooling:DX:SingleSpeed. Refer to the “Basin Heater For Single-Speed DX Coil” description above.

#### Standard Ratings

The Coil:Cooling:DX:TwoSpeed object includes industry standard ratings of Standard Rating Cooling Capacity, Energy Efficiency Ratio (EER), and Integrated Energy Efficiency Ratio (IEER) which are calculated according to ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2 (AHRI 2007). These ratings apply to unitary air conditioners with air-cooled condensers with standard rated cooling capacities from 19 kW (65,000 Btu/h) to below 220 kW (760,000 Btu/h).

For the Coil:Cooling:DX:TwoSpeed object in EnergyPlus, these standard ratings are not direct inputs to the model. However, these standard ratings can be calculated using user-entered information for the Coil:Cooling:DX:TwoSpeed object. These standard rating values are provided in the eplusout.eio output file (Ref. OutputDetailsAndExamples.pdf) and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equipment Summary report, DX Cooling Coil table and VAV DX Cooling Standard Rating Details table). Currently, the standard ratings are only calculated and output for Packaged VAV cooling coils with air-cooled condensers and variable-air-volume fans. If the two-speed DX coling coil is specified with an evaporatively-cooled condenser or along with a constant volume fan, then no standard ratings are output from EnergyPlus at this time.

The standard rating cooling capacity is calculated as follows:

<div>\[\begin{array}{l}{{\dot Q}_{StandardRating}} = \,\,{{\dot Q}_{Total,Rated}}\left( {TotCapTempModFa{c_{Rated}}} \right)\left( {TotCapFlowModFa{c_{Rated}}} \right)\,\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, - \,\left( {FanHeatCorrection} \right)\end{array}\]</div>

where,

<div img="image3709.txt">\({\dot Q_{StandardRating}}\)</div> = Standard Rating (Net) Cooling Capacity (W)

<div img="image3710.txt">\({\dot Q_{Total,Rated}}\)</div> = Rated Total (Gross) Cooling Capacity, user input (W)

<div img="image3711.txt">\(TotCapTempModFa{c_{Rated}}\)</div>= Total Cooling Capacity Function of Temperature Curve evaluated with 19.4°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

<div img="image3712.txt">\(TotCapFlowModFa{c_{Rated}}\)</div>= Total Cooling Capacity Function of Flow Fraction Curve evaluated at a flow fraction of 1.0 (dimensionless)

<div img="image3713.txt">\(FanHeatCorrection\)</div>= The rate that air is heated by the supply fan ( W )



<div img="image3714.txt">\(FanHeatCorrection\)</div> is calculated in one of two ways depending on the user’s input for the field called Unit Internal Static Air Pressure.  If this field was left blank then the fan heat is calculated using

<div>\[FanHeatCorrection = {\dot V_{RatedHighSpeed}}*773.3\]</div>

where

<div img="image3716.txt">\({\dot V_{RatedHighSpeed}}\)</div>= Rated Air Volume Flow Rate at high speed, user input (m<sup>3</sup>/s)

The value of 773.3 W/(m<sup>3</sup>/s) (365 W/1000cfm) is specified by ANSI/AHRI 340/360 for indoor-coil-only units that are not provided with a supply fan.

If an internal static pressure is provided, then the fan heat is modeled by evaluating the full model for Fan:VariableVolume.  This is different that the ratings calculated for single-speed DX equipment which does not use data from an associated fan object.  The program detects the VAV fan associated with the two-speed coil and uses the input data for that fan but with a different total air pressure rise.  The total pressure is the sum of the internal pressure and the external pressure (i.e., pressure drop associated with ductwork and other devices external to the indoor fan/coil section). The test conditions in ANSI/AHRI Standard 340/360 vary the (minimum) external static pressure seen by the supply air fan based on the standard rating cooling capacity (see Table # 5 in ANSI/AHRI Standard 340/360).  For the part load test points the supply air flow is reduced and the external pressure varies with the square of the flow ratio (see Note 1 in Table # 6 in ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2). The entire VAV fan model in EnergyPlus is evaluated at the specified air flow rate and the total static pressure for rating and the fan heat is calculated using

<div>\[FanHeatCorrection = Enthalp{y_{leavingFan}} - Enthalp{y_{enteringFan}}\]</div>

Energy Efficiency Ratio (EER) is another standard rating (AHRI 2007), and it is defined as the ratio of the total cooling capacity to the total power input at any given set of rating conditions, expressed in W/W (or Btu/W-h). For this class of air-cooled DX cooling coils, EER is calculated at rated test conditions as follows:

<div>\[EE{R_{}} = \frac{{{{\dot Q}_{Standard\,Rating}}}}{{Powe{r_{Total,Rated}}}}\]</div>

<div>\[\begin{array}{l}Powe{r_{Total,Rated}} = \left( {{{\dot Q}_{Total,Rated}}(TotCapTempModFa{c_{Rated}})(TotCapFlowModFa{c_{Rated}})} \right)\, \cdot EI{R_{Rated}}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + \,\,\left( {FanPowerCorrection} \right)\end{array}\]</div>

<div>\[EI{R_{Rated}} = \left( {\frac{1}{{CO{P_{Rated}}}}} \right)(EIRTempModFa{c_{Rated}})(EIRFlowModFa{c_{Rated}})\]</div>

where,

*EER*  = Energy Efficiency Ratio (W/W)

<div img="image3721.txt">\(Powe{r_{Total,Rated}}\)</div>= Total electric power (compressors, condenser fans and evaporator fan) with 19.4°C wet-bulb temperature air entering the cooling coil, 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser, and air flow rate across the evaporator at the rated high speed air flow rate. Similar to the fan heat correction, the fan power correction is calculated in one of two ways depending on the input for internal static pressure.  If no internal static is provided, fan power is calculated using:

<div>\[FanPowerCorrection = {\dot V_{RatedHighSpeed}}*773.3\]</div>

If the internal static pressure is provided, then the entire VAV fan model in EnergyPlus is evaluated at the rated high speed air flow rate and the total static pressure for rating and the then the fan power calculated by the fan model is used for the fan power correction.

<div img="image3723.txt">\(TotCapTempModFa{c_{Rated}}\)</div> = Total Cooling Capacity Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

<div img="image3724.txt">\(EIRTempModFa{c_{Rated}}\)</div> = Energy Input Ratio Function of Temperature Curve evaluated with 19.44°C wet-bulb temperature air entering the cooling coil and 35.0°C dry-bulb temperature air entering the air-cooled (outdoor) condenser (dimensionless)

The Integrated Energy Efficiency Ratio (IEER) is intended to be a measure of merit for the cooling coil’s part-load efficiency. IEER replaced Integrated Part-Load Value (IPLV) as the part-load performance metric in Std. 340/360 as of January 1, 2010. Full details regarding the IEER calculation are available in ANSI/AHRI Std. 340/360 (AHRI 2007). A summary of the IEER calculations made by EnergyPlus for two-speed air-cooled DX cooling coils is provided below:

<div>\[IEER = \,(0.02 \cdot EE{R_A}) + (0.617 \cdot EE{R_B}) + (0.238 \cdot EE{R_C}) + (0.125 \cdot EE{R_D})\]</div>

where,

<div img="image3726.txt">\(EE{R_A}\)</div> =     *EER* at 100% net capacity at AHRI standard rating conditions (same as EER calculation shown above but in Btu/h)

<div img="image3727.txt">\(EE{R_B}\)</div> =     *EER* at 75% net capacity and reduced outdoor air temperature Btu/h

<div img="image3728.txt">\(EE{R_C}\)</div> =     *EER* at 50% net capacity and reduced outdoor air temperature Btu/h

<div img="image3729.txt">\(EE{R_D}\)</div>=      *EER* at 25% net capacity and reduced outdoor air temperature Btu/h

The following table summarizes the test points.

Table 58.  Test points for Two-Speed DX Coil Ratings

Point

Net Capacity

Coil inlet wetblub

Coil inlet dryblub

Condenser inlet dryblub

Supply air flow rate

A

100%

19.4C

26.7C

35.0C

Rated High speed flow rate

B

75%

19.4C

26.7C

27.5C

Regula falsi result where coil leaving dryblub matches Point A

C

50%

19.4C

26.7C

20.0C

D

25%

19.4C

26.7C

18.3C

