Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. This model uses a timed reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).

The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.

<div>\[{T_{coil,out}} = 0.82{T_{db,o}} - 8.589\]</div>

The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.

<div>\[\Delta {\omega_{coil,out}} = MAX\left[ {1.0E - 6,{\omega_{outdoor}} - {\omega_{sat}}\left( {{T_{coil,out}},OutBaroPress} \right)} \right]\]</div>

Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are calculated by an empirical model with <div img="image5444.txt">\(\Delta {\omega_{coil,out}}\)</div> as the independent variable as shown below.

<div>\[HCA{P_{defrost}} = 0.909 - 107.33\left( {\Delta {w_{coil\,,\,out}}} \right)\]</div>

<div>\[EI{R_{defrost}} = 0.9 - 36.45\left( {\Delta {w_{coil\,,\,out}}} \right)\]</div>

If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity/input power multipliers are set to unity (1).

#### Defrost Operation

If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).

<div>\[{Q_{defrost}} = 0.01\left( {{t_{frac,defrost}}} \right)\left( {7.222 - {T_{db,o}}} \right)\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\]</div>

<div>\[{P_{defrost}} = DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\left( {{t_{frac,defrost}}} \right)\left( {RTF} \right)\]</div>

where:

<div img="image5449.txt">\({Q_{defrost}}\)</div>        = additional indoor heating load due to reverse-cycle defrost (*W*)

<div img="image5450.txt">\({{Q_{total,rated}}}\)</div>= total full-load heating capacity of the coil at rated conditions (W)

<div img="image5451.txt">\({P_{defrost}}\)</div>         = report variable for average defrost power for the simulation time step (W)

*DefrostEIRTempModFac* = energy input ratio modifier curve applicable during defrost

<div img="image5452.txt">\({t_{frac\,,\,defrost}}\)</div>= defrost time period fraction specified by user

<div>\[RTF = \left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right) = runtime\;fraction\;of\;the\;heating\;coil\]</div>

### Zone Terminal Unit List

The zone terminal unit list identifies the terminal units that are connected to a single variable refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The following figure shows the connection scheme between the zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit is entered in a list which represents all terminal units connected to a single VRF AC system. And finally, the zone terminal unit list name is entered in the corresponding VRF AC object.

![](EngineeringReference/media/image5454.png)

Figure 249. Zone Terminal List connections in EnergyPlus objects

Heat Exchangers
---------------

### Air System Air-To-Air Sensible and Latent Effectiveness Heat Exchanger

#### Overview

The input object HeatExchanger:AirToAir:SensibleAndLatent provides a model for a generic, sensible and latent air-to-air heat exchanger that is an HVAC air system component that consists of a heat exchanger and primary/secondary airflow bypass dampers. The specific configuration of the component is shown in the following figure.

![](EngineeringReference/media/image5455.png)



Figure 250. Schematic of the Sensible and Latent Air-to-Air Heat Exchanger

The sensible and latent air-to-air heat exchanger is typically used for exhaust or relief air heat recovery. Heat exchanger performance can be specified to transfer sensible energy, latent energy or both between the supply and exhaust air streams. The input requires no geometric data. Performance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal (rated) supply air flow rate in both heating and cooling conditions (Table 74).

Table 74.  Operating Conditions for Defining Heat Exchanger Performance

Parameter

Conditions

Heating

Cooling

Entering supply air temperature:

     Dry-bulb

     Wet-bulb



1.7°C (35°F)

0.6°C (33°F)



35°C (95°F)

26°C (78°F)

Entering exhaust air temperature:

     Dry-bulb

     Wet-bulb



21°C (70°F)

14°C (58°F)



24°C (75°F)

17°C (63°F)

Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute’s Standard 1060 (ARI 2001).

Heat exchange between the supply and exhaust air streams occurs whenever the unit is scheduled to be available (availability schedule) and supply/exhaust air flows are present. This heat exchanger object can be used in conjunction with a conventional air-side economizer (i.e., specify an appropriate economizer control type in the Controller:OutdoorAir object), whereby heat exchange is suspended whenever the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This object is also able to suspend heat exchange for the purpose of providing free cooling operation in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the Controller:Outside Air object). Suspension of heat exchange during economizer mode may be customized as necessary using the economizer lockout field. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.

Several methods of frost control are available to warm the heat exchanger core to prevent frost formation. Available methods are preheat, exhaust only, exhaust air recirculation, and minimum exhaust temperature. Preheat frost control uses a separate heater object placed in the supply inlet air stream to keep the air temperature above the frost threshold temperature. All other frost control methods are modeled within this heat exchanger object.

This heat exchanger object can also control the supply air outlet temperature to a setpoint when a setpoint manager and temperature schedule are used. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger to maintain the desired setpoint and avoid overheating the supply air.

#### Model Description

The heat exchanger object models energy transfer between the supply air stream and the exhaust air stream according to the effectiveness values that are specified by the user in the input data file (see IO Reference Document, HeatExchanger:AirToAir:SensibleAndLatent). The operating volumetric air flow rate through the heat exchanger (i.e., the average of the actual supply and exhaust air flow rates for the simulation time step) should be between 50% and 130% of the nominal supply air flow rate specified for the heat exchanger. Operating air flow rates outside this range result in a warning message and a recommendation to adjust air flow rates to within the appropriate range.

The user must enter the sensible and latent effectiveness of the heat exchanger for heating and cooling conditions (Table 74) with balanced air flow (supply flow equal to the exhaust flow) at two flow rates: 75% and 100% of the nominal supply air flow rate. Heat exchanger manufacturers can typically provide this performance information, and it is also available for equipment contained in ARI’s Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment (ARI 2003). Values may be entered for sensible effectiveness, latent effectiveness, or both. The model assumes default values of 0.0 for sensible and latent effectiveness, thus requiring the user to input representative values for the heat exchanger being modeled.

To obtain the “operating” effectiveness of the heat exchanger at different air flow rates, the model first calculates the average volumetric air flow rate through the heat exchanger (average of the supply and exhaust air flow rates) for each simulation time step. Air flows through the heat exchanger may be unbalanced (supply greater than exhaust, or vice versa), but an unbalanced air flow ratio greater than 2:1 is not recommended  (beyond this range a warning message is issued). The model determines the operating effectiveness of the heat exchanger by linear interpolation or extrapolation of the 100% flow and 75% flow effectiveness values specified in the input data file, using the average volumetric air flow rate through the heat exchanger. Extrapolation is allowed down to 50% and up to 130% of the nominal supply air flow rate (beyond this range a warning message is issued).

<div img="image5456.txt">\({\varepsilon_{operating,sensible}} = {\varepsilon_{sensible,75\% \,flow}} + ({\varepsilon_{sensible,100\% \,flow}} - {\varepsilon_{sensible,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)\)</div>  

<div>\[{\varepsilon_{operating,latent}} = {\varepsilon_{latent,75\% \,flow}} + ({\varepsilon_{latent,100\% \,flow}} - {\varepsilon_{latent,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)\]</div>

*where*:

<div img="image5458.txt">\({\varepsilon_{operating,sensible}}\)</div> = operating sensible effectiveness of the heat exchanger

<div img="image5459.txt">\({\varepsilon_{operating,latent}}\)</div>    = operating latent effectiveness of the heat exchanger

<div img="image5460.txt">\({\varepsilon_{sensible,75\% \,flow}}\)</div>  =  sensible effectiveness at 75% airflow condition

<div img="image5461.txt">\({\varepsilon_{sensible,100\% \,flow}}\)</div> =  sensible effectiveness at 100% airflow condition

<div img="image5462.txt">\({\varepsilon_{latent,75\% \,flow}}\)</div>  =  latent effectiveness at 75% airflow condition

<div img="image5463.txt">\({\varepsilon_{latent,100\% \,flow}}\)</div> =  latent effectiveness at 100% airflow condition

<div img="image5464.txt">\(H{X_{flowratio}}\)</div> = the ratio of the average operating volumetric air flow rate [(supply flow plus exhaust flow) / 2.0] to the nominal supply air flow rate

If the heat exchanger’s supply air inlet temperature is less than the exhaust air inlet temperature, the operating sensible and latent effectivenesses are calculated using the 75% and 100% heating condition values; otherwise, the 75% and 100% cooling effectiveness values are used in Equations and .

The supply air conditions leaving the heat exchanger are determined using the heat exchanger operating effectiveness calculated above, the ratio of the air stream with the minimum heat capacity rate to the supply air stream heat capacity rate, and the difference in temperature or humidity ratio between the supply and exhaust inlet air:

<div>\[\mathop m\limits^ \bullet  cp,\min \, = MIN(\mathop m\limits^ \bullet  cp,\sup \,,\,\mathop {\,m}\limits^ \bullet  cp,exh)\]</div>

<div>\[{T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})\]</div>

<div>\[{\omega_{SupAirOut}} = {\omega_{SupAirIn}} + {\varepsilon_{operating,latent}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({\omega_{ExhAirIn}} - {\omega_{SupAirIn}})\]</div>

*where*:

<div img="image5468.txt">\(\mathop m\limits^ \bullet  cp,\min \)</div>           = minimum heat capacity rate (W/K)

<div img="image5469.txt">\(\mathop m\limits^ \bullet  cp,\sup \)</div>            = heat capacity rate of the supply air stream (W/K)

<div img="image5470.txt">\(\mathop {\,m}\limits^ \bullet  cp,exh\)</div>           = heat capacity rate of the exhaust air stream (W/K)

*T<sub>SupAirOut</sub>*<sub>                     </sub> = supply air temperature leaving the heat exchanger (°C)

*T<sub>SupAirIn</sub>*<sub>                         </sub> = supply air inlet temperature (°C)

*T<sub>ExhAirIn</sub>*<sub>                         </sub> = exhaust air inlet temperature (°C)

<div img="image5471.txt">\({\omega_{SupAirOut}}\)</div>          = supply air humidity ratio leaving the heat exchanger (kg/kg)

<div img="image5472.txt">\({\omega_{SupAirIn}}\)</div>           = supply air inlet humidity ratio (kg/kg)

<div img="image5473.txt">\({\omega_{ExhAirIn}}\)</div>           = exhaust air inlet humidity ratio (kg/kg)

Using the supply air outlet temperature and humidity ratio, the enthalpy of the supply air leaving the heat exchanger is calculated.

<div>\[{h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})\]</div>

where:

*h<sub>SupAirOut</sub>*<sub>             </sub>= enthalpy of the supply air leaving the heat exchanger (J/kg)

*PsyHFnTdbW* = psychrometric routine calculating air enthalpy as a function of

    temperature and humidity ratio

If the predicted conditions of the supply air leaving the heat exchanger exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (*h<sub>SupAirOut</sub>).*

Next, the sensible and total heat recovery rates of the heat exchanger are calculated:

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = {\mathop m\limits^ \bullet_{SupAir}}({h_{SupAirIn}} - {h_{SupAirOut}})\]</div>

where:

<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>            = sensible heat recovery rate (W)

<div img="image5478.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>               = total heat recovery rate (W)

*h<sub>SupAirIn</sub>*            = supply air inlet enthalpy (J/kg)

<div img="image5479.txt">\({\mathop m\limits^ \bullet_{SupAir}}\)</div>             = mass flow rate of the supply air stream (kg/s)

The conditions of the exhaust (secondary) air leaving the heat exchanger are then calculated:

<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}}\, + \,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<div>\[{h_{ExhAirOut}} = {h_{ExhAirIn}}\, + \,\,\frac{{\mathop Q\limits^ \bullet  {\,_{Total}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}\]</div>

<div>\[{\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})\]</div>

*where*:

*T<sub>ExhAirOut</sub>*<sub>                     </sub> = exhaust air temperature leaving the heat exchanger (°C)

*h<sub>ExhAirOut</sub>*           = exhaust air enthalpy leaving the heat exchanger (J/kg)

<div img="image5483.txt">\({\mathop m\limits^ \bullet_{ExhAir}}\)</div>             = mass flow rate of the exhaust air stream (kg/s)

<div img="image5484.txt">\({\omega_{ExhAirOut}}\)</div>          = exhaust air humidity ratio leaving the heat exchanger (kg/kg)

*PsyWFnTdbH* = psychrometric routine calculating air humidity ratio as a function of

    temperature and enthalpy

As was done for the supply air, calculated exhaust air conditions beyond the saturation curve are reset to saturation conditions at the calculated air enthalpy value.

Once the air conditions leaving each side of the heat exchanger (supply and exhaust) are calculated, this air is blended with any bypass air that was directed around the heat exchanger core to determine the final air conditions leaving the heat exchanger unit. These outlet air conditions are used in Equations and to determine the sensible and total heat recovery rate for the overall heat exchanger unit. The latent heat recovery rate for the overall unit is then calculated as the difference between the total and sensible heat recovery rates:

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}}\,\, - \,{\mathop {\,Q}\limits^ \bullet_{Sensible}}\]</div>

Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power rate for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger is scheduled to operate and supply/exhaust air flow rates exist. The electric power is assumed to be zero for all other times or if heat exchange is suspended to provide free cooling (economizer operation). None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams.

At the end of each HVAC simulation time step, this object reports the sensible, latent and total heat recovery rates for the overall unit as calculated above. The heat recovery rates are reported separately for times when the supply air is heated and when it is cooled (Ref: HeatExchanger:AirToAir:SensibleAndLatent in the EnergyPlus Input Output Reference). The heat recovery electric power is also reported for each simulation time step. In addition to the heat recovery rates and electric power, heating/cooling energy transferred to the supply air and the electric energy consumption by the heat exchanger unit are calculated for the time step being reported as follows:

<div>\[\,{Q_{SensibleCooling}} = \,\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{LatentCooling}} = \,\,{\mathop Q\limits^ \bullet_{LatentCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{TotalCooling}} = \,\,{\mathop Q\limits^ \bullet_{TotalCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{SensibleHeating}} = \,\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{LatentHeating}} = \,\,{\mathop Q\limits^ \bullet_{LatentHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{Q_{TotalHeating}} = \,\,{\mathop Q\limits^ \bullet_{TotalHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

<div>\[\,{E_{HXUnit}} = \,\,{P_{HXUnit}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

where:

<sub><div img="image5493.txt">\({Q_{SensibleCooling}}\)</div>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’

<div img="image5494.txt">\(\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\)</div>          = output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

                                   during times when the supply air is cooled

*TimeStepSys*           = HVAC system simulation time step, hr

<sub><div img="image5496.txt">\({Q_{LatentCooling}}\)</div>                               </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’

<div img="image5497.txt">\(\,{\mathop Q\limits^ \bullet_{LatentCooling}}\)</div>           = output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div>\[{\mathop Q\limits^ \bullet_{Latent}}\]</div>

   during times when the supply air is dehumidified

<sub><div img="image5499.txt">\({Q_{TotalCooling}}\)</div>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’

<div img="image5500.txt">\(\,{\mathop Q\limits^ \bullet_{TotalCooling}}\)</div>             = output variable ‘Heat Exchanger Total Cooling Rate, W’ = <div img="image5501.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>during

    times when the supply air enthalpy is reduced

<sub><div img="image5502.txt">\({Q_{SensibleHeating}}\)</div>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’

<div img="image5503.txt">\(\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\)</div>          = output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

   during times when the supply air is heated

<sub><div img="image5505.txt">\({Q_{LatentHeating}}\)</div>                               </sub>= output variable ‘Heat Exchanger Latent Heating Energy, J’

<sub><div img="image5506.txt">\({Q_{LatentHeating}}\)</div>                               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’

<div img="image5507.txt">\(\,{\mathop Q\limits^ \bullet_{LatentHeating}}\)</div>           = output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div>\[{\mathop Q\limits^ \bullet_{Latent}}\]</div> during times when the supply air is humidified

<sub><div img="image5509.txt">\({Q_{TotalHeating}}\)</div>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’

<div img="image5510.txt">\(\,{\mathop Q\limits^ \bullet_{TotalHeating}}\)</div>             = output variable ‘Heat Exchanger Total Heating Rate, W’ = <div img="image5511.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>during times when the supply air enthalpy is increased

<div img="image5512.txt">\(\,{E_{HXUnit}}\)</div>                  = output variable ‘Heat Exchanger Electric Energy, J’

<div img="image5513.txt">\({P_{HXUnit}}\)</div>                   = output variable ‘Heat Exchanger Electric Power, W’

#### Frost Control Methods

In cold weather, frost can form on the heat exchanger causing a reduction in air flow and heat recovery performance. Various strategies can be employed to limit frost formation. Heat exchangers that transfer total energy (sensible plus latent) usually have a lower frost threshold temperature than sensible-only heat exchangers. Frost threshold temperatures for sensible-only heat exchangers may be -1°C to -12°C for plate and rotary heat exchangers respectively, while those for comparable total (sensible plus latent) heat exchangers may be 10°C lower. The frost threshold temperature for a specific application is dependent on the exhaust air dry-bulb temperature and relative humidity, heat exchanger type (e.g., sensible-only or total heat exchange, flat plate or rotary), and the heat exchanger effectiveness. Consult manufacturer’s literature to obtain specific frost threshold temperatures for the heat exchanger being modeled.

Four frost control strategies can be modeled for this air-to-air heat exchanger unit. Each of these four strategies is discussed in detail below.

#### Preheat

One method to control frost formation is to preheat the cold outdoor (supply) air entering the heat exchanger. When a preheat coil is used for frost control, a separate heating coil object must be placed in the supply air stream at the inlet to the heat exchanger (Coil:Heating:Water, Coil:Heating:Electric or Coil:Heating:Gas). The preheat coil should be controlled to maintain a minimum supply air inlet temperature thereby eliminating frost buildup on the heat exchanger core. When modeling preheat frost control, specify “None” as the frost control method in the heat exchanger object. When modeling this heat exchanger as part of an air loop, refer to the objects AirLoopHVAC:OutdoorAirSystem and SetpointManager:Scheduled the EnergyPlus Input Output Reference for additional information on specifying a preheat coil and controlling its supply air temperature.This frost control method is not currently available when this heat exchanger is being used as part of the compound object ZoneHVAC:EnergyRecoveryVentilator.

#### Exhaust Only

This method of frost control bypasses the incoming supply air around the heat exchanger core thereby warming the core using the exiting exhaust air. This method is similar to ‘supply air off’ frost control where the supply air fan is turned off for a predetermined period of time while the exhaust air fan continues to operate. For the ‘supply air off’ method, the supply air flow is stopped for a period of time thereby reducing the ventilation air supplied to the zone(s). In addition, the building may be negatively pressurized for the period of time that the supply air flow is stopped since the exhaust air fan continues to operate. On the other hand, the ‘exhaust only’ method of frost control modeled by EnergyPlus continues to provide outdoor ventilation air to the zone(s), but this air is simply bypassed around the heat exchanger core for a portion of the time and the potential problem with negatively pressurizing the building is avoided. Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed when this frost control is active and no warning message is issued.

The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the supply air (e.g., outdoor air) entering the heat exchanger is equal to or below the specified threshold temperature, the fractional amount of time that the supply air is bypassed around the heat exchanger core is determined from the following equation:

<div>\[{X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})\]</div>

where:

<div img="image5515.txt">\({X_{DefrostTime}}\)</div>  = Fractional time period for frost control <div img="image5516.txt">\(\left( {0\,\, \le \,\,\,{X_{DefrostTime}}\,\, \le \,\,1} \right)\)</div>

<div img="image5517.txt">\({X_{Initial}}\)</div>        = Initial defrost time fraction

<div img="image5518.txt">\({X_{RateofIncrease}}\)</div>= Rate of defrost time fraction increase (K<sup>-1</sup>)

<div img="image5519.txt">\({T_{Threshold}}\)</div>     = Threshold temperature (°C)

<div img="image5520.txt">\({T_{SupAirIn}}\)</div>       = Supply air inlet temperature (°C)

During the defrost time, supply air flow is fully bypassed around the heat exchanger core and no heat transfer takes place. For the remainder of the time period, no air is bypassed and full heat exchange is achieved. The average supply air flow bypassed around the heat exchanger core is calculated as follows:

<div>\[{\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}\]</div>

To determine the average heat transfer rates for the simulation time step, the supply air outlet conditions are first calculated as if the heat exchanger were not in defrost mode (see previous section, Model Description). The sensible and total heat transfer rates are then calculated and multiplied by the fractional time period that the heat exchanger is not in defrost mode (1-*X<sub>DefrostTime</sub>*).

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}({h_{SupAirIn}} - {h_{SupAirOut}})\]</div>

Once the average heat transfer rates are determined, the average conditions of the supply air exiting the overall heat exchanger unit are calculated as follows:

<div>\[{T_{SupAirOut}} = {T_{SupAirIn\,}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,\sup }}\]</div>

<div>\[{h_{SupAirOut}} = {h_{SupAirIn}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAir}}}}}\]</div>

<div>\[{\omega_{SupAirOut}} = PsyWFnTdbH({T_{SupAirOut}},{h_{SupAirOut}})\]</div>

As described previously, if the predicted conditions of the exiting supply air exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (*h<sub>SupAirOut</sub>).*If the supply air temperature is reset, the average sensible heat transfer rate is recalculated before the exhaust air outlet conditions are determined:

<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}}\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

<div>\[{h_{ExhAirOut}} = {h_{ExhAirIn}}\,\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}\]</div>

<div>\[{\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})\]</div>

#### Exhaust Air Recirculation

This method of frost control routes exhaust (outlet) air back through the supply side of the heat exchanger to warm the core. Since this method routes exhaust air back into the building, the building is typically not depressurized when this frost control is active. However, the incoming supply (outdoor ventilation) air flow is stopped for the fractional period of time that frost control is active. If significant periods of time exist when outdoor temperatures are below the selected threshold temperature and outdoor ventilation air is continuously required, an alternative method of frost control should be considered.

The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the inlet supply air (e.g., outdoor air) is equal to or below the specified threshold temperature, the fractional amount of time that this heat exchanger frost control strategy is active is determined from the following equation:

<div>\[{X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})\]</div>

The air mass flow rate of the supply air leaving the heat exchanger unit is then calculated using the defrost time fraction calculated above the mass flow rates of supply and exhaust air entering the unit.

<div>\[{\mathop m\limits^ \bullet_{_{SupAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\,\, + \,\,{X_{DefrostTime}}{\mathop m\limits^ \bullet_{_{ExhAirIn}}}\]</div>

The model assumes that no heat exchange occurs during defrost, and the average supply supply air conditions are simply a blend of the conditions when the unit is not in defrost and the exhaust air inlet conditions during defrost operation:

<div>\[{T_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{T_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{T_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}\]</div>

<div>\[{\omega_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{\omega_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{\omega_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}\]</div>

<div>\[{h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})\]</div>

The operating effectivenesses of the heat exchanger are initially calculated according to Equations and assuming no defrost operation. Since the supply air flow across the heat exchanger core is not reduced during defrost operation, the sensible and latent effectiveness are therefore derated (for reporting purposes) in direct proportion to the fraction of time that frost control is not active.

<div>\[{\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}\]</div>

<div>\[{\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}\]</div>

Since the exhaust outlet air is recirculated through the supply side of the heat exchanger core, the incoming supply air and exiting exhaust air flows are stopped for the fraction of the time when frost control is active. The average air mass flow rate at the supply air inlet and the exhaust air outlet nodes are therefore reduced accordingly.

<div>\[{\mathop m\limits^ \bullet_{_{SupAirIn}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<div>\[{\mathop m\limits^ \bullet_{_{ExhAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{ExhAirOut}}}\]</div>

The conditions of the exiting (outlet) exhaust air (temperature, humidity ratio and enthalpy) are reported as the values when frost control is not active (i.e., the conditions when exhaust air is actually leaving the unit).

#### Minimum Exhaust Temperature

With this frost control method, frost formation is avoided by continuously maintaining the temperature of the exhaust air leaving the heat exchanger core above a specified setpoint. The minimum exhaust air temperature is maintained by modulating heat exchanger rotational speed or by bypassing supply air around a plate heat exchanger. For this frost control method, the user must only enter the threshold (minimum) temperature.

For the case of modulating heat exchanger rotation, the operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the operating effectivenesses are reduced as follows:

<div>\[{X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}\]</div>

<div>\[{\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}\]</div>

<div>\[{\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}\]</div>

The supply air and exhaust air outlet conditions are then recalculated using these reduced effectiveness values. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.

The calculation procedure is slightly different for the case of a plate heat exchanger where the supply air is bypassed around the heat exchanger core. Since the volumetric air flow rate through the heat exchanger core is reduced when frost control is active, an iterative process is used to determine the operating effectiveness of the heat exchanger. The operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the fractional defrost time is calculated as follows:

<div>\[{X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}\]</div>

The iteration process then begins to determine the heat exchanger effectiveness and the exhaust air outlet temperature as if frost control were active. The operating mass flow rate through the supply side of the heat exchanger core is calculated.

*Beginning of iteration process:*

<div>\[{\mathop m\limits^ \bullet_{_{SupAirCore}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

<div>\[{\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\]</div>

The ratio of average volumetric flow rate through the heat exchanger core to heat exchanger’s nominal volumetric flow rate (*HX<sub>flowratio</sub>*) is then determined and used to calculate the operating effectiveness of the heat exchanger using Equations and . Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed and no warning message is issued. Supply air outlet temperature (leaving the heat exchanger core), sensible heat transfer, and exhaust air outlet temperature are then calculated using the revised heat exchanger effectiveness.

<div>\[{T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirInlet}} - {T_{SupAirOutlet}})\]</div>

<div>\[{T_{ExhAirOut}} = {T_{ExhAirIn}} + \frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}\]</div>

The error between the exhaust outlet temperature and the threshold temperature for frost control and a new defrost time fraction are subsequently calculated.

<div>\[Error = {T_{ExhAirOut}} - {T_{Threshold}}\]</div>

<div>\[{X_{DefrostTime}} = \,{X_{DefrostTime}}\,\left( {\frac{{{T_{ExhAirIn}} - {T_{ExhAirOut}}}}{{{T_{ExhAirIn}} - {T_{Threshold}}}}} \right)\]</div>

*End of iteration process:*

The iteration process ends when the calculated error is within an error tolerance of 0.001.  The air streams passing through the heat exchanger core and bypassing the core through the bypass damper are then blended together to provide the air conditions leaving the heat exchanger unit. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) and *the user specified economizer lockout input is specified as Yes*. For plate heat exchangers, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. For rotary heat exchangers, air flows continue through the core but it is assumed that heat exchanger rotation is stopped.

Heat exchange can also be suspended for the purposes of providing free cooling operation in the absence of a conventional air-side economizer. In this case specify “MinimumFlowWithBypass” as the economizer choice and again provide the required control points as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available and *the user specified economizer lockout input is specified as Yes*, however the supply air flow rate will remain at the minimum value specified in the outside air controller object. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.

If economizer operation is not required, specify “NoEconomizer” as the economizer control type in the outside air controller object. The heat exchanger will operate according to its availability schedule and free cooling will not be provided. . If economizer operation *is* required and the heat exchanger *should not* provide free cooling, specify the input for the heat exchanger’s economizer lockout as No and heat recovery will remain active during economizer mode.

Heat recovery for this heat exchanger may also be suspended during a high humidity control event (see object Controller:OutdoorAir) in a similar manner. Specifying Yes for economizer lockout will also suspend heat recovery when high humidity control is activated. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.

#### Supply Air Outlet Temperature Control

This heat exchanger object can also control the supply air outlet temperature to a setpoint to avoid overheating. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger. To model this temperature control, the user must specify ‘Yes’ for the Supply Air Outlet Temperature Control field in this heat exchanger object, and a separate setpoint manager (see object: SetpointManager:Scheduled) and temperature schedule  must be specified for the heat exchanger unit’s supply air outlet node.

This control strategy is typically used in conjunction with economizer operation (see object Controller:OutdoorAir), and an example control profile is shown in the figure below. When the outdoor air temperature falls to the specified maximum limit for economizer operation, heat exchange is suspended (air is fully bypassed around the heat exchanger core or heat exchanger rotation is stopped). The figure below shows economizer operation being initiated based on outdoor temperature but other triggers can be used (e.g. differential temperature [outdoor temperature with respect to exhaust air temperature], single point enthalpy or differential enthalpy). Heat exchange remains suspended until the outdoor temperature falls to the minimum temperature (temperature lower limit) for economizer control. The setpoint for the supply air outlet temperature control should match the economizer temperature lower limit.

As the outdoor air temperature falls further below the setpoint for the supply air outlet temperature (same as the economizer lower temperature limit), the heat exchanger bypass dampers will modulate closed to maintain the desired supply air temperature for a plate heat exchanger. For a rotary heat exchanger the rotary heat exchanger speed will gradually increase to maintain the desired supply air temperature. Modulation of heat exchanger performance will continue until the supply air temperature setpoint can no longer be maintained. This control is only active if the entering supply (primary) air temperature is less thatn the heat exchanger setpoint temperature.

![](EngineeringReference/media/image5550.png)



Figure 251.  Air to Air Heat Exchanger with Supply Air Temperature Control

#### References

ARI. 2001. Rating Air-to-Air Heat Exchangers for Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning & Refrigeration Institute.

ARI. 2003. Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning & Refrigeration Institute.

### Air System Air-To-Air Flat Plate Heat Exchanger

#### Overview

The input object HeatExchanger:AirToAir:FlatPlate provides an NTU – effectiveness model of a static flat plate air-to-air heat exchanger. Humidity issues are ignored in this model. A full, detailed description of the model can be found in the reference.

The inputs for the model are the design values for the primary air flow rate, primary air inlet and outlet temperature,  secondary air flow rate, and secondary air inlet temperature. No design UAs are required: instead, the ratio (at design conditions) of the primary *hA* to the secondary *hA* (*r<sub>hA</sub>*) is input. The flow configuration is also an input (counter, parallel, or crossflow).

n An important feature of this model is that the heat exchanger total *UA* is a time varying function of the primary and secondary mass flow rates and inlet temperatures.

#### Model Description

The design inlet / outlet conditions determine a design effectiveness *eff*<sub>des</sub>. From the design capacity flow ratio, the flow arrangement, and *eff*<sub>des,</sub> the NTU – effectiveness formulas give the *NTU<sub>des</sub>* and *UA<sub>des</sub>*.

The time varying calculations proceed as follows. First the *UA* is determined:

<div>\[UA = U{A_{des}}({r_{hA}} + 1)/({({\dot m_{p,des}}{T_{p,des}}/{\dot m_p}{T_p})^{.78}} + {r_{hA}}{({\dot m_{s,des}}{T_{s,des}}/{\dot m_s}{T_s})^{.78}})\]</div>

where *des* means *design*, *p* means *primary*, *s* means *secondary*, *T* is air stream temperature, and <div img="image5552.txt">\(\dot m\)</div>is air stream mass flow rate. From the *UA* and the capacity flow ratio the *NTU* is determined: <div img="image5553.txt">\(NTU = UA/{C_{\min }}\)</div>. Then the NTU – effectiveness formulas are used to calculate the effectiveness. From the effectiveness and the inlet conditions, outlet condtions are determined.

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and *the user specified economizer lockout input is specified as Yes*. For this flat plate heat exchanger, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. If the economizer lockout is specified as No, the flat plate heat exchanger is operational even when economizer or high humidity mode is active. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.

#### References

M. Wetter. 1999. *Simulation Model: Air-To-Air Plate Heat Exchanger*, LBNL-42354. This document can be downloaded from [*http://simulationresearch.lbl.gov*](http://simulationresearch.lbl.gov).

### Air System Air-To-Air Balanced Flow Desiccant Heat Exchanger

#### Overview

The input object HeatExchanger:Desiccant:BalancedFlow provides a model for a desiccant heat exchanger that is an HVAC component used to model both temperature (sensible) and moisture (latent) heat exchange between two air streams (Figure 252). The model assumes balanced air flow through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air volume flow rates and face velocities are the same). Heat exchanger performance is specified through a performance data type object (e.g., Heat Exchanger:Desiccant:BalancedFlow:Performance Data Type 1). Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant heat exchanger object.

![BalancedFlowDesiccantHeatExchanger\_Schematic](EngineeringReference/media/image5554.png)

Figure 252. Schematic of the Balanced Flow Desiccant Heat Exchanger

EnergyPlus has another air-to-air heat exchanger object for modeling sensible and latent heat transfer between two air streams that uses the input object HeatExchanger:AirToAir:SensibleAndLatent. That heat exchanger model uses effectiveness values specified by the user to determine exiting air conditions from each side of the heat exchanger. In contrast, the balanced flow desiccant heat exchanger references a performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) which defines the model equations, user-specified model coefficients, and min/max limits for the model’s independent and dependent variables.

#### Model Description

This heat exchanger is a simple object that performs three basic functions:

1.    Informs the associated performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) if it should calculate heat exchange for a simulation time step, or if heat exchange is suspended for the time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger),

2.    Passes the process and regeneration air inlet conditions (e.g., dry-bulb temperature, humidity ratio, air mass flow rate) to the associated performance data type object, and

3.    Reports the total, sensible and latent cooling/heating rates and electric power based on the results from the performance data type model that is specified.

While the desiccant heat exchanger object’s availability to provide heat exchange between the two air streams is determined by the user-specified availability schedule, other objects that call this heat exchanger object can also control its heat exchange during a simulation time step. Currently, this desiccant heat exchanger model can be referenced by two compound objects: CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are used to provide enhanced dehumidification over conventional systems. If this heat exchanger is referenced by a compound object, the compound object will control heat exchanger operation (i.e., tell the heat exchanger if heat exchange is needed or not for each simulation time step). Details for how the compound objects control exchanger operation are described elsewhere in this document (ref. CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System).

This desiccant heat exchanger object may also be specified directly in a AirLoopVHAC (air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem:EquipmentList without being referenced by a compound object. If specified directly in a AirLoopHVAC loop or AirLoopHVAC:OutdoorAirSystem:EquipmentList, then the heat exchanger can be controlled to provide heat exchange based on a maximum and/or minimum humidity setpoint placed on the process air outlet node (ref. SetpointManagers). If no humidity setpoints are provided on this node, then heat exchange will be provided whenever the heat exchanger is available to operate (via its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams. Further details regarding heat exchanger control via humidity setpoints on the process air outlet node are described in the section for the associated data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).

The balanced flow desiccant heat exchanger model first checks for three conditions to be true before calling the specified performance data type model to calculate heat exchanger performance:

·        Non-zero air mass flow rates on the process and regeneration inlet air nodes,

·        Desiccant heat exchanger is available to operate based on its availability schedule,

·        If a compound object is calling this desiccant heat exchanger, it is requesting that heat exchange be provided.

If any of these conditions is false, then heat exchange is suspended and the model simply passes the air conditions on the process and regeneration air inlet nodes to the respective outlet air nodes. In addition, the heat exchanger electric power is set to zero.

If all of the above conditions are true, then heat exchange is active and the specified performance data type model is called to calculate the process and regeneration outlet air conditions and heat exchanger electric power. Immediately before this call to the performance data type model, a check is made to determine if the operating air flow rates through the heat exchanger (i.e., the actual air flow rates for the simulation time step) are equal (balanced flow). If a difference of more than 2% exists between the process and regeneration air flow rates at any time during the simulation, a warning is issued.

After the specified performance data type model calculates the process/regeneration air outlet conditions and heat exchanger electric power, the balanced flow desiccant heat exchanger model uses that information to report overall performance. Specifically, the heat exchanger’s sensible, latent and total heating and cooling rates are calculated for the process air side of the heat exchanger. Since energy must be conserved, the same heating or cooling rates apply to the regeneration air stream although they are opposite in heat transfer direction (e.g., a sensible cooling rate on the process air side of the heat exchanger would indicate an equivalent sensible heating rate on the regeneration air side).

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \,{\mathop m\limits^ \bullet_{Proc}}C{p_{Proc,\,\,in}}\left( {{T_{Proc,\,\,out}}\, - \,{T_{Proc,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total}} = \,{\mathop m\limits^ \bullet_{Proc}}\left( {{h_{Proc,\,\,out}}\, - \,{h_{Proc,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = \,{\mathop Q\limits^ \bullet_{Total}}\, - \,{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

where:

<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\]</div>      = sensible heat transfer rate to the process air stream (W)

<div img="image5559.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>         = total heat transfer rate to the process air stream (W)

<div>\[{\mathop Q\limits^ \bullet_{Latent}}\]</div>        = latent heat transfer rate to the process air stream (W)

<div img="image5561.txt">\({\mathop m\limits^ \bullet_{Proc}}\)</div>         = process air mass flow rate (kg/s)

<div img="image5562.txt">\(C{p_{Proc,\,\,in}}\)</div>     = specific heat of inlet process air (J/kg-K)

<div img="image5563.txt">\({T_{Proc,\,\,out}}\)</div>      = process air outlet temperature (°C)

<div img="image5564.txt">\({T_{Proc,\,\,in}}\)</div>        = process air inlet temperature (°C)

<div img="image5565.txt">\({h_{Proc,\,\,out}}\)</div>      = process air outlet enthalpy (J/kg)

<div img="image5566.txt">\({h_{Proc,\,\,in}}\)</div>        = process air inlet enthalpy (J/kg)



To simplify the accounting of heat exchanger performance, the sensible, latent, and total heat transfer rates for the process side of the heat exchanger are stored in cooling and heating report variables. For example, if the sensible heat transfer rate is negative, the absolute value is stored in a “cooling” rate report variable. Conversely, if the sensible heat transfer rate is positive, the value is stored in a “heating” rate report variable. Similar accounting is performed for the latent and total heat transfer rate variables as follows:

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} <  = 0} \right){\mathop Q\limits^ \bullet_{SensibleCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} > 0} \right){\mathop Q\limits^ \bullet_{SensibleHeating}} = {\mathop Q\limits^ \bullet_{Sensible}}\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} <  = 0} \right){\mathop Q\limits^ \bullet_{LatentCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Latent}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} > 0} \right){\mathop Q\limits^ \bullet_{LatentHeating}} = {\mathop Q\limits^ \bullet_{Latent}}\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} <  = 0} \right){\mathop Q\limits^ \bullet_{TotalCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Total}}} \right)\]</div>

<div>\[IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} > 0} \right){\mathop Q\limits^ \bullet_{TotalHeating}} = {\mathop Q\limits^ \bullet_{Total}}\]</div>

At the end of each HVAC simulation time step, this object reports the sensible, latent and total cooling/heating energy and electric consumption for the heat exchanger as follows:

<div>\[{Q_{SensibleCooling}} = {\dot Q_{SensibleCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{LatentCooling}} = {\dot Q_{LatentCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{SensibleHeating}} = {\dot Q_{SensibleHeating}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{LatentHeating}} = {\dot Q_{LatentHeating}}*TimeStepSys*3600.\]</div>

<div>\[{Q_{TotalHeating}} = {\dot Q_{TotalHeating}}*TimeStepSys*3600.\]</div>

<div>\[{E_{HXUnit}} = {P_{HXUnit}}*TimeStepSys*3600.\]</div>

where:

<sub><div img="image5580.txt">\({Q_{SensibleCooling}}\)</div>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’

<div img="image5581.txt">\({\dot Q_{SensibleCooling}}\)</div>          = output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>\[{\dot Q_{Sensible}}\]</div>

                                   during times when the process air is cooled

*TimeStepSys*           = HVAC system simulation time step, hr

<sub><div img="image5583.txt">\({Q_{LatentCooling}}\)</div>               \\                </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’

<div img="image5584.txt">\({\dot Q_{LatentCooling}}\)</div>           = output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div img="image5585.txt">\({\dot Q_{Latent}}\)</div>

   during times when the process air is dehumidified

<sub><div img="image5586.txt">\({Q_{TotalCooling}}\)</div>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’

<div img="image5587.txt">\({\dot Q_{TotalCooling}}\)</div>             = output variable ‘Heat Exchanger Total Cooling Rate, W’ = <div img="image5588.txt">\({\dot Q_{Total}}\)</div>during

    times when the process air enthalpy is reduced

<sub><div img="image5589.txt">\({Q_{SensibleHeating}}\)</div>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’

<div img="image5590.txt">\({\dot Q_{SensibleHeating}}\)</div>          = output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div img="image5591.txt">\({\dot Q_{Sensible}}\)</div>

   during times when the process air is heated

<sub><div img="image5592.txt">\({Q_{LatentHeating}}\)</div>               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’

<div img="image5593.txt">\({\dot Q_{LatentHeating}}\)</div>           = output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div img="image5594.txt">\({\dot Q_{Latent}}\)</div> during times when the process air is humidified

<sub><div img="image5595.txt">\({Q_{TotalHeating}}\)</div>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’

<div img="image5596.txt">\({\dot Q_{TotalHeating}}\)</div>             = output variable ‘Heat Exchanger Total Heating Rate, W’ = <div img="image5597.txt">\({\dot Q_{Total}}\)</div>during times when the process air enthalpy is increased

<div img="image5598.txt">\({E_{HXUnit}}\)</div>                  = output variable ‘Heat Exchanger Electric Energy, J’

<div img="image5599.txt">\({P_{HXUnit}}\)</div>                   = output variable ‘Heat Exchanger Electric Power, W’

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and *the user specified economizer lockout input is specified as Yes*. For the desiccant heat exchanger, heat transfer is assumed to be provided by a rotating heat exchanger core. For this reason, air continues to flow through the core when the outdoor air economizer is active but it is assumed that the rotation of the heat exchanger core is stopped. If the economizer lockout is specified as No, the desiccant heat exchanger is operational even when economizer or high humidity mode is active. This specific type of heat exchanger is typically *not* controlled by an outdoor air economizer. For this reason, the default value for economizer lockout is No and must be specifically entered as Yes to enable the economizer or high humidity control lockout feature.

#### Desiccant Heat Exchanger Performance Data

##### Overview

The input object HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 specifies a performance model and model coefficients for a balanced flow desiccant heat exchanger. The HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object is referenced by a HeatExchanger:Desiccant:BalancedFlow object. This performance data object is used to specify the thermal performance and electric consumption of the heat exchanger. Some representative inputs for this object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf).

This model predicts the regeneration air stream outlet temperature and humidity ratio values based on the entering regeneration and process air stream temperature, humidity ratio and face velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a simple heat and moisture balance. The model requires that the user enter the nominal volumetric flow rate and a nominal face velocity, electric power consumption, empirical model coefficients for the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum and maximum values for both the independent and dependent variables for the empirical model coefficients provided. Refer to the EnergyPlus Input Output Reference for details regarding the input syntax for this object.

##### Heat Exchanger Face Area and Air Velocity

The user is required to enter a nominal volumetric air flow rate and a nominal face velocity. From these inputs, a heat exchanger face area (applicable for both the regeneration and process sides of the heat exchanger) is calculated and used to determine the operating face velocity during the simulation.

<div>\[{A_{face}}\, = \,{\raise0.7ex\hbox{${{V_{face,nom}}}$} \!\mathord{\left/ {\vphantom {{{V_{face,nom}}} {{{\mathop v\limits^ \bullet  }_{face,nom}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop v\limits^ \bullet  }_{face,nom}}}$}}\]</div>

<div>\[RFV\, = \,{\raise0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{Reg,in}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{Reg,in}}} {\left( {{\rho_{Std}}{A_{face}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{\rho_{Std}}{A_{face}}} \right)}$}}\]</div>

where:

<div img="image5602.txt">\({A_{face}}\)</div>          = heat exchanger face area (m<sup>2</sup>)

<div img="image5603.txt">\({V_{face,nom}}\)</div>      = nominal air volume flow rate specified for the heat exchanger (m<sup>3</sup>/s)

<div img="image5604.txt">\({\mathop v\limits^ \bullet_{face,nom}}\)</div>      = nominal air face velocity specified for the heat exchanger (m/s)

<div img="image5605.txt">\(RFV\)</div>         = face velocity of the regeneration (and process) air stream (m/s)

<div img="image5606.txt">\({\mathop m\limits^ \bullet_{Reg,in}}\)</div>       = mass flow rate of the regeneration air stream (kg/s)

<div img="image5607.txt">\({\rho_{Std}}\)</div>           = density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)



The face velocity calculated each simulation time step is used in the empirical equations (see ‘Model Calculations’ below) and should be within the minimum and maximum velocity boundaries specified for the model coefficients (see ‘Empirical Model Boundaries (Minimum and Maximum)‘ below). When the calculated air velocity exceeds one of the boundaries, a warning is issued and the velocity is reset to the appropriate boundary value before being passed to the empirical equations for calculating regeneration air outlet temperature and humidity ratio. If the user is confident in their empirical model coefficients, the minimum and maximum velocity boundaries may be expanded slightly (caution should be used here) to allow extrapolation of the empirical equations during the simulation.

##### Model Calculations

The model coefficients may be obtained by curve fitting field measurements or the results from other computer models that accurately reflect the performance of a balanced flow desiccant heat exchanger. A wide range of data is necessary to properly define the performance of the desiccant heat exchanger such that all operating conditions expected during a simulation are included in the range of data used to obtain the model coefficients. The minimum and maximum boundaries for the independent variables used to generate the empirical model coefficients are used by this model to ensure that model extrapolation does not occur at any point during the simulation. For this reason, it is recommended that the widest possible range of data be used to determine the model coefficients.

The dry-bulb temperature of the regeneration outlet air is determined using the equation shown below.

<div>\[RTO = B1 + B2*RWI + B3*RTI + B4*\left( {\frac{{RWI}}{{RTI}}} \right) + B5*PWI + B6*PTI + B7*\left( {\frac{{PWI}}{{PTI}}} \right) + B8*RFV\]</div>

where:

<div img="image5609.txt">\(RTO\)</div> = regeneration outlet air dry-bulb temperature (°C)

<div img="image5610.txt">\(RWI\)</div> = regeneration inlet air humidity ratio (kg/kg)

<div img="image5611.txt">\(RTI\)</div>  = regeneration inlet air dry-bulb temperature (°C)

<div img="image5612.txt">\(PWI\)</div> = process inlet air humidity ratio (kg/kg)

<div img="image5613.txt">\(PTI\)</div>  = process inlet air dry-bulb temperature (°C)

<div img="image5614.txt">\(RFV\)</div> = regeneration (and process) face velocity (m/s)



Similarly, the humidity ratio of the regeneration outlet air is defined using the same empirical equation form; however, different coefficients are used as follows:

<div>\[RWO = C1 + C2*RWI + C3*RTI + C4*\left( {\frac{{RWI}}{{RTI}}} \right) + C5*PWI + C6*PTI + C7*\left( {\frac{{PWI}}{{PTI}}} \right) + C8*RFV\]</div>

where:

<div img="image5616.txt">\(RWO\)</div> = regeneration outlet air humidity ratio (kg/kg)



If the regeneration outlet air conditions exceed the saturation curve, RTO and RWO are reset to saturated conditions (100% RH) at the enthalpy calculated based on the original RTO and RWO values.

Once the regeneration outlet air conditions are determined as described above, the dry-bulb temperature and humidity ratio differences across the regeneration side of the heat exchanger are calculated.

<div>\[{T_{diff}} = \,RTO - {T_{Reg,\,\,in}}\]</div>

<div>\[{w_{diff}} = \,RWO - {w_{Reg,\,\,in}}\]</div>

where:

<div img="image5619.txt">\({T_{Reg,\,\,in}}\)</div>         = actual regeneration inlet air dry-bulb temperature (°C)

<div img="image5620.txt">\({w_{Reg,\,\,in}}\)</div>        = actual regeneration inlet air humidity ratio (kg/kg)

<div img="image5621.txt">\({T_{diff}}\)</div>           = regeneration air temperature difference based on empirical model (°C)

<div img="image5622.txt">\(wdiff\)</div>          = regeneration air humidity ratio difference based on empirical model (kg/kg)



The regeneration outlet air conditions described above represent the full load outlet conditions under steady-state operation. However, there are times when the heat exchanger may not operate for the entire simulation time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger for a portion of the time step). For example, the parent object calling this heat exchanger model may request that it only provide heat exchange for a portion of the time step (*HXPartLoadRatio*). Another example would be if this heat exchanger is not called by a parent object but is instead placed directly in a AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem and a setpoint manager is used to place a minimum and/or maximum humidity ratio setpoint on the process air outlet node. For this case the humidity setpoints, if present, are used to calculate a part-load ratio for the heat exchanger assuming the full-load process air humidity ratio difference is equivalent (but opposite in sign) to the regeneration air humidity ratio difference (*w<sub>diff</sub>*):



<div img="image5623.txt">\(\begin{array}{l}IF\,\,\left( {{w_{diff}} > 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,humidified,\,process\,air\,dehumidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{{w_{diff}}}}\\ELSE\,IF\,\left( {{w_{diff}} < 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,dehumidified,\,process\,air\,humidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{min, set\,point}}} \right)}}{{{w_{diff}}}}\\END\,IF\\HXPartLoadRatio = MAX\left( {0.0,HXPartLoadRatio} \right)\\HXPartLoadRatio = MIN\,\left( {1.0,HXPartLoadRatio} \right)\end{array}\)</div>

If this heat exchanger is not being called by a parent object and no humidity setpoints are placed on the process air outlet node, then the model assumes that the heat exchanger operates for the entire simulation time step when it is available to operate (based on its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams.

EnergyPlus has an established convention for placing information on outlet air nodes. If the air flow rate is continuous but the device only operates for a portion of the simulation time step, then the average outlet conditions (temperature, humidity and enthalpy) are placed on the outlet air node. If the air flow rate cycles on and off during the simulation time step, then the full load outlet conditions are placed on the outlet air node along with the average air mass flow rate for the simulation time step. To account for these cases, this model uses the following logic:

<div>\[\begin{array}{l}IF(FanOpMode\,\,.EQ.\,\,CycFanCycComp\,\,.OR.\,\,RegAirInletIsOANode)\,THEN\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + {T_{diff}}\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + {w_{diff}}\\ELSE\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + \left( {{T_{diff}}*HXPartLoadRatio} \right)\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + \left( {{w_{diff}}*HXPartLoadRatio} \right)\\ENDIF\end{array}\]</div>

where:

<div img="image5625.txt">\({T_{Reg,\,\,out}}\)</div>       = regeneration outlet air dry-bulb temperature (°C)

<div img="image5626.txt">\({w_{Reg,\,\,out}}\)</div>      = regeneration outlet air humidity ratio (kg/kg)

<div img="image5627.txt">\(HXPartLoadRatio\)</div> = heat exchanger part-load ratio (determined by parent object calling this model, or calculated based on a minimum/maximum humidity ratio setpoints as shown above).



In the logic shown above, *RegAirInletIsOANode* is true if the regeneration air inlet node is an outside air node. If so, the model assumes that the air flow through the regeneration side of the heat exchanger cycles on and off as required during the simulation time step. Also, the regeneration outlet air humidity ratio is limited to be between 1E-5 and 1.0.

The regeneration outlet air enthalpy is then calculated using the regeneration outlet air temperature and humidity ratio.

<div>\[{h_{Reg,\,\,out}} = \,PsyHFnTdbW\left( {{T_{Reg,\,\,out}}\,,\,\,{w_{Reg,\,\,out}}} \right)\]</div>

Using the regeneration outlet air conditions, the heat transfer on the regeneration side of the heat exchanger is then calculated:

<div>\[{\mathop Q\limits^ \bullet_{Sensible,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}C{p_{Reg,\,\,in}}\left( {{T_{Reg,\,\,out}}\, - \,{T_{Reg,\,\,in}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Total,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}\left( {{h_{Reg,\,\,out}}\, - \,{h_{Reg,\,\,in}}} \right)\]</div>

where:

<div img="image5631.txt">\({\mathop Q\limits^ \bullet_{Sensible,Reg}}\)</div>  = sensible heat transfer rate to the regeneration air stream (W)

<div img="image5632.txt">\({\mathop Q\limits^ \bullet_{Total,Reg}}\)</div>     = total heat transfer rate to the regeneration air stream (W)

<div img="image5633.txt">\({\mathop m\limits^ \bullet_{Reg}}\)</div>          = regeneration air mass flow rate (kg/s)

<div img="image5634.txt">\(C{p_{Reg,\,\,in}}\)</div>      = specific heat of inlet regeneration air (J/kg-K)



Since the model assumes that total and sensible heat transfer is conserved, these heat transfer rates are then used to calculate the process air outlet conditions:

<div>\[{h_{Proc, out}} = \,{h_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Total,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}}}} \right)\]</div>

<div>\[{T_{Proc, out}} = \,{T_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}C{p_{Proc,in}}}}} \right)\]</div>

<div>\[{w_{Proc,\,\,out}} = \,PsyWFnTdbH\left( {{T_{Proc,\,\,out}}\,,\,\,{h_{Proc,\,\,out}}} \right)\]</div>

where:

<div img="image5638.txt">\({h_{Proc,\,\,out}}\)</div>      = process outlet air enthalpy (J/kg)

<div img="image5639.txt">\({T_{Proc,\,\,out}}\)</div>      = process outlet air dry-bulb temperature (°C)

<div img="image5640.txt">\({w_{Proc,\,\,out}}\)</div>      = process outlet air humidity ratio (kg/kg)

<div img="image5641.txt">\({\dot m_{Proc}}\)</div>         = process air mass flow rate (kg/s)

<div img="image5642.txt">\(C{p_{Proc,in}}\)</div>     = specific heat of inlet process air (J/kg-K)

Like the regeneration outlet air conditions, the process outlet air conditions are also checked for exceeding saturated conditions and, if detected, the temperature and humidity ratio are reset assuming constant enthalpy.

<div>\[\begin{array}{l}{T_{sat}} = \,PsyTsatFnHPb\left( {{h_{Proc,\,\,out}}\,,\,\,PB} \right)\\IF({T_{sat}} > \,{T_{Proc,out}})\,THEN\\\,\,\,\,\,\,\,\,\,\,{T_{Proc,out}} = {T_{sat}}\\\,\,\,\,\,\,\,\,\,\,{w_{Proc,out}} = PsyWFnTdbH\left( {{T_{Proc,out}}\,,\,\,{h_{Proc,out}}} \right)\\END\,IF\end{array}\]</div>

Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger operates. The electric power is assumed to be zero for all other times. None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams. As with the thermal performance of the heat exchanger, the power used by the heat exchanger is also proportional to the heat exchanger part load ratio.

<div>\[{P_{HXUnit}}\, = \,{P_{HX,\,nom}}\left( {HXPartLoadRatio} \right)\]</div>

where:

<div img="image5645.txt">\({P_{HXUnit}}\)</div>       = output variable ‘Heat Exchanger Electric Power, W’ reported by the HeatExchanger:Desiccant:BalancedFlow object.

<div img="image5646.txt">\({P_{HX,\,nom}}\)</div>       = user specified ‘Nominal Electric Power, W’

##### Empirical Model Boundaries (Minimum and Maximum)

Since this model uses empirical equations and extrapolation can cause unexpected results, the entering air conditions to both the regeneration and process sides of the heat exchanger are checked during each simulation time step to make sure they are within the valid range defined by the user. If any of the independent variables used in the equations for RTO and RWO above are outside the minimum and maximum limits specified for each independent variable, the values for these specific independent variables are limited to the appropriate boundary (min/max) value for use by the empirical equations and a warning is issued.

Additional model checks occur by testing the regeneration and process inlet air relative humidities. In this case, the process and regeneration inlet air relative humidities are calculated and compared to the minimum/maximum values specified by the user. If the calculated relative humidity exceeds the specified range at any point during the simulation when the heat exchanger is operating, a warning message is issued but the simulation proceeds.

If the user is confident in their empirical model coefficients, the minimum and maximum independent variable boundaries may be expanded (caution should be used here) to allow extrapolation of the empirical equations during the simulation.

In addition to checking the inlet air conditions, the model allows the user to specify limits for the regeneration air outlet conditions (RTO and RWO). If the calculated value for RTO or RWO exceeds the minimum/maximum limits specified by the user, then the calculated value is reset to the appropriate boundary (min/max) value and a warning message is issued.

This model also assumes that the performance of the desiccant heat exchanger (i.e., the output of the empirical equations) conforms to the following two guidelines.

1.    The regeneration outlet air temperature (RTO) is always less than or equal to the regeneration inlet air temperature (*T<sub>RegIn</sub>*)

2.    The regeneration outlet air humidity ratio (RWO) is always greater than or equal to the regeneration inlet air humidity ratio (*w<sub>RegIn</sub>*)

When the calculated regeneration outlet air conditions do not follow these guidelines, a warning is issued and the simulation proceeds.

### Plant Loop Deep-Ground-To-Water Vertical U-Tube Field Heat Exchanger

This model (Object: GroundHeatExchanger:Vertical) documentation is derived from the M.S. thesis of Arunachalam Murugappan, which is available on the Oklahoma State University web site [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu/).  Eskilson (1987) Yavuzturk and Spitler (1999) developed the long and short time response factors respectively, which are used in determining the borehole temperature responses. Response factors are infinite series of numbers, which relate the current value of a variable to past values of other variables at discrete time intervals.  These response factors are referred as *g*-functions. The variable time-step model presented here uses both long time-step *g*-functions and short time-step *g*-functions to predict the boreholes response to short term fluctuations in the load.

#### Long Time-Step Response Factors

Eskilson developed *g*-functions for various borehole configurations. He plotted the g function curves for different sets of borehole spacing to borehole length ratio <div img="image5647.txt">\(B/H\)</div> typically for .05, 0.1, 0.15, 0.2, 0.3 and ∞ (∞ represents the single borehole configuration. All the plots were for the ratio of 0.0005 between the borehole radius and the borehole length <div img="image5648.txt">\({r_b}/H\)</div>. For any other radius a simple relation between the two radii as given by Eskilson (1987) can be used. Eskilson gives the *g*-function curves for 38 different configurations.

Figure 253 shows the *g*-function plotted against the non-dimensional time defined as <div img="image5649.txt">\(\ln (t/{t_s})\)</div>, <div img="image5650.txt">\({t_s} = {H^2}/9\alpha \)</div> for various configurations of vertical boreholes with *B/H* ratio of .1 along with single borehole. It is seen from this figure that the thermal interaction between boreholes increases with time and with the number of boreholes in field.

![](EngineeringReference/media/image5651.png)

Figure 253.  Short Time Step g Function Curve as an Extension of Long Time Step g Function Curves for Different Configuration of Boreholes (Eskilson 1987, Yavuzturk 1999).

The *g*-functions developed by Eskilson are valid only after time estimated by Eskilson as <div img="image5652.txt">\(5r_b^2/\alpha \)</div>. This time varies from 3-6 hours for a typical borehole field. This is because the analytical line source model, based on which the Eskilson’s model was developed, does not give a prompt increase in borehole wall temperature at <div img="image5653.txt">\(r = {r_b}\)</div>. It gives acceptable results only after the non-dimensional times of <div img="image5654.txt">\(\alpha t/r_b^2 > 5\)</div>. But to model short time responses of a borehole we need response factors, which can give accurate results down to minutes.

#### Short Time-Step Response Factors

Yavuzturk and Spitler (1999) developed short time step response factors using a transient, two-dimensional, implicit finite volume model on a polar grid.

The circular u-tube pipe in the ground loop heat exchanger was approximated as a pie sector of equivalent perimeter.  A constant heat flux for the heat transfer form/to U-tube, a zero heat flux in the angular direction and a constant far field temperature in the radial axis makes up the three boundary condition and undisturbed far field temperature as the initial condition. The numerical model accounts for the thermal resistance due to individual borehole elements; such as resistance of the pipe and grout material and the convection resistance due to the heat transfer fluid in the pipes. The long time step *g*-functions discussed in the previous section do not account for such effects.

The short time-step *g*-functions are the same for different borehole configurations. This is because there is no thermal interaction between the boreholes for times less than 200 hrs during which the short time-step *g*-functions apply. So it is suggested to use the short time-step *g* function for time steps in the range of 2.5 min and 200 hours and the long time-step *g*-functions for time steps longer than 200 hours. The *g* function for any time can be found by linear interpolation between the bounding known values.

#### Development of the Variable Short Time Step Model

The variable time step model was developed as an extension of the model presented by Yavuzturk and Spitler (1999). The variable, short time step model uses a similar algorithm and extends it to accommodate sub-hourly responses, variable time steps and explicit equations to calculate the outlet fluid temperature of the ground loop heat exchanger.

The uniform time-steps model developed by Yavuzturk and Spitler (1999) is able to pre-calculate all the g-functions at the beginning of the simulation. The variable time-step model on the other hand must calculate the *g*-functions when the borehole response calculation for each time step is carried out. For every time step a different set of *g*-functions is needed in the variable time step model as the time at which the *g*-function is to be applied for the past loads changes for each time-steps.

This is made clear from the illustration in Figure 254, which shows a simulation in progress. The boxes with numbers represent the sub-hourly loads. The time (in hrs) at which these loads occurred are shown by solid arrows above the respective load boxes. The right-most solid arrow gives the current simulation time, which is 3.31 hrs. The times given below the boxes, pointed by dashed arrows, are the time at which the *g*-functions are to be estimated and applied to the respective sub hourly loads (boxes) for the current time.

For example, let us take the sub hourly loads 1,2 & 3. These loads occurred at 0 hrs, 0.16 hrs & 0.28 hrs. The response of the borehole temperature for the current time step is calculated by applying the *g­-*functions at 3.15 hrs, 3.03 hrs & 2.5 hrs respectively. Thus to calculate the present borehole temperature, the sub hourly loads 1-12 are superposed using the corresponding *g* functions at times given by the dashed lines.  This gives the borehole temperature at hr 3.31. However, for the previous time step, which occurred at 3.15 hrs, the g-functions for the loads 1, 2 & 3 are at 2.99 hrs 2.87 hrs and 2.42 hrs, and the over all response is obtained by superposing the loads 1-11.

Thus for each time step since the time step increments are not uniform we need to store the simulation times at which these time-steps occurred, and calculate corresponding *g*-functions at each time-step.

![](EngineeringReference/media/image5655.png)

Figure 254.  Variable Timestep Ground Loop Heat Exchanger Model Schematic Explaining the *g* Function Estimation.

Yavuzturk model calculates the outlet fluid temperature by iteration beginning with the undisturbed mean temperature of the surrounding ground as an initial guess. This aggravates the time taken by an already computationally intensive algorithm. To circumvent this a set of explicit equations were formulated to estimate the outlet fluid temperature.

#### Description of the Load Aggregation Scheme

A load aggregation scheme was developed for energy simulation software with variable short time steps down to one minute. A major issue in the development was the calculation of the *g*-functions.  As discussed previously in the variable time step environments, the time step increments are not uniform. As a result, g-functions cannot e pre-calculated. Figure 255 shows a schematic of the variable time step ground loop heat exchanger model. The figure shows the larger monthly block loads, hourly loads and sub hourly loads and along with the time of occurrence of those loads. The figure also shows the time at which the *g*-functions are applied to different load blocks.

![](EngineeringReference/media/image5656.png)

Figure 255.  Schematic of Variable Time Step Model *g* Function Calculation.

To calculate the response of a past load on the borehole temperature we apply the *g*-function corresponding to the time elapsed since the load was applied. This is easily understood form the schematic. For example, to calculate the response of the aggregated load 1” (at the end of 730hrs.) for the current time step (2193.733hrs) we apply a *g*-function at 1463.73hrs. The *g*-function for the same block 1” at the previous time step, which occurred at 2193.25 hrs, would be at 1463.25hrs. From the schematic it is also seen that for the other two aggregated monthly loads 2”, 3” the *g*-function are applied at 733.73 hrs and 3.73 hrs for the current time-step and at 733.25 hrs and 3.25 hrs respectively for the previous time-step. The same scheme applies to hourly and sub-hourly. Thus to estimate the time at which the past monthly, hourly or sub-hourly loads occur, we might be tempted to store the simulation times at each time step for the entire simulation, storing load times for the whole length of simulation for a multi year simulation with a variable short time step would require a large amount of memory. But little consideration shows that it is not necessary.  Since the monthly and hourly loads occur at equal intervals of time 730hrs and 1hr respectively, the *g*-functions can be estimated with the current simulation time and the time at which the load block ends, which is a multiple of the monthly duration of the block size. Only the sub-hourly loads require storage of simulation times.

For example from the schematic (Figure 256), for the sub hourly load 1, which occurred at the end of 2193.25 a *g*-function at .48 hrs has to be applied and for the next load 2 a *g*-function at 0.34 hrs has to be applied. Since the time intervals are not even for the sub hourly loads, we need to store the time steps at which those loads occurred. These times are required to estimate the time elapsed between the current simulation time and the time at which the sub hourly loads occurred.

Thus, the algorithm keeps track of the sub hourly loads along with their time of occurrence for a user-defined length of time during which the sub hourly calculations are made. The algorithm also estimates the time weighted hourly load from their corresponding sub hourly loads as each hour passes. The sub-hourly loads are time weighted because of the irregular intervals at which the time-step occurs. This is also illustrated in Figure 256. The sub hourly loads 1,2 &3 occur for varying length of time. The load 3 occurs for a longer duration than 1 and 2 in that order. This implies that the load 3 has to be given more weight than 1 and 2. So the sub hourly loads for a particular hour are multiplied by the length of their respective period of occurrence and averaged over the hour. This is further explained by the schematic in Figure 5.

![](EngineeringReference/media/image5657.png)

Figure 256.  Schematic Showing the Calculation of Hourly Load from the Sub Houly Loads.

The bottom text in the boxes represents the magnitude of the sub hourly loads in W/m for each time step. The duration of the occurrence of each time-step for the each block is shown below the respective block. The first hourly load is given by the expression

<div>\[{\overline q_1} = \left[ \begin{array}{l}\left( {8.36 \times .159} \right) + \left( {6.51 \times .339} \right) + \left( {10.3 \times .107} \right)\\ + \left( {6.92 \times .162} \right) + \left( {9.03 \times .181} \right) + \left( {12 \times .05} \right)\end{array} \right] = 7.993W/m\]</div>

Where <div img="image5659.txt">\({\overline q_1}\)</div> = the first hourly load in W/m

The algorithm keeps track of enough of these past hourly loads to calculate the monthly load. As each month or user defined time passes, hourly loads over the entire month or user defined time “blocks” are averaged and stored in arrays for the respective monthly user defined block of time.

The borehole temperature for any time step is computed by superposing the monthly (larger time block loads) hourly and sub-hourly loads for each time step. To understand more clearly consider the schematic in Figure 256 where the borehole temperature at 2193.733 hour is to be estimated. Here the monthly block time is 730 hrs. We have three monthly aggregated load blocks for 730 hrs, 1460 hrs and 2190 hrs and hourly loads from 2191<sup>st</sup> hr to 2193<sup>rd</sup> hour. For the remaining 0.733 hours a sub hourly calculation is done. The three monthly aggregated load blocks when superposed using long time *g-*functions, yields the borehole temperature at the end of 2190<sup>th</sup> hour. Then the hourly loads from 2191<sup>st</sup> to 2193<sup>rd</sup> hrs are superposed using the corresponding short time step *g* functions values yielding the borehole temperature at the end of 2193<sup>rd</sup> hour. The sub-hourly variations for the current hour are obtained, by superposing the sub-hourly loads. From the schematic, we see there are two sub-hourly loads, 1 and 2. Thus the borehole temperature at the end of 2193.733 is expressed as:

<div>\[{T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^3 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = 2190}^{2193} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{p = 2193}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

Where

<div img="image5663.txt">\(\overline{\overline q} \)</div> = The average monthly loads

<div img="image5664.txt">\(\overline q \)</div>  = The average hourly loads

*Q* = the sub-hourly loads

*m* = index for monthly aggregated blocks

*p* = array index for sub hourly loads

*t* = time

t<sub>p</sub>  =  the sub hourly time steps over the history period. (here increment is not always unity)

Superposing the temperature responses of monthly (larger) blocks over the shorter, namely the hourly and sub hourly, introduces some error in the borehole temperature calculation at the beginning of every month. Yavuzturk and Spitler suggest a method to reduce the error in borehole temperature prediction by using a minimum hourly history period during which only the short time step superposition is carried out. In our model this idea is extended to sub hourly loads as well. Thus a user specified minimum sub-hourly history period is included along with the minimum hourly history period to model the sub-hourly variations. During this period only sub-hourly and hourly superpositions are made. This guarantees that at any given time step the superposition of temperature responses involves a minimum period of short time responses, which ensures a better estimation of borehole temperature. For example, a minimum hourly history period of 96 hrs and a minimum sub hourly history period of 5 hours would result in only 2 monthly aggregation blocks (1” and 2”). The last monthly aggregation does not occur because neither of the minimum hourly history period of 96 hours or sub-hourly history period of five hrs is met. So an hourly superposition of the load is carried out for the third month until the minimum sub-hourly history period after which sub hourly superposition is carried out. The equation becomes

<div>\[{T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^2 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = 1460}^{2188} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{p = 2188}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

Yavuzturk and Spitler have done a detailed analysis on the effect of minimum hourly history period. They found that a minimum hourly history period of 192 hrs for an annual simulation would reduce the running time by 90%.  They also found that for a 20year simulation, the computation time of the aggregated load scheme is just 1% of the non-aggregated load scheme.

#### Summary of Variable Short Time Step Response Factor Model

The load aggregation scheme developed in line with the above example is summarized eight steps as follows:

1.    Define monthly load blocks duration (mb) in hrs (generally 730 hrs) and the minimum hourly history period and minimum sub hourly history period.

2.    Read Borehole Geometry Parameters: number of boreholes, borehole length radius thickness of the pipe etc. Read Ground and Fluid thermal properties: Ground conductivity, volumetric specific heat capacity of the ground and heat carrier fluid. Read the short and long time-step *g-*functions into arrays with their respective non-dimensionalized times.

3.    Start Simulation from p=1 to nts. Here “nts” is the number of time steps that have occurred since the start of simulation. (Note that P in not a count of number of hour elapsed in the simulation)

4.    Compute the hourly loads as each hour passes. This is done by averaging the sub hourly loads during the past hour. The monthly loads are calculated by averaging the hourly loads during that month. This is done by summing the hourly loads during that monthly period and dividing the sum by 730 hours NumMonths(the number of months used in aggregation calculations) is set to the number of months of simulation (current number of aggregated load blocks)

5.    If the simulation time is less than the minimum sub hourly history period the borehole temperature is estimated with no aggregation. Only sub hourly loads are superposed as given by the following equation.

<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{p = 1}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

6.    . If the simulation time is less than sum of minimum hourly history and sub hourly history periods, then decomposed hourly aggregated loads are superposed using their corresponding g function until the sub hourly history required. Then the sub hourly temperature differences are found by superposing the decomposed sub hourly loads with their short time step *g* functions. Average borehole temperature is found by superposing the hourly and sub hourly temperature differences with the following equation

<div>\[{T_{nts}} = \sum\limits_{n = 1}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]}  + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

7.    If the simulation time is greater then the sum of a monthly period, sub hourly history and the hourly history period. Then monthly load aggregation is performed. Here if the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is greater than the sum of the minimum hourly history and sub hourly history periods then the average borehole temperature is found by the following equation.

<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = nh - [calb(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

**<div img="image5672.txt">\( + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \)</div>                                                       **

8.    If the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is less than the sum of the minimum hourly history and sub hourly history periods, then NumMonths is set to one month less than the actual number of months of simulation completed. The average borehole temperature is calculated by superposing the long and time step temperature differences using the following equation.

<div>\[{T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb - 1} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

<div>\[ + \sum\limits_{n = nh - [(calb - 1)(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \]</div>

**<div img="image5675.txt">\( + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} \)</div>                          **

Define Monthly block duration, minimum hourly history period and minimum sub hourly history period (step 1)



Read Borehole Geometry parameters, Ground and carrier fluid properties and read short and long time-step *g* functions. (Step 2)

** **

**Do until** p = 1 to number of time-steps (nts) (Step 3)

Compute the Ground Load for the current time step using Entering Fluid temperature (For the first time-step *T*<sub>FarField</sub> may be used)

Compute the hourly loads as each hour and monthly loads as each month passes. Calculate the number of monthly blocks (NumMonths)(**Step 4**)

**If** (Current time less than minimum sub hourly history) (**Step 5**)

**   ** use Equation

**Else If** (Current Simulation Time less than sum of minimum hourly history and minimum sub hourly history) (**step 6**)

    use Equation

    **Else**

**If** (Difference between current simulation    time and duration of the total number months is Greater than sum of minimum hourly and sub hourly histories) (**step 7**)

    use Equation

           **Else** (**step 8**)

                  use Equation

           **End if**

    **End if**

**End do**

** **

#### References

Eskilson, P. 1987. Thermal Analysis of Heat Extraction Boreholes. Ph.D. Thesis, Department of Mathematical Physics, University of Lund, Lund, Sweden.

Yavuzturk, C. 1999. Modeling of Vertical Ground Loop Heat Exchangers for Ground Source Heat Pump Systems. Ph.D. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University, Stillwater, Oklahoma.

Yavuzturk, C., J.D. Spitler. 1999.[ A Short Time Step Response Factor Model for Vertical Ground Loop Heat Exchangers.](http://www.hvac.okstate.edu/research/Documents/ASHRAE/Yavuzturk_Spitler_99.pdf) *ASHRAE Transactions*. 105(2):475-485.

### Plant Loop Pond-To-Water Heat Exchanger

The pond model (Object: GroundHeatExchanger:Pond) is a ‘lumped parameter’ model where the pond is represented by a single node with thermal mass. The pond surface temperature is the same as the temperature at this node, i.e. the surface temperature is the same as the bulk temperature. A first order differential equation is solved in the model to calculate the pond temperature at each time step. This type of heat rejecter is modeled as several circuits connected in parallel.

![](EngineeringReference/media/image5676.png)

Figure 257.  Heat Transfer Mechanisms in a Pond (Chiasson 1999)

Rees(2002) implemented the model developed by Chiasson(1999) for the shallow ponds. The model is based on the assumption that thermal gradients in shallow ponds are negligible, especially during times of heat rejection. Using the lumped parameter approach, an overall energy balance for the pond may be devised as

<div>\[q{}_{in} - q{}_{out} = V\rho C{}_p\frac{{dT}}{{dt}}\]</div>

Where

<div img="image5678.txt">\(q{}_{in}\)</div>   =   Heat transfer to the pond

<div img="image5679.txt">\(q{}_{out}\)</div>  =   Heat transfer from the pond

<div img="image5680.txt">\(V\)</div>     =   Pond Volume

<div img="image5681.txt">\(\rho \)</div>     =   Density of pond water

<div img="image5682.txt">\({q_{in}}\)</div> = Heat transfer to the pond

<div img="image5683.txt">\(C{}_p\)</div> = Specific heat capacity of pond water

<div img="image5684.txt">\(\frac{{dT}}{{dt}}\)</div> = rate of change of temperature of the pond water

Rate of change in average pond temperature is given as

<div>\[\frac{{dT}}{{dt}} = \frac{{q{}_{solar} + q{}_{thermal} + q{}_{convection} + q{}_{groundwater} + q{}_{evaporation} + q{}_{fluid}}}{{V\rho C{}_p}}\]</div>

Where

q<sub>solar   \\                    \\     </sub>= Solar radiation heat gain to the pond

q<sub>thermal       \\          </sub>= Thermal radiation heat transfer at the pond surface.

q<sub>convection           </sub> = Convection heat transfer at the pond surface

q<sub>ground\\                   \\    </sub>= Heat transfer to/from ground to the pond

q<sub>groundwater\\          \\    </sub>= Heat transfer due to ground water inflow/outflow

q<sub>evaporation        </sub> = Heat transfer due to evaporation at the pond surface

q<sub>fluid                    </sub> = Total heat transfer to/from the heat exchanging fluid flowing in all spools or  coils in the pond

A heat balance is calculated at a single node that represents the pond. Heat transfer takes place by surface convection, long-wave radiation to the sky, absorption of solar energy, ground heat transfer and heat exchange with the fluid. A heat exchanger analogy is used to calculate the heat transfer between the heat transfer fluid and the pond. The differential equation defined by the heat balance is solved using a fourth order Runge-Kutta numerical integration method. The implementation along with the model equations are summarized in the figure below.

![](EngineeringReference/media/image5686.png)

Figure 258.  Pond Model Component Configuration (Chiasson 1999)

The model overall pond model consists in a number of sub-models which are enumerated below.

#### Solar radiation heat gain to the pond

<div>\[\rho ' = {\tau_a} - \tau \]</div>

where

<div img="image5688.txt">\(\rho '\)</div>is the reflectance

<div img="image5689.txt">\(\tau \)</div> is the transmittance of solar radiation by the pond surface and the subscript ‘a’ refers to the absorbed component.

<div>\[{\tau_a} = {e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}\]</div>

and

<div>\[\tau  = \frac{1}{2}\left( {\frac{{1 - {r_{par}}}}{{1 + {r_{par}}}} + \frac{{1 - {r_ \bot }}}{{1 + {r_ \bot }}}} \right){e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}\]</div>

where

<div img="image5692.txt">\(\mu '\)</div>is the extinction coefficient for water

<div img="image5693.txt">\(d\)</div> is the pond depth

<div img="image5694.txt">\({r_{par}}\)</div>represents the parallel component of unpolarized radiation and

<div img="image5695.txt">\({r_ \bot }\)</div>represents the perpendicular component of unpolarized radiation which are computed by Duffie and Beckman (1991) as:

<sub><div img="image5696.txt">\({r_{par}} = \frac{{{{\tan }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\tan }^2}\left( {{\theta_r} + \theta } \right)}}\)</div></sub>

<sub><div img="image5697.txt">\({r_ \bot } = \frac{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}\)</div></sub>

Finally, the amount of solar radiation absorbed by the pond (<div img="image5698.txt">\({q_{solar}}\)</div>) is expressed as:

<div>\[{q_{solar}} = I\left( {1 - \rho '} \right){A_{pond}}\]</div>

where

<div img="image5700.txt">\(I\)</div>is the solar radiation flux incident on the pond surface (here, the total reflectance is approximated by the beam reflectance)

<div img="image5701.txt">\({A_{pond}}\)</div>is the area of the pond surface.

The model also accepts solar radiation in the form of beam <div img="image5702.txt">\(\left( {{I_b}} \right)\)</div>and diffuse <div img="image5703.txt">\(\left( {{I_d}} \right)\)</div> components, in which case <div img="image5704.txt">\(I\)</div>is computed from:

<div>\[I = {I_b}\cos \theta  + {I_d}\]</div>

#### Thermal radiation heat transfer at the pond surface

<div>\[q{}_{thermal} = \sigma \alpha (T{{}_{surface}^4} - T{{}_{sky}^4})\]</div>

Where

<div img="image5707.txt">\(\alpha \)</div>= Thermal absorptivity

<div img="image5708.txt">\(\sigma \)</div>= Stefan Boltzman constant

#### Convection heat transfer at the pond surface

<div>\[q{}_{convection} = h{}_c(T{}_{pond} - T{}_{db})\]</div>

ASHRAE simple convection coefficient model is used to obtain the convection coefficient for external surfaces. Initializing of pond temps to mean of dry-bulb temperature T<sub>db</sub> and ground temperatures is useful because repeated warm up days tend to drive the initial pond temperature toward the dry-bulb temperature Hence, for each environment the simulation starts the pond temperature T<sub>pond</sub> midway between the dry-bulb and ground temperature.

#### Heat transfer to/from ground to the pond

Hull et al (1984) expressed the following equation for ground heat losses from any pond. The equations are also based on the assumption that, for all practical purposes, the constant temperature sink is the ground water table (Kishore and Joshi 1984)

<div>\[q{}_{ground} = U{}_{ground}A{}_{ground}(T{}_{groundwater} - T{}_{pond})\]</div>

<div>\[U{}_{ground} = 0.999\left( {\frac{{k{}_{ground}}}{{d{}_{groundwater} - d{}_{pond}}}} \right) + 1.37\left( {\frac{{k{}_{ground}P{}_{pond}}}{{A{}_{pond}}}} \right)\]</div>

Where

<div img="image5712.txt">\(k{}_{ground}\)</div>        = Thermal conductivity of the ground

 <div img="image5713.txt">\(d{}_{groundwater}\)</div> = depth of water table

<div img="image5714.txt">\(d{}_{pond}\)</div>          = Pond depth

<div img="image5715.txt">\(P{}_{pond}\)</div>         = Pond perimeter

#### Heat transfer due to evaporation at the pond surface

Evaporation is calculated assuming a fixed Lewis number unlike the Chaisson model.

<div>\[q{}_{evaporation} = {\left( {\frac{{\Pr }}{{Sc}}} \right)^{2/3}}\left( {\frac{{h{}_c}}{{Cp{}_{air}}}} \right)\left( {HR{}_f - HR{}_a} \right)\left( {q{}_l} \right)\]</div>

Where

Pr =Prandtl number for air

Sc = Schmidt number for air

Hc = convection coefficient

HRf= humidity ratio at pond surface/film temperature

HRa= humidity ratio of air

ql  = Latent heat of air

Air properties are obtained by applying the existing the psychometric functions of EnergyPlus.

#### Total heat transfer to/from the heat exchanging fluid flowing in all spools or coils in the pond

<div>\[q{}_{fluid} = UA{}_{pipe}(T{}_{fluid} - T{}_{pond})N{}_{circuit}\]</div>

Where

<div img="image5718.txt">\(UA{}_{pipe}\)</div> = overall heat transfer coefficient expressed in terms of inside pipe area

<div img="image5719.txt">\(N{}_{circuit}\)</div>= number of spools installed in the pond

The fluid temperature Tfluid is computed as the average fluid temperatures of the inlet and the outlet node at a given temperature.

<div>\[U{A_{pipe}} = \frac{{2\pi {r_i}\cdot {L_{spool}}}}{{\sum {{r_t}} }}\]</div>

where

<div img="image5721.txt">\({r_i}\)</div>= inner pipe radius

<div img="image5722.txt">\({L_{spool}}\)</div>l= length of one spool

<div img="image5723.txt">\(\sum {{r_t}} \)</div>= composite thermal resistance defined as

<div img="image5724.txt">\(\sum {{r_t}} \)</div>=Resistance due to fluid flow in the pipe +external pipe thermal resistance +fouling factor

#### References

Chiasson, A.D. 1999. *Advances in modeling of groundsourceheat pump systems*. Master’s thesis,Oklahoma State University, Stillwater, OK

Duffie, J.A., and W.A. Beckman. 1991. *Solar engineering of thermal processes,* 2d ed. New York: John Wiley & Sons.

Hull, J.R., K.V. Liu, W.T. Sha, J. Kamal, and C.E. Nielsen. 1984. Dependence of ground heat losses upon solar pond size and perimeter insulation—Calculated and experimental results. *Solar Energy* 33(1): 25-33

Kishore, V.V.N., and V. Joshi. 1984. A practical collector efficiency equation for nonconvecting solar ponds. *Solar Energy* 33(5): 391-395.

Rees, S.J., J.D. Spitler and X. Xiao, X 2002.[Transient Analysis of Snow-melting System Performance](http://www.hvac.okstate.edu/pdfs/Rees_Spitler_Xiao_02.pdf).*ASHRAE Transactions.*108(2):406-423.

### Plant Loop Surface-Ground-To-Water Heat Exchanger

This model (Object: GroundHeatExchanger:Surface) is based on the QTF formulation of heat transfer through building elements with embedded heat sources/sinks. The model uses a heat exchanger analogy to relate the inlet fluid temperature to the net heat transfer rate and consequently outlet temperature. The model is entirely passive, i.e. it does not set any flow rates or incorporate any controls. In order to deal with the non-linear boundary conditions at the top surface due to the presence of ice/snow fluxes have to be calculated by the QTF model and temperature calculated from the surface heat balance. This requires some iteration. Note, top surface variables correspond to ‘outside’ variables in standard CTF/QTF definition. Bottom surface variables correspond to ‘inside’ variables.

For given current surface temperatures the terms of the QTF equations can be grouped into constant terms, and those depending on the current source flux. The surface heat balance may be given by the following equation (Strand,1997)

<div>\[QS{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} {q''}{}_{source,t - m + 1}\]</div>

<div>\[T{}_S{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} q''{}_{source,t - m + 1}\]</div>

Where

T<sub>s</sub>    = temperature of the node where the heat source or sink is present

<div img="image5727.txt">\(QS\)</div>= Surface heat balance

<div img="image5728.txt">\({q''}\)</div>= Heat flux

T   = Temperature

i    =  inside of the building element

o   = outside of the building element

t    = current time step

X Y F = Conduction transfer functions

The surface balance equation includes terms for incident solar energy, radiation heat transfer from internal sources, linearized radiation between surfaces using the mean radiation temperature concept and convection to the surrounding air.

The heat balance on the water loop is given by

<div>\[q = \dot mc{}_p(T{}_{wi} - T{}_{wo})\]</div>

Where

q = heat transferred between the water loop and the building elements.

<div img="image5730.txt">\(\dot m\)</div>= mass flow rate of water

<div img="image5731.txt">\(T{}_{wi}\)</div>= Inlet water temperature

<div img="image5732.txt">\(T{}_{wo}\)</div>= Outlet water temperature

From the second law of thermodynamics the maximum amount of heat transfer is

<div>\[q{}_{\max } = (\dot mc{}_p){}_{water}(T{}_{wi} - T{}_s)\]</div>

Where

T<sub>s</sub> = temperature at the source location

The effectiveness of the heat exchanger is given by

<div>\[\varepsilon  = 1 - {e^{ - NTU}}\]</div>

Where NTU is defined by

<div>\[NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water}}}\]</div>

<div>\[UA = h\pi DL\]</div>

h is the convection coefficient, D is the interior tube diameter and L is the total length of the tube.

The Colburn equation is used to define the Nusselt number Nu

<div>\[Nu = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits} {{}_D^{4/5}}{\Pr ^{1/3}}\]</div>

Pr is the Prandtl number, Re is the Reynolds number and k is the thermal conductivity of the fluid

<div>\[{\mathop{\rm Re}\nolimits} {}_D = \frac{{4\dot m}}{{\pi \mu D}}\]</div>

with <div img="image5739.txt">\(\mu \)</div> being the absolute viscosity of water

### Plant Loop Fluid-to-Fluid Heat Exchanger

This component (Object: HeatExchanger:FluidToFluid) is a simple hydronic heat exchanger that can be used to couple two (hydronic) plant or condenser loops.  Sizing and nominal capacity calculations are discussed elsewhere in this document, see the section called Plant Heat Exchanger Sizing. This section first discusses the heat transfer modeling and the control issues.

Heat exchanger performance modeling uses classic effectiveness-NTU correlations. The heat exchanger model can be specified as one of seven types:  cross flow both fluid streams unmixed, cross flow both fluid streams mixed, cross flow maximum capacity flow mixed min), counter flow, parallel flow, or ideal. The model correlations determine a heat transfer effectiveness value, <div img="image5740.txt">\(\varepsilon \)</div>, which is a function of heat exchanger UA, the mass flow rates through boths sides, and the specific heat of the fluids in the streams.  The effectiveness of an ideal heat exchanger is set to 1.0 and no correlation is needed.

Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected.  One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop.  The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.”  From the point of view of the heat exchanger component itself, the Loop Demand Side acts like a supply source/sink for the Loop Supply Side which acts like a demand to the component.

The mass flow rates and specific heat capacity are multiplied together to evaluate flow thermal capacity for each side and the minimum, maximum, and capacity ratio, <div img="image5741.txt">\({R_C}\)</div>, are determined.

<div>\[{\left( {\dot m{c_p}} \right)_{SupLoop}} = {\dot m_{SupLoop}}*{c_p}_{SupLoop}\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{DmdLoop}} = {\dot m_{DmdLoop}}*{c_p}_{DmdLoop}\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{Min}} = MIN\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)\]</div>

<div>\[{\left( {\dot m{c_p}} \right)_{Max}} = MAX\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)\]</div>

<div>\[{R_C} = \frac{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}{{{{\left( {\dot m{c_p}} \right)}_{Max}}}}\]</div>

NTU, or Number of Transfer Units, is calculated using:

<div>\[NTU = \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}\]</div>

For a counter flow heat exchanger, effectiveness is calculated using:

<div>\[\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 - {R_C}} \right)} \right]}}{{1 - {R_C}exp\left[ { - NTU\left( {1 - Rc} \right)} \right]}}\]</div>

For a parallel flow heat exchanger, effectiveness is calculated using:

<div>\[\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 + {R_C}} \right)} \right]}}{{\left( {1 + {R_C}} \right)}}\]</div>

For a cross flow heat exchanger with both streams unmixed, effectiveness is calculated using:

<div>\[\varepsilon  = 1 - exp\left\{ {\frac{{NT{U^{0.22}}}}{{{R_C}}}\left[ {exp\left( { - {R_C}NT{U^{0.78}}} \right) - 1} \right]} \right\}\]</div>

For a cross flow heat exchanger with both streams mixed, the effectiveness is calculated using:

<div>\[\varepsilon  = {\left[ {\frac{1}{{1 - exp\left( { - NTU} \right)}} + \frac{{{R_C}}}{{1 - exp\left( { - {R_C}NTU} \right)}} - \frac{1}{{NTU}}} \right]^{ - 1}}\]</div>

For a cross flow heat exchanger with the stream with the higher capacity mixed and the stream with the lower capacity unmixed, the effectiveness is calculated using:

<div>\[\varepsilon  = \frac{1}{{{R_C}}}\left\{ {1 - exp\left[ {{R_C}\left( {exp\left( { - NTU} \right) - 1} \right)} \right]} \right\}\]</div>

For a cross flow heat exchanger with the stream with higher capacity unmixed and the stream with lower capacity mixed, the effectiveness is calculated using:

<div>\[\varepsilon  = 1 - exp\left\{ { - \frac{1}{{{R_C}}}\left[ {1 - exp\left( { - {R_C}NTU} \right)} \right]} \right\}\]</div>

Effectiveness values are always limited to be no higher than 1.0.  The program code protects from evaluating the exponential with operands that are too large or too small. Once the effectiveness value is determined, the heat transfer rate is calculated using:

<div>\[\dot Q = \varepsilon {\left( {\dot m{c_p}} \right)_{Min}}\left( {{T_{SupLoop,In}} - {T_{DmdLoop,In}}} \right)\]</div>

Lastly, the fluid temperatures leaving the heat exchanger are calculated using:

<div>\[{T_{SupLoop,Out}} = {T_{SupLoop,In}} - \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{SupLoop}}}}\]</div>

<div>\[{T_{DmdLoop,Out}} = {T_{DmdLoop,In}} + \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}}}\]</div>

The plant heat exchanger offers a number of control options for a wide variety of applications.  This section documents the control decision logic. The general goal of the control is to provide appropriate conditioning of the fluid at the Loop Supply Side connection.  The basic control action is to request the appropriate flow rates for each side of the heat exchanger.  For all of the control modes, there is also an availability schedule that provides a level of supervisory control to determine if the heat exchange is available to run at all.  If the device is scheduled off, then zero flow is requested for both connections. All the control modes can also use minimum and maximum temperature limits.  If the limits are used and either of the two inlet temperatures exceeds the limit, the zero flow is requested for both connections.

**UncontrolledOn. ** This control type is very simple.  If scheduled on it requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**OperationSchemeModulated. ** This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad ). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the load.  The load value is converted to a target temperature for the fluid leaving the Loop Supply Side connection.  The target temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**OperationSchemeOnOff**.  This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as is needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**HeatingSetpointModulated**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**HeatingSetpointOnOff**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingSetpointModulated**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**CoolingSetpointOnOff**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingSetpointOnOffWithComponentOverride**.  This control scheme uses one of three different control signals, a node setpoint, outdoor air drybulb temperature, or outdoor air wetbulb temperature. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The control signal is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  When the heat exchanger is on, the remote chiller component is turned off.  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingDifferentialOnOff**.  This control scheme is based on a simple temperature difference. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  If cooling is possible then it is assumed to be desired and the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**DualDeadbandSetpointModulated**.  This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.

The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,

2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and

3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.

The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,

2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and

3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.

When the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**DualDeadbandSetpointOnOff**. This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.

The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,

2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and

3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.

The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,

2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and

3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.

When the heat exchanger is turned “on,” the model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

### References

Strand, R.K. and C.O. Pedersen, 1997.  Implementation of a Radiant Heating and Cooling Model Into an Integrated Building Energy Analysis Program, ASHRAE Transactions v. 103, n. 1, pp 949-958, 1997.

Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley & Sons.

Mills, A.F.1999. Heat Transfer, Second Edition. Prentice Hall. New Jersey.

Presentation by Taylor Engineering.

Air System Humidifiers
----------------------

### Overview

Air system humidifiers are components that add moisture to the supply air stream. They fall into 2 broad categories: spray type humidifiers which act like direct evaporative coolers, cooling the supply air as well as humidifying it; and dry steam humidifiers, which humidify the supply air stream while causing almost no change to the supply air stream temperature. The EnergyPlus electric and gas fired steam humidifier uses electrical energy and thermal energy, respectively, to convert ordinary tap water to steam which it then injects into the supply air stream by means of a blower fan. The actual electric dry steam unit might be an electrode-type humidifier or a resistance-type humidifier.

### Electric and Gas Steam Humidifier

The electric and gas steam humidifier models (object names: Humidifier:Steam:Electric and Humidifier:Steam:Gas) are based on moisture and enthalpy balance equations plus standard psychrometric relationships. The approach is similar to that taken in the ASHRAE HVAC 2 Toolkit, page 4-112 (ASHRAE 1993). EnergyPlus contains its own module of psychrometric routines; the psychrometric theory and relations are given in the 2001 edition of ASHRAE Fundamentals, Chapter 6 (ASHRAE 2001). The model contains both an ideal controller and the component. The control model assumes that there is a minimum humidity setpoint on the component air outlet node. This setpoint is established by a setpoint manager described elsewhere.

#### Model

The component model is a forward model: its inputs are its inlet conditions; its outputs are its outlet conditions and its energy consumption. The inputs are the temperature, humidity ratio, and mass flow rate of the inlet air stream, which are known; and the water addition rate (kg/s) which is determined by the controller.  The moisture mass balance and psychometric calculations are identical for both gas and electric dry steam humidifiers.  The only difference is how a heat source (electric or gas) is used to generate the steam.

#### Controller

The controller first decides whether the humidifier is on or off. For the humidifier to be on:

* the humidifier schedule value must be nonzero;

* the inlet air mass flow must be greater than zero;

* the inlet air humidity ratio must be less than the minimum humidity ratio setpoint.

If the humidifier is off, the water addition rate is set to zero. If the humidifier is on, the water addition rate needed to meet the humidity setpoint is calculated.

<div>\[{\dot m_a} \cdot {w_{in}} + {\dot m_{w,add,needed}} = {\dot m_a} \cdot {w_{set}}\]</div>

where

<div img="image5758.txt">\({\dot m_a}\)</div> = the air mass flow rate [kg/s]

<div img="image5759.txt">\({w_{in}}\)</div>= the inlet air humidity ratio [kg/kg]

<div img="image5760.txt">\({\dot m_{w,add,needed}}\)</div> = water addition rate needed to meet the setpoint [kg/s]

<div img="image5761.txt">\({w_{set}}\)</div>= the humidity ratio setpoint [kg/kg]

Equation is the moisture balance equation for the component. It is solved for <div img="image5762.txt">\({\dot m_{w,add,needed}}\)</div> (the other variables are known) which is passed to the humidifier component model as its desired inlet water addition rate.

#### Component

The inputs to the component model are the air inlet conditions and mass flow rate and the water addition rate set by the controller. The outputs are the air outlet conditions. First the desired water addition rate is checked against component capacity.

<div>\[{\dot m_{w,add,needed,{\rm{max}}}} = Min({\dot m_{w,add}},Ca{p_{nom}})\]</div>

where

<div img="image5764.txt">\(Ca{p_{nom}}\)</div> = the humidifier nominal capacity [kg/s], a user input.

If <div img="image5765.txt">\({\dot m_{w,add,needed,{\rm{max}}}}\)</div> is zero, the outlet conditions are set to the inlet conditions and the water addition rate is set to zero. If the humidifier is scheduled on the component power consumption is set to the standby power consumption: <div img="image5766.txt">\({W_{hum}} = {W_{stby}}\)</div>. Otherwise <div img="image5767.txt">\({W_{hum}}\)</div> = 0.

If <div img="image5768.txt">\({\dot m_{w,add,needed,{\rm{max}}}}\)</div> &gt; 0, then the moisture and enthalpy balance equations

<div>\[{\dot m_a} \cdot {w_{in}} + {\dot m_w} = {\dot m_a} \cdot {w_{out}}\]</div>

<div>\[{\dot m_a} \cdot {h_{in}} + {\dot m_w} \cdot {h_w} = {\dot m_a} \cdot {h_{out}}\]</div>

with <div img="image5771.txt">\({\dot m_w}\)</div> set equal to <div img="image5772.txt">\({\dot m_{w,add,needed,{\rm{max}}}}\)</div> are solved for <div img="image5773.txt">\({w_{out}}\)</div> and <div img="image5774.txt">\({h_{out}}\)</div>. Here

<div img="image5775.txt">\({\dot m_a}\)</div> = the air mass flow rate [kg/s]

<div img="image5776.txt">\({w_{in}}\)</div>= the inlet air humidity ratio [kg/kg]

<div img="image5777.txt">\({\dot m_w}\)</div> = the inlet water addition rate [kg/s]

<div img="image5778.txt">\({w_{out}}\)</div> = the outlet air humidity ratio [kg/kg]

<div img="image5779.txt">\({h_{in}}\)</div> = the inlet air specific enthalpy [J/kg]

<div img="image5780.txt">\({h_w}\)</div> = the steam specific enthalpy = 2676125.  [J/kg] at 100 <sup>o</sup>C

<div img="image5781.txt">\({h_{out}}\)</div> = the outlet air specific enthalpy [J/kg]

The outlet temperature is obtained from

<div>\[{T_{out}} = PsyHFnTdbW({h_{out}},{w_{out}})\]</div>

where

<div img="image5783.txt">\({T_{out}}\)</div> = outlet air temperature [<sup>o</sup>C],

<div img="image5784.txt">\(PsyHFnTdbW({h_{out}},{w_{out}})\)</div> is an EnergyPlus psychrometric function.

The humidity ratio at saturation at the outlet temperature is

<div>\[{w_{out,sat}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})\]</div>

where

<div img="image5786.txt">\({P_{atmo}}\)</div> = the barometric pressure [Pa],

1.0 is the relative humidity at saturation,

<div img="image5787.txt">\(PsyWFnTdbRhPb\)</div> is an EnergyPlus psychrometric function.

IF <div img="image5788.txt">\({w_{out}} \le {w_{out,sat}}\)</div> then the outlet condition is below the saturation curve and the desired moisture addition rate can be met. <div img="image5789.txt">\({\dot m_{w,add}}\)</div> is set to <div img="image5790.txt">\({\dot m_{w,add,needed,{\rm{max}}}}\)</div> and the calculation of outlet conditions is done. But if <div img="image5791.txt">\({w_{out}} > {w_{out,sat}}\)</div> then it is assumed that this condition will be detected and the steam addition rate throttled back to bring the outlet conditions back to the saturation condition. We need to find the point where the line drawn between state 1 (inlet) and state 2 (our desired outlet) crosses the saturation curve. This will be the new outlet condition. Rather than iterate to obtain this point, we find it approximately by solving for the point where 2 lines cross: the first drawn from state 1 to state 2, the second from <div img="image5792.txt">\({T_1}\)</div>, <div img="image5793.txt">\({w_{1,sat}}\)</div> to <div img="image5794.txt">\({T_2}\)</div>, <div img="image5795.txt">\({w_{2,sat}}\)</div>; where

<div img="image5796.txt">\({w_{1,sat}}\)</div> is the inlet temperature [<sup>o</sup>C],

<div img="image5797.txt">\({w_{2,sat}}\)</div> is the humidity ratio at saturation at temperature <div img="image5798.txt">\({w_{1,sat}}\)</div> [kg/kg],

<div img="image5799.txt">\({T_2}\)</div> is the desired outlet temperature [<sup>o</sup>C],

<div img="image5800.txt">\({w_{2,sat}}\)</div> is the humidity ratio at saturation at temperature <div img="image5801.txt">\({T_2}\)</div> [kg/kg].

The 2 lines are given by the equations:

<div>\[w = {w_1} + (({w_2} - {w_1})/({T_2} - {T_1})) \cdot (T - {T_1})\]</div>

<div>\[w = {w_{1,sat}} + (({w_{2,sat}} - {w_{1,sat}})/({T_2} - {T_1})) \cdot (T - {T_1})\]</div>

Solving for the point (state 3) where the lines cross:

<div>\[{w_3} = {w_1} + (({w_2} - {w_1}) \cdot ({w_{1,sat}} - {w_1}))/({w_2} - {w_{2,sat}} + {w_{1,sat}} - {w_1})\]</div>

<div>\[{T_3} = {T_1} + ({w_3} - {w_1}) \cdot (({T_2} - {T_1})/({w_2} - {w_1}))\]</div>

This point isn't quite on the saturation curve since we made a linear approximation of the curve, but the temperature should be very close to the correct outlet temperature. We will use this temperature as the outlet temperature and move to the saturation curve for the outlet humidity and enthalpy. Thus we set <div img="image5806.txt">\({T_{out}}\)</div> = <div img="image5807.txt">\({T_3}\)</div> and

<div>\[{w_{out}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})\]</div>

<div>\[{h_{out}} = PsyHFnTdbW({T_{out}},{w_{out}})\]</div>

where <div img="image5810.txt">\(PsyHFnTdbW\)</div> is an EnergyPlus psychrometric function. The water addition rate is set to

<div>\[{\dot m_{w,add}} = {\dot m_a} \cdot ({w_{out}} - {w_{in}})\]</div>

We now have the outlet conditions and the adjusted steam addition rate for the case where the desired outlet humidity results in an outlet state above the saturation curve.  The energy consumption of the electric and gas steam humidifiers is calculated separately.

The electric steam humidifier electric consumption is given by

<div>\[{W_{hum}} = ({\dot m_{w,add}}/Ca{p_{nom}}) \cdot {W_{nom}} + {W_{fan}} + {W_{stby}}\]</div>

where

<div img="image5813.txt">\({W_{fan}}\)</div> = nominal fan power [W], a user input,

<div img="image5814.txt">\({W_{stby}}\)</div> = standby power [W], a user input.

The gas steam humidifier performance calculation is done for fixed and variable entering water temperature. The calculation procedure for fixed and variable entering water temperature are as follows.

#### Fixed Inlet WaterTemperature:

The gas steam humidifier gas consumption rate for fixed entering water temperature is given by:

<div>\[\dot{Q}_{NG} = \frac{\dot{m}_{w,add}}{\dot{m}_{cap,nom}}Q_{NG,nom}\]</div>

The actual gas use rate accounting for gas fired humidifier thermal efficiency variation with part load ratio is given by: 

<div>\[ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} \]</div>

<div>\[ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) \]</div>

<div>\[ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} \]</div>

where,
EffModCurveValue = thermal efficiency modifier curve value as function of part load ratio. This curve is generated from manufacturer’s part load performance data. 
PLR = part load ratio, (-).
Q_NG_nom = nominal or rated gas use rate, (Watts).
Q_NG = actual gas use rate, (Watts).
eta_rated = nominal or rated thermal efficiency of gas fired steam humidifier, (-)
eta_actual = actual thermal efficiency of gas fired steam humidifier accounting for part load performance, (-). 

#### Variable Inlet WaterTemperature: 

The gas use rate is determined from the theoretical gas input rate and actual thermal efficiency. The actual thermal efficiency is the rated thermal efficiency corrected for part load ratio operation. At steady state the gas use rate is given by:

<div>\[ Q_{NG}=\frac{\dot{m}_w \left(h_{fg}+c_{p,w}\left(100-T_{w,inlet}\right)\right)}{\eta_{rated}} \]</div>

<div>\[ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} \]</div>
 
<div>\[ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) \]</div>
 
<div>\[ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} \]</div> 

where,
T_w_inlet = temperature of water entering the gas steam humidifier, °C. This value depends on the water source.  

If the rated gas use rated input field is not autosized, then user specified thermal efficiency will be overriden with a value calculated from user specified rated gas use rate, nominal  capacity (m3/s) and design conditions as follows:

<div>\[ \eta_{rated}=\frac{\dot{V}_{cap,nom} \rho_w \left(h_{fg}+c_{p,w}\Delta T_w}{Q_{NG,nom}} \]</div>

The gas steam humidifier requires electric power input to the blower fan and associated control units.  The auxiliary electric power input rate of the gas steam humidifier is given by:

<div>\[W_{aux} = W_{fan} + W_{controls}\]</div>
 
where
W_fan = nominal fan power [W], a user input,
W_controls = control electric power [W], a user input.

The water consumption rate is, in m3/s, for electric and steam humidifier at a reference temperature of 5.05 C is given by.

<div>\[{\dot V_{cons}} = {\dot m_{w,add}}/{\rho_w}\]</div>

where

<div img="image5816.txt">\({\dot V_{cons}}\)</div> = the water consumption rate [m<sup>3</sup>],

<div img="image5817.txt">\({\rho_w}\)</div> = water density (998.2 kg/m<sup>3</sup>).

#### References

ASHRAE. 1993. HVAC 2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2001. 2001 ASHRAE Handbook Fundamentals. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Zone Internal Gains
-------------------

### Sources and Types of Gains

Internal heat gains from lights, people, and equipment of various types are often significant elements in the zone thermal balance.  EnergyPlus allows the user to specify heat gains for several equipment types including people, lights, gas/electric equipment, and several other types.  The total heat gain is comprised of convective, radiant and latent gains in various proportions from these sources.  Convective gains are instantaneous additions of heat to the zone air.  Radiant gains are distributed on the surfaces of the zone, where they are first absorbed and then released back into the room (with some fraction conducted through the surface) according to the surface heat balances. {See Surface Heat Balance Manager / Processes in this document}.  Latent gains must be handled by ventilation or air conditioning equipment.  Recommended heat gains are given by ASHRAE [1].  These recommendations include the sensible (convective plus radiative) and latent proportions.  Sensible gains from equipment are primarily radiant.  The user can specify the heat gains and proportions for any type of equipment.  Determining the gains from lights, people and baseboard heat are slightly more complicated.

### Heat Gain from Lights

The input object Lights provides a model for internal gains from lights.  Radiant gains from lights must be handled differently from other radiant gains for reasons described here (long wavelength description).  The total radiant gains from lights must be divided into visible and thermal portions.  For example, the total electric input to typical incandescent lights is converted to 10% visible radiation, 80% thermal radiation, and 10% convective gain.  In contrast, the electric input to typical fluorescent lights is converted to 20% visible radiation, 20% thermal radiation, and 60% convective gain [2].  These percentage splits are under user control with the Lights input object.

### Heat Gain from People

The input object People provides a model for internal gains from occupants.  Heat is generated in the human body by oxidation at a rate called the metabolic rate (see Thermal Comfort discussion for more details).  This heat is dissipated from the body surface and respiratory tract by a combination of radiation, convection, and evaporation.  The relative proportions of sensible (radiation plus convection) and latent (evaporation) heat from people is a complex function of the metabolic rate and the environmental conditions.  EnergyPlus uses a polynomial function to divide the total metabolic heat gain into sensible and latent portions.  That function is based on a fit to data [3] at average adjusted metabolic rates of 350, 400, 450, 500, 750, 850, 1000 and 1450 Btu/h each at temperatures of 70, 75, 78, 80, 82 degrees Fahrenheit.  Sensible gains of 0 at 96 F and sensible gains equal to the metabolic rate at 30 F were assumed in order to give reasonable values beyond the reported temperature range.

Average adjusted metabolic rate [3] is the metabolic rate to be applied to a mixed group of people with a typical percent composition based on the following factors:

Metabolic rate, adult female=Metabolic rate, adult male X 0.85

Metabolic rate, children = Metabolic rate, adult male X 0.75

The original data was in I-P (Inch-Pound) units, but the following correlation is in SI (Systems-International) units.

<div>\[\begin{array}{c}S = 6.461927 + .946892\cdot M + .0000255737\cdot {M^2}\\ + 7.139322\cdot T - .0627909\cdot T\cdot M + .0000589172\cdot T\cdot {M^2}\\ - .198550\cdot {T^2} + .000940018\cdot {T^2}\cdot M - .00000149532\cdot {T^2}\cdot {M^2}\end{array}\]</div>

where

M=Metabolic Rate (W)

T=Air Temperature (C)

S=Sensible Gain (W)

Latent Gain is simply the total gain (metabolic rate) – sensible gain:

<div>\[LatentGain = MetabolicRate - SensibleGain\]</div>

![](EngineeringReference/media/image5820.png)

Figure 259.  Sensible Heat Gain from People Correlation

The function for sensible gain calculation is compared to the original data points in the following figure.  The radiant fraction of the sensible gain is a user input on the People object.

### Heat Gain from Baseboard Heat

The input object ZoneBaseboard:OutdoorTemperatureControlled provides a model for an outdoor temperature controlled baseboard heater that adds energy to the zone according a control profile as shown in the following figure.  At TA = T2, the baseboard heat gain is Q2.  For TA &gt; T2, there is no heat gain.  For TA &lt; T1, a maximum amount of energy, Q1, is added to the zone.  There is proportional control between those two temperatures:

![](EngineeringReference/media/image5821.png)

Figure 260.  Control of Outdoor Temperature Controlled Baseboard Heat

<div>\[Q = Q2 - \frac{{(Q2 - Q1)\cdot (T2 - TA)}}{{(T2 - T1)}}\]</div>

These temperature and capacity fields can be autosized based upon envelope, infiltration, and ventilation loads. To autosize these fields, users may set a design zone heating temperature that is assumed to be 20°C if blank.

The capacity at low temperature is the maximum capacity of the unit. It includes external envelope conduction load, infiltration load, and ventilation load in a space where the unit serves. The model first finds the lowest outdoor air temperature throughout design days included in the simulation, and determines the conduction load through external envelop as:

<div>\[{q_{Cond}} = UA\left( {{T_{Htg}} - {T_L}} \right)\]</div>

where

*q<sub>Cond</sub>* is conduction load through external envelope, W

*U* is heat transfer coefficient of external wall, W/m<sup>2</sup>K

*A* is area of external wall, m<sup>2</sup>

*T<sub>Htg</sub>* is baseboard zone heating setpoint temperature, °C

*T<sub>L</sub>* is low temperature, °C



The capacity at low temperature that is the maximum capacity of the unit is thus expressed as:

<div>\[Ca{p_{{T_L}}} = {q_{Cond}} + {q_I} + {q_V}\]</div>

where

<div img="image5825.txt">\(Ca{p_{{T_L}}}\)</div>is capacity at low temperature, W

*q<sub>I</sub>* is design infiltration sensible load, W

*q<sub>V</sub>* = design ventilation sensible load, W



The capacity at high temperature is then prorated against the reference low and high temperatures as:

<div>\[Ca{p_{{T_H}}} = Ca{p_{{T_L}}}\frac{{\left( {{T_{Htg}} - {T_H}} \right)}}{{\left( {{T_{Htg}} - {T_L}} \right)}}\]</div>

where

<div img="image5827.txt">\(Ca{p_{{T_H}}}\)</div> is capacity at high temperature, W

*T<sub>H</sub>* is high temperature, °C



### Distribution of Radiant Gains

It is useful to consider the distribution of short wavelength (including visible) radiant energy separate from long wavelength (thermal) radiant energy because many materials have different optical properties at different wavelengths.  An extreme example is glass that is opaque to the long wavelengths and transparent to the short.  Properties of materials vary across the entire spectrum of wavelengths.  In EnergyPlus, all radiant interactions are represented in terms of only two wavelengths: “short” and “long”.  Short wavelength refers to the distribution given by a ~6000K black body source such as the sun.  Long wavelengths refer to radiation from ~300K sources such as walls or people.  There is negligible overlap between these two distributions.  Some sources, such as lights, must be considered as emitting both long and short wavelength radiation in proportions that approximate their actual effects on room surfaces.

Long wavelength radiation from all internal sources, such as people, lights and equipment, is combined and then distributed over surfaces. (see Internal Long-Wave Radiation Exchange).

Some fraction of the beam solar radiation transmitted into the zone is directly absorbed by the interior surfaces according to the solar distribution algorithm (see Solar Distribution) selected by the user.  The beam radiation not directly absorbed, plus the diffuse sky and ground-reflected radiation, plus the short wavelength radiation from lights are combined and distributed over the surfaces of the zone according to:

<div>\[QS{I_i} = Q{S_n}\cdot {\alpha_i}/\sum\limits_{i = 1}^{NS} {{S_i}\cdot (1 - {\rho_i})} \]</div>

If all surfaces in the room are opaque, the radiation is distributed in proportion to the area\*absorptance product of each surface.  For surfaces which are transparent,

<div>\[{\rho_i} = 1 - {\alpha_i} - {\tau_i}\]</div>

That fraction of radiation represented by <div img="image5830.txt">\({\tau_i}\)</div> is lost from the zone.

The transmittance and absorptance of transparent surfaces (windows or glass doors) are calculated as in section Window Calculation Module based on the optical properties of the window material layers.  The total absorptance of the window is computed for the interior shading device, the inside surface, and the outside surface for diffuse solar radiation incident from outside the zone.  Those absorptances are used for short wavelength radiation incident from inside the zone.  In most cases, this should not cause significant error.  When movable insulation covers the window, the radiation that would have been transmitted is absorbed at the outer surface of the window (thermally equal to the inside surface of the insulation).

### References

ASHRAE. 2001. Handbook of Fundamentals, pp 29.8-29.13, Atlanta: ASHRAE.

Carrier Air Conditioning Company. 1965a. Handbook of Air Conditioning System Design, pp 1-99 to 1-100. New York: McGraw Hill.

Carrier Air Conditioning Company. 1965b. Handbook of Air Conditioning System Design, pp 1-100, Table # 48. New York: McGraw Hill.

Pipes
-----

### Heat Transfer Pipes (Objects: Pipe:Indoor & Pipe:Outdoor)

#### Heat Loss and Time Delay in Pipes

The effects of heat loss and time delay in plant loop pipes exposed to air (Pipe:Indoor and Pipe:Outdoor) can be modeled explicitly in EnergyPlus. Users can select the environment with which the pipe transfers heat. Currently users have three options: ‘OutdoorAir’, ‘Zone’ and ‘Schedule’. Simulation for each of the environments is similar except the way in which the heat transfer between the pipe outer wall and the surrounding environment is calculated. When using the ‘OutdoorAir’ option, the current outdoor dry-bulb temperature and wind velocity from the weather file (or design day input) are used. When the environment is specified as ‘Zone’, the mean air temperature and room air velocity of the corresponding zone are used.

In the case of a pipe in a zone, the heat loss or gain is accounted for in the pipe heat transfer calculation and is also included in the zone air heat balance calculations. When the environment is specified as ‘Schedule’, the user specifies a temperature and velocity schedule which will be used to calculate the heat transfer.

Pipe heat transfer in EnergyPlus is simulated by discretizing the pipe length into a number of nodes (20) and is an implementation of the model by Hanby et al. (2002). A control volume drawn around a node in the pipe is shown in Figure 261. Three nodes are defined at each discrete section of the pipe and represent the fluid, pipe wall and external environment. The fluid and pipe have defined thermal capacitance (mass). The insulation around the pipe is currently modeled as steady-state (no thermal mass), and so the effect of this resistance is accounted for within the h<sub>f</sub> term in the following description.  For the fluid, there is one-dimensional flow from each upstream node.

![PipeDelay](EngineeringReference/media/image5831.png)

Figure 261. Control Volume drawn around node *i*

The model is formulated from the heat balances on the fluid and wall nodes.

<div>\[{M_{f,i}}{C_{P,f}}\frac{{d{T_{f,i}}}}{{dt}} = \dot m{C_{P,f}}\left( {{T_{f,i - 1}} - {T_{f,i}}} \right) - {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right)\]</div>

<div>\[{M_{w,i}}{C_{P,w}}\frac{{d{T_{w,i}}}}{{dt}} = {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right) - {h_e}{A_i}\left( {{T_{w,i}} - {T_e}} \right)\]</div>

Where, subscript *w*, *f* and *e* denote the values for pipe wall, fluid and environment respectively. The current node is represented by a subscript of *i*, while the previous node is represented by *i-1*.

<div img="image5834.txt">\(M\)</div> = Mass

<div img="image5835.txt">\({C_p}\)</div> = Specific Heat

<div img="image5836.txt">\(\dot m\)</div> = Mass flow rate of fluid in pipe

<div img="image5837.txt">\(T\)</div>  = Temperature

<div img="image5838.txt">\(A\)</div>  =  Heat Transfer Area

<div img="image5839.txt">\(h\)</div>  = Film convective resistance

<div img="image5840.txt">\(t\)</div>   = time

The exterior film convective resistance is calculated based on either wind speed, room air velocity, or a scheduled value based on the type of pipe heat transfer object. However, when the velocity gets too low, natural convection must be modeled. This is handled within the program by having a lower limit on the Nusselt number. For natural convection from a horizontal cylinder, a constant Nusselt number is assumed based on information from Spang (referenced below). This Nusselt number is 0.36. The Nusselt number used in calculating the exterior convection coefficient (Incropera and Dewitt 1996) is the maximum of the Nusselt number from the forced convection coefficient correlation and this natural convection Nusselt number (0.36).

In addition, the exterior resistance from the pipe wall inner surface to the environment will include resistance values for the pipe wall itself and any insulation specified around the pipe. This is treated as steady state value, so the simulation results are not affected by a change in insulation specific heat. However, the resistance is calculated based on thermal conductivity and thickness (using radial coordinate system), so the simulation results will vary with material conductivity changes. Again, this resistance is added in series with the exterior surface film convective resistance such that h<sub>f</sub> contains film and insulation resistance.

Approximating the derivatives using backward differencing enables these equations to be represented as simultaneous algebraic equations. For the fluid, at time step n, the heat balance is:

<div>\[\frac{{{M_{f,i}}{C_{P,f}}}}{{\Delta t}}\left( {T_{f,i}^n - T_{f,i}^{n - 1}} \right) = \dot m{C_{P,f}}\left( {T_{f,i - 1}^n - T_{f,i}^n} \right) - {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right)\]</div>

Rearranging gives,

<div>\[T_{f,i}^n\left[ {{M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t} \right] = \dot m{C_{P,f}}\Delta tT_{f,i - 1}^n + {h_f}{A_i}\Delta tT_{w,i}^n + {M_{f,i}}{C_{P,f}}T_{f,i}^{n - 1}\]</div>

or,

<div>\[{a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}T_{w,i}^n + {a_4}T_{f,i}^{n - 1}\]</div>

where,

<div>\[\begin{array}{l}{a_1} = {M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t\\\{a_2} = \dot m{C_{P,f}}\Delta t\\\{a_3} = {h_f}{A_i}\Delta t\\\{a_4} = {M_{f,i}}{C_{P,f}}\end{array}\]</div>

Similarly, taking backwards differences for the conduit wall at time step n, the heat balance becomes,

<div>\[\frac{{{M_{w,i}}{C_{P,w}}}}{{\Delta t}}\left( {T_{w,i}^n - T_{w,i}^{n - 1}} \right) = {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right) - {h_e}{A_i}\left( {T_{w,i}^n - T_e^n} \right)\]</div>

Rearranging gives,

<div>\[T_{w,i}^n\left[ {{M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t} \right] = {h_f}{A_i}\Delta tT_{f,i}^n + {h_e}{A_i}\Delta tT_e^n + {M_{w,i}}{C_{P,w}}T_{w,i}^{n - 1}\]</div>

or,

<div>\[{b_1}T_{w,i}^n = {b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}\]</div>

where,

<div>\[\begin{array}{l}{b_1} = {M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t\\\{b_2} = {h_f}{A_i}\Delta t\\\{b_3} = {h_e}{A_o}\Delta t\\\{b_4} = {M_{w,i}}{C_{P,w}}\end{array}\]</div>

Substituting into gives an equation for the current fluid temperature:

<div>\[{a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}\left( {{b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}\]</div>

<div>\[T_{f,i}^n = \frac{1}{{\left( {{a_1} - {a_3}{b_2}/{b_1}} \right)}}\left[ {{a_2}T_{f,i - 1}^n + {a_3}\left( {{b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}} \right]\]</div>

The conduit is simulated by solving Eq. followed by Eq. for each of the twenty cells in the model and incrementing the time step. The fluid temperature of the last node is taken to be the pipe outlet temperature.

#### References

Hanby, V.I., Wright, J.A., Fletcher, D.W and Jones, D.N.T. 2002. Modeling the Dynamic Response of Conduits. International Journal of HVACR&R, Vol.8, No.1. pp. 1-12.

Incropera, F.P. and Dewitt, D.P. 1996. Fundamentals of Heat Transfer, 4th Edition, pp. 369-370.

Spang, Bernhard. Correlations for Convective Heat Transfer. Chemical Engineers’ Resource Page:

### Underground Pipe (Object: Pipe:Underground)

#### Description of Model

The buried pipe model in EnergyPlus is similar to the other pipe heat transfer objects (i.e., Pipe:Indoor and Pipe:Outdoor) except for the way in which the pipe boundary condition is developed. For a buried pipe the ground between the pipe and the surface must be modeled. For a shallow buried pipe, the GroundHeatExchanger:Surface object may be used, which uses modified conduction transfer functions to model the ground. However, beyond a certain thickness, the transfer function method fails, and EnergyPlus will respond with a fatal error due to convergence problems. Therefore, when a pipe is buried deeper than about one meter, this new buried pipe model should be used. When the pipe is buried shallower than one meter, either model may be used. Due to the finite difference nature of the Pipe:Underground model, the GroundHeatExchanger:Surface may be slightly faster and therefore more desirable.

The buried model develops a grid around the pipe. The grid was based originally on a model by Piechowski (1999), and still carries the model nomenclature. The grid extends from the ground surface down to a calculated distance below the pipe. The domain extends sideways from the symmetric center of the pipe to a calculated distance from the pipe. The grid stretches along the full length of the pipe. At each cross section, transient 2D Cartesian finite difference equations are used, updating each node except the node centered on the pipe. Axial heat transfer is not modeled in the soil. The large view of the outer Cartesian grid system is shown in Figure 262.

![](EngineeringReference/media/image5851.png)

Figure 262. Pipe:Underground Outer Finite Difference Grid

When the model encounters the pipe node, the existing model for Pipe:Interior and Pipe:Exterior pipes is used. The finite difference temperatures neighboring the pipe, grid spacing and soil properties are used to create an average boundary temperature for the pipe along with a conductance value. With a boundary temperature available and a conductance value mimicking the convection coefficient, the simulation continues exactly as with the other pipe heat transfer objects. To avoid redundancy, see the Pipe:Indoor or Pipe:Outdoor objects for a detailed description of the pipe model.

#### Boundary Conditions

The boundary conditions for this model include a symmetric vertical boundary centered on the pipe, the ground surface, a ‘far-field’, and a ‘deep ground’. The ground surface boundary uses current simulation outdoor dry-bulb temperature, and the user-entered convection coefficient. The ‘far-field’ and ‘deep ground’ use a correlation by Kusuda and Achenbach (1965). This correlation requires surface temperature data. Either the Site:GroundTemperature:Shallow object must be given, or the three optional ground surface temperature inputs must be given.

Currently, the model is set up to be exposed to open soil above the pipe. If the user intends on simulating this buried pipe under a foundation slab, the effects can be approximating by use of the basement/slab heat transfer preprocessor program. This program takes in general building information, and performs a simulation which generates ground temperatures. Typically these effects are used to generate boundary conditions for the floor zone, but they may also be used in generating the ground surface temperatures for this pipe model. The data from the slab program will be monthly temperatures, so the user can use these as a surface ground temperature object which provides boundary data to the Pipe:Underground model.

#### Geometry

The model develops the pipe depth and ground thickness from the user-entered construction information. The soil, pipe wall, and optional pipe insulation are entered as materials (with inherent thicknesses). The soil is entered as a standalone material, while the pipe insulation (if applicable) and the pipe wall should be given as a construction containing one or two materials. With knowledge of each individual thickness, the pipe geometry is obtained. The pipe length and inside diameter are the only additional geometry inputs.

#### Model Assumptions

n Constant properties throughout domain

n Moisture is not directly involved with the model operation, so careful selection of soil thermal conductivity is a priority

n Negligible axial heat transfer compared to radial heat transfer

n Axisymmetric heat transfer in near pipe region

n Surface convection coefficient is constant throughout simulation (does not vary with wind speed)

#### References

Kusuda, T. & Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.

Piechowski, M. 1999. ‘Heat and Mass Transfer Model of a Ground Heat Exchanger: Theoretical Development’, Energy Research 23 (7), pp. 571–588.

### PipingSystem:Underground Simulation

In order to simulate diverse underground piping systems, a generalized model has been implemented which allows placement of pipes in a solid medium (soil).  The model simulates circuiting effects of multiple pipes by allowing fluid to flow in the pipes in different directions.  The model also has the capability of simulating interaction with zone surfaces to account for things such as basement heat transfer in a foundation heat exchanger.  Different aspects of the modelling approach are described in this section which can assist the user in determining if this model is appropriate for a particular application, and determining input parameter values.

An alternative interface is implemented which provides a simpler set of inputs for simulating horizontal trench heat exchangers.  The key limitations of the simpler inputs include all piping in the domain being on a single circuit, all trenches equidistance apart, and each trench with the same burial depth.  If this is satisfactory for an application, the GroundHeatExchanger:HorizontalTrench object is a suitable object.  The object uses the same underlying simulation algorithms and data structures as the detailed piping system model, but with a simpler set of input parameters.  For other cases and more detailed studies, the PipingSystem:Underground:\* objects provide full flexibility.

A dual-coordinate system finite volume heat transfer model of pipes buried in a conducting medium is employed.  The dual-coordinate system consists of a coarse Cartesian system in the conducting region (the soil, for example) with a refined radial system in the near-pipe region.  The pipes are connected as objects on the plant loop and are simulated as needed during loop convergence, while the ground itself is only simulated once per system time step.

#### Approach:

#### General Development and Solution Scheme

A new heat transfer model is implemented to handle a diverse set of buried pipe conditions.  The model uses a dual-coordinate system approach to solve a finite volume domain in a computationally efficient manner.  The main idea behind the dual coordinate system technique is to focus the computational effort to the region where it is most needed: near the pipe(s).  To this end, a coarse grid Cartesian coordinate system is used to solve the slow-moving ground heat transfer.  Then, within one of these cells, a radial coordinate system is configured around the pipe/insulation with a specialized interface cell between the systems.  Figure 263 shows an example of cells surrounding a pipe, including the radial region in the near-pipe cell, while Figure 264 shows a zoomed-in view of the near-pipe cell itself.

![](EngineeringReference/media/image5852.png)

Figure 263. Radial "near-pipe" cell within a Cartesian cell



![](EngineeringReference/media/image5853.png)

Figure 264. Close-up view of example radial cell

The ground heat transfer model can be set up in a fully-3D or quasi-3D manner.  In either case, there is a three-dimensional grid of Cartesian cells placed in the domain.  In fully-3D mode, the axial heat transfer is accounted for; in quasi-3D mode, the axial effects are ignored and the result is essentially a set of 2D slices along the length of the domain.  The determination of which method will be utilized in the final model shall be based upon final testing and on a balance between accuracy vs. computation time.  This option could be left to the end-user, but this will likely be unnecessary input overhead.

A fully implicit (and thus numerically stable) formulation is used to describe all cells, which means an iteration loop must be implemented.  In this solver, an outer iteration loop is used to bring the entire domain to convergence, while an inner iteration loop is used over all the radial cells.  This is intended to focus the computational effort even further.  The outer region may converge within one or two iterations, while the “near-pipe” cells may take much more iteration.  For this reason, it does not make sense to iterate over the entire domain a large number of times.

#### Boundary Conditions

The farfield boundary condition is defined by a Kusuda and Achenbach (1965) correlation, which requires annual ground surface temperature data.  As with the current Pipe:Underground model, the user will be able to enter the correlation parameters directly, or information from the monthly ground temperature input object will be used to infer the parameters.

The ground surface boundary condition is defined by an energy balance between the surrounding interior cells and the ground surface, including convection and radiation.  As with the Pipe:Underground object, the ground surface sun exposure may be an optional input to allow for a shaded ground surface.  In addition to the standard conduction, convection, and both short- and long-wave solar radiation at the surface, the ground surface boundary condition also includes the effects of evapotranspiration in the surface vegetation—the heat loss due to evaporation from soil to plant surface, and transpiration internal to the plant itself.  The evapotranspiration rate is calculated as a moisture loss by using the Walter et al. (2005) model, and translated into a heat loss by multiplication with the density and latent heat of evaporation of water.  The evapotranspiration rate is dependent on the type of vegetation at the surface; the user can vary the surface vegetation from anywhere between a concrete surface and a fairly tall grass (about 7”).

Based on the application, an adiabatic boundary condition will also be implemented and employed on particular surfaces of the domain.  For the case where a basement or under-slab region is present, for example, an adiabatic boundary will represent the vertical line of symmetry.

#### “Pipe Cell” Simulation

The ground is discretized into coarse Cartesian cells, some of which will contain a pipe.  These “pipe-cells” are further discretized into a radial system with a specialized interface cell to couple these systems.  The radial cells consist of a number of ground cells, with an optional insulation cell, then the pipe cell, followed by the fluid itself.

The fluid is modeled as a cylindrical cell interacting with incoming fluid and heat transfer to the pipe.  When there is no flow in the system, the cell essentially becomes radially adiabatic so that the fluid temperature will float during off periods.  It will not be equal to ground temperatures, unless it is off for a long time and the transient heat is allowed to dissipate.  When there is flow in the system, the incoming fluid and heat transfer from the pipe wall balance with the mass of the cell to come up with a new fluid temperature for that cell, to be passed downstream to the next cell.

The fluid within the cells is modeled directionally, so that the flow can be circuited through multiple pipe segments in different directions.  The flow direction in each pipe is specified by a choice field input.

#### Basement Interaction

The model can also interact with basement surfaces.  The interaction is split into two sections: floor surfaces and wall surfaces.  For each of these, the analysis is lumped, i.e., all walls are treated as one average wall surface and all floors are treated as one average floor surface.  The distance that the basement impinges within the domain is defined by a simple width and height specification.  The domain is then *cutaway* for that region.  Note that these distances then refer to the exterior surface of the wall or floor.

The ground heat transfer model does not perform any transient simulation of the basement surfaces.  The transient condition through these surfaces are left to the appropriate surface heat balance algorithms.  Instead, this model interacts directly at the outer boundary through the use of an *OtherSideConditions* model.  The ground heat transfer model will take the current exterior surface heat flux and use that as the boundary for neighboring cells.  Once convergence is achieved, the ground model will then effectively apply a constant surface temperature boundary condition by using a very high value of convection coefficient.  The surface heat balance algorithms will then pick this up during the next zone time step.

#### Mesh Development

The mesh is developed by using a few simple parameters.  There are two distinct categories, the large-scale Cartesian mesh and the near-pipe refined radial mesh.

n X, Y, Z mesh

n Mesh Layout

n Cell density

n Radial mesh

n Radial mesh thickness

n Cell count

The Cartesian mesh uses a cell density parameter to define the number of cells to use in the simulation.  Instead of requiring a detailed specification of all cell regions in the domain, this one parameter is used to specify a mesh density and is applied to all domain regions.  The cell density parameter represents the number of cells within any two domain partitions.  A domain partition is a basement wall or a pipe placed in the domain.  Once these partitions are all laid out and validated, the regions between them are populated with the number of cells specified in the cell density parameter.  Although this may lead to a variation of cell size within the domain, it is assumed that this will help focus computational intensity in the domain.  Of course, the number of cells (cell density parameter) can be different for each of the X, Y, and Z directions to allow for further fine tuning of the domain.

The Cartesian mesh is laid out in either a uniform or symmetric-geometric fashion.  In the former, the cells between any two domain partitions are equally sized.  In the latter, the cells are smaller near the partitions to again help fine-tuning computational intensity.  If the latter is selected, the amount of non-uniformity is specified by an additional parameter.

The radial coordinate system is always uniform for the soil cells, The two parameters to be specified for this region are the cell count (the number of soil cells to be generated outside of the pipe cell), and the radial mesh thickness (the radial distance from pipe outer wall to the cell boundary).  Each soil cell will then have a radial thickness equal to the radial mesh thickness divided by the cell count.

#### Simulation Methodology

The actual simulation of this model is performed in two parts: the ground simulation and the pipe cell simulation.

Since the ground is likely to be slow-moving and easily converging, it is simulated once per system time step.  This will simulate all the cells in the domain which do not contain a pipe segment.  The boundary conditions for this step are then the current surface conditions and farfield model along with the previous values for pipe cell temperature.  This small lag should provide suitable accuracy as the system time step will usually be smaller than the time constant of the pipe cell.  This decoupling leverages the core of the model development by again placing computational effort where it is needed most, near the pipes.

The ground simulation is performed once per time step, but the pipe cell simulation is performed at each call to the component.  Each pipe will be placed on a plant loop, but not necessarily on the same plant loop or loop side.  Thus, at each call to the object, that pipe will use the temperatures of the ground cells near the pipe as boundary conditions to simulate the “near-pipe” radial cells and fluid cell.  In this manner, the pipes will simulate numerous times following the convergence flow of the plant loop system.

#### References

Kusuda, T. & Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.

Allen, R.G., Walter, I.A., Elliott, R.L., Howell, T.A., Itenfisu, D., Jensen, M.E., Snyder, R.L. 2005. The ASCE standardized reference evapotranspiration equation. Reston, VA:American Society of Civil Engineers. 59 p.



Pumps
-----

The water pump is quite simply the component that drives the flow in plant and condenser loops. How it reacts depends on several different conditions. In total, there are three different decision variables, two of which are defined by user input. These three deciding factors are whether the pump is constant or variable speed, whether the pump operation is continuous or intermittent, and whether or not there is a load on the loop. The pump is simulated first on the supply side loop after the demand side loop has determined what the demand on the loop will be. For further reference look at sections Pump Control for Plant and Condenser Loops, Plant/Condenser Supply Side, and Plant/Condenser Demand Side in the Plant Flow Resolver of this document.

### Summary of Pump Rules

n Pumps in Plant Loop can be on the supply side or demand side

n A Pump, if present, in the demand side of plant loop must be the first component of the inlet branch.

n Pumps in Condenser loop must be on supply side

n Pumps can operate as constant or variable flow.

n Pumps can run continuously or intermittently.

n Single boiler/chiller with NO bypass, use Pump:ConstantSpeed

n Boiler/chiller should be constant flow

n Pump should be intermittent

n Single boiler/chiller with NO bypass, Pump:VariableSpeed

n Boiler/chiller should be variable flow, regardless of whether pump is intermittent or continuous (runs at the minimum if demand is less than minimum, this includes zero.)

n Single boiler/chiller with bypass, Pump:ConstantSpeed

n Boiler/chiller can be constant or variable flow

n Pump may be intermittent or continuous as long as the bypass can handle the entire pump volume when the boiler is not operating

Multiple branches add more complexity, but it is nothing more than continuity. If the pump is putting out flow then it has to have a branch to flow down whether it is a chiller or a bypass. It can be safer to add the bypass for a simulation. If the active machines require the flow the bypass will be dry. If performing a pressure simulation, and the flow goes through a machine which is off, the pressure drop will be accounted for, but no heat transfer through the machine will be calculated.

If the user designates a pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop. If the pump is scheduled, the schedule modifies the Rated Volumetric Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements.

Shown below is the calculation of the total efficiency of the pump and the actual pumping efficiency when the motor efficiency is accounted for either the variable or constant volume pumps.

!  Total\_Efficiency % = Rated\_Volume\_Flow\_Rate \* Rated\_Pump\_Head / Rated\_Power\_Use

 TotalEffic =   PumpEquip(PumpNum)%NomVolFlowRate \*

                   PumpEquip(PumpNum)%NomPumpHead /

                     PumpEquip(PumpNum)%NomPowerUse



!     Calculated Pump\_Efficiency % =Total\_Efficiency % / Motor\_Efficiency %

      PumpEquip(PumpNum)%PumpEffic =  TotalEffic /

                   PumpEquip(PumpNum)%MotorEffic

### Dynamic Pump Pressure Head

There is an option when performing plant/condenser loop simulations to account for dynamically changing loop pressure drop. For the current implementation, the loop pressure drop is calculated based on pressure drop data on each branch of the loop, then this total pressure drop is set as the pump pressure head. There is no pump curve implemented yet, so it is assumed that the pump can always handle this pressure value. This is a first approximation to actually having the pump ride a curve, and this initial implementation allows the user to enter minimal data, and yet get a more dynamic output for pump power, which is calculated based on current pressure drop and flow rate. The equation for pump power is now:

<div>\[Pump\;Electric\;Power = Pump\;Volume\;Flow\;Rate*\frac{{Pump\;Head}}{{Total\;Efficiency}}\]</div>

Without the pressure simulation, the pump power is based on the rated value entered with the pump object. For further information, see the input-output reference for Branch objects, and PlantLoop/CondenserLoop objects; as well as the Plant/Condenser loop section of this engineering reference.

### Variable Speed Pump

A variable speed pump (object name: Pump:VariableSpeed) is defined with maximum and minimum flow rates that are the physical limits of the device. The pump will operate and select a flow somewhere between the minimum and maximum limits. In the case where the pump is running, the pump will try to meet the flow request made by demand side components.

All of the pump rules and efficiency and power calculations are applicable from the introduction in the pump group section. The main difference between the the variable volume pump and the constant volume pump is the Part Load Performance Curve.The fraction of full load power is determined by the cubic equation:

<div>\[FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}\]</div>

where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1 – 4 and PLR is the Part Load Ratio. In the pseudo code below the FracFullLoadPower modifies the NomPowerUse for the total pump “Power” and shows the “ShaftPower” and the “PumpHeattoFluid”.

VolFlowRate = PumpMassFlowRate / LoopDensity



  PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate



  FracFullLoadPower =   PumpEquip(PumpNum)%PartLoadCoef(1)                     &

                      + PumpEquip(PumpNum)%PartLoadCoef(2) \* PartLoadRatio     &

                      + PumpEquip(PumpNum)%PartLoadCoef(3) \* PartLoadRatio\*\*2  &

                      + PumpEquip(PumpNum)%PartLoadCoef(4) \* PartLoadRatio\*\*3



  Power = FracFullLoadPower \* PumpEquip(PumpNum)%NomPowerUse



  ShaftPower = Power \* PumpEquip(PumpNum)%MotorEffic



! This adds the pump heat based on User input for the pump

! We assume that all of the heat ends up in the fluid eventually since this is a closed loop

!  PumpHeattoFluid = ShaftPower\*(1-PumpEquip(PumpNum)%PumpEffic)  &



  PumpHeattoFluid = ShaftPower + (Power - ShaftPower)\*PumpEquip(PumpNum)%FracMotorLossToFluid



  Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate \* LoopCp)



  PumpEquip(PumpNum)%Power = Power

### Pressure-based Flow for Variable Speed Pumps

With the introduction of pressure simulations in plant loops, the variable speed pump object now has the capability to model a more realistic variable speed operation. There are two operation modes which are introduced: differential pressure control is a widely used VFD control method while most VFDs also have a manual control mode in which the user determines the input frequency of the electric motor. The mode can be selected as ‘ManualControl’ or ‘PressureSetpointControl’ in the VFD Control Type input in Pump:VariableSpeed objects.

In manual VFD control mode the specified schedule will determine the current pump rotational speed throughout the simulation. This RPM value will be used to scale the pump curve which is entered by the user in non-dimensional form. Once the pump curve has been fixed then the successive substitution method will use this curve with the system curve to resolve the operating point. VFD manual control mode is implemented in EnergyPlus with the use of the RPM schedule input.

Differential pressure based control will maintain the differential pressure within the specified range. The pressure drop corresponding to the mass flow request will be calculated using the effective pressure constant of the system. This pressure drop will be checked against the pressure set point range. If the pressure drop is within the user specified range, then the mass flow rate will be checked against mass flow rates of operating points corresponding to maximum and minimum rotational speeds. Maximum and minimum differential pressure and rotational speeds are schedule inputs and can be entered as constant schedule.

The allowable mass flow rate range for the Differential pressure control is explained in the figure below:

![](EngineeringReference/media/image5856.png)

Figure 265. Allowable mass flow rate range for the Differential pressure control

### Constant Speed Pump

The operation of a constant speed pump (object name: Pump:ConstantSpeed) is fairly straightforward. The user designates a maximum flow rate and when this pumpo operates it will run at that capacity. The main difference between the constant speed pump and the variable speed pump is that the fraction of full load power is always = 1. In the pseudo code below the FracFullLoadPower is = 1.0, therefore the Power is always the full power.

VolFlowRate = PumpMassFlowRate / LoopDensity



  PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate



  FracFullLoadPower = 1.0



  Power = FracFullLoadPower \* PumpEquip(PumpNum)%NomPowerUse



  ShaftPower = Power \* PumpEquip(PumpNum)%MotorEffic



! This adds the pump heat based on User input for the pump

! We assume that all of the heat ends up in the fluid eventually since this is a closed loop

!  PumpHeattoFluid = ShaftPower\*(1-PumpEquip(PumpNum)%PumpEffic)  &



  PumpHeattoFluid = ShaftPower + (Power - ShaftPower)\*PumpEquip(PumpNum)%FracMotorLossToFluid



  Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate \* LoopCp)



  PumpEquip(PumpNum)%Power = Power

### Pressure-based Flow for Constant Speed Pumps

The constant speed pump can flow can also be overridden dynamically based on a response to the plant loop pressure drop. In “single-loop-pump” simulations (no branch pumps, no common pipe), the user can enter a dimensionless pump curve on the Pump:ConstantSpeed (see I/O ref) object which represents the single speed pressure-flow relationship of the pump. In the process of determining the operating flow rate for the pump, the pump will check to see if a valid pressure simulation is being performed. If it is, a flow will be prescribed based on a resolution between system pressure characteristics and the pump pressure curve. This will cause the pump flow to be “unpredictable,” meaning that it will not always be a constant, expected value, which is basically what the constant speed pump gives you without the pressure simulation. There is more detail on the pressure based simulation in the Plant/Condenser loop sections of this documentation.

### Pump Heat Addition to the Loop

Due to the fact that a pump is a mechanical device that acts on the fluid it is circulating, it causes the fluid to increase in temperature. The EnergyPlus model assumes that all pressure increase caused by the pump will eventually be lost due to friction, and that friction will be added as heat to the fluid. Since the plant and condenser loops are not yet true pressure-based models, EnergyPlus assumes that all of the heat resulting from the pump itself and from friction throughout the loop. Therefore, as of version 7, the pump heat is added to the plant loop interface by injecting the heat into the mixed tanks used to model loop thermal capacitance(previously it was added at the outlet node of the pump). The amount of heat added to the fluid is calculated using the following two equations:

<div>\[ShaftPower = PumpPower * PumpMotorEfficiency\]</div>

<div>\[PumpHeatToFluid = ShaftPower + \left( {PumpPower - ShaftPower} \right) * FracMotorLossToFluid\]</div>

where the pump motor efficiency is defined by the user input and the FracMotorLossToFluid is the amount of heat generated by the pump motor that is added to the fluid loop (as opposed to being lost to the environment where the pump is located). FracMotorLossToFluid is also a user input.

Note that the shaft power relates to the increase in head through the pump. Since all of this head is lost through the piping network due to frictional heat, this represents a heat gain by the fluid throughout the network. For simplicity, this heat is added along with the heat resulting from the pump motor. The difference between the pump power and the shaft power is the inefficiency of the pump—or the amount of energy input into the pump that the motor converts to heat rather than mechanical energy. Some of this heat is added to the fluid being pumped. These two terms are shown in the PumpHeatToFluid equation shown above. As of version 7, this heat is added to the loop capacitance tank(s) rather than at the pump’s outlet and so the outlet temperatue is equal to the inlet temperaure.

### Pump Heat Addition to Surrounding Zone

If the user input includes naming a Zone that surrounds the pump, then the pump becomes a source of internal heat gain to that zone.  The amount of heat transmitted to the surrounding zone is simply the difference between power input and the rate of heat transferred to the fluid. The user can also input a fraction,<div img="image5859.txt">\({f_{rad}}\)</div> , that controls the overall split between thermal radiation and sensible convection.  The pump’s sensible zone gains are determined using the following equations:

<div>\[TotalZoneGain = PumpPower - PumpHeatToFluid\]</div>

<div>\[ConvectiveZoneGain = \left( {1 - {f_{rad}}} \right)*TotalZoneGain\]</div>

<div>\[RadiativeZoneGain = {f_{rad}}*TotalZoneGain\]</div>

### Headered Pumps

The input objects HeaderedPumps:ConstantSpeed and HeaderedPumps:VariableSpeed  provide models for headered pumps that consist of two or more pumps connected in parallel. The headered pump is simulated as a single component, and it is specified as an integer number of a specific pump. The flow rate provided by the headered pump is determined by the number of pumps in operation and the flow rate of the individual pump. The total flow rate is calculated as

<div>\[FlowProvided = NumPumpsON*IndividualPumpFlowRate\]</div>

The simulation starts by turning ON all pumps in the group. The pumps are then turned OFF one at a time until the flow provided is less than the flow requested. Finally the last pump is turned back ON to meet the remaining flow (FlowDifference) requested. The flow rate of the last pump depends on the pump bank type. For constant speed headered pumps, the last pump runs at the nominal flow rate, thereby giving a final headered pump flow which is equal to or greater than the flow requested. In a variable speed headered pump the last pump runs at part load so that the flow provided matches the flow requested. The power of the headered pump is then calculated as

<div>\[Power = (P{R_{FL}}{\rm{*N}}{}_{{\rm{FL}}} + {\rm{P}}{{\rm{R}}_{{\rm{PL}}}}{\rm{*}}{{\rm{N}}_{{\rm{PL}}}}{\rm{)*}}{{\rm{P}}_{{\rm{Nom}}}}{\rm{  }}\]</div>

Where;

*Power* = Power consumed by the pump bank

*PR<sub>FL</sub>* = Power ratio at full load (Generally equal to 1)

*N<sub>FL</sub>* = Number of pumps running at full load

*PR<sub>PL</sub>* = Power ratio at part load

*N<sub>PL</sub>* = Number of pumps running at part load

*P<sub>Nom</sub>* = Nominal power consumption of individual pumps

For a constant speed headered pump *N<sub>PL</sub>* is zero. For a variable speed headered pump *N<sub>PL</sub>* is equal to one.

### Condensate Pumps

The input object Pump:VariableSpeed:Condensate provides a model for steam condensate pumps, see the discussion for steam loops, reference: Condensate Pump.

Ideal Loads Air System
----------------------

### Overview

The input object ZoneHVAC:IdealLoadsAirSystem provides a model for an ideal HVAC system. It occupies a place in the program hierarchy corresponding to a zone HVAC unit. It is not connected to a central air system – instead each ZoneHVAC:IdealLoadsAirSystem object supplies cooling or heating air to a zone in sufficient quantity to meet the zone load or up to its limits, if specified. The supply air conditions are controlled based on specifications in the ZoneHVAC:IdealLoadsAirSystem input. The system has options for humidity control, outdoor air, economizer, demand controlled ventilation, and heat recovery.

### Model

The ZoneHVAC:IdealLoadsAirSystem object is modeled as an ideal VAV terminal unit with variable supply temperature and humidity. The supply air flow rate is varied between zero and the maximum in order to satisfy the zone heating or cooling load, zone humidity controls, outdoor air requirements, and other constraints, if specified.

#### Inputs and Data

The user specifies some or all of the following data for each ZoneHVAC:IdealLoadsAirSystem object:

·        name of unit availability schedule

·        name of the zone inlet node;

·        name of the zone exhaust node;

·        maximum supply air temperature when in heating mode *T<sub>max,heating</sub>* [C];

·        minimum supply air temperature when in cooling mode *T<sub>min,cooling</sub>* [C];

·        maximum supply air humidity ratio when in heating mode *W<sub>max,humid</sub>* [kg water/kg dry air];

·        minimum supply air humidity ratio when in cooling mode *W<sub>min,dehum</sub>* [kg water/kg dry air];

·        heating limit type flag (*LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity* or *NoLimit*) *HeatingLimit*;

·        maximum heating air flow rate  [m<sup>3</sup>/s]

·        maximum sensible heating capacity  [W]

·        cooling limit type flag (*LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity* or *NoLimit*) *CoolingLimit*

·        maximum cooling air flow rate  [m<sup>3</sup>/s]

·        maximum total cooling capacity  [W]

·        name of heating availability schedule

·        name of cooling availability schedule

·        dehumidification control type flag (*ConstantSensibleHeatRatio, Humidistat, None,* or *ConstantSupplyHumidityRatio*) *DehumidCtrlType*

·        cooling sensible heat ratio

·        humidification control type flag (*Humidistat, None,* or *ConstantSupplyHumidityRatio*) *HumidCtrlType*

·        name of a DesignSpecification:OutdoorAir object

·        outdoor air inlet node name

·        demand controlled ventilation control type flag (*None, OccupancySchedule or CO2Setpoint*)

·        outdoor air economizer type flag (*NoEconomizer, DifferentialDryBulb, or DifferentialEnthalpy*)

·        heat recovery type flag (*None, Sensible, or Enthalpy*)

·        sensible heat recovery effectiveness

·        latent heat recovery effectiveness

#### All input data for the ZoneHVAC:IdealLoadsAirSystem is stored in the array PurchAir. The model and data are encapsulated in the module PurchasedAirManager.Calculation

·        Set the unit on/off flag *UnitOn*.

The unit is off (*UnitOn* = *False*) if the unit availability schedule value is &lt;=0; otherwise the unit is on (*UnitOn* = *True*). If the unit is on, the calculation proceeds through the remaining steps. If the unit is off, the zone inlet node conditions are set to the zone node condition, the inlet node mass flow rate is set to zero, and the unit outputs are set to zero.

·        Calculate the minimum outdoor air mass flow rate based on the specifications in the DesignSpecification:OutdoorAir object, if specified.

·        Calculate the sensible and latent impact of the outdoor air flow relative to the zone conditions

·        Determine if the unit needs to heat or cool

o   If outdoor air sensible impact is &gt;= load to zone cooling setpoint and the current thermostat type is not SingleHeatingSetPoint, then unit is in cooling mode

o   If outdoor air sensible impact is &lt; load to zone heating setpoint then unit is in heating mode

o   Else if neither condition is true, then unit is in deadband mode (provides outdoor air but shuts off economizer and heat recovery and all humidity control options except *Humidistat* option)

·        If in cooling mode, simulate outdoor air economizer and adjust outdoor air mass flow rate

·        Calculate supply air mass flow rate

o   If outdoor air flow rate exceeds applicable maximum flow rate (heating or cooling) then reduce outdoor air mass flow rate, issue warning, and set supply air mass flow rate equal to outdoor air mass flow rate

Else

o   Calculate supply air mass flow rate required to meet zone sensible load at the applicable (heating or cooling) supply temperature limit (*T<sub>max,heating</sub>* or *T<sub>min,cooling</sub>*)

<div>\[{\dot m_s} = {\dot Q_z}/({c_{p,air}}\cdot ({T_s} - {T_z}))\]</div>



o   If *DehumidCtrlType*= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat dehumidification setpoint at *W<sub>min,dehum</sub>*

o   If *HumidCtrlType*= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat humidification setpoint at *W<sub>max,humid</sub>*

o   Set the supply air mass flow rate to the greatest of these, but limit to the applicable (heating or cooling) maximum flow rate

·        Calculate the mixed air conditions, modeling heat recovery, if applicable

o   The recirculation air conditions are set equal to the zone return air node conditions; if there is no return air node the recirculation air conditions are set equal to the conditions at the zone node.

o   The unit entering conditions are then:

If <div img="image5866.txt">\({\dot m_s}\)</div>&gt; <div img="image5867.txt">\({\dot m_{oa}}\)</div> then

<div>\[{h_{ma}} = ({\dot m_{oa}} \cdot {h_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {h_{recirc}})/{\dot m_s}\]</div>

<div>\[{W_{ma}} = ({\dot m_{oa}} \cdot {W_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {W_{recirc}})/{\dot m_s}\]</div>

<div>\[{T_{ma}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({h_{ma}},{W_{ma}})\]</div>

Otherwise the entering air conditions are set equal to the outside air conditions.

·        Calculate the supply air temperature required to meet the zone sensible load at the supply air mass flow rate, but limit to the applicable (heating or cooling) supply temperature limit (*T<sub>max,heating</sub>* or *T<sub>min,cooling</sub>*)

<div>\[{T_s} = {T_{ma}} + {\dot Q_z}/({c_{p,air}}\cdot {\dot m_s})\]</div>

·        Calculate the supply humidity ratio based on the specified humidity control types, but limit to the applicable (heating or cooling) supply humidity ratio limit

o   *DehumidCtrlType = None* sets the supply air humidity ratio equal to the mixed air humidity ratio.

o   *DehumidCtrlType = Humidistat,* this will actively dehumidify to the humidistat dehumidification setpoint during cooling and deadband operation, and during heating operation if *HumidCtrlType = Humidistat*

o   *DehumidCtrlType = ConstantSensibleHeatRatio* sets the supply air humidity ratio using the cooling sensible heat ratio.

o   *DehumidCtrlType = ConstantSupplyHumidityRatio* sets the supply air humidity ratio = *W<sub>min,dehum</sub>*.

o   *HumidCtrlType = None* sets the supply air humidity ratio equal to the mixed air humidity ratio.

o   *HumidCtrlType = Humidistat,* this will actively humidify to the humidistat humidifying setpoint during heating and deadband operation, and during cooling operation if *DehumidCtrlType = Humidistat*

o   *HumidCtrlType = ConstantSupplyHumidityRatio* sets the supply air humidity ratio = *W<sub>max,humid</sub>*.

·        Limit supply humidity ratio to saturation at the supply temperature

·        Check the applicable capacity limits (sensible heating and total cooling) and adjust supply air temperature and humidity if needed.

·        Set the zone inlet node conditions to the supply air mass flow rate, temperature, and humidity ratio.

·        Calculate the unit output and load components.

### References

No specific references.

District Cooling
----------------

When the user is not interested in a plant simulation or there is some centralized source of chilled water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for chiller models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictCooling).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.

District Heating
----------------

When the user is not interested in a plant simulation or there is some centralized source of hot water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for boiler models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictHeating).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.

CentralHeatPumpSystem
---------------------

### Overview

The CentralHeatPumpSystem object simulates the performance of a central heat pump system containing one or more chiller-heater objects. The main function of the object is to call relevant calculation methods for the chiller-heater objects depending on their operating modes, and to calculate temperatures at the outlet nodes and the total energy transfer. The object can be connected to plant loops and a source loop (see Input-Output Reference document), and the node connections are solely dependent on individual chiller-heaters’ operating modes. The central system receives water flows from each plant and source loop and then distributes them to individual chiller-heaters as requested. The conditioned water flows leaving the chiller-heaters are then returned to the system, and in turn flow back to the plant loops and source loop to produce heating and cooling, or exchange heat with the source loop.

### Model Description

The model first determines operating modes based on the cooling and heating loads on the system, and then decides which calculation algorithm is called. It calls the cooling calculation subroutine when cooling load is demanded, the heating calculation subroutine when heating load is demanded, and both cooling and heating calculation subroutines when both cooling and heating loads are demanded, i.e., simultaneous cooing-heating mode. It then calculates mass-weighed temperatures and heat transfer energy. Six different operating modes (0 through 5) are possible:

0: off

1: cooling-only mode

2: heating-only mode

3: heat recovery mode

4: cooling dominant simultaneous cooling-heating mode

5: heating dominant simultaneous cooling-heating mode.

The model reads different node information over the operating mode so that outlet water conditions at each node of the system can be appropriately determined.

In cooling-only mode (mode 1), the system is connected to the chilled water loop and source loop. It thus reads the evaporator outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed chilled water temperature at the system outlet node, and the condenser outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source water temperature at the system outlet node. In heating-only mode (mode 2), the system is connected to the hot water loop and source loop. It thus reads the condenser temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed hot water temperature at the system outlet node, and the evaporator temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source temperature at the system outlet node.

In simultaneous cooling-heating mode, three different operating modes (mode 3 through 5) are possible. The model checks which simultaneous cooling-heating mode (3, 4, or 5) each chiller-heater is in, and calculates relevant mass-weighed temperatures. The system may be connected to three loops such as chilled water loop, hot water loop, and source water loop in mode 4 or mode 5.

In heat recovery mode, both evaporator temperatures and condenser temperatures are read and a mass-weighed temperature for both chilled water and hot water is calculated. The chiller-heaters in mode 3 do not exchange heat with source water. At least one of the chiller-heaters within the system is in heat recovery mode during simultaneous cooling-heating mode. The system may be only connected to both chilled water loop and hot water loop if all operating chiller-heaters are in heat recovery mode.

The following nomenclature is used in the following equations:

<div img="image5872.txt">\({\dot m_{cw,bypass}}\)</div> = chilled water bypass mass flow rate in the system [kg/s]

<div img="image5873.txt">\({\dot m_{hw,bypass}}\)</div>= hot water bypass mass flow rate in the system [kg/s]

<div img="image5874.txt">\({\dot m_{src,bypass}}\)</div> =source water bypass mass flow rate in the system [kg/s]

<div img="image5875.txt">\({\dot m_{cw,CH}}\)</div> =chilled water mass flow rate of i<sup>th</sup> chiller-heater’s evaporator [kg/s]

<div img="image5876.txt">\({\dot m_{hw,CH}}\)</div> =hot water mass flow rate of i<sup>th</sup> chiller-heater’s condenser [kg/s]

<div img="image5877.txt">\({\dot m_{src,CH}}\)</div> =source water mass flow rate of i<sup>th</sup> chiller-heater, which varies with operating modes [kg/s]

<div img="image5878.txt">\({\dot m_{cw,sys}}\)</div> =chilled water mass flow rate of the system [kg/s]

<div img="image5879.txt">\({\dot m_{hw,sys}}\)</div> =hot water mass flow rate of the system [kg/s]

<div img="image5880.txt">\({\dot m_{src,sys}}\)</div> =source water mass flow rate of the system [kg/s]

<div img="image5881.txt">\({T_{cw,sys}}\)</div> =chilled water outlet temperature of the system [C]

<div img="image5882.txt">\({T_{hw,sys}}\)</div> =hot water outlet temperature of the system [C]

<div img="image5883.txt">\({T_{src,sys}}\)</div> =source water outlet temperature of the system [C]

<div img="image5884.txt">\({T_{cw,bypass}}\)</div> =mass-weighed bypass chilled water temperature in the system [C]

<div img="image5885.txt">\({T_{hw,bypass}}\)</div> =mass-weighed bypass hot water temperature in the system [C]

<div img="image5886.txt">\({T_{src,bypass}}\)</div> =mass-weighed bypass source water temperature in the system [C]

<div img="image5887.txt">\({T_{cw,CH}}\)</div> =mass-weighed chilled water outlet temperature from chiller-heaters [C]

<div img="image5888.txt">\({T_{hw,CH}}\)</div> =mass-weighed hot water outlet temperature from chiller-heaters [C]

<div img="image5889.txt">\({T_{src,CH}}\)</div> =mass-weighed source water outlet temperature from chiller-heaters [C]

<div img="image5890.txt">\({T_{cw,i}}\)</div> =chilled water inlet temperature of the system [C]

<div img="image5891.txt">\({T_{hw,i}}\)</div> =hot water inlet temperature of the system [C]

<div img="image5892.txt">\({T_{src,i}}\)</div> =source water inlet temperature of the system [C]

<div img="image5893.txt">\({T_{cw,out}}\)</div> =chilled water outlet temperature of i<sup>th</sup> chiller-heater [C]

<div img="image5894.txt">\({T_{hw,out}}\)</div> =hot water outlet temperature of i<sup>th</sup> chiller-heater [C]

<div img="image5895.txt">\({T_{src,out}}\)</div> =source water outlet temperature of i<sup>th</sup> chiller-heater [C]

The model reads node information and local variables of individual chiller-heaters. The nodes and local variables vary with the operating modes as described above in order to calculate mass-weighed temperatures. In the cooling-only mode, it calculates a mass-weighed chilled water temperature (*T<sub>cw,CH</sub>*) and a source water temperature (*T<sub>src,CH</sub>*) as follows:

<div>\[{T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}\]</div>

***<div img="image5897.txt">\({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}_{src,CH}}}}{{{m_{src,sys}}}}\)</div> ***.

In heating-only mode, it calculates a mass-weighed hot water temperature (*T<sub>hw,CH</sub>*) and a source water temperature (*T<sub>src,CH</sub>*) as follows:

***<div img="image5898.txt">\({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}_{hw,CH}}}}{{{m_{hw,sys}}}}\)</div> ***

***<div img="image5899.txt">\({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}_{src,CH}}}}{{{m_{src,sys}}}}\)</div> ***.

When all chiller-heaters are in heat recovery mode, it calculates a mass-weighed chilled water temperature (*T<sub>cw,CH</sub>*) and hot water temperature (*T<sub>hw,CH</sub>*) as follows:

***<div img="image5900.txt">\({T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}\)</div>***

***<div img="image5901.txt">\({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}_{hw,CH}}}}{{{m_{hw,sys}}}}\)</div> ***.

In cooling or heating dominant simultaneous cooling-heating mode (mode 4 and 5), at least one chiller-heater should be in heat recovery mode, and the other(s) are in either mode 4 or mode 5. The system is connected to three loops such as chilled water loop, hot water loop, and source water loop. The model thus calculates a mass-weighed chilled water temperature (*T<sub>cw,CH</sub>*), hot water temperature (*T<sub>hw,CH</sub>*), and source water temperature (*T<sub>src,CH</sub>*) as follows:

***<div img="image5902.txt">\({T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}\)</div>***

***<div img="image5903.txt">\({T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}_{hw,CH}}}}{{{m_{hw,sys}}}}\)</div>***

***<div img="image5904.txt">\({T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}_{src,CH}}}}{{{m_{src,sys}}}}\)</div>*** .

The model then calculates a mass-weighed temperature for the by-pass flows remained in the system as follows:

<div>\[{T_{cw,bypass}} = {T_{cw,i}}\frac{{{{\dot m}_{cw,bypass}}}}{{{m_{cw,sys}}}}\]</div>

<div>\[{T_{hw,bypass}} = {T_{hw,i}}\frac{{{{\dot m}_{hw,bypass}}}}{{{m_{hw,sys}}}}\]</div>

<div>\[{T_{src,bypass}} = {T_{src,i}}\frac{{{{\dot m}_{src,bypass}}}}{{{m_{src,sys}}}}\]</div>

The outlet temperatures at each outlet node of the system are then determined as it sums both mass-weighed temperatures up as follows:

<div>\[{T_{cw,sys}} = {T_{cw,CH}} + {T_{cw,bypass}}\]</div>

<div>\[{T_{hw,sys}} = {T_{hw,CH}} + {T_{hw,bypass}}\]</div>

<div img="image5910.txt">\({T_{src,sys}} = {T_{src,CH}} + {T_{src,bypass}}\)</div>.

The total heat transfer energy of the system is also calculated in the same manner as the temperature calculations. The model simply sums all heat transfer energy of the chiller-heaters depending on their operating modes.

ChillerHeaterPerformance:Electric:EIR
-------------------------------------

### Overview

The object simulates the performance of a chiller-heater which can receive pre-cooled or pre-heated water from the source loop, and provide cooling, heating, or simultaneous cooling-heating. The object needs to work with the Central Heat Pump System object to be controlled properly. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. The Central Heat Pump System object holds the input/output nodes connection of the chiller-heater and its control scheme, once the chiller-heater is properly referred.

### Model Description

The model uses user-input performance information at design conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Three additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating-only mode or simultaneous cooling-heating mode.

#### Cooling-only mode

The following nomenclature is used in the cooling equations:

*CompMotorEffic* =compressor motor efficiency

*CompPower<sub>clg</sub>* =compressor power [W]

*CompPower<sub>@PLRmin</sub>*  =compressor power at the minimum part-load ratio [W]

<div img="image5911.txt">\({C_{p,cw}}\)</div> =chilled water specific heat  [J/kgK]

*CyclingRatio*<sub></sub> =compressor cycling ratio =*PLR<sub>actual</sub>* / *PLR<sub>min</sub>*

*EvapCapAvail<sub>clg</sub>* =available full-load cooling capacity at current conditions [W]

*EvapCapFT<sub>clg</sub>* =cooling capacity function of temperature curve

*EIRFT<sub>clg</sub>* =electric input to cooling output factor for temperature function curve

*EIRFPLR<sub>clg</sub>* =electric input to cooling output factor for part-load function curve

<div img="image5912.txt">\({\dot m_{cw}}\)</div> =chilled water mass flow rate [kg/s]

<div img="image5913.txt">\({\dot m_{avail,cw}}\)</div> =chilled water maximum available mass flow rate [kg/s]

*PLR<sub>clg</sub>* =cooling part-load ratio = *CoolingLoad* / *EvapCapAvail<sub>clg</sub>*

*PLR<sub>actual</sub>* =actual part-load ratio at current conditions

*PLR<sub>min</sub>* =minimum part-load ratio

<div img="image5914.txt">\(QCon{d_{c\lg }}\)</div> =total condenser heat transfer energy [J]

<div img="image5915.txt">\(\dot QCon{d_{c\lg }}\)</div> =condenser heat transfer rate [W]

<div img="image5916.txt">\(QEva{p_{c\lg }}\)</div> =total evaporator heat transfer energy [J]

<div img="image5917.txt">\(\dot QEva{p_{c\lg }}\)</div> =evaporator heat transfer rate [W]

<div img="image5918.txt">\({\dot Q_{falseloading,c\lg }}\)</div> =false loading rate [W]

*RefCOP<sub>clg</sub>* =reference coefficient of performance [W/W]

*RefEvapCap<sub>clg</sub>* =reference evaporator capacity [W]

*FullLoadPwr<sub>clg</sub>* =reference full load power = *EvapCapAvail<sub>clg</sub>* / *RefCOP<sub>clg</sub>* [W]

*T<sub>cond</sub>* =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. *T<sub>cond,l</sub>*, if “LeavingCondenser” is chosen, or *T<sub>cond,e</sub>*, if “EnteringCondenser” is chosen.

*T<sub>cond,e</sub>* =entering condenser water temperature [C]

*T<sub>cond,l</sub>* =leaving condenser water temperature [C]

*T<sub>cw,e</sub>* =entering chilled water  temperature [W]

*T<sub>cw,l</sub>* =leaving chilled water  temperature [W]

<div img="image5919.txt">\(\Delta {T_{cw}}\)</div> =chilled water inlet and outlet temperature difference [C]

<div img="image5920.txt">\(\Delta {T_{cw}}_{,\max }\)</div> =maximum chilled water inlet and outlet temperature difference [C]

The model sequentially calls each chiller-heater module in the order defined in the Central Heat Pump System object. It then determines cooling load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines cooling capacity and efficiency using user-supplied performance information.

Three performance curves are used in the calculation of cooling capacity and efficiency as follows:

1)   Cooling mode cooling capacity function of temperature curve (*EvapCapFT<sub>clg</sub>*)

2)   Cooling mode electric input to cooling output ratio function of temperature curve (*EIRFT<sub>clg</sub>*)

3)   Cooling mode electric input to cooling output ratio function of part load ratio curve (*EIRFPLR<sub>clg</sub>*)

The Cooling Capacity Function of Temperature Curve (*EvapCapFT<sub>clg</sub>*) represents the fraction of the cooling capacity of the chiller-heater as it varies by temperature. The curve should have a value of 1.0 at the reference conditions. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<div img="image5921.txt">\(EvapCapF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)</div>***.

The Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature (EIRFT<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater at full load as it varies by temperature. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<div img="image5922.txt">\(EIRF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)</div>***.

The Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio (EIRFPLR<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. Note that the bi-cubic formulation below is generally only valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used for both choices, i.e., LeavingCondenser and EnteringCondenser. Bi-cubic may also be used when the chiller-heater uses a variable-speed compressor motor drive. The output of this curve can be determined by one of the following three performance curves:

<div>\[EIRFPL{R_{c\lg }} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0\]</div>

<div>\[EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2}\]</div>

<div>\[EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2} + dPL{R^3}\]</div>

The full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures) is then computed as follows:

***<div img="image5926.txt">\(EvapCapAvai{l_{c\lg }} = RefEvapCa{p_{c\lg }} \cdot EvapCapF{T_{c\lg }}\)</div>***.

The model then determines current chiller-heater’s evaporator heat transfer rate based on the total cooling load required a central heat pump system to meet and the maximum available chiller-heater cooling capacity. The maximum evaporator temperature difference between the entering chilled water temperature (*T<sub>cw,e</sub>*) and the leaving chilled water temperature (*T<sub>cw,l</sub>*) obtained from the plant loop setpoint temperature can also be determined. It then calculates mass flow rate for variable flow control chiller-heaters and the temperature difference for constant flow control chiller-heaters, setting the cooling load each chiller-heater needs to meet equal to the evaporator heat transfer rate.

As for variable flow control chiller-heaters, the chilled water mass flow rate is computed as follows:

***<div img="image5927.txt">\({\dot m_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{C_{p,cw}}\Delta {T_{cw,\max }}}}\)</div>***.

The chilled water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the chilled water mass flow rate equal to the maximum. It then adjusts the temperature difference based on the evaporator heat transfer rate and the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the evaporator heat transfer rate at the maximum temperature difference and mass flow rate as follows:

***<div img="image5928.txt">\(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }}\)</div>***.

As for constant flow control chiller-heaters, the model calculates chilled water temperature difference as follows:

***<div img="image5929.txt">\(\Delta {T_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{{\dot m}_{avail,cw}}{C_{p,cw}}}}\)</div>***.

The temperature difference calculated is then compared to the maximum temperature difference allowed. If the calculated one is bigger than the maximum, the model sets the chilled water temperature difference equal the maximum, and then adjusts the evaporator heat transfer rate at the given conditions as follows:

***<div img="image5930.txt">\(\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }}\)</div>***.

The model then calculates the part-load ratio as the ratio of the evaporator heat transfer rate to the available chiller-heater capacity as follows:

***<div img="image5931.txt">\(PL{R_{c\lg }} = \frac{{\dot QEva{p_{c\lg }}}}{{\dot QEvapAvai{l_{c\lg }}}}\)</div>***.

The part-load ratio calculated is set to be between the maximum of 1.0 and the minimum of 0.0 when it is out of the range. Once the part-load ratio is calculated the cycling ratio and false loading rate can be obtained as follows:

<div>\[CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}\]</div>

<div img="image5933.txt">\({\dot Q_{falseloading,c\lg }} = EvapCapAvai{l_{{\rm{clg}}}} \cdot PL{R_{c\lg }} \cdot CyclingRatio - \dot QEva{p_{{\rm{clg}}}}\)</div>.

The compressor power demand is then computed by:

<div img="image5934.txt">\(CompPowe{r_{c\lg }} = RefFullLoadPowe{r_{{\rm{clg}}}} \cdot {\rm{ }}EIRF{T_{c\lg }}{\rm{ }} \cdot EIRFPL{R_{c\lg }} \cdot CyclingRatio\)</div>.

The heat transfer rate for the chiller-heater condenser can then be computed as follows:

<div img="image5935.txt">\(\dot QCon{d_{c\lg }} = ComPowe{r_{c\lg }} \cdot CompMotorEffic + \dot QEva{p_{c\lg }} + {\dot Q_{falseloading,c\lg }}\)</div> .

The total heat transfer energy by the evaporator and condenser can be calculated as follows:

<div>\[QEva{p_{c\lg }} = \dot QEva{p_{c\lg }} \cdot TimeStepSys \cdot 3600\]</div>

<div img="image5937.txt">\(QCon{d_{c\lg }} = \dot QCon{d_{c\lg }} \cdot TimeStepSys \cdot 3600\)</div> .

#### Heating-only mode and Simultaneous cooling-heating mode

The following nomenclature is used in the heating equations:

*CompMotorEffic* =compressor motor efficiency

*CompPower<sub>htg</sub>* =compressor power demand [W]

*CompPower<sub>@PLRmin</sub>*  =compressor power at the minimum part-load ratio [W]

<div img="image5938.txt">\({C_{p,evap}}\)</div> =evaporator water specific heat  [J/kgK]

<div img="image5939.txt">\({C_{p,hw}}\)</div> =hot water specific heat  [J/kgK]

*CyclingRatio*<sub></sub> =compressor cycling ratio =*PLR<sub>actual</sub>* / *PLR<sub>min</sub>*

*EvapCapAvail<sub>htg</sub>* =available full-load cooling capacity at current conditions [W]

*EvapCapFT<sub>htg</sub>* =heating mode cooling capacity function of temperature curve

*EIRFT<sub>htg</sub>* =electric input to cooling output factor for temperature function curve

*EIRFPLR<sub>htg</sub>* =electric input to cooling output factor for part-load function curve

<div img="image5940.txt">\({\dot m_{avail,evap}}\)</div> =evaporator water maximum available mass flow rate [kg/s]

<div img="image5941.txt">\({\dot m_{avail,hw}}\)</div> =condenser water maximum available mass flow rate [kg/s]

<div img="image5942.txt">\({\dot m_{hw}}\)</div> =hot water mass flow rate [kg/s]

*PLR<sub>htg</sub>* =cooling part-load ratio = *RefCap* / *EvapCapAvail<sub>htg</sub>*

*PLR<sub>max</sub>* =maximum part-load ratio at current conditions

*PLR<sub>min</sub>* =minimum part-load ratio

<div img="image5943.txt">\(QCon{d_{htg}}\)</div> =total condenser heat transfer energy [J]

<div img="image5944.txt">\(\dot QCondAvai{l_{htg}}\)</div> =available full-load heating capacity at current conditions [W]

<div img="image5945.txt">\(\dot QCon{d_{htg}}\)</div> =condenser heat transfer rate [W]

<div img="image5946.txt">\(QEva{p_{htg}}\)</div> =total evaporator heat transfer energy [J]

<div img="image5947.txt">\(\dot QEva{p_{htg}}\)</div> =evaporator heat transfer rate [W]

<div img="image5948.txt">\({\dot Q_{falseloading,htg}}\)</div> =false loading rate [W]

*RefCOP<sub>htg</sub>* =reference coefficient of performance [W/W]

*RefEvapCap<sub>htg</sub>* =reference evaporator capacity [W]

*FullLoadPwr<sub>htg</sub>* =reference full load power = *EvapCapAvail<sub>htg</sub>*/ *RefCOP<sub>htg</sub>* [W]

*T<sub>cond</sub>* =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. *T<sub>cond,l</sub>*, if “LeavingCondenser” is chosen, or *T<sub>cond,e</sub>*, if “EnteringCondenser” is chosen.

*T<sub>cond,e</sub>* =entering condenser water temperature [C]

*T<sub>cond,l</sub>* =leaving condenser water temperature [C]

*T<sub>cw,l</sub>* =leaving chilled water  temperature [C]

*T<sub>hw,e</sub>* =entering hot water temperature [C]

*T<sub>hw,l</sub>* =leaving hot water temperature [C]

<div img="image5949.txt">\(\Delta {T_{evap}}\)</div> =evaporator inlet and outlet water temperature difference [C]

<div img="image5950.txt">\(\Delta {T_{hw}}\)</div> =hot water inlet and outlet temperature difference [C]

<div img="image5951.txt">\(\Delta {T_{hw}}_{,\max }\)</div> =maximum hot water inlet and outlet temperature difference [C]

The calculations for the evaporator side are similar to the cooling-only mode calculations. The evaporator capacity and efficiency is determined by a different set of three performance curves read in the cooling-only mode, and the performance curve set is used for both heating-only mode and simultaneous cooling-heating mode. During these modes, the evaporator side is not connected to the chilled water loop, but source water loop. The model thus assumes that each chiller-heater does not meet the plant loop chilled water setpoint temperature while the evaporator operates at the full load capacity to produce heating at a constant water flow rate.

The model sequentially calls each chiller-heater module in the order of the definition in the central heat pump system. It then determines heating load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines heating capacity and efficiency using the following performance curves:

1)   Heating mode cooling capacity function of temperature curve (*EvapCapFT<sub>htg</sub>*)

2)   Heating mode electric input to cooling output ratio function of temperature curve (*EIRFT<sub>htg</sub>*)

3)   Heating mode electric input to cooling output ratio function of part load ratio curve (*EIRFPLR<sub>htg</sub>*)

The output of a Heating Mode Cooling Capacity Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<div img="image5952.txt">\(EvapCapF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)</div>***

The output of a Heating Mode Cooling Output Ratio Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<div img="image5953.txt">\(EIRF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}\)</div>***.

The output of Heating Mode Cooling Output Ratio Function of Part Load Ratio curve can be determined by one of the following three performance curves as follows:

<div>\[EIRFPL{R_{htg}} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0\]</div>

<div>\[EIRFPL{R_{htg}} = a + bPLR + cPL{R^2}\]</div>

<div>\[EIRFPL{R_{htg}} = a + bPLR + cPL{R^2} + dPL{R^3}\]</div>

The full-load evaporator capacity at specific temperature operating conditions is then given by:

***<div img="image5957.txt">\(EvapCapAvai{l_{htg}} = RefEvapCa{p_{htg}} \cdot EvapCapF{T_{htg}}\)</div>***.

The part-load ratio is set to be between zero and the maximum, and the evaporator heat transfer rate is computed by:

***<div img="image5958.txt">\(\dot QEva{p_{htg}} = EvapCapAvai{l_{htg}}PL{R_{htg}}\)</div>***The evaporator inlet and outlet temperature difference is then given by:

***<div img="image5959.txt">\(\Delta {T_{evap}} = \frac{{\dot QEva{p_{htg}}}}{{{{\dot m}_{avail,evap}}{C_{p,evap}}}}\)</div>***

Once the part-load ratio is calculated the cycling ratio and false loading rate are computed by:

<div>\[CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}\]</div>

<div img="image5961.txt">\({\dot Q_{falseloading,htg}} = EvapCapAvai{l_{{\rm{htg}}}} \cdot PL{R_{htg}} \cdot CyclingRatio - \dot QEva{p_{{\rm{htg}}}}\)</div>.

The compressor power demand is then computed by:

***<div img="image5962.txt">\(CompPowe{r_{htg}} = FullLoadPowe{r_{{\rm{htg}}}} \cdot {\rm{ }}EIRF{T_{htg}}{\rm{ }} \cdot EIRFPL{R_{htg}} \cdot CyclingRatio\)</div>***

The heat transfer rate of the chiller-heater condenser is then computed as follows:

<div>\[\dot QCondAvai{l_{htg}} = ComPowe{r_{htg}} \cdot CompMotorEffic + \dot QEva{p_{htg}} + {\dot Q_{falseloading,htg}}\]</div>

Once condenser available heating capacity is determined, the model calculates current chiller-heater’s condenser heat transfer rate based on the total heating load required a central heat pump system to meet as well as available heating capacity of the chiller-heater. The maximum condenser temperature difference between the entering hot water temperature (*T<sub>hw,e</sub>*) and the leaving hot water temperature (*T<sub>hw,l</sub>*) obtained from the plant loop setpoint temperature can also be obtained. It then calculates condenser water mass flow rate for variable flow control chiller-heaters and the hot water temperature difference for constant flow control chiller-heaters, setting the cooling load that each chiller-heater needs to meet equal the evaporator heat transfer rate.

As for variable flow control chiller-heaters, the condenser water mass flow rate is computed as follows:

***<div img="image5964.txt">\({\dot m_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{C_{p,hw}}\Delta {T_{hw,\max }}}}\)</div>***.

The condenser water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the condenser water mass flow rate equal the maximum. It then adjusts the hot water temperature difference at the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the condenser heat transfer rate at the maximum allowable conditions as follows:

***<div img="image5965.txt">\(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }}\)</div>***.

As for constant flow control chiller-heaters, the model calculates condenser temperature difference as follows:

***<div img="image5966.txt">\(\Delta {T_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{{\dot m}_{avail,hw}}{C_{p,hw}}}}\)</div>***.

The temperature difference calculated is then compared to maximum hot water temperature difference. If the calculated one is bigger than the maximum, the model sets the hot water temperature difference equal the maximum, and then adjusts the condenser heat transfer rate at the given conditions as follows:

***<div img="image5967.txt">\(\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }}\)</div>***.

Finally, the total heat transfer energy by the evaporator and condenser can then be calculated as follows:

***<div img="image5968.txt">\(QEva{p_{htg}} = \dot QEva{p_{htg}} \cdot TimeStepSys \cdot 3600\)</div>***

***<div img="image5969.txt">\(QCon{d_{htg}} = \dot QCon{d_{htg}} \cdot TimeStepSys \cdot 3600\)</div>***.

### References

Central Geothermal Systems, Applications Engineering Manual, Trane Company, April 2010, SYS-APM009-EN.

Plant Temperature Source Component
----------------------------------

This component (Object: PlantComponent:TemperatureSource) is a simple object used to simulate systems with a known supply temperature.  This could include a river, well, or other configuration where a known temperature is pumped back into the plant system.  This fluid could be isolated from chilled water and other loops by using a heat exchanger connection between the loops.

The temperature of the source of this object can be either constant or scheduled.  If scheduled, it could also be actuated by EMS to allow a calculated temperature at run-time.

The logic of this component is quite simple: if there is flow through the component, the outlet temperature is always the source temperature.  The component requests flow from the design flow rate, which can be autosized.

#### References

No specific references.

Radiant System Models
---------------------

### Low Temperature Radiant System Model

The input objects ZoneHVAC:LowTemperatureRadiant:ConstantFlow, ZoneHVAC:LowTemperatureRadiant:VariableFlow, and ZoneHVAC:LowTemperatureRadiant:Electric provide models for low temperature radiant heating and cooling systems that appear, on the surface, to be relatively simple systems.  The system circulates hot or cold fluid through tubes embedded in a wall, ceiling, or floor or runs current through electric resistance wires embedded in a surface or a panel.  Energy is thus either added to or removed from the space, and zone occupants are conditioned by both radiation exchange with the system and convection from the surrounding air that is also affected by the system.  Unless specifically required for indoor air quality considerations, fans, ductwork, dampers, etc. are not needed.

Despite the relative simplicity of the low temperature radiant systems, the integration of such a system within an energy analysis program requires one to overcome several challenges.  First, for systems with significant thermal mass, the conduction transfer function method for modeling transient conduction must be extended to include embedded heat sources or sinks.  Second, one must integrate this formulation within an energy analysis program like EnergyPlus.  Finally, one must overcome the fact that the radiant system is both a zone heat balance element and a conditioning system.  Each of these issues will be addressed in the next several subsections.

#### One Dimensional Heat Transfer Through Multilayered Slabs

One of the most important forms of heat transfer in energy analysis is heat conduction through building elements such as walls, floors, and roofs.  While some thermally lightweight structures can be approximated by steady state heat conduction, a method that applies to all structures must account for the presence of thermal mass within the building elements.  Transient one dimensional heat conduction through a homogeneous layer with constant thermal properties such as the one shown in Figure 266 is governed by the following equation:

<div>\[\frac{{{\partial ^2}T}}{{\partial {x^2}}} = \frac{1}{\alpha }\frac{{\partial T}}{{\partial t}}\]</div>

where: T is the temperature as a function of position and time,

x is the position,

t is the time,

<div img="image5971.txt">\(\alpha  = \frac{k}{{\rho {c_p}}}\)</div> is the thermal diffusivity of the layer material,

k is its thermal conductivity,

r is its density, and

cp is its specific heat.

This equation is typically coupled with Fourier’s law of conduction that relates the heat flux at any position and time to temperature as follows:

<div>\[q''\left( {x,t} \right) =  - k\frac{{\partial T\left( {x,t} \right)}}{{\partial x}}\]</div>

![](EngineeringReference/media/image5973.png)

Figure 266. Single Layered Building Element

While analytical solutions exist for the single homogeneous layer shown in Figure 266, the solution becomes extremely tedious for the multiple layered slab shown in Figure 267.

![](EngineeringReference/media/image5974.png)

Figure 267. Multilayered Building Element

#### Time Series Solutions:  Conduction Transfer Functions

Equations and can be solved numerically in a variety of ways.  As mentioned in the previous section, other models have used control theory and numerical methods such as finite difference and finite element.  However, each of these methods have drawbacks which render them inappropriate for use within an energy analysis program which requires both accuracy and efficiency from the simulation.

Another possible modeling method is a time series solution.  Several of the detailed energy analysis programs such as EnergyPlus use a time series solution to transient heat conduction.  The most basic time series solution is the response factor equation which relates the flux at one surface of an element to an infinite series of temperature histories at both sides as shown by:

<div>\[{q''_{i,t}} = \sum\limits_{m = 1}^\infty  {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^\infty  {{Y_m}{T_{o,t - m + 1}}} \]</div>

where q” is heat flux, T is temperature, i signifies the inside of the building element, o signifies the outside of the building element, and t represents the current time step.

While in most cases the terms in the series decay fairly rapidly, the infinite number of terms needed for an exact response factor solution makes it less than desirable.  Fortunately, the similarity of higher order terms can be used to replace them with flux history terms.  The new solution contains elements that are called conduction transfer functions (CTFs).  The basic form of a conduction transfer function solution is shown by the following equation:

<div>\[{q''_{i,t}} = \sum\limits_{m = 1}^M {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_m}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{i,t - m}}} \]</div>

where k is the order of the conduction transfer functions, M is a finite number defined by the order of the conduction transfer functions, and X, Y, and F are the conduction transfer functions.  This equation states that the heat flux at the interior surface of any generic building element for which the assumption of one dimensional conduction heat transfer is valid is linearly related to the current and some of the previous temperatures at both the interior and exterior surface as well as some of the previous flux values at the interior surface.  A similar equation holds for the heat flux at the exterior surface.

The final CTF solution form reveals why it is so elegant and powerful.  With a single, relatively simple equation, the conduction heat transfer through an element can be calculated.  The coefficients (CTFs) in the equation are constants that only need to be determined once.  The only storage of data required is the CTFs themselves and a limited number of temperature and flux terms.  The formulation is valid for any surface type and does not require the calculation or storage of element interior temperatures.

As the next several sections will detail, there are two main methods for calculating conduction transfer functions:  the Laplace Transform method and the State Space method.  Both methods are well suited for the main focus of this research, the extension of conduction transfer functions to include heat sources or sinks.

#### Laplace Transform Formulation

The traditional method for calculating conduction transfer functions is described in detail by Hittle (1981).  Beginning with the transient one dimensional heat conduction equation {Equation } and Fourier's law of conduction {Equation }, the Laplace transform method is used to convert the governing equations into the s-domain for a single layer such as the one shown in Figure 266.

<div>\[\frac{{{d^2}T\left( {x,s} \right)}}{{d{x^2}}} = \frac{s}{\alpha }T\left( {x,s} \right)\]</div>

<div>\[q''\left( {x,s} \right) =  - k\frac{{dT\left( {x,s} \right)}}{{dx}}\]</div>

The transformed equations are solved and then put in matrix form as shown below:

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right]\]</div>

where: T1(s), T2(s), q1(s), and q2(s) are the temperature and flux terms in the Laplace domain,

<div img="image5980.txt">\({A_1}\left( s \right) = \cosh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>,

<div img="image5981.txt">\({B_1}\left( s \right) = \left( {{1 \mathord{\left/ {\vphantom {1 {{k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} }}} \right. } {{k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} }}} \right)\sinh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>,

<div img="image5982.txt">\({C_1}\left( s \right) = {k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} \sinh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>,

<div img="image5983.txt">\({D_1}\left( s \right) = \cosh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)\)</div>,

k1 is the thermal conductivity of the layer,

a1 is the thermal diffusivity of the layer, and

<div img="image5984.txt">\({\ell_1}\)</div> is the thickness of the layer.

The 2 x 2 matrix consisting of A1(s), B1(s), C1(s), and D1(s) is called the transmission matrix and contains all of the thermophysical properties of the layer necessary to calculate transient conduction heat transfer through it.  It can easily be shown that a second layer could be characterized in a similar way as:

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right]\]</div>

where A2(s), B2(s), C2(s), and D2(s) are calculated using the properties of the second layer.  This can be substituted into Equation to provide insight how the extension to multilayered slabs is achieved.

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right]\]</div>

Thus, for a multilayered element as shown in Figure 267, each separate layer has a transmission matrix of Ai(s), Bi(s), Ci(s), and Di(s) associated with it.  The form of the matrix equation for the multilayered element is the same as the equation for a single layer:

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right]\]</div>

but the transmission matrix is replaced by:

<div>\[\left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right] \cdots \left[ {\begin{array}{*{20}{c}}{{A_n}\left( s \right)}&{{B_n}\left( s \right)}\\\{{C_n}\left( s \right)}&{{D_n}\left( s \right)}\end{array}} \right]\]</div>

Equation is typically rearranged as follows:

<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_{n + 1}}\left( s \right)}\end{array}} \right]\]</div>

which relates the flux at either surface of the element to the temperature histories at both surfaces.  When the temperature histories are formulated as triangular pulses made up of simple ramp functions, the roots of this equation can be found and result in response factors.  The response factors can be simplified as described above through the introduction of flux history terms to form conduction transfer functions.  A simplified method of finding the roots of the Laplace domain equations is described by Hittle and Bishop (1983) and is used by the current version of BLAST.

#### State Space Formulation

Recently, another method of finding conduction transfer functions starting from a state space representation has begun receiving increased attention (Ceylan and Myers 1980; Seem 1987; Ouyang and Haghighat 1991).  The basic state space system is defined by the following linear matrix equations:

<div>\[\frac{{d\left[ x \right]}}{{dt}} = \left[ A \right]\left[ x \right] + \left[ B \right]\left[ u \right]\]</div>

<div>\[\left[ y \right] = \left[ C \right]\left[ x \right] + \left[ D \right]\left[ u \right]\]</div>

where x is a vector of state variables, u is a vector of inputs, y is the output vector, t is time, and A, B, C, and D are coefficient matrices.  Through the use of matrix algebra, the vector of state variables (x) can be eliminated from the system of equations, and the output vector (y) can be related directly to the input vector (u) and time histories of the input and output vectors.

This formulation can be used to solve the transient heat conduction equation by enforcing a finite difference grid over the various layers in the building element being analyzed.  In this case, the state variables are the nodal temperatures, the environmental temperatures (interior and exterior) are the inputs, and the resulting heat fluxes at both surfaces are the outputs.  Thus, the state space representation with finite difference variables would take the following form:

<div>\[\frac{{d\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right]}}{{dt}} = \left[ A \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ B \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\end{array}} \right]\]</div>

where T1, T2, ..., Tn-1, Tn are the finite difference nodal temperatures, n is the number of nodes, Ti and To are the interior and exterior environmental temperatures, and <div img="image5994.txt">\({q''_i}\)</div> and <div img="image5995.txt">\({q''_o}\)</div> are the heat fluxes (desired output).

Seem (1987) shows that for a simple one layer slab with two interior nodes as in Figure 268 and convection at both sides the resulting finite difference equations are given by:

<div>\[C\frac{{d{T_1}}}{{dt}} = hA\left( {{T_o} - {T_1}} \right) + \frac{{{T_2} - {T_1}}}{R}\]</div>

<div>\[C\frac{{d{T_2}}}{{dt}} = hA\left( {{T_i} - {T_2}} \right) + \frac{{{T_1} - {T_2}}}{R}\]</div>

<div>\[{q''_i} = h\left( {{T_i} - {T_2}} \right)\]</div>

<div>\[{q''_o} = h\left( {{T_1} - {T_o}} \right)\]</div>

where:         <div img="image6000.txt">\(R = \frac{\ell }{{kA}}\)</div>  , thermal resistance

<div img="image6001.txt">\(C = \frac{{\rho {c_p}\ell A}}{2}\)</div> , thermal capacitance

<div img="image6002.txt">\({T_o}\)</div>= outside temperature

<div img="image6003.txt">\({T_i}\)</div>= inside temperature

<div img="image6004.txt">\({T_1}\)</div>=temperature of node 1

<div img="image6005.txt">\({T_2}\)</div>=temperature of node 2

and

A is the area of the surface exposed to the environmental temperatures.

In matrix format:

<div>\[\left[ {\begin{array}{*{20}{c}}{\frac{{d{T_1}}}{{dt}}}\\\{\frac{{d{T_2}}}{{dt}}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}&{\frac{1}{{RC}}}\\\{\frac{1}{{RC}}}&{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{hA}}{C}}&0\\0&{\frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h\\\{ - h}&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\end{array}} \right]\]</div>

![](EngineeringReference/media/image6008.svg)

Figure 268. Two Node State Space Example

The important aspect of the state space technique is that through the use of relatively simple matrix algebra the state space variables (nodal temperatures) can be eliminated to arrive at a matrix equation that gives the outputs (heat fluxes) as a function of the inputs (environmental temperatures) only.  This eliminates the need to solve for roots in the Laplace domain.  In addition, the resulting matrix form has more physical meaning than complex functions required by the Laplace transform method.  The current version of EnergyPlus uses the state space method for computing CTFs.

The accuracy of the state space method of calculating CTFs has been addressed in the literature.  Ceylan and Myers (1980) compared the response predicted by the state space method to various other solution techniques including an analytical solution.  Their results showed that for an adequate number of nodes the state space method computed a heat flux at the surface of a simple one layer slab within 1% of the analytical solution.  Ouyang and Haghighat (1991) made a direct comparison between the Laplace and state space methods.  For a wall composed of insulation between two layers of concrete, they found almost no difference in the response factors calculated by each method.

#### Extension of Time Series Solutions to Include Heat Sources and Obtain Internal Temperatures

#### Laplace Transform Formulation

Degiovanni (1988) proposed two methodologies for including sources or sinks in the Laplace Transform Formulation.  The first method shows how a source that varies as a function of time and location can be incorporated.  The resulting equations involve some fairly complicated terms including spatial derivatives.

The second method that will be analyzed in more detail involves the addition of a source or sink at the interface between two layers.  The derivation of the necessary equations is begun by analyzing the simple two layer element shown in Figure 269.

![](EngineeringReference/media/image6009.png)<div>\[\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right]\]</div>

Figure 269.  Two Layer Example for Deriving the Laplace Transform Extension to Include Sources and Sinks

For the first layer, it was determined that in the Laplace domain

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right]\]</div>

For the second layer:



To link the two layers and include the heat source between them, the following substitution is made:

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\\{{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{T_{2 + }}\left( s \right)}\\\{{q_{2 + }}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

which results in:

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left\{ {\left[ {\begin{array}{*{20}{c}}{{T_{2 + }}\left( s \right)}\\\{{q_{2 + }}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]} \right\}\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left\{ {\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]} \right\}\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\\{{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\\{{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

While Degiovanni concludes with this formula, some insight into what the generic equation for an element that has n layers might look like is gained by working with Equation .  If a layer is added to the left of the first layer, the entire right hand side of Equation is multiplied by the transmission matrix of the new layer.  Conversely, if a layer is added to the right of the second layer in Figure 269, the vector containing the Laplace transform of the temperature and heat flux at interface 3 is replaced by the product of the transmission matrix of the new layer and the vector for temperature and heat flux at the next interface, and the term dealing with the heat source is not affected.  The general equation for a building element with n layers and m layers between the left hand surface and the heat source can be derived as:

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left( {\prod\limits_{i = 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} } \right)\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] + \left( {\prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} } \right)\left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

or in more compact form:

<div>\[\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\\{c\left( s \right)}&{d\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}0\\\{{q_{source}}\left( s \right)}\end{array}} \right]\]</div>

where:  <div img="image6018.txt">\(\left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} \)</div>  and  <div img="image6019.txt">\(\left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\\{c\left( s \right)}&{d\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} \)</div> .

Next, Equation must be rearranged to match the form of Equation , which relates the heat flux at both sides of the element to the temperature at each side.  The matrix equation that is obtained shows that:

<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{d\left( s \right) - \frac{{D\left( s \right)b\left( s \right)}}{{B\left( s \right)}}}\\\{\frac{{b\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]\]</div>

This equation bears a striking resemblance to Equation .  If the source term in Equation is dropped, then the equation is identical to Equation .  This result conforms with the superposition principle which was used to develop the conduction transfer functions from the summation of a series of triangular pulses or ramp sets.  Now, the effect of the heat source is simply added to the response to the temperature inputs.

While Equation is correct for any single or multilayered element, the first term in the heat source transmission matrix does not appear to match the compactness of the other terms in the matrix equation.  It can be shown (see Strand 1995: equations 32 through 42 which detail this derivation) that the heat source transmission term for a two-layer problem reduces to

<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_3}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{{B_2}\left( s \right)}}{{B\left( s \right)}}}\\\{\frac{{{B_1}\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]\]</div>

If this is extended to a slab with n layers and a source between the m and m+1 layers, the general matrix equation for obtaining heat source transfer functions using the Laplace transform method is:

<div>\[\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\\{{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\\{\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\\{{T_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{\bar b\left( s \right)}}{{B\left( s \right)}}}\\\{\frac{{b\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]\]</div>

where: <div img="image6023.txt">\(\left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\\{C\left( s \right)}&{D\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} \)</div> ,

<div img="image6024.txt">\(\left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\\{c\left( s \right)}&{d\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} \)</div> , and

<div img="image6025.txt">\(\left[ {\begin{array}{*{20}{c}}{\bar a\left( s \right)}&{\bar b\left( s \right)}\\\{\bar c\left( s \right)}&{\bar d\left( s \right)}\end{array}} \right] = \prod\limits_{i = m + 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\\{{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} \)</div> .

At first glance, the terms in the heat source transmission matrix may appear to be reversed.  It is expected that only the layers to the left of the source will affect q1(s), but the presence of <div img="image6026.txt">\(\bar b\left( s \right)\)</div> in the element multiplied by qsource(s) to obtain q1(s) seems to be contradictory.  In fact, the entire term, <div img="image6027.txt">\({{\bar b\left( s \right)} \mathord{\left/ {\vphantom {{\bar b\left( s \right)} {B\left( s \right)}}} \right. } {B\left( s \right)}}\)</div>, must be analyzed to determine the effect of qsource(s) on q1(s).  In essence, the appearance of <div img="image6028.txt">\(\bar b\left( s \right)\)</div> removes the effects of the layers to the right of the source from B(s) leaving only the influence of the layers to the left of the source.  The form displayed by Equation is, however, extremely convenient because the terms in the heat source transmission matrix have the same denominators, and thus roots, as the terms in the temperature transmission matrix.  Thus, the same roots that are calculated for the CTFs can be used for the QTFs, saving a considerable amount of computer time during the calculation of the transfer functions.

Once Equation is inverted from the Laplace domain back into the time domain, the combined CTF–QTF solution takes the following form:

<div>\[{q''_{i,t}} = \sum\limits_{m = 1}^M {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_m}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{i,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} \]</div>

This relation is identical to Equation except for the presence of the QTF series that takes the heat source or sink into account.

#### State Space Formulation

The two-node example introduced by Seem (1987) can be utilized to examine the extension of the state space method to include heat sources or sinks.  Figure 270 shows the simple two node network with a heat source added at node 1.

The nodal equations for the finite difference network shown in Figure 270 are:

<div>\[C\frac{{d{T_1}}}{{dt}} = hA\left( {{T_o} - {T_1}} \right) + \frac{{{T_2} - {T_1}}}{R} + {q_{source}}A\]</div>

<div>\[C\frac{{d{T_2}}}{{dt}} = hA\left( {{T_i} - {T_2}} \right) + \frac{{{T_1} - {T_2}}}{R}\]</div>

<div>\[{q''_i} = h\left( {{T_i} - {T_2}} \right)\]</div>

<div>\[{q''_o} = h\left( {{T_1} - {T_o}} \right)\]</div>

![](EngineeringReference/media/image6034.svg)

Figure 270.  Two Node State Space Example with a Heat Source

In obtaining the matrix equivalent for this set of equations, it should be noted that the source term is not a constant but rather an input that varies with time.  Thus, it must be grouped with the environmental temperatures as inputs.  The resulting matrix equations take the following form:

<div>\[\left[ {\begin{array}{*{20}{c}}{\frac{{d{T_1}}}{{dt}}}\\\{\frac{{d{T_2}}}{{dt}}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}&{\frac{1}{{RC}}}\\\{\frac{1}{{RC}}}&{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{hA}}{C}}&0&{\frac{A}{C}}\\0&{\frac{{hA}}{C}}&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_1}}\\\{{{q''}_2}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h&0\\\{ - h}&0&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

Equation appears to suggest that the source term has no direct effect on the heat flux at either side of the element because its coefficients are zero.  This is not the case.  Equation only relates variables that have a direct influence on heat flux.  So, while Ti has no direct influence on<div img="image6037.txt">\({q''_o}\)</div>, it does have an indirect influence through the nodal network.  The same would hold for the influence of qsource.

If this analysis is extended to a finite difference network with n nodes, the corresponding matrix equations can be shown to be:

<div>\[\frac{{d\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right]}}{{dt}} = \left[ A \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ B \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\\{{T_i}}\\\{{q_{source}}}\end{array}} \right]\]</div>

The influence of the heat source is also confirmed by the final solution form, which is identical to the Laplace transform result shown in Equation .  As with the Laplace solution method, the state space method results in a set of QTFs that relate the heat source at the current time step and several previous time steps to the current heat flux at the surface of the element.

Other similarities between the two solution methods are evident.  It is interesting to note that as with the Laplace method there is no alteration of the CTFs calculated by the state space method.  Thus, the principle of superposition is still valid.  Furthermore, the introduction of the source term did not substantially increase the computing effort required to calculate the additional transfer functions.  In the Laplace method, this was shown by the common roots, B(s), shared by both the CTFs and the QTFs.  In the state space method, it can be noted that the A matrices in Equations and are identical.  Since the state space method requires the inversion and the exponentiation of the A matrix only, the additional QTF terms will not require a substantial amount of additional computing time for their calculation.

#### Determination of Internal Temperatures

One aspect of low temperature radiant systems that has not been addressed to this point is the appropriateness of specifying the effect of the system on slab response via a heat source term.  For a heating system that employs electrical resistance heating, the use of a heat source as the input variable is logical.  The heat produced by such a system can easily be related to the current passing through the heating wire.  However, for a hydronic heating or cooling system, the known quantity is not heat but rather the temperature of the water being sent to the building element.

The use of a temperature to simulate the presence of a heating or cooling system presents one major obstacle.  When fluid is not being circulated, there is no readily available temperature value available for use as an input variable.

In a hydronic system, a link between the fluid temperature being sent to the slab and the heat delivered to the slab exist.  The most effective way of relating these two variables is to consider the slab to be a heat exchanger.  Using heat exchanger relationships, an equation could then be formulated to obtain the heat delivered to the slab based on the inlet fluid temperature.

Most heat exchangers are used to thermally link two fluids.  In the case of a hydronic radiant system, there is only one fluid and a stationary solid.  Presumably, if the inlet fluid temperature, the system geometry, and the solid temperature are known, then the outlet temperature and thus the heat transfer to the building element can be computed.  This leads to an interesting question:  what is the solid temperature?

By definition, for one dimensional conduction heat transfer, the solid temperature is the temperature of the building element at the depth where the hydronic loop is located.  Typically, this temperature is not known because it is not needed.  The goal of both methods of calculating CTFs was the elimination of internal temperatures that were not needed for the simulation.  For a hydronic system, it is necessary to extract this information to solve for the heat source term.  Two methods of accomplishing this are described below.

Returning to the two layer example shown in Figure 269, it can be shown that the final solution form in the time domain for the slab with a source at the interface between the two layers is:

<div>\[{q''_{1,t}} = \sum\limits_{m = 1}^M {{X_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_{k,m}}{T_{3,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{1,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} \]</div>

A similar equation could be written for the response of the first layer in absence of any source term and is given by:

<div>\[{q''_{1,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{2,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{{q''}_{1,t - m}}} \]</div>

While the current temperature at the interface is not known, presumably the previous values of this parameter will be known.  In addition, the temperatures and the flux histories at surface 1 are also know.  The unknowns in Equation are the current heat flux at surface 1 and the temperature at surface 2.  However, Equation does define the current value of the heat flux at surface 1 based on temperature, heat flux, and heat source histories.  Thus, if this value is used in Equation , the only remaining unknown in this equation is the current temperature at surface 2, the surface where the heat source or sink is present.  Rearranging Equation provides an equation from which the temperature at the source location may be calculated:

<div>\[{T_{2,t}} = \sum\limits_{m = 1}^M {{{\bar X}_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^{M - 1} {{{\bar Y}_{k,m}}{T_{2,t - m}}}  + \sum\limits_{m = 1}^{k + 1} {{{\bar F}_m}{{q''}_{1,t - m + 1}}} \]</div>

where the new coefficients are obtained from the standard conduction transfer functions for the first layer via the following equations:

<div>\[{\bar X_{k,m}} = \frac{{{x_{k,m}}}}{{{y_1}}}\left( {m = 1, \cdots ,M} \right)\]</div>

<div>\[{\bar Y_{k,m}} = \frac{{{y_{k,m + 1}}}}{{{y_1}}}\left( {m = 1, \cdots ,M - 1} \right)\]</div>

<div>\[{\bar F_1} = \frac{1}{{{y_1}}}\]</div>

<div>\[{\bar F_m} = \frac{{{f_{m - 1}}}}{{{y_1}}}\left( {m = 2, \cdots ,k + 1} \right)\]</div>

This system for backing out an internal temperature through the use of a second, rearranged CTF equation is valid regardless of whether the Laplace transform or state space method is utilized to calculate the CTFs and QTFs.  The state space method, however, offers a more direct method of obtaining an internal temperature through its definition as an additional output variable.

Consider again the state space example shown in Figure 270.  Two output variables were defined for this example: <div img="image6047.txt">\({q''_i}\)</div> and <div img="image6048.txt">\({q''_o}\)</div>.  The temperature of the node where the source is present can also be defined as an output variable through the identity equation:

<div>\[{T_1} = {T_1}\]</div>

When this equation for T1 is added to Equation , the resulting output matrix equation for the heat flux at both surfaces and the internal temperature is:

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\\\{{T_1}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\\1&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\\{{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h&0\\\{ - h}&0&0\\0&0&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\\\{{q_{source}}}\end{array}} \right]\]</div>

The only difference between this relation and Equation is the presence of T1 on both the right and left hand side of the equation.  The dual role of T1 as a state variable and an output parameter may seem to contradict the goal of the state space method of eliminating the state variables.  However, due to the flexibility of the formulation, nodal temperatures can be extracted in the same manner that any other output quantity would be obtained.  For an element with n layers, Equation becomes:

<div>\[\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\\{{{q''}_o}}\\\{{T_s}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\\{{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\\{{T_o}}\\\{{q_{source}}}\end{array}} \right]\]</div>

where Ts is the temperature of the node where the heat source or sink is present.  The transfer function equation for the calculation of Ts that results from Equation is identical in form to Equation :

<div>\[{T_{s,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{T_{s,t - m}}}  + \sum\limits_{m = 1}^M {{w_m}{q_{source,t - m + 1}}} \]</div>

Instead of the flux at either side of the element characterized as a function of temperature, flux, and source history terms, the temperature at the source location is related to source and temperature histories including histories of Ts.  The validity of these internal temperature calculation methods as well as heat source transfer functions in general will be discussed in the next chapter.

#### Low Temperature Radiant System Controls

The use of this equation allows the low temperature radiant system to be handled like any other surface within the heat balance framework.  Heat balances at the inside and outside surfaces take on the same form as other surfaces, and the participation of the radiant system in the radiation balance within the space and thermal comfort models is automatically included.  Thus, the radiant system model is fully integrated into the heat balance, and any improvements that are made in areas such as convection coefficients, shading models, etc. are immediately available to the radiant system as part of the overall heat balance solution.

Once the transient nature of the system is accounted for, one must then turn to the next difficult issue: controls.  Controls are problematic for almost any simulation program.  The problem is not whether something can be simulated because typically a simulation program offers the ability to experiment with many different control strategies.  Rather, the problem is typically the diversity of controls that are implemented and keeping the controls that can be simulated up to date.  EnergyPlus offers two different control schemes: variable flow (ZoneHVAC:LowTemperatureRadiant:VariableFlow) and variable temperature (ZoneHVAC:LowTemperatureRadiant:ConstantFlow).  The control strategies are different enough that they were developed as separate system types.  More details of the controls are described below.

The controls for variable flow low temperature radiant systems within EnergyPlus are fairly simple though there is some flexibility through the use of schedules.  The program user is allowed to define a setpoint temperature as well as a throttling range through which the system varies the flow rate of water (or current) to the system from zero to the user defined maximum flow rate.  The flow rate is varied linearly with the flow reaching 50% of the maximum when the controlling temperature reaches the setpoint temperature.  Setpoint temperatures can be varied on an hourly basis throughout the year if desired.  The controlling temperature can be the mean air temperature, the mean radiant temperature, or the operative temperature of the zone, and this choice is also left to the user’s discretion.  (Operative temperature for radiant system controls is the average of MAT and MRT.)  Since flow rate is varied, there is no explicit control on the inlet water temperature or mixing to achieve some inlet water temperature in a hydronic system.  However, the user does have the ability to specify on an hourly basis through a schedule the temperature of the water that would be supplied to the radiant system.

Graphical descriptions of the controls for the low temperature radiant system model in EnergyPlus are shown in Figure 271 for a hydronic system.  In a system that uses electric resistance heating, the power or heat addition to the system varies in a manner similar to mass flow rate variation shown in Figure 271.

In the constant flow-variable temperature systems, the controls are also considered piecewise linear functions, but in this case the user selects both the control temperatures and the water temperatures via schedules.  This offers greater flexibility for defining how the radiant system operates though it may not model every situation.  Figure 272 shows how the “desired” inlet water temperature is controlled based on user schedules.  The user has the ability to specify the high and low water and control temperature schedules for heating and cooling (separately; a total of eight temperature schedules).  Note that this inlet temperature is a “desired” inlet temperature in that there is no guarantee that the system will provide water to the system at that temperature.  The model includes a local loop that attempts to meet this demand temperature through mixing and recirculation.

![](EngineeringReference/media/image6053.png)

Figure 271.  Variable Flow Low Temperature Radiant System Controls

![](EngineeringReference/media/image6054.png)

Figure 272.  Variable Temperature Low Temperature Radiant System Controls

The constant flow (variable temperature) low temperature radiant system model is actually a combination of mixing valves, a pump (constant speed, but the maximum flow can be modified by a schedule), and the radiant system (surface, panel, or group of surfaces/panels).  This is connected to the main loop through the standard inlet connections as shown in Figure 273.  The system controls determine the desired inlet temperature and system flow rate while loop controls determine the flow rate and temperature of the loop.  Note that pump heat also factors into the model through a simple constant speed pump model and user input.

There are four possible conditions (separate for heating and cooling).  First, if the loop has adequate temperature and flow to meet system requests, then the model sets the radiant system inlet temperature and controls to the desired values based on the controls and simulates.  This is the best condition and recirculation and bypass amounts are adjusted accordingly based on radiant system outlet temperatures.  Second, if the loop temperature is adequate but the loop flow rate is less than the radiant system flow rate, we may or may not be able to meet the desired inlet temperature since recirculation might lower the temperature below the desired temperature.  In this second case, the model first simulates the radiant system with the desired conditions and then resimulates it to solve for the actual inlet temperature (see later in this section) if it cannot achieve the desired inlet temperature.  Third, if the loop flow is greater than the radiant flow but the temperature of the loop is not adequate, then there is no amount of mixing that will solve this problem.  All of the radiant flow comes from the loop and the loop temperature (after pump heat addition) becomes the radiant system inlet regardless of the temperature controls.  Finally, if both the temperature and the flow of the loop are inadequate, then the model simply solves for the actual radiant system inlet temperature and does not try to meet the controls (merely tries to get as close as physically possible given the loop conditions).

![](EngineeringReference/media/image6055.png)

Figure 273.  Variable Temperature Low Temperature Radiant System Component Details

One remaining challenge is the merging of the low temperature radiant system model with an integrated building simulation program.  In the past, most simulation programs have simulated the building envelope, the space conditioning systems, and the central plant equipment in three separate steps.  While this had some advantages and was partly due to a lack of computing capacity, the large drawback for this arrangement is that there is no feedback from the space conditioning system or central plant response to the building conditions.  Thus, if the system or plant was undersized, it was reported as an “unmet load” and does not affect the temperatures experienced within the building.  IBLAST, a predecessor (Taylor 1991) to EnergyPlus, resolved this issue by integrating all three major components of a building simulation and thus allowing feedback between the equipment and the building envelope.

This integration was not a trivial task and required that the systems be simulated at shorter time steps in some cases to maintain solution stability.  In essence, the system simulation will shorten its time step whenever it senses that conditions are changing too rapidly.  While this is effective in maintaining solution stability, it can present problems for a radiant system.  The radiant system has either a direct or an indirect impact on the surfaces within a building.  So, it must be simulated with the building envelope.  Yet, it is also a space conditioning system that must act on the space like any other system and thus must also be simulated at the system time step, which can be less than the building time step and can also vary within EnergyPlus.

This issue was handled using a multi-step approach.  In EnergyPlus, the heat balance is always simulated first.  When this happens, the radiant system is temporarily shut-off to find how the building would respond if there was no heat source/sink.  Then, as the system and plant are simulated at multiple shorter time steps, the radiant system is allowed to operate per the controls specified by the user.  Flow rate is allowed to vary at each system time step, and the radiant system model is simulated at each time step as if the current flow rate was being used throughout the entire zone time step.  This means that each time the heat source/sink in the radiant system is varied during the system simulation the zone heat balance must be recomputed to see what the reaction of the rest of the zone is to this change in the conditions of one (or more) of the surfaces.

In reality, this is not physically correct because each change in the flow rate throughout the system simulation will have an impact on the system time steps remaining before the heat balance is simulated during the next zone time step.  Yet, other approaches to solving the mismatch between the system and the zone response of radiant systems are not feasible.  One could force the system to run at the same time step as the zone, but this could result in instabilities in other types of systems that might be present in the simulation.  On the other hand, one could try to force the zone to run at the shorter time steps of the system, but this could lead to instability within the heat balance due to limits on the precision of the conduction transfer function coefficients.

Despite the fact that the simulation algorithm described above may either over- or under-predict system response dependent on how the system has been controlled in previous system time steps, it is reasonable to expect that the effect of these variations will balance out over time even though it might lead to slightly inaccurate results at any particular system time step.  The long-term approach is also in view in the final simulation step at each zone time step.  After the system has simulated through enough system time steps to equal a zone time step, the radiant system will rerun the heat balance using the average heat source/sink over all of the system time steps during the past zone time step.  This maintains the conservation of energy within the heat balance simulation over the zone time steps and defines more appropriate temperature and flux histories at each surface that are critical to the success of a conduction transfer function based solution.  A graphical picture of this somewhat complex multiple step simulation is shown in the figure below.

![](EngineeringReference/media/image6056.png)

Figure 274.  Resolution of Radiant System Response at Varying Time Steps

#### Heat Exchanger Formulation for Hydronic Systems

As has been mentioned previously, the actual heat transferred between the building element and the hydronic loop is related to the temperature of the building element at the source location as well as the water system inlet and outlet temperatures.  In EnergyPlus, it is assumed that the inlet temperature to the slab (defined by a user schedule and the plant simulation) and the mass flow rate (determined by the control algorithm) are known and that the remaining parameters must be calculated.  However, the heat balance equations require the heat transferred to the building element from the water loop in order to calculate the heat transferred from the element to the building environment.

Even though systems defined by this model can vary somewhat, the same characteristic link between the system variables exist.  For modeling purposes, the overall water/slab system can be thought of as a heat exchanger.  While in principle there are two alternative heat exchanger methodologies, it is more convenient to use the effectiveness-NTU method in this case.

Several assumptions will be incorporated into the heat exchanger analysis.  It is assumed that the building element that contains the hydronic loop is stationary and that its temperature along the length of the tubing is constant.  The latter part of this assumption stems from assumptions made in both the one and two dimensional heat source transfer function derivations.  In either case, the source was added at a single node that was characterized by a single temperature.  For consistency, this assumption must be made again in the heat exchanger analysis.  Another assumption for the current EnergyPlus model is that the fluid in the tubing is water.  Additionally, it is assumed that the thermal properties of the water do not vary significantly over the length of the tubing and that the water flows at a constant flow rate.  Finally, the temperature at the inside surface of the water tubing is assumed to be equal to the temperature at the source location.  In other words, it is assumed that the water tubing itself has no appreciable effect on the heat transfer process being modeled.

Using these assumptions and the effectiveness-NTU heat exchanger algorithm, several equations can be defined which establish the relationship between the heat source and the water temperatures.  First, a heat balance on the water loop results in:

<div>\[q = {\left( {\dot m{c_p}} \right)_{water}}\left( {{T_{wi}} - {T_{wo}}} \right)\]</div>

where q is the energy transferred between the water loop and the building element, <div img="image6058.txt">\(\dot m\)</div> is the mass flow rate of the water, cp is the specific heat of the water, Twi is the inlet water temperature, and Two is the outlet water temperature.

The maximum amount of heat transfer that is possible according to the Second Law of Thermodynamics is:

<div>\[{q_{\max }} = {\left( {\dot m{c_p}} \right)_{water}}\left( {{T_{wi}} - {T_s}} \right)\]</div>

where qmax is the maximum amount of energy transfer that is possible and Ts is the temperature at the source location.

The effectiveness of the heat exchanger, e, is defined as the ratio of the actual energy transfer to the maximum possible, or:

<div>\[\varepsilon  \equiv \frac{q}{{{q_{\max }}}}\]</div>

For a heat exchanger where one fluid is stationary, the effectiveness can be related to NTU, the number of transfer units, by the following equation (Incropera and DeWitt 1985):

<div>\[\varepsilon  = 1 - {e^{ - NTU}}\]</div>

where NTU is defined by:

<div>\[NTU \equiv \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{water}}}}\]</div>

Since the water tubes were assumed to have no effect on the heat transfer process, the only term present in the overall heat transfer coefficient, UA, is a convection term.  Thus, the equation for UA is:

<div>\[UA = h\left( {\pi DL} \right)\]</div>

where h is the convection coefficient, D is the interior tube diameter, and L is the total length of the tube.

The convection coefficient can be obtained from internal flow correlations that relate the Nusselt dimensionless number to other flow properties.  For laminar flow in a tube of constant surface temperature, the Nusselt number is defined by:

<div>\[N{u_D} = \frac{{hD}}{k} = 3.66\]</div>

where k is the thermal conductivity of the water.

For turbulent internal flow, the Colburn equation can be used to define the Nusselt number:

<div>\[N{u_D} = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits}_D^{{4 \mathord{\left/ {\vphantom {4 5}} \right. } 5}}{\Pr ^{{1 \mathord{\left/ {\vphantom {1 3}} \right. } 3}}}\]</div>

where Pr is the Prandtl number of water and ReD is the Reynolds number which is defined by:

<div>\[{{\mathop{\rm Re}\nolimits}_D} = \frac{{4\dot m}}{{\pi \mu D}}\]</div>

The parameter m is the absolute viscosity of water.  For internal pipe flow, the flow is assumed to be turbulent for ReD ≥ 2300.

Knowledge of the flow conditions allows Equations through to be calculated.  This essentially eliminates e as an unknown in Equation .  The controls and the plant define the water mass flow rate and the inlet water temperature, leaving two equations (Equations and ) and three unknowns.  The third equation that can be used in conjunction with Equations and is Equation , which is the CTF/QTF equation for the temperature at the source location.

Knowing the inlet water temperature and water mass flow rate, the calculation procedure is somewhat involved and requires, in addition to Equations , , and , the use of a modified form of Equation .  Equation is the standard conduction transfer function formula for a building element with an embedded source/sink of heat.  In EnergyPlus, the surface flux on the left hand side of the equation is replaced with a surface heat balance:

<div>\[\left[ {\begin{array}{*{20}{c}}{Surface}\\\{Heat}\\\{Balance}\end{array}} \right] = \sum\limits_{m = 1}^M {{X_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_{k,m}}{T_{3,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{1,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} \]</div>

The surface heat balance includes terms for incident solar energy, radiation heat transfer from internal heat sources such as lights and electrical equipment, radiation between surfaces using Hottel’s Gray Interchange concept, and convection to the surrounding air.  The presence of the surface temperature in the heat balance does not pose any problems since Equation will be rearranged to solve for this temperature.  Since the radiation heat balance is dependent on conditions at the other surfaces, an iteration loop is required to provide a more accurate estimate of the radiative exchange within the building.  This is not the case with the mean air temperature.  An assumption of the heat balance is that the mean temperature of the surrounding air is equal to the final air temperature of the previous time step.  Using this estimate in the heat balance avoids a second iterative loop around the radiative iteration loop.

Thus, the terms of the heat balance on the left hand side of the equation have been set with the only unknown quantity being Ti, the inside surface temperature at the current time step.  On the right hand side of Equation , most of the terms are already defined since they depend on known values from previous time steps (temperature, flux, and source histories).  The only terms which are not defined are the inside surface temperature (Ti), outside surface temperature (To), and internal heat source/sink (qsource) of the current time step.

The outside surface temperature will depend on the type of environment to which it is exposed.  For example, if the surface is a slab on grade floor, the outside surface temperature is defined as ground temperature and does not require an outside surface heat balance.  If the element is an interior surface which has both surfaces exposed to the same air space, the outside surface temperature is redefined to be equal to the inside surface temperature.  In cases where the outside surface temperature is not simply defined such as a surface exposed to the exterior environment, a heat balance similar to Equation is required to define the outside surface temperature.  However, to again avoid iteration, the heat balance equation for the outside surface assumes that conditions at the inside surface were the same as the previous time step.  In most cases, since the influence of the current inside surface temperature on the outside surface temperature is very small, this is a valid assumption.  In cases were the inside surface temperature has a significant effect, an approximate inside surface heat balance which defines the inside surface temperature is used.  This approximate inside balance uses mean air and radiant temperatures from the previous time step.

At this point in the simulation algorithm then, all of the terms in Equation have been defined except the value at the current time step of the inside surface temperature and the heat source/sink.  Thus, Equation can be rewritten in a simpler form:

<div>\[{T_{i,t}} = {C_1} + {C_2}{q_{source,t}}\]</div>

where the variable C1 includes surface heat balance and past history terms as well as the influence of the current outside temperature.  The term C2 will depend on the heat source transfer function term and the coefficients of terms linked directly to Ti,t.

Equation , which was the CTF/QTF equation for the temperature at the source location, can be simplified in a similar manner.  Grouping the temperature and source history terms which are known quantities together with the effect of the outside surface temperature which is defined as described above, the original equation

<div>\[{T_{s,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{T_{s,t - m}}}  + \sum\limits_{m = 1}^M {{w_m}{q_{source,t - m + 1}}} \]</div>

can be reduced to:

<div>\[{T_s} = {C_3} + {C_4}{q_{source,t}} + {C_5}{T_{i,t}}\]</div>

where C3 includes all of the history terms and the effect of the current outside temperature, C4 is the heat source transfer function for the current time step, and C5 is the conduction transfer function for the inside surface temperature at the current time step.

Substituting Equation into Equation and noting that qsource,t is the same quantity as q in Equations and results in:

<div>\[{T_s} = {C_3} + {C_4}q + {C_5}\left( {{C_1} + {C_2}q} \right)\]</div>

When this equation is combined with Equation , the heat source, which results from a known water inlet temperature, can be shown to be:

<div>\[q = \frac{{{T_{wi}} - {C_3} - {C_1}{C_5}}}{{\frac{1}{{\varepsilon {{\left( {\dot m{c_p}} \right)}_{water}}}} + {C_4} + {C_2}{C_5}}}\]</div>

With both q and Twi known, it is a trivial matter to calculate Two and Ts from Equations and , respectively.  Even though the coefficients in Equation are fairly complex, the final equation relating the heat source directly to inlet water temperature is compact and does not require any iteration.  As with flux control, once the heat source/sink is defined, the inside surface heat balance can be performed to determine the surface temperatures.

It should be noted that Equations through are a slight simplification of the actual implementation in EnergyPlus.  The development shown above follows the heat balance conventions that assume previous values of the inside temperature to calculate the outside temperature.  This, in reality, is not necessary and since the radiant system can be significantly influenced by the delay that such an assumption might cause, the initial implementation of radiant systems in EnergyPlus used a development (shown below) that does not lag either the inside or the outside surface temperature.  In effect, we can establish three basic equations for the temperature at the inside and outside surface as well as at the location of the heat source/sink:

<div>\[{T_{inside}} = {C_a} + {C_b}{T_{outside}} + {C_C}q''\]</div>

<div>\[{T_{outside}} = {C_d} + {C_e}{T_{inside}} + {C_f}q''\]</div>

<div>\[{T_{source}} = {C_g} + {C_h}q'' + {C_i}{T_{inside}} + {C_j}{T_{outside}}\]</div>

where:  T<sub>inside</sub> is the temperature at the inside surface

T<sub>outside</sub> is the temperature at the outside surface

T<sub>source</sub> is the temperature within the radiant system at the location of the source/sink

C<sub>a</sub> is all of the other terms in the inside heat balance (solar, LW exchange, conduction history terms, etc.)

C<sub>b</sub> is the current cross CTF term

C<sub>c</sub> is the QTF inside term for the current heat source/sink

C<sub>d</sub> is all of the other terms in the outside heat balance (solar, LW exchange, conduction history terms, etc.)

C<sub>e</sub> is the current cross CTF term (should be equal to Cb)

C<sub>f</sub> is the QTF outside term for the current heat source/sink

C<sub>g</sub> is the summation of all temperature and source history terms at the source/sink location

C<sub>h</sub> is the QTF term at the source/sink location for the current heat source/sink

C<sub>i</sub> is the CTF inside term for the current inside surface temperature

C<sub>j</sub> is the CTF outside term for the current outside surface temperature

Equations and above can be solved to remove the other surface temperature.  Substituting the new equations for T<sub>inside</sub> and T<sub>outside</sub> as a function of C and q" into the equation for Tsource and simplifying results in the following equation:

<div>\[{T_{source}} = {C_k} + {C_l}q''\]</div>

where:         <div img="image6077.txt">\({C_k} = {C_g} + \frac{{{C_i}\left( {{C_a} + {C_b}{C_d}} \right) + {C_j}\left( {{C_d} + {C_e}{C_a}} \right)}}{{1 - {C_e}{C_b}}}\)</div>

<div>\[{C_l} = {C_h} + \frac{{{C_i}\left( {{C_c} + {C_b}{C_f}} \right) + {C_j}\left( {{C_f} + {C_e}{C_c}} \right)}}{{1 - {C_e}{C_b}}}\]</div>

Combining this with heat exchanger analysis as shown above, we eventually arrive at the following equation to relate the flux to the slab to the water inlet temperature and mass flow rate:

<div>\[q'' = \frac{{{T_{water,in}} - {C_k}}}{{\frac{{{C_l}}}{A} + \frac{1}{{\varepsilon {{\left( {\dot m{c_p}} \right)}_{water}}}}}}\]</div>

which includes all of the inside and outside heat balance terms (“hidden” in the C<sub>k</sub> and C<sub>l</sub> coefficients).  Once the flux to the slab is known, the remaining terms of interest (outlet water temperature, inside and outside surface temperatures, etc.) can be calculated using the relatively simpler equations shown above.

Note that the above development is valid for both the hydronic (variable flow) low temperature radiant system and for constant flow (variable temperature) low temperature radiant systems where the inlet temperature is known (based on controls).  However, when due to loop conditions and the presence of recirculation, it is not possible to know the inlet temperature to the radiant system without simulating it, we must either iterate or perform more mathematics to arrive at the inlet temperature.  The implementation in EnergyPlus chose to avoid iteration and solved for the inlet temperature as shown in the next paragraphs.

The previous equation combines with the following equation which is valid for an surface in the current radiant system:

<div>\[{{\rm{q}}_{\rm{j}}}{\rm{  =  }}{{\rm{\dot m}}_{\rm{j}}}{{\rm{c}}_{\rm{p}}}{\rm{(}}{{\rm{T}}_{{\rm{water,in}}}}{\rm{  -  }}{{\rm{T}}_{{\rm{water,out,j}}}}{\rm{)}}\]</div>

where q<sub>j</sub> is the heat transfer to the jth surface in the radiant system, m<sub>j</sub> is the mass flow rate only to this surface, and T<sub>water,out,j</sub> is the outlet temperature for the jth surface.  Combining the previous two equations results in:

<div>\[{\rm{(}}{{\rm{T}}_{{\rm{water,in}}}}{\rm{  -  }}{{\rm{T}}_{{\rm{water,out,j}}}}{\rm{)}} = \frac{{{\varepsilon_j}\left( {{{\rm{T}}_{{\rm{water,in}}}} - {C_{k,j}}} \right)}}{{1 + \frac{{{\varepsilon_j}{{\dot m}_j}{c_p}{C_{l,j}}}}{A}}}\]</div>

If for each surface in the radiant system, we let:

<div>\[{{\rm{C}}_{m,j}} = \frac{{{\varepsilon_j}}}{{1 + \frac{{{\varepsilon_j}{{\dot m}_j}{c_p}{C_{l,j}}}}{A}}}\]</div>

then the previous equations because the slightly less complex:

<div>\[{\rm{(}}{{\rm{T}}_{{\rm{water,in}}}}{\rm{  -  }}{{\rm{T}}_{{\rm{water,out,j}}}}{\rm{)}} = {C_{m,j}}\left( {{{\rm{T}}_{{\rm{water,in}}}} - {C_{k,j}}} \right)\]</div>

Rearranging to obtain the outlet temperature for the jth surface:

<div>\[{{\rm{T}}_{{\rm{water,out,j}}}} = \left( {1 - {C_{m,j}}} \right){{\rm{T}}_{{\rm{water,in}}}} + {C_{m,j}}{C_{k,j}}\]</div>

The overall outlet temperature from the radiant system is just a simple mixing of all of the surface outlet temperatures based on flow fraction and results in T<sub>water,out</sub>.

An energy balance on the mixing valve-pump group results in the following equation that relates the radiant system inlet temperature (T<sub>water,in</sub>) to the loop inlet water temperature (T<sub>loop,in</sub>), the radiant system outlet temperature (T<sub>water,out</sub>), and the pump heat addition:

<div>\[{{\rm{T}}_{{\rm{water,in}}}} = \frac{{{{\dot m}_{loop}}}}{{{{\dot m}_{system}}}}{{\rm{T}}_{{\rm{loop,in}}}} + \frac{{{{\dot m}_{recirc}}}}{{{{\dot m}_{system}}}}{{\rm{T}}_{{\rm{water,out}}}} + \frac{{PumpHeat}}{{{{\dot m}_{system}}{c_p}}}\]</div>

Plugging in the definition of T<sub>water,out</sub> based on the summation of T<sub>water,out,j</sub> equations results in:

<div>\[{{\rm{T}}_{{\rm{water,in}}}} = \frac{{LoopTerm + {\mathop{\rm Re}\nolimits} circTerm}}{{TwiCoeff}}\]</div>

where:

<div>\[{\rm{L}}oopTerm = \frac{{{{\dot m}_{loop}}}}{{{{\dot m}_{system}}}}{{\rm{T}}_{{\rm{loop,in}}}} + \frac{{PumpHeat}}{{{{\dot m}_{system}}{c_p}}}\]</div>

<div>\[{\mathop{\rm Re}\nolimits} circTerm = \frac{{{{\dot m}_{recirc}}}}{{{{\dot m}_{system}}}}\sum\limits_{\rm{j}} {{\rm{FlowFractio}}{{\rm{n}}_{\rm{j}}}{{\rm{T}}_{{\rm{water,out,j}}}}} \]</div>

<div>\[TwiCoeff = \left( {1 - \frac{{{{\dot m}_{recirc}}}}{{{{\dot m}_{system}}}}} \right)\sum\limits_{\rm{j}} {\left[ {{\rm{FlowFractio}}{{\rm{n}}_{\rm{j}}}\left( {1 - {C_{m,j}}} \right)} \right]} \]</div>

Once the actual water inlet temperature is calculated with this equation, it is then possible to calculate individual outlet temperatures for each surface, the overall outlet temperature, and finally all of the necessary flow and loop quantities.  This procedure avoids iteration but is somewhat complex to follow.  However, this second mathematical process is only needed for select cases of the constant flow radiant system when the inlet temperature is not known explicitly.  With the proper establishment of input data, it can be avoided.

**NOTE:** In some “low-energy” applications, it is possible that during cooling mode the elevated water temperatures may result in a heat source (or net heating) to the radiant system.  To avoid heating the slab when cooling is desired, EnergyPlus performs a temperature limit check.  If heating would result during cooling mode or cooling during heating mode, the model will cut-off the flow rate until the inlet water temperature will produce the proper effect.

### High Temperature Radiant Heater Model

The input object ZoneHVAC:HighTemperatureRadiant provides a model for a high temperature radiant heater that is intended to encapsulate an entire class of heating devices that seek to heat the occupants within a zone by direct radiation.  This encompasses a wide variety of heaters including both gas-fired and electric.  In most cases, the heater appears much like a lamp or a tube that is suspended from the ceiling of a space, and the surface temperatures are high enough that the heaters must be a safe distance away from the occupied portion of the space for safety concerns.

In EnergyPlus, the high temperature radiant heater model allows the user a reasonable amount of flexibility.  Rather than specifying an exact location for the radiant heater(s), the user is allowed to specify the percentage of heat leaving the heater as radiation and then on which surfaces this radiation is incident.  In addition, the user is also allowed the ability to define what fraction of radiation leaving the heater is incident directly on a person within the zone for thermal comfort purposes.  This amount of heat is then used in the thermal comfort models as shown in Equations for Fanger, for Pierce Two-Node and for KSU Two-node. These equations are similar in form to the equation promoted by Fanger (1970).  The input parameters for the high temperature radiant heater model are shown in Figure 275.

<div>\[{T_{radiant}} = {\left[ {\left( {T_{MRT}^4} \right) + \left( {\frac{{{Q_{heater \to person}}}}{{\sigma {A_{person}}}}} \right)} \right]^{0.25}}\]</div>

HIGH TEMP RADIANT SYSTEM,! Program keyword for high temp. radiant heaters

  Zone 1 Radiant Heater, ! Zone name

  Radiant Operation,     ! Availability schedule

  SHOP ZONE,             ! Zone name (name of zone system is serving)

  10000,                 ! maximum power input (in Watts)

  GAS,                   ! type of heater (either gas or electric)

  0.85,                  ! combustion efficiency (ignored for elec. heaters)

  0.75,                  ! fraction radiant

  0.05,                  ! fraction latent

  0.05,                  ! fraction lost

  OPERATIVE,             ! temperature control type (MAT, MRT also possible)

  2.0 ,                  ! heating throttling range (in C)

  Heating Setpoints,     ! schedule of heating setpoint temperatures

  0.05,                  ! fraction of radiant energy to people

  Zn001:Flr001, 0.75,    ! surface/fraction of radiant energy incident on it

  Zn001:Wall001, 0.05,   ! surface/fraction of radiant energy incident on it

  Zn001:Wall002, 0.05,   ! surface/fraction of radiant energy incident on it

  Zn001:Wall003, 0.05,   ! surface/fraction of radiant energy incident on it

  Zn001:Wall004, 0.05;   ! surface/fraction of radiant energy incident on it

Figure 275.  Input Description for High Temperature Radiant Heaters

The input for the high temperature radiant heater has two additive relationships that are assumed.  First, the fractions of radiant, convective, latent, and lost heat must sum to unity.  The user is required to enter the fractions radiant, latent, and lost with the remainder assumed to be convective energy.  The fraction latent is added to the latent energy balance and will affect moisture levels within the zone.  The fraction lost is assumed to have no impact on the energy balance of the zone and is assumed to be lost or vented to the exterior environment.

The second additive relationship is within the distribution of the radiant fraction.  This energy is distributed to people and to the surfaces within the zone.  The sum of all of these distribution fractions (the last six lines of input shown in Figure 275) must sum to unity.  Note that each high temperature radiant heater is allowed to distribute energy to up to 20 surfaces and that radiant energy placed on a surface using these distribution fractions is assumed to be completely absorbed.  Thus, the distribution fractions should also take into account any differences in long wavelength absorptivity among the surfaces.

Several things should be noted about the fraction of heat that is radiated directly to people.  This parameter is somewhat sensitive and will have a direct impact on the thermal comfort models.  This is exactly the intent of the high temperature radiant heaters; however, one must use caution when determining this fraction since overestimation of this number might lead to predictions of thermal comfort where in fact it does not exist.  In addition, this fraction of radiant energy to people does not have a direct impact on any of the surface heat balances.  The thermal comfort energy balance is completely separate from and has no bearing on the zone air or the surface heat balances.  Thus, in order to not “lose” this amount of energy from the perspective of the zone air or the surface heat balances, the model assumes that any radiation from the high temperature radiant heater that is incident directly on people is accounted for in the thermal comfort model using Equation but is also assumed to be added to the zone air heat balance via convection from people to the surrounding air.  This guarantees that the people within the space feel the direct radiative effect of the heaters and that this quantity of energy is not “lost” within the heat balance routines.

Many of the control and integration aspects of the high temperature radiant system model in EnergyPlus are very similar to the low temperature radiant system model.  The controls are the same as shown in “Figure 271.  Variable Flow Low Temperature Radiant System Controls” where the amount of heat generated by the radiant heater varies as a function of the difference between the controlling and the setpoint temperatures.  As with the low temperature radiant system, the controlling temperature is allowed to be the mean air, the mean radiant, or the operative temperature, and the setpoint temperature is allowed to vary hourly based on a user defined schedule.  (Operative temperature for radiant system controls is the average of MAT and MRT.)  Also, since the high temperature radiant heater has a direct impact on the surfaces within a zone, the surface heat balances are recalculated to determine an approximate response to the radiation from the heater.  A final “average” heat balance calculation is done after all of the system time steps have been simulated to maintain continuity within the surface heat balances.  The algorithm shown in “Figure 274.  Resolution of Radiant System Response at Varying Time Steps is also used for high temperature radiant heaters.

#### References

Ceylan, H.T. and G.E. Myers.  1980.  Long-time solutions to heat conduction transients with time-dependent inputs.  ASME Journal of Heat Transfer, Volume 102, Number 1, pp. 115-120.

Degiovanni, A.  1988.  Conduction dans un “mur” multicouche avec sources:  extension de la notion de quadripole.  International Journal of Heat and Mass Transfer, Volume 31, Number 3, pp. 553-557.

Fanger, P.O. 1970. Thermal Comfort-Analysis and Applications in Environmental Engineering, Danish Technical Press, Copenhagen.

Hittle, D.C.  1981.  Calculating building heating and cooling loads using the frequency response of multilayered slabs.  Ph.D. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign and Technical Manuscript E-169, United States Army Construction Engineering Research Laboratory, Champaign, IL.

Hittle, D.C. and R. Bishop.  1983.  An improved root-finding procedure for use in calculating transient heat flow through multilayered slabs.  International Journal of Heat and Mass Transfer, Volume 26, Number 11, pp. 1685-1693.

Hottel, H.C. and A.F. Sarofim. 1967. Radiative Transfer, McGraw-Hill, New York.

Incropera, F.P. and D.P. DeWitt.  1985.  Introduction to Heat Transfer.  New York:  John Wiley & Sons.

Lee, J. and R.K. Strand. 2001. “An Analysis of the Effect of the Building Envelope on Thermal Comfort using the EnergyPlus Program”, submitted for publication in the proceedings of the 2001 ACSA (Association of Collegiate Schools of Architecture) Technology Conference, Austin, TX.

Liesen, R.J. and C.O. Pedersen. 1997. “An Evaluation of Inside Surface Heat Balance Models for Cooling Load Calculations”, ASHRAE Transactions, Volume 103, Part 2.

Maloney, D. 1987. “Development of a radiant heater model and the incorporation of thermal comfort considerations into the BLAST energy analysis program”, M.S. thesis, University of Illinois at Urbana-Champaign, Department of Mechanical and Industrial Engineering.

McClellan, T.M. and C.O. Pedersen. 1997. “Investigation of Outside Heat Balance Models for Use in a Heat Balance Cooling Load Calculation Procedure”, ASHRAE Transactions, Volume 103, Part 2.

Pedersen, C.O., D.E. Fisher, and R.J. Liesen. 1997. “Development of a Heat Balance Procedure for Cooling Loads”, ASHRAE Transactions, Volume 103, Part 2.

Pedersen, C.O., D.E. Fisher, J.D. Spitler, and R.J. Liesen. 1998. Cooling and Heating Load Calculation Principles, ASHRAE.

Seem, J.E.  1987.  Modeling of heat transfer in buildings.  Ph.D. Thesis, University of Wisconsin-Madison.

Strand, R.K., and C.O. Pedersen. 1994. “Analytical verification of heat source transfer functions”, First Joint Conference of International Simulation Societies, Zürich, Switzerland.

Strand, R.K. 1995. “Heat source transfer functions and their application to low temperature radiant heating systems”, Ph.D. dissertation, University of Illinois at Urbana-Champaign, Department of Mechanical and Industrial Engineering.

Strand, R.K. and C.O. Pedersen. 1997. “Implementation of a Radiant Heating and Cooling Model into an Integrated Building Energy Analysis Program”, ASHRAE Transactions, Volume 103, Part 1.

Strand, R.K. and C.O. Pedersen. 2001. “Modularization and Simulation Techniques for Heat Balance Based Energy and Load Calculation Programs: the Experience of the ASHRAE LOADS Toolkit and EnergyPlus”, International Building Performance Simulation Association, Conference Proceedings of Building Simulation 2001, Rio de Janeiro, Brazil.

Taylor, R.D., C.O. Pedersen, D. Fisher, R. Liesen, and L. Lawrie. 1991. “Impact of simultaneous simulation of building and mechanical systems in heat balance based energy analysis programs on system response and control”, International Building Performance Simulation Association, Conference Proceedings of Building Simulation 1991, Nice, France.

Refrigeration Equipment
-----------------------

### Overview

EnergyPlus can model refrigerated case equipment consisting of a compressor rack, multiple refrigerated cases and walk-in coolers, secondary loop equipment, and  optional heat reclaim air and water heating coils. The refrigerated case equipment models perform four major functions:

n calculate the electric consumption of refrigerated cases and walk-in coolers connected to a compressor rack

n determine the impact of refrigerated cases and walk-in coolers on zone cooling and dehumidification loads (i.e., case credits), including the effects of HVAC duct configuration

n calculate the electric consumption and COP of the compressor rack, and the electric and water (if applicable) consumption related to cooling the compressor rack’s condenser.

n determine the total amount of heat rejected by the compressor rack’s condenser and store this information for use by waste heat recovery models (e.g., using Desuperheater heating coil (object: Coil:Heating:Desuperheater) as an air reheat coil for high humidity control in a supermarket)

The case and walk-in models account for nearly all performance aspects of typical supermarket refrigeration equipment. Refrigerated case and walk-in performance are based on the combined effects of evaporator load, fan operation, lighting, defrost type, and anti-sweat heater operation. Optional air and water heating coils can be modeled to reclaim available waste heat (superheat) from the compressor rack.

The user has two options when describing the balance of the system. Energy used to cool the condenser is simulated in both approaches. The simplest option is to use a compressor rack object, combining the compressors and condenser into a single unit with the performance determined by the heat rejection environment and the total case load. An example schematic of a compressor rack system is shown in Figure 276 below.

A detailed refrigeration system object models compressor and condenser performance separately. The detailed refrigeration system also includes the ability to transfer refrigeration load from one system to another using subcoolers, cascade condensers, and secondary loops. An example schematic of the detailed refrigeration system is shown in Figure 277 below. Subcooler \#2 is shown twice on  Figure 277 because it represents a liquid suction heat exchanger. This type of subcooler uses the cool suction gas to subcool the warmer condensed liquid. Subcoolers \#1 and \#3 on Figure 277 represent mechanical subcoolers. These subcoolers are used to subcool the condensate on a lower-temperature system using the cold liquid refrigerant from a higher temperature system. On this example, only subcoolers \#1 and \#2 would be defined as a part of the refrigeration system. However, subcooler \#3 would place a refrigerating load, similar to the load of a refrigerated case, on the system.

![racksystem\_low](EngineeringReference/media/image6091.png)

Figure 276. Typical Compressor Rack Equipment Schematic

![DetailedSystem](EngineeringReference/media/image6092.png)

Figure 277. Typical Detailed Refrigeration System Equipment Schematic

Four classes of secondary refrigeration loops can be modeled:

n a separate water loop is used to remove heat rejected by the condenser,

n a lower-temperature refrigeration system rejects heat to a higher-temperature refrigeration system via a cascade condenser,

n a fluid, such as a brine or glycol solution, is cooled in a secondary evaporator and is then circulated to chill the refrigerated cases and walk-ins, and

n a refrigerant, such as CO<sub>2</sub>, is partially evaporated in the refrigerated cases and walk-ins in a liquid-overfeed circuit, and then condensed in a secondary evaporator.

The first two classes of secondary loops are modeled using Refrigeration:System objects with Refrigeration:Condenser:WaterCooled and Refrigeration:Condenser:Cascade objects, respectively.  Figure 277 shows how cascade condensers and secondary evaporators are treated as a refrigeration load on a primary detailed system. The second two classes are modeled with a Refrigeration:SecondarySystem object described later in this section.

The compressor rack, detailed and secondary refrigeration systems, refrigerated case, and other component models are described below. The optional air and water heating coils are described elsewhere in this document (Ref. objects Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater).

### Refrigeration Compressor Racks

The refrigerated case compressor rack object works in conjunction with the refrigerated case and walk-in cooler objects (Refrigeration:Case and Refrigeration:WalkIn) to simulate the performance of a simple supermarket-type refrigeration system. This object (Refrigeration:CompressorRack) models the electric consumption of the rack compressors and the cooling of the compressor rack’s condenser. Heat removed from the refrigerated cases and walk-ins and compressor/condenser fan heat can be rejected either outdoors or to a zone. Compressor rack condenser waste heat can also be reclaimed for use by an optional air heating coil (Ref. object Coil:Heating:Desuperheater) or by a user-defined plant water loop (Ref. object Coil:WaterHeating:Desuperheater).

The performance of the compressor rack is simulated using the sum of the evaporator loads for all refrigerated cases and walk-ins connected to the rack. Whether a single refrigerated case is connected to a rack (e.g., stand-alone refrigerated case, meat cooler, or produce cooler) or several cases are connected to a rack, the rack electric consumption is calculated based on the total evaporator load for the connected cases and walk-ins and the coefficient of performance (COP) for the compressor rack. At least one refrigerated case or walk-in must be connected to the compressor rack. The model assumes the compressor rack has sufficient capacity to meet the connected refrigeration load for any simulation time step. Additionally, the model neglects compressor cycling losses at part-load conditions.

For condenser heat rejection to the outdoors, condenser cooling can be modeled as dry air cooling, wet evaporative cooling, or water loop cooling. Using evaporative cooling rather than dry air cooling will allow for more efficient condenser heat rejection based on the entering air approaching the wet-bulb temperature rather than the dry-bulb temperature. Analyses under the International Energy Agency’s (IEA) Heat Pumping Programme Annex 26 indicates that this measure can improve refrigeration system efficiency by up to 10% (IEA 2003). The use of an evaporative-cooled condenser requires a water pump and, optionally, a basin sump water heater (to protect against freezing). Makeup water will also be required to replace that lost by evaporation. In colder climates, some evaporative-cooled condensers are drained for the winter months and run as dry air units. This scenario can be modeled by using an optional evaporative condenser availability schedule.

The simulation of the evaporative cooled condenser utilizes an effective air dry-bulb temperature that is assumed to be the result of evaporation of water in the air stream (similar to object EvaporativeCooler:Direct:CelDekPad). As discussed below, this effective temperature is used by performance curves that are a function of temperature. While some designs of evaporative coolers use water film cascading across the condenser coil for evaporative cooling, the current model uses the effective temperature method as a surrogate for the more complex water film on coil calculations.

If the condenser heat rejection is specified as water cooled, an appropriate plant water loop must be defined by the user (see documentation on *Plant/Condenser Loops* for additional details about plant loops).  This will include defining cooling supply components, such as pumps, water storage tanks, and cooling towers, as well as related branches, nodes, and connectors. The heat rejection from the refrigeration condenser is modeled as a cooling demand, which is satisfied by heat extraction devices (e.g., water tank and cooling tower) on the cooling supply side of a water loop. An example of such an arrangement is shown in Figure 278.

![watertankheatrecoveryschematic](EngineeringReference/media/image6093.png)

Figure 278. Example Of Condenser Heat Recovery To Water Storage Tank

#### Compressor Energy Use

Calculation of compressor rack electric power uses a simple model based on the total evaporator load (sum of the evaporator loads for all refrigerated cases and walk-ins connected to a rack) and the compressor rack operating COP which accounts for the air temperature entering the condenser:

<div>\[CO{P_{operating}} = CO{P_{design}}\left( {COPfTemp} \right)\]</div>

where:

<div img="image6095.txt">\(CO{P_{operating}}\)</div>              = compressor coefficient of performance at actual operating conditions (W/W)

<div img="image6096.txt">\(CO{P_{design}}\)</div>     = compressor coefficient of performance at design conditions (W/W)

<div img="image6097.txt">\(COPfTemp\)</div> = output of the normalized “Compressor Rack COP as a Function of Temperature Curve” (dimensionless)

Because the COP curve is defined only as a function of the condensing temperature, it is important that this curve definition corresponds to the lowest evaporating temperature served by the compressor rack. The air temperature used to evaluate the “Compressor Rack COP as a Function of Temperature Curve” depends on where the compressor rack’s condenser is located (Heat Rejection Location). When modeling condenser heat rejected directly to a zone (typical of a stand-alone packaged refrigerated case with integral condenser located in a building zone), the zone air dry-bulb temperature is used to calculate the change in compressor COP from the design value. If more than one refrigerated case and no walk-ins are attached to a compressor rack that rejects its condenser heat to a zone, then all cases served by this rack must reside in the same zone. When modeling a compressor rack serving at least one walk-in, OR with condenser heat rejected to outdoors, the refrigerated cases and walk-ins connected to this rack may be located in different zones. If the condenser type is specified as “Air Cooled”, the outdoor air dry-bulb temperature is used to evaluate the “Compressor Rack COP as a Function of Temperature Curve.”  If the condenser type is specified as “Evap Cooled”, the air temperature leaving the condenser is related to the effectiveness of the evaporative cooling system. If the evaporative process were 100% effective, the effective temperature of air leaving the evaporative media would equal the air wet-bulb temperature. However, the efficiency of the direct evaporative process is typically less than 100%, and the effective temperature leaving the condenser is determined by:

<div>\[{T_{effective}} = {T_{owb}} + (1 - \varepsilon )*[{T_{odb}} - {T_{owb}}]\]</div>

where:

<div img="image6099.txt">\({T_{effective}}\)</div>       = effective dry-bulb temperature of air leaving the condenser cooling coil (°C)

<div img="image6100.txt">\({T_{owb}}\)</div>           = outdoor air wet-bulb temperature (°C)

<div img="image6101.txt">\({T_{odb}}\)</div>           = outdoor air dry-bulb temperature (°C)

<div img="image6102.txt">\(\varepsilon \)</div>               = evaporative condenser effectiveness.

If the user is modeling an evaporative cooled condenser and is using COPfTemp curve data (e.g., manufacturer’s data) based on wet-bulb temperature rather than dry-bulb temperature, the evaporative condenser effectiveness should be set to 1.0 for consistency.

If the condenser is water cooled, the effective temperature experienced by the condenser is based on the return water temperature from the plant loop heat rejection system (e.g., cooling tower) that is defined by the user. This return water temperature is typically related to the outdoor ambient conditions at each time step.

The electric power input to the rack compressor(s) is calculated for each simulation time step as the sum of the connected refrigerated case evaporator loads divided by the operating COP:

<div>\[{P_{{\rm{rack}}}} = \frac{{\sum {{{\dot Q}_{case}} + \sum {{{\dot Q}_{walkin}}} } }}{{CO{P_{operating}}}}\]</div>

where:

<div img="image6104.txt">\({P_{rack}}\)</div>  = output variable “Refrigeration Compressor Rack Electric Power [W]”, electric power input to the rack compressor(s)

<div img="image6105.txt">\({\dot Q_{case}}\)</div>  = evaporator load for each refrigerated case connected to the rack (W)

<div img="image6106.txt">\({\dot Q_{walkin}}\)</div>= refrigeration load for each walk-in connected to the rack (W)

#### Condenser Heat Rejection, Energy Use, and Water Use

The compressor rack can reject heat to an air-, water-, or evaporative-cooled condenser. The condenser type determines the heat rejection temperature used for the compressor rack COP calculation. The compressor rack also allows superheat heat reclaim and heat rejection to a conditioned zone.

##### Condenser Fan Energy Use

Condenser fan power for any simulation time step is calculated by multiplying the design fan power by the condenser fan power as a function of temperature curve.

<div>\[{P_{CondFan}}\,\, = {P_{CondFan,design}}\left( {CondFanfTemp} \right)\]</div>

where:

<div img="image6108.txt">\({P_{CondFan}}\)</div>                  = output variable “Refrigeration Compressor Rack Condenser Fan Electric Energy [W]”

<div img="image6109.txt">\({P_{CondFan,design}}\)</div>           = design condenser fan power (W)

<div img="image6110.txt">\(CondFanfTemp\)</div>    = output of the optional “Condenser Fan Power as a Function of Temperature Curve”

Similar to the compressor rack energy use described above, the air temperature used to evaluate the “Condenser Fan Power as a Function of Temperature Curve” depends on where the condenser rack’s condenser is located (i.e., zone air dry-bulb temperature if the condenser is located in a zone, outdoor air dry-bulb temperature if the condenser is located outdoors and is specified as air cooled, or effective temperature if the condenser is outdoors and is specified as evaporative cooled). If the sum of the evaporator loads for the refrigerated cases connected to the rack is equal to zero, the condenser fan power is set equal to zero. If the user does not provide a “Condenser Fan Power as a Function of Temperature Curve”, then the model assumes the condenser fan power is at the design power level when any of the refrigerated cases connected to this rack are operating.

If the user is modeling an evaporative cooled condenser and is using CondFanfTemp curve data based on wet-bulb temperature rather than dry-bulb temperature, the evaporative condenser effectiveness should be set to 1.0 for consistency.

For a water cooled condenser, there is no fan load at the condenser (i.e., the  water/refrigerant heat exchanger). Any fan load would be related to and accounted for at the heat rejection object (e.g., cooling tower).

##### Superheat Reclaim Heating Coil

EnergyPlus can simulate waste heat being reclaimed from a compressor rack for use by a refrigerant-to-air or refrigerant to water heating coil. Heat reclaimed from the compressor rack is assumed to be recovered from the superheated refrigerant gas leaving the compressor(s) and does not directly impact the performance of the compressor rack or refrigerated cases connected to the rack. The total heat rejected by the condenser (in Watts) is calculated each time step as follows:

<div>\[{\dot Q_{condenser}} = \left( {\sum {{{\dot Q}_{case}} + \left. {\sum {{{\dot Q}_{walkin}}} } \right)} } \right.\left( {1 + \left. {\frac{1}{{CO{P_{operating}}}}} \right)} \right.\]</div>

The heat reclaim heating coil is able to transfer a fixed percentage of this total amount of rejected energy (not to exceed 30%) and use it to heat air and water. Refer to objects Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater for a complete description of how these coils are modeled.

NOTE: When modeling a heat reclaim coil, the heat rejection location in the Refrigeration:CompressorRack object must be “Outdoors”. If the compressor rack heat rejection location is “Zone”, the total amount of waste heat available for reclaim (e.g., by a desuperheater heating coil) is set to zero by the compressor rack object and the simulation proceeds.

##### Heat Rejection to Zone

The compressor rack model can simulate condenser heat being rejected to a zone. As explained previously, if this heat rejection option is selected then all refrigerated cases connected to the rack must be located in the same zone and a superheat heat reclaim heating coil can not be modeled (Ref. Superheat Reclaim Heating Coil).

The refrigerated case and walk-in objects (Refrigeration:Case and Refrigeration:WalkIn) already calculate and report the sensible case credits which impact the zone air heat balance (Ref. Sensible Case Credits). When refrigerated cases and/or walk-ins are served by a compressor rack that rejects condenser waste heat directly to the zone (e.g., a stand-alone refrigerated case with integral compressor and condenser), this condenser waste heat also impacts the zone air heat balance and offsets some or all of the sensible case credits.

If only cases are served, the amount of condenser waste heat rejected to the zone and/or the HVAC return air (zone return air path outlet node) is calculated and reported by the refrigerated case compressor rack object as follows:

<div>\[{\dot Q_{Zone,heating}}\,\,\, = \,\,\,\frac{{\sum {\left( {{{\dot Q}_{case}}[1 - RAF]} \right)} }}{{\sum {\left( {{{\dot Q}_{case}}} \right)} }}\,\left( {{{\dot Q}_{condenser}}\,\, + \,\,{P_{CondFan}}} \right)\]</div>

<div>\[{\dot Q_{HVAC,heating}}\,\,\, = \,\,\left( {{{\dot Q}_{condenser}}\,\, + \,\,{P_{CondFan}}} \right) - \,{\dot Q_{zone,heating}}\]</div>

where:

<div img="image6114.txt">\({\dot Q_{Zone,heating}}\)</div> = output variable “Refrigeration Compressor Rack Zone Sensible Heating Rate [W] “

*RAF*           = return air factor for each case connected to the rack (Ref. Figure 279)

<div img="image6115.txt">\({\dot Q_{HVAC,heating}}\)</div>= output variable “Refrigeration Compressor Rack Return Air Sensible Heating Rate [W] “

If the HVAC system is off for a simulation time step (no return air mass flow), the rack condenser heat normally attributed to the HVAC return is set equal to zero and all condenser heat energy is applied to the zone air heat balance.

If, however, walk-in cooler(s) are also served by this compressor rack, no condenser heat is rejected to the HVAC return air. For walk-in cooler(s), the user must specify the zone that accepts the condenser heat rejection (because walk-ins can exchange heat with multiple zones). In that case:

<div>\[{\dot Q_{Zone,heating}} = {\dot Q_{condenser}} + {P_{CondFan}}\]</div>

##### Water Cooled Condenser

If the refrigeration condenser is water cooled, a water plant loop must be defined in the input file. At a minimum, the loop must contain a pump and one or more heat sinks of sufficient capacity to remove the condenser heat load. In the system shown in Figure 278, the heat sinks are the water heater tank and the cooling tower. The water pump in the loop can be either constant (Ref. Pump:ConstantSpeed)  or variable speed (Ref. Pump:VariableSpeed). A variable speed pump permits the loop flow to vary and allows for a setpoint to be established on the condenser outlet water temperature. As the refrigeration condenser heat load varies through time, the speed of the pump can be adjusted to achieve a mass flow consistent with a desired outlet water temperature according to

<div>\[m = \frac{{{Q_{condenser}}}}{{{c_p} \cdot ({T_{out}} - {T_{in}})}}\]</div>

where:

*m*               = mass flow in the water loop

*Q<sub>condenser</sub>      * = heat rejected by the condenser

*c<sub>p</sub>  *             = specific heat of water

*T<sub>out</sub> *             = desired water outlet temperature

*T<sub>in</sub>               =* return water inlet temperature.

The desired water outlet temperature is specified using a schedule, subject to a maximum water outlet temperature (input specified). The maximum temperature is typically defined by constraints on the refrigerant loop pressures and temperatures. The desired mass flow in the water loop to meet the temperature schedule is also compared to the user-supplied maximum flow rate. If the desired mass flow is greater than the maximum allowed flow, the flow rate is set to the maximum value and the resulting water outlet temperature is determined.

The return water inlet temperature is a function of the cooling system defined by the user. A minimum return water temperature may need to be taken into consideration to prevent lowering the resulting refrigerant condensing pressure to the point that refrigerant expansion valve operation becomes impaired. When ambient conditions produce low temperature warnings based on the minimum return water temperature, an outlet temperature setpoint control may need to be placed on the water heat sink object (e.g., cooling tower) to keep the return water temperature above the minimum.

If the water loop flow is constant (i.e., driven by a constant speed pump), then the outlet water temperature will vary with the amount of heat rejected by the condenser.    Using the equation above, the resulting water outlet temperature is calculated as

<div>\[{T_{out}} = \frac{{{Q_{condenser}}}}{{{c_p} \cdot m}} + {T_{in}}\]</div>

##### Evaporative Condenser Water Pump

If the condenser type is specified as “Evap Cooled”, a water pump is required to circulate water in the evaporative condenser. The pump power can be input directly or be autocalculated using a relationship of 0.004266 W per watt [15 W/ton] of rated total cooling capacity where the total cooling capacity is the sum of the rated total cooling capacities for the refrigeration load connected to this compressor rack. Following manufacturer’s recommendations regarding the avoidance of scaling, the water pump does not cycle when there is no cooling demand (i.e., when the compressors are not running), but rather runs continuously. However, if the evaporative condenser availability schedule is set such that evaporative cooling is not available (e.g., during very cold months to avoid freezing), then the pump power consumption will be zero during that period.

##### Evaporative Condenser Water Consumption

With evaporative cooling of the condenser’s entering air, makeup water is needed to replenish the water lost due to evaporation. The quantity required is calculated as the product of the air mass flow rate and the difference between the entering and leaving air humidity ratio, divided by the density of water. The air mass flow rate is determined by multiplying the evaporative condenser air volume flow rate times the density of the entering air (i.e., at the condenser air inlet node if provided, or outdoor air conditions [e.g., no adjustment for height above ground] if the condenser air inlet node field is left blank). The volumetric air flow rate is either specified directly in the user input or is autocalculated using the relationship 0.000144 m<sup>3</sup>/s per watt of rated total cooling capacity [850 cfm/ton] where the total cooling capacity is the sum of the rated total cooling capacities for the refrigerated cases and walk-ins connected to this compressor rack (Ref. Refrigeration:Case and Refrigeration:WalkIn). The air mass flow rate is multiplied by the variable *CondFanfTemp*, described above, to simulate the modulation of air flow by the condenser fans (e.g., staging, multi-speed, or variable speed) as a function of temperature. Mathematically,

<div>\[{\dot V_{evaporation,makeup}} = \frac{{{{\dot m}_{air}}\left( {CondFanfTemp} \right)({\omega_{air,outlet}} - {\omega_{air,inlet}})}}{{{\rho_{water}}}}\]</div>

where:

<div img="image6120.txt">\(\mathop {{{\dot V}_{evaporation,makeup}}}\limits^{} \)</div>= Refrigeration Compressor Rack Evaporative Condenser Water Volume Flow Rate (m<sup>3</sup>/s)

<div img="image6121.txt">\({\dot m_{air}} = \)</div> mass flow rate of air through the evaporative condenser (kg/s)

<div img="image6122.txt">\({\omega_{air,outlet}}\)</div> = humidity ratio of air leaving the evaporative media (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) based on the effective dry-bulb temperature *T<sub>effective</sub>*, as described above, outdoor air wet-bulb temperature, and outdoor barometric pressure

<div img="image6123.txt">\({\omega_{air,inlet}}\)</div> = humidity ratio of inlet air (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) based on conditions at the condenser air inlet node if provided, or outdoor air conditions (e.g., no adjustment for height above ground) if the condenser air inlet node field is left blank

<div img="image6124.txt">\({\rho_{water}}\)</div> = density of water evaluated at the effective air temperature (kg/m<sup>3</sup>)

The source of the makeup water may be specified as a water storage tank. If not specified, the makeup water is assumed to come from the building mains (Ref. Water Mains Temperatures).

##### Evaporative Condenser Basin Heater

In cold climates, a basin heater may be needed to prevent freezing of the evaporative cooling water. This feature is included in the model whereby an electric basin heater provides heat to the sump water only when the condenser cooling system is idle (i.e., no refrigeration load) and when the outdoor air dry-bulb temperature is below a user-specified setpoint. Since heat balances and basin water temperatures are not explicitly determined, a linear loading relationship, as a function of the difference in outdoor air dry-bulb temperature and the setpoint temperature, is used calculate the power demand at a given time step by the basin heater.

<div>\[{P_{ba\sinh eater}} = {P_{heatercapacity}}*({T_{setpo{\mathop{\rm int}} }} - {T_{OutDb}})\]</div>

where:

<div img="image6126.txt">\({P_{ba\sinh eater}}\)</div>= electric power demand for basin heater in current time step (W)

<div img="image6127.txt">\({P_{heatercapacity}}\)</div>= electric heater capacity as a function of differential temperature (W/deg K)

<div img="image6128.txt">\({T_{setpo{\mathop{\rm int}} }}\)</div>= setpoint temperature below which the heater turns on (°C)

<div img="image6129.txt">\({T_{OutDb}}\)</div> = outdoor air dry-bulb temperature (°C)

A default value for the basin heater capacity of 200 W/deg K has been established based on manufacturer data.

##### Evaporative Condenser Availability Schedule

Some manufacturer’s evaporative cooling systems for refrigeration condensers permit seasonal draining in the colder months and operation as an air-cooled system during that time. This optional feature is available through an availability schedule. This is important in climates subject to freezing weather in order to avoid excessive ice formation on the condenser surfaces and surroundings. (The Availability Schedule is the correct way to model the use of evaporative condensers in cold climates. However, some users may take a single input description and use it to model a building with a refrigeration system in a variety of climates. To avoid modeling the use of evaporative coolers in freezing weather, the code includes a cutout to switch to dry operation whenever the outdoor drybulb temperature drops below 4C.) During periods when evaporative cooling is not available, the outdoor condenser behaves as an air-cooled system with no water consumption or pump and basin heater loads. The effective temperature of air entering the condenser coil during this period (used to evaluate COPfTemp and CondFanfTemp) is equal to the outdoor air dry-bulb temperature at the condenser air inlet node if provided, or outdoor air conditions (e.g., no adjustment for height above ground) if the condenser air inlet node field is left blank.

### Refrigerated Cases

The refrigerated case object (Refrigration:Case) works in conjunction with the compressor rack, detailed refrigeration system, or secondary refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem) to simulate the performance of a refrigerated case system. The refrigerated case model uses performance information at rated conditions along with performance curves for latent case credits and defrost heat load to determine performance at off-rated conditions. Energy use for lights, fans and anti-sweat heaters is modeled based on inputs for nominal power, schedules, and control type. The refrigerated case model accounts for the sensible and latent heat exchange with the surrounding environment (termed "case credits") which impacts the temperature and humidity in the zone where the case is located. The simplified model described here provides the flexibility to simulate a broad range of refrigerated case types.

The total load on the refrigerated case evaporator is made up of various components:

<div>\[{\dot Q_{case}} = {\dot Q_{walls}} + {\dot Q_{rad}} + {\dot Q_{{\rm{inf,sens}}}} + {\dot Q_{{\rm{inf,lat}}}} + {\dot Q_{lights}} + {\dot Q_{as}} + {\dot Q_{def}} + {\dot Q_{fan}} + {\dot Q_{restock}}\]</div>

where:

<div img="image6131.txt">\({\dot Q_{case}}\)</div>    = total load on the refrigerated case evaporator (W)

<div img="image6132.txt">\({\dot Q_{walls}}\)</div>   = heat transfer through case walls due to the difference between the refrigerated case operating dry-bulb temperature and the zone air dry-bulb temperature (W)

<div img="image6133.txt">\({\dot Q_{rad}}\)</div>     = radiant heat transfer to the refrigerated case (W)

<div img="image6134.txt">\({\dot Q_{{\rm{inf,}}sens}}\)</div> = sensible heat transfer by air infiltration to the refrigerated case through the air curtain or via door openings (W)

<div img="image6135.txt">\({\dot Q_{{\rm{inf,lat}}}}\)</div>   = latent heat transfer by air infiltration to the refrigerated case through the air curtain or via door openings (W)

<div img="image6136.txt">\({\dot Q_{lights}}\)</div>   = lighting heat load (W)

<div img="image6137.txt">\({\dot Q_{as}}\)</div>      = anti-sweat heater load (W)

<div img="image6138.txt">\({\dot Q_{def}}\)</div>     = defrost heat load (W)

<div img="image6139.txt">\({\dot Q_{fan}}\)</div>     = fan heat load (W)

<div img="image6140.txt">\({\dot Q_{restock}}\)</div> = sensible load on the refrigerated case due to restocking of products that are at a higher temperature than the case (W)

The model assumes that these load components are known for a refrigerated case at rated ambient air conditions (typically 23.9˚C [75˚F] and 55% relative humidity) and the specified case operating temperature. A combination of user input curves and fixed correlations (defined within EnergyPlus) adjust for case performance at off-rated conditions. Several of the load components are typically provided by the case manufacturer (e.g., total rated load, fan, lighting, anti-sweat heater, and defrost loads). The remaining load components are not usually provided by the manufacturer and must be estimated (heat conduction through case walls, radiation heat transfer, sensible/latent air infiltration, and restocking).

For estimating the latent air infiltration load, the model requires that the user provide the latent heat ratio (LHR) for the refrigerated case at rated conditions. Research results are available to provide guidance in selecting this value (ASHRAE 2002, Howell 1993a, Howell 1993b). The rated LHR for refrigerated cases typically ranges from 0.1 to 0.3 depending on case configuration (e.g., glass door reach-in versus multi-deck open case) and case operating temperature.

The case loads due to wall heat conduction, radiation, and sensible air infiltration are estimated by the model as a single lumped value (sensible case credits). The sensible case credits are calculated by subtracting the known loads at rated conditions (fan, lighting, anti-sweat heater, defrost and latent case credits) from the rated total cooling capacity of the case which is provided by the case manufacturer (<div img="image6141.txt">\({\dot Q_{case,rated}}\)</div>).

Using these assumptions and the schedule inputs provided by the user, the refrigerated case evaporator load components in Equation are determined for each simulation time step. The variation in certain loads with respect to changes in ambient air temperature and/or humidity (e.g., latent and sensible case credits, defrost load, and anti-sweat heater load) are factored into the calculation based on user-provided inputs or by the model itself.

Whenever the total heat load on the case is greater than the available evaporator capacity, such as during defrost (when the evaporator capacity is set to zero) or restocking, the load is accumulated to be met during subsequent time steps. This accounts for the energy required to bring the case back down to the rated operating temperature even though the rise in case temperature during defrost or restocking is not explicitly modeled. Following defrost, it may take multiple time steps to meet this accumulated load.

The specific calculations for case evaporator load components and electric power for these loads (as applicable) are provided below.

#### Case Evaporator Fan

The refrigerated case evaporator fan electric power is calculated for each simulation time step as the product of the operating case fan power per unit length of case, the length of the refrigerated case, and the fraction of time that the case is not being defrosted. For cases with hot-gas or electric defrost (with or without temperature termination), the fan is disabled during the entire scheduled defrost drip-down time period. The evaporator fan operates continuously for off-cycle defrost or no defrost.

<div>\[{P_{fan}}\,\,\,\, = \,\,\,\,{P'}_{fan,oper}\left( {{L_{case}}} \right)\left( {1 - SC{H_{defrost,dripdown}}} \right)\]</div>

where:

<div img="image6143.txt">\({P_{fan}}\)</div>           = output variable “Refrigerated Case Evaporator Fan Electric Power [W]”

<div img="image6144.txt">\({P'}_{fan,oper}\)</div>     = operating case fan power per unit length (W/m)

<div img="image6145.txt">\({L_{case}}\)</div>          = case length (m)

<div img="image6146.txt">\(SC{H_{defrost,dripdown}}\)</div> = fraction of time case is being defrosted (0 to 1), including drip-down period (based on the defrost drip-down schedule) for hot-gas or electric defrost. For off-cycle defrost or no defrost, this value is set to zero for this calculation.

The model assumes that the evaporator fan is entirely contained within the thermal envelope of the case, and that all fan power results in a direct heat load on the case evaporator:

<div>\[{\dot Q_{fan}} = \,{P_{fan}}\]</div>

#### Case Lighting

The refrigerated case lighting electric power is calculated for each simulation time step as the product of the installed case lighting power per unit length of case, the lighting schedule value, and the length of the refrigerated case:

<div>\[{P_{{\rm{lights}}}} = P{'_{{\rm{lights,  installed}}}}({L_{{\rm{case}}}})(SC{H_{{\rm{lights}}}})\]</div>

where:

<div img="image6149.txt">\({P_{lights}}\)</div>          = output variable “Refrigerated Case Lighting Electric Power [W]”

<div img="image6150.txt">\(P{'_{{\rm{lights,  installed}}}}\)</div>          = installed case lighting power per unit length (W/m)

<div img="image6151.txt">\(SC{H_{lights}}\)</div>    = case lighting schedule value (0 to 1)

A maximum schedule value of 1.0 means the lights are fully on at the installed case lighting power level. Schedule values of 0.0 indicate the lights are off and 0.5 at half-power.

The user can specify the fraction of lighting energy that directly contributes to the case evaporator heat load:

<div>\[{\dot Q_{lights}} = \,{P_{lights}}\left( {{F_l}} \right)\]</div>

where:

<div img="image6153.txt">\({F_l}\)</div>  = fraction of lighting energy to case

The remainder of the lighting energy (1 - *F<sub>l</sub>*) is a heating load to the zone where the case is located, which is discussed further in section Sensible Case Credits below. This fraction (1 - *F<sub>l</sub>*) can be used to represent lighting ballasts and/or bulbs located outside the air curtain of the refrigerated case.

#### Anti-Sweat Heater Performance

Anti-sweat heaters warm the refrigerated case rails or doors to provide protection from moisture condensation. Different anti-sweat heater control strategies are used depending on the case temperature and the type of anti-sweat heater installed. Several types of anti-sweat heater control strategies can be simulated with this model: constant, linear variation with ambient relative humidity or dewpoint temperature, and a theoretical model that determines the minimum anti-sweat heater power required to maintain the case surface just above the temperature where condensation would occur. Additionally, anti-sweat heater performance can be disregarded if the type of refrigerated case does not warrant its use. For the control strategies described below (except “None” and “Constant Method”), the model does not allow the anti-sweat heater power to be less than the minimum power nor greater than the case anti-sweat heater power specified by the user. Each anti-sweat heater control type is described in detail below.

##### None

Used for refrigerated cases that do not require an anti-sweat heater.

<div>\[{\dot Q_{as}} = 0\]</div>

where:

<div img="image6155.txt">\({\dot Q_{as}}\)</div>            = anti-sweat heater load on the case evaporator (W)

##### Constant Method

For refrigerated cases requiring constant anti-sweat heater output, the power use is simply calculated as the case anti-sweat heater power per unit length multiplied by the length of the case. This method is used when the manufacturer recommends that cycling of the heaters not occur.

<div>\[{P_{as}} = {P'}_{as}\,\left( {{L_{case}}} \right)\]</div>

where:

<div img="image6157.txt">\({P_{as}}\)</div>             = output variable “Refrigerated Case Anti-Sweat Heater Electric Power [W]”

<div img="image6158.txt">\({P'}_{as}\)</div>           = case anti-sweat heater power per unit length (W)

##### Relative Humidity Method

Anti-sweat heater power can be reduced at lower ambient relative humidity levels to save energy while still protecting from moisture condensation on cold surfaces. For this control type, anti-sweat heater power use is reduced linearly based on case anti-sweat heater power at the rated ambient relative humidity (typically 55% RH), the relative humidity specified by the user where no anti-sweat heater power is required, and the relative humidity of the ambient (zone) air surrounding the case.

<div>\[{P_{as}} = {P'}_{as}\left( {{L_{case}}} \right)\left( {1 - \left[ {\frac{{R{H_{rated}} - R{H_{air}}}}{{R{H_{rated}} - R{H_{\min }}}}} \right]} \right)\]</div>

where:

<div img="image6160.txt">\(R{H_{air}}\)</div>        = relative humidity of the ambient (zone) air (%)

<div img="image6161.txt">\(R{H_{rated}}\)</div>      = rated ambient relative humidity (%)

<div img="image6162.txt">\(R{H_{\min }}\)</div>       = relative humidity at zero anti-sweat heater energy (%)

##### Dewpoint Method

Anti-sweat heater power can also be reduced as a function of ambient air dewpoint temperature based on a similar correlation to that used by the relative humidity method. This control method varies the anti-sweat heater power linearly based on the ambient air dewpoint temperature, the case operating temperature, and the rated ambient dewpoint temperature (calculated by the model using the rated ambient temperature and rated ambient relative humidity entered by the user).

<div>\[{P_{as}} = {P'}_{as}\left( {{L_{case}}} \right)\left( {\frac{{{T_{dp,air}} - {T_{case}}}}{{{T_{dp,rated}} - {T_{case}}}}} \right)\]</div>

where:

<div img="image6164.txt">\({T_{dp,air}}\)</div>         = dewpoint temperature of the ambient (zone) air (˚C)

<div img="image6165.txt">\({T_{dp,rated}}\)</div>       = rated ambient dewpoint temperature (˚C)

<div img="image6166.txt">\({T_{case}}\)</div>           = case operating temperature (˚C)



##### Heat Balance Method

A theoretical model may also be used to simulate the performance of anti-sweat heater operation at various indoor dewpoint temperatures (Henderson and Khattar 1999). The model calculates that amount of heat required to hold the case or door surface at (or slightly above) the dewpoint temperature of the ambient air using the following simple heat balance equation:

<div>\[{P_{as}} = \,\,\left( {\frac{{\left( {{T_{dp,air}} - {T_{db,air}}} \right){H_{case}}}}{{{R_{air}}}} + \frac{{\left( {{T_{dp,air}} - {T_{case}}} \right){H_{case}}}}{{{R_{case}}}}} \right){L_{case}}\]</div>

where:

<div img="image6168.txt">\({T_{dp,air}}\)</div>         = dewpoint temperature of the ambient (zone) air (˚C)

<div img="image6169.txt">\({T_{db,air}}\)</div>         = dry-bulb temperature of the ambient (zone) air (˚C)

<div img="image6170.txt">\({H_{case}}\)</div>         = height of the case (m)

<div img="image6171.txt">\({R_{air}}\)</div>           = air film resistance (assumed constant at 0.3169 m<sup>2</sup>-˚C/W)

<div img="image6172.txt">\({R_{case}}\)</div>          = heat transfer resistance of case (m<sup>2</sup>-˚C/W)

<div img="image6173.txt">\({T_{case}}\)</div>           = case operating temperature (˚C)

<div img="image6174.txt">\({L_{case}}\)</div>          = case length (m)

The model above provides a linear relationship of anti-sweat heater power with varying ambient air dewpoint temperature at constant ambient air dry-bulb and case temperatures. By assuming that the ‘nominal’ anti-sweat heater power entered by the user is required to avoid moisture condensation at rated ambient air conditions, the value of <div img="image6175.txt">\({R_{case}}\)</div> can be determined by rearranging the equation and solving as follows:

<div>\[{R_{case}} = \frac{{\left( {{T_{dp,rated}} - {T_{case}}} \right)}}{{\left( {\frac{{{P'}_{as}}}{{{H_{case}}}}} \right) - \left( {\frac{{{T_{dp,rated}} - {T_{db,rated}}}}{{{R_{air}}}}} \right)}}\]</div>

where:

<div img="image6177.txt">\({T_{db,rated}}\)</div>       = rated ambient temperature (˚C)

With *R<sub>case</sub>*known, *P<sub>as</sub>* can be calculated for each simulation time step using the actual ambient (zone) air dry-bulb and dewpoint temperatures.

##### All Anti-Sweat Heater Control Methods

For all control methods, the user can specify the fraction of anti-sweat heater energy that directly contributes to the case evaporator heat load:

<div>\[{\dot Q_{as}} = \,{P_{as}}\left( {{F_{as}}} \right)\]</div>

where:

<div img="image6179.txt">\({F_{as}}\)</div>            = fraction of anti-sweat heater energy to case

The remainder of the anti-sweat heater energy (1 - *F<sub>as</sub>*) is a heating load to the zone where the case is located, which is discussed further in section Sensible Case Credits below.

#### Case Restocking

The impact of restocking the refrigerated case with product that is not at the case operating temperature is modeled with the case restocking schedule. The schedule is entered as a heat gain rate per unit length of the refrigerated case (W/m). The heat load due to restocking is calculated as the scheduled load multiplied by the length of the refrigerated case. The load due to product restocking is assumed to be only sensible (temperature) heat; a latent (moisture) component is not modeled.

<div>\[{\dot Q_{restock}} = SC{H_{restock}}\left( {{L_{case}}} \right)\]</div>

where:

<div img="image6181.txt">\(SC{H_{restock}}\)</div>  = refrigerated case restocking schedule value (W/m)

The restocking heat load is removed by the refrigerated case evaporator any time the case is not being defrosted and excess sensible cooling capacity is available. If the evaporator cooling capacity is insufficient to remove the entire restocking load, the unmet portion is carried over to the next simulation time step.

#### Case Defrost

Eight refrigerated case defrost strategies can be simulated: none, off-cycle, electric, electric with temperature termination, hot-gas, hot-gas with temperature termination, hot-brine, and hot-brine with temperature termination. Some research has shown that the defrost times for cases defrosted using hot brine can be significantly shorter than defrost times for electric or hot gas.(Terrell, W. J. Jr., 1999) For each of these strategies, the refrigerated case evaporator is turned off for the required time period to allow accumulated frost to melt. Additional time can be scheduled (drip-down) to allow the water to drip from the evaporator and drain from the case.

Refrigerated cases typically require a specific number of defrost cycles per day for a pre-determined length of time. Refer to manufacturer’s recommendations for proper defrost frequency and duration. For example, a refrigerated case may have a single defrost period each day with defrost scheduled from 7:00 – 7:40 am and defrost drip-down scheduled from 7:00 – 7:55 am. Notice the drip-down schedule and the defrost schedule start at the same time, and the drip-down schedule is longer than the defrost schedule. These schedules should normally repeat for each day of the year.

For electric, hot gas, and hot brine defrost types, energy use by the defrost heater occurs during the scheduled defrost period. For defrost with temperature termination, the energy is also multiplied by the defrost ratio simulating a defrost duration shorter than the defined (maximum) period. For all non-electric defrost types, defrost electric power is set equal to zero (and is not available as an output variable). For hot gas and hot brine defrost types in cases served by a detailed system, the condenser heat rejection load is reduced by the amount of heat recovered for use in the defrost system. This condenser credit is not applied for the simple compressor rack system.

<div>\[\begin{array}{l}If\,(DefrostType\, = \,Electric)\,\,Then\\\,\,\,\,\,\,{P_{def}} = {P'}_{def}\left( {{L_{case}}} \right)\left( {SC{H_{defrost}}} \right)\\ElseIf\,(DefrostType\, = \,ElectricWithTempTermination)\,Then\\\,\,\,\,\,\,{P_{def}} = {P'}_{def}\left( {{L_{case}}} \right)\left( {SC{H_{defrost}}} \right)(DefrostRatio)\\Else\\\,\,\,\,\,\,{P_{def}} = 0.0\\EndIf\end{array}\]</div>

where:

<div img="image6183.txt">\({P_{def}}\)</div>           = output variable “Refrigerated Case Defrost Electric Power [W]”

<div img="image6184.txt">\({P'}_{def}\)</div>          = case defrost power per unit length (W)

<div img="image6185.txt">\({L_{case}}\)</div>          = case length (m)

<div img="image6186.txt">\(SC{H_{defrost}}\)</div>  = case defrost schedule value (0 to 1)

<div img="image6187.txt">\(DefrostRatio\)</div> = fraction of maximum defrost time, used with temperature termination

Frost accumulation on the case evaporator will vary with the humidity level in the ambient air surrounding the case. Therefore, defrost heater operation can be reduced when ambient air humidity levels are low. Several methods are used to reduce unnecessary defrost heater operation, including terminating heater operation when the measured evaporator temperature indicates that the accumulated frost has been completely melted. For modeling refrigerated cases with temperature-terminated defrost, EnergyPlus allows the user to specify a defrost energy correction curve to account for variations in defrost energy as ambient air humidity levels change. The user can select from four correction curve types: None, Case Temperature Method, Relative Humidity Method, or Dewpoint Method.

<div>\[\begin{array}{l}{\rm{None (default):}}\\\,\,\,\,DefrostRatio = 1\\\{\rm{Case}}\,{\rm{Temperature}}\,{\rm{Method:}}\\\,\,\,\,DefrostRatio = 1 - \left( {R{H_{rated}} - R{H_{air}}} \right)\left[ {a + b\left( {{T_{case}}} \right) + c{{\left( {{T_{case}}} \right)}^2} + d{{\left( {{T_{case}}} \right)}^3}} \right]\,\\\{\rm{RH}}\,{\rm{method:}}\\\,\,\,\,DefrostRatio = e + f\left( {R{H_{air}}} \right) + g{\left( {R{H_{air}}} \right)^2} + h{\left( {R{H_{air}}} \right)^3}\\\{\rm{Dewpoint}}\,{\rm{method:}}\\\,\,\,\,DefrostRatio = i + j\left( {{T_{dp,air}}} \right) + k{\left( {{T_{dp,air}}} \right)^2} + l{\left( {{T_{dp,air}}} \right)^3}\end{array}\]</div>

where:

<div img="image6189.txt">\(R{H_{rated}}\)</div>      = rated ambient relative humidity (%)

<div img="image6190.txt">\(R{H_{air}}\)</div>        = relative humidity of the ambient (zone) air (%)

<div img="image6191.txt">\({T_{case}}\)</div>           = case operating temperature (˚C)

<div img="image6192.txt">\({T_{dp,air}}\)</div>         = dewpoint temperature of the ambient (zone) air (˚C)

a…l                        = user-defined coefficients using a cubic curve object (Curve:Cubic)

The user specifies the defrost energy correction curve type and the name of the cubic curve object (Curve:Cubic) that defines the curve coefficients. Representative curve coefficients for curve type “Case Temperature Method” are provided in Table 75.

Table 75. Representative Defrost Energy Correction Curve Coefficients for Case Temperature Method

<table class="table table-striped">






<tr>
<td>Coefficient</td>
<td>Single-shelf horizontal
display case</td>
<td>Multi-shelf vertical
display case</td>
</tr>
<tr>
<td>a</td>
<td>2.3632E-2</td>
<td>2.4598E-2</td>
</tr>
<tr>
<td>b</td>
<td>6.2320E-4</td>
<td>7.6439E-4</td>
</tr>
<tr>
<td>c</td>
<td>2.8320E-5</td>
<td>-3.8637E-5</td>
</tr>
<tr>
<td>d</td>
<td>4.4035E-7</td>
<td>7.45686E-7</td>
</tr>

</table>

Note: Coefficients derived for *RH<sub>rated</sub>* = 55% and a rated ambient temperature of 23.9˚C (75˚F). Source:  Howell 1993b.

As mentioned above, the refrigerated case evaporator is turned off while it is being defrosted. Heat gains during defrost must be removed once the defrost period (drip-down schedule) has ended. The model assumes that heat gains due to defrost heater operation are at least partially offset by converting accumulated frost to liquid water (condensate) which drains from the case. Frost accumulation during each simulation time step is estimated by the model using the actual latent heat transfer to the refrigerated case and the heat of vaporization plus the heat of fusion for water. The model assumes that frost is not accumulated on the evaporator during the defrost drip-down time period.

<div>\[Frost = Frost + \left( {\frac{{{{\dot Q}_{case,rated}}\left( {{L_{case}}} \right)\left( {RT{F_{rated}}} \right)\left( {LH{R_{rated}}} \right)\left( {LatentRatio} \right)\left( {{t_{zn}}} \right)}}{{\left( {{h_f} + {h_{fg}}} \right)}}} \right)\left( {1 - SC{H_{defrost,dripdown}}} \right)\]</div>

where:

<div img="image6194.txt">\(Frost\)</div>        = amount of accumulated frost on the case evaporator (kg)

<div img="image6195.txt">\({\dot Q_{case,rated}}\)</div>    = case rated total cooling capacity per unit length (W/m)

<div img="image6196.txt">\({L_{case}}\)</div>          = case length (m)

<div img="image6197.txt">\(RT{F_{rated}}\)</div>     = runtime fraction of the refrigerated case at rated conditions

<div img="image6198.txt">\(LH{R_{rated}}\)</div>    = latent heat ratio of the refrigerated case at rated conditions

<div img="image6199.txt">\(LatentRatio\)</div> = ratio of actual latent load to rated latent load on the case, based on latent case credit curve (see section Latent Case Credits below)

<div img="image6200.txt">\({t_{zn}}\)</div>             = duration of zone simulation time step (s)

<div img="image6201.txt">\({h_{fg}}\)</div>                        = heat of vaporization of water (assumed constant at 2,498,000 J/kg)

<div img="image6202.txt">\({h_f}\)</div>             = heat of fusion of water (335,000 J/kg)

<div img="image6203.txt">\(SC{H_{defrost,dripdown}}\)</div>    = defrost drip-down schedule value (0 to 1)

During defrost (SCHdefrost), the model assumes that the hot gas, hot brine, or electric heater energy directly contributes to melting the frost (heat of fusion of water). Defrost energy not attributed to melting frost from the evaporator coil results in a heat load on the refrigerated case evaporator (<sub><div img="image6204.txt">\({\dot Q_{def}}\)</div></sub>). When the defrost drip-down time period ends, this defrost energy heat load is added to the actual case load (up to the maximum evaporator capacity) until the total defrost energy heat load is removed (which may take several simulation time steps)

<div>\[\begin{array}{l}If\left( {DefrostType = Electric\;or\;HotGas\;or\;HotBrine} \right)\;Then\\\quad \quad {{\dot Q}_{def}} = MAX\left( {0.0,\left[ {P_{def}'({L_{case}})(SC{H_{def}}) - \frac{{Frost({h_f})}}{{{t_{zn}}}}} \right]} \right)\\Else\\\quad \quad {{\dot Q}_{def}} = 0.0\\Endif\end{array}\]</div>

where:

<div img="image6206.txt">\({\dot Q_{def}}\)</div>     = defrost heat load (W)

#### Sensible Case Credits

Refrigerated cases remove sensible energy from the surrounding environment (termed “sensible case credits”). In this model, the sensible case credits are composed of wall heat conduction, radiation heat transfer, and sensible heat transfer by air infiltration (<div img="image6207.txt">\({\dot Q_{walls}}\)</div>+ <div img="image6208.txt">\({\dot Q_{rad}}\)</div>+ <div img="image6209.txt">\({\dot Q_{{\rm{inf,sens}}}}\)</div> in equation ). To quantify this energy transfer, the model first calculates the rated sensible case credits by subtracting the known loads at rated conditions (fan, lighting, and anti-sweat heater) from the rated sensible cooling capacity of the case. It should be noted that the lighting and fan heat discussed here are for standard-efficiency equipment. Manufacturers typically provide ratings for both standard and high-efficiency fan and lighting equipment; however, the standard equipment is used to determine rated sensible case credits. (Some manufacturers no longer include any lighting in their rated capacity values. For these cases, P’<sub>lights,std</sub> will equal zero.)

<div>\[\dot Qc{c_{sens,rated}} = \left[ {{{\dot Q}_{case,rated}}\left( {RT{F_{rated}}} \right)\left( {1 - LH{R_{rated}}} \right) - {P'}_{lights,std}\left( {{F_l}} \right) - {P'}_{as}\left( {{F_{as}}} \right) - {P'}_{fan,std}} \right]{L_{case}}\]</div>

where:

<div img="image6211.txt">\(\dot Qc{c_{sens,rated}}\)</div>  = sensible case credits at rated conditions (W)

<div img="image6212.txt">\({\dot Q_{case,rated}}\)</div>    = case rated total cooling capacity per unit length (W/m)

<div img="image6213.txt">\(RT{F_{rated}}\)</div>     = runtime fraction of the refrigerated case at rated conditions

<div img="image6214.txt">\(LH{R_{rated}}\)</div>    = latent heat ratio of the refrigerated case at rated conditions

<div img="image6215.txt">\({P'}_{lights,std}\)</div>    = standard case lighting power per unit length (W/m)

<div img="image6216.txt">\({F_l}\)</div>              = fraction of lighting energy to case

<div img="image6217.txt">\({P'}_{as}\)</div>           = case anti-sweat heater power per unit length (W)

<div img="image6218.txt">\({F_{as}}\)</div>                        = fraction of anti-sweat heater energy to case

<div img="image6219.txt">\({P'}_{fan,std}\)</div>      = standard case fan power per unit length (W/m)

<div img="image6220.txt">\({L_{case}}\)</div>          = case length (m)

For every simulation time step, the rated sensible case credits are then adjusted to account for variations at off-rated ambient air temperatures. The model also allows the user to define a case credit fraction using a schedule object. This case credit fraction can be useful for modeling cases that operate differently during specific time periods. For example, metal or plastic coverings may be installed on refrigerated display cases during unoccupied hours which would significantly reduce case credits (e.g., air infiltration) compared to occupied hours when the coverings are removed. If the user does not define a case credit fraction schedule, then the fraction is assumed to be 1 for the entire simulation.

<div>\[\dot Qc{c_{sens}} = \dot Qc{c_{sens,rated}}\left( {\frac{{{T_{db,air}} - {T_{case}}}}{{{T_{db,rated}} - {T_{case}}}}} \right)\left( {SC{H_{cc}}} \right)\]</div>

where:

<div img="image6222.txt">\(\dot Qc{c_{sens}}\)</div>      = sensible case credits adjusted for ambient temperature and case credit fraction (W)

<div img="image6223.txt">\({T_{db,air}}\)</div>         = dry-bulb temperature of the ambient (zone) air (˚C)

<div img="image6224.txt">\({T_{case}}\)</div>           = case operating temperature (˚C)

<div img="image6225.txt">\({T_{db,rated}}\)</div>       = rated ambient (zone) dry-bulb temperature (˚C)

<div img="image6226.txt">\(SC{H_{cc}}\)</div>       = case credit fraction (schedule value, 0 to 1)

The sensible case credits calculated above are considered heat loads on the refrigerated case evaporator. The ***net*** impact of the case credits on the surrounding zone includes adjustment for the portion of the lighting and anti-sweat heater power that does not directly contribute to the case evaporator load. Sensible case credits are negative values when heat is removed from the zone load.

<div>\[\dot Qc{c_{sens,NET}} = {P_{lights}}(1 - {F_l})\,\, + \,\,{P_{as}}(1 - {F_{as}})\,\, - \,\,\dot Qc{c_{sens}}\]</div>

where:

<div img="image6228.txt">\(\dot Qc{c_{sens,NET}}\)</div> = net impact of the sensible case credits on the surrounding zone, negative for cooling (W)

<div img="image6229.txt">\({P_{lights}}\)</div>          = case lighting electric power (W)

<div img="image6230.txt">\({F_l}\)</div>              = fraction of lighting energy to case

<div img="image6231.txt">\({P_{as}}\)</div>             = anti-sweat heater electric power (W)

<div img="image6232.txt">\({F_{as}}\)</div>                        = fraction of anti-sweat heater energy to case

When refrigerated cases are served by a compressor rack that rejects condenser waste heat directly to the zone (e.g., a stand-alone refrigerated case with integral compressor and condenser), this condenser waste heat offsets some or all of the sensible case credits. The amount of condenser waste heat rejected to the zone is calculated and reported by the refrigerated case compressor rack object (Ref. Heat Rejection to Zone).

#### Latent Case Credits

Refrigerated cases also remove latent energy (moisture) from the surrounding environment (termed “latent case credits”). In this model, the latent case credit is composed solely of the latent heat transfer by air infiltration <div img="image6233.txt">\({\dot Q_{inf,lat}}\)</div>in equation . The latent case credits are calculated as the product of the case length and the total cooling capacity per unit length, latent heat ratio, and runtime fraction at rated conditions. As described previously (Ref. Sensible Case Credits), a case credit fraction schedule is used to model cases that operate differently during specific time periods. The same case credit fraction is used to modify both the sensible and latent case credits. If the user does not define a case credit fraction schedule, then the fraction is assumed to be 1 for the entire simulation. The calculation of latent case credits also includes a factor (*LatentRatio*) that accounts for lower ambient humidity levels. Latent case credits are set to zero during the defrost-dripdown periods.

<div>\[{\dot Q_{{\rm{inf}},lat}} = \,\,\,\, - \dot Qc{c_{lat}}\,\, = \,\,{\dot Q_{case,rated}}\left( {LH{R_{rated}}} \right)\left( {RT{F_{rated}}} \right)\left( {SC{H_{cc}}} \right)\left( {LatentRatio} \right){L_{case}}\]</div>

where:

<div img="image6235.txt">\({\dot Q_{{\rm{inf,lat}}}}\)</div>         = latent load on the refrigerated case evaporator at current ambient conditions (W)

<div img="image6236.txt">\(\dot Qc{c_{lat}}\)</div>        = latent case credit impact on zone load, negative for dehumidification (W)

<div img="image6237.txt">\({\dot Q_{case,rated}}\)</div>  = case rated total cooling capacity per unit length (W/m)

<div img="image6238.txt">\(LH{R_{rated}}\)</div>  = latent heat ratio of the refrigerated case at rated conditions

<div img="image6239.txt">\(RT{F_{rated}}\)</div>   = runtime fraction of the refrigerated case at rated conditions

SCH<sub>CC</sub>     = case credit fraction (schedule value, 0 to 1)

<div img="image6240.txt">\(LatentRatio\)</div> = ratio of actual latent load to rated latent load on the case, based on latent case credit curve

<div img="image6241.txt">\({L_{case}}\)</div>         = case length (m)

Latent load on the refrigerated case evaporator will vary with ambient humidity levels. Therefore, the refrigerated case model allows the user to specify a latent case credit curve to adjust case credits based on ambient humidity, and the user can select from three curve types: Case Temperature Method, Relative Humidity Method, or Dewpoint Method.

<div>\[\begin{array}{l}{\rm{Case}}\,{\rm{Temperature}}\,{\rm{Method:}}\\\,\,\,\,LatentRatio = 1 - \left( {R{H_{rated}} - R{H_{air}}} \right)\left[ {m + n\left( {{T_{case}}} \right) + o{{\left( {{T_{case}}} \right)}^2} + p{{\left( {{T_{case}}} \right)}^3}} \right]\,\\\{\rm{RH}}\,{\rm{method:}}\\\,\,\,\,LatentRatio = q + r\left( {R{H_{air}}} \right) + s{\left( {R{H_{air}}} \right)^2} + t{\left( {R{H_{air}}} \right)^3}\\\{\rm{Dewpoint}}\,{\rm{method:}}\\\,\,\,\,LatentRatio = u + v\left( {{T_{dp,air}}} \right) + w{\left( {{T_{dp,air}}} \right)^2} + x{\left( {{T_{dp,air}}} \right)^3}\end{array}\]</div>

where:

<div img="image6243.txt">\(R{H_{rated}}\)</div>      = rated ambient relative humidity (%)

<div img="image6244.txt">\(R{H_{air}}\)</div>        = relative humidity of the ambient (zone) air (%)

<div img="image6245.txt">\({T_{case}}\)</div>           = case operating temperature (˚C)

<div img="image6246.txt">\({T_{dp,air}}\)</div>         = dewpoint temperature of the ambient (zone) air (˚C)

m…x          = user-defined coefficients using a cubic curve object (Curve:Cubic)

The user specifies the latent case credit curve type and the name of the cubic curve object (Curve:Cubic) that defines the curve coefficients. Representative curve coefficients for curve type “Case Temperature Method” are provided in Table 76.

Table 76. Representative Latent Case Credit Curve Coefficients for Case Temperature Method

<table class="table table-striped">






<tr>
<td>Coefficient</td>
<td>Single-shelf horizontal</td>
<td>Multi-shelf vertical</td>
</tr>
<tr>
<td>m</td>
<td>2.0376E-2</td>
<td>2.6520E-2</td>
</tr>
<tr>
<td>n</td>
<td>2.4378E-4</td>
<td>1.0780E-3</td>
</tr>
<tr>
<td>o</td>
<td>1.1400E-5</td>
<td>-6.0256E-5</td>
</tr>
<tr>
<td>p</td>
<td>1.8110E-7</td>
<td>1.2373E-6</td>
</tr>

</table>


 Note: Coefficients derived for *RH<sub>rated</sub>* = 55% and a rated ambient temperature of 23.9˚C (75˚F). Source:  Howell 1993b.

#### Refrigerated Case Credits With Under Case Return Air

For certain refrigerated case types, the sensible case credits provided to the zone can create an uncomfortably cold environment in the surrounding area. For this reason, return air ducts are frequently placed behind these cases to draw this cold air under the case and direct it back to the HVAC system. This reduces localized over-cooling and improves occupant comfort.

![RAFraction](EngineeringReference/media/image6247.png)

Figure 279. Return Air Factor Versus Under Case HVAC Return Air Fraction

Since under case return ducts reduce the temperature and humidity of the air being recirculated to the HVAC system, this can impact HVAC system performance. Figure 279 shows the relationship that is used by the refrigerated case model to determine the fraction of case credits that directly cool and dehumidify the HVAC system return air. This fraction, referred to as the Return Air Factor (RAF), is a function of the fraction of the HVAC system return air that comes from under the cases. The remaining fraction of the case credits (1-RAF) becomes part of the overall zone air energy balance. If the HVAC system is off for a simulation time step (no return air mass flow), the sensible and latent case credits normally attributed to the HVAC return are set equal to zero (even though they get calculated and reported here as non-zero values) and all case credit energy is applied to the zone air heat balance.

<div>\[\dot Qc{c_{sens,zone}} = \dot Qc{c_{sens,NET}}\left( {1 - RAF} \right)\]</div>

<div>\[\dot Qc{c_{lat,zone}} = \dot Qc{c_{lat}}\left( {1 - RAF} \right)\]</div>

<div>\[\dot Qc{c_{sens,HVAC}} = \dot Qc{c_{sens,NET}}\left( {RAF} \right)\]</div>

<div>\[\dot Qc{c_{lat,HVAC}} = \dot Qc{c_{lat}}\left( {RAF} \right)\]</div>

where:

<div img="image6252.txt">\(\dot Qc{c_{sens,zone}}\)</div> = sensible case credit applied to the zone air heat balance (W)

<div img="image6253.txt">\(\dot Qc{c_{lat,zone}}\)</div>   = latent case credit applied to the zone air heat balance (W)

<div img="image6254.txt">\(\dot Qc{c_{sens,HVAC}}\)</div>= sensible case credit applied to the HVAC return air (zone return air path outlet node) (W)

<div img="image6255.txt">\(\dot Qc{c_{lat,HVAC}}\)</div> = latent case credit applied to the HVAC return air (zone return air path outlet node) (W)

RAF            = return air factor (see Figure 279 above)

#### Variable Evaporator Temperature

Control systems are now available that increase the evaporator temperature to improve compressor efficiency whenever the total loads on a system are less than the system capacity. To model these systems, a variable evaporator temperature is an option available with the detailed refrigeration system object (Refrigeration:System). If this option is selected, the model will compare the refrigeration load on each case to the load at rated conditions. If the case load in a particular time step is less than the rated load, an acceptable elevated evaporator temperature is determined for that case. The evaporator temperature for the whole refrigeration system is then set by the minimum evaporator temperature needed for any particular case.

<div>\[\begin{array}{l}L{F_{case}} = \frac{{{{\dot Q}_{case,actual}}}}{{{{\dot Q}_{case,rated}}}};0.5 \le L{F_{case}} \le 1.0\\\{T_{{\rm{Evap,Allowed}}}} = {T_{case}} - L{F_{case}}({T_{case}} - {T_{Evap,Design}})\end{array}\]</div>

where:

LF<sub>case</sub>          = Load factor for a particular case

Tevap         = Evaporator temperature, C.

### Walk-In Coolers and Freezers

The walk-in object (Refrigeration:WalkIn) is another type of refrigeration load that can be placed on either a refrigeration compressor rack, detailed refrigeration system, or secondary refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem). Walk-in coolers and freezers differ from refrigerated cases in that they may have surfaces facing more than one zone and in that they are always equipped with doors, that is, they do not have open shelves. Their sensible and latent exchange with zones is therefore calculated in a different manner than for refrigerated cases. Also, the walk-in model does not interact directly with the HVAC system, that is, the return air fraction option available in the refrigerated case model is not included.

The walk-in cooler performance is based on the ASHRAE load model, which includes infiltration through door openings and sensible loss through walls/ceilings described by the user for each zone.(ASHRAE 2006d, ASHRAE 2006e, Gosney, W.B., Olama, G.A.-L. 1975) All equipment loads (fan, light, heaters) are modeled as well.  Sensible and latent exchange with multiple adjoining zones is included. A master schedule is used for the Walk In operation and  additional schedules control the lights, defrost, and heater operation.  Just as for cases, unmet refrigeration loads are accumulated to be met the following time step.  This usually occurs during defrost and  restocking.

#### Walk-In Sensible and Latent Heat Exchange

A walk-in can exchange both sensible and latent energy with multiple zones.  The heat transfer calculations are performed separately for each zone so that the heat transfer impact, or zone credits, can be determined. The area of all walls and ceilings facing each zone are described by the user by their thermal conductance and area. Sensible energy exchange takes place between these surfaces and the surrounding zones.  Because these walls interface with conditioned zones at relatively constant temperatures, this heat exchange is modeled very simply:

Q<sub>SurfacesZn</sub> = U<sub>SurfacesZn</sub> x A<sub>SurfacesZn</sub> x ΔT<sub>Zn</sub>

Q<sub>DoorSensZn</sub>     =  U<sub>DoorZn</sub>  x  Area<sub>DoorZn</sub>  x ΔT<sub>Zn</sub>

The heat transfer through the floor is similarly modeled.

Q<sub>Floor</sub> = A<sub>Floor</sub> x U<sub>Floor</sub> x (T<sub>Ground</sub> – T<sub>WalkIn</sub>)

Where:

A<sub>Floor</sub>           = Area of the walkin floor, m<sup>2</sup>

A<sub>SurfacesZn           </sub> = Area of surfaces facing Zone n, m<sup>2</sup>

Q<sub>DoorSensZn</sub>     = Sensible heat transfer through the closed door(s) facing Zone n, W

Q<sub>surfacesZn</sub>      = Sensible heat transfer through walls and ceilings facing Zone n, W

T<sub>Ground</sub>          = Ground temperature, C

T<sub>WalkIn</sub>          = Walk-in operating temperature, C

U<sub>Floor</sub>           = Thermal conductance of floor, W/m2-K

U<sub>DoorZn</sub>         = Thermal conductance of doors facing Zone n, W/m2-K

U<sub>SurfacesZn\\           </sub> = Thermal conductance of surfaces facing Zone n, W/m2-K

ΔT<sub>Zn</sub>            = Difference between walk-in operating temperature and Zone n drybulb temperature, C

Infiltration through doorways places both a sensible and a latent load upon the walk-in, and corresponding credits upon the adjacent zone.  Two types of doors are available, nominally called ‘stock’ and ‘glass’ doors, to enable the user to model doors that differ in thermal conductance, door protection type, and frequency of opening.  The sensible and latent infiltration loads are modeled according to the guidance specified in (ASHRAE 2006d, ASHRAE 2009, and Gosney and Olama, 1975).  The air within the cooler is assumed to be at 90% relative humidity. Equal air exchange is assumed, that is, the mass of dry air infiltrating into the walkin is assumed to equal the mass of dry air infiltrating out of the walkin.

Q<sub>Infiltration</sub> = Q<sub>FullFlow</sub>  x  Factor<sub>DoorOpen</sub>  x Factor<sub>Flow</sub>  x (1 - Factor<sub>Protection</sub>)

Q<sub>FullFlow</sub>=0.221\*A<sub>Door</sub>(h<sub>ZoneAir</sub>-h<sub>AirWalkIn</sub>)ρ<sub>AirWalkIn</sub>(1-ρ<sub>ZoneAir</sub>/ρ<sub>AirWalkIn</sub>)<sup>0.5</sup>(g\*H<sub>Door</sub>)<sup>0.5</sup>Factor<sub>Density</sub>

Factor<sub>Density</sub> = (2 /(1 + (ρ<sub>AirWalkIn</sub> / ρ<sub>ZoneAir</sub>)<sup>0.333</sup>)) <sup>1.5</sup>

m<sub>DryAir</sub> = Q<sub>Infiltration</sub> / (h<sub>ZoneAir</sub> - h<sub>AirWalkIn</sub>)

m<sub>Water</sub> =  m<sub>DryAir</sub>  x (W<sub>ZoneAir</sub> - W<sub>AirWalkIn</sub>)

Q<sub>WalkInLatentZn</sub> = m<sub>Water</sub> x Δh<sub>IcetoVapor</sub>  x (1  - SCH<sub>Defrost,DripDown</sub>)

Q<sub>WalkInSensInfZn</sub>  = Q<sub>Infiltration</sub> - (m<sub>Water</sub> x Δh<sub>IcetoVapor</sub>)

Where:

A<sub>door</sub>            =  Area of door facing Zone n, m<sup>2</sup>

Factor<sub>DoorOpen</sub> = Value scheduled by user, fraction of time door open during time step

Factor<sub>Flow</sub>    =  Doorway flow factor, = 0.8 if ΔT<sub>Zn</sub> &gt; 11C; =1.1 if ΔT<sub>Zn</sub> &lt;= 11C

Factor<sub>Protection</sub> = Doorway protection factor, = 0 for no protection; =  0.5 for an air curtain; and 0.9 for a strip curtain

g    =  Gravitational constant

h<sub>AirWalkIn               </sub> =  enthalpy of the air within the walk in, =  f(T<sub>WalkIn</sub>,P<sub>Oudoor</sub>, 90%RH), J/kg

h<sub>ZoneAir                  </sub> =  enthalpy of the air in Zone n, J/kg

H<sub>door</sub>            =  Height of door facing Zone n, m

Q<sub>FullFlow</sub>        = Sensible and latent refrigeration load for fully established flow, W

Q<sub>Infiltration</sub>       = Average infiltration (sensible and latent) refrigeration load for the time step, W

Q<sub>WalkInLatentZn</sub> = Latent load upon the walk in facing Zone n, W

Q<sub>WalkInSensInfZn</sub>  = Sensible load due to infiltration upon the walkin facing Zone n, W

m<sub>DryAir</sub>          = Mass of dry air infiltrating into the walk-in, kg/s

m<sub>Water</sub>          = Mass of water removed from the infiltrating air, kg/s

P<sub>Oudoor                  </sub> =  Outdoor air pressure, Pa

SCH<sub>Defrost,DripDown</sub> = value from 0 to 1 indicating whether the system is in the dripdown period

W<sub>AirWalkIn            </sub> =  Humidity ratio of the air within the walk in, =  f(T<sub>WalkIn</sub>,P<sub>Oudoor</sub>, 90%RH), kg/kg

W<sub>ZoneAir</sub>        =  Humidity ratio of Zone n air, kg/kg

Δh<sub>IcetoVapor</sub>     =  Latent heat absorbed to change ice to vapor, J/kg

ρ<sub>AirWalkIn               </sub> =  Density of the air within the walk in =  f(T<sub>WalkIn</sub>,P<sub>Oudoor</sub>, 90%RH), kg/m<sup>3</sup>

ρ<sub>ZoneAir</sub>          =  Density of air in Zone n, kg/m<sup>3</sup>



The sensible load on the case and the sensible credit to the zone continue throughout the defrost and dripdown periods.  However, to be consistent with the treatment of refrigerated cases, there is no latent credit to the zone or latent load upon the cooler during the dripdown period. Latent load and latent credit are both based on reducing the infiltrating vapor to ice. The sensible heat exchange between the walk in and the zone is then the total of the heat transfer through the doors and surfaces and the infiltration sensible load. The latent load upon the walkin is converted to the amount of frost added to the coils during each time step.  This accumulating value is used later to determine the load placed upon the walkin during the defrost cycle.

Q<sub>WalkInSensZn </sub>  = Q<sub>WalkInSensInfZn</sub> + Q<sub>DoorZn</sub> + Q<sub>surfacesZn</sub>

Q<sub>ZoneLatent</sub>  = - Q<sub>WalkInLatentZn</sub>

Q<sub>ZoneSens</sub>  = - Q<sub>WalkInSensZn</sub>

ΔFrost<sub>Zn</sub> = (m<sub>Water</sub> \*Δtime)\* (1- SCH<sub>Defrost,DripDown</sub>)

Where:

Q<sub>WalkInSensZn    </sub>  = Total sensible heat exchange between the walkin and Zone n, W

Q<sub>ZoneLatent</sub>      = Latent load upon the Zone n, W

Q<sub>ZoneSens</sub>       = Sensible load upon Zone n , W

ΔFrost<sub>Zn           </sub> = Change in frost inventory, kg

Δtime          = Length of time step, s

After the heat exchange with each zone is calculated, the total load on the walkin is calculated:

Q<sub>WalkInLatentTot</sub> = ∑Q<sub>WalkInLatentZn</sub>

Q<sub>WalkInSensTot  </sub> = ∑Q<sub>WalkInSensZn</sub> + Q<sub>Light</sub>+ Q<sub>Fan</sub>+ Q<sub>Heater</sub> + Q<sub>Defrost\\ +</sub> Q<sub>Stocking\\ +</sub> Q<sub>Floor</sub>

Q<sub>WalkInTotal</sub> = Q<sub>WalkInLatentTot</sub> + Q<sub>WalkInSensTot</sub>

ΔFrost<sub>Tot</sub> = ∑ΔFrost<sub>Zn</sub>

Where Q<sub>Light</sub>, Q<sub>Fan</sub>, Q<sub>Heater</sub> , Q<sub>Stocking</sub> , and Q<sub>Defrost</sub> are described below.

#### Walk-In Fans, Heaters, Lighting, and Restocking

Sensible heat loads are placed on a walk-in by fans, heaters, and lighting. Unlike refrigerated cases, there is no option to allocate any portion of these heat loads to the surrounding zone(s). Larger walk-ins will have separate fans at the cooling coil and for general circulation. The general circulation fan is assumed to run at all times. The cooling coil fan is assumed to be off for Hot-Fluid and Electric defrost. Lighting, heating, and restocking are modeled according to the schedule values entered by the user. For lighting and heating, the maximum power is entered along with a scheduled ratio (between 0 and 1) to be applied for any point in time.  The heating power includes all heaters except those used for defrost purposes. The heater power should include anti-sweat, door, floor, and drain-pan heaters. For restocking, the total sensible load in Watts is scheduled for each point in time (the restocking latent load is assumed to be zero).

Q<sub>Light</sub> = RatedQ<sub>Lighting</sub> \* SCH<sub>Lighting</sub>

Q<sub>Fan</sub> =  Power<sub>CircFan</sub> + Power<sub>CoilFan</sub> \* ( 1 - SCH<sub>DripDown</sub> )

Q<sub>Heater</sub> = Power<sub>Heater</sub> \* SCH<sub>Heater</sub>

Q<sub>Stocking</sub> = SCH<sub>Stocking</sub>

Where:

Q<sub>Light                      </sub> = Refrigeration load due to lighting during current time step, W

RatedQ<sub>Lighting</sub> = Maximum lighting load specified for the walk-in, W

SCH<sub>Lighting        </sub> = Scheduled value between 0 and 1 for the current time step

Q<sub>Fan</sub>            =  Refrigeration load due to fan power during the current time step, W

Power<sub>CircFan</sub> =  Rated circulating fan power, W

Power<sub>CoilFan</sub> =  Rated coil fan power, W

SCH<sub>DripDown    </sub> = Scheduled value between 0 and 1 for the current time step

Q<sub>Heater</sub>          = Refrigeration load due to heaters during current time step, W

Power<sub>Heater</sub>   = Rated total heater(s) power (including anti-sweat, floor, door, etc.) , W

SCH<sub>Heater\\          </sub> = Scheduled value between 0 and 1 for the current time step

Q<sub>Stocking</sub>        = Refrigeration load due to stocking during the time step, W

SCH<sub>Stocking</sub>    = Scheduled value of load due to stocking, W

#### Defrost

The defrost types available for the walk-in model include none, off-cycle, electric, and hot-fluid. Defrosts are started according to scheduled times and can be ended either by schedule or by temperature termination. Dripdown schedules are used to keep the cooling coil off long enough to drain any condensate from the system.

For defrost types none and off-cycle, the refrigeration load on the walk-in due to defrost is zero.  For off-cycle, the walk-in refrigeration capacity is set to zero during the drip-down scheduled time.

The energy required for hot-fluid defrost is assumed to be reclaimed from the compressor exhaust (for detailed systems, this energy appears as a credit against the heat rejection needed at the condenser). The energy used by electric defrost is available as an output variable.

If the defrost cycle is controlled by the schedule, the refrigeration load placed upon the walk-in is calculated as the product of the defrost capacity and the defrost schedule. The load is then reduced according to the amount of accumulated ice melted during that time step.

Q<sub>Defrost</sub> = Capacity<sub>Defrost</sub>\*SCH<sub>Defrost</sub> – Δfrost x Δh<sub>IceMelt</sub> / Δtime

Where:

Q<sub>Defrost</sub>         = Refrigeration load imposed by defrost heat, W

Capacity<sub>Defrost</sub> = Rated defrost power, W

SCH<sub>Defrost         </sub> = Scheduled value between 0 and 1 for the current time step

Δfrost         = amount of frost melted during time step, kg

Δh<sub>IceMelt</sub>        = heat of fusion for ice, J/kg

Δtime          = time in time step, s

