If the defrost is controlled by temperature termination, the defrost cycle is assumed to end when all the ice is melted.  However, we need to recognize not all defrost heat goes to melt ice. Some of the defrost heat goes to raising the temperature of the coil mass to greater than 0C, and some is transferred to the walk-in environment as some of the coils are defrosted before others.  The user enters a ‘defrost energy fraction’ to specify the portion of the defrost energy that goes directly to melting ice.  The default for defrost energy fraction is 0.7 for electric defrost and 0.3 for warm fluid defrost.( Baxter, V. D., Mei, V.C., 2002) For this type of defrost control, the model calculates the amount of energy available to melt the ice in each time step. The accumulated amount of ice is then reduced accordingly. When all the ice is melted, the defrost schedule value is set to zero and no further defrost load is placed upon the walk-in cooler.  If the defrost schedule ends before the ice is melted, the schedule is used and the ice continues to accumulate until the next defrost cycle. The refrigeration capacity is kept at zero until the end of the drip-down schedule. Until the accumulated ice is melted, the defrost heat load upon the walk-in is:

Q<sub>Defrost</sub> = Capacity<sub>Defrost</sub> x SCH<sub>Defrost</sub> x (1- Fraction<sub>DefrostEnergy</sub>)

### Air Chillers and Air Chiller Sets

The Air Chiller object (Refrigeration:AirChiller) is another type of refrigeration load that can be placed on either a refrigeration compressor rack, detailed refrigeration system, or secondary refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem). Air chillers are used to model the type of equipment typically used in refrigerated warehouses. For that reason, there is a major difference between the air chiller model and those for refrigerated cases or walk-ins. For cases and walk-ins, a portion of the model is directed toward calculating the amount of refrigeration needed to maintain the refrigerated volume at the desired temperature due to heat exchange with the surrounding zone, and that zone is conditioned to a nearly constant temperature.  In a refrigerated warehouse, the refrigeration load is caused by heat exchange with a variable external environment.  For that reason, the loads for these zones are calculated by the usual EnergyPlus zone heat balance.  The amount of refrigeration needed to maintain the specified temperature set points is then passed to the air chiller model, in a similar fashion to the load passed to a window air conditioner model. The air chillers are therefore solved using the system time step, not the zone time step used for cases and walk-ins.

The air chiller performance is based on three types of manufacturers ratings, Unit Load Factor, Total Capacity Map, or a set of European standards. Correction factors for material and refrigerant are applied to all of these ratings.

#### Unit Load Factor Capacity

Bruce Nelson has provided a useful description of the Unit Load Factor approach.(Nelson, B.I., 2010)

*“One well-known method used to calculate the sensible cooling capacity of evaporators is the effectiveness method.(Kays,* *W.M., A.L. London, 1964)  Heat exchanger effectiveness is defined as the ratio of the actual amount of heat transferred to the maximum possible amount of heat that could be transferred with an infinite area. This method is extremely useful because cooling capacity can be calculated directly knowing only the dimensional characteristics of the coil and the initial temperature difference (entering air temperature minus the evaporating temperature). This initial temperature difference is referred to as “DT1” … in the refrigeration industry. Sensible cooling capacity is calculated as follows:*

<div>\[{q_{{\rm{sens}}}} = \dot m \times {c_p} \times \varepsilon  \times ({T_{{\rm{coil inlet}}}} - {T_{{\rm{evap}}}}) = \dot m \times {c_p} \times \varepsilon  \times DT1\]</div>

*For a given size of coil operating with constant airflow rate, the effectiveness can be considered constant over the small op- erating temperature ranges typical of refrigeration applications, and therefore, capacity can be considered to be proportional to the ratio of DT1. Hence, if evaporator coil sensible capac- ity is known for a given DT1, then capacity at a new initial temperature difference, DT1␣, can be found by multiplying the original capacity by the ratio DT1␣/DT1.”*

Where:

q<sub>sens</sub>            = Cooling capacity (sensible only), W

<div img="image6258.txt">\(\dot m\)</div>              = mass flow rate of air, kg/s

<div img="image6259.txt">\({c_p}\)</div>             = specific heat capacity of moist air, J/kg-C

<div img="image6260.txt">\(\varepsilon \)</div>               = effectiveness (=(T<sub>coil\\ inlet</sub> – T<sub>coil</sub> exit)/(T<sub>coil\\ inlet</sub> - T<sub>evap</sub>)

T<sub>coil\\ inlet</sub>         = dry-bulb air temperature entering the coil, C

T<sub>evap</sub>            = average refrigeratnt evaporating temperature, C

T<sub>coil\\ exit</sub>          = dry-bulb air temperature leaving the coil, C

DT1            = initial temperature difference, C



Using this approach, the manufacturer specifies the Unit Load Factor in terms of sensible capacity per degree of temperature difference.

<div>\[ULF = Capacit{y_{Rated,Sensible}}/DT{1_{Rated}}\]</div>

*The total capacity is the sum of the sensible and latent capacity. The sensible heat ratio (SHR) is the sensible heat transfer divided by the total (sensible plus latent) heat transfer. Again, from Nelson,* (Nelson, B.I., 2010)

*The mass transfer process is much more “thermally effective” than the sensible heat transfer process, that is, the heat flux through the evaporator surfaces during the mass transfer process is extremely high.(AHRI, 2001) Consequently, if the surface effectiveness of the coil were to remain constant, the increase in the evaporator cooling capacity during combined sensible and latent cooling would be equal to the sensible cooling capacity divided by the SHR… However, the increase in heat flux through the fin surfaces has the effect of decreasing fin efficiency and overall surface effectiveness due to an increase in the fin surface temperature gradient.7 The result is a slightly lower total cooling capacity.*

<div>\[\begin{array}{*{20}{c}}{{Q_{ideal}} = \frac{{{q_{sens}}}}{{SHR}};}&{SHR = \frac{{{q_{sens}}}}{{{Q_{total}}}}}\end{array}\]</div>

Where:

<div img="image6263.txt">\({Q_{{\rm{ideal}}}}\)</div>          = Cooling capacity (total) if fin efficiency and total effectiveness were constant, W

<div img="image6264.txt">\({Q_{{\rm{Total}}}}\)</div>         = Cooling capacity (total), actual



The total capacity is therefore a function of the sensible heat ratio, which is a function of the total capacity, and they are both, of course a function of the psychometrics of the air flowing through the chiller. This is handled with a two step estimation process.

<div>\[\begin{array}{l}\Delta T = {\rm{Minimum}}(\Delta {T_{{\rm{max}}}},({T_{{\rm{Coil inlet}}}} - {T_{{\rm{evap}}}}))\\\{q_{{\rm{sens,max}}}} = ULF*\Delta T \times (1 - SC{H_{{\rm{Defrost,DripDown}}}}) \times SC{H_{{\rm{Coil}}}}\\\{T_{{\rm{Coil exit estimate}}}} = {T_{{\rm{Coil inlet}}}} - \frac{{{q_{{\rm{sens,max}}}}}}{{{{\dot m}_{{\rm{DryA ir}}}} \times {c_{p,{\rm{Coil Inlet Dry Air}}}}}}\\\{h_{{\rm{Coil exit estimate}}}} = f({T_{{\rm{Coil exit estimate}}}},{P_{{\rm{Barometric}}}}){\rm{at a Relative Humidity of 1}}{\rm{.0}}\\\{Q_{{\rm{Total estimate}}}} = ({h_{{\rm{Coil Inlet}}}} - {h_{{\rm{Coil exit estimate}}}}) \times {{\dot m}_{{\rm{max}}}}\\SHR = \frac{{{q_{{\rm{sens,max}}}}}}{{{Q_{{\rm{Total estimate}}}}}}\\\{\rm{Correction}} = f(SHR);{\rm{Function input by user, linear or quadratic curve}}\\\{Q_{{\rm{Total}}}} = {\rm{Correction}} \times {q_{{\rm{sens,max}}}}\end{array}\]</div>

Where:

<div img="image6266.txt">\(\Delta T\)</div>            = Temperature difference between the inlet air and the average evaporating temperature, C

<div img="image6267.txt">\(\Delta T{}_{Max}\)</div>       = Maximum temperature difference specified by the user, C

SCH<sub>Coil</sub>        = Coil availability schedule

h<sub>Coil\\ exit</sub>         = Enthalpy of air at the coil exit

h<sub>Coil\\ inlet</sub>         = Enthalpy of air at the coil inlet

P<sub>Barometric</sub>      =Barometric air pressure,Pa



The “Correction” function must be obtained from the chiller manufacturer. Some curves typical of ammonia chillers have been published (see, for example, Fig. 2 in (Nelson, B.I., 2010)). A default linear approximation of this curve is provided as an input option.

#### European Standard Ratings

Five standard rating conditions have been defined in a European rating system. The capacity is reported at the rating condition as either the “Nominal” or “Standard” capacity. The “Nominal” capacity includes both latent and sensible loads and the “Standard” capacity includes sensible loads only. “Wet Coil Factors” are provided with the ratings to translate between the two, along with a chart giving the impact of Air Inlet Temperature on the Wet Coil Factor. The user identifies the rating condition used and whether the capacity input is “Nominal” or “Standard”. These rating factors, along with the air inlet temperature and evaporating temperature are used to calculate the actual cooling capacity.

<div>\[{Q_{{\rm{Total}}}} = {Q_{{\rm{Nominal}}}} \times \frac{{WetCoilFactor({T_{{\rm{Coil inlet}}}})}}{{WetCoilFactor({\rm{Standard Condition}})}} \times \frac{{\Delta T}}{{\Delta {T_{{\rm{Rated}}}}}}\]</div>

#### Total Capacity Map

Some manufacturers are beginning to provide more comprehensive performance information. For these air chillers, the manufacturers specify a Rated Total Capacity at a given inlet air relative humidity.  A table or set of curves is then provided to calculate the total capacity Q<sub>Total</sub>,  as a function of the inlet air temperature and relative humidity, and the average evaporating temperature.

#### Sensible and Latent Capacity

The sensible and latent loads served are then calculated as:

<div>\[\begin{array}{l}{h_{{\rm{Coil exit}}}} = {h_{{\rm{Coil Inlet}}}} - \frac{{{Q_{{\rm{Total}}}}}}{{{{\dot V}_{{\rm{A ir,Max}}}} \times {\rho_{{\rm{Coil Inlet}}}}}}\\\{T_{{\rm{Coil exit}}}} = f({h_{{\rm{Coil exit}}}}){\rm{at a Relative Humidity of 1}}{\rm{.0}}\\H{R_{{\rm{Coil exit}}}} = f({T_{{\rm{Coil exit}}}},{h_{{\rm{Coil exit}}}})\\\{{\dot m}_{Water}} = {{\dot m}_{dryair,\max }} \times (H{R_{{\rm{Coil exit}}}} - H{R_{{\rm{Coil inlet}}}})\\\{q_{latent}} = {{\dot m}_{water}} \times {h_{icetovapor}}\\\{q_{{\rm{sens}}}} = {Q_{Total}} - {q_{latent}}\end{array}\]</div>

Where:

<div img="image6270.txt">\({\dot V_{Air,Max}}\)</div>       = Maximum air flow, m<sup>3</sup>/s

HR              = Humidity Ratio, kg water/kg dry air

h<sub>ice\\ to\\ vapor</sub>  =   enthalpy of phase change from vapor to ice

When the sensible capacity provided is greater than the sensible load requested from the zone energy balance, the coil fan speed is varied as described later for the condenser fan. The latent load and amount of water condensed from the air are scaled accordingly.

The frost accumulation and defrost cycles are handled as described previously for walk-in coolers.

The net sensible heat impact on the zone is the difference between the coil’s sensible cooling capacity and any energy added during that time step by heaters, fan motors, and defrost.



### Detailed Refrigeration Systems

The detailed refrigeration system object (Refrigeration:System) is an alternative to the refrigeration compressor rack object (Refrigeration:CompressorRack). Either works in conjunction with the refrigerated case and walk-in objects (Refrigeration:Case and Refrigeration:WalkIn) to simulate the performance of a retail refrigeration system. The detailed system model differs from the compressor rack model in that it:

1)    requires performance data for each compressor (see the RefrigerationCompressorCurves dataset),

2)    requires condenser performance curves for air- and evaporative-cooled condensers,

3)    explicitly calculates the amount of superheat available for reclaim in an optional air or water heating coil,

4)    allows the suction temperature to rise when the case loads are less than the design loads, thus improving compressor efficiency,

5)    allows the transfer of loads from one system to another, including cascade condensers and secondary systems typically used to reduce the amount of refrigerant inventory in the primary system, and mechanical subcoolers typically used to transfer a part of the refrigeration load from a lower-temperature system to a more efficient higher-temperature system,

6)    allows the use of liquid suction heat exchangers which will improve the cycle efficiency for some refrigerants,

7)    models three condenser fan types,

8)    allows the user to keep track of refrigerant inventory,

9)    does not assume that the compressor and condenser capacity is sufficient to meet the case loads, but carries unmet load over to the next time step,

10) provides optional suction piping heat gain for comparison to distribution piping heat gain for secondary systems. [Note, these piping heat gains are also reflected in the zone heat balance. This piping heat gain is not to be confused with the pressure change in the suction piping, even though this pressure change is typically expressed in terms of an change in the saturated suction temperature].

#### Refrigeration System Loads and Convergence

The refrigeration loads for refrigerated cases and walk-ins are added to provide the first value for the refrigeration load on a detailed system, as well as the evaporating temperature. (If there are no cases or walk-ins served directly by a system, that system is not solved until the energy transfer loads are available.) The user can also choose to include suction pipe heat gain as a load on the system. The performance of refrigeration compressors is dependent upon the condensing and evaporating temperatures. The calculation starts with an estimated condensing temperature, which is used to calculate the compressor power use.

<div>\[{\dot Q_{{\rm{Refrigeration}}}} = \sum {{{\dot Q}_{case}}}  + \sum {{{\dot Q}_{walkin}}} ( + \sum {{{\dot Q}_{PipeHeatGain}}} )\]</div>

<div>\[{\dot Q_{System,Estimated}} = {\dot Q_{{\rm{Refrigeration}}}} + {P_{Compressors,Estimated}}\]</div>

These values are in turn used to determine the total heat rejection load on the condenser, which produces a new estimate for the condensing temperature. A few iterations are usually necessary to converge upon the final condensing temperature and compressor power for each time step for each system.

After each detailed refrigeration system has been solved, all energy transfers (subcoolers, secondary loops, and cascade condensers) among the systems are made.

<div>\[\begin{array}{*{20}{c}}{{{\dot Q}_{Transfer}} = \sum {{{\dot Q}_{CascadeCondenser}} + \sum {{{\dot Q}_{SecondaryLoop}} + \sum {{{\dot Q}_{MechanicalSubcooler}}} } } }\\\{{{\dot Q}_{{\rm{Refrigeration}}}} = \sum {{{\dot Q}_{Case}} + \sum {{{\dot Q}_{WalkIn}} + \sum {{{\dot Q}_{Transfer}}( + \sum {{{\dot Q}_{PipeHeatGain}}} )} } } }\end{array}\]</div>

This two step process is repeated twice to ensure that all the energy transfers among systems are balanced.

Suction piping heat gain is an optional element in the load calculation.  Typically, the suction pipe heat gain is small compared to the other loads.  However, when comparing DX systems to secondary systems, this portion of the total load can be very different. (Hinde, D., et al. 2009)  To calculate the pipe heat gain load, the user must first calculate the U-value and area for the suction piping.  The U-value is the total conductance from the inside skin coefficient to the outside skin coefficient. This value must be multiplied by the area to provide the “sum of the UA in W/C,”  required in the input.

#### Compressor Energy Use

The compressor object (Refrigeration:Compressor) calculations start with the determination of the inlet (suction) and outlet (discharge) conditions. The suction pressure is defined by the saturated suction temperature (equal to the evaporating temperature in the refrigeration loads connected to the suction group) minus the pressure drop in the suction pipes. With proper design, this pressure drop typically corresponds to a saturated suction temperature drop of about 1C. The saturated discharge pressure is defined by the condensing temperature plus the pressure drop in the discharge pipes. With proper design, this discharge pipe pressure drop typically corresponds to a saturated discharge temperature increase of about 0.5C (ASHRAE 2006a). These two temperatures are then used with the manufacturer’s performance curves for each compressor. The performance curves are defined in ARI Standard 540 and take the following form (ARI 2004):

<div>\[\begin{array}{l}X = {C_1} + {C_2}(S) + {C_3}(D) + {C_4}({S^2}) + {C_5}(SD) + {C_6}({D^2}) + {C_7}({S^3}) + {C_8}(D{S^2}) + {C_9}(S{D^2}) + {C_{10}}({D^3})\\S = {T_{evap}} - 1.\\D = {T_{condense}} + 0.5\end{array}\]</div>

where:

X    = can represent power input (W), or cooling capacity(W)

C      = compressor performance coefficient (be sure to see the IO Reference guide because the Energy Plus input order for this equation does not match this ARI form)

S    = Saturation temperature corresponding to the suction pressure (C)

D    = Saturation temperature corresponding to the discharge pressure (C)

T<sub>evap</sub>            = Evaporating temperature (C)

The rated values for the cooling capacity and power consumption from the manufacturer include a specified amount of subcooling before the thermal expansion valve and a certain amount of superheat in the suction gas. Adjustments must be made to these rated values to reflect the actual subcooling and superheat conditions. Actual subcooling is determined by the condenser’s rated subcooling and by the subcooling provided by optional subcoolers. The actual superheat is determined by the refrigerated case superheat (usually set to ensure that there is no liquid in the suction lines leading to the compressors), set here at 4C, and the effect from any optional subcoolers(ASHRAE 2006b). These various state points are shown in Figure 280.

![CorrectedPHcycledrawing](EngineeringReference/media/image6275.png)

Figure 280. State Points and Energy Flows for Detailed Refrigeration System

Once the corrected capacity is calculated for each compressor, the compressors are dispatched one at a time until the system load is met. The last compressor dispatched is assumed to run at full load for the fraction of the time step necessary to meet the load, That is, the model neglects compressor cycling losses at part-load conditions. Using the state point identification from Figure 280, these corrections are shown in the following equations. If the capacity available from all the compressors is less than the sum of the case loads for that time period, the unmet load is accumulated to be met in succeeding time steps. If this accumulated unmet load becomes too great, a warning message is generated.

<div>\[\begin{array}{*{20}{c}}{Ca{p_{corrected}} = \frac{{{\rho_{1b}}}}{{{\rho_{1c}}}} \times \frac{{({h_{1b}} - {h_4})}}{{({h_{1c}} - {h_{4c}})}}Ca{p_{rated}}}\\\{\dot m = \frac{{Ca{p_{corrected}}}}{{({h_{1b}} - {h_4})}}}\end{array}\]</div>

where:

<div img="image6277.txt">\(\dot m\)</div>= mass flow rate of refrigerant, kg/s

ρ    = density, kg/m<sup>3</sup>

h    = enthalpy, J/kg

Cap            = refrigeration capacity of an individual compressor, W

Compressor performance can also be improved by allowing the suction pressure to rise whenever the sum of the loads on the refrigerated cases served by the compressors is less than the design load. The calculation of the maximum allowable evaporator temperature is described in “Variable Evaporator Temperature” in the discussion of Refrigeration Cases.

#### Two-Stage Compression Systems

In addition to the single-stage compression refrigeration system illustrated above, two-stage compression systems can be modeled.  For low temperature applications where the pressure ratio between the low- and high-pressure sides of the system could be 1:10 or more, it may be beneficial to utilize two stages of compressions (Evans 2008).  Two smaller compressors in series have a smaller displacement and usually operate more efficiently than one large compressor that covers the entire pressure range from the evaporator to the condenser.  This is especially true in ammonia refrigeration systems due to the large amount of superheating that occurs during the compression process (ASHRAE 2009b).

Between the two stages of compression, an intercooler is used to cool the discharge gas exiting the low-stage compressor before it enters the high-stage compressor.  The cooling is performed within the intercooler by refrigerant at an intermediate pressure.  The degree to which intercooling reduces the power requirement of a refrigeration cycle depends on the refrigerant which is being used as well as the temperature lift between the evaporator and the condenser.

Several methods of two-stage compression and intercooling have been used.  For large industrial refrigeration systems, typical of ammonia systems used in refrigerated warehouses, both shell-and-coil intercooling (Figure 281) and flash intercooling (Figure 282) are used.  The two stages of compression in these systems may be performed by separate low- and high-stage compressors or with a compound compressor containing both the low and high stages within the same compressor body.

![](EngineeringReference/media/image6278.png)

Figure 281.  Two-Stage Compression System with a Shell-and-Coil Intercooler.



![](EngineeringReference/media/image6279.png)

Figure 282.  Two-Stage Compression System with a Flash Intercooler.

For two-stage compression systems with intercooling, there is an optimum intermediate pressure that minimizes the total power consumption of the system.  In the case of an ideal intercooler in which the refrigerant gas enters the high-stage compressor at the same temperature as it enters the low-stage compressor, the minimum compressor work is achieved using the same pressure ratio across both compressors (Baek et al. 2005).  Typically, the optimum intermediate pressure is approximated as the geometric mean pressure of the system as follows:

<div>\[{P_{{\mathop{\rm int}} ercooler}} = \sqrt {\left( {{P_{evaporator}}} \right)\left( {{P_{condenser}}} \right)} \]</div>

where *P<sub>intercooler</sub>* is the pressure within the intercooler shell, *P<sub>evaporator</sub>* is the evaporating pressure and *P<sub>condenser</sub>* is the condensing pressure.

The low-stage compressors operate between the evaporator pressure and the intercooler pressure while the high-stage compressors operate between the intercooler pressure and the condensing pressure.  The performance of both the low-stage and high-stage compressors are modeled using the compressors’ performance curves defined by ARI Standard 540 (ARI 2004), as discussed previously in the “Compressor Energy Use” section.  In addition, capacity corrections are applied to the compressor performance curves to account for deviations between the actual operating conditions and the rated conditions.

Refering to Figure 281 for a two-stage system with a shell-and-coil intercooler, the performance of the intercooler is modeled with a “Shell-and-Coil Intercooler Effectiveness”, defined as follows:

<div>\[\eta  = \frac{{{T_4} - {T_{5a}}}}{{{T_4} - {T_3}}}\]</div>

where *η* is the shell-and-coil intercooler effectiveness, *T*<sub>4</sub> is the inlet temperature of the liquid refrigerant at Location 4, *T*<sub>5*a*</sub> is the outlet temperature of the liquid refrigerant at Location 5a, and *T*<sub>3</sub> is the saturated refrigerant temperature within the intercooler shell.  Valid values for the effectiveness range from 0.0 to 1.0.  An effectiveness of zero indicates that no heat is transferred from the refrigerant in the shell-side of the intercooler to the liquid refrigerant in the coil-side of the the intercooler, and thus, there is no change in the temperature of the liquid refrigerant from Location 4 to Location 5a.  An effectiveness of 1.0 indicates that the temperature of the liquid exiting the coil-side of the intercooler at Location 5a is equal to the temperature of the saturated refrigerant in the shell-side of the intercooler.  The user may specify a value for the intercooler effectiveness and a default value of 0.8 is used if no value is specified.  Furthermore, it is assumed that saturated vapor refrigerant exits the shell-and-coil intercooler at Location 9.

For the flash intercooler shown in Figure 282, it is assumed that saturated liquid exits the intercooler at Location 3a and saturated vapor refrigerant exits the intercooler at Location 7.

The two-stage compression refrigeration system may include an optional mechanical subcooler or liquid-suction subcooler.  These subcoolers cool the liquid refrigerant which exits the intercooler before the refrigerant enters the thermal expansion valve.  Further details regarding the modeling of mechanical and liquid-suction subcoolers may be found in the “Subcoolers” section.

#### Condenser Performance

Only one condenser is allowed per system. However, multiple refrigeration systems can reject heat through the same condenser. If a single condenser is used by multiple refrigeration systems, the code will iterate just as it does for loads transferred between systems to ensure that the total load on the condenser is accounted for in determining the saturated condensing temperature.

The condenser can be modeled as dry air cooling, wet evaporative cooling, water loop cooling, or cascade cooling. (The detailed system can not be used for a compressor rack discharging heat into a conditioned zone.) The condenser performance is modeled to determine: (1) the condensing temperature and enthalpy of the refrigerant entering the refrigerated cases attached to the suction group, both of which will influence the efficiency of the compressors, (2) auxiliary power consumption for fans and pumps, and (3) water consumption for evaporative and water-cooled condensers.

EnergyPlus can simulate waste heat being reclaimed from a detailed refrigeration system for use by refrigerant-to-air and refrigerant-to-water heating coils. (Refer to objects Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater for a complete description of how these coils are modeled.) Heat reclaimed from the detailed refrigeration system is limited to the portion of the rejected heat in the superheat region. Using the state point nomenclature from Figure 280, this value is calculated by the detailed compressor and condenser models each time step as follows:

<div img="image6282.txt">\(\)</div><div img="image6283.txt">\({\dot Q_{AvailableSuperheat}} = \dot m\left( {{h_{{\rm{2}}a}} - {h_{2b}}} \right)\)</div>

Heat reclaimed for hot gas or hot brine defrost is not limited to the superheat range. However, if an excessive amount of the system rejected heat is diverted for that purpose, a warning is issued advising the user to increase the diversity of the defrost schedules.

The total heat rejection load on the condenser is the sum of the case and walk-in loads, any transfer loads (e.g., mechanical subcooler or secondary system (see object Refrigeration:SecondarySystem)) on the system(s), and the total compressor power. The condenser load is reduced by any heat reclaimed by desuperheating coils for HVAC or water heating purposes and hot gas or hot brine defrost. If a secondary system or cascade condenser is served by the system(s) using this condenser, any defrost heat rejection credits from loads on the secondary system are assigned to this condenser.

<div>\[{\dot Q_{Rejected}} = \sum {{{\dot Q}_{System}}}  - \sum {{{\dot Q}_{Reclaimed}}} \]</div>

where:

<sub><div img="image6285.txt">\({\dot Q_{Rejected}}\)</div></sub>     = Heat rejected by the condenser (W)

<div img="image6286.txt">\(\sum {{{\dot Q}_{Reclaimed}}} \)</div>= Sum of all the heat reclaimed by desuperheater coils and hot gas and hot brine defrost (W)

Depending upon the condenser type, the heat rejection environment is set to the ambient conditions, conditions corresponding to a defined ouside air node (sometimes used to represent condensers located above ground level) or zone node, to a temperature specified for a water-cooled condenser, or according to the evaporating temperature for a higher-temperature loop (used for cascade condensers).

The enthalpy of the condensed refrigerant leaving the condenser is equal to:

<div>\[{h_{condenser,out}} = {h_{sat,liquid}}({T_{condense}}) - {c_{p,sat,liquid}}({T_{condense}}) \times \Delta {T_{RatedSubcooling}}\]</div>

where

h<sub>condenser,out</sub>     = enthalpy leaving the condenser, J/kg

h<sub>sat,liquid</sub>         = enthalpy of saturated liquid at the condensing temperature, J/kg

c<sub>p,sat,liquid             </sub> = specific heat of saturated liquid at the condensing temperature, J/kg-C

ΔT<sub>RatedSubcooling</sub>            = Amount of subcooling included in condenser rated heat rejection, C

A minimum condensing temperature is specified for the detailed refrigeration system, and is usually required to maintain acceptable thermal expansion valve performance. When the calculated condensing temperature is less than this minimum, the air flow for air and evaporative-cooled condensers is reduced to reduce the condenser capacity and maintain the required condensing temperature.

##### Air-Cooled Condensers

The heat rejection capacity of a dry air-cooled condenser object (Refrigeration:Condenser:AirCooled) is directly proportional to the difference between the condensing temperature and the drybulb temperature for the heat rejection environment. The manufacturers typically provide the performance data, at one standard atmosphere, in a linear relationship between heat rejection and temperature difference. A correction factor is applied to account for the variation in air density with elevation (Carrier 1999).

<div>\[\begin{array}{l}Hre{j_{Rated}} = {C_1} + {C_2} \times ({T_{condense}} - {T_{drybulb}})\\Hre{j_{Rated,corrected}} = Hre{j_{Rated}} \times \left( {1 - 7.17E - 5 \times Elevation} \right)\end{array}\]</div>

where:

Hrej<sub>Rated              </sub> = Manufacturer’s rated heat rejected by the condenser (W)

C<sub>1</sub>   = Intercept taken from manufacturer’s condenser performance data (W)

C<sub>2</sub>   = Coefficient taken from the manufacturer’s condenser performance data (W/C)

T<sub>condense</sub> = Condensing temperature (C)

T<sub>drybulb</sub>  = Drybulb temperature for the local environment (C)

Elevation = Local elevation (m)

The manufacturer’s form of performance data is used internally to define the condensing temperature as a function of the heat rejection load.

<div>\[{T_{condense}} = {T_{drybulb}} + \left( {\frac{{Hrej - {C_1}}}{{{C_2}}}} \right) \div (1 - 7.17E - 5 \times Elevation)\]</div>

This calculated condensing temperature is then compared to the minimum condensing temperature allowed for that system. If necessary, the air flow to the condenser is reduced to maintain the condensing temperature at or above that minimum value.

##### Condenser Fan Energy Use

Condenser fan power for air-cooled condensers is determined by the type of fan control, fixed, variable speed, or two-speed. For all three fan control types, the fan power is set equal to the rated fan power whenever the calculated condensing temperature is greater than or equal to the minimum allowed condensing temperature. If the calculated temperature is less than the minimum allowed, the condenser air flow must be reduced. The reduced rated capacity is calculated using the previous equation for *Hrej<sub>Rated</sub>* with the specified minimum condensing temperature. (Note, the minimum condensing temperature is often determined by the expansion valve performance, and is therefore input with the system description, not with the condenser description.) The air flow for the reduced condenser capacity is:

<div>\[\begin{array}{l}Hrej \propto {\left( {AirVelocity} \right)^N}\\\{\rm{Air Velocity}} \propto {\left( {Hrej} \right)^{1/N}}\\\{\rm{Air Volume Ratio}} = {\left( {\frac{{Hrej}}{{Hre{j_{Rated}}}}} \right)^{1/N}}\end{array}\]</div>

where:

N    =          0.633 for turbulent air flow over cylinders (ASHRAE 2005)

The Air Volume Ratio is limited by a minimum value, which may be specified by the user. The default for this value is 0.2,



Four fan curves are built into the condenser fan model to represent four types of fan control, as shown in Figure 283. (Lawrence Berkeley Laboratory and Resource Dynamics, April 2003)

![](EngineeringReference/media/image6291.svg)

Figure 283. Condenser fan power curve options

For a fixed-speed fan, the air flow is reduced through either the use of dampers or by cycling the fan on and off.

For a cycling fan, the power variation with air flow volume is approximately linearabove the minimum air volume ratio as shown in the following equation for the option “FixedLinear”:

<div>\[{P_{CondFan}} = ({\rm{Air Volume Ratio}}){P_{CondFan,design}}\]</div>

where:

<div img="image6293.txt">\({P_{CondFan}}\)</div>                  = output variable “Refrigerated Case Condenser Fan Electric Power [W]”, not allowed to exceed the design condenser fan power

<div img="image6294.txt">\({P_{CondFan,design}}\)</div>           = design condenser fan power (W)

For a fixed speed fan with damper (corresponding to the option “Fixed”), the shape of the power fraction curve is as shown above, and calculated using:

<div>\[{P_{CondFan}} = ({\rm{Air Volume Ratio}}){e^{(1 - {\rm{Air Volume Ratio}})}}{P_{CondFan,design}}\]</div>

For an ideal variable speed fan, the power is proportional to the cube of the air flow. To reflect non-ideal real systems, an exponent of 2.5 is used as shown in the following equation:

<div>\[{P_{CondFan}} = {({\rm{Air Volume Ratio}})^{2.5}}{P_{CondFan,design}}\]</div>

For a two-speed fan, the fan power is varied as for a constant speed fan with dampers for Air Volume Ratios greater than or equal to 0.6. For lower Air Volume Ratios,  which correspond to a half-speed fan setting, the power is reduced to the variable fan power value at that point and then varied as for damper control below Air Volume Ratios of 0.6.

<div>\[\begin{array}{*{20}{c}}{{P_{CondFan}} = ({\rm{Air Volume Ratio}})\left( {{e^{(1 - {\rm{Air Volume Ratio}})}}} \right){P_{CondFan,design}}{\rm{      for Air Volume Ratio}} \ge 0.6}\\\{{P_{CondFan}} = \left( {\frac{{{\rm{Air Volume Ratio }} + {\rm{ 0}}{\rm{.4}}}}{{{{\rm{2}}^{{\rm{2}}{\rm{.5}}}}}}} \right)\left( {{e^{(1 - {\rm{Air Volume Ratio}})}}} \right)\left( {{P_{CondFan,design}}} \right){\rm{    for Air Volume Ratio }} < {\rm{ 0}}{\rm{.6}}}\end{array}\]</div>

For a water cooled condenser, there is no fan load at the condenser (i.e., the  water/refrigerant heat exchanger). Any fan load would be related to and accounted for at the heat rejection object (e.g., cooling tower)

##### Evaporative-Cooled Condensers

The input object Refrigeration:Condenser:EvaporativeCooled allows using evaporative cooling rather than dry air cooling which will allow for more efficient condenser heat rejection based on the entering air approaching the wet-bulb temperature rather than the dry-bulb temperature. Analyses under the International Energy Agency’s (IEA) Heat Pumping Programme Annex 26 indicates that this measure can improve refrigeration system efficiency by up to 10% (IEA 2003). The basin heater energy and water pumping power consumption for evaporative condensers in the detailed refrigeration system is modeled as described for the Refrigeration:CompressorRack. Just as for air-dried condensers, an elevation correction is needed to adjust for the variation in density of the air. This correction factor was derived by combining the barometric pressure correction from ARI 490 and a standard correlation for barometric pressure as a function of elevation(ARI 2008, NASA 1976).

<div>\[\begin{array}{l}Hre{j_{Rated,Corrected}} = Hre{j_{Rated}} \times \left[ {1 + {k_1}B{P_{std}}(1 - {e^{(A \times Elev)}})} \right]\\A = \frac{{{g_0} \times {M_0}}}{{{R^*} \times {T_b}}} =  - 0.00012{m^{ - 1}}\end{array}\]</div>

where

k<sub>1</sub>               =          0.0023 for pressure stated in kPa, (ARI 2008)

BP<sub>std</sub>           =          Standard atmosphere at rating conditions (101.0 kPa)

g<sub>0</sub>               =          Gravitational constant (9.80665 m/s<sup>2</sup>)

R\*               =          Universal gas constant (8.31432E3 N-m/kmol-K

M<sub>0</sub>              =          Molar mass of air (28.9644 kg/kmol)

T<sub>b</sub>               =          Standard temperature (288.15 K)

Although based upon an exponential relationship, the resulting correction is very nearly linear within the range of elevations found upon dry land, so the following form of correction is used:

<div>\[Hre{j_{Rated,Corrected}} = Hre{j_{Rated}} \times (1 - 3.07E - 5 \times Elevation)\]</div>

To calculate the condensing temperature for an evaporative cooled condenser, it is necessary to provide the manufacturer’s performance data. The manufacturers typically provide this data as a table of condensing temperature as a function of both entering wet-bulb temperature and the ratio of the heat rejected to the rated heat rejected. This data can be well represented, as shown in Figure 284, by a regression of the form:

<div>\[\begin{array}{l}({T_{condense}} - {T_{wetbulb}}) = {C_1} + {C_2} \times HRCF + \frac{{{C_3}}}{{HRCF}} + {C_4}{T_{wetbulb}},or\\\{T_{condense}} = {C_1} + {C_2} \times HRCF + \frac{{{C_3}}}{{HRCF}} + (1 + {C_4}){T_{wetbulb}}\\\{\rm{where:  }}HRCF = \frac{{Hre{j_{Rated}}}}{{Hrej}}\end{array}\]</div>

C<sub>1</sub>, C<sub>2</sub>, C<sub>3</sub>, and C<sub>4</sub>     =          Coefficients determined by regression from manufacturer’s data.

Figure 284 shows a comparison between this equation form, which produced an adjusted R<sup>2</sup> of 0.998 and a maximum residual of 0.7C, for one manufacturer of evaporative condensers. Data from two other manufacturers showed similar agreement with this parameterization.

![](EngineeringReference/media/image6301.svg)

Figure 284. Comparison of the condensing temperature predicted by four-factor equation to manufacturer's data

Again, the condensing temperature is not allowed to fall below the system’s minimum allowed condensing temperature. Just as with an air-cooled condenser, the air flow through the condenser is controlled to maintain this minimum condensing temperature and the air velocity reduction is a function of the decreased capacity (Manske, 1999). For an evaporative condenser, relevant capacity is not the amount of heat rejected, but the rated capacity at that reduced air flow. That decreased rated capacity must first be calculated based upon the specified minimum condensing temperature. Using Equation , the specified condensing temperature is used to calculate the reduced HRCF, which is used with the current heat rejection to calculate the “reduced Rated Heat Rejection”.

<div>\[\begin{array}{l}{\rm{0}} = {C_2} \times HRC{F^2} + (({C_1} + {C_4}{T_{wetbulb}} - ({T_{condense}} - {T_{wetbulb}})) \times HRCF + {C_3}\\\{\rm{Reduced Rated Heat Rejection}} = HRCF \times Hrej\\\{\rm{Air Volume Ratio}} = {\left( {\frac{{{\rm{Reduced Rated Heat Rejection}}}}{{Hre{j_{Rated}}}}} \right)^{1/N}}\end{array}\]</div>

where:

N = exponent for evaporative condensers, set to 0.76 (Manske, 1999)

The water consumption for an evaporative condenser is calculated based upon the air flow rate, the total heat rejection, and the heat rejection environment. The amount of water consumption also includes the amount of water that is purged to reduce the concentration of contaminants. The purge water is estimated as proportional to the heat rejection, at a rate of 5.0E-10 m<sup>3</sup>/s per Watt of heat rejection (B.A.C., 2007). (This value, which corresponds to 3 gal./min. per 100 tons, is slightly more conservative than the value quoted by ASHRAE, 2004.) For the compressor racks, the condenser effectiveness was input as a function of the environmental wetbulb temperature. For the detailed evaporative condenser, the input data instead describes the capacity as a function of environmental conditions and loading. From that data, the water evaporation is calculated using the effectiveness corresponding to a fully loaded condenser. When the condenser is operating outside the bounds of the manufacturer’s data, the effectiveness is limited to a maximum value of 0.9.

<div>\[\begin{array}{l}\eta  = \frac{{Hrej}}{{{{\dot V}_{air,rated}} \times {\rho_{air}} \times ({{\left. h \right|}_{Tcondense,sat}} - {h_{air,in}})}}\\\{h_{air,out}} = {h_{air,in}} + \eta  \times ({\left. h \right|_{Tcondense,sat}} - {h_{air,in}})\\\{T_{air,out}} = {T_{saturated}}({h_{air,out}},{P_{barometric}})\\\{{\dot V}_{evaporation}} = \frac{{AirVolumeRatio \times {{\dot V}_{air,rated}} \times {\rho_{air,dry}} \times ({\omega_{air,out}} - {\omega_{air,in}})}}{{{\rho_{water}}}}\\\{{\dot V}_{makeup}} = {{\dot V}_{evaporation}} + {{\dot V}_{purge}}\end{array}\]</div>

where:

<div img="image6304.txt">\({\left. h \right|_{Tcondense,sat}}\)</div>=enthalpy of saturated air at the calculated condensing temperature

h<sub>air,out</sub> = enthalpy of the air leaving the condenser,

h<sub>air,in</sub> = enthalpy of the inlet air, psychometric function of inlet air drybulb temperature and humidity ratio

<div img="image6305.txt">\({\dot V_{air,rated}}\)</div>= rated volumetric air flow for the evaporative condenser (input value) m<sup>3</sup>/s

ρ<sub>air</sub> = density of air evaluated at environmental conditions

ρ<sub>air,dry</sub> = density of dry air evaluated at environmental temperature

T<sub>air,out</sub> = air temperature leaving the condenser, psychometric function of saturated air at the enthalpy leaving the condenser and the barometric pressure

<div img="image6306.txt">\({\dot V_{evaporation}}\)</div>= Volumetric rate of water evaporation in the condenser, m<sup>3</sup>/s

ω<sub>air,out</sub>= humidity ratio (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) of the air leaving the condenser, psychometric function of T<sub>air,out</sub> and the barometric pressure

ω<sub>air,in</sub>= humidity ratio (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) of the air at environmental conditions

ρ<sub>water</sub> = density of water evaluated at the environmental wetbulb temperature (kg/m<sup>3</sup>)

<div img="image6307.txt">\({\dot V_{purge}}\)</div>= Volumetric rate of water purged in the condenser, m<sup>3</sup>/s

<div img="image6308.txt">\({\dot V_{makeup}}\)</div>= Volumetric rate of water makeup in the condenser, m<sup>3</sup>/s

The source of the makeup water may be specified as a water storage tank. If not specified, the makeup water is assumed to come from the building mains (Ref. Water Mains Temperatures).

An evaporative condenser can be scheduled, using the Evaporative Condenser Availability Schedule described previously, so that it operates in a dry mode for a portion of the year. This is important in climates subject to freezing weather in order to avoid excessive ice formation on the condenser surfaces and surroundings. (The Availability Schedule is the correct way to model the use of evaporative condensers in cold climates. However, some users may take a single input description and use it to model a building with a refrigeration system in a variety of climates. To avoid modeling the use of evaporative coolers in freezing weather, the code includes a cutout to switch to dry operation whenever the outdoor drybulb temperature drops below 4C.) Dry operation can also reduce water use when the dry heat rejection capacity of the equipment is sufficient to meet the load during times of the year when the outside drybulb temperature is reduced. In dry operation, the condenser heat rejection capacity is approximately one third of the rated wetted heat rejection capacity(Manske, 2000). In dry operation, the condensing temperature is estimated by using the same four-factor equation, but using the air drybulb temperature instead of the wetbulb temperature and using the reduced heat rejection capacity factor.

<div>\[\begin{array}{l}HRC{F_{{\rm{dry operation}}}} = HRC{F_{{\rm{wet operation}}}}/3.0\\\{T_{{\rm{condense,dry operation}}}} = {C_1} + {C_2} \times HRC{F_{{\rm{dry operation}}}} + \frac{{{C_3}}}{{HRC{F_{{\rm{dry operation}}}}}} + (1 + {C_4}){T_{drybulb}}\end{array}\]</div>

##### Water-Cooled Condensers

If the condenser heat rejection is specified as water cooled (input object Refrigeration:Condenser:WaterCooled), the model uses the same algoithms described above for Refrigeration Compressor Racks. The condensing temperature is set equal to the inlet water temperature plus an approach temperature equal to the difference between the rated values for water inlet temperature and condensing temperature.

##### Cascade Condensers

A cascade condenser joins two full detailed refrigeration systems; that is, both systems joined by the cascade condenser have loads, compressor(s), and a condenser, as shown in Figure 285.

![Cascade](EngineeringReference/media/image6310.png)

Figure 285. A cascade condenser is used to reject heat from a low-temperature detailed refrigeration system to a higher-temperature detailed refrigeration system

The input object, Refrigeration:Condenser:Cascade, allows the use of a higher temperature refrigeration system (primary system) to serve as a heat rejection sink for a lower temperature refrigeration system (secondary system). The selection of the condensing temperature represents a trade-off in performance between the primary system absorbing the heat rejection and the secondary system rejecting heat. (Lee et al., 2006) If the condensing temperature control type is ‘fixed,’ then the secondary system condensing temperature is held constant at the temperature specified for that cascade condenser (which should be greater than or equal to the secondary system’s specified minimum condensing temperature). If the condensing temperature control type is ‘float’, the condensing temperature is allowed to float according to the minimum required evaporating temperature for other loads served by the primary system.

For fixed control:  T<sub>condense</sub> = T<sub>condense,rated</sub>

For floating control: T<sub>condense</sub> = ΔT<sub>approach</sub> + T<sub>evap,min</sub>

where

T<sub>condense,rated</sub>    =          Rated condensing temperature for the cascade condenser, C

ΔT<sub>approach</sub>      =          Rated approach temperature difference for the cascade condenser, DeltaC

T<sub>evap,min</sub>         =          Evaporating temperature required to meet other loads on the primary system, C.

The approach temperature difference (the difference between the condensing and evaporating temperatures) in the cascade condenser, is held constant at the rated value.  That is, the approach temperature difference is not varied according to the load on the condenser.

For cases and walk-ins served by cascade condensers, energy needed for hot brine or hot gas defrost is reclaimed from the primary system.  The refrigeration load the cascade condenser places upon the primary system is classified as a ‘transfer load’, because it transfers load from one system to another. This load is the sum of all case and walk-in loads served by the secondary system, any suction piping heat gains on the secondary loop, plus the secondary loop’s compressor power. The same name (Ref. Refrigeration:Condenser:Cascade, field “Name”) used to identify the condenser in the secondary loop is used to identify the transfer load on the primary system.

<div>\[{\dot Q_{{\rm{Cascade}}}} = {\sum {\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{Walkin}}}} + } \sum {{{\dot Q}_{{\rm{Compressor}}}}} \left( { + \sum {{{\dot Q}_{{\rm{PipeHeatGain}}}}} } \right)\]</div>

where

<div img="image6312.txt">\({\dot Q_{Cascade}}\)</div>      = Total refrigeration load the cascade condenser places upon the primary system, W

<div img="image6313.txt">\({\dot Q_{Case}}\)</div>         = Case load on the secondary loop , W

<div img="image6314.txt">\({\dot Q_{Walkin}}\)</div>        = Walk-in load on the secondary loop, W

<div img="image6315.txt">\({\dot Q_{Compressor}}\)</div>   = Power input to a compressor on the secondary loop, W

<div img="image6316.txt">\({\dot Q_{PipeHeatGain}}\)</div>= Heat gain in secondary loop suction pipe, W

**Even though a cascade condenser is considered to be a part of a secondary loop, that loop is described with the Refrigeration:System object, not with the object, Refrigeration:SecondarySystem, described below.**

#### Subcoolers

Subcooler objects (Refrigeration:Subcooler) reduce the temperature of the liquid refrigerant after it leaves the condenser and before it reaches the thermal expansion valve, corresponding to state point, 3b, on Figure 280. The detailed refrigeration system permits the use of two type of subcoolers, mechanical and liquid suction. A mechanical subcooler is used to transfer refrigeration load from a lower-temperature system to a higher-temperature system. For example, the compressors that are used to provide cooling for dairy products could be used to subcool the refrigerant in another system that is serving frozen food cases. For the system providing the cooling, the mechanical subcooler acts like another refrigerated case load. For the system receiving the cooling, the mechanical subcooler reduces the enthalpy of the refrigerant from point 3a to point 3b on Figure 280, and thus reduces the required refrigerant flow rate. Mechanical subcooler performance is defined by the controlled temperature of the subcooled liquid as follows:

<div>\[\begin{array}{l}\dot Q = \dot m \times {c_p}({T_{3a}} - {T_{control}})\\\{h_{3b}} = {h_{3a}} - {c_{p,liquid}}({T_{3a}} - {T_{control}})\end{array}\]</div>

where:

<div img="image6318.txt">\(\dot Q\)</div>= subcooler load, W

<div img="image6319.txt">\(\dot m\)</div>= mass flow rate of refrigerant, kg/s

c<sub>p,liquid</sub>          = specific heat of saturated liquid at the condensing temperature, J/kg-C

T<sub>control</sub>           =control temperature specified for the mechanical subcooler, C

h    = enthalpy, J/kg

A liquid suction heat exchanger (LSHX) subcooler uses the cold gas exiting the refrigerated cases to subcool the condensed liquid refrigerant in the same system. Depending upon the shape of the refrigerant’s saturation curve and the operating condensing and evaporating temperature, this can save significant energy by reducing the required refrigerant flow (ASHRAE 2006a). (This model neglects the pressure drop through the suction side of the heat exchanger, although this pressure drop will cause the compressor to operate at a lower suction pressure.) A liquid suction heat exchanger is defined by specifying the design values for: inlet liquid temperature, inlet vapor temperature, and liquid temperature change. A liquid suction heat exchanger subcooler will also increase the superheat of the gas returning to the compressor, as shown by the difference between state points 1a and 1b in Figure 280:

<div>\[\begin{array}{l}{\eta_{LSHX}} = \frac{{\Delta {T_{Design}}}}{{\left( {{T_{{\rm{Liquid Design}}}} - {T_{{\rm{Vapor Design}}}}} \right)}}\\\dot Q = \dot m \times {c_{p,liquid}}{\eta_{LSHX}}({T_{3a}} - {T_{1a}})\\\{T_{1b}} = {T_{1a}} + \frac{{\dot Q}}{{\dot m{c_{p,vapor}}}}\\\{h_{3b}} = {h_{3a}} - \frac{{\dot Q}}{{\dot m}}\end{array}\]</div>

where:

ηLSHX        = subcooler effectiveness, dimensionless

c<sub>p,vapor</sub>          = specific heat of saturated vapor at the evaporating temperature, J/kg-C

ΔT<sub>Design</sub>        =design liquid temperature difference, DeltaC

T<sub>LiquidDesign</sub>     = design liquid inlet temperature, C

T<sub>VaporDesign</sub>     = design vapor inlet temperature, C

If a system is subcooled by both a mechanical subcooler and a liquid subcooler, the liquid subcooler will follow the mechanical subcooler and those points labeled ‘3a’ in the liquid suction equations would correspond to the points labeled ‘3b’ in the mechanical subcooler equations, that is, the inlet of the LSHX would be the outlet of the mechanical subcooler.

Any one system can be cooled (i.e., have energy removed between points ‘3a’ and ‘3b’) by at most one liquid suction heat exchanger and one mechanical subcooler. However, a system can provide cooling to multiple mechanical subcoolers. For example if a building had one high temperature refrigeration system (perhaps cooling fresh produce) and three low temperature systems (perhaps cooling frozen foods and meat), each of the three low temperature systems could include a mechanical subcooler with the refrigeration energy for all three absorbed by the one high-temperature system. For the compressors and condenser on the high-temperature system, these three mechanical subcoolers would represent a load very similar to that of the refrigerated cases served by that system.

#### Suction Piping Heat Gains

Suction piping heat gain is an optional element in the load calculation.  Typically, the suction pipe heat gain is small compared to the other loads.  However, when comparing DX systems to secondary systems, this portion of the total load can be very different. (Hinde, D., et al. 2009)  To include the suction pipe heat gain load, the user must first calculate the U-value and outer surface area for the suction piping. The U-value is the total conductance from the inside skin coefficient, through the pipe insulation, to the outside skin coefficient. This value must be multiplied by the external surface area of the pipe insulation to provide the sum of the UA required in the input.  These piping heat gains are also reflected in the zone heat balance.

<div img="image6321.txt">\({\dot Q_{PipeHeatGain}}\)</div> = ∑U\*A (T<sub>zone</sub> – T<sub>SaturatedSuction</sub>)

Where:

    <div img="image6322.txt">\({\dot Q_{PipeHeatGain}}\)</div>  =  Heat load on the detailed refrigeration system due to suction pipe heat gains (W)

    ∑U\*A =   Sum of the product of the conductance times the surface area for the suction piping (W/C)

### Secondary Refrigeration Systems

The object, Refrigeration:SecondarySystem, is used to model systems that do not have compressors, but have a circulating pump and a heat exchanger (called the secondary evaporator) where evaporating refrigerant in the primary loop absorbs heat rejected by the secondary loop.  The purpose of the secondary refrigeration system model is to determine: the refrigerating load placed upon the primary system via the Secondary Evaporator, the required evaporating temperature in the Secondary Evaporator, any heat recovered for defrost purposes, and the total pump power.

If your secondary loop includes compressors and a cascade condenser, do NOT use a Refrigeration:SecondarySystem object.  Use a Refrigeration:System object with a Refrigeration:Condenser:Cascade object and list that condenser as a transfer load in the input description of the primary system.

In the secondary loop shown in Figure 286, the secondary evaporator serves to chill a brine or glycol solution (single phase) that in turn chills the refrigeration loads on the secondary loop.  In Figure 287, the secondary evaporator serves as a condenser for a refrigerant that has been partially vaporized(two-phase) while circulating through the refrigeration loads on the secondary loop. Every secondary system includes a refrigeration load made up of refrigerated cases and/or walkins, a heat exchanger (called the Secondary Evaporator), and circulating pump(s). The loop performance at any one time step is determined by the effectiveness of the heat exchanger, the refrigeration load, and the pumping power needed to meet that load. The fluid temperature entering the cases and walk-ins is maintained at a set value.



![brinesecondary](EngineeringReference/media/image6323.png)

Figure 286. Secondary loop with brine or glycol solution circulation



![liquidoverfeedsecondary](EngineeringReference/media/image6324.png)

Figure 287. Secondary loop with liquid-overfeed refrigerant circulation

For both types of secondary loops, the primary refrigeration system absorbs the load by providing cold refrigerant that evaporates in the secondary evaporator.  We classify this secondary load as a ‘transfer load’ because it transfers load from one ‘system’ to another. (Cascade condenser loads are also considered transfer loads.) Just as with any DX refrigeration evaporator, the variable load from the secondary system is served by varying the primary system refrigerant flow to the evaporator side of the secondary evaporator.  Unmet load will be carried over to the next time step anytime the load on the secondary condenser/evaporator exceeds the rated capacity for the specified temperatures.  (A warning will be generated if the total unmet energy grows excessively large.)  The main differences between the single-phase secondary loop model and the two-phase secondary loop model lie in the definition and performance of the secondary evaporator and the way input data is processed to define evaporator capacity.

For a brine system, the secondary loop capacity is matched to the case and walk-in load by varying the brine flow rate. (*Throughout this section, ‘brine’ will be used when referring to the secondary loop heat transfer fluid for systems where the secondary circulating fluid remains in the liquid state.)* When selecting the brine loop design parameters, it is important to consider the performance trade-off between pumping energy and the temperature difference, or range, in the heat exchanger. The circulating fluid selection is also critical in determining the performance of brine loop, with large variations caused by differences in viscosity and density (which impact pumping power requirements) and specific heat (which determines the required fluid flow rate).  (Kazachki, G. S., and Hinde, D. K., 2006, Faramarzi, R. T., and Walker, D. H. 2004, ASHRAE. 2006c)

For a secondary loop to accommodate a two-phase secondary coolant, additional hardware is required and the system control mode changes. A separator/receiver is required to separate the wet mixture of liquid and gas returning from the refrigeration load, as shown in Figure 287.  (In the following discussion, we will refer to the secondary fluid in a liquid-overfeed system as CO<sub>2</sub>.) In Figure 288, which focuses in on the secondary loop alone, the gaseous CO<sub>2</sub> moves via thermosiphon effect to the secondary evaporator, where heat is absorbed by the primary system to condense the CO<sub>2</sub>, which then returns via gravity flow to the separator/revceiver.  The liquid CO<sub>2</sub> is pulled from the bottom of the separator/receiver and pumped to the load. The term ‘liquid overfeed ratio’ refers to the ratio of the total pumped mass flow rate (at the point labeled “1” on Figure 288) of CO<sub>2</sub> to the mass rate of CO<sub>2</sub> evaporated at the load (vapor portion of the flow at the point labled “5” on Figure 288). With a variable flow rate(obtained with either a variable-speed pump or multiple constant-speed pumps), the liquid overfeed ratio is maintained at or above the specified value. With a constant flow rate (obtained by specifying a single constant-speed pump), the liquid overfeed ratio will vary to match the capacity of the variable refrigeration load.(Hinde et al 2009) Even though a greater amount of CO<sub>2</sub> is circulated than is evaporated, the pumping power requirements are still much less than those for a single-phase secondary coolant.

![DanfossCO2cycle](EngineeringReference/media/image6325.png)

Figure 288. Thermodynamic cycle for a liquid overfeed secondary loop

If the defrost type for any of the cases or walkins on the secondary loop is ‘HotBrine’ or ‘HotGas’, the defrost energy is assumed to come from the hot compressed gas leaving the compressors on the primary system, as shown in Figure 286 and Figure 287.(Minea, V. 2007) Therefore, the amount of heat rejected by the condenser for that primary system is reduced by the amount needed for defrost. Some research has shown that the defrost times for cases and walk-ins defrosted using hot brine can be significantly shorter than defrost times for electric or hot gas.(Terrell, W. J. Jr., 1999) The user should consider this factor when describing the input data for cases and walk-ins served by a secondary loop.

#### Secondary Evaporator in a Single-Phase Secondary Loop (Brine or Glycol Loop)

For a single-phase secondary system, the heat exchanger effectiveness is calculated based upon the input rating data, which includes the evaporating temperature, approach and range temperature differences, and heat exchanger capacity. The rated capacity for the heat exchanger can be specified by either providing the capacity in Watts, or the rated mass flow rate. The density and specific heat both correspond to those properties at the average temperature of the heat exchange fluid within the secondary loop heat exchanger.

These variables are specified by the chiller manufacturer at rated conditions:

  ΔT<sub>Approach</sub>                = the approach temperature difference, DeltaC

  ΔT<sub>Range</sub>                  = range temperature difference, DeltaC

  T<sub>EvapDesign</sub>                =  heat exchanger evaporating temperature, C

  Flow<sub>RatedVolume</sub>          = brine flow rate through the heat exchanger  (kg/s)

  Capacity<sub>Rated</sub>          = Heat exchanger cooling capacity (W)

The rated conditions are used to calculate:

  T<sub>BrineOutRated</sub> = T<sub>EvapDesign</sub> + ΔT<sub>Approach</sub>

  T<sub>BrineInRated</sub>  = T<sub>BrineOutRated</sub> + ΔT<sub>Range</sub>

  Eta = Capacity<sub>Rated</sub> / (Flow<sub>RatedMass</sub> \* C<sub>pBrine</sub> \* (T<sub>BrineInRated</sub> - T<sub>EvapDesign</sub>))

  T<sub>BrineAverage</sub>= (T<sub>BrineOutRated</sub> + T<sub>BrineInRated</sub>)/2

If the capacity is specified and the flow rate is not, then the flow rate is calculated as:

Flow<sub>RatedMass</sub>= Capacity<sub>Rated</sub>/(C<sub>pBrine</sub>\*ΔT<sub>Range</sub>)

Flow<sub>RatedVol </sub> = Flow<sub>RatedMass</sub> / ρ<sub>Brine</sub>

If the flow rate is specified and the capacity is not, the capacity is calculated as:

Flow<sub>RatedMass</sub> =Flow<sub>RatedVol</sub>\*ρ<sub>Brine</sub>

Capacity<sub>Rated</sub> = Flow<sub>RatedMass</sub> \* C<sub>pBrine</sub>\*ΔT<sub>Range</sub>

Where:

  Eta                       = heat exchanger effectiveness, dimensionless and less than one

  T<sub>BrineInRated\\      </sub>            = heat exchanger brine inlet temperature at rated conditions (C)

  T<sub>BrineOutRated</sub>              = heat exchanger brine outlet temperature at rated conditions (C)

  T<sub>BrineAverage</sub>               = average brine temperature in the heat exchanger (C)

  Flow<sub>RatedMass</sub>           = brine flow rate through the heat exchanger  (kg/s)

  Flow<sub>RatedVol</sub>             = brine flow rate through the heat exchanger  (m<sup>3</sup>/s)

  C<sub>pBrine</sub>                    = brine specific heat (J/kg-C)

  ρ<sub>Brine</sub>                      = brine density (kg/m<sup>3</sup>)

After the heat exchanger effectiveness has been calculated, the value for the heat exchanger design brine flow rate is compared to the design flow rate for the secondary loop pump(s).  The maximum flow rate in the loop is limited to the smaller of these two values. The heat transfer capacity corresponding to this maximum flow rate is then calculated and compared to the rated heat exchanger capacity. The maximum load on the heat exchanger is limited to the lesser of these two values, the rated heat exchanger capacity or the capacity corresponding ot the maximum loop flow rate.

Flow<sub>MaxVol</sub> = Minimum(Flow<sub>RatedVol</sub> ,Flow<sub>RatedPumpVol</sub>)

Capacity<sub>AtMaxVolFlow</sub> =Flow<sub>MaxVol</sub> \*Eta\*( C<sub>pBrine</sub> \* Density<sub>Brine</sub>)\*( T<sub>BrineInRated</sub> – T<sub>EvapDesign</sub>)

Capacity<sub>Max</sub> = Minmum(Capacity<sub>Rated</sub> , Capacity<sub>AtMaxVolFlow</sub>)

Where:

Flow<sub>MaxVol</sub>                 = Maximum loop volume flow, limited by either the pump rating or the heat exchanger rating (m<sup>3</sup>/s)

Capacity<sub>AtMaxVolFlow</sub>     = Secondary loop capacity corresponding to the maximum loop flow rate (W)

Capacity<sub>Max</sub>              = Maximum secondary evaporator capacity (W)

#### Secondary Evaporator in a Two-Phase Secondary Loop  (Liquid-Overfeed Loop, e.g., CO<sub>2</sub>)

For a two-phase system, the secondary evaporator effectiveness is not calculated. Both the evaporating and condensing sides of the heat exchanger are assumed to operate at fixed temperatures.  If the capacity of the secondary evaporator is not input, it will be calculated as the sum of the rated loads plus the rated pump power.

<div>\[\begin{array}{*{20}{c}}{Capacit{y_{{\rm{Rated}}}} = {\rm{Input,  OR}}}\\\{Capacit{y_{{\rm{Rated}}}} = \sum {{{\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{WalkIn}}}} + Powe{r_{{\rm{Pump}}}}} } }\\\{Capacit{y_{{\rm{Max}}}} = Capacit{y_{{\rm{Rated}}}}}\end{array}\]</div>

If the flow rate through the evaporator is not input, it will be calculated based upon the input value for the Circulating Rate.

<div>\[Flo{w_{{\rm{RatedVol}}}} = \frac{{\sum {{{\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{WalkIn}}}} + Powe{r_{{\rm{Pump}}}}} } }}{{{\rho_{Liquid}}\Delta {h_{fg}}}}\]</div>

Where:

  Ρ<sub>Liquid</sub>                     = liquid density (kg/m<sup>3</sup>)

Δh<sub>fg</sub>                        = heat of vaporization (J/kg)

#### Secondary Loop Distribution Piping and Receiver Shell Heat Gains

Distribution piping and receiver shell heat gains are optional elements in the load calculation.  Typically, the distribution pipe and receiver shell heat gains are small compared to the other loads.  However, when comparing direct expansion systems to secondary systems, this portion of the total load can be very different. (Hinde, D., et al. 2009) To calculate the pipe heat gain load, the user must first calculate the U-value and area for the distribution piping. The U-value is the total conductance from the inside skin coefficient to the outside skin coefficient. This value must be multiplied by the piping external surface area to provide the sum of the UA required in the input.  Note that these piping and receiver shell heat gains are also reflected in the zone heat balance, similar to the zone cooling credits provided by refrigerated cases.

<div img="image6328.txt">\({\dot Q_{PipeHeatGain}}\)</div> = ∑U\*A (T<sub>zone</sub> – T<sub>BrineAverage</sub>)

Where:

<div img="image6329.txt">\({\dot Q_{PipeHeatGain}}\)</div>  =  Heat load on the secondary loop due to pipe heat gains, output variable “Refrigeration Secondary Loop Pipe Heat Gain Rate [W]”

∑U\*A =   Sum of the product of the conductance times the surface area for the piping (W/C)

The receiver shell heat gains are calculated in the same manner.

#### Secondary Loop Pumping Power and Secondary Loop Load

Pump ratings are typically given in the form of curves. The input values for the pumps should correspond to the full-load design conditions, with respect to fluid viscosity, density, and temperature, as well as pressure drop. For these conditions, the user provides either the total pump power or the total head, as well as the flow rate. *These values must be representative of the selected heat transfer fluid at the average loop operating temperature and pressure.* If the pump head at design conditions is specified, the pump power is calculated as:

Power<sub>PumpRated</sub> = Flow<sub>RatedPumpVol</sub>\* Head<sub>Rated</sub>/ (Efficiency<sub>PumpImpeller</sub>\*Efficiency<sub>PumpMotor</sub>)

Where:

Power<sub>PumpRated</sub>           =   Total pumping power for the secondary loop at rated conditions (W)

Head<sub>Rated</sub>                 =  Pressure drop through the entire secondary loop circulation at rated conditions, including at the pumps, the chiller, supply and return piping, and through the case and walk-in coils (pipes are typically sized to produce a total head ranging from 0.25E6 to 0.3E6 Pa (ASHRAE. 2006c))(Pa)

Efficiency<sub>PumpImpeller</sub>   = Pump impeller efficiency, dimensionless

Efficiency<sub>PumpMotor</sub>     = Pump motor efficiency, dimensionless

The pump impeller efficiency is assumed to be 78%. (ASHRAE 2006c) The pump motor efficiency is assumed to be 85%.(ITT 2009)  If a semi-hermetic motor is specified, all the pump power is translated to heat within the fluid. The total heat load placed upon the loop by the pumps is therefore:

<div img="image6330.txt">\({\dot Q_{Pump}}\)</div> = Power<sub>PumpRated</sub> \* Ratio<sub>PowertoHeat</sub>

Where:

<div img="image6331.txt">\({\dot Q_{Pump}}\)</div>                     = total heat load placed upon the secondary loop by the pumps (W)

Ratio<sub>PowertoHeat</sub>           = Ratio of total motor energy rejected to the circulating fluid to the total pump power used (input by the user, suggest 1.0 for semi-hermetic motors and 0.85 for others)

A variable speed pump can be modeled by providing a cubic curve for pump power as a function of the ratio of total flow needed to the total flow specified at full load design conditions.

<div>\[{\dot Q_{Pump}} = \left[ {A{{\left( {L{F_{Pump}}} \right)}^3} + B{{\left( {L{F_{Pump}}} \right)}^2} + C\left( {L{F_{Pump}}} \right) + D} \right] \times {\rm{Powe}}{{\rm{r}}_{{\rm{PumpRated}}}} \times {\rm{Rati}}{{\rm{o}}_{{\rm{PowertoHeat}}}}\]</div>

Where:

LF<sub>Pump</sub>         = ratio of total flow needed to the total flow specified at full load design conditions

The user may also specify multiple constant-speed pumps.  Multiple pumps, or pump staging, are often used to reduce the total pumping power requirements while still providing the capacity and constant pressure drop needed to meet peak design loads.(Faramarzi, R. T., and Walker, D. H. 2004) When multiple pumps are specified, the flow rate provided by one pump is compared to the flow rate needed to meet the refrigeration load on the loop during that time step. If that flow rate is insufficient, another pump is added, and the process is continued until the needed flow rate is met or all the pumps are included. The incremental power for each pump is added to determine the total pump power for the loop. Each pump is assumed to operate at full load if it is needed at all.  A bypass is assumed to carry any fluid flow not needed to meet the load.  An iterative solution is required for the total pump load on the heat exchanger because the flow rate is determined by the load, which includes the pump power that is determined by the necessary flow rate. For the first estimate, the pump power load is assumed to be zero.

<div>\[\begin{array}{*{20}{c}}{{{\dot Q}_{{\rm{Refrigeration}}}} = \sum {{{\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{WalkIn}}}}} } }\\\{{{\dot Q}_{{\rm{TotalSecondary}}}} = {{\dot Q}_{{\rm{Refrigeration}}}} + {{\dot Q}_{{\rm{Pump}}}} + \left( {\sum {{{\dot Q}_{{\rm{Pipe and Receiver Shell heat gains}}}}} } \right)}\\\{{\rm{Flo}}{{\rm{w}}_{{\rm{needed}}}}{\rm{ }} = {\rm{ }}\frac{{{{\dot Q}_{{\rm{TotalSecondary}}}}}}{{Eta({C_{{\rm{p,Brine}}}})({\rho_{{\rm{Brine}}}})({T_{{\rm{BrineOutRated}}}} - {T_{{\rm{evap}}}})}}}\end{array}\]</div>

Where:

<div img="image6334.txt">\({\dot Q_{{\rm{Refrigeration}}}}\)</div> = output variable “Refrigeration Secondary Loop Load Heat Transfer Rate”

<div img="image6335.txt">\({\dot Q_{{\rm{TotalSecondary}}}}\)</div> = Total load the secondary loop transfers to the primary system, output variable “Refrigeration Secondary Loop Total Heat Transfer Rate [W]”

<div img="image6336.txt">\({\dot Q_{{\rm{Pump}}}}\)</div> = Pump power, function of Flow<sub>Needed</sub>, output variable “Refrigeration Secondary Loop Pump Electric Power [W]”

Flow<sub>Needed</sub> = Flow rate needed to meet the loop refrigeration load, , output variable “Refrigeration Secondary Loop Volume Flow Rate [m3/]s”

The needed flow rate is used to determine the number of pumps required and the total pumping power, which produces a new estimate for the total load. A few iterations converge upon the final secondary loop load for each time step.  The total load on the heat exchanger is therefore the sum of the refrigeration loads, any pipe heat gains, and the portion of the pump power that is absorbed by the circulating fluid.

### Transcritical CO<sub>2</sub> Refrigeration System

The Refrigeration:TranscriticalSystem object allows users to model detailed transcritical carbon dioxide (CO<sub>2</sub>) booster refrigeration systems used in supermarkets.  The object allows for modeling either a single stage system with medium-temperature loads or a two stage system with both medium- and low-temperature loads.

The input objects required to model a detailed transcritical CO<sub>2</sub> refrigeration system include the following:

n One Refrigeration:TranscriticalSystem object,

n At least one refrigeration load object which may include any combination of the following:

n Refrigeration:Case,

n Refrigeration:WalkIn,

n Refrigeration:CaseAndWalkInList (may include both cases and/or walk-in cooler names),

n At least one Refrigeration:Compressor object (multiple compressors are entered using a Refrigeration:CompressorList),

n One Refrigeration:GasCooler:AirCooled object,

Output variables are available to describe the total heat exchange between all the refrigeration objects and the zones containing these objects.

At least one refrigeration load object must be defined which may be one of two types of loads, including a refrigerated display case and a walk-in cooler, (Ref. Refrigeration:Case, and Refrigeration:WalkIn).  If multiple loads are served by the same system, the user should use the refrigerated case and walk-in list object available to assign all cases and walk-ins cooled directly by this system (Ref. Refrigeration:CaseAndWalkInList).

The name of at least one compressor must be defined and a list object is available if the system is served by more than one compressor (Ref. Refrigeration:Compressor and Refrigeration:CompressorList).

Heat is rejected to the outdoors via an air-cooled gas cooler (Ref. Refrigeration:GasCooler:AirCooled).

The Refrigeration:TranscriticalSystem object coordinates the energy flows between the other refrigeration objects and is used to set system parameters.

The inputs for the refrigeration system object, in addition to the names of the other refrigeration objects described above, include a name for this system, the minimum condensing temperature, and the refrigeration system working fluid.  Optional input fields are also provided for users seeking to keep track of refrigerant inventory and suction pipe heat gains.

#### Transcritical CO<sub>2</sub> Refrigeration Cycles

Transcritical CO<sub>2</sub> refrigeration cycles are characterized by a subcritical evaporation process and a supercritical “gas cooling” process.  In the subcritical evaporation process which occurs in the evaporator, the CO<sub>2</sub> changes phase from a liquid and vapor mixture to a superheated vapor.  In doing so, the CO<sub>2</sub> absorbs heat, thereby creating the cooling effect.  This process is similar to the evaporation process in a standard vapor-compression refrigeration cycle.

After the CO<sub>2</sub> exits the evaporator and is compressed into the supercritical region, the CO<sub>2</sub> gas is cooled.  This gas cooling process differs from the condensation process which occurs in the standard vapor-compression refrigeration system.  In the standard refrigeration cycle, the refrigerant vapor is first desuperheated and then condensed to a liquid in the condenser.  In the transcritical CO<sub>2</sub> cycle, a “gas cooler” rather than a condenser is used to cool the supercritical CO<sub>2</sub> from the compressor discharge temperature to the expansion device inlet temperature.  No condensation occurs in this process.  Rather, the temperature and density of the CO<sub>2</sub> continuously changes from that at the compressor discharge to that at the expansion device inlet.

EnergyPlus is capable of modeling the transcritical booster refrigeration cycle. Figure 289 shows a schematic of the booster cycle while Figure 290 shows the corresponding pressure-enthalpy (*p-H*) diagram of the booster cycle.



![](EngineeringReference/media/image6337.png)

Figure 289.  Schematic of the Transcritical CO<sub>2</sub> Booster Refrigeration Cycle.



![](EngineeringReference/media/image6338.png)

Figure 290.  Pressure-Enthalpy (*p-H*) Diagram for the Transcritical CO<sub>2</sub> Booster Refrigeration Cycle.

Carbon dioxide exits the gas cooler at Location 1 and passes through the suction line heat exchanger, exiting at Location 2, during which the refrigerant is cooled by the suction gas.  An intermediate expansion occurs between Locations 2 and 3, and saturated CO<sub>2</sub> enters the receiver.  Saturated liquid CO<sub>2</sub> exits the receiver at Location 6, which is then expanded and fed to the medium-temperature loads (between Locations 7 and 8) and the low-temperature loads (between Locations 9 and 10).  Saturated vapor CO<sub>2</sub> exits the receiver bypass at Location 4 and is expanded to the medium-temperature pressure level at Location 5.  Carbon dioxide vapor exiting the low temperature loads is compressed to the medium-temperature pressure level (Location 10 to 11).  The CO<sub>2</sub> from the discharge of the low pressure compressors, the outlet of the medium-temperature loads and the outlet of the receiver bypass are then combined at Location 13.  The CO<sub>2</sub> suction gas then passes through the suction line heat exchanger where the refrigerant is heated, exiting at Location 14.  The carbon dioxide is finally compressed to the gas cooler pressure level at Location 15 and heat is rejected to the surroundings in the gas cooler between Locations 15 and 1.

#### CO<sub>2</sub> Compressor Performance Modeling

To model the performance of the CO<sub>2</sub> compressors during subcritical and transcritical operation, cubic polynomials are used to curve fit manufacturers’ performance data.  This technique is similar to that described in AHRI Standard 540 (AHRI 2004).  For subcritical operation, the power consumption and cooling capacity of a CO<sub>2</sub> compressor is a function of the saturated suction temperature, *t<sub>ss</sub>* (°C), and the saturated discharge temperature, *t<sub>sd</sub>* (°C), as follows:

<div>\[z = {C_1} + {C_2}{t_{ss}} + {C_3}{t_{sd}} + {C_4}t_{ss}^2 + {C_5}{t_{ss}}{t_{sd}} + {C_6}t_{sd}^2 + {C_7}t_{ss}^3 + {C_8}t_{ss}^2{t_{sd}} + {C_9}{t_{ss}}t_{sd}^2 + {C_{10}}t_{sd}^3\]</div>

where *z* is either power consumption (W) or cooling capacity (W) and *C<sub>x</sub>* are the corresponding correlation coefficients.

For transcritical operation, the power consumption (in Watts) of a CO<sub>2</sub> compressor, *W*, is a function of the saturated suction temperature and the gas cooler pressure, *p<sub>gc</sub>* (Pa), as follows (Ge and Tassou 2011):

<div>\[W = {C_1} + {C_2}{t_{ss}} + {C_3}{p_{gc}} + {C_4}t_{ss}^2 + {C_5}{t_{ss}}{p_{gc}} + {C_6}p_{gc}^2 + {C_7}t_{ss}^3 + {C_8}t_{ss}^2{p_{gc}} + {C_9}{t_{ss}}p_{gc}^2 + {C_{10}}p_{gc}^3\]</div>

The cooling capacity (in Watts) of a transcritical CO<sub>2</sub> compressor, *Q*, is a function of the saturated suction temperature and the gas cooler outlet enthalpy, *h<sub>go</sub>* (J/kg), as follows (Ge and Tassou 2011):

<div>\[Q = {C_1} + {C_2}{t_{ss}} + {C_3}{h_{go}} + {C_4}t_{ss}^2 + {C_5}{t_{ss}}{h_{go}} + {C_6}h_{go}^2 + {C_7}t_{ss}^3 + {C_8}t_{ss}^2{h_{go}} + {C_9}{t_{ss}}h_{go}^2 + {C_{10}}h_{go}^3\]</div>

The correlation coefficients, *C<sub>x</sub>*, are obtained either directly from CO<sub>2</sub> compressor manufacturers or from cubic curve fits performed on their published CO<sub>2</sub> compressor performance data.  For convenience, correlation coefficients for CO<sub>2</sub> compressors from several manufacturers have been included in the EnergyPlus refrigeration compressor coefficient database.

The rated values for the cooling capacity and power consumption from the manufacturer include a specified amount of subcooling before the thermal expansion valve and a certain amount of superheat in the suction gas.  Adjustments must be made to these rated values to reflect the actual subcooling and superheat conditions.  Actual subcooling is determined by the condenser’s rated subcooling and by the subcooling provided by optional subcoolers. The actual superheat is determined by the refrigerated case superheat (usually set to ensure that there is no liquid in the suction lines leading to the compressors), set here at 10°C, and the effect from any optional subcoolers.  See the section, “Detailed Refrigeration Systems”, for a description of the compressor corrections.

Once the corrected capacity is calculated for each compressor, the compressors are dispatched one at a time until the system load is met.  The last compressor dispatched is assumed to run at full load for the fraction of the time step necessary to meet the load.  That is, the model neglects compressor cycling losses at part-load conditions.  If the capacity available from all the compressors is less than the sum of the case loads for that time period, the unmet load is accumulated to be met in succeeding time steps.  If this accumulated unmet load becomes too great, a warning message is generated.

#### Gas Cooler Performance

Only one gas cooler is allowed per transcritical refrigeration system. However, multiple refrigeration systems can reject heat through the same gas cooler.  Currently, only air-cooled gas coolers are modeled.  The gas cooler performance is modeled to determine the gas cooler pressure, gas cooler outlet temperature and outlet enthalpy of the refrigerant, and the auxiliary power consumption for the fans.

##### Optimal Gas Cooler Pressure for Transcritical CO<sub>2</sub> Cycles

When the compressor discharge conditions are such that the CO<sub>2</sub> is in the supercritical region, then the high-side operating pressure is independent of the gas cooler exit temperature (Sawalha 2008).  Thus, for a given gas cooler exit temperature, there is an optimum pressure to achieve the maximum coefficient of performance (COP).  Figure 291 illustrates the variation in COP of a transcritical CO<sub>2</sub> cycle with discharge pressure at different gas cooler exit temperatures.

![](EngineeringReference/media/image6342.png)

Figure 291.  COP of CO<sub>2</sub> Transcritical Cycle vs. Discharge Pressure at Different Gas Cooler Exit Temperatures (Sawalha 2008).

Several researchers have developed correlations to determine the optimum gas cooler pressure in CO<sub>2</sub> refrigeration systems (Chen and Gu 2005; Ge and Tassou 2011; Kauf 1998; Liao and Zhao 2000; Sawalha 2008).  Using a similar curve-fitting procedure, the following optimum gas cooler pressure correlations are used in EnergyPlus:

<div>\[{p_{gc}} = \left\{ {\begin{array}{*{20}{c}}{7.5 \times {{10}^6},{\rm{}}![](1101-1200/html/1101-1200_files/image145.png) {T_{amb}} < 27}\\\{2.3083 \times {{10}^5}{T_{amb}} + 1.190 \times {{10}^6},{\rm{}}![](1101-1200/html/1101-1200_files/image145.png) {T_{amb}} \ge 27}\end{array}} \right.\]</div>

where *p<sub>gc</sub>* is the optimum gas cooler pressure (Pa) and *T<sub>amb</sub>* (°C) is the ambient temperature surrounding the gas cooler.  The corresponding gas cooler exit temperature, *T<sub>gco</sub>* (°C), is determined as follows:

<div>\[{T_{gco}} = {T_{amb}} + \Delta {T_{approach}}\]</div>

where Δ*T<sub>approach</sub>* is the approach temperature of the gas cooler, defined as the difference between the gas cooler exit temperature and the entering ambient air temperature.

During transcritical operation, the gas cooler outlet pressure is not allowed to fall below 7.5 × 10<sup>6</sup> Pa to ensure proper operation.

##### Condensing Temperature and Pressure for Subcritical Operation

During subcritical operation, the gas cooler behaves as a condenser and the condensing pressure is allowed to float with the ambient conditions.  The condensing temperature, *T<sub>cond</sub>* (°C), is determined according to the following:

<div>\[{T_{cond}} = \left\{ {\begin{array}{*{20}{c}}{{T_{cond,min}},{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{amb}} \le {T_{cond,min}} - \Delta T}\\\{{T_{amb}} + \Delta T,{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{cond,min}} - \Delta T < {T_{amb}} \le {T_{trans}} - \Delta T}\\\{{T_{trans}},{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{trans}} - \Delta T < {T_{amb}} < {T_{trans}}}\\\{{T_{sat,{\rm{}}P = 7.2{\rm{}}MPa}},{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{trans}} \le {T_{amb}} < 30.978}\end{array}} \right.\]</div>

where *T<sub>amb</sub>* is the ambient temperature (°C), Δ*T* is the temperature difference between the condensing temperature and the ambient temperature (°C), *T<sub>cond</sub>*<sub>,*min*</sub> is the minimum allowable condensing temperature (°C), and *T<sub>trans</sub>* is the ambient air transition temperature between subcritical and transcritical operation (°C).  The condensing pressure, *P<sub>cond</sub>* (Pa), is determined as the saturation pressure corresponding to the condensing temperature.

##### Gas Cooler Fan Energy Use

Gas cooler fan power for air-cooled gas coolers is determined by the type of fan control, which can either be fixed, variable speed, or two-speed.  For all three fan control types, the gas cooler fan energy is calculated in the same fashion as that for air-cooled condensers, as described in the section, “Detailed Refrigeration Systems”.

#### Suction Line Heat Exchanger

The performance of the transcritical CO<sub>2</sub> booster system can be enhanced by using a suction line heat exchanger.  As shown in Figure 289, the suction gas entering the heat exchanger at location 13 is used to cool the refrigerant after it leaves the gas cooler at location 1.  The performance of this heat exchanger is modeled with the heat exchanger effectiveness, ε:

<div>\[\varepsilon  = \frac{{{h_{14}} - {h_{13}}}}{{{h_{{T_1},{P_{13}}}} - {h_{13}}}} = \frac{{{h_1} - {h_2}}}{{{h_{{T_1},{P_{13}}}} - {h_{13}}}}\]</div>

where *h*<sub>1</sub>, *h*<sub>2</sub>, *h*<sub>13</sub>, and *h*<sub>14</sub> are the enthalpies of carbon dioxide at the respective locations in the refrigeration cycle, as shown in Figure 289 and Figure 290, and <div img="image6347.txt">\({h_{{T_1},{P_{13}}}}\)</div> is the enthalpy of carbon dioxide evaluated at temperature *T*<sub>1</sub> and pressure *P*<sub>13</sub>.

In EnergyPlus, the value of the suction line heat exchanger effectiveness, ε, is specified by the user as an input, and the enthalpies at the exit of the heat exchanger, *h*<sub>2</sub> and *h*<sub>14</sub>, are determined from the definition of heat exchanger effectiveness given above.  In EnergyPlus, the default value of heat exchanger effectiveness is 0.4.

**Thermodynamic Properties of CO<sub>2</sub>**

Modeling of transcritical CO<sub>2</sub> booster refrigeration cycles requires the thermodynamic properties of CO<sub>2</sub> in the saturated (liquid and vapor), superheated and supercritical regions.  The refrigerant properties database within EnergyPlus includes saturated, superheated and supercritical thermodynamic data for CO<sub>2</sub>, including temperature, pressure, density, enthalpy and specific heat.

### References

AHRI, 2001. Standard 410, Forced-Circulation Air-Cooling and Air-Heating Coils, Section 6.2.1, Air-Conditioning Heating & Refrigeration Institute

ARI. 2003. Standard for Remote Mechanical-Draft Evaporatively-Cooled Refrigerant Condensers, Standard 490, Air-Conditioning & Refrigeration Institute, Arlington, VA

ARI. 2004. Standard for Performance Rating of Positive Displacement Refrigerant Compressors and Compressor Units, Standard 540, Air-Conditioning & Refrigeration Institute, Arlington, VA

ARI. 2005. Standard for Performance Rating of Remote Mechanical-Draft Air-Cooled Refrigerant Condensers, Standard 460, Air-Conditioning & Refrigeration Institute, Arlington, VA

ARI. 2007. Standard for Performance Rating of Water-Cooled Refrigerant Condensers, Remote Type, Standard 450, Air-Conditioning & Refrigeration Institute, Arlington, VA

ASHRAE. 2002. *Refrigeration Handbook*, Chapter 47. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2004. *HVAC Systems and Equipment Handbook*, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006a. *Refrigeration Handbook*, Chapter 2. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006b. *Refrigeration Handbook*, Chapter 44. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006c. *Refrigeration Handbook*, Chapter 4. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006d. *Refrigeration Handbook*, Chapter 13. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2009. *Fundamentals Handbook*, Chapter 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2009b. *Fundamentals Handbook*, Chapter 2. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

B.A.C. 2007. Baltimore AirCoil Company Product and Application Handbook, Volume II, Baltimore, MD

Baek, J.S., Groll, E.A., and Lawless, P.B. 2005. Theoretical Perfromance of Transcritical Carbon Dioxide Cycle with Two-Stage Compression and Intercooling. *Proceedings of the Institution of Mechanical Engineers, Part E: Journal of Process Mechanical Engineering* 219, 187-195.

Baxter, V. D., Mei, V.C. 2002.Warm Liquid Defrosting Technology For Supermarket Display Cases, P.S. Hrnjak, Ed., International Conference New Technologies in Commercial Refrigeration, University of Illinois at Urbana-Champaign, Urbana, IL, July 22-23, 2002

Chen, Y., and Gu, J. 2005. The Optimum High Pressure for CO<sub>2</sub> Transcritical Refrigeration Systems with Internal Heat Exchangers. *International Journal of Refrigeration* 28(8), 1238-1249.

Evans, J. 2008. Chapter 15, Minimising Energy Consumption Associated with Chilling, Refrigerated Storage and Cooling Systems in the Food Industry. In *Handbook of Water and Energy Management in Food Processing*. Cambridge:  Woodhead Publishing Limited.

Faramarzi, R. T., and Walker, D. H. 2004. Investigation of Secondary Lop Supermarket Refrigeration Systems, prepared for California Energy Commission Public Interest Energy Research Program, prepared by Southern California Edison and Foster-Miller, PIER 500-04-013

Ge, Y., and Tassou, S. 2011. Performance Evaluation and Optimal Design of Supermarket Refrigeration Systems with Supermarket Model "Supersim", Part I: Model Description and Validation. *International Journal of Refrigeration* 34(2), 527-539.

Gosney, W.B., Olama, G.A.-L. 1975. Heat and Enthalpy Gains through Cold Room Doorways,  Proceedings of the Institute of Refrigeration, vol. 72, pp 31-41

Henderson, H.I. and Khattar, M. 1999. Measured Impacts of Supermarket Humidity Level on Defrost Performance and Refrigerating System Energy Use. *ASHRAE Transactions* 105(1), 508-520. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Hinde, D., Zha, S., and Lan, L. 2009. Carbon Dioxide in North American Supermarkets, ASHRAE Journal, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.,February 2009

Howell, R.H. 1993. Effects of Store Relative Humidity on Refrigerated Display Case Performance. *ASHRAE Transactions* 99(1), 667-678. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Howell, R.H. 1993. Calculation of Humidity Effects on Energy Requirements of Refrigerated Display Cases. *ASHRAE Transactions* 99(1), 679-693. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

IEA Heat Pump Centre. 2003. *Advanced Supermarket Refrigeration/Heat Recovery Systems Vol. 1 - Executive Summary*, Report HPP-AN26-2, April.

ITT. 2009. Goulds Pumps Industrial  Products Moter Terms

Kauf, F. 1998. Determination of the Optimum High Pressure for Transcritical CO<sub>2</sub>-Refrigeration Cycles. *International Journal of Thermal Sciences* 38(4), 325-330.

Kays, W.M., A.L. London, 1964, compact Heat Exchangers, Second Edition, Chap. 2, pp 15-24, McGraw-Hill Book Company

Kazachki, G. S., and Hinde, D. K. 2006, Secondary Cooplant Systems for Supermarkets, ASHRAE Journal, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., September 2006

Lawrence Berkeley Laboratory and Resource Dynamics, Improving Fan Systrem Performance, A Sourcebook for Industry, DOE/GO-102003-1294, April 2003

Lee, T-S., Liu, C-H., and Chen, T-W. 2006. Thermodynamic Analysis of Optimal Condensing Temperature of Cascade-Condenser in CO<sub>2</sub>/NH<sub>3</sub> Cascade Refrigeration Systems, International Journal of Refrigeration 29 (2006) 1100-1108, Elsevier Ltd.

Liao, S., and Zhao, T. J. 2000. A Correlation of Optimal Heat Rejection Pressures in Transcritical Carbon Dioxide Cycles. *Applied Thermal Engineering* 20(9), 831-841.

Manske, K.A., 2000. Performance Optimization of Industrial Refrigeration Systems, M.S.Thesis Mechanical Engineering, Solar Energy Laboratory, University of Wisconsin-Madison.

Minea, V. 2007. Supermarket Refrigeration System with Completely Secondary Loops, ASHRAE Journal, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.,  September 2007

Mitchell, J.W., et al. 1992.Analysis of Supermarket Dehumidification Alternatives. Final Report to Electric Power Research Institute, Report TR-100352, November.

NASA. 1976. U. S. Standard Atmosphere, NASA-TM-74335, National Oceanic and Atmosperic Administration , National Aeronautics and Space Administration

Nelson, B. I., 2010, Refrigeration Air Cooler Rating Methods, ASHRAE Journal, American Society of Heating, Refrigeration and Air-Conditioning Engineers, Inc., August

Sawalha, S. 2008. Theoretical Evaluation of Trans-Critical CO<sub>2</sub> Systems in Supermarket Refrigeration. Part I: Modeling, Simulation and Optimization of Two System Solutions. *International Journal of Refrigeration* 31, 516-524.

Terrell, W.J.Jr., Mao, Y., Hrnjak, P.S. 1999. Evaluation of Secondary Fluids for Use in Low-Temperature Supermarket Applications, ACRC CR-15, Air Conditioning and Refrigeration Center, University of Illinois, Urbana, IL, April 1999.

Setpoint Managers
-----------------

### Overview

Setpoint Managers are one of the high-level control constructs in EnergyPlus. A Setpoint Manager is able to access data from any of the HVAC system nodes and use this data to calculate a setpoint (usually a temperature setpoint) for one or more other HVAC system nodes. Setpoints are then used by Controllers as a goal for their control actions.

Setpoint managers are executed at the start of each HVAC time step, and they reside outside the HVAC system iteration loops. Thus, the Setpoint Managers are executed once per HVAC time step, and they use previous time step information (except for zone load) to calculate their setpoints.

All temperatures in the following descriptions are in degrees C, loads are in Watts, mass flow rates are in kg/s.

### Scheduled

The input object SetpointManager:Scheduled provides the simplest setpoint manager that allows the user to specify a seasonal (or other) scheduled reset, for example, of the supply air temperature setpoint.

<div>\[{T_{set}} = {T_{sched}}\]</div>

where <div img="image6349.txt">\({T_{set}}\)</div>is the supply air temperature setpoint and <div img="image6350.txt">\({T_{sched}}\)</div>is the current value (°C) from the user input temperature schedule. In this case, <div img="image6351.txt">\({T_{set}}\)</div>will be applied to the node or nodes specified in the input object SetpointManager:Scheduled.  There are a number of other types of setpoints that can be set, by choosing different control variables in the object, including:

1)   Maximum temperature of fluid at node (°C)

2)   Minimum temperature of fluid at node (°C)

3)   Humidity ratio of fluid at node (kg water/ kg dry air)

4)   Maximum humidity ratio of fluid at node (kg water/ kg dry air)

5)   Minimum humidity ratio of fluid at node (kg water/ kg dry air)

6)   Mass flow rate of fluid at node (kg/s)

7)   Maximum mass flow rate of fluid at node (kg/s)

8)   Minimum mass flow rate of fluid at node (kg/s)

### Outdoor Air Reset

The input object SetpointManager:OutdoorAirReset provides a setpoint manager that implements an outdoor air reset strategy for the supply air temperature. The user defines a reset rule for this strategy by specifying two setpoint temperatures at two outside drybulb temperatures. Generally the lower setpoint temperature is matched with the higher drybulb temperature and the higher setpoint temperature with the lower drybulb temperature. The user can specify two reset rules and schedule their usage. A schedule value of 1 indicates use of the 1st rule; 2 indicates use of the 2nd.

IF *SchedVal =2*

<div>\[{T_{out,low}} = {T_{2,out,low}}\]</div>

<div>\[{T_{out,high}} = {T_{2,out,high}}\]</div>

<div>\[{T_{set,atOAlow}} = {T_{2,set,atOAlow}}\]</div>

<div>\[{T_{set,atOAhigh}} = {T_{2,set,atOAhigh}}\]</div>

otherwise

<div>\[{T_{out,low}} = {T_{1,out,low}}\]</div>

<div>\[{T_{out,high}} = {T_{1,out,high}}\]</div>

<div>\[{T_{set,atOAlow}} = {T_{1,set,atOAlow}}\]</div>

<div img="image6359.txt">\({T_{set,atOAhigh}} = {T_{1,set,atOAhigh}}\)</div>.

If <div img="image6360.txt">\({T_{out,low}} < {T_{out,high}}\)</div>and <div img="image6361.txt">\({T_{set,atOAlow}} > {T_{set,atOAhigh}}\)</div> then

      If <div img="image6362.txt">\({T_{out}} \le {T_{out,low}}\)</div> then

      <div img="image6363.txt">\({T_{set}} = {T_{out,low}}\)</div>

      if <div img="image6364.txt">\({T_{out}} \ge {T_{out,high}}\)</div> then

      <div img="image6365.txt">\({T_{set}} = {T_{out,high}}\)</div>

      otherwise

      <div img="image6366.txt">\({T_{set}} = {T_{set,atOAlow}} - (({T_{out}} - {T_{out,low}})/({T_{out,high}} - {T_{out,low}}))\cdot ({T_{set,atOAlow}} - {T_{set,atOAhigh}})\)</div>

otherwise

      <div img="image6367.txt">\({T_{set}} = 0.5({T_{set,atOAlow}} + {T_{set,atOAhigh)}}\)</div>.

*<div img="image6368.txt">\({T_{set}}\)</div>*will be applied to the node or nodes specified in the *SetpointManager:OutdoorAirReset* object input.

### Single Zone Reheat Heating and Cooling

The input object SetpointManager:SingleZone:Reheat provides a setpoint manager that is used to implement a variable supply air setpoint temperature in which the setpoint is varied  each timestep to meet the heating or cooling load in a control zone. The manager operates in the following manner.

<div>\[{T_{set}} = {T_z} + {\dot Q_z}/({C_{p,air}}\cdot {\dot m_z})\]</div>

where <div img="image6370.txt">\({T_z}\)</div>is the control zone temperature, <div img="image6371.txt">\({\dot Q_z}\)</div>is the zone load (greater than zero for heating, less than zero for cooling), <div img="image6372.txt">\({\dot m_z}\)</div>is the zone supply air mass flow rate, and <div img="image6373.txt">\({C_{p,air}}\)</div>is the specific heat of air. If <div img="image6374.txt">\({\dot m_z}\)</div>is very small (<div img="image6375.txt">\( \le .001\)</div> kg/s) <div img="image6376.txt">\({T_{set}}\)</div> is set equal to <div img="image6377.txt">\({T_{set,min}}\)</div> if the control zone has a cooling load and to <div img="image6378.txt">\({T_{set,max}}\)</div>if the control zone has a heating load. <div img="image6379.txt">\({T_{set,min}}\)</div> is the user specified minimum setpoint and <div img="image6380.txt">\({T_{set,max}}\)</div> is the user specified maximum setpoint. <div img="image6381.txt">\({T_{set}}\)</div>will be applied to the node or nodes specified in the SetpointManager:SingleZone:Reheat object input.

### Single Zone Heating Only

The input object SetpointManager:SingleZone:Heating provides a model that detects the control zone load to meet the current heating setpoint (Report Variable "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]", zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone heating load for the control zone.  "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]" &gt; 0 indicates a heating load.  The following rules are applied:

·        If there is no zone heating load, then the setpoint is set at the specified minimum supply air temperature.

·        If there is a zone heating load  and the zone supply mass flow rate is less than 0.001 kg/s, then the setpoint is set at the specified maximum supply air temperature.

·        If there is a zone heating load  and the zone supply mass flow rate is greater than 0.001 kg/s, then the setpoint is set calculated as follows:

*SetPoint = ZoneTemp + ZoneLoadtoHeatSP/(CpAir\*ZoneMassFlow)*

where:

*SetPoint =* Setpoint temperature applied to the specified setpoint node(s)

*ZoneTemp =* Current zone temperature

*ZoneLoadtoHeatSP =* Zone heating load (Report Variable " Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]")

*CpAir =* Specific heat of zone supply air

*ZoneMassFlow =* Zone supply air mass flow rate

### Single Zone Cooling Only

The input object SetpointManager:SingleZone:Cooling provides a model that detects the control zone load to meet the current cooling setpoint (Report Variable "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]", zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone cooling load for the control zone.  "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]" &lt; 0 indicates a cooling load.  The following rules are applied:

·        If there is no zone cooling load, then the setpoint is set at the specified maximum supply air temperature.

·        If there is a zone cooling load  and the zone supply mass flow rate is less than 0.001 kg/s, then the setpoint is set at the specified minimum supply air temperature.

·        If there is a zone cooling load  and the zone supply mass flow rate is greater than 0.001 kg/s, then the setpoint is set calculated as follows:

*SetPoint = ZoneTemp + ZoneLoadtoCoolSP/(CpAir\*ZoneMassFlow)*

where:

*SetPoint* = Setpoint temperature applied to the specified setpoint node(s)

*ZoneTemp* = Current zone temeprature

*ZoneLoadtoCoolSP* = Zone cooling load (Report Variable "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]")

*CpAir* = Specific heat of zone supply air

*ZoneMassFlow* = Zone supply air mass flow rate

### Single Zone Minimum Humidity

The input object SetpointManager:SingleZone:Humidity:Minimum provides a model where the zone moisture load from ZoneTempPredictorCorrector (via DataZoneEnergyDemands) is used to calculate the minimum/maximum supply air humidity ratio needed to meet minimum/maximum zone relative humidity requirement.  For the Max setpoint manager is currently used in Controller:WaterCoil, when the control variable "TemperatureAndHumidityRatio".  A negative MoistureLoad means a dehumidification load for the coil controller.  This could be used for any system.

### Single Zone Maximum Humidity

The input object SetpointManager:SingleZone:Humidity:Maximum provides a setpoint manager that allows the control of high air humidity levels in a single zone. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level in a single control zone and uses air/moisture mass balances to calculate the supply air humidity ratio needed to maintain the zone relative humidity at or below a given setpoint. The calculated supply air humidity ratio is then entered as a setpoint on a designated supply air stream node. A dehumidification component placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate (e.g. desiccant dehumidifiers). In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the minimum supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone. (Ref: Controller:WaterCoil).

#### Model Description

The user must input the required information according to the IO Reference Manual (ref: SetpointManager:SingleZone:Humidity:Maximum). Specific inputs include an object name, control variable (HumidityRatio), name of the schedule defining the maximum relative humidity for the control zone, setpoint node name or list, and the zone air node name associated with the control zone (ref: ZoneHVAC:EquipmentConnections). The schedule name must refer to a valid schedule type (range 0-1) and contain values of fractional relative humidity.

This setpoint manager first converts the desired relative humidity setpoint for the control zone to humidity ratio based on the control zone dry-bulb temperature, the scheduled maximum relative humidity setpoint and outdoor barometric pressure.

<div>\[{\omega_{sp}} = \,{\rm{PsyWFnTdbRhPb}}\left( {{T_{db}},R{H_{sp}},P} \right)\]</div>

where:

<div img="image6383.txt">\({\omega_{sp}}\)</div> = humidity ratio setpoint, kg H<sub>2</sub>O/kg air

PsyWFnTdbRHPb = EnergyPlus psychrometric function, returns humidity ratio as a function of dry-bulb temperature, relative humidity, and barometric pressure

<div img="image6384.txt">\({T_{db}}\)</div>= dry-bulb temperature in the control zone, °C

<div img="image6385.txt">\(R{H_{sp}}\)</div>= maximum relative humidity setpoint, fraction

<div img="image6386.txt">\(P\)</div> = outdoor barometric pressure, Pa

The model then calculates the supply air humidity ratio required to reduce the control zone relative humidity to the desired level. Using the humidity ratio setpoint (<div img="image6387.txt">\({\omega_{sp}}\)</div>) calculated above,

<div>\[{\omega_{sa}} = \,{\omega_{sp}} + \frac{{{{\mathop Q\limits^ \bullet  }_l}}}{{\mathop m\limits^ \bullet  }}\]</div>

where:

<div img="image6389.txt">\({\omega_{sa}}\)</div> = maximum supply air humidity ratio setpoint, kg H<sub>2</sub>O/kg air

<div img="image6390.txt">\(\mathop {{Q_l}}\limits^ \bullet  \)</div> = control zone latent load, kg H<sub>2</sub>O/s (calculated by Zone Control:Humidistat)

<div img="image6391.txt">\(\mathop m\limits^ \bullet  \)</div> = control zone mass flow rate, kg/s

All setpoint managers are executed at the beginning of the simulation time step. Therefore, the calculated setpoint is based on the resulting control zone air temperature and air mass flow rate for the previous simulation time step.

The maximum supply air humidity ratio setpoint is placed on the node(s) specified in the input for this object (using node property Humidity Ratio Maximum).

### Mixed Air

The input object SetpointManager:MixedAir provides a setpoint manager that takes an already established setpoint (usually the supply air outlet node setpoint temperature), subtracts the supply fan heat gain, and applies the result as the setpoint temperature at the mixed air node (or any other node the user specifies).

<div>\[{T_{set}} = {T_{set,ref}} - ({T_{fan,outlet}} - {T_{fan,inlet}})\]</div>

### Outdoor Air Pretreat

The input object SetpointManager:OutdoorAirPretreat provides a setpoint manager that is meant to be used in conjunction with an OutdoorAir:Mixer. The outdoor air pretreat setpoint manager is used to establish a temperature or humidity ratio setpoint in the outdoor air stream flowing into the outdoor air stream node of an outdoor air mixer. This setpoint manager determines the required setpoint in the outdoor air stream to produce the reference setpoint in the mixed air stream after mixing with return air. For example, if the temperature setpoint at the mixed air node is 15C, the return air temperature is 20C, and the outdoor air flow fraction is 0.5, the outdoor air pretreat setpoint would be set to 10C. This setpoint manager references four user-specified nodes to obtain the following values:

·        Reference setpoint node – desired mixed flow condition = RefNodeSetPoint

·        Mixed air stream node – mixed air flow rate = MixedOutNodeMassFlowRate

·        Outdoor air stream node – outdoor air flow rate = OAInNodeMassFlowRate

·        Return air stream node – return air condition = ReturnInValue

The following calculations are used to determine the new setpoint value (SetPoint):

*OAFraction = OAInNodeMassFlowRate / MixedOutNodeMassFlowRate*

*SetPoint = ReturnInValue + (RefNodeSetPoint - ReturnInValue)/OAFraction*

Depending on the specified control variable type, the setpoints and conditions may be humidity ratio (max or min) or temperature.  Note that zero is not allowed as the computed setpoint humidity ratio, because zero is used as a special value to indicate that no humidification or dehumidification is needed.  If the reference humidity ratio setpoint value is zero, the zero value will be passed directly to the setpoint Node(s).

### Warmest Zone Supply Air Reset

The input object SetpointManager:Warmest provides a setpoint manager that attempts to establish a supply air setpoint that will meet the cooling load of the zone needing the coldest air at the maximum zone supply air flowrate. The algorithm loops over all the zones that the system can cool and calculates

<div>\[{T_{set,z}} = {T_z} + {\dot Q_z}/({C_{p,air}}\cdot {\dot m_{z,max}})\]</div>

Note that for cooling <div img="image6394.txt">\({\dot Q_z} < 0.\)</div>The lowest <div img="image6395.txt">\({T_{set,z}}\)</div>is chosen as <div img="image6396.txt">\({T_{set}}\)</div>. <div img="image6397.txt">\({T_{set}}\)</div>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone cooling loads is very small, the setpoint temperature is set to the maximum. <div img="image6398.txt">\({T_{set}}\)</div>will be applied to the node or nodes specified in the SetpointManager:Warmest object input.

### Coldest Zone Supply Air Reset

The input object SetpointManager:Coldest provides a setpoint manager that attempts to establish a supply air setpoint that will meet the heating load of the zone needing the warmest air at the maximum zone supply air flowrate. The algorithm loops over all the zones that the system can heat and calculates

<div>\[{T_{set,z}} = {T_z} + {\dot Q_z}/({C_{p,air}}\cdot {\dot m_{z,max}})\]</div>

Note that for heating <div img="image6400.txt">\({\dot Q_z} > 0.\)</div>The highest <div img="image6401.txt">\({T_{set,z}}\)</div>is chosen as <div img="image6402.txt">\({T_{set}}\)</div>. <div img="image6403.txt">\({T_{set}}\)</div>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone heating loads is very small, the setpoint temperature is set to the minimum. <div img="image6404.txt">\({T_{set}}\)</div>will be applied to the node or nodes specified in the SetpointManager:Coldest object input.

### Return Air Bypass Flow

The input object SetpointManager:ReturnAirBypassFlow provides a setpoint manager that sets the air flow rate in a bypass duct such that when the bypassed and non-bypassed air are mixed the resutant air stream will be at the user-specified setpoint temperature.

The user specifies the desired setpoint temperature *T<sub>set</sub>* through a input temperature schedule.

This temperature is modified to account for any potential fan heat gain:

<div>\[{T_{set,mod}} = {T_{set}} - ({T_{loop,out}} - {T_{mixer,out}})\]</div>

Here <div img="image6406.txt">\({T_{loop,out}}\)</div>is the temperature at the air loop outlet node and <div img="image6407.txt">\({T_{mixer,out}}\)</div> is the temperature at the outlet node of the bypass – nonbypass air mixer. Depending on the system configuration these may be the same node. Then

<div>\[{\dot m_{bypass}} = ({\dot m_{tot}}\cdot {T_{set,mod}} - {\dot m_{nonbypass}}\cdot {T_{nonbypass}})/{T_{bypass}}\]</div>

where <div img="image6409.txt">\({\dot m_{tot}}\)</div>is the total supply air flowrate in kg/s sent to the zones, <div img="image6410.txt">\({\dot m_{nonbypass}}\)</div>is the nonbypassed air flowrate (the conditioned air), <div img="image6411.txt">\({T_{nonbypass}}\)</div>is the corresponding temperature just before mixing with the bypassed air, and <div img="image6412.txt">\({T_{bypass}}\)</div>is the temperature of the bypassed (unconditioned) air. The resulting <div img="image6413.txt">\({\dot m_{bypass}}\)</div> is the mass flow rate setpoint for the bypass air branch.

### Warmest Temp Flow

The input object SetpointManager:WarmestTemperatureFlow provides a setpoint manager that attempts to establish a supply air setpoint that will meet the cooling load of the zone needing the coldest air at the maximum zone supply air flowrate. The supply air temperature setpoint is established by SetpointManager:WarmestTemperatureFlow using one of two strategies: 'Temp First' sets the supply air temperature to the highest temperature that will meet the cooling load of the coolest zone at minimum cfm. 'Flow First' sets the supply air temperature to the highest temperature that will meet the cooling load of the warmest zone at maximum cfm.  'Temp First' gives higher priority to reducing fan energy whereas 'Flow First' gives higher priority to reducing chiller energy.

The algorithm loops over all the zones that the system can cool and calculates according to strategy:

**Temp First:**

<div>\[{T_{set,z}} = {T_z} + {\raise0.7ex\hbox{${{{\dot Q}_z}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_z}} {({C_{p,air}}\cdot {{\dot m}_{z,\min }})}}}\right.}\!\lower0.7ex\hbox{${({C_{p,air}}\cdot {{\dot m}_{z,\min }})}$}}\]</div>

**Flow First:**

<div>\[{T_{set,z}} = {T_z} + {\raise0.7ex\hbox{${{{\dot Q}_z}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_z}} {({C_{p,air}}\cdot {{\dot m}_{z,\max }})}}}\right.}\!\lower0.7ex\hbox{${({C_{p,air}}\cdot {{\dot m}_{z,\max }})}$}}\]</div>

where <div img="image6416.txt">\({\dot m_{z,\min }}\)</div>is the minimum air flow rate to the zone produced by reducing the capacity of the supply fan or by reducing the opening of the damper in the terminal box, if present, and  <div img="image6417.txt">\({\dot m_{z,\max }}\)</div> is the design air flow rate to the zone.

Note that for cooling <div img="image6418.txt">\({\dot Q_z} < 0.\)</div> The lowest <div img="image6419.txt">\({T_{set,z}}\)</div>is chosen as <div img="image6420.txt">\({T_{set}}\)</div>. <div img="image6421.txt">\({T_{set}}\)</div>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the unconstrained value of <div img="image6422.txt">\({T_{set}}\)</div>is less than the minimum setpoint temperature and there are no VAV terminal boxes, the fan capacity is increased so as to meet the zone cooling loads with the constrained value of <div img="image6423.txt">\({T_{set}}\)</div>:



<div>\[{\dot m_{fan}} = \sum\limits_z {{{\dot m}_{z,\min }}}  = \sum\limits_z {{{\dot Q}_z}/[{C_{p,air}} \cdot ({T_{set}} - {T_z})]} \]</div>

 This is more likely to occur in the ‘Temp First’ case. If the sum of the zone cooling loads is very small, the setpoint temperature is set to the maximum. <div img="image6425.txt">\({T_{set}}\)</div>will be applied to the node or nodes specified in the SetpointManager:WarmestTemperatureFlow object input.

### Multizone Heating Average

The input object SetpointManager:MultiZone:Heating:Average provides a setpoint manager that attempts to establish a supply air heating setpoint that will meet the heating load of multiple zones served by an HVAC air loop. The algorithm aggregates the predicted heating loads for all controlled zones served by an air loop (i.e., zones that have a thermostat object), and calculates the multizone average supply air heating setpoint temperature as follows:



IF ( <div img="image6426.txt">\({\dot Q_{zj}}\)</div>&gt; 0 ) THEN

<div>\[\overline {{T_{SP}}}  = \overline {{T_Z}}  + \left( {\frac{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{Zi}}} }}{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{Zi}}\cdot C{p_j}} }}} \right)\]</div>

END IF

<div>\[{\bar T_z} = {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j}} \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j}} \right)}}\]</div>



where,

<div img="image6429.txt">\({\bar T_{SP}}\)</div>                  = average supply air setpoint temperature (°C)

<div img="image6430.txt">\(NumControlZones\)</div>= number of controlled zones (i.e., zones that contain thermostat objects) served by the air loop (-)

<div img="image6431.txt">\({\dot Q_{Zj}}\)</div>= sensible heating load required to reach the zone air temperature setpoint for the *j*<sup>th</sup> controlled zone at current time step (W)

<div img="image6432.txt">\({\dot m_{Zj}}\)</div>= air mass flow rate being supplied by the air loop to the *j*<sup>th</sup> controlled zone, lagged by one HVAC simulation time step (kg/s)

<div img="image6433.txt">\(C{p_j}\)</div>= specific heat of supply air for the j<sup>th</sup> controlled zone (J/kg-K)

<div img="image6434.txt">\({T_{Zj}}\)</div>= air node temperature for the *j*<sup>th</sup> controlled zone (°C)

<div img="image6435.txt">\({\overline T_Z}\)</div>= average zone air node temperature weighted by the heat capacity rate of the supply air streams for the controlled zones served by the air loop (°C)

<div img="image6436.txt">\(TotZones\)</div>= total number of zones served by the air loop (-)

Note that for heating <div img="image6437.txt">\({\dot Q_{Zj}} > 0.\)</div> The average supply air setpoint temperature <div img="image6438.txt">\({\bar T_{SP}}\)</div> is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone sensible heating loads is extremely small (i.e., no heating load), the setpoint temperature is set to the minimum. <div img="image6439.txt">\({\bar T_{SP}}\)</div>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Heating:Average object.

### Multizone Cooling Average

The input object SetpointManager:MultiZone:Cooling:Average provides a setpoint manager that attempts to establish a supply air cooling setpoint that will meet the cooling load of multiple zones served by an HVAC air loop. The algorithm aggregates the predicted cooling loads for all controlled zones served by an air loop (i.e., zones that have a thermostat object), and calculates the multizone average supply air cooling setpoint temperature as follows:



IF ( <div img="image6440.txt">\({\dot Q_{zj}}\)</div>&lt; 0 ) THEN

<div>\[\overline {{T_{SP}}}  = \overline {{T_Z}}  + \left( {\frac{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{Zi}}} }}{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{Zi}}\cdot C{p_j}} }}} \right)\]</div>

END IF

<div>\[{\bar T_z} = {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j}} \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j}} \right)}}\]</div>

Note that for cooling <div img="image6443.txt">\({\dot Q_{Zj}} < 0.\)</div> The average supply air setpoint temperature <div img="image6444.txt">\({\bar T_{SP}}\)</div>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone sensible cooling loads is extremely small (i.e., no cooling load), the setpoint temperature is set to the maximum. <div img="image6445.txt">\({\bar T_{SP}}\)</div>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Cooling:Average object.

### Multizone Minimum Humidity Average

The input object SetpointManager:MultiZone:MinimumHumidity:Average provides a setpoint manager that attempts to establish a supply air minimum humidity ratio setpoint that will meet the humidification load of multiple zones served by an HVAC air loop.  This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a humidifying setpoint schedule), and uses moisture mass balances to calculate the average supply air minimum humidity ratio setpoint as follows:

IF ( <div img="image6446.txt">\({\dot Q_{lzj}}\)</div>&gt; 0 ) THEN

<div>\[{\bar \omega_{SP}} = {\bar \omega_Z} + {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}\]</div>

END IF

<div>\[{\bar \omega_Z}{ =_\,}{{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}\]</div>

where,

<div img="image6449.txt">\({\bar \omega_{SP}}\)</div>= average supply air minimum humidity ratio setpoint (kg H<sub>2</sub>O/kg air)

<div img="image6450.txt">\(NumControlZones\)</div>= number of controlled zones (i.e., zones that contain humidistat objects with humidifying setpoint schedule) served by the air loop (-)

<div img="image6451.txt">\({\dot Q_{lZj}}\)</div>= latent (humidification) load required to reach the zone air humidifying setpoint for the *j*<sup>th</sup> controlled zone at current time step (kg H<sub>2</sub>O/s)

<div img="image6452.txt">\({\dot m_{Zj}}\)</div>= air mass flow rate being supplied by the air loop to the *j*<sup>th</sup> controlled zone, lagged by one HVAC simulation time step (kg/s)

<div img="image6453.txt">\({\omega_{Zj}}\)</div>= air node humidity ratio for the jth controlled zone (kg H<sub>2</sub>O/kg air)

<div img="image6454.txt">\({\bar \omega_Z}\)</div>= average zone air node humidity ratio weighted by supply air mass flow rate for the controlled zones served by the air loop (kg H<sub>2</sub>O/kg air)

<div img="image6455.txt">\(TotZones\)</div>= total number of zones served by the air loop (-)

Note that a positive latent load means humidification is required. The average supply air minimum humidity ratio setpoint <div img="image6456.txt">\({\bar \omega_{SP}}\)</div>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the sum of the zone latent humidification loads is extremely small (i.e., no humidification load), the humidity ratio setpoint is set to the minimum. <div img="image6457.txt">\({\bar \omega_{SP}}\)</div>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:MinimumHumidity:Average object. A humidification component (e.g., an electric humidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture addition rate.

All setpoint managers are executed at the beginning of the simulation time step. Therefore, the calculated setpoint is based on the resulting zone air node humidity ratios and supply air mass flow rates for the previous simulation time step.

### Multizone Maximum Humidity Average

The input object SetpointManager:MultiZone:MaximumHumidity:Average provides a setpoint manager that attempts to establish a supply air maximum humidity ratio setpoint that will meet the dehumidification load of multiple zones served by an HVAC air loop. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a dehumidifying setpoint schedule), and uses moisture mass balances to calculate the average supply air maximum humidity ratio as follows:

IF ( <div img="image6458.txt">\({\dot Q_{lzj}}\)</div>&lt; 0 ) THEN

<div>\[{\bar \omega_{SP}} = {\bar \omega_Z} + {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}\]</div>

END IF

<div>\[{\bar \omega_Z}{ =_\,}{{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}\]</div>

Note that a negative latent load means dehumidification is required. The average supply air maximum humidity ratio setpoint <div img="image6461.txt">\({\bar \omega_{SP}}\)</div>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the sum of the zone latent dehumidification loads is extremely small (i.e., no dehumidification load), the humidity ratio setpoint is set to the maximum. <div img="image6462.txt">\({\bar \omega_{SP}}\)</div>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:MaximumHumidity:Average object. A dehumidification component (e.g., an desiccant dehumidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate. In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determines the minimum supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone (ref: Controller:WaterCoil).

### MultiZone Minimum Humidity Supply Air Reset

The input object SetpointManager:MultiZone:Humidity:Minimum provides a setpoint manager that attempts to establish a supply air minimum humidity ratio setpoint that will meet the humidification load of zone with the critical humidification requirement at each time step served by an HVAC air loop at the zone actual supply air mass flow rate.  This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a humidifying setpoint schedule), and uses moisture mass balances to calculate the supply air minimum humidity ratio setpoint.  The algorithm loops over all the zones that the system can humidify and calculates the setpoint based on a zone with the highest humidity ratio setpoint requirement as follows:

IF (<div img="image6463.txt">\({\dot Q_{lzj}}\)</div>&gt; 0) THEN

<div>\[{\omega_{SP\;Zj}} = {\omega_{Zj}} + {{{{\dot Q}_{lZj}}} \mathord{\left/ {\vphantom {{{{\dot Q}_{lZj}}} {{{\dot m}_{Zj}}}}} \right. } {{{\dot m}_{Zj}}}}\]</div>

END IF

<div>\[{\omega_{SP\;Zj}} = MAX\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Min}}} \right)\]</div>

<div>\[{\omega_{SP}} = MIN\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Max}}} \right)\]</div>

where,

<div img="image6467.txt">\({\omega_{SP}}\)</div>= supply air humidity ratio setpoint (kg/kg)

<div img="image6468.txt">\({\dot Q_{lzj}}\)</div>= latent load required to reach the zone air setpoint for the *j*<sup>th</sup> controlled zone at current time step (kg H<sub>2</sub>O/s)

<div img="image6469.txt">\({\dot m_{Zj}}\)</div>= actual mass flow rate supplied by the air loop to the *j*<sup>th</sup> controlled zone, (kg/s)

<div img="image6470.txt">\({\omega_{Zj}}\)</div>= air node humidity ratio for the j<sup>th</sup> controlled zone (kg/kg)

<div img="image6471.txt">\({\omega_{SP\;Zj}}\)</div>= supply air humidity ratio setpoint for the j<sup>th</sup> controlled zones (kg/kg)

<div img="image6472.txt">\({\omega_{SP\;Min}}\)</div>= user-specified supply air minimum humidity ratio setpoint (kg/kg)

<div img="image6473.txt">\({\omega_{SP\;Max}}\)</div>= user-specified supply air maximum humidity ratio setpoint (kg/kg)

Note that a positive latent load means humidification is required. The supply air minimum humidity ratio setpoint <div img="image6474.txt">\({\omega_{SP}}\)</div>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the humidification load for all zones in the air loop is extremely small (i.e., no humidification load), the humidity ratio setpoint is set to the user input minimum value. <div img="image6475.txt">\({\omega_{SP}}\)</div>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Humidity:Minimum object. A humidification component (e.g., an electric humidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture addition rate.

### MultiZone Maximum Humidity Supply Air Reset

The input object SetpointManager:MultiZone:Humidity:Maximum provides a setpoint manager that attempts to establish a supply air maximum humidity ratio setpoint that will meet the dehumidification load of the zone with the critical dehumidification requirement at each time step served by an HVAC air loop at the zone actual supply air mass flow rate. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a dehumidifying setpoint schedule), and uses moisture mass balances to calculate the supply air maximum humidity ratio setpoint.  The algorithm loops over all the zones that the system can dehumidify and calculates the setpoint based on a zone with the lowest humidity ratio setpoint requirement as follows:

IF (<div img="image6476.txt">\({\dot Q_{lzj}}\)</div>&lt; 0) THEN

<div>\[{\omega_{SP\;Zj}} = {\omega_{Zj}} + {{{{\dot Q}_{lZj}}} \mathord{\left/ {\vphantom {{{{\dot Q}_{lZj}}} {{{\dot m}_{Zj}}}}} \right. } {{{\dot m}_{Zj}}}}\]</div>

END IF

<div>\[{\omega_{SP\;Zj}} = MAX\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Min}}} \right)\]</div>

<div>\[{\omega_{SP}} = MIN\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Max}}} \right)\]</div>

Note that a negative latent load means dehumidification is required. The supply air maximum humidity ratio setpoint <div img="image6480.txt">\({\omega_{SP}}\)</div>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the dehumidification load for all zones in the air loop is extremely small (i.e., no dehumidification load), the humidity ratio setpoint is set to the user input maximum value. <div img="image6481.txt">\({\omega_{SP}}\)</div>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Humidity:Maximum object. A dehumidification component (e.g., an desiccant dehumidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate. In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determines the minimum supply air temperature required to meet both the temperature (sensible) and dehumidification (latent) load in the control zone (ref: Controller:WaterCoil).

### Follow Outdoor Air Temperature

The input object SetpointManager:FollowOutdoorAirTemperature provides a setpoint manager that is used to place a temperature setpoint on a system node that is derived from the current outdoor air environmental conditions.  The outdoor air conditions are obtained from the weather information during the simulation.

IF (ReferenceTemperatureType == OutdoorWetBulb)

    Setpoint = OutdoorWetBulbTemp + OffSet

ELSEIF (ReferenceTemperatureType == OutdoorDryBulb)

    Setpoint = OutdoorDryBulbTemp + OffSet

ENDIF

Setpoint = MAX(Setpoint, MinSetPoint)

Setpoint = MIN(Setpoint, MaxSetPoint)

MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object SetpointManager:FollowOutdoorAirTemperature.

### Follow System Node Temperature

The input object SetpointManager:FollowSystemNodeTemperature provides a temperature setpoint on a system node that is derived from the current temperatures at a separate system node.  The current value of the temperature at a reference node are obtained and used to generate setpoint on a second system node.  If the reference node is also designated to be an outdoor air (intake) node, then this setpoint manager can be used to follow outdoor air conditions that are adjusted for altitude.

IF (ReferenceTemperatureType == NodeWetBulb)

    Setpoint = NodeWetbulbTemp + OffSet

ELSEIF (ReferenceTemperatureType == NodeDryBulb)

    Setpoint = NodeDrybulbTemp + OffSet

ENDIF



Setpoint = MAX(Setpoint, MinSetPoint)

Setpoint = MIN(Setpoint, MaxSetPoint)

MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object SetpointManager:FollowSystemNodeTemperature.

### Follow Ground Temperature

The input object SetpointManager:FollowGroundTemperature provides a temperature setpoint on a system node that is derived from a current ground temperature.  The ground temperatures are specified in different Site:GroundTemperature:\* objects and used during the simulation.  This setpoint manager is primarily intended for condenser or plant loops using some type of ground heat exchanger.



IF (ReferenceGroundTemperatureObjectType == BuildingSurface)

    Setpoint = GroundTemp + OffSet

ELSEIF (ReferenceGroundTemperatureObjectType == Shallow)

    Setpoint = GroundTemp\_Surface + OffSet

ELSEIF (ReferenceGroundTemperatureObjectType == Deep)

    Setpoint = GroundTemp\_Deep + OffSet

ELSEIF (ReferenceTGroundTemperatureObjectType == FCfactorMethod)

    Setpoint = GroundTemp\_FC + OffSet

ENDIF

Setpoint = MAX(Setpoint, MinSetPoint)

Setpoint = MIN(Setpoint, MaxSetPoint)

* *

Where,

GroundTemp = Current ground temperature (C)

(Ref: Site:GroundTemperature:BuildingSurface)

GroundTemp\_Surface = Current surface ground temperature  (C)

(Ref: Site:GroundTemperature:Shallow)

GroundTemp\_Deep  = Current deep ground temperature  (C)

(Ref: Site:GroundTemperature:Deep)

GroundTemp\_FC = Current ground temperature defined F or C factor method (C)

(Ref: Site:GroundTemperature:FCfactorMethod)

MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object SetpointManager:FollowGroundTemperature.

### Condenser Entering Water Temperature Reset

The object resets the condenser entering water temperature to the optimal cooling tower water set point temperature that will result in minimum net energy consumption for the chiller and cooling tower plant. This chiller-tower optimization scheme uses one curve to determine the optimum condenser entering water temperature for a given time step and two other curves to place boundary conditions on the “optimized” set point value. The optimized condenser entering water temperature may not be valid every timestep then will be limited algorithmically by two boundary curves. The first of these boundary curves is given by:

*MinDsnWB = C1 + C2\*OaWb + C3\*WPLR + C4\*TwrDsnWB + C5\*NF*

where:

*C1-C5* = curve coefficients

*OaWb* = outside air wetbulb for current timestep, C

*TwrDsnWB* = Tower design inlet Air Wet-Bulb Temperature, C

*WPLR* = Weighted PLR

    = ChillerCoolingLoadThisTimestep / NominalChillerCapacity

NF = Normalized condenser water flow per unit of tower capacity, m3/W

      = Design Tower Flow Rate / Design Tower Capacity *(typically 5.382E-8 m3/s, i.e., 3 gpm/ton)*

MinDsnWB is compared against the design tower wetbulb. This curve is usually a function of Weighted PLR and NF. So if NF is constant at 5.382E-8 m3/s (3 gpm/ton), the curve can be depicted as follows:

![闒粀闀粀](EngineeringReference/media/image6482.png)

Figure 292. Minimum Tower Design Wet Bulb Boundary Condition

The second boundary curve is given by:

*MinActualWb = C1 + C2\*MinDsnWB + C3\*WPLR + C4\*TwrDsnWB + C5\*NF*

where,

*C1-C5 = curve coefficients*

*MinDsnWB = from first boundary equation, C*

*TwrDsnWB = Tower design inlet Air Wet-Bulb Temperature, C*

*WPLR = Weighted PLR*

*           = ChillerCoolingLoadThisTimestep / NominalChillerCapacity*

*NF = Normalized condenser water flow per unit of tower capacity, m3/W*

*      = Design Tower Flow Rate / Design Tower Capacity (typically 5.382E-8 m3/s, i.e., 3 gpm/ton)*

MinActualWb is compared against this time step’s outside air wet bulb. This curve is usually a function of MinDesignWB, WeightedRatio and TwrDesignWB. So if TwrDesignWB is constant at 25.6 °C (78 °F), and NF = 5.382E-8 m3/s (3 gpm/ton), the curve can be depicted as follows:

![闒粀闀粀](EngineeringReference/media/image6483.png)

Figure 293. Minimum Wet Bulb Boundary Condition

The Optimized Condenser Entering Water Temperature is calculated with this equation:

*OptCondEntTemp = C1 + C2\*OaWb + C3\*WPLR + C4\*TwrDsnWB + C5\*NF*

where,

*C1-C5 = curve coefficients*

*OaWB = this timestep’s outside air wetbulb, C*

*TwrDsnWB = Tower design inlet Air Wet-Bulb Temperature, C*

*WPLR = Weighted PLR*

*           = ChillerCoolingLoadThisTimestep / NominalChillerCapacity*

*NF = Normalized condenser water flow per unit of tower capacity, m3/W*

*      = Design Tower Flow Rate / Design Tower Capacity (typically 5.382E-8 m3/s, i.e., 3 gpm/ton)*

A graph of the curve can be depicted as follows:

![闒粀闀粀](EngineeringReference/media/image6484.png)

Figure 294. Optimum EWT vs PLR & OaWb



The optimized condenser entering water temperature is calculated but is not necessarily used each timestep. If OptCondEntTemp does not fall within the bounds established by MinDsnWB and MinActualWb, then the value from the Default Condenser Entering Water Temperature Schedule is used for the Condenser Entering Water Set Point instead.

### Ideal Condenser Entering Water Temperature Reset

The object determines a “near-optimal” condenser water entering set point at each time step that will result in minimum net energy consumption for the chiller and cooling tower plant. The “ideal” chiller-tower optimization scheme uses a search algorithm to find the ideal optimal setpoint at a given timestep. This requires resimulating HVAC systems at each timestep until finding an “optimal” condenser water entering setpoint (OptSetpoint) which gives the minimum total chiller, cooling tower, chilled water pump and condenser water pump power consumption (TEC). The OptSetpoint falls between realistic minimum and maximum boundaries, which are set by the user. The minimum boundary is determined based on the minimum lift (user input) and evaporator leaving water temperature. The maximum boundary is specified by the user. It is assumed that a single minimum point exists between these boundaries. The following steps are used to find “optimal” setpoint:

1)   Set an initial setpoint value for the iteration to a user-defined maximum condenser entering water temperature (Toptset<sub>1</sub>) and calculate TEC.

2)   Decrease the setpoint value by 1˚C (Toptset<sub>2</sub>=Toptset<sub>1</sub>–1˚C) and calculate TEC.

3)   Compare the TEC in Step 1 (TEC<sub>1</sub>) and TEC in Step 2 (TEC<sub>2</sub>), i.e., (dTEC<sub>1</sub>=TEC<sub>1</sub>–TEC<sub>2</sub>).

4)   If dTEC<sub>1</sub> is negative, stop the iteration and set the “optimal” setpoint to Toptset<sub>1</sub>.

5)   If dTEC<sub>1</sub> is positive, Decrease the setpoint value by 1˚C and calculate TEC. Compare the TECs and repeat this step (i.e., dTEC<sub>N</sub>=TEC<sub>N</sub>–TEC<sub>N+1</sub>) until either Toptset<sub>N+1</sub> reaches to the minimum boundary value or dTEC<sub>N</sub> becomes negative.

6)   If Toptset<sub>N</sub> reaches to the minimum boundary value and still dTEC<sub>N</sub> is positive, set the “optimal” setpoint to Toptset<sub>N+1</sub>.

7)   If TEC<sub>N</sub> becomes negative, decrease Toptset<sub>N-1</sub> by 0.2˚C and calculate TEC. Compare the TECs and repeat this step (i.e., dTEC<sub>M</sub>=TEC<sub>M</sub>–TEC<sub>M+1</sub>) until dTEC<sub>M</sub> becomes negative. Then set the “optimal” setpoint to Toptset<sub>M+1</sub>.

Solar Collectors
----------------

Solar collectors are devices that convert solar energy into thermal energy by raising the temperature of a circulating heat transfer fluid.  The fluid can then be used to heat water for domestic hot water usage or space heating.  Flat-plate solar collectors using water as the heat transfer fluid, Integral-Collector Storage solar collectors using water and unglazed transpired solar collectors using air are currently the only types of collector available in EnergyPlus.

### Flat-Plate Solar Collectors

The input object SolarCollector:FlatPlate:Water provides a model for flat-plate solar collectors that are the most common type of collector.  Standards have been established by ASHRAE for the performance testing of these collectors (ASHRAE 1989; 1991) and the Solar Rating and Certification Corporation (SRCC) publishes a directory of commercially available collectors in North America (SRCC 2003).

The EnergyPlus model is based on the equations found in the ASHRAE standards and Duffie and Beckman (1991).  This model applies to glazed and unglazed flat-plate collectors, as well as banks of tubular, i.e. evacuated tube, collectors.

#### Solar and Shading Calculations

The solar collector object uses a standard EnergyPlus surface in order to take advantage of the detailed solar and shading calculations.  Solar radiation incident on the surface includes beam and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces.  Shading of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.  Likewise, the collector surface can shade other surfaces, for example, reducing the incident radiation on the roof beneath it.

#### Thermal Performance

The thermal efficiency of a collector is defined as the ratio of the useful heat gain of the collector fluid versus the total incident solar radiation on the gross surface area of the collector.

<div>\[\eta  = \frac{{(q/A)}}{{{I_{solar}}}}\]</div>

where

q = useful heat gain

A = gross area of the collector

I<sub>solar</sub> = total incident solar radiation

Notice that the efficiency h is only defined for I<sub>solar</sub> &gt; 0.

An energy balance on a solar collector with double glazing shows relationships between the glazing properties, absorber plate properties, and environmental conditions.

<div>\[\frac{q}{A} = {I_{solar}}{\tau_{g1}}{\tau_{g2}}{\alpha_{abs}} - \frac{{T_{abs}^4 - T_{g2}^4}}{{{R_{rad}}}} - \frac{{{T_{abs}} - {T_{g2}}}}{{{R_{conv}}}} - \frac{{{T_{abs}} - {T_{air}}}}{{{R_{cond}}}}\]</div>

where

t<sub>g1</sub> = transmittance of the first glazing layer

t<sub>g2</sub> = transmittance of the second glazing layer

a<sub>abs</sub> = absorptance of the absorber plate

R<sub>rad</sub> = radiative resistance from absorber to inside glazing

R<sub>conv</sub> = convective resistance from absorber to inside glazing

R<sub>cond</sub> = conductive resistance from absorber to outdoor air through the insulation

T<sub>abs</sub> = temperature of the absorber plate

T<sub>g2</sub> = temperature of the inside glazing

T<sub>air</sub> = temperature of the outdoor air

The equation above can be approximated with a simpler formulation as:

<div>\[\frac{q}{A} = {F_R}\left[ {{I_{solar}}(\tau \alpha ) - {U_L}({T_{in}} - {T_{air}})} \right]\]</div>

where

F<sub>R</sub> = an empirically determined correction factor

(ta) = the product of all transmittance and absorptance terms

U<sub>L</sub> = overall heat loss coefficient combining radiation, convection, and conduction terms

T<sub>in</sub> = inlet temperature of the working fluid

Substituting this into Equation ,

<div>\[\eta  = {F_R}(\tau \alpha ) - {F_R}{U_L}\frac{{({T_{in}} - {T_{air}})}}{{{I_{solar}}}}\]</div>

A linear correlation can be constructed by treating F<sub>R</sub>(ta) and -F<sub>R</sub>U<sub>L</sub> as characteristic constants of the solar collector:

<div>\[\eta  = {c_0} + {c_1}\frac{{\left( {{T_{in}} - {T_{air}}} \right)}}{{{I_{solar}}}}\]</div>

Similarly, a quadratic correlation can be constructed using the form:

<div>\[\eta  = {c_0} + {c_1}\frac{{\left( {{T_{in}} - {T_{air}}} \right)}}{{{I_{solar}}}} + {c_2}\frac{{{{\left( {{T_{in}} - {T_{air}}} \right)}^2}}}{{{I_{solar}}}}\]</div>

Both first- and second-order efficiency equation coefficients are listed in the *Directory of SRCC Certified Solar Collector Ratings*.

#### Incident Angle Modifiers

As with regular windows the transmittance of the collector glazing varies with the incidence angle of radiation.  Usually the transmittance is highest when the incident radiation is normal to the glazing surface.  Test conditions determine the efficiency coefficients for normal incidence.  For off-normal angles, the transmittance of the glazing is modified by an *incident angle modifier* coefficient.

<div>\[{K_{\tau \alpha }} = \frac{{\left( {\tau \alpha } \right)}}{{{{\left( {\tau \alpha } \right)}_n}}}\]</div>

Additional testing determines the incident angle modifier as a function of incident angle q.  This relationship can be fit to a first-order, linear correlation:

<div>\[{K_{\tau \alpha }} = 1 + {b_0}\left( {\frac{1}{{\cos \theta }} - 1} \right)\]</div>

or a second-order, quadratic correlation:

<div>\[{K_{\tau \alpha }} = 1 + {b_0}\left( {\frac{1}{{\cos \theta }} - 1} \right) + {b_1}{\left( {\frac{1}{{\cos \theta }} - 1} \right)^2}\]</div>

The incident angle modifier coefficients *b<sub>0</sub>* and *b<sub>1</sub>* are usually negative, although some collectors have a positive value for *b<sub>0</sub>*.  Both first- and second-order incident angle modifier equation coefficients are listed in the *Directory of SRCC Certified Solar Collector Ratings*.

The SRCC incident angle modifier equation coefficients are only valid for incident angles of 60 degrees or less.  Because these curves can be valid yet behave poorly for angles greater than 60 degree, the EnergyPlus model cuts off collector gains for incident angles greater than 60 degrees.

For flat-plate collectors, the incident angle modifier is generally symmetrical.  However, for tubular collectors the incident angle modifier is different depending on whether the incident angle is parallel or perpendicular to the tubes.  These are called bi-axial modifiers.  Some special flat-plate collectors may also exhibit this asymmetry.  The current model cannot yet handle two sets of incident angle modifiers.  In the meantime it is recommended that tubular collectors be approximated with caution using either the parallel or perpendicular correlation.

Incident angle modifiers are calculated separately for sun, sky, and ground radiation.  The net incident angle modifier for all incident radiation is calculated by weighting each component by the corresponding modifier.

<div>\[{K_{\tau \alpha ,net}} = \frac{{{I_{beam}}{K_{\tau \alpha ,beam}} + {I_{sky}}{K_{\tau \alpha ,sky}} + {I_{gnd}}{K_{\tau \alpha ,gnd}}}}{{{I_{beam}} + {I_{sky}} + {I_{gnd}}}}\]</div>

For sky and ground radiation the incident angle is approximated using Brandemuehl and Beckman's equations:

<div>\[{\theta_{sky}} = 59.68 - 0.1388\phi  + 0.001497{\phi ^2}\]</div>

<div>\[{\theta_{ground}} = 90.0 - 0.5788\phi  + 0.002693{\phi ^2}\]</div>

where f is the surface tilt in degrees.

The net incident angle modifier is then inserted into the useful heat gain equation :

<div>\[\frac{q}{A} = {F_R}\left[ {{I_{solar}}{K_{\tau \alpha ,net}}{{(\tau \alpha )}_n} - {U_L}({T_{in}} - {T_{air}})} \right]\]</div>

Equation is also modified accordingly.

<div>\[\eta  = {F_R}{K_{\tau \alpha ,net}}{(\tau \alpha )_n} - {F_R}{U_L}\frac{{({T_{in}} - {T_{air}})}}{{{I_{solar}}}}\]</div>

#### Outlet Temperature

Outlet temperature is calculated using the useful heat gain q as determined by Equation , the inlet fluid temperature T<sub>in</sub>, and the mass flow rate available from the plant simulation:

<div>\[\frac{q}{A} = \dot m{c_p}({T_{out}} - {T_{in}})\]</div>

where

<div img="image6500.txt">\(\dot m\)</div> = fluid mass flow rate through the collector

c<sub>p</sub> = specific heat of the working fluid

Solving for T<sub>out</sub>,

<div>\[{T_{out}} = {T_{in}} + \frac{q}{{\dot m{c_p}A}}\]</div>

If there is no flow through the collector, T<sub>out</sub> is the stagnation temperature of the fluid.  This is calculated by setting the left side of Equation to zero and solving for T<sub>in</sub> (which also equals T<sub>out</sub> for the no flow case).

#### References

ASHRAE.  1989.  ASHRAE Standard 96-1980 (RA 89):  Methods of Testing to Determine the Thermal Performance of Unglazed Flat-Plate Liquid-Type Solar Collectors.  Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE.  1991.  ASHRAE Standard 93-1986 (RA 91):  Methods of Testing to Determine the Thermal Performance of Solar Collectors.  Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Duffie, J. A., and Beckman, W. A.  1991.  Solar Engineering of Thermal Processes, Second Edition.  New York:  Wiley-Interscience.

Solar Rating and Certification Corporation.  2004.  Directory of SRCC Certified Solar Collector Ratings, OG 100.  Cocoa, Florida:  Solar Rating and Certification Corporation.

### Integral-collector-storage (ICS) Solar Collector

Solar collectors with integral storage unit models use SolarCollector:IntegralCollectorStorage object, and the characteristics parameter inputs of this collector are provided by the SolarCollectorPerformance:IntegralCollectorStorage object. This model is based on detailed Energy Balance equations of solar collectors that integrates storage in it. This model has two options to represent the collector bottom outside boundary conditions: AmbientAir, and OtherSideConditionsModel. AmbientAir simply applies outside air temperature using combined convection and radiation conductance, and the OtherSideConditionsModel applies combined radiation and convection models that exiats in a naturally ventilated cavity to represent the collector bottom outside boundary condition. The later boundary condition accounts for the shading of the collector on the underlying surface, hence, the ICS collector can be assumed as an integral part of the building envelope. Schamtic diagram of a rectangular ICS solar collector is shown in Figure 295 below:

![](EngineeringReference/media/image6502.png)

Figure 295. Schematic diagram of rectangular Integrated Collector Storage unit

#### Solar and Shading Calculations

The solar collector object uses a standard EnergyPlus surface in order to take advantage of the detailed solar and shading calculations. Solar radiation incident on the surface includes beam and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces. Shading of the collector by other surfaces, such as nearby buildings or trees, is also taken into account. Likewise, the collector surface shades the roof surface beneath it, hence no direct solar radiation incident on the roof surface. The collector and the roof outside boundary conditions should be specified as OtherSideConditionModel to account for solar collector shading impact on the roof surface.

#### Mathematical Model

The integral-collector-storage (ICS) solar collector is represented using two transient energy balance equations shown below.  These equations represent the energy balance equation for the absorber plate, and the water in the collector.

<div>\[{m_p}{C_p}\frac{{d{T_p}}}{{dt}} = A \cdot \left[ {{{\left( {\tau \alpha } \right)}_e} \cdot {I_t} - {h_{pw}}\left( {{T_p} - {T_w}} \right) - {U_t}\left( {{T_p} - {T_a}} \right)} \right]\]</div>

<div>\[{m_w}{C_w}\frac{{d{T_w}}}{{dt}} = A \cdot \left[ {{h_{pw}}\left( {{T_p} - {T_w}} \right) - {U_b}\left( {{T_w} - {T_{OSC}}} \right) - {U_s}\left( {{T_w} - {T_a}} \right)} \right] - {\dot m_w}{C_w}\left( {{T_w} - {T_{wi}}} \right)\]</div>

Where,

*m<sub>p</sub>C<sub>p</sub>*<sub>      </sub>= thermal capacity of the absorber surface, J/°C

A        = collector gross area, m<sup>2</sup>

*(ta)*<sub>e</sub>    = transmittance-absorptance product of the absorber plate and cover system

*I<sub>t</sub>*        = total solar irradiation, (W/m<sup>2</sup>)

*h<sub>pw</sub>*      = convective heat transfer coefficient from absorber plate to water, (W/m2°K)

*U<sub>t</sub>*        = overall heat loss coefficient from absorber to the ambient air, (W/m2 °K)

*T<sub>p</sub>*        = absorber plate average temperature, (°C)

*T<sub>w</sub>*       = collector water average temperature, (°C)

*T<sub>a</sub>*        = ambient air temperature, (°C)

*m<sub>w</sub>C<sub>pw</sub>* = thermal capacity of the water mass in the collector, (J/°C)

*U<sub>s</sub>*       = area-weighted conductance of the collector side insulation, (W/m<sup>2</sup>×°K)

*U<sub>b</sub>*       = conductance of the collector bottom insulation, (W/m<sup>2</sup>×°K)

*T<sub>osc</sub>*      =    outside temperature of bottom insulation determined from the other side condition model, (°C)

*T<sub>wi</sub>*       = Entering makeup or mains water temperature, (°C)

<div img="image6505.txt">\({\dot m_w}{C_w}\)</div>= water capacity flow through the collector, (W/°C)

The other side condition model boundary condition represented by the *T<sub>osc</sub>*, allows us to apply a realistic outside boundary condition for a collector mounted on a building roof.  This also accounts for the shading impact of the collector on the under-laying surface (roof).  On the other hand if ambient air boundary condition is specified, then the collector does not shade the underlying surface it is mounted on.

The two energy balance equation can be written as non-homogeneous first order DE with constant coefficients. The initial conditions for these equations are the absorber plate average temperature and the collector water average temperature at previous time steps.

<div>\[\frac{{d{T_p}}}{{dt}} = {a_1}{T_p} + {a_2}{T_w} + {a_3}\]</div>

<div>\[\frac{{d{T_w}}}{{dt}} = {b_1}{T_p} + {b_2}{T_w} + {b_3}\]</div>

<div>\[{a_1} =  - \left( {A \cdot {h_{pw}} + A \cdot {U_t}} \right)/\left( {{m_p} \cdot {C_p}} \right)\]</div>

<div>\[{a_2} = A \cdot {h_{pw}}{T_w}/\left( {{m_p} \cdot {C_p}} \right)\]</div>

<div>\[{a_3} = A \cdot {\left( {\tau \alpha } \right)_e} \cdot {I_t} + A \cdot {U_t}{T_a}\]</div>

<div>\[{b_1} = A \cdot {h_{pw}}{T_p}/\left( {{m_w} \cdot {C_w}} \right)\]</div>

<div>\[{b_2} =  - \left( {A \cdot {h_{pw}} + A \cdot {U_b} + A \cdot {U_s} + {{\dot m}_w}{C_w}} \right)\]</div>

<div>\[{{\rm{b}}_{\rm{3}}} = {\rm{ }}\left( {A \cdot {U_b}{T_{osc}} + A \cdot {U_s}{T_a} + {{\dot m}_w}{C_w}{T_{wi}}} \right)\]</div>

The two coupled first order differential equation are solved analytically.  Auxiliary equation of the the coupled homogeneous differential equation is given by:

<div>\[{\lambda ^2} - ({a_1} + {b_2}) + ({a_1}{b_2} - {a_2}{b_1}) = 0\]</div>

This auxiliary quadratic equation has always two distinct real roots (l<sub>1</sub> and l<sub>2</sub>) hence the solution of the homogeneous equation is exponential, and the general solutions of the differential equations are given by:

<div>\[{T_p} =  {c_1}{e^{{l_1}t}} + {c_2}{e^{{l_2}t}} + A\]</div>

<div>\[{T_w} =  {r_1}{c_1}{e^{{l_1}t}} + {r_2}{c_2}{e^{{l_2}t}} + B\]</div>

The constant terms *A* and *B* are the particular solution of the non-homogeneous differential equations, the coefficients of the exponential terms (*c<sub>1</sub>*, *c<sub>2</sub>*, *r<sub>1</sub>*, and *r<sub>2</sub>*) are determined from the initial conditions of the absorber and collector water temperatures (*T<sub>p0</sub>*, *T<sub>w0</sub>*) and are given by:

<div>\[{r_1} =  ({l_1} - {a_1})/{a_2};\quad {r_2} =  ({l_2} - {a_1})/{a_2}\]</div>

<div>\[A =  ( - {a_3}{b_2} + {b_3}{a_2})/({a_1}{b_2} - {b_1}{a_2});\quad B =  ( - {a_1}{b_3} + {b_1}{a_3})/({a_1}{b_2} - {b_1}{a_2})\]</div>

<div>\[{c_1} =  ({r_2}{T_{p0}} - {T_{w0}} - {r_2}A + B)/({r_2} - {r_1});\quad {c_2} =  ({T_{w0}} - {r_1}{T_{p0}} + {r_1}A - B)/({r_2} - {r_1})\]</div>

#### Thermal Network Model:

The thermal network model requires energy balance for each of the collector covers as well.  The heat balance equation of the collector covers is assumed to obey steady state formulation by ignoring their thermal mass. The thermal-network representation of the ICS collector is shown in Figure 296. Also, the heat balance at each cover surface requires knowledge of the amount of solar fraction absorbed, which is determined from the ray tracing analysis. For the thermal network model shown above the overall top heat loss coefficient is determined from combination of the resistances in series as follows:

<div>\[{U_t} = {\left[ {{R_1} + {R_2} + {R_3}} \right]^{ - 1}}\]</div>

Or

<div>\[{U_t} = {\left[ {\frac{1}{{{h_{c,\,c1 - a}} + {h_{r,\,c1 - a}}}} + \frac{1}{{{h_{c,\,c2 - c1}} + {h_{r,\,c2 - c1}}}} + \frac{1}{{{h_{c,\,p - c2}} + {h_{r,\,p - c2}}}}} \right]^{ - 1}}\]</div>

The convection and radiation heat transfer coefficients in equation above are calculated based on temperatures at the previous time step and determined as described in the *Heat Transfer Coefficients* section.

![](EngineeringReference/media/image6522.png)

Figure 296. Thermal network diagram for ICS Solar Collector

***Collector Cover Heat Balance***

Ignoring the thermal mass of the collector cover, a steady state heat balance equations are formulated for each cover that allow us to determine cover temperatures.  The cover surface heat balance representation is shown in Figure 297 below.

![](EngineeringReference/media/image6523.png)

Figure 297. Collector Cover Surface Heat Balance

The steady state cover heat balance equation is given by:

<div>\[{q_{LWR,{\kern 1pt} 1}} + {q_{CONV,{\kern 1pt} 1}} + {q_{solar,{\kern 1pt} abs}} + {q_{LWR,{\kern 1pt} 2}} + {q_{CONV,{\kern 1pt} 2}} = 0\]</div>

Linearizing the longwave radiation exchange and representing the convection terms using the classical equation for Newton’s law of cooling, the equations for the temperatures of covers 1 and 2 are given by:

<div>\[{T_{c{\rm{1}}}} = \frac{{{\alpha_{c1}}{I_t} + {h_{r,{\kern 1pt} c1 - a}}{T_a} + {h_{c,{\kern 1pt} c1 - a}}{T_a} + {h_{r,{\kern 1pt} c2 - c1}}{T_{c2}} + {h_{c,{\kern 1pt} c2 - c1}}{T_{c2}}}}{{{h_{r,{\kern 1pt} c1 - a}} + {h_{c,{\kern 1pt} c1 - a}} + {h_{r,{\kern 1pt} c2 - c1}} + {h_{c,{\kern 1pt} c2 - c1}}}}\]</div>

<div>\[{T_{c2}} = \frac{{{\alpha_{c2}}{I_t} + {h_{r,{\kern 1pt} c2 - c1}}{T_{c1}} + {h_{c,{\kern 1pt} c2 - c1}}{T_{c1}} + {h_{r,{\kern 1pt} p - c2}}{T_p} + {h_{c,{\kern 1pt} p - c2}}{T_p}}}{{{h_{r,{\kern 1pt} c2 - c1}} + {h_{c,{\kern 1pt} c2 - c1}} + {h_{r,{\kern 1pt} p - c2}} + {h_{c,{\kern 1pt} p - c2}}}}\]</div>

Where,

*a<sub>c</sub>*   = the weighted average solar absorptance of covers *1* and *2*, (-)

*h<sub>r,c1-a</sub>*           = adjusted radiation heat transfer coefficient between cover *1* and the ambient air, (W/m<sup>2</sup>×K)

*h<sub>c,c1-a</sub>*           = convection heat transfer coefficient between cover *1* and the ambient, (W/m<sup>2</sup>×K)

*h<sub>r,c2-c1</sub>*          = radiation heat transfer coefficient between covers *1* and *2*, (W/m<sup>2</sup>×K)

*h<sub>c,c2-c1</sub>*          = convection heat transfer coefficient between covers *1* and *2*, (W/m<sup>2</sup>×K)

*h<sub>r,p-c2</sub>*           = radiation heat transfer coefficient between covers *2* and the absorber plate, (W/m<sup>2</sup>×K)

*h<sub>c,p-c2</sub>*           = convection heat transfer coefficient between covers *2* and the absorber plate, (W/m<sup>2</sup>×K)

*q<sub>LWR,1</sub>*          = longwave radiation exchange flux on side *1* of the collector cover, (W/m<sup>2</sup>)

*q<sub>CONV,1</sub>*         = convection heat flux on side *1* of the collector cover, (W/m<sup>2</sup>)

*q<sub>LWR,2</sub>*          = longwave radiation exchange flux on side *2* of the collector cover, (W/m<sup>2</sup>)

*q<sub>CONV,2</sub>*         = convection heat flux on side *2* of the collector cover, (W/m<sup>2</sup>)

*q<sub>solar,abs</sub>*         = net solar radiation absorbed by the collector cover, (W/m<sup>2</sup>)

*R*    = thermal resistance for each section along the heat flow path, (m<sup>2</sup>K/W)

#### Other Side Condition Model

ICS Solar Collectors are commonly mounted on building heat transfer surfaces hence the collectors shade the underlying heat transfer surface and require a unique boundary condition that reflects the air cavity environment created between the bottom of the collector surface and the underlying surface. The other side condition model that allows us to estimate the other side temperature, *T<sub>osc</sub>*, can be determined based on steady state heat balance using the known collector water temperature at the previous time step.

![](EngineeringReference/media/image6527.png)

Figure 298. Illustration for Other Side Condition Model

Ignoring thermal mass of the collector bottom insulation, steady state surface heat balance can be formulated on the outer plane of the collector bottom surface facing the cavity as shown in Figure 4.  The heat balance equation on the outer plane of the collector bottom surface is given by:

<div>\[{q_{cond}} + {q_{conv,{\kern 1pt} cav}} + {q_{rad,{\kern 1pt} cav}} = 0\]</div>

Substituting the equations for each term in the above equation yields:

<div>\[{U_L}\left( {{T_w} - {T_{osc}}} \right) + {h_{c,{\kern 1pt} cav}}\left( {{T_{a,{\kern 1pt} cav}} - {T_{osc}}} \right) + {h_{r,{\kern 1pt} cav}}\left( {{T_{so}} - {T_{osc}}} \right) = 0\]</div>

Simplifying yields the bottom insulation other side condition temperature:

<div>\[{T_{osc}} = \frac{{{U_L}{T_w} + {h_{c,{\kern 1pt} cav}}{T_{a,{\kern 1pt} cav}} + {h_{r,{\kern 1pt} cav}}{T_{so}}}}{{{U_L} + {h_{c,{\kern 1pt} cav}} + {h_{r,{\kern 1pt} cav}}}}\]</div>

The cavity air temperature is determined from cavity air heat balance as follows:

<div>\[{T_{a,{\kern 1pt} cav}} = \frac{{{h_{c,{\kern 1pt} cav}}A{T_{osc}} + {{\dot m}_{vent}}Cp{T_a} + {h_{c,{\kern 1pt} cav}}A{T_{so}}}}{{{h_{c,{\kern 1pt} cav}}A + {{\dot m}_{vent}}Cp + {h_{c,{\kern 1pt} cav}}A}}\]</div>

Where

*h<sub>r,\\ cav</sub>*            = linearized radiation coefficient for underlying surface in the cavity, (W/m<sup>2</sup>×K)

*h<sub>c,\\ cav</sub>*           = convection coefficient for underlying surface in the cavity, (W/m<sup>2</sup>×K)

*T<sub>so</sub>*   = the outside face temperature of the underlying heat transfer surface, (ºC)

<div img="image6532.txt">\({\dot m_{vent}}\)</div>          = air mass flow rate due to natural ventilation, (kg/s)

*q<sub>cond</sub>*            = conduction heat flux though the insulation bottom and, (W/m<sup>2</sup>)

*q<sub>conv,cav</sub>*         = convection heat flux between the collector bottom outside surface and the cavity air, (W/m<sup>2</sup>)

*q<sub>rad,cav</sub>*          =          longwave radiation exchange flux between the collector bottom outside surface and the outside surface of the underlying surface, (W/m<sup>2</sup>)

The cavity air temperature is determined from the cavity air energy balance.  The air heat balance requires the ventilated cavity air natural ventilation rates.  The calculation of the ventilation rate is described else where in this document. The SurfaceProperty:ExteriorNaturalVentedCavity, object is required to describe the surface properties, the characteristics of the cavity and opening for natural ventilation.

#### Heat Transfer Coefficients

The equations used to determine for the various heat transfer coefficients in the absorber and water heat balance equations are given below. The absorbed solar energy is transferred to the water by convection.  Assuming natural convection dominated heat transfer for a hot surface facing down and a clod surface facing down the following correlation for Nusselt number by Fujii and Imura (1972).  The Nusselt number for hot surface facing down ward is given by:

<div>\[Nu = 0.56{\left( {Gr \cdot \Pr  \cdot cos{\kern 1pt} \theta } \right)^{1/5}}\quad {10^5} < Gr \cdot Pr < {10^{11}}\]</div>

The Nusselt number for hot surface upward and cold surface facing down is given by:

<div>\[Nu = 0.13{\left( {Gr \cdot \Pr } \right)^{1/3}}\quad Gr \cdot Pr < 5.0 \times {10^8}\]</div>

<div>\[Nu = 0.16{\left( {Gr \cdot \Pr } \right)^{1/3}}\quad Gr \cdot Pr > 5.0 \times {10^8}\]</div>

<div>\[Gr = {{g{\beta_{\rm{v}}}\left( {{T_p} - {T_w}} \right)L_c^3} \mathord{\left/ {\vphantom {{g{\beta_{\rm{v}}}\left( {{T_p} - {T_w}} \right)L_c^3} {{\nu ^2}}}} \right. } {{\nu ^2}}}\]</div>

<div>\[\Pr  = {\nu  \mathord{\left/ {\vphantom {\nu  \alpha }} \right. } \alpha }\]</div>

<div>\[{T_r} = {T_p} - 0.25\left( {{T_p} - {T_w}} \right)\]</div>

<div>\[{h_w} = {{Nu \cdot k} \mathord{\left/ {\vphantom {{Nu \cdot k} {{L_c}}}} \right. } {{L_c}}}\]</div>

Where,

<div img="image6540.txt">\(\theta \)</div>= angle of inclination of the collector to the vertical, radians

*g*    = gravitation force constant, 9.806 (m/s<sup>2</sup>)

*T<sub>r</sub>*   = reference properties where the thermo-physical properties are calculated, (°C)

*L<sub>c</sub>*   = characteristic length for the absorber plate, (m)

*k*    = thermal conductivity of water at reference temperature, (W/m×K)

*n*    = kinematic viscosity of water at reference temperature, (m<sup>2</sup>/s)

*a*    = thermal diffusivity of water at reference temperature, (m<sup>2</sup>/s)

*β<sub>v</sub>*   = volumetric expansion coefficient evaluated at Tv, Tv =Tw+0.25(Tp-Tw), (K-1)

*Nu*  = Nusselt number calculated for water properties at the reference temperature, (-)

*Gr*   = Grashof number calculated for water properties at the reference temperature, (-)

*Pr*   = Prandtle number calculated for water properties at the reference temperature, (-)

The various radiation and convection heat transfer coefficients are given by the following equations.  The convection heat transfer coefficients between the covers and the absorber plate are estimated from the empirical correlation for the Nusselt number for air gap between two parallel plates developed by Hollands et al. (1976) is:

<div>\[N{u_a} = 1 + 1.44\left\{ {1 - \frac{{1708{{\left( {\sin 1.8\beta } \right)}^{1.6}}}}{{Ra\cos \beta }}} \right\}{\left\{ {1 - \frac{{1708}}{{Ra\cos \beta }}} \right\}^ + } + {\left\{ {{{\left( {\frac{{Ra\cos \beta }}{{5830}}} \right)}^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 3}}\right.}\!\lower0.7ex\hbox{$3$}}}} - 1} \right\}^ + }\]</div>

<div>\[{h_c} = {{Nu \cdot k} \mathord{\left/ {\vphantom {{Nu \cdot k} L}} \right. } L}\]</div>

<div>\[{h_{rp - c2}} = \frac{{\sigma \left( {{T_p} + {T_{c2}}} \right)\left( {T_p^2 + T_{c2}^2} \right)}}{{1/{\varepsilon_p} + 1/{\varepsilon_{c2}} - 1}}\]</div>

<div>\[{h_{rc1 - c2}} = \frac{{\sigma \left( {{T_{c1}} + {T_{c2}}} \right)\left( {T_{c1}^2 + T_{c2}^2} \right)}}{{1/{\varepsilon_{c1}} + 1/{\varepsilon_{c2}} - 1}}\]</div>

The long wave radiation exchange coefficients between the outer collector cover and the sky and ground referencing the ambient air temperature for mathematical simplification are given.

<div>\[{h_{rc1 - s}} = \frac{{{F_s}{\varepsilon_{c1}}\sigma \left( {{T_{c1}} + {T_s}} \right)\left( {T_{c1}^2 + T_s^2} \right)\left( {{T_{c1}} - {T_s}} \right)}}{{\left( {{T_{c1}} - {T_a}} \right)}}\]</div>

<div>\[{h_{rc1 - g}} = \frac{{{F_g}{\varepsilon_{c1}}\sigma \left( {{T_{c1}} + {T_g}} \right)\left( {T_{c1}^2 + T_g^2} \right)\left( {{T_{c1}} - {T_g}} \right)}}{{\left( {{T_{c1}} - {T_a}} \right)}}\]</div>

<div>\[{h_{cc1 - a}} = {h_{cc1 - s}} + {h_{cc1 - g}}\]</div>

The convection heat transfer coefficient from the outer cover to the surrounding air is given by:

<div>\[{h_{cc1 - a}} = 2.8 + 3.0{V_w}\]</div>

When the bottom surface boundary condition is AmbientAir, the combined conductance from the outer cover to the surrounding is calculated from the equation below (Duffie and Beckman, 1991).

<div>\[{h_{comb}} = 5.7 + 3.8{V_w}\]</div>

The overall loss coefficient through the bottom and side of the collector-storage is estimated as follows:

<div>\[{U_b} = {U_{Lb}}\left( {{A_b}/A} \right)\]</div>

<div>\[{U_s} = {\left[ {\frac{1}{{{U_{Ls}}\left( {{A_s}/A} \right)}} + \frac{1}{{{h_{comb}}}}} \right]^{ - 1}}\]</div>

Where,

*e<sub>c1</sub>*   = thermal emissivity of collector cover *1*, (-)

*e<sub>c2</sub>*   = thermal emissivity of collector cover *2*, (-)

*F<sub>s</sub>*   = view factor from the collector to the sky, (-)

*F<sub>g</sub>*   = view factor from the collector to the ground, (-)

*T<sub>c1</sub>* = temperature of collector cover *1*, (K)

*T<sub>c2</sub>* = temperature of collector cover *2*, (K)

*T<sub>s</sub>*   = sky temperature, (K)

*T<sub>g</sub>*   = ground temperature, (K)

*k*    = thermal conductivity of air, (W/m K)

*L*    = air gap between the covers, (m)

*β*    = inclination of the plates or covers to the horizontal, (radian)

*V<sub>w</sub>* = wind speed, (m/s)

*U<sub>Lb</sub>*  = user specified bottom heat loss conductance, W/m<sup>2</sup>×K

*U<sub>Ls</sub>*  = user specified side heat loss conductance, W/m<sup>2</sup>×K

*A<sub>b</sub>*   = collector bottom heat transfer area, m<sup>2</sup>

*A<sub>s</sub>*   = collector side area, m<sup>2</sup>

*h<sub>comb</sub>*            = combined conductance from the outer cover to the ambient air, W/m<sup>2</sup>×K

***Transmittance-Absorptance Product***

The transmittance-absorptance product of solar collector is determined using ray tracing method for any incident angle (Duffie and Beckman, 1991).  This requires optical properties of the cover and absorber materials and the the transmittance-absorptance product for any incident angle is given by:

<div>\[{\left( {\tau \alpha } \right)_\theta } = \frac{{\tau \alpha }}{{1 - \left( {1 - \alpha } \right){\rho_d}}}\]</div>

The transmittance of the cover system for single and two cover are given by:

<div>\[\tau  = \frac{1}{2}\left[ {{{\left( {\frac{{{\tau_1} \cdot {\tau_2}}}{{1 - {\rho_1}{\rho_2}}}} \right)}_ \bot } + {{\left( {\frac{{{\tau_1} \cdot {\tau_2}}}{{1 - {\rho_1}{\rho_2}}}} \right)}_\parallel }} \right]\]</div>

<div>\[\rho  = \frac{1}{2}\left[ {{{\left( {{\rho_1} + \frac{{\tau  \cdot {\rho_2} \cdot {\tau_1}}}{{{\tau_2}}}} \right)}_ \bot } + {{\left( {{\rho_1} + \frac{{\tau  \cdot {\rho_2} \cdot {\tau_1}}}{{{\tau_2}}}} \right)}_\parallel }} \right]\]</div>

The effective transmittance, reflectance and absorptance of a single cover are given by:

<div>\[\tau  = \frac{{{\tau_a}}}{2}\left\{ {\frac{{1 - {r_ \bot }}}{{1 + {r_ \bot }}}\left[ {\frac{{1 - r_ \bot ^2}}{{1 - {{\left( {{r_ \bot }{\tau_a}} \right)}^2}}}} \right] + \frac{{1 - {r_\parallel }}}{{1 + {r_\parallel }}}\left[ {\frac{{1 - r_\parallel ^2}}{{1 - {{\left( {{r_\parallel }{\tau_a}} \right)}^2}}}} \right]} \right\}\]</div>

<div>\[\rho  = \frac{1}{2}\left\{ {\left[ {{r_ \bot } + \frac{{{{\left( {1 - {r_ \bot }} \right)}^2}\tau_a^2{r_ \bot }}}{{1 - {{\left( {{r_ \bot }{\tau_a}} \right)}^2}}}} \right] + \left[ {{r_\parallel } + \frac{{{{\left( {1 - {r_\parallel }} \right)}^2}\tau_a^2{r_\parallel }}}{{1 - {{\left( {{r_\parallel }{\tau_a}} \right)}^2}}}} \right]} \right\}\]</div>

<div>\[\alpha  = \frac{{\left( {1 - {\tau_a}} \right)}}{2}\left\{ {\left( {\frac{{1 - {r_ \bot }}}{{1 - {r_ \bot }{\tau_a}}}} \right) + \left( {\frac{{1 - {r_\parallel }}}{{1 - {r_\parallel }{\tau_a}}}} \right)} \right\}\]</div>

The transmittance of the cover system with absorption only considered *t*<sub>a</sub>, is defined as:

<div>\[{\tau_a} = \exp \left( { - \frac{{KL}}{{\cos \,{\theta_2}}}} \right)\]</div>

<div>\[{\theta_2} = {\sin ^{ - 1}}\left( {\sin {\theta_1} \cdot \frac{{{n_1}}}{{{n_2}}}} \right)\]</div>

The reflectance of un-polarized radiation on passing from medium 1 with reflective index *n*<sub>1</sub> to medium 2 with reflective index *n*<sub>2</sub> is given by:

 <div img="image6560.txt">\({r_ \bot } = \frac{{{{\sin }^2}\left( {{\theta_2} - {\theta_1}} \right)}}{{{{\sin }^2}\left( {{\theta_2} + {\theta_1}} \right)}}\)</div>

<div>\[{r_\parallel } = \frac{{{{\tan }^2}\left( {{\theta_2} - {\theta_1}} \right)}}{{{{\tan }^2}\left( {{\theta_2} + {\theta_1}} \right)}}\]</div>

The sky and ground reflected diffuse radiations average equivalent incident angles are approximated by Brandemuehl and Beckman correlation (Duffie and Beckman, 1991) as follows:

<div>\[{\theta_{sd}} = 59.68 - 0.1388\beta  + 0.001497{\beta ^2}\]</div>

<div>\[{\theta_{gd}} = 90 - 0.5788\beta  + 0.002693{\beta ^2}\]</div>

where,

*t*     = transmittance of the cover system, (-)

*t*<sub>1</sub>    = transmittance of the cover 1, (-)

*t*<sub>2</sub>    = transmittance of the cover 2, (-)

*a*    = absorptance of the absorber plate, (-)

*r*<sub>d</sub>    = diffuse reflectance of the inner cover, (-)

*L*    = thickness of a cover material, (m)

*K*    = extinction coefficient of a cover material, (m<sup>-1</sup>)

*q*<sub>1</sub>   = angle of incidence, degree

*q*<sub>2</sub>    = angle of refraction, degree

<div img="image6564.txt">\({r_ \bot }\)</div>  = parallel component of reflected un-polarized radiation, (-)

<div img="image6565.txt">\({r_\parallel }\)</div>   = perpendicular component of reflected un-polarized radiation, (-)

*b*    = slope of the collector, degree

*q*<sub>sd</sub> = equivalent incident angle for sky diffuse solar radiation, degree

*q*<sub>gd</sub>  = equivalent incident angle for ground diffuse solar radiation, degree

The integral collector storage unit thermal performance parameters are calculated as follows:

<div>\[{Q_{delivered}} = {\dot m_w}{C_w}\left( {{T_w} - {T_{wi}}} \right)\]</div>

<div>\[{Q_{Stored}} = {m_w}{C_w}\frac{{d{T_w}}}{{dt}}\]</div>

<div>\[{Q_{SkinLoss}} = A \cdot \left[ {{U_t}\left( {{T_p} - {T_w}} \right) + {U_b}\left( {{T_w} - {T_{OSC}}} \right) + {U_s}\left( {{T_w} - {T_a}} \right)} \right]\]</div>

<div>\[{\eta_{thermal}} = \frac{{{m_w}{C_w}\frac{{d{T_w}}}{{dt}} + {{\dot m}_w}{C_w}\left( {{T_w} - {T_{wi}}} \right)}}{{A \cdot {I_t}}}\]</div>

### References:

Duffie, J.A., and W.A. Beckman. 1991. *Solar Engineering of Thermal Processes,* 2d ed. New York: John Wiley & Sons.

Kumar, R. and M.A. Rosen. Thermal performance of integrated collector storage solar water heater with corrugated absorber surface. Applied Thermal Engineering:  30 (2010) 1764–1768.

Fujii, T., and H. Imura. Natural convection heat transfer from aplate with arbitrary inclination. International Journal of Heat and Mass Transfer: 15(4), (1972), 755-764.

### Photovoltaic Thermal Flat-Plate Solar Collectors

Photovoltaic-Thermal solar collectors (PVT) combine solar electric cells and thermal working fluid to collect both electricity and heat.  Athough there are currently comparatively few commercial products, PVT research has been conducted for the past 30 years and many different types of collectors have been studied.  Zondag (2008) and Charalambous et. al (2007) provide reviews of the PVT literature.  Because PVT is much less commercially-mature, there are no standards or rating systems such as for thermal-only, hot-water collectors.  EnergyPlus currently has one simple model based on user-defined efficiencies but a more detailed model based on first-principles and a detailed, layer-by-layer description is under development.

The PVT models reuse the PV models for electrical production. These are described elsewhere in this document in the section on Photovoltaic Arrays-Simple Model

#### Simple PVT Thermal Model

The input object SolarCollector:FlatPlate:PhotovoltaicThermal provides a simple PVT model that is provided for quick use during design or policy studies.  The user simply provides values for a thermal efficiency and the incident solar heats the working fuild.  The model also includes a cooling mode for air-based systems where a user-provided surface emmittance is used to model cooling of the working fluid to the night sky (water-based cooling will be made available once a chilled water storage tank is available).  No other details of the PVT collector’s construction are required as input data.

The simple model can heat either air or liquid.  If it heats air, then the PVT is part of HVAC air system loop with air nodes connected to an air system.  If it heats liquid, then the PVT is part of plant loop with nodes connected to a plant loop and the plant operating scheme determines flows.

Air-system-based PVT modeling include a modulating bypass damper arrangement.  Control logic decides if the air should bypass the collector to better meet setpoint.  The model requires a drybulb temperature setpoint be placed on the outlet node.  The model assume the collector is intended and available for heating when the incident solar is greater than 0.3 W/m<sup>2</sup> and otherwise it is intended for cooling.  The inlet temperature is compare to the setpoint on the outlet node to determine if cooling or heating are beneficial.  If they are, then the PVT thermal models are applied to condition the air stream.  If they are not beneficial, then the PVT is completely bypassed and the inlet node is passed directly to the outlet node to model a completely bypassed damper arrangement.  A report variable is available for bypass damper status.

Plant-based PVT do not include a bypass (although one could be used in the plant loop).  The collector requests its design flow rate but it otherwise relies on the larger plant loop for control.

When the PVT themal collector is controlled to be “on,” in heating mode, and working fluid is flowing, the model calculates the outlet temperature based on the inlet temperature and the collected heat using the following equations.

<div>\[{Q_{therm}} = {A_{surf}} \cdot {f_{activ}} \cdot {G_T} \cdot {\eta_{thermal}}\]</div>

where,

<div img="image6571.txt">\({Q_{therm}}\)</div> is the thermal energy collected [W]

<div img="image6572.txt">\({A_{surf}}\)</div> is the net area of the surface [m<sup>2</sup>]

<div img="image6573.txt">\({f_{activ}}\)</div>is the fraction of surface aire with active PV/T collector, and

<div img="image6574.txt">\({\eta_{thermal}}\)</div>is the thermal conversion efficiency.

<div>\[{T_{out}} = {T_{in}} + \frac{{{Q_{therm}}}}{{\dot m{c_p}}}\]</div>

where,

<div img="image6576.txt">\({T_{out}}\)</div> is the temperature of the working fluid leaving the PV/T

<div img="image6577.txt">\({T_{in}}\)</div> is the temperature of the working fluid entering the PV/T

<div img="image6578.txt">\(\dot m\)</div> is the entire mass flow of the working fluid through the PV/T

<div img="image6579.txt">\({c_p}\)</div> is the specific heat of the working fluid.

For air-based systems, the value of <div img="image6580.txt">\({T_{out}}\)</div>is then compared to the temperature setpoint on the outlet node.  If <div img="image6581.txt">\({T_{out}}\)</div> exceeds the desired outlet temperature, <div img="image6582.txt">\({T_{set,out}}\)</div>,then a bypass fraction is calculated to model a modulating bypass damper using:

<div>\[{f_{bypass}} = \frac{{\left( {{T_{set,out}} - {T_{out}}} \right)}}{{\left( {{T_{in}} - {T_{out}}} \right)}}\]</div>

When the PVT themal collector is controlled to be “on,” in cooling mode, and working fluid is flowing, the model calculates the outlet temperature based on the inlet temperature and the heat radiated and convected to the ambient using a heat balance on the outside face of the collector:

<div>\[\dot m{c_p}\left( {{T_{in}} - {T_{out}}} \right) = {\dot Q_{LWR}} + {\dot Q_{conv}}\]</div>

Where,

<div img="image6585.txt">\({\dot Q_{LWR}}\)</div> is the net rate of long wavelength (thermal) radiation exchange with the air, night sky, and ground.  See the section “External Longwave Radiation” in the Outside Surface Heat Balance, for full discussion of how this modeled in EnergyPlus using linearized radiation coefficients.

<div img="image6586.txt">\({\dot Q_{conv}}\)</div> is the net rate of convective flux exchange with outdoor air. See the section “Exterior/External Convection” in the Outside Surface Heat Balance, for full discussion of how this modeled in EnergyPlus.  The surface roughness is assumed to be “very smooth.”

The simple model assumes that the effective collector temperature, <div img="image6587.txt">\({T_{col}}\)</div>, is the average of the working fluid inlet and outlet temperatures so that we can make the following substitution:

<div>\[{T_{out}} = 2{T_{col}} - {T_{in}}\]</div>

Substituting and solving for <div img="image6589.txt">\({T_{col}}\)</div> we obtain the following model for collector temperatures during a (possible) cooling process :

<div>\[{T_{col}} = \frac{{2\dot m{c_p}{T_{in}} + {A_{surf}}{f_{activ}}\left( {{h_{r,gnd}}{T_{gnd}} + {h_{r,sky}}{T_{sky}} + {h_{r,air}}{T_{air}} + {h_{c,ext}}{T_{air}}} \right)}}{{2\dot m{c_p} + {A_{surf}}{f_{activ}}\left( {{h_{r,gnd}} + {h_{r,sky}} + {h_{r,air}} + {h_{c,ext}}} \right)}}\]</div>

Then the outlet temperature can be calculated and heat losses determined.  However, the model allows only sensible cooling of the air stream and limits the outlet temperature to not go below the dewpoint temperature of the inlet.

PVT collectors have a design volume flow rate for the working fluid that is autosizable.  For air-based systems used as pre-conditioners, the volume flow rate is sized to meet the maximum outdoor air flow rate.  For water-based systems on the supply side of a plant loop, each of the PVT collectors are sized to the overall loop flow rate.  For water-based systems on the demand side of a plant loop, the collectors are sized using a rule-of-thumb for typical flow rates per unit of collector area.  This rule-of-thumb is based on a constant factor of 1.905x10<sup>-5</sup> m<sup>3</sup>/s-m<sup>2</sup> that was developed by analyzing SRCC data set for conventional solar collectors (see data set SolarCollectors.idf) and averaging the ratio for all 171 different collectors.

#### References

Charalambous, P.G., Maidment, G.G., Kalagirou, S.A., and Yiakoumetti, K., Photovoltaic thermal (PV/T) collectors: A review. Applied Thermal Engineering 27 (2007) 275-286.

Zondag, H.A. 2008. Flat-plate PV-Thermal collectors and systems: A review.  Renewable and Sustainable Energy Reviews 12 (2008) 891-959.

### Unglazed Transpired Solar Collectors

The input object SolarCollector:UnglazedTranspired provides a model for transpired collectors that are perhaps one of the most efficient ways to collect solar energy with demonstrated instantaneous efficiencies of over 90% and average efficiencies of over 70%.  They are used for preheating outdoor air needed for ventilation and processes such as crop drying.

In EnergyPlus, an unglazed transpired solar collector (UTSC) is modeled as a special component attached to the outside face of a heat transfer surface that is also connected to the outdoor air path.  A UTSC affects both the thermal envelope and the HVAC air system.  From the air system’s point of view, a UTSC is heat exchanger and the modeling needs to determine how much the device raises the temperature of the outdoor air.  From the thermal envelope’s point of view, the presence of the collector on the outside of the surface modifies the conditions experienced by the underlying heat transfer surfaces.  EnergyPlus models building performance throughout the year and the UTSC will often be “off” in terms of forced airflow, but the collector is still present.  When the UTSC is “on” there is suction airflow that is assumed to be uniform across the face.  When the UTSC is “off” the collector acts as a radiation and convection baffle situated between the exterior environment and the outside face of the underlying heat transfer surface.  We distinguish these two modes of operation as *active* or *passive* and model the UTSC component differently depending on which of these modes it is in.

#### Heat Exchanger Effectiveness

The perforated absorber plate is treated as a heat exchanger and modeled using a traditional effectiveness formulation.  The heat exchanger effectiveness, <div img="image6591.txt">\({\varepsilon_{HX}}\)</div>, is determined from correlations derived from small-scale experiments.  Two correlations available in the literature are implemented in EnergyPlus.  The first is based on research by Kutscher at the National Renewable Energy Laboratory. The second is based on the research by Van Decker, Hollands, and Brunger at the University of Waterloo.  Because both correlations are considered valid, the choice of which correlation to use is left to the user.



#### Kutscher Correlation

Kutscher’s (1994) correlation encompasses surface convection between the collector and the incoming outdoor air stream that occurs on the front face, in the holes, and along the back face of the collector. The correlation uses a Reynolds number based on the hole diameter as a length scale and the mean velocity of air as it passes through the holes as the velocity scale:

<div>\[{{\mathop{\rm Re}\nolimits}_D} = \frac{{{V_h}D}}{\nu }\]</div>

where,

      <div img="image6593.txt">\({V_h}\)</div> is the velocity through the holes [m/s]

      <div img="image6594.txt">\(D\)</div> is the hole diameter [m]

      <div img="image6595.txt">\(\nu \)</div> is the kinematic viscosity of air  [m<sup>2</sup>/s]

The correlation is a function of Reynolds number, hole geometry, the free stream air velocity, and velocity through the holes:

<div>\[N{u_D} = 2.75\left[ {{{\left( {\frac{P}{D}} \right)}^{ - 1.2}}{\mathop{\rm Re}\nolimits}_D^{0.43} + 0.011\sigma {{{\mathop{\rm Re}\nolimits} }_D}{{\left( {\frac{{{U_\infty }}}{{{V_h}}}} \right)}^{0.48}}} \right]\]</div>

where,

      <div img="image6597.txt">\(P\)</div> is the pitch, or distance between holes, [m],

      <div img="image6598.txt">\(D\)</div> is the diameter of the holes, [m],

      <div img="image6599.txt">\(\sigma \)</div> is the porosity, or area fraction of the holes, [dimensionless],

      <div img="image6600.txt">\({V_h}\)</div> is the mean velocity of air passing through the holes, [m/s],

      <div img="image6601.txt">\({U_\infty }\)</div> is the free stream velocity (local wind speed) [m/s].

The Nusselt number is formulated as:

<div>\[N{u_D} = \frac{{U\;D}}{k}\]</div>

where,

      <div img="image6603.txt">\(U\)</div>is the overall heat transfer coefficient based on log mean temperature difference, [W/m<sup>2</sup>·K], and

      <div img="image6604.txt">\(k\)</div> is the thermal conductivity of air [W/m·K].

The heat exchanger effectiveness is:

<div>\[{\varepsilon_{HX}} = 1 - {e^{\left[ { - \frac{{U\,A}}{{\dot m\,{c_p}}}} \right]}}\]</div>

Kutscher’s relation was formulated for triangular hole layout, but based on Van Decker et al. (2001) we allow using the correlation for square hole layout and scale <div img="image6606.txt">\(P\)</div> by a factor of 1.6.

#### Van Decker, Hollands, and Brunger Correlation

Van Decker et. al. extended Kutscher’s measurements to include a wider range of collector parameters including plate thickness, pitch, suction velocities, and square hole patterns.  Their model formulation differs from Kutscher’s in that the model was built up from separate effectiveness models for the front, back, and holes of the collector.  Their published correlation is:

<div>\[{\varepsilon_{HX}} = \left[ {1 - \left( {1 + {{{\mathop{\rm Re}\nolimits} }_s}Max{{\left( {1.733{\mathop{\rm Re}\nolimits}_w^{ - {\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 2}}\right.}\!\lower0.7ex\hbox{$2$}}},0.02136} \right)}^{ - 1}}} \right)} \right] \times \left[ {1 - {{\left( {1 + 0.2273{\mathop{\rm Re}\nolimits}_b^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 2}}\right.}\!\lower0.7ex\hbox{$2$}}}} \right)}^{ - 1}}} \right] \times {e^{\left( { - 0.01895\frac{P}{D} - \frac{{20.62}}{{{{{\mathop{\rm Re}\nolimits} }_D}}}\frac{t}{D}} \right)}}\]</div>

where,

      <div img="image6608.txt">\({{\mathop{\rm Re}\nolimits}_s} = \frac{{{V_s}P}}{v}\)</div>

      <div img="image6609.txt">\({{\mathop{\rm Re}\nolimits}_w} = \frac{{{U_\infty }P}}{v}\)</div>

      <div img="image6610.txt">\({{\mathop{\rm Re}\nolimits}_b} = \frac{{{V_h}P}}{v}\)</div>

      <div img="image6611.txt">\({V_s}\)</div> is the average suction velocity across the front face of the collector [m/s]

      <div img="image6612.txt">\(t\)</div> is the collector plate thickness



#### Heat Exchanger Leaving Temperature

Using either of the correlations above allows determining the heat exchanger effectiveness from known values.  By definition the heat exchanger effectiveness is also:

<div>\[{\varepsilon_{HX}} = \frac{{{T_{a,HX}} - {T_{amb}}}}{{{T_{s,coll}} - {T_{amb}}}}\]</div>

where,

      <div img="image6614.txt">\({T_{{\rm{a,HX}}}}\)</div> is the temperature of the air leaving the collector and entering the plenum [ºC]

      <div img="image6615.txt">\({T_{s,coll}}\)</div> is the temperature of the collector’s absorber plate, [ºC], and

      <div img="image6616.txt">\({T_{amb}}\)</div> is the temperature of the ambient outdoor air [ºC].

By rewriting equation to solve for <div img="image6617.txt">\({T_{{\rm{a,HX}}}}\)</div> we see that the temperature of the heated outdoor air entering the plenum can be determined once the collector surface temperature is known,

<div>\[{T_{a,HX}} = {\varepsilon_{HX}}{T_{s,coll}} + \left( {1 - {\varepsilon_{HX}}} \right){T_{amb}}\]</div>

#### Collector Heat Balance

The collector is assumed to be sufficiently thin and high-conductivity so that it can be modeled using a single temperature (for both sides and along its area).  This temperature <div img="image6619.txt">\({T_{s,coll}}\)</div>is determined by formulating a heat balance on a control volume that just encapsulates the collector surface.  The heat balances are formulated separately for active and passive modes and are diagrammed in the following figure.

Observe that for the passive case, we do not use the heat exchanger relations to directly model the interaction of ventilating air with the collector.  This is because these relations are considered to not apply when the UTSC is in passive mode.  They were developed for uni-directional flow (rather than the balanced-in-and-out flow expected from natural forces) and for specific ranges of suction face velocity.  Therefore, this heat transfer mechanism is handled using classical surface convection models (as if the collector was not perforated).  (Air exchanges are modeled as ventilation in the plenum air heat balance but do not interact with the hole edges in the collector surface.)

![](EngineeringReference/media/image6620.png)

Figure 299.  Transpired Collector Heat Balance

When the UTSC is active, the heat balance on the collector surface control volume is:

<div>\[{q''_{\alpha sol}} + {q''_{LWR,Env}} + {q''_{conv,wind}} - {q''_{HX}} + {q''_{LWR,plen}} + {q''_{source}} = 0\]</div>

where:

<sub><div img="image6622.txt">\({q''_{\alpha sol}}\)</div> </sub>is absorbed direct and diffuse solar (short wavelength) radiation heat flux.

<div img="image6623.txt">\({q''_{LWR,Env}}\)</div> is net long wavelength (thermal) radiation flux exchange with the air and surroundings.

<div img="image6624.txt">\({q''_{conv,wind}}\)</div> is surface convection flux exchange with outdoor air under high wind and rain conditions.  Note that this term is usually assumed to be zero in UTSC model development but we add the term to allow for deteriorated performance of the UTSC under poor conditions.

<sub><div img="image6625.txt">\({q''_{HX}}\)</div> </sub> is heat exchanger flux from collector to incoming outdoor air.

<sub><div img="image6626.txt">\({q''_{LWR,plen}}\)</div> </sub>is net long wavelength (thermal) radiation flux exchange with the outside face of the underlying surface(s).

<div img="image6627.txt">\({q''_{source}}\)</div> is a source/sink term that accounts for energy exported out of the control volume when the collecter’s absorber plate is a hybrid device such as a photovoltaic panel.

While the heat balance on the passive collector surface control volume is:

<div>\[{q''_{\alpha sol}} + {q''_{LWR,Env}} + {q''_{conv,Env}} + {q''_{LWR,plen}} + {q''_{conv,plen}} + {q''_{source}} = 0\]</div>

where:

<sub><div img="image6629.txt">\({q''_{conv,Env}}\)</div> </sub>= surface convection flux exchange with outdoor air.

<sub><div img="image6630.txt">\({q''_{conv,plen}}\)</div> </sub>= surface convection flux exchange with plenum air.

All terms are positive for net flux to the collector except the heat exchanger term, which is taken to be positive in the direction from collector to incoming air stream.  Each of these heat balance components is introduced briefly below.

#### External SW Radiation

<sub><div img="image6631.txt">\({q''_{\alpha sol}}\)</div> </sub> is calculated using procedures presented elsewhere in this manual and includes both direct and diffuse incident solar radiation absorbed by the surface face.  This is influenced by location, surface facing angle and tilt, shading surfaces, surface face material properties, weather conditions, etc.

#### External LW Radiation

<div img="image6632.txt">\({q''_{LWR,Env}}\)</div> is a standard radiation exchange formulation between the surface, the sky, the ground, and the atmosphere.  The radiation heat flux is calculated from the surface absorptivity, surface temperature, sky, air, and ground temperatures, and sky and ground view factors.  Radiation is modeled using linearized coefficients.

#### External Convection

<sub><div img="image6633.txt">\({q''_{conv,Env}}\)</div> </sub>is modeled using the classical formulation: <div img="image6634.txt">\({q''_{conv}}\)</div> <sub> </sub>= h<sub>co</sub>(T<sub>air</sub> - T<sub>o</sub>) where h<sub>co</sub>, is the convection coefficient.  This coefficient will differ depending on whether or not the UTSC is active or passive.  When the UTSC is passive, h<sub>co</sub> is treated in the same way as an outside face with ExteriorEnvironment conditions.  When the UTSC is active, the special suction airflow situation of a transpired collector during operation means that h<sub>co</sub> is often zero because the suction situation can eliminate mass transport away from the collector.  However when the winds are high, the strong turbulence and highly varying pressures can cause the suction flow situation to breakdown.  Therefore, we include the <div img="image6635.txt">\({q''_{conv,wind}}\)</div> term in the heat balance and use a special coefficient <div img="image6636.txt">\({h_{c,wind}}\)</div> to model this lost heat transfer.  In addition, when it is raining outside, we assume the collector gets wet and model the enhanced surface heat transfer using a large value for <div img="image6637.txt">\({h_{c,wind}}\)</div>.

#### Heat Exchanger

<sub><div img="image6638.txt">\({q''_{HX}}\)</div> </sub>is modeled using the classical formulation <div img="image6639.txt">\({q''_{HX}} = \frac{{\dot m{c_p}({T_{a,HX}} - {T_{amb}})}}{A}\)</div><sub> </sub>where <div img="image6640.txt">\({T_{{\rm{a,HX}}}}\)</div> is determined using correlations described above.  When the UTSC is active, the air mass flow is determined from the operation of the outdoor air mixer component.  When the UTSC is off, this term is zero.

#### Plenum LW Radation

<div img="image6641.txt">\({q''_{LWR,plen}}\)</div>is a standard radiation exchange formulation between the collector surface and the underlying heat transfer surface located across the plenum.  Radiation is modeled using linearized coefficients.

#### Plenum Convection

<sub><div img="image6642.txt">\({q''_{conv,plen}}\)</div> </sub>is modeled using the classical formulation: <div img="image6643.txt">\({q''_{conv}}\)</div> <sub> </sub>= h<sub>cp</sub>(T<sub>air</sub> - T<sub>o</sub>) where h<sub>cp</sub>, is the convection coefficient.  This coefficient is taken as zero when the UTSC is operating because of the suction airflow situation.  When the UTSC is off, the value for h<sub>cp</sub> is obtained from correlations used for window gaps from ISO (2003) standard 15099.

Substituting models into and solving for <div img="image6644.txt">\({T_{s,coll}}\)</div> yields the following equation when the UTSC is active (“on”):



<div>\[{T_{s,coll}} = \frac{{\left( {{I_s}\alpha  + {h_{r,atm}}{T_{amb}} + {h_{r,sky}}{T_{sky}} + {h_{r,gnd}}{T_{amb}} + {h_{r,plen}}{T_{so}} + {h_{c,wind}}{T_{amb}} + \frac{{\dot m{c_p}}}{A}{T_{amb}} - \frac{{\dot m{c_p}}}{A}\left( {1 - {\varepsilon_{HX}}} \right){T_{amb}} + {{q''}_{source}}} \right)}}{{\left( {{h_{r,atm}} + {h_{r,sky}} + {h_{r,gnd}} + {h_{r,plen}} + {h_{c,wind}} + \frac{{\dot m{c_p}}}{A}{\varepsilon_{HX}}} \right)}}\]</div>

and substituting into yields the following equation when the UTSC is passive (“off”):

<div>\[{T_{s,coll}} = \frac{{\left( {{I_s}\alpha  + {h_{co}}{T_{amb}} + {h_{r,atm}}{T_{amb}} + {h_{r,sky}}{T_{sky}} + {h_{r,gnd}}{T_{amb}} + {h_{r,plen}}{T_{so}} + {h_{c,plen}}{T_{a,plen}} + {{q''}_{source}}} \right)}}{{\left( {{h_{co}} + {h_{r,air}} + {h_{r,sky}} + {h_{r,gnd}} + {h_{r,plen}} + {h_{c,plen}}} \right)}}\]</div>

where,

      <div img="image6647.txt">\({I_s}\)</div> is the incident solar radiation of all types [W/m<sup>2</sup>],

      <div img="image6648.txt">\(\alpha \)</div> is the solar absorptivity of the collector [dimensionless],

      <div img="image6649.txt">\({h_{r,atm}}\)</div>is the linearized radiation coefficient for the surrounding atmosphere [W/m<sup>2</sup>·K],

      <div img="image6650.txt">\({T_{amb}}\)</div> is the outdoor drybulb from the weather data, also assumed for ground surface [ºC],

      <div img="image6651.txt">\({h_{r,sky}}\)</div> is the linearized radiation coefficient for the sky [W/m<sup>2</sup>·K],

      <div img="image6652.txt">\({T_{sky}}\)</div> is the effective sky temperature [ºC],

      <div img="image6653.txt">\({h_{r,gnd}}\)</div> is the linearized radiation coefficient for the ground [W/m<sup>2</sup>·K],

      <div img="image6654.txt">\({h_{r,plen}}\)</div> is the linearized radiation coefficient for the underlying surface [W/m<sup>2</sup>·K],

      <div img="image6655.txt">\({h_{c,wind}}\)</div> is the convection coefficient for the outdoor environment when the UTSC is active and winds are high or it is raining [W/m<sup>2</sup>·K],

      <div img="image6656.txt">\({T_{so}}\)</div> is the temperature of the outside face of the underlying heat transfer surface [ºC],

      <div img="image6657.txt">\(\dot m\)</div> is the air mass flow rate when in active mode [kg/s],

      <div img="image6658.txt">\({c_p}\)</div> is the specific heat of air at constant pressure [J/kg·K],

      <div img="image6659.txt">\(A\)</div> is the area of the collector [m<sup>2</sup>],

      <div img="image6660.txt">\({h_{co}}\)</div> is the convection coefficient for the outdoor environment [W/m<sup>2</sup>·K],

      <div img="image6661.txt">\({h_{c,plen}}\)</div> is the convection coefficient for the surfaces facing the plenum [W/m<sup>2</sup>·K], and

      <div img="image6662.txt">\({T_{a,plen}}\)</div> is the air drybulb for air in the plenum and entering the outdoor air system [ºC].



#### Plenum Heat Balance

The *plenum* is the volume of air located between the collector and the underlying heat transfer surface.  The plenum air is modeled as well-mixed.  The uniform temperature of the plenum air, <div img="image6663.txt">\({T_{a,plen}}\)</div>, is determined by formulating a heat balance on a control volume of air as diagrammed below.

Note that we have formulated the control volumes with slight differences for the active and passive cases.  For the active case, the suction air situation and heat exchanger effectiveness formulations dictate that the collector surface control volume encompass part of the air adjacent to both the front and back surfaces of the collector.  However for the passive case, the collector surface control volume has no air in it and the plenum air control volume extends all the way to the surface of the collector. 



![](EngineeringReference/media/image6664.png)

Figure 300.  Transpired Collector Plenum Air Heat Balance



When the UTSC is active, the heat balance on the plenum air control volume is:

<div>\[{\dot Q_{air}} + {\dot Q_{co}}_{} = 0\]</div>

where,

<div img="image6666.txt">\({\dot Q_{air}}\)</div>is the net rate of energy added by suction air convecting through the control volume.

<sub><div img="image6667.txt">\({\dot Q_{co}}\)</div> </sub> is the net rate of energy added by surface convection heat transfer with the underlying surface.



When the UTSC is passive, the heat balance on the plenum air control volume is:

<div>\[{\dot Q_{vent}} + {\dot Q_{co}} + {\dot Q_{c,coll}} = 0\]</div>

where,

      <div img="image6669.txt">\({\dot Q_{vent}}\)</div> is the net rate of energy added from infiltration – where outdoor ambient air exchanges with the plenum air.

      <div img="image6670.txt">\({\dot Q_{c,coll}}\)</div>is the net rate of energy added by surface convection heat transfer with the collector.



Substituting into and solving for <div img="image6671.txt">\({T_{a,plen}}\)</div> yields the following equation for when the UTSC is active:

<div>\[{T_{a,plen}} = \frac{{\left( {\dot m{c_p}{T_{a,HX}} + {h_{c,plen}}A\,{T_{so}}} \right)}}{{\left( {\dot m{c_p} + {h_{c,plen}}A} \right)}}\]</div>

And substituting into yields the following equation when the UTSC is passive:

<div>\[{T_{a,plen}} = \frac{{\left( {{h_{c,plen}}A\,{T_{so}} + {{\dot m}_{vent}}{c_p}{T_{amb}} + {h_{c,plen}}A\,{T_{s,coll}}} \right)}}{{\left( {{h_{c,plen}}A + {{\dot m}_{vent}}{c_p} + {h_{c,plen}}A} \right)}}\]</div>

where,

      <div img="image6674.txt">\({\dot m_{vent}}\)</div> is the air mass flow from natural forces [kg/s]

The literature on UTSC does not appear to address the passive mode of operation and no models for <div img="image6675.txt">\({\dot m_{vent}}\)</div> have been identified.  Nevertheless, natural buoyancy and wind forces are expected to drive air exchange between the plenum and ambient and some method of modeling <div img="image6676.txt">\({\dot m_{vent}}\)</div> is needed.  Reasoning that the configuration is similar to single-side natural ventilation, we elect to use correlations for natural ventilation presented in Chapter 26. of ASHRAE HOF (2001).



<div>\[{\dot m_{vent}} = \rho \,{{\rm{\rlap{--} \dot V}}_{{\rm{tot}}}}\]</div>

where,

      <div img="image6678.txt">\(\rho \)</div> is the density of air [kg/m<sup>3</sup>], and

      <div img="image6679.txt">\({{\rm{\rlap{--} \dot V}}_{{\rm{tot}}}} = {{\rm{\rlap{--} \dot V}}_{{\rm{wind}}}} + \,{{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}}\)</div> is the total volumetric flow rate of air ventilating in and out of the plenum.



<div>\[{{\rm{\rlap{--} \dot V}}_{{\rm{wind}}}} = {C_v}{A_{in}}{U_\infty }\]</div>

<div img="image6681.txt">\({{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{a,plen}} - {T_{amb}}} \right)/{T_{a,plen}}} \)</div>  (if <div img="image6682.txt">\({T_{a,plen}} > {T_{amb}}\)</div>)

<div img="image6683.txt">\({{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{amb}} - {T_{a,plen}}} \right)/{T_{amb}}} \)</div>  (if <div img="image6684.txt">\({T_{amb}} > {T_{a,plen}}\)</div> and UTSC vertical)

<div img="image6685.txt">\({C_v}\)</div> is the effectiveness of the openings that depends on opening geometry and the orientation with respect to the wind.  ASHRAE HoF (2001) indicates values ranging from 0.25 to 0.6.  In the UTSC model, this value is available for user input and defaulted to 0.25.

<div img="image6686.txt">\({C_D}\)</div> is the discharge coefficient for the opening and depends on opening geometry.  In the UTSC model, this value is available for user input and defaulted to 0.65.

Mass continuity arguments lead to modeling the area of the openings as one half of the total area of the holes, so we have:

<div>\[{A_{in}} = \frac{{A\,\sigma }}{2}\]</div>

<div img="image6688.txt">\(g\)</div> is the gravitational constant taken as 9.81 [m/s<sup>2</sup>].

<div img="image6689.txt">\(\Delta {H_{NPL}}\)</div> is the height from midpoint of lower opening to the Neutral Pressure Level.  This is taken as one-fourth the overall height of the UTSC if it is mounted vertically.  For tilted collectors, the nominal height is modified by the sine of the tilt.  If the UTSC is mounted horizontally (e.g. on the roof) then the <div img="image6690.txt">\(\Delta {H_{NPL}}\)</div> is taken as the gap thickness of the plenum.

If the UTSC is horizontal and <div img="image6691.txt">\({T_{amb}} > {T_{a,plen}}\)</div> then <div img="image6692.txt">\({{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}}{\rm{  =  0}}\)</div> because this is a stable situation.

#### Underlying Heat Transfer Surface

The UTSC is applied to the outside of a heat transfer surface.  This surface is modeled using the usual EnergyPlus methods for handling heat capacity and transients – typically the CTF method.  These native EnergyPlus Heat Balance routines are used to calculate <div img="image6693.txt">\({T_{so}}\)</div>.  The UTSC model is coupled to the underlying surface using the OtherSideConditionsModel mechanism.  The UTSC model provides values for <div img="image6694.txt">\({h_{r,plen}}\)</div>,<div img="image6695.txt">\({T_{s,coll}}\)</div>, <div img="image6696.txt">\({h_{c,plen}}\)</div>, and <div img="image6697.txt">\({T_{a,plen}}\)</div> for use with the Heat Balance Model calculations for the outside face of the underlying surface (described elsewhere in this manual).



#### Solar and Shading Calculations

The transpired collector object uses a standard EnergyPlus surface in order to take advantage of the detailed solar and shading calculations.  Solar radiation incident on the surface includes beam and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces.  Shading of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.

#### Local Wind Speed Calculations

The outdoor wind speed affects terms used in modeling UTSC components.  The wind speed in the weather file is assumed to be measured at a meteorological station located in an open field at a height of 10 m.  To adjust for different terrain at the building site and differences in the height of building surfaces, the local wind speed is calculated for each surface.

The wind speed is modified from the measured meteorological wind speed by the equation (ASHRAE 2001):

<div>\[{U_\infty } = {V_{met}}{\left( {\frac{{{\delta_{met}}}}{{{z_{met}}}}} \right)^{{a_{met}}}}{\left( {\frac{z}{\delta }} \right)^a}\]</div>

where z is the height of the centroid of the UTSC, z<sub>met</sub> is the height of the standard metereological wind speed measurement, and a and d are terrain-dependent coefficients.  d is the boundary layer thickness for the given terrain type.  The values of a and d are shown in the following tables:

Table 77. Terrain-Dependent Coefficients (ASHRAE 2001).

<table class="table table-striped">







<tr>
<td>Terrain</td>
<td>Description</td>
<td>Exponent, a</td>
<td>Layer Thickness,d (m)</td>
</tr>
<tr>
<td>1</td>
<td>Flat, open country</td>
<td>0.14</td>
<td>270</td>
</tr>
<tr>
<td>2</td>
<td>Rough, wooded country</td>
<td>0.22</td>
<td>370</td>
</tr>
<tr>
<td>3</td>
<td>Towns and cities</td>
<td>0.33</td>
<td>460</td>
</tr>
<tr>
<td>4</td>
<td>Ocean</td>
<td>0.10</td>
<td>210</td>
</tr>
<tr>
<td>5</td>
<td>Urban, industrial, forest</td>
<td>0.22</td>
<td>370</td>
</tr>

</table>

The UTSC can be defined such that it has multiple underlying heat transfer surfaces.  The centroid heights for each surface are area-weighted to determine the average height for use in the local wind calculation.

#### Convection Coefficients

UTSC modeling requires calculating up to three different coefficients for surface convection heat transfer.  These coefficients are defined in the classic way by:

<div>\[{h_c} = \frac{{{T_{air}} - {T_{surf}}}}{{{{q''}_{conv}}}}\]</div>

First, <div img="image6700.txt">\({h_{co}}\)</div> is the convection coefficient for the collector surface facing the outdoors when the UTSC is passive.  It is modeled in exactly the same way as elsewhere in EnergyPlus and will depend on the user setting for Outside Convection Algorithm – Outside Surface Heat Balance entry elsewhere in this document.



Second, <div img="image6701.txt">\({h_{c,plen}}\)</div> is the convection coefficient for surfaces facing the plenum.  This coefficient is applied to just the underlying surface’s convection when the UTSC is active and to both the collector and the underlying surface when the UTSC is passive.  When the UTSC is active, we use the convection correlation for forced air developed by McAdams (1954) as published by ASHRAE HoF (2001):

<div>\[{h_{c,plen}} = 5.62 + 3.9{V_p}\]</div>

where,

      <div img="image6703.txt">\({V_p}\)</div> is the mean velocity in the plenum determined from <div img="image6704.txt">\({V_p} = \frac{{\dot m}}{{2\rho \,{A_p}}}\)</div> where <div img="image6705.txt">\({A_p}\)</div> is the effective cross section area of the plenum perpendicular to the primary flow direction.  When the UTSC is passive, we model the convection in the same way used in EnergyPlus to model air gaps in windows.  These correlations vary by Rayleigh number and surface tilt and are based on the work of various research including Hollands et. al., Elsherbiny et. al., Wright, and Arnold.  The formulations are documented in ISO (2003) standard 15099.  For the UTSC implementation, the routines were adapted from Subroutine NusseltNumber in WindowManager.f90 (by F. Winkelmann), which itself was derived from Window5 subroutine “nusselt”.

Third, <div img="image6706.txt">\({h_{c,wind}}\)</div> is the convection coefficient used to degrade the UTSC performance under environmental conditions with high wind or rain.  If the weather file indicates it is raining, then we set <div img="image6707.txt">\({h_{c,wind}}\)</div> = 1000.0 which has the effect of making the collector the same temperature as ambient air.  The heat exchanger effectiveness correlations described above account for a moderate amount of wind, but the correlations appear confined to the range 0 to 5.0 m/s.  Therefore we set <div img="image6708.txt">\({h_{c,wind}}\)</div> equal to zero if <div img="image6709.txt">\({U_\infty }\)</div> is &lt;= 5.0 m/s.  If <div img="image6710.txt">\({U_\infty }\)</div> is &gt; 5.0 m/s then we use the McAdams correlation but with a reduced velocity magnitude:

<div img="image6711.txt">\(\)</div><div img="image6712.txt">\({h_{c,wind}} = 5.62 + 3.9({U_\infty } - 5.0)\)</div>

#### Radiation Coefficients

UTSC modeling requires calculating up to four different linearized coefficients for radiation heat transfer.  Whereas radiation calculations usually use temperature raised to the fourth power, this greatly complicates solving heat balance equations for a single temperature.  Linearized radiation coefficients have the same units and are used in the same manner as surface convection coefficients and introduce very little error for the temperature levels involved.

The radiation coefficient, <div img="image6713.txt">\({h_{r,plen}}\)</div>, is used to model thermal radiation between the collector surface and the outside face of the underlying heat transfer surface.  We assume a view factor of unity.  It is calculated using:

<div>\[{h_{r,plen}} = {\sigma_{SB}}{e_{coll}}{e_{so}}\frac{{\left( {T_{s,coll}^4 - T_{so}^4} \right)}}{{\left( {{T_{s,coll}} - {T_{so}}} \right)}}\]</div>

where,

      all temperatures are converted to Kelvin,

      <div img="image6715.txt">\({\sigma_{SB}}\)</div> is the Stefan-Boltzmann constant,

      <div img="image6716.txt">\({e_{coll}}\)</div> is the longwave thermal emmittance of the collector, and

      <div img="image6717.txt">\({e_{so}}\)</div> is the longwave thermal emmittance of the underlying heat transfer surface.

The three other coefficients, <div img="image6718.txt">\({h_{r,atm}}\)</div>, <div img="image6719.txt">\({h_{r,sky}}\)</div>, and <div img="image6720.txt">\({h_{r,gnd}}\)</div> are used elsewhere in EnergyPlus for the outside face surface heat balance and are calculated in the same manner as equation for UTSC collectors.  [This is accomplished by calling subroutine InitExteriorConvectionCoeffs in the file HeatBalanceConvectionCoeffs.f90. ]

#### Bypass Control

The UTSC is assumed to be arranged so that a bypass damper controls whether or not air is drawn directly from the outdoors or through the UTSC.  The control decision is based on whether or not it will be beneficial to heat the outdoor air.  There are multiple levels of control including an availability schedule, whether or not the outdoor air is cooler than the mixed air setpoint, or whether or not the zone air temperature is lower than a so-called free heating setpoint.

#### Sizing Warnings

Although the design of the transpired collector is left to the user, the program issues warnings when the suction airflow velocity falls outside the range 0.003 to 0.08 m/s.

#### Overall Efficiency

The overall thermal efficiency of the UTSC is a useful output report and is defined as the ratio of the useful heat gain of the entire system versus the total incident solar radiation on the gross surface area of the collector.

<div>\[\eta  = \frac{{(\dot Q/A)}}{{{I_{sc}}}} = \frac{{\dot m\,{c_p}\left( {{T_{a,plen}} - {T_{amb}}} \right)}}{{{I_{sc}}A}}\]</div>

where

<div img="image6722.txt">\(\dot Q\)</div> is useful heat gain

<div img="image6723.txt">\({I_{sc}}\)</div> is total incident solar radiation

Note that the efficiency <div img="image6724.txt">\(\eta \)</div> is only defined for <div img="image6725.txt">\({I_{solar}} > 0\)</div>.  This efficiency includes heat recovered from the underlying wall and can exceed 1.0.

#### Collector Efficiency

The thermal efficiency of the collector is a useful output report and is defined as the ratio of the useful heat gain of the collector fluid versus the total incident solar radiation on the gross surface area of the collector.

<div>\[\eta  = \frac{{\dot m\,{c_p}\left( {{T_{a,HX}} - {T_{amb}}} \right)}}{{{I_{sc}}A}}\]</div>

Note that the efficiency <div img="image6727.txt">\(\eta \)</div> is only defined for <div img="image6728.txt">\({I_{solar}} > 0\)</div>

#### References

Kutscher, C.F. 1994. Heat exchange effectiveness and pressure drop for air flow through perforated plates with and without crosswind. *Journal of Heat Transfer*. May 1994, Vol. 116, p. 391. American Society of Mechanical Engineers.

Van Decker, G.W.E., K.G.T. Hollands, and A.P. Brunger. 2001. Heat-exchange relations for unglazed transpired solar collectors with circular holes on a square of triangular pitch. *Solar Energy*. Vol. 71, No. 1. pp 33-45, 2001.

ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices – Detailed calculations. International Organization for Standardization.

System Availability Managers
----------------------------

### Overview

System availability managers, or AvailabilityManagers, are one of the high-level control constructs in EnergyPlus. An AvailabilityManager is able to access data from any of the HVAC system nodes and use this data to set flags telling a central air system or plant loop to turn on or off. Also, some of the HVACZone:\* components can use these same availability managers to turn their supply air fan on or off. Each type of availability manager encapsulates a specific high-level on-off control strategy. For instance, the input object AvailabilityManager:NightVentilation allows the user to specify a control strategy for pre-cooling the building with night-time ventilation.

Availability managers are contained in the program module *SystemAvailabilityManager*. The Availability managers are executed at the start of each HVAC time step by a call to *ManageSystemAvailability*, and they reside outside the HVAC system iteration loops. Thus, the availability managers are executed once per HVAC time step, and they use previous time step information to calculate their control actions.

If a given instance of an AvailabilityManager is specific to an AirLoopHVAC or to a PlantLoop, then in the input, each loop references its availability managers through a AvailabilityManagerAssignmentList. Once the data has been read in and processed, the AvailabilityManager data for each loop is stored in array *PriAirSysAvailMgr* in *DataAirLoop* (for AirLoopHVAC) and in array *PlantAvailMgr*  in *DataPlant* for plant loops.

The availability status for each AirLoopHVAC (*PriAirSysAvailMgr*) is also passed to a zone equipment availability status array (*ZoneEquipAvail*) for possible use by the zones served by that air loop. This sets the availability for certain zone equipment which are assumed to operate in conjunction with the air loop. Specifically, the availability of zone exhaust fans (Ref. Fan:ZoneExhaust) and terminal unit fans (Ref. AirTerminal:SingleDuct:SeriesPIU: Reheat, AirTerminal:SingleDuct: ParallelPIU:Reheat, and AirTerminal:SingleDuct:VAV: Reheat:VariableSpeedFan), if specified in the input, will be the same as the corresponding AirLoopHVAC availability if an AvailabilityManager is specified. Other zone equipment are not affected by the AirLoopHVAC system availability managers (e.g., Window AC, PTAC and PTHP).

However, system availability managers can separately be specified for zone components (currently only allowed for Window AC, PTAC, PTHP, Unit Heater, Unit Ventilator, Zone Water to Air Heat Pump, Zone Terminal Unit (VRF), Standalone Energy Recovery Ventilator, Outdoor Air Unit, Fan Coil Unit, and Ventilated Slab). Similar to AirLoopHVAC or PlantLoop, inputs of these zone components refer to their availability managers through a AvailabilityManagerAssignmentList. System availability managers only operate when zone components are available. If the Window AC (or any other unit) is scheduled off then the system availability manager will not operate until the Window AC is scheduled on. The functioning of the system availability manager for zone components is same as for AirLoopHVAC or PlantLoop. Except night ventilation SAM, all other SAMs can be specified for these zone components.

The actual action of turning on or off a loop is taken by the loop prime movers: fans for AirLoopHVACs and pumps for plant loops. For instance when a fan is deciding whether it is on or off, it checks its on/off schedule and whether the loop availability status flag is *CycleOn* or *ForceOff*. If the schedule is on and the status flag is *ForceOff*, the fan will be off. If the fan schedule says off and the status flag is *CycleOn*, the fan will be on. Thus the availability managers overrule the fan on/off schedule.

### Scheduled

The input object AvailabilityManager:Scheduled provides the simplest availability manager. The sole input for this manager is a schedule name. If the current schedule value is &gt; 0.0, the availability status flag is set to *CycleOn*; otherwise it is set to *ForceOff*.

### Scheduled On

An alternative to the AvailabilityManager:Scheduled object is the *AvailabilityManager:ScheduledOn* that is used specifically to turn equipment on while other availability managers may be used to turn the equipment off. The sole input for this manager is a schedule name. If the current schedule value is &gt; 0.0, the availability status flag is set to *CycleOn*; otherwise it is set to *NoAction*.

### Scheduled Off

An alternative to the AvailabilityManager:Scheduled object is the *AvailabilityManager:ScheduledOff* that is used specifically to turn equipment off while other availability managers may be used to turn the equipment on. The sole input for this manager is a schedule name. If the current schedule value is = 0.0, the availability status flag is set to *ForceOff*; otherwise it is set to *NoAction*.

### Night Cycle

The input object AvailabilityManager:NightCycle is to specify when a system that has been scheduled off during unoccupied hours should cycle on to prevent building temperatures from becoming too hot or too cold. This manager can not be used to force a system off. The inputs are:

·        A manager applicability schedule;

·        The name of the fan schedule this manager will override;

·        The control type: *Stay Off*, *Cycle On Any*, *Cycle On Control Zone*, or *Cycle On Any - Zone Fans Only*;

·        Thermostat on/off tolerance *T<sub>tol</sub>* (degrees C);

·        Cycling run time in seconds; used to calculate a stop time (in time steps since the start of the current run period) once the status has become *Cycle On*.

If the fan schedule current value is &gt; 0 or the applicability schedule value is <div img="image6729.txt">\( \le \)</div> 0 or if the program is in warmup, *AvailStatus = NoAction*.

Otherwise,

1.    if current time (in time steps since the start of the run period) is greater than the start time and less than the stop time, *AvailStatus = CycleOn* (or *CycleOnZoneFansOnly* if the control type is *Cycle On Any – Zone Fans only*).

2.    If the current time equals the stop time, *AvailStatus = NoAction*  and the fan schedule will determine if the system is on.

3.     If the current time is greater than the stop time, the manager can potentially cycle the system on.

a.    For control types *Cycle On Any* and *Cycle On Any – Zone Fans Only* the manger looks at each zone served by the air loop and detects whether the zone temperature at the thermostat is greater than the cooling setpoint plus ½*T<sub>tol</sub>* or less than the heating setpoint minus ½*T<sub>tol</sub>*. If it is, *AvailStatus* is set to *CycleOn* (or *CycleOnZoneFansOnly*). If not, *AvailStatus* is set to *NoAction*.

b.   For control type *Cycle On Control Zone*, the manager does the same check just for the control zone.

Lastly if the new status is CycleOn the start time is reset to the current time and the stop time is reset. When this availability manager is specified for a zone component then the only allowed control types are *Stay Off* *and* *Cycle On Control Zone.*

### Night Ventilation

The input object AvailabilityManager:NightVentilation is a manager that looks at indoor and outdoor conditions to see if night ventilation might be beneficial. In addition to being able to cycle the air system on, this manager can specify what the ventilation air flow rate should be.  The inputs are:

·        A manager applicability schedule;

·        The name of the fan schedule this manager will override;

·        A ventilation temperature schedule;

·        A ventilation delta T;

·        A ventilation low limit temperature;

·        The night ventilation flow fraction;

·        The name of the control zone.

If the fan schedule current value is &gt; 0 or the applicability schedule value is <div img="image6730.txt">\( \le \)</div> 0 or if the program is in warmup, *AvailStatus = NoAction*.

Otherwise, the manager performs 3 limit checks.

1)    If for all the zones connected to the air loop the room temperature at the thermostat of any zone is greater than the ventilation temperature schedule value, this check is true.

2)    If for all the zones connected to the air loop the room temperature at the thermostat of any zone is less than the ventilation low limit temperature, this check is true.

3)    If the difference between the control zone room temperature at the thermostat and the outside temperature is greater than the specified night venting delta T, this check is true.

If 1) and 3) are true and 2) is false, the status is set to *CycleOn*; otherwise the status is *NoAction*.  If the status is *CycleOn* this manager sets some additional values in the *AirLoopControlInfo* data structure (a flag is set to indicate night ventilation is occurring and a flag is set to indicate that the air system flow rate has been specified by a manager) and in the * AirLoopFlow* data structure (the system flow fraction is specified). The night ventilation flag indicates to the fan that it should use alternate performance characteristics if they have been specified in a FanPerformance:NightVentilation object.

### Differential Thermostat

The input object AvailabilityManager:DifferentialThermostat is a manager that overrides fan or pump schedules depending on the temperature difference between two nodes. A typical use would be for one node to be an outdoor air node and the other a zone node. The inputs are:

·        name of the hot node;

·        name of the cold node;

·        temperature difference for turning the system on (*DeltaT<sub>on</sub>*);

·        temperature difference for turning the system off (*DeltaT<sub>off</sub>*).

Note that there is no applicability schedule for this manager. Also, this manager always returns a status of *CycleOn* or *ForceOff*, never *NoAction*.

*DeltaT* = *T<sub>hot\\ node</sub>* – *T<sub>cold\\ node</sub>*

If *DeltaT* &gt;= *DeltaT<sub>on</sub>*  then

*AvailStatus = CycleOn*

      Else if *DeltaT* &lt;= *DeltaT<sub>off</sub>*  then

*AvailStatus = ForceOff*

Else

*AvailStatus* remains in its previous state.

### High Temperature Turn Off

The input object AvailabilityManager:HighTemperatureTurnOff is used to turn off a central air system or a plant loop if a sensed node temperature exceeds a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>u</sub>*).

If *T<sub>sensed\\ node</sub>* &gt;= *T<sub>u</sub>* then

*AvailStatus* = *ForceOff*

Else

*AvailStatus* = *NoAction*

### High Temperature Turn On

The input object AvailabilityManager:HighTemperatureTurnOn is used to turn on a central air system or a plant loop if a sensed node temperature exceeds a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>u</sub>*).

If *T<sub>sensed\\ node</sub>* &gt;= *T<sub>u</sub>* then

*AvailStatus* = *CycleOn*

Else

*AvailStatus* = *NoAction*

### Low Temperature Turn Off

The input object AvailabilityManager:LowTemperatureTurnOff is used to turn off a central air system or a plant loop if a sensed node temperature is lower than a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>l</sub>*);

·        applicability schedule name.

If the applicability schedule exists and has a current value of &lt;= 0, the manager returns an availability status of *NoAction*.

Otherwise,

If *T<sub>sensed\\ node</sub>* &lt;= *T<sub>l</sub>*  then

*AvailStatus* = *ForceOff*

Else

*AvailStatus* = *NoAction*

### Low Temperature Turn On

The input object AvailabilityManager:LowTemperatureTurnOn is used to turn on a central air system or a plant loop if a sensed node temperature is less than a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>l</sub>*).

If *T<sub>sensed\\ node</sub>* &lt;= *T<sub>l</sub>*  then

*AvailStatus* = *CycleOn*

Else

*AvailStatus* = *NoAction*

### Hybrid Ventilation Control

The input object AvailabilityManager:HybridVentilation serves two purposes: 1) it prevents simultaneous natural ventilation and HVAC system operation, and 2) it allows users to examine various strategies to maximize natural ventilation in order to reduce heating/cooling loads. This availability manager works with either the AirflowNetwork model or the simple airflow objects to provide controlled natural ventilation. The controlled natural ventilation objects referred to here are either AirflowNetwork:Multizone:ComponentDetailedOpening and AirflowNetwork:Multizone:ComponentSimpleOpening objects, or ZoneVentilation and ZoneMixing objects. The simple airflow objects are not allowed to work with the AirflowNetwork objects simultaneously. If there is no air loop, this availability manager can still be applied to controlled zone specified in the object. In order to apply hybrid ventilation manager to the controlled zone not served by any air loop, the HVAC air loop name input field must be left blank. Currently, zone component objects such as unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump, window air conditioner, variable refrigerant flow, energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab can individually use hybrid ventilation managers to make a decision regarding whether their fan should be on or off. Also, hybrid ventilation manager can be applied to zones served by the ideal load zone component to turn them off when natural ventilation is active. Currently, hybrid ventilation manager is restricted to one per zone. It can either be applied through the air loop or directly to the zone. If hybrid ventilation manager is applied to an air loop and one of the zones served by the air loop also has hybrid ventilation manager, then zone hybrid ventilation manager is disabled. This availability manager performs somewhat differently from the other availability managers:

n This availability manager is called before the program estimates (predicts) the cooling or heating load that needs to be met by the cooling/heating systems for the simulation time step. On the other hand, the other availability managers are called after the system cooling/heating load prediction. The main reason for calling AvailabilityManager:HybridVentilation early is that this manager determines whether natural ventilation is allowed or not, and the loads from natural ventilation are used to predict system loads.

n This availability manager has its own control schedule and does not work in tandem with *AvailabilityManager:Scheduled*.

n AvailabilityManager:HybridVentilation works completely independent of the other system availability managers, so this manager is not a valid system availability manager type in the AvailabilityManagerAssignmentList object.

#### Control logic

The control logic for each ventilation control mode is described below.

#### Temperature control

This control mode checks whether the outdoor air dry-bulb temperature is between the Minimum Outdoor Temperature and Maximum Outdoor Temperature specified. If the outdoor temperature is between the two values then natural ventilation is allowed, else natural ventilation is not allowed.

When natural ventilation is allowed, the control then checks the temperature difference between the zone temperature and the temperature setpoint(s) in the controlled zone based on the specified temperature control type (four available temperature control types) to make a final decision:

*Single Heating Setpoint:*

If the zone temperature is below the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overcooling a space, which could result in additional heating load.

*Single Cooling Setpoint:*

If the zone temperature is above the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overheating a space, which could result in additional cooling load.

*Single Heating Cooling Setpoint:*

Since this temperature control type requires only a single setpoint, natural ventilation is not allowed. A recurring warning message is issued.

*Dual Setpoint with DeadBand:*

If the zone temperature is beyond the deadband, the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid either overcooling a space, which could result in additional heating load when the zone temperature is below the heating setpoint, or overheating a space, which could result in additional cooling load when the zone temperature is above the cooling setpoint.

#### Enthalpy control

This control mode checks whether the outdoor air enthalpy is between the Minimum Outdoor Enthalpy and Maximum Outdoor Enthalpy specified. If the outdoor enthalpy is between the two values then natural ventilation is allowed, else natural ventilation is not allowed.

When natural ventilation is allowed, the control then checks the temperature difference between the zone temperature and the temperature setpoint(s) in the controlled zone based on the specific temperature control type to make a final decision. This procedure is the same as defined above for the temperature control mode.

*Single Heating Setpoint:*

If the zone temperature is below the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overcooling a space, which could result in additional heating load.

*Single Cooling Setpoint:*

If the zone temperature is above the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overheating a space, which could result in additional cooling load.

*Single Heating Cooling Setpoint:*

Since this temperature control type requires only a single setpoint, natural ventilation is not allowed. A recurring warning message is issued.

*Dual Setpoint with DeadBand:*

If the zone temperature is beyond the deadband, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid either overcooling a space, which could result in additional heating load when the zone temperature is below the heating setpoint, or overheating a space, which could result in additional cooling load when the zone temperature is above the cooling setpoint.

#### Dew-Point control

This control mode checks whether the outdoor air dewpoint temperature is between the Minimum Outdoor Dew-Point and Maximum Outdoor Dew-Point specified. If the outdoor dewpoint temperature is between the two values then natural ventilation is allowed, else national ventilation is not allowed.

When natural ventilation is allowed and a humidistat is available in the controlled zone, the control then checks the humidity ratio difference between the zone air humidity ratio and humidistat setpoint in the controlled zone to make a final decision. It should be pointed out that the humidistat object provides the setpoint of relative humidity, the value of relative humidity has to be converted into the setpoint of humidity ratio using the actual zone air temperature for comparison. Since the humidistat only provides a single value for relative humidity, there are two possible scenarios:

If the actual zone air humidity ratio is below the humidity ratio setpoint and the controlled zone needs humidification as the first scenario, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid dehumidifying a space, which could result in additional humidification load.

If the actual zone air humidity ratio is above the humidity ratio setpoint and the controlled zone needs dehumidification as the second scenario, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid humidifying a space, which could result in additional dehumidification load.

#### Outdoor ventilation air control

This control mode does not require any additional checks. The control only works with Airflow Network opening objects only, and is not allowed to work with ZoneVentilation and ZoneMixing objects.

#### Availability Status

After the hybrid ventilation control determines whether natural ventilation is allowed or not, the availability status flag is set as follows:

If *Natural Ventilation* then

*AvailStatus* = *CycleOn*

Else

*AvailStatus = ForceOn*

### **Optimum Start Controls**

#### Overview

Optimum start is often also referred to as optimum recovery time. Commercial buildings are often operated intermittently by lowering heating set-point and increasing cooling set-point during unoccupied period. The building should return to set-point just before occupancy period starts. Therefore it is important to start the operation of heating and cooling plant before building is occupied. If the operation is started too early before the occupants return, energy is wasted. If it is started too late the occupants will be uncomfortable. An optimum start time for operation will save energy without compromising comfort.

![](EngineeringReference/media/image6731.png)

Figure 301. Optimal Start Control

In practice a few proprietary algorithms are used to predict this start time value for preheating and precooling operation. ASHRAE Handbook refers to work done by (Seem, Armstrong, & Hancock, 1989) which compares seven different equations and suggests a set of equations for preheating and precooling time prediction.

#### Algorithms

There are a few algorithms to predict the start time for the HVAC system. Among these algorithms following are the promising ones that can be implemented in a simulation environment.

#### Constant Start Time

This is the simplest format of the optimum start algorithm. The HVAC system will start the HVAC system at a fixed number of hours before occupancy as specified by the user.

#### Constant Temperature Gradient

In practice most of the HVAC control manufacturers use a temperature gradient as a thermal capacity factor, in which temperature rise per unit time i.e. °C/hour is measured for the unoccupied building and then the difference between space temperature and set-point temperature is divided by this factor to calculate the actual number of hours before occupancy are needed to start the HVAC system.

#### Adaptive Temperature Gradient

Adaptive control is used to modify the temperature gradient depending on the time required to meet the set-point on the prior days. The adaptive algorithm takes the arithmetic average of the actual temperature gradients calculated for the specified number of previous days. 

#### Adaptive ASHRAE Algorithm

The equations suggested in the ASHRAE Handbook are used in combination with a recursive linear least square method to determine the optimum start/recovery time empirically. Depending on heating or cooling operation the start time is categorized as preheating or precooling time. According to (Seem, Armstrong, & Hancock, 1989) the preheating time is a strong function of outdoor temperature whereas precooling time is not strong function of outdoor temperature if space temperature is close or less than the setback temperature. Thus, two different equations are suggested for preheating and precooling time.

n Precooling time

<div>\[{t_i} = {a_0} + {a_1}{T_{z,i}} + {a_2}T_{z,i}^2\]</div>



Preheating time

<div>\[{t_i} = {a_0} + \left( {1 - {w_i}} \right)({a_1}{T_{z,i}} + {a_2}T_{z,i}^2) + {w_i}{a_3}{T_{o,i}}\]</div>

Where, on *i*<sup>th</sup> day

*t<sub>i</sub>* = start/recovery time,

*T<sub>z,i</sub>* =           zone temperature

*T<sub>o,i</sub>* =           outdoor temperature

‘*w<sub>i</sub>*’ is a weighting factor which determines weighting given to outside and zone temperature.

<div>\[{w_i} = {1000^{ - \frac{{\left( {{T_{z,i}} - {T_{unocc}}} \right)}}{{\left( {{T_{occ}} - {T_{unocc}}} \right)}}}}\]</div>

*T<sub>unocc</sub>* and *T<sub>occ</sub>* are setpoint temperatures during unoccupied (setback) and occupied periods.

Coefficients *a<sub>0</sub>, a<sub>1</sub>, a<sub>2</sub>* (and *a<sub>3</sub>*) are separately calculated for heating and cooling operation and are updated from the optimum times from last three days thus; these coefficients carry history and adapt the trend from previous days.

The optimum time for past days is determined using,

<div>\[{t_{opt,\left( {i - 1} \right)}} = {k_{\left( {i - 1} \right)}}\Delta t - \Delta t\left( {1 - \frac{{{q_{\left( {i - 1} \right)}}}}{{{q_{max}}}}} \right)\]</div>

*k* = time steps required for recovery

Δ*t* =            time-step

*t<sub>opt,(i-1)</sub>* = recovery time on (*i*-1)<sup>th</sup> day

*q<sub>(i-1)</sub>* =          energy extracted or added during last time step

*q<sub>max</sub>* =          maximum capacity of the equipments

Occupant Thermal Comfort
------------------------

The integration of a sophisticated building thermal analysis tool with thermal comfort models allows one to perform an energy analysis on a zone and simultaneously determine if the environmental control strategy will be sufficient for the occupants to be thermally comfortable. This chapter is intended to provide background on thermal comfort, present an overview of state of the art thermal comfort models and present the mathematical models that have been incorporated into Energy Plus.

Thermal comfort modeling is controlled primarily by the People input object. This includes input for selecting the type of thermal comfort model that is desired by the user as well as parameters that serve as inputs to all of the thermal comfort models. This includes the activity level, the work efficiency, the air velocity, and the clothing insulation level for people within the space.  All four of these parameters can be scheduled. More information on the People input object can be found in the EnergyPlus Input/Output Reference. More information on how each of these parameters is used and the specific modeling equations for the thermal comfort models can be found below.

### Background on Thermal Comfort Models

Throughout the last few decades, researchers have been exploring the thermal, physiological and psychological response of people in their environment in order to develop mathematical models to predict these responses. Researchers have empirically debated building occupants' thermal responses to the combined thermal effect of the personal, environmental and physiological variables that influence the condition of thermal comfort.

There are two personal variables that influence the condition of thermal comfort: the thermal resistance of the clothing (I<sub>cl</sub>), and the metabolic rate (H/A<sub>Du</sub>). The thermal resistance of the clothing (I<sub>cl</sub>) is measured in units of "clo." The 1985 ASHRAE Handbook of Fundamentals (ASHRAE 1985) suggests multiplying the summation of the individual clothing items clo value by a factor of 0.82 for clothing ensembles.

The metabolic rate (H/A<sub>Du</sub>), is a measure of the internal heat production rate of an occupant (H) w/hr. in per unit of "Dubois" body surface area (A<sub>Du</sub>) in units of m<sup>2</sup>. The DuBois body surface area is given by :

<div>\[{A_{Du}} = 0.202{(weight)^{0.425}}{(height)^{0.725}}\]</div>

Using this equation, an area of 1.8 m<sup>2</sup> represents the surface area of an average person of weight 70 kg. and height 1.73 m (Fanger 1967). The metabolic rate is measured in mets, where 1 met = 58.2 W/m<sup>2</sup>.

The environmental variables that influence the conditions of thermal comfort include:

(1) Air Temperature (T<sub>a</sub>),

(2) Mean Radiant Temperature (T<sub>r</sub>),

(3) Relative air velocity (v),

(4) Water vapor pressure in ambient air (P<sub>a</sub>)

The Air Temperature (T<sub>a</sub>), a direct environmental index, is the dry-bulb temperature of the environment. The Mean Radiant Temperature (T<sub>r</sub>) is a rationally derived environmental index defined as the uniform black-body temperature that would result in the same radiant energy exchange as in the actual environment. The Relative air velocity (v) a direct environmental index is a measure of the air motion obtainable via a hot wire or vane anemometers. The Water vapor pressure in ambient air (P<sub>a</sub>) is a direct environmental index.

The physiological variables that influence the conditions of thermal comfort include:

(1) Skin Temperature (T<sub>sk</sub>),

(2) Core or Internal Temperature (T<sub>cr</sub>),

(3) Sweat Rate,

(4) Skin Wettedness (w),

(5) Thermal Conductance (K) between the core and skin.

Where the Skin Temperature (T<sub>sk</sub>), the Core Temperature (T<sub>cr</sub>) and the Sweat Rate are physiological indices. The Skin Wettedness (w) is a rationally derived physiological index defined as the ratio of the actual sweating rate to the maximum rate of sweating that would occur if the skin were completely wet.

One more consideration is important in dealing with thermal comfort - the effect of asymmetrical heating or cooling. This could occur when there is a draft or when there is a radiant flux incident on a person (which is what is of primary interest to us here). Fanger (1967) noted that the human regulatory system is quite tolerant of asymmetrical radiant flux. A reasonable upper limit on the difference in mean radiant temperature (T<sub>r</sub>) from one direction to the opposing direction is 15°C. (ASHRAE 1984). This limit is lower if there is a high air velocity in the zone.

Table 78.  General Nomenclature list for Thermal Comfort Models

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>A<sub>Du</sub></td>
<td>Dubois body surface area</td>
<td>m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area
= M – W</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>I<sub>cl</sub></td>
<td>Thermal resistance of the clothing</td>
<td>clo</td>
<td>-</td>
<td>CloUnit</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cr</sub></td>
<td>Core or internal temperature</td>
<td>°C</td>
<td>-</td>
<td>CoreTemp</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>T<sub>sk</sub></td>
<td>Skin temperature</td>
<td>°C</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>v</td>
<td>Relative air velocity</td>
<td>m/s</td>
<td>-</td>
<td>AirVel</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>w</td>
<td>Skin wettedness</td>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>

</table>

### Mathematical Models for Predicting Thermal Comfort

Many researchers have been exploring ways to predict the thermal sensation of people in their environment based on the personal, environmental and physiological variables that influence thermal comfort. From the research done, some mathematical models that simulate occupants' thermal response to their environment have been developed. Most thermal comfort prediction models use a seven or nine point thermal sensation scale, as in the following tables.

Table 79.  Seven point Thermal Sensation Scale

<table class="table table-striped">





<tr>
<td>Sensation</td>
<td>Description</td>
</tr>
<tr>
<td>3</td>
<td>Hot</td>
</tr>
<tr>
<td>2</td>
<td>Warm</td>
</tr>
<tr>
<td>1</td>
<td>slightly warm</td>
</tr>
<tr>
<td>0</td>
<td>neutral</td>
</tr>
<tr>
<td>-1</td>
<td>slightly cool</td>
</tr>
<tr>
<td>-2</td>
<td>cool</td>
</tr>
<tr>
<td>-3</td>
<td>cold</td>
</tr>

</table>





Table 80.  Nine point Thermal Sensation Scale

<table class="table table-striped">





<tr>
<td>Sensation Value</td>
<td>Description</td>
</tr>
<tr>
<td>4</td>
<td>very hot</td>
</tr>
<tr>
<td>3</td>
<td>hot</td>
</tr>
<tr>
<td>2</td>
<td>warm</td>
</tr>
<tr>
<td>1</td>
<td>slightly warm</td>
</tr>
<tr>
<td>0</td>
<td>neutral</td>
</tr>
<tr>
<td>-1</td>
<td>slightly cool</td>
</tr>
<tr>
<td>-2</td>
<td>cool</td>
</tr>
<tr>
<td>-3</td>
<td>cold</td>
</tr>
<tr>
<td>-4</td>
<td>very cold</td>
</tr>

</table>

The most notable models have been developed by P.O. Fanger (the Fanger Comfort Model), the J. B. Pierce Foundation (the Pierce Two-Node Model), and researchers at Kansas State University (the KSU Two-Node Model). Berglund (1978) presents a detailed description of the theory behind these three models.

Note for all Thermal Comfort reporting:  Though the published values for thermal comfort “vote” have a discrete scale (e.g. –3 to +3 or –4 to +4), the calculations in EnergyPlus are carried out on a continuous scale and, thus, reporting may be “off the scale” with specific conditions encountered in the space.  This is not necessarily an error in EnergyPlus – rather a different approach that does not take the “limits” of the discrete scale values into account.

The main similarity of the three models is that all three apply an energy balance to a person and use the energy exchange mechanisms along with experimentally derived physiological parameters to predict the thermal sensation and the physiological response of a person due to their environment. The models differ somewhat in the physiological models that represent the human passive system (heat transfer through and from the body) and the human control system (the neural control of shivering, sweating and skin blood flow). The models also differ in the criteria used to predict thermal sensation. However, all three models use information from the People statement and the thermal comfort model is selected via the People statement in a user’s input file. Scheduled parameters such as the activity level, work efficiency, air velocity, and clothing insulation level all have a direct bearing on the thermal comfort models. For more information on the input of these parameters, see the People statement in the EnergyPlus Input/Output Reference. For more information on how each individual thermal comfort model uses these parameters, please consult the next several sections.

The main similarity of the three models is that all three apply an energy balance to a person and use the energy exchange mechanisms along with experimentally derived physiological parameters to predict the thermal sensation and the physiological response of a person due to their environment. The models differ somewhat in the physiological models that represent the human passive system (heat transfer through and from the body) and the human control system (the neural control of shivering, sweating and skin blood flow). The models also differ in the criteria used to predict thermal sensation.

### Fanger Comfort Model

Fanger's Comfort model was the first one developed. It was published first in 1967 (Fanger 1967) and then in 1970 (Fanger 1970), and helped set the stage for the other two models. The mathematical model developed by P.O. Fanger is probably the most well known of the three models and is the easiest to use because it has been put in both chart and graph form.

#### Fanger Model Nomenclature List

Table 81.  Nomenclature list for Fanger model

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units</td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>A<sub>Du</sub></td>
<td>Dubois body surface area</td>
<td>m<sup>2</sup></td>
<td>-</td>
<td>BodySurfaceArea</td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>rsw,req</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating at the state of comfort</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossRegComf</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>f<sub>cl</sub></td>
<td>The ratio of clothed body</td>
<td>-</td>
<td> </td>
<td>CloBodyRat</td>
</tr>
<tr>
<td>f<sub>eff</sub></td>
<td>The fraction of surface effective for radiation
(= 0.72)</td>
<td>-</td>
<td>-</td>
<td>RadSurfEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area (= M – W)</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>L</td>
<td>All the modes of energy loss from body</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>PMV</td>
<td>Predicted Mean Vote</td>
<td>-</td>
<td>-4~4</td>
<td>PMV</td>
</tr>
<tr>
<td>PPD</td>
<td>Predicted Percentage of Dissatisfied</td>
<td>-</td>
<td>0~100%</td>
<td>PPD</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cl</sub></td>
<td>Clothing surface temperature</td>
<td>°C</td>
<td>-</td>
<td>CloSurfTemp</td>
</tr>
<tr>
<td>T<sub>cla</sub></td>
<td>Clothing surface temperature (Absolute)</td>
<td>°K</td>
<td>-</td>
<td>AbsCloSurfTemp</td>
</tr>
<tr>
<td>T<sub>ra</sub></td>
<td>Mean radiant temperature</td>
<td>°K</td>
<td>-</td>
<td>AbsRadTemp</td>
</tr>
<tr>
<td>T<sub>skr</sub></td>
<td>Skin temperature required to achieve thermal comfort</td>
<td>°C</td>
<td> </td>
<td>SkinComfTemp</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>e</td>
<td>The emissivity of clothing-skin surface</td>
<td>-</td>
<td>-</td>
<td>SkinEmiss</td>
</tr>
<tr>
<td>s</td>
<td>The Stefan-Boltzman constant (= 5.67×10<sup>-8</sup>)</td>
<td>W/m<sup>2</sup>K<sup>4</sup></td>
<td>-</td>
<td>StefanBoltz</td>
</tr>

</table>

#### Description of the model and algorithm

Fanger developed the model based on the research he performed at Kansas State University and the Technical University of Denmark. Fanger used the seven-point form of a thermal sensation scale along with numerous experiments involving human subjects in various environments. He related the subjects in response to the variables, which influence the condition of thermal comfort. Fanger's model is based upon an energy analysis that takes into account all the modes of energy loss (L) from the body, including: the convection and radiant heat loss from the outer surface of the clothing, the heat loss by water vapor diffusion through the skin, the heat loss by evaporation of sweat from the skin surface, the latent and dry respiration heat loss and the heat transfer from the skin to the outer surface of the clothing. The model assumes that the person is thermally at steady state with his environment.

<div img="image6737.txt">\(M = L\)</div>                                                                                     W/m<sup>2</sup>

<div img="image6738.txt">\(L = {Q_{res}} + {Q_{dry}} + {E_{sk}} + W\)</div>                                                         W/m<sup>2</sup>

<div img="image6739.txt">\({Q_{res}} = {E_{res}} + {C_{res}} = 0.0023M(44 - {P_a}) + 0.0014M(34 - {T_a})\)</div>     W/m<sup>2</sup>

LatRespHeatLoss = 0.0023\*ActLevel\*(44. - VapPress)

DryRespHeatLoss = 0.0014\*ActLevel\*(34.- AirTemp)

RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss

<div img="image6740.txt">\({Q_c} = {h_c} \times {f_{cl}}({T_{cl}} - {T_a})\)</div>                                                               W/m<sup>2</sup>

<div img="image6741.txt">\({Q_r} = {f_{eff}}{f_{cl}}\varepsilon \sigma ({T_{cla}}^4 - {T_{ra}}^4)\)</div>                                                       W/m<sup>2</sup>

<div img="image6742.txt">\({Q_{dry}} = {Q_c} + {Q_r}\)</div>                                                                         W/m<sup>2</sup>

ConvHeatLos = CloBodyRat\*Hc\*(CloSurfTemp - AirTemp)

RadHeatLoss = RadSurfEff\*CloBodyRat\*SkinEmiss\*StefanBoltz &

\*(AbsCloSurfTemp\*\*4 - AbsRadTemp\*\*4)

DryHeatLoss = ConvHeatLoss + RadHeatLoss

For<div img="image6743.txt">\(H > 58.2\)</div>, <div img="image6744.txt">\({E_{rsw}} = 0.42(H - 58.2)\)</div>                                      W/m<sup>2</sup>

For <div img="image6745.txt">\(H \le 58.2\)</div>, <div img="image6746.txt">\({E_{rsw}} = 0\)</div>                                                           W/m<sup>2</sup>

<div img="image6747.txt">\({E_{diff}} = 0.68 \times 0.61({P_{sk}} - {P_a}) = 0.4148({P_{sk}} - {P_a})\)</div>                        W/m<sup>2</sup>

<div img="image6748.txt">\({E_{sk}} = {E_{rsw}} + {E_{diff}}\)</div>                                                                      W/m<sup>2</sup>

EvapHeatLossRegComf = 0.42\*(IntHeatProd - ActLevelConv)

EvapHeatLossRegComf = 0.0

EvapHeatLossDiff = 0.4148\*(SkinComfVpress - VapPress)

EvapHeatLoss = EvapHeatLossRegComf + EvapHeatLossDiff

Where,

0.68 is the passive water vapor diffusion rate, (g/h·m<sup>2</sup>·Torr)

0.61 is the latent heat of water, (W·h/g)

P<sub>sk</sub> is the saturated water vapor pressure at the skin temperature required to achieve the thermal comfort

<div img="image6749.txt">\({P_{sk}} = 1.92{T_{skr}} - 25.3\)</div>                                                                Torr

SatSkinVapPress = 1.92\*SkinTempComf - 25.3

<div img="image6750.txt">\({T_{skr}} = 35.7 - 0.028H\)</div>                                                               °C

SkinTempComf = 35.7 - 0.028\*IntHeatProd

By determining the skin temperature and evaporative sweat rate that a thermally comfortable person would have in a given set of conditions, the model calculates the energy loss (L). Then, using the thermal sensation votes from subjects at KSU and Denmark, a Predicted Mean Vote (PMV) thermal sensation scale is based on how the energy loss (L) deviates from the metabolic rate (M) in the following form:

<div>\[PMV = (0.303{e^{ - 0.036M}} + 0.028)(H - L)\]</div>

ThermSensTransCoef = 0.303\*EXP(-0.036\*ActLevel) + 0.028

PMV = ThermSensTransCoef\*(IntHeatProd - EvapHeatLoss - RespHeatLoss - DryHeatLoss)

Predicted Percent of Dissatisfied (PPD) people at each PMV is calculated as follows:

PPD = 100.0 - 95.0\*EXP(-0.03353\*PMV\*\*4 - 0.2179\*PMV\*\*2)

### Pierce Two-Node Model

The Pierce Two-Node model was developed at the John B. Pierce Foundation at Yale University. The model has been continually expanding since its first publication in 1970 (Gagge et.al. 1970). The most recent version on the model appears in the 1986 ASHRAE Transactions (Gagge et.al. 1986).

#### Pierce Two-Node Model Nomenclature List

Table 82.  Nomenclature list for Pierce Two-Node model

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>C<sub>dil</sub></td>
<td>Constant for skin blood flow</td>
<td> </td>
<td> </td>
<td>SkinBloodFlowConst</td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>C<sub>sw</sub></td>
<td>Proportionality constant for sweat control</td>
<td>g/m<sup>2</sup>hr</td>
<td> </td>
<td>SweatContConst</td>
</tr>
<tr>
<td>DISC</td>
<td>Predicted discomfort vote</td>
<td>-</td>
<td>-5~5</td>
<td>DISC</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>max</sub></td>
<td>Maximum evaporative heat loss</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossMax</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>rsw</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossRegSweat</td>
</tr>
<tr>
<td>E<sub>rsw,req</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating at the state of comfort</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossRegComf</td>
</tr>
<tr>
<td>ET*</td>
<td>Effective Temperature</td>
<td>°C</td>
<td>-</td>
<td>ET</td>
</tr>
<tr>
<td>f<sub>cl</sub></td>
<td>The ratio of clothed body</td>
<td>-</td>
<td> </td>
<td>CloBodyRat</td>
</tr>
<tr>
<td>f<sub>eff</sub></td>
<td>The fraction of surface effective for radiation
(= 0.72)</td>
<td>-</td>
<td>-</td>
<td>RadSurfEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area (= M – W)</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>h</td>
<td>Combined heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>H</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>h<sub>e</sub>’</td>
<td>Combined evaporative heat transfer coefficient</td>
<td>W/(m<sup>2</sup>kP<sub>a</sub>)</td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>h<sub>r</sub></td>
<td>Radiant heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hr</td>
</tr>
<tr>
<td>I<sub>cl</sub></td>
<td>Clothing insulation</td>
<td>m<sup>2</sup>°C/W</td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>L</td>
<td>All the modes of energy loss from body</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>L<sub>ET*</sub></td>
<td>All the modes of energy loss from body at ET*</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>L<sub>SET*</sub></td>
<td>All the modes of energy loss from body at SET*</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>M<sub>act</sub></td>
<td>Metabolic heat production due to activity</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>M<sub>shiv</sub></td>
<td>Metabolic heat production due to shivering</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>ShivResponse</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>PMV*</td>
<td>Predicted Mean Vote modified by ET* or SET*</td>
<td>-</td>
<td>-4~4</td>
<td>PMVET
PMVSET</td>
</tr>
<tr>
<td>P<sub>SET*</sub></td>
<td>Water vapor pressure at SET*</td>
<td>°C</td>
<td> </td>
<td>StdVapPressSET</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>crsk</sub></td>
<td>Heat flow from core to skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>HeatFlow</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>S<sub>cr</sub></td>
<td>Heat storage in core compartment</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>CoreheatStorage</td>
</tr>
<tr>
<td>SET*</td>
<td>Standard Effective Temperature</td>
<td>°C</td>
<td>-</td>
<td>SET</td>
</tr>
<tr>
<td>SIG<sub>b</sub></td>
<td>Thermal signal of body</td>
<td>°C</td>
<td> </td>
<td>BodyThermSigCold
BodyThermSigWarm</td>
</tr>
<tr>
<td>SIG<sub>cr</sub></td>
<td>Thermal signal of core</td>
<td>°C</td>
<td> </td>
<td>CoreThermSigCold
CoreThermSigWarm</td>
</tr>
<tr>
<td>SIG<sub>sk</sub></td>
<td>Thermal signal of skin</td>
<td>°C</td>
<td> </td>
<td>SkinThermSigCold
SkinThermSigWarm</td>
</tr>
<tr>
<td>SKBF</td>
<td>Skin blood flow</td>
<td>L/m<sup>2</sup>hr</td>
<td> </td>
<td>SkinBloodFlow</td>
</tr>
<tr>
<td>S<sub>sk</sub></td>
<td>Heat storage in skin compartment</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>SkinHeatStorage</td>
</tr>
<tr>
<td>S<sub>tr</sub></td>
<td>Constriction constant of skin blood flow for average person</td>
<td> </td>
<td> </td>
<td>Str</td>
</tr>
<tr>
<td>SW<sub>reg</sub></td>
<td>The rate of regulatory sweating</td>
<td>g/m<sup>2</sup>hr</td>
<td> </td>
<td>RegSweat</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>b</sub></td>
<td>Mean body temperature</td>
<td> </td>
<td> </td>
<td>AvgBodyTemp</td>
</tr>
<tr>
<td>T<sub>b-c</sub></td>
<td>Mean body temperature when DISC is zero (lower limit)</td>
<td>°C</td>
<td> </td>
<td>AvgBodyTempLow</td>
</tr>
<tr>
<td>T<sub>b-h</sub></td>
<td>Mean body temperature when HSI is 100 (upper limit)</td>
<td>°C</td>
<td> </td>
<td>AvgBodyTempHigh</td>
</tr>
<tr>
<td>T<sub>cl</sub></td>
<td>Clothing surface temperature</td>
<td>°C</td>
<td>-</td>
<td>CloSurfTemp</td>
</tr>
<tr>
<td>T<sub>cr</sub></td>
<td>Core or internal temperature</td>
<td>°C</td>
<td>-</td>
<td>CoreTemp</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>TSENS</td>
<td>Thermal sensation vote</td>
<td>-</td>
<td>-5~5</td>
<td>TSENS</td>
</tr>
<tr>
<td>T<sub>sk</sub></td>
<td>Skin temperature</td>
<td>°C</td>
<td> </td>
<td>SkinTemp</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>w<sub>dif</sub></td>
<td>Skin wettedness due to diffusion trough the skin</td>
<td> </td>
<td> </td>
<td>SkinWetDiff</td>
</tr>
<tr>
<td>w<sub>rsw</sub></td>
<td>Skin wettedness due to regulatory sweating</td>
<td> </td>
<td> </td>
<td>SkinWetSweat</td>
</tr>
<tr>
<td>e</td>
<td>The emissivity of clothing-skin surface</td>
<td>-</td>
<td>-</td>
<td>SkinEmiss</td>
</tr>
<tr>
<td>s</td>
<td>The Stefan-Boltzman constant (= 5.67×10<sup>-8</sup>)</td>
<td>W/m<sup>2</sup>K<sup>4</sup></td>
<td>-</td>
<td>StefanBoltz</td>
</tr>

</table>

#### Description of the model and algorithm

The Pierce model thermally lumps the human body as two isothermal, concentric compartments, one representing the internal section or core (where all the metabolic heat is assumed to be generated and the skin comprising the other compartment). This allows the passive heat conduction from the core compartment to the skin to be accounted for. The boundary line between two compartments changes with respect to skin blood flow rate per unit skin surface area (SKBF in L/h•m<sup>2</sup>) and is described by alpha – the fraction of total body mass attributed to the skin compartment (Doherty and Arens 1988).

<div>\[\alpha  = 0.0417737 + 0.7451832/(SKBF + 0.585417)\]</div>

SkinMassRat = 0.0417737 + 0.7451832/(SkinBloodFlow + 0.585417)

Furthermore, the model takes into account the deviations of the core, skin, and mean body temperature weighted by alpha from their respective setpoints. Thermoregulatory effector mechanisms (Regulatory sweating, skin blood flow, and shivering) are defined in terms of thermal signals from the core, skin and body (Doherty and Arens 1988).

<div img="image6753.txt">\(SI{G_{cr}} = {T_{cr}} - 36.8\)</div>                                                                    °C

<div img="image6754.txt">\(SI{G_{sk}} = {T_{sk}} - 33.7\)</div>                                                                    °C

<div img="image6755.txt">\(SI{G_b} = {T_b} - 36.49\)</div>                                                                    °C

SkinThermSigWarm = SkinTemp - SkinTempSet

SkinThermSigCold = SkinTempSet - SkinTemp

CoreThermSigWarm = CoreTemp - CoreTempSet

CoreThermSigCold = CoreTempSet - CoreTemp

BodyThermSigWarm = AvgBodyTemp - AvgBodyTempSet

BodyThermSigCold = AvgBodyTempSet-AvgBodyTemp

<div img="image6756.txt">\(SKBF = (6.3 + C{}_{dil} \times SI{G_{cr}})/(1 + {S_{tr}} \times ( - SI{G_{sk}}))\)</div>                      L/hr•m<sup>2</sup>

VasodilationFac = SkinBloodFlowConst\*CoreWarmDelTemp

VasoconstrictFac = Str\*SkinColdDelTemp

SkinBloodFlow = (6.3 + VasodilationFac)/(1. + VasoconstrictFac)

<div img="image6757.txt">\(S{W_{reg}} = {C_{sw}}SI{G_b}{e^{(SI{G_{sk}}/10.7)}}\)</div>                                                       g/hr•m<sup>2</sup>

RegSweat = SweatContConst\*BodyWarmDelTemp\*EXP(SkinWarmDelTemp/10.7)

<div img="image6758.txt">\({M_{shiv}} = 19.4( - SI{G_{cr}})( - SI{G_{sk}})\)</div>                                                 W/m<sup>2</sup>

ShivResponse = 19.4\*SkinThermSigCold\*CoreThermSigCold

The latest version of the Pierce model (Fountain and Huizenga 1997) discusses the concepts of SET\* and ET\*. The Pierce model converts the actual environment into a "standard environment" at a Standard Effective Temperature, SET\*. SET\* is the dry-bulb temperature of a hypothetical environment at 50% relative humidity for subjects wearing clothing that would be standard for the given activity in the real environment. Furthermore, in this standard environment, the same physiological strain, i.e. the same skin temperature and skin wettedness and heat loss to the environment, would exist as in the real environment. The Pierce model also converts the actual environment into a environment at an Effective Temperature, ET\*, that is the dry-bulb temperature of a hypothetical environment at 50% relative humidity and uniform temperature (Ta = MRT) where the subjects would experience the same physiological strain as in the real environment.

In the latest version of the model it is suggested that the classical Fanged PMV be modified by using ET\* or SET\* instead of the operative temperature. This gives a new index PMV\* which is proposed for dry or humid environments. It is also suggested that PMV\* is very responsive to the changes in vapor permeation efficiency of the occupants clothing.

<div img="image6759.txt">\(M = {M_{act}} + {M_{shiv}}\)</div>                                                                     W/m<sup>2</sup>

ActLevel = ActLevel + ActShiv

<div img="image6760.txt">\(L = {Q_{res}} + {Q_{dry}} + {E_{sk}} + W\)</div>                                                         W/m<sup>2</sup>

<div img="image6761.txt">\(\begin{array}{l}{Q_{res}} = {E_{res}} + {C_{res}} = 0.0023M(44 - {P_{a(torr)}}) + 0.0014M(34 - {T_a})\\ = 0.017251M(5.8662 - {P_{a(kPa)}}) + 0.0014M(34 - {T_a})\end{array}\)</div>W/m<sup>2</sup>

LatRespHeatLoss = 0.017251\*ActLevel\*(5.8662 - VapPress)

DryRespHeatLoss = 0.0014\*ActLevel\*(34.- AirTemp)

RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss

<div img="image6762.txt">\({Q_c} = {h_c} \times {f_{cl}}({T_{cl}} - {T_a})\)</div>                                                               W/m<sup>2</sup>

<div img="image6763.txt">\({Q_r} = {h_r} \times {f_{cl}}({T_{cl}} - {T_r})\)</div>                                                               W/m<sup>2</sup>

<div img="image6764.txt">\({Q_{dry}} = {Q_c} + {Q_r}\)</div>                                                                         W/m<sup>2</sup>

DryHeatLoss = CloBodyRat\*(Hc\*(CloSurfTemp - AirTemp) + Hr\*(CloSurfTemp - RadTemp))

In Pierce model, the convective heat transfer coefficient, h<sub>c</sub>, varies with the air velocity around body and metabolic rate. The model uses the maximum value of following equations.

<div img="image6765.txt">\({h_c} = 8.6 \times {v^{_{0.53}}}\)</div>                                                                           W/m<sup>2</sup>°C

<div img="image6766.txt">\({h_c} = 5.66{(M/58.2 - 0.85)^{0.39}}\)</div>                                                  W/m<sup>2</sup>°C

Hc = 8.6\*AirVel\*\*0.53

HcAct = 5.66\*(ActMet - 0.85)\*\*0.39

Also, in the model, the radiant heat transfer coefficient, h<sub>r</sub>, is defined by following equation (Doherty and Arens 1988):

<div img="image6767.txt">\({h_r} = 4. \times {f_{eff}}\varepsilon \sigma {(({T_{cl}} + {T_r})/2 + 273.15)^3}\)</div>                                    W/m<sup>2</sup>°C

Hr = 4.\*RadSurfEff\*StefanBoltz\*((CloSurfTemp + RadTemp)/2. + TAbsConv)\*\*3

In the Pierce model, T<sub>cl</sub> is estimated by each iteration using following equation:

<div img="image6768.txt">\({T_{cl}} = ({T_{sk}}/{I_{cl}} + {f_{cl}}({h_c}{T_a} - {h_r}{T_r}))/(1/{I_{cl}} + {f_{cl}}({h_c} + {h_r}))\)</div>              °C

CloSurfTemp = (CloCond\*SkinTemp + CloBodyRat\*(Hc\*AirTemp &

+ Hr\*RadTemp))/(CloCond + CloBodyRat\*(Hc + Hr))

Total evaporative heat loss from the skin, E<sub>sk</sub>, includes evaporation of water produced by regulatory sweating, E<sub>rsw</sub>, and evaporation of water vapor that diffuses through the skin surface, E<sub>diff</sub>.

<div img="image6769.txt">\({E_{sk}} = {E_{rsw}} + {E_{diff}}\)</div>                                                                      W/m<sup>2</sup>

EvapHeatLoss = EvapHeatLossRegSweat + EvapHeatLossRegDiff

<div img="image6770.txt">\({E_{rsw}} = 0.68 \times S{W_{reg}}\)</div>                                                                  W/m<sup>2</sup>

<div img="image6771.txt">\({E_{diff}} = {w_{diff}} \times {E_{\max }}\)</div>                                                                    W/m<sup>2</sup>

RegHeatLoss = 0.68\*RegSweat

DiffHeatLoss = SkinWetDiff\*MaxEvapHeatLoss

Where,

0.68 is the passive water vapor diffusion rate in g/h·m<sup>2</sup>·Torr

and,

<div>\[{w_{diff}} = 0.06(1 - {w_{rsw}})\]</div>

<div img="image6773.txt">\({E_{\max }} = {h_e}'({P_{sk}} - {P_a})\)</div>                                                                 W/m<sup>2</sup>

<div>\[{w_{rsw}} = {E_{rsw}}/{E_{\max }}\]</div>

SkinWetDiff = (1.-SkinWetSweat)\*.06

MaxEvapHeatLoss = (1./TotEvapHeatResist)\*(SatSkinVapPress - VapPress)

SkinWetSweat = EvapHeatLossRegSweat/MaxEvapHeatLoss

The Pierce model has one additional heat flow term describing the heat transfer between the internal core compartment and the outer skin shell (Doherty and Arens 1988).

<div img="image6775.txt">\({Q_{crsk}} = (5.28 + 1.163SKBF)({T_{cr}} - {T_{sk}})\)</div>                                     W/m<sup>2</sup>

HeatFlow = (CoreTemp-SkinTemp)\*(5.28 + 1.163\*SkinBloodFlow)

Where

5.28 is the average body tissue conductance in W/m<sup>2</sup>•°C

1.163 is the thermal capacity of blood in W•h/L•°C

Thus, individual heat balance equations for core and skin compartments are expressed using this term, Q<sub>c-s</sub>. New temperatures of core, skin and body are calculated by each iteration from rates of heat storage in the core and skin.

<div img="image6776.txt">\({S_{sk}} = {Q_{c - s}} - {Q_c} - {Q_r} - {E_{sk}}\)</div>                                                        W/m<sup>2</sup>°C

SkinHeatStorage = HeatFlow - DryHeatLoss - EvapHeatLoss

<div img="image6777.txt">\({S_{cr}} = M - W - {Q_{res}} - {Q_{c - s}}\)</div>                                                        W/m<sup>2</sup>°C

CoreHeatStorage = IntHeatProd - RespHeatLoss  - HeatFlow

Thus,

<div>\[PMVET = (0.303{e^{ - 0.036M}} + 0.028)(H - {L_{ET*}})\]</div>

<div>\[PMVSET = (0.303{e^{ - 0.036M}} + 0.028)(H - {L_{SET*}})\]</div>

ThermSensTransCoef = 0.303\*EXP(-0.036\*ActLevel) + 0.028

PMVET = ThermSensTransCoef\*(IntHeatProd - EvapHeatLossDiff  &

- EvapHeatLossRegComf - RespHeatLoss - DryHeatLossET)

PMVSET = ThermSensTransCoef\*(IntHeatProd - EvapHeatLossDiff  &

- EvapRegHeatLossReg Comf - RespHeatLoss - DryHeatLossSET)

Besides PMV\*, the Pierce Two Node Model uses the indices TSENS and DISC as predictors of thermal comfort. Where TSENS is the classical index used by the Pierce foundation, and is a function of the mean body temperature. DISC is defined as the relative thermoregulatory strain that is needed to bring about a state of comfort and thermal equilibrium. DISC is a function of the heat stress and heat strain in hot environments and equal to TSENS in cold environments. In summary, the Pierce Model, for our purposes, uses four thermal comfort indices; PMVET-a function of ET\*, PMVSET- a function of SET\*, TSENS and DISC.

<div img="image6780.txt">\({T_{b - c}} = (0.185/58.2)(M - W) + 36.313\)</div>                                    °C

<div img="image6781.txt">\({T_{b - h}} = (0.359/58.2)(M - W) + 36.664\)</div>                                    °C

<div img="image6782.txt">\(TSEN{S_c} = 0.68175({T_b} - {T_{b - c}})\)</div>                                                  <div img="image6783.txt">\({T_b} \le {T_{b - c}}\)</div>

<div img="image6784.txt">\(TSEN{S_h} = 4.7({T_b} - {T_{b - c}})/({T_{b - h}} - {T_{b - c}})\)</div>                                      <div img="image6785.txt">\({T_b} > {T_{b - c}}\)</div>

<div>\[DISC = 5.({E_{rsw}} - {E_{rsw - comf}})/({E_{\max }} - {E_{rsw - comf}} - {E_{diff}})\]</div>

AvgBodyTempLow = (0.185/ActLevelConv)\*IntHeatProd + 36.313

AvgBodyTempHigh = (0.359/ActLevelConv)\*IntHeatProd + 36.664

TSENS = .68175\*(AvgBodyTemp-AvgBodyTempLow)

TSENS = 4.7\*(AvgBodyTemp - AvgBodyTempLow)/ &

(AvgBodyTempHigh - AvgBodyTempLow)

DISC = 5.\*(EvapHeatLossRegSweat - EvapHeatLossRegComf)/ &

(MaxEvapHeatLoss - EvapHeatLossRegComf - DiffHeatLoss)

### KSU Two-Node Model

The KSU two-node model, developed at Kansas State University, was published in 1977 (Azer and Hsu 1977). The KSU model is quite similar to that of the Pierce Foundation. The main difference between the two models is that the KSU model predicts thermal sensation (TSV) differently for warm and cold environment.

#### KSU Two Node Model Nomenclature List

Table 83.  Nomenclature list for KSU Two-Node model

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>C<sub>cr</sub></td>
<td>Specific heat of body core</td>
<td>Whr/kg°C</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>C<sub>sk</sub></td>
<td>Specific heat of skin</td>
<td>Whr/kg°C</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>max</sub></td>
<td>Maximum evaporative heat loss</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossMax</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>E<sub>sw</sub></td>
<td>Equivalent evaporation heat loss from the sweat secreted</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossSweat</td>
</tr>
<tr>
<td>E<sub>sw.d</sub></td>
<td>Sweat function for warm and dry skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DrySweatRate</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>F<sub>cl</sub></td>
<td>The Burton thermal efficiency factor for clothing</td>
<td> </td>
<td>-</td>
<td>CloThermEff</td>
</tr>
<tr>
<td>F<sub>pcl</sub></td>
<td>Permeation efficiency factor for clothing</td>
<td> </td>
<td>-</td>
<td>CloPermeatEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area
= M - W</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>H</td>
<td>Combined heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>H</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>h<sub>r</sub></td>
<td>Radiant heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hr</td>
</tr>
<tr>
<td>KS</td>
<td>Overall skin thermal conductance</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>ThermCndct</td>
</tr>
<tr>
<td>KS<sub>o</sub></td>
<td>Skin conductance at thermal neutrality</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>ThermCndctNeut</td>
</tr>
<tr>
<td>KS<sub>(-4)</sub></td>
<td>Skin conductance at thermal sensation very cold</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>ThermCndctMin</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>M<sub>shiv</sub></td>
<td>Metabolic heat production due to shivering</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>ShivResponse</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>PT<sub>accl</sub></td>
<td>The pattern of acclimation</td>
<td> </td>
<td> </td>
<td>AcclPattern</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>RH</td>
<td>Relative humidity</td>
<td> </td>
<td> </td>
<td>RelHum</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cr</sub></td>
<td>Core or internal temperature</td>
<td>°C</td>
<td>-</td>
<td>CoreTemp</td>
</tr>
<tr>
<td>T<sub>o</sub></td>
<td>Operative temperature</td>
<td>°C</td>
<td>-</td>
<td>OpTemp</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>T<sub>sk</sub></td>
<td>Skin temperature</td>
<td>°C</td>
<td> </td>
<td>SkinTemp</td>
</tr>
<tr>
<td>TSV</td>
<td>Thermal sensation vote</td>
<td> </td>
<td>-4~4</td>
<td>TSV</td>
</tr>
<tr>
<td>V</td>
<td>Relative air velocity</td>
<td>m/s</td>
<td>-</td>
<td>AirVel</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>W</td>
<td>Skin wettedness</td>
<td>-</td>
<td>-</td>
<td>SkinWet</td>
</tr>
<tr>
<td>W<sub>cr</sub></td>
<td>Mass of body core per unit body surface</td>
<td>kg/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>w<sub>rsw</sub></td>
<td>Skin wettedness due to regulatory sweating</td>
<td> </td>
<td> </td>
<td>SkinWetSweat</td>
</tr>
<tr>
<td>w<sub>rsw-o</sub></td>
<td>Skin wettedness at thermal neutrality</td>
<td> </td>
<td> </td>
<td>SkinWetSweatNeut</td>
</tr>
<tr>
<td>W<sub>sk</sub></td>
<td>Mass of skin per unit body surface</td>
<td>kg/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>

</table>

#### Description of the model and algorithm

The KSU two-node model is based on the changes that occur in the thermal conductance between the core and the skin temperature in cold environments, and in warm environments it is based on changes in the skin wettedness.

In this model metabolic heat production is generated in the core which exchanges energy with the environment by respiration and the skin exchanges energy by convection and radiation. In addition, body heat is dissipated through evaporation of sweat and/or water vapor diffusion through the skin. These principles are used in following passive system equations.

<div img="image6787.txt">\({W_{cr}}{C_{cr}}d{T_{cr}}/dt = M - W - {Q_{res}} - KS({T_{cr}} - {T_{sk}})\)</div>                         W/m<sup>2</sup>

<div img="image6788.txt">\({W_{sk}}{C_{sk}}d{T_{sk}}/dt = KS({T_{cr}} - {T_{sk}}) - {Q_{dry}} - {E_{sk}}\)</div>                               W/m<sup>2</sup>

Where

<div img="image6789.txt">\({Q_{res}} = {E_{res}} + {C_{res}} = 0.0023M(44 - {P_{a(torr)}}) + 0.0014M(34 - {T_a})\)</div>               W/m<sup>2</sup>

LatRespHeatLoss = 0.0023\*ActLevelTot\*(44. - VapPress)

DryRespHeatLoss = 0.0014\*ActLevelTot\*(34. - AirTemp)

RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss

<div img="image6790.txt">\({Q_{dry}} = {Q_c} + {Q_r} = {h_{}}{f_{cl}}{F_{cl}}({T_{sk}} - {T_o})\)</div>                                           W/m<sup>2</sup>

DryHeatLoss = H\*CloBodyRat\*CloThermEff\*(SkinTemp - OpTemp)

<div img="image6791.txt">\(h = {h_c} + {h_r}\)</div>                                                                               W/m<sup>2</sup>°C

<div img="image6792.txt">\({h_c} = 8.3\sqrt v \)</div>                                                                              W/m<sup>2</sup>°C

<div img="image6793.txt">\({h_r} = 3.87 + 0.031{T_r}\)</div>                                                                  W/m<sup>2</sup>°C

H = Hc + Hr

Hc = 8.3\*SQRT(AirVel)

Hr = 3.87 + 0.031\*RadTemp

<div img="image6794.txt">\({T_o} = ({h_c}{T_a} + {h_r}{T_r})/({h_c} + {h_r})\)</div>                                                      °C

OpTemp = (Hc\*AirTemp + Hr\*RadTemp)/H

and

For <div img="image6795.txt">\({E_{sw}} \le {E_{\max }}\)</div>, <div img="image6796.txt">\({E_{sk}} = {E_{sw}} + (1 - {w_{rsw}}){E_{diff}}\)</div>                               W/m<sup>2</sup>

For <div img="image6797.txt">\({E_{sw}} > {E_{\max }}\)</div>, <div img="image6798.txt">\({E_{sk}} = {E_{\max }}\)</div>                                                      W/m<sup>2</sup>

<div img="image6799.txt">\({E_{diff}} = 0.408({P_{sk}} - {P_a})\)</div>                                                             W/m<sup>2</sup>

<div img="image6800.txt">\({E_{\max }} = 2.2{h_c}{F_{pcl}}({P_{sk}} - {P_a})\)</div>                                                        W/m<sup>2</sup>

EvapHeatLoss = SkinWetSweat\*EvapHeatLossMax+(1. - SkinWetSweat)\*EvapHeatLossDiff

SkinWetSweat = EvapHeatLossDrySweat/EvapHeatLossMax

EvapHeatLossDiff = 0.408\*(SkinVapPress - VapPress)

EvapHeatLossMax = 2.2\*Hc\*(SkinVapPress - VapPress)\*CloPermeatEff

Here, control signals, based on setpoint temperatures in the skin and core, are introduced into passive system equations and these equations are integrated numerically for small time increments or small increments in core and skin temperature. The control signals modulate the thermoregulatory mechanism and regulate the peripheral blood flow, the sweat rate, and the increase of metabolic heat by active muscle shivering. The development of the controlling functions of skin conductance (KS), sweat rate (E<sub>sw</sub>), and shivering (M<sub>shiv</sub>) is based on their correlation with the deviations in skin and core temperatures from their setpoints.

<div>\[\begin{array}{l}KS = 5.3 + [6.75 + 42.45({T_{cr}} - 36.98) + 8.15{({T_{cr}} - 35.15)^{0.8}}({T_{sk}} - 33.8)]\\/[1.0 + 0.4(32.1 - {T_{sk}})]\end{array}\]</div>

SkinCndctDilation = 42.45\*CoreSignalWarmMax &

+ 8.15\*CoreSignalSkinSens\*\*0.8\*SkinSignalWarmMax

SkinCndctConstriction = 1.0 + 0.4\*SkinSignalColdMax

ThermCndct = 5.3+(6.75+SkinCndctDilation)/SkinCndctConstriction

<div>\[\begin{array}{l}{E_{sw}} = \phi  \times [260({T_{cr}} - 36.9) + 26({T_{sk}} - 33.8)]\exp [({T_{sk}} - 33.8)/8.5]\\/[1.0 + 0.05{(33.37 - {T_{sk}})^{2.4}}]\end{array}\]</div>

WeighFac = 260.+70.\*AcclPattern

SweatCtrlFac = 1. + 0.05\*SkinSignalSweatColdMax\*\*2.4

DrySweatRate = ((WeighFac\*CoreSignalSweatMax &

+ 0.1\*WeighFac\*SkinSignalSweatMax) &

\*EXP(SkinSignalSweatMax/8.5))/SweatCtrlFac

Where

<div img="image6803.txt">\(\phi  = 1.0\)</div>                                                                                    <div img="image6804.txt">\(w \le 0.4\)</div>

<div img="image6805.txt">\(\phi  = 0.5 + 0.5\exp [ - 5.6(w - 0.4)]\)</div>                                              <div img="image6806.txt">\(w > 0.4\)</div>

SweatSuppFac = 1.

SweatSuppFac = 0.5 + 0.5\*EXP(-5.6\*SkinWetSignal)

<div img="image6807.txt">\({M_{shiv}} = 20(36.9 - {T_{cr}})(32.5 - {T_{sk}}) + 5(32.5 - {T_{sk}})\)</div>                     W/m<sup>2</sup>

ShivResponse = 20.\*CoreSignalShivMax\*SkinSignalShivMax + 5.\*SkinSignalShivMax

In KSU model, two new parameters are introduced and used in correlating thermal sensations with their associated physiological responses. In stead of correlating warm thermal sensations with skin wettedness, it is here correlated with a wettedness factor defined by

<div>\[{\varepsilon_{wsw}} = ({w_{rsw}} - {w_{rsw - o}})/(1.0 - {w_{rsw - o}})\]</div>

SkinWetFac = (SkinWetSweat - SkinWetNeut)/(1. - SkinWetNeut)

Where

<div>\[{w_{wsw}} = {E_{sw}}/{E_{\max }}\]</div>

<div>\[{w_{wsw - o}} = 0.2 + 0.4\{ 1.0 - \exp [ - 0.6(H/58.2 - 1.0)]\} \]</div>

SkinWetSweat = DrySweatRate/EvapHeatLossMax

SkinWetNeut = 0.02 + 0.4\*(1.-EXP(-0.6\*(IntHeatProdMetMax - 1.)))

and instead of correlating cold thermal sensation with the skin temperature, it is here correlated with a factor identified as vasoconstriction factor defined by

<div>\[{\varepsilon_{vc}} = (K{S_o} - KS)/(K{S_o} - K{S_{( - 4)}})\]</div>

VasoconstrictFac = (ThermCndctNeut - ThermCndct) &

/(ThermCndctNeut - ThermCndctMin)

Thus, TSV in the cold is a function of a vasoconstriction factor (ε<sub>vc</sub>) as:

<div>\[TSV =  - 1.46 \times {\varepsilon_{vc}} + 3.75 \times {\varepsilon_{vc}}^2 - 6.17 \times {\varepsilon_{vc}}^3\]</div>

TSV = -1.46153\*VasoconstrictFac + 3.74721\*VasoconstrictFac\*\*2 &

                 - 6.168856\*VasoconstrictFac\*\*3

and for the warm environments, TSV is defined as:

<div>\[TSV = [5.0 - 6.56(RH - 0.5)] \times {\varepsilon_{wsw}}\]</div>

TSV = (5. - 6.56\*(RelHum - 0.50))\*SkinWetFac

The KSU model's TSV was developed from experimental conditions in all temperature ranges and from clo levels between .05 clo to 0.7 clo and from activities levels of 1 to 6 mets (Berglund 1978).

**Adaptive Comfort Model**

Adaptive comfort model, intended for use in naturally ventilated buildings, determines the acceptability of indoor conditions given the monthly mean outdoor air temperature and the indoor operative temperature. This is used as an index for occupant adaptation to outdoor conditions, and determines the acceptability of indoor conditions. The model also accounts for people’s clothing adaptation in naturally conditioned spaces by relating the acceptable range of indoor temperatures to the outdoor climate, so it is not necessary to estimate the clothing values for the space. No humidity or air-speed limits are required when this option is used. This section summarizes the adaptive comfort models based on the ASHRAE Standard 55-2010 and CEN 15251. Details are available in the two standards.

**Adaptive Comfort Model Based on ASHRAE Standard 55-2010**

In ASHRAE Standard 55, the monthly mean outdoor air temperature, used in the adaptive comfort model, is defined as the simple running average of the previous thirty daily average outdoor air temperatures.

The model defines two comfort regions: 80% Acceptability, and 90% Acceptability. If the monthly mean outdoor air temperature is not within the specified domain, the model is not applicable.

![](EngineeringReference/media/image6814.png)

Figure 302. Acceptable operative temperature ranges for naturally conditioned spaces (ASHRAE Standard 55-2010)

The central line of the model (shown in red), or comfort temperature, is defined as

<div>\[{T_{ot}} = 0.31\cdot {T_o} + 17.8\]</div>

Where

T<sub>ot</sub> – operative temperature (°C), calculated as the average of the indoor air dry-bulb temperature and the mean radiant temperature of zone inside surfaces

T<sub>o</sub> – monthly mean outdoor air dry-bulb temperature (°C).

If the .stat file is provided for the simulation, T<sub>o</sub> is drawn directly from the daily average temperatures in the .stat file, which provides a value for each month.  If no .stat file is provided, the monthly mean outdoor temperature is a simple running average of the previous thirty daily average temperatures, calculated directly from the weather file (.epw):

<div>\[{T_o} = \frac{{\left( {{T_{od - 1}} + {T_{od - 2}} + ... + {T_{od - 30}}} \right)}}{{30}}\]</div>

<div>\[{T_o} = (1 - \alpha )\cdot {T_{od - 1}} + \alpha \cdot {T_{od - 1}}\]</div>

<div>\[\alpha  = \frac{{29}}{{30}}\]</div>

T<sub>od-i</sub> is defined as the daily average temperature of the i<sup>th</sup> previous day.

Note that the weather file must be a standard .epw containing a full year of data.

The comfort regions for 80% and 90% acceptability are symmetric about the central line.

90% Acceptability Limits: T<sub>ot</sub> = 0.31\* T<sub>o</sub> + 17.8± 2.5

80% Acceptability Limits: T<sub>ot</sub> = 0.31\* T<sub>o</sub> + 17.8± 3.5

If, using either method, T<sub>o</sub> is less than 10°(C) or greater than 33.5°(C), the model is not applicable.

For a detailed description of this model, please see *ASHRAE Standard 55-2010, Thermal Environmental Conditions for Human Occupancy*.

### Adaptive Comfort Model Based on European Standard EN15251-2007

The EN15251-2007 is similar to ASHRAE 55-2010, but with slightly different curves of the indoor operative temperature and acceptability limits (Fig. 2). The model, intended for use in naturally ventilated buildings, determines the acceptability of indoor conditions given the 7-day weighted mean outdoor air temperature and the indoor operative temperature. The 7-day weighted mean outdoor air temperature (T<sub>rm</sub>) is defined as the weighted running average of the previous 7 daily average outdoor air temperatures.

This weighted running average is calculated from a full annual weather file that must be specified for the simulation. This is used as an index for occupant adaptation to outdoor conditions, and determines the acceptability of indoor conditions. The model also accounts for people’s clothing adaptation in naturally conditioned spaces by relating the acceptable range of indoor temperatures to the outdoor climate, so it is not necessary to estimate the clothing values for the space. No humidity or air-speed limits are required when this option is used. The model defines three comfort regions: Category I (90%) Acceptability, Category II (80%) Acceptability, and Category III (65%) Acceptability. If T<sub>rm</sub> is not within the specified domain, the model is not applicable.

![](EngineeringReference/media/image6819.png)

Figure 303. Categories for European Standard EN15251-2007



![](EngineeringReference/media/image6820.png)

Figure 304. Acceptable operative temperature ranges for naturally conditioned spaces (CEN EN15251-2007)

Central line (shown as redFigure 304): Tot = 0.33\*To + 18.8

Category I, 90% Acceptability Limits: Tot = 0.33\*To + 18.8± 2.0

Category II, 80% Acceptability Limits: Tot = 0.33\*To + 18.8± 3.0

Category III, 65% Acceptability Limits: Tot = 0.33\*To + 18.8± 4.0

For 10°(C) &lt; T<sub>rm</sub> &lt; 15°(C), the comfort temperature of the lower boundaries of the comfort regions is T<sub>comf</sub> = 23.75°(C). That is, the lower boundaries are constant according to the same ranges above:

Category I, 90% Acceptability Limits: Tot = 23.75- 2.0

Category II, 80% Acceptability Limits: Tot = 23.75 - 3.0

Category III, 65% Acceptability Limits: Tot = 23.75 -4.0

Where

Tot – operative temperature (°C) , calculated as the average of the indoor air dry-bulb temperature and the mean radiant temperature of zone inside surfaces

To – mean outdoor air dry-bulb temperature (°C), calculated as the weighted mean of the previous 7-day daily mean outdoor air dry-bulb temperature (T<sub>od</sub>):

T<sub>o</sub> = (1 - α)\*{T<sub>od-1</sub> + α \*T<sub>od-2</sub> + α<sup>2</sup> \*T<sub>od-3</sub> + α<sup>3</sup> \*T<sub>od-4</sub> + α<sup>4</sup> \*T<sub>od-5</sub> + α<sup>5</sup> \*T<sub>od-6</sub> + α<sup>6</sup> \*T<sub>od-7</sub>}

T<sub>o</sub> = (1 - α)\*T<sub>od-1</sub> + α \*T<sub>o-1</sub>

α  = 0.8

### Dynamic Clothing Model

In most building energy simulations, thermal comfort condition is calculated based on the assumption that the clothing insulation is equal to a constant value of 0.5 clo during the cooling season and 1.0 clo during heating season. Usually those two values are used and the change from 0.5 to 1 or vice-versa is made suddenly from one day to another. In addition, there is no standardized guideline on how to set clothing insulation schedules in the international standards. This simplified assumption may lead to systems that are incorrectly sized and operated and to the incorrect assessment of comfort conditions. In reality, occupants frequently adjust their clothing depending on the thermal conditions around them, as opposed to the assumption of constant clothing values. Therefore, the clothing insulation variation should be captured during the building simulation to realistically model HVAC systems. In order to overcome the limitations of the constant clothing insulation assumption, three new predictive clothing insulation models were developed by Schiavon and Lee (2012) based on 6,333 selected observations taken from ASHRAE RP-884 and RP-921 databases. The first and third models vary the clothing insulation as a function of outdoor air temperature measured at 6 o’clock and the second model takes into account both 6 o’clock outdoor air temperature and indoor operative temperature when adjusting the clothing insulation. The dynamic clothing models should be implemented in dynamic building energy simulation.

The model proposed to ASHRAE 55 is described below.

For t<sub>a(out,6) </sub> &lt; -5°C, <div img="image6821.txt">\({I_{cl}} = 1\)</div>.00

For -5°C ≤ t<sub>a(out,6)</sub> &lt; 5°C, <div img="image6822.txt">\({I_{cl}} = 0.818 - 0.0364{\rm{*}}{t_{a\left( {out,6} \right)}}\)</div>

For 5°C ≤ t<sub>a(out,6)</sub> &lt; 26°C <div img="image6823.txt">\({I_{cl}} = {10^{\left( { - 0.1635 - 0.0066{\rm{*}}{t_{a\left( {out,6} \right)}}} \right)}}\)</div>

or t<sub>a(out,6)</sub> ≥ 26°C <div img="image6824.txt">\({I_{cl}} = 0.46\)</div>

Where, *I<sub>cl</sub>* is the clothing insulation value, *t<sub>a(out,\\ 6)</sub>* is the outdoor air temperature measured at 6 o’clock in the morning. The following figure illustrates the proposed clothing insulation model.

![](EngineeringReference/media/image6825.png)

Figure 305. Clothing Schedule Illustration

In the figure above, clothing insulation schedule for a fixed model (blue) typically used in energy simulation software and for the clothing model based on outdoor air temperature measured at 6 o’clock. Climate data for Chicago O’hare International Airport has been used.

The following figure illustrates the new clothing insulation model.

![](EngineeringReference/media/image6826.png)

Figure 306. Graphical representation of the proposed clothing insulation model

The dynamic predictive clothing insulation model is implemented into EnergyPlus for realistic energy simulation. Addenda A to ASHRAE 55 with the clothing model has been approved by the ASHRAE committee and the chance to be included in ASHRAE 55-2013 is high.

#### References

Schiavon S, Lee KH. 2013. Dynamic predictive clothing insulation models based on outdoor air and indoor operative temperatures. Building and Environment. Volume 59, 250-260. [http://dx.doi.org/10.1016/j.buildenv.2012.08.024](http://dx.doi.org/10.1016/j.buildenv.2012.08.024)  (link to the journal) [http://escholarship.org/uc/item/3338m9qf](http://escholarship.org/uc/item/3338m9qf)  (link to the freely available pre-print version)

Lee KH, Schiavon S. 2013. Influence of three dynamic predictive clothing insulation models on building energy use, HVAC sizing and thermal comfort. Submitted to Journal. [http://escholarship.org/uc/item/3sx6n876](http://escholarship.org/uc/item/3sx6n876)  (link to the freely available pre-print version)

### Mean Radiant Temperature Calculation

There are three options to calculate mean radiant temperature in the thermal comfort models. One is the zone averaged MRT, another is the surface weighted MRT, and the other is angle factor MRT. The zone averaged MRT is calculated on the assumption that a person is in the center of a space, whereas the surface weighted MRT is calculated in consideration of the surface that a person is closest to, and the angle factor MRT is calculated based on angle factors between a person and the different surfaces in a space. Here, the surface weighted MRT is the average temperature of the selected surface and zone averaged MRT and is intended to represent conditions in the limit as a person gets closer and closer to a particular surface.  In that limit, half of the person’s radiant field will be dominated by that surface and the other half will be exposed to the rest of the zone.  Note that the surface weighted MRT is only an approximation. The angle factor MRT is the mean temperature of the surrounding surface temperatures weighted according to the magnitude of the respective angle factors and allows the user to more accurately predict thermal comfort at a particular location within a space.

Table 84.  Nomenclature and variable list for MRT calculation

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>T<sub>r-avg</sub></td>
<td>Zone averaged radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>ZoneRadTemp</td>
</tr>
<tr>
<td>T<sub>surf</sub></td>
<td>Surface temperature</td>
<td>°C</td>
<td>-</td>
<td>SurfaceTemp</td>
</tr>
<tr>
<td>F<sub>surf</sub></td>
<td>Angle factor between person and surface</td>
<td>-</td>
<td>0~1</td>
<td>AngleFactor</td>
</tr>

</table>

#### Description of the model and algorithm

The zone averaged MRT is calculated without weighting any surface temperature of the space.

<div>\[{T_r} = {T_{r - avg}}\]</div>

RadTemp = MRT(ZoneNum)

The surface weighted MRT is the average temperature of the zone averaged MRT and the temperature of the surface that a person is closest to.

<div>\[{T_r} = ({T_{r - avg}} + {T_{surf}})/2\]</div>

ZoneRadTemp = MRT(ZoneNum)

SurfaceTemp = GetSurfaceTemp(People(PeopleNum)%SurfacePtr)

RadTemp = (ZoneRadTemp + SurfaceTemp)/2.0

The angle factor MRT is the mean value of surrounding surface temperatures weighted by the size of the respective angle factors between a person and each surface.

<div>\[{T_r} = {T_{surf - 1}}{F_{surf - 1}} + {T_{surf - 2}}{F_{surf - 2}} + ......... + {T_{surf - n}}{F_{surf - n}}\]</div>

SurfTempAngleFacSummed = SurfTempAngleFacSummed &

+ SurfaceTemp \* AngleFactorList(AngleFacNum)%AngleFactor(SurfNum)

RadTemp = SurfTempAngleFacSummed

### References

ASHRAE. 1984. “High Intensity Infrared Radiant Heating”, 1984 Handbook of Systems and Equipment, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA, Chapter 18.

ASHRAE. 1985. “Physiological Principles for Comfort and Health,” 1985 Handbook of Fundamentals, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA, Chapter 8.

ASHRAE. 1993. “Physiological Principles and Thermal Comfort”, 1993 ASHRAE Handbook of Fundamentals, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA, Chapter 8.

ASHRAE. 2010. “Standard 55-2010 -- Thermal Environmental Conditions for Human Occupancy (ANSI approved)”, American Society of Heating, Refrigerating and Air Conditioning Engineers, Atlanta, GA.

Azer, N.Z., Hsu, S. 1977. “The prediction of Thermal Sensation from Simple model of Human Physiological Regulatory Response”, ASHRAE Trans., Vol.83, Pt 1.

Berglund, Larry. 1978. “Mathematical Models for Predicting the Thermal Comfort Response of Building Occupants”, ASHRAE Trans., Vol.84.

Doherty, T.J., Arens, E. 1988. “Evaluation of the Physiological Bases of Thermal Comfort Models”, ASHRAE Trans., Vol.94, Pt 1.

Du Bois, D. and E.F. 1916. “A Formula to Estimate Approximate Surface Area, if Height and Weight are Known”, Archives of internal Medicine, Vol.17.

CEN. 2007. “Standard EN15251 Indoor environmental input parameters for design and assessment of energy performance of buildings addressing indoor air quality, thermal environment, lighting and acoustics”. Bruxelles: European committee for Standardisation.

Fanger, P.O. 1970. Thermal Comfort-Analysis and Applications in Environmental Engineering, Danish Technical Press, Copenhagen.

Fanger, P.O. 1986. “Radiation and Discomfort”, ASHRAE Journal. February 1986.

Fanger P.O. 1967. “Calculation of Thermal Comfort: Introduction of a Basic Comfort Equation”, ASHRE Trans., Vol.73, Pt 2.

Fountain, Marc.E., Huizenga, Charlie. 1997 “A Thermal Sensation Prediction Tool for Use by the Profession”, ASHRAE Trans., Vol.103, Pt 2.

Gagge, A.P., Stolwijk, J. A. J., Nishi, Y. 1970. “An Effective Temperature Scale Based on a Simple Model of Human Physiological Regulatory Response”, ASHRAE Trans., Vol.70, Pt 1.

Gagge, A.P., Fobelets, A.P., Berglund, L. G. 1986. “A Standard Predictive Index of Human Response to the Thermal Environment”,  ASHRAE Trans., Vol.92, Pt 2.

Hsu, S. 1977. “A Thermoregulatory Model for Heat Acclimation and Some of its Application”, Ph. D. Dissertation, Kansas State University.

Int-Hout, D. 1990. “Thermal Comfort Calculation / A Computer Model”, ASHRAE Trans., Vol.96, Pt 1.

ISO. 1983. “Determination of the PMV and PPD Indices and Specification of the Conditions for Thermal Comfort”, DIS 7730, Moderate Thermal Environment, 1983.

Trombe Walls
------------

Trombe walls are passive solar devices designed for thermal storage and delivery.  It consists of a thick wall (150mm to 300mm) [8" to 16"] faced with a selective surface solar absorber, air gap, and high transmissivity glass pane.  Trombe walls are usually South facing (in the Northern Hemisphere) for maximum sun exposure.  An overhang above the wall is used to decrease exposure in the summer when the sun is high in the sky and heating is not required, yet still allows for full exposure in the winter when the sun is low in the sky and heating is desirable.

In EnergyPlus, there is no Trombe wall object per se; rather, it is composed of other existing EnergyPlus objects in the input file (except for a special key choice for Zone Inside Convection Algorithm in the Zone input object).  This approach provides flexibility in specifying the various wall parameters and allows the freedom to explore unusual configurations.  On the other hand, this approach puts more of a burden on the user to be sure that all parts of the Trombe wall are correctly specified; otherwise unexpected results may be obtained.

To simulate the Trombe wall, a very narrow zone is coupled to the desired surface via an interzone partition.  The depth of the zone corresponds to the size of the air space usually 18mm to 150mm (¾" to 6").  In most cases the Trombe zone will be a sealed zone with no ventilation.  The exterior wall of the Trombe zone contains a single or double-pane window.  Optimally, the window covers nearly all of the wall area and has a very high transmissivity to allow the maximum amount of solar flux into the Trombe zone.  Frames and dividers can be defined as usual for the window.  The interior wall is usually constructed of very thick masonry materials with a solar absorber surface as the innermost layer of the wall.  The absorber is a selective surface material with very high absorptivity and very low emissivity, e.g. copper with a special black surface treatment.  It is important to make sure the Solar Distribution field in the **Building** object is set to FullInteriorAndExterior so that the majority of the solar flux is directed on the absorber surface and not just on the very small area of the Trombe zone floor.  The Zone Inside Convection Algorithm for the Trombe’s Zone object should also be set to TrombeWall to correctly model the air space.  As is the case for all interzone partitions, the wall construction of the adjoining zone must be the mirror image of the wall construction in the Trombe zone.  Finally, an overhang is optionally attached to the Trombe zone to control the amount of seasonal sun exposure.  Since the user selects all of the Trombe wall parameters in the input file, there is considerable freedom to experiment with different materials, sizes, and configurations.



![](EngineeringReference/media/image6830.png)

Figure 307. Building with Trombe Wall



### Passive Trombe Wall

Passive Trombe walls perform without the assistance of any additional mechanical equipment.  Most Trombe walls are passive Trombe walls.  They can be either sealed or naturally ventilated.

For a sealed or unvented Trombe wall, the *Zone Inside Convection Algorithm* field in the Zone object should be set to "TrombeWall".  This algorithm correctly calculates the convection coefficients for a narrow sealed vertical cavity based on the ISO 15099 standard.  Refer to the "Trombe Wall Algorithm" subsection (under Interior Convection, above) for a complete description of the algorithm.  The EnergyPlus modeling approach for the sealed passive Trombe wall has been validated with experimental data (Ellis 2003).

For a naturally ventilated Trombe wall, there is no built-in algorithm for calculating the correct convection coefficients on the inside of the cavity walls.  One option is to use the "Detailed" convection algorithm.  This algorithm takes into account some natural convection effects but is intended for a normal sized room.  Therefore, some error may be incurred when used with a narrow cavity.  Another option is to use the SurfaceProperty:ConvectionCoefficients object to schedule coefficients that have been determined beforehand by the user.

#### Input File

An input file (PassiveTrombeWall.idf) is provided to demonstrate a sample sealed Trombe wall implementation.  In this file two separated fictional buildings are simulated for summer and winter design days in Zion, Utah.  The buildings are identical in size and construction except that one has a Trombe wall and the other does not.  The buildings have uncontrolled zones with no internal loads and heavy insulation.  All floors use interzone partitions to disconnect them from the ground.  The window on the Trombe zone is a 3 mm, low iron, single pane glazing with very high transmissivity (0.913 visible, 0.899 solar).  The absorber surface is a Tabor solar absorber with an emittance of 0.05 and absorptance of 0.85.

#### Results

The resulting temperature profiles for winter and summer design days are plotted below.

![](EngineeringReference/media/image6831.png)

Figure 308. Passive Trombe Wall Winter



![](EngineeringReference/media/image6832.png)

Figure 309. Passive Trombe Wall Summer

#### References

Ellis, Peter G.  2003.  *Development and Validation of the Unvented Trombe Wall Model in EnergyPlus*, Master's Thesis, University of Illinois at Urbana-Champaign.

ISO 15099.  2000.  "Thermal Performance of Windows, Doors, and Shading Devices-Detailed Calculations".  International Standards Organization, Draft, July 18, 2000.



### Active Trombe Wall

The active Trombe wall is the same as the passive Trombe wall with the addition of a simple fan system to circulate air between the Trombe zone and the main zone.  The fan is scheduled to operate only during winter daylight hours to improve the heat transfer from the Trombe zone.

As with the passive Trombe wall, there is no EnergyPlus object for the active Trombe wall; it is simulated using a collection of other EnergyPlus objects.  Like the passive Trombe wall, the active Trombe wall uses a narrow zone coupled to the main zone with interzone partitions.  However, the unique part of the active Trombe wall is that the Trombe zone is used to define a zone supply plenum object which allows the Trombe zone to be integrated into the air system.  A constant volume fan is the main component of the air system.  To make the zone connections, the Direct Air component is used.

For the active Trombe wall, there is no built-in algorithm for calculating the correct convection coefficients due to forced convection on the inside of the cavity walls.  One approach is to use the SurfaceProperty:ConvectionCoefficients object to schedule coefficients that have been determined beforehand by the user.

#### Input File

An input file (ActiveTrombeWall.idf) is provided to demonstrate a sample active Trombe wall implementation.  The building and Trombe wall in this file are identical to the ones described above for PassiveTrombeWall.idf.  However, this input file adds a system in the form of a low flow rate (0.1 m<sup>3</sup>/s) constant volume fan and the necessary duct connections.  The fan is scheduled to operate October through March from 10 AM to 8 PM.

#### Results

The resulting temperature profile for the winter design day is plotted below.  The plot for the summer design day is not shown because it is identical to Figure 309 above since the fan is not scheduled to operate in the summer.

![](EngineeringReference/media/image6833.png)

Figure 310. Active Trombe Wall Winter

Water Thermal Tanks (includes Water Heaters)
--------------------------------------------

Water thermal tanks are devices for storing thermal energy in water.  The most common types are water heaters. devices for storing and heating water.  Typical water heater applications are for domestic hot water heating, low-temperature radiant space heating, and energy storage for solar hot water systems or waste heat recovery.  In EnergyPlus, water heater objects can be coupled to a plant loop simulation or used stand-alone.  There are also chilled water storage tanks that can be used to hold cold water

### Mixed Water Thermal Tank

The input object WaterHeater:Mixed provides a model that simulates a well-mixed water tank, i.e. non-stratified, and is appropriate for simulating many types of water heaters and storage tanks, including gas and electric residential water heaters, a variety of large commercial water heaters, and also instantaneous, tankless water heaters.  This model is used for both the mixed water heater and the mixed chilled water storage tanks.

#### Energy Balance

The well-mixed assumption implies that all water in the tank is at the same temperature.  To calculate the water temperature, the model analytically solves the differential equation governing the energy balance of the water tank:

<div>\[\rho V{c_p}\frac{{dT}}{{dt}} = {q_{net}}\]</div>

where

*r* = density of water

*V* = volume of the tank

*c<sub>p</sub>* = specific heat of water

*T* = temperature of the tank water

*t* = time

*q<sub>net</sub>* = net heat transfer rate to the tank water

The density and volume can be replaced with the total mass *m* of water in the tank to get:

<div>\[m{c_p}\frac{{dT}}{{dt}} = {q_{net}}\]</div>

The net heat transfer rate *q<sub>net</sub>* is the sum of gains and losses due to multiple heat transfer pathways.

<div>\[{q_{net}} = {q_{heater}} + {q_{oncycpara}} + {q_{offcycpara}} + {q_{oncycloss}} + {q_{offcycloss}} + {q_{use}} + {q_{source}}\]</div>

where

*q<sub>heater</sub>* = heat added by the heating element or burner

*q<sub>oncycpara</sub>* = heat added due to on-cycle parasitic loads (zero when off)

*q<sub>offcycpara</sub>* = heat added due to off-cycle parasitic loads (zero when on)

*q<sub>oncycloss</sub>* = heat transfer to/from the ambient environment (zero when off)

*q<sub>offcycloss</sub>* = heat transfer to/from the ambient environment (zero when on)

*q<sub>use</sub>* = heat transfer to/from the use side plant connections

*q<sub>source</sub>* = heat transfer to/from the source side plant connections

*q<sub>oncycloss</sub>* and *q<sub>offcycloss</sub>* are defined as:

<div>\[{q_{oncycloss}} = U{A_{oncyc}}\left( {{T_{amb}} - T} \right)\]</div>

<div>\[{q_{offcycloss}} = U{A_{offcyc}}\left( {{T_{amb}} - T} \right)\]</div>

where

*UA<sub>oncyc</sub>* = on-cycle loss coefficient to ambient environment (zero when off)

*UA<sub>offcyc</sub>* = off-cycle loss coefficient to ambient environment (zero when on)

*T<sub>amb</sub>* = temperature of ambient environment

*q<sub>use</sub>*, and *q<sub>source</sub>* are defined as:

<div>\[{q_{use}} = {\varepsilon_{use}}{\dot m_{use}}{c_p}\left( {{T_{use}} - T} \right)\]</div>

<div>\[{q_{source}} = {\varepsilon_{source}}{\dot m_{source}}{c_p}\left( {{T_{source}} - T} \right)\]</div>

where

*e<sub>use</sub>* = heat exchanger effectiveness for the use side plant connections

<div img="image6841.txt">\({\dot m_{use}}\)</div>= mass flow rate for the use side plant connections

*T<sub>use</sub>* = inlet fluid temperature of the use side plant connections

*e<sub>source</sub>* = heat exchanger effectiveness for the source side plant connections

<div img="image6842.txt">\({\dot m_{source}}\)</div>= mass flow rate for the source side plant connections

*T<sub>source</sub>* = inlet fluid temperature of the use side plant connections

Incorporating all of these equations into the original differential equation,

<div>\[\begin{array}{c}m{c_p}\frac{{dT}}{{dt}} = {q_{heater}} + {q_{oncyc}} + {q_{offcyc}} + U{A_{oncyc}}\left( {{T_{amb}} - T} \right) + U{A_{offcyc}}\left( {{T_{amb}} - T} \right)\\ + {\varepsilon_{use}}{{\dot m}_{use}}{c_p}\left( {{T_{use}} - T} \right) + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}\left( {{T_{source}} - T} \right)\end{array}\]</div>

Associating terms not dependent on temperature *T* and terms dependent on temperature *T* yields:

<div>\[\begin{array}{c}\frac{{dT}}{{dt}} = \left[ {\frac{1}{{m{c_p}}}\left( \begin{array}{l}{q_{heater}} + {q_{oncyc}} + {q_{offcyc}} + U{A_{oncyc}}{T_{amb}} + U{A_{offcyc}}{T_{amb}}\\ + {\varepsilon_{use}}{{\dot m}_{use}}{c_p}{T_{use}} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}{T_{source}}\end{array} \right)} \right]\\ + \left[ {\frac{{ - 1}}{{m{c_p}}}\left( {U{A_{oncyc}} + U{A_{offcyc}} + {\varepsilon_{use}}{{\dot m}_{use}}{c_p} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}} \right)} \right]T\end{array}\]</div>

The differential equation now has the form

<div>\[\frac{{dT}}{{dt}} = a + bT\]</div>

where

<div>\[a = \frac{1}{{m{c_p}}}\left( \begin{array}{l}{q_{heater}} + {q_{oncyc}} + {q_{offcyc}} + U{A_{oncyc}}{T_{amb}} + U{A_{offcyc}}{T_{amb}}\\ + {\varepsilon_{use}}{{\dot m}_{use}}{c_p}{T_{use}} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}{T_{source}}\end{array} \right)\]</div>

<div>\[b = \frac{{ - 1}}{{m{c_p}}}\left( {U{A_{oncyc}} + U{A_{offcyc}} + {\varepsilon_{use}}{{\dot m}_{use}}{c_p} + {\varepsilon_{source}}{{\dot m}_{source}}{c_p}} \right)\]</div>

The solution to the differential equation can be written in terms of *a* and *b* as:

<div>\[T\left( t \right) = \left( {\frac{a}{b} + {T_i}} \right){e^{bt}} - \frac{a}{b}\]</div>

where

*T(t)* = temperature of the tank water at time *t*

*T<sub>i</sub>* = initial temperature of the tank water at time *t* = 0

However, if *b* = 0, the solution instead is:

<div>\[T\left( t \right) = at + {T_i}\]</div>

Since the control algorithm must sometimes calculate the time needed to reach a specified temperature, the equations above can also be rearranged to solve for *t*.

<div>\[t = \frac{1}{b}\ln \left( {\frac{{{\raise0.7ex\hbox{$a$} \!\mathord{\left/ {\vphantom {a b}}\right.}\!\lower0.7ex\hbox{$b$}} + {T_f}}}{{{\raise0.7ex\hbox{$a$} \!\mathord{\left/ {\vphantom {a b}}\right.}\!\lower0.7ex\hbox{$b$}} + {T_i}}}} \right)\]</div>

or, if *b* = 0,

<div>\[t = \frac{{{T_f} - {T_i}}}{a}\]</div>

where

*T<sub>f</sub>* = final temperature of the tank water at time t.

In the special case where *b* = 0 and *a* = 0, and *T<sub>f</sub>* &lt;&gt; *T<sub>i</sub>*, the time *t* is infinity.

#### Water Heater Control Algorithm

For water heaters, control options allow the heater to cycle or modulate to meet the load.  When cycling, the heater element or burner is either on or off.  The heater remains fully on while heating the tank up to the setpoint temperature.  When the setpoint is reached, the heater turns off.  The heater remains off until the tank temperature falls below the "cut-in" temperature, i.e., the setpoint temperature minus the deadband temperature difference.  The heater continuously cycles on and off to maintain the tank temperature within the deadband.  Most storage-tank water heaters cycle.

When modulating, the heater power varies between the maximum and minimum heater capacities.  The heater stays on as long as the required total demand is above the minimum capacity.  Below the minimum capacity, the heater will begin to cycle on and off based on the deadband temperature difference.  Most tankless/instantaneous water heaters modulate.

Within a time step, the differential equation is solved separately for when the heater element or burner is "on" (on-cycle) and when it is "off" (off-cycle).  This approach allows ambient losses and parasitic loads to be divided into on-cycle and off-cycle effects and accounted for in detail.

An illustration of how the control algorithm cycles on and off is shown below.  Ambient losses cool the tank temperature until the bottom of the deadband is reached (50 C) at which point the heater cycles on and reheats the tank back to the setpoint (60 C).  A water draw causes hot water to be replaced with cold water from the water mains.  The incoming cold water rapidly cools the tank.  In this example the heater cannot keep up with the water draw and the tank temperature continues to drop until the water draw ends.

Although the instantaneous tank water temperature may vary considerably within a timestep (due to cycling, etc.), only the average temperature over the timestep is reported.  The model calculates the average by piece-wise integration of the area under the instantaneous temperature curve for each unique set of conditions.  The instantaneous temperature is preserved internally by the program and is propogated from the end of one timestep to the beginning of the next.

![](EngineeringReference/media/image6852.png)

Figure 311. Water Heater Cycle Control Algorithm

#### Chilled Water Tank Control Algorithm

The input objects ThermalStorage:ChilledWater:Mixed and ThermalStorage:ChilledWater:Stratified provide chilled water tank models that do not include active cooling elements, there is only indirect cooling by remote devices such as a chiller.  The tank’s setpoint controls are used to determine if flow is to be requested through the source side of the tank.  The setpont and deadband control scheme is similar to the water heater but the logic is flipped around for cooling instead of heating.  The setpoint temperatue is the “cut-out” temperature and the setpoint plus deadband is the “cut-in” temperature.  If the tank temperature ( or tank sensing node for stratified tanks) is above the “cut-in” temperature, then flow is requested.  If temperatures are below the “cut-out” temperature, then flow is not requested.  The chilled water tanks also have separate availability schedules for the use side and source side for additional control options.

#### Standard Ratings

For water heaters, the industry standard ratings of Recovery Efficiency and Energy Factor are calculated according to the 10CFR430 test procedure.  To emulate the test procedure, a 24-hour simulation of the water heater is performed internally using the specified test conditions:

n Setpoint Temperature = 57.2 C (135 F)

n Ambient Temperature = 19.7 C (67.5 F)

n Ambient Relative Humidity = 50% (used for heat pump water heaters)

n Inlet Temperature (Water Mains) = 14.4 C (58 F)

For heat pump water heaters, the water heater tank’s heating element and water heater tank parasitic loads are disabled and the user-defined water heating capacity, energy use, and parasitic loads for the heat pump are used to calculate Recovery Efficiency and Energy Factor.

The simulated test procedure performs six equal draws of approximately 0.041 m<sup>3</sup> (10.7 gal) in each of the first six hours of the simulation.  Each draw occurs over the first timestep of the hour.

The Recovery Efficiency is calculated when the water heater recovers to the setpoint after the first draw.

<div>\[RE = \frac{{{m_1}{c_p}\left( {57.2 - 14.4} \right)}}{{{E_1}}}\]</div>

where

*m<sub>1</sub>* = water mass of the first draw

*c<sub>p</sub>* = specific heat of water

*E<sub>1</sub>* = fuel energy consumed until the setpoint is recovered (including parasitics)

Note: When the standards rating for a heat pump water heater is calculated, the fuel energy consumed refers to the total energy consumed by the heat pump compressor, evaporator fan, condenser pump, and parasitic loads. It is assumed that the parasitic loads for a heat pump water heater do not contribute to heating the water (ref. Heat Pump Water Heater).

The Energy Factor is calculated at the end of the 24-hour simulation period.

<div>\[EF = \frac{{{m_{total}}{c_p}\left( {57.2 - 14.4} \right)}}{{{E_{total}}}}\]</div>

where

*m<sub>total</sub>* = total water mass of all six draws

*c<sub>p</sub>* = specific heat of water

*E<sub>total</sub>* = total fuel energy consumed over 24 hours (including parasitics)

Under certain input parameters, the rating method will not succeed and a warning message will be generated.  Problems occur when inputs do not allow the tank to recover to the setpoint temperature within the test period.  This can occur if the maximum heater capacity is undersized, or if the deadband temperature difference is large enough that the first draw of the test does not trigger the heater to come on.  In either case, the Recovery Efficiency test will not compute properly because recovery to the setpoint was not achieved.

#### References

10CFR430.  *Title 10, Code of Federal Regulations, Part 430 - Energy Conservation Program for Consumer Products, Appendix E to Subpart B - Uniform Test Procedure for Measuring the Energy Consumption of Water Heaters*.

### Heat Pump Water Heater

#### Overview

The input object WaterHeater:HeatPump provides a model for a heat pump water heater (HPWH) that is a compound object consisting of a water heater tank (e.g., WaterHeater:Mixed or WaterHeater:Stratified), a direct expansion (DX) “coil” (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source.

Numerous configurations of tank location, inlet air source, and DX coil compressor location can be modeled. The DX coil compressor may be located in a zone, outdoors, or the ambient temperature surrounding the compressor may be scheduled. The location of the compressor controls the operation of its crankcase heater. The water heater tank location is specified in the water heater tank object and is independent of the compressor location. In addition, the inlet air configuration may be specified in one of several ways. The heat pump water heater air coil and fan assembly may draw its inlet air from the zone and outdoor air using an optional mixer and splitter assembly as shown in the first figure below. When used, the mixer and splitter air streams are controlled by a single inlet air mixer schedule. When the HPWH draws its inlet air solely from a zone, the mixer/splitter assembly is not required as shown in the second figure below. In this case, the inlet air to the evaporator and fan assembly is made up entirely of zone air and the heat pump outlet air is directed back to the zone. The final figure illustrates a HPWH that draws its inlet air solely from outdoors and exhausts its outlet air outdoors as well. Each of these configurations may also be connected to a plant hot water loop (via the water heater tank use nodes).

![HPWHSchematic\_EAplusOA](EngineeringReference/media/image6855.png)

Figure 312. Schematic of a heat pump water heater using optional mixer/splitter nodes

![HPWH](EngineeringReference/media/image6856.png)

Figure 313. Schematic of a Heat Pump Water Heater with Inlet Air from a Zone

![HPWHSchematic\_outdoors](EngineeringReference/media/image6857.png)

Figure 314. Schematic of a Heat Pump Water Heater with Inlet Air from Outdoors

Note: The water heater tank location shown in the figures above is completely independent of the heat pump water heater’s inlet air configuration and its compressor location. The water heater tank may be located outdoors, in a zone, or the ambient temperature surrounding the tank can be scheduled as described in the mixed water heater section below.

#### Model Description

The heat pump water heater input requires a compressor setpoint temperature schedule and dead band temperature difference, which are independent from the setpoint temperature schedule and dead band temperature difference for the heater (element or burner) associated with the water heater tank. The cut-in temperature for the heat pump compressor is defined as the heat pump compressor’s setpoint temperature minus its dead band temperature difference.

<div>\[{T_{HP,\,cut - in}}\,\, = \,\,{T_{HP,set\,point}}\,\, - \,\,{T_{HP,dead\,band}}\]</div>

where:

<div img="image6859.txt">\({T_{HP,\,cut - in}}\)</div>     = Cut-in temperature for the heat pump compressor (°C)

<div img="image6860.txt">\({T_{HP,set\,point}}\)</div>   = Heat pump compressor setpoint temperature (°C)

<div img="image6861.txt">\({T_{HP,dead\,band}}\)</div> = Heat pump compressor dead band temperature difference (°C)

In this model, the heat pump water heater’s DX compression system is considered the primary heat source and the water tank’s heater (element or burner) provides supplemental heat as necessary. Therefore, the cut-in temperature for the heat pump compressor (setpoint minus dead band temperature difference) is usually higher than the setpoint temperature for the heater (element or burner) in the associated water heater tank object. At times when the water heater tank setpoint temperature is greater than the cut-in temperature of the heat pump compressor, the heat pump compressor is disabled and the tank’s heater is used to heat the water.

The simulation starts by first calculating the air conditions entering the air coil (evaporator)/fan assembly based on the inlet air configuration of the heat pump water heater and the presence of the optional mixer/splitter nodes. When the HPWH draws its inlet air from the zone and outdoors using the optional mixer/splitter nodes (i.e., Inlet Air Configuration = Zone and Outdoor Air), the inlet air conditions are calculated as follows:

<div>\[Frac = GetScheduleValue(MixerInletAirSchedule)\]</div>

<div>\[{T_{inlet}} = {T_{outdoor}}\left( {Frac} \right) + {T_{zone}}\left( {1 - Frac} \right)\]</div>

<div>\[{\omega_{inlet}} = {\omega_{outdoor}}\left( {Frac} \right) + {\omega_{zone}}\left( {1 - Frac} \right)\]</div>

where:

<div img="image6865.txt">\(Frac\)</div> = current value of the inlet air mixer schedule (fraction of outdoor air, 0-1)

<div img="image6866.txt">\({T_{inlet}}\)</div> = inlet air dry-bulb temperature to the HPWH evaporator/fan assembly (°C)

<div img="image6867.txt">\({T_{outdoor}}\)</div> = outdoor air dry-bulb temperature (°C)

<div img="image6868.txt">\({T_{zone}}\)</div>  = zone (exhaust) air dry-bulb temperature (°C)

<div img="image6869.txt">\({\omega_{inlet}}\)</div> = inlet air humidity ratio to the HPWH evaporator/fan assembly (kg/kg)

<div img="image6870.txt">\({\omega_{outdoor}}\)</div>= outdoor air humidity ratio (kg/kg)

<div img="image6871.txt">\({\omega_{zone}}\)</div>  = zone (exhaust) air humidity ratio (kg/kg)

When the heat pump water heater draws its inlet air solely from the zone (i.e., Inlet Air Configuration = Zone Air Only), the inlet air conditions to the evaporator/fan assembly are simply set equal to the zone (exhaust) air conditions. If the heat pump water heater draws its inlet air solely from outdoors (i.e., Inlet Air Configuration = Outdoor Air Only), the inlet air conditions to the evaporator/fan assembly are simply set equal to the outdoor air conditions. When the inlet air to the heat pump water heater evaporator and fan assembly is scheduled (i.e., Inlet Air Configuration = Schedule), the inlet air conditions are determined directly from the user-supplied schedules as follows.

<div>\[{T_{inlet}} = GetScheduleValue(InletAirTemperatureSchedule)\]</div>

<div>\[RHinlet = GetScheduleValue(InletAirHumiditySchedule)\]</div>

<div>\[{\omega_{inlet}} = PsyWFnTdbRhPb({T_{inlet}},R{H_{inlet}},OutBaroPress)\]</div>

where:

<div img="image6875.txt">\(R{H_{inlet}}\)</div>= inlet air relative humidity to heat pump water heater evaporator/fan assembly (0-1)

<div img="image6876.txt">\(PsyWFnTdbRhPb\)</div>= psychrometric function returning air humidity ratio given dry-bulb temperature, relative humidity, and barometric pressure

<div img="image6877.txt">\(OutBaroPress\)</div>= outdoor barometric pressure (Pa)

For each simulation time step, the heat pump water heating capacity, energy use, and air-side/water-side mass flow rates are set to zero and the water heater tank is simulated with the heat pump compressor disabled when any of the following conditions apply:

·        the HPWH is scheduled off by its availability schedule,

·        the water heater tank setpoint temperature is greater than or equal to the heat pump compressor cut-in temperature,

·        the inlet air dry-bulb temperature to the evaporator/fan assembly is less than the Minimum Inlet Air Temperature for Heat Pump Compressor Operation (as specified by the user in the HPWH input object), or

·        the HPWH setpoint temperature is greater than or equal to the Maximum Temperature Limit (specified in the Water Heater:Mixed object).

Otherwise, simulation of the heat pump water heater is based on its current mode of operation. This mode of operation is either floating (heat pump compressor is off and tank water temperature has not fallen below the heat pump compressor cut-in temperature) or heating (tank water temperature dropped below the compressor cut-in temperature on a previous time step but was unable to reach the compressor setpoint temperature). Each mode is handled differently and they will be discussed separately.

If the heat pump water heater is using the stratified tank model, then there is more than one value for the tank temperature.  The model includes input for where the heat pump controls detect the temperature in the form of six options for keyword choices:  Heater1, Heater2, SourceInlet, SourceOutlet, UseInlet, and UseOutlet.  The input data in the associated WaterHeater:Stratified includes the heights of these locations and the nearest stratified tank node is identified based on these heights.  When the heat pump model needs to evaluate the tank temperature of a stratified tank, it evaluates the temperature at the tank node associated with these locations.

#### Float Mode

When the heat pump water heater tank temperature is floating between the heat pump compressor’s cut-in and cut-out temperatures at the end of the previous simulation time step, both the heat pump compressor and the water heater tank’s heating element are disabled and a resulting tank temperature is calculated. If the resulting tank temperature is below the heat pump compressor’s cut-in temperature, the heat pump compressor part-load ratio is estimated using the ratio of the temperature differences shown below. The part-load ratio can not be less than zero or greater than one.

<div>\[PLR = MIN\left( {1.0,\,\,MAX\left( {0.0,\,\,\left( {\frac{{{T_{HP,\,cut - in}} - {T_{tank,float}}}}{{{T_{tank,initial}} - {T_{tank,float}}}}} \right)} \right)} \right)\]</div>

where:

<div img="image6879.txt">\(PLR\)</div>         = part-load ratio of the heat pump water heater compressor

<div img="image6880.txt">\(Ttank,float\)</div>    = tank temperature in float mode when heating capacity is set to zero(°C)

<div img="image6881.txt">\({T_{tank,initial}}\)</div>    = tank temperature at the beginning of the simulation time step (°C)

Since the pump and fan are assumed to cycle on and off with the heat pump compressor, the average condenser water and evaporator air mass flow rates for the simulation time step are calculated based on the PLR calculated above:

<div>\[{\dot m_{water,avg}} = \dot Vwater\left( {{\rho_{water}}} \right)\left( {PLR} \right)\]</div>

<div>\[\dot mair,avg = \dot Vair\left( {{\rho_{air}}} \right)\left( {PLR} \right)\]</div>

where:

<div img="image6884.txt">\(\dot mwater,avg\)</div>       = average condenser water mass flow rate for the time step (kg/s)

<div img="image6885.txt">\(\dot Vwater\)</div>            = condenser water volumetric flow rate, user input (m<sup>3</sup>/s)

<div img="image6886.txt">\({\rho_{water}}\)</div>            = density of condenser inlet water (kg/m<sup>3</sup>)

<div img="image6887.txt">\(\dot mair,avg\)</div>         = average evaporator/fan air mass flow rate for the time step (kg/s)

<div img="image6888.txt">\(\dot Vair\)</div>               = evaporator/fan air volumetric flow rate, user input (m<sup>3</sup>/s)

<div img="image6889.txt">\({\rho_{air}}\)</div>              = density of evaporator/fan inlet air (kg/m<sup>3</sup>)

The water tank temperature is then calculated based on heat pump operation at the part-load ratio estimated above and with the water tank’s heating element enabled. If the resulting water tank temperature is above the heat pump compressor’s setpoint (cut-out) temperature, then the part-load ratio is reduced and the water heater tank is simulated again. The process is performed iteratively until the part-load ratio of the heat pump compressor achieves the desired setpoint temperature (to the extent possible).

#### Heating Mode

When the HPWH is in heating mode at the end of the previous simulation time step (i.e., the heat pump compressor operated during the previous simulation time step but was unable to achieve the setpoint temperature), both the heat pump compressor and the water heater tank’s heating element are enabled. The part-load ratio of the heat pump compressor is set to 1, and the condenser water and evaporator air mass flow rates are set to their maximum flow rates.

<div>\[{\dot m_{water,avg}} = {\dot V_{water}}\left( {{\rho_{water}}} \right)\]</div>

<div>\[\dot mair,avg = \dot Vair\left( {\rho air} \right)\]</div>

If the resulting tank temperature is above the heat pump compressor’s setpoint (cut-out) temperature, the part-load ratio of the heat pump compressor is reduced and the water heater tank is simulated again. The process is performed iteratively until the part-load ratio of the heat pump compressor achieves the desired setpoint temperature (to the extent possible).

The air-side outlet conditions of the HPWH are calculated through simulation of the fan and DX coil with either a blow through or draw through fan placement (user selectable). If mixer/splitter nodes are used, the HPWH model splits the heat pump outlet air mass flow rate with exhaust air flow equaling the outdoor air flow, and the balance of the outlet air being sent to the zone supply air node (i.e., ensures that the heat pump water heater does not contribute to zone pressurization or depressurization). Calculations of heat pump water heating capacity, energy use, air-side performance, and water-side temperature difference are performed in the associated DX Coil object. See the engineering reference section for the Coil:WaterHeating:AirToWaterHeatPump object for details.

#### Model Outputs

After completing the float mode or heating mode calculations and the final part-load ratio has been determined, the output (report) variables are calculated as follows:

<div>\[Heat\,Pump\,Water\,Heater\,Compressor\,Part{\rm{ - }}Load\,Ratio = PLR\,\,\]</div>

<div>\[Heat\,Pump\,Water\,Heater\,\,On{\rm{ - }}Cycle\,Parasitic\,Electric\,Power\,(W)\,\, = \,\,{P_{parasitic,on}}\left( {PLR} \right)\]</div>

<div img="image6894.txt">\(Heat\,Pump\,Water\,Heater\,\,On{\rm{ - }}Cycle\,Parasitic\,Electric\,Consumption\,(J)\,\, = \,\,{P_{parasitic,on}}\left( {PLR} \right)\left( {3600} \right){t_{sys}}\)</div><div img="image6895.txt">\(Heat\,Pump\,Water\,Heater\,\,Off{\rm{ - }}Cycle\,Parasitic\,Electric\,Power\,(W)\,\, = \,\,{P_{parasitic,off}}\left( {1 - PLR} \right)\)</div><div img="image6896.txt">\(Heat\,Pump\,Water\,Heater\,\,Off{\rm{ - }}Cycle\,Parasitic\,Electric\,Consumption\,(J)\,\, = \,\,{P_{parasitic,off}}\left( {1 - PLR} \right)\left( {3600} \right)\left( {{t_{sys}}} \right)\)</div>

where:

<div img="image6897.txt">\({P_{parasitic,on}}\)</div>   = on-cycle parasitic electric load, user input (W)

<div img="image6898.txt">\({P_{parasitic,off}}\)</div>  = off-cycle parasitic electric load, user input (W)

<div img="image6899.txt">\({t_{sys}}\)</div>             = HVAC system simulation time step (hours)

Note: All heat pump water heater output variables, including off-cycle ancillary electric power and consumption, equal 0 when the heat pump water heater availability schedule equals 0 (i.e., the heat pump water heater is scheduled OFF).

### Stratified Water Thermal Tank

The input objects WaterHeater:Stratified and ThermalStorage:ChilledWater:Stratified provide models for a stratified water thermal tank that divides the water tank into multiple nodes of equal volume.  This model is used for both the stratified water heater and the stratified chilled water storage tank. The nodes are coupled by vertical conduction effects, internode fluid flow, and temperature inversion mixing.  The object simultaneously solves the differential equations governing the energy balances on the nodes using the Forward-Euler numerical method.  The system time step is divided into one second substeps that allow the simulation to capture events that occur on a very short time scale.

#### Energy Balance

Similar to the well-mixed model, the stratified model solves the same fundamental differential equation governing the energy balance on a mass of water:

<div>\[m{c_p}\frac{{dT}}{{dt}} = {q_{net}}\]</div>

where

*m* = mass of water

*c<sub>p</sub>* = specific heat of water

*T* = temperature of water

*t* = time

*q<sub>net</sub>* = net heat transfer rate

The difference for the stratified model is that it must solve the energy balance on *n* number of nodes simultaneously.  Node 1 is at the top of the water tank and node *n* is at the bottom of the water tank.

<div>\[{m_n}{c_p}\frac{{d{T_n}}}{{dt}} = {q_{net,n}}\]</div>

where

*m<sub>n</sub>* = mass of water for node *n*

*c<sub>p</sub>* = specific heat of water

*T<sub>n</sub>* = temperature of water for node *n*

*t* = time

*q<sub>net,n</sub>* = net heat transfer rate for node *n*

The net heat transfer rate *q<sub>net</sub>* is the sum of gains and losses due to multiple heat transfer pathways.

<div>\[\begin{array}{l}{q_{net,n}} = {q_{heater,n}} + {q_{oncycpara,n}} + {q_{offcycpara,n}} + {q_{oncycloss,n}} + {q_{offcycloss,n}}\\ + {q_{cond,n}} + {q_{use,n}} + {q_{source,n}} + {q_{flow,n}} + {q_{invmix,n}}\end{array}\]</div>

where

*q<sub>heater,n</sub>* = heat added by Heater 1 or Heater 2

*q<sub>oncycpara,n</sub>* = heat added due to on-cycle parasitic loads (zero when off)

*q<sub>offcycpara,n</sub>* = heat added due to off-cycle parasitic loads (zero when on)

*q<sub>oncycloss,n</sub>* = heat transfer to/from the ambient environment (zero when off)

*q<sub>offcycloss,n</sub>* = heat transfer to/from the ambient environment (zero when on)

*q<sub>cond,n</sub>* = heat transfer due to conduction between the node above and below

*q<sub>use,n</sub>* = heat transfer to/from the use side plant connections

*q<sub>source,n</sub>* = heat transfer to/from the source side plant connections

*q<sub>flow,n</sub>* = heat transfer due to fluid flow from the node above and below

*q<sub>invmix,n</sub>* = heat transfer due to inversion mixing from the node above and below

*q<sub>oncycloss,n</sub>* and *q<sub>offcycloss,n</sub>* are defined as:

<div>\[{q_{oncycloss,n}} = U{A_{oncyc,n}}({T_{amb}} - {T_n})\]</div>

<div>\[{q_{offcycloss,n}} = U{A_{offcyc,n}}({T_{amb}} - {T_n})\]</div>

where

*UA<sub>oncyc,n</sub>* = on-cycle loss coefficient to ambient environment (zero when off)

*UA<sub>offcyc,n</sub>* = off-cycle loss coefficient to ambient environment (zero when on)

*T<sub>amb</sub>* = temperature of ambient environment

*q<sub>cond,n</sub>* is defined as:

<div>\[{q_{cond,n}} = \frac{{k{A_{n + 1}}}}{{{L_{n + 1}}}}({T_{n + 1}} - {T_n}) + \frac{{k{A_{n - 1}}}}{{{L_{n - 1}}}}({T_{n - 1}} - {T_n})\]</div>

where

*k* = fluid thermal conductivity of water, 0.6 W/m-K

*A<sub>n+1</sub>* = shared surface area between node *n* and node *n+1*

*L<sub>n+1</sub>* = distance between the center of mass of node *n* and n*+1*

*T<sub>n+1</sub>* = temperature of node *n+1*

*A<sub>n-1</sub>* = shared surface area between node *n* and node *n-1*

*L<sub>n-1</sub>* = distance between the center of mass of node *n* and n*-1*

*T<sub>n-1</sub>* = temperature of node *n-1*

*q<sub>use,n</sub>*, and *q<sub>source,n</sub>* are defined as:

<div>\[{q_{use}} = {\varepsilon_{use}}{\dot m_{use}}{c_p}\left( {{T_{use}} - T} \right)\]</div>

<div>\[{q_{source}} = {\varepsilon_{source}}{\dot m_{source}}{c_p}\left( {{T_{source}} - T} \right)\]</div>

where

*e<sub>use</sub>* = heat exchanger effectiveness for the use side plant connections

<div img="image6908.txt">\({\dot m_{use}}\)</div>= mass flow rate for the use side plant connections

*T<sub>use</sub>* = inlet fluid temperature of the use side plant connections

*e<sub>source</sub>* = heat exchanger effectiveness for the source side plant connections

<div img="image6909.txt">\({\dot m_{source}}\)</div>= mass flow rate for the source side plant connections

*T<sub>source</sub>* = inlet fluid temperature of the source side plant connections

*q<sub>flow,n</sub>* is defined as:

<div>\[{q_{flow,n}} = {\dot m_{n + 1}}{c_p}({T_{n + 1}} - {T_n}) + {\dot m_{n - 1}}{c_p}({T_{n - 1}} - {T_n})\]</div>

where

<div img="image6911.txt">\({\dot m_{n + 1}}\)</div>= mass flow rate from node *n+1*

<div img="image6912.txt">\({\dot m_{n - 1}}\)</div>= mass flow rate from node *n-1*

*q<sub>invmix,n</sub>* is defined as:

<div>\[{q_{invmix,n}} = {\dot m_{invmix,n + 1}}{c_p}({T_{n + 1}} - {T_n}) + {\dot m_{invmix,n - 1}}{c_p}({T_{n - 1}} - {T_n})\]</div>

where

<div img="image6914.txt">\({\dot m_{invmix,n + 1}}\)</div>= mass flow rate from node *n+1* due to temperature inversion mixing

<div img="image6915.txt">\({\dot m_{invmix,n - 1}}\)</div>= mass flow rate from node *n-1* due to temperature inversion mixing

Inversion mixing occurs when the node below is warmer than the node above.  The difference in temperatures drives a difference in density that causes the nodes to mix.  Usually inversion mixing occurs very rapidly.  In this algorithm, the inversion mixing rate is selected to be the maximum value that will provide a stable solution given the node mass and the substep interval:

<div>\[{\dot m_{invmix}} = 0.5*{m_n}/\Delta t\]</div>

where

*Dt* = the substep time interval.

The use and source fluid steam outlet temperatures calculation procedure depends on the values of the effectiveness.  If the effectiveness is 1.0, then complete mixing of these fluid steam and the tank water is assumed.  In this case the outlet temperatures for the use and source streams will be simply the tank water temperatures at point of the outlet nodes. When the effectiveness is less than 1.0, an indirect heat exchange is assumed between the use or source stream and the water in the stratified thermal storage tank.  When the effectiveness is less than 1.0, the use and source outlet temperatures are calculated using *Q<sub>use</sub>* and *Q<sub>source</sub>*, and energy balance equations as follows:

<div>\[{T_{use\;out,\,n}} = {T_{use,\,n}} + \frac{{{q_{use,n}}}}{{{{\dot m}_{use}}{c_p}}}\]</div>

<div>\[{T_{source\;out,\,n}} = {T_{source,\,n}} - \frac{{{q_{source,n}}}}{{{{\dot m}_{source}}{c_p}}}\]</div>

 where,

*T<sub>use\\ out</sub>*<sub> </sub>= outlet fluid temperature of the use side plant connections

*T<sub>source\\ out</sub>*<sub> </sub>= outlet fluid temperature of the source side plant connections

#### Numerical Solution

The system of simultaneous differential equations is solved using the Forward-Euler numerical method.  The system time step is divided into one-second substeps.  The new temperature for a given node is calculated using the following equation:

<div>\[{T_n} = {T_{n,old}} + \frac{{{q_{net,n}}\Delta t}}{{{m_n}{c_p}}}\]</div>

All node temperatures for *q<sub>net,n</sub>* are the old temperatures from the previous substep.

Before each system time step is calculated the following evaluations are made:

§ Use and source inlet flow rates are applied to the inlet nodes

§ Internode flow is determined and net flow rates are determined

Before each substep is calculated, the following evaluations are made:

1)   Thermostatic controls for heater 1 and heater 2 are evaluated to determine if the heater elements should turn on or off

2)   Node 1 temperature is compared against the maximum limit to determine if venting is necessary

3)   Adjoining node temperatures are compared to determine if there are any temperature inversions for which the inversion mixing rate should be used.

The solution continues looping through all substeps until the system time step is completed.

#### References

Duffie, J., and W. Beckman. 1980. *Solar Engineering of Thermal Processes*.  John Wiley & Sons.

Newton, B. 1995. *Modeling of Solar Storage Tanks*.  Master's Dissertation, University of Wisconsin-Madison.

### Water Heating Sizing

Some inputs for water heaters can be autosized using the input object WaterHeater:Sizing.  This section describes the sizing calculations for water heaters.  There are six general methods for sizing tank volume and heating capacity.

#### Autosizing Tank Volume

The volume a water heater can be sized in the following ways depending on the design method chosen by the user.

·        Peak Draw.  The volume is determined from the loop design flow rate.  The water heater is positioned on the supply side of a plant loop.  After the plant sizing routines have run, the model  obtains the design flow rate for all components on the demand side.  The tank volume is then: <div img="image6920.txt">\(V = {\dot V_{loop.des}}*{t_{draw}}\)</div>,

·        Residential HUD-FHA Minimum.  The volume is determined from a set of rules defined by the table below.  This is from Chapter 48 of 1999 ASHRAE Handbook HVAC Applications, Americal Society of Heating Refrigeration and Air-conditioning Engineeers, Atlanta GA.  (also used in the Building America Benchmark).

Table 85. Residential HUD-FHA Minimum

Residential HUD-FHA Minimum DHW Storage and Burner Capacity (ASHRAE 1999)

** **

**\# Bedrooms**

**1**

**2**

**3**

**4**

**5**

**6**

**\# Bathrooms**

**All**

**≤1.5**

**2-2.5**

**≥3**

**≤1.5**

**2-2.5**

**≥3**

**≤1.5**

**2-2.5**

**≥3**

**All**

**All**

Gas

























   Storage (gal)

20

30

30

40

30

40

40

40

40

50

50

50

   Burner (kBtu/hr)

27

36

36

36

36

36

38

36

38

38

47

50

Electric

























   Storage (gal)

20

30

40

50

40

50

50

50

50

66

66

80

   Burner (kW)

2.5

3.5

4.5

5.5

4.5

5.5

5.5

5.5

5.5

5.5

5.5

5.5

·        Per Person.  The tank volume is determined by summing the design level of people in the model and multiplying by a user-entered volume per person factor.

·        Per Floor Area.  The tank volume is determined by summing the floor area in all the zones in the model and multiplying by a user-entered volume per floor area factor.

·        Per Unit.  The tank volume is determined by multiplying a user-entered volume per unit and a user-entered number of units.

·        Per Solar Collector Area.  The tank volume is determined by summing the collector area in all the hot water solar collectors in the model and multiplying by a user-entered volume per collector area factor.

#### Autosizing Heater Capacity

The heater capacity can be sized in the following ways depending on the design method chosen by the user.

·        Peak Draw.  The heater capacity is determined from the tank volume, assumed start and finish temperatures and a user defined time for recovery.  The heater capacity is then

<div>\[\]</div><div img="image6922.txt">\({q_{heat}} = V\rho \,{c_p}({T_{finish}} - {T_{start}})\)</div>

where,

<div>\[{T_{finish}} = 57.2C\]</div>

<div>\[{T_{start}} = 14.4C\]</div>

·        Residential HUD-FHA Minimum.  The heater capacity is determined from a set of rules defined by the table above.  This is from 1999 ASHRAE Handbook HVAC Applications, Americal Society of Heating Refrigeration and Air-conditioning Engineeers, Atlanta GA.  (also used the Building America Benchmark).

·        Per Person.  The heater capacity is determined by summing the design level of people in the model and using a user-entered factor for recovery capacity per person.  The heater capacity is then:

<div>\[{q_{heat}} = \frac{{{N_{people}}{f_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} eryPerPerson}}({T_{finish}} - {T_{start}})\rho \,{c_p}}}{{3600}}\]</div>

·        Per Floor Area.  The heater capacity is determined by summing the floor area in all the zones in the model and using a user-entered factor for recovery capacity per floor area.  The heater capacity is then:

<div>\[\]</div><div img="image6927.txt">\({q_{heat}} = \frac{{{A_{floors}}{f_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} eryPerFloorArea}}({T_{finish}} - {T_{start}})\rho \,{c_p}}}{{3600}}\)</div>

·        Per Unit.  The heater capacity is determined from a user-entered Recovery Capacity per unit and a user-entered number of units.  The heater capacity is then:

<div>\[{q_{heat}} = \frac{{{N_{units}}{f_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} eryPerUnit}}({T_{finish}} - {T_{start}})\rho \,{c_p}}}{{3600}}\]</div>

·        Per Solar Collector Area. The water heater is assumed to be used for solar hot water storage and the heater capacity is set to zero.

#### Autosizing Tank Height

If the water heater is Stratified, then the geometry is important and the height of the tank can be scaled with changes in volume.  For tank shapes of Vertical Cylinder, the user defined height aspect ratio, *AR*,  is used to calculate a tank height, *H*, using

<div>\[H = {\left( {\frac{{4\,V\;A{R^2}}}{\pi }} \right)^{1/3}}\]</div>

#### Autosizing Plant Connection Flow Rates

When the water thermal tank is connected to a plant loop, it is convient to autosize the design volume flow rates through the plant connections.  When the water thermal tank is connected to the supply side of plant loop and flow rates are autosized, the flow rate is the sum of the flow requests of all the various components on the demand side of that plant loop.  When the water thermal tank is connected on the demand side of a plant loop (e.g. as for indirect water heating with a boiler) and flow rates are autosized, the design flow rates are calculated with the following equation,

<div>\[\dot V =  - \left( {\frac{V}{{{t_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} er}} * 3600 * \varepsilon }}} \right) * Ln\left[ {\frac{{\left( {{T_{PlantDesign}} - {T_{Setpo{\mathop{\rm int}} }}} \right)}}{{\left( {{T_{PlantDesign}} - {T_{start}}} \right)}}} \right]\]</div>

where

*V* = volume of the tank

<div img="image6931.txt">\({t_{{\mathop{\rm Re}\nolimits} {\mathop{\rm cov}} er}}\)</div> = User parameter for the time it takes for the tank to recover from assumed starting temperature to an assumed setpoint temperature.  For water heaters, the starting temperature is 14.4ºC and the final assumed setpoint temperature is 57.2ºC.  For chilled water tanks, the starting temperature is 14.4 ºC and the final temperature is 9.0ºC.

<div img="image6932.txt">\(\varepsilon \)</div> = *e<sub>use</sub>*   or *e<sub>source</sub>*

<div img="image6933.txt">\({T_{PlantDesign}}\)</div>= the exit temperature specified in the Plant Sizing object

<div img="image6934.txt">\({T_{setpo{\mathop{\rm int}} }}\)</div> =  the final tank temperature of 57.2ºC for heaters and 9.0ºC for chilled water tanks.

<div img="image6935.txt">\({T_{start}}\)</div> = the initial tank temperature of 14.4ºC

If the demand side connections are autosized and a water heater’s tank volume is autosized, then the problem cannot be readily solved in EnergyPlus because the demand side connection flows need to be reported earlier in the simulation and the tank volume is not yet available.  This situation is resolved by using an interim, nominal tank volume for sizing the connections and the actual volume is calculated later in the simulation.

Water Systems
-------------

Water systems include a variety of components that simulate water consumption, production, and storage, including:

1.    Water Use Equipment and Connections

2.    Rainwater Collection

3.    Groundwater Well

4.    Water Storage Tanks

### Water Mains Temperatures

The input object Site:WaterMainsTemperature provides a model for the temperature of water mains that deliver water to a building via underground pipes.  The water mains temperatures are an important input for plant equipment that require make-up water from the water mains, such as for domestic hot water systems.

Water mains temperatures are a function of outdoor climate conditions and vary with time of year.  A correlation has been formulated to predict water mains temperatures based on two weather inputs:

average annual outdoor air temperature (dry-bulb)

maximum difference in monthly average outdoor air temperatures

These values can be easily calculated from annual weather data using a spreadsheet.

The correlation was developed by Craig Christensen and Jay Burch and is described in Hendron et al. (2004).  The correlation is:



T<sub>mains</sub> = (T<sub>out,avg</sub> + 6) + ratio \* (ΔT<sub>out,maxdiff</sub> / 2) \* SIN(0.986 \* (day - 15 - lag) - 90)



where

T<sub>mains</sub> = water mains temperature (°F)

T<sub>out,avg</sub> = average annual outdoor air temperature (°F)

ΔT<sub>out,maxdiff</sub> = maximum difference in monthly average outdoor air temperatures (°F)

day = Julian day of the year (1-365)

ratio = 0.4 + 0.01 \* (Tamb,avg - 44)

lag = 35 - 1.0 \* (Tamb,avg - 44) (°F)



For the Chicago-O'Hare TMY2 weather file, T<sub>out,avg</sub> = 9.69 C and ΔT<sub>out,maxdiff</sub> = 28.1 C.  The resulting water mains temperature profile is graphed below.



![](EngineeringReference/media/image6936.png)

#### References

Hendron, R., Anderson, R., Christensen, C., Eastment, M., and Reeves, P.  2004.  "Development of an Energy Savings Benchmark for All Residential End-Uses", Proceedings of SimBuild 2004, IBPSA-USA National Conference, Boulder, CO, August 4 - 6, 2004.

### Water Use Equipment and Connections

Essential parts of most water systems are the end uses where the water is utilized for a purpose.  These end uses are characterized by familiar pieces of equipment such as sinks, showers, dishwashers, clothes washers, and toilets.  End uses can also include outdoor uses such as landscape irrigation and agricultural irrigation.

Water end-use modeling in EnergyPlus is accomplished via two input objects:

§ WaterUse:Equipment

§ WaterUse:Connections

The WaterUse:Equipment object simulates all different types of water end uses.  The WaterUse:Connections object manages multiple pieces of water equipment with a common supply and return, internally providing the services of a splitter and a mixer.  The WaterUse:Connections object also allows water consuming equipment to be simulated in a closed plant loop by supplying makeup water from the water mains.

### Unconnected Water Use Equipment

Common water equipment, such as sinks and showers, requires mixing of hot and cold water to provide a desired temperature at the tap.  Water use equipment that is simulated in "unconnected" mode, i.e., without being referenced by a WaterUse:Connections object, presents a relatively simple modeling problem illustrated by the diagram below:

![Water Use Connections ENG Diagram 1](EngineeringReference/media/image6937.png)

Figure 315. Hot and Cold Water Mixing

The variables are defined as:

<div img="image6938.txt">\({\dot m_{hot}}\)</div>= hot water supply mass flow rate

<div img="image6939.txt">\({T_{hot}}\)</div>= hot water supply temperature

<div img="image6940.txt">\({\dot m_{cold}}\)</div>= cold water supply mass flow rate

<div img="image6941.txt">\({T_{cold}}\)</div>= cold water supply temperature

<div img="image6942.txt">\({\dot m_{target}}\)</div>= target mass flow rate at the tap

<div img="image6943.txt">\({T_{target}}\)</div>= target temperature at the tap

The basic physics of the problem are described by two equations representing conservation of mass and conservation of energy respectively:

<div>\[{\dot m_{target}} = {\dot m_{hot}} + {\dot m_{cold}}\]</div>

<div>\[{\dot m_{target}}{T_{target}} = {\dot m_{hot}}{T_{hot}} + {\dot m_{cold}}{T_{cold}}\]</div>

The hot and cold water supply temperatures, <div img="image6946.txt">\({T_{hot}}\)</div> and <div img="image6947.txt">\({T_{cold}}\)</div>, are specified by the user with schedules (or indirectly from the water mains temperatures).  The target flow rate and target temperature, <div img="image6948.txt">\({\dot m_{target}}\)</div> and <div img="image6949.txt">\({T_{target}}\)</div>, at the tap are also specified with schedules.  The target conditions can be thought of as a way to simulate occupant behavior; a person at a sink will adjust the hot and cold flow rates to get the overall water flow and temperature that is desired.

The two equations above are easily solved to calculate the necessary hot and cold flow rates needed to attain the target conditions.

<div>\[{\dot m_{hot}} = {\dot m_{target}}\left( {\frac{{{T_{target}} - {T_{cold}}}}{{{T_{hot}} - {T_{cold}}}}} \right)\]</div>

<div>\[{\dot m_{cold}} = {\dot m_{target}} - {\dot m_{hot}}\]</div>

Even though hot and cold flow rates are unlimited in "unconnected" mode, it is still possible to fail to meet the target conditions if <div img="image6952.txt">\({T_{target}}\)</div> &gt; <div img="image6953.txt">\({T_{hot}}\)</div>.  In this case, the actual mixed water temperature at the tap, <div img="image6954.txt">\({T_{mixed}}\)</div>, is set equal to <div img="image6955.txt">\({T_{hot}}\)</div>.  The target flow rate is always met.

Water equipment that omits schedules for the target temperature and/or hot water suppy temperature implies that no hot water is needed.  The result is all cold water at the target flow rate.

For "unconnected" water equipment, the heating rate and energy that is required to supply the hot water is calculated by the following equations.

<div>\[Q = {\dot m_{hot}}{c_p}\left( {{T_{hot}} - {T_{cold}}} \right)\]</div>

<div>\[\Delta E = Q\Delta t\]</div>

where

<div img="image6958.txt">\(Q\)</div>= heating rate

<div img="image6959.txt">\({c_p}\)</div>= specific heat of water

<div img="image6960.txt">\(\Delta E\)</div>= heating energy

<div img="image6961.txt">\(\Delta t\)</div>= time step interval

All heating is assigned to "Purchased Heating".

### Zone Heat Gain from Water Use Equipment

Some water use equipment can be a significant source of sensible and latent heat gain when located in a zone.  Showers, for example, add a noticeable latent gain as some of the hot water evaporates into the zone air (and at the same time adding some sensible gain).  Other types of equipment may contribute greater sensible gain but less latent gain.

Calculating the amount of sensible and latent heat gain can be extremely complicated and depends on many variables.  One set of variables is related to the initial conditions of the entering water and the undisturbed zone air, namely:

§ Entering water temperature

§ Entering water flow rate

§ Ambient zone air temperature

§ Ambient zone humidity

§ Ambient zone barometric pressure

A second set of variables is tied to the specifics of the water equipment which describe the heat and mass transfer processes that occur as the water passes through the zone.  These variables might include the velocity of the water in the zone air, the surface area of water exposed to the zone air, the dwell time of water in the zone, and possibly others.  The complexity of these variables cannot be easily cast into a generalized EnergyPlus input object.  Consider that in a shower, the velocity of water droplets is increasing as they fall, and the surface area of the spray is increasing.  How to even determine the surface area of the spray at any point?

The approach taken here is to utilize the first set of initial condition variables and forego the overly-complex second set.  The initial conditions can be used to calculate a maximum possible change in sensible and latent energy between the entering water conditions and the leaving water conditions at an infinite time later.  Sensible and latent energy are calculated separately and represent the maximum heat gain, respectively, that could be added to the zone air.  The user simply specifies a fraction of the maximum heat gain for sensible and latent that is actually added to the zone air.  The fraction is specified with a schedule to account for different modes of operation.  The split between sensible and latent will vary depending on the type of equipment that is to be modeled.  Typically, both fractions should be small numbers.

![Water Use Connections ENG Diagram 2](EngineeringReference/media/image6962.png)

Figure 316.  Zone Heat Gain from Water Use Equipment

The maximum sensible heat gain rate is calculated by assuming that all of the water flow is allowed to cool to the zone dry-bulb temperature.  The actual sensible zone heat gain rate is found by multiplying the maximum by the user fraction.

<div>\[{Q_{sens}} = {f_{sens}}{\dot m_{target}}{c_p}\left( {{T_{target}} - {T_{zone}}} \right)\]</div>

<div>\[\Delta {E_{sens}} = {Q_{sens}}\Delta t\]</div>

where

<div img="image6965.txt">\({Q_{sens}}\)</div> = sensible heat gain rate

<div img="image6966.txt">\({f_{sens}}\)</div> = user fraction of maximum sensible heat

<div img="image6967.txt">\({\dot m_{target}}\)</div>= target mass flow rate at the tap

<div img="image6968.txt">\({c_p}\)</div>= specific heat of water

<div img="image6969.txt">\({T_{target}}\)</div>= target temperature at the tap

<div img="image6970.txt">\({T_{zone}}\)</div> = zone dry-bulb air temperature

<div img="image6971.txt">\(\Delta {E_{sens}}\)</div>= sensible heat gain

<div img="image6972.txt">\(\Delta t\)</div>= time step interval

The maximum latent heat gain rate is calculated by assuming that the maximum amount of water is evaporated into the zone air during the time step.  The actual latent zone heat gain rate is found by multiplying the maximum by the user fraction.

<div>\[{m_{evap,zonemax}} = \left( {{W_{sat}} - {W_{zone}}} \right){\rho_{zone}}{V_{zone}}\]</div>

<div>\[{m_{evap,flowmax}} = {\dot m_{target}}\Delta t\]</div>

<div>\[{m_{evap,max}} = MIN({m_{evap,zonemax}},{m_{evap,flowmax}})\]</div>

<div>\[{m_{evap}} = {f_{lat}}{m_{evap,max}}\]</div>

<div>\[{\dot m_{evap}} = {m_{evap}}/\Delta t\]</div>

<div>\[{Q_{lat}} = {h_{fg}}{\dot m_{evap}}\]</div>

<div>\[\Delta {E_{lat}} = {Q_{lat}}\Delta t\]</div>

where

<div img="image6980.txt">\({m_{evap,zonemax}}\)</div>= mass of water that can be absorbed by the zone air in one timestep

<div img="image6981.txt">\({W_{sat}}\)</div>= fully-saturated zone humidity ratio (function of air temperature and pressure)

<div img="image6982.txt">\({W_{zone}}\)</div> = zone humidity ratio

<div img="image6983.txt">\({\rho_{zone}}\)</div> = zone dry-air density (function of air temperature and pressure)

<div img="image6984.txt">\({V_{zone}}\)</div> = zone air volume

<div img="image6985.txt">\({m_{evap,flowmax}}\)</div>= mass of water available in the flow in one timestep

<div img="image6986.txt">\({\dot m_{target}}\)</div>= target mass flow rate at the tap

<div img="image6987.txt">\(\Delta t\)</div>= time step interval

<div img="image6988.txt">\({m_{evap,max}}\)</div>= maximum mass of water that can be evaporated

<div img="image6989.txt">\({m_{evap}}\)</div>= actual mass of water evaporated into the zone air

<div img="image6990.txt">\({f_{lat}}\)</div> = user fraction of maximum latent heat

<div img="image6991.txt">\({\dot m_{evap}}\)</div>= mass rate of water evaporation into the zone air

<div img="image6992.txt">\({Q_{lat}}\)</div> = latent heat gain rate

<div img="image6993.txt">\({h_{fg}}\)</div>= heat of vaporization for water

<div img="image6994.txt">\(\Delta {E_{lat}}\)</div>= latent heat gain

Sensible and latent heat gains to the zone are lagged by one zone time step.

Note that this method allows the heat gain to vary dynamically according to changing water and zone conditions instead of the fixed or scheduled value that is traditionally used.  However, sensible and latent fractions may be difficult to estimate.  Experimental measurement is probably the best way to determine the fractions.

A related result of any zone heat and moisture gain is that the water undergoes an equal heat and moisture loss.  For a shower the water will generally leave the zone at a cooler temperature and slightly reduced flow rate when compared to the entering water conditions.

<div>\[{\dot m_{drain}} = {\dot m_{target}} - {\dot m_{evap}}\]</div>

<div>\[{T_{drain}} = \frac{{{{\dot m}_{target}}{c_p}{T_{target}} - {Q_{sens}} - {Q_{lat}}}}{{{{\dot m}_{drain}}{c_p}}}\]</div>

where

<div img="image6997.txt">\({\dot m_{drain}}\)</div>= drainwater mass flow rate at the drain

<div img="image6998.txt">\({\dot m_{target}}\)</div>= target mass flow rate at the tap

<div img="image6999.txt">\({\dot m_{evap}}\)</div>= mass rate of water evaporation into the zone air

<div img="image7000.txt">\({T_{drain}}\)</div>= water temperature at the drain

<div img="image7001.txt">\({c_p}\)</div>= specific heat of water

<div img="image7002.txt">\({T_{target}}\)</div>= target temperature at the tap

<div img="image7003.txt">\({Q_{sens}}\)</div> = sensible heat gain rate

<div img="image7004.txt">\({Q_{lat}}\)</div> = latent heat gain rate

The change in leaving water conditions has implications for drainwater heat recovery and storage tank conditions.

### Connected Water Use Equipment

Water use equipment referenced by a WaterUse:Connections object is considered to be in "connected" mode.  The WaterUse:Connections object manages multiple pieces of water equipment with a common supply and return, internally providing the services of a splitter and a mixer.  The connections object also offers three internal configurations for drainwater heat recovery.  External connections are available for coupling to plant loop nodes or water storage tanks for graywater reuse or reclamation.

Keep in mind that water use equipment in "connected" mode does not imply that it is connected to a plant loop.  WaterUse:Equipment objects are never directly connected to a plant loop; they are connected indirectly through the WaterUse:Connections object.  WaterUse:Connections can operate either within a plant loop or in stand-alone mode, i.e., without plant loop connections.

The WaterUse:Connections object overrides the hot and cold water supply temperatures of its subordinate WaterUse:Equipment objects based on the specified schedules, plant loop conditions, or water storage tank conditions.  But the WaterUse:Equipment objects still maintain their individual target flow rates and target temperatures.

Solving the water subsystem described by the WaterUse:Connections object is appreciably more difficult than solving a single, unconnected piece of water use equipment.  The subsystem is illustrated below.

![Water Use Connections ENG Diagram 3](EngineeringReference/media/image7005.png)

Figure 317. Water Use Connections Subsystem

The nomenclature here uses uppercase letters to indicate variables related to the connections object and lowercase letters to indicate variables related to the equipment objects.  The variables are defined as:

<div img="image7006.txt">\({\dot M_{hot}}\)</div>= hot water supply mass flow rate

<div img="image7007.txt">\({T_{hot}}\)</div>= hot water supply temperature

<div img="image7008.txt">\({\dot M_{cold}}\)</div>= cold water supply mass flow rate

<div img="image7009.txt">\({T_{cold}}\)</div>= cold water supply temperature

<div img="image7010.txt">\({\dot M_{drain}}\)</div>= drainwater mass flow rate at the drain

<div img="image7011.txt">\({T_{drain}}\)</div>= water temperature at the drain

<div img="image7012.txt">\({T_{waste}}\)</div>= wastewater temperature after the drain

<div img="image7013.txt">\({\dot M_{return}}\)</div>= return water mass flow rate back to the plant loop

<div img="image7014.txt">\({T_{return}}\)</div>= return temperature of makeup water back to the plant loop

### Water Use Equipment Calculations

The solution method proceeds in steps:

§ *InitConnectionsTemps*

§ *CalcConnectionsFlowRates*

§ *CalcConnectionsDrainTemp*

§ *UpdateConnectionsNodes*

#### Initialize Connections Temperatures

Initializes the hot and cold supply water temperatures, <div img="image7015.txt">\({T_{hot}}\)</div> and <div img="image7016.txt">\({T_{cold}}\)</div>, for the common supply to all the equipment.  If plant-coupled, <div img="image7017.txt">\({T_{hot}}\)</div> is taken from the plant loop inlet node.  If stand-alone, <div img="image7018.txt">\({T_{hot}}\)</div> is taken from the schedule.

<div img="image7019.txt">\({T_{cold}}\)</div> is taken from the supply water storage tank, if specified.  Otherwise <div img="image7020.txt">\({T_{cold}}\)</div> is taken from the schedule.  If a schedule is not specified, <div img="image7021.txt">\({T_{cold}}\)</div> is taken from the water mains.

#### Calculate Connections Flow Rates

First calls on each piece of equipment to simulate itself with the given supply water temperatures <div img="image7022.txt">\({T_{hot}}\)</div> and <div img="image7023.txt">\({T_{cold}}\)</div>.  The desired hot and cold flow rates for <div img="image7024.txt">\({\dot m_{hot,i}}\)</div> and <div img="image7025.txt">\({\dot m_{cold,i}}\)</div> are calculated (as described earlier) and passed back to the connections object.  The total flow rates for <div img="image7026.txt">\({\dot M_{hot}}\)</div> and <div img="image7027.txt">\({\dot M_{cold}}\)</div> are then calculated:

<div img="image7028.txt">\({\dot M_{hot}} = \mathop \sum \limits_i {\dot m_{hot,i}}\)</div>           <div img="image7029.txt">\({\dot M_{cold}} = \mathop \sum \limits_i {\dot m_{cold,i}}\)</div>

If plant-coupled, <div img="image7030.txt">\({\dot M_{hot}}\)</div> is compared to the maximum flow rate available in the plant loop (after the first HVAC iteration).  If <div img="image7031.txt">\({\dot M_{hot}}\)</div> &gt; <div img="image7032.txt">\({\dot M_{hot,max}}\)</div>, the actual flow rate is reset to equal the maximum:  <div img="image7033.txt">\({\dot M_{hot}}\)</div> = <div img="image7034.txt">\({\dot M_{hot,max}}\)</div>.  New hot and cold flow rates, <div img="image7035.txt">\({\dot m'_{hot,i}}\)</div> and <div img="image7036.txt">\({\dot m'_{cold,i}}\)</div>, at the equipment level are then recalculated, decreasing the hot flow rate and increasing the cold flow rate in order to still meet the target flow rate.

<div>\[\alpha  = \frac{{{{\dot M}_{hot,max}}}}{{{{\dot M}_{hot}}}}\]</div>

<div>\[{\dot m'_{hot,i}} = \alpha {\dot m_{hot,i}}\]</div>

<div>\[{\dot m'_{cold,i}} = {\dot m_{target,i}} - {\dot m'_{hot,i}}\]</div>

A new mixed water temperature is also recalculated at the equipment level.

Although water storage tanks can also have a maximum flow rate on the cold side, the cold flow rate is not limited in this implementation.

#### Calculate Connections Drain Temperature

At this point zone heat gains are calculated for all equipment in zones.  The final drainwater temperatures and flow rates are determined for each piece of equipment by subtracting the lost heat and moisture (see above).  The total drainwater temperature and flow rate for the subsystem are calculated:

<div img="image7040.txt">\({\dot M_{drain}} = \mathop \sum \limits_i {\dot m_{drain,i}}\)</div>           <div img="image7041.txt">\({T_{drain}} = \frac{{\mathop \sum \limits_i {{\dot m}_{drain,i}}{t_{drain,i}}}}{{{{\dot M}_{drain}}}}\)</div>

In the case of no drainwater heat recovery, the subsystem wastewater temperature, <div img="image7042.txt">\({T_{waste}}\)</div>, is equal to the drainwater temperature, <div img="image7043.txt">\({T_{drain}}\)</div>.  (For drainwater heat recovery, see below.)  The wastewater temperature and flow rate are propogated to the reclamation water storage tank, if specified.

#### Update Connections Nodes

Finally, if plant-coupled, the return water temperature, <div img="image7044.txt">\({T_{return}}\)</div>, is passed on to the plant outlet node.  <div img="image7045.txt">\({T_{return}}\)</div> is taken from the cold water supply schedule or the water mains.  The return flow rate is equal to the hot water supply flow rate in order to preserve a closed plant loop:  <div img="image7046.txt">\({\dot M_{return}}\)</div> = <div img="image7047.txt">\({\dot M_{hot}}\)</div>.

For "connected" water equipment, the heating rate and energy that is required to supply the hot water for individual water equipment is calculated by the following equations. 

<div>\[Q = {\dot m_{hot}}{c_p}\left( {{T_{hot}} - {T_{return}}} \right)\]</div>

<div>\[\Delta E = Q\Delta t\]</div>

where

<div img="image7050.txt">\(Q\)</div>= heating rate

<div img="image7051.txt">\({c_p}\)</div>= specific heat of water

<div img="image7052.txt">\(\Delta E\)</div>= heating energy

<div img="image7053.txt">\(\Delta t\)</div>= time interval

The heating rate and energy for the WaterUse:Connections is the sum of the values for its constituent water equipment objects.  If the WaterUse:Connections object is stand-alone, all heating is assigned to "Purchased Heating" by the individual water equipment objects.  If the WaterUse:Connections object is coupled to a plant loop, all heating is supplied by the plant loop equipment.

### Drainwater Heat Recovery

Drainwater heat recovery adds one more complication to the water connections subsystem.  A heat exchanger is added between the drain and the waste outlet to recover some heat from the water before it leaves the system.  The heat is usually recovered by preheating the incoming makeup water from the mains.

The heat exchanger can be modeled as "ideal", "counterflow", or "crossflow".  One common type of drainwater heat exchanger is the gravity-film exchanger (GFX).  The GFX can be approximated with a counterflow heat exchanger.

The destination of the preheated makeup water can be plumbed in three possible configurations:  "plant", "equipment", "plant and equipment".  In the "plant" configuration, all preheated water flow is returned to the plant loop to match the makeup water for the hot water supply flow.  In the "equipment" configuration, all preheated water flow is directed internally within the WaterUse:Connections object to provide the makeup water for the cold water supply flow for the local water use equipment.  In the "plant and equipment" configuration, the preheated water is split between both of the previous configurations.  This is the only configuration where the flow rate is equal on both sides of the heat exchanger.

![Water Use Connections ENG Diagram 4](EngineeringReference/media/image7054.png)

Figure 318. Water Use Connections Subsystem with Drainwater Heat Recovery

The new variables added here are defined as:

<div img="image7055.txt">\({\dot M_{recovery}}\)</div>= makeup water mass flow rate in the heat exchanger

<div img="image7056.txt">\({T_{recovery}}\)</div>= water temperature leaving the heat exchanger

<div img="image7057.txt">\({T_{makeup}}\)</div>= cold makeup water temperature supplied to various flows

Another subroutine is inserted into the solution method:

§ *InitConnectionsTemps*

§ *CalcConnectionsFlowRates*

§ *CalcConnectionsDrainTemp*

§ ***CalcConnectionsHeatRecovery***

§ *UpdateConnectionsNodes*

For the "equipment" and "plant and equipment" configurations, the solution requires iteration to solve because the preheated water leaving the heat exchanger is connected to the cold water supply water, creating a feedback loop.

#### Calculate Connections Heat Recovery

Based on the selected configuration, the flow rate through the heat exchanger is first determined.  For the "plant" configuration, <div img="image7058.txt">\({\dot M_{recovery}} = {\dot M_{hot}}\)</div>.  For the "equipment" configuration, <div img="image7059.txt">\({\dot M_{recovery}} = {\dot M_{cold}}\)</div>.  For the "plant and equipment" configuration, <div img="image7060.txt">\({\dot M_{recovery}} = {\dot M_{hot}} + {\dot M_{cold}}\)</div>.

The heat capacity rates on both sides of the heat exchanger are calculated and the minimum and maximum heat capacity rates, <div img="image7061.txt">\({C_{min}}\)</div> and <div img="image7062.txt">\({C_{max}}\)</div>, are determined.

<div>\[{C_{drain}} = {\dot M_{drain}}{c_p}\]</div>

<div>\[{C_{recovery}} = {\dot M_{recovery}}{c_p}\]</div>

<div>\[{C_{min}} = MIN({C_{drain}},{C_{recovery}})\]</div>

<div>\[{C_{max}} = MAX({C_{drain}},{C_{recovery}})\]</div>

<div>\[{R_c} = \frac{{{C_{min}}}}{{{C_{max}}}}\]</div>

where <div img="image7068.txt">\({R_c}\)</div> = the heat capacity ratio.

The effectiveness <div img="image7069.txt">\(\varepsilon \)</div> is then calculated for the given type of heat exchanger.  For the "ideal" heat exchanger, <div img="image7070.txt">\(\varepsilon  = 1\)</div>.

For the "counterflow" and "crossflow" heat exchangers, the effectiveness is calculated using the effectiveness-NTU method, where:

<div>\[NTU = \frac{{UA}}{{{C_{min}}}}\]</div>

For the "counterflow" heat exchanger:

<div img="image7072.txt">\(\varepsilon  = \frac{{NTU}}{{1 + NTU}}\)</div>, if <div img="image7073.txt">\({R_c}\)</div> = 1

<div img="image7074.txt">\(\varepsilon  = \frac{{1 - EXP\left( { - NTU\left( {1 - {R_c}} \right)} \right)}}{{1 - {R_c}EXP\left( { - NTU\left( {1 - {R_c}} \right)} \right)}}\)</div>, if <div img="image7075.txt">\({R_c}\)</div> &lt; 1

For the "crossflow" heat exchanger:

<div>\[\varepsilon  = 1 - EXP\left( {\frac{{NT{U^{0.22}}}}{{{R_c}}}\left( {EXP\left( { - {R_c}NT{U^{0.78}}} \right) - 1} \right)} \right)\]</div>

The heat recovery rate is then calculated.

<div>\[{Q_{recovery}} = \varepsilon {C_{min}}\left( {{T_{drain}} - {T_{makeup}}} \right)\]</div>

The outlet water temperatures can then be calculated for both sides of the heat exchanger.

<div>\[{T_{recovery}} = {T_{makeup}} + \frac{{{Q_{recovery}}}}{{{{\dot M}_{recovery}}{c_p}}}\]</div>

<div>\[{T_{waste}} = {T_{drain}} - \frac{{{Q_{recovery}}}}{{{{\dot M}_{drain}}{c_p}}}\]</div>

At each iteration the difference between <div img="image7080.txt">\({T_{recovery}}\)</div> and <div img="image7081.txt">\({T_{cold}}\)</div>is compared and checked for convergence.

<div>\[\Delta {T_{error}} = \left| {{T_{recovery}} - {T_{cold}}} \right|\]</div>

Once the temperatures have converged, the solution is complete.  <div img="image7083.txt">\({T_{waste}}\)</div> is then passed on to a storage tank, if specified.

Zone Controls
-------------

### Thermostatic Zone Control

The input object ZoneControl:Thermostat provides a way for the zone to be controlled to a specified temperature.  ZoneControl:Thermostat references a control type schedule and one or more control type objects which in turn reference one or more setpoint schedules.

The control type schedule and the list of control type/name pairs are directly related.  The schedule defines the type of control that is to be used during for each hour.  Valid control types are

0 - Uncontrolled (No specification or default)

1 - Single Heating Setpoint

2 - Single Cooling SetPoint

3 - Single Heating/Cooling Setpoint

4 - Dual Setpoint (Heating and Cooling) with deadband

If the schedule referenced in the ZoneControl statement has a value of 4 for a particular hour, this indicates that during that hour "dual setpoint with deadband control" is to be used.  The specific "dual setpoint with deadband" control object to be used is specified in the list of control type/name pairs.  Then the specific control type objects reference the thermostat setpoint temperature schedule to be used.  Because only one control can be specified for each control type in a ZoneControl statement, there are only four pairs possible in a particular ZoneControl type/name list.  This is because individual controls can be defined hourly, thus giving the user a full range of flexibility.  Since putting in the name of the control type directly in the schedule would be very cumbersome, the control types are assigned a number which is used in the hourly schedule profile.

For more information see ZoneControl:Thermostat in the Input Output Reference and succeeding sections in this document.

### Zone Thermostats

The schema for the current set of four zone thermostats is given below.  In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control is a single or dual setpoint control).  The schedule defines a temperature setpoint for the control type.  The schedule would be defined through the standard schedule syntax described earlier in this document.  For an uncontrolled zone no thermostat is specified or necessary.  See the Input Output Reference for more details.

The control type schedule and the list of control type/name pairs are directly related.  The schedule defines the type of control that is to be used during for each hour.  Valid Control Types are

<table class="table table-striped">





<tr>
<td>Control Type Value</td>
<td>Control Type Name</td>
</tr>
<tr>
<td>0</td>
<td>Uncontrolled (No specification or default)</td>
</tr>
<tr>
<td>1</td>
<td>Single Heating Setpoint (input object ThermostatSetpoint:SingleHeating)</td>
</tr>
<tr>
<td>2</td>
<td>Single Cooling SetPoint (input object ThermostatSetpoint:SingleCooling)</td>
</tr>
<tr>
<td>3</td>
<td>Single Heating/Cooling Setpoint (input object ThermostatSetpoint:SingleHeatingOrCooling)</td>
</tr>
<tr>
<td>4</td>
<td>Dual Setpoint (Heating and Cooling) with deadband (input object ThermostatSetpoint:DualSetpoint)</td>
</tr>

</table>

For the Uncontrolled case no heating or cooling requirement is calculated for the system to meet.

CASE (0)

  ! Uncontrolled Zone

  LoadToHeatingSetPoint = 0.0

  LoadToCoolingSetPoint = 0.0

  ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0

For the Single Heating Setpoint there would be a heating only thermostat.  The setpoint can be scheduled and varied throughout the simulation but only heating is allowed with this control type.

CASE (SingleHeatingSetPoint)

  ! Determine zone load based on

  ! Qload + Qsys = 0 and Qsys = mCp(Tsys-Tzone)

  ! System Load Sign Convention:

  !     - -&gt; Cooling required to reach setpoint

  !     + -&gt; Heating required to reach setpoint



  LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) \*

                           TempZoneThermostatSetPoint(ZoneNum) –

                           TempIndZnLd(ZoneNum))



  IF ((ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired - 1.0) &lt; 0.0) THEN

    DeadBandOrSetback(ZoneNum) = .TRUE.

  ENDIF

For the Single Cooling Setpoint there would be a cooling only thermostat.  The setpoint can be scheduled and varied throughout the simulation but only cooling is allowed with this control type.

CASE (SingleCoolingSetPoint)



  LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) \*

                           TempZoneThermostatSetPoint(ZoneNum) –

                           TempIndZnLd(ZoneNum))



  ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint



  IF ((ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired + 1.0) &gt; 0.0) THEN

    DeadBandOrSetback(ZoneNum) = .TRUE.

  ENDIF

For the Single Heat Cool Setpoint there would be a cooling only thermostat there would be a heating and cooling thermostat.  The setpoint can be scheduled and varied throughout the simulation for both heating and cooling. With this control type only 1 setpoint profile is needed or used.

CASE (SingleHeatCoolSetPoint)



  LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) \*

                           TempZoneThermostatSetPoint(ZoneNum) –

                           TempIndZnLd(ZoneNum))

  LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) \*

                           TempZoneThermostatSetPoint(ZoneNum) –

                           TempIndZnLd(ZoneNum))



! Possible combinations:

! 1/  LoadToHeatingSetPoint &gt; 0 & LoadToCoolingSetPoint &gt; 0 --&gt;  Heating required

! 2/  LoadToHeatingSetPoint &gt; 0 & LoadToCoolingSetPoint &lt; 0 --&gt;  Not Feasible

! 3/  LoadToHeatingSetPoint &lt; 0 & LoadToCoolingSetPoint &lt; 0 --&gt;  Cooling Required

! 4/  LoadToHeatingSetPoint &lt; 0 & LoadToCoolingSetPoint &gt; 0 --&gt;  Dead Band Operation



  IF (LoadToHeatingSetPoint &gt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN

    ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToHeatingSetPoint

    ZoneSetPoint = ZoneThermostatSetPointLo(ZoneNum)

  ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &lt; 0.0) THEN

    ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint

    ZoneSetPoint = ZoneThermostatSetPointHi(ZoneNum)

  ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN

    ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0

    IF(Zone(ZoneNum)%SystemZoneNodeNumber &gt; 0) THEN

      ZoneSetPoint = Node(Zone(ZoneNum)%SystemZoneNodeNumber)%Temp

    ENDIF

    DeadBandOrSetback(ZoneNum) = .TRUE.

  ENDIF

For Dual Setpoint with DeadBand there would be a heating and cooling thermostat.  For this case both a heating and cooling setpoint can be scheduled for any given time period.  The setpoint can be scheduled and varied throughout the simulation for both heating and cooling.

CASE (DualSetPointWithDeadBand)



  LoadToHeatingSetPoint = (TempDepZnLd(ZoneNum) \*

                           ZoneThermostatSetPointLo(ZoneNum) –

                           TempIndZnLd(ZoneNum))

  LoadToCoolingSetPoint = (TempDepZnLd(ZoneNum) \*

                           ZoneThermostatSetPointHi(ZoneNum) –

                           TempIndZnLd(ZoneNum))



! Possible combinations:

! 1/  LoadToHeatingSetPoint &gt; 0 & LoadToCoolingSetPoint &gt; 0 --&gt;  Heating required

! 2/  LoadToHeatingSetPoint &gt; 0 & LoadToCoolingSetPoint &lt; 0 --&gt;  Not Feasible

! 3/  LoadToHeatingSetPoint &lt; 0 & LoadToCoolingSetPoint &lt; 0 --&gt;  Cooling Required

! 4/  LoadToHeatingSetPoint &lt; 0 & LoadToCoolingSetPoint &gt; 0 --&gt;  Dead Band Operation

  IF (LoadToHeatingSetPoint &gt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN

    ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToHeatingSetPoint

    ZoneSetPoint = ZoneThermostatSetPointLo(ZoneNum)

  ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &lt; 0.0) THEN

    ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = LoadToCoolingSetPoint

    ZoneSetPoint = ZoneThermostatSetPointHi(ZoneNum)

  ELSEIF (LoadToHeatingSetPoint &lt; 0.0 .AND. LoadToCoolingSetPoint &gt; 0.0) THEN

    ZoneSysEnergyDemand(ZoneNum)%TotalOutputRequired = 0.0

    IF(Zone(ZoneNum)%SystemZoneNodeNumber &gt; 0) THEN

      ZoneSetPoint = Node(Zone(ZoneNum)%SystemZoneNodeNumber)%Temp

    ENDIF

    DeadBandOrSetback(ZoneNum) = .TRUE.

  ENDIF

### Operative Temperature Control

The input object ZoneControl:Thermostat:OperativeTemperature provides a model where the behavior of the zone thermostats described above can be modified to accommodate operative temperature control. The ZoneControl:Thermostat:OperativeTemperature input object is used to modify the behavior of any of the thermostatic control types described above.  When this object is used, the zone can be controlled by a weighted mixture of radiant and air temperatures (rather than just zone air temperatures).

In EnergyPlus, operative temperature, <div img="image7084.txt">\({T_{OP}}\)</div>, is defined as ,

<div>\[{T_{OP}} = \gamma {T_{MRT}} + (1 - \gamma ){T_{drybulb}}\]</div>

where,

<div img="image7086.txt">\(\gamma \)</div>  is the radiative fraction,

<div img="image7087.txt">\({T_{MRT}}\)</div> is the mean radiant temperature for the thermal zone, and

<div img="image7088.txt">\({T_{drybulb}}\)</div>is the mean zone air temperature.

The radiative fraction <div img="image7089.txt">\(\gamma \)</div> is selected by the user and can be scheduled to vary during the simulation.  A typical value is 0.5.  The maximum value needs to be less than 0.9 and the minimum is 0.0.  A value of 0.0 is the same as controlling on only zone air temperature.  If air velocities are higher than 0.2 m/s, then lower values for radiative fraction might apply.  Niu and Burnett (1998) cite International Standard ISO 77300 in recommending the values for this fraction listed in the following table.

Table 86.  Operative Temperature - Radiative Fraction vs Air Velocity

<table class="table table-striped">







<tr>
<td>Air Velocity (m/s)</td>
<td>&lt; 0.2</td>
<td>0.2 to 0.6</td>
<td>0.6 to 1.0</td>
</tr>
<tr>
<td><div img="image7090.txt">\(\gamma \)</div></td>
<td>0.5</td>
<td>0.4</td>
<td>0.3</td>
</tr>

</table>

The control is accomplished using the load to setpoint formulation that is fundamental to HVAC system control in EnergyPlus. Although real systems will not know the loads and operate on temperature-based control, EnergyPlus needs to be able to function at zone timesteps up to one hour and this is too long of a timeframe for true temperature-based zone control.  Load-based control is an important method of determining the average HVAC system response to zone conditions over the time step.  For operative temperature control, the same methods and routines are used for calculating loads to setpoints but the setpoints are shifted to emulate operative temperature control rather than air temperature control.

The user-defined setpoint for <div img="image7091.txt">\({T_{OP}}\)</div> is an input in degrees Celsius. <div img="image7092.txt">\({T_{MRT}}\)</div> is continually modeled by the full zone heat balance method and includes all the interactions between thermal loads and HVAC systems.  A new setpoint for the zone’s <div img="image7093.txt">\({T_{drybulb}}\)</div> is obtained for each zone timestep by rearranging the definition of <div img="image7094.txt">\({T_{OP}}\)</div> to put <div img="image7095.txt">\({T_{drybulb}}\)</div> on the left hand side.

<div>\[{T_{drybulb,setpo{\mathop{\rm int}} }} = \frac{{{T_{OP,setpo{\mathop{\rm int}} }} - \gamma {T_{MRT}}}}{{(1 - \gamma )}}\]</div>

This adjustment to the target zone air drybulb temperature is made every timestep for every zone immediately after the setpoints are obtained from the schedule.

Reference: J. Niu and J. Burnett. 1998. Integrating Radiant/Operative Temperature Controls into Building Energy Simulations. ASHRAE Transactions Vol. 104. Part 2. page 210.  ASHRAE.  Atlanta, GA.

### Temperature And Humidity Control

##### The input object ZoneControl:Thermostat:TemperatureAndHumidity is used to modify the behavior of ZoneControl:Thermostat objects (control types ThermostatSetpoint:SingleCooling and ThermostatSetpoint:DualSetpoint only) based on zone air humidity conditions. Specifically, this TemperatureAndHumidity zone control resets the ZoneControl:Thermostat’s cooling setpoint temperature downward when the zone air relative humidity exceeds the Dehumidifying Relative Humidity Setpoint defined in this object. The reduced cooling setpoint temperature typically results in longer cooling coil runtimes and additional dehumidification. While additional dehumidification (lower absolute humidity level in the zone air) may be achieved, the resulting dry-bulb temperature and absolute humidity of the zone air will determine if the zone air **relative humidity** is reduced.

##### The rate at which the cooling setpoint temperature is reduced is dictated by the user-specified Overcool Control Ratio. The maximum reduction in cooling setpoint temperature is defined by the user-entered Overcool Range, although the Overcool Range may be reduced from the user-defined value when this TemperatureAndHumidity control is used in tandem with a dual setpoint thermostat (see discussion below). Note that occupants are sensitive to overcooling and can experience discomfort if the overcool range is too large.

This control is accomplished using the load to setpoint formulation that is fundamental to HVAC system control in EnergyPlus. Although real systems will not know the loads and operate on temperature-based control, EnergyPlus needs to be able to function at zone timesteps up to one hour and this is too long of a timeframe for true temperature-based zone control. Load-based control is an important method of determining the average HVAC system response to zone conditions over the time step. For TemperatureAndHumidity control, the same methods and routines are used for calculating loads to setpoints but the cooling setpoint is shifted to emulate TemperatureAndHumidity control, as described above.

The overcool range limits the extent of the zone air temperature reduction below the cooling setpoint. When a dual setpoint thermostat is being modified by this TemperatureAndHumidity control, the maximum overcool range must be less than or equal to the temperature difference between the dual setpoint thermostat’s cooling and heating setpoints:

<div>\[\Delta {T_{OvercoolRange,MAX}} = MIN\left( {\Delta {T_{OvercoolRange}},\,\Delta {T_{Setpoints}}} \right)\]</div>

where,

<div img="image7098.txt">\(\Delta {T_{OvercoolRange,MAX}}\)</div>= maximum overcool range for the zone air (°C)

<div img="image7099.txt">\(\Delta {T_{OvercoolRange}}\)</div>= overcool range for the zone air (°C).  User input.

<div img="image7100.txt">\(\Delta {T_{Setpoints}}\)</div>= temperature difference between the cooling and heating setpoints (°C)

If a single cooling setpoint thermostat is being modified by this control, the maximum overcool range is equal to the user-defined overcool range.

The extent that the zone air relative humidity exceeds the user-entered dehumidifying relative humidity setpoint is given by:

<div>\[\Delta \phi  = MAX\left( {0.0,{\phi_{ZoneLagged}} - {\phi_{CSP}}} \right)\]</div>

The actual cooling setpoint reduction (overcooling) is calculated for the condition when the zone air relative humidity exceeds the dehumidifying setpoint (i.e., <div img="image7102.txt">\(\Delta \phi \)</div>&gt;0), as described below:

<div>\[\begin{array}{l}IF\,\,(\Delta \phi \, > \,0)\,\,THEN\\\,\,\,\,\,\Delta {T_{Overcool,Actual}} = MIN\left( {\Delta {T_{OvercoolRange,MAX}},\,{{\Delta \phi } \mathord{\left/ {\vphantom {{\Delta \phi } {\Delta {\phi_{adjust}}}}} \right. } {\Delta {\phi_{adjust}}}}} \right)\\ELSE\\\,\,\,\,\,\Delta {T_{Overcool,Actual}} = 0\\ENDIF\end{array}\]</div>

The cooling setpoint temperature is then adjustedas follows:

<div img="image7104.txt">\({T_{CSP,adj}} = \left( {{T_{CSP}} - \Delta {T_{Overcool,Actual}}} \right)\)</div>where,

<div img="image7105.txt">\({T_{CSP,adj}}\)</div>= adjusted cooling setpoint temperature (°C)

<div img="image7106.txt">\({T_{CSP}}\)</div>= zone air cooling setpoint temperature for the current time step (°C).  User input.

<div img="image7107.txt">\(\Delta {\phi_{adjust}}\)</div>= user-defined overcool control ratio (%/K)

<div img="image7108.txt">\(\Delta \phi \)</div>= difference between the zone air relative humidity and the user-defined dehumidifying setpoint (%)

<div img="image7109.txt">\({\phi_{ZoneLagged}}\)</div> = zone air relative humidity calculated at the last system time step (%)

<div img="image7110.txt">\({\varphi_{CSP}}\)</div>= dehumidifying relative humidity setpoint at the current time step (%).  User input.

This adjusted cooling setpoint temperature is made every timestep for every zone immediately after the original thermostat setpoint is obtained from the user-defined setpoint schedule.

### Humidistat

The input object ZoneControl:Humidistat provides a way for the zone to be controlled to a single relative humidity setpoint schedule, or dual humidity schedules (humidifying and dehumidifying with deadband). The schedules consist of relative humidities, expressed as a percentage (0-100), to be used for the zone moisture prediction calculation. Only one control statement can be specified for each zone.  Individual relative humidity values can be defined for every time step, thus giving the user a full range of flexibility. For a single setpoint humidistat, if the control relative humidity is below the calculated load and the equipment specified can humidify then that equipment will try and meet the requirement.  The opposite is true if the calculated value is above the setpoint and the equipment can dehumidify. For a dual setpoint humidistat, if the zone relative humidity is below the **humidifying** relative humidity setpoint and the equipment specified can humidify then that equipment will try and meet the zone’s humidification load. The opposite is true if the zone relative humidity is above the **dehumidifying** relative humidity setpoint and the equipment can dehumidify.

If the ZoneControl:Humidistat is used by a furnace or unitary system then no other objects are required. The signal from the humidistat is used directly by that component. If the Zone Control:Humidistat is used to control a Humidifier or used in conjunction with the Controller:Simple object with control variable "TemperatureAndHumidityRatio", then either the “SetpointManager:SingleZone:Humidity:Minimum”, “SetpointManager:MultiZone:Humidity:Minimum”,   “SetpointManager:SingleZone:Humidity:Maximum” or “SetpointManager:MultiZone:Humidity:Maximum” objects are required to determine a setpoint for those components to meet for the single setpoint humidistat. For a dual setpoint humidistat, a minimum humidity setpoint manager object  (“SetpointManager:SingleZone:Humidity:Minimum” or “SetpointManager:MultiZone:Humidity:Minimum”) and a maximum humidity setpoint manager object (“SetpointManager:SingleZone:Humidity:Maximum” or “SetpointManager:MultiZone:Humidity:Maximum”) are required to determine the setpoints for the corresponding humidification and dehumidification components. Note that the “SetpointManager:Scheduled” object can also be used to directly set humidity ratio setpoints on the exit node of the humidifier component.

For the single setpoint humidistat case, the model takes into account all of the moisture gains and/or losses from sources except the HVAC system contribution, and then calculates a moisture removal or addition rate based on the provided setpoint value, like the temperature predictor. The algorithm uses a 3rd Order derivative to predict zone moisture addition or removal to smooth the changes using the zone air capacitance. Positive values of moisture load mean that this amount of moisture must be added to the zone to reach the setpoint. Negative values represent the amount of moisture that must be removed by the system.

<div>\[{\rm{MoistLoadHumidSetPoint = massflow}}\cdot {\rm{HumidityRatio = kg air/sec}}\cdot {\rm{kg }}{{\rm{H}}_{\rm{2}}}{\rm{O/kg air = kg }}{{\rm{H}}_{\rm{2}}}{\rm{O/sec}}\]</div>

This routine also calculates the zone required humidity ratio, Wsetpoint, which is required and takes into account the zone multiplier. At this time the Wsp is not stored in a derived type to make it available for SetpointManagers. It was setup to be analogous to the temperature thermostat.

For the dual setpoint humidistat case, the model takes into account all of the moisture gains and/or losses from sources except the HVAC system contribution, and then calculates moisture addition and removal rates based on the provided humidifying and dehumidifying setpoint values, like the temperature predictor. The algorithm uses a Third Order Backward Difference , Analytical Solution, or Euler Method in subroutine CalcPredictedHumidityRatio to predict zone moisture addition and removal to smooth the changes using the zone air capacitance. The program calculates the humidifying (addition) and dehumidifying (removal) moisture loads based on the specified humidifying and dehumidifying setpoints, respectively. The calculated humidifying moisture load is passed to subroutine CalcSingZoneMinHumSetPoint and CalcMultiZoneMinHumSetPoint in the SetpointManager module to calculate the requested supply air humidity ratio at the setpoint node (Ref. SetpointManager:SingleZone:Humidity:Minimum and SetpointManager:MultiZone:Humidity:Minimum objects). The calculated dehumidifying moisture load is passed to subroutine CalcSingZoneMaxHumSetPoint and CalcMultiZoneMaxHumSetPoint in the SetpointManager module to calculate the requested supply air humidity ratio at the setpoint node (Ref. SetpointManager:SingleZone:Humidity:Maximum and SetpointManager:MultiZone:Humidity:Maximum objects). At the same time, the dehumidifying load is also passed directly to a furnace or unitary system if it is defined for the simulation, and that system will operate to meet this load based on its configuration and control settings.

### Thermal Comfort Zone Control

The input object ZoneControl:Thermostat:ThermalComfort provides a way for the zone to be controlled to a specified temperature based on a selected thermal comfort model.  ZoneControl:Thermostat:ThermalComfort references a thermal comfort control type schedule and one or more thermal comfort control type objects which in turn reference one or more setpoint schedules.

The thermal comfort control type schedule and the list of thermal comfort control type/name pairs are directly related.  The schedule defines the type of thermal comfort control that is to be used during for each simulation time step.  Valid Control Types are

<table class="table table-striped">





<tr>
<td>Control Type</td>
<td>Control Type Name/Object</td>
</tr>
<tr>
<td>0</td>
<td>No thermal comfort control</td>
</tr>
<tr>
<td>1</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating</td>
</tr>
<tr>
<td>2</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling</td>
</tr>
<tr>
<td>3</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling</td>
</tr>
<tr>
<td>4</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint</td>
</tr>

</table>

If the schedule referenced in the ZoneControl statement has a value of 4 for a particular time step, this indicates that during that time step "ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint” control is to be used.  The specific "ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint" control object to be used is specified in the list of thermal comfort control type/name pairs.  Then the specific thermal comfort control type objects reference the thermal comfort PMV setpoint schedule to be used.  Because only one thermal comfort control can be specified for each thermal comfort control type in a ZoneControl statement, there are only four pairs possible in a particular ZoneControl type/name list.  This is because individual thermal comfort controls can be defined for specific times, thus giving the user a full range of flexibility.  Since putting in the name of the thermal comfort control type directly in the schedule would be very cumbersome, the thermal comfort control types are assigned a number which is used in the schedule profile.

For more information see ZoneControl:Thermostat:ThermalComfort in the InputOutput Reference and Zone Fanger Thermal Comfort in the Engineering Documentation.

#### Zone Control Based on Fanger Thermal Comfort

The syntax for the current set (4) of zone thermal comfort control types is given below. In each case, the keyword is accompanied by an identifying name and either one or two schedule names (depending on whether the control type is a single or dual setpoint control). The schedule defines a PMV setpoint for the control type. The schedule would be defined through the standard schedule syntax described earlier in this document. For an uncontrolled thermal comfort zone, no Fanger thermal comfort object is specified or necessary. See the Input Output Reference for more details.

The control type schedule and the list of control type/name pairs are directly related.  The schedule defines the type of control that is to be used during for each hour.  Valid Control Types are

<table class="table table-striped">





<tr>
<td>Control Type</td>
<td>Control Type Name/Object</td>
</tr>
<tr>
<td>0</td>
<td>No thermal comfort control</td>
</tr>
<tr>
<td>1</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating</td>
</tr>
<tr>
<td>2</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling</td>
</tr>
<tr>
<td>3</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling</td>
</tr>
<tr>
<td>4</td>
<td>ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint</td>
</tr>

</table>

For the no thermal comfort control (uncontrolled) case, the control will revert to thermostat control if specified. If the thermal comfort control is specified as “uncontrolled” for a particular period and thermostat control is not specified in the input, then conditions will float.

For the ThermostatSetpoint:ThermalComfort:Fanger:SingleHeating case there would be a heating only thermal comfort setpoint temperature.  The setpoint is calculated based on the selected thermal comfort model and varied throughout the simulation but only heating is allowed with this thermal comfort control type.

      CASE (Single Thermal Comfort Heating Setpoint:Fanger)

      TempControlType(ZoneNum)= SingleHeatingSetpoint

      TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger heating setpoint PMV

For the ThermostatSetpoint:ThermalComfort:Fanger:SingleCooling case there would be a cooling only thermal comfort setpoint temperature.  The setpoint is calculated based on the selected thermal comfort model and varied throughout the simulation but only cooling is allowed with this thermal comfort control type.

      CASE (Single Thermal Comfort Cooling Setpoint:Fanger)



      TempControlType(ZoneNum)= SingleCoolingSetPoint

      TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger cooling setpoint PMV

For the ThermostatSetpoint:ThermalComfort:Fanger:SingleHeatingOrCooling there would be heating and cooling thermal comfort zone control objects.  The setpoint is calculated based on the selected thermal comfort model and varied throughout the simulation for both heating and cooling. With this thermal comfort control type only 1 setpoint profile is needed or used.

      CASE (Single Thermal Comfort Heating Cooling Setpoint:Fanger)



      TempControlType(ZoneNum)= SingleHeatCoolSetPoint

      TempZoneThermostatSetPoint(ZoneNum) = Calculated Zone Setpoint from Fanger heating and cooling

                                            setpoint PMV

For ThermostatSetpoint:ThermalComfort:Fanger:DualSetpoint there would be heating and cooling thermal comfort control objects.  For this case both a heating and cooling setpoint can be calculated based on the selected thermal comfort model for any given time period.  The thermal comfort setpoint temperature can be varied throughout the simulation for both heating and cooling.

      CASE (Dual Thermal Comfort Setpoint with Deadband:Fanger)



      TempControlType(ZoneNum)= DualSetPointWithDeadBand

      ZoneThermostatSetPointLo(ZoneNum) = Calculated Zone Setpoint from Fanger heating setpoint PMV

      ZoneThermostatSetPointHi(ZoneNum) = Calculated Zone Setpoint from Fanger cooling setpoint PMV

Zone Equipment and Zone Forced Air Units
----------------------------------------

### Air Distribution Terminal Unit

#### Overview

The ZoneHVAC:AirDistributionUnit is a special piece of zone equipment – it connects centrally conditioned air with a zone. It encompasses the various types of air terminal units in EnergyPlus: *AirTerminal:DualDuct:ConstantVolume*, *AirTerminal:SingleDuct:VAV:Reheat*, etc. It is a generalized component that accesses the calculations for the different types of air terminal unit.

#### Model

The air distribution function is encapsulated in the module *ZoneAirEquipmentManager*. The object and module function only to invoke the individual air terminal unit simulations.

#### Inputs and Data

The data for this unit consists of the unit name, the air outlet node name (which should be the same as one of the zone inlet nodes), the type of air terminal unit (air distribution equipment), and the name of the air terminal unit.

All input data for air distribution units is stored in the array *AirDistUnit* in data module *DataDefineEquip*.

#### Calculation

There is no calculation associated with ZoneHVAC:AirDistributionUnit.

#### Simulation and Control

*SimZoneAirLoopEquipment* in module *ZoneAirEquipmentManager* calls the individual air terminal unit simulations.

#### References

No specific references.

### Inlet Side Mixer Air Terminal Unit

#### Overview

The input object AirTerminal:SingleDuct:InletSideSideMixer provides a means for using a zonal air conditioning unit as a terminal unit by mixing central system conditioned air with the inlet air stream of the zonal unit. Usually the central system would be a Direct Outside Air System (DOAS) providing centrally conditioned ventilation air to the zones.

#### Model

The inlet side mixer uses the equations for adiabatic mixing of two moist air streams. Namely, dry air mass balance, water mass balance, and enthalpy balance.

#### Inputs and Data

The only input data are the name and type of the zonal air conditioning unit plus the node names of the 2 input air nodes and the outlet air node. No flow rate data is needed.

All input data for the inlet side mixer air terminal unit is stored in the data structure *SysATMixer*.

#### Calculation

The following equations for the mixing of two moist air streams are used:

<div>\[{\dot m_{da1}}{h_1} + {\dot m_{da2}}{h_2} = {\dot m_{da3}}{h_3}\]</div>

<div>\[{\dot m_{da1}} + {\dot m_{da2}} = {\dot m_{da3}}\]</div>

<div>\[{\dot m_{da1}}{W_1} + {\dot m_{da2}}{W_2} = {\dot m_{da3}}{W_3}\]</div>

where <div img="image7115.txt">\({\dot m_{da}}\)</div>is dry air mass flow rate in kg/s, *h* is specific enthalpy in J/kg, and W is humidity ratio in (kg of water)/(kg of dry air).

In this case, the outlet air mass flow rate has been set by the zonal unit. The air mass flow rate of one of the inlets - the primary air from the central system - is also known. So the air mass balance equation is used to obtain the secondary air mass flow rate.

The inlet conditions - specific enthalpy and humidity ratio - for both inlet air streams are known. Now that both inlet air streams' mass flow rate is known, the enthalpy and water mass balance equations are used to get the outlet conditions.

#### Simulation and Control

The inlet side mixer model is invoked from within the zonal AC model. Basically the inlet side mixer becomes a subcomponent of the zonal unit model. This allows the zonal unit to allow for the mixing of central supply air with its inlet stream in calculating how much cooling or heating it needs to do in order to meet the zone load.

#### References

See Chapter 1, page 1.17 of the 2013 ASHRAE Handbook of Fundamentals

### Supply Side Mixer Air Terminal Unit

#### Overview

The input object AirTerminal:SingleDuct:SupplySideSideMixer provides a means for using a zonal air conditioning unit as a terminal unit by mixing central system conditioned air with the outlet air stream of the zonal unit. Usually the central system would be a Direct Outside Air System (DOAS) providing centrally conditioned ventilation air to the zones.

#### Model

The supply side mixer uses the equations for adiabatic mixing of two moist air streams. Namely, dry air mass balance, water mass balance, and enthalpy balance. In this case the inlet conditions and flow rates are known so the outlet condition and flow rate is calculated.

#### Inputs and Data

The only input data are the name and type of the zonal air conditioning unit plus the node names of the 2 input air nodes and the outlet air node. No flow rate data is needed.

All input data for the supply side mixer air terminal unit is stored in the data structure *SysATMixer*.

#### Calculation

Given the needed inputs, the output is calculated in subroutine *CalcATMixer*. The input flow rates, humidity ratios, and enthalpies are taken from the inlet nodes' data. The balance equations are then used to calculate the outlet flow rate and conditions:

<div>\[{\dot m_{da1}}{h_1} + {\dot m_{da2}}{h_2} = {\dot m_{da3}}{h_3}\]</div>

<div>\[{\dot m_{da1}} + {\dot m_{da2}} = {\dot m_{da3}}\]</div>

<div>\[{\dot m_{da1}}{W_1} + {\dot m_{da2}}{W_2} = {\dot m_{da3}}{W_3}\]</div>

where <div img="image7119.txt">\({\dot m_{da}}\)</div>is dry air mass flow rate in kg/s, *h* is specific enthalpy in J/kg, and W is humidity ratio in (kg of water)/(kg of dry air).

#### Simulation and Control

The supply side mixer model is invoked from within the zonal AC model. Basically the supply side mixer becomes a subcomponent of the zonal unit model. This allows the zonal unit to allow for the mixing of central supply air with its outlet stream in calculating how much cooling or heating it needs to do in order to meet the zone load.

#### References

See Chapter 1, page 1.17 of the 2013 ASHRAE Handbook of Fundamentals

### Simple Duct Leakage Model

#### Overview

The input object ZoneHVAC:AirDistributionUnit also provides access to a model for duct leakage that can be a significant source of energy inefficiency in forced-air HVAC systems. Evaluating duct leakage energy losses can involve considerable user effort and computer resources if an airflow network is defined through a detailed description of the system components and airflow paths (including leakage paths). A nonlinear pressure-based solver is used to solve for pressures and flow rates in the network. By making certain assumptions and approximations for certain well defined configurations, however, it is possible to obtain accurate results with a simple mass and energy balance calculation and thus avoid the input and calculation costs of doing a full pressure-based airflow network simulation.

The Simple Duct Leakage Model (SDLM) assumes a central VAV air conditioning system with a constant static pressure setpoint. The model assumes that the leaks are in the supply ducts and that the system returns air through a ceiling plenum that contains the ducts. Thus, the ducts leak into the return plenum, and this part of the supply does not reach the conditioned zones. With the additional assumptions described below, it is possible to model this configuration with heat and mass balance equations and avoid the use of a nonlinear pressure-based solver. In the EnergyPlus context, this means that use of AirflowNetwork is avoided and the leakage calculations are obtained in the course of the normal thermal simulation.

#### Principles and Description

Constant Flow Rate

The airflow rate through a duct leak is a function of the pressure difference between the duct and the surrounding space:

<div>\[{\dot V_{leak}} = {C_1} \cdot \Delta p_{duct - space}^n\]</div>

The exponent *n* is 0.5 for leaks that look like orifices (holes that are large relative to the thickness of the duct wall); for leaks that resemble cracks (e.g., lap joints), *n* is approximately 0.6 to 0.65.

For a duct with constant flow rate and a linear pressure drop through the duct, the average static pressure in the duct will equal half of the duct static pressure drop. Assuming turbulent flow in the duct, the duct pressure drop is proportional to the square of the airflow through the duct. This can be expressed as:

<div>\[\Delta {p_{duct - space}} = \frac{{\Delta {p_{duct}}}}{2} = {C_2}\left( {\frac{{\dot V_{duct}^2}}{2}} \right)\]</div>

Combining equations and and assuming the leaks are large holes (*n* equals 0.5). gives:

<div>\[{\dot V_{leak}} = {C_1} \cdot \Delta p_{duct - space}^{0.5} = {C_3} \cdot {\dot V_{duct}}\]</div>

where

<div>\[{C_3} = {C_1} \cdot {({C_2}/2)^{0.5}}\]</div>

Thus the leakage fraction *C*<sub>3</sub> remains constant regardless of the duct flow rate or static pressure. This result depends on the following assumptions:

·        the duct airflow is turbulent;

·        the duct pressure varies linearly along the duct;

·        the average duct pressure approximates the pressure drop across the duct;

·        the leaks are large and have pressure exponent 0.5.

Effects of Constant Pressure Upstream and Variable Flow and Pressure Downstrean

Commonly VAV systems maintain a constant static pressure at some point in the duct system upstream of the VAV terminal units. That is, airflow rate will vary depending on the cooling requirement, but a constant pressure will be maintained at the static pressure sensor. Consequently, the leakage flow for a leak upstream of the VAV boxes will be approximately constant. Or to put it another way, the leakage fraction will vary in proportion to the flow rate.

For leaks downstream of the VAV terminal units, the airflow through the duct and the pressure in the downstream duct will vary as the box damper modulates in response to the differential between the room temperature and the thermostat setpoint. In this case, the situation is similar to the constant flow case: for an orifice-like leak, the pressure difference across the leak will vary linearly with the air speed (or flow rate); i.e., the leakage fraction will be approximately constant.

SDLM

For SDLM, our leakage model is then:

·        for leaks upstream of the terminal units, the leakage flow rate will be constant;

·        for leaks downstream of the terminal units, the leakage fraction will be constant.

This model assumes, in addition to the assumptions given above, that the VAV system is controlled to a constant static pressure setpoint. In EnergyPlus SDLM is not currently applicable to systems using static pressure reset. Using SDLM would require knowledge of static pressure as a function of system air flow rate.

#### Inputs and Data

User data for the SDLM is entered through The ZoneHVAC:AirDistributionUnit (ADU) object. There are 2 data items per ADU:

1.    the upstream nominal leakage fraction;

2.    the downstream fixed leakage fraction.

Both inputs are leakage fractions. Input (1) is the leakage fraction at design flow rate, which together can be used to determine the constant leakage flow rate upstream of the VAV boxes; this leakage fraction varies with the flow rate. Input (2) is a fixed leakage fraction and is constant as the flow rate varies.

#### Implementation

The various zone mass flow rates are related in the following manner.

<div>\[{\dot m_{s,us}} = {\dot m_{tu}} + {\dot m_{lk,us}}\]</div>

<div>\[{\dot m_{tu}} = {\dot m_{lk,ds}} + {\dot m_{s,z}}\]</div>

<div>\[{\dot m_{lk,us}} = Fra{c_{us}} \cdot {\dot m_{s,us,max}}\]</div>

<div img="image7127.txt">\({\dot m_{lk,ds}} = Fra{c_{ds}} \cdot {\dot m_{tu}}\)</div>                                                                                <div img="image7128.txt">\(\)</div>

Here

<div img="image7129.txt">\({\dot m_{s,us}}\)</div>is the constant zone supply air mass flow rate upstream of the leaks [kg/s];

<div img="image7130.txt">\({\dot m_{tu}}\)</div>is the air mass flow rate through the terminal unit [kg/s];

<div img="image7131.txt">\({\dot m_{lk,us}}\)</div>is the upstream leakage air mass flow rate [kg/s];

<div img="image7132.txt">\({\dot m_{lk,ds}}\)</div>is the downstream leakage air mass flow rate [kg/s];

<div img="image7133.txt">\({\dot m_{s,us,max}}\)</div>is the maximum upstream supply air mass flow rate (program input) [kg/s];

<div img="image7134.txt">\({\dot m_{s,z}}\)</div>is the supply air mass flow rate delivered to the zone [kg/s];

<div img="image7135.txt">\(Fra{c_{us}}\)</div>is the design upstream leakage fraction (program input);

<div img="image7136.txt">\(Fra{c_{ds}}\)</div>is the constant downstream leakage fraction (program input);

<div img="image7137.txt">\({\dot m_{tu}}\)</div>is calculated in the VAV terminal unit model in the usual manner: the mass flow rate is varied to meet the zone load. The limits on the mass flow rate variation are set by the <div img="image7138.txt">\({\dot m_{MaxAvail}}\)</div> and <div img="image7139.txt">\({\dot m_{MinAvail}}\)</div>values stored at the terminal unit’s air inlet node. To account for upstream leakage the maximum air mass flow rate available is reset to:

<div>\[{\dot m'_{MaxAvail}} = {\dot m_{MaxAvail}} - {\dot m_{lk,us}}\]</div>

Downstream leakage must also be accounted for because not all of <div img="image7141.txt">\({\dot m_{tu}}\)</div>will reach the zone. This is done by having <div img="image7142.txt">\({\dot m_{tu}}\)</div>meet an adjusted zone load:

<div>\[{\dot Q_{z,adjusted}} = \frac{1}{{1 - Fra{c_{ds}}}}{\dot Q_z}\]</div>

Here <div img="image7144.txt">\({\dot Q_z}\)</div>[watts] is the actual zone load (met by <div img="image7145.txt">\({\dot m_{s,z}}\)</div>) and <div img="image7146.txt">\({\dot Q_{z,adjusted}}\)</div>is the load used in the VAV terminal unit model to obtain <div img="image7147.txt">\({\dot m_{tu}}\)</div>.

Once <div img="image7148.txt">\({\dot m_{tu}}\)</div> is known, all the other flow rates can be calculated. <div img="image7149.txt">\({\dot m_{s,us}}\)</div>is assigned to the air distribution unit’s air inlet node and <div img="image7150.txt">\({\dot m_{s,z}}\)</div>is assigned to the unit’s air outlet node. Thus, air mass flow is not conserved through the unit: the two air leakage flow rates disappear. These two vanished flow rates are stored in the air distribution unit data structure. When the downstream return air plenum mass and energy balances are calculated, the leakage flow rate data is accessed and added back in as inlets to the return air plenum. Thus, the overall air system preserves a mass balance.

#### References

Wray, C.P. 2003. “Duct Thermal Performance Models for Large Commercial Buildings”, Lawrence Berkeley National Laboratory Report to the California Energy Commission. LBNL-53410.

Wray, C.P. and N.E. Matson. 2003. “Duct Leakage Impacts on VAV System Performance in California Large Commercial Buildings”, Lawrence Berkeley National Laboratory Report to the California Energy Commission. LBNL-53605.

Wray, C.P., R.C. Diamond, and M.H. Sherman. 2005. “Rationale for Measuring Duct Leakage Flows in Large Commercial Buildings”. Proceedings – 26th AIVC Conference, Brussels, Belgium, September. LBNL-58252.

### Fan Coil Unit

#### Overview

The input object ZoneHVAC:FourPipeFanCoil provides a model for a 4 pipe fan coil zonal hydronic unit that can supply heating and cooling to a zone. It contains a hot water coil, a chilled water coil, and a fan. It can supply a fixed amount of outdoor air, but can not operate in an economizer mode. The fan runs at constant speed – control is achieved by throttling the hot or cold water flow. The fan coil configuration and control is rather limited. The fan position is always *blow-through*, control is always by varying the water flow, never by holding the water flow constant and cycling the fan.

#### Model

The 4 pipe fan coil unit is modeled as a compound component consisting of 4 sub-components: an outdoor air mixer, a fan, a cooling coil, and a heating coil. In terms of EnergyPlus objects these are:

1.    *OutdoorAir:Mixer*

2.    *Fan:ConstantVolume*

3.    *Coil:Cooling:Water, Coil:Cooling:Water:DetailedGeometry,* or *CoilSystem:Cooling:Water:HeatExchangerAssisted*

4.    *Coil:Heating:Water*

The unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air streams – recirculated and outdoor air. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The unit data and simulation are encapsulated in the module *FanCoilUnits.*

#### Inputs and Data

The user describes the 4 pipe fan coil unit by inputting the names of the outdoor air mixer, the fan, the heating coil, and the cooling coil. The cooling coil type must also be specified.

The unit is connected to the overall HVAC system by specifying node names for the unit air inlet (for recirculated air) node, air outlet node, outdoor air node, relief node, inlet hot water node, and inlet chilled water node. The individual components comprising the fan coil must also be input and connected together properly. Specifically the outdoor air mixer mixed air node must be the same as the fan inlet node; the fan outlet node must be the same as the cooling coil air inlet node; the cooling coil air outlet node must be the same as the heating coil air inlet node; and the heating coil air outlet node must be the same as the unit air outlet node; the outdoor air mixer inlet nodes must match the unit inlet nodes; and the outdoor air mixer relief node must match the unit relief node.

The user needs to also specify (unless the unit is autosized) various maximum flow rates: the supply air flow rate, the outdoor air inlet flow rate, the maximum (and minimum) chilled water flow rate, and the maximum (and minimum) hot water flow rate. Heating and cooling convergence tolerances need to be specified or defaulted. And there is an on/off availability schedule for the unit.

All the input data for the fan coil unit is stored in the array *FanCoil*.

#### Calculation

Given the needed inputs, the output is calculated in subroutine *Calc4PipeFanCoil*. The temperature, humidity ratio and flow rate of the recirculated and outdoor air streams are taken from the inlet air nodes The inlet hot and chilled water flow rates have been set by local controllers – temperatures are taken from the inlet water nodes. Then

1.    The outdoor air mixer is simulated (Call *SimOAMixer*);

2.    the fan is simulated (Call *SimulateFanComponents*);

3.    the cooling coil is simulated (Call *SimulateWaterCoilComponents* or *SimHXAssistedCoolingCoil*);

4.    the heating coil is simulated (Call *SimulateWaterCoilComponents*).

The load met (sensible cooling or heating) is calculated and passed back to the calling routine:

   <div img="image7151.txt">\({\dot Q_{sens,out}} = {\dot m_{tot}}\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}}{\rm{,}}{{\rm{W}}_{{\rm{in}}}}{\rm{) - }}{\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{in}},{W_{in}}))\)</div>

where *PsyHFnTdbW* is the EnergyPlus function for calculating the specific enthalpy of air given the drybulb temperature and the humidity ratio. The subscript *in* indicates the conditions at the inlet recirculated air node.

#### Simulation and Control

From the result of the zone simulation we have the current heating/cooling demand on the unit <div img="image7152.txt">\({\dot Q_{z,req}}\)</div>. The first step is to decide whether the unit is on for the current time step. If the load is less than 1 watt or the flow rate is less than .001 kg/s, the unit is off. If the availability schedule is off, the mass flow rate is set to zero, so the second condition holds. When the unit is off there will be no air flow through the unit and outlet conditions will be equal to inlet conditions.

<div img="image7153.txt">\({\dot Q_{z,req}}\)</div> is not the demand on the heating or cooling coil. To obtain the actual coil load, we need to calculate the unit output with no heating or cooling by the coils (<div img="image7154.txt">\({\dot Q_{unit,no{\rm{ }}hc}}\)</div>). We obtain this by calling *Calc4PipeFanCoil* with the water flow rates set to zero. Then the coil loads are calculated:

<div>\[{\dot Q_{hc}} = {\dot Q_{z,hsp}} - {\dot Q_{unit,no{\rm{ }}hc}}\]</div>

<div>\[{\dot Q_{cc}} = {\dot Q_{z,csp}} - {\dot Q_{unit,no{\rm{ }}hc}}\]</div>

where <div img="image7157.txt">\({\dot Q_{hc}}\)</div>is the heating coil load, <div img="image7158.txt">\({\dot Q_{z,hsp}}\)</div>is the current zone load to the heating setpoint, <div img="image7159.txt">\({\dot Q_{cc}}\)</div>is the cooling coil load, and <div img="image7160.txt">\({\dot Q_{z,csp}}\)</div>is the current zone load to the cooling setpoint.

If the unit is on and <div img="image7161.txt">\({\dot Q_{cc}}\)</div>&lt; 0 and the thermostat type is not “single heating setpoint”, *ControlCompOutput* is called with the control node set to the cold water inlet node. *ControlCompOutput* is a general component control routine. In this case calls *Calc4PipeFanCoil* repeatedly while varying the cold water flow rate and minimizing <div img="image7162.txt">\(({\dot Q_{sens,out}} - {\dot Q_{z,csp}})/{\dot Q_{z,csp}}\)</div>to within the cooling convergence tolerance. Similarly if the unit is on and <div img="image7163.txt">\({\dot Q_{hc}}\)</div>&gt;0 and the thermostat type is not “single cooling setpoint”, *ControlCompOutput* is called with the control node set to the hot water inlet node. *ControlCompOutput* varies the hot water flow rate to minimize <div img="image7164.txt">\(({\dot Q_{sens,out}} - {\dot Q_{z,hsp}})/{\dot Q_{z,hsp}}\)</div> to within the heating tolerance. *ControlCompOutput* executes a slow but safe interval halving algorithm to do its minimization. Once control is achieved, the total cooling/heating output is calculated:

     <div img="image7165.txt">\({\dot Q_{tot,out}} = \dot m\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}},{W_{out}}) - {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{in,}}{W_{in}})\)</div>

#### References

No specific references.



### Window Air Conditioner

#### Overview

The input object ZoneHVAC:WindowAirConditioner provides a model for a window air conditioner unit that is a packaged unit that supplies cooling to a zone (it is part of zone equipment, not part of the air loop equipment). It contains a fan, a DX cooling coil, and an outdoor air inlet. The coil meets the cooling load by cycling on/off. The fan can operate continuously or cycle on/off in conjunction with the coil.

#### Model

The window air conditioner is modeled as a compound component consisting of 3 sub-components: an outdoor air mixer, a fan, and a DX coil. In terms of EnergyPlus objects these are OutdoorAir:Mixer, Fan:ConstantVolume or Fan:OnOff, and Coil:Coolilng:DX:SingleSpeed or CoilSystem:Cooling:DX:HeatExchangerAssisted. The unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air streams – recirculated and outdoor air. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The model is also an averaged model: the performance of the unit is averaged over the time step. That is, the unit is assumed to cycle on/off during the time step and this on/off cycling is averaged over the simulation time step. The unit data and simulation are encapsulated in the module WindowAC.

#### Inputs and Data

The user describes the window air conditioner by inputting the names of the outdoor air mixer, the fan, and the cooling coil. The user can also choose fan placement – blow through or draw through; fan operation – cycling or continuous; and cooling coil type – normal DX or DX with heat exchanger assistance.

The connectivity of the unit needs to be specified: a recirculated (inlet) air node (same as a zone exhaust node); an air outlet node (same as a zone inlet node); an outdoor air inlet node; and a relief air node. The individual components comprising the window air conditioner must of course also be input and connected together properly. For instance, for a blow through fan configuration the outdoor air mixer mixed air node must be the same as the fan inlet node; the fan outlet node must be the same as the coil inlet node; the coil outlet node must be the same as the unit outlet node; the outdoor air mixer inlet nodes must match the unit inlet nodes; and the outdoor air mixer relief node must match the unit relief node.

The user also specifies the air conditioner flow rate delivered to the zone (when cycled on) and the outdoor air flow rate. The user also needs to specify an availability schedule for the unit (this is an on/off schedule).

Note that there is no input specifying the unit’s design cooling capacity. This is an input in the DX coil object and is not repeated here.

All the input data for the window air conditioner is stored in the array *WindAC*.

#### Calculation

Given the needed inputs, the output is calculated in subroutine CalcCyclingWindowAC. The temperature, humidity ratio and flow rate of the recirculated and outdoor air streams are taken from the inlet air nodes. The part load ratio is specified by the calling routine. Then

·        The outdoor air mixer is simulated (Call SimOAMixer);

·        For blow-through fan position:

·        the fan is simulated (Call SimulateFanComponents);

·        the coil is simulated (Call SimDXCoil or SimHXAssistedCoolingCoil).

For draw-through fan position, the simulation order of the fan and coil is reversed. Note that data is never explicitly passed between the sub-components. This is all handled automatically by the node connections and the data stored on the nodes.

#### Simulation and Control

From the result of the zone simulation we have the heating/cooling demand on the unit <div img="image7166.txt">\({\dot Q_{z,req}}\)</div>. The first step is to decide whether the unit is on for the current time step. For a unit with a cycling fan, the entire unit is assumed to be off if there is no cooling load, the cooling load is very small (less than 1 watt), the unit is scheduled off, or the zone temperature is in the deadband. For a unit with a continuous flow the fan operates if the unit is scheduled on, whether or not there is a cooling demand. The coil however only operates if there is a cooling demand and the zone temperature is not in the deadband.

If the unit is determined to be on, the next step is to find the unit part load fraction that will satisfy the cooling load. This is done in *ControlCycWindACOutput*. In this routine *CalcCyclingWindowAC*  is first called with part load fraction equal to 0, then with part load fraction equal to 1. These calls establish the minimum and maximum cooling output possible by the unit given the current conditions. An initial estimate of the part load fraction is then made:

<div>\[PLF = ({\dot Q_{z,req}} - {\dot Q_{out,min}})/|{\dot Q_{out,max}} - {\dot Q_{out,min}}|\]</div>

Since the unit’s cooling output is a nonlinear function of the part load fraction, this *PLF* will not give exactly the desired <div img="image7168.txt">\({\dot Q_{z,req}}\)</div>. To obtain the exact *PLF* that will give <div img="image7169.txt">\({\dot Q_{z,req}}\)</div>, it is necessary to iteratively call *CalcCyclingWindowAC*, varying *PLF* until the desired cooling output is obtained, within the error tolerance specified by the user in the input.

Once *PLF* is determined, *ControlCycWindACOutput* is exited. One last call to *CalcCyclingWindowAC* is made to establish the final outlet conditions at the unit’s air outlet node. Finally, the inlet and outlet node conditions are used to calculate the reporting variables: sensible and total cooling output.

<div>\[{\dot Q_{sens,out}} = \dot m\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}},{W_{in}}) - {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{in,}}{W_{in}}))\]</div>

<div>\[{\dot Q_{sens,out}} = \dot m\cdot ({\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{out}},{W_{out}}) - {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{in,}}{W_{in}})\]</div>

where *PsyHFnTdb* is the EnergyPlus function giving enthalpy as a function of temperature and humidity ratio.

#### References

No specific references.



### Packaged Terminal Air Conditioner

#### Overview

The input object ZoneHVAC:PackagedTerminalAirConditioner provides a model for a packaged terminal air conditioner (PTAC) that is a compound object made up of other components. Each PTAC consists of an outdoor air mixer, direct expansion (DX) cooling coil, heating coil (gas, electric, hot water, or steam) and a supply air fan. While the figure below shows the PTAC with draw through fan placement, blow through fan placement can also be modeled by positioning the supply air fan between the outdoor air mixer and DX cooling coil. The packaged terminal air conditioner coordinates the operation of these components and is modeled as a type of zone equipment (Ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).

![PTAC\_Drawthrough](EngineeringReference/media/image7172.png)

Figure 319. Schematic of a Packaged Terminal Air Conditioner with Draw Through Fan Placement

The PTAC conditions a single zone and is controlled by a thermostat located in that zone. The PTAC operates to meet the zone sensible cooling or sensible heating requirements as dictated by the thermostat schedule. The model calculates the required part-load ratio for the air conditioner’s coils and the supply air fan to meet the cooling/heating requirements. The heating or cooling energy provided by the PTAC is delivered to the zone via the zone air inlet node.

The PTAC is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Supply air fan operation is coordinated with the use of a supply air fan operating mode schedule. Schedule values of 0 denote cycling fan operation (AUTO fan). Schedule values other than 0 denote continuous fan operation (fan ON). Fan:OnOff must be used to model AUTO fan (i.e. if schedule values of 0 occur in the supply air fan operating mode schedule), while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON (i.e. if schedule values of 0 do not occur in the supply air fan operating mode schedule). The supply air fan operating mode schedule specified for the PTAC overrides the operating mode specified in the DX cooling coil object.

Output variables reported by the PTAC object include the supply air fan part-load ratio, the air conditioner’s part-load ratio (cooling or heating), and the electric consumption of the PTAC. Additional output variables report the total zone heating rate and the total zone cooling rate provided by the air conditioner. The sensible and latent components of zone cooling are also available as output variables. Reporting of other variables of interest for the PTAC (DX coil cooling rate, coil heating rate, crankcase heater power, fan power, etc.) is done by the individual system components (fan, DX cooling coil and heating coil).

#### Model Description

As described previously, the PTAC conditions a single zone and is controlled by a zone thermostat (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the thermostat setpoints, excluding any impacts from PTAC operation. PTAC performance is then modeled with all heating/cooling coils off but the supply air fan operates as specified by the user. If the zone air heat balance plus the impact of PTAC operation with coils off results in no requirement for heating or cooling by the PTAC coils, or if the PTAC is scheduled off (via its availability schedule), then the PTAC coils do not operate and the air conditioner’s part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the PTAC is scheduled to operate, the model calculates the average air flow rate through the unit and the part-load ratio of the cooling and heating coils in order to meet the thermostat setpoint temperature.

The remainder of this section describes the calculations performed during the latter situation, when cooling or heating coil operation is required. For any HVAC simulation time step, the PTAC can only be cooling or heating, not both. Because the PTAC cycles its coil(s) on and off to meet the required load, the coil(s) operate for a portion of the time step and are off for the rest of the time step. If the user specifies continuous fan operation (i.e. supply air fan operating mode schedule value is greater than 0), then the supply air fan continues to operate at a user-specified flow rate even during periods when the coils cycle off. If the user specifies AUTO fan operation (i.e. supply air fan operating mode schedule value is equal to 0), then the supply air fan cycles on and off with the coils. The model accounts for these variations in air flow through the PTAC within a simulation time step when it determines the total cooling or heating energy delivered to the zone, the average supply air conditions and air flow rate, and the energy consumed by the air conditioner.

#### Cooling Operation

If EnergyPlus determines that the air conditioner must supply cooling to the zone in order to meet the zone air temperature setpoint, then the model first calculates the PTAC’s sensible cooling rate to the zone under two conditions: when the unit runs at full-load (steady-state) conditions and when the DX cooling coil is OFF. If the supply air fan cycles on/off with the compressor, then the sensible cooling rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling rate involves modeling the supply air fan (and associated fan heat), the outdoor air mixer, and the DX cooling coil. The heating coil is also modeled, but only to pass the air properties and mass flow rate from it’s inlet node to it’s outlet node. For each of these cases (full load and DX cooling coil OFF), the sensible cooling rate delivered to the zone by the PTAC is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{cooling,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{cooling,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

where:

<div img="image7175.txt">\({\mathop Q\limits^ \bullet_{cooling,\,max\,}}\)</div> = maximum PTAC sensible cooling rate with cooling coil ON, W

<div img="image7176.txt">\({\mathop m\limits^ \bullet_{\,SA,full\,\,load}}\)</div> = supply air mass flow rate at full-load (steady-state) conditions, kg/s

*h<sub>out,\\ full\\ load</sub>* = enthalpy of air exiting the PTAC at full-load conditions, J/kg

*h<sub>zone\\ air</sub>*<sub>            </sub> = enthalpy of zone (exhaust) air, J/kg

*HR<sub>min</sub>        =* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the PTAC exiting air or the zone (exhaust) air

<div img="image7177.txt">\({\mathop Q\limits^ \bullet_{cooling,\,min\,}}\)</div>  = minimum PTAC sensible cooling rate with cooling coil OFF, W

<div img="image7178.txt">\({\mathop m\limits^ \bullet_{\,SA,coil\,\,off}}\)</div>   = supply air mass flow rate with the cooling coil OFF, kg/s

*h<sub>out,\\ coil\\ off</sub>*  = enthalpy of air exiting the PTAC with the cooling coil OFF, J/kg



With the calculated PTAC sensible cooling rates and the zone sensible cooling load to be met, the compressor part-load ratio for the PTAC is approximately equal to:

<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,cooling}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{cooling,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}} \right)\]</div>

where:

<div img="image7180.txt">\(PartLoadRatio\)</div>= compressor part-load ratio required to meet the zone load

<div img="image7181.txt">\({\mathop Q\limits^ \bullet_{zone,cooling}}\)</div> = required zone sensible cooling rate to meet setpoint, W

Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the actual part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the individual PTAC component models) until the PTAC’s cooling output (including on/off cycling effects) matches the zone cooling load requirement.

If the PTAC has been specified with cycling fan/cycling coil (AUTO fan), then the user-defined supply air flow rate during cooling operation (volumetric flow rate converted to mass flow rate) is multiplied by the final PartLoadRatio value to determine the average supply air mass flow rate for the HVAC system simulation time step. For this case, the air conditions (temperature, humidity ratio and enthalpy) at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating. If the supply air fan is specified to run continuously (fan ON), then the supply air mass flow rate is calculated as the average of the air mass flow rate when the compressor is on and the air mass flow rate when the compressor is off. In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and mixed inlet air conditions when the coil is OFF). Additional discussion regarding the calculation of the average supply air flow and supply air conditions is provided later in this section.

#### Heating Operation

Calculations of the PTAC’s sensible heating rate delivered to the zone at full load and with the heating coil OFF are identical to the calculations described above for cooling operation.

<div>\[{\mathop Q\limits^ \bullet_{heating,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{heating,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

where:

<div img="image7184.txt">\({\mathop Q\limits^ \bullet_{heating,\,max\,}}\)</div> = maximum PTAC sensible heating rate with heating coil ON, W

<div img="image7185.txt">\({\mathop Q\limits^ \bullet_{heating,\,min\,}}\)</div>  = minimum PTAC sensible heating rate with heating coil OFF, W



With the calculated PTAC sensible heating rates and the zone sensible heating load to be met, the heating coil part-load ratio for the PTAC is approximately equal to:

<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,heating}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{heating,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}} \right)\]</div>

where:

<div img="image7187.txt">\(PartLoadRatio\)</div>= heating coil part-load ratio required to meet the zone load

<div img="image7188.txt">\({\mathop Q\limits^ \bullet_{zone,heating}}\)</div>             = required zone sensible heating rate to meet setpoint, W



Iterative calculations (successive modeling of the individual PTAC component models) are used to determine the final heating part-load ratio to account for the non-linear performance of the heating coil at part-load conditions and the variation in supply air fan heat for the case of cycling fan/cycling coil (AUTO fan). If heating coil operation at full load is unable to meet the entire zone heating load (e.g., the heating coil capacity is insufficient or the coil is scheduled OFF), the air conditioner’s part-load ratio is set to 1 to meet the zone heating load to the extent possible.

#### Average Air Flow Calculations

The packaged terminal air conditioner operates based on user-specified (or autosized) air flow rates. The PTAC’s supply air flow rate during cooling operation may be different than the supply air flow rate during heating operation. In addition, the supply air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outdoor air flow rates can likewise be different in these various operating modes. The model takes these different flow rates into account when modeling the air conditioner, and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes of the various PTAC components in proportion to the calculated part-load ratio of the coil.

The average supply air and outdoor air mass flow rates through the air conditioner for the HVAC simulation time step are calculated based on the part-load ratio of the DX cooling coil or heating coil (whichever coil is operating) as follows:

<div>\[\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\, = \,\,\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\left( {PartLoadRatio} \right) + \mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

<div>\[\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}} = \,\,\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\left( {PartLoadRatio} \right) + \mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

where:

<div img="image7191.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>      = average supply air mass flow rate during the time step, kg/s

<div img="image7192.txt">\(\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\)</div>   = supply air mass flow rate when the coil is ON, kg/s

*PartLoadRatio* = part-load ratio of the coil (heating or cooling)

<div img="image7193.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\)</div>  = supply air mass flow rate when the coil is OFF, kg/s

<div img="image7194.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}}\)</div>    = average outdoor air mass flow rate during the time step, kg/s

<div img="image7195.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\)</div>  = average outdoor air mass flow rate when the coil is ON, kg/s

<div img="image7196.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\)</div>  = average outdoor air mass flow rate when the coil is OFF, kg/s



The supply air and outdoor air flow rates when the DX cooling coil or the heating coil is ON are specified by the user (i.e., supply air volumetric flow rate during cooling operation, supply air volumetric flow rate during heating operation, outdoor air volumetric air flow rate during cooling operation, and outdoor air volumetric air flow rate during heating operation) and are converted from volumetric to mass flow rate. If the user has specified cycling fan operation (i.e. supply air fan operating mode schedule value is equal to 0), then the supply air and outdoor air mass flow rates when the coil is OFF are zero. If the user has specified constant fan operation (i.e. supply air fan operating mode schedule value is greater than 0), then the user-defined air flow rates when no cooling or heating is needed are used when the coil is OFF.

There is one special case. If the supply air fan operating mode schedule value specifies constant fan operation and the user also specifies that the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left blank), then the model assumes that the supply air and outdoor air mass flow rates when the coil is OFF are equal to the corresponding air mass flow rates when the cooling or heating coil was last operating (ON).

#### Calculation of Outlet Air Conditions

When the supply air fan cycles on and off with the PTAC coils (AUTO fan), the calculated outlet air conditions (temperature, humidity ratio, and enthalpy) from the heating coil or the DX cooling coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the coil (see Average Air Flow Calculations above).

When the supply air fan operates continuously while the PTAC coils cycle on and off (fan ON), the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the coil (see Average Air Flow Calculations above). Since the air flow rate can be different when the coil is ON compared to when the coil is OFF, then the average outlet air conditions from the heating coil or the DX cooling coil are reported on the appropriate coil outlet air node.

For hot water or steam coils, the water or steam mass flow rate is also proportional to the part-load ratio of the coil regardless of the supply air fan operating mode. Refer to the sections in the document that describe the heating and DX cooling coils for further explanation on how they report their outlet air (and water or steam) conditions.

#### Calculation of Zone Heating and Cooling Rates

At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone, as well as the electric power and consumption by the air conditioner. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{Total}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right)\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right){\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}} - {\mathop Q\limits^ \bullet_{Sensible}}\]</div>

where:

<sub><div img="image7200.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>           </sub>= total energy transfer rate to the zone, W

<sub><div img="image7201.txt">\({\mathop Q\limits^ \bullet_{Sensible}}\)</div>        </sub>= sensible energy transfer rate to the zone, W

<sub><div img="image7202.txt">\({\mathop Q\limits^ \bullet_{Latent}}\)</div>        </sub>= latent energy transfer rate to the zone, W

<div img="image7203.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>      = average mass flow rate of the supply air stream, kg/s

*h<sub>out,avg</sub>*       = enthalpy of the air being supplied to the zone, J/kg



Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:

IF (<div img="image7204.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>* &lt; 0.0 )*THEN

                  <div img="image7205.txt">\({\mathop Q\limits^ \bullet_{TotalCooling}}\)</div> =  ABS (<div img="image7206.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>)

                  <div img="image7207.txt">\({\mathop Q\limits^ \bullet_{TotalHeating}}\)</div><sub> </sub> =  *0.0*

ELSE

                  <div img="image7208.txt">\({\mathop Q\limits^ \bullet_{TotalCooling}}\)</div><sub> </sub> =  *0.0*

                  <div img="image7209.txt">\({\mathop Q\limits^ \bullet_{TotalHeating}}\)</div><sub> </sub> =  <div img="image7210.txt">\({\mathop Q\limits^ \bullet_{Total}}\)</div>



where:

<sub><div img="image7211.txt">\({\mathop Q\limits^ \bullet_{TotalCooling}}\)</div>   </sub>= output variable ‘Packaged Terminal Air Conditioner Total Zone Cooling Rate, W’

<sub><div img="image7212.txt">\({\mathop Q\limits^ \bullet_{TotalHeating}}\)</div>   </sub>= output variable ‘Packaged Terminal Air Conditioner Total Zone Heating Rate, W’



In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.

<div>\[\,{Q_{TotalCooling}} = \,\,{\mathop Q\limits^ \bullet_{TotalCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.\]</div>

where:

<sub><div img="image7214.txt">\({Q_{TotalCooling}}\)</div>   </sub>= output variable ‘Packaged Terminal Air Conditioner Total Zone Cooling Energy, J’

*TimeStepSys* = HVAC system simulation time step, hr

### Packaged Terminal Heat Pump

#### Overview

The input object ZoneHVAC:PackagedTerminalHeatPump provides a model for a packaged terminal heat pump (PTHP) that is a compound object made up of other components. Each PTHP consists of an outdoor air mixer, direct expansion (DX) cooling coil, DX heating coil, supply air fan, and a supplemental heating coil. While the figure below shows the PTHP with draw through fan placement, blow through fan placement can also be modeled by moving the supply air fan before the DX cooling coil. The packaged terminal heat pump coordinates the operation of these components and is modeled as a type of zone equipment (Ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).

![PTHP](EngineeringReference/media/image7215.png)

Figure 320.  Schematic of a Packaged Terminal Heat Pump (Draw Through Fan Placement)

The PTHP conditions a single zone and is controlled by a thermostat located in that zone. The PTHP operates to meet the zone sensible cooling or sensible heating requirements as dictated by the thermostat schedule. The model calculates the required part-load ratio for the heat pump’s coils and the supply air fan to meet the cooling/heating requirements. The heating or cooling energy provided by the PTHP is delivered to the zone via the zone air inlet node.

The PTHP is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:OnOff must be used to model AUTO fan, while Fan:OnOff or Fan:ConstantVolume can be used to model fan ON.

Output variables reported by the PTHP object include the supply air fan part-load ratio, the compressor part-load ratio, and the electric consumption of the PTHP. Additional output variables report the total zone heating rate and the total zone cooling rate provided by the heat pump. The sensible and latent components of zone cooling are also available as output variables. Reporting of other variables of interest for the PTHP (DX coil cooling rate, DX coil heating rate, crankcase heater power, fan power, etc.) is done by the individual system components (fan, DX cooling coil, DX heating coil, and supplemental heating coil).

#### Model Description

As described previously, the PTHP conditions a single zone and is controlled by a zone thermostat (ZoneControl:Thermostat). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the thermostat setpoints, excluding any impacts from PTHP operation. PTHP performance is then modeled with all heating/cooling coils off but the supply air fan operates as specified by the user. If the zone air heat balance plus the impact of PTHP operation with coils off results in no requirement for heating or cooling by the PTHP coils, or if the PTHP is scheduled off (via its availability schedule), then the PTHP coils do not operate and the compressor part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the PTHP is scheduled to operate, the model calculates the average air flow rate through the unit and the part-load ratio of the cooling and heating coils in order to meet the thermostat setpoint temperature.

The remainder of this section describes the calculations performed during the latter situation, when cooling or heating coil operation is required. For any HVAC simulation time step, the PTHP can only be cooling or heating, not both. Because the PTHP cycles its coil(s) on and off to meet the required load, the coil(s) operate for a portion of the time step and are off for the rest of the time step. If the user specifies continuous fan operation (supply air fan operating mode schedule value &gt; 0), then the supply air fan continues to operate at a user-specified flow rate even during periods when the coils cycle off. If the user specifies AUTO fan operation (supply air fan operating mode schedule value = 0), then the supply air fan cycles on and off with the coils. The model accounts for these variations in air flow through the PTHP within a simulation time step when it determines the total cooling or heating energy delivered to the zone, the average supply air conditions and air flow rate, and the energy consumed by the heat pump.

#### Cooling Operation

If EnergyPlus determines that the heat pump must supply cooling to the zone in order to meet the zone air temperature setpoint, then the model first calculates the PTHP’s sensible cooling rate to the zone under two conditions: when the unit runs at full-load (steady-state) conditions and when the DX cooling coil is OFF. If the supply air fan cycles on/off with the compressor, then the sensible cooling rate is zero when the cooling coil is OFF. However if the fan is configured to run continuously regardless of coil operation, then the sensible cooling rate will not be zero when the cooling coil is OFF. Calculating the sensible cooling rate involves modeling the supply air fan (and associated fan heat), the outdoor air mixer, and the DX cooling coil. The DX heating coil and the gas or electric supplemental heating coil are also modeled, but only to pass the air properties and mass flow rate from their inlet nodes to their outlet nodes. For each of these cases (full load and DX cooling coil OFF), the sensible cooling rate delivered to the zone by the PTHP is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{cooling,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{cooling,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

where:

<div img="image7218.txt">\({\mathop Q\limits^ \bullet_{cooling,\,max\,}}\)</div> = maximum PTHP sensible cooling rate with cooling coil ON, W

<div img="image7219.txt">\({\mathop m\limits^ \bullet_{\,SA,full\,\,load}}\)</div> = supply air mass flow rate at full-load (steady-state) conditions, kg/s

*h<sub>out,\\ full\\ load</sub>*   = enthalpy of air exiting the PTHP at full-load conditions, J/kg

*h<sub>zone\\ air</sub>*<sub> \\              </sub> = enthalpy of zone (exhaust) air, J/kg

*HR<sub>min</sub>        =* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio of the PTHP exiting air or the zone (exhaust) air

<div img="image7220.txt">\({\mathop Q\limits^ \bullet_{cooling,\,min\,}}\)</div>  = minimum PTHP sensible cooling rate with cooling coil OFF, W

<div img="image7221.txt">\({\mathop m\limits^ \bullet_{\,SA,coil\,\,off}}\)</div>   = supply air mass flow rate with the cooling coil OFF, kg/s

*h<sub>out,\\ coil\\ off</sub>*    = enthalpy of air exiting the PTHP with the cooling coil OFF, J/kg

With the calculated PTHP sensible cooling rates and the zone sensible cooling load to be met, the compressor part-load ratio for the PTHP is approximately equal to:

<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,cooling}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{cooling,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{cooling,\,min\,}}} \right)}}} \right)\]</div>

where:

<div img="image7223.txt">\(PartLoadRatio\)</div>= compressor part-load ratio required to meet the zone load

<div img="image7224.txt">\({\mathop Q\limits^ \bullet_{zone,cooling}}\)</div> = required zone sensible cooling rate to meet setpoint, W

Since the part-load performance of the DX cooling coil is frequently non-linear (Ref: DX Cooling Coil Model), and the supply air fan heat varies based on cooling coil operation for the case of cycling fan/cycling coil (AUTO fan), the actual part-load ratio for the cooling coil compressor and fan are determined through iterative calculations (successive modeling of the individual PTHP component models) until the PTHP’s cooling output (including on/off cycling effects) matches the zone cooling load requirement within the cooling convergence tolerance that is specified.

If the PTHP is specified to operate with cycling fan/cycling coil (AUTO fan), then the user-defined supply air flow rate during cooling operation (volumetric flow rate converted to mass flow rate) is multiplied by the final PartLoadRatio value to determine the average supply air mass flow rate for the HVAC system simulation time step. For this case, the air conditions (temperature, humidity ratio and enthalpy) at nodes downstream of the cooling coil represent the full-load (steady-state) values when the coil is operating. If the supply air fan is specified to operate continuously (fan ON), then the supply air mass flow rate is calculated as the average of the air mass flow rate when the compressor is on and the air mass flow rate when the compressor is off. In this case, the air conditions at nodes downstream of the cooling coil are calculated as the average conditions over the simulation time step (i.e., the weighted average of full-load conditions when the coil is operating and mixed inlet air conditions when the coil is OFF). Additional discussion regarding the calculation of the average supply air flow and supply air conditions is provided later in this section.

#### Heating Operation

Calculations of the PTHP’s sensible heating rate delivered to the zone at full load and with the DX heating coil OFF are identical to the calculations described above for cooling operation.

<div>\[{\mathop Q\limits^ \bullet_{heating,\,max\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,full\,\,load}}} \right){\left( {{h_{out,\,full\,\,load}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{heating,\,min\,}} = \left( {{{\mathop m\limits^ \bullet  }_{\,SA,coil\,\,off}}} \right){\left( {{h_{out,\,coil\,\,off}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

where:

<div img="image7227.txt">\({\mathop Q\limits^ \bullet_{heating,\,max\,}}\)</div> = maximum PTHP sensible heating rate with DX heating coil ON, W

<div img="image7228.txt">\({\mathop Q\limits^ \bullet_{heating,\,min\,}}\)</div>  = minimum PTHP sensible heating rate with DX heating coil OFF, W

With the calculated PTHP sensible heating rates and the zone sensible heating load to be met, the compressor part-load ratio for the PTHP is approximately equal to:

<div>\[PartLoadRatio = MAX\left( {0.0,\frac{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{zone,heating}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}{{ABS\left( {{{\mathop Q\limits^ \bullet  }_{heating,\,max\,}} - {{\mathop Q\limits^ \bullet  }_{heating,\,min\,}}} \right)}}} \right)\]</div>

where:

<div img="image7230.txt">\(PartLoadRatio\)</div>= compressor part-load ratio required to meet the zone load

<div img="image7231.txt">\({\mathop Q\limits^ \bullet_{zone,heating}}\)</div>             = required zone sensible heating rate to meet setpoint, W

Iterative calculations (successive modeling of the individual PTHP component models) are used to determine the final heating part-load ratio to account for the non-linear performance of the DX heating coil at part-load conditions and the variation in supply air fan heat for the case of cycling fan/cycling coil (AUTO fan). If DX heating coil operating at full load is unable to meet the entire zone heating load (e.g., the DX heating coil capacity is insufficient or the coil is scheduled OFF, or the outdoor temperature is below the PTHP’s minimum outdoor dry-bulb temperature for compressor operation), the supplemental heating coil is activated to meet the remaining zone heating load to the extent possible.

#### Average Air Flow Calculations

The packaged terminal heat pump operates based on user-specified (or autosized) air flow rates. The PTHP’s supply air flow rate during cooling operation may be different than the supply air flow rate during heating operation. In addition, the supply air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outdoor air flow rates can likewise be different in these various operating modes. The model takes these different flow rates into account when modeling the heat pump, and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes of the various PTHP components in proportion to the calculated part-load ratio of the DX coil compressor.

The average supply air and outdoor air mass flow rates through the heat pump for the HVAC simulation time step are calculated based on the part-load ratio of the DX cooling coil or DX heating coil (whichever coil is operating) as follows:

<div>\[\dot m{\,_{SA,\,\,avg}}\,\, = \,\,\dot m{\,_{SA,comp\,\,on}}\left( {PartLoadRatio} \right) + \dot m{\,_{SA,\,\,comp\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

<div>\[\dot m{\,_{OA,\,\,avg\,\,}} = \,\,\dot m{\,_{OA,\,\,comp\,\,on}}\left( {PartLoadRatio} \right) + \dot m{\,_{OA,\,\,comp\,\,off}}\left( {1 - PartLoadRatio} \right)\]</div>

where:

<div img="image7234.txt">\(\dot m{\,_{SA,\,\,avg}}\)</div>      = average supply air mass flow rate during the time step, kg/s

<div img="image7235.txt">\(\dot m{\,_{SA,comp\,\,on}}\)</div>  = supply air mass flow rate when the DX coil compressor is ON, kg/s

*PartLoadRatio* = part-load ratio of the DX coil compressor (heating or cooling)

<div img="image7236.txt">\(\dot m{\,_{SA,\,\,comp\,\,off}}\)</div>            = supply air mass flow rate when the DX coil compressor is OFF, kg/s

<div img="image7237.txt">\(\dot m{\,_{OA,\,\,avg\,\,}}\)</div>    = average outdoor air mass flow rate during the time step, kg/s

<div img="image7238.txt">\(\dot m{\,_{OA,\,\,comp\,\,on}}\)</div> = average outdoor air mass flow rate when the DX coil compressor is ON, kg/s

<div img="image7239.txt">\(\dot m{\,_{OA,\,\,comp\,\,off}}\)</div>= average outdoor air mass flow rate when the DX coil compressor is OFF, kg/s

The supply air and outdoor air flow rates when the DX cooling or DX heating coil compressor is ON are specified by the user (e.g., supply air volumetric flow rate during cooling operation, supply air volumetric flow rate during heating operation, outdoor air volumetric air flow rate during cooling operation, and outdoor air volumetric air flow rate during heating operation) and are converted from volumetric to mass flow rate. If the user has specified cycling fan operation (supply air fan operating mode schedule value = 0), then the supply air and outdoor air mass flow rates when the DX compressor is OFF are zero. If the user has specified constant fan operation (supply air fan operating mode schedule value &gt; 0), then the user-defined air flow rates when no cooling or heating is needed are used when the DX compressor is OFF.

There is one special case. If the user has specified constant fan operation (supply air fan operating mode schedule value &gt; 0) and they specify that the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left blank), then the model assumes that the supply air and outdoor air mass flow rates when the DX coil compressor is OFF are equal to the corresponding air mass flow rates when the compressor was last operating (ON).

#### Calculation of Outlet Air Conditions

When the supply air fan cycles on and off with the PTHP coils (AUTO fan), the calculated outlet air conditions (temperature, humidity ratio, and enthalpy) from the DX heating or DX cooling coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the DX coil compressor (see Average Air Flow Calculations above).

When the supply air fan operates continuously while the PTHP coils cycle on and off (fan ON), the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the part-load ratio of the DX coil compressor (see Average Air Flow Calculations above). Since the air flow rate can be different when the coil is ON compared to when the coil is OFF, then the average outlet air conditions from the DX heating or DX cooling coil are reported on the appropriate coil outlet air node.

Refer to the sections in the document that describe the DX heating and DX cooling coils for further explanation on how they report their outlet air conditions.

#### Calculation of Zone Heating and Cooling Rates

At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone, as well as the electric power and consumption by the heat pump. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:

<div>\[{\dot Q_{Total}} = \left( {\dot m{\,_{SA,\,\,avg}}\,\,} \right)\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)\]</div>

<div>\[{\dot Q_{Sensible}} = \left( {\dot m{\,_{SA,\,\,avg}}\,\,} \right){\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\dot Q_{Latent}} = {\dot Q_{Total}} - {\dot Q_{Sensible}}\]</div>

where:

<sub><div img="image7243.txt">\({\dot Q_{Total}}\)</div>           </sub>= total energy transfer rate to the zone, W

<sub><div img="image7244.txt">\({\dot Q_{Sensible}}\)</div>       </sub>= sensible energy transfer rate to the zone, W

<sub><div img="image7245.txt">\({\dot Q_{Latent}}\)</div>          </sub>= latent energy transfer rate to the zone, W

<div img="image7246.txt">\(\dot m{\,_{SA,\,\,avg}}\)</div>      = average mass flow rate of the supply air stream, kg/s

*h<sub>out,avg</sub>*         = enthalpy of the air being supplied to the zone, J/kg

Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:

IF (<div img="image7247.txt">\({\dot Q_{Total}}\)</div>*&lt; 0.0 )*THEN

                  <div img="image7248.txt">\({\dot Q_{TotalCooling}}\)</div> =  ABS (<div img="image7249.txt">\({\dot Q_{Total}}\)</div>)

                  <div img="image7250.txt">\({\dot Q_{TotalHeating}}\)</div><sub> </sub> =  *0.0*

ELSE

                  <div img="image7251.txt">\({\dot Q_{TotalCooling}}\)</div><sub> </sub> =  *0.0*

                  <div img="image7252.txt">\({\dot Q_{TotalHeating}}\)</div><sub> </sub> =  <div img="image7253.txt">\({\dot Q_{Total}}\)</div>

where:

<sub><div img="image7254.txt">\({\dot Q_{TotalCooling}}\)</div>         </sub>= output variable ‘Packaged Terminal Heat Pump Total Zone Cooling Rate, W’

<sub><div img="image7255.txt">\({\dot Q_{TotalHeating}}\)</div>         </sub>= output variable ‘Packaged Terminal Heat Pump Total Zone Heating Rate, W’

In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.

<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

where:

<sub><div img="image7257.txt">\({Q_{TotalCooling}}\)</div>   </sub>= output variable ‘Packaged Terminal Heat Pump Total Zone Cooling Energy, J’

*TimeStepSys* = HVAC system simulation time step, hr



### Zone Single Speed Water-To-Air Heat Pump

#### Overview

The input object ZoneHVAC:WaterToAirHeatPump provides a zone equipment model for a water-to-air heat pump that is a “virtual” component consisting of an on/off fan component, a water-to-air heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blowthru heat pump is shown in the following figure. For a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil and the supplemental heating coil. In addition, a water-to-air heat pump has a water loop connection on its source side. The water loop can be served by a condenser loop (like GHE for Ground source systems), or by a cooling tower/ boiler plant loop (for water loop systems).

![Schematic\_ZoneWSHP](EngineeringReference/media/image7258.png)

Figure 321.  Source Side and Load Side Configuration of a Zone WaterToAir Heat Pump

There are two models for zone water-to-air heat pump cooling and heating coils, i.e. Single-Speed and Variable-Speed Equation Fit models. Cooling and heating coils are modeled using the Equation Fit model described here.

#### Single Speed Equation-Fit Model:

This section describes the equation-fit model for Water-to-Air heat pump
  (Object names: Coil:Cooling:WaterToAirHeatPump:EquationFit and
 Coil:Heating:WaterToAirHeatPump:EquationFit). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses five non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involves using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables or inlet conditions that influenced the water-to-air heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:

Cooling Mode:

<div>\[\frac{{{Q_{total}}}}{{{Q_{total,ref}}}} = A1 + A2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + A3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + A4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{{Q_{sens}}}}{{{Q_{sens,ref}}}} = B1 + B2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + B3\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + B4\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + B5\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + B6\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{Powe{r_c}}}{{Powe{r_{c,ref}}}} = C1 + C2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + C3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + C4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

Heating Mode:

<div>\[\frac{{{Q_h}}}{{{Q_{h,ref}}}} = E1 + E2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + E3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + E4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + E5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

<div>\[\frac{{Powe{r_h}}}{{Powe{r_{h,ref}}}} = F1 + F2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + F3\left[ {\frac{{{T_{w,in}}}}{{{T_{ref}}}}} \right] + F4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + F5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]\]</div>

Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;

<div>\[{Q_{source,c}} = {Q_{total}} + Powe{r_c}\]</div>

<div>\[{Q_{source,h}} = {Q_h} - Powe{r_h}\]</div>

where:

<div img="image7266.txt">\(A1 - F5\)</div>     = Equation fit coefficients for the cooling and heating mode

<div img="image7267.txt">\({{T_{ref}}}\)</div>            = 283K

<div img="image7268.txt">\({{T_{w,in}}}\)</div>           = Entering water temperature, K

<div img="image7269.txt">\({{T_{db}}}\)</div>             = Entering air dry-bulb temperature, K

<div img="image7270.txt">\({{T_{wb}}}\)</div>            = Entering air wet-bulb temperature, K

<div img="image7271.txt">\({{{\dot V}_{air}}}\)</div>            = Load side air volumetric flow rate, m<sup>3</sup>/s

<div img="image7272.txt">\({{{\dot V}_{w}}}\)</div>                         = Source side water volumetric flow rate, m<sup>3</sup>/s

<div img="image7273.txt">\({{Q_{total}}}\)</div>          = Total cooling capacity, W

<div img="image7274.txt">\({{Q_{sens}}}\)</div>          = Sensible cooling capacity, W

<div img="image7275.txt">\({Powe{r_c}}\)</div>     = Power consumption (cooling mode), W

<div img="image7276.txt">\({{Q_{source,c}}}\)</div>      = Source side heat transfer rate (cooling mode), W

<div img="image7277.txt">\({{Q_{h}}}\)</div>                         = Total heating capacity, W

<div img="image7278.txt">\({Powe{r_h}}\)</div>     = Power consumption (heating mode), W

<div img="image7279.txt">\({{Q_{source,h}}}\)</div>      = Source side heat transfer rate (heating mode), W

The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <div img="image7280.txt">\({{T_{ref}}}\)</div>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive should the water inlet temperature drop below the freezing point.

For cooling mode, the reference conditions; reference load side air volumetric flow rate <div img="image7281.txt">\(\left( {{{\dot V}_{air,ref}}} \right)\)</div>,reference source side water volumetric flow rate<div img="image7282.txt">\(\left( {{{\dot V}_{w,ref}}} \right)\)</div>,reference sensible capacity <div img="image7283.txt">\(\left( {{Q_{sens,ref}}} \right)\)</div> and reference power input <div img="image7284.txt">\(\left( {Powe{r_{c,ref}}} \right)\)</div> are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity<div img="image7285.txt">\(\left( {{Q_{total,ref}}} \right)\)</div> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.

#### Coefficient estimation procedure:

The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate the coefficients E1-E5 (total heating capacity) and F1-F5 (power consumption). An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:



![](EngineeringReference/media/image7286.png)

Figure 322. Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang 2005)

### Zone Air DX Dehumidifier

#### Overview

This model, object name ZoneHVAC:Dehumidifier:DX, simulates the thermal performance and electric power consumption of conventional mechanical dehumidifiers. These systems use a direct expansion (DX) cooling coil to cool and dehumidify an airstream. Heat from the DX system’s condenser section is rejected into the cooled/dehumidified airstream, resulting in warm dry air being supplied from the unit. In EnergyPlus, this object is modeled as a type of zone equipment (ref. ZoneHVAC:EquipmentList and ZoneHVAC:EquipmentConnections).

![Dehumidifier\_Schematic](EngineeringReference/media/image7287.png)

Figure 323. Mechanical Dehumidifier Schematic

The model assumes that this equipment dehumidifies and heats the air. If used in tandem with another system that cools and dehumidifies the zone air, then the zone dehumidifier should be specified as the lowest cooling priority in the ZoneHVAC:EquipmentList object for best control of zone temperature and humidity levels. With this zone equipment prioritization, the other cooling and dehumidification system would operate first to meet the temperature setpoint (and possibly meet the high humidity setpoint as well). If additional dehumidification is needed, then the zone dehumidifier would operate. The sensible heat generated by the dehumidifier is carried over to the zone air heat balance for the next HVAC time step.

#### Model Description

The user must input water removal, energy factor and air flow rate at rated conditions (26.7°C, 60% RH).  Three performance curves must also be specified to characterize the change in water removal and energy consumption at part-load conditions:

1)    Water removal curve (function of inlet air temperature and relative humidity)

2)    Energy factor curve (function of inlet air temperature and relative humidity)

3)    Part load fraction correlation (function of part load ratio)

·        The water removal modifier curve is a biquadratic curve with two independent variables: dry-bulb temperature and relative humidity of the air entering the dehumidifier. The output of this curve is multiplied by the Rated Water Removal to give the water removal rate at the specific entering air conditions at which the dehumidifier is operating (i.e., at temperature/relative humidity different from the rating point conditions). If the output of this curve is negative, then a warning message is issued and it is reset to 0.0.

<div>\[WaterRemovalModFac = \,a + \,b\left( {{T_{in}}} \right)\,\, + \,\,c{\left( {{T_{in}}} \right)^2}\,\, + \,\,d\left( {R{H_{in}}} \right) + e{(R{H_{in}})^2} + f({T_{in}})(R{H_{in}})\]</div>

where

*T<sub>in</sub>*  = dry-bulb temperature of the air entering the dehumidifier, °C

*RH<sub>in</sub>* = relative of the air entering the dehumidifier, % (0-100)

·        The energy factor modifier curve is a biquadratic curve with two independent variables: dry-bulb temperature and relative humidity of the air entering the dehumidifier. The output of this curve is multiplied by the Rated Energy Factor to give the energy factor at the specific entering air conditions at which the dehumidifier is operating (i.e., at temperature/relative humidity different from the rating point conditions). If the output of this curve is negative, then a warning message is issued and it is reset to 0.0.

<div>\[EFModFac = \,a + \,b\left( {{T_{in}}} \right)\,\, + \,\,c{\left( {{T_{in}}} \right)^2}\,\, + \,\,d\left( {R{H_{in}}} \right) + e{(R{H_{in}})^2} + f({T_{in}})(R{H_{in}})\]</div>

·        The part load fraction (PLF) correlation curve is a quadratic or a cubic curve with the independent variable being part load ratio (PLR = water removal load to be met / dehumidifier steady-state water removal rate). The part load ratio is divided by the output of this curve to determine the dehumidifier runtime fraction. The part load fraction correlation accounts for efficiency losses due to compressor cycling.

<div>\[PartLoadFrac = PLF = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2}\]</div>

or

<div>\[PartLoadFrac = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\]</div>

where

<div>\[PLR = \,part - load\,ratio\,\, = \left( {\frac{{water\,removal\,load\,to\,be\,met}}{{dehumidifier\,steady - state\,water\,removal\,rate}}} \right)\]</div>

The part load fraction correlation should be normalized to a value of 1.0 when the part load ratio equals 1.0 (i.e., no efficiency losses when the dehumidifier runs continuously for the simulation timestep). For PLR values between 0 and 1 (0 &lt;= PLR &lt; 1), the following rules apply:

0.7 &lt;= PLF &lt;= 1.0   and   PLF &gt;= PLR

If PLF &lt; 0.7 a warning message is issued, the program resets the PLF value to 0.7, and the simulation proceeds. The runtime fraction of the dehumidifier is defined as PLR/PLF. If PLF &lt; PLR, then a warning message is issued and the runtime fraction of the dehumidifier is set to 1.0.

Mechanical dehumidifier typically have long runtimes with minimal compressor cycling. So, a typical part load fraction correlation might be:

      PLF = 0.95 + 0.05(PLR)

If the user wishes to model no efficiency degradation due to compressor cycling, the part load fraction correlation should be defined as follows:

      PLF = 1.0 + 0.0(PLR)

All three part-load curves are accessed through EnergyPlus’ built-in performance curve equation manager (Curve:Quadratic, Curve:Cubic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients shown in curve equations above if their performance equation has fewer terms (e.g., if the user’s PartLoadFrac performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero).

For any simulation time step when there is a water removal load to be met, the dehumidifier is available to operate (via availability schedule), and the inlet air dry-bulb temperature is within the minimum and maximum dry-bulb temperature limits specified in the input file for this object, the water removal rate for the dehumidifier is calculated as follows:

<div>\[{\dot m_{_{water,ss}}} = \frac{{{\rho_{water}}\left( {{{\dot V}_{_{water,rated}}}} \right)\left( {WaterRemovalModFac} \right)}}{{\left( {24\,hr/dy} \right)\left( {3600sec/hr} \right)\left( {1000L/{m^3}} \right)}}\]</div>

where

<div img="image7294.txt">\({\dot m_{_{water,ss}}}\)</div>  =  dehumidifier steady-state water removal rate, kg/s

<div img="image7295.txt">\({\rho_{water}}\)</div> = density of water, kg/m<sup>3</sup>

<div img="image7296.txt">\({\dot V_{_{water,rated}}}\)</div>  = rated water removal rate (user input), L/day

The Zone Dehumidifier Part-Load Ratio (output variable) is then calculated, with the result constrained to be from 0.0 to 1.0:

<div>\[PLR = \,\frac{{water\,removal\,load\,to\,be\,met}}{{{{\dot m}_{_{water,ss}}}}},\,\,\,0.0 \le PLR \le 1.0\]</div>

The steady-state and average electrical power consumed by the dehumidifier are calculated next using the following equations:

<div>\[\begin{array}{l}{P_{dehumid,ss}} = \frac{{{{\dot V}_{_{water,rated}}}\left( {WaterRemovalModFac} \right)\left( {1000\,\,W/kW} \right)}}{{E{F_{rated}}\left( {EFModFac} \right)\left( {24\,hr/day} \right)}}\\\{P_{dehumid,avg}} = {P_{dehumid,ss}}\left( {RTF} \right) + \left( {{P_{off - cycle}}*\left( {1 - RTF} \right)} \right)\end{array}\]</div>

where

<div img="image7299.txt">\({P_{dehumid,ss}}\)</div>= dehumidifier steady-state electric power, W

<div img="image7300.txt">\({P_{dehumid,avg}}\)</div>= Zone Dehumidifier Electric Power, W (output variable)

<div>\[RTF = \frac{{PLR}}{{PLF}}\, = \,Zone Dehumidifier\,\,Runtime\,\,Fraction (output variable)\]</div>

<div img="image7302.txt">\(E{F_{rated}}\)</div>  = rated energy factor (user input), L/kWh

<div img="image7303.txt">\({P_{off - cycle}}\)</div>  = off-cycle parasitic electric load (user input), W

If the dehumidifier is unavailable to operate for the time period (via the specified availability schedule) then Zone Dehumidifier Electric Power is set equal to zero.

The average water removal rate (kg/s) for the simulation time step is then calculated:

<div>\[{\dot m_{water,\,avg}} = {\dot m_{water,\,ss}}\left( {PLR} \right) = {\rm{Zone Dehumidifier Removed Water Mass Flow Rate}},\;{\rm{kg/s}}\,\left( {{\rm{output}}\,{\rm{variable}}} \right)\]</div>

The Zone Dehumidifier Sensible Heating Rate (output variable) is calculated as follows:

<div>\[{\dot Q_{_{sensible,avg}}} = {\dot m_{_{water,avg}}}\left( {{h_{fg}}} \right) + \,{P_{dehumid,avg}}\]</div>

where

*h<sub>fg</sub>* = enthalpy of vaporization of air, J/kg

The Zone Dehumidifier Sensible Heating Rate (W) is calculated during each HVAC simulation time step, and the results are averaged for the timestep being reported. However, this sensible heating is carried over to the zone air heat balance for the next HVAC time step (i.e., it is reported as an output variable for the current simulation time step but actually impacts the zone air heat balance on the following HVAC time step).

The air mass flow rate through the dehumidifier is determined using the Rated Air Flow Rate (m<sup>3</sup>/s) entered in the input, PLR, and converting to mass using the density of air at rated conditions (26.7C, 60% RH) and local barometric pressure accounting for altitude

p=101325\*(1-2.25577E-05\*Z)\*\*5.2559  where p=pressure in Pa and Z=altitude in m:

<div>\[{\dot m_{_{air,avg}}} = {\rho_{air}}\left( {{{\dot V}_{_{air,rated}}}} \right)\left( {PLR} \right)\]</div>

where

<div img="image7307.txt">\({\dot m_{_{air,avg}}}\)</div>= average air mass flow rate through dehumidifier, kg/s

<div img="image7308.txt">\({\dot V_{_{air,rated}}}\)</div>= rated air flow rate (user input), m<sup>3</sup>/s

<div img="image7309.txt">\({\rho_{air}}\)</div> = density of air at 26.7°C , 60% RH and local barometric pressure, kg/m<sup>3</sup>

The dry-bulb temperature and humidity ratio of the air leaving the dehumidifier are calculated as follows:

<div>\[\begin{array}{l}{T_{out}} = {T_{in}} + \left( {\frac{{{P_{dehumid,ss}} + \left( {{{\dot m}_{_{water,ss}}}} \right)\left( {{h_{fg}}} \right)}}{{{\rho_{air}}\left( {{{\dot V}_{_{air,rated}}}} \right)\left( {{C_p}} \right)}}} \right)\,\\\{w_{out}} = {w_{in}} - \left( {\frac{{{{\dot m}_{_{water,avg}}}}}{{{{\dot m}_{air,avg}}}}} \right)\end{array}\]</div>

where

*T<sub>out</sub>* =    Zone Dehumidifier Outlet Air Temperature, C (output variable). Represents the

outlet air temperature when the dehumidifier is operating.

*T<sub>in</sub>* = inlet air dry-bulb temperature, C

<div img="image7311.txt">\({C_p}\)</div>= heat capacity of air, J/kg

*w<sub>in</sub>* = inlet air humidity ratio, kg/kg

*w<sub>out</sub>* = outlet air humidity ratio, kg/kg

If the dehumidifier does not operate for a given HVAC simulation time step, then the outlet air dry-bulb temperature and humidity ratio are set equal to the corresponding inlet air values.



Since the sensible heating rate impacts the zone air heat balance on the following HVAC time step and is passed to the heat balance via an internal variable, the dry-bulb temperature of the dehumidifier’s HVAC outlet air node (System Node Temperature) will always be set equal to the dehumidifier’s HVAC inlet air node temperature. Therefore, when the dehumidifier operates the Zone Dehumidifier Outlet Air Temperature (output variable) will not be equal to the System Node Temperature for the dehumidifier’s HVAC outlet node.

Finally, the following additional output variables are calculated:

<div>\[{Q_{_{sensible}}} = {\dot Q_{_{sensible,avg}}}*TimeStepSys*3600.\]</div>

<div>\[{E_{Dehumid}} = {P_{Dehumid,avg}}*TimeStepSys*3600.\]</div>

<div>\[{P_{off - cycle,avg}} = {P_{off - cycle}}\left( {1 - RTF} \right)\]</div>

<div>\[{E_{off - cycle}} = {P_{off - cycle,avg}}*TimeStepSys*3600.\]</div>

<div>\[{m_{_{water}}} = {\dot m_{_{water,avg}}}*TimeStepSys*3600.\]</div>

<div>\[{\dot V_{_{water,avg}}} = {\raise0.7ex\hbox{${{{\dot m}_{_{water,avg}}}}$} \!\mathord{\left/ {\vphantom {{{{\dot m}_{_{water,avg}}}} {{\rho_{water}}}}}\right.}\!\lower0.7ex\hbox{${{\rho_{water}}}$}}\]</div>

<div>\[{V_{_{water}}} = {\dot V_{_{water,avg}}}*TimeStepSys*3600.\]</div>

where

*Q<sub>sensible  </sub>*= output variable ‘Zone Dehumidifier Sensible Heating Energy [J]’

*E<sub>dehumid</sub>*   = output variable ‘Zone Dehumidifier Electric Energy [J]’

*P<sub>off-cycle,avg</sub>* = output variable ‘Zone Dehumidifier Off Cycle Parasitic Electric Power [W]’

*E<sub>off-cycle</sub>* = output variable ‘Zone Dehumidifier Off Cycle Parasitic Electric Energy [J]’

*m<sub>water</sub>*= output variable ‘Zone Dehumidifier Removed Water Mass [kg]’

<div img="image7319.txt">\({\dot V_{_{water,avg}}}\)</div>*<sub> </sub>*= output variable ‘Zone Dehumidifier Condensate Volume Flow Rate [m<sup>3</sup>/s]’

<div img="image7320.txt">\({V_{_{water}}}\)</div>  = output variable ‘Zone Dehumidifier Condensate Volume [m<sup>3</sup>]’

### Energy Recovery Ventilator

The input object ZoneHVAC:EnergyRecoveryVentilator provides a model for a stand alone energy recovery ventilator (ERV) that is a single-zone HVAC component used for exhaust air heat recovery (see figure below). This compound object consists of three required components: a generic air-to-air heat exchanger (see object HeatExchanger:AirToAir:SensibleAndLatent), a supply air fan, and an exhaust air fan (see object Fan:OnOff). An optional controller (see object  ZoneHVAC:EnergyRecoveryVentilator:Controller) may be used to simulate economizer (free cooling) operation.

![Schematic\_StandAloneERV](EngineeringReference/media/image7321.png)

Figure 324. Schematic of the Energy Recovery Ventilator:Stand Alone compound object

This compound object models the basic operation of supply and exhaust air fans and an air-to-air heat exchanger. The stand alone ERV operates whenever the unit is scheduled to be available (Availability schedule). The stand alone ERV object can be used in conjunction with an economizer feature whereby heat exchange is suspended whenever free cooling is available (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped).

To model a stand alone ERV connected to a single zone, the input data file should include the following objects:

n ZoneHVAC:EnergyRecoveryVentilator

n HeatExchanger:AirToAir:SensibleAndLatent

n Fan:OnOff (supply air)

n Fan:OnOff (exhaust air)

n ZoneHVAC:EnergyRecoveryVentilator:Controller (if economizer [free cooling] operation is desired)

n SetpointManager:Scheduled (if supply air outlet temperature control is used, Ref. HeatExchanger:AirToAir:SensibleAndLatent)

n ZoneHVAC:EquipmentConnections

n ZoneHVAC:EquipmentList

n OutdoorAir:NodeList

#### Model Description

The purpose of this compound component is to simply call the individual component models and optional controller for each energy recovery ventilator. Since this equipment is not associated with an air loop, the compound object sets the supply and exhaust air mass flow rates through the ventilator. This compound object is also used to report the total, sensible and latent energy supplied to the zone, as well as the total electrical energy consumed by all of the individual components (supply air fan, exhaust air fan and heat exchanger parasitics).

During each similation time step, the air mass flow rate at the supply air and exhaust air inlets is set based on the stand alone ERV’s availablility schedule and the specified volumetric air flow rates as follows:

IF (availability schedule value &gt; 0) THEN

 <div img="image7322.txt">\({\mathop m\limits^ \bullet_{Supply}} = \rho {\mathop V\limits^ \bullet_{Supply}}\)</div>

<div>\[{\mathop m\limits^ \bullet_{Exhaust}} = \rho {\mathop V\limits^ \bullet_{Exhaust}}\]</div>

ELSE

<div>\[{\mathop m\limits^ \bullet_{Supply}} = {\mathop m\limits^ \bullet_{Exhaust}} = 0.0\]</div>

*where*:

<div img="image7325.txt">\({\mathop m\limits^ \bullet_{Supply}}\)</div>             = mass flow rate of the supply air stream, kg/s

<div img="image7326.txt">\({\mathop m\limits^ \bullet_{Exhaust}}\)</div>            = mass flow rate of the exhaust air stream, kg/s

<div img="image7327.txt">\(\rho \)</div>                    = density of dry air at local barometric pressure (adjusted for altitude)        and 20 ºC, kg/m<sup>3</sup>

<div img="image7328.txt">\({\mathop V\limits^ \bullet_{Supply}}\)</div>             = volumetric flow rate of the supply air stream, m<sup>3</sup>/s

<div img="image7329.txt">\({\mathop V\limits^ \bullet_{Exhaust}}\)</div>            = volumetric flow rate of the exhaust air stream, m<sup>3</sup>/s

With the supply and exhaust inlet air mass flow rates set, the compound object then calls the generic air-to-air heat exchanger model to determine its supply air and exhaust air exiting conditions based on the inputs specified in the heat exchanger object. The supply air and exhaust air fans are then modeled to determine the final conditions of the air streams exiting the stand alone energy recovery ventilator. The heat exchanger and fan models are described in detail elsewhere in this document (reference: HeatExchanger:AirToAir:SensibleAndLatent and Fan:OnOff).

The sensible heat transfer rate to the zone by the stand alone ventilator is then calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\, = \,{\mathop {\,m}\limits^ \bullet_{Supply}}{\left( {{h_{SupplyOutlet}}\, - \,{h_{ExhaustInlet}}} \right)_{HR\min }}\]</div>

 where:

<sub><div img="image7331.txt">\({\mathop Q\limits^ \bullet_{Sensible}}\)</div>        </sub>= sensible energy transfer rate to the zone, W

<div img="image7332.txt">\({\mathop m\limits^ \bullet_{Supply}}\)</div>       = mass flow rate of the supply air stream, kg/s

*h<sub>SupplyOutlet</sub>*   = enthalpy of the air being supplied to the zone, J/kg

*h<sub>ExhaustInlet</sub>*<sub> \\     </sub> = enthalpy of the air being exhausted from the zone through the ventilator, J/kg

*HR<sub>min</sub>        =* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio

   of the supply air outlet or the exhaust air inlet

The resulting sensible energy transfer rate is passed to the zone equipment manager and added to the zone load to be met by other heating or cooling equipment. Since the stand alone ERV is intended to reduce the outdoor air load through heat exchange and not meet that load completely, the stand alone heat exchanger must be modeled first in the list of zone equipment. This is accomplished by setting the stand alone ERV priority for cooling and heating higher than that of other zone cooling or heating equipment (reference: ZoneHVAC:EquipmentList).

When economizer (free cooling) operation is desired, a controller is coupled to the stand alone ERV by providing the name of the controller object in the ERV controller input field. This controller determines when the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped) based on the controller inputs (Ref. ZoneHVAC:EnergyRecoveryVentilator:Controller).

At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone, as well as the electric power and consumption by the ventilator. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{Total}}\, = \,\,{\mathop m\limits^ \bullet_{Supply}}{\left( {{h_{SupplyOutlet}}\, - \,{h_{ExhaustInlet}}} \right)_{}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}}\, = \,\,{\mathop m\limits^ \bullet_{Supply}}{\left( {{h_{SupplyOutlet}}\, - \,{h_{ExhaustInlet}}} \right)_{HR\min }}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}}\, = \,\,{\mathop Q\limits^ \bullet_{Total}}\, - \,{\mathop Q\limits^ \bullet_{Sensible}}\]</div>

 where:

<sub><div img="image7336.txt">\({\dot Q_{Total}}\)</div>           </sub>= total energy transfer rate to the zone, W

<sub><div img="image7337.txt">\({\dot Q_{Sensible}}\)</div>        </sub>= sensible energy transfer rate to the zone, W

<sub><div img="image7338.txt">\({\dot Q_{Latent}}\)</div>        </sub>= latent energy transfer rate to the zone, W

<div img="image7339.txt">\({\mathop m\limits^ \bullet_{Supply}}\)</div>       = mass flow rate of the supply air stream, kg/s

*h<sub>SupplyOutlet</sub>*   = enthalpy of the air being supplied to the zone, J/kg

*h<sub>ExhaustInlet</sub>*<sub> \\     </sub> = enthalpy of the air being exhausted from the zone through the ventilator, J/kg

*HR<sub>min</sub>        =* enthalpies evaluated at a constant humidity ratio, the minimum humidity ratio

   of the supply air outlet or the exhaust air inlet



Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:

IF (<div img="image7340.txt">\({\dot Q_{Total}}\)</div>* &lt; 0.0 )*THEN

                  <div img="image7341.txt">\({\dot Q_{TotalCooling}}\)</div> =  ABS (<div img="image7342.txt">\({\dot Q_{Total}}\)</div>)

                  <div img="image7343.txt">\({\dot Q_{TotalHeating}}\)</div><sub> </sub> =  *0.0*

ELSE

                  <div img="image7344.txt">\({\dot Q_{TotalCooling}}\)</div><sub> </sub> =  *0.0*

                  <div img="image7345.txt">\({\dot Q_{TotalHeating}}\)</div><sub> </sub> =  <div img="image7346.txt">\({\dot Q_{Total}}\)</div>



where:

<sub><div img="image7347.txt">\({\dot Q_{TotalCooling}}\)</div>   </sub>= output variable ‘Zone Ventilator Total Cooling Rate, W’

<sub><div img="image7348.txt">\({\dot Q_{TotalHeating}}\)</div>   </sub>= output variable ‘Zone Ventilator Total Heating Rate, W’



In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.

<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

where:

<sub><div img="image7350.txt">\({\dot Q_{TotalCooling}}\)</div>   </sub>= output variable ‘Zone Ventilator Total Cooling Energy, J’

*TimeStepSys* = HVAC system simulation time step, hr

### Zone Evaporative Cooler Unit

The input object ZoneHVAC:EvaporativeCoolerUnit provides a zone equipment model for evaporative cooling.  This is a compound object that combines a fan and one or two evaporative coolers in a zone unit.  The fan and evaporative cooler component models are described elsewhere. In this section we describe how the zone unit is controlled.

#### Controls

There are three choices for control methods.

**ZoneTemperatureDeadbandOnOffCycling**. This control method operates the cooler unit in a manner similar to how a normal, real-world themostat operates.  The control uses input for throttling temperature range, <div img="image7351.txt">\(\Delta {T_{throttle}}\)</div>, the most recent result for zone air node temperature, <div img="image7352.txt">\({T_{zone}}\)</div>, and the current cooling setpoint temperature, <div img="image7353.txt">\({T_{set}}\)</div>.  The controller also stores the history of whether or not the unit was operating during the previous timestep to model hysteresis control where the unit retains its mode when it passes through the throttling range (to avoid short cycling).

The following algorithm is used to determine if the unit will operate.

If <div img="image7354.txt">\(\left[ {{T_{zone}} < \left( {{T_{set}} - 0.5*\Delta {T_{throttle}}} \right)} \right]\)</div> is true, then do not operate cooler unit.

If <div img="image7355.txt">\(\left[ {{T_{zone}} > \left( {{T_{set}} + 0.5*\Delta {T_{throttle}}} \right)} \right]\)</div> is true, then operate the cooler unit (at full speed).

If zone air temperature is within the throttling range, <div img="image7356.txt">\(\left[ {\left( {{T_{set}} - 0.5*\Delta {T_{throttle}}} \right) < {T_{zone}} < \left( {{T_{set}} + 0.5*\Delta {T_{throttle}}} \right)} \right]\)</div>, then continue to operate the cooler if it was running during the previous timestep and do not operate the cooler if it was not running during the previous timestep.

Whenever the unit is operating, it runs at the full design air mass flow rate regardless if the fan is constant or variable speed.

**ZoneCoolingLoadOnOffCycling.** This control method operates the cooler similar to how a thermostat would behave, but instead of using temperatures it uses the predicted zone load to cooling setpoint.  The control uses input for the threshold value for a load that is considered a significant, <div img="image7357.txt">\({\dot Q_{thresh}}\)</div>, and the result from the Predictor for the zone’s load to cooling setpoint, <div img="image7358.txt">\({\dot Q_{CoolLoad}}\)</div>. The following algorithm is used to determine if the unit will operate.

If <div img="image7359.txt">\(\left[ {{{\dot Q}_{CoolLoad}} \le {{\dot Q}_{thresh}}} \right]\)</div> is true, then do not operate cooler unit.

If <div img="image7360.txt">\(\left[ {{{\dot Q}_{CoolLoad}} > {{\dot Q}_{thresh}}} \right]\)</div> is true, then operate the cooler unit (at full speed).

Whenever the unit is operating, it runs at the full design air mass flow rate regardless if the fan is constant or variable speed.

**ZoneCoolingLoadVariableSpeedFan.** This control method also operates the cooler using the predicted zone load to cooling setpoint but instead of on/off cycling, it modulates the fan speed to meet the cooling load.  This control method is only applicable to cooler units with variable speed supply fans. The control uses input for the threshold value for a load that is considered a significant, <div img="image7361.txt">\({\dot Q_{thresh}}\)</div>, and the result from the Predictor for the zone’s cooling load to setpoint, <div img="image7362.txt">\({\dot Q_{CoolLoad}}\)</div>. The following algorithm is used to determine if the unit will operate.

If <div img="image7363.txt">\(\left[ {{{\dot Q}_{CoolLoad}} \le {{\dot Q}_{thresh}}} \right]\)</div> is true, then do not operate cooler unit.

If <div img="image7364.txt">\(\left[ {{{\dot Q}_{CoolLoad}} > {{\dot Q}_{thresh}}} \right]\)</div> is true, then operate the cooler unit.

When the unit operates, the model first operates the unit at the highest fan speed, a fan speed ratio of 1.0, and determines the sensible cooling provided by the unit to the zone, <div img="image7365.txt">\({\dot Q_{FullOutput}}\)</div>.  If <div img="image7366.txt">\({\dot Q_{FullOutput}} \le {\dot Q_{CoolLoad}}\)</div>then the unit operates at full fan speed because the cooler cannot meet the entire zone cooling load.  If <div img="image7367.txt">\({\dot Q_{FullOutput}} > {\dot Q_{CoolLoad}}\)</div> then the model solves for a fan speed ratio between 0.0 and 1.0 that satisifies <div img="image7368.txt">\(ABS\left( {\dot Q{}_{Output} - {{\dot Q}_{CoolLoad}}} \right) < 0.01\)</div> using the non-linear numerical method called regula falsi.

### Unit Heater

(Note: Some of this information also appears in the Input Output Reference for EnergyPlus.  It is repeated here for clarity.)

The input object ZoneHVAC:UnitHeater provides a model for unit heaters that are zone equipment units which are assembled from other components and are a simplification of unit ventilators.  They contain only a fan and a heating coil. These components are described elsewhere in this document. The unit heater input simply requires the names of these components, which have to be described elsewhere in the input. The input also requires the name of an availability schedule, maximum airflow rate, and maximum and minimum hot water volumetric flow rates. The unit is connected to the zone inlet and exhaust nodes by specifying unit inlet and outlet node names. Note that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node should be the same as a zone inlet node.

#### Controls

While the control of the heating coil is similar to the fan coil units and the unit ventilator, the overall control of the unit heater is much different.  There are four different modes in which a unit heat can operate based on the user input:

**OFF:** In this mode, the unit has been scheduled off.  All flow rates are set to zero, and the temperatures are set to zone conditions.

**NO LOAD OR COOLING/”NO”** for “Supply Air Fan Operation During No Heating” input field **:** In this mode, the unit is available, but there is no heating load.  With “No” specified for “Supply Air Fan Operation During No Heating” and the supply fan operating mode schedule value of 0, the fan will only run when there is a heating load.  Since there is no heating load in this mode and the fan is in cycling operating mode, all flow rates are set to zero, and the temperatures are set to zone conditions.  Since the unit heater is designed only to provide heating, the presence of a cooling load signifies that the unit should not be running.

**NO LOAD OR COOLING/”YES”** for “Supply Air Fan Operation During No Heating” input field**:** In this mode, the unit is available and the fan is controlled to be running continuously. For OnOff fan type the supply fan operating mode schedule value should be greater than 0.  If it is scheduled to be available and the supply fan operating mode schedule value is greater than 0, then the fan runs and circulates air to the space.  While no direct heating is provided, any heat added by the fan is introduced into the space with the circulation of the air.  If the fan is scheduled off, the fan will not run (this is identical to “NO” control with no load).

With “Yes” specified for “Supply Air Fan Operation During No Heating”, and the supply fan operating mode schedule value is 0  (for onOff fan type), then supply fan will not run.  Since there is no heating load in this mode and the fan is in cycling mode, all flow rates are set to zero. This control mode allows to schedule the supply fan operation by specifying different operating modes during the day regardless of the heating load.

**HEATING:** In this mode, the unit and fan are on/available, and there is a heating load.  The heating coil is modulated (constant fan speed) to meet the heating load.  When the fan is not cycling then the control of the heating coil and its flow rate is identical to the fan coil unit.  The flow rate of air through the unit is controlled by the user input and schedules. In the case of OnOff fan the fan cycles with heating coil if the current timestep supply fan operating mode schedule value is 0, or the supply fan runs continuously for the entire timestep if the current timestep fan operating mode schedule value is greater than 0.  When the fan is cycling the average supply air flow rate is proportional to the heating load at current time step, or else when the fan is scheduled to run continuously the fan supplies the maximum flow rate specified.

### Unit Ventilator

(Note: Some of this information also appears in the Input Output Reference for EnergyPlus.  It is repeated here for clarity.)

The input object ZoneHVAC:UnitVentilator provides a model for unit ventilators that are zone equipment units which are assembled from other components. They contain a built-in outdoor air mixer, a fan, a heating coil, and a cooling coil. These components are described elsewhere in this document, except the built-in outdoor air mixer which is contained within the unit ventilator statement. The unit ventilator input simply requires the names of these other three components, which have to be described elsewhere in the input. The input also requires the name of an availability schedule, maximum airflow rate, outdoor air control information (control type and schedules), an outdoor airflow rate, and maximum and minimum hot and cold water mass flow rates. The unit is connected to the zone inlet and exhaust nodes and the outdoor air by specifying unit inlet, outlet, outdoor air and exhaust (relief) air node names. Note that the unit air inlet node should be the same as a zone exhaust node and the unit outlet node should be the same as a zone inlet node. In general, the unit ventilator input is very similar to the fan coil unit input, and the unit is connected to a hot water loop (demand side) through its hot water coil and to a chilled water loop (demand side) through its cooling coil.

#### Controls and Outdoor Air

The main difference between the fan coil and unit ventilator input is that the unit ventilator has a built-in outdoor air mixer with its own specialized controls. The outdoor air control type can be selected from one of the following options: “variable percent”, “fixed temperature” or “fixed amount”. In fixed temperature control, the amount of outdoor air is varied between the minimum outdoor air fraction (specified by a schedule) and 100% outdoor air to obtain a mixed air temperature as close as possible to the temperature schedule defined in the input. Variable percent control will also vary the amount of outdoor air between the minimum and maximum fractions (both specified in input by the user) to meet the load without the use of a coil if possible. In fixed amount control, the outdoor air flow rate is fixed to the specified value by the user. In this control strategy, the maximum outdoor air flow rate and schedule are automatically set to be equal to the minimum outdoor air flow rate and schedule. These control types are based on the 2004 ASHRAE Systems and Equipment Handbook (pp. 31.1-31.3) description of unit ventilator systems.

The unit is controlled to meet the zone (remaining) heating or cooling demand. If there is a heating demand, the cooling coil is off and the hot water flow through the heating coil is throttled to meet the demand. The hot water control node must be specified (same as the hot water coil inlet node) as well as maximum and minimum possible hot water volumetric flow rates. If there is a cooling demand from the zone, the hot water coil is off and the chilled water flow through the cooling coil is throttled to meet the load. The cooling coil control node must be specified (same as the cooling coil inlet node) and the maximum and minimum chilled water volumetric flow rates must be given. Finally both heating and cooling require a convergence tolerance, which is the tolerance denoting how closely the fan coil unit will meet the heating or cooling load. The tolerance is always relative to the zone load.

Overall, control of the unit must consider the outdoor air for continuouesly running and cycling fans. For cycling fan operating mode, the outdoor air mass rate is capped by the actual supply air flow rate if the former is greater than the latter; otherwise, uses the amount calculated by the outdoor air control. Here is a more detailed description of the overall unit control:

**OFF:** Unit is schedule off or there is no load on it. All flow rates are set to zero and the temperatures are set to zone conditions (except for the outdoor air inlet). Outdoor air requirements will not override this condition.

**HEATING/NO COIL/VARIABLE PERCENT:** The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and variable percent outdoor air control type has been specified. In this case, the variable percent outdoor air controls what happens with the outdoor air. If the outside temperature is greater than the return temperature, then the outdoor air is set to the maximum as defined by the user input. If the outdoor air temperature is less than the return temperature from the zone, then the outdoor air is set to the minimum outdoor air flow rate as defined by the user. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.

**HEATING/NO COIL/FIXED TEMPERATURE:** The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate.

**HEATING/NO COIL/FIXED AMOUNT:** The unit is on, there is a heating load, no heating coil is present or it has been scheduled off, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.

**HEATING/WITH COIL/VARIABLE PERCENT:** The unit is on, there is a heating load, and variable percent control is specified. The outdoor air fraction is set to the minimum outdoor air fraction (schedule based), and the heating coil is activated. The heating coil attempts to meet the remaining load on the zone being served by the unit ventilator.

**HEATING/WITH COIL/FIXED AMOUNT:** The unit is on, there is a heating load, a heating coil is present and is scheduled on, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. The heating coil then attempts to meet any remaining zone heating load.

**COOLING/NO COIL/VARIABLE PERCENT:** The unit is on, there is a cooling load, no coil is present or it has been scheduled off, and variable percent outdoor air control type has been specified. In this case, the variable percent outdoor air controls what happens with the outdoor air. If the outside temperature is greater than the return temperature, then the outdoor air is set to the minimum as defined by the user input. If the outdoor air temperature is less than the return temperature from the zone, then the outdoor air is set to the maximum outdoor air flow rate as defined by the user. This may be somewhat simplistic in that it could result in overcooling of the space. However, since a temperature goal was not established, this is the best that can be done by the simulation. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.

**COOLING/NO COIL/FIXED TEMPERATURE:** The unit is on, there is a cooling load, no cooling coil is present or it has been scheduled off, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate in the same fashion as the variable percent outdoor air control.

**COOLING/NO COIL/FIXED AMOUNT:** The unit is on, there is a cooling load, no cooling coil is present or it has been scheduled off, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. Since a coil is not present to further condition the supply air, the zone simply receives whatever temperature air results from the outdoor air controls.

**COOLING/WITH COIL/VARIABLE PERCENT:** The unit is on, there is a cooling load, a coil is present and is scheduled on, and variable percent outdoor air control type has been specified. In this case, the percentage of outdoor air is set to the minimum flow outdoor air flow rate. The coil then attempts to meet any remaining zone load.

**COOLING/WITH COIL/FIXED TEMPERATURE:** The unit is on, there is a cooling load, a cooling coil is present and is scheduled on, and fixed temperature has been specified. The unit ventilator tries to use outdoor air as best as possible to meet the temperature goal. If it cannot meet this goal because the temperature goal is not between the zone return temperature and the outdoor air temperature, then the unit ventilator will either use the maximum or minimum outdoor air flow rate in the same fashion as the fixed temperature outdoor air control for the “no coil” conditions. The cooling coil then attempts to meet any remaining zone load.

**COOLING/WITH COIL/FIXED AMOUNT:** The unit is on, there is a cooling load, a cooling coil is present and is scheduled on, and fixed amount control has been specified. The unit ventilator fixes the outdoor air flow rate as defined by the user and sets the maximum and minimum outdoor air flow rate to be equal in order to avoid the variation of outdoor air flow rate between the maximum and minimum values. The cooling coil then attempts to meet any remaining zone cooling load.

Note: the unit ventilator controls are strictly temperature based and do not factor humidity into the equation (not an enthalpy economy cycle but rather a simple return air economy cycle). In addition, temperature predictions are not strict energy balances here in the control routine though in the mixing routine an energy balance is preserved.

### Variable Refrigerant Flow Terminal Unit

Variable refrigerant flow zone terminal units are used exclusively with variable refrigerant flow (VRF) air conditioning systems (ref: AirConditioner:VariableRefrigerantFlow and ZoneTerminalUnitList). The terminal units operate to satisfy a heating or cooling load in a zone based on a zone thermostat temperature set point. A direct-expansion (DX) cooling and/or DX heating coil is specified depending on the operating mode required. Outdoor ventilation air is modeled with the use of an outside air mixer object. Outside air may be provided to the zone only when the coil is operating or can be supplied continuously even when the coil is not operating. A supply air fan is also required and can be modeled as either draw through as shown in the figure below or as blow through where the fan inlet node would be connected to the outside air mixer mixed air node. If an outside air mixer is not used, the fan inlet node would be connected to the zone exhaust node.

![](EngineeringReference/media/image7369.png)

Figure 325. Zone Terminal Unit Schematic

#### Overview

As described previously, the terminal units operate to satisfy a heating or cooling load in a zone based on a zone thermostat temperature set point (Zone Control:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet the zone thermostat set points, excluding any impacts from zone terminal unit operation.

Terminal unit performance is then modeled with all heating/cooling coils off but the supply air fan operates as specified by the user. If the zone air heat balance plus the impact of terminal unit operation with coils off results in no requirement for heating or cooling by the terminal unit coils, or if the terminal unit is scheduled off (via its availability schedule), then the terminal unit coils do not operate and the terminal unit’s part-load ratio output variable is set to 0. If the model determines that cooling or heating is required and the terminal unit is scheduled to operate, the model calculates the part-load ratio of the cooling and heating coils in order to meet the thermostat set point temperature.

The following sections describe the performance calculations for cooling-mode and heating-mode.

#### Model Description

Zone terminal units meet a zone load as determined by a zone thermostat. The DX coils within a zone terminal unit will operate to meet a sensible zone load and all terminal units are controlled to either meet a zone sensible cooling load or a zone sensible heating load. This model does not provide for simultaneous cooling and heating.

Given a zone load, the model calculates the part-load ratio of the terminal unit such that the terminal unit’s “net” sensible capacity is equal to the zone load (if sufficient capacity is available). If it is determined that the part-load ratio of the zone terminal unit will be equal to 1, the DX cooling coil’s capacity is calculated in the same manner as described for single-speed DX cooling coils (ref: Coil:Cooling:DX:SingleSpeed). When it is determined that the part-load ratio of the zone terminal unit will be less than 1, the DX cooling coil’s capacity will be modulated through a reduction in refrigerant flow rate and an iterative solution technique will be used to calculate the performance of the DX cooling coil. For DX heating coils, capacity is calculated in the same manner as described for single-speed DX heating coils (ref: Coil:Heating:DX:SingleSpeed).

The “net” sensible full load cooling capacity is then compared to the zone sensible load. If the “net” sensible full load capacity is less than or equal to the absolute value of the zone sensible load, the DX coil operates at the *maximum* available capacity and, as a result, the zone air heat balance adjusts the zone air temperature. If the “net” sensible full load capacity is greater than the absolute value of the zone sensible load, an iterative solution technique is used to determine the total capacity required to meet the zone sensible load. This iteration loop entails successive modeling of DX coil performance and the loop iterates on the required total capacity until the operating “net” sensible capacity is equal to the zone sensible load.

#### Average Air Flow Calculations

The variable refrigerant flow (VRF) terminal unit operates based on user-specified (or autosized) air flow rates. The VRF terminal unit’s supply air flow rate during cooling operation may be different than the supply air flow rate during heating operation. In addition, the supply air flow rate when no cooling or heating is required but the supply air fan remains ON can be different than the air flow rates when cooling or heating is required. The outside air flow rates can likewise be different in these various operating modes. The model takes these different flow rates into account when modeling the terminal unit, and the average air flow rate for each simulation time step is reported on the inlet/outlet air nodes of the various VRF terminal unit components in proportion to the calculated cycling ratio of the heat pump condenser. If the compressor does not cycle for a specific simulation time step then the heating or cooling air flow rate as specified by the user is assumed for the entire time step.

The average supply air and outdoor air mass flow rates through the terminal unit for the HVAC simulation time step are calculated based on the cycling ratio of the heat pump condenser as follows:

<div>\[\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\, = \,\,\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\left( {CyclingRatio} \right) + \mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\left( {1 - CyclingRatio} \right)\]</div>

<div>\[\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}} = \,\,\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\left( {CyclingRatio} \right) + \mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\left( {1 - CyclingRatio} \right)\]</div>

where:

<div img="image7372.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>      = average supply air mass flow rate during the time step, kg/s

<div img="image7373.txt">\(\mathop m\limits^ \bullet  {\,_{SA,coil\,\,on}}\)</div>   = supply air mass flow rate when the coil is ON, kg/s

*CyclingRatio* = cycling ratio of the heat pump condenser (heating or cooling)

<div img="image7374.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,coil\,\,off}}\)</div>  = supply air mass flow rate when the coil is OFF, kg/s

<div img="image7375.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,avg\,\,}}\)</div>    = average outside air mass flow rate during the time step, kg/s

<div img="image7376.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,on}}\)</div>  = average outside air mass flow rate when the coil is ON, kg/s

<div img="image7377.txt">\(\mathop m\limits^ \bullet  {\,_{OA,\,\,coil\,\,off}}\)</div>  = average outside air mass flow rate when the coil is OFF, kg/s

The supply air and outside air flow rates when the DX cooling coil or the DX heating coil is ON are specified by the user (i.e., supply air volumetric flow rate during cooling operation, supply air volumetric flow rate during heating operation, outside air volumetric air flow rate during cooling operation, and outside air volumetric air flow rate during heating operation) and are converted from volumetric to mass flow rate. If the user has specified cycling fan/cycling coil operation (i.e. supply air fan operating mode schedule value is equal to 0), then the supply air and outside air mass flow rates when the coil is OFF are zero. If the user has specified constant fan/cycling coil operation (i.e. supply air fan operating mode schedule value is greater than 0), then the user-defined air flow rates when no cooling or heating is needed are used when the coil is OFF.

There is one special case. If the supply air fan operating mode schedule value specifies constant fan operation and the user also specifies that the supply air volumetric flow rate when no cooling or heating is needed is zero (or field is left blank), then the model assumes that the supply air and outside air mass flow rates when the coil is OFF are equal to the corresponding air mass flow rates when the cooling or heating coil was last operating (ON).

#### Calculation of Outlet Air Conditions

When the supply air fan cycles on and off with the terminal unit coils (AUTO fan), the calculated outlet air conditions (temperature, humidity ratio, and enthalpy) from the DX heating coil or the DX cooling coil at full-load (steady-state) operation are reported on the appropriate coil outlet air node. The air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the cycling ratio of the coil (see Average Air Flow Calculations above).

When the supply air fan operates continuously while the terminal unit coils cycle on and off (fan ON), the air mass flow rate reported on the air nodes is the average air mass flow rate proportional to the cycling ratio of the coil (see Average Air Flow Calculations above). Since the air flow rate can be different when the coil is ON compared to when the coil is OFF, then the average outlet air conditions from the DX heating coil or the DX cooling coil are reported on the appropriate coil outlet air node.

#### Calculation of Zone Heating and Cooling Rates

At the end of each HVAC simulation time step, this compound object reports the heating or cooling rate and energy delivered to the zone. In terms of thermal energy delivered to the zone, the sensible, latent and total energy transfer rate to the zone is calculated as follows:

<div>\[{\mathop Q\limits^ \bullet_{Total}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right)\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\,\,} \right){\left( {{h_{out,\,avg}} - {h_{zone\,\,air}}} \right)_{HRmin}}\]</div>

<div>\[{\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}} - {\mathop Q\limits^ \bullet_{Sensible}}\]</div>

where:

<sub><div img="image7381.txt">\({\dot Q_{Total}}\)</div>                 </sub> = total energy transfer rate to the zone, W

<sub><div img="image7382.txt">\({\dot Q_{Sensible}}\)</div>            </sub> = sensible energy transfer rate to the zone, W

<sub><div img="image7383.txt">\({\dot Q_{Latent}}\)</div>             </sub> = latent energy transfer rate to the zone, W

<div img="image7384.txt">\(\mathop m\limits^ \bullet  {\,_{SA,\,\,avg}}\)</div>= average mass flow rate of the supply air stream, kg/s

*h<sub>out,avg</sub>*          = enthalpy of the air being supplied to the zone, J/kg

The terminal unit’s energy transfer rate is used by the program in the zone air heat balance to determine the final zone air conditions. If the terminal unit is capable of meeting the zone thermostat set point temperature, then these report variables are indicative of the zone loads and may be compared directly to the report variables for predicted zone loads (ref: Output:Variable, e.g., Zone Predicted Sensible Load to Setpoint Heat Transfer Rate).

Since each of these energy transfer rates can be calculated as positive or negative values, individual reporting variables are established for cooling and heating and only positive values are reported. The following calculations are representative of what is done for each of the energy transfer rates:

IF (<div img="image7385.txt">\({\dot Q_{Total}}\)</div>* &lt; 0.0 )* THEN

      <div img="image7386.txt">\({\dot Q_{TotalCooling}}\)</div> =  ABS (<div img="image7387.txt">\({\dot Q_{Total}}\)</div>)

      <div img="image7388.txt">\({\dot Q_{TotalHeating}}\)</div><sub> </sub> =  *0.0*

ELSE

      <div img="image7389.txt">\({\dot Q_{TotalCooling}}\)</div><sub> </sub> =  *0.0*

      <div img="image7390.txt">\({\dot Q_{TotalHeating}}\)</div><sub> </sub> =  <div img="image7391.txt">\({\dot Q_{Total}}\)</div>

ENDIF

where:

<sub><div img="image7392.txt">\({\dot Q_{TotalCooling}}\)</div>    </sub> = output variable ‘Zone VRF Air Terminal Total Cooling Rate, W’

<sub><div img="image7393.txt">\({\dot Q_{TotalHeating}}\)</div>    </sub> = output variable ‘Zone VRF Air Terminal Total Heating Rate, W’

In addition to heating and cooling rates, the heating and cooling energy supplied to the zone is also calculated for the time step being reported. The following example for total zone cooling energy is representative of what is done for the sensible and latent energy as well as the heating counterparts.

<div>\[{Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.\]</div>

where:

<sub><div img="image7395.txt">\({\dot Q_{TotalCooling}}\)</div>      </sub> = output variable ‘Zone VRF Air Terminal Total Cooling Energy, J’

*TimeStepSys* = HVAC system simulation time step, hr

### Ventilated Slab

#### Model Overview

The input object ZoneHVAC:VentilatedSlab provides a model for ventilated slab systems that in general use outdoor air to “precool” slabs with colder nighttime air. This method of precooling the thermal mass of a space can be very effective when nighttime temperatures are low and the mass of the system is high enough to provide a significant amount of cooling potential during the day to counteract internal heat gains within a zone. Nearly all ventilated slabs are simple systems such as that shown in the right side of Figure 326. The fan is shown in a blow through position, but the model will allow either a blow or draw through configuration.

![Slide1](EngineeringReference/media/image7396.png)

Figure 326. Basic System for the Ventilated Slab Module

It should be noted that in Figure 326 the use of “unit ventilator” and “low temperature radiant system” do not imply that the user must also specify these elements in the input file. The ventilated slab model combines aspects of these two existing EnergyPlus features into a single model that the user specifies through the input shown in the Input/Output Reference.

The ventilated slab system has been implemented in a fashion that is similar to the “unit ventilator” system in EnergyPlus. The unit ventilator is a system that allows the user to bring in outdoor air (ventilation) that may or may not be tempered with a heating or cooling coil as shown the left side of Figure 326. The air can be delivered to the slab only (Figure 327), to the slab then to the space(Figure 328), and to several slabs in different areas in series (Figure 329). The model essentially combines the functionality of the low temperature radiant system (using air as a transport medium rather than water) and the unit ventilator. In some cases, the system may not meet all the zone heating and cooling load because it is operated not by setpoint of the zone but control temperature range and coil outlet air temperature set by user input.**Note that no coils are shown in Figure 329 for diagram simplicity but the implementation of the system shown in Figure 329 includes coils as in Figure 327 and Figure 328.

![Slide2](EngineeringReference/media/image7397.png)

Figure 327. Model with Air Delivered to Slab. (Slab Only Mode)

![Slide3](EngineeringReference/media/image7398.png)

Figure 328. Zone Supply Model using Ventilated Slab (Slab and Zone mode)

![Slide4](EngineeringReference/media/image7399.png)

Figure 329. Multiple Slabs model with Several Zones (Series Slabs Mode)

#### Connections to the Heat Balances

The ventilated slab systems shown in the above diagrams connect or will connect to the various EnergyPlus heat balance equations in a variety of ways. All of the systems send outside or conditioned air through a slab or building element. This portion of the system acts in a fashion that is identical to the low temperature radiant systems. These surfaces that have the air being blown through them will impact the zone and air heat balances through the normal surface heat balances that interact with this surface. The ventilated slab will participate in the surface heat balances by exchanging radiation with other surfaces in the zone and in the air heat balances via convection to the zone air. So, the ventilated slab is handled identically to the low temperature radiant systems with respect to the zone and air heat balances. This information is valid for all three of the systems shown in the figures above.

Figure 328 shows that the air, instead of being circulated through the slab and then sent back to the ventilation portion of the system, gets circulated through the space after it gets sent through the slab. When this system is selected in EnergyPlus, it will have an additional impact on the zone air heat balance because air will be introduced into the space at conditions different than the zone air. Thus, it will have an energy impact on the air directly through the circulation of air from the slab to the zone and then back to the ventilated slab system. It will still have an impact on the slab surface convection and radiation as with the other systems.

For more information on the impact on the zone and air heat balances by the ventilated slab system, please consult the low temperature radiant system documentation and the EnergyPlus code.

### CoolTower

#### Overview

The Cool Tower (object ZoneCoolTower:Shower) is available for modeling a cooltower (which is sometimes referred to as s wind tower or a shower cooling tower) which is a component that is intended to model a passive downdraught evaporative cooling (PDEC) that is designed to capture the wind at the top of a tower and cool the outdoor air using water evaporation before delivering it to a space. The air flow in these systems is natural as the evaporation process increases the density of the air causing it to fall through the tower and into the space without the aid of a fan. A cooltower typically consists of a water spray or an evaporative pad, a shaft, and a water tank or reservoir. Wind catchers to improve the wind-driven performance at the top of the tower are optional. Water is pumped over an evaporative device by water pump which is the only component consumed power for this system. This water cools and humidifies incoming air and then the cool, dense air naturally falls down through shaft and leaves through large openings at the bottom of cooltowers.

The shower cooling tower shown in figure below is controlled by a schedule and the specification of maximum water flow rate and volume flow rate as well as minimum indoor temperature. The actual flow rate of water and air can be controlled as users specify the fractions of water loss and flow schedule. The required input fields include effective tower height and exit area to obtain the temperature and flow rate of the air exiting the tower. A schedule and rated power for the water pump are also required to determine the power consumed. The component typically has a stand-alone water system that is not added to the water consumption from mains. However, users are required to specify the water source through an optional field, the name of water supply storage tank, in case any water comes from a water main.

![cooltower config](EngineeringReference/media/image7400.svg)

Figure 330. Typical Cooltower Configuration

The cooltower model employing a model of the inertial shower cooling tower is intended to establish the actual mass flow rate of the air that leaves the cooltower and the evaporation rate consumed during the processes within the cooltower. Like infiltration, ventilation, and earth tubes, the air is assumed to be immediately mixed with the zone air. The determination of simultaneous heat and mass transfer that occurs during natural evaporative cooling in cooltower is complicated. Therefore, some assumptions have been made to obtain the conditions of the air and water. All cooltowers are executed at the start of each time step called by HVAC manager, and the conditions of air temperature and humidity ratio in the zone will be corrected with any other air that enters the zone.

All temperatures in the following descriptions are in degrees C, mass flow rates are in kg/s, and volume flow rates are in m3/s.

#### Model Description

The user must input the required information according to the Input Output Reference Manual (ref: ZoneCoolTower:Shower). The cooltower model requires a unique identifying name, an availability schedule, and the name of the zone being served. The schedule name must refer to a valid schedule type (range 0-1) and contain values of fractional cooltower operation as well as water pump operation. For the determination of the exit temperature and actual air volume flow rate, four additional inputs are required: effective tower height, exit area, fraction of flow schedule, and fraction of water loss. These define the conditions of the exit air, obtaining the conditions of outdoor air from the weather data and thus allow EnergyPlus to correct both the temperature and humidity level in the zone. The power consumed by the water pump can be directly determined by the schedule and rated power that the user inputs. The component is also controlled by the specification of minimum indoor temperature, maximum volume flow rate, and maximum water flow rate. These allow the model to prevent overcooling the zone or overestimation of the air volume flow rate. In addition, the user must input a flow control type according to the information that the user is able to obtain.

#### Simulation and Control

The cooltower model first determines the temperature and volume flow rate of the exit air.  Both parameters can be directly determined in case of water flow schedule control when the water flow rate is known. With the outdoor temperatures obtained from weather data, the exit air temperature (*T<sub>out</sub>)* can be directly determined as functions of outdoor dry bulb temperature (DB), outdoor wet bulb temperature (WB), effective tower height (*H*) and water flow rate (WF) in l/min by using following equation.

<div>\[{T_{out}} = DB - (DB - WB)(1 - \exp ( - 0.8H))(1 - \exp ( - 0.15WF)\]</div>

The volume flow rate of the exit air (Q) can also be directly obtained as functions of water flow rate and effective tower height from the following equation.

<div>\[Q = 0.0125WF \cdot {H^{0.5}}\]</div>

In case of that the calculated air volume flow rate is greater than maximum air volume flow rate in this control, which leads to overestimation of actual volume flow rate of the exit air, the calculated air volume flow rate is replaced with the maximum.

For the simulation of wind-driven flow control where the water flow rate is unknown, the model determines velocity of the outlet air (*V<sub>out</sub>*) as functions of effective tower height and wind speed of outdoor air (WS) as

<div>\[{V_{out}} = 0.7{H^{0.5}} + 0.47(WS - 1)\]</div>

The air volume flow rate (*Q*) is then calculated by

<div>\[{Q_{estimate}} = A \cdot {V_{out}}\]</div>

where *A* is opening area at the bottom of cooltower.

Substituting the air flow rate to the previous equation for *Q,* water flow rate is obtained as

<div>\[WF = \frac{Q}{{0.0125 \cdot {H^{0.5}}}}\]</div>

Once water flow rate is determined, the model checks the limit of water flow rate that the user inputs, so that the model prevents overestimation of actual volume flow rate of the exit air. If the calculated water flow rate is greater than the maximum water flow rate, the maximum will be chosen. The model also replaces the calculated air volume flow rate with the maximum volume flow rate from the user input when the calculated is greater than the maximum. Then, the model calculates the air volume flow rate and exit temperature using the previous equation for *Q* and *T<sub>out</sub>*.

This cooltower model allows the user to specify water loss due to drift or blow down and the loss of air flow (example: a cooltower which delivers air to both the interior and exterior of the building). If the user inputs the fraction of water loss or flow schedule that means some amount of the air actually goes to outside, the fractional values will be applied to previously calculated ones so that the model calculates both actual water flow rate (*WF<sub>actual</sub>*) and air volume flow rate (*Q<sub>actual</sub>*) as follows:

<div>\[W{F_{actual}} = WF(1.0 + Fraction)\]</div>

<div>\[{Q_{actual}} = Q(1.0 - Fraction)\]</div>

The model then determines the exit humidity ratio (<div img="image7408.txt">\({\omega_{out}}\)</div>) from the relation of mass balances below.

<div>\[{\omega_{in}}({\dot m_{air}} + {\dot m_{water}}) = {\omega_{out}} \cdot {\dot m_{air}}\]</div>

In this case, actual mass flow rate at the inlet and outlet of cooltower cannot be correctly calculated with limited information. Thus, the model estimates initial conditions of the air based on the outdoor temperatures, the calculated exit air temperature, enthalpy of outdoor air (*H<sub>in</sub>*) and outdoor barometric pressure (P). Assuming no enthalpy changes and pressure drops between inlet air and the initialized air, the humidity ratio and mass flow of the initialized air can be obtained by using EnergyPlus psychrometric functions and the following equation.

<div>\[{\omega_{in}} = PsyWRnTdbTwbPb({T_{d{b_{in}}}},{T_{w{b_{in}}}},P)\]</div>

<div>\[{\omega_{initial}} = PsyWRnTdbH({T_{out}},{H_{in}},P)\]</div>

<div>\[{\rho_{initial}}_{_{air}} = PsyRhoAirFnPbTdbW({T_{out}},{\omega_{initial}},P)\]</div>

<div>\[{\dot m_{air}} = {\rho_{initia{l_{air}}}} \cdot {Q_{actual}}\]</div>

where <div img="image7414.txt">\({\omega_{initial}}\)</div>and <div img="image7415.txt">\({\rho_{initial}}\)</div> are the humidity ratio and air density of the initialized air and <div img="image7416.txt">\({\omega_{in}}\)</div>is the humidity ratio of outdoor air.

Therefore, the humidity ratio of exit air, <div img="image7417.txt">\({\omega_{out}}\)</div>, is

<div>\[{\omega_{out}} = \frac{{{\omega_{in}}({{\dot m}_{air}} + {{\dot m}_{water}})}}{{{{\dot m}_{air}}}}\]</div>

Once the humidity ratio at the exit is determined, the model can obtain the actual density (<div img="image7419.txt">\({\rho_{air}}\)</div>), specific heat (<div img="image7420.txt">\({c_p}_{,air}\)</div>), and mass flow rate (<div img="image7421.txt">\({\dot m_{cooltower}}\)</div>) of the air leaving cooltower by using EnergyPlus psychrometric function and following equation.

<div>\[{c_p}_{,air} = PsyCpAirFnWtdb({\omega_{out}},{T_{out}})\]</div>

<div>\[{\rho_{air}} = PsyRhoAirFnPbTdbW({T_{out}},{\omega_{out}},P)\]</div>

<div>\[{\dot m_{cooltower}} = {\rho_{air}} \cdot {Q_{actual}}\]</div>

Assuming that the water temperature equals to outdoor wet bulb temperature, the model eventually determines density of the water and evaporation rate as bellows.

<div>\[{\rho_{water}} = RhoH2O({T_{w{b_{in}}}})\]</div>

<div>\[{Q_{water}} = \frac{{{{\dot m}_a}({\omega_{out}} - {\omega_{in}})}}{{{\rho_{water}}}}\]</div>

### Earthtube

The earth tube model (input object ZoneEarthtube) provides a simple earth tube model that uses a complex ground heat transfer model to establish the temperature of the soil at the depth of the earth tube.  The following information defines the basis for the model including the assumptions and mathematical equations.  It supplements the information for the ZoneEarthtube input object given in the Input/Output Reference for EnergyPlus.

n Input Requirement

Pipe : Pipe radius(m), Pipe thickness(m), Pipe length(m)

Distance between the pipe outer surface and undisturbed soil (m),

Pipe thermal conductivity (W/m-C),

Air velocity inside pipe(m/s), Depth of the radial center of pipe below ground (m)

Soil : Soil density(kg/m<sup>3</sup>), Soil specific heat(J/kg°C),

Soil thermal Conductivity(W/m°C), Absorption coefficient,

Fraction of evaporation rate

n Assumption(s)

n Convection flow inside the pipe is hydrodynamically and thermally developed.

n Soil temperature in the pipe vicinity is uniform after the particular distance from the center of the pipe(thickness of the annulus), so that pipe surface temperature is uniform after the distance ‘r’ from the center of the pipe, where ‘r’is the pipe radius.

n The temperature profile in the pipe vicinity is not affected by the presence of the pipe, so that pipe surface temperature is uniform at axial direction.

n The soil surrounding the pipe has homogeneous thermal conductivity.

n Pipe has uniform cross section area at axial direction.

Wind velocity (m/s), u, is the annual average value. This is calculated from EnergyPlus weather data by averaging individual wind velocity values of the whole year. The convective heat transfer coefficient at the soil surface (W/m<sup>2</sup>°C), *h<sub>s</sub>*, is function of wind speed u. According to McAdams(1954) *h<sub>s</sub>* can be approximated by the following correlation (Krarti, 1995).

<div>\[{h_s} = 5.7 + 3.8u\]</div>

In case of *h<sub>e</sub>* and *h<sub>r</sub>*, they can be determined by the following equations.

<div>\[{h_e} = {h_s}\left( {1 + 0.0168af} \right)\]</div>

<div>\[{h_r} = {h_s}\left( {1 + 0.0168a{r_a}f} \right)\]</div>

with a = 103 Pa/°C.

Average air temperature (°C), *T<sub>ma</sub>*, is also calculated from EnergyPlus weather data by averaging individual air temperature values of the whole year.

The appropriate value of hemispherical emittance of the ground surface, *ε,* is 0.93~0.96. Radiation constant (W/m<sup>2</sup>), *ΔR,* depends on soil radiative properties, air relative humidity, and effective sky temperature. An appropriate value of *ΔR* according to Krarti (1995) is 63 W/m<sup>2</sup>.

The absorption coefficient, *β*, depends on the soil absorptance and shading condition. The coefficient *β* is approximately equal to one minus the soil surface albedo. Albedo depends on soil cover and moisture content. Albedo=0.1 corresponds to wet soils, albedo=0.2 to moderate soils, and albedo=0.3 to dry soils.

Average solar radiation (W/m<sup>2</sup>), *S<sub>m</sub>*, is determined from EnergyPlus weather data by averaging individual global horizontal solar radiation values of the whole year.

The fraction of evaporation rate, *f*, also depends mainly on the soil cover and the soil moisture level. Based on the results reported by Penman, it is recommended to estimate the fraction f as follows. For bare soil, *f* is directly proportional to soil moisture content. For instance, f=1 corresponds to saturated soils, f=0.6~0.8 to wet soils, f=0.4~0.5 to moist soils, f=0.1~0.2 to arid soils. For dry soils, f = 0, since no evaporation occurs. For covered soils, the fraction f is obtained by multiplying 0.7 by the value of f for bare soil depending on the soil moisture content (Krarti, 1995).

Relative humidity, *r<sub>a</sub>*, is also calculated from EnergyPlus weather data by averaging individual relative humidity values of the whole year.

The soil thermal diffusivity (m<sup>2</sup>/s), *α<sub>s</sub>*, and conductivity (W/m°C), *k<sub>s</sub>*, varies with the density and moisture content. According to the 1991 ASHRAE Handbook of HVAC Applications (Table 4, pp. 11.4), the following values are recommended under different conditions.

<table class="table table-striped">






<tr>
<td>Soil condition</td>
<td>k<sub>s</sub> (W/m°C)</td>
<td>α<sub>s</sub> x 10<sup>-7</sup> (m<sup>2</sup>/s)</td>
</tr>
<tr>
<td>Heavy soil, saturated</td>
<td>2.42</td>
<td>9.04</td>
</tr>
<tr>
<td>Heavy soil, damp solid masonry</td>
<td>1.30</td>
<td>6.45</td>
</tr>
<tr>
<td>Heavy soil, dry</td>
<td>0.865</td>
<td>5.16</td>
</tr>
<tr>
<td>Light soil, damp</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Light soil, dry</td>
<td>0.346</td>
<td>2.80</td>
</tr>

</table>



Annual angular frequency, *w*, is equal to 1.992 x 10<sup>-7</sup>rad/s, and dampening depth (m), D, is calculated from the following equation:

<div>\[D = \sqrt {\frac{{2{\alpha_s}}}{w}} \]</div>

The value of δ is evaluated as follows.

<div>\[\delta  = \frac{{1 + i}}{D}\]</div>

Amplitude of the air temperature (°C), *T<sub>va</sub>*, can be evaluated from EnergyPlus weather data by dividing the difference between the maximum and minimum air temperature value of the whole year by two. Similarly, amplitude of the solar radiation (W/m<sup>2</sup>), *S<sub>v</sub>*, can also be determined from weather data by dividing the difference between the maximum and minimum solar radiation value of the whole year by two.

Phase angle between the insolation and the air temperature (rad), *φ<sub>I</sub>* , is calculated by subtracting insolation phase angle from air temperature phase angle. Phase angle of insolation and air temperature is the point from the beginning of the year at which the insolation and air temperature respectively reaches the minimum value among the whole year.

Phase constant of the air (sec), *t<sub>0a</sub>*, is the time elapsed from the beginning of the year at which the air temperature reaches the minimum value in the year.

By using all the input parameters and variables described above, average soil surface temperature (°C), *T<sub>m</sub>*, amplitude of the soil surface temperature variation (°C), *A<sub>s</sub>*, phase constant of the soil surface (sec), *t<sub>0</sub>*, and phase angle difference between the air and soil surface temperature (rad), *Φ<sub>s</sub>*, can be evaluated as follows <sup>1)</sup>:

<div>\[{T_m} = \frac{1}{{{h_e}}}\left[ {{h_r}{T_{ma}} - \varepsilon \Delta R + \beta {S_m} - 0.0168{h_s}fb\left( {1 - {r_a}} \right)} \right]\]</div>

<div>\[{A_s} = \left\| {\frac{{{h_r}{T_{va}} - \beta {S_v}{e^{i{\phi_I}}}}}{{\left( {{h_e} + \delta {k_s}} \right)}}} \right\|\]</div>

<div>\[{t_0} = {t_{0a}} + \frac{{{\phi_s}}}{w}\]</div>

<div>\[{\phi_s} =  - Arg\left[ {\frac{{{h_r}{T_{va}} - \beta {S_v}{e^{i{\phi_I}}}}}{{\left( {{h_e} + \delta {k_s}} \right)}}} \right]\]</div>

(Note: T<sub>m</sub>, A<sub>s</sub>, and t<sub>0</sub> are calculated by the CalcSoilSurfTemp program and are inputs to EnergyPlus.  The remainder of this section describes what has been implemented in EnergyPlus.)

The symbols ||  || and Arg denote the modulus and the argument of a complex number respectively. In order to calculate *A<sub>s</sub>* and *Φ<sub>s</sub>*, the complex number under consideration can be rearranged as the following form:

<div>\[\begin{array}{l}\frac{{{h_r}{T_{va}} - \beta {S_v}{e^{i{\phi_I}}}}}{{\left( {{h_e} + \delta {k_s}} \right)}} = \\\frac{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)\left( {{h_r}{T_{va}} - \beta {S_v}\cos {\phi_I}} \right) + \frac{{{k_s}}}{D}\left( { - \beta {S_v}\sin {\phi_I}} \right)}}{{{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)}^2} + {{\left( {\frac{{{k_s}}}{D}} \right)}^2}}} + \\i\frac{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)\left( { - \beta {S_v}\sin {\phi_I}} \right) - \frac{{{k_s}}}{D}\left( {{h_r}{T_{va}} - \beta {S_v}\cos {\phi_I}} \right)}}{{{{\left( {{h_e} + \frac{{{k_s}}}{D}} \right)}^2} + {{\left( {\frac{{{k_s}}}{D}} \right)}^2}}}\end{array}\]</div>

Assuming a homogeneous soil of constant thermal diffusivity, the temperature at any depth z and time t can be estimated by the following expression <sup>2)</sup>.

<div>\[{T_{z,t}} = {T_m} - {A_s}\exp \left[ { - z{{\left( {\frac{\pi }{{{\rm{365}}{\alpha_s}}}} \right)}^{1/2}}} \right]\cos \left\{ {\frac{{2\pi }}{{{\rm{365}}}}\left[ {t - {t_0} - \frac{z}{2}{{\left( {\frac{{{\rm{365}}}}{{\pi {\alpha_s}}}} \right)}^{1/2}}} \right]} \right\}\]</div>

In this expression, the unit of time, *t*, and phase constant of the soil surface, *t<sub>0</sub>*, should be converted into days. Similarly, the unit of soil thermal diffusivity, *α<sub>s</sub>*, should also be converted into m<sup>2</sup>/days.

By integrating the expression with respect to depth, the average temperature of a vertical soil profile ranging between depth z<sub>1</sub> and z<sub>2</sub> (°C ) can be determined as follows <sup>2)</sup>.

<div>\[{T_{{z_1},{z_2},t}} = {T_m} + \frac{{{A_s}}}{{\left( {{z_2} - {z_1}} \right)\gamma \sqrt 2 }}\left\{ {{e^{ - \gamma {z_1}}}\cos \left[ {\frac{{2\pi }}{{{\rm{365}}}}\left( {t - {t_0} - {z_1}L - 45.6} \right)} \right] - {e^{ - \gamma {z_2}}}\cos \left[ {\frac{{2\pi }}{{{\rm{365}}}}\left( {t - {t_0} - {z_2}L - 45.6} \right)} \right]} \right\}\]</div>



where,

<div>\[\gamma  = {\left( {\pi /{\rm{365}}{\alpha_s}} \right)^{1/2}}\]</div>

<div>\[L = \frac{1}{2}{\left( {{\rm{365}}/\pi {\alpha_s}} \right)^{1/2}}\]</div>

As the final step with regard to the heat transfer between soil and earth tube system, thermal conductivity of air (W/m°C), *k<sub>air</sub>*, and kinetic viscosity of air (m<sup>2</sup>/s), υ, should calculated first <sup>3)</sup>.

<div>\[{k_{air}} = 0.02442 + ({10^{ - 4}}(0.6992{T_a}))\]</div>

<div>\[\upsilon  = {10^{ - 4}}(0.1335 + 0.000925{T_a})\]</div>

By using the values of thermal conductivity of air, *k<sub>air</sub>*, and kinetic viscosity of air, υ, the convective heat transfer coefficient at the inner pipe surface (W/m<sup>2</sup>°C), *h<sub>c,</sub>* can be evaluated. It is a function of Reynolds number, Re, and Nusselt number, Nu <sup>4)</sup>, where

<div>\[{h_c} = \frac{{Nu{k_{air}}}}{{2{r_1}}}\]</div>

<div>\[Nu = \frac{{({f_a}/2)({\mathop{\rm Re}\nolimits}  - 1000)\Pr }}{{1 + 12.7{{({f_a}/2)}^{1/2}}({{\Pr }^{2/3}} - 1)}}\]</div>

<div>\[{f_a} = {(1.58\ln {\mathop{\rm Re}\nolimits}  - 3.28)^{ - 2}}\]</div>

<div>\[{\mathop{\rm Re}\nolimits}  = \frac{{2{r_1}{V_a}}}{\nu }\]</div>

<div>\[\Pr  = \frac{\nu }{{{\alpha_{air}}}}\]</div>

where *r<sub>1</sub>* is inner pipe radius (m), and *V<sub>a</sub>* is average pipe air velocity (m/s).

After determining the convective heat transfer coefficient, *R<sub>c</sub>*, *R<sub>p</sub>* and *R<sub>s</sub>* are respectively calculated as follows.

<div>\[{R_c} = \frac{1}{{2\pi {r_1}{h_c}}}\]</div>

<div>\[{R_p} = \frac{1}{{2\pi {k_p}}}\ln \frac{{{r_1} + {r_2}}}{{{r_1}}}\]</div>

<div>\[{R_s} = \frac{1}{{2\pi {k_s}}}\ln \frac{{{r_1} + {r_2} + {r_3}}}{{{r_1} + {r_2}}}\]</div>

where *R<sub>c</sub>* is thermal resistance due to convection heat transfer between the air in the pipe and the pipe inner surface (m-C/W), *R<sub>p</sub>* is thermal resistance due to conduction heat transfer between the pipe inner and outer surface (m-C/W), and *R<sub>s</sub>* is thermal resistance due to conduction heat transfer between the pipe outer surface and undisturbed soil (m-C/W). In addition *r<sub>2</sub>* is pipe thickness (m), *r<sub>3</sub>* is distance between the pipe outer surface and undisturbed soil (m), and *L* is pipe length (m).

Finally, the heat transfer between the soil and the air inside the pipe is equal to the amount of heat losses as air flows along the pipe (Jacovides and Mihalakakou, 1995).

<div>\[{U_t}\,\,\left[ {{T_a}(y) - {T_{z,t}}} \right]dy =  - {\dot m_a}{C_a}\left[ {d{T_a}(y)} \right]\]</div>

with

<div>\[{U_t} = \frac{1}{{{R_t}}}\]</div>

<div>\[{R_t} = {R_c} + {R_p} + {R_s}\]</div>

where *U<sub>t</sub>* is overall heat transfer coefficient of the whole earth tube system (W/C-m), *T<sub>a</sub>(y)* is air temperature of the pipe at the distance y from the pipe inlet (°C), and *m<sub>a</sub>* is mass flow rate of ambient air through pipe (kg/s). *C<sub>a</sub>* is specific heat of air (J/kg°C) and *R<sub>t</sub>* is total thermal resistance between pipe air and soil (m-C/W).

Initial condition of inlet air temperature is equal to the ambient air temperature. Outlet air temperature is finally evaluated by solving the heat transfer equation above.

Table 87.  Nomenclature for Earthtube Model

<table class="table table-striped">






<tr>
<td>Variable</td>
<td>Description</td>
<td>Units</td>
</tr>
<tr>
<td>A<sub>s</sub></td>
<td>amplitude of the soil surface temperature variation</td>
<td>(°C)</td>
</tr>
<tr>
<td>C<sub>a</sub></td>
<td>specific heat of air</td>
<td>(J/kg°C)</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>convective heat transfer coefficient at the inner pipe surface</td>
<td>(W/m<sup>2</sup>°C)</td>
</tr>
<tr>
<td>h<sub>s</sub></td>
<td>convective heat transfer coefficient at the soil surface</td>
<td>(W/m<sup>2</sup>°C)</td>
</tr>
<tr>
<td>k<sub>air</sub></td>
<td>thermal conductivity of the air</td>
<td>(W/m°C)</td>
</tr>
<tr>
<td>k<sub>p</sub></td>
<td>pipe thermal conductivity</td>
<td>(W/m°C)</td>
</tr>
<tr>
<td>k<sub>s</sub></td>
<td>soil thermal conductivity</td>
<td>(W/m°C)</td>
</tr>
<tr>
<td>L</td>
<td>pipe length</td>
<td>(m)</td>
</tr>
<tr>
<td>m<sub>a</sub></td>
<td>mass flow rate of ambient air through pipe</td>
<td>(kg/s)</td>
</tr>
<tr>
<td>r<sub>a</sub></td>
<td>relative humidity</td>
<td> </td>
</tr>
<tr>
<td>R<sub>c</sub></td>
<td>thermal resistance due to convection heat transfer between the air in the pipe and the pipe inner surface</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>R<sub>p</sub></td>
<td>thermal resistance due to conduction heat transfer between the pipe inner and outer surface</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>R<sub>s</sub></td>
<td>thermal resistance due to conduction heat transfer between the pipe outer surface and undisturbed soil</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>R<sub>t</sub></td>
<td>total thermal resistance between pipe air and soil</td>
<td>(m-C/W)</td>
</tr>
<tr>
<td>ΔR</td>
<td>radiation constant</td>
<td>(63W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>r<sub>1</sub></td>
<td>inner pipe radius</td>
<td>(m)</td>
</tr>
<tr>
<td>r<sub>2</sub></td>
<td>pipe thickness</td>
<td>(m)</td>
</tr>
<tr>
<td>r<sub>3</sub></td>
<td>distance between the pipe outer surface and undisturbed soil</td>
<td>(m)</td>
</tr>
<tr>
<td>S<sub>m</sub></td>
<td>average solar radiation</td>
<td>(W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>S<sub>v</sub></td>
<td>amplitude of the solar radiation</td>
<td>(W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>t</td>
<td>time elapsed from beginning of calendar year</td>
<td>(days)</td>
</tr>
<tr>
<td>T<sub>a</sub>(y)</td>
<td>air temperature of the pipe at the distance y from the pipe inlet</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>m</sub></td>
<td>average soil surface temperature</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>ma</sub></td>
<td>average air temperature</td>
<td>(°C)</td>
</tr>
<tr>
<td>t<sub>0</sub></td>
<td>phase constant of the soil surface</td>
<td>(sec; days)</td>
</tr>
<tr>
<td>t<sub>0a</sub></td>
<td>phase constant of the air</td>
<td>(sec; days)</td>
</tr>
<tr>
<td>T<sub>va</sub></td>
<td>amplitude of the air temperature</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>z,t</sub></td>
<td>ground temperature at time t and depth z</td>
<td>(°C)</td>
</tr>
<tr>
<td>T<sub>z1,z2,t</sub></td>
<td>soil profile temperature at time t, averaged over depths between z<sub>1</sub> and z<sub>2</sub></td>
<td>(°C)</td>
</tr>
<tr>
<td>u</td>
<td> wind velocity above the ground surface</td>
<td>(m/s)</td>
</tr>
<tr>
<td>U<sub>t</sub></td>
<td>overall heat transfer coefficient of the whole earth tube system</td>
<td>(W/m-C)</td>
</tr>
<tr>
<td>V<sub>a</sub></td>
<td>average pipe air velocity</td>
<td>(m/s)</td>
</tr>
<tr>
<td>z</td>
<td>depth of the radial center of pipe below soil surface</td>
<td>(m)</td>
</tr>
<tr>
<td>z<sub>1</sub></td>
<td>upper bounds of some vertical profile in soil</td>
<td>(m)</td>
</tr>
<tr>
<td>z<sub>2</sub></td>
<td>lower bounds of some vertical profile in soil</td>
<td>(m)</td>
</tr>
<tr>
<td>α<sub>s</sub></td>
<td>soil thermal diffusivity</td>
<td>(m<sup>2</sup>/s; m<sup>2</sup>/days)</td>
</tr>
<tr>
<td>β</td>
<td>soil absorption coefficient (= 1 – soil albedo)</td>
<td> </td>
</tr>
<tr>
<td>ε</td>
<td>hemispherical emittance of the ground surface</td>
<td> </td>
</tr>
<tr>
<td>φ<sub>I</sub></td>
<td>phase angle between the insolation and the air temperature</td>
<td>(rad)</td>
</tr>
<tr>
<td>Φ<sub>s</sub></td>
<td>phase angle difference between the air and soil surface temperature</td>
<td>(rad)</td>
</tr>
<tr>
<td>υ</td>
<td>kinetic viscosity of air</td>
<td>(m<sup>2</sup>/s)</td>
</tr>
<tr>
<td>w</td>
<td>annual angular frequency (=1.992 x 10<sup>-7</sup>rad/s)</td>
<td> </td>
</tr>

</table>

#### References

Krarti M., Lopez-Alonzo C., Claridge D. E. and Kreider J. F. 1995. Analytical model to predict annual soil surface temperature variation. Journal of Solar Energy Engineering 117, 91~99

Labs K. In: Cook J., editor. 1989. Passive cooling. Cambridge Massachusetts, London, England: MIT Press

Al-Ajmi F., Loveday D. L. and Hanby V. I. 2005. The Cooling Potential of Earth-air Heat Exchangers for Domestic Buildings in a Desert Climate, Building and Environment

Necati Ozisik M. 1885. Heat transfer: A basic approach, McGraw-Hill Book Company

Jacovides C. P. and Mihalakakou G. 1995. An Underground Pipe Systems as an Energy Source for Cooling/Heating Purposes. Renewable Energy 6, pp.893~900

### Thermal Chimney Model

The ZoneThermalChimney input object is available for modeling a thermal chimney which is a device that uses stack driven air movement to ventilate spaces within a building. These systems have been used successfully in buildings as small as the size of an outhouse up to large commercial buildings. The air within a thermal chimney is heated naturally using solar energy. The air increases in temperature which causes its density to drop. This drop in density results in a natural vertical movement of air and a local drop in pressure. The drop in pressure is relieved by drawing air from the building interior, and the heat gained within the thermal chimney does not enter the occupied portion of the building. These systems are often used in support of natural ventilation systems. The EnergyPlus model will seek to model the air heat balance effects of the thermal chimney, balance air movements caused by the thermal chimney, and report other appropriate system variables. The new model will be linked into the air heat balance in a fashion similar to the current infiltration and simple ventilation models but will not be linked to an HVAC air loop.  Any flow through the thermal chimney will be accounted for in the air mass balance in the HVAC calculations. However, other sophisticated ventilation strategies can be handled by other existing EnergyPlus components.

n Thermal Chimney Input Requirements

n Distance from the top of thermal chimney to each inlet (m),

n Relative ratio of air flow rates passing through each inlet,

n Width of the absorber wall (m),

n Discharge coefficient,

n Cross sectional area of air channel outlet (m<sup>2</sup>),

n Cross sectional areas of each air channel inlet (m<sup>2</sup>)

n  Assumptions

n Surface temperature of the glass cover is uniformly distributed.

n Surface temperature of the absorber wall is uniformly distributed.

n The inlet temperature of the air channel in the thermal chimney is equal to the room air temperature.

n Resistance to the air flow due to the surface friction is negligible.

n The discharged amount of interior air induced by the thermal chimney is replaced by the outdoor air infiltration.

![Thermal Chimney](EngineeringReference/media/image7454.png)

Figure 331. Basic Composition of Thermal Chimney

Mathematical model currently available for thermal chimneys has the capability to handle the thermal chimney having only one inlet. In other words, it is unlikely that thermal chimneys with multiple inlets due to multiple stories utilizing the common thermal chimney can be mathematically modeled without computational fluid dynamics. Therefore, if the thermal chimney to be modeled has multiple inlets, it will be assumed that it will have only one inlet. For this assumption, the user will be required to specify the relative ratio of air flow rates passing through each inlet to compute the overall length of the thermal chimney (m), *L*, overall room air temperature (K), *T<sub>r</sub>*, and overall cross sectional area of air channel inlet (m<sup>2</sup>), *A<sub>i</sub>*, as follows:

<div>\[L = \frac{{{L_1}{r_1}{E_1} + {L_2}{r_2}{E_2} + {L_3}{r_3}{E_3} +  \cdot  \cdot  \cdot  + {L_n}{r_n}{E_n}}}{{{r_1}{E_1} + {r_2}{E_2} + {r_3}{E_3} +  \cdot  \cdot  \cdot  + {r_n}{E_n}}}\]</div>

<div>\[{T_r} = {T_{r1}}{r_1} + {T_{r2}}{r_2} + {T_{r3}}{r_3} +  \cdot  \cdot  \cdot  + {T_{rn}}{r_n}\]</div>

<div>\[{A_i} = {A_{i1}} + {A_{i2}} + {A_{i3}} +  \cdot  \cdot  \cdot  + {A_{in}}\]</div>

Where, *A<sub>in</sub>* is the cross sectional area of nth air channel inlet (m<sup>2</sup>), *L<sub>n</sub>* is the distance from the top of thermal chimney to nth inlet (m), *E<sub>n</sub>* is the room air specific enthalpy corresponding to nth inlet (J/kg), *r<sub>n</sub>* is the relative ratio of air flow rate passing through nth inlet and *T<sub>rn</sub>* is the room air temperature corresponding to nth inlet (K). Among them, room air specific enthalpy, *E<sub>n</sub>*, and room air temperature corresponding to each inlet, *T<sub>rn</sub>*, are directly calculated inside EnergyPlus. In addition, the relative ratios should meet the following expression:

<div>\[{r_1} + {r_2} + {r_3} +  \cdot  \cdot  \cdot  + {r_n} = 1\]</div>

After merging the multiple inlets into a single inlet condition based on the description above, the following algorithm which is widely used is employed for the modeling of the thermal chimney.

The key output parameter in the thermal chimney model is the enhanced amount of natural ventilation rate caused by the presence of a thermal chimney. In order to determine the enhanced ventilation, the discharge air temperature from a thermal chimney should be calculated, which, in turn, should be computed based on the information on the absorber wall temperature, glass cover temperature and the vertical air temperature distribution within the thermal chimney. Among them, energy balances for the absorber wall and the glass cover are carried out using the existing algorithm currently available in EnergyPlus, which has the similar approach to the Trombe wall. On the other hand, the vertical air temperature distribution and the resultant discharge air temperature of the thermal chimney are computed using the separate thermal chimney algorithm described in the following paragraphs.

Once the glass cover temperature and the absorber wall temperature are computed using the existing modeling algorithm in EnergyPlus, the energy balance for the fluid (air inside the thermal chimney) can be expressed as:

<div>\[{h_{wf}}({T_w} - \overline {{T_f}} ) = {h_{gf}}(\overline {{T_f}}  - {T_g}) + \frac{{\dot m{C_p}}}{w}\frac{{d{T_f}}}{{dx}}\]</div>

Where, *m* is the total mass flow rate of the air (kg/s), *C<sub>p</sub>* is the specific heat of air (J/kg°C), *w* is the width of the absorber wall (m) and *x* is the elemental length of the absorber wall (m).

Since the initial condition of inlet air temperature in this differential equation is equal to the room air temperature (i.e. *x = 0, T<sub>f,i</sub> = T<sub>r</sub>*), the outlet air temperature, *T<sub>fo</sub>*, can be finally evaluated.

Finally, the total air flow rate caused by the thermal chimney (m<sup>3</sup>/s), *Q*, can be evaluated from the following expression [1]:

<div>\[Q = {C_d}{A_o}\sqrt {\frac{{2(\frac{{{T_{fo}} - {T_r}}}{{{T_r}}})gL}}{{{{(1 + {A_r})}^2}}}} \]</div>

<div>\[{A_r} = {A_o}/{A_i}\]</div>

Where, *C<sub>d</sub>* is the discharge coefficient, *A<sub>o</sub>* and *A<sub>i</sub>* is the cross sectional areas of air channel outlet and inlet (m<sup>2</sup>), respectively, *T<sub>fo</sub>* is the outlet air temperature (K), *T<sub>r</sub>* is the room air temperature (K) and *L* is the total length of the thermal chimney (m).

Since multiple inlets are merged into a single inlet in the beginning, the air flow rate passing through each inlet due to the existence of the thermal chimney can be finally determined as follows:

<div img="image7462.txt">\({Q_1} = Q{r_1}\)</div>,    <div img="image7463.txt">\({Q_2} = Q{r_2}\)</div>,    <div img="image7464.txt">\({Q_3} = Q{r_3}\)</div>,    ∙∙∙,    <div img="image7465.txt">\({Q_n} = Q{r_n}\)</div>

Where, *Q<sub>n</sub>* is the air flow rate passing through nth inlet (m<sup>3</sup>/s) and *r<sub>n</sub>* is the relative ratio of air flow rate passing through nth inlet.

The discharged amount of interior air from each zone caused by the presence of the thermal chimney is assumed to be replaced by the outdoor air infiltration.



Table 88. Nomenclature of Thermal Chimney Model

**Model Nomenclature**

Variable

Description

*A<sub>i</sub>*

cross sectional area of air channel inlet (m<sup>2</sup>)

*A<sub>o</sub>*

cross sectional area of air channel outlet (m<sup>2</sup>)

*C<sub>d</sub>*

discharge coefficient

*C<sub>p</sub>*

specific heat of air (J/kg°C)

*E<sub>n</sub>*

room air specific enthalpy corresponding to nth inlet (J/kg)

*g*

acceleration due to gravity (9.8 m/s<sup>2</sup>)

*h<sub>gam</sub>*

convective heat transfer coefficients between the glass and ambient air (W/m<sup>2</sup>°C )

*h<sub>gf</sub>*

convective heat transfer coefficients between the glass and the fluid (W/m<sup>2</sup>°C )

*h<sub>iw</sub>*

convective heat transfer coefficients between absorber wall inner surface and the room air (W/m<sup>2</sup>°C )

*h<sub>wf</sub>*

convective heat transfer coefficients between absorber wall and the fluid (W/m<sup>2</sup>°C)

*h<sub>wind</sub>*

The convective heat transfer coefficient due to the wind (W/m<sup>2</sup>°C )

*H<sub>sr</sub>*

incident solar radiation on vertical surface (W/m<sup>2</sup>)

*k<sub>air</sub>*

thermal conductivity of air (W/m°C)

*L*

total length of the thermal chimney (m)

*M*

mass flow rate of the air (kg/s)

*r<sub>n</sub>*

relative ratio of air flow rate passing through nth inlet

*S<sub>g</sub>*

solar radiation absorbed by the glass cover (W/m<sup>2</sup>)

*S<sub>w</sub>*

solar radiation absorbed by the absorber wall (W/m<sup>2</sup>)

*T<sub>am</sub>*

ambient air temperature (K)

*T<sub>f</sub>*

fluid temperature averaged over the entire length of the thermal chimney (K)

*T<sub>fi</sub>*

inlet air temperature of the thermal chimney (K)

*T<sub>fo</sub>*

outlet air temperature of the thermal chimney (K)

*T<sub>g</sub>*

glass cover temperature (K)

*T<sub>r</sub>*

room air temperature (K)

*T<sub>s</sub>*

surface temperature (K)

*T<sub>w</sub>*

absorber wall temperature (K)

*T<sub>∞</sub>*

fluid temperature (K)

*u*

wind speed (m/s)

*U<sub>w</sub>*

Overall heat transfer coefficient from the room air and the absorber wall (W/m<sup>2</sup>°C)

*w*

width of the absorber wall (m)

*x*

elemental length of the absorber wall (m)

*α<sub>g</sub>*

absorptance of glass cover

*α<sub>w</sub>*

absorptance of absorber wall

*β*

air volumetric coefficient of expansion (K<sup>-1</sup>)

*ε<sub>g</sub>*

emissivity of the glass cover

*σ*

Stefan-Boltzmann constant (5.67x10<sup>-8</sup> W/m<sup>2</sup>K<sup>4</sup>)

*τ*

transmittance of the glass cover

*v*

kinematic viscosity of air (m<sup>2</sup>/s)



#### References

N. K. Bansal, R. Mathur and M. S. Bhandari, Solar Chimney for enhanced Stack Ventilation, Building and Environment, 28, pp.373-377, 1993

K. S. Ong, A Mathematical Model of a Solar Chimney, Renewable Energy, 28, pp.1047-1060, 2003

N. K. Bansal, R. Mathur and M. S. Bhandari, A Study of Solar Chimney Assisted Wind Tower System for Natural Ventilation in Buildings, Building and Environment, 29, pp.495-500, 1994

J. Marti-Herrero and M. R. Heras-Celemin, Dynamic Physical Model for a Solar Chimney, Solar Energy, 81, pp. 614-622, 2007

M. M. Aboulnaga and S. N. Abdrabboh, Improving Night Ventilation into Low-rise Buildings in Hot-arid Climates Exploring a Combined Wall-roof Solar Chimney, Renewable Energy, 19, pp. 47-54, 2000



### Zone Outdoor Air Unit

The zone outdoor air unit (object ZoneHVAC:OutdoorAirUnit) is intended to model systems such as zone make-up air units and dedicated outside air systems.  These components are “zone equipment” meaning that they do not require an air loop but serve a zone directly.  The system is comprised of a supply fan (in either draw through or blow through configuration), an optional exhaust fan, and a variety of components such as heating coils, cooling coils, heat recovery, etc.  The object of the zone outdoor air unit is to bring in additional ventilation air into a zone.  These might be used for high ventilation spaces such as kitchens or laboratories where another system is primarily responsible for space conditioning while the zone outside air unit is primarily responsible for fresh air delivery to the zone.  Most of the information necessary to configure a zone outdoor air unit is contained in the EnergyPlus Input/Output Reference.  A diagram of the zone outdoor air unit is shown below.  As this system is relatively simple and does not contain any unique operating algorithm or equations, the discussion here is limited to the application of the user defined controls and how it relates to the operation of the device.

![](EngineeringReference/media/image7466.png)

Figure 332. Zone Outdoor Air Unit Schematic

### Controls

Three input parameters control the operation of the zone outdoor air unit.  The unit control type has two options: neutral or temperature.  If the temperature control type is selected, the user must also provide a high and low air temperature control schedule.  The algorithm for controlling the zone outdoor air unit is dependent on these parameters which are used as described below.

***Neutral Control.***  If the user selects neutral control, the intent is to provide additional outside air to the zone without imposing any additional thermal load on the zone or any other systems serving the zone.  In other words, the unit will attempt to provide air to the zone at the zone mean air temperature.  Mathematically, this means:

<div>\[{T_{out}} = {T_{MAT}}\]</div>

where:

      T<sub>out</sub> = the outlet temperature of the zone outdoor air unit

      T<sub>MAT</sub> = the mean air temperature of the zone being served by the unit

It should be noted that to avoid excessive iteration that the zone mean air temperature that is used is the mean air temperature from the previous time step.  This will result in a slight lagging that may introduce a slight thermal load, but this should be minimal.

***Temperature Control***.  If the user selects temperature control, the intent is to limit the outlet temperature of the unit for either heating or cooling or both or perhaps to provide unconditioned air to the space.  The algorithm used to determine the outlet temperature of the unit is as follows.  When the outdoor air temperature is at or below the low air temperature control schedule value, the outlet temperature is set to the low air temperature control schedule value and any heating equipment included in the unit description and available will attempt to provide enough heating to produce an outlet temperature equal to the low temperature schedule value.  When the outdoor air temperature is at or above the high air temperature control schedule value, the outlet temperature of the unit is set to the high air temperature control schedule value and any cooling equipment included in the unit description and available will attempt to provide enough cooling to produce an outlet air temperature equal to the high temperature schedule value.  When the outdoor air temperature is between the high and low temperature values, the unit will not provide any conditioning of outdoor air and will simply deliver it to the zone.  Mathematically, this can be summarized as:

<div>\[{T_{out}} = \left\{ {\begin{array}{*{20}{c}}{{T_{high}}\;if\;{T_{oa}} \ge {T_{high}}}\\\{{T_{oa}}\;if\;{T_{low}} < {T_{oa}} < {T_{high}}}\\\{{T_{low}}\;if\;{T_{oa}} \le {T_{low}}}\end{array}} \right.\]</div>

where:

      T<sub>out</sub> = the outlet temperature of the zone outdoor air unit

      T<sub>oa</sub> = the outside air temperature

      T<sub>high</sub> = the high control air temperature schedule value

      T<sub>low</sub> = the low control air temperature schedule value

If the user wishes to provide “unconditioned” air all of the time, the high and low control temperature values can be set very high and very low, respectively, to always force the unit to provide unconditioned air.  The same effect can also be realized by not specifying any conditioning components (such as coils) in the unit.  The user can also limit the device to cooling only by specifying a low control temperature schedule with extremely low values.  Conversely, the user can limit the device to heating only by specifying a high control temperature schedule with extremely high values.  The user can also limit the equipment specified as part of the device to either cooling or heating components to get similar effects.  In essence, the temperature control provides a variety of options in a single control type through the use of the high and low control temperature schedules.

### Zone Exhaust Fan

The zone exhaust fan (Fan:ZoneExhaust) is a simple model to account for the fan electric energy use and impact on central air handlers from bathroom and hood exhaust.  Because the fan only extracts air from the zone, it doesn’t directly impact the zone itself.

The fan flow rate is either constant or variable depending on if the user input a flow fraction modifier schedule.   The value entered for maximum volume flow rate is converted to a design mass flow rate using standard (altitude-adjusted) density and used as the design flow rate.  If a flow fraction schedule is used, then its values, <div img="image7469.txt">\({f_{Fract}}\)</div>, are multiplied by the design flow rate to obtain the current mass flow.

<div>\[{\dot m_{Des}} = {\dot V_{Max}}{\rho_{air,std}}\]</div>

<div>\[\dot m = {f_{Fract}}{\dot m_{Des}}\]</div>

The exhaust fan model is similar to, but simpler than, the models used for air system fans.  The electric power calculation is simplified and uses a constant overall efficiency.  All of the fan power is added to the air stream.

<div>\[{\dot Q_{fan}} = \frac{{\dot m{\rm{}}\Delta P}}{{{e_{tot}}{\rho_{air}}}}\]</div>

<div>\[{h_{out}} = {h_{in}} + \frac{{{{\dot Q}_{fan}}}}{{\dot m}}\]</div>

<div>\[{w_{out}} = {w_{in}}\]</div>

<div>\[{T_{out}} = PsyTdbFnHW\left( {{h_{out}},{w_{out}}} \right)\]</div>

The controls for determining if the the exhaust fan will operate can be based on a number of factors including: an on/off availability schedule, interaction with system availability managers, minimum zone air temperature control limits and a variable flow fraction schedule.  When the fan is coupled to the system availability managers then it will operate if either the local availability schedule or the system availability manager’s indicate that the fan should run.  When the fan is not coupled to the system availability manager, then it only uses the local availability schedule and ignores availability managers.  If using the flow fraction schedule and the resulting flow is zero, then fan will not run.  If using the minimum zone temperature limit schedule then the fan will only run if the fan inlet temperature is warmer than the limit.

The exhaust fan’s interaction with the air system depends on the value, <div img="image7476.txt">\({f_{Bal}}\)</div>, of the schedule for the fraction of the exhaust that is balanced.  The model tracks the exhaust flows in two ways, balanced and unbalanced. Balanced exhaust air flow is considered to have been made up from simple airflow from infiltration, ventilation or zone mixing.  Unbalanced exhaust air flow is considered to not be balanced by simple air flows and needs to be balanced by the air system operation.  Both of these types of flow are summed at the zone and whole air system level.   In a zone, the return air node flow rate is reduced from what it would be with no exhaust by the portion of the zone’s exhaust flow that is unbalanced.  In an air handler with an outdoor air system, the outdoor air flow rate may be increased so as to be sufficient to provide all the unbalanced exhaust air for all the zones on the air handler (when possible).

