Current solar position is described in terms of three direction cosines that are convenient for determining the angle of incidence of the sun’s rays on a building surface.  The following procedure is used to determine the direction cosines.  The values of the solar declination angle, d, and the equation of time, e, are based on *Astronomical Algorithms*, Meeus.  Solar declination is a function of local/site latitude.

The fractional year is calculated, in radians:

<div>$$\gamma  = \frac{{2\pi }}{{366}}(day\_of\_year)$$</div>

From this fractional year, the equation of time and solar declination angle are calculated.  For each time step (time value = fractional hour), the hour angle is calculated from:

<div>$$HourAngle = \left( {15\cdot \left( {12 - \left( {TimeValue + EquationOfTime} \right)} \right) + \left( {TimeZoneMeridian - Longitude} \right)} \right)$$</div>

TimeZoneMeridian is the standard meridian for the location’s time zone {GMT +/-}.

Solar HourAngle (*H*) gives the apparent solar time for the current time period (degrees); HourAngle is positive before noon, negative after noon.  It is common astronomical practice to express the hour angle in hours, minutes and seconds of time rather than in degrees.  You can convert the hour angle displayed from EnergyPlus to time by dividing by 15.  (Note that 1 hour is equivalent to 15 degrees; 360° of the Earth’s rotation takes place every 24 hours.)  The relationship of angles in degrees to time is shown in the following table:

Table 23.  Relationship of Angles (degrees) to Time

<table class="table table-striped">
<tr>
<th>Unit of Angle</th>
<th>Equivalent time</th>
</tr>
<tr>
<td>1 radian</td>
<td>3.819719 hours</td>
</tr>
<tr>
<td>1 degree</td>
<td>4 minutes</td>
</tr>
<tr>
<td>1 arcmin</td>
<td>4 seconds</td>
</tr>
<tr>
<td>1 arcsec</td>
<td>0.066667 seconds</td>
</tr>

</table>

The Solar Altitude Angle (b) is the angle of the sun above the horizontal (degrees).  The Solar Azimuth Angle (f) is measured from the North (clockwise) and is expressed in degrees.  This is shown more clearly in the following figure.

![](EngineeringReference/media/image604.png)

Figure 39.  Solar Position Illustration

### Surface Geometry

Shadow calculations first require that the building surfaces be described geometrically. Surfaces are described by the coordinates of their vertices in a three dimensional Cartesian coordinate system. This Right-hand coordinate system has the X-axis pointing east, the Y-axis pointing north, and the Z-axis pointing up (see figure below). The azimuth angle (y) of a surface is the angle from the north axis to the projection onto the X-Y plane of a normal to the surface (clockwise positive). The surface tilt angle (f) is the angle between the Z-axis and the normal to the surface. The vertices are recorded in counter-clockwise sequence (as the surface is viewed from outside its zone).

During surface entry, surfaces are checked for convex or non-convex shape. If non-convex and inappropriate (used as a receiving surface) then a severe error is produced telling the user that shadowing calculations may be inaccurate.

Similarly collinear points (or as noted below, points within 1 mm distance) are removed unless removing would make an illegal surface (less than 3 points). But degenerate collinear surfaces *should* be removed – they make the shadowing routines do extra work which takes extra time.

Collinear – points that essentially form a “line” rather than a surface shape.

Resolution of 1mm or less – near collinear points.

Note that the resolution on surfaces/shadowing is 1 mm – using resolution beyond that will result in truncation of the shadowing.

![](EngineeringReference/media/image605.png)

Figure 40.  EnergyPlus Coordinate System

The GlobalGeometryRules object specifies to EnergyPlus how the surface vertices will be presented in the input file.  Of pertinent interest here is that the user may specify the vertices in either “relative” or “world” coordinates.  Regardless of input specifications, when vertices are reported, they are reported in world coordinates, starting at the upper-left-corner (4-sided surface) and are listed counter-clockwise.

#### Relative Coordinate Transformation

When vertices are specified in “relative” coordinates, there can be a “building” north axis as well as a “zone” north axis.  The building north axis/coordinate system is a rotation of y<sub>b</sub> degrees from the global/world coordinate system.  The global coordinates of zone origins are related to the building relative coordinates by:

<div>$${X_{zo}} = {X_{br}}\cdot \cos {\psi_b} - {Y_{br}}\cdot \sin {\psi_b}$$</div>

<div>$${Y_{zo}} = {Y_{br}}\cdot \sin {\psi_b} - {Y_{br}}\cdot \cos {\psi_b}$$</div>

<div>$${Z_{zo}} = {Z_{br}}$$</div>

Where

zo – represents Zone Origin

br – represents the Zone Origin as input (relative to building origin)

The zone may also be rotated y<sub>z</sub> degrees relative to the building coordinates. Origins of zone surfaces are then given relative to the zone coordinate system. The global coordinates of the surface origins are calculated by:

<div>$${X_{so}} = {X_{zo}} + {X_{zr}}\cdot \cos {\psi_z} - {Y_{zr}}\cdot \sin {\psi_z}$$</div>

<div>$${Y_{so}} = {Y_{zo}} + {X_{zr}}\cdot \sin {\psi_z} - {Y_{zr}}\cdot \cos {\psi_z}$$</div>

<div>$${X_{so}} = {X_{zo}} + {X_{zr}}\cdot \cos {\psi_z} - {Y_{zr}}\cdot \sin {\psi_z}$$</div>

A surface azimuth angle relative to the zone coordinate system (y<sub>s</sub>) is converted to a global azimuth by:

<div>$$\psi  = {\psi_s} + {\psi_z} + {\psi_b}$$</div>

The surface tilt angle (f) is not changed by these rotations about the Z-axis.

The coordinates of the surface vertices are given in a coordinate system in the plane of the surface relative to the second vertex as shown for surfaces in Figure 40. The X-axis of the surface coordinate system is a horizontal line through the second vertex. The global coordinates of the surface vertices are given by:

<div>$$X = {X_{so}} + {X_{sr}}\cdot \cos \psi  - {Y_{sr}}\cdot \sin \psi \cdot \cos \phi $$</div>

<div>$$Y = {Y_{so}} + {X_{sr}}\cdot \sin \psi  - {Y_{sr}}\cdot \cos \psi \cdot \cos \phi $$</div>

<div>$$Z = {Z_{so}} + {Y_{sr}}\cdot \sin \phi $$</div>

#### World Coordinates è Relative Coordinates

Vertices in the global coordinate system can be transformed to the coordinate system relative to a given surface by

<div>$${X'} = X - {X_{so}}$$</div>

<div>$${Y'} = Y - {Y_{so}}$$</div>

<div>$${Z'} = Z - {Z_{so}}$$</div>

<div>$${X_{sr}} =  - {X'}\cdot \cos \psi  + {Y'}\cdot \sin \psi $$</div>

<div>$${Y_{sr}} =  - {X'}\cdot \sin \psi \cdot \cos \phi  + {Y'}\cdot \cos \psi \cdot \cos \phi  + {Z'}\cdot \sin \phi $$</div>

<div>$${Z_{sr}} =  - {X'}\cdot \sin \psi \cdot \sin \phi  + {Y'}\cdot \cos \psi \cdot \sin \phi  + {Z'}\cdot \cos \phi $$</div>

### Shadow Projection

All architectural forms are represented by plane polygons. This can give good accuracy even for curved surfaces: a sphere can be approximated by the 20 nodes of an icosahedron with only 3 percent error in the shadow area cast by the sphere. Consider how a solid object, which is composed of a set of enclosing plane polygons, casts a shadow. Figure 41 shows a box shaped structure on a horizontal surface. The structure consists of a top (surface 1) and four vertical surfaces (2 and 3 visible to the observer and 4 and 5 not visible). The sun is positioned behind and to the right of the structure and a shadow is cast onto the horizontal surface (the ground).

Surfaces 1, 4, and 5 are in sunlight; 2 and 3 are in shade. It is possible to think of the structure's shadow as the combination of shadows cast by surfaces 1, 2, 3, 4 and 5 or by 1, 4 and 5, or by surfaces 2 and 3.  This last combination of shadow casting surfaces is the simplest. In the EnergyPlus shadow algorithm every surface is considered to be one of the surfaces that enclose a solid, and only those surfaces that are not sunlit at a given hour are considered shadowing surfaces.

![](EngineeringReference/media/image622.png)

Figure 41.  Basic shadowing concept structure

The expressions in equation are the direction cosines of the surface:

<div>$$C{W_1} = \sin \psi \cdot \cos \phi $$</div>

<div>$$C{W_2} = \cos \psi \cdot \sin \phi $$</div>

<div>$$C{W_3} = \cos \phi $$</div>

The cosine of the angle of incidence of the sun's rays on the surface are given by the dot product of surface and sun direction cosines.

<div>$$\cos \theta  = C{S_1}\cdot C{W_1} + C{S_2}\cdot C{W_2} + C{S_3}\cdot C{W_3}$$</div>

If <span>$\cos \theta $</span> is less than zero, the sun is behind the surface.

A shadow is projected from the vertices of the shadowing polygon (SP) along the direction of the sun's rays to the plane of the shadow receiving polygon (RP).  If any vertices of the SP are below the plane of the RP (z &lt; 0), a false shadow is cast as in Figure 42.  The "submerged" portion of the SP must be clipped off before projection.

![](EngineeringReference/media/image628.png)

Figure 42.  Illustration of Shadow Clipping

This is done by finding, through linear interpolation, the points on the perimeter of the SP, which intersect the plane of the RP. These points become new vertices of the SP, which together with the other positive vertices define a clipped SP that casts only a real shadow.

A vertex located at (x, y, z) relative to the RP coordinate system casts a shadow to a point in the plane of the RP given by

<div>$${x'} = x - \frac{{z\cdot a}}{{\cos \theta }}$$</div>

<div>$${y'} = y - \frac{{z\cdot b}}{{\cos \theta }}$$</div>

where

<div>$$a = \sin \psi \cdot C{S_1} - \cos \psi \cdot C{S_2}$$</div>

and

<div>$$b =  - \cos \psi \cdot \cos \phi \cdot C{S_1} - \sin \psi \cdot \cos \phi \cdot C{S_2} + \sin \phi \cdot C{S_3}$$</div>

More explicitly, a casting surface – a shadow casting surface or general casting surface – is one that casts a shadow on other surfaces. A receiving surface – a shadow receiving surface – is one that receives shadows from other surfaces (i.e. casting surfaces). A back surface – an inside surface – is one that may be partially sunlit/receive solar transmission for interior solar distribution.

### Homogeneous Coordinates

Two-dimensional homogeneous coordinate techniques are used to determine the vertices of shadow overlaps. In homogeneous coordinates, points and lines are represented by a single form that allows simple vector operations between those forms [Newman-Sproul].  A point (X, Y) is represented by a three element vector (x, y, w) where x = w\*X, y = w\*Y, and w is any real number except zero. A line is also represented by a three element vector (a, b, c). The directed line (a, b, c) from point (x<sub>1</sub>, y<sub>1</sub>, w<sub>1</sub>) to point (x<sub>2</sub>, y<sub>2</sub>, w<sub>2</sub>) is given by:

<div>$$(a,b,c) = ({x_1},{y_1},{z_1}) \otimes ({x_2},{y_2},{z_2})$$</div>

The sequence in the cross product is a convention to determine sign. The condition that a point (x, y, w) lie on a line (a, b, c) is that

<div>$$(a,b,c) \bullet (x,y,w) = 0$$</div>

The point is normalized by dividing by w. Then if

<div>$$(a,b,c) \bullet (x/w,y/w,1) > 0$$</div>

the point is to the left of the line.  If it is less than zero, the point is to the right of the line. The intercept (x, y, w) of line (a<sub>1</sub>, b<sub>1</sub>, c<sub>1</sub>) and line (a<sub>2</sub>, b<sub>2</sub>, c<sub>2</sub>) is given by:

<div>$$(x,y,w) = ({a_1},{b_1},{c_1}) \otimes ({a_2},{b_2},{c_2})$$</div>

Note that the use of homogeneous coordinates as outlined above provides a consistent method and notation for defining points and lines, for determining intercepts, and for determining whether a point lies to the left, to the right, or on a line.  Normalization provides the means for transforming to and from homogeneous notation and Cartesian coordinates.  Thus, if (X, Y) is a Cartesian coordinate pair, its homogeneous coordinates are (X, Y, 1).  Similarly, the homogeneous coordinates (x, y, w) can be transformed to the Cartesian point with coordinates (x/w, y/w).

### Polygon Clipping Algorithms

Two methods for polygon clipping (treating of overlapping shadows) are currently in use in EnergyPlus.

* Convex Weiler - Atherton

* Sutherland – Hodgman

The original EnergyPlus method for polygon clipping is a special version of the Weiler-Atherton model (Weiler, Atherton, 1977). It was developed to be sufficiently general to clip concave polygons with holes. The implementation in the current version of EnergyPlus, however, does not support concave shadowing surfaces or holes. The relative computational complexity is preserved – the algorithm is carried out in four steps. For example, if A and B are polygons (see Figure 43).

1)   A call to INCLOS determines which vertices of X lie within Y.

2)   A second call determines which vertices of Y lie within X.

3)   If neither polygon is contained completely within the other, INTCPT is called to collect points of intersection between X and Y.

4)   Since the points are usually gathered out of order, they must then be oriented.

The Sutherland-Hodgman algorithm (Sutherland, Hodgman, 1974) is less complex compared to the Weiler-Atherton method and is well-suited to clipping convex polygons. In actuality, only convex shading surfaces are currently supported by EnergyPlus. Let X be a polygon called the “subject polygon” (SP) and Y be a polygon called the “clipping polygon” (CP). The method performs the computation by iterating over the edges of the CP and removing points from the SP that fall in the clipping plane, i.e. points that fall to the left of the edge of the CP. Intersections between the clip edge and the edges of the SP are added appropriately, and points falling outside of the clipping plane, i.e. to the right of the edge of the CP, are added the output polygon as well. This resultant polygon is stored and the process is repeated for the rest of the clip edges in CP. The process is analogous to cutting off pieces of the SP one-by-one with respect to each edge of the CP. The result is ordered and identical to the polygon produced by the Weiler-Atherton method.

### Overlapping Shadows

After transforming the shadows onto the plane of the receiving surface, the basic job of the shadow algorithm is to determine the area of the overlap between the polygons representing the shadows and the polygon representing the receiving surface. Concave surfaces are supported only for exterior wall heat transfer surfaces, when using SutherlandHodgman option. Concave shading devices are not supported by the this option. Neither concave shading devices nor concave exterior wall heat transfer surfaces are supported by the ConvexWeilerAtherton clipping routine.

When only convex shading devices are considered, this provides a great simplification. The overlap between two convex polygons (i.e. projections of shading devices via the direction of the sun) is another convex polygon. Coordinate and projection transformations of a convex polygon produce another convex polygon. Any non-convex polygon can be constructed as the union of convex ones.

For ConvexWeilerAtherton, there is considerable simplification if only convex (no interior angle &gt; 180 ) polygons are considered. The overlap between two convex polygons is another convex polygon. Coordinate and projection transformations of a convex polygon produce another convex polygon. Any non-convex polygon can be constructed as a sum of convex ones.

The vertices that define the overlap between two convex polygons, A and B, consist of:

* the vertices of A enclosed by B

* the vertices of B enclosed by A

* and the intercepts of the sides of A with the sides of B

In Figure 43, point a is the result of rule 1, point c is the result of rule 2, and points b and d result from rule 3. The overlap of A and B is the polygon a-b-c-d. Figure 44 shows an overlap where all of the vertices of B are enclosed by A.  Figure 45 shows an overlap defined only by the intercepts of A and B. Figure 46 shows a more complex overlap.

![](EngineeringReference/media/image637.png)

Figure 43.  Point a – Vertex of A Enclosed by B

Coordinate transformation retains the order of the vertices of a polygon, while a projection reverses the order. The sequence of vertices of the receiving polygons should be reversed so it and all shadow polygons will have the same sequence.

![](EngineeringReference/media/image638.png)

Figure 44.  Surface A Totally Overlaps Surface B.

A point is enclosed by a clockwise, convex polygon if the point lies to the right of all sides (or does not lie to the left of any side) of the polygon.  The intercept of two sides may not lie beyond the ends of either side. These are "line segments" rather than "lines". It is possible to tell if line segments A and B intercept within their end points by noting that the ends of A must lie on both sides of B, and the ends of B must lie on both sides of A. This should be done before the intercept is calculated.

![](EngineeringReference/media/image639.png)

Figure 45.  Figure Formed from Intercept Overlaps Between A and B

Once the vertices are determined, they must be sorted into clockwise order for the area to be computed.  Given a closed, planar polygon of n sequential vertices (x<sub>1</sub>, y<sub>1</sub>), (x<sub>2</sub>, y<sub>2</sub>) …, (x<sub>n</sub>, y<sub>n</sub>), its **area** is given:

<div>$$Area = {\textstyle{1 \over 2}}\sum\limits_{i = 1}^n {({x_i}{y_{i + 1}} - {x_{i + 1}}{y_i})} $$</div>

where (x<sub>n+1</sub>,y<sub>n+1</sub>)= (x<sub>1</sub>, y<sub>1</sub>)

The area is positive if the vertices are counter-clockwise and negative if they are clockwise.

![](EngineeringReference/media/image641.png)

Figure 46.  Complex Overlapping Condition

If two shadows overlap the receiving surface, they may also overlap each other as in Figure 47. The vertices of this overlap can be computed.  The areas of all overlaps can be computed.  The total sunlit area can be expressed as the sum of all polygon areas given a proper sign on each of the areas.



The following convention was adopted:

Table 24.  Surface / Area Characteristic / Convention

<table class="table table-striped">
<tr>
<th>Surface Characteristic</th>
<th>Area Convention</th>
</tr>
<tr>
<td>receiving surface</td>
<td>positive (A)</td>
</tr>
<tr>
<td>overlap between shadow and receiving</td>
<td>negative (B &amp; C)</td>
</tr>
<tr>
<td>overlap between two shadows</td>
<td>positive (D)</td>
</tr>

</table>

and so on through multiple overlaps where the sign of the overlap area is the product of the signs of the overlapping areas.

![](EngineeringReference/media/image642.png)

Figure 47.  Multiple Shadow Overlaps

Partially transparent shadowing surfaces can also be modeled by giving a transparency (t)to every shadowing polygon. Let tof the receiving polygon be one. Then the tof every overlap of polygons i and jis the product of t<sub>i</sub>and t<sub>j</sub>The shaded area is then computed by summing A<sub>i</sub>·(1 - t<sub>i</sub>) for all overlap polygons.

It is easy to determine the sunlit area of a window once all the shadow and overlap vertices on the wall have been computed. Consider wall 2 of Figure 38. First, the wall is considered a simple rectangle and the window on it is ignored. The shadow overlapping is performed and the sunlit portion of the gross wall area is computed. Then the window rectangle is overlapped with the shadow to determine its sunlit area. The sunlit area of the window is subtracted from the gross wall sunlit area to determine the net wall sunlit area. During this calculation it is not necessary to recompute the shadows, because they were precisely determined on the wall.

When the SutherlandHodgman option is selected, the overlap is computed using the Sutherland-Hodgman algorithm for polygon clipping when. Let X be a polygon called the “subject polygon” (SP) and Y be a polygon called the “clipping polygon” (CP). The method performs the computation by iterating over the edges of the CP and removing points from the SP that fall in the clipping plane, i.e. points that fall to the left of the edge of the CP. If it is to the left of any edge, it the point does not overlap with the CP. Intersections between the clip edge and the edges of the SP are added appropriately, and points falling outside of the clipping plane, i.e. to the right of the edge of the CP, are added the output polygon as well. This resultant polygon is stored and the process is repeated for the rest of the clip edges in CP. The process is analogous to cutting off pieces of the SP one-by-one with respect to each edge of the CP. Note that the SP may be concave, but the CP may not. This means that the exterior wall surfaces may be concave, while shading devices may not be concave.

### Solar Gains

The total solar gain on any exterior surface is a combination of the absorption of direct and diffuse solar radiation given by

<div>$${Q_{so}} = \alpha \cdot \left( {{I_b}\cdot \cos \theta \cdot \frac{{{S_s}}}{S} + {I_s}\cdot {F_{ss}} + {I_g}\cdot {F_{sg}}} \right)$$</div>

where

a =solar absorptance of the surface

A =angle of incidence of the sun's rays

S =area of the surface

S<sub>s</sub> = sunlit area

I<sub>b</sub> =intensity of beam (direct) radiation

I<sub>s</sub> =intensity of sky diffuse radiation

I<sub>g</sub> =intensity of ground reflected diffuse radiation

F<sub>ss</sub> = angle factor between the surface and the sky

F<sub>sg</sub> = angle factor between the surface and the ground

For the surface of a building located on a featureless plain

<div>$${F_{ss}} = \frac{{1 + \cos \phi }}{2}$$</div>

and

<div>$${F_{sg}} = \frac{{1 - \cos \phi }}{2}$$</div>

If the surface is shaded the program modifies *F<sub>ss</sub>*by a correction factor that takes into account the radiance distribution of the sky (see “Shadowing of Sky Diffuse Solar Radiation”).

Shading of ground diffuse solar radiation is not calculated by the program. It is up to the user to estimate the effect of this shading and modify the input value of *F<sub>sg</sub>*accordingly.

### Solar Distribution

As discussed in the Input Output Reference (Object: Building), the field Solar Distribution, in the “Building” input object, determines how EnergyPlus will treat beam solar radiation entering a zone through exterior windows.  There are five choices: **MinimalShadowing**, **FullExterior**, **FullInteriorAndExterior, FullExteriorWithReflections**, and **FullInteriorAndExteriorWithReflections**.

#### MinimalShadowing

In this case, there is no exterior shadowing except from window and door reveals. All beam solar radiation entering the zone is assumed to fall on the floor, where it is absorbed according to the floor's solar absorptance. Any reflected by the floor is added to the transmitted diffuse radiation, which is assumed to be uniformly distributed on all interior surfaces. If no floor is present in the zone, the incident beam solar radiation is absorbed on all interior surfaces according to their absorptances. The zone heat balance is then applied at each surface and on the zone's air with the absorbed radiation being treated as a flux on the surface.

#### FullExterior

In this case, shadow patterns on exterior surfaces caused by detached shading, wings, overhangs, and exterior surfaces of all zones are computed. As for MinimalShadowing, shadowing by window and door reveals is also calculated. Beam solar radiation entering the zone is treated as for MinimalShadowing.

#### FullExteriorWithReflections

This case is the same interior distribution as the preceding option but uses exterior reflections as well (see the section Solar Radiation Reflected from Exterior Surfaces for further explanation).

#### FullInteriorAndExterior

This is the same as FullExterior except that instead of assuming all transmitted beam solar falls on the floor the program calculates the amount of beam radiation falling on each surface in the zone, including floor, walls and windows, by projecting the sun's rays through the exterior windows, taking into account the effect of exterior shadowing surfaces and window shading devices.

If this option is used, you should be sure that the surfaces of the zone totally enclose a space. This can be determined by viewing the **eplusout.dxf** file with a program like AutoDesk’s Volo View Express. You should also be sure that the zone is **convex**. Examples of convex and non-convex zones are shown in Figure 48. The most common non-convex zone is an L-shaped zone. (A formal definition of convex is that any straight line passing through the zone intercepts at most two surfaces.)  If the zone’s surfaces do not enclose a space or if the zone is not convex you should use Solar Distribution = **FullExterior** instead of **FullInteriorAndExterior**.

If you use **FullInteriorAndExterior** the program will calculate how much beam radiation falling on an interior window is absorbed by the window, how much is reflected back into the zone, and how much is transmitted into the adjacent zone. (Interior windows are assumed to have no shading device).

If you use **FullInteriorAndExterior** the program will also calculate how much beam radiation falling on the inside of an exterior window (from other windows in the zone) is absorbed by the window, how much is reflected back into the zone, and how much is transmitted to the outside. In this calculation the effect of an interior or exterior shading device, if present, is accounted for.

#### FulInteriorAndlExteriorWithReflections

This case is the same interior distribution as the preceding option but uses exterior reflections as well (see Solar Radiation Reflected from Exterior Surfaces for further explanation).



![](EngineeringReference/media/image646.png)

Figure 48. Illustration of Convex and Non-convex Zones

### Details of the Interior Solar Distribution Calculation

EnergyPlus calculates the distribution of short-wave radiation in the interior of each thermal zone. This radiation consists of beam solar radiation, diffuse solar radiation, and short-wave radiation from electric lights. The program determines the amount of this radiation that is (1) absorbed on the inside face of opaque surfaces, (2) absorbed in the glass and shading device layers of the zone’s exterior and interior windows, (3) transmitted through the zone’s interior windows to adjacent zones, and (4) transmitted back out of the exterior windows. The effects of movable shading devices on the exterior windows are taken into account; *the program does not allow shading devices on interior windows*. Most of this calculation is done in subroutine CalcInteriorSolarDistribution in the SolarShading module.

#### Initial Distribution of Diffuse Solar Transmitted through Exterior and Interior Windows

Diffuse solar (from sky and ground sources) transmitted through exterior windows is first distributed to the interior heat transfer surfaces in the zone containing the exterior windows. This initial distribution apportions the transmitted diffuse solar to interior surfaces using the approximate view factors described above in “LW Radiation Exchange Among Zone Surfaces.” The amount of this initially distributed diffuse solar absorbed by each interior surface, and each window material layer, is calculated and later added to the “short-wave radiation absorbed” values described below. The amount of this initially distributed diffuse solar that is reflected is accumulated for each zone and redistributed uniformly as part of the QD calculation described below. The amount of this initially distributed diffuse solar that is transmitted by interior windows to adjacent zones is initially distributed to the interior heat transfer surfaces in the adjacent zone in the same manner as just described.

This new treatment of diffuse solar is intended to more accurately account for the initial absorption, transmittance, and reflection of short-wave radiation prior to the uniform distribution described below.

#### Interior Solar Radiation Absorbed by Opaque Surfaces

The short-wave radiation absorbed on the inside face of an opaque surface (floor, wall or ceiling) is given by

<div>$$
  QRadSWInAbs(SurfNum) = QS(ZoneNum)*AbsIntSurf(SurfNum) + AISurf(SurfNum)*BeamSolarRad [W/m2]
$$</div>

where

*SurfNum*= surface number

*ZoneNum =*number of zone that surface belongs to

*QS(ZoneNum)*= short-wave diffuse irradiance in the zone [W/m<sup>2</sup>]

*AbsIntSurf(SurfNum)*= inside solar absorptance of the surface

*AISurf(SurfNum)* = inside beam solar irradiance factor for the surface [-]

*BeamSolarRad* = outside beam normal solar irradiance [W/m<sup>2</sup>]

##### Interior Diffuse Radiation

*QS* is assumed to be uniformly distributed throughout the zone. It is calculated as follows. Let *Q<sub>sw</sub>* be the total diffuse short-wave radiation entering the zone or originating in the zone. Since *Q<sub>sw</sub>* is ultimately absorbed or transmitted by zone heat transfer surfaces, summing over these surfaces gives the following energy balance equation:

<div>$$\sum\limits_{i = 1}^{{N_{surf}}} {QS(ZoneNum)*{\alpha_i}{A_i} = {Q_{SW}}(ZoneNum)} $$</div>

where

*i* = zone surface number counter

*N<sub>surf</sub>*= number of heat transfer surfaces in zone

*A<sub>i</sub>* = surface area [m<sup>2</sup>]

<span>${\alpha_i}$</span>= inside solar absorptance for an opaque surface, or, for a window, = back diffuse transmittance plus back diffuse system absorptance of glass layers and shading device layers (if present)

Solving this equation for *QS* gives:

<div>$$QS(ZoneNum) = \frac{{{Q_{SW}}(ZoneNum)}}{{\sum\limits_{i = 1}^{{N_{surf}}} {AbsInsSur{f_i}{A_i}} }} = {Q_{SW}}(ZoneNum)*VMULT(ZoneNum)$$</div>

where

<div>$$VMULT(ZoneNum) = \frac{1}{{\sum\limits_{i = 1}^{{N_{surf}}} {AbsIntSur{f_i}*{A_i}} }}{\rm{    [}}{{\rm{m}}^{{\rm{ - 2}}}}]$$</div>

*Q<sub>sw</sub>* is given by

<div>$$
  Q{S_{SW}} = QD(ZoneNum) + ZoneIntGain(ZoneNum)\% QLTSW + ZoneIntGain(ZoneNum)\% T\_QLTSW [W]
$$</div>

where

*ZoneIntGain(ZoneNum)%QLTSW* = short-wave radiation into zone from general (overhead) electric lighting [W]

*ZoneIntGain(*ZoneNum*)%T\_QLTSW* = short-wave radiation into zone from task electric lighting [W]

*QD(ZoneNum)* = diffuse solar radiation entering or originating in zone [W]

*QD(ZoneNum)* is given by:

<div>$$QD(ZoneNum) = DBZone(ZoneNum)*BeamSolarRad + InitialDifSolDistReflectedW(ZoneNum)$$</div>

where

*BeamSolarRad* is the outside beam normal solar irradiance [W/m<sup>2</sup>]

*DBZone(ZoneNum)* is the diffuse solar radiation originating from beam solar that passes through the exterior windows in the zone and reflects diffusely from inside zone surfaces plus beam solar entering the zone as diffuse radiation from windows with shading devices or diffusing glass (all divided by BeamSolarRad)   [m<sup>2</sup>]

*InitialDifSolDistReflectedW(ZoneNum)* is the diffuse solar radiation originating from sky and sun related diffuse solar transmitted through the zone’s exterior or interior windows into the zone, and reflected diffusely from inside zone surfaces.

*DBZone(ZoneNum)* is calculated as:

<div>$$DBZone(ZoneNum) = BTOTZone - BABSZone{\rm{    [}}{{\rm{m}}^{\rm{2}}}]$$</div>

where

*BTOTZone* = total beam solar incident on the zone’s exterior windows that is transmitted as beam or diffuse.[[1]](#_ftn1)

*BABSZone=* total beam solar absorbed inside the zone.

*BTOTZone* is given by:

<div>$$BTOTZone = \sum\limits_{i = 1}^{{N_{extwin}}} {TBmAl{l_i}*SunlitFrac{t_i}*CosIn{c_i}*Are{a_i}*InOutprojSLFracMul{t_i}} $$</div>

*+ Diffuse entering zone from beam reflected by window inside reveal surfaces[**[2]**](#_ftn2)*

*+ Diffuse transmitted by windows from beam reflected by outside reveal surfaces*

*–  Beam absorbed by window inside reveal surfaces*

Here,

*TBmAll* = beam-to-beam plus beam-to-diffuse transmittance of window

*SunlitFract* = fraction of window irradiated by sun

*CosInc* = cosine of solar incidence angle on window

*Area* = glazed area of window [m<sup>2</sup>]

*InOutProjSLFracMult* = shadowing factor due to inside and outside projections of window frame and/or divider (= 1.0 if there is no frame or divider).

*BABSZone* is given by the following sum (see Figure 49):

*BABSZone* =  *Beam absorbed by opaque inside surfaces[**[3]**](#_ftn3)*

*                        + Beam transmitted through the zone’s interior windows +*

*                        + Beam transmitted back out of the zone’s exterior windows +*

*                        + Beam absorbed by the zone’s exterior and interior windows +*

*                        + Beam absorbed by inside daylighting shelves*

![](EngineeringReference/media/image656.png)

Figure 49. Vertical section through a two-zone building showing where transmitted beam solar falls. Some of the beam solar from exterior window EW is absorbed by the floor, D, interior wall, B, and interior window, IW. Some is transmitted by IW to the adjacent zone, Z2. Aoverlap is the irradiated area of a surface projected back onto the plane of EW. Beam reflected by D, B and IW contributes to the interior short-wave radiation flux in Z1.

If zone *ZoneNum* shares interior windows with other zones, *QS(ZoneNum)* is modified to take into account short-wave radiation received from the other zones through these windows:

<div>$$
  \begin{array}{rl}
   QS(ZoneNum) &= QS(ZoneNum) \\
               &+ \sum_{otherZones}\text{FractDifShortZtoZ(OtherZoneNum,ZoneNum)} \\
               &* [QD(OtherZoneNum) + ZoneIntGain(OtherZoneNum)\% QLTSW + ZoneIntGain(OtherZoneNum)\% T\_QLTSW]
  \end{array}
$$</div>

where

*FractDifShortZtoZ(OtherZoneNum,ZoneNum)* = “diffuse solar exchange factor” = fraction of short-wave radiation in *OtherZoneNum* that is transmitted to *ZoneNum*. This factor is calculated in subroutine ComputeDifSolExcZonesWIZWindows taking into account multiple reflection between zones. For example, for two zones means that some of the radiation transmitted from Zone1 to Zone2 is reflected back to Zone1, and some of this is in turn reflected back to Zone2, etc.

##### Interior Beam Radiation

The inside beam solar irradiance factor[[4]](#_ftn4) in is given by:



<span>$AISurf(SurfNum) = \frac{{AbsIntSurf(SurfNum)}}{{A(SurfNum)}}\sum\limits_{i = 1}^{{N_{extwin}}} {TB{m_i}*Aoverla{p_i}(SurfNum)*CosIn{c_i}} $</span>where

*i* = exterior window number

*N<sub>extwin</sub>=* number of exterior windows in zone

*CosInc<sub>i</sub>* = cosine of angle of incidence of beam on exterior window *i*

*TBm<sub>i</sub>* = beam-to-beam transmittance of exterior window* i*at *CosInc<sub>i</sub>* [[5]](#_ftn5)

*Aoverlap<sub>i</sub>(SurfNum)* = beam solar irradiated area of surface *SurfNum* projected back onto the plane of exterior window* i* (the *Aoverlap*’s for an exterior window sum up to the glazed area of the window). These overlap areas (Figure 49) are determined with the EnergyPlus shadowing routines by considering a zone’s exterior window as a “sending” surface and the inside faces of the zone’s other surfaces as “receiving” surfaces (see “Shading Module”). The overlap areas for a particular exterior window depend on the sun position, the geometry of the window, the geometry of the interior surfaces, and the location of the window with respect to the interior surfaces.

*AbsIntSurf(SurfNum)*= inside face solar absorptance of surface *SurfNum*

*A(SurfNum)* = area of surface *SurfNum* [m<sup>2</sup>]

#### Interior Solar Radiation Absorbed by Windows

The interior short-wave radiation absorbed by layer *l* (glass, shade or blind) of a window is equal to:



<span>$\begin{array}{l}QS(ZoneNum)*\alpha_{l,back}^{dif}(SurfNum) + \\BeamSolarRad*\frac{{\alpha_{l,back}^{beam}(SurfNum)}}{{A(SurfNum)}}\sum\limits_{i = 1}^{{N_{extwin}}} {TB{m_i}*Aoverla{p_i}(SurfNum)} *CosIn{c_i}{\rm{  [W/}}{{\rm{m}}^{\rm{2}}}]\end{array}$</span>where

<span>$\alpha_{l,back}^{dif}$</span>= the system diffuse solar absorptance of layer* l* for irradiance from the back side

<span>$\alpha_{l,back}^{beam}$</span>= the system beam solar absorptance of layer* l* for irradiance from the back side

*A(SurfNum)*= glazing area [m<sup>2</sup>]

Note that as of Version 2.1, the initially distributed diffuse solar absorbed by each surface (as described above under “Initial Distribution of Diffuse Solar Transmitted through Exterior and Interior Windows”) is added to this uniformly distributed short-wave radiation.

#### Interior Solar Radiation Transmitted by Interior Windows

##### Interior Diffuse Radiation Transmitted by Interior Windows

The interior diffuse short-wave radiation transmitted by an interior window to the adjacent zone is given by

<div>$$QS(ZoneNum)*{\tau ^{dif}}(SurfNum)*A(SurfNum){\rm{    [W]}}$$</div>

where

<span>${\tau ^{dif}}(SurfNum)$</span>= diffuse transmittance of the interior window

##### Interior Beam Radiation Transmitted by Interior Windows

The interior beam solar radiation transmitted by an interior window to the adjacent zone is

<div>$$BeamSolarRad*{\tau ^{beam}}(SurfNum)\sum\limits_{i = 1}^{{N_{extwin}}} {TB{m_i}*Aoverla{p_i}(SurfNum)*CosIn{c_i}{\rm{    [W}}]} $$</div>

where <span>${\tau ^{beam}}(SurfNum)$</span>is the beam-to-beam transmittance of the interior window at the angle of incidence of beam solar from the exterior window on the interior window. The program does not track where this radiation falls in the adjacent zone: it is counted as diffuse radiation in that zone. Therefore,

<div>$$QS(ZoneNum) \to QS(ZoneNum) + [{\rm{beam solar from adjacent zones]}}*VMULT(ZoneNum)$$</div>

### Ground Reflectances

Ground reflectance values (Ref Object: Site:GroundReflectance) are used to calculate the ground reflected solar amount.  This fractional amount (entered monthly) is used in the following equation:

<div>$${\rm{GroundReflectedSolar = (BeamSolar}} \bullet {\rm{COS(SunZenithAngle) + DiffuseSolar)}} \bullet {\rm{GroundReflectance}}$$</div>

Of course, the Ground Reflected Solar is never allowed to be negative.  The Snow Ground Reflectance Modifier can further modify the ground reflectance when snow is on the ground.  If the user enters 0.0 for each month, no ground reflected solar is used.

### Ground Reflectances (Snow)

When snow is on the ground, ground reflectances may change.  (Ref Object: Site:GroundReflectance:SnowModifier).  This object allows the user to specify two values, Ground Reflected Solar Modifier and Daylighting Ground Reflected Solar Modifier.

Ground Reflected Solar Modifier is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values). Values can range from 0.0 to 1.0.

<div>$${\rm{GroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet SolarModifie{r_{Snow}}$$</div>

Daylighting Ground Reflected Solar Modifier is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values). Values can range from 0.0 to 1.0.

<div>$${\rm{DaylightingGroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet DaylightingModifie{r_{Snow}}$$</div>

### References

ASHRAE. 2005. Handbook of Fundamentals, Chapter 31, Atlanta: ASHRAE.

ASHRAE. 2007. HVAC Applications, Chapter 33, Atlanta, ASHRAE.

Zhang, Qingyuan, Joe Huang, and Siwei Lang. 2002. "Development of Typical Year Weather Data for Chinese Locations", American Society of Heating Refrigeration and Air-Conditioning Engineers, ASHRAE Transactions, Vol 108, Part 2.

Threlkeld, J.L. and R.C. Jordan. 1958. Direct solar radiation available on clear days. ASHRAE Transactions 64:45.

Groth, C. C., and Lokmanhekim, M. 1969. "Shadow ‑ A New Technique for the Calculation of Shadow Shapes and Areas by Digital Computer," Second Hawaii International Conference on System Sciences, Honolulu, HI, January 22‑24, 1969.

Walton, G.N. 1983. “The Thermal Analysis Research Program Reference Manual Program (TARP)”, National Bureau of Standards (now National Institute of Standards and Technology).

Walton, G. N. 1978. "The Application of Homogeneous Coordinates to Shadowing Calculations", American Society of Heating Refrigeration and Air-Conditioning Engineers, ASHRAE Transactions, Vol 84, Part I.

Meeus, Jean. 2000. Astronomical Algorithms, Willmann-Bell.

Newman, M. W., and Sproul, R. F. 1973. Principles of Interactive Computer Graphics, McGraw‑Hill.

Polygon area derived from Green’s Theorem.  Graphic Gems repository.

Weiler, Kevin, Atherton, Peter. “Hidden Surface Removal Using Polygon Area Sorting.” Program of Computer Graphics, Cornell University. Ithaca, NY: 1977.

Sutherland, I.E., and Hodgman, G.W. 1974. “Reentrant Polygon Clipping”, Communication of Association for Computing Machinery (CACM), vol. 17, pp. 32-42.

Maillot,Patrick-Gilles.** “**A New, Fast Method For 2D Polygon Clipping: Analysis and Software Implementation.” Sun Microsystems, inc. Mountain View, CA: 1992.

Wisstein, Eric W. “Convex Polygon” From Mathworld- A Wolfram Web Resource.

Solar Radiation Reflected from Exterior Surfaces
================================================

EnergyPlus has an option to calculate beam and sky solar radiation that is reflected from exterior surfaces and then strikes the building. This calculation occurs if “withReflections” is used on the SolarDistribution option in the Building object. For zones with detailed daylighting, these reflections are also considered in the daylight illuminance calculations.[[6]](#_ftn6)

The reflecting surfaces fall into three categories:

* **Shadowing surfaces**. These are surfaces like overhangs or neighboring buildings entered with objects Shading:Site:Detailed, Shading:Building:Detailed, or Shading:Zone:Detailed Examples are shown in Figure 50.

These surfaces can have diffuse and/or specular (beam-to-beam)  reflectance values that are specified with the ShadingProperty:Reflectance object.

* **Exterior building surfaces**. In this case one section of the building reflects solar radiation onto another section (and vice-versa). See Figure 51.

Opaque building surfaces (walls, for example) are assumed to be diffusely reflecting. Windows and glass doors are assumed to be specularly reflecting. The reflectance values for opaque surfaces are calculated by the program from the Solar Absorptance and Visible Absorptance values of the outer material layer of the surface’s construction. The reflectance values for windows and glass doors are calculated by the program from the reflectance properties of the individual glass layers that make up surface’s construction assuming no shading device is present and taking into account inter-reflections among the layers.

* **The ground surface**. Beam solar and sky solar reflection from the ground is calculated even if “withReflections” is not used (the default). But in this case the ground plane is considered unobstructed, i.e., the shadowing of the ground by the building itself or by obstructions such as neighboring buildings is ignored. This shadowing is taken into account only if “WithReflections” is used in the Solar Distribution field (in “Building” input object) (Figure 52). In this case the user-input value of ground view factor is not used.

![](EngineeringReference/media/image670.png)

Figure 50.   Examples of solar reflection from shadowing surfaces in the Shading series of input objects. Solid arrows are beam solar radiation; dashed arrows are diffuse solar radiation. (a) Diffuse reflection of beam solar radiation from the top of an overhang. (b) Diffuse reflection of sky solar radiation from the top of an overhang. (c) Beam-to-beam (specular) reflection from the façade of an adjacent highly-glazed building represented by a vertical shadowing surface.

![](EngineeringReference/media/image671.png)

Figure 51.   Solar reflection from building surfaces onto other building surfaces. In this example beam solar reflects from a vertical section of the building onto a roof section. The reflection from the window is specular. The reflection from the wall is diffuse.

![](EngineeringReference/media/image672.png)

Figure 52. Shadowing by the building itself affects beam solar reflection from the ground.  Beam-to-diffuse reflection from the ground onto the building occurs only for sunlit areas, A and C, not for shaded area, B. Shadowing by the building also affects sky solar reflection from ground (not shown).

Diffuse Reflection of Beam Solar and Sky Solar Radiation
--------------------------------------------------------

A ray-tracing method is used to calculate beam solar and sky solar radiation that is diffusely reflected onto each of a building’s exterior surfaces (walls, roofs, windows and doors), called here “receiving surfaces.” The calculation begins by generating a set of rays proceeding into the outward hemisphere at each receiving point on a receiving surface. Then it determinines whether each ray hits the sky, ground or an obstruction. The radiance at the hit point from reflection of incident beam or sky solar is determined and the contribution of this radiance to the receiving surface is calculated, added to the contribution from other hit points, and averaged over the receiving points. Separate calculations are done for beam-to-diffuse and sky solar reflection from all obstructions and beam-to-diffuse and sky solar reflection from the ground. (For beam-to-beam reflection see “Beam Solar Radiation Specularly Reflected from Obstructions,” below.)

### *Receiving points*

An *N*-sided surface is assigned *N* receiving points with the following coordinates, expressed in terms of the surface vertex coordinates:

<div>$${P_{ij}} = \sum\limits_{k = 1}^N {{a_{ki}}{v_{kj}},{\rm{  }}i = 1,3;{\rm{  }}j = 1,3} $$</div>

where

*P<sub>ij</sub> = j<sup>th</sup>* coordinate of the* i<sup>th</sup>* receiving point

*v<sub>kj</sub>* =* j<sup>th</sup>* coordinate of the *k<sup>th</sup>* surface vertex

If *N* = 3:  *a<sub>kj</sub>* = 3/5 if *k*= *i*;  = 1/5 otherwise

If *N* &gt; 3:  *a<sub>kj</sub>* = <span>$\frac{{N + 1}}{{2N}}$</span> if *k*= *i*;  = <span>$\frac{1}{{2N}}$</span> otherwise

For example, for a vertical 3m by 5m rectangle with vertices (0,0,3), (0,0,0), (5,0,0) and (5,0,3), this expression gives receiving points at (1.25,0,2.25), (1.25,0,0.75), (3.75,0,0.75) and (3.75,0,2.25), as shown in Figure 53.



![](EngineeringReference/media/image676.png)

Figure 53. Vertical rectangular exterior heat transfer surface showing location of receiving points for calculating incident solar radiation reflected from obstructions.

### *Rays*

A total of 90 rays are sent out into the exterior hemisphere surrounding each receiving point. An upgoing ray may hit an obstruction or the sky. A downgoing ray may hit an obstruction or the ground. See Figure 54.

In subroutine InitSolReflRecSurf, the following is determined for each ray, *i,*:

1.    Unit vector in direction of ray

2.    Cosine of angle between ray and plane of receiving surface (<span>$\cos {\alpha_i}$</span>)

3.    Element of solid angle associated with ray (<span>$d{\Omega_i}$</span>)

4.    If the ray hits one or more obstructions, the coordinates of the hit point on the obstruction nearest the receiving point

5.    For the surface containing the hit point: the surface number, the solar reflectance (<span>${\rho_{obs,i}}$</span>if an obstruction), and the surface unit vector at the hit point pointing into the hemisphere containing the receiving point

6.    If the ray is downgoing and hits the ground, the coordinates of the ground hit point

7.    Distance from receiving point to hit point



![](EngineeringReference/media/image680.png)

Figure 54.  Two-dimensional schematic showing rays going outward from a point on a receiving surface. Rays 1-6 hit the ground, rays 7-11 hit an obstruction, and rays 12-15 hit the sky.

### Sky Solar Radiation Diffusely Reflected from Obstructions

The factor for reflection of sky radiation from obstructions onto a receiving surface is calculated in subroutine CalcSkySolDiffuseReflFactors. It is given by:

<div>$$\begin{array}{l}{\rm{ReflFacSkySolObs(RecSurfNum)}} = \\\frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {Hi{t_{obs,i}}ViewFacSk{y_{obs,i}}DifShdgRatioIsoSk{y_{obs,i}}{\rho_{obs,i}}\cos {\alpha_i}/\pi } } \end{array}$$</div>

where

RecSurfNum is the receiving surface number,

<span>${N_{rec}}$</span>is the number of receiving points,

<span>${N_{ray}}$</span>is the number of rays,

“*obs,i*” denotes the obstruction hit by ray *i*,

*Hit<sub>obs,i</sub>* = 1 if ray* i* hits an obstruction, = 0 otherwise,

*ViewFacSky<sub>obs,i</sub>*= unobstructed sky view factor of the obstruction = <span>$(1 + \cos til{t_{obs}})/2$</span>,

*DifShdgRatioIsoSky<sub>obs,i</sub>*= (obstructed sky irradiance on obstruction)/(unobstructed sky irradiance on obstruction)

In this equation the product*ViewFacSky\*DifShdgRatioIsoSky*is the sky irradiance at the hit point divided by the horizontal sky irradiance taking into account shadowing of sky diffuse radiation on the obstruction by other obstructions, and assuming that the radiance of the sky is uniform. Note that we ignore secondary reflections here and in the following sections. In the present case this means that the irradiance at the hit point due to reflection of sky radiation from the ground or from other obstructions is not considered.

The above reflection factor is used in the timestep calculation to find the irradiance on a receiving surface due to sky radiation reflected from obstructions:

QRadSWOutIncSkyDiffReflObs(RecSurfNum) =
 DifSolarRad \* ReflFacSkySolObs(RecSurfNum)  (W/m<sup>2</sup>)

where*DifSolarRad* is the horizontal sky irradiance on an unobstructed horizontal plane (W/m<sup>2</sup>).

### Sky Solar Radiation Diffusely Reflected from the Ground

If a downgoing ray from a receiving point hits the ground (for example, rays 1-6 in Figure 54), the program calculates the radiance at the ground hit point due to sky diffuse solar reaching that point. To do this, rays are sent upward from the ground hit point and it is determined which of these rays are unobstructed and so go to the sky (for example, rays 6-10 in Figure 55). For this calculation it is assumed that the radiance of the sky is uniform.



![](EngineeringReference/media/image685.png)

Figure 55.  Two-dimensional schematic showing rays going upward from a ground hit point.

The factor for reflection of sky radiation from the ground onto a receiving surface is calculated in subroutine CalcSkySolDiffuseReflFactors. It is given by:

<div>$$\begin{array}{l}{\rm{ReflFacSkySolGnd(RecSurfNum)}} = \\\frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {\left[ {(Hi{t_{gnd,i}}d{\Omega_i}\cos {\alpha_i}/\pi )\sum\limits_{j(i)}^{{N_{ray}}} {Hi{t_{sky,j(i)}}\cos {\alpha_{j(i)}}d{\Omega_{j(i)}}/\pi } } \right]} } \end{array}$$</div>



where

*<span>$j(i)$</span> * denotes an upgoing ray from the ground point hit by ray *i*from the receiving point,

*Hit<sub>sky,j(i)</sub>* = 1 if ray* j(i*) hits the sky, = 0 otherwise,

<span>${\alpha_{j(i)}}$</span>is the angle of incidence of ray <span>$j(i)$</span>with respect to the ground plane,

<span>$d{\Omega_{j(i)}}$</span>is the solid angle element associated with ray <span>$j(i)$</span>.

This factor is used in the timestep calculation to find the irradiance on a receiving surface due to sky radiation reflected from the ground:

QRadSWOutIncSkyDiffReflGnd(RecSurfNum) =
 DifSolarRad \* <span>${\rho_{gnd}}$</span>\* ReflFacSkySolGnd(RecSurfNum)  (W/m<sup>2</sup>)

where <span>${\rho_{gnd}}$</span>is the solar reflectance of the ground, which is assumed to be uniform over the ground plane but may vary monthly (because of snow cover, for example).

### Beam Solar Radiation Diffusely Reflected from Obstructions

This calculation is similar to that for sky solar reflected from obstructions. However, to find the radiance at a hit point on an obstruction a line is drawn from the hit point to center of the sun. From this line it is determined (1) if there is an obstruction between the hit point and the sun, in which case it is assumed that no beam solar reaches the hit point; and (2) if beam solar does reach the hit point, what the the solar angle of incidence at that point is.

The calculation is done for the hourly sun positions on each of the design days. It is also done for hourly sun positions on selected days during the weather file run period (the same days for which the shadowing calculations are done).

The factor for diffuse reflection of beam solar radiation from obstructions onto a receiving surface is calculated in subroutine CalcBeamSolDiffuseReflFactors. It is given by:

<div>$${\rm{ReflFacBmToDiffSolObs(RecSurfNum,IHr)}} = \frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {Hi{t_{obs,i}}Hi{t_{obs,i,sun}}d{\Omega_i}\cos {\alpha_i}{\rho_{obs,i}}\cos {\alpha_{sun,obs,i}}} } $$</div>

where

* IHr* = hour number

<span>$Hi{t_{obs,i}}$</span>= 1 if ray *i* from the receiving point hits an obstruction, = 0 otherwise,

<span>$Hi{t_{obs,i,sun}}$</span>= 1 if the line from ray *i*’s hit point to the sun is unobstructed, = 0 otherwise,

<span>${\alpha_{sun,obs,i}}$</span> is the angle of incidence of the sun on the obstruction.

This factor is used in the timestep calculation to find the diffuse irradiance on a receiving surface due to beam solar diffusely reflected from obstructions:

QRadSWOutIncBmToDiffReflObs(RecSurfNum) = BeamSolarRad \*
 (WeightNow \* ReflFacBmToDiffSolObs(RecSurfNum,HourOfDay) +
 WeightPreviousHour \* ReflFacBmToDiffSolObs(RecSurfNum,PreviousHour))


where *BeamSolarRad* is the timestep value of beam normal solar intensity (W/m2), and *WeightNow* and *WeightPreviousHour* are time-averaging factors.

### Beam Solar Radiation Diffusely Reflected from the Ground

This calculation is the same as that for beam solar diffusely reflected from obstructions except that only rays from a receiving point that hit the ground are considered. The factor for diffuse reflection of beam solar from the ground onto a receiving surface is calculated in subroutine CalcBeamSolDiffuseReflFactors. It is given by:

<div>$${\rm{ReflFacBmToDiffSolGnd(RecSurfNum,IHr)}} = \frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {\sum\limits_{i = 1}^{{N_{ray}}} {Hi{t_{gnd,i}}Hi{t_{gnd,i,sun}}d{\Omega_i}\cos {\alpha_{gnd,i}}\cos {\alpha_{sun,gnd}}} } $$</div>

where

<span>$Hi{t_{gnd,i}}$</span>= 1 if ray *i* hits the ground, = 0 otherwise,

<span>$Hi{t_{gnd,i,sun}}$</span>= 1 if the line from ray *i*’s hit point ot the sun is unobstructed, = 0 otherwise,

<span>${\alpha_{sun,gnd}}$</span>= angle of incidence of sun on ground (= solar zenith angle).

This factor is used in the timestep calculation to find the diffuse irradiance on a receiving surface due to beam solar diffusely reflected from the ground:

QRadSWOutIncBmToDiffReflGnd(RecSurfNum) = BeamSolarRad \* <span>${\rho_{gnd}}$</span>\*
 (WeightNow \* ReflFacBmToDiffSolGnd(RecSurfNum,HourOfDay) +
 WeightPreviousHour \* ReflFacBmToDiffSolGnd(RecSurfNum,PreviousHour))



### Beam Solar Radiation Specularly Reflected from Obstructions

Figure 56 shows schematically how specular (beam-to-beam) reflection from an obstruction is calculated. [[7]](#_ftn7)

![](EngineeringReference/media/image703.png)

Figure 56.  Two-dimensional schematic showing specular reflection from an obstruction such as the glazed façade of a neighboring building. The receiving point receives specularly reflected beam solar radiation if (1) DB passes through specularly reflecting surface EF, (2) CD does not hit any obstructions (such as RS), and (3) AC does not hit any obstructions (such as PQ).

The calculation procedure is as follows:

1.    Select receiving point D on receiving surface JK.

2.    Select specularly reflecting surface EF.

3.    Find the mirror image, B, of the sun with respect to the plane of EF and construct ray DB.

4.    Check if DB passes through EF; if yes, find intersection point C and construct ray CD.

5.    Check if CD is obstructed.

6.    If no, construct ray AC and check if it is obstructed.

7.    If no, find reflected beam irradiance (W/m<sup>2</sup>) at D:

<div>$$I_{D,refl}^{bm} = BeamSolarRad*{\rho_{spec}}({\alpha_C})\cos {\alpha_D}$$</div>

where

<span>${\alpha_C}$</span>= angle of incidence of beam solar at point C of the obstruction,

<span>${\rho_{spec}}({\alpha_C})$</span>= reflectance of obstruction as a function of the angle of incidence,

<span>${\alpha_D}$</span>= angle of incidence of ray CD on JK.

The factor for specular reflection of beam solar from obstruction onto a receiving surface is calculated in subroutine CalcBeamSolSpecularReflFactors. It is given by:

<div>$${\rm{ReflFacBmToBmSolObs(RecSurfNum,IHr) }} = \sum\limits_{\scriptstyle specularly\atop{\scriptstyle reflecting\atop\scriptstyle surfaces}} {} \left[ {\frac{1}{{{N_{rec}}}}\sum\limits_1^{{N_{rec}}} {{f_{C,glazed}}{\rho_{spec}}({\alpha_C})\cos {\alpha_D}} } \right]$$</div>

The program assumes that specular reflection from a surface is due to glazing. If the reflecting surface is a window belonging to the building itself (as in Figure 51), then <span>${f_{C,glazed}}$</span>is the fraction of the window that is glazed (which is 1.0 unless the window has dividers).

If the surface is a shading surface (that represents, for example, the glazed façade of a neigboring building) the surface reflection information is entered with the Shading Surface Reflectance object. This object contains values for:

1.    Diffuse solar reflectance of the unglazed part of the shading surface

2.    Diffuse visible reflectance of the unglazed part of the shading surface

3.    Fraction of shading surface that is glazed

4.    Name of glazing construction

In this case <span>${f_{C,glazed}}$</span> is “Fraction of shading surface that is glazed” and <span>${\rho_{spec}}({\alpha_C})$</span>is the front reflectance of the indicated glazing construction as a function of beam solar incidence angle.

The above specular reflection factor is used in the timestep calculation to find the beam irradiance on a receiving surface due to beam-beam reflection from obstructions:

QRadSWOutIncBmToBmReflObsRecSurfNum) = BeamSolarRad \*
 (WeightNow \* ReflFacBmToBmSolObs(RecSurfNum,HourOfDay) +
 WeightPreviousHour \* ReflFacBmToBmSolObs(RecSurfNum,PreviousHour))



Daylighting and Window Calculations
===================================

Daylighting Calculations
------------------------

The EnergyPlus daylighting model, in conjunction with the thermal analysis, determines the energy impact of daylighting strategies based on analysis of daylight availability, site conditions, window management in response to solar gain and glare, and various lighting control strategies.

The daylighting calculation has three main steps:

1.    *Daylight factors*, which are ratios of interior illuminance or luminance to exterior horizontal illuminance, are calculated and stored. The user specifies the coordinates of one or two reference points in each daylit zone. EnergyPlus then integrates over the area of each exterior window in the zone to obtain the contribution of direct light from the window to the illuminance at the reference points, and the contribution of light that reflects from the walls, floor and ceiling before reaching the reference points. Window luminance and window background luminance, which are used to determine glare, are also calculated. Taken into account are such factors as sky luminance distribution, window size and orientation, glazing transmittance, inside surface reflectances, sun control devices such as movable window shades, and external obstructions. Dividing daylight illuminance or luminance by exterior illuminance yields daylight factors. These factors are calculated for the hourly sun positions on sun-paths for representative days of the run period. To avoid the spikes of daylight and glare factors calculated during some sunrise and/or sunset hours when exterior horizontal illuminance is very low, the daylight and glare factors for those hours are reset to 0.

2.    A daylighting calculation is performed each heat-balance time step when the sun is up. In this calculation the illuminance at the reference points in each zone is found by interpolating the stored daylight factors using the current time step’s sun position and sky condition, then multiplying by the exterior horizontal illuminance. If glare control has been specified, the program will automatically deploy window shading, if available, to decrease glare below a specified comfort level. A similar option uses window shades to automatically control solar gain.

3.    The electric lighting control system is simulated to determine the lighting energy needed to make up the difference between the daylighting illuminance level and the design illuminance. Finally, the zone lighting electric reduction factor is passed to the thermal calculation, which uses this factor to reduce the heat gain from lights.

The EnergyPlus daylighting calculation is derived from the daylighting calculation in DOE-2.1E, which is described in [Winkelmann, 1983] and [Winkelmann and Selkowitz, 1985]. There are two major differences between the two implementations: (1) In EnergyPlus daylight factors are calculated for four different sky types—clear, clear turbid, intermediate, and overcast; in DOE-2 only two sky types are used—clear and overcast. (2) In EnergyPlus the clear-sky daylight factors are calculated for hourly sun-path sun positions several times a year whereas in DOE-2 these daylight factors are calculated for a set of 20 sun positions that span the annual range of sun positions for a given geographical location.

Daylight Factor Calculation
---------------------------

Table 25.  Variables in Daylighting Calculations

<table class="table table-striped">
  <tr>
    <th>Mathematical Variable</th>
    <th>Description</th>
    <th>Units</th>
    <th>Internal Variable</th>
  </tr>
  <tr>
    <td>E<sub>h,sky</sub></td>
    <td>Exterior horizontal illuminance due to light from the sky</td>
    <td>lux</td>
    <td>GILSK</td>
  </tr>
  <tr>
    <td>E<sub>h,sun</sub></td>
    <td>Exterior horizontal illuminance due to light from the sun</td>
    <td>lux</td>
    <td>GILSU</td>
  </tr>
  <tr>
    <td>d<sub>sky</sub>,d<sub>sun</sub></td>
    <td>Interior illuminance factor due</td>
    <td>-</td>
    <td>DFACSK,DFACSU</td>
  </tr>
  <tr>
    <td>w<sub>sky</sub>,w<sub>sun</sub></td>
    <td>Window luminance factor due to sky, sun related light</td>
    <td>cd/lm</td>
    <td>SFACSK, SFACSU</td>
  </tr>
  <tr>
    <td>b<sub>sky</sub>,b<sub>sun</sub></td>
    <td>Window background luminance factor due to sky, sun related light</td>
    <td>cd/lm</td>
    <td>BFACSK, BFACSU</td>
  </tr>
  <tr>
    <td>N Number of exterior windows</td>
    <td>Number of exterior windows in a zone</td>
    <td>-</td>
    <td>NWD</td>
  </tr>
  <tr>
    <td>θ<sub>sky</sub>,φ<sub>sky</sub></td>
    <td>Azimuth and altitude angles of a point in the sky</td>
    <td>radians</td>
    <td>THSKY, PHSKY</td>
  </tr>
  <tr>
    <td>ψ<sub>cs</sub></td>
    <td>Clear sky luminance distribution</td>
    <td>cd/m2</td>
    <td>-</td>
  </tr>
  <tr>
    <td>ψ<sub>ts</sub></td>
    <td>Clear turbid sky luminance distribution</td>
    <td>cd/m2</td>
    <td>-</td>
  </tr>
  <tr>
    <td>ψ<sub>os</sub></td>
    <td>Intermediate sky luminance distribution</td>
    <td>cd/m2</td>
    <td>-</td>
  </tr>
  <tr>
    <td>ψ<sub>os</sub></td>
    <td>Overcast sky luminance distribution</td>
    <td>cd/m2</td>
    <td>-</td>
  </tr>
  <tr>
    <td>φ<sub>sun</sub></td>
    <td>Altitude angle of the sun</td>
    <td>radians or degrees</td>
    <td>PHSUN</td>
  </tr>
  <tr>
    <td>γ</td>
    <td>Angle between point in the sky and the sun; or angle between vertical and ray from reference point to window element</td>
    <td>radians</td>
    <td>G</td>
  </tr>
  <tr>
    <td>L<sub>z</sub></td>
    <td>Sky zenith luminance</td>
    <td>cd/m2</td>
    <td>ZENL</td>
  </tr>
  <tr>
    <td>Mathematical Variable</td>
    <td>Optical air mass of the atmosphere</td>
    <td>m</td>
    <td>AM</td>
  </tr>
  <tr>
    <td>h</td>
    <td>Building altitude</td>
    <td>m</td>
    <td>ELEVATION</td>
  </tr>
  <tr>
    <td>E<sub>h,k</sub></td>
    <td>Exterior horizontal illuminance for sky type k</td>
    <td>lux</td>
    <td>-</td>
  </tr>
  <tr>
    <td>N<sub>θ</sub>,N<sub>φ</sub></td>
    <td>Number of azimuth, altitude steps for sky integration</td>
    <td></td>
    <td>NTH, NPH</td>
  </tr>
  <tr>
    <td><span>$\vec{R}_{ref}$</span></td>
    <td>Vector from zone origin to reference point</td>
    <td>m</td>
    <td>RREF</td>
  </tr>
  <tr>
    <td><span>$\vec{R}_{win}$</span></td>
    <td>Vector from zone origin to window element</td>
    <td>m</td>
    <td>RWIN</td>
  </tr>
  <tr>
    <td>dΩ</td>
    <td>Solid angle subtended by window element</td>
    <td>steradians</td>
    <td>DOMEGA</td>
  </tr>
  <tr>
    <td>L<sub>w</sub></td>
    <td>Luminance of a window element as seen from reference point</td>
    <td>cd/m2</td>
    <td>WLUMSK, WLUMSU</td>
  </tr>
  <tr>
    <td>L<sub>w,shade</sub></td>
    <td>Luminance of window element with shade in place</td>
    <td>cd/m2</td>
    <td>WLUMSK, WLUMSU</td>
  </tr>
  <tr>
    <td>dE<sub>h</sub></td>
    <td>Horizontal illuminance at reference point from window element</td>
    <td>lux</td>
    <td>-</td>
  </tr>
  <tr>
    <td>dx, dy</td>
    <td>Size of window element</td>
    <td>m</td>
    <td>DWX, DWY</td>
  </tr>
  <tr>
    <td>D</td>
    <td>Distance from reference point to window element</td>
    <td>m</td>
    <td>DIS</td>
  </tr>
  <tr>
    <td>B</td>
    <td>Angle between window element's outward normal and rat from reference point to window element</td>
    <td>radians</td>
    <td>-</td>
  </tr>
  <tr>
    <td><span>$\hat{R}_{ref}$</span></td>
    <td>Unit vector from reference point to window element</td>
    <td>-</td>
    <td>RAY</td>
  </tr>
  <tr>
    <td><span>$\hat{W}_{n}$</span></td>
    <td>Unit vector normal to window element, pointing away from zone</td>
    <td>-</td>
    <td>WNORM</td>
  </tr>
  <tr>
    <td><span>$\hat{W}_{21}$</span></td>
    <td>Unit vector along window y-axis</td>
    <td>-</td>
    <td>W21</td>
  </tr>
  <tr>
    <td><span>$\hat{W}_{23}$</span></td>
    <td>Unit vector along window x-axis</td>
    <td>-</td>
    <td>W23</td>
  </tr>
  <tr>
    <td>τ<sub>vis</sub></td>
    <td>Glass visible transmittance</td>
    <td>-</td>
    <td>TVISB</td>
  </tr>
  <tr>
    <td>L</td>
    <td>Luminance of sky or obstruction</td>
    <td>cd/m2</td>
    <td>ELUM, -</td>
  </tr>
  <tr>
    <td>Φ<sub>FW</sub></td>
    <td>Downgoing luminous flux from a window</td>
    <td>lm</td>
    <td>FLFW –</td>
  </tr>
  <tr>
    <td>Φ<sub>CW</sub></td>
    <td>Upgoing luminous flux from a window</td>
    <td>lm</td>
    <td>FLCW –</td>
  </tr>
  <tr>
    <td>F<sub>1</sub></td>
    <td>First-reflected flux</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>ρ<sub>FW</sub></td>
    <td>Area-weighted reflectance of floor and upper part of walls</td>
    <td>-</td>
    <td>SurfaceWindow%RhoFloorWall</td>
  </tr>
  <tr>
    <td>ρ<sub>CW</sub></td>
    <td>Area-weighted reflectance of ceiling and upper part of walls</td>
    <td>-</td>
    <td>SurfaceWindow%RhoCeilingWall</td>
  </tr>
  <tr>
    <td>E<sub>r</sub></td>
    <td>Average internally-reflected illuminance</td>
    <td>lux</td>
    <td>EINTSK, EINTSU</td>
  </tr>
  <tr>
    <td>A</td>
    <td>Total inside surface area of a zone</td>
    <td>m2</td>
    <td>ATOT</td>
  </tr>
  <tr>
    <td>ρ</td>
    <td>Area-weighted average reflectance of zone interior surfaces</td>
    <td>-</td>
    <td>ZoneDaylight%AveVisDiffREflect</td>
  </tr>
  <tr>
    <td>θ, φ</td>
    <td>Azimuth and altitude angle of a sky or ground element</td>
    <td>radians</td>
    <td>TH, PH</td>
  </tr>
  <tr>
    <td>L(θ, φ)</td>
    <td>Luminance of sky or ground element at (θ, φ)</td>
    <td>cd/m2</td>
    <td>HitPointLum--</td>
  </tr>
  <tr>
    <td>A<sub>w</sub></td>
    <td>Area of glazed part of window</td>
    <td>m2</td>
    <td>Surface%Area</td>
  </tr>
  <tr>
    <td>β</td>
    <td>Angle of incidence, at center of window, of light from a sky or ground element</td>
    <td>radians</td>
    <td>-</td>
  </tr>
  <tr>
    <td>T(β)</td>
    <td>Glazing visible transmittance at incidence angle β</td>
    <td></td>
    <td>TVISBR</td>
  </tr>
  <tr>
    <td>dΦ<sub>inc</sub></td>
    <td>Luminous flux incident on window from sky or ground element</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>dΦ</td>
    <td>Luminous flux from sky or ground element transmitted through window</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>dΦ<sub>FW|, dΦ<sub>CW</sub></td>
    <td>Luminous flux from sky or ground element transmitted through window and going downward, upward</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>{min</sub>, θ{max</sub></td>
    <td>Azimuth angle integration limits</td>
    <td>radians</td>
    <td>THMIN, THMAX</td>
  </tr>
  <tr>
    <td>φ<sub>w</sub></td>
    <td>Window normal altitude angle</td>
    <td>radians</td>
    <td>-</td>
  </tr>
  <tr>
    <td>Φ<sub>sh</sub>,Φ<sub>unsh</sub></td>
    <td>Transmitted flux through window and shade, without shade</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>Φ<sub>CW,sh</sub>,Φ<sub>FW,sh</sub></td>
    <td>Upgoing and downgoing portions of transmitted flux through window with shade</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>Φ<sub>CW,unsh</sub>,Φ<sub>FW,unsh</sub></td>
    <td>Upgoing and downgoing portions of transmitted flux through window without shade</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>f</td>
    <td>Fraction of hemisphere seen by the inside of window that lies above the window midplane</td>
    <td>-</td>
    <td>SurfaceWindow%Fraction UpGoing</td>
  </tr>
  <tr>
    <td>Φ<sub>inc</sub></td>
    <td>Flux incident on glazing from direct sun</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>f<sub>sunlit</sub></td>
    <td>Fraction of glazing that is sunlit</td>
    <td>-</td>
    <td>SunLitFrac</td>
  </tr>
  <tr>
    <td>Φ</td>
    <td>Transmitted flux from direct sun</td>
    <td>-</td>
    <td>-</td>
  </tr>
  <tr>
    <td>L<sub>sh</sub></td>
    <td>Luminance of window with shade</td>
    <td>cd/m2</td>
    <td>-</td>
  </tr>
  <tr>
    <td>L<sub>b</sub></td>
    <td>Window background luminance</td>
    <td>cd/m2</td>
    <td>BLUM</td>
  </tr>
  <tr>
    <td>G</td>
    <td>Discomfort glare constant</td>
    <td>-</td>
    <td>GTOT</td>
  </tr>
  <tr>
    <td>G<sub>i</sub></td>
    <td>Discomfort glare constant from window I</td>
    <td>-</td>
    <td>-</td>
  </tr>
  <tr>
    <td>ω</td>
    <td>Solid angle subtended by window with respect to reference point</td>
    <td>steradians</td>
    <td>SolidAngAtRefPt</td>
  </tr>
  <tr>
    <td>Ω</td>
    <td>Solid angle subtended by window with respect to reference point, modified to take direction of occupant view into account</td>
    <td>steradians</td>
    <td>SolidAngAtRefPtWtd</td>
  </tr>
  <tr>
    <td>N<sub>x</sub>,N<sub>y</sub></td>
    <td>Number of elements in x and y direction that window is divided into for glare calculation</td>
    <td>-</td>
    <td>NWX, NWY</td>
  </tr>
  <tr>
    <td>p(x<sub>R</sub>,y<sub>R</sub>)</td>
    <td>Position factor for horizontal and vertical displacement ratios x_{R} and y_{R}</td>
    <td>-</td>
    <td>DayltgGlarePositionFactor</td>
  </tr>
  <tr>
    <td>p<sub>H</sub></td>
    <td>Hopkinson position factor</td>
    <td>-</td>
    <td>DayltgGlarePositionFactor</td>
  </tr>
  <tr>
    <td>L<sub>b</sub></td>
    <td>Window background luminance</td>
    <td>cd/m2</td>
    <td>BLUM</td>
  </tr>
  <tr>
    <td>E<sub>b</sub></td>
    <td>Illuminance on window background</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>E<sub>r</sub></td>
    <td>Total internally-reflected component of daylight illuminance</td>
    <td>lm</td>
    <td>-</td>
  </tr>
  <tr>
    <td>E<sub>s</sub></td>
    <td>Illuminance setpoint</td>
    <td>lm</td>
    <td>IllumSetPoint</td>
  </tr>
  <tr>
    <td>G<sub>i</sub></td>
    <td>Glare Index</td>
    <td>-</td>
    <td>GLINDX</td>
  </tr>
</table>

### Overview

There are three types of daylight factors: interior illuminance factors, window luminance factors, and window background luminance factors. To calculate these factors the following steps are carried out for each hourly sun position on the sun paths for the design days and for representative days[[8]](#_ftn8) during the simulation run period:

1.    Calculate exterior horizontal daylight illuminance from sky and sun for standard (CIE) clear and overcast skies.

2.    Calculate interior illuminance, window luminance and window background luminance for each window/reference-point combination, for bare and for shaded window conditions (if a shading device has been specified), for overcast sky and for standard clear sky.

3.    Divide by exterior horizontal illuminance to obtain daylight factors.

### Interior Illuminance Components

To calculate daylight factors, daylight incident on a window is separated into two components: (1) light that originates from the *sky* and reaches the window directly or by reflection from exterior surfaces; and (2) light that originates from the *sun* and reaches the window directly or by reflection from exterior surfaces. Light from the window reaches the workplane directly or via reflection from the interior surfaces of the room.

For fixed sun position, sky condition (clear or overcast) and room geometry, the sky-related interior daylight will be proportional to the exterior horizontal illuminance, *E<sub>h,sky</sub>*, due to light from the sky. Similarly, the sun-related interior daylight will be proportional to the exterior horizontal solar illuminance, *E<sub>h,sun</sub>*.

### Daylight Factors

The following daylight factors are calculated:

<div>$${d_{sky}} = \frac{{{\rm{Illuminance at reference point due to sky - related light}}}}{{{E_{h,sky}}}}$$</div>

<div>$${d_{sun}} = \frac{{{\rm{Illuminance at reference point due to sun - related light}}}}{{{E_{h,sun}}}}$$</div>

<div>$${w_{sky}} = \frac{{{\rm{Average window luminance due to sky - related light}}}}{{{E_{h,sky}}}}$$</div>

<div>$${w_{sun}} = \frac{{{\rm{Average window luminance due to sun - related light}}}}{{{E_{h,sun}}}}$$</div>

<div>$${b_{sky}} = \frac{{{\rm{Window background luminance due to sky - related light}}}}{{{E_{h,sky}}}}$$</div>

<div>$${b_{sun}} = \frac{{{\rm{Window background luminance due to sun - related light}}}}{{{E_{h,sun}}}}$$</div>

For a daylit zone with *N* windows these six daylight factors are calculated for each of the following combinations of reference point, window, sky-condition/sun-position and shading device:

<div>$$
  \left[
    \begin{array}{c}
      Ref pt 1 \\
      Ref pt 2
    \end{array}
  \right]
  \left[
    \begin{array}{c}
      Window 1 \\
      Window 2 \\
      ... \\
      Window N
    \end{array}
  \right]
  \left[
    \begin{array}{c}
      Clear sky, first sun-up hour \\
      Clear/turbid sky, first sun-up hour \\
      Intermediate sky, first sun-up hour \\
      Overcast sky, first sun-up hour \\
      ...
      Clear sky, last sun-up hour \\
      Clear/turbid sky, last sun-up hour \\
      Intermediate sky, last sun-up hour \\
      Overcase sky, last sun-up hour
    \end{array}
   \right]
   \left[
     \begin{array}{c}
       Unshaded window \\
       Shaded window \\
       (if shade assigned)
     \end{array}
   \right]
$$</div>

### Sky Luminance Distributions

The luminance distribution of the sky is represented as a superposition of four standard CIE skies using the approach described in (Perez et al. 1990). The standard skies are as follows.

#### Clear Sky

The clear sky luminance distribution has the form (Kittler, 1965; CIE, 1973)

<div>$${\psi_{cs}}({\theta_{sky}},{\phi_{sky}}) = {L_z}\frac{{(0.91 + 10{e^{ - 3\gamma }} + 0.45{{\cos }^2}\gamma )(1 - {e^{ - 0.32{\rm{cosec}}{\phi_{sky}}}})}}{{0.27385(0.91 + 10{e^{ - 3(\frac{\pi }{2} - {\phi_{sun}})}} + 0.45{{\sin }^2}{\phi_{sun}})}}$$</div>

Here, *L<sub>z</sub>* is the zenith luminance (i.e., the luminance of the sky at a point directly overhead). In the calculation of daylight factors, which are ratios of interior and exterior illumination quantities that are both proportional to *L<sub>z</sub>*, the zenith luminance cancels out. For this reason we will use *L<sub>z</sub>* = 1.0 for all sky luminance distributions.

The various angles, which are defined in the building coordinate system, are shown in Figure 48. The angle,* γ*, between sun and sky element is given by

<div>$$\gamma  = {\cos ^{ - 1}}\left[ {\sin {\phi_{sky}}\sin {\phi_{sun}} + \cos {\phi_{sky}}\cos {\phi_{sun}}\cos ({\theta_{sky}} - {\theta_{sun}})} \right]$$</div>

The general characteristics of the clear-sky luminance distribution are a large peak near the sun; a minimum at a point on the other side of  the zenith from the sun, in the vertical plane containing the sun; and an increase in luminance as the horizon is approached.

#### Clear Turbid Sky

The clear turbid sky luminance distribution has the form [Matsuura, 1987]

<div>$${\psi_{ts}}({\theta_{sky}},{\phi_{sky}}) = {L_z}\frac{{(0.856 + 16{e^{ - 3\gamma }} + 0.3{{\cos }^2}\gamma )(1 - {e^{ - 0.32{\rm{cosec}}{\phi_{sky}}}})}}{{0.27385(0.856 + 10{e^{ - 3(\frac{\pi }{2} - {\phi_{sun}})}} + 0.3{{\sin }^2}{\phi_{sun}})}}$$</div>

#### Intermediate Sky

The intermediate sky luminance distribution has the form [Matsuura, 1987]

<div>$${\psi_{is}}\left( {{\theta_{sky}},{\phi_{sky}}} \right) = {L_z}{Z_1}{Z_2}/({Z_3}{Z_4})$$</div>

where

<span>${Z_1} = \left[ {1.35(\sin (3.59{\phi_{sky}} - 0.009) + 2.31)\sin (2.6{\phi_{sun}} + 0.316) + {\phi_{sky}} + 4.799} \right]/2.326$</span><span>${Z_2} = \exp \left[ { - 0.563\gamma \{ ({\phi_{sun}} - 0.008)({\phi_{sky}} + 1.059) + 0.812\} } \right]$</span>

<div>$${Z_3} = 0.99224\sin (2.6{\phi_{sun}} + 0.316) + 2.73852$$</div>

<div>$${Z_4} = \exp \left[ { - 0.563({\textstyle{\pi  \over 2}} - {\phi_{sun}})\{ 2.6298({\phi_{sun}} - 0.008) + 0.812\} } \right]$$</div>



![ClearSkyAngles](EngineeringReference/media/image733.png)

Figure 57.  Angles appearing in the expression for the clear-sky luminance distribution.

#### Overcast Sky

The overcast sky luminance distribution has the form [Moon & Spencer, 1942]

<div>$${\psi_{os}}({\phi_{sky}}) = {L_z}\frac{{1 + 2\sin {\phi_{sky}}}}{3}$$</div>

Unlike the clear sky case, the overcast sky distribution does not depend on the solar azimuth or the sky azimuth. Note that at fixed solar altitude the zenith (<span>${\phi_{sky}} = \pi /2$</span>) is three times brighter than the horizon (<span>${\phi_{sky}} = 0$</span>).

### Direct Normal Solar Illuminance

For purposes of calculating daylight factors associated with beam solar illuminance, the direct normal solar illuminance is taken to be 1.0 W/m<sup>2</sup>. The actual direct normal solar illuminance, determined from direct normal solar irradiance from the weather file and empirically-determined luminious efficacy, is used in the time-step calculation.

### Exterior Horizontal Illuminance

The illuminance on an unobstructed horizontal plane due to diffuse radiation from the sky is calculated for each of the four sky types by integrating over the appropriate sky luminance distribution:

<div>$${E_{h,k}} = \int\limits_0^{2\pi } {\int\limits_0^{\pi /2} {{\psi_k}({\theta_{sky}},{\phi_{sky}})\sin {\phi_{sky}}\cos {\phi_{sky}}d{\theta_{sky}}} } d{\phi_{sky}}$$</div>

where* k* = *cs*, *ts*, *is* or *os*. The integral is evaluated as a double summation:

<div>$${E_{h,k}} = \sum\limits_{i = 1}^{{N_\theta }} {\sum\limits_{j = 1}^{{N_\phi }} {{\psi_k}\left( {{\theta_{sky}}(i),{\phi_{sky}}(j)} \right)} } \sin {\phi_{sky}}(j)\cos {\phi_{sky}}(j)\Delta {\theta_{sky}}\Delta {\phi_{sky}}$$</div>

where

<div>$$
  \begin{array}{l}
    \theta_{sky}(i) = (i - 1/2) \Delta \theta_{sky} \\
    \phi_{sky}(j) = (j - 1/2) \Delta \phi_{sky} \\
    \Delta \theta_{sky} = 2 \pi / N_{\theta} \\
    \Delta \phi_{sky} = \pi / 2N_{\phi} 
  \end{array}
$$</div>

<span>${N_\theta } = 18$</span> and <span>${N_\phi } = 8$</span> were found to give a <span>$ \pm 1\% $</span>accuracy in the calculation of <span>${E_h}_{,k}$</span>.

### Direct Component of Interior Daylight Illuminance

The direct daylight illuminance at a reference point from a particular window is determined by dividing the window into an x-y grid and finding the flux reaching the reference point from each grid element. The geometry involved is shown in Figure 58. The horizontal illuminance at the reference point, <span>${\vec R_{ref}}$</span>, due to a window element is

<div>$$d{E_h} = {L_w}d\Omega \cos \gamma $$</div>

where *L<sub>w</sub>* is the luminance of the window element as seen from the reference point.

The subtended solid angle is approximated by

<div>$$d\Omega  = \frac{{dxdy}}{{{D^2}}}\cos B$$</div>

where

<div>$$D = \left| {{{\bar R}_{win}} - {{\bar R}_{ref}}} \right|$$</div>

*CosB* is found from

<div>$$\cos B = {\hat R_{ray}} \cdot {\hat W_n}$$</div>

where

<div>$${\vec R_{ray}} = ({\vec R_{win}} - {\vec R_{ref}})/D$$</div>

<div>$${\hat W_n} = {\rm{ window outward normal }} = {\hat W_{21}} \times {\hat W_{23}} = \frac{{{{\vec W}_1} - {{\vec W}_2}}}{{\left| {{{\vec W}_1} - {{\vec W}_2}} \right|}} \times \frac{{{{\vec W}_3} - {{\vec W}_2}}}{{\left| {{{\vec W}_3} - {{\vec W}_2}} \right|}}$$</div>

Equation becomes exact as <span>$dx/D{\rm{ and }}dy/D \to 0$</span>and is accurate to better than about 1% for <span>$dx \le D/4{\rm{ and }}dy \le D/4$</span>.

The net illuminance from the window is obtained by summing the contributions from all the window elements:

<div>$${E_h} = \sum\limits_{\scriptstyle window\atop\scriptstyle elements} {{L_w}d\Omega \cos \gamma } $$</div>

In performing the summation, window elements that lie below the workplane (<span>$\cos \gamma  < 0$</span>) are omitted since light from these elements cannot reach the workplane directly.

![GeomDirComp](EngineeringReference/media/image755.png)

Figure 58.  Geometry for calculation of direct component of daylight illuminance at a reference point. Vectors R<sub>ref</sub>, W<sub>1</sub>, W<sub>2</sub>, W<sub>3</sub> and R<sub>win</sub> are in the building coordinate system.

#### Unshaded Window

For the unshaded window case, the luminance of the window element is found by projecting the ray from reference point to window element and determining whether it intersects the sky or an exterior obstruction such as an overhang. If *L* is the corresponding luminance of the sky or obstruction, the window luminance is

<div>$${L_w} = L{\tau_{vis}}(\cos B)$$</div>

where <span>${\tau_{vis}}$</span>is the visible transmittance of the glass for incidence angle *B*.

Exterior obstructions are generally opaque (like fins, overhangs, neighboring buildings, and the building’s own wall and roof surfaces) but can be transmitting (like a tree or translucent awning). Exterior obstructions are assumed to be non-reflecting. If *L<sub>sky</sub>* is the sky luminance and *t<sub>obs</sub>* is the transmittance of the obstruction (assumed independent of incidence angle), then *L* =* L<sub>sky</sub>t<sub>obs</sub>*. Interior obstructions are assumed to be opaque (*t<sub>obs</sub>* = 0).

#### Shaded Window

For the window-plus-shade case the shade is assumed to be a perfect diffuser, i.e., the luminance of the shade is independent of angle of emission of light, position on shade, and angle of incidence of solar radiation falling on the shade. Closely-woven drapery fabric and translucent roller shades are closer to being perfect diffusers than Venetian blinds or other slatted devices, which usually have non-uniform luminance characteristics.

The calculation of the window luminance with the shade in place, *L<sub>w,sh</sub>*, is described in [Winkelmann, 1983]. The illuminance contribution at the reference point from a shaded window element is then given by Eq. (152) with <span>${L_w} = {L_{w,sh}}$</span>.

### Internally-Reflected Component of Interior Daylight Illuminance

Daylight reaching a reference point after reflection from interior surfaces is calculated using the *split-flux* method [Hopkinson et al., 1954], [Lynes, 1968]. In this method the daylight transmitted by the window is split into two parts—a downward-going flux, <span>${\Phi_{FW}}$</span>(lumens), which falls on the floor and portions of the walls below the imaginary horizontal plane passing through the center of the window (*window midplane*), and an upward-going flux, <span>${\Phi_{CW}}$</span>, that strikes the ceiling and portions of the walls above the window midplane. A fraction of these fluxes is absorbed by the room surfaces. The remainder, the first-reflected flux, *F<sub>1</sub>*, is approximated by

<div>$${F_1} = {\Phi_{FW}}{\rho_{FW}} + {\Phi_{CW}}{\rho_{CW}}$$</div>

where *ρ<sub>FW</sub>* is the area-weighted average reflectance of the floor and those parts of the walls below the window midplane, and *ρ<sub>CW</sub>* is the area-weighted average reflectance of the ceiling and those parts of the walls above the window midplane.

To find the final average internally-reflected illuminance, *E<sub>r</sub>*, on the room surfaces (which in this method is uniform throughout the room) a flux balance is used. The total reflected flux absorbed by the room surfaces (or lost through the windows) is *AE<sub>r</sub>(1-ρ)*, where *A* is the total inside surface area of the floor, walls, ceiling and windows in the room, and *ρ* is the area-weighted average reflectance of the room surfaces, including windows. From conservation of energy

<div>$$A{E_r}(1 - \rho ) = {F_1}$$</div>

or

<div>$${E_r} = \frac{{{\Phi_{FW}}{\rho_{FW}} + {\Phi_{CW}}{\rho_{CW}}}}{{A(1 - \rho )}}$$</div>

This procedure assumes that the room behaves like an integrating sphere with perfectly diffusing interior surfaces and with no internal obstructions. It therefore works best for rooms that are close to cubical in shape, have matte surfaces (which is usually the case), and have no internal partitions. Deviations from these conditions, such as would be the case for rooms whose depth measured from the window-wall is more than three times greater than ceiling height, can lead to substantial inaccuracies in the split-flux calculation.

### Transmitted Flux from Sky and Ground

The luminous flux incident on the center of the window from a luminous element of sky or ground at angular position <span>$(\theta ,\phi )$</span>, of luminance <span>$L(\theta ,\phi )$</span>, and subtending a solid angle <span>$\cos \phi d\theta d\phi $</span> is

<div>$$d{\Phi_{inc}} = {A_w}L(\theta ,\phi )\cos \beta \cos \phi d\theta d\phi $$</div>

The transmitted flux is

<div>$$d\Phi  = d{\Phi_{inc}}T(\beta )$$</div>

where *T(β)* is the window transmittance for light at incidence angle *β*. This transmittance depends on whether or not the window has a shade.

For an unshaded window the total downgoing transmitted flux is obtained by integrating over the part of the exterior hemisphere seen by the window that lies above the window midplane. This gives

<div>$${\Phi_{FW,unshaded}} = {A_w}\int\limits_{{\theta_{\min }}}^{{\theta_{\max }}} {\int\limits_0^{\pi /2} {L(\theta ,\phi )T(\beta )\cos \beta \cos \phi d\theta d\phi } } $$</div>

The upgoing flux is obtained similarly by integrating over the part of the exterior hemisphere that lies below the window midplane:

<div>$${\Phi_{CW,unshaded}} = {A_w}\int\limits_{{\theta_{\min }}}^{{\theta_{\max }}} {\int\limits_{\pi /2 - {\phi_w}}^0 {L(\theta ,\phi )T(\beta )\cos \beta \cos \phi d\theta d\phi } } $$</div>

where <span>${\phi_w}$</span>is the angle the window outward normal makes with the horizontal plane.

For a window with a diffusing shade the total transmitted flux is

<div>$${\Phi_{sh}} = {A_w}\int\limits_{{\theta_{\min }}}^{{\theta_{\max }}} {\int\limits_{\pi /2 - {\phi_w}}^{\pi /2} {L(\theta ,\phi )T(\beta )\cos \beta \cos \phi d\theta d\phi } } $$</div>

The downgoing and upgoing portions of this flux are

<div>$$
  \begin{array}{l}
    \Phi_{FW,sh} = \Phi (1 - f) \\
    \Phi_{CW,sh} = \Phi f
  \end{array}
$$</div>

where *f*, the fraction of the hemisphere seen by the inside of the window that lies above the window midplane, is given by

<div>$$f = 0.5 - {\phi_w}/\pi $$</div>

For a vertical window (<span>${\phi_w} = 0$</span>) the up- and down-going transmitted fluxes are equal:

<span>${\Phi_{FW,sh}} = {\Phi_{CW,sh}} = \Phi /2$</span>.

For a horizontal skylight (<span>${\phi_w} = \pi /2$</span>):

<div>$${\Phi_{FW,sh}} = \Phi ,{\Phi_{CW,sh}} = 0$$</div>

The limits of integration of *θ* in Equations (153), (154) and (155) depend on <span>$\phi $</span>. From [Figure # 12 - Winkelmann, 1983] we have

<div>$$\sin \alpha  = \sin (A - \pi /2) = \frac{{\sin \phi \tan {\phi_w}}}{{\cos \phi }}$$</div>

which gives

<div>$$A = {\cos ^{ - 1}}(\tan \phi \tan {\phi_w})$$</div>

Thus

<div>$$
  \begin{array}{l}
    \theta_{min} &=  - \left| \cos^{-1}(-\tan\phi\tan\phi_w) \right| \\
    \theta_{max} &= \left| \cos^{-1}(-\tan\phi\tan\phi_w) \right| 
  \end{array}
$$</div>

### Transmitted Flux from Direct Sun

The flux incident on the window from direct sun is

<div>$${\Phi_{inc}} = {A_w}{E_{DN}}\cos \beta {f_{sunlit}}$$</div>

The transmitted flux is

<div>$$\Phi  = T(\beta ){\Phi_{inc}}$$</div>

where T is the net transmittance of the window glazing (plus shade, if present).

For an unshaded window all of the transmitted flux is downward since the sun always lies above the window midplane. Therefore

<div>$$
  \begin{array}{l}
    \Phi_{FW,unsh} = \Phi \\
    \Phi_{CW,unsh} = 0
  \end{array}
$$</div>

For a window with a diffusing shade

<div>$$
  \begin{array}{l}
    \Phi_{FW,sh} = \Phi (1 - f) \\
    \Phi_{CW,sh} = \Phi f
  \end{array}
$$</div>

### Luminance of Shaded Window

The luminance of a shaded window is determined at the same time that the transmitted flux is calculated. It is given by

<div>$${L_{sh}} = \frac{1}{\pi }\int\limits_{{\theta_{\min }}}^{{\theta_{\max }}} {\int\limits_{\pi /2 - {\phi_w}}^{\pi /2} {L(\theta ,\phi )T(\beta )\cos \beta \cos \phi d\theta d\phi } } $$</div>

### Daylight Discomfort Glare

The discomfort glare at a reference point due to luminance contrast between a window and the interior surfaces surrounding the window is given by [Hopkinson, 1970] and [Hopkinson, 1972]:

<div>$$G = \frac{{L_w^{1.6}{\Omega ^{0.8}}}}{{{L_b} + 0.07{\omega ^{0.5}}{L_w}}}$$</div>

where

*G* = discomfort glare constant

*L<sub>w</sub>* = average luminance of the window as seen from the reference point

*Ω* = solid angle subtended by window, modified to take direction of occupant view into account

*L<sub>b</sub>* = luminance of the background area surrounding the window

By dividing the window into *N<sub>x</sub>* by *N<sub>y</sub>* rectangular elements, as is done for calculating the direct component of interior illuminance, we have

<div>$${L_w} = \frac{{\sum\limits_{j = 1}^{{N_y}} {\sum\limits_{i = 1}^{{N_x}} {{L_w}(i,j)} } }}{{{N_x}{N_y}}}$$</div>

where *L<sub>w</sub>(i,j)* is the luminance of element* (i,j)* as seen from the reference point.

Similarly,

<div>$$\omega  = \sum\limits_{j = 1}^{{N_y}} {\sum\limits_{i = 1}^{{N_x}} {d\omega (i,j)} } $$</div>

where *dω(i,j)* is the solid angle subtended by element* (i,j)*with respect to the reference point.

The modified solid angle is

 <span>$\Omega  = \sum\limits_{j = 1}^{{N_y}} {\sum\limits_{i = 1}^{{N_x}} {d\omega (i,j)} } p({x_R},{y_R})$</span>

where p is a “position factor” [Petherbridge & Longmore, 1954] that accounts for the decrease in visual excitation as the luminous element moves away from the line of sight. This factor depends on the horizontal and vertical displacement ratios, *x<sub>R</sub>* and *y<sub>R</sub>* (Figure 59),  given by

<div>$$
  \begin{array}{rl}
    x_R(i,j) &= \frac{\sqrt{A^2-(YD)^2}}{RR} \\
    y_R(i,j) &= \left|YD/RR\right|
  \end{array}
$$</div>

where

<div>$$
  \begin{array}{rl}
    RR &= D (\hat{R}_{ray}\cdot\hat{v}_{view}) \\
    A^2 &= D^2 - (RR)^2 \\
    YD = R_{win}(3) - R_{ref}(3)
  \end{array}
$$</div>

![GeomGlare](EngineeringReference/media/image794.png)

Figure 59.  Geometry for calculation of displacement ratios used in the glare formula.

The factor *p* can be obtained from graphs given in [Petherbridge & Longmore, 1954] or it can be calculated from tabulated values of *p<sub>H</sub>*, the Hopkinson position factor [Hopkinson, 1966], since <span>$p = p_H^{1.25}$</span>. The values resulting from the latter approach are given in Table 26. Interpolation of this table is used in EnergyPlus to evaluate *p* at intermediate values of *x<sub>R</sub>* and *y<sub>R</sub>*.

Table 26.  Position factor for glare calculation

<table class="table table-striped">
 <tr>
  <th colspan="2" rowspan="2"></th>
  <th colspan="8">X<sub>R</sub>: Horizontal Displacement Factor</th>
 </tr>
 <tr>
  <th>0.0</th>
  <th>0.5</th>
  <th>1.0</th>
  <th>1.5</th>
  <th>2.0</th>
  <th>2.5</th>
  <th>3.0</th>
  <th>&gt;3.0</th>
 </tr>
 <tr>
  <th rowspan="6">y<sub>R</sub>: Vertical Displacement Factor</th>
  <th>0</th>
  <td>1.00</td>
  <td>0.492</td>
  <td>0.226</td>
  <td>0.128</td>
  <td>0.081</td>
  <td>0.061</td>
  <td>0.057</td>
  <td>0</td>
 </tr>
 <tr>
  <th>0.5</th>
  <td>0.123</td>
  <td>0.119</td>
  <td>0.065</td>
  <td>0.043</td>
  <td>0.029</td>
  <td>0.026</td>
  <td>0.023</td>
  <td>0</td>
 </tr>
 <tr>
  <th>1.0</th>
  <td>0.019</td>
  <td>0.026</td>
  <td>0.019</td>
  <td>0.016</td>
  <td>0.014</td>
  <td>0.011</td>
  <td>0.011</td>
  <td>0</td>
 </tr>
 <tr>
  <th>1.5</th>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.006</td>
  <td>0.006</td>
  <td>0</td>
 </tr>
 <tr>
  <th>2.0</th>
  <td>0</td>
  <td>0</td>
  <td>0.003</td>
  <td>0.003</td>
  <td>0.003</td>
  <td>0.003</td>
  <td>0.003</td>
  <td>0</td>
 </tr>
 <tr>
  <th>&gt;2.0</th>
  <td>0</td>
  <td>0</td>
  <td>0</td>
  <td>0</td>
  <td>0</td>
  <td>0</td>
  <td>0</td>
  <td>0</td>
 </tr>
 <tr>
  <th>1.5</th>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.008</td>
  <td>0.006</td>
  <td>0.006</td>
  <td>0</td>
 </tr>
</table>

The background luminance is

<div>$${L_b} = {E_b}{\rho_b}$$</div>

where *ρ<sub>b</sub>* is approximated by the average interior surface reflectance of the entire room and

<div>$${E_b} = \max ({E_r},{E_s})$$</div>

where *E<sub>r</sub>*is the total internally-reflected component of daylight illuminance produced by all the windows in the room and *E<sub>s</sub>* is the illuminance setpoint at the reference point at which glare is being calculated. A precise calculation of *E<sub>b</sub>* is not required since the glare index (see next section) is logarithmic. A factor of two variation in *E<sub>b</sub>* generally produces a change of only 0.5 to 1.0 in the glare index.

#### Glare Index

The net daylight glare at a reference point due to all of the windows in a room is expressed in terms of a *glare index* given by

<div>$${G_I} = 10{\log_{10}}\sum\limits_{i = 1}^{\scriptstyle{\rm{number of}}\atop\scriptstyle{\rm{windows}}} {{{\rm{G}}_{\rm{i}}}} $$</div>

where *G<sub>i</sub>* is the glare constant at the reference point due to the *i<sup>th</sup>* window

Time-Step Daylighting Calculation
---------------------------------

### Overview

A daylighting calculation is performed each time step that the sun is up for each zone that has one or two daylighting reference points specified. The exterior horizontal illuminance from the sun and sky is determined from solar irradiance data from the weather file. The interior illuminance at each reference point is found for each window by interpolating the daylight illuminance factors for the current sun position, then, for sky-related interior illuminance, multiplying by the exterior horizontal illuminance from the appropriate sky types that time step, and, for sun-related interior illuminance, multiplying by the exterior horizontal solar illuminance that time step. By summation, the net illuminance and glare due to all of the windows in a zone are found. If glare control has been specified window shading (by movable shading devices or switchable glazing) is deployed to reduce glare. Finally the illuminance at each reference point for the final window and shade configuration is used by the lighting control system simulation to determine the electric lighting power required to meet the illuminance setpoint at each reference point.

Table 27.  Variables in Time-Step Calculations

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
<th>Units</th>
<th>FORTRAN variable</th>
</tr>
<tr>
<td>S<sub>norm,dir</sub></td>
<td>Direct normal solar irradiance</td>
<td>W/m<sup>2</sup></td>
<td>BeamSolarRad</td>
</tr>
<tr>
<td>S<sub>h,dif</sub></td>
<td>Exterior diffuse horizontal solar irradiance</td>
<td>W/m<sup>2</sup></td>
<td>SDIFH, DifSolarRad</td>
</tr>
<tr>
<td>S<sub>h,dir</sub></td>
<td>Exterior direct horizontal solar irradiance</td>
<td>W/m<sup>2</sup></td>
<td>SDIRH</td>
</tr>
<tr>
<td>Z</td>
<td>Solar zenith angle</td>
<td>radians</td>
<td>Zeta</td>
</tr>
<tr>
<td>m</td>
<td>Relative optical air mass</td>
<td>-</td>
<td>AirMass</td>
</tr>
<tr>
<td>Δ</td>
<td>Sky brightness</td>
<td>-</td>
<td>SkyBrightness</td>
</tr>
<tr>
<td>ε</td>
<td>Sky clearness</td>
<td>-</td>
<td>SkyClearness</td>
</tr>
<tr>
<td>k, k’</td>
<td>Sky type index</td>
<td>-</td>
<td>ISky</td>
</tr>
<tr>
<td>s<sub>k,k’</sub></td>
<td>Interpolation factor for skies k and k’</td>
<td>-</td>
<td>SkyWeight</td>
</tr>
<tr>
<td>ψ<sub>k,k’</sub></td>
<td>Sky luminance distribution formed from linear interpolation of skies k and k’</td>
<td>cd/m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>f<sub>k</sub></td>
<td>Fraction of sky that is type k</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>E<sub>h,k</sub></td>
<td>Horizontal illuminance from sky type k</td>
<td>cd/m<sup>2</sup></td>
<td>HorIllSky</td>
</tr>
<tr>
<td>E<sub>h,sky</sub></td>
<td>Exterior horizontal illuminance from sky</td>
<td>lux</td>
<td>HISKF</td>
</tr>
<tr>
<td>E<sub>h,sun</sub></td>
<td>Exterior horizontal illuminance from sun</td>
<td>lux</td>
<td>HISUNF</td>
</tr>
<tr>
<td>η<sub>dif</sub>, η<sub>dir</sub></td>
<td>Luminous efficacy of diffuse and direct solar radiation</td>
<td>lm/W</td>
<td>DiffLumEff, DirLumEff</td>
</tr>
<tr>
<td>I<sub>win</sub></td>
<td>Interior illuminance from a window</td>
<td>lux</td>
<td>DaylIllum</td>
</tr>
<tr>
<td>S<sub>win</sub></td>
<td>Window luminance</td>
<td>cd/m<sup>2</sup></td>
<td>SourceLumFromWinAtRefPt</td>
</tr>
<tr>
<td>B<sub>win</sub></td>
<td>Window background luminance</td>
<td>cd/m<sup>2</sup></td>
<td>BACLUM</td>
</tr>
<tr>
<td>d<sub>sun</sub>, d<sub>sky,k</sub></td>
<td>Interior illuminance factor for sun, for sky of type k</td>
<td>-</td>
<td>DaylIllFacSun, DFSUHR, DaylIllFacSky, DFSUHR</td>
</tr>
<tr>
<td>w<sub>sun</sub>, w<sub>sky,k</sub></td>
<td>Window luminance factor for sun, for sky of type k</td>
<td>-</td>
<td>DaylSourceFacSun, SFSUHR, DaylSourceFacSky, SFSKHR</td>
</tr>
<tr>
<td>b<sub>sun</sub>, b<sub>sky,k</sub></td>
<td>Window background luminance factor for sun, for sky of type k</td>
<td>-</td>
<td>DaylBackFacSun, BFSUHR, DaylBackFacSky, BFSKHR</td>
</tr>
<tr>
<td>w<sub>j</sub></td>
<td>Weighting factor for time step interpolation</td>
<td>-</td>
<td>WeightNow</td>
</tr>
<tr>
<td>i<sub>L</sub></td>
<td>Reference point index</td>
<td>-</td>
<td>IL</td>
</tr>
<tr>
<td>i<sub>S</sub></td>
<td>Window shade index</td>
<td>-</td>
<td>IS</td>
</tr>
<tr>
<td>I<sub>tot</sub></td>
<td>Total daylight illuminance at reference point</td>
<td>lux</td>
<td>DaylIllum</td>
</tr>
<tr>
<td>B<sub>tot</sub>, B</td>
<td>Total window background luminance</td>
<td>cd/m<sup>2</sup></td>
<td>BLUM</td>
</tr>
<tr>
<td>I<sub>set</sub></td>
<td>Illuminance setpoint</td>
<td>lux</td>
<td>ZoneDaylight%IllumSetPoint</td>
</tr>
<tr>
<td>f<sub>L</sub></td>
<td>Fractional electric lighting output</td>
<td>-</td>
<td>FL</td>
</tr>
<tr>
<td>f<sub>P</sub></td>
<td>Fractional electric lighting input power</td>
<td>-</td>
<td>FP</td>
</tr>
<tr>
<td>N<sub>L</sub></td>
<td>Number of steps in a stepped control system</td>
<td>-</td>
<td>LightControlSteps</td>
</tr>
<tr>
<td>M<sub>P</sub></td>
<td>Lighting power multiplier</td>
<td>-</td>
<td>ZonePowerReductionFactor</td>
</tr>

</table>



### Time-Step Sky Luminance

The sky luminance distribution, *ψ*, for a particular time step is expressed as a linear interpolation of two of the four standard skies — *ψ<sub>cs</sub>*, *ψ<sub>ts</sub>* , *ψ<sub>is</sub>* and *ψ<sub>os</sub>* — described above under “Sky Luminance Distributions.” The two sky types that are interpolated depend on the value of the sky clearness. The interpolation factors are a function of sky clearness and sky brightness (Perez et al., 1990). Sky clearness is given by

<div>$$\varepsilon  = \frac{{\frac{{{S_{h,dif}} + {S_{norm,dir}}}}{{{S_{h,dif}}}} + \kappa {Z^3}}}{{1 + \kappa {Z^3}}}$$</div>

where *S<sub>h,dif</sub>* is the diffuse horizontal solar irradiance, *S<sub>norm,dir</sub>*is the direct normal solar irradiance, *Z* is the solar zenith angle and *κ* is a constant equal to 1.041 for *Z* in radians.

Sky brightness is given by

<div>$$\Delta  = {S_{h,dif}}m/S_{norm,dir}^{ext}$$</div>

where *m* is the relative optical air mass and <span>$S_{norm,dir}^{ext}$</span>is the extraterrestrial direct normal solar irradiance.

If *ε* ≤ 1.2

<div>$${\psi_{is,os}} = {s_{is,os}}{\psi_{is}} + (1 - {s_{is,os}}){\psi_{os}}$$</div>

where *ψ<sub>is</sub>* is the intermediate sky luminance distribution, *ψ<sub>os</sub>* is the overcast sky luminance distribution, and

<div>$${s_{is,os}} = \min \{ 1,\max [0,(\varepsilon  - 1)/0.2,(\Delta  - 0.05)/0.4]\} $$</div>

If 1.2&lt;*ε* ≤ 3

<div>$${\psi_{ts,is}} = {s_{ts,is}}{\psi_{ts}} + (1 - {s_{ts,is}}){\psi_{is}}$$</div>

where *ψ<sub>ts</sub>* is the clear turbid sky luminance distribution and

<div>$${s_{ts,is}} = (\varepsilon  - 1.2)/1.8$$</div>

If *ε* &gt; 3

<div>$${\psi_{cs,ts}} = {s_{cs,ts}}{\psi_{cs}} + (1 - {s_{cs,ts}}){\psi_{ts}}$$</div>

where *ψ<sub>cs</sub>* is the clear sky luminance distribution and

<div>$${s_{cs,ts}} = \min [1,(\varepsilon  - 3)/3]$$</div>

### Interior Illuminance

For each time step the interior illuminance, *I<sub>win</sub>*, from a window is calculated as follows by multiplying daylight factors and exterior illuminance.

First, the sun- and sky-related daylight illuminance factors for the time step are determined by interpolation of the hourly factors:

<div>$${\bar d_{sun}}({i_L},{i_S}) = {w_j}{d_{sun}}({i_L},{i_S},{i_h}) + (1 - {w_j}){d_{sun}}({i_L},{i_S},{i_h} + 1)$$</div>

<div>$${\bar d_{sky,k}}({i_L},{i_S}) = {w_j}{d_{sky,k}}({i_L},{i_S},{i_h}) + (1 - {w_j}){d_{sky,k}}({i_L},{i_S},{i_h} + 1)$$</div>

where *i<sub>L</sub>* is the reference point index (1 or 2), *i<sub>S</sub>* is the window shade index (1 for unshaded window, 2 for shaded window),* i<sub>h</sub>* is the hour number, and *k* is the sky type index. For the* j*th time step in an hour, the time-step interpolation weight is given by

<div>$${w_j} = 1 - \min [1,j/{N_t}]$$</div>

where *N<sub>t</sub>* is the number of  time steps per hour.

The interior illuminance from a window is calculated as

<div>$${I_{win}}({i_L},{i_S}) = {\bar d_{sun}}{E_{h,sun}} + [{\bar d_{sky,k}}({i_L},{i_S}){f_k} + {\bar d_{sky,k'}}({i_L},{i_S}){f_{k'}}]{E_{h,sky}}$$</div>

where *E<sub>h,sun</sub>* and *E<sub>h,sky</sub>* are the exterior horizontal illuminance from the sun and sky, respectively, and *f<sub>k</sub>* and *f<sub>k’</sub>* are the fraction of the exterior horizontal illuminance from the sky that is due to sky type *k* and *k’*, respectively.

The horizontal illuminance from sun and sky are given by

<div>$$
  \begin{array}{rl}
    E_{h,sun} &= \eta_{dir} S_{norm,dir} \cos Z \\
    E_{h,sky} &= \eta_{dif} S_{h,dif}
  \end{array}
$$</div>

where *Z* is the solar zenith angle,  *η<sub>dif</sub>* is the luminous efficacy (in lumens/Watt) of diffuse solar radiation from the sky and *η<sub>dir</sub>* is the luminous efficacy of direct radiation from the sun. The efficacies are calculated from direct and global solar irradiance using a method described in (Perez et al, 1990).

The fractions *f<sub>k</sub>* and *f<sub>k’</sub>* are given by

<div>$$
  \begin{array}{rl}
    f_k    &= \frac{ s_{k,k'} E_{h,k} } { s_{k,k'} E_{h,k} + (1 - s_{k,k'})E_{h,k'}} \\
    f_{k'} &= \frac{ (1 - s_{k,k'} ) E_{h,k'} } { s_{k,k'} E_{h,k} + (1 - s_{k,k'} ) E_{h,k'}}
  \end{array}
$$</div>

where *E<sub>h,k</sub>* and *E<sub>h,k’</sub>* are the horizontal illuminances from skies *k* and *k’*, respectively (see “Exterior Horizontal Luminance,” above), and *s<sub>k,k’</sub>* is the interpolation factor for skies *k*and *k’*(see “Time-Step Sky Luminance,” above).  For example, if  *ε* &gt; 3, *k*= *cs* (clear sky), *k’* = *ts* (clear turbid sky) and

 <span>$s_{k,k'} = s_{cs,ts} = \min [1,(\varepsilon  - 3)/3]$</span>

Similarly, the window source luminance, *S<sub>win</sub>*, and window background luminance, *B<sub>win</sub>*, for a window are calculated from

<div>$${S_{win}}({i_L},{i_S}) = {\bar w_{sun}}{E_{h,sun}} + [{\bar w_{sky,k}}({i_L},{i_S}){f_k} + {\bar w_{sky,k'}}({i_L},{i_S}){f_{k'}}]{E_{h,sky}}$$</div>

<div>$${B_{win}}({i_L},{i_S}) = {\bar b_{sun}}{E_{h,sun}} + [{\bar b_{sky,k}}({i_L},{i_S}){f_k} + {\bar b_{sky,k'}}({i_L},{i_S}){f_{k'}}]{E_{h,sky}}$$</div>

The total illuminance at a reference point from all of the exterior windows in a zone is

<div>$${I_{tot}}({i_L}) = \sum\limits_{\scriptstyle{\rm{windows}}\atop\scriptstyle{\rm{in zone}}} {{I_{win}}({i_s},{i_L})} $$</div>

where* i<sub>S</sub>* = 1 if the window is unshaded and *i<sub>S</sub>* = 2 if the window is shaded that time step. (Before the illuminance calculation is done the window shading control will have been simulated to determine whether or not the window is shaded.)

Similarly, the total background luminance is calculated:

<div>$${B_{tot}}({i_L}) = \sum\limits_{\scriptstyle{\rm{windows}}\atop\scriptstyle{\rm{in zone}}} {{B_{win}}({i_s},{i_L})} $$</div>

### Glare Index

The net glare index at each reference point is calculated as

<div>$${G_I}({i_L}) = 10{\log_{10}}\sum\limits_{\scriptstyle{\rm{windows}}\atop\scriptstyle{\rm{in zone}}} {\frac{{{S_{win}}{{({i_L},{i_S})}^{1.6}}\Omega {{({i_L})}^{0.8}}}}{{B({i_L}) + 0.07\omega {{({i_L})}^{0.5}}{S_{win}}({i_L},{i_S})}}} $$</div>

where

<div>$$B\left( {{i_L}} \right) = max\left( {{B_{win}}\left( {{i_L}} \right),{\rho_b}{I_{set}}\left( {{i_L}} \right)} \right)$$</div>

In the last relationship, the background luminance is approximated as the larger of the background luminance from daylight and the average background luminance that would be produced by the electric lighting at full power if the illuminance on the room surfaces were equal to the setpoint illuminance. In a more detailed calculation, where the luminance of each room surface is separately determined, *B(i<sub>L</sub>)* would be better approximated as an area-weighted luminance of the surfaces surrounding a window, taking into account the luminance contribution from the electric lights.

#### Glare Control Logic

If glare control has been specified and the glare index at either reference point exceeds a user-specified maximum value, *G<sub>I,max</sub>*, then the windows in the zone are shaded one by one in attempt to bring the glare at both points below *G<sub>I,max</sub>*. (Each time a window is shaded the glare and illuminance at each reference point is recalculated.) The following logic is used:

5)   If there is only one reference point, shade a window if it is unshaded and shading it decreases the glare, even if it does not decrease the glare below *G<sub>I,max</sub>*. Note that if a window  has already been shaded, say to control solar gain, it will be left in the shaded state.

6)   If there are two reference points, then:

  * If glare is too high at both points, shade the window if it decreases glare at both points.

  * If glare is too high only at the first point, shade the window if the glare at the first point decreases, and the glare at the second point stays below *G<sub>I,max</sub>*.

  * If glare is too high only at the second point, shade the window if the glare at the second point decreases, and the glare at the first point stays below *G<sub>I,max</sub>*.

7)   Shades are closed in the order of window input until glare at both points is below *G<sub>I,max</sub>*, or until there are no more windows left to shade.

### Lighting Control System Simulation

Once the final daylight illuminance value at each reference point has been determined, the electric lighting control is simulated. The fractional electric lighting output, *f<sub>L</sub>*, required to meet the setpoint at reference point *i<sub>L</sub>* is given by

<div>$${f_L}({i_L}) = {\rm{max}}\left[ {0,\frac{{{I_{set}}({i_L}) - {I_{tot}}({i_L})}}{{{I_{set}}({i_L})}}} \right]$$</div>

Here, *I<sub>set</sub>* is the illuminance setpoint and *I<sub>tot</sub>* is the daylight illuminance at the reference point. This relationship assumes that the electric lights at full power produce an illuminance equal to *I<sub>set</sub>* at the reference point.

The fractional electric lighting input power, *f<sub>P</sub>*, corresponding to *f<sub>L</sub>* is then calculated. The relationship between *f<sub>P</sub>* and *f<sub>L</sub>* depends on the lighting control type.

#### Continuous Dimming Control

For a continuously-dimmable control system, it is assumed that *f<sub>P</sub>* is constant and equal to *f<sub>P,min</sub>*for *f<sub>L</sub>&lt;f<sub>L,min</sub>* and that f<sub>P</sub> increases linearly from *f<sub>P,min</sub>* to 1.0 as *f<sub>L</sub>* increases from *f<sub>L,min</sub>* to 1.0 (Figure 60). This gives

<div>$${f_P} = \left\{ \begin{array}{l}{f_{P,\min }} & {\rm{for }}{f_L} < {f_{L,\min }}\\\frac{{{f_L} + (1 - {f_L}){f_{P,\min }} - {f_{L,\min }}}}{{1 - {f_{L,\min }}}}\end{array} \right.{\rm{   for }}{f_{L,\min }} \le {f_L} \le 1$$</div>

![](EngineeringReference/media/image823.png)

Figure 60.  Control action for a continuous dimming system.

#### Continuous/Off Dimming Control

A “continuous/off” dimming system has the same behavior as a continuous dimming system except that the lights switch off for *f<sub>L</sub> &lt; f<sub>L,min</sub>* rather than staying at *f<sub>P,min</sub>*.

#### Stepped Control

For a stepped control system, *f<sub>P</sub>* takes on discrete values depending on the range of *f<sub>L</sub>*and the number of steps, *N<sub>L</sub>*<sub> </sub> (Figure 61). This gives

<div>$${f_P} = \left\{ \begin{array}{l}0, & {\rm{if }}{f_L} = 0\\\frac{{{\mathop{\rm int}} ({N_L}{f_L}) + 1}}{{{N_L}}}, & {\rm{for }}0 < {f_L} < 1\\1, & {\rm{if }}{f_L} = 1\end{array} \right.$$</div>

If a lighting control probability,* p<sub>L</sub>*, is specified,* f<sub>P</sub>* is set one level higher a fraction of the time equal to *1-p<sub>L</sub>*. Specifically, if* f<sub>P</sub>* &lt;1,* f<sub>P</sub>*à* f<sub>P</sub>*+ 1/*N<sub>L</sub>* if a random number between 0 and 1 exceeds *p<sub>L</sub>*. This can be used to simulate the uncertainty associated with manual switching of lights.

![](EngineeringReference/media/image825.png)

Figure 61.  Stepped lighting control with three steps.

#### Lighting Power Reduction

Using the value of *f<sub>P</sub>*at each reference point and the fraction *f<sub>Z</sub>* of the zone controlled by the reference point, the net lighting power multiplier, *M<sub>P</sub>*, for the entire zone is calculated; this value multiplies the lighting power output without daylighting.

<div>$${M_P} = \sum\limits_{{i_L} = 1}^2 {{f_P}({i_L})} {f_Z}({i_L}) + \left( {1 - \sum\limits_{{i_L} = 1}^2 {} {f_Z}({i_L})} \right)$$</div>

In this expression, the term to the right in the parentheses corresponds to the fraction of the zone not controlled by either reference point. For this fraction the electric lighting is unaffected and the power multiplier is 1.0.

### References

CIE Technical Committee 4.2. 1973. Standardization of the Luminance Distribution on Clear Skies. CIE Pub. No. 22, Commission Internationale d’Eclairage, Paris.

Hopkinson, R.G., J. Longmore and P. Petherbridge. 1954. An Empirical Formula for the Computation of the Indirect Component of Daylight Factors. Trans. Illum. Eng. Soc. (London) 19, 201.

Hopkinson, R.G., P. Petherbridge and J. Longmore. 1966. Daylighting. Heinnemann, London, p. 322.

Hopkinson, R.G. 1970. Glare from Windows. Construction Research and Development Journal 2, 98.

Hopkinson, R.G. 1972. Glare from Daylighting in Buildings. Applied Ergonomics 3, 206.

Kittler, R. 1965. Standardization of Outdoor Conditions for the Calculation of the Daylight Factor with Clear Skies. Proc. CIE Inter-Session Meeting on Sunlight, Newcastle-Upon-Tyne.

Lynes, J.A. 1968. Principles of Natural Lighting. Applied Science Publishers, Ltd., London, p. 129.

Matsuura, K. 1987. Luminance Distributions of Various Reference Skies. CIE Technical Report of TC 3-09.

Moon, P. and D. Spencer. 1942. Illumination from a Nonuniform Sky. Illuminating Engineering 37, 707-726.



------------------------------------------------------------------------

[[1]](#_ftnref1) For beam incident on an exterior window we have the following: For transparent glass with no shade or blind there is only beam-to-beam transmission. For diffusing glass, or if a window shade is in place, there is only beam-to-diffuse transmission. If a window blind is in place there is beam-to-diffuse transmission, and, depending on slat angle, solar profile angle, etc., there can also be beam-to-beam transmission.

[[2]](#_ftnref2) See “Beam Solar Reflection from Window Reveal Surfaces.”

[[3]](#_ftnref3) If Solar Distribution = FullInteriorAndExterior in the Building object, the program calculates where beam solar from exterior windows falls inside the zone. Otherwise, all beam solar is assumed to fall on the floor.

[[4]](#_ftnref4) For the purposes of the surface heat balance calculation, any beam solar radiation absorbed by a surface is assumed to be uniformly distributed over the surface even though in reality it is likely to be concentrated in one or more discrete patches on the surface.

[[5]](#_ftnref5) *TBm<sub>i</sub>*<sub></sub>is zero if the window has diffusing glass or a shade. *TBm<sub>i</sub>* can be &gt; 0 if a blind is present and the slat angle, solar profile angle, etc., are such that some beam passes between the slats.

[[6]](#_ftnref6) A different method from that described here is used for calculating reflections from daylighting shelves (see “Daylighting Shelves”).

[[7]](#_ftnref7) The ground surface is assumed to be diffusely reflecting so there is no specular reflection from the ground. The program could be improved by adding a ground surface specular component, which could be important for snow-cover conditions.

[[8]](#_ftnref8) The sun positions for which the daylight factors are calculated are the same as those for which the solar shadowing calculations are done.



Perez, R., P. Ineichen, R. Seals, J. Michalsky and R. Stewart. 1990. Modeling Daylight Availability and Irradiance Components from Direct and Global Irradiance. Solar Energy 44, 271-289.

Petherbridge, P. and J. Longmore. 1954. Solid Angles Applied to Visual Comfort Problems. Light and Lighting 47,173.

Winkelmann, F.C.  1983. Daylighting Calculation in DOE-2*.* Lawrence Berkeley Laboratory report no. LBL-11353, January 1983.

Winkelmann, F.C. and S. Selkowitz. 1985. Daylighting Simulation in the DOE-2 Building Energy Analysis Program*.* Energy and Buildings 8, 271-286.

DElight Daylighting Calculations
--------------------------------

The Daylighting:DELight series of input objects provide an alternative daylighting model.  The DElight method of analyzing daylighting applies to both simple apertures (i.e., windows and skylights) and complex fenestration systems that include geometrically complicated shading (e.g., roof monitors) and/or optically complicated glazings (e.g., prismatic or holographic glass).  The DElight daylighting calculation methods are derived from the daylighting calculations in DOE-2.1E (as are the models accessed with Daylighting:Controls input object), and Superlite, with several key modifications.  The engineering documentation included here focuses on the details of these differences from methods documented elsewhere.  For the details of the heritage calculations, refer to the section in this documentation entitled “Daylighting Calculations” and to [Winkelmann, 1983], [Winkelmann and Selkowitz, 1985], and  [Modest, 1982].

For each point in time, DElight calculates the interior daylighting illuminance at user specified reference points and then determines how much the electric lighting can be reduced while still achieving a combined daylighting and electric lighting illuminance target.  The daylight illuminance level in a zone depends on many factors, including exterior light sources; location, size, and visible light transmittance of simple and complex fenestration systems; reflectance of interior surfaces; and location of reference points. The subsequent reduction of electric lighting depends on daylight illuminance level, design illuminance setpoint, fraction of zone controlled by reference point, and type of lighting control.

The DElight daylighting calculation has three main steps:

1.    *Daylight Factor Calculation:*  Daylight factors, which are ratios of interior illuminance to exterior horizontal illuminance, are pre-calculated and stored for later use. The user spcifies the coordinates of one or more reference points in each daylit zone. DElight first calculates the contribution of light transmitted through all simple and complex fenestration systems in the zone to the illuminance at each reference point, and to the luminance at subdivided nodal patches of interior surfaces, for a given exterior luminous environment (including sky, sun, and exterior reflecting surfaces).  The effect of inter-reflection of this initial light between interior reflecting surfaces is then calculated, resulting in a final total illuminance at each reference point.  This total illuminace is then divided by the exterior horizontal illuminance for the given exterior environment to give a daylight factor.  Daylight factors are calculated for each reference point, for a set of sun positions and sky conditions that are representative of the building location.

2.    *Time-Step Interior Daylighting Calculation*:  A daylighting calculation is performed for each heat-balance time step when the sun is up. In this calculation the illuminance at the reference points in each zone is found by interpolating the stored daylight factors using the current time step sun position and sky condition, then multiplying by the exterior horizontal illuminance.

3.    *Electric Lighting Control Calculation*:  The electric lighting control system is simulated to determine the proportion of lighting energy needed to make up the difference between the daylighting illuminance level at the given time step, and the design illuminance level. Finally, the zone lighting electric reduction factor is passed to the thermal calculation, which uses this factor to reduce the heat gain from lights.

### DElight Daylight Factor Calculation Differences from EnergyPlus Detailed Methods

* *Initial Interior Illuminance/Luminance Calculation:*  DElight calculates the total initial contribution of light transmitted through all simple fenestration systems (i.e., windows and skylights) in the zone to the illuminance at each reference point, and to the luminance at each gridded nodal patch of interior surfaces.  This differs from the models behind the “Daylighting:Controls” object (henceforth referred to as “EnergyPlus Detailed”) in two ways. The first is that EnergyPlus Detailed calculates initial illuminace values at reference points for each pair of reference point and aperture (window/skylight) in the zone, whereas DElight calculates the total contribution from all apertures to each reference point.  The second difference from EnergyPlus Detailed is that the initial luminance of interior surface nodal patches is calculated to support the inter-reflection calculation described below.  This calculation uses the same formula as EnergyPlus Detailed modified for arbitrarily oriented surfaces (i.e., non-horizontal), and to calculate luminance rather than illuminance.  Note however, DElight does not account for interior surface obstructions (e.g., partitions) in this initial interior illuminance/luminance distribution.  The EnergyPlus Detailed method does account for interior surface obstruction of initial illuminance distribution on reference points.

* *Reference Points:*  DElight allows up to 100 reference points to be arbitrarily positioned with a daylighting zone.  At this time all reference points are assumed to be oriented on a horizontal virtual surface “facing” toward the zenith and “seeing” the hemisphere above the horizontal plane.

* *Complex Fenestration System Calculation:*  DElight calculates the contribution to the initial interior illuminance at each reference point, and to the luminance at each gridded nodal patch of interior surfaces, of the light transmitted by complex fenestration systems (CFS).  The analysis of a CFS within DElight is based on the characterization of the system using bi-directional transmittance distribution functions (BTDF), which must be either pre-calculated (e.g., using ray-tracing techniques) or pre-measured, prior to analysis by DElight.  A BTDF is a set of data for a given CFS, which gives the ratios of incident to transmitted light for a range of incoming and outgoing directions.  As illustrated in Figure 62, a BTDF can be thought of as collapsing a CFS to a “black box” that is represented geometrically as a flat two-dimensional light-transmitting surface that will be treated as an aperture surface in the daylit zone description. For each incoming direction across the exterior hemisphere of the CFS, varying portions of that light are transmitted at multiple outgoing directions across the interior hemisphere of the CFS.  The two-dimensional CFS “surface” and directional hemispheres are “abstract” in that they may not literally correspond to actual CFS component geometric details.

![](EngineeringReference/media/image827.png)

Figure 62.  Bi-Directional Transmittance Data.

The pre-calculated or pre-measured BTDF for a CFS is independent of its final position and orientation within a building.  Once a specific instance of a CFS aperture has been positioned within a building, the incident light from all exterior sources across the CFS exterior hemisphere can be integrated over all incident directions for each relevant transmitted direction to determine the light transmitted by the CFS surface in that direction. The light transmitted by the CFS aperture is then distributed to surfaces in the zone according to its non-uniform directionality.  The algorithms for this BTDF treatment of CFS in DElight are still under development, and are subject to change in the future.

* *Inter-reflected Interior Illuminance/Luminance Calculation:*  The effect of inter-reflection of the initial interior illuminance/luminance between interior reflecting surfaces is calculated using a radiosity method derived from Superlite [Modest, 1982].  This method subdivides each reflecting surface in the zone into nodal patches and uses view factors between all nodal patch pairs in an iterative calculation of the total contribution of reflected light within the zone.  This method replaces the split-flux method used in EnergyPlus Detailed, resulting in a more accurate calculation of the varied distribution of inter-reflected light throughout the zone.  The ability to input up to 100 reference points supports a more complete assessment of this distribution.  Also, the radiosity method explicitly accounts for interior obstructions between pairs of nodal patches.  The split-flux method used in the EnergyPlus Detailed approach only implicitly accounts for interior surfaces by including their reflectance and surface area in the zone average surface reflectance calculations.

### DElight Time-Step Interior Daylighting Calculation Differences from EnergyPlus Detailed Methods

* *Interior Illuminance Calculation:*  As discussed above, DElight only calculates daylight factors for the total contribution from all windows/skylights and CFS to each defined reference point.  Thus DElight does not support dynamic control of fenestration shading during the subsequent time-step calculations, as does EnergyPlus Detailed.

* *Visual Quality:*  DElight does not currently calculate a measure of visual quality such as glare due to daylighting.  DElight does calculate luminance on nodal patches of all interior, reflecting surfaces.  A variety of visual quality metrics could be calculated from these data in future implementations.

* *Electric Lighting Control Calculation:*  Up to 100 reference points can be defined within a DElight daylighting zone.  One or more of these reference points must be included in the control of the electric lighting system in the zone.  Each reference point input includes the fraction of the zone controlled by that point.  Values of 0.0 are valid, which allows the definition of reference points for which interior illuminance levels are calculated, but which do not control the electric lighting.  Any non-zero fraction is thus the equivalent of a relative weighting given to that reference point’s influence on the overall electric lighting control.  The sum of all fractions for defined reference points must less than or equal to 1.0 for this relative weighting to make physical sense.  If the sum is less than 1.0, the remaining fraction is assumed to have no lighting control.

### References

Modest, M. 1982. A General Model for the Calculation of Daylighting in Interior Spaces, Energy and Buildings 5, 66-79, and Lawrence Berkeley Laboratory report no. LBL-12599A.

Winkelmann, F.C. 1983. Daylighting Calculation in DOE-2*.* Lawrence Berkeley Laboratory report no. LBL-11353, January 1983.

Winkelmann, F.C. and S. Selkowitz. 1985. Daylighting Simulation in the DOE-2 Building Energy Analysis Program*.* Energy and Buildings 8, 271-286.



Complex Fenestration Daylighting Calculations
---------------------------------------------

The complex fenestration systems (CFS) daylighting calculation method results in the same Daylighting Factor style output as the it is described in Daylighting Calculations chapter.

Transmitted solar radiation reaches the daylighting sensor in two different ways. The first is an indirect path when solar radiation is reflected from surfaces and uniformly distributed into the space. The second is a direct path when the sensor is directly illuminated by the fenestration system.

For the indirect path, the method performs a one-bounce calculation to determine the diffuse illumination for the zone. For a certain sky condition, including the sun position, the method will calculate which surfaces are illuminated from each of the BSDF directions, taking into account the reflectance of the surfaces. This indirect illumination is calculated from both direct sunlight hitting a window with or without a shading device and diffuse illumination calculated from diffuse light coming into the zone from the sky or the ground. This transmitted light strikes the zone interior surfaces and creates a diffuse component. The CFS daylighting method determines the contribution of each sky patch to the illumination of the zone surfaces based on the BSDF transmittances and then luminance is calculated based on the surface reflection.

For the direct path, the window is subdivided using existing subdivision procedures. From the center of each subdivided element, the angle is calculated to the reference point. The illuminance is calculated based on the BSDF data for the outgoing direction that corresponds to that angle and the incident illumination from sky, ground and sun.

### Internal Average Reflected Illuminance From Window

To calculate internal average reflected illumiance from the window it is necessary to calculate transmitted flux at the window.  Observing an infinitesimal window element, illuminance can originate from the sky or sun, and in both cases the ray can reach the window directly or after reflecting from the ground.  Based on this, the calculation of luminance at the window is divided into three parts:

* Sky-related illuminance and luminous flux

* Sun-related illuminance and luminous flux, excluding entering beam

* Sun-related illuminance and luminous flux, due to entering beam

where total illuminance will be calculated as a superposition of these three parts.

For any case, illuminace at a window element can be calculated by using the following general approach:

<div>$$dE{W_{at\_window}} = Lu{m_{el}}({\theta_{el}},{\phi_{el}}) \cdot cos({\beta_{el}}) \cdot \cos ({\phi_{el}}) \cdot d{\theta_{el}} \cdot d{\phi_{el}}$$</div>

where <span>$dE{W_{at\_window}}$</span> is the illuminance at a window element, <span>$Lu{m_{el}}({\theta_{el}},{\phi_{el}})$</span> represents the function of horizontal luminance from the exterior element in the direction <span>$({\theta_{el}},{\phi_{el}})$</span>, <span>${\beta_{el}}$</span> represents the angle at which the ray hits the surface of the window and <span>$({\theta_{el}},{\phi_{el}})$</span> represents the exterior element azimuth and altitude relative to the window (see Figure 63).

![](EngineeringReference/media/image834.png)

Figure 63: Exterior Luminance Element

This will produce luminous flux at the interior side of the window:

<div>$$d\phi {W_{inside}} = dE{W_{at\_window}} \cdot \tau ({\beta_{el}}) \cdot dA$$</div>

where <span>$dE{W_{at\_window}}$</span> is given by equation , <span>$\tau ({\beta_{el}})$</span> is the window transmittance at the incoming angle <span>${\beta_{el}}$</span> and <span>$dA$</span> is infinitesimal window element surface area.

Integrating luminous flux given by equation over entire window area will give luminous flux on the interior side of the window.

To calculate the interan average reflected illumiance from the window, a simillar approch will be used as described in the chapter “Internally-Reflected Component of Interior Daylight Illuminance”, which gives the flux balance equation:

<div>$$A \cdot {E_r} \cdot (1 - \rho ) = {F_1}$$</div>

where <span>${F_1}$</span>represents first reflected flux which in the case of non-CFS is calculated by using the split-flux method.  In the case of CFS, first the reflected flux can be calculated more precisely by using light patches area.  Since each CFS is described by a BSDF, it is possible to calculate the light patches for each outgoing direction (see Figure 64).

![](EngineeringReference/media/image842.png)

Figure 64: Complex Fenestration System Light Patches

Considering the total flux passing through the window at the outgoing direction “k”, the first reflect flux (<span>${F_{1,k}}$</span>) can be calculated as:

<div>$${F_{1,k}} = {\phi_k} \cdot \frac{{\sum\limits_{a = 1}^N {({A_{overlap,k,a}} \cdot {\rho_{vis,k,a}})} }}{{\sum\limits_{a = 1}^N {{A_{overlap,k,a}}} }}$$</div>

where <span>${\phi_k}$</span> is the total flux entering the zone at the BSDF outgoing direction “k” and is calculated by integrating equation over the entire window area for a given outgoing direction “k”, N is the number of interior surfaces hit by the BSDF outgoing direction “k” (see Figure 64), <span>${A_{overlap,k,a}}$</span> is the surface (patch) area which the window from the BSDF outgoing direction “k” makes at surface “a” and <span>${\rho_{vis,k,a}}$</span> is the visible reflectance from surface “a”.

Summing all the outgoing directions will result in total first reflected flux:

<div>$${F_1} = \sum\limits_{k = 1}^{{N_{out}}} {{F_{1,k}}} $$</div>

### Luminance from Exterior Elements

The case of CFS luminance from exterior elements can be calculated by using BSDF incoming directions defined for a given CFS.  Applying equation for a certain incoming BSDF direction will give:

<div>$$\Delta E{W_{el,i}} = Lum({\theta_i},{\psi_i}) \cdot \cos ({\beta_i}) \cdot \cos ({\phi_i}) \cdot \Delta {\theta_i} \cdot \Delta {\psi_i}$$</div>

This equation can be translated in the BSDF coordinate system where instead of standard azimuth and altitude angles, the equation will be transformed into the BSDF coordinate system.  In that case, equation becomes:

<div>$$\Delta E{W_{el,i}} = Lum({\theta_i},{\psi_i}) \cdot {\Lambda_i}$$</div>

where <span>${\Lambda_i}$</span>represents the lambda value for the incoming direction “i”.

### Luminous Flux and Direct Illuminance at Interior Side of the Window

In the case of CFS it is of interest to calculate fluxes for each outgoing BSDF direction.  For a given amount of illuminance at an incoming direction “i”, flux into direction “o” will be calculated as:

<div>$$\Delta \phi {W_{i,o}} = \Delta E{W_{el}} \cdot {T_{dir - dir,i,o}}$$</div>

where <span>${T_{dir - dir,i,o}}$</span> is the direct-direct transmittance for given incoming and outgoing directions (“i” and “o”).

![](EngineeringReference/media/image854.png)

Figure 65: Complex Fenestration System Flux Transition - Single Incoming Direction to Single Outgoing Direction

Total flux from the window at the outgoing direction “o” can be calculated by summing over all the incoming directions:

<div>$$\Delta \phi {W_o} = \sum\limits_{i = 1}^{{N_{inc}}} {(\Delta E{W_{el,i}} \cdot {T_{dir - dir,i,o}})} $$</div>

where <span>${N_{inc}}$</span> is the number of BSDF incident directions.

Flux transmitted in the outgoing direction “o”, calculated by equation , can be used for any given distribution of an exterior luminous element.  Knowing the intensity of the luminous flux, the direct illuminance at a certain point is calculated as:

<div>$$E{D_o} = \Delta {\Omega_{el}} \cdot \sin ({\phi_{el}}) \cdot \Delta \phi {W_o}$$</div>

where <span>$E{D_o}$</span> is the direct illuminance at the BSDF outgoing direction “o”, <span>$\Delta {\Omega_{el}}$</span> is the spatial angle of the element viewed from a certain reference point and <span>${\phi_{el}}$</span> is the altitude of the window element viewed from the reference point.

### Handling Exterior Obstructions

Exterior obstructions are handled for two different cases.  The first case is to handle obstructions between the luminous element (sky/ground/sun) and the CFS window element. In that case, the direct illuminance at the window element is modified for the product of all the obstruction transmittances between the luminous and window elements, and equation is modified as:

<div>$$\Delta E{W_{el,i}} = Lum({\theta_i},{\psi_i}) \cdot {\Lambda_i} \cdot \prod\limits_{p = 1}^{{N_o}} {{\tau_{obs,p}}} $$</div>

where <span>${N_o}$</span>  is the number of exterior obstructions and <span>${\tau_{obs,p}}$</span> is the visible transmittance of obstruction “p”.

The second case is to handle all obstructions between the luminous elements and the ground element.  The luminance from the ground element is calculated as:

<div>$$Lu{m_{gnd}} = \frac{{{E_h}}}{\pi } \cdot {\rho_{gnd}}$$</div>

where <span>${E_h}$</span> is the horizontal illuminance and <span>${\rho_{gnd}}$</span> is the ground reflectance.  Horizontal illuminance is obtained by the integration over sky/sun elements and it is of interest to examine if all elements are visible from a certain ground point.  The integration examines if the ray between the sky and the ground element is hitting an obstruction.  It does not take into account whether or not the obstruction is transparent, it simply counts the number of hits.  The sky obstruction multiplier is calculated as:

<div>$$SOM = \frac{{NumberOfUnobstructedRays}}{{NumberOfRays}}$$</div>

and in case the incoming element is from the ground, the illuminance at the window element (equation ) will be additionally modified from the sky obstruction multiplier:

<div>$$\Delta E{W_{el,i}} = Lum({\theta_i},{\psi_i}) \cdot {\Lambda_i} \cdot SOM \cdot \prod\limits_{p = 1}^{{N_o}} {{\tau_{obs,p}}} $$</div>

Daylighting Devices
-------------------

Daylighting devices are used to improve daylighting in a zone.  Besides their contribution to illuminance, daylighting devices also have a thermal impact on the zone heat balance.  As a result the simulation of daylighting devices is tightly integrated into both the daylighting model and the zone heat balance.

There are two types of daylighting device in EnergyPlus:  tubular daylighting devices and daylighting shelves.

### Tubular Daylighting Devices

The input object DaylightingDevice:Tubular provides a special model for fenestration components known as Tubular Daylighting Devices (TDDs), also known as tubular skylights or light pipes.  TDDs are constructed of three components: a dome, a pipe, and a diffuser.

![TubeDevices](EngineeringReference/media/image869.png)

Figure 66.  Tubular Daylighting Devices

The dome is typically a hemisphere made of clear plastic.  It allows daylight into the pipe while keeping exterior weather out.  The pipe is assumed to be a smooth cylinder with a highly reflective inside surface.  The surface is usually either bare polished metal or a special reflective sheet adhered to the inside.  The pipe channels the daylight from the dome to the diffuser via multiple internal reflections.  The diffuser is typically a flat frosted plastic cover.  The diffuser evenly distributes the daylight to the zone.  The dome/diffuser area and pipe area must be approximately equal (within 2%) for running the simulation successfully.

In EnergyPlus the TDD model includes three different, but related, phenomena:

* Daylighting

* Solar gains

* Conductive/convective gains

Solar gains and conductive/convective gains are simulated by the zone heat balance.  Daylighting is simulated independently.

For both daylighting and heat balance simulations, the dome and diffuser are treated as special window surfaces to take advantage of many of the standard daylighting and heat transfer routines.  Together the dome and diffuser become "receiver" and "transmitter", i.e. radiation entering the dome ends up exiting the diffuser.

![](EngineeringReference/media/image870.png)

Figure 67.  Dome and Diffuser Surfaces

The pipe is simulated by a separate code module.  While several different measures for characterizing TDD performance are in use (Zhang 2002; Harrison 1998), the total transmittance of the TDD is most compatible with the EnergyPlus daylighting and heat balance code.  Calculation of the transmittance of the pipe and the TDD for different types of radiation is fundamental to all phenomena covered by the model.

#### Pipe Beam Transmittance

The transmittance of beam radiation is derived from the integration of the transmittance of many discrete rays.  The transmittance of a discrete ray through a pipe is dependent on the reflectivity of the inside pipe surface, the aspect ratio of the pipe, the incident angle of the ray, and the point of entry into the pipe.

![](EngineeringReference/media/image871.png)

Figure 68.  Discrete Ray in a Pipe

For an opaque surface, the reflectivity is:

<div>$$\rho  = 1 - \alpha $$</div>

where a = surface absorptivity.  Visible (i.e. daylighting) and solar absorptivities give visible and solar reflectivities, respectively.  Measured reflectivities for commercial TDDs range from 0.90 to 0.99.  Although the actual surface reflectivity is slightly dependent on the incident angle, the model assumes a constant reflectivity for all angles.

The full analytical expression for the transmittance of a beam of light in a highly reflective pipe has been developed by Swift and Smith and verified by experiment (1994).  By integrating over all rays incident on the pipe entrance, they find the transmittance of a beam of collimated radiation to be:

<div>$$\tau  = \frac{4}{\pi }\int_{s = 0}^1 {\frac{{{s^2}}}{{\sqrt {1 - {s^2}} }}} {\rho ^{INT\left[ {a\tan \theta /s} \right]}}\left( {1 - \left( {1 - \rho } \right)\left( {a\tan \theta /s - INT\left[ {a\tan \theta /s} \right]} \right)} \right)ds$$</div>

where

a = L/D, the aspect ratio of the TDD

r = surface reflectivity

q = incident angle

s = entry point

This integral does not have an analytical solution and must be calculated numerically.  It was found that a large number of points (100,000) were necessary to achieve an acceptable accuracy.  Since the integration is time consuming and the transmittance of the pipe must be utilized many times at every time step, values are calculated over a range of incident angles and stored in a table.  The tabulated values are interpolated to rapidly give the transmittance at any incident angle.  A polynomial fit was also considered but it was found that interpolation gave superior results.

In the graph below, interpolated values from EnergyPlus are compared to the results of ray tracing simulations performed at the Florida Solar Energy Center for an incident angle of 30 degrees (McCluney 2003).



![](EngineeringReference/media/image874.png)

Figure 69.  Pipe Transmittance Comparison.

During initialization of each unique TDD, the program integrates and tabulates values for the visible and solar transmittance of the pipe.  The results are subsequently used in the daylighting simulation and heat balance simulation respectively.

The effect of bends in the pipe on beam transmittance is not included in this model.  Recent research (Zhang 2002) has suggested that a 30 degree bend has a 20% loss in transmitted light.  If the effect of bends must be simulated, it can be approximated by the user by appropriately decreasing the transmittance of the diffuser material.



#### TDD Beam Transmittance

The beam transmittance of the TDD takes into account the dome and diffuser transmittances in addition to the pipe transmittance.

<div>$${\tau_{TDD}}(\theta ) = {\tau_{dome}}(\theta ){\tau_{pipe}}(\theta ){\tau_{diffuser}}$$</div>

where

t<sub>dome</sub>(q) = beam transmittance of the dome glazing at the incident angle

t<sub>pipe</sub>(q) = beam transmittance of the pipe at the incident angle, as described above

t<sub>diffuser</sub> = diffuse transmittance of the diffuser glazing

The dome transmittance is calculated for a flat window.  The model does not take into account refraction due to the curvature of the dome surface.

Diffuse transmittance is always assumed for the diffuser because multiple internal reflections in the pipe scatter the beam with a diffusing effect.  Although the light exiting the pipe is not isotropic, it can be approximated as diffuse.  The use of a frosted diffuser on the TDD, however, ensures that the light delivered to the zone is very close to isotropic diffuse.

The calculation of TDD diffuse transmittance is considerably more complex and is handled differently in the daylighting simulation and the heat balance simulation.  The details are discussed in the following sections.

#### Daylighting

The daylighting simulation of the TDD treats the diffuser surface as a regular window illuminated from the outside by sun, sky, and ground.  However, the TDD model replaces the window glazing transmittance with the appropriate TDD transmittance and converts all transmitted light to diffuse.

The illuminance due to the direct beam of the sun is found using the TDD beam transmittance t<sub>TDD</sub>(q) as described above.  The incident angle q is relative to the dome surface.

The illuminance due to sky radiation and ground reflected radiation is calculated with the normal daylighting model integration over the sky and ground within the viewable hemisphere of the dome.  The transmittance of each sky or ground  element is also found using the TDD beam transmittance at the incident angle of the sky or ground element relative to the dome.

Light from the diffuser is converted to diffuse inside the zone in the same way as an interior shade.

#### Solar Gains

Solar radiation incident on a window is calculated separately as sun, sky, and ground radiation.  A different transmittance must be applied for each type of radiation.

For beam radiation the TDD beam transmittance t<sub>TDD</sub>(q) for the solar spectrum is used as described above.  For sky and ground radiation a diffuse transmittance for the TDD must be developed.

The transmittance of diffuse radiation can be defined as the total transmitted flux divided by the total incident flux.

<div>$${\tau_{diff}} = \frac{{\sum {{I_{trans}}} }}{{\sum {{I_{inc}}} }}$$</div>

Swift and Smith (1994) suggest a weighted integral of the beam transmittance over the hemisphere for an arbitrary angular distribution:

<div>$${\tau_{diff}} = \frac{{\int_{\theta  = 0}^{\pi /2} {\tau (\theta )P(\theta )} \sin \theta d\theta }}{{\int_{\theta  = 0}^{\pi /2} {P(\theta )} \sin \theta d\theta }}$$</div>

where

P(q) = angular distribution function

For isotropic diffuse radiation P(q) is the cosine of the incident angle q.

<div>$${\tau_{diff,iso}} = \frac{{\int_{\theta  = 0}^{\pi /2} {\tau (\theta )\cos \theta } \sin \theta d\theta }}{{\int_{\theta  = 0}^{\pi /2} {\cos \theta } \sin \theta d\theta }}$$</div>

For a given pipe or TDD, t<sub>diff,iso</sub> is a constant.  The program calculates t<sub>diff,iso</sub> once during initialization using a numerical integration.

The diffuse isotropic transmittance is useful, but not sufficient, for determining the transmittance of sky radiation.  As described in the *Sky Radiance Model* section, sky radiation has an anisotropic distribution modeled as the superposition of three simple distributions: a diffuse isotropic background, a circumsolar brightening near the sun, and a horizon brightening.  While the daylighting model is capable of calculating the luminance of any position in the sky, the solar code only calculates the ultimate irradiance on a surface.  For this reason it is not possible to integrate over an angular distribution function for sky radiance.  Instead the three sky distributions must be handled piecewise.

<div>$${\tau_{diff,aniso}} = \frac{{\sum {{I_{trans,aniso}}} }}{{\sum {{I_{inc,aniso}}} }} = \frac{{{I_{trans,iso}} + {I_{trans,circumsolar}} + {I_{trans,horiz}}}}{{{I_{inc,iso}} + {I_{inc,circumsolar}} + {I_{inc,horiz}}}}$$</div>

Substituting in the appropriate transmittances:

<div>$${\tau_{diff,aniso}} = \frac{{{\tau_{diff,iso}}{I_{inc,iso}} + \tau (\theta ){I_{inc,circumsolar}} + {\tau_{diff,horiz}}{I_{inc,horiz}}}}{{{I_{inc,iso}} + {I_{inc,circumsolar}} + {I_{inc,horiz}}}}$$</div>

where

t<sub>diff,iso</sub> = diffuse isotropic transmittance

t(q) = beam transmittance at incident angle q of sun

t<sub>diff,horiz</sub> = diffuse transmittance of the horizon, derived below

It is important to note that transmittances above are for the total TDD.  The transmittance of the dome and diffuser must be included to account for their angular dependences as well.

The beam transmittance is used as an approximation for all circumsolar radiation.

The diffuse horizon transmittance is found by integrating the beam transmittance over the arc of the horizon.

<div>$${\tau_{diff,horiz}} = \frac{{\sum {{I_{trans,horiz}}} }}{{\sum {{I_{inc,horiz}}} }} = \frac{{\int_{\theta  =  - \pi /2}^{\pi /2} {\tau (\theta )\cos \theta d\theta } }}{{\int_{\theta  =  - \pi /2}^{\pi /2} {\cos \theta d\theta } }}$$</div>

Since the radiance of the horizon is isotropic, and therefore constant across the entire horizon, the actual value of the radiance cancels out.  The result is a constant that is calculated once during initialization.

Ground radiation is assumed to be isotropic diffuse.  The transmittance of ground radiation is the diffuse isotropic transmittance.

<div>$${\tau_{diff,gnd}} = {\tau_{diff,iso}}$$</div>

The solar flux transmitted by a TDD due to beam, sky, and ground radiation is calculated as normal for a window but uses the respective transmittances for the TDD.

<div>$${q''_{TDD - trans,beam}} = \left( {{I_{sun}}\cos \theta } \right){f_{sunlit}}{\tau_{TDD}}(\theta )$$</div>

<div>$${q''_{TDD - trans,sky}} = {I_{h,sky}}{f_{skymult}}{\tau_{TDD,diff,aniso}}$$</div>

<div>$${q''_{TDD - trans,gnd}} = \left( {{I_{sun}}\cos \theta  + {I_{h,sky}}} \right){F_{sg}}{\tau_{TDD,diff,iso}}$$</div>

where

I<sub>sun</sub> = solar beam intensity of the sun

I<sub>h,sky</sub> = total horizontal diffuse solar radiation due to the sky

q = incident angle of the beam on the dome

f<sub>sunlit</sub> = sunlit beam fraction of the dome area

f<sub>skymult</sub> = anisotropic sky view multiplier (see AnisoSkyMult)

F<sub>sg</sub> = view from ground to dome

t<sub>TDD</sub>(q) = TDD beam transmittance

t<sub>TDD,diff,aniso</sub> = TDD anisotropic sky transmittance

t<sub>TDD,diff,iso</sub> = TDD isotropic diffuse transmittance

#### Daylighting vs. Solar

The beam transmittance of a TDD is calculated in the same way for both daylighting and solar gains.  If the visible and solar properties (i.e. absorptances in the input file) are the same, the reported TDD beam transmittances are equal.

However, because the daylighting and solar models treat diffuse radiation differently, the TDD diffuse transmittances reported for visible and solar radiation will not necessarily be equal, even though the properties may be the same.

Since the daylighting model calculates the diffuse illuminance using a sky and ground integration of many discrete elements, a visible diffuse transmittance is not required for the TDD daylighting simulation.  For reporting purposes only, the visible diffuse transmittance is estimated concurrent with the sky and ground integration using:

<div>$${\tau_{diff}} = \frac{{\int {{\tau_{TDD}}(\theta )d{\Phi_{inc}}} }}{{\int {d{\Phi_{inc}}} }}$$</div>

#### Conductive/Convective Gains

For conductive and convective heat gain, TDDs are treated as one entity with an effective thermal resistance (i.e. R-value) between the outside and inside surfaces.  The outside face temperature of the dome and the inside face temperature of the diffuser are calculated as usual by the outside and inside heat balances respectively.  The temperatures are then copied to the inside face of the dome and the outside face of the diffuser.  Normal exterior and interior convection and IR radiation exchange occurs for both surfaces.

Although little research has been done on the thermal characteristics of TDDs, one experiment (Harrison 1998) reports an average effective thermal resistance of 0.279 m<sup>2</sup> K/W for a commercial TDD measuring 0.33 m in diameter by 1.83 m in length.  This value, however, reflects a measurement from outdoor air temperature to indoor air temperature.  The model assumes an effective thermal resistance from outside surface temperature to inside surface temperature.

Solar radiation is inevitably absorbed by the TDD before it reaches the zone.  Every reflection in the pipe leaves behind some solar radiation according to the surface absorptance.  Rays incident at a greater angle make more reflections and leave behind more absorbed solar in the pipe wall.

The total absorbed solar radiation in the TDD is the sum of the following gains:

* Inward bound solar absorbed by multiple pipe reflections

* Outward bound solar absorbed by multiple pipe reflections due to:

* Reflection off of diffuser surface (inside of TDD)

* Zone diffuse interior shortwave incident on the diffuser from lights, etc.

* Inward flowing absorbed solar in dome and diffuser glazing

<div>$${Q_{abs,pipe}} = {Q_{abs,in}} + {Q_{abs,out}} + {Q_{abs,glazing}}$$</div>

The inward bound solar absorbed by the pipe is the difference between the solar transmitted by the dome and the solar incident on the diffuser.

<div>$${Q_{abs,in}} = {q''_{trans,dome}}{A_{dome}} - {q''_{inc,diffuser}}{A_{diffuser}}$$</div>

The solar transmitted by the dome q"<sub>trans,dome</sub> is calculated as usual for a window.  The solar incident on the diffuser q"<sub>inc,diffuser</sub> is more complicated because each component must be treated separately.

<div>$${q''_{inc,diffuser}} = {q''_{beam}}\frac{{{\tau_{TDD,beam}}(\theta )}}{{{\tau_{diffuser}}}} + {q''_{sky}}\frac{{{\tau_{TDD,aniso}}(Hour)}}{{{\tau_{diffuser}}}} + {q''_{gnd}}\frac{{{\tau_{TDD,iso}}}}{{{\tau_{diffuser}}}}$$</div>

The outward bound solar absorbed by the pipe is given by:

<div>$${Q_{abs,out}} = \left( {{{q''}_{refl,diffuser}}\frac{{\left( {1 - {\tau_{TDD}}} \right)}}{{{\tau_{diffuser}}}} + {{q''}_{zoneSW}}\left( {1 - {\tau_{TDD}}} \right)} \right){A_{diffuser}}$$</div>

where q"<sub>zoneSW</sub> is the zone interior diffuse shortwave flux from window, lights, and ambient surface reflections, and

<div>$${q''_{refl,diffuser}} = {q''_{inc,diffuser}} - {q''_{abs,diffuser}} - {q''_{trans,diffuser}}$$</div>

The inward flowing portion of solar absorbed in the dome and diffuser glazing is:

<div>$${Q_{abs,glazing}} = \frac{{{{q''}_{abs,dome}}{A_{dome}}}}{2} + \frac{{{{q''}_{abs,diffuser}}{A_{diffuser}}}}{2}$$</div>

All absorbed solar radiation in the TDD is distributed among the transition zones that the pipe passes through between dome and diffuser.  The transition zone heat gain is proportional to the length of the zone.  Any exterior length of pipe also receives a proportional amount of heat, but this is lost to the outside. 

#### References

Harrison, S. J., McCurdy, G. G., Cooke, R. 1998.  "Preliminary Evaluation of the Daylighting and Thermal Performance of Cylindrical Skylights", Proceedings of International Daylight Conference, Ottawa, Canada, pp. 205-212.

McCluney, R. 2003. "Rating of Tubular Daylighting Devices for Visible Transmittance and Solar Heat Gain -- Final Report", FSEC-CR-1385-03, January 15, 2003, Florida Solar Energy Center, 1679 Clearlake Rd., Cocoa, FL 32922.

Swift, P. D., and Smith, G. B. 1995. "Cylindrical Mirror Light Pipes", Solar Energy Materials and Solar Cells 36, pp. 159-168.

Zhang, X., Muneer, T., and Kubie, J. 2002.  "A Design Guide For Performance Assessment of Solar Light-Pipes", Lighting Research & Technology 34, 2, pp. 149-169.

### Daylighting Shelves

The input object DaylightingDevice:Shelf provides a special model for light shelves used to augment daylighting.  Light shelves are constructed from up to three components: a window, an inside shelf, and an outside shelf.  The inside shelf acts to reflect all transmitted light from the upper window onto the ceiling of the zone as diffuse light.  The outside shelf changes the amount of light incident on the window.  All light reflected from the outside shelf also goes onto the zone ceiling.  The inside shelf and outside shelf are both optional.  However, if neither shelf is specifed, the daylighting shelf object has no effect on the simulation.

The window is divided into two window surfaces: an upper window and a lower window.  The upper window interacts with the daylighting shelf but the lower window does not, except to receive shading from the outside shelf.

![](EngineeringReference/media/image893.png)

Figure 70.  Daylighting Shelf Diagram

Daylighting shelves are simulated separately for daylighting and the zone heat balance.  The general model is similar in both cases, but the details vary.

#### Inside Shelf Daylighting

The inside shelf is modeled in the daylighting simulation by converting all light transmitted by the upper window into diffuse upgoing flux.  It is assumed that no beam or downgoing flux can pass the end of the shelf regardless of the shelf's position or orientation.

In the daylighting simulation this is accomplished by forcing all the transmitted flux to be upgoing:

<div>$${\Phi_{CW}} = \Phi $$</div>

<div>$${\Phi_{FW}} = 0$$</div>

where

F<sub>CW</sub> = upgoing flux

F<sub>FW</sub> = downgoing flux

F = total flux

Since it is assumed that all light falls on the inside shelf, it is implied that the upper window  cannot contribute any direct illuminance (i.e. the upper window cannot be seen from anywhere in the zone).  The remaining light is entirely interreflected sky-related and interreflected sun-related upgoing flux.

#### Inside Shelf Heat Balance

In the heat balance simulation the inside shelf is defined as an interzone heat transfer surface, e.g. partition.  Since the inside shelf external boundary condition is required to refer to itself, the shelf is essentially equivalent to internal mass.  Because the shelf surface has two sides that participate in the zone heat balance, the surface area is doubled by the program during initialization.  Like internal mass, the shelf surface is allowed to interact convectively and radiatively with the zone air and other zone surfaces.

The zone interior solar distribution is modified by the inside shelf.  Regardless of the solar distribution selected in the input file, all beam solar radiation transmitted by the upper window is incident on one side (half the doubled surface area) of the shelf surface.  The beam radiation not absorbed is reflected throughout the zone as diffuse shortwave radiation.  The treatment of sky and ground radiation is unchanged; both are added directly to the zone diffuse shortwave.

The total beam, sky, and ground radiation transmitted by the upper window does not change.

#### Outside Shelf Daylighting

In the daylighting model the luminous flux transmitted by the upper window is determined by integrating over the sky and ground and summing the luminance contribution of each sky or ground element.  The luminance of any intervening exterior or interior surfaces is assumed to be zero.  As a shading surface, the effect of the outside shelf during the integration is to block part of the view of the ground, thereby reducing the window transmitted flux due to diffuse ground luminance.  After the integration is complete, the program calculates the amount of diffuse light that is reflected through the window from the outside shelf and adds it as a lump sum to the upgoing flux transmitted by the window.

The additional shelf upgoing flux is the sum of sun-related and sky-related flux:

<div>$${\Phi_{shelf,CW}} = {\Phi_{shelf,sun}} + {\Phi_{shelf,sky}}$$</div>

where

<div>$${\Phi_{shelf,sun}} = \left( {{E_{sun}}\cos \theta } \right){f_{sunlit}}{\rho_{vis}}{F_{ws}}{\tau_{diff,vis}}$$</div>

<div>$${\Phi_{shelf,sky}} = {E_{h,sky}}{f_{skymult}}{\rho_{vis}}{F_{ws}}{\tau_{diff,vis}}$$</div>

and

E<sub>sun</sub> = exterior illuminance due to light from the sun

E<sub>h,\\ sky</sub> = exterior horizontal illuminance due to light from the sky

q = incident angle of the beam on the shelf

f<sub>sunlit</sub> = sunlit beam fraction of the shelf surface area

f<sub>skymult</sub> = anisotropic sky view multiplier (see AnisoSkyMult)

r<sub>vis</sub> = shelf surface reflectivity in the visible spectrum

F<sub>ws</sub> = view factor from window to shelf

t<sub>diff,\\ vis</sub> = diffuse window transmittance in the visible spectrum

The sunlit beam fraction f<sub>sunlit</sub> and the anisotropic sky view multiplier f<sub>skymult</sub> are borrowed from the heat balance solar calculations.

The sunlit beam fraction f<sub>sunlit</sub> takes into account the effect of shading due to other surfaces.  Although shadows on the shelf surface change the luminance distribution of the shelf, there is no angular dependence because diffuse properties are assumed.  Therefore, the flux is simply proportional to the sunlit fraction.

The anisotropic sky view multiplier f<sub>skymult</sub> takes into account the anisotropic distribution of sky radiation, the shelf view factor to the sky, and shading.  This value is utilized in the heat balance simulation for solar calculations but is not currently available in the daylighting simulation.  A value of 1.0 is assumed until a better model is developed.  For this reason the sky-related flux may be over-predicted for some building and shelf geometries.  However, for clear sky conditions the sun-related flux is dominant and the resulting error is small.

The view factor to the outside shelf, F<sub>ws</sub>, if not specified by the user in the input object, is an exact view factor calculated for adjacent perpendicular rectangles.



![](EngineeringReference/media/image899.png)

Figure 71.  Window and Outside Shelf as Adjacent Perpendicular Rectangles.

For this geometry the view factor is given by (Mills 1995):

<div>$${F_{ws}} = \frac{1}{{\pi M}}\left\{ \begin{array}{l}M{\tan ^{ - 1}}\left( {\frac{1}{M}} \right) + N{\tan ^{ - 1}}\left( {\frac{1}{N}} \right) - {\left( {{M^2} + {N^2}} \right)^{1/2}}{\tan ^{ - 1}}\left( {{{\left( {{M^2} + {N^2}} \right)}^{ - 1/2}}} \right)\\ + \frac{1}{4}\ln \left[ {\left( {\frac{{\left( {1 + {M^2}} \right)\left( {1 + {N^2}} \right)}}{{1 + {M^2} + {N^2}}}} \right){{\left( {\frac{{{M^2}\left( {1 + {M^2} + {N^2}} \right)}}{{\left( {1 + {M^2}} \right)\left( {{M^2} + {N^2}} \right)}}} \right)}^{{M^2}}}{{\left( {\frac{{{N^2}\left( {1 + {M^2} + {N^2}} \right)}}{{\left( {1 + {N^2}} \right)\left( {{M^2} + {N^2}} \right)}}} \right)}^{{N^2}}}} \right]\end{array} \right\}$$</div>

where

<div>$$M = H/W$$</div>

<div>$$N = L/W$$</div>

#### Outside Shelf Heat Balance

The heat balance simulation does not do a sky and ground integration.  View factors to sky and ground are used instead.  Consequently, the heat balance calculation for the outside shelf is very similar to the daylighting calculation.  The main difference is that the incident flux on the upper window is calculated first and reported.  The transmitted and absorbed fractions are subsequently determined.

The solar flux incident on the upper window due to the shelf is given by:

<div>$${q''_{shelf - inc}} = {q''_{shelf - inc,sun}} + {q''_{shelf - inc,sky}}$$</div>

where

<div>$${q''_{shelf - inc,sun}} = \left( {{I_{sun}}\cos \theta } \right){f_{sunlit}}{\rho_{sol}}{F_{ws}}$$</div>

<div>$${q''_{shelf - inc,sky}} = {I_{h,sky}}{f_{skymult}}{\rho_{sol}}{F_{ws}}$$</div>

and

I<sub>sun</sub> = solar beam intensity of the sun

I<sub>h,\\ sky</sub> = total horizontal diffuse solar radiation due to the sky

q = incident angle of the beam on the shelf

f<sub>sunlit</sub> = sunlit beam fraction of the surface area

f<sub>skymult</sub> = anisotropic sky view multiplier (see AnisoSkyMult)

r<sub>sol</sub> = shelf surface reflectivity in the solar spectrum

F<sub>ws</sub> = view factor from window to shelf

The view factor F<sub>ws</sub> is the same as described above for daylighting.

The total diffuse incident radiation due to the shelf is internally added to the ground diffuse incident radiation on the window.  For reporting purposes the shelf radiation is included in the *Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area* output variable.

With the incident radiation determined, the remaining window heat balance is calculated normally.  The resulting transmitted diffuse radiation from the sky, ground, and shelf is:

<div>$${q''_{trans}} = \left( {{{q''}_{sky - inc}} + {{q''}_{gnd - inc}} + {{q''}_{shelf - inc}}} \right){\tau_{diff,sol}}$$</div>

where

t<sub>diff,\\ sol</sub> = diffuse window transmittance in the solar spectrum

#### References

Mills, A. F. 1995. Heat and Mass Transfer, p. 499.

### Window Light Well

The input object DaylightingDevice:LightWell provides a model for attenuation of light transmitted by windows and skylights that can result from surrounding interior finish surfaces that form a “light well.”  The light well model simply attenuates the light transmitted by the exterior window.  The model does not redirect light distributions or alter the relative mixture of diffuse and beam transmitted by the window.

The attenuation is characterized by the **well efficiency**, which is the ratio of the amount of light leaving the well to the amount of light entering the well. The well efficiency varies from close to 1.0  to close to zero if there is high attenuation. The well efficiency is used only in the EnergyPlus detailed daylighting calculation, where it multiplies the beam and diffuse light transmitted by the skylight. (The well efficiency is not used in calculating the solar gain through the skylight.)

![](EngineeringReference/media/image907.png)

Figure 72. Skylight with light well: (a) perspective view, (b) vertical section.
 If the bottom of the light well is a rectangle of side lengths c and d, as shown in (a), then the perimeter of the bottom of the well = 2(c+d) and the area = cd (see description of field names for the Light Well object).

The well efficiency depends on the visible reflectance of well’s side walls and on the well cavity ratio, ***WCR***, which is given by:

<div>$$WCR = \frac{{{\rm{2}}{\rm{.5 x Well Height x Well Perimeter}}}}{{{\rm{Well Area}}}}$$</div>

Well Height, Well Perimeter and Well Area are inputs to the model and are discussed in the figure caption above.

The model in EnergyPlus was implemented by fitting a curve to the data presented as Figure 8-21, “Efficiency factors for various depths of light wells based on well-interreflectance values,” found in the Lighting Handbook (IES 1993).  The figure below reproduces that reference data and shows well efficiency vs. WCR for different side wall reflectances. For use in the EnergyPlus calculation, a fit has been made to this graph that gives the following mathematical expression, where “Reflectance” is the user input value of the well-wall reflectance expressed as a fraction:

<div>$${\rm{Well efficiency}} = {e^{ - WCR*(0.16368 - 0.144678*{\rm{Reflectance}})}}$$</div>

![](EngineeringReference/media/image910.png)

Figure 73. Graph showing light well efficiency vs. well cavity ratio (WCR) for well-wall visible reflectances of 80% (upper curve), 60% (middle curve) and 40% (lower curve). Based on Fig. 8-21 of the Lighting Handbook: Reference and Application, 8<sup>th</sup> Edition, 1993, Illuminating Engineering Society of North America.

The well efficiency calculated using this curve fit and user inputs is then applied to daylight transmission rates to attenuate daylight as a result of the presence of the light well,

#### References

Lighting Handbook: Reference & Application, 8th Edition, Illuminating Engineering Society of North America, 1993.

Window Calculation Module
-------------------------

This section describes two potential modeling approaches for Windows.  The first (layer by layer) is implemented.  The second, simple approach, reuses the layer-by-layer approach but converts an arbitrary window performance into an equivalent single layer.

The primary Window calculation is a layer-by-layer approach where windows are considered to be composed of the following components, only the first of which, glazing, is required to be present:

* ***Glazing***, which consists of one or more plane/parallel glass layers. If there are two or more glass layers, the layers are separated by gaps filled with air or another gas. The glazing optical and thermal calculations are based on algorithms from the WINDOW 4 and WINDOW 5 programs [Arasteh et al., 1989], [Finlayson et al., 1993].  Glazing layers are described using te input object WindowMaterial:Glazing.

* ***Gap***, layers filled with air or another gas that separate glazing layers.  Gaps are described using the input object WindowMaterial:Gas.

* ***Frame***, which surrounds the glazing on four sides.  Frames are described using the input object WindowProperty:FrameAndDivider.

* ***Divider***, which consists of horizontal and/or vertical elements that divide the glazing into individual lites.

* ***Shading device***, which is a separate layer, such as drapery, roller shade or blind, on the inside or outside of the glazing, whose purpose is to reduce solar gain, reduce heat loss (movable insulation) or control daylight glare.  Shading layers are described using “WindowProperty:ShadingControl” input objects.

In the following, the description of the layer-by-layer glazing algorithms is based on material from Finlayson et al., 1993. The frame and divider thermal model, and the shading device optical and thermal models, are new to EnergyPlus.

A second approch has been developed where windows are modeled in a simplified approach that requires minimal user input that is processed to develop and equivalent layer that then reuses much of the layer-by-model.  This “Simple Window Construction: model is described below.

### Optical Properties of Glazing

The solar radiation transmitted by a system of glass layers and the solar radiation absorbed in each layer depends on the solar transmittance, reflectance and absorptance properties of the individual layers. The absorbed solar radiation enters the glazing heat balance calculation that determines the inside surface temperature and, therefore, the heat gain to the zone from the glazing (see “Window Heat Balance Calculation”). The transmitted solar radiation is absorbed by interior zone surfaces and, therefore, contributes to the zone heat balance. In addition, the visible transmittance of the glazing is an important factor in the calculation of interior daylight illuminance from the glazing.

Table 28.  Variables in Window Calculations

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
<th>Units</th>
<th>FORTRAN variable</th>
</tr>
<tr>
<td>T</td>
<td>Transmittance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>R</td>
<td>Reflectance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>R<sup>f</sup>, R<sup>b</sup></td>
<td>Front reflectance, back reflectance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>T<sub>i,j</sub></td>
<td>Transmittance through glass layers i to j</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>T<sup>dir</sup><sub>gl</sub></td>
<td>Direct transmittance of glazing</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>R<sup>f</sup><sub>i,j</sub>, R<sup>b</sup><sub>i,j</sub></td>
<td>Front reflectance, back reflectance from glass layers i to j</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>R<sup>dir</sup><sub>gl,f</sub>, R<sup>dir</sup><sub>gl,b</sub></td>
<td>Direct front and back reflectance of glazing</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>A<sup>f</sup><sub>i</sub>, A<sup>b</sup><sub>i</sub></td>
<td>Front  absorptance, back absorptance of layer i</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>N</td>
<td>Number of glass layers</td>
<td>-</td>
<td>Nlayer</td>
</tr>
<tr>
<td>λ</td>
<td>Wavelength</td>
<td>microns</td>
<td>Wle</td>
</tr>
<tr>
<td>E<sub>s</sub>(λ)</td>
<td>Solar spectral irradiance function</td>
<td>W/m<sup>2</sup>-micron</td>
<td>E</td>
</tr>
<tr>
<td>V(λ)</td>
<td>Photopic response function of the eye</td>
<td>-</td>
<td>y30</td>
</tr>
<tr>
<td>φ</td>
<td>Angle of incidence (angle between surface normal and direction of incident beam radiation)</td>
<td>Rad</td>
<td>Phi</td>
</tr>
<tr>
<td>τ</td>
<td>Transmittivity or transmittance</td>
<td>-</td>
<td>tf0</td>
</tr>
<tr>
<td>ρ</td>
<td>Reflectivity or reflectance</td>
<td>-</td>
<td>rf0, rb0</td>
</tr>
<tr>
<td>α</td>
<td>Spectral absorption coefficient</td>
<td>m<sup>-1</sup></td>
<td>-</td>
</tr>
<tr>
<td>d</td>
<td>Glass thickness</td>
<td>M</td>
<td>Material%Thickness</td>
</tr>
<tr>
<td>n</td>
<td>Index of refraction</td>
<td>-</td>
<td>ngf, ngb</td>
</tr>
<tr>
<td>κ</td>
<td>Extinction coefficient</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>β</td>
<td>Intermediate variable</td>
<td>-</td>
<td>betaf, betab</td>
</tr>
<tr>
<td>P, p</td>
<td>A general property, such as transmittance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>τ<sub>sh</sub></td>
<td>Shade transmittance</td>
<td>-</td>
<td>Material%Trans</td>
</tr>
<tr>
<td>ρ<sub>sh</sub></td>
<td>Shade reflectance</td>
<td>-</td>
<td>Material%ReflectShade</td>
</tr>
<tr>
<td>α<sub>sh</sub></td>
<td>Shade absorptance</td>
<td>-</td>
<td>Material%AbsorpSolar</td>
</tr>
<tr>
<td>τ<sub>bl,</sub>ρ<sub>bl,</sub>α<sub>bl</sub></td>
<td>Blind transmittance, reflectance, absorptance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Q, G, J</td>
<td>Source, irradiance and radiosity for blind optical properties calculation</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>F<sub>ij</sub></td>
<td>View factor between segments i and j</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>f<sub>switch</sub></td>
<td>Switching factor</td>
<td>-</td>
<td>SwitchFac</td>
</tr>
<tr>
<td>T</td>
<td>Transmittance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>R</td>
<td>Reflectance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>R<sup>f</sup>, R<sup>b</sup></td>
<td>Front reflectance, back reflectance</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>T<sub>i,j</sub></td>
<td>Transmittance through glass layers i to j</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>R<sup>f</sup><sub>i,j</sub>, R<sup>b</sup><sub>i,j</sub></td>
<td>Front reflectance, back reflectance from glass layers i to j</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>A<sup>f</sup><sub>i</sub>, A<sup>b</sup><sub>i</sub></td>
<td>Front  absorptance, back absorptance of layer i</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>N</td>
<td>Number of glass layers</td>
<td>-</td>
<td>Nlayer</td>
</tr>
<tr>
<td>λ</td>
<td>Wavelength</td>
<td>microns</td>
<td>Wle</td>
</tr>
<tr>
<td>E<sub>s</sub>(λ)</td>
<td>Solar spectral irradiance function</td>
<td>W/m<sup>2</sup>-micron</td>
<td>E</td>
</tr>
<tr>
<td>R(λ)</td>
<td>Photopic response function of the eye</td>
<td>-</td>
<td>y30</td>
</tr>
<tr>
<td>φ'</td>
<td>Relative azimuth angle (angle between screen surface normal and vertical plane through sun, Ref. Figure 87)</td>
<td>Rad</td>
<td>SunAzimuthToScreenNormal</td>
</tr>
<tr>
<td>α'</td>
<td>Relative altitude angle (angle between screen surface horizontal normal plane and direction of incident beam radiation, Ref. Figure 87)</td>
<td>Rad</td>
<td>SunAltitudeToScreenNormal</td>
</tr>
<tr>
<td>ρ<sub>sc</sub></td>
<td>Beam-to-diffuse solar reflectance of screen material</td>
<td>-</td>
<td>Screens%ReflectCylinder</td>
</tr>
<tr>
<td>γ</td>
<td>Screen material aspect ratio</td>
<td>-</td>
<td>Screens%ScreenDiameterTo
SpacingRatio</td>
</tr>
<tr>
<td>Α</td>
<td>Spectral absorption coefficient</td>
<td>m<sup>-1</sup></td>
<td>-</td>
</tr>
<tr>
<td>D</td>
<td>Glass thickness</td>
<td>M</td>
<td>Material%Thickness</td>
</tr>
<tr>
<td>N</td>
<td>Index of refraction</td>
<td>-</td>
<td>ngf, ngb</td>
</tr>
<tr>
<td>Κ</td>
<td>Extinction coefficient</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>Β</td>
<td>Intermediate variable</td>
<td>-</td>
<td>betaf, betab</td>
</tr>
<tr>
<td>P, p</td>
<td>A general property, such as transmittance</td>
<td>-</td>
<td>-</td>
</tr>

</table>

### Glass Layer Properties

In EnergyPlus, the optical properties of individual glass layers are given by the following quantities at normal incidence as a function of wavelength:

Transmittance, *T*

Front reflectance, *R<sup>f</sup>*

Back reflectance, *R<sup>b</sup>*

Here “front” refers to radiation incident on the side of the glass closest to the outside environment, and “back” refers to radiant incident on the side of the glass closest to the inside environment. For glazing in exterior walls, “front” is therefore the side closest to the outside air and “back” is the side closest to the zone air. For glazing in interior (i.e., interzone) walls, “back” is the side closest to the zone in which the wall is defined in and “front” is the side closest to the adjacent zone.

### Glass Optical Properties Conversion

#### Conversion from Glass Optical Properties Specified as Index of Refraction and Transmittance at Normal Incidence

The optical properties of uncoated glass are sometimes specified by index of refraction, *n*,*
* and transmittance at normal incidence, *T*.

The following equations show how to convert from this set of values to the transmittance and reflectance values required by Material:WindowGlass. These equations apply only to uncoated glass, and can be used to convert either spectral-average solar properties or spectral-average visible properties (in general, *n* and *T* are different for the solar and visible). Note that since the glass is uncoated, the front and back reflectances are the same and equal to the *R* that is solved for in the following equations.

Given *n* and *T*, find *R*:

<div>$$\begin{array}{l}r = {\left( {\frac{{n - 1}}{{n + 1}}} \right)^2}\\\tau  = \frac{{{{\left[ {{{(1 - r)}^4} + 4{r^2}{T^2}} \right]}^{1/2}} - {{(1 - r)}^2}}}{{2{r^2}T}}\\R = r + \frac{{{{(1 - r)}^2}r{\tau ^2}}}{{1 - {r^2}{\tau ^2}}}\end{array}$$</div>

**Example:**

*T* = 0.86156

*n* = 1.526

<div>$$\begin{array}{l}r = {\left( {\frac{{1.526 - 1}}{{1.526 + 1}}} \right)^2}\\\tau  = 0.93974\\R = 0.07846\end{array}$$</div>

### Simple Window Model

EnergyPlus includes an alternate model that allows users to enter in simplified window performance indices.  This model is accessed through the WindowMaterial:SimpleGlazingSystem input object and converts the simple indices into an equivalent single layer window.  (In addition a special model is used to determine the angular properties of the system – described below).  Once the model generates the properties for the layer, the program reuses the bulk of the layer-by-layer model for subsequent calculations.  The properties of the equivalent layer are determined using the step by step method outlined by Arasteh, Kohler, and Griffith (2009).  The core equations are documented here.  The reference contains additional information.

The simplified window model accepts U and SHGC indices and is useful for several reasons:

1)   Sometimes, the only thing that is known about the window are its U and SHGC;

2)   Codes, standards, and voluntary programs are developed in these terms;

3)   A single-layer calculation is faster than multi-layer calculations.

Note: This use of U and SHGC to describe the thermal properties of windows is only appropriate for specular glazings.

While it is important to include the ability to model windows with only U-value and SHGC, we note that any method to use U and SHGC alone in building simulation software will inherently be approximate.  This is due primarily to the following factors:

* SHGC combines directly transmitted solar radiation and radiation absorbed by the glass which flows inward.  These have different implications for space heating/cooling.  Different windows with the same SHGC often have different ratios of transmitted to absorbed solar radiation.

* SHGC is determined at normal incidence; angular properties of glazings vary with number of layers, tints, coatings.  So products which have the same SHGC, can have different angular properties.

* Window U-factors vary with temperatures.

Thus, for modeling specific windows, we recommend using more detailed data than just the U and SHGC, if at all possible.

The simplified window model determines the properties of an equivalent layer in the following steps.

#### Step 1.  Determine glass-to-glass Resistance.

Window U-values include interior and exterior surface heat transfer coefficients.  The resistance of the bare window product, or glass-to-glass resistance is augmented by these film coefficients so that,

<div>$$\frac{1}{U} = {R_{i,w}} + {R_{o,w}} + {R_{l,w}}$$</div>

Where,

<span>${R_{i,w}}$</span> is the resistance of the interior film coefficient under standard winter conditions in units of m<sup>2</sup>·K/W,

<span>${R_{o,w}}$</span> is the resistance of the exterior film coefficient under standard winter conditions in units of m<sup>2</sup>·K/W, and

<span>${R_{l,w}}$</span> is the resisance of the bare window under winter conditions (without the film coefficients) in units of m<sup>2</sup>·K/W.

The values for <span>${R_{i,w}}$</span> and <span>${R_{o,w}}$</span> depend on U and are calculated using the following correlations.

<div>$${R_{i,w}} = \frac{1}{{(0.359073\;Ln(U) + 6.949915)}};\quad for\quad U < 5.85$$</div>

<div>$${R_{i,w}} = \frac{1}{{(1.788041\;U - 2.886625)}};\quad for\quad U \ge 5.85$$</div>

<div>$${R_{o,w}} = \frac{1}{{(0.025342\;U + 29.163853)}}$$</div>

So that the glass-to-glass resistance is calculated using,

<span>${R_{l,w}} = \frac{1}{U} - {R_{i,w}} - {R_{o,w}}$</span>.

Because the window model in EnergyPlus is for flat geometries, the models are not necessarily applicable to low-performance projecting products, such as skylights with unisulated curbs.  The model cannot support glazing systems with a U higher than 7.0 because the thermal resistance of the film coefficients alone can provide this level of performance and none of the various resistances can be negative.

#### Step 2.  Determine Layer Thickness.

The thickness of the equivalent layer in units of meters is calculated using,

<div>$$Thickness = 0.002\;;\quad for\;{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 {{R_{l,w}}}}}\right.}\!\lower0.7ex\hbox{${{R_{l,w}}}$}} > 7.0$$</div>

<div>$$Thickness = 0.05914 - \left( {\frac{{0.00714}}{{{R_{l,w}}}}} \right);\;{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 {{R_{l,w}}}}}\right.}\!\lower0.7ex\hbox{${{R_{l,w}}}$}} \le 7.0$$</div>

#### Step 3.  Determine Layer Thermal Conductivity

The effective thermal conductivity, <span>${\lambda_{eff}}$</span>, of the equivalent layer is calculated using,

<div>$${\lambda_{eff}} = \frac{{Thickness}}{{{R_{l,w}}}}$$</div>

#### Step 4.  Determine Layer Solar Transmittance

The layer’s solar transmittance at normal incidence, <span>${T_{sol}}$</span>, is calculated using correlations that are a function of SHGC and U-Factor.

<div>$${T_{sol}} = 0.939998\;SHG{C^2} + 0.20332\;SHGC;\quad U > 4.5;\;SHGC < 0.7206$$</div>

<div>$${T_{sol}} = 1.30415SHGC - 0.30515\;;\quad U > 4.5;\;SHGC \ge 0.7206$$</div>

<div>$${T_{sol}} = 0.41040\;SHGC;\quad U < 3.4;\;SHGC \le 0.15$$</div>

<div>$${T_{sol}} = 0.085775\;SHG{C^2} + 0.963954\;SHGC - 0.084958\;;\;\;U < 3.4;\;SHGC > 0.15$$</div>

And for U-values between 3.4 and 4.5, the value for <span>${T_{sol}}$</span> is interpolated using results of the equations for both ranges.

#### Step 5.  Determine Layer Solar Reflectance

The layer’s solar reflectance is calculated by first determining the inward flowing fraction which requires values for the resistance of the inside and outside film coefficients under summer conditions, <span>${R_{i,s}}$</span> and <span>${R_{o,s}}$</span>respectively.  The correlations are

<span>${R_{i,s}} = \frac{1}{{\left( {29.436546\;{{\left( {SHGC - {T_{Sol}}} \right)}^3} - 21.943415{{\left( {SHGC - {T_{Sol}}} \right)}^2} + 9.945872\left( {SHGC - {T_{Sol}}} \right) + 7.426151} \right)}};\,U > 4.5$</span><span>${R_{i,s}} = \frac{1}{{\left( {199.8208128\;{{\left( {SHGC - {T_{Sol}}} \right)}^3} - 90.639733{{\left( {SHGC - {T_{Sol}}} \right)}^2} + 19.737055\left( {SHGC - {T_{Sol}}} \right) + 6.766575} \right)}};\,U < 3.4$</span><span>${R_{o,s}} = \frac{1}{{\left( {2.225824(SHGC - {T_{Sol}}) + 20.57708} \right)}};\;U > 4.5$</span>

<div>$${R_{o,s}} = \frac{1}{{\left( {5.763355(SHGC - {T_{Sol}}) + 20.541528} \right)}};\;U < 3.4$$</div>

And for U-values between 3.4 and 4.5, the values are interpolated using results from both sets of equations.

The inward flowing fraction, <span>$Fra{c_{inward}}$</span>, is then calculated using

<div>$$Fra{c_{inward}} = \frac{{\left( {{R_{o,s}} + 0.5\,{R_{l,w}}} \right)}}{{\left( {{R_{o,s}} + {R_{l,w}} + {R_{i,s}}} \right)}}$$</div>

The the solar reflectances of the front face, <span>${R_{s,f}}$</span>, and back face, <span>${R_{s,b}}$</span>, are calculated using,

<span>${R_{s,f}} = {R_{s,b}} = 1 - {T_{Sol}} - \frac{{\left( {SHGC - {T_{Sol}}} \right)}}{{Fra{c_{inward}}}}$</span>.

The thermal absorptance, or emittance, is take as 0.84 for both the front and back and the longwave transmittance is 0.0.

#### Step 6.  Determine Layer Visible Properties

The user has the option of entering a value for visible transmittance as one of the simple performance indices.  If the user does not enter a value, then the visible properties are the same as the solar properties.  If the user does enter a value then layer’s visible transmittance at normal incidence, <span>${T_{Vis}}$</span>,is set to that value.  The visible light reflectance for the back surface is calculated using,

<div>$${R_{Vis,b}} =  - 0.7409\,T_{Vis}^3 + 1.6531\,T_{Vis}^2 - 1.2299\,{T_{Vis}} + 0.4547$$</div>

The visible light reflectance for the front surface is calculated using,

<div>$${R_{Vis,f}} =  - 0.0622\,T_{Vis}^3 + 0.4277\,T_{Vis}^2 - 0.4169\,{T_{Vis}} + 0.2399$$</div>

#### Step 7. Determine Angular Performance

The angular properties of windows are important because during energy modeling, the solar incidence angles are usually fairly high.  Angles of incidence are defined as angles from the normal direction extending out from the window.  The simple glazing system model includes a range of correlations that are selected based on the values for U and SHGC.  These were chosen to match the types of windows likely to have such performance levels.  The matrix of possible combinations of U and SHGC values have been mapped to set of 28 bins shown in the following figure.



 ![AngularCorrelationMAP](EngineeringReference/media/image947.png)

Figure 74. Diagram of Transmittance and Reflectance Correlations Used based on U and SHGC.

There are ten different correlations, A thru J, for both transmission and reflectance.  The correlations are used in various weighting and interpolation schemes according the figure above.  The correlations are normalized against the performance at normal incidence.  EnergyPlus uses these correlations to store the glazing system’s angular performance at 10 degree increments and interpolates between them during simulations.  The model equations use the cosine of the incidence angle, <span>$\cos (\varphi )$</span>, as the independent variable.  The correlations have the form:

<div>$$T\;or\;R = a\cos {(\varphi )^4} + b\cos {(\varphi )^3} + c\cos {(\varphi )^2} + d\cos (\varphi ) + e$$</div>

The coefficient values for a, b, c, d, and e are listed in the following tables for each of the curves.



![Figure72](EngineeringReference/media/image950.png)

Figure 75. Normalized Transmittance Correlations for Angular Performance



![Fiure73](EngineeringReference/media/image951.png)

Figure 76. Normalized Reflectanct Correlations for Angular Performance

#### Application Issues

EnergyPlus’s normal process of running the detailed layer-by-layer model, with the equivalent layer produced by this model, creates reports (sent to the EIO file) of the overall performance indices and the properties of the equivalent layer. Both of these raise issues that may be confusing.

The simplified window model does not reuse all aspects of the detailed layer-by-layer model, in that the angular solar transmission properties use a different model when the simple window model is in effect. If the user takes the material properties of an equivalent glazing layer from the simple window model and then re-enters them into just the detailed model, then the performance will not be the same because of the angular transmission model will have changed. It is not proper use of the model to re-enter the equivalent layer’s properties and expect the exact level of performance.

There may not be exact agreement between the performance indices echoed out and those input in the model. This is expected with the model and the result of a number of factors. For example, although input is allowed to go up to U-7 W/m<sup>2</sup>∙K, the actual outcome is limited to no higher than about 5.8W/m<sup>2</sup>∙K. This is because the thermal resistance to heat transfer at the surfaces is already enough resistance to provide an upper limit to the conductance of a planar surface. Sometimes there is conflict between the SHGC and the U that are not physical and compromises need to be made. In general, the simple window model is intended to generate a physically-reasonable glazing that approximates the input entered as well as possible. But the model is not always be able to do exactly what is specified when the specifications are not physical.

#### References

Arasteh, D., J.C. Kohler, B. Griffith, Modeling Windows in EnergyPlus with Simple Performance Indices. Lawrence Berkeley National Laboratory. In Draft. Available at

### Glazing System Properties

The optical properties of a glazing system consisting of *N* glass layers separated by nonabsorbing gas layers (Figure 77.  Schematic of transmission, reflection and absorption of solar radiation within a multi-layer glazing system.) are determined by solving the following recursion relations for *T<sub>i,j</sub>*, the transmittance through layers* i* to* j*; *R<sup>f</sup><sub>i,j</sub>* and *R<sup>b</sup><sub>i,j</sub>*, the front and back reflectance, respectively, from layers* i* to* j*; and *A<sub>j</sub>*, the absorption in layer* j*. Here layer 1 is the outermost layer and layer *N* is the innermost layer. These relations account for multiple internal reflections within the glazing system. Each of the variables is a function of wavelength.

<div>$${T_{i,j}} = \frac{{{T_{i,j - 1}}{T_{j,j}}}}{{1 - R_{j,j}^fR_{j - 1,i}^b}}$$</div>

<div>$$R_{i,j}^f = R_{i,j - 1}^f + \frac{{T_{i,j - 1}^2R_{j,j}^f}}{{1 - R_{j,j}^fR_{j - 1,i}^b}}$$</div>

<div>$$R_{j,i}^b = R_{j,j}^b + \frac{{T_{j,j}^2R_{j - 1,i}^b}}{{1 - R_{j - 1,i}^bR_{j,j}^f}}$$</div>

<div>$$A_j^f = \frac{{{T_{1,j - 1}}(1 - {T_{j,j}} - R_{j,j}^f)}}{{1 - R_{j,N}^fR_{j - 1,1}^b}} + \frac{{{T_{1,j}}R_{j + 1,N}^f(1 - {T_{j,j}} - R_{j,j}^b)}}{{1 - R_{j,N}^fR_{j - 1,1}^b}}$$</div>

In Eq. *T<sub>i,j</sub>* = 1 and *R<sub>i,j</sub>* = 0 if* i*&lt;0 or* j*&gt;*N*.

![](EngineeringReference/media/image956.png)

Figure 77.  Schematic of transmission, reflection and absorption of solar radiation within a multi-layer glazing system.

As an example, for double glazing (*N*=2) these equations reduce to

<div>$${T_{1,2}} = \frac{{{T_{1,1}}{T_{2,2}}}}{{1 - R_{2,2}^fR_{1,1}^b}}$$</div>

<div>$$R_{1,2}^f = R_{1,1}^f + \frac{{T_{1,1}^2R_{2,2}^f}}{{1 - R_{2,2}^fR_{1,1}^b}}$$</div>

<div>$$R_{2,1}^b = R_{2,2}^b + \frac{{T_{2,2}^2R_{1,1}^b}}{{1 - R_{1,1}^bR_{2,2}^f}}$$</div>

<div>$$A_1^f = (1 - {T_{1,1}} - R_{1,1}^f) + \frac{{{T_{1,1}}R_{2,2}^f(1 - {T_{1,1}} - R_{1,1}^b)}}{{1 - R_{2,2}^fR_{1,1}^b}}$$</div>

<div>$$A_2^f = \frac{{{T_{1,1}}(1 - {T_{2,2}} - R_{2,2}^f)}}{{1 - R_{2,2}^fR_{1,1}^b}}$$</div>

If the above transmittance and reflectance properties are input as a function of wavelength, EnergyPlus calculates “spectral average” values of the above glazing system properties by integrating over wavelength:

The spectral-average solar property is

<div>$${P_s} = \frac{{\int {P(\lambda ){E_s}(\lambda )d\lambda } }}{{\int {{E_s}(\lambda )d\lambda } }}$$</div>

The spectral-average visible property is

<div>$${P_v} = \frac{{\int {P(\lambda ){E_s}(\lambda )V(\lambda )d\lambda } }}{{\int {{E_s}(\lambda )V(\lambda )d\lambda } }}$$</div>

where <span>${E_s}(\lambda )$</span>is the solar spectral irradiance function and <span>$V(\lambda )$</span>is the photopic response function of the eye. The default functions are shown in Table 29 and Table 30. They can be overwritten by user defined solar and/or visible spectrum using the objects Site:SolarAndVisibleSpectrum and Site:SpectrumData. They are expressed as a set of values followed by the corresponding wavelengths for values.

If a glazing layer has optical properties that are roughly constant with wavelength, the wavelength-dependent values of *T<sub>i,i</sub>* , *R<sup>f</sup><sub>i,i</sub>* and *R<sup>b</sup><sub>i,i</sub>* in Eqs. to can be replaced with constant values for that layer.

Table 29. Solar spectral irradiance function.

<table class="table table-striped">
<tr>
<td>Air mass 1.5 terrestrial solar global spectral irradiance values (W/m<sup>2</sup>-micron) on a 37<sup>o</sup> tilted surface. Corresponds to wavelengths in following data block. Based on ISO 9845-1 and ASTM E 892; derived from Optics5 data file ISO-9845GlobalNorm.std, 10-14-99.</td>
</tr>
<tr>
<td>                  0.0,   9.5,  42.3, 107.8, 181.0, 246.0, 395.3, 390.1, 435.3, 438.9,
       483.7, 520.3, 666.2, 712.5, 720.7,1013.1,1158.2,1184.0,1071.9,1302.0,
      1526.0,1599.6,1581.0,1628.3,1539.2,1548.7,1586.5,1484.9,1572.4,1550.7,
      1561.5,1501.5,1395.5,1485.3,1434.1,1419.9,1392.3,1130.0,1316.7,1010.3,
      1043.2,1211.2,1193.9,1175.5, 643.1,1030.7,1131.1,1081.6, 849.2, 785.0,
       916.4, 959.9, 978.9, 933.2, 748.5, 667.5, 690.3, 403.6, 258.3, 313.6,
       526.8, 646.4, 746.8, 690.5, 637.5, 412.6, 108.9, 189.1, 132.2, 339.0,
       460.0, 423.6, 480.5, 413.1, 250.2,  32.5,   1.6,  55.7, 105.1, 105.5,
       182.1, 262.2, 274.2, 275.0, 244.6, 247.4, 228.7, 244.5, 234.8, 220.5,
       171.5,  30.7,   2.0,   1.2,  21.2,  91.1,  26.8,  99.5,  60.4,  89.1,
        82.2,  71.5,  70.2,  62.0,  21.2,  18.5,   3.2</td>
</tr>
<tr>
<td>Wavelengths (microns) corresponding to above data block</td>
</tr>
<tr>
<td>           0.3000,0.3050,0.3100,0.3150,0.3200,0.3250,0.3300,0.3350,0.3400,0.3450,
      0.3500,0.3600,0.3700,0.3800,0.3900,0.4000,0.4100,0.4200,0.4300,0.4400,
      0.4500,0.4600,0.4700,0.4800,0.4900,0.5000,0.5100,0.5200,0.5300,0.5400,
      0.5500,0.5700,0.5900,0.6100,0.6300,0.6500,0.6700,0.6900,0.7100,0.7180,
      0.7244,0.7400,0.7525,0.7575,0.7625,0.7675,0.7800,0.8000,0.8160,0.8237,
      0.8315,0.8400,0.8600,0.8800,0.9050,0.9150,0.9250,0.9300,0.9370,0.9480,
      0.9650,0.9800,0.9935,1.0400,1.0700,1.1000,1.1200,1.1300,1.1370,1.1610,
      1.1800,1.2000,1.2350,1.2900,1.3200,1.3500,1.3950,1.4425,1.4625,1.4770,
      1.4970,1.5200,1.5390,1.5580,1.5780,1.5920,1.6100,1.6300,1.6460,1.6780,
      1.7400,1.8000,1.8600,1.9200,1.9600,1.9850,2.0050,2.0350,2.0650,2.1000,
      2.1480,2.1980,2.2700,2.3600,2.4500,2.4940,2.5370</td>
</tr>

</table>

Table 30. Photopic response function.

<table class="table table-striped">




<tr>
<td>Photopic response function values corresponding to wavelengths in following data block. Based on CIE 1931 observer; ISO/CIE 10527, CIE Standard Calorimetric Observers; derived from Optics5 data file &quot;CIE 1931 Color Match from E308.txt&quot;, which is the same as WINDOW4 file Cie31t.dat.</td>
</tr>
<tr>
<td>      0.0000,0.0001,0.0001,0.0002,0.0004,0.0006,0.0012,0.0022,0.0040,0.0073,
      0.0116,0.0168,0.0230,0.0298,0.0380,0.0480,0.0600,0.0739,0.0910,0.1126,
      0.1390,0.1693,0.2080,0.2586,0.3230,0.4073,0.5030,0.6082,0.7100,0.7932,
      0.8620,0.9149,0.9540,0.9803,0.9950,1.0000,0.9950,0.9786,0.9520,0.9154,
      0.8700,0.8163,0.7570,0.6949,0.6310,0.5668,0.5030,0.4412,0.3810,0.3210,
      0.2650,0.2170,0.1750,0.1382,0.1070,0.0816,0.0610,0.0446,0.0320,0.0232,
      0.0170,0.0119,0.0082,0.0158,0.0041,0.0029,0.0021,0.0015,0.0010,0.0007,
      0.0005,0.0004,0.0002,0.0002,0.0001,0.0001,0.0001,0.0000,0.0000,0.0000,
      0.0000 /</td>
</tr>
<tr>
<td>Wavelengths (microns) corresponding to above data block</td>
</tr>
<tr>
<td>      .380,.385,.390,.395,.400,.405,.410,.415,.420,.425,
      .430,.435,.440,.445,.450,.455,.460,.465,.470,.475,
      .480,.485,.490,.495,.500,.505,.510,.515,.520,.525,
      .530,.535,.540,.545,.550,.555,.560,.565,.570,.575,
      .580,.585,.590,.595,.600,.605,.610,.615,.620,.625,
      .630,.635,.640,.645,.650,.655,.660,.665,.670,.675,
      .680,.685,.690,.695,.700,.705,.710,.715,.720,.725,
      .730,.735,.740,.745,.750,.755,.760,.765,.770,.775,
      .780</td>
</tr>

</table>

### Calculation of Angular Properties

Calculation of optical properties is divided into two categories: uncoated glass and coated glass.

#### Angular Properties for Uncoated Glass

The following discussion assumes that optical quantities such as transmissivity, reflectvity, absorptivity, and index of refraction are a function of wavelength, λ. If there are no spectral data the angular dependence is calculated based on the single values for transmittance and reflectance in the visible and solar range. In the visible range an average wavelength of 0.575 microns is used in the calculations. In the solar range an average wavelength of 0.898 microns is used.

The spectral data include the transmittance, *T*, and the reflectance, *R*. For uncoated glass the reflectance is the same for the front and back surfaces. For angle of incidence, <span>$\phi $</span>, the transmittance and reflectance are related to the transmissivity, τ,and reflectivity, ρ, by the following relationships:

<div>$$T(\phi ) = \frac{{\tau {{(\phi )}^2}{e^{ - \alpha d/\cos \phi '}}}}{{1 - \rho {{(\phi )}^2}{e^{ - 2\alpha d/\cos \phi '}}}}$$</div>

<div>$$R(\phi ) = \rho (\phi )\left( {1 + T(\phi ){e^{ - \alpha d/\cos \phi '}}} \right)$$</div>

The spectral reflectivity is calculated from Fresnel’s equation assuming unpolarized incident radiation:

<div>$$\rho (\phi ) = \frac{1}{2}\left( {{{\left( {\frac{{n\cos \phi  - \cos \phi '}}{{n\cos \phi  + \cos \phi '}}} \right)}^2} + {{\left( {\frac{{n\cos \phi ' - \cos \phi }}{{n\cos \phi ' + \cos \phi }}} \right)}^2}} \right)$$</div>

The spectral transmittivity is given by

<div>$$\tau (\phi ) = 1 - \rho (\phi )$$</div>

The spectral absorption coefficient is defined as

<div>$$\alpha  = 4\pi \kappa /\lambda $$</div>

where κ is the dimensionless spectrally-dependent extinction coefficient and λ is the wavelength expressed in the same units as the sample thickness.

Solving Eq. at normal incidence gives

<div>$$n = \frac{{1 + \sqrt {\rho (0)} }}{{1 - \sqrt {\rho (0)} }}$$</div>

Evaluating Eq. at normal incidence gives the following expression for *κ*

<div>$$\kappa  =  - \frac{\lambda }{{4\pi d}}\ln \frac{{R(0) - \rho (0)}}{{\rho (0)T(0)}}$$</div>

Eliminating the exponential in Eqs. and  gives the reflectivity at normal incidence:

<div>$$\rho (0) = \frac{{\beta  - \sqrt {{\beta ^2} - 4(2 - R(0))R(0)} }}{{2(2 - R(0))}}$$</div>

where

<div>$$\beta  = T{(0)^2} - R{(0)^2} + 2R(0) + 1$$</div>

The value for the reflectivity, *ρ*(0),from Eq. is substituted into Eqs. and . The result from Eq. is used to calculate the absorption coefficient in Eq. . The index of refraction is used to calculate the reflectivity in Eq. which is then used to calculate the transmittivity in Eq. . The reflectivity, transmissivity and absorption coefficient are then substituted into Eqs. and to obtain the angular values of the reflectance and transmittance.

#### Angular Properties for Coated Glass

A regression fit is used to calculate the angular properties of coated glass from properties at normal incidence. If the transmittance of the coated glass is &gt; 0.645, the angular dependence of uncoated clear glass is used. If the transmittance of the coated glass is ≤ 0.645, the angular dependence of uncoated bronze glass is used. The values for the angular functions for the transmittance and reflectance of both clear glass <span>$({\bar \tau_{clr}},{\bar \rho_{clr}})$</span> and bronze glass <span>$({\bar \tau_{bnz}},{\bar \rho_{bnz}})$</span>are determined from a fourth-order polynomial regression:

<div>$$\bar \tau (\phi ) = {\bar \tau_0} + {\bar \tau_1}\cos (\phi ) + {\bar \tau_2}{\cos ^2}(\phi ) + {\bar \tau_3}{\cos ^3}(\phi ) + {\bar \tau_4}{\cos ^4}(\phi )$$</div>

and

<div>$$\bar \rho (\phi ) = {\bar \rho_0} + {\bar \rho_1}\cos (\phi ) + {\bar \rho_2}{\cos ^2}(\phi ) + {\bar \rho_3}{\cos ^3}(\phi ) + {\bar \rho_4}{\cos ^4}(\phi ) - \bar \tau (\phi )$$</div>

The polynomial coefficients are given in Table 31.

Table 31. Polynomial coefficients used to determine angular properties of coated glass.

<table class="table table-striped">
<tr>
<th> </th>
<th>0</th>
<th>1</th>
<th>2</th>
<th>3</th>
<th>4</th>
</tr>
<tr>
<td><span>${\bar \tau_{clr}}$</span></td>
<td>-0.0015</td>
<td>3.355</td>
<td>-3.840</td>
<td>1.460</td>
<td>0.0288</td>
</tr>
<tr>
<td><span>${\bar \rho_{clr}}$</span></td>
<td>0.999</td>
<td>-0.563</td>
<td>2.043</td>
<td>-2.532</td>
<td>1.054</td>
</tr>
<tr>
<td><span>${\bar \tau_{bnz}}$</span></td>
<td>-0.002</td>
<td>2.813</td>
<td>-2.341</td>
<td>-0.05725</td>
<td>0.599</td>
</tr>
<tr>
<td><span>${\bar \rho_{bnz}}$</span></td>
<td>0.997</td>
<td>-1.868</td>
<td>6.513</td>
<td>-7.862</td>
<td>3.225</td>
</tr>

</table>

These factors are used as follows to calculate the angular transmittance and reflectance:

For *T*(0) &gt; 0.645:

<div>$$T(\phi ) = T(0){\bar \tau_{clr}}(\phi )$$</div>

<div>$$R(\phi ) = R(0)(1 - {\bar \rho_{clr}}(\phi )) + {\bar \rho_{clr}}(\phi )$$</div>

For *T*(0) ≤ 0.645:

<div>$$T(\phi ) = T(0){\bar \tau_{bnz}}(\phi )$$</div>

<div>$$R(\phi ) = R(0)(1 - {\bar \rho_{bnz}}(\phi )) + {\bar \rho_{bnz}}(\phi )$$</div>

#### Angular Properties for Simple Glazing Systems

When the glazing system is modeled using the simplified method, an alternate method is used to determine the angular properties.  The equation for solar transmittance as a function of incidence angle, <span>$T\left( \phi  \right)$</span>, is,

<div>$$T\left( \phi  \right) = T\left( {\phi  = 0} \right)\,\cos \left( \phi  \right)\,\,\left( {1 + (0.768 + 0.817\,SHG{C^4})\;{{\sin }^3}\left( \phi  \right)} \right)$$</div>

where,

<span>$T\left( {\phi  = 0} \right)$</span> is the normal incidence solar transmittance, <span>${T_{Sol}}$</span>.

The equation for solar reflectance as a function of incidence angle,  <span>$R\left( \phi  \right)$</span>, is,

<div>$$R\left( \phi  \right) = \frac{{R\left( {\phi  = 0} \right)\left( {{f_1}\left( \phi  \right) + {f_2}\left( \phi  \right)\sqrt {SHGC} } \right)}}{{{R_{fit,o}}}}$$</div>

where,

<div>$${f_1}\left( \phi  \right) = \left( {\left( {\left( {2.403\cos \left( \phi  \right) - 6.192} \right)\cos \left( \phi  \right) + 5.625} \right)\cos \left( \phi  \right) - 2.095} \right)\cos \left( \phi  \right) + 1$$</div>

<div>$${f_2}\left( \phi  \right) = \left( {\left( {\left( { - 1.188\cos \left( \phi  \right) + 2.022} \right)\cos \left( \phi  \right) + 0.137} \right)\cos \left( \phi  \right) - 1.720} \right)\cos \left( \phi  \right)$$</div>

<div>$${R_{fit,o}} = 0.7413 - \left( {0.7396\;\sqrt {SHGC} } \right)$$</div>

### Calculation of Hemispherical Values

The hemispherical value of a property is determined from the following integral:

<div>$${P_{hemispherical}} = 2\int_0^{\frac{\pi }{2}} {P(\phi )\cos (\phi )\sin (\phi )d\phi } $$</div>

The integral is evaluated by Simpson’s rule for property values at angles of incidence from 0 to 90 degrees in 10-degree increments.

### Optical Properties of Window Shading Devices

Shading devices affect the system transmittance and glass layer absorptance for short-wave radiation and for long-wave (thermal) radiation. The effect depends on the shade position (interior, exterior or between-glass), its transmittance, and the amount of inter-reflection between the shading device and the glazing. Also of interest is the amount of radiation absorbed by the shading device.

In EnergyPlus, shading devices are divided into four categories, “shades,” ”blinds,” “screens,” and “switchable glazing.” “Shades” are assumed to be perfect diffusers. This means that direct radiation incident on the shade is reflected and transmitted as hemispherically uniform diffuse radiation: there is no direct component of transmitted radiation. It is also assumed that the transmittance, *τ<sub>sh</sub>*, reflectance, *ρ<sub>sh</sub>*, and absorptance, *α<sub>sh</sub>*, are the same for the front and back of the shade and are independent of angle of incidence. Many types of drapery and pull-down roller devices are close to being perfect diffusers and can be categorized as “shades.”

“Blinds” in EnergyPlus are slat-type devices such as venetian blinds. Unlike shades, the optical properties of blinds are strongly dependent on angle of incidence. Also, depending on slat angle and the profile angle of incident direct radiation, some of the direct radiation may pass between the slats, giving a direct component of transmitted radiation.

“Screens” are debris or insect protection devices made up of metallic or non-metallic materials. Screens may also be used as shading devices for large glazing areas where excessive solar gain is an issue. The EnergyPlus window screen model assumes the screen is composed of intersecting orthogonally-crossed cylinders, with the surface of the cylinders assumed to be diffusely reflecting. Screens may only be used on the exterior surface of a window construction. As with blinds, the optical properties affecting the direct component of transmitted radiation are dependent on the angle of incident direct radiation.

With “Switchable glazing,” shading is achieved making the glazing more absorbing or more reflecting, usually by an electrical or chemical mechanism. An example is electrochromic glazing where the application of an electrical voltage or current causes the glazing to switch from light to dark.

Shades and blinds can be either fixed or moveable. If moveable, they can be deployed according to a schedule or according to a trigger variable, such as solar radiation incident on the window. Screens can be either fixed or moveable according to a schedule.

#### Shades

#### Shade/Glazing System Properties for Short-Wave Radiation

Short-wave radiation includes

1)   Beam solar radiation from the sun and diffuse solar radiation from the sky and ground incident on the outside of the window,

2)   Beam and/or diffuse radiation reflected from exterior obstructions or the building itself,

3)   Solar radiation reflected from the inside zone surfaces and incident as diffuse radiation on the inside of the window,

4)   Beam solar radiation from one exterior window incident on the inside of another window in the same zone, and

5)   Short-wave radiation from electric lights incident as diffuse radiation on the inside of the window.

**Exterior Shade**

For an exterior shade we have the following expressions for the system transmittance, the effective system glass layer absorptance, and the system shade absorptance, taking inter-reflection between shade and glazing into account. Here, “system” refers to the combination of glazing and shade. The system properties are given in terms of the isolated shade properties (i.e., shade properties in the absence of the glazing) and the isolated glazing properties (i.e., glazing properties in the absence of the shade).

<div>$${T_{sys}}(\phi ) = T_{1,N}^{dif}\frac{{{\tau_{sh}}}}{{1 - R_f^{dif}{\rho_{sh}}}}$$</div>

<div>$$T_{sys}^{dif} = T_{1,N}^{dif}\frac{{{\tau_{sh}}}}{{1 - R_f^{dif}{\rho_{sh}}}}$$</div>

<div>$$A_{j,f}^{sys}(\phi ) = A_{j,f}^{dif}\frac{{{\tau_{sh}}}}{{1 - {R_f}{\rho_{sh}}}},\quad j = 1{\rm{to}}N$$</div>

<div>$$A_{j,f}^{dif,sys} = A_{j,f}^{dif}\frac{{{\tau_{sh}}}}{{1 - {R_f}{\rho_{sh}}}},\quad j = 1{\rm{ to }}N$$</div>

<div>$$A_{j,b}^{dif,sys} = A_{j,b}^{dif}\frac{{T_{1,N}^{dif}{\rho_{sh}}}}{{1 - {R_f}{\rho_{sh}}}},\quad j = 1{\rm{ to }}N$$</div>

<div>$$\alpha_{sh}^{sys} = {\alpha_{sh}}\left( {1 + \frac{{{\tau_{sh}}{R_f}}}{{1 - {R_f}{\rho_{sh}}}}} \right)$$</div>

**Interior Shade**

The system properties when an interior shade is in place are the following.

<div>$${T_{sys}}(\phi ) = T_{1,N}^{}(\phi )\frac{{{\tau_{sh}}}}{{1 - R_b^{dif}{\rho_{sh}}}}$$</div>

<div>$$T_{sys}^{dif} = T_{1,N}^{dif}\frac{{{\tau_{sh}}}}{{1 - R_b^{dif}{\rho_{sh}}}}$$</div>

<div>$$A_{j,f}^{sys}(\phi ) = {A_{j,f}}(\phi ) + {T_{1,N}}(\phi )\frac{{{\rho_{sh}}}}{{1 - R_b^{dif}{\rho_{sh}}}}A_{j,b}^{dif},\quad j = 1{\rm{ to }}N$$</div>

<div>$$A_{j,f}^{dif,sys} = A_{j,f}^{dif} + T_{1,N}^{dif}\frac{{{\rho_{sh}}}}{{1 - R_b^{dif}{\rho_{sh}}}}A_{j,b}^{dif},\quad j = 1{\rm{ to }}N$$</div>

<div>$$A_{j,b}^{dif,sys} = \frac{{{\tau_{sh}}}}{{1 - R_b^{dif}{\rho_{sh}}}}A_{j,b}^{dif},{\rm{    }}j = 1{\rm{ to }}N$$</div>

<div>$$\alpha_{sh}^{sys}(\phi ) = T_{1,N}^{}(\phi )\frac{{{\alpha_{sh}}}}{{1 - R_b^{dif}{\rho_{sh}}}}$$</div>

<div>$$\alpha_{sh}^{dif,sys} = T_{1,N}^{dif}\frac{{{\alpha_{sh}}}}{{1 - R_b^{dif}{\rho_{sh}}}}$$</div>

#### Long-Wave Radiation Properties of Window Shades

Long-wave radiation includes

       Thermal radiation from the sky, ground and exterior obstructions incident on the outside of the window,

       Thermal radiation from other room surfaces incident on the inside of the window, and

       Thermal radiation from internal sources, such as equipment and electric lights, incident on the inside of the window.

The program calculates how much long-wave radiation is absorbed by the shade and by the adjacent glass surface. The system emissivity (thermal absorptance) for an interior or exterior shade, taking into account reflection of long-wave radiation between the glass and shade, is given by

<div>$$\varepsilon_{sh}^{lw,sys} = \varepsilon_{sh}^{lw}\left( {1 + \frac{{\tau_{sh}^{lw}\rho_{gl}^{lw}}}{{1 - \rho_{sh}^{lw}\rho_{gl}^{lw}}}} \right)$$</div>

where <span>$\rho_{gl}^{lw}$</span>is the long-wave reflectance of the outermost glass surface for an exterior shade or the innermost glass surface for an interior shade, and it is assumed that the long-wave transmittance of the glass is zero.

The innermost (for interior shade) or outermost (for exterior shade) glass surface emissivity when the shade is present is

<div>$$\varepsilon_{gl}^{lw,sys} = \varepsilon_{gl}^{lw}\frac{{\tau_{sh}^{lw}}}{{1 - \rho_{sh}^{lw}\rho_{gl}^{lw}}}$$</div>

#### Switchable Glazing

For switchable glazing, such as electrochromics, the solar and visible optical properties of the glazing can switch from a light state to a dark state. The switching factor, *f<sub>switch</sub>*, determines what state the glazing is in. An optical property, *p*, such as transmittance or glass layer absorptance, for this state is given by

<div>$$p = (1 - {f_{switch}}){p_{light}} + {f_{switch}}{p_{dark}}$$</div>

where

*p<sub>light</sub>*is the property value for the unswitched, or light state, and *p<sub>dark</sub>* is the property value for the fully switched, or dark state.

The value of the switching factor in a particular time step depends on what type of switching control has been specified: “schedule,” “trigger,” or “daylighting.” If “schedule,” *f<sub>switch</sub>* = schedule value, which can be 0 or 1.

### Thermochromic Windows

Thermochromic (TC) materials have active, reversible optical properties that vary with temperature. Thermochromic windows are adaptive window systems for incorporation into building envelopes. Thermochromic windows respond by absorbing sunlight and turning the sunlight energy into heat. As the thermochromic film warms it changes its light transmission level from less absorbing to more absorbing. The more sunlight it absorbs the lower the light level going through it. Figure 78 shows the variations of window properties with the temperature of the thermochromic glazing layer. By using the suns own energy the window adapts based solely on the directness and amount of sunlight. Thermochromic materials will normally reduce optical transparency by absorption and/or reflection, and are specular (maintaining vision).

![](EngineeringReference/media/image1015.svg.png)

Figure 78. Variations of Window Properties with the Temperature of the Thermochromic Glazing Layer

On cloudy days the window is at full transmission and letting in diffuse daylighting. On sunny days the window maximizes diffuse daylighting and tints based on the angle of the sun relative to the window. For a south facing window (northern hemisphere) the daylight early and late in the day is maximized and the direct sun at mid day is minimized.

The active thermochromic material can be embodied within a laminate layer or a surface film. The overall optical state of the window at a given time is a function primarily of

* thermochromic material properties

* solar energy incident on the window

* construction of the window system that incorporates the thermochromic layer

* environmental conditions (interior, exterior, air temperature, wind, etc).

The tinted film, in combination with a heat reflecting, low-e layer allows the window to reject most of the absorbed radiation thus reducing undesirable heat load in a building. In the absence of direct sunlight the window cools and clears and again allows lower intensity diffuse radiation into a building. TC windows can be designed in several ways (Figure 79), with the most common being a triple pane windows with the TC glass layer in the middle a double pane windows with the TC layer on the inner surface of the outer pane or for sloped glazing a double pane with the laminate layer on the inner pane with a low-e layer toward the interior. The TC glass layer has variable optical properties depending on its temperature, with a lower temperature at which the optical change is initiated, and an upper temperature at which a minimum transmittance is reached. TC windows act as passive solar shading devices without the need for sensors, controls and power supplies but their optical performance is dependent on varying solar and other environmental conditions at the location of the window.

![](EngineeringReference/media/image1016.png) ![](EngineeringReference/media/image1017.png)

Figure 79. Configurations of Thermochromic Windows

EnergyPlus describes a thermochromic window with a Construction object which references a special layer defined with a WindowMaterial:GlazingGroup:Thermochromic object. The WindowMaterial:GlazingGroup:Thermochromic object further references a series of WindowMaterial:Glazing objects corresponding to each specification temperature of the TC layer. During EnergyPlus run time, a series of TC windows corresponding to each specification temperature is created once. At the beginning of a particular time step calculations, the temperature of the TC glass layer from the previous time step is used to look up the most closed specification temperature whose corresponding TC window construction will be used for the current time step calculations. The current time step calculated temperature of the TC glass layer can be different from the previous time step, but no iterations are done in the current time step for the new TC glass layer temperature. This is an approximation that considers the reaction time of the TC glass layer can be close to EnergyPlus simulation time step say 10 to 15 minutes.

#### Blinds

Window blinds in EnergyPlus are defined as a series of equidistant slats that are oriented horizontally or vertically. All of the slats are assumed to have the same optical properties. The overall optical properties of the blind are determined by the slat geometry (width, separation and angle) and the slat optical properties (front-side and back-side transmittance and reflectance). Blind properties for direct radiation are also sensitive to the “profile angle,” which is the angle of incidence in a plane that is perpendicular to the window plane and to the direction of the slats. The blind optical model in EnergyPlus is based on Simmler, Fischer and Winkelmann, 1996; however, that document has numerous typographical errors and should be used with caution.

The following assumptions are made in calculating the blind optical properties:

* The slats are flat.

* The spectral dependence of inter-reflections between slats and glazing is ignored; spectral-average slat optical properties are used.

* The slats are perfect diffusers. They have a perfectly matte finish so that reflection from a slat is isotropic (hemispherically uniform) and independent of angle of incidence, i.e., the reflection has no specular component. This also means that absorption by the slats is hemispherically uniform with no incidence angle dependence. If the transmittance of a slat is non-zero, the transmitted radiation is isotropic and the transmittance is independent of angle of incidence.

* Inter-reflection between the blind and wall elements near the periphery of the blind is ignored.

* If the slats have holes through which support strings pass, the holes and strings are ignored. Any other structures that support or move the slats are ignored.

#### Slat Optical Properties

The slat optical properties used by EnergyPlus are shown in the following table.

Table 32.  Slat Optical Properties

<table class="table table-striped">
<tr>
<td><span>${\tau_{dir,dif}}$</span>
 </td>
<td>Direct-to-diffuse transmittance (same for front and back of slat)</td>
</tr>
<tr>
<td><span>${\tau_{dif,dif}}$</span>
 </td>
<td>Diffuse-to-diffuse transmittance (same for front and back of slat)</td>
</tr>
<tr>
<td><span>$\rho_{dir,dif}^f{\rm{ , }}\rho_{dir,dif}^b$</span>
 </td>
<td>Front and back direct-to-diffuse reflectance</td>
</tr>
<tr>
<td><span>$\rho_{dif,dif}^f{\rm{ , }}\rho_{dif,dif}^b$</span></td>
<td>Front and back diffuse-to-diffuse reflectance</td>
</tr>

</table>

It is assumed that there is no direct-to-direct transmission or reflection, so that <span>${\tau_{dir,dir}} = 0$</span>, <span>$\rho_{dir,dir}^f = 0$</span>, and <span>$\rho_{dir,dir}^b = 0$</span>. It is further assumed that the slats are perfect diffusers, so that <span>${\tau_{dir,dif}}$</span>, <span>$\rho_{dir,dif}^f$</span>and <span>$\rho_{dir,dif}^b$</span>are independent of angle of incidence. Until the EnergyPlus model is improved to take into account the angle-of-incidence dependence of slat transmission and reflection, it is assumed that <span>${\tau_{dir,dif}}$</span>= <span>${\tau_{dif,dif}}$</span>, <span>$\rho_{dir,dif}^f$</span>=<span>$\rho_{dif,dif}^f$</span>, and <span>$\rho_{dir,dif}^b$</span>=<span>$\rho_{dif,dif}^b$</span>.

#### Direct Transmittance of Blind

The direct-to-direct and direct-to-diffuse transmittance of a blind is calculated using the slat geometry shown in Figure 80 (a), which shows the side view of one of the cells of the blind. For the case shown, each slat is divided into two segments, so that the cell is bounded by a total of six segments, denoted by *s<sub>1</sub>* through *s<sub>6</sub>* (note in the following that *s<sub>i</sub>* refers to both segment *i* and the length of segment *i)*.The lengths of *s<sub>1</sub>* and *s<sub>2</sub>* are equal to the slat separation, *h*, which is the distance between adjacent slat faces. *s<sub>3</sub>* and *s<sub>4</sub>* are the segments illuminated by direct radiation. In the case shown in Figure 80 (a) the cell receives radiation by reflection of the direct radiation incident on *s<sub>4</sub>* and, if the slats have non-zero transmittance, by transmission through *s<sub>3</sub>*, which is illuminated from above.

The goal of the blind direct transmission calculation is to determine the direct and diffuse radiation leaving the cell through *s<sub>2</sub>* for unit direct radiation entering the cell through *s<sub>1</sub>*.

![](EngineeringReference/media/image1034.png)

Figure 80. (a) Side view of a cell formed by adjacent slats showing how the cell is divided into segments, *s<sub>i</sub>*,  for the calculation of direct solar transmittance; (b) side view of a cell showing case where some of the direct solar passes between adjacent slats without touching either of them. In this figure φ<sub>s</sub> is the profile angle and φ<sub>b</sub> is the slat angle.

#### Direct-to-Direct Blind Transmittance

Figure 80 (b) shows the case where some of the direct radiation passes through the cell without hitting the slats. From the geometry in this figure we see that

<div>$$\tau_{bl,f}^{dir,dir} = 1 - \frac{{|w|}}{h},{\rm{       }}|w|{\rm{ }} \le {\rm{ }}h$$</div>

where

<div>$$w = s\frac{{\cos ({\varphi_b} - {\varphi_s})}}{{\cos {\varphi_s}}}$$</div>

Note that we are assuming that the slat thickness is zero. A correction for non-zero slat thickness is described later.

#### Direct-to-Diffuse Blind Transmittance, Reflectance and Absorptance

The direct-to-diffuse and transmittance and reflectance of the blind are calculated using a radiosity method that involves the following three vector quantities:

*J<sub>i</sub>* = the radiosity of segment *s<sub>i</sub>*, i.e., the total radiant flux into the cell from  *s<sub>i</sub>*

*G<sub>i</sub>*= the irradiance on the cell side of *s<sub>i</sub>*

*Q<sub>i</sub>*= the source flux from the cell side of s*<sub>i</sub>*

Based on these definitions we have the following equations that relate *J*, *G* and *Q* for the different segments:

<div>$$
  \begin{array}{rl}
   J_1 &= Q_1 \\
   J_2 &= Q_2 \\
   J_3 &= Q_3 + \rho_{dif,dif}^b G_3 + \tau_{dif,dif} G_4 \\
   J_4 &= Q_4 + \tau_{dif,dif} G_3 + \rho_{dif,dif}^f G_4 \\
   J_5 &= Q_5 + \rho_{dif,dif}^b G_5 + \tau_{dif,dif} G_6 \\
   J_6 &= Q_6 + \tau_{dif,dif} G_5 + \rho_{dif,dif}^f G_6
  \end{array}
$$</div>

In addition we have the following equation relating *G* and* J*:

<div>$${G_i} = \sum\limits_{j = 1}^6 {{J_j}{F_{ji}}{\rm{ ,    }}i = 1,6} $$</div>

where <span>${F_{ji}}$</span>is the view factor between <span>${s_j}$</span>and <span>${s_i}$</span>, i.e., <span>${F_{ji}}$</span>is the fraction of radiation leaving <span>${s_j}$</span>that is intercepted by <span>${s_i}$</span>.

Using <span>${J_1} = {Q_1} = 0$</span>and <span>${J_2} = {Q_2} = 0$</span> and combining the above equations gives the following equation set relating* J* and* Q*:

<div>$${J_3} - \rho_{dif,dif}^b\sum\limits_{j = 3}^6 {{J_j}{F_{j3}} - {\tau_{dif,dif}}\sum\limits_{j = 3}^6 {{J_j}{F_{j4}} = {Q_3}} } $$</div>

<div>$${J_4} - \tau_{dif,dif}^{}\sum\limits_{j = 3}^6 {{J_j}{F_{j3}} - \rho_{dif,dif}^f\sum\limits_{j = 3}^6 {{J_j}{F_{j4}} = {Q_4}} } $$</div>

<div>$${J_5} - \rho_{dif,dif}^b\sum\limits_{j = 3}^6 {{J_j}{F_{j5}} - {\tau_{dif,dif}}\sum\limits_{j = 3}^6 {{J_j}{F_{j6}} = {Q_5}} } $$</div>

<div>$${J_6} - \tau_{dif,dif}^{}\sum\limits_{j = 3}^6 {{J_j}{F_{j3}} - \rho_{dif,dif}^f\sum\limits_{j = 3}^6 {{J_j}{F_{j6}} = {Q_6}} } $$</div>

This can be written in the form

<div>$$Q' = XJ'$$</div>

where *X* is a 4x4 matrix and

<div>$$
  J' = \left[ \begin{array}
   J_3 \\
   J_4 \\
   J_5 \\
   J_6 \end{array} \right]
$$</div>  
  
<div>$$
  Q' = \left[ \begin{array}
    Q_3 \\
    Q_4 \\
    Q_5 \\
    Q_6 \end{array} \right]
$$</div>

We then obtain <span>$J'$</span> from

<div>$$J' = {X^{ - 1}}Q'$$</div>

The view factors, <span>${F_{ij}}$</span>, are obtained as follows. The cell we are dealing with is a convex polygon with *n* sides. In such a polygon the view factors must satisfy the following constraints:

<div>$$\sum\limits_{j = 1}^n {{F_{ij}} = 1{\rm{,  }}i = 1,n} $$</div>

<div>$${s_i}{F_{ij}} = {s_j}{F_{ji}}{\rm{,  }}i = 1,n{\rm{;  }}j = 1,n$$</div>

<div>$${F_{ii}} = 0{\rm{,  }}i = 1,n$$</div>

These constraints lead to simple equations for the view factors for* n* = 3 and 4. For *n* = 3, we have the following geometry and view factor expression:

![WindowHB\_1](EngineeringReference/media/image1059.png)

For  *n* = 4  we have:

![WindowHB\_2](EngineeringReference/media/image1060.png)

Applying these to the slat cell shown in Figure 81 we have the following:

<div>$${F_{12}} = \frac{{{d_1} + {d_2} - 2s}}{{2h}}$$</div>

<div>$${F_{13}} = \frac{{h + {s_3} - {d_3}}}{{2h}}{\rm{ ,  etc}}{\rm{.}}$$</div>

![](EngineeringReference/media/image1063.png)

Figure 81. Slat cell showing geometry for calculation of view factors between the segments of the cell.

The sources for the direct-to-diffuse transmittance calculation are:

<div>$${Q_1} = {Q_2} = {Q_5} = {Q_6} = 0 \;  (and therefore) {J_1} = {J_2} = 0$$</div>

<div>$$
  \left. 
    \begin{array}{l}
      Q_3 = \tau_{dir,dif} \\
      Q_4 = \rho_{dir,dif}^f 
    \end{array} 
  \right\} 
  \;
  \varphi_b \le \varphi_s + \frac{\pi }{2} 
  \;
  \rm{ (beam hits front of slats)}
$$</div>

<div>$$
  \left.
    \begin{array}{l}
      Q_3 = \rho_{dir,dif}^b \\
      Q_4 = \tau_{dir,dif}
    \end{array}
  \right\}
  \;
  \varphi_b \gt \varphi_s + \frac{\pi }{2}
  \;
  \rm{ (beam hits back of slats)}
$$</div>

For unit incident direct flux, the front direct-to-diffuse transmittance and reflectance of the blind are:

<div>$$\begin{array}{l}\tau_{bl,f}^{dir,dif} = {G_2}\\\rho_{bl,f}^{dir,dif} = {G_1}\end{array}$$</div>

where

<div>$$
  \begin{array}{l}
    G_2 = \sum_{j=3}^6 J_j F_{j2} \\
    G_1 = \sum_{j=3}^6 J_j F_{j1} 
  \end{array}
$$</div>

and <span>${J_3}$</span>to <span>${J_6}$</span>are given by Eq. .  

The front direct absorptance of the blind is then

<div>$$\alpha_{bl,f}^{dir} = 1 - \tau_{bl,f}^{dir,dif} - \tau_{bl,f}^{dir,dir} - \rho_{bl,f}^{dir,dif}$$</div>

The direct-to-diffuse calculations are performed separately for solar and visible slat properties to get the corresponding solar and visible blind properties.

#### Dependence on Profile Angle

The direct-to-direct and direct-to-diffuse blind properties are calculated for direct radiation profile angles (see Figure 80) ranging from –90<sup>O</sup> to +90<sup>O</sup> in 5<sup>O</sup> increments. (The “profile angle” is the angle of incidence in a plane that is perpendicular to the window *and* perpendicular to the slat direction.) In the time step loop the blind properties for a particular profile angle are obtained by interpolation.

#### Dependence on Slat Angle

All blind properties are calculated for slat angles ranging from –90<sup>O</sup> to +90<sup>O</sup> in 10<sup>O</sup> increments. In the time-step loop the slat angle is determined by the slat-angle control mechanism and then the blind properties at that slat angle are determined by interpolation. Three slat-angle controls are available: (1) slat angle is adjusted to just block beam solar incident on the window; (2) slat angle is determined by a schedule; and (3) slat angle is fixed.

#### Diffuse-to-Diffuse Transmittance and Reflectance of Blind

To calculate the diffuse-to-diffuse properties, assuming uniformly distributed incident diffuse radiation, each slat bounding the cell is divided into two segments of equal length (Figure 82), i.e., <span>${s_3} = {s_4}$</span>and <span>${s_5} = {s_6}$</span>.  For front-side properties we have a unit source, <span>${Q_1} = 1$</span>.  All the other <span>${Q_i}$</span>are zero. Using this source value, we apply the methodology described above to obtain *G<sub>2</sub>*and *G<sub>1</sub>*. We then have

<div>$$\begin{array}{l}\tau_{bl,f}^{dif,dif} = {G_2}\\\rho_{bl,f}^{dif,dif} = {G_1}\\\alpha_{bl,f}^{dif} = 1 - \tau_{bl,f}^{dif,dif} - \rho_{bl,f}^{dif,dif}\end{array}$$</div>

The back-side properties are calculated in a similar way by setting *Q<sub>2</sub>* = 1 with the other <span>${Q_i}$</span>equal to zero.

The diffuse-to-diffuse calculations are performed separately for solar, visible and IR slat properties to get the corresponding solar, visible and IR blind properties.

![](EngineeringReference/media/image1078.png)

Figure 82. Slat cell showing arrangement of segments and location of source for calculation of diffuse-to-diffuse optical properties.

#### Blind properties for sky and ground diffuse radiation

For horizontal slats on a vertical window (the most common configuration) the blind diffuse-to-diffuse properties will be sensitve to whether the radiation is incident upward from the ground or downward from the sky (Figure 83). For this reason we also calculate the following solar properties for a blind consisting of horizontal slats in a vertical plane:

<span>$\tau_{bl,f}^{gnd - dif,dif} = {\rm{ }}$</span>front transmittance for ground diffuse solar

<span>$\tau_{bl,f}^{sky - dif,dif} = {\rm{ }}$</span>front transmittance for sky diffuse solar

<span>${\rm{ }}\rho_{bl,f}^{gnd - dif,dif} = $</span>front reflectance for ground diffuse solar

<span>$\rho_{bl,f}^{sky - dif,dif} = {\rm{ }}$</span>front reflectance for sky diffuse solar

<span>$\alpha_{bl,f}^{gnd - dif,dif} = {\rm{ }}$</span>front absorptance for ground diffuse solar

<span>$\alpha_{bl,f}^{sky - dif,dif} = {\rm{ }}$</span>front absorptance for sky diffuse solar

These are obtained by integrating over sky and ground elements, as shown in Figure 83, treating each element as a source of direct radiation of irradiance <span>$I({\phi_s})$</span> incident on the blind at profile angle <span>${\phi_s}$</span>. This gives:

<div>$$\tau_{bl,f}^{sky - dif,dif} = \frac{{\int\limits_0^{\pi /2} {\left[ {\tau_{bl,f}^{dir,dir}({\phi_s}) + \tau_{bl,f}^{dir,dif}({\phi_s})} \right]{I_{sky}}({\phi_s})\cos {\phi_s}d{\phi_s}} }}{{\int\limits_0^{\pi /2} {{I_{sky}}({\phi_s})\cos {\phi_s}d{\phi_s}} }}$$</div>

<div>$$\rho_{bl,f}^{sky - dif,dif} = \frac{{\int\limits_0^{\pi /2} {\rho_{bl,f}^{dir,dif}{I_{sky}}({\phi_s})\cos {\phi_s}d{\phi_s}} }}{{\int\limits_0^{\pi /2} {{I_{sky}}({\phi_s})\cos {\phi_s}d{\phi_s}} }}$$</div>

<div>$$\alpha_{bl,f}^{sky - dif} = \frac{{\int\limits_0^{\pi /2} {\alpha_{bl,f}^{dir}{I_{sky}}({\phi_s})\cos {\phi_s}d{\phi_s}} }}{{\int\limits_0^{\pi /2} {{I_{sky}}({\phi_s})\cos {\phi_s}d{\phi_s}} }}$$</div>

![](EngineeringReference/media/image1090.png)

Figure 83.  Side view of horizontal slats in a vertical blind showing geometry for calculating blind transmission, reflection and absorption properties for sky and ground diffuse radiation.

We assume that the sky radiance is uniform. This means that <span>${I_{sky}}$</span>is independent of <span>${\phi_s}$</span>, giving:

<div>$$\tau_{bl,f}^{sky - dif,dif} = \int\limits_0^{\pi /2} {\left[ {\tau_{bl,f}^{dir,dir} + \tau_{bl,f}^{dir,dif}} \right]\cos {\phi_s}d{\phi_s}} $$</div>

<div>$$\rho_{bl,f}^{sky - dif,dif} = \int\limits_0^{\pi /2} {\rho_{bl,f}^{dir,dif}\cos {\phi_s}d{\phi_s}} $$</div>

<div>$$\alpha_{bl,f}^{sky - dif} = \int\limits_0^{\pi /2} {\alpha_{bl,f}^{dir}\cos {\phi_s}d{\phi_s}} $$</div>

The corresponding ground diffuse quantities are obtained by integrating <span>${\phi_s}$</span> from <span>$ - \pi /2$</span> to 0.

An improvement to this calculation would be to allow the sky radiance distribution to be non-uniform, i.e.,  to depend on sun position and sky conditions, as is done in the detailed daylighting calculation (see “Sky Luminance Distributions” under “Daylight Factor Calculation”).

#### Correction Factor for Slat Thickness

A correction has to be made to the blind transmittance, reflectance and absorptance properties to account for the amount of radiation incident on a blind that is reflected and absorbed by the slat edges (the slats are assumed to be opaque to radiation striking the slat edges). This is illustrated in Figure 84 for the case of direct radiation incident on the blind. The slat cross-section is assumed to be rectangular. The quantity of interest is the fraction, *f<sub>edge</sub>*, of direct radiation incident on the blind that strikes the slat edges. Based on the geometry shown in Figure 84 we see that

<div>$${f_{edge}} = \frac{{t\cos \gamma }}{{\left( {h + \frac{t}{{\cos \xi }}} \right)\cos {\varphi_s}}} = \frac{{t\cos ({\varphi_s} - \xi )}}{{\left( {h + \frac{t}{{\cos \xi }}} \right)\cos {\varphi_s}}} = \frac{{t\sin ({\varphi_b} - {\varphi_s})}}{{\left( {h + \frac{t}{{\sin {\varphi_b}}}} \right)\cos {\varphi_s}}}$$</div>

The edge correction factor for diffuse incident radiation is calculated by averaging this value of *f<sub>edge</sub>* over profile angles, *φ<sub>s</sub>*, from –90<sup>O</sup> to +90<sup>O</sup>.

As an example of how the edge correction factor is applied, the following two equations show how blind front diffuse transmittance and reflectance calculated assuming zero slat thickness are modified by the edge correction factor. It is assumed that the edge transmittance is zero and that the edge reflectance is the same as the slat front reflectance, *ρ<sub>f</sub>*.

<div>$$\begin{array}{l}\tau_{bl,f}^{dif,dif} \to \tau_{bl,f}^{dif,dif}\left( {1 - {f_{edge}}} \right)\\\rho_{bl,f}^{dif} \to \rho_{bl,f}^{dif}\left( {1 - {f_{edge}}} \right) + {f_{edge}}{\rho_f}\end{array}$$</div>

![](EngineeringReference/media/image1100.png)

Figure 84. Side view of slats showing geometry for calculation of slat edge correction factor for incident direct radiation.

#### Comparison with ISO 15099 Calculation of Blind Optical Properties

Table 33 compares EnergyPlus and ISO 15099 [2001] calculations of blind optical properties for a variety of profile angles, slat angles and slat optical properties. The ISO 15099 calculation method is similar to that used in EnergyPlus, except that the slats are divided into five equal segments. The ISO 15099 and EnergyPlus results agree to within 12%, except for the solar transmittances for the 10-degree slat angle case. Here the transmittances are small (from 1% to about 5%) but differ by about a factor of up to two between ISO 15099 and EnergyPlus. This indicates that the slats should be divided into more than two segments at small slat angles.



Table 33. Comparison of blind optical properties calculated with the EnergyPlus and ISO 15099 methods. EnergyPlus values that differ by more than 12% from ISO 15099 values are shown in bold italics.

<table class="table table-striped">
  <tr>
    <th colspan="11">Slat Properties</th>
  </tr>
  <tr>
    <td>Separation (m)</td>
    <td colspan="2">0.012</td>
    <td colspan="2">0.012</td>
    <td colspan="2">0.012</td>
    <td colspan="2">0.012</td>
    <td colspan="2">0.012</td>
  </tr>
  <tr>
    <td>Width (m)</td>
    <td colspan="2">0.016</td>
    <td colspan="2">0.016</td>
    <td colspan="2">0.016</td>
    <td colspan="2">0.016</td>
    <td colspan="2">0.016</td>
  </tr>
  <tr>
    <td>Angle (deg)</td>
    <td colspan="2">45</td>
    <td colspan="2">45</td>
    <td colspan="2">45</td>
    <td colspan="2">10</td>
    <td colspan="2">45</td>
  </tr>
  <tr>
    <td>IR transmittance</td>
    <td colspan="2">0</td>
    <td colspan="2">0</td>
    <td colspan="2">0</td>
    <td colspan="2">0</td>
    <td colspan="2">0.4</td>
  </tr>
  <tr>
    <td>IR emissivity, front side</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.55</td>
  </tr>
  <tr>
    <td>IR emissivity, back side</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.9</td>
    <td colspan="2">0.55</td>
  </tr>
  <tr>
    <td>Solar transmittance</td>
    <td colspan="2">0</td>
    <td colspan="2">0</td>
    <td colspan="2">0</td>
    <td colspan="2">0</td>
    <td colspan="2">0.4</td>
  </tr>
  <tr>
    <td>Solar reflectance, front side</td>
    <td colspan="2">0.7</td>
    <td colspan="2">0.55</td>
    <td colspan="2">0.7</td>
    <td colspan="2">0.7</td>
    <td colspan="2">0.5</td>
  </tr>
  <tr>
    <td>Solar reflectance, back side</td>
    <td colspan="2">0.7</td>
    <td colspan="2">0.55</td>
    <td colspan="2">0.4</td>
    <td colspan="2">0.4</td>
    <td colspan="2">0.5</td>
  </tr>
  <tr>
    <td colspan="11"></td>
  </tr>
  <tr>
    <td>Solar Profile angle (deg)</td>
    <td>0</td>
    <td>60</td>
    <td>0</td>
    <td>60</td>
    <td>0</td>
    <td>60</td>
    <td>0</td>
    <td>60</td>
    <td>0</td>
    <td>60</td>
  </tr>
  <tr>
    <td colspan="11"></td>
  </tr>
  <tr>
    <td colspan="11">Calculated blind properties (first row = ISO 15099 calculation, second row (in italics) = EnergyPlus calculation)</td>
  </tr>
  <tr>
    <td rowspan="2">Front solar transmittance, direct to Direct</td>
    <td>0.057</td>
    <td>0</td>
    <td>0.057</td>
    <td>0</td>
    <td>0.057</td>
    <td>0</td>
    <td>0</td>
    <td>0</td>
    <td>0.057</td>
    <td>0</td>
  </tr>
  <tr>
    <td>0.057</td>
    <td>0</td>
    <td>0.057</td>
    <td>0</td>
    <td>0.057</td>
    <td>0</td>
    <td>0</td>
    <td>0</td>
    <td>0.057</td>
    <td>0</td>
  </tr>
  <tr>
    <td rowspan="2">Back solar transmittance, direct to direct</td>
    <td>0.057</td>
    <td>0.31</td>
    <td>0.057</td>
    <td>0.31</td>
    <td>0.057</td>
    <td>0.31</td>
    <td>0</td>
    <td>0.088</td>
    <td>0.057</td>
    <td>0.31</td>
  </tr>
  <tr>
    <td>0.057</td>
    <td>0.309</td>
    <td>0.057</td>
    <td>0.309</td>
    <td>0.057</td>
    <td>0.309</td>
    <td>0</td>
    <td>0.087</td>
    <td>0.057</td>
    <td>0.309</td>
  </tr>
  <tr>
    <td rowspan="2">Front solar transmittance, direct to diffuse</td>
    <td>0.141</td>
    <td>0.073</td>
    <td>0.09</td>
    <td>0.047</td>
    <td>0.096</td>
    <td>0.051</td>
    <td>0.012</td>
    <td>0.005</td>
    <td>0.373</td>
    <td>0.277</td>
  </tr>
  <tr>
    <td>0.155</td>
    <td>0.074</td>
    <td>0.1</td>
    <td>0.048</td>
    <td>0.104</td>
    <td>0.051</td>
    <td>0.019</td>
    <td>0.006</td>
    <td>0.375</td>
    <td>0.275</td>
  </tr>
  <tr>
    <td rowspan="2">Back solar transmittance, direct to diffuse</td>
    <td>0.141</td>
    <td>0.288</td>
    <td>0.09</td>
    <td>0.216</td>
    <td>0.076</td>
    <td>0.271</td>
    <td>0.011</td>
    <td>0.027</td>
    <td>0.373</td>
    <td>0.306</td>
  </tr>
  <tr>
    <td>0.155</td>
    <td>0.284</td>
    <td>0.1</td>
    <td>0.214</td>
    <td>0.085</td>
    <td>0.269</td>
    <td>0.019</td>
    <td>0.052</td>
    <td>0.375</td>
    <td>0.304</td>
  </tr>
  <tr>
    <td rowspan="2">Front solar reflectance, direct to diffuse</td>
    <td>0.394</td>
    <td>0.558</td>
    <td>0.295</td>
    <td>0.43</td>
    <td>0.371</td>
    <td>0.544</td>
    <td>0.622</td>
    <td>0.678</td>
    <td>0.418</td>
    <td>0.567</td>
  </tr>
  <tr>
    <td>0.389</td>
    <td>0.558</td>
    <td>0.293</td>
    <td>0.431</td>
    <td>0.368</td>
    <td>0.546</td>
    <td>0.636</td>
    <td>0.679</td>
    <td>0.416</td>
    <td>0.568</td>
  </tr>
  <tr>
    <td rowspan="2">Back solar reflectance, direct to diffuse</td>
    <td>0.394</td>
    <td>0.103</td>
    <td>0.295</td>
    <td>0.066</td>
    <td>0.216</td>
    <td>0.07</td>
    <td>0.356</td>
    <td>0.273</td>
    <td>0.418</td>
    <td>0.273</td>
  </tr>
  <tr>
    <td>0.389</td>
    <td>0.115</td>
    <td>0.293</td>
    <td>0.074</td>
    <td>0.214</td>
    <td>0.077</td>
    <td>0.363</td>
    <td>0.272</td>
    <td>0.416</td>
    <td>0.275</td>
  </tr>
  <tr>
    <td rowspan="2">Front solar transmittance, hemispherical diffuse to diffuse</td>
    <td>0.332</td>
    <td></td>
    <td>0.294</td>
    <td></td>
    <td>0.291</td>
    <td></td>
    <td>0.038</td>
    <td></td>
    <td>0.495</td>
    <td></td>
  </tr>
  <tr>
    <td>0.338</td>
    <td></td>
    <td>0.298</td>
    <td></td>
    <td>0.295</td>
    <td></td>
    <td>0.053</td>
    <td></td>
    <td>0.502</td>
    <td></td>
  </tr>
  <tr>
    <td rowspan="2">Back solar transmittance, hemispherical diffuse to diffuse</td>
    <td>0.332</td>
    <td></td>
    <td>0.294</td>
    <td></td>
    <td>0.291</td>
    <td></td>
    <td>0.038</td>
    <td></td>
    <td>0.495</td>
    <td></td>
  </tr>
  <tr>
    <td>0.338</td>
    <td></td>
    <td>0.298</td>
    <td></td>
    <td>0.295</td>
    <td></td>
    <td>0.053</td>
    <td></td>
    <td>0.502</td>
    <td></td>
  </tr>
  <tr>
    <td rowspan="2">Front hemispherical IR transmittance</td>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.0245</td>
    <td></td>
    <td>0.385</td>
    <td></td>
  </tr>
  <tr>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.025</td>
    <td></td>
    <td>0.387</td>
    <td></td>
  </tr>
  <tr>
    <td rowspan="2">Back hemispherical IR transmittance</td>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.0245</td>
    <td></td>
    <td>0.385</td>
    <td></td>
  </tr>
  <tr>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.227</td>
    <td></td>
    <td>0.025</td>
    <td></td>
    <td>0.387</td>
    <td></td>
  </tr>
  <tr>
    <td rowspan="2">Front hemispherical IR emissivity</td>
    <td>0.729</td>
    <td></td>
    <td>0.729</td>
    <td></td>
    <td>0.729</td>
    <td></td>
    <td>0.89</td>
    <td></td>
    <td>0.536</td>
    <td></td>
  </tr>
  <tr>
    <td>0.73</td>
    <td></td>
    <td>0.73</td>
    <td></td>
    <td>0.73</td>
    <td></td>
    <td>0.895</td>
    <td></td>
    <td>0.534</td>
    <td></td>
  </tr>
  <tr>
    <td rowspan="2">Back hemispherical IR emissivity</td>
    <td>0.729</td>
    <td></td>
    <td>0.729</td>
    <td></td>
    <td>0.729</td>
    <td></td>
    <td>0.89</td>
    <td></td>
    <td>0.536</td>
    <td></td>
  </tr>
  <tr>
    <td>0.73</td>
    <td></td>
    <td>0.73</td>
    <td></td>
    <td>0.73</td>
    <td></td>
    <td>0.895</td>
    <td></td>
    <td>0.534</td>
    <td></td>
  </tr>
</table>

#### Blind/Glazing System Properties for Short-Wave Radiation

When a blind is in place we have the following expressions for the system transmittance, the system glass layer absorptance, and the system blind absorptance, taking inter-reflection between blind and glazing into account. The system properties, indicated by “sys,” are given in terms of the isolated blind properties (i.e., blind properties in the absence of the glazing)—indicated by “bl” —and the isolated glazing properties (i.e., glazing properties in the absence of the blind)—indicated by “gl.”

#### Interior Blind

The system properties when an interior blind is in place are the following:

<div>$$T_{f,sys}^{dir,all}(\phi ,{\phi_s}) = T_{gl}^{dir}(\phi )\left( {\tau_{bl,f}^{dir,dir}({\phi_s}) + \tau_{bl,f}^{dir,dif}({\phi_s}) + \frac{{\tau_{bl,f}^{dif}\rho_{bl,f}^{dir,dif}({\phi_s})R_{gl,b}^{dif}}}{{1 - \rho_{bl,f}^{dif}R_{gl,b}^{dif}}}} \right)$$</div>

<div>$$A_{gl,j,f}^{dir,sys}(\phi ,{\phi_s}) = A_{gl,j,f}^{dir}(\phi ) + \frac{{T_{gl}^{dir}(\phi )\alpha_{gl,j,b}^{dif}\rho_{bl,f}^{dir}({\phi_s})}}{{1 - \rho_{bl,f}^{dir}({\phi_s})R_{gl,b}^{dif}}}{\rm{,    }}j = 1,N$$</div>

<div>$$\alpha_{bl,f}^{dir,sys}(\phi ,{\phi_s}) = T_{gl}^{dir}(\phi )\left( {\alpha_{bl,f}^{dir}({\phi_s}) + \frac{{\rho_{bl,f}^{dir}({\phi_s})R_{gl,b}^{dif}\alpha_{bl,f}^{dif}}}{{1 - \rho_{bl,f}^{dif}R_{gl,b}^{dif}}}} \right)$$</div>

<div>$$T_{f,sys}^{dif,dif} = \frac{{T_{gl}^{dif}\tau_{bl,f}^{dif,dif}}}{{1 - \rho_{bl,f}^{dif}R_{gl,b}^{dif}}}$$</div>



<div>$$T_{f,sys}^{sky - dif,dif} = \frac{{T_{gl}^{dif}\tau_{bl,f}^{sky - dif,dif}}}{{1 - \rho_{bl,f}^{sky - dif}R_{gl,b}^{dif}}}$$</div>

<div>$$T_{f,sys}^{gnd - dif,dif} = \frac{{T_{gl}^{dif}\tau_{bl,f}^{gnd - dif,dif}}}{{1 - \rho_{bl,f}^{gnd - dif}R_{gl,b}^{dif}}}$$</div>

<div>$$A_{gl,j,f}^{dif,sys} = A_{gl,j,f}^{dif} + \frac{{T_{gl}^{dif}\rho_{bl,f}^{dif}A_{gl,j,b}^{dif}}}{{1 - \rho_{bl,f}^{dif}R_{gl,b}^{dif}}}{\rm{,    }}j = 1,N$$</div>

<div>$$A_{gl,j,f}^{sky - dif,sys} = A_{gl,j,f}^{dif} + \frac{{T_{gl}^{dif}\rho_{bl,f}^{sky - dif}A_{gl,j,b}^{dif}}}{{1 - \rho_{bl,f}^{sky - dif}R_{gl,b}^{dif}}}{\rm{,    }}j = 1,N$$</div>

<div>$$A_{gl,j,f}^{gnd - dif,sys} = A_{gl,j,f}^{dif} + \frac{{T_{gl}^{dif}\rho_{bl,f}^{gnd - dif}A_{gl,j,b}^{dif}}}{{1 - \rho_{bl,f}^{gnd - dif}R_{gl,b}^{dif}}}{\rm{,    }}j = 1,N$$</div>

<div>$$\alpha_{bl,f}^{dif,sys} = \frac{{T_{gl}^{dif}\alpha_{bl,f}^{dif}}}{{1 - \rho_{bl,f}^{dif}R_{gl,b}^{dif}}}$$</div>

<div>$$\alpha_{bl,f}^{sky - dif,sys} = \frac{{T_{gl}^{dif}\alpha_{bl,f}^{sky - dif}}}{{1 - \rho_{bl,f}^{sky - dif}R_{gl,b}^{dif}}}$$</div>

<div>$$\alpha_{bl,f}^{gnd - dif,sys} = \frac{{T_{gl}^{dif}\alpha_{bl,f}^{gnd - dif}}}{{1 - \rho_{bl,f}^{gnd - dif}R_{gl,b}^{dif}}}$$</div>

#### Exterior Blind

The system properties when an exterior blind is in place are the following:

<div>$$T_{f,sys}^{dir,all}(\phi ,{\phi_s}) = \tau_{bl,f}^{dir,dir}({\phi_s})\left( {T_{gl}^{dir}(\phi ) + \frac{{T_{gl}^{dif}R_{gl,f}^{dir}\rho_{bl,b}^{dir,dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}} \right) + \frac{{\tau_{bl}^{dir,dif}({\phi_s})T_{gl}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}$$</div>

<div>$$
  A_{gl,j,f}^{dir,sys}(\phi ,\phi_s) = 
     \tau_{bl,f}^{dir,dir}(\phi_s) A_{gl,j,f}^{dir}(\phi ) + 
     \frac{
       \left(
         \tau_{bl,f}^{dir,dir}(\phi_s) R_{gl}^{dir}(\phi) \rho_{bl,b}^{dir}(\phi_s)+ \tau_{bl,f}^{dir,dif}(\phi_s)
       \right) A_{gl,j,f}^{dif}
     } {
       1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}
     },\;j = 1,N
$$</div>

<div>$$
  \alpha_{bl,f}^{dir,sys}(\phi ,\phi_s) = 
     \alpha_{bl,f}^{dir}(\phi_s) + 
     \alpha_{bl,b}^{dir}(\phi_s) R_{gl,f}^{dir}(\phi) \tau_{bl,f}^{dir,dir}(\phi_s) + 
     \frac{
       \alpha_{bl,b}^{dif}R_{gl,f}^{dif}
     }{
       1 - \rho_{bl,b}^{dif} R_{gl,f}^{dif}
     }
     \left(
       R_{gl,f}^{dir}(\phi) \tau_{bl,f}^{dir,dir}(\phi_s) \rho_{bl,b}^{dir}(\phi_s) + \tau_{bl,f}^{dir,dif}(\phi_s) 
     \right)
$$</div>

<div>$$T_{f,sys}^{dif,dif} = \frac{{\tau_{bl,f}^{dif,dif}T_{gl}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}$$</div>

<div>$$T_{f,sys}^{sky - dif,dif} = \frac{{\tau_{bl,f}^{sky - dif,dif}T_{gl}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}$$</div>

<div>$$T_{f,sys}^{gnd - dif,dif} = \frac{{\tau_{bl,f}^{gnd - dif,dif}T_{gl}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}$$</div>

<div>$$A_{gl,j,f}^{dif,sys} = \frac{{\tau_{bl,f}^{dif,dif}A_{gl,j,f}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}},{\rm{    }}j = 1,N$$</div>

<div>$$A_{gl,j,f}^{sky - dif,sys} = \frac{{\tau_{bl,f}^{sky - dif,dif}A_{gl,j,f}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}},{\rm{    }}j = 1,N$$</div>

<div>$$A_{gl,j,f}^{gnd - dif,sys} = \frac{{\tau_{bl,f}^{gnd - dif,dif}A_{gl,j,f}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}},{\rm{    }}j = 1,N$$</div>

<div>$$\alpha_{bl,f}^{dif,sys} = \alpha_{bl,f}^{dif} + \frac{{\tau_{bl,f}^{dif,dif}R_{gl,f}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}\alpha_{bl,b}^{dif}$$</div>

<div>$$\alpha_{bl,f}^{sky - dif,sys} = \alpha_{bl,f}^{sky - dif} + \frac{{\tau_{bl,f}^{sky - dif,dif}R_{gl,f}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}\alpha_{bl,b}^{dif}$$</div>

<div>$$\alpha_{bl,f}^{gnd - dif,sys} = \alpha_{bl,f}^{gnd - dif} + \frac{{\tau_{bl,f}^{gnd - dif,dif}R_{gl,f}^{dif}}}{{1 - R_{gl,f}^{dif}\rho_{bl,b}^{dif}}}\alpha_{bl,b}^{dif}$$</div>

#### Blind/Glazing System Properties for Long-Wave Radiation

The program calculates how much long-wave radiation is absorbed by the blind and by the adjacent glass surface. The effective emissivity (long-wave absorptance) of an interior or exterior blind, taking into account reflection of long-wave radiation between the glass and blind, is given by

<div>$$\varepsilon_{bl}^{lw,eff} = \varepsilon_{bl}^{lw}\left( {1 + \frac{{\tau_{bl}^{lw}\rho_{gl}^{lw}}}{{1 - \rho_{bl}^{lw}\rho_{gl}^{lw}}}} \right)$$</div>

where <span>$\rho_{gl}^{lw}$</span>is the long-wave reflectance of the outermost glass surface for an exterior blind or the innermost glass surface for an interior blind, and it is assumed that the long-wave transmittance of the glass is zero.

The effective innermost (for interior blind) or outermost (for exterior blind) glass surface emissivity when the blind is present is

<div>$$\varepsilon_{gl}^{lw,eff} = \varepsilon_{gl}^{lw}\frac{{\tau_{bl}^{lw}}}{{1 - \rho_{bl}^{lw}\rho_{gl}^{lw}}}$$</div>

The effective inside surface emissivity is the sum of the effective blind and effective glass emissivities:

<div>$$\varepsilon_{ins}^{lw,eff} = \varepsilon_{bl}^{lw,eff} + \varepsilon_{gl}^{lw,eff}$$</div>

The effective temperature of the blind/glazing combination that is used to calculate the window’s contribution to the zone’s mean radiant temperature (MRT) is given by

<div>$$T_{}^{eff} = \frac{{\varepsilon_{bl}^{lw,eff}{T_{bl}} + \varepsilon_{gl}^{lw,eff}{T_{gl}}}}{{\varepsilon_{bl}^{lw,eff} + \varepsilon_{gl}^{lw,eff}}}$$</div>



#### Solar Radiation Transmitted and Absorbed by a Window/Blind System

Let the direct solar incident on the window be

<div>$${I_{dir,inc}} = {f_{sunlit}}{I_{dir,norm}}\cos \phi {\rm{    }}(W/{m^2})$$</div>

where <span>${f_{sunlit}}$</span>is the fraction of the window that is sunlit (determined by the shadowing calculations), <span>${I_{dir,norm}}$</span>is the direct normal solar irradiance, and <span>$\phi $</span> is the angle of incidence.

Let <span>${I_{sky,inc}}$</span>be the irradiance on the window due to diffuse solar radiation from the sky (W/m<sup>2</sup>) and let <span>${I_{gnd,inc}}$</span>be the irradiance on the window due to diffuse solar radiation from the ground (W/m<sup>2</sup>).

Then we have the following expressions for different classes of transmitted and absorbed solar radiation for the window/blind system (where <span>${\phi_s}$</span>is the direct solar profile angle), all in W/m<sup>2</sup>:

*Direct solar entering zone from incident direct solar:*

<div>$${I_{dir,inc}}T_{f,sys}^{dir,dir}(\phi ,{\phi_s})$$</div>

*Diffuse solar entering zone from incident direct solar:*

<div>$${I_{dir,inc}}T_{f,sys}^{dir,dif}(\phi ,{\phi_s})$$</div>

*Direct solar absorbed by blind:*

<div>$${I_{dir,inc}}\alpha_{bl,f}^{dir,sys}(\phi ,{\phi_s})$$</div>

*Direct solar absorbed by glass layers:*

<div>$${I_{dir,inc}}A_{gl,j,f}^{dir,sys}(\phi ,{\phi_s}),{\rm{    }}j = 1,N$$</div>

#### For windows whose blinds have vertical slats:

*Diffuse solar entering zone from incident diffuse solar:*

<div>$$({I_{sky,inc}} + {I_{gnd,inc}})T_{f,sys}^{dif,dif}$$</div>

*Diffuse solar absorbed by blind:*

<div>$$({I_{sky,inc}} + {I_{gnd,inc}})\alpha_{bl,f}^{dif,sys}$$</div>

*Diffuse solar absorbed by glass layers:*

<div>$$({I_{sky,inc}} + {I_{gnd,inc}})A_{gl,j,f}^{dif,sys},{\rm{   }}j = 1,N{\rm{ }}$$</div>

#### For windows of tilt angle <span>$\gamma $</span> whose blinds have horizontal slats:

(vertical windows have tilt = 90<sup>O</sup>, horizontal windows have tilt = 0<sup>O</sup>)

*Diffuse solar entering zone from incident diffuse solar:*

**<span>$T_{f,sys}^{sky - dif,dif}\left[ {\left( {1 - \frac{{|\cos \gamma |}}{2}} \right){I_{sky,inc}} + \frac{{|\cos \gamma |}}{2}{I_{gnd,inc}}} \right] + T_{f,sys}^{gnd - dif,dif}\left[ {\frac{{|\cos \gamma |}}{2}{I_{sky,inc}} + \left( {1 - \frac{{|\cos \gamma |}}{2}} \right){I_{gnd,inc}}} \right]$</span>**

*Diffuse solar absorbed by blind:*

<div>$$\alpha_{bl,f}^{sky - dif,sys}\left[ {\left( {1 - \frac{{|\cos \gamma |}}{2}} \right){I_{sky,inc}} + \frac{{|\cos \gamma |}}{2}{I_{gnd,inc}}} \right] + \alpha_{bl,f}^{gnd - dif,sys}\left[ {\frac{{|\cos \gamma |}}{2}{I_{sky,inc}} + \left( {1 - \frac{{|\cos \gamma |}}{2}} \right){I_{gnd,inc}}} \right]$$</div>

*Diffuse solar absorbed by glass layers:*

<div>$$\begin{array}{l}A_{gl,j,f}^{sky - dif,sys}\left[ {\left( {1 - \frac{{|\cos \gamma |}}{2}} \right){I_{sky,inc}} + \frac{{|\cos \gamma |}}{2}{I_{gnd,inc}}} \right] + \\A_{gl,j,f}^{gnd - dif,sys}\left[ {\frac{{|\cos \gamma |}}{2}{I_{sky,inc}} + \left( {1 - \frac{{|\cos \gamma |}}{2}} \right){I_{gnd,inc}}} \right],{\rm{    }}j = 1,N\end{array}$$</div>

#### Screens

The model for window screens currently allows placement on the exterior surface of a window system (i.e., between glass and interior window screens can not be modeled). The exterior screen is modeled as a planar semi-transparent sheet having specular transmittance that is dependent on the angle of incidence of beam solar radiation. The screen transmittance algorithm includes two components. The first one, *T<sub>beam</sub>* (α’, φ'), accounts for the blockage of the sun’s rays by the screen material. This component accounts for the beam solar radiation passing through the screen openings without hitting the screen material. The second part, *T<sub>scatt</sub>*  (α’, φ'), accounts for the additional flux of transmitted beam solar radiation by diffuse reflectance (scattering) from the screen material. Since the reflected component is small compared with the incident beam and the direction of scattering is highly dependent on incident angle, the component of transmitted beam radiation due to screen material reflectance can be treated in one of three ways based on a user input to the model.

The user may elect not to model the inward reflected beam transmittance due to the uncertainty of the direction of scattering or its low magnitude for low-reflecting screen materials. The user may alternately choose to model the inwardly-reflected transmitted beam as an additive component to the direct beam transmittance in the same solid angle and direction. Finally, the additional flux due to the inward reflection of direct beam radiation may be modeled as hemispherically-diffuse transmittance.

This reflected beam transmittance component depends upon the diffuse (i.e., beam-to-diffuse) reflectance of the screen material, so this reflectance (ρ<sub>sc</sub>) is a required input to the model. Guidance input values for this diffuse reflectance are provided, to account for screens that are dark, medium, or light colored in appearance, in the likely case that more accurate values for the material reflectance are difficult or time-consuming to obtain. If the diffuse reflectance of the screen material is known, use this value in place of the guidance provided.

The model is based on an orthogonal crossed cylinder geometry in which the screen material’s cylindrical diameter and spacing are known. The model assumes that the screen material diameter and spacing are the same in both directions. Figure 85 shows a rendering of intersecting orthogonal crossed cylinders used as the basis for the EnergyPlus screen model.

![ScreenDiameter\_Spacing](EngineeringReference/media/image1148.png)

Figure 85. Screen model rendering of intersecting orthogonal crossed cylinders

If the required screen material dimensions are not available from the manufacturer, they may be determined using the following procedure:

* Lay the screen next to a finely-divided scale or ruler. A magnifying glass may be helpful in determining the screen material dimensions. Alternately, a photograph can be taken and the image enlarged.

* Determine the diameter *D* of an individual screen material “cylinder”. Average the diameter values if different in opposing directions.

* Determine the average center-to-center spacing *S* of the screen material or measure from one side of a “cylinder” to the same side of the next ”cylinder” and record the spacing *S*. Average the spacing values if different in opposing directions.

* Enter these values as inputs to the exterior window screen model.

The screen material diameter and spacing are then used to determine the screen material aspect ratio for use in the screen model.

<div>$$\gamma  = {D \mathord{\left/ {\vphantom {D S}} \right. } S}$$</div>

where

<span>$\gamma $</span>   = Screen material aspect ratio, dimensionless

<span>$D$</span>  = Screen material diameter, m

<span>$S$</span>  = Screen material spacing, m



Figure 86 below shows the input requirements for material diameter and spacing and the associated calculation for openness factor, the equivalent to *T<sub>beam</sub>* at direct normal incidence.

![AspectRatio](EngineeringReference/media/image1153.png)

Figure 86. Physical screen material properties

### Screen Properties and Calculations

#### Screen Beam Transmittance

The first component of the window screen transmittance model is a geometric representation of the open area of the screen material and is dependent on the angle of incident beam radiation. Figure 87 shows a schematic of a South-facing vertical window screen and the solar angles used in EnergyPlus. The window screen model is based on the relative angles of incidence of the sun’s rays with respect the the window screen outward normal. In the figure, the relative solar azimuth and relative solar altitude are represented as φ’ and α’, respectively.

![WindowScreenSchematic](EngineeringReference/media/image1154.png)

Figure 87. Schematic of a vertical window screen facing due South

Given the diffuse reflectance ρ<sub>sc</sub> and the screen aspect ratio γ, the model takes the direction of solar incidence, the relative solar altitude angle α’ and the relative solar azimuth angle φ', illustrated in Figure 87, and calculates the direct beam transmittance *T<sub>beam</sub>* (α’, φ') as follows. Since the direct beam transmittance is only a function of the incident angle and the screen material aspect ratio, the following applies to both solar and visible radiation.

<div>$$\alpha '' = {\rm{arctan}}\left( {\tan \alpha '\sec \varphi '} \right)$$</div>

<div>$$\beta  = \frac{\pi }{2} - \varphi '$$</div>

<div>$${T_y} = 1 - \gamma \left[ {\cos \alpha '' + \sin \alpha ''\tan \alpha '{{\left( {1 + {{\cot }^2}\beta } \right)}^{\frac{1}{2}}}} \right]$$</div>

<div>$$\mu  = \arccos \left( {{{\left[ {{{\cos }^2}\alpha '{{\cos }^2}\varphi ' + {{\sin }^2}\alpha '} \right]}^{\frac{1}{2}}}} \right)$$</div>

<div>$$\varepsilon  = \arccos \left( {{\raise0.7ex\hbox{${\left[ {\cos \alpha '\cos \varphi '} \right]}$} \!\mathord{\left/ {\vphantom {{\left[ {\cos \alpha '\cos \varphi '} \right]} {\cos \mu }}}\right.}\!\lower0.7ex\hbox{${\cos \mu }$}}} \right)$$</div>

<div>$$\eta  = \frac{\pi }{2} - \varepsilon $$</div>

<div>$$\mu ' = \arctan \left( {\tan \mu \sec \varepsilon } \right)$$</div>

<div>$${T_x} = 1 - \gamma \left[ {\cos \mu ' + \sin \mu '\tan \mu {{\left( {1 + {{\cot }^2}\eta } \right)}^{\frac{1}{2}}}} \right]$$</div>

<div>$${T_{beam}}\left( {\alpha ',\varphi '} \right) = T_{beam}^{vis}\left( {\alpha ',\varphi '} \right) = {T_x}{T_y}$$</div>

where

<span>${T_y}$</span> = vertical component of direct beam transmittance

<span>${T_x}$</span> = horizontal component of direct beam transmittance

<span>${T_{beam}}$</span> = direct screen transmittance that accounts for beam solar radiation passing through the screen openings without hitting the screen material

<span>$T_{beam}^{vis}$</span> = direct visible screen transmittance that accounts for beam solar radiation passing through the screen openings without hitting the screen material

α’   = relative solar altitude angle [radians]

φ'   = relative solar azimuth angle [radians]

<span>$\gamma $</span>   = Screen material aspect ratio, dimensionless

<span>$\alpha '',\beta ,\mu ,\varepsilon ,\eta ,\mu '$</span> = intermediate variables

This first component of screen direct beam transmittance was developed using geometric principals and was verified using an optical ray tracing software program.

The second component of the window screen transmittance model is an empirical algorithm that accounts for the inward reflection of incident beam radiation off the screen material surface. The calculation procedure for the screen’s transmittance via beam reflection, *T<sub>scatt</sub>* (α’, φ') is as follows:

<div>$$\begin{array}{l}{T_{scattmax}} = 0.0229\,\gamma  + 0.2971\,{\rho_{sc}} - 0.03624\,{\gamma ^2}\, + \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,0.04763\,{\rho_{sc}}^2 - 0.44416\,\gamma \,{\rho_{sc}}\end{array}$$</div>

<div>$$\begin{array}{l}T_{scattmax}^{vis} = 0.0229\,\gamma  + 0.2971\,\rho_{sc}^{vis} - 0.03624\,{\gamma ^2}\, + \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,0.04763{\left( {\rho_{sc}^{vis}} \right)^2} - 0.44416\,\gamma \,\rho_{sc}^{vis}\end{array}$$</div>

<div>$${\delta_{max}} = 89.7 - {{10\gamma } \mathord{\left/ {\vphantom {{10\gamma } {0.16}}} \right. } {0.16}}$$</div>

<div>$$\delta  = {\left( {\alpha_d^{'2} + \varphi_d^{'2}} \right)^{\frac{1}{2}}}$$</div>

<div>$$Pea{k_{ratio}} = {\raise0.7ex\hbox{${1.0}$} \!\mathord{\left/ {\vphantom {{1.0} {\left( {0.2{\rho_{sc}}\left( {1 - \gamma } \right)} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {0.2{\rho_{sc}}\left( {1 - \gamma } \right)} \right)}$}}$$</div>

<div>$$Peak_{ratio}^{vis} = {\raise0.7ex\hbox{${1.0}$} \!\mathord{\left/ {\vphantom {{1.0} {\left( {0.2\rho_{sc}^{vis}\left( {1 - \gamma } \right)} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {0.2\rho_{sc}^{vis}\left( {1 - \gamma } \right)} \right)}$}}$$</div>

<div>$${T_{scatt}}\left( {\alpha ',\varphi '} \right) = 0.2{\rho_{sc}}{T_{scattmax}}\left( {1 - \gamma } \right)\left( {1 + \left( {Pea{k_{ratio}} - 1} \right){e^{\frac{{ - {{\left| {\delta  - {\delta_{max}}} \right|}^{2.0}}}}{{600}}}}} \right)$$</div>

<div>$$T_{scatt}^{vis}\left( {\alpha ',\varphi '} \right) = 0.2\rho_{sc}^{vis}T_{scattmax}^{vis}\left( {1 - \gamma } \right)\left( {1 + \left( {Peak_{ratio}^{vis} - 1} \right){e^{\frac{{ - {{\left| {\delta  - {\delta_{max}}} \right|}^{2.0}}}}{{600}}}}} \right)$$</div>

<div>$$
  \begin{array}{rl}
    IF \left( \delta \gt \delta_{max} \right) \; T_{scatt} \left( \alpha ',\varphi ' \right) &= 
      0.2 \rho_{sc} T_{scattmax} \left( 1 - \gamma \right) \left( 1 + \left( Peak_{ratio} - 1 \right) e^{\frac{- \left| \delta - \delta_{max} \right|^{2.5}}{600}} \right) - 0.2 \rho_{sc} T_{scattmax} \left( 1 - \gamma \right) \left( \max \left( 0.0, \frac{\delta  - \delta_{max}}{90. - {delta_{max}}} \right) \right) \\
    IF \left( \delta \gt \delta_{max} \right) \; T_{scatt}^{vis} \left( \alpha ',\varphi ' \right) &= 
      0.2 \rho_{sc}^{vis} T_{scattmax}^{vis} \left( 1 - \gamma \right) \left( 1 + \left( Peak_{ratio}^{vis} - 1 \right) e^{\frac{- \left| \delta - \delta_{max} \right|^{2.5}}{600}} \right) - 0.2 \rho_{sc}^{vis} T_{scattmax}^{vis} \left( 1 - \gamma \right) \left( \max \left( 0.0, \frac{\delta  - \delta_{max}}{90. - {delta_{max}}} \right) \right) \\
  \end{array}
$$</div>

where

<span>${T_{scattmax}}$</span> = maximum reflected (scattered) beam transmittance

<span>$T_{scattmax}^{vis}$</span> = maximum visible reflected (scattered) beam transmittance

<span>${\delta_{max}},\delta $</span> = intermediate variables [degrees]

<span>$\alpha_d'$</span> = relative solar altitude [degrees]

<span>$\varphi_d'$</span> = relative solar azimuth [degrees]

<span>$Pea{k_{ratio}}$</span>= Ratio of peak scattered beam transmittance to scattered beam transmittance at direct normal incidence.

<span>$Peak_{ratio}^{vis}$</span>= Ratio of peak scattered visible transmittance to scattered visible transmittance at direct normal incidence.

<span>${\rho_{sc}}$</span>= diffuse solar reflectance of the screen material

<span>$\rho_{sc}^{vis}$</span>= diffuse visible reflectance of the screen material

<span>${T_{scatt}}$</span> = beam solar transmittance due to reflectance (scattering)

<span>$T_{scatt}^{vis}$</span> = beam visible transmittance due to reflectance (scattering)

The reflected (scattered) transmittance of incident beam radiation is an empirical model derived by curvefitting results from optical ray trace modeling. Ray traces were performed for a range of screen aspect ratios, diffuse screen reflectances, and relative solar azimuth and altitude angles. The surface of the screen cylinders was assumed to be diffusely reflecting, having the optical properties of a Lambertian surface. The transmitted flux due to reflection was determined by a hemispherical detector on the transmitted side of the screen.

These two components of beam solar transmittance are then used to specify the properties for beam-to-beam and beam-to-diffuse transmittance for the screen based on the user selection for Reflected Beam Transmittance Accounting Method in the WindowMaterial:Screen object. The calculations below apply to both the solar and visible beam solar transmittance.

If the user selects DoNotModel, the direct beam transmittance is set to *T<sub>beam</sub>* and the reflected (scattered) portion of the beam solar transmittance is ignored:

<div>$$T_{sc}^{dir,dir} = {T_{beam}}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc}^{dir,dif} = 0.0$$</div>

<div>$$T_{sc,\,vis}^{dir,dir} = {T_{beam}}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc,\,vis}^{dir,dif} = 0.0$$</div>

where

<span>$T_{sc}^{dir,dir}$</span> = direct-to-direct beam transmittance of the screen (output report variable Surface Window Screen Beam to Beam Solar Transmittance)

<span>$T_{sc}^{dir,dif}$</span>= direct-to-diffuse beam transmittance of the screen (output report variable Surface Window Screen Beam to Diffuse Solar Transmittance)

<span>$T_{sc,\,vis}^{dir,dir}$</span> = direct-to-direct visible transmittance of the screen

<span>$T_{sc,\,vis}^{dir,dif}$</span>= direct-to-diffuse visible transmittance of the screen

If the user selects Model as Direct Beam, the reflected (scattered) portion of the beam solar transmittance is added to the direct beam transmittance *T<sub>beam</sub>* in the same solid angle and direction of the unattenuated solar beam:

<div>$$T_{sc}^{dir,dir} = {T_{beam}}\left( {\alpha ',\varphi '} \right) + {T_{scatt}}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc}^{dir,dif} = 0.0$$</div>

<div>$$T_{sc,\,vis}^{dir,dir} = {T_{beam}}\left( {\alpha ',\varphi '} \right) + T_{scatt}^{vis}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc,\,vis}^{dir,dif} = 0.0$$</div>

If the user selects Model as Diffuse Beam, the direct beam transmittance is set to *T<sub>beam</sub>* and the reflected (scattered) portion of the beam solar transmittance is modeled as diffuse hemispherical radiation:

<div>$$T_{sc}^{dir,dir} = {T_{beam}}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc}^{dir,dif} = {T_{scatt}}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc,\,vis}^{dir,dir} = {T_{beam}}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc,\,vis}^{dir,dif} = T_{scatt}^{vis}\left( {\alpha ',\varphi '} \right)$$</div>

#### Screen Beam Reflectance

The screen reflectance (overall value for the screen assembly, accounting for the screen material itself and the open spaces between the screen material) is calculated by first subtracting the direct-to-direct screen transmittance from the unit incident beam. This approximates the fraction of incident beam solar radiation striking the screen that is not inwardly transmitted. The result is then multiplied by the screen material diffuse reflectance ρ<sub>sc</sub>. The inwardly scattered transmittance is then subtracted from this quantity to obtain an approximate value for the screen’s reflectance R<sub>sc</sub> to beam radiation incident as a function of the relative angles of incident radiation. This equation is used for both beam and visible reflectance:

<div>$$R_{SC}^{dir,dif}\left( {\alpha ',\varphi '} \right) = {\rho_{SC}}\left( {1 - T_{SC}^{dir,dir}} \right) - T_{SC}^{dir,dif}$$</div>

<div>$$R_{SC,vis}^{dir,dif}\left( {\alpha ',\varphi '} \right) = \rho_{SC}^{vis}\left( {1 - T_{SC,vis}^{dir,dir}} \right) - T_{SC,vis}^{dir,dif}$$</div>

#### Screen Beam Absorptance

The screen absorptance(overall value for the screen assembly, accounting for the screen material itself and the open spaces between the screen material) is calculated as the quantity of the unit incident flux (1) less the directly-transmitted component *T<sub>dir,dir</sub>* multiplied by the quantity 1 minus the screen material diffuse reflectance.

<div>$$A_{SC}^{dir}\left( {\alpha ',\varphi '} \right) = \left( {1 - T_{SC}^{dir,dir}} \right)\left( {1 - {\rho_{SC}}} \right)$$</div>

#### Screen Diffuse Properties

The transmittance of the screen to half-hemispherical diffuse (sky) radiation is calculated by performing a finite-element-summation, approximately equivalent to an integration over the solid angle of the beam transmittance, assuming uniform radiance. This single-number screen diffuse transmittance is then multiplied by the irradiance incident on the screen from a uniform half-hemisphere of sky- or ground-reflected radiation to determine the level of additional flux transmitted by the screen to the window from the diffuse sky or ground. The sun angles shown in the figure below represent the solar altitude angle (θ) and solar azimuth angle (Ф) in polar coordinates. These angles are used to calculate the average diffuse-to-diffuse properties for screens in the following derivations.

![PolarCoordinates](EngineeringReference/media/image1210.png)

Figure 88. Sun Angles in Screen Calculations.

The screen transmittance to diffuse radiation *T<sub>dif,dif</sub>* (γ, ρ<sub>sc</sub>)  is computed as the integrated average of the combined beam transmittance *T<sub>tot</sub>* (γ, ρ, θ, Ф) over the directions of incidence using spherical coordinates (θ, Ф) in which the z-axis is perpendicular to the plane of the screen. Using a finite element computation, this is:

<div>$${T_{tot}}(\gamma ,{\rho_{sc}},{\theta_j},{\phi_i}) = {T_{beam}}\left( {\alpha ',\varphi '} \right) + {T_{scatt}}\left( {\alpha ',\varphi '} \right)$$</div>

<div>$$T_{sc}^{dif,dif}(\gamma ,{\rho_{sc}}) = \frac{{\sum\limits_{j = 1}^N {\sum\limits_{i = 1}^M {{T_{tot}}(\gamma ,{\rho_{sc}},{\theta_j},{\phi_i})\sin ({\theta_j})\cos ({\theta_j})} } }}{{\sum\limits_{j = 1}^N {\sum\limits_{i = 1}^M {\sin ({\theta_j})\cos ({\theta_j})} } }}$$</div>

where

<span>$\theta $</span> = solar altitude angle in polar coordinates [radians]

<span>$\phi $</span> = solar azimuth angle in polar coordinates [radians]

<span>$T_{sc}^{dif,dif}(\gamma ,{\rho_{sc}})$</span>= diffuse-diffuse transmittance (output report variable Surface Window Screen Diffuse to Diffuse Solar Transmittance)

Similarly, the reflectance of the screen to diffuse radiation is given by

<div>$$R_{sc}^{dif,dif}(\gamma ,{\rho_{sc}}) = \frac{{\sum\limits_{j = 1}^N {\sum\limits_{i = 1}^M {R_{sc}^{dir,dif}(\gamma ,{\rho_{sc}},{\theta_j},{\phi_i})\sin ({\theta_j})\cos ({\theta_j})} } }}{{\sum\limits_{j = 1}^N {\sum\limits_{i = 1}^M {\sin ({\theta_j})\cos ({\theta_j})} } }}$$</div>

There is an assumption in both of these formulas that the brightness of the sky (or ground) diffuse radiation is the same for all directions. For this reason, the solar azimuth angle Ф and solar altitude angle θ have a range of 0 to <span>${\pi  \mathord{\left/ {\vphantom {\pi  2}} \right. } 2}$</span> (instead of <span>${{ - \pi } \mathord{\left/ {\vphantom {{ - \pi } 2}} \right. } 2}$</span> to <span>${{ + \pi } \mathord{\left/ {\vphantom {{ + \pi } 2}} \right. } 2}$</span>) because the screen is assumed to have identical optical properties for radiation incident at the same angles on either side of a vertical or horizontal plane perpendicular to the screen.

Since the screen direct transmittance model is derived with respect to a different coordinate axis labeling, a coordinate transform is needed in order to calculate the diffuse optical properties. In these calculations, for each spherical solar coordinates (θ, Ф) we need the corresponding screen relative solar coordinates (α’, φ') to evaluate the screen transmittance model for that direction.

For each θ and Ф in the summation, the corresponding values for the relative solar altitude α’ and relative solar azimuth φ’ needed to calculate screen transmittance are determined with the following coordinate transform equations:

<div>$$\sin \alpha ' = \sin \theta \cos \phi $$</div>

<div>$$\tan \varphi ' = \tan \theta \sin \phi $$</div>

The absorptance of the screen to diffuse incident radiation is calculated by subtracting the diffuse transmittance and diffuse reflectance from unity as follows:

<div>$$A_{sc}^{dif}(\gamma ,{\rho_{sc}}) = 1 - T_{sc}^{dif,dif}(\gamma ,{\rho_{sc}}) - R_{sc}^{dif,dif}(\gamma ,{\rho_{sc}})$$</div>

#### Screen/Glass System Properties for Short-Wave Radiation

The combined system properties of the screen/glass combination are calculated using the properties of the screen in combination with the bare glass material properties. Interreflections of radiation between the screen and glass surfaces are included. The following infinite series serves as an example for calculating the combined screen/glass system properties. The terms of the series are built up as illustrated in the following figure. The terms shown at the right of the figure represent each term in the infinite series for the combined screen/glass property (beam transmittance in this example).

For the example of beam transmittance, the incident solar beam strikes the screen at the incident angle associated with the current relative azimuth and altitude angle. The incident beam splits into reflected and transmitted components at the screen. The transmitted component is attenuated as it passes through the screen material by the screen’s beam transmittance (<span>$T_{sc}^{dir,dir}$</span>, shown as<span>$T_{sc}^{dir}$</span> in the figure and equations below) at this incident angle. The reflected (scattered) transmittance of incident solar beam is also shown at this point and will be discussed later in this section. As the attenuated solar beam continues on towards the front glass surface, a portion of the screen-transmitted beam splits at the window surface into transmitted and reflected components. The reflected component reflects off the front surface of the glass material (<span>$T_{sc}^{dir,dir}R_{gl,f}^{dir}$</span>) and the transmitted component continues to travel through the glass material and is further attenuated by the glass beam transmittance. Thus the first term of the combined screen/glass solar beam transmittance is shown as <span>$T_{sc}^{dir,dir}T_{gl}^{dir}$</span>. Interreflections are accounted for by following the beam as it continues to reflect off the front surface of the glass material and the back surface of the screen material. Continuing on with the glass-reflected beam (<span>$T_{sc}^{dir,dir}R_{gl,f}^{dir}$</span>) described above, this beam strikes the back surface of the screen material at the same incident angle as the incident solar beam. This reflected beam is also assumed to be a collimated beam (solid lines) which strikes the back surface of the screen material and reflects as hemispherically-diffuse radiation (dotted lines). The reflective property of the screen material used here is the beam reflectance calculated at the incident solar angle (<span>$R_{sc}^{dir,dif}$</span>). A single ray of this diffuse light will be followed through the remaining steps and represents the energy associated with **all** diffuse rays interreflecting between the screen and glass layers. To determine the second term of the combined screen/glass beam transmittance, the diffusely-reflected ray (<span>$T_{sc}^{dir,dir}R_{gl,f}^{dir}R_{sc}^{dir,dif}$</span>) passes through and is attenuated by the glass layer. Since this ray originates from diffuse reflection, the attenuation of this ray is accounted for using the diffuse transmittance property of the glass. Thus, the second term is shown as <span>$T_{sc}^{dir,dir}R_{gl,f}^{dir}R_{sc}^{dir,dif}T_{gl}^{dif}$</span>. Defining the remaining terms continues in a similar fashion using diffuse properties of both the screen and glass material. Notice that the 3<sup>rd</sup> and 4<sup>th</sup> terms shown below are similar to the 2<sup>nd</sup> term, but additional terms are raised to increasing powers.

![TransmittanceEquation](EngineeringReference/media/image1231.png)

Figure 89. Screen/Glass System Transmittance Equation Schematic.

The screen/glass system transmittance equation shown in the figure above is repeated here in an alternate format to emphasize the recurring nature of the infinite series. This equation represents the final solar beam transmittance equation for the screen/glass combination. The recurring terms are shown as a summation of a quantity raised to the n power, with n ranging from 0 to infinity. Since the quantity <span>$R_{gl}^{dif}R_{sc}^{dif,dif}$</span> is less than 1, the summation <span>$\sum\limits_{n = 0}^\infty  {{{(R_{gl,f}^{dif}R_{sc}^{dif,dif})}^n}} $</span>converges and can be expressed as <span>${\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 {\left( {1 - R_{gl,f}^{dif}R_{sc}^{dif,dif}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {1 - R_{gl,f}^{dif}R_{sc}^{dif,dif}} \right)}$}}$</span>. Since the reflected (scattered) transmittance of incident solar beam (<span>$T_{sc}^{dir,dif}$</span>) and the diffusely reflecting beam <span>$T_{sc}^{dir,dir}R_{gl,f}^{dir}R_{sc}^{dir,dif}$</span> are both assumed to be hemispherically diffuse radiation, the reflected (scattered) transmittance of incident solar beam is added to the infinite series as shown below.

<div>$$\begin{array}{l}T_{sys}^{dir,all}(\alpha ',\varphi ',\phi ) = T_{sc}^{dir,dir}(\alpha ',\varphi ')T_{gl}^{dir}\left( \phi  \right) + (T_{sc}^{dir,dir}(\alpha ',\varphi ')R_{gl,f}^{dir}R_{sc}^{dir,dif}(\alpha ',\varphi ') + T_{sc}^{dir,dif}(\alpha ',\varphi '))T_{gl}^{dif}\sum\limits_{n = 0}^\infty  {{{(R_{gl,f}^{dif}R_{sc}^{dif,dif})}^n}} \\\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\; - or - \end{array}$$</div>

<div>$$T_{sys}^{dir,all}(\alpha ',\varphi ',\phi ) = T_{sc}^{dir,dir}(\alpha ',\varphi ')T_{gl}^{dir}\left( \phi  \right) + \frac{{(T_{sc}^{dir,dir}(\alpha ',\varphi ')R_{gl,f}^{dir}R_{sc}^{dir,dif}(\alpha ',\varphi ') + T_{sc}^{dir,dif}(\alpha ',\varphi '))T_{gl}^{dif}}}{{1 - R_{gl,f}^{dif}R_{sc}^{dif,dif}}}$$</div>

where

<span>$T_{sys}^{dir,all}(\alpha ',\varphi ',\phi )$</span> = screen/glass system beam transmittance (output report variable Surface Window Screen and Glazing System Beam Solar Transmittance)

Properties for beam absorptance of the individual glass layers and screen/glass combination are derived in a similar fashion to the transmittance calculation described above. Diffuse transmittance and absorptance of individual glass layers and the screen/glass combination are also shown here.

<span>$\begin{array}{l}A_{gl,j,f}^{dir,sys}\left( {\alpha ',\varphi ',\phi } \right) = T_{sc}^{dir,dir}\left( {\alpha ',\varphi '} \right)A_{gl,j,f}^{dir}\left( \phi  \right) + \\\;\;\;\;\;\;\;\;\;\;\;\;\;\;\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\;\;\;\;\;\;\frac{{\left( {T_{sc}^{dir,dir}\left( {\alpha ',\varphi '} \right)R_{gl}^{dir}\left( \phi  \right)R_{sc}^{dir,dif}\left( {\alpha ',\varphi '} \right) + T_{sc}^{dir,dif}\left( {\alpha ',\varphi '} \right)} \right)A_{gl,j,f}^{dif}}}{{1 - R_{gl,f}^{dif}R_{sc}^{dif,dif}}},\;j = 1,N\end{array}$</span><span>$\begin{array}{l}\alpha_{sc}^{dir,sys}\left( {\alpha ',\varphi ',\phi } \right) = A_{sc}^{dir}\left( {\alpha ',\varphi '} \right)\left( {1 + R_{gl,f}^{dir}\left( \phi  \right)T_{sc}^{dir,dir}\left( {\alpha ',\varphi '} \right)} \right) + \\\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\frac{{A_{sc}^{dif}R_{gl,f}^{dif}}}{{1 - R_{sc}^{dif,dif}R_{gl,f}^{dif}}}\left( {R_{gl,f}^{dir}\left( \phi  \right)T_{sc}^{dir,dir}\left( {\alpha ',\varphi '} \right)R_{sc}^{dir,dif}\left( {\alpha ',\varphi '} \right)} \right)\end{array}$</span>

<div>$$T_{sys}^{dif,dif} = \frac{{T_{sc}^{dif,dif}T_{gl}^{dif}}}{{1 - R_{gl,f}^{dif}R_{sc}^{dif,dif}}}$$</div>

<div>$$A_{gl,j,f}^{dif,sys} = \frac{{T_{sc}^{dif,dif}A_{gl,j,f}^{dif}}}{{1 - R_{gl,f}^{dif}R_{sc}^{dif,dif}}},\;j = 1,N$$</div>

<div>$$\alpha_{sc}^{dif,\,sys} = A_{sc}^{dif}\left( {1 + \frac{{T_{sc}^{dif,dif}R_{gl,f}^{dif}}}{{1 - R_{gl,f}^{dif}R_{sc}^{dif,dif}}}} \right)$$</div>



where

<span>$A_{gl,j,f}^{dir,sys}\left( {\alpha ',\varphi ',\phi } \right)$</span> = glass layer beam absorptance including interreflections with screen material

<span>$\alpha_{sc}^{dir,sys}\left( {\alpha ',\varphi ',\phi } \right)$</span> = beam absorptance of screen material including interreflections with glass

<span>$T_{sys}^{dif,dif}$</span> = screen/glass system diffuse transmittance (output report variable Surface Window Screen and Glazing System Diffuse Solar Transmittance)

<span>$A_{gl,j,f}^{dif,sys}$</span> = glass layer diffuse absorptance including interreflections with screen material

<span>$\alpha_{sc}^{dif,sys}$</span> = diffuse absorptance of screen material including interreflections with glass

#### Screen/Glazing System Properties for Long-Wave Radiation

The program calculates how much long-wave radiation is absorbed by the screen and by the adjacent glass surface. The effective long-wave emissivity (equal to the long-wave absorptance on a wavelength-by-wavelength basis or over the same spectral range) of an exterior screen, taking into account reflection of long-wave radiation between the glass and screen, is given by

<div>$$\varepsilon_{sc}^{lw,eff} = \varepsilon_{sc}^{lw}\left( {1 + \frac{{T_{sc}^{dif,dif}\rho_{gl}^{lw}}}{{1 - R_{sc}^{dif,dif}\rho_{gl}^{lw}}}} \right)$$</div>

where <span>$\rho_{gl}^{lw}$</span>is the long-wave reflectance of the outermost glass surface facing an exterior screen, and it is assumed that the long-wave transmittance of the glass is zero.

The effective outermost (for exterior screen) glass surface emissivity when the screen is present is

<div>$$\varepsilon_{gl}^{lw,eff} = \varepsilon_{gl}^{lw}\frac{{T_{sc}^{dif,dif}}}{{1 - R_{sc}^{dif,dif}\rho_{gl}^{lw}}}$$</div>

The effective inside surface emissivity is the sum of the effective screen and effective glass emissivities:

<div>$$\varepsilon_{ins}^{lw,eff} = \varepsilon_{sc}^{lw,eff} + \varepsilon_{gl}^{lw,eff}$$</div>

The effective temperature of the screen/glazing combination that is used to calculate the window’s contribution to the zone’s mean radiant temperature (MRT) is given by

<div>$${T^{eff}} = \frac{{\varepsilon_{sc}^{lw,eff}{T_{sc}} + \varepsilon_{gl}^{lw,eff}{T_{gl}}}}{{\varepsilon_{sc}^{lw,eff} + \varepsilon_{gl}^{lw,eff}}}$$</div>

#### Solar Radiation Transmitted and Absorbed by a Window/Screen System

Let the direct solar incident on the window be

<div>$${I_{dir,inc}} = {f_{sunlit}}{I_{dir,norm}}\cos \phi {\rm{    }}(W/{m^2})$$</div>

where <span>${f_{sunlit}}$</span>is the fraction of the window that is sunlit (determined by the shadowing calculations), <span>${I_{dir,norm}}$</span>is the direct normal solar irradiance, and <span>$\phi $</span> is the angle of incidence.

Let <span>${I_{sky,inc}}$</span>be the irradiance on the window due to diffuse solar radiation from the sky (W/m<sup>2</sup>) and let <span>${I_{gnd,inc}}$</span>be the irradiance on the window due to diffuse solar radiation from the ground (W/m<sup>2</sup>).

Then we have the following expressions for different classes of transmitted and absorbed solar radiation for the window/screen system, all in W/m<sup>2</sup>:

*Direct and diffuse solar entering zone from incident direct solar:*

<div>$${I_{dir,inc}}T_{sys}^{dir,all}\left( {\alpha ',\varphi '} \right)$$</div>

*Direct solar absorbed by screen:*

<div>$${I_{dir,inc}}\alpha_{sc}^{dir,sys}\left( {\alpha ',\varphi '} \right)$$</div>

*Direct solar absorbed by glass layers:*

<div>$${I_{dir,inc}}A_{gl,j,f}^{dir,sys}(\phi ,{\phi_s}),{\rm{    }}j = 1,N$$</div>

*Diffuse solar entering zone from incident diffuse solar:*

<div>$$\left( {{I_{sky,inc}} + {I_{gnd,inc}}} \right)T_{sys}^{dif,dif}$$</div>

*Diffuse solar absorbed by screen:*

<div>$$\left( {Isky,inc + Ignd,inc} \right)\alpha_{sc}^{dif,sys}$$</div>

*Diffuse solar absorbed by glass layers:*

<div>$$({I_{sky,inc}} + {I_{gnd,inc}})A_{gl,j,f}^{dif,sys},{\rm{   }}j = 1,N{\rm{ }}$$</div>

### Complex Fenestration Calculation Module

This section describes detailed method for modeling complex fenestration systems, including shading devices and general fenestration attachments. This detailed method primarily refers to the optical side of modeling complex fenestration systems. Thermal modeling is done according to ISO 15099 standard, which is described in the Window Heat Balance Calculation section with the addition of deflection and vacuum glazing systems modeling and some modifications to shading layer algorithms, which is described in Shading Device Thermal Model section. Optical caclulations in this method are done using Bidirectional Scattering Distribution Function (BSDF) approach.  The concept behind BSDF is based on the definition of descrete set of incident and outgoing angles, which fully describes optical performance of any system, simple or complex, limited only by the resolution of angular discretization.  In this method each layer, as well as the whole system is described by a matrix of incident and outgoing angles.

#### Complex Fenestration Solar-Optical Calculations

##### **Solar radiation calculation outline**

For solar radiation calculations, each of the layers as well as entire glazing system can be represented with the set of Bi-directional Scattering Distribution Functions or BSDF, consisting of Bi-directional Reflectance Distribution Function or BRDF and Bi-directional Transmittance Distribution Function or BTDF.  Each function is a matrix 145 x 145 that describes reflectance or transmittance distribution in the outgoing hemisphere for each incident angle in the incidence hemisphere.  For each function there is forward and back matrix, for a total of 4 145 x 145 matrices.  Depending on the purpose of calculations, description of entire glazing system is divided into solar and visible spectrum, which means that there can be 8 matrices describing visible and complete solar spectrums.  Reflectance and transmittance being non-dimnsional ratios of reflected or transmitted energy over incident energy, in order to get total reflected and transmitted energy it is necessary to supply vector of incident solar energy, which usually consists of direct and diffuse radition.Specifics of calculations of direct and diffuse solar radiationis be described in some detail in oncoming chapters.

###### **Scattering (Non-Specular) Glazing and Shading Devices**

A general scattering fenestration system is characterized by BTDFs and BRDFs, which were described above.  Given an incident direction ***p***<sup>(I)</sup>, and an incident irradiance *E*( ***p***<sup>(I)</sup>), the transmitted radiance in the outgoing direction ***p***<sup>(T)</sup> is

<div>$$S({{\bf{p}}^{{\rm{(T)}}}}) = {\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}})dE({{\bf{p}}^{{\rm{(I)}}}})$$</div>

where the function T is the BTDF.  In the absence of a source of effectively plane-parallel incident radiation (such as direct sunlight) d*E(**p***<sup>(I)</sup>*)* is an infinitesimal quantity, and the right side of the equation must be summed over the irradiance from all incident directions to produce the outgoing radiance:

<div>$$S({{\bf{p}}^{{\rm{(T)}}}}) = \int {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}})\frac{{dE({{\bf{p}}^{{\rm{(I)}}}})}}{{d\Omega }}d\Omega } $$</div>

A similar equation gives the reflected radiance in the direction ***p***<sup>(R)</sup>:

<div>$$S({{\bf{p}}^{{\rm{(R)}}}}) = \int {{\mathop{\rm R}\nolimits} ({{\bf{p}}^{{\rm{(R)}}}},{{\bf{p}}^{{\rm{(I)}}}})\frac{{dE({{\bf{p}}^{{\rm{(I)}}}})}}{{d\Omega }}d\Omega } $$</div>

We can express the irradiance in terms of the exterior luminance, S, in that direction,

<div>$$dE({{\bf{p}}^{{\rm{(I)}}}})dA = {S^{{\rm{(I)}}}}({{\bf{p}}^{{\rm{(I)}}}})\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}dA$$</div>

![Calc Outl Fig 1](EngineeringReference/media/image1271.png)

Figure 90. Irradiance geometry

which allows one to express the transmittance of exterior radiation to produce the total outgoing radiance from the fenestration into the room in a particular direction:

<div>$$S({{\bf{p}}^{{\rm{(T)}}}}) = \int\limits_{{\Omega ^{{\rm{(I)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}}){S^{{\rm{(I)}}}}({{\bf{p}}^{{\rm{(I)}}}})\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} $$</div>

The negative sign is added to account for the fact that ***p***<sup>(I)</sup> and ***n*** have opposite sign for incoming radiation.

The radiance in equation is emitted from the back side of the element of area shown in Figure 90.  Considering a second surface, viewing the back side of the fenestration system, we can use equation to calculate the irradiance on surface 2,

<div>$${E^{{\rm{(2)}}}}({{\bf{p}}^{{\rm{(T)}}}})d{A^{{\rm{(2)}}}} = {S^{{\rm{(T)}}}}({{\bf{p}}^{{\rm{(T)}}}})\left( { - {{\bf{p}}^{{\rm{(T)}}}}\cdot {{\bf{n}}^{{\rm{(2)}}}}} \right)d{\Omega ^{{\rm{(I,2)}}}}d{A^{{\rm{(2)}}}}$$</div>

This expression, however, contains a number of new quantities, such as <span>$d{\Omega ^{{\rm{(I,2)}}}}$</span>, the element of solid angle for incoming radiation as seen from surface 2.  We can sort this out by referring to Figure 91 and making some changes and clarifications in notation.

![](EngineeringReference/media/image1275.png)

Figure 91. Radiation exchange between two surface elements

In this figure we consider that surface 1 is the back side of the fenestration system, and surface 2 is some other surface in the room that receives the transmitted solar radiation through the fenestration system.  We consider infinitesimal elements *dA*<sup>(1)</sup> and *dA*<sup>(2)</sup> of the two surfaces, and define vector surface elements by *d**A*****<sup>(</sup>**<sup>1)</sup>=*dA*<sup>(1)</sup>***n***<sup>(1)</sup> and *d**A*****<sup>(</sup>**<sup>1)</sup>=*dA*<sup>(1)</sup>***n***<sup>(1)</sup>.  The quantity ***r*** in the figure denotes a vector pointing from surface 1 to surface 2, the magnitude of which is the distance *r* between the two surface elements.  This is used to define two unit vectors: <span>${{\bf{\hat r}}^{{\rm{(1)}}}} = {{\bf{r}} \mathord{\left/ {\vphantom {{\bf{r}} r}} \right. } r}$</span> is a unit vector pointing from surface element 1 to surface element 2, and <span>${{\bf{\hat r}}^{{\rm{(2)}}}} =  - {{\bf{r}} \mathord{\left/ {\vphantom {{\bf{r}} r}} \right. } r}$</span> is a unit vector pointing from surface element 2 back to surface element 1.  The unit vector ***p***<sup>(T)</sup> in equation is in fact <span>${{\bf{\hat r}}^{{\rm{(1)}}}}$</span>.  The shaded quadrilaterals in the figure are the projected area elements normal to ***r***.  Since the areas are infinitesimal, all the radiation leaving one surface element and arriving at the other will be in the direction ***r***, so that all radiation will be contained within the parallelepiped defined by the dashed lines (parallel to ***r***) joining the corners of the two surface elements.  It follows that the area *dA*<sup>(2)</sup>  is not independent of *dA*<sup>(1)</sup>.  The figure also shows the solid angle that has been denoted *d*W<sup>(I,2)</sup> above, which is the solid angle subtended by *dA*<sup>(1)</sup> as seen from *dA*<sup>(2)</sup> and is given by

<div>$$d{\Omega ^{{\rm{(I,2)}}}} = \frac{{d{{\bf{A}}^{{\rm{(1)}}}} \cdot {{\bf{r}}^{{\rm{(1)}}}}}}{{{r^2}}}$$</div>

The net power from surface element 1 to surface element 2 is

<div>$${W^{(1 \to 2)}} = \left( {{S^{{\rm{(1)}}}}({{{\bf{\hat r}}}^{{\rm{(1)}}}}) - {S^{{\rm{(2)}}}}({{{\bf{\hat r}}}^{{\rm{(2)}}}})} \right)\frac{{\left( {d{{\bf{A}}^{{\rm{(1)}}}} \cdot {{{\bf{\hat r}}}^{{\rm{(1)}}}}} \right)\left( {d{{\bf{A}}^{{\rm{(2)}}}} \cdot {{{\bf{\hat r}}}^{{\rm{(2)}}}}} \right)}}{{{r^2}}}$$</div>

where <span>${S^{{\rm{(1)}}}}({{\bf{\hat r}}^{{\rm{(1)}}}})$</span> is the radiance leaving surface element 1 in the direction of surface element 2, and vice-versa for <span>${S^{{\rm{(2)}}}}({{\bf{\hat r}}^{{\rm{(2)}}}})$</span>.  In this case, the latter is zero and the former is the quantity called *S*<sup>(T)</sup>(***p***<sup>(T)</sup>) above.  Given equation , we can recognize the quantity multiplying the radiance as the solid angle *d*W<sup>(I,2)</sup> times the projected area of surface element 2 perpendicular to ***r***.  But the expression is symmetrical in the two surface elements, so we could also express it as

<div>$${W^{(1 \to 2)}} = {S^{{\rm{(T)}}}}({{\bf{p}}^{{\rm{(T)}}}})\left( {d{{\bf{A}}^{{\rm{(1)}}}} \cdot {{{\bf{\hat r}}}^{{\rm{(1)}}}}} \right)d{\Omega ^{{\rm{(T)}}}}$$</div>

where

<div>$$d{\Omega ^{{\rm{(T)}}}} = \frac{{\left( {d{{\bf{A}}^{{\rm{(2)}}}} \cdot {{{\bf{\hat r}}}^{{\rm{(2)}}}}} \right)}}{{{r^2}}}$$</div>

The superscript (T) is used here because the solid angle element pertains to the direction ***p***<sup>(T)</sup>.  In the particular case under discussion that restricts attention to those directions for which the outgoing radiation strikes surface element 2.  We can now rewrite equation as

<div>$${E^{{\rm{(2)}}}}({{\bf{p}}^{{\rm{(T)}}}})d{A^{{\rm{(2)}}}} = {S^{{\rm{(T)}}}}({{\bf{p}}^{{\rm{(T)}}}})\left( {{{\bf{n}}^{{\rm{(1)}}}} \cdot {{{\bf{\hat r}}}^{{\rm{(1)}}}}} \right)d{\Omega ^{{\rm{(T)}}}}d{A^{{\rm{(1)}}}}$$</div>

and since, as can readily be seen from Figure 91, <span>$\left( {d{{\bf{A}}^{{\rm{(1)}}}} \cdot {{{\bf{\hat r}}}^{{\rm{(1)}}}}} \right) = \left( {d{{\bf{A}}^{{\rm{(2)}}}} \cdot {{{\bf{\hat r}}}^{{\rm{(2)}}}}} \right)$</span>, this becomes

<div>$${E^{{\rm{(2)}}}}({{\bf{p}}^{{\rm{(T)}}}}) = {S^{{\rm{(T)}}}}({{\bf{p}}^{{\rm{(T)}}}})\left( { - {{\bf{p}}^{{\rm{(T)}}}} \cdot {{\bf{n}}^{{\rm{(2)}}}}} \right)d{\Omega ^{{\rm{(T)}}}}$$</div>

Substituting equation for *S*<sup>(T)</sup>(***p***<sup>(T)</sup>, we obtain a propagation equation for outside radiation passing through the window and arriving at surface element 2:

<div>$$
    E^{(2)}(\bf{p}^{(T)}) = \int_{\Omega^{(I)}} 
      \rm T (\bf{p}^{(T)},\bf{p}^{(I)}) 
      S^{(I)}(\bf{p}^{(I)})(-\bf{p}^{(I)}\cdot\bf{n}^{(I)})
      d\Omega^{(I)}(-\bf{p}^{(T)}\cdot\bf{n}^{(2)})d\Omega^{(T)}
$$</div>

or, in terms involving only irradiance,

<div>$${E^{{\rm{(2)}}}}({{\bf{p}}^{{\rm{(T)}}}}) = \int\limits_{{\Omega ^{{\rm{(I)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}})E({{\bf{p}}^{{\rm{(I)}}}})d{\Omega ^{{\rm{(I)}}}}} \left( { - {{\bf{p}}^{{\rm{(T)}}}} \cdot {{\bf{n}}^{{\rm{(2)}}}}} \right)d{\Omega ^{{\rm{(T)}}}}$$</div>

Comparing these two equations with equations and , we can see that physically they represent the processes of (a) propagation of radiation outgoing at one surface (initially, the sky “surface”), where it is characterized by radiance, to incidence on a second surface, characterized by irradiance, followed (b) transmittance, which converts incoming radiation traveling in a given direction to outgoing radiation in a different set of directions, characterized again by radiance.  We can make the former of these processes explicit by defining a propagation function.  Considering the first surface element to be located at a position specified by the vector ***x***<sup>(1)</sup> and the second at ***x***<sup>(2)</sup>, then radiation leaving surface 1 in a direction ***p***<sup>(1)</sup> and arriving at surface 2 in a direction ***p***<sup>(2)</sup> produces an irradiance given by

<div>$${E^{(2)}}({{\bf{p}}^{{\rm{(2)}}}}) = \int {L({{\bf{x}}^{{\rm{(2)}}}},{{\bf{p}}^{{\rm{(2)}}}};{{\bf{x}}^{{\rm{(1)}}}},{{\bf{p}}^{{\rm{(1)}}}}){S^{{\rm{(1)}}}}({{\bf{p}}^{{\rm{(1)}}}})} d{\Omega ^{{\rm{(1)}}}}$$</div>

where the propagation function L is defined by

<div>$$L({{\bf{x}}^{{\rm{(2)}}}},{{\bf{p}}^{{\rm{(2)}}}};{{\bf{x}}^{{\rm{(1)}}}},{{\bf{p}}^{{\rm{(1)}}}}) = \left( { - {{\bf{p}}^{{\rm{(2)}}}}\cdot {{\bf{n}}^{{\rm{(2)}}}}} \right)d{\Omega ^{{\rm{(2)}}}}\delta ({{\bf{p}}^{{\rm{(2)}}}},{{\bf{p}}^{{\rm{(1)}}}})\delta ({{\bf{x}}^{{\rm{(2)}}}},{{\bf{x}}^{{\rm{(1)}}}} + {\bf{r}})$$</div>

The spatial dependence is inserted to guarantee that the geometrical relations in Figure 91 are preserved.  The delta functions in direction and spatial vectors are the mathematically standard d-distributions defined so that

<div>$$\int {\delta ({{\bf{p}}^{{\rm{(2)}}}},{{\bf{p}}^{{\rm{(1)}}}})} f({{\bf{p}}^{{\rm{(1)}}}})d{\Omega ^{{\rm{(1)}}}} = f({{\bf{p}}^{{\rm{(2)}}}})$$</div>

<div>$$\int\limits_\Omega  {\delta ({{\bf{p}}^{{\rm{(2)}}}},{{\bf{p}}^{{\rm{(1)}}}})d{\Omega ^{{\rm{(1)}}}}}  = \left\{ {\begin{array}{*{20}{c}}1&{{{\bf{p}}^{{\rm{(2)}}}} \in \Omega }\\0&{{{\bf{p}}^{{\rm{(2)}}}} \notin \Omega }\end{array}} \right.$$</div>

<div>$$\int {\delta ({{\bf{x}}^{{\rm{(2)}}}},{{\bf{x}}^{{\rm{(1)}}}})} f({{\bf{x}}^{{\rm{(1)}}}})d{A^{{\rm{(1)}}}} = f({{\bf{x}}^{{\rm{(2)}}}})$$</div>

<div>$$\int\limits_A {\delta ({{\bf{x}}^{{\rm{(2)}}}},{{\bf{x}}^{{\rm{(1)}}}})d{A^{{\rm{(1)}}}}}  = \left\{ {\begin{array}{*{20}{c}}1&{{{\bf{x}}^{{\rm{(2)}}}} \in A}\\0&{{{\bf{x}}^{{\rm{(2)}}}} \notin A}\end{array}} \right.$$</div>

for an arbitrary function *f*.  [In equations and the integration is assumed to be over all possible values of either direction or position, so that the vectors ***p***<sup>(2)</sup> and ***x***<sup>(2)</sup> are necessarily within the domain of integration.]

###### Physical Caveats

In equations and the functions T and R pertain to the overall glazing system, and are assumed to be averaged over both wavelength and polarization with appropriate weightings.  [EnergyPlus considers wavelength only in that it distinguishes between radiation in the longwave thermal IR region and in the shortwave solar/visible region.  (In considering daylighting, there is a further limitation to the visible region.)  In this discussion we are concerned solely with the shortwave solar/visible region.]  While fenestration properties may depend on both wavelength and polarization, for externally incident radiation this dependence is taken into account in the calculation and averaging of T and R.  However, both the wavelength distribution (within the solar region) and the polarization state of the outgoing radiation will generally be different from that of the incident radiation.  This is not a feature peculiar to non-specular fenestration systems; it is also true of specular ones, and may in fact be more important there.  For most interior surfaces, where the radiation is either absorbed or diffusely reflected (and where both processes are assumed wavelength and polarization independent), this is of no importance, but in the case of either interior windows or the back-reflectance from exterior windows, it could in principle cause errors, unless proper account is taken in specifying T and R for these cases.

###### Discretization: The LBNL Method

A series of 6 papers (Papamichael, Klems et al. 1988; Klems 1994A; Klems 1994B; Klems and Warner 1995; Klems and Kelley 1996; Klems, Warner et al. 1996) formulated the LBNL method of characterizing scattering fenestration systems.  The relevant aspects of that method will be summarized here.  This method has been incorporated into the WINDOW (from LBNL 2012) computer program.

The method begins by approximating the integrals in equations and by finite sums.  It does this by defining a set of finite solid angle elements {<span>$ \Delta {\Omega_i} $</span>} that covers the relevant solid angle hemisphere (whether incident, transmitted or reflected directions).  Each solid angle element is characterized by a direction ***p****<sub>i</sub>*, and it is assumed that this may be substituted for any direction within the solid angle element.  This set of solid angle elements and corresponding directions is termed a basis.  Note that, since ***p****<sub>i</sub>* is a two-dimensional vector, enumerating the solid angle elements with a single index *i* implicitly includes specifying an ordering of the direction vectors.  Equation then becomes

<div>$$S({{\bf{p}}_j}^{{\rm{(T)}}}) = \sum\limits_i {{\mathop{\rm T}\nolimits} ({{\bf{p}}_j}^{{\rm{(T)}}},{{\bf{p}}_i}^{{\rm{(I)}}}){S^{{\rm{(I)}}}}({{\bf{p}}_i}^{{\rm{(I)}}})\left( { - {{\bf{p}}_i}^{{\rm{(I)}}}\cdot {\bf{n}}} \right)\Delta {\Omega_i}^{{\rm{(I)}}}} $$</div>

and equation becomes

<div>$${E^{(2)}}({{\bf{p}}_j}^{{\rm{(2)}}}) = \sum\limits_i {\int\limits_{\Delta {\Omega_i}} {L({{\bf{x}}^{{\rm{(2)}}}},{{\bf{p}}_j}^{{\rm{(2)}}};{{\bf{x}}^{{\rm{(1)}}}},{{\bf{p}}_i}^{{\rm{(1)}}}){S^{{\rm{(1)}}}}({{\bf{p}}_i}^{{\rm{(1)}}})d{\Omega ^{{\rm{(1)}}}}} } $$</div>

Referring to the definition of the propagation function in equation and properties of the d-distribution in equation , we see that the integrals in the summation will all be zero, except when ***p****<sub>j</sub>*<sup>(2)</sup> is contained in the solid angle element DW*<sub>i</sub>*.  In that case the integration produces ***p****<sub>i</sub>*<sup>(1)</sup>= ***p****<sub>j</sub>*<sup>(2)</sup>.  We can retain the formal summation by utilizing the finite-dimensional form of the d-distribution, known as the Kronicker delta, d*<sub>ij</sub>*:

<div>$${\delta_{ij}} = \left\{ {\begin{array}{*{20}{c}}1&{i = j}\\0&{i \ne j}\end{array}} \right.$$</div>

Then the integral becomes

<div>$$\int\limits_{\Delta {\Omega_i}} {L({{\bf{x}}^{{\rm{(2)}}}},{{\bf{p}}_j}^{{\rm{(2)}}};{{\bf{x}}^{{\rm{(1)}}}},{{\bf{p}}_i}^{{\rm{(1)}}}){S^{{\rm{(1)}}}}({{\bf{p}}_i}^{{\rm{(1)}}})d{\Omega ^{{\rm{(1)}}}}}  = \lambda ( - {{\bf{p}}_j}^{{\rm{(2)}}}){\delta_{ij}} \cdot \delta ({{\bf{x}}^{{\rm{(2)}}}},{{\bf{x}}^{{\rm{(1)}}}} + {\bf{r}})$$</div>

where the function *l* is defined as

<div>$${\lambda ^{{\rm{(s)}}}}({{\bf{p}}_j}) = \left( {{{\bf{p}}_j}\cdot {{\bf{n}}^{{\rm{(s)}}}}} \right)\Delta {\Omega_j}$$</div>

and the superscript (s) refers to the surface.

The LBNL method, which focuses on glazing systems consisting of plane-parallel layers, makes particular assumptions that allow one to ignore the spatial dependence of L.  Since the only effect of the function <span>$\delta ({{\bf{x}}^{{\rm{(2)}}}},{{\bf{x}}^{{\rm{(1)}}}} + {\bf{r}})$</span> in equation is to require that if the expression is formally integrated over two separate surface areas, only the parts of the integration that satisfy the geometric constraints will contribute (in effect, the integration is over only one of the surfaces), we will drop the spatial dependence in the present discussion and replace it later when we consider the total energy transfer between different surfaces.

Equations (without the delta distribution in ***x***) and are then considered to define the components of a diagonal matrix,

<div>$$\begin{array}{*{20}{c}}{{\bf{\Lambda }^{{\rm{(s)}}}} = \left( {{\Lambda ^{{\rm{(s)}}}}_{ij}} \right)}&{{\rm{where}}}&{\Lambda_{ij}^{{\rm{(s)}}} = \left( {{{\bf{p}}_j}\cdot {{\bf{n}}^{{\rm{(s)}}}}} \right)\Delta {\Omega_j}{\delta_{ij}}}\end{array}$$</div>

Considering the radiance in the various basis directions to be the components of a vector,

<div>$$
  \bf{S} = \left( 
    \begin{array}
      S_1 \\ ... \\ S_j \\ ...
    \end{array}
  \right)
  \text{where}
  S_j = S(\bf{p}_j)
$$</div>
  
equation becomes

<div>$$\begin{array}{*{20}{c}}{{S^{{\rm{(T)}}}}_j = \sum\limits_i {{T_{ji}}} \sum\limits_k {{\Lambda_{ik}}} {S_k}}&{{\rm{where}}}&{{T_{ji}} = {\mathop{\rm T}\nolimits} ({{\bf{p}}_j}^{{\rm{(T)}}},{{\bf{p}}_i}^{{\rm{(I)}}})}\end{array}$$</div>

which has the obvious character of a series of matrix multiplications.  (Note that the superscript (T) here means transmitted, not the matrix operation transpose.)  Similarly, the reflectance matrix elements are

<div>$${R_{ij}} = {\mathop{\rm R}\nolimits} ({{\bf{p}}^{{\rm{(R)}}}},{{\bf{p}}^{{\rm{(I)}}}})$$</div>

The method then identifies the infinitesimal directional irradiances in equation with the components of an irradiance vector,

<div>$$
  E = \left( 
    \begin{array}
      E_1 \\ ... \\ E_i \\ ...
    \end{array}
  \right)
  \text{where}
  E_i = \frac{dE(\bf{p}_j)}{d\Omega}
$$</div>

and equations - can be rewritten as matrix equations,

<div>$${{\bf{S}}^{{\rm{(T)}}}} = {\bf{T}} \cdot {{\bf{E}}^{{\rm{(I)}}}}$$</div>

<div>$${{\bf{S}}^{{\rm{(R)}}}} = {\bf{R}} \cdot {{\bf{E}}^{{\rm{(I)}}}}$$</div>

<div>$${{\bf{E}}^{{\rm{(I)}}}}{\bf{ = }}{\bf{\Lambda }^{{\rm{(I)}}}} \cdot {{\bf{S}}^{{\rm{(I)}}}}$$</div>

<div>$${{\bf{S}}^{{\rm{(T)}}}}{\bf{ = T}} \cdot {\bf{\Lambda }^{{\rm{(I)}}}} \cdot {{\bf{S}}^{{\rm{(I)}}}}$$</div>

(These are for radiation incident on the front surface of the fenestration; there is a similar set of equations for radiation incident on the back surface and propagating in an opposite sense to that in the above equations.)

In the LBNL method, these equations are used extensively to calculate the overall properties of a fenestration system from those of its component layers.  Here we will assume that the components of the system property matrices are given at input.  These may be from a calculation by WINDOW or determined by some other method.  The quantities needed for each fenestration are:

Table 34: Fenestration properties needed for the calculation











Exterior Window

<div>$$T_{ij}^F$$</div>

Front Transmittance  matrix elements

<div>$$R_{ij}^F$$</div>

Back Reflectance matrix elements

<div>$${\mathop{\rm A}\nolimits}_i^{F,n}$$</div>

In-situ absorptance of n<sup>th</sup> layer for front incidence

<div>$${\mathop{\rm A}\nolimits}_i^{B,n}$$</div>

In-situ absorptance of n<sup>th</sup> layer for back incidence











Interior Window

<div>$$T_{ij}^F$$</div>

Front Transmittance matrix elements

<div>$$T_{ij}^B$$</div>

Back Transmittance matrx elements

<div>$$R_{ij}^F$$</div>

Front Reflectance matrix elements

<div>$$R_{ij}^B$$</div>

Back Reflectance matrix elements

<div>$${\mathop{\rm A}\nolimits}_i^{F,n}$$</div>

In-situ absorptance of n<sup>th</sup> layer for front incidence

<div>$${\mathop{\rm A}\nolimits}_i^{B,n}$$</div>

In-situ absorptance of n<sup>th</sup> layer for back incidence



The transmittance and reflectance are overall system properties.  (For daylighting calculations, one also needs the transmittance and reflectance averaged over the visible spectrum only; the quantities indicated in the table pertain to the entire solar spectrum.)  For the optical calculations we do not need to know anything about the individual layers making up the fenestration.  However, the thermal calculation of heat flow through the fenestration requires knowledge of the amount of radiation absorbed in each of the fenestration layers.  As indicated in the table, we therefore need the in-situ layer absorptance for each layer, referenced to the incident surface.  This is denoted <span>${\mathop{\rm A}\nolimits}_i^{F,n}$</span> for the fraction of the *i<sup>th</sup>* component of the irradiance incident on the front surface of the fenestration that is absorbed in layer *n*, with a similar quantity, <span>${\mathop{\rm A}\nolimits}_i^{B,n}$</span>, for irradiance incident on the back surface.  The term “in-situ layer absorptance” is used because these are not simply the absorptance of the layer, but include the transmittance and interreflection by other layers of the system prior to the absorptance in layer *n*.  The absorptance is a row vector, having possibly a different value for each direction of the incident irradiance, so that for an irradiance *E<sub>i</sub><sup>F</sup>* on the front surface of a fenestration and *E<sub>i</sub><sup>B</sup>* on the back surface, the power *Q<sup>n</sup>* absorbed per unit area in layer *n* would be

<div>$${Q^n} = \sum\limits_i {{\mathop{\rm A}\nolimits}_i^{F,n}E_i^F}  + \sum\limits_j {{\mathop{\rm A}\nolimits}_j^{B,n}E_j^B} $$</div>

(In the vector/matrix language, <span>${Q^n} = {\bf{A}^{F,n}} \cdot {{\bf{E}}^F} + {\bf{A}^{B,n}} \cdot {{\bf{E}}^B}$</span>)

###### Bases and Coordinate Systems

The introduction of a basis or multiple bases is a bit more complicated than indicated in the text preceding equation .  There for transmission we need coordinates describing incoming radiation on one surface of the physical layer and outgoing radiation at the second (opposite) surface, while reflection adds the need for coordinates describing outgoing radiation at the first surface.  Back transmittance and reflectance add the requirement for coordinates describing incoming radiation at the second surface.  The usual way of assigning coordinates to radiation involves specifying its line of propagation relative to the local surface normal. This means that there are separate coordinate systems for the first and second surfaces, and that, moreover, the description is different for incoming and outgoing radiation: for incoming radiation one is specifying a unit vector pointing toward the source of the radiation (*i*.*e*., antiparallel to the direction of propagation), while for outgoing radiation one is specifying a unit vector in the direction of propagation of the radiation.  In principle, then, one needs four coordinate systems or bases (for each physical layer), and the process of transmission or reflection involves a discontinuous transition between an input basis and an output basis.

The LBNL method used by WINDOW uses a particular choice of coordinate systems in which incoming radiation at the first surface and outgoing radiation at the second are described by one coordinate system, while the same coordinate system reflected through the layer is used to describe incoming radiation at the second surface and outgoing radiation at the first.  The reason for this choice is that it greatly simplifies the matrix representations: specular transmittance or reflectance is always represented by a diagonal matrix, one can mix matrices representing forward or backward incidence processes, and all of the coordinate systems have propagation matrices with the same representation, so in effect there is one *L* matrix rather than four.

The point of this discussion is that the components of the transmittance and reflectance matrices, and the layer absorptance vectors, depend on the definition of these four bases.  If they were generated by WINDOW, then they assume the particular coordinate system described above.  (If they were produced by some other means, they may be specified in yet some other coordinate system.)  While the LBNL coordinate system gives an intuitive description of outgoing radiation, as a description of incoming radiation it is very unintuitive.  And in any case, the coordinate system is different from that of EnergyPlus.  It will be necessary to translate the matrices and vectors into the correct EnergyPlus coordinate system.

###### Matching the WINDOW6 Calculation to EnergyPlus

It is useful to have some sense of how well the basis normally used in WINDOW calculations matches the requirements of EnergyPlus.  In using a BSDF window, a user would presumably be interested in the directionality of the transmitted radiation; if the size of the solid angle bins in the basis is large compared to the solid angle subtended by the typical surface in a zone, then that directional information will be lost.  On the other hand, if the bins are very small compared to this solid angle, then (since EnergyPlus does not consider the spatial variations within a surface) the directions are being oversampled.  Since the calculation time will be proportional to the number of matrix elements, which is the square of the number of basis directions, oversampling is to be avoided.

Because of the great variety of buildings that may be modeled with EnergyPlus, and because the user has control over the basis for the BSDF properties, it is not possible to answer this question in a definitive way.  Here we consider the effect of the normal WINDOW basis in a typical perimeter office space, 10 ft wide, 15 ft deep and 11 ft high.  It is assumed to have a window 9 ft wide by 6 ft high, with the sill height 3 ft.  The window is placed to have a 4 in inner reveal.

The normal WINDOW “full” basis has 145 output directions.  Figure 92 shows how the window and the solid angle bin project onto the inner surfaces for three of those directions.  In each case the solid angle bin is projected from the window center, and the window edges are projected along the central ray.

In general, the basis appears to be reasonably matched to the calculation, with neither a loss of angular detail nor great oversampling.

![](EngineeringReference/media/image1326.png)

Figure 92. Transmitted Radiation in Three Directions for a Perimeter Office.  (a) q=0º; (b) q=40º, f=15º; (c) q=70º, f=67.5º.  q and f are the normal spherical angle coordinates in a right-handed coordinate system where y points up and z is normal to the window p

###### Complex Fenestrations in EnergyPlus

Exterior

EnergyPlus models the exterior radiance in two parts, a moving sun radiance <span>${S^{{\rm{(Sun)}}}}(t)\Delta {\Omega ^{{\rm{(Sun)}}}}$</span> and a constant-shape direction-dependent sky radiance <span>${S^{{\rm{(Sky)}}}}({\bf{p}},t)$</span>.  The intensities of these vary with time.  For the solar radiation there is a single sky radiance model.  For daylight calculations the treatment is similar for exterior luminance, except that there are a number of user-selectable sky luminance models.  Here we will discuss radiance; the treatment of luminance is analogous.

The direct normal solar intensity (at a given time) is

<div>$${I^{{\rm{(D)}}}}(t) = {S^{{\rm{(Sun)}}}}(t)\Delta {\Omega ^{{\rm{(Sun)}}}}$$</div>

and if we let

<div>$${S^{{\rm{(Sky)}}}}({\bf{p}},t) = {I^{{\rm{(Sky)}}}}(t)s({\bf{p}})$$</div>

where the shape function for the sky radiance model, *s*, is defined so that

<div>$$\int\limits_{2\pi } {s({\bf{p}})d\Omega }  = 1$$</div>

then the global solar irradiance on a horizontal surface at a given time is

<div>$${I^{{\rm{(G)}}}}(t) = {I^{{\rm{(Sky)}}}}(t)\left( {1 - \int\limits_{\Delta {\Omega ^{{\rm{(Sun)}}}}} {s({\bf{p}})d\Omega } } \right) + {I^{{\rm{(D)}}}}(t)\cos {\theta ^{{\rm{(Sun)}}}}(t)$$</div>

It must be understood that in equation the integration region 2p means integration over the sky hemisphere, and that *s(**p**)* is zero for upward-going directions.

With the sky radiance shape *s(**p**)* specified in the EnergyPlus code, the angular size of the sun <span>$\Delta {\Omega ^{{\rm{(Sun)}}}}$</span> known, and the solar zenith angle <span>${\theta ^{{\rm{(Sun)}}}}(t)$</span> calculated in the code, the two hourly input quantities *I*<sup>(D*)*</sup>*(t)* and *I*<sup>(G)</sup>*(t)* determine the exterior radiance for any given hour.

In this context, the transmitted radiance for a complex fenestration system given in equation becomes

<div>$$\begin{array}{c}S({{\bf{p}}^{{\rm{(T)}}}}) = {I^{({\bf{Sky}})}}(t)\int\limits_{{\Omega ^{{\rm{(Sky)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}})s({{\bf{p}}^{{\rm{(I)}}}})\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} \\ + \int\limits_{{\Omega ^{{\rm{(Gnd)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}}){S^{{\rm{(Gnd)}}}}({{\bf{p}}^{{\rm{(I)}}}},t)\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} \\ + H\left( {\Delta {\Omega ^{{\rm{(Sun)}}}}(t) \not\subset {\Omega ^{{\rm{(Sf)}}}}} \right)\int\limits_{\Delta {\Omega ^{{\rm{(Sun)}}}}(t)} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}}){S^{{\rm{(Sun)}}}}({{\bf{p}}^{{\rm{(I)}}}},t)\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} \\ + \int\limits_{{\Omega ^{{\rm{(Sf)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}}){S^{{\rm{(Refl)}}}}({{\bf{p}}^{{\rm{(I)}}}},t)\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} \end{array}$$</div>

where the incoming hemisphere viewed by the fenestration has been broken up into four parts.  The viewed sky (excluding the part containing the sun) is <span>${\Omega ^{{\rm{(Sky)}}}}$</span>, the viewed ground is <span>${\Omega ^{{\rm{(Gnd)}}}}$</span>, the part subtended by the sun is DW<sup>(Sun)</sup>, and the part subtended by one or more exterior surfaces (shading or reflecting objects) is W<sup>(Sf)</sup>.  These solid angles must exclude the exterior surfaces.  The symbol *H* represents a Helmholtz function: Its value is one if its logical argument is true, zero otherwise.  It has been inserted into the equation to account for those times when the sun is behind an exterior object.  Where there are multiple exterior shading or reflecting objects, W<sup>(Sf)</sup> may consist of several regions that may be disjoint or connected, depending on the exterior geometry.  As indicated in the equation, DW<sup>(Sun)</sup> is time-dependent, to account for the sun’s movement; W<sup>(Gnd)</sup> and W<sup>(Sf)</sup>  are fixed, but as written <span>${\Omega ^{{\rm{(Sky)}}}}$</span> has a time dependence induced by the exclusion of the solid angle subtended by the sun.  So that we can discuss the parts separately, we break the outgoing radiance down by source:

<div>$$S({{\bf{p}}^{{\rm{(T)}}}}) = {S^{{\rm{(Sky)}}}}({{\bf{p}}^{{\rm{(T)}}}}) + {S^{{\rm{(Gnd)}}}}({{\bf{p}}^{{\rm{(T)}}}}) + {S^{{\rm{(Sun)}}}}({{\bf{p}}^{{\rm{(T)}}}}) + {S^{{\rm{(Sf)}}}}({{\bf{p}}^{{\rm{(T)}}}})$$</div>

By subtracting the radiation from the part of the sky hidden by the sun from <span>${S^{{\rm{(Sun)}}}}$</span> and adding it back into *S*<sup>(Sky)</sup> we can remove the time dependence of W<sup>(Sky)</sup>:

<div>$$\begin{array}{c}{S^{{\rm{(Sun)}}}}({{\bf{p}}^{{\rm{(T)}}}}) = H\left( {\Delta {\Omega ^{{\rm{(Sun)}}}}(t) \not\subset {\Omega ^{{\rm{(Sf)}}}}} \right)\\ \times \int\limits_{\Delta {\Omega ^{{\rm{(Sun)}}}}(t)} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}})\left[ {{S^{{\rm{(Sun)}}}}({{\bf{p}}^{{\rm{(I)}}}},t) - {I^{({\bf{Sky}})}}(t)s({{\bf{p}}^{{\rm{(I)}}}})} \right]\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} \end{array}$$</div>

<div>$${S^{{\rm{(Sky)}}}}({{\bf{p}}^{{\rm{(T)}}}}) = {I^{({\bf{Sky}})}}(t)\int\limits_{{\Omega ^{{\rm{(Sky)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}})s({{\bf{p}}^{{\rm{(I)}}}})\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} $$</div>

Now in equation the integral is to be evaluated without regard to the sun position, and therefore <span>${\Omega ^{{\rm{(Sky)}}}}$</span> is time-independent.

We can further simplify equation by noting that the angular size of the sun is small, and both *s*(***p***<sup>(I)</sup>) and T(***p***<sup>(T)</sup>, ***p***<sup>(I)</sup>) can be considered as constant over the range of directions in DW<sup>(Sun)</sup>.  We can therefore evaluate them at the direction ***p***<sup>(Sun)</sup>(t) of the center of the sun and move them out of the integration, resulting in

<div>$${S^{{\rm{(Sun)}}}}({{\bf{p}}^{{\rm{(T)}}}}) = {\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(Sun)}}}})\left[ {{I^{{\rm{(D)}}}} - {I^{{\rm{(Sky)}}}}s({{\bf{p}}^{{\rm{(Sun)}}}})\Delta {\Omega ^{{\rm{(Sun)}}}}} \right]\cos {\theta ^{{\rm{(Sun)}}}}H\left( {{{\bf{p}}^{{\rm{(Sun)}}}} \not\subset {\Omega ^{{\rm{(Sf)}}}}} \right)$$</div>

In this equation we have dropped the explicit time dependence, but ***p***<sup>(Sun)</sup>, *q*<sup>(Sun)</sup>, *I*<sup>(D)</sup>, and *I*<sup>(Sky)</sup> are time-varying, while DW<sup>(Sun)</sup> is simply the constant angular size of the sun.

We separate the reflected radiance *S*<sup>(Sf)</sup> into separate components for each surface,

<div>$${S^{{\rm{(Sf)}}}} = \sum\limits_n {{S^{{\rm{(Sf, n)}}}}} $$</div>

The individual shading surface reflected radiances are then

<div>$${S^{{\rm{(Sf, n)}}}}({{\bf{p}}^{{\rm{(T)}}}}) = \int\limits_{{\Omega ^{{\rm{(Sf, n)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}}){S^{{\rm{(Refl, n)}}}}({{\bf{p}}^{{\rm{(I)}}}},t)\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} $$</div>

The solid angle of integration in this expression is subtended by the portion of the exterior reflecting surface *n* viewed by the fenestration; if one surface lies behind another, the hidden part of its surface is removed from the solid angle it subtends.  This is summarized by the requirement

<div>$$\begin{array}{l}{\Omega ^{{\rm{(Sf)}}}} = \bigcup\limits_n {{\Omega ^{{\rm{(Sf, n)}}}}} \\\bigcap\limits_n {{\Omega ^{{\rm{(Sf, n)}}}}}  = 0\end{array}$$</div>

(This requirement will need to be modified to handle the case of transmitting exterior surfaces.)

*S*<sup>(Refl,n)</sup> is time dependent because the incident radiation on the surface depends on the sun position. * *Equation must be evaluated after the exterior surface shading or reflectance calculations, in order to enforce the requirement that

<div>$${\Omega ^{{\rm{(Sky)}}}} \cap {\Omega ^{{\rm{(Sf)}}}} = 0$$</div>

Finally, the transmitted radiance from the ground-reflected exterior radiation is

<div>$${S^{{\rm{(Gnd)}}}}({{\bf{p}}^{{\rm{(T)}}}}) = \int\limits_{{\Omega ^{{\rm{(Gnd)}}}}} {{\mathop{\rm T}\nolimits} ({{\bf{p}}^{{\rm{(T)}}}},{{\bf{p}}^{{\rm{(I)}}}}){S^{{\rm{(Gnd)}}}}({{\bf{p}}^{{\rm{(I)}}}},t)\left( { - {{\bf{p}}^{{\rm{(I)}}}}\cdot {\bf{n}}} \right)d{\Omega ^{{\rm{(I)}}}}} $$</div>

Here, not only is there the requirement that

<div>$${\Omega ^{{\rm{(Gnd)}}}} \cap {\Omega ^{{\rm{(Sf)}}}} = 0$$</div>

but also the incident radiation on the ground may be affected by shading or reflection from exterior surfaces.  Since this is dependent on the sun position, *S*<sup>(Gnd)</sup> is time dependent, as indicated in equation .

Applying the discretization of the previous section and the definitions in equations -, we can rewrite equation as

<div>$${S_j}^{{\rm{(T,Sky)}}} = {I^{({\bf{Sky}})}}(t)\sum\limits_{i \in {\Omega ^{{\rm{(Sky)}}}}} {{T_{ji}}{\Lambda_{ii}}{s_i}} $$</div>

where

<div>$${s_i} = s({{\bf{p}}_i}^{{\rm{(I)}}})$$</div>

is the sky radiance shape factor evaluated at the central direction of the i<sup>th</sup> solid angle bin.  A “T” superscript has been added on the left-hand side of the equation to denote that *S* is the transmitted outgoing radiance (due to incident sky radiation for the fenestration under discussion).  The stipulation <span>$i \in {\Omega ^{{\rm{(Sky)}}}}$</span> on the summation means that the sum is to include only those solid angle elements for which the sky is viewed by the fenestration.  This is essentially a shading calculation, in addition to a restriction to downward-going incident directions.  We anticipate the result of this calculation by defining a sky geometric factor:

<div>$$
  V_i^{(Sky)} = \left\{
    \begin{array}
      1                      & \text{all of } \Delta\Omega_i \text{ views sky for all of fenestration} \\
      \text{viewed fraction} & \text{some of } \Delta\Omega_i \text{, fenestration views sky} \\
      0                      & \text{none of } \Delta\Omega_i \text{ views sky for any part of fenestration
$$</div>

Then we can carry out the summation over all downward directions and write

<div>$${S_j}^{{\rm{(T,Sky)}}} = {I^{({\bf{Sky}})}}(t)\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sky)}}}{s_i}} $$</div>

Similarly, equation becomes

<div>$${S_j}^{{\rm{(T, Sf, n)}}} = \sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}{S^{{\rm{(Refl, n)}}}}({{\bf{p}}_i}^{{\rm{(I)}}},t)} $$</div>

where *V<sub>i</sub>*<sup>(Sf,\\ n)</sup> is another geometric view factor, defined analogously to equation , giving the fraction of the solid angle <span>$\Delta {\Omega_i}$</span> that views the exterior surface *n*.  Note that

<div>$$V_i^{{\rm{(Sky)}}} + \sum\limits_{\rm{n}} {V_i^{{\rm{(Sf, n)}}}}  = 1$$</div>

The quantity <span>$S^{(Refl,n)} (\bf{p}_i^{(I)},t)$</span> is in fact the reflected radiance at a particular location on the n<sup>th</sup> exterior surface—the location where the direction ***p****<sub>i</sub>*<sup>(I)</sup> intersects the surface.  (This statement will become more precise when the spatial dependence dropped from equation is re-inserted.)  This surface is assumed to have either a diffuse reflectance *r*<sup>(n)</sup> or a specular reflectance *r*<sup>(sp,\\ n)</sup>.  (Both properties are possible simultaneously, but EnergyPlus assumes that an exterior surface is either diffusing or specular, but not both.)  The reflectance is assumed uniform over the surface, but the particular location (effectively, the image of the fenestration projected onto surface n) may or may not view the sky, or, at a particular time, the sun.  We denote the incident irradiance of the surface n by <span>$E_i^n$</span>.  This irradiance pertains only to the surface n (in the present EnergyPlus calculation) and is independent of the fenestration or its basis.  We attach the subscript i simply as a reminder that (2) the irradiance pertains to the portion of the surface that is viewed by the solid angle element <span>$\Delta {\Omega_i}$</span> of the fenestration f (which would become important if the EnergyPlus shading calculations were modified to relax the assumption of uniform incident irradiance on exterior surfaces) and that the irradiance pertains only to those surfaces n that are viewed by the solid angle element i.  For specularly reflecting surfaces, we make the following definitions: First, within the set of basis solid angles <span>$\Delta {\Omega_i}$</span>, let s(*t*) identify the one containing the sun direction at time *t*, and let r(*t*) identify the one containing the specular reflection direction of the sun at time *t*.  We then define a contingent direct beam irradiance, which we denote by <span>$E_{i{\rm{ }}r(t)}^{(D,n)}$</span>. This irradiance is non-zero only if <span>$i = r(t)$</span>this direction is such that i is the specularly reflected direction for the surface n.  If this is the case, then <span>$E_{i=r(t)}^{(D,n)}$</span> is the incident direct beam irradiance.  With this definition,

<div>$${S^{{\rm{(Refl, n)}}}}({{\bf{p}}_i}^{{\rm{(I)}}},t) = {\rho ^{{\rm{(sp, n)}}}}E_{i{\rm{ }}r(t)}^{(D,n)} + {\rho ^{{\rm{(n)}}}}E_i^n$$</div>

If we then define normalized irradiance factors *U* by <span>$E_i^n = U_i^{(Sky,n)}{I^{(Sky)}}(t) + U_{i{\rm{ }}Sun(tsh)}^{(D,n)}{I^{(D)}}(t)$</span> and <span>$E_{i{\rm{ }}r(t)}^{(D,n)} = U_{i{\rm{ }}r(t)}^{(D,n)}{I^{(D)}}(t)$</span>, where <span>$U_{i{\rm{ }}Sun(tsh)}^{(D,n)}$</span> denotes the fraction of the beam solar that irradiates the surface for a given sun direction.  It is evaluated during the shading calculation, as indicated by the notation *Sun(tsh)*.  With these definitions we can rewrite the equation as

<div>$$
  S^{(Refl,n)}(\bf{p}_i^{(I)},t) = 
  I^{(D)}(t) U_{i r(t)}^{(D,n)} \rho^{(sp,n)} +
  I^{(D)}(t) U_{i Sun(tsh)}^{(D,n)} \rho^{(n)} +
  I^{(sky)}(t) U_i^{(Sky,n)} \rho^{(n)}
$$</div>

and equation becomes, in terms of the incident irradiances,

<div>$${S_j}^{{\rm{(T, Sf, n)}}} = \sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}\left( {{\rho ^{{\rm{(sp, n)}}}}E_{i{\rm{ }}r(t)}^{(D,n)} + {\rho ^{{\rm{(n)}}}}E_i^n} \right)} $$</div>

and in terms of the normalized irradiance factors,

<div>$$\begin{array}{c}{S_j}^{{\rm{(T, Sf, n)}}} = \sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}{I^{{\rm{(D)}}}}(t)U_{i{\rm{ r(}}t{\rm{)}}}^{{\rm{(D,n)}}}{\rho ^{{\rm{(sp, n)}}}}} \\ + \sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}\left[ {{I^{{\rm{(D)}}}}(t)U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D,n)}}}{\rho ^{{\rm{(n)}}}} + {I^{(Sky)}}(t)U_i^{{\rm{(Sky,n)}}}{\rho ^{{\rm{(n)}}}}} \right]} \end{array}$$</div>

The specularly reflected term can be removed from the sum, since only one value of i can contribute:

<div>$${S_j}^{{\rm{(T, Sf, n)}}} = {T_{j{\rm{ r(}}t{\rm{)}}}}{\Lambda_{{\rm{ r(}}t{\rm{) r(}}t{\rm{)}}}}V_{{\rm{ r(}}t{\rm{)}}}^{{\rm{(Sf, n)}}}E_{{\rm{ r(}}t{\rm{) r(}}t{\rm{)}}}^{{\rm{(D,n)}}}{\rho ^{{\rm{(sp, n)}}}} + {\rho ^{{\rm{(n)}}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}E_i^n} $$</div>

and

<div>$$\begin{array}{c}{S_j}^{{\rm{(T, Sf, n)}}} = {T_{j{\rm{ r(}}t{\rm{)}}}}{\Lambda_{{\rm{ r(}}t{\rm{) r(}}t{\rm{)}}}}V_{{\rm{ r(}}t{\rm{)}}}^{{\rm{(Sf, n)}}}U_{{\rm{ r(}}t{\rm{) r(}}t{\rm{)}}}^{{\rm{(D,n)}}}{I^{(D)}}(t){\rho ^{{\rm{(sp, n)}}}}\\ + {\rho ^{{\rm{(n)}}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}\left( {{I^{{\rm{(D)}}}}(t)U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D,n)}}} + U_i^{(Sky,n)}{I^{(Sky)}}(t)} \right)} \end{array}$$</div>

which separates specular and diffuse reflectance from the exterior surfaces.

With respect to shading and reflection of exterior radiation into the fenestration, the exterior reveal surfaces can be treated as additional diffusely reflecting exterior surfaces.

Ground radiation is treated in the same way as radiation reflected from interior surfaces, except that one sums only over upward-going incident directions, and the ground is assumed to be diffusely reflecting.  The transmitted radiance from ground reflectance is

<div>$${S_j}^{{\rm{(T, Gnd)}}} = {\rho ^{{\rm{(Gnd)}}}}\sum\limits_{i{\rm{ }}up} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}E_i^{(Gnd)}} $$</div>

In this equation, the symbol <span>$E_i^{(Gnd)}$</span> is shorthand for a spatial calculation.  The solid angle region <span>$\Delta {\Omega_i}$</span> views (from various points over the fenestration area) some spatial region of the ground.  The symbol <span>$E_i^{(Gnd)}$</span> denotes the incident irradiance on the ground over this spatial region.  In the absence of shading, this would be simply <span>${I^{(G)}} = {I^{(Sky)}} + {I^{(D)}}\cos {\theta_{Sun}}$</span>; shading requires a more complex calculation.  Currently the EnergyPlus code does a Monte-Carlo calculation: rays are randomly generated from the window, when they strike the ground a calculation is made to determine whether that point receives direct solar radiation and what portion of the sky it views (reflected radiation from surfaces is neglected).  Here we would perform that calculation for each region of the ground i viewed by a basis solid angle element, instead of generating random rays from the window.  We denote the results of that calculation by <span>$E_i^{(Gnd)} = U_{i{\rm{ }}Sun(tsh)}^{(D,Gnd)}{I^{(D)}}(t) + U_i^{(Sky,Gnd)}{I^{(Sky)}}(t)$</span>, where the *U*’s are average viewing factors for the sun and sky, calculated as part of the shading calculation (which is indicated by the subscript *tsh*: *Sun(tsh)* is the sun direction as specified by the shading calculation.  This then gives

<div>$${S_j}^{{\rm{(T, Gnd)}}} = {\rho ^{{\rm{(Gnd)}}}}\sum\limits_{i{\rm{ }}up} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}\left( {U_{i{\rm{ }}Sun(tsh)}^{(D,Gnd)}{I^{(D)}}(t) + U_i^{(Sky,Gnd)}{I^{(Sky)}}(t)} \right)} $$</div>

The transmitted radiance from direct beam radiation is

<div>$${S_j}^{{\rm{(T, Sun)}}} = {T_{j{\rm{ s}}(t)}}\cos {\theta ^{{\rm{(Sun)}}}}{I^{{\rm{(D)}}}}(t)V_{i{\rm{ s(}}t{\rm{)}}}^{{\rm{(D)}}}$$</div>

This introduces yet one more geometric view factor: 

<div>$$
  V_{i s(t)}^(D)}
$$</div> 

is zero if the sun direction s*(t)* is not *i*; if *i*=s(*t*) it is the fraction of the fenestration area irradiated by the direct sun.  Equation uses the fact that the angular size of the sun is smaller than any basis solid angle element, and that EnergyPlus treats the sun and circumsolar region as a point source [hence the absence of the sky correction in equation ].

At this point we have developed separate expressions for a fenestration’s  transmitted radiance in a particular direction depending on the exterior source of the radiation.  These expressions utilize the discretized BTDF of the fenestration in the form of transmittance matrix elements over an angular basis.  The exterior geometry is re-expressed in the form of geometric view factors in this basis.  In the process, the explicit time dependence of the exterior radiation has been reduced to the time-varying direct and diffuse solar intensities and the solar position.  The time dependence of the solar position, however, consists merely in specifying, for a particular time, which of the basis solid angle elements contains the solar direction.  The entire exterior geometry necessary for the fenestration transmittance calculation can therefore be pre-calculated.

Interior

We begin with the discretized form of equation , in which we also modify the surface notation.  In that equation, the surfaces involved are termed (1) and (2), where radiation is outgoing from surface 1 and incoming to surface 2.  Here radiation is outgoing from the inner surface of the fenestration, so we label that surface (f).  The receiving surface is one of the surfaces of the zone in which the fenestration is located.  We number those surfaces with the index *k*, so the receiving surface is labeled (*k*).  Equation then becomes

<div>$$dW_j^{{\rm{(f}} \to k{\rm{)}}} = {E^{{\rm{(}}k{\rm{)}}}}({{\bf{p}}_j}^{{\rm{(T)}}})d{A^{{\rm{(}}k{\rm{)}}}} = {S_j}^{{\rm{(T)}}} \cdot \left( {{{\bf{n}}^{{\rm{(f)}}}} \cdot {{\bf{p}}_j}^{{\rm{(T)}}}} \right)\Delta {\Omega_j}^{{\rm{(T)}}}d{A^{{\rm{(f)}}}}$$</div>

or, noting that <span>$  \left(\bf{n}^{(f)}\cdot\bf{p}_j^{(T)}\right) \Delta\Omega^{(T)} = \Lambda_{jj}^{(T)} $</span> (where the superscript T is retained in case the incoming and outgoing bases are defined differently),

<div>$$dW_j^{{\rm{(f}} \to k{\rm{)}}} = {E^{{\rm{(}}k{\rm{)}}}}({{\bf{p}}_j}^{{\rm{(T)}}})d{A^{{\rm{(}}k{\rm{)}}}} = {S_j}^{{\rm{(T)}}}\Lambda_{jj}^{{\rm{(T)}}}d{A^{{\rm{(f)}}}}$$</div>

If we integrate this expression over the fenestration area *A*<sup>(f)</sup> we obtain the total power leaving the fenestration surface in direction *j*; however, all of that power may not reach surface *k*: some may strike the inner window reveal or a different zone surface.  If we define a spatial projection operator by

<div>$${{\bf{x}}^{{\rm{(}}k{\rm{)}}}} = {{\mathop{\rm P}\nolimits} ^{{\rm{(}}k{\rm{)}}}}({\bf{p}}_j^{{\rm{(T)}}},{{\bf{x}}^{{\rm{(f)}}}}) \equiv {{\mathop{\rm P}\nolimits}_j}^{{\rm{(}}k{\rm{)}}}({{\bf{x}}^{{\rm{(f)}}}})$$</div>

where ***x***<sup>(*k*)</sup> is in the plane of surface *k*, and a geometric form factor by

<div>$$F_j^{{\rm{(}}k{\rm{)}}} = \frac{1}{{{A^{{\rm{(f)}}}}}}\int\limits_{{{\mathop{\rm P}\nolimits}_j}^{{\rm{(}}k{\rm{)}}}({{\bf{x}}^{{\rm{(f)}}}}) \in {A^{{\rm{(}}k{\rm{)}}}}} {d{A^{{\rm{(f)}}}}} $$</div>

then

<div>$$dW_j^{{\rm{(f}} \to k{\rm{)}}} = {S_j}^{{\rm{(T)}}}\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}{A^{{\rm{(f)}}}}$$</div>

The total power leaving the fenestration (in any direction) and arriving at surface *k* is then

<div>$$W_j^{{\rm{(f}} \to k{\rm{)}}} = \sum\limits_j {{S_j}^{{\rm{(T)}}}\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}{A^{{\rm{(f)}}}}} $$</div>

Substituting equations , , , , into equation yields a series of expressions for the total power arriving at surface *k* (by transmission through fenestration f) from each of the sources of exterior radiation.  However, the equations for transmitted radiation describe an infinitesimal region, which means that the radiation in a given direction will always come from one source.  When one integrates the transmitted power over the fenestration surface, one encounters the problem that for this direction different parts of the fenestration area may receive radiation from different sources.  Also, for a given outgoing direction, the projection of a receiving surface back onto the fenestration may produce an image that covers only part of the fenestration area, and this image may not be identical with the part of the area that receives incident radiation from a particular source.  The most important origin of this problem is the existence of inner and outer window reveals, as illustrated in Figure 93.

![](EngineeringReference/media/image1392.png)

Figure 93. Mismatch of irradiated and viewed fenestration areas for different incident and outgoing directions

In this figure, the portion of the fenestration area not viewed by the plane of surface *k* is instead viewed by one or more of the inner window reveals.  Similarly, the portion of the fenestration not irradiated in the figure is in fact irradiated by diffusely reflected radiation from the outer window reveals.  We can account for this by replacing the area *A*<sup>(f)</sup> in equation with the overlap area <span>$A_{ji}^{{\rm{(f, Src), }}k}$</span>* *(dark shaded in the figure), where “Src” stands for the source of the incident radiation.  This area is defined by

<div>$$A_{ji}^{\left( {f,Src} \right),k} = \left. {A_i^{\left( {f,Src} \right)}} \right|A_j^{\left( f \right),k}$$</div>

The total power at the interior surface *k* for each source of radiation then becomes

<div>$${W^{{\rm{(Sky), }}k}} = {I^{({\bf{Sky}})}}(t)\sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sky)}}}A_{ji}^{{\rm{(f, Sky), }}k}{s_i}} } $$</div>

<div>$$\begin{array}{c}{W^{{\rm{(Sf,n)}},k}} = {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(sp, n)}}}}\sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}{T_{j{\rm{ r(}}t{\rm{)}}}}{\Lambda_{{\rm{ r(}}t{\rm{) r(}}t{\rm{)}}}}V_{{\rm{ r(}}t{\rm{)}}}^{{\rm{(Sf, n)}}}A_{j{\rm{ r(}}t{\rm{)}}}^{{\rm{(f, Sf, n), }}k}U_{{\rm{ r(}}t{\rm{) s(}}t{\rm{)}}}^{{\rm{(D,n)}}}} \\ + {I^{(D)}}(t){\rho ^{{\rm{(n)}}}}\sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}A_{ji}^{{\rm{(f, Sf, n), }}k}U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D,n)}}}} } \\ + {I^{(Sky)}}(t){\rho ^{{\rm{(n)}}}}\sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}A_{ji}^{{\rm{(f, Sf, n), }}k}U_i^{{\rm{(Sky,n)}}}} } \end{array}$$</div>

<div>$$\begin{array}{c}{W^{{\rm{(Gnd)}},k}} = {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(Gnd)}}}}\sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}up} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}A_{ji}^{{\rm{(f, Gnd), }}k}U_{i{\rm{ }}Sky(tch)}^{{\rm{(D, Gnd)}}}} } \\ + {I^{({\bf{Sky}})}}(t){\rho ^{{\rm{(Gnd)}}}}\sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}up} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}A_{ji}^{{\rm{(f, Gnd), }}k}U_i^{{\rm{( Sky,Gnd)}}}} } \end{array}$$</div>

<div>$${W^{{\rm{(Sun)}},k}} = {I^{{\rm{(D)}}}}(t)\sum\limits_j {F_j^{{\rm{(}}k{\rm{)}}}\Lambda_{jj}^{{\rm{(T)}}}{T_{j{\rm{ s}}(t)}}\cos {\theta_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}}}V_{i{\rm{ s(}}t{\rm{)}}}^{{\rm{(D)}}}A_{j{\rm{ s(}}t{\rm{)}}}^{{\rm{(f, Sun), }}k}} $$</div>

If we define a series of solar irradiation factors, Z, that describe the fraction of the radiation incident on the fenestration due to a given exterior radiation source that is ultimately incident on the interior surface *k*,

<div>$${Z^{{\rm{(Sky), }}k}} = \sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sky)}}}A_{ji}^{{\rm{(f, Sky), }}k}{s_i}} } $$</div>

<div>$${Z_{{\rm{r(}}t{\rm{)}}}}^{{\rm{(sp, Sf, n)}},k} = \sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}{T_{j{\rm{ r(}}t{\rm{)}}}}{\Lambda_{{\rm{ r(}}t{\rm{) r(}}t{\rm{)}}}}V_{{\rm{ r(}}t{\rm{)}}}^{{\rm{(Sf, n)}}}A_{j{\rm{ r(}}t{\rm{)}}}^{{\rm{(f, Sf, n), }}k}U_{{\rm{ r(}}t{\rm{) s(}}t{\rm{)}}}^{{\rm{(D,n)}}}} $$</div>

<div>$${Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun, Sf, n)}},k} = \sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}A_{ji}^{{\rm{(f, Sf, n), }}k}U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D,n)}}}} } $$</div>

<div>$${Z^{{\rm{(Sky, Sf, n)}},k}} = \sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}down} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}A_{ji}^{{\rm{(f, Sf, n), }}k}U_i^{{\rm{(Sky, n)}}}} } $$</div>

<div>$${Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(D, Gnd)}},k} = \sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}up} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}A_{ji}^{{\rm{(f, Gnd), }}k}U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D, Gnd)}}}} } $$</div>

<div>$${Z^{{\rm{(Sky, Gnd)}},k}} = \sum\limits_j {\Lambda_{jj}^{{\rm{(T)}}}F_j^{{\rm{(}}k{\rm{)}}}\sum\limits_{i{\rm{ }}up} {{T_{ji}}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}A_{ji}^{{\rm{(f, Gnd), }}k}U_i^{{\rm{(Sky, Gnd)}}}} } $$</div>

<div>$${Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}},k} = \sum\limits_j {F_j^{{\rm{(}}k{\rm{)}}}\Lambda_{jj}^{{\rm{(T)}}}{T_{j{\rm{ s}}(t)}}\cos {\theta_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}}}V_{i{\rm{ s(}}t{\rm{)}}}^{{\rm{(D)}}}A_{j{\rm{ s(}}t{\rm{)}}}^{{\rm{(f, Sun), }}k}} $$</div>

then equations through become

<div>$${W^{{\rm{(Sky), }}k}} = {I^{({\bf{Sky}})}}(t){Z^{{\rm{(Sky), }}k}}$$</div>

<div>$$\begin{array}{c}{W^{{\rm{(Sf,n)}},k}} = {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(sp, n)}}}}{Z_{{\rm{r(}}t{\rm{)}}}}^{{\rm{(sp, Sf, n)}},k} + {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(n)}}}}{Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun, Sf, n)}},k}\\ + {I^{({\bf{Sky}})}}(t){\rho ^{{\rm{(n)}}}}{Z^{{\rm{(Sky, Sf, n)}},k}}\end{array}$$</div>

<div>$${W^{{\rm{(Gnd)}},k}} = {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(Gnd)}}}}{Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(D, Gnd)}},k} + {I^{({\bf{Sky}})}}(t){\rho ^{{\rm{(Gnd)}}}}{Z^{{\rm{(Sky, Gnd)}},k}}$$</div>

<div>$${W^{{\rm{(Sun)}},k}} = {I^{{\rm{(D)}}}}(t){Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}},k}$$</div>

The notation s(*t*) appearing in a subscript in several of the above equations refers to the basis direction for which the sun direction is contained in the basis solid angle element.  This is of course time dependent.  What is meant here is that at any given time the particular basis element containing the sun is to be picked out.  (If no basis element for the fenestration contains the sun at a given time, then the corresponding view factor—and therefore irradiance or absorption factor—is zero.)  It is therefore necessary to tabulate those quantities with an s(*t*) subscript for all basis directions *s* that could possibly contain the sun direction (and for *r(t)*, all basis directions that could possibly contain the reflected sun angle for the surface n).  This is a set considerably smaller than that of all incoming basis directions.  Figure 94 illustrates this point for direct irradiation of fenestrations in three different orientations in a building at a particular latitude, using the W6 full basis, which has 145 incoming directions.  In the worst case (west-facing) one only needs to consider around 50 of these, with much fewer needed in other orientations.  The specific numbers for a given fenestration will depend on the choice of basis, orientation and latitude.  The basis direction values can of course be interpolated where greater directional resolution is warranted.  In equation the specular direction r(*t*) is uniquely determined by the sun direction s(*t*), so the Z factor does not need an additional index for *s*.

![](EngineeringReference/media/image1410.png)

Figure 94. Sun Paths and Incident Basis for Three Window Orientations, 38º N. Latitude.  The nodal positions (blue dots) for a W6 full basis are compared with the summer solstice (red curve) and winter solstice (green curve) solar paths.  Solar paths for other days of the year will lie between these two extremes.  (Note: the basis points are to be interpreted as the direction of a vector pointing from the fenestration to the sun.)  (a) South facing.  (b) West facing.  (c) North facing (the winter path is off the figure (i.e., the window is shaded); allowed paths will be outside the red path.

The reason for the definition of the Z factors is that to a great extent they can be precalculated, so that within the hourly calculation only equations - need to be used.  In addition, there are fewer Z factors to be stored than transmittance matrix elements.  The storage determinants for the foregoing calculations are summarized in the following table.

Table 35: Determination of array sizes

<table class="table table-striped">
  <tr>
    <th colspan="2">Parameters</th>
  </tr>
  <tr>
    <td>*N<sub>Basis</sub>*</td>
    <td>Number of elements in the (incoming or outgoing) basis</td>
  </tr>
  <tr>
    <td>*N<sub>Sun</sub>*</td>
    <td>Number of basis directions that may be sun directions (depends on fenestration orientation</td>
  </tr>
  <tr>
    <td>*<span>$N_{Sun}^{(Gnd)}$</span>*</td>
    <td>Number of sun directions that give significantly different ground irradiation conditions, as seen by fenestration</td>
  </tr>
  <tr>
    <td>*N<sub>Sf</sub>*</td>
    <td>Number of reflecting surfaces viewable by fenestration (depends on fenestration orientation)</td>
  </tr>
  <tr>
    <td><sup><span>$N_{Sun}^{{\rm{(Sf, n)}}}$</span></sup></td>
    <td>Number of time steps for which surface *n* is sunlit (depends on orientation of surface *n*; determined during shading calculation)</td>
  </tr>
  <tr>
    <td><sup><span>$N_{Refl}^{{\rm{(Sf, n)}}}$</span></sup></td>
    <td>Number of basis directions that may be reflected sun directions from surface *n* (depends on orientation of fenestration and surface *n*).</td>
  </tr>
  <tr>
    <td>*N<sub>IntSurf</sub>*</td>
    <td>Number of interior surfaces in the zone containing the fenestration</td>
  </tr>
  <tr>
    <td>*N<sub>Layers</sub>*</td>
    <td>Number of thermal layers in the fenestration system</td>
  </tr>
  <tr>
    <td colspan="2">Arrays</td>
  </tr>
  <tr>
    <td><div>$$\begin{array}{*{20}{c}}{{\mathop{\rm A}\nolimits}_i^{F,l},}&amp;{{\mathop{\rm A}\nolimits}_i^{B,l}}\end{array}$$</div></td>
    <td>Absorptance vector element; *N<sub>Basis</sub>*</td>
  </tr>
  <tr>
    <td>*T<sub>ij</sub>*</td>
    <td>Transmittance matrix element; *N<sub>Basis </sub>* X *N<sub>Basis</sub>*</td>
  </tr>
  <tr>
    <td><div>$$V_i^{{\rm{(Sky)}}}$$</div></td>
    <td>Sky viewed fraction; one-dimensional, *N<sub>Basis</sub>*</td>
  </tr>
  <tr>
    <td><div>$$V_i^{{\rm{(Sf, n)}}}$$</div></td>
    <td>Fraction of surface *n* viewed; *N<sub>Basis</sub>* X *N<sub>Sf</sub>*</td>
  </tr>
  <tr>
    <td>*r*<sup>(n)</sup>,*r*<sup>(sp,\\ n)</sup></td>
    <td>Surface *n* diffuse, specular reflectance; *N<sub>Sf</sub>*  (already stored by E+)</td>
  </tr>
  <tr>
    <td><div>$$U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D,n)}}}$$</div></td>
    <td>Fraction of the image of <span>$\Delta {\Omega_i}$</span> on surface *n* that views the sun when it is in direction Sun(tsh); *N<sub>Basis</sub>* X *N<sub>Sf</sub>* X <span>$N_{Sun}^{{\rm{(Sf, n)}}}$</span></td>
  </tr>
  <tr>
    <td><div>$$V_i^{{\rm{(Gnd)}}}$$</div></td>
    <td>Fraction of <span>$\Delta {\Omega_i}$</span> that views ground; *N<sub>Basis</sub>*</td>
  </tr>
  <tr>
    <td><div>$$U_i^{{\rm{(Sky, Gnd)}}}$$</div></td>
    <td>Fraction of sky radiation received by the image of <span>$\Delta {\Omega_i}$</span> on the ground; *N<sub>Basis</sub>*</td>
  </tr>
  <tr>
    <td><div>$$U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D, Gnd)}}}$$</div></td>
    <td>Fraction of direct solar radiation for sun direction Sun(tsh) received by image of <span>$\Delta {\Omega_i}$</span> on ground; <span>$N_{Sim}^{Gnd}$</span>*<sub> </sub>*X *N<sub>Basis</sub>*</td>
  </tr>
  <tr>
    <td><div>$$V_{i{\rm{ s(}}t{\rm{)}}}^{{\rm{(D)}}}$$</div></td>
    <td>Fraction of fenestration area irradiated by direct solar radiation for direction *i*, given that sun angle is s(*t*); N*<sub>Sun</sub>* X *N<sub>Basis</sub>*</td>
  </tr>
  <tr>
    <td><div>$$F_j^{{\rm{(}}k{\rm{)}}}$$</div></td>
    <td>Fraction of radiation in direction *j* leaving fenestration interior that arrives at surface *k*; *N<sub>Basis</sub>* X *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${Z^{{\rm{(Sky), }}k}}$$</div></td>
    <td>Sky irradiation factor; *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${Z_{{\rm{r(}}t{\rm{)}}}}^{{\rm{(sp, Sf, n)}},k}$$</div></td>
    <td>Exterior surface specular irradiation factor; <span>$N_{Sun}^{{\rm{(Sf, n)}}}$</span>X *N<sub>Sf</sub>* X *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun, Sf, n)}},k}$$</div></td>
    <td>Exterior surface direct-diffuse irradiation factor; <span>$N_{Sun}^{{\rm{(Sf, n)}}}$</span> X *N<sub>Sf</sub>* X *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${Z^{{\rm{(Sky, Sf, n)}},k}}$$</div></td>
    <td>Exterior surface sky irradiation factor; *N<sub>Sf</sub>* X *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(D, Gnd)}},k}$$</div></td>
    <td>Ground-reflected direct solar irradiaton factor (given sun direction s(*t*)); <span>$N_{Sun}^{Gnd}$</span> X *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${Z^{{\rm{(Sky, Gnd)}},k}}$$</div></td>
    <td>Ground-reflected diffuse solar irradiation factor; *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${Z_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}},k}$$</div></td>
    <td>Direct solar irradiation factor; *N<sub>Sun</sub>* X *N<sub>IntSurf</sub>*</td>
  </tr>
  <tr>
    <td><div>$${K^{{\rm{(Sky), }}l}}$$</div></td>
    <td>Sky absorption factor; *N<sub>Layers</sub>*</td>
  </tr>
  <tr>
    <td><div>$${K_{{\rm{r(}}t{\rm{)}}}}^{{\rm{(sp, Sf, n)}},l}$$</div></td>
    <td>Exterior surface specular absorption factor; *N<sub>Sf</sub>* X <span>$N_{Refl}^{{\rm{(Sf, n)}}}$</span> X *N<sub>Layers</sub>*</td>
  </tr>
  <tr>
    <td><div>$${K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun, Sf, n)}},l}$$</div></td>
    <td>Exterior surface diffusely reflected direct sun absorption factor; *N<sub>Sf</sub>* X <span>$N_{Sun}^{{\rm{(Sf, n)}}}$</span> X *N<sub>Layers</sub>*</td>
  </tr>
  <tr>
    <td><div>$${K^{{\rm{(Sky, Sf, n)}},l}}$$</div></td>
    <td>Exterior surface reflected sky radiation absorption factor;</td>
  </tr>
  <tr>
    <td><div>$${K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(D, Gnd)}},l}$$</div></td>
    <td>Ground-reflected direct solar absorption factor; <span>$N_{Sun}^{(Gnd)}$</span>X *N<sub>Layers</sub>*</td>
  </tr>
  <tr>
    <td><div>$${K^{{\rm{(Sky, Gnd)}},l}}$$</div></td>
    <td>Ground-reflected sky radiation absorption factor; *N<sub>Layers</sub>*</td>
  </tr>
  <tr>
    <td><div>$${K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}},l}$$</div></td>
    <td>Direct sunlight absorption factor; *N<sub>Sun</sub>* X *N<sub>Layers</sub>*</td>
  </tr>
</table>

###### Absorption

For thermal calculations it is necessary to know the energy absorbed in each layer of the fenestration.  This depends only on the incident geometry, but otherwise is calculated in the same manner as the solar flux incident on interior surfaces.  For a given layer l of a fenestration f, we define a source-referenced absorption factor, K(source),l.  This is the amount of energy absorbed in layer l divided by the relevant solar intensity (which might be beam, diffuse, or reflected beam or diffuse, depending on the source of the radiation).  These absorption factors and the resultant source-specific absorbed solar powers are calculated by the analogs [see equation of equations through :

<div>$${K^{{\rm{(Sky), }}l}} = {A^{{\rm{(f)}}}}\sum\limits_{i{\rm{ }}down} {{\mathop{\rm A}\nolimits}_i^{F,l}{\Lambda_{ii}}V_i^{{\rm{(Sky)}}}{s_i}} $$</div>

<div>$${Q^{{\rm{(Sky), }}l}} = {I^{({\bf{Sky}})}}(t){K^{{\rm{(Sky), }}l}}$$</div>

<div>$${K_{{\rm{r(}}t{\rm{)}}}}^{{\rm{(sp, Sf, n)}},l} = {A^{{\rm{(f)}}}}{\mathop{\rm A}\nolimits}_{r(t)}^{F,l}{\Lambda_{{\rm{ r(}}t{\rm{) r(}}t{\rm{)}}}}V_{{\rm{ r(}}t{\rm{)}}}^{{\rm{(Sf, n)}}}U_{{\rm{ r(}}t{\rm{) s(}}t{\rm{)}}}^{{\rm{(D,n)}}}$$</div>

<div>$${K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun, Sf, n)}},l} = {A^{{\rm{(f)}}}}\sum\limits_{i{\rm{ }}down} {{\mathop{\rm A}\nolimits}_i^{F,l}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D,n)}}}} $$</div>

<div>$${K^{{\rm{(Sky, Sf, n)}},l}} = {A^{{\rm{(f)}}}}\sum\limits_{i{\rm{ }}down} {{\mathop{\rm A}\nolimits}_i^{F,l}{\Lambda_{ii}}V_i^{{\rm{(Sf, n)}}}U_i^{{\rm{(Sky, n)}}}} $$</div>

<div>$$\begin{array}{c}{Q^{{\rm{(Sf,n)}},l}} = {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(sp, n)}}}}{K_{{\rm{r(}}t{\rm{)}}}}^{{\rm{(sp, Sf, n)}},l} + {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(n)}}}}{K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun, Sf, n)}},l}\\ + {I^{({\bf{Sky}})}}(t){\rho ^{{\rm{(n)}}}}{K^{{\rm{(Sky, Sf, n)}},l}}\end{array}$$</div>

<div>$${K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(D, Gnd)}},l} = {A^{{\rm{(f)}}}}\sum\limits_{i{\rm{ }}up} {{\mathop{\rm A}\nolimits}_i^{F,l}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}U_{i{\rm{ }}Sun(tsh)}^{{\rm{(D, Gnd)}}}} $$</div>

<div>$${K^{{\rm{(Sky, Gnd)}},l}} = {A^{{\rm{(f)}}}}\sum\limits_{i{\rm{ }}up} {{\mathop{\rm A}\nolimits}_i^{F,l}{\Lambda_{ii}}V_i^{{\rm{(Gnd)}}}U_i^{{\rm{(Sky, Gnd)}}}} $$</div>

<div>$${Q^{{\rm{(Gnd)}},l}} = {I^{{\rm{(D)}}}}(t){\rho ^{{\rm{(Gnd)}}}}{K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(D, Gnd)}},l} + {I^{({\bf{Sky}})}}(t){\rho ^{{\rm{(Gnd)}}}}{K^{{\rm{(Sky, Gnd)}},l}}$$</div>

<div>$${K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}},l} = {A^{{\rm{(f)}}}}{\mathop{\rm A}\nolimits}_{{\rm{s}}(t)}^{F,l}\cos {\theta_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}}}V_{i{\rm{ s(}}t{\rm{)}}}^{{\rm{(D)}}}$$</div>

<div>$${Q^{{\rm{(Sun)}},l}} = {I^{{\rm{(D)}}}}(t){K_{{\rm{s(}}t{\rm{)}}}}^{{\rm{(Sun)}},l}$$</div>

###### Comment on Bases

Use of the basis in the above discussion has been mostly implicit, but it should nevertheless be clear that the essential feature of the basis is that it is a two-element list (i.e., a 2 X N array): it associates with an incident (i) or outgoing (j) direction index a vector pi (or pj ) that is a unit vector giving the direction of the radiation, the specification of which is two angles in some coordinate system.  The incident and outgoing bases of course must match the matrix elements of the fenestration properties.  These bases will (certainly in the case of WINDOW program; probably in the case of other input sources) have a structure: ordering of the elements, etc.  However, after the initialization of the hourly loop calculation, this structure will be irrelevant:  EnergyPlus will retain only those incoming and outgoing directions that are essential to the calculation with (one would hope, most of) the others combined into irradiation factors.  At this point, the basis will truly be an arbitrary list.  It follows that the specification of the basis in the EnergyPlus input should be determined by (1) the source of fenestration property data, and (2) user convenience.

A related point concerns the specification of a basis for specular glazings, i.e., multiple layers of glass.  These fenestrations are both specular (input direction=output direction) and axially symmetric.  These properties have different effects on the calculation.

The specular property means that one should not be using equation at all to describe the transmittance.  Instead, one should use the equation

<div>$$S({{\bf{p}}^{{\rm{(T)}}}}) = \tau ({{\bf{p}}^{{\rm{(T)}}}}) \cdot E({{\bf{p}}^{{\rm{(T)}}}})$$</div>

This equation is shoehorned into the integral calculation  of  equation through the use of a delta function in the incident direction vector, resulting (after the discretization) in a diagonal matrix for the transmittance (or reflectance).  The outgoing radiance element on the diagonal would be calculated as *T<sub>ii</sub>*L*<sub>ii</sub>*, where multiplication by L*<sub>ii</sub>* substitutes for integration over the basis solid angle element.  For a specular glazing, <span>$T_{ii} = \tau(\bf{p}_i^{(T)})/\Lambda_{ii} $</span>, so one recovers the correct transmittance when one does the multiplication.  However, there is still a problem in principle:  For a specular fenestration, the angular spread of the outgoing radiation will be that of the source, which for direct sunlight is very small; the calculation, however, assumes the angular spread of the basis element.  This problem disappears in the geometric approximation to be used in EnergyPlus: by considering only the central direction of each basis element, the outgoing radiation in that direction is essentially assumed to be specular, so the blurring in the discretization is undone.

The axial symmetry of conventional glazings means that the transmittance (or reflectance) depends on only the incident angle, not the azimuthal angle about the normal to the fenestration plane.  So if one specifies the diagonal elements of the matrix, all of the terms with the same incident angles but different azimuthal angles will be the same.  One could alternatively specify only the specular transmittance at each of the incident angle values, provided one also indicated that it was for an axially symmetric fenestration.  Since expanding this set of values to the equivalent diagonal elements is a trivial calculation, how one specifies a specular glazing is completely a question of user convenience.  For example, if one were dealing with the WINDOW full basis, would it be more user-friendly to specify

(1) <span>$T_{ii} = \tau(\bf{p}_i^{(T)})/\Lambda_{ii}$</span>, for 145 values, 135 of which are repeats of the previous value

(2) <span>$\tau ({\theta_i})$</span> for 9 values of incident angle, *q<sub>i</sub>* ?

###### Interior Solar Radiation Transmitted by Complex Fenestration

Diffuse Solar Radiation Transmitted by Complex Fenestration

Distribution of solar radiation transmitted through exterior window is divided on diffuse and direct part.

Diffuse solar transmitted through exterior complex fenestration and absorbed in interor walls is calculated and treated in same way as described in the section on Initial Distribution of Diffuse Solar Transmitted through Exterior and Interior Windows. Even though that BSDF is given for various directions, for purpose of diffuse solar radiation, transmittance and reflectances of fenestration system is integrated over incoming and outgoing hemisphere.  Because incoming diffuse solar radiation is divided on ground and sky parts, integration of incoming hemisphere is also perfomed over ground and sky part (see equation .

Direct Solar Radiation Transmitted by Complex Fenestration

Direct solar (beam) transmitted through exterior window is using same overlap calculations (see Figure 49) for each outgoing basis direction.  For certain sun position, algorithm calculatates equivalent incoming beam number.  The inside beam solar irradiance is calculated in similar manner as described in the section titled Interior Beam Radiation.

<div>$$
  AISurf\left(SurfNum\right) = 
    \frac{AbsIntSurf\left(SurfNum\right)}
         {A\left(SurfNum\right)} \cdot
    \sum_{i=1}^{N_{extwin}} \left( 
       \sum_{j=1}^{N_{out}} 
          TB{m_{k,j}} \cdot \Lambda_{k,j} \cdot \text{Aoverlap}_{k,j} \left( SurfNum \right)
       \right) \cdot \text{CosInc}_i
$$</div>

*i* = exterior window number

*N<sub>extwin</sub>=* number of exterior windows in zone

*N<sub>out</sub>=* Beam number of exterior windows in zone

*CosInc<sub>i</sub>* = cosine of angle of incidence of beam on exterior window *i*

*TBm<sub>k,j</sub>* = beam-to-beam transmittance of exterior window* i*at incidence direction k outgoing direction j

*Λ<sub>k,j</sub>* = lambda value of exterior window* i*at incidence direction k for outgoing direction j

*Aoverlap<sub>k,j</sub>(SurfNum)* = beam solar irradiated area of surface *SurfNum* projected back onto the plane of exterior window* i* for incoming direction k and outgoing direction j (the *Aoverlap*’s for an exterior window sum up to the glazed area of the window)

*AbsIntSurf(SurfNum)*= inside face solar absorptance of surface *SurfNum*

*A(SurfNum)* = area of surface *SurfNum* [m<sup>2</sup>]

Equation is valid as long as surface which is hit by transmitted solar radiation is not another complex fenestration.  In that case, for beam which is transmitted from other exterior window and reaches back surface of this window, angle of incidence needs to be taken into account.

###### Interior Solar Absorbed by Complex Fenestration

Solar radiation absorbed in window layers is coming from three sources: Diffuse radiation from sky and ground, direct radiation from the sun and beam radiation coming from the sun and it is transmitted through other exterior windows.

Diffuse Radiation from Sky and Ground

Energy absorbed in the layers and which originates from diffuse radiation from sky and ground is represented by following equation:

<div>$$
  \text{QRadSWwinAbs}(Surf, Lay) = 
  \sum_{i=1}^{N_{layers}} \left(
    \text{WinSkyFtAbs}(Surf, Lay) \cdot \text{SkySolarInc} + \text{WinSkyGndAbs}(Surf, Lay) \cdot \text{GndSolarInc}
  \right)
$$</div>
  
where,

*WinSkyFtAbs(Lay)* = front absorptance averaged over sky for layer (Lay) and window belonging to Surf

*WinSkyGndAbs(Lay)* = front absorptance averaged over ground for layer (Lay) and window belonging to Surf

*SkySolarInc =* incident diffuse solar from the sky

*GndSolarInc* = incident diffuse solar from the ground

Direct Radiation from the Sun

Energy absorbed in the layers and which originates from direct solar radiation is given by following equation:

<div>$$
  \text{QRadSWwinAbs}(SurfNum, Lay) = \text{AWinSurf}(SurfNum, Lay) \cdot \text{BeamSolar}
$$</div>

where,

*AWinSurf(SurfNum,Lay)* – is time step value of factor for beam absorbed in fenestration glass layers

*BeamSolar* – Current beam normal solar irradiance

Factor for time step value is given by equation:

<div>$$
  \text{AWinSurf}(SurfNum,Lay) = \text{WinBmFtAbs}(Lay,HourOfDay,TimeStep) \cdot \text{CosInc} \cdot \text{SunLitFract} \cdot \text{OutProjSLFracMult}(HourOfDay)
$$</div>

where,

*WinBmFtAbs(Lay,HourOfDay,TimeStep)* – is front directional absorptance for given layer and time

*CosInc* – cosine of beam solar incident angle

*SunLitFract* – sunlit fraction without shadowing effects of frame and divider

*OutProjSLFracMult(HourOfDay)* - Multiplier on sunlit fraction due to shadowing of glass by frame and divider outside projections.

Direct Solar Radiation Coming from Sun and it is Transmitted Through Other Windows

Direct solar radiation transmitted through other windows is using solar overlap calculations described in the section on Overlapping Shadows. Overlapping is used to determine amount of energy transferred through the window is hitting certain surface.  That is used to calculate energy absorbed in walls and same approach will be used to calculate energy absorbed in window layers (equation ).  In case when receiving surface is complex fenestration, it is not enought just to apply equation because factor AbsIntSurf is now depending of incoming angle which is defined through front and back directional absorptance matrices.  It would mean that for each outgoing directions of transmitting complex fenestration, algorithm would need to determine what is best matching basis direction of receiving surface.  Best receiving direction is used to determine absorptance factors which will be used in equation .  It is important to understand that for basis definition, each unit vector defining one beam is going towards surface, which would mean that best matching directions from surface to surface will actually have minimal dot product.

<div>$$Bes{t_{in}} = {\rm{min}}\left( {dot\left( {ou{t_p},i{n_1}} \right),dot\left( {ou{t_p},i{n_2}} \right), \ldots ,dot\left( {ou{t_p},i{n_N}} \right)} \right)$$</div>

where,

Best<sub>in</sub> – is best matching receiving direction basis dot product (in<sub>k</sub>)

out<sub>p</sub> – current transmitting complex fenestration direction

in<sub>1</sub>, ..., in<sub>N</sub> – set of receiving complex fenestration basis directions

Result of equation is minimal dot product, which corresponds to best matching direction of receiving surface.  If we mark that direction with index k, then equation becomes:

<div>$$
  \begin{array}{l}
    AWinSurf(SurfNum,Lay) = \\
      \frac{1}{A(SurfNum)} \cdot \\
      \sum_{i = 1}^{N_{extwin}} (\sum\limits_{j = 1}^{N_{out}} AbsIntSur{f_k}(SurfNum) \cdot TB{m_{k,j}} \cdot \\
      A_{k,j} \cdot \text{Aoverlap}_{k,j}(SurfNum)) \cdot \text{CosInc}_i
  \end{array}
$$</div>



where,

*AbsIntSurf<sub>k</sub>(SurfNum)* – directional absorptance for the receiving surface for the best matching direction

Everything else is same as described in equation .

#### References

Klems, J. H. 1994A. "A New Method for Predicting the Solar Heat Gain of Complex Fenestration Systems: I. Overview and Derivation of the Matrix Layer Calculation.". ASHRAE Transactions. 100(pt.1): 1073-1086.

Klems, J. H. 1994B. "A New Method for Predicting the Solar Heat Gain of Complex Fenestration Systems: II. Detailed Description of the Matrix Layer Calculation.". ASHRAE Transactions. 100(pt.1): 1073-1086.

Klems, J. H. 1995. "Measurements of Bidirectional Optical Properties of Complex Shading Devices.". ASHRAE Transactions. 101(pt 1; Symposium Paper CH-95-8-1(RP-548)): 791-801.

Klems, J. H. 1996. "A Comparison between Calculated and Measured SHGC for Complex Glazing Systems.". ASHRAE Transactions. 102(Pt. 1; Symposium Paper AT-96-16-1): 931-939.

Klems, J. H. 1996. "Calorimetric Measurements of Inward-Flowing Fraction for Complex Glazing and Shading Systems.". ASHRAE Transactions. 102(Pt. 1; Symposium Paper AT-96-16-3): 947-954.

Papamichael, K. J. 1998. "Determination and Application of Bidirectional Solar-Optical Properties of Fenestration Systems.". Cambridge, MA: 13th National Passive Solar Conference.

Window Heat Balance Calculation
-------------------------------

Table 36.  Fortran Variables used in Window Heat Balance Calculations

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
<th>Units</th>
<th>FORTRAN variable</th>
</tr>
<tr>
<td>N</td>
<td>Number of glass layers</td>
<td>-</td>
<td>nlayer</td>
</tr>
<tr>
<td>σ</td>
<td>Stefan-Boltzmann constant</td>
<td> </td>
<td>sigma</td>
</tr>
<tr>
<td>ε<sub>i</sub></td>
<td>Emissivity of face i</td>
<td>-</td>
<td>emis</td>
</tr>
<tr>
<td>k<sub>i</sub></td>
<td>Conductance of glass layer i</td>
<td>W/m<sup>2</sup>-K</td>
<td>scon</td>
</tr>
<tr>
<td>h<sub>o</sub>, h<sub>i</sub></td>
<td>Outside, inside air film convective conductance</td>
<td>W/m<sup>2</sup>-K</td>
<td>hcout, hcout</td>
</tr>
<tr>
<td>h<sub>j</sub></td>
<td>Conductance of gap j</td>
<td>W/m<sup>2</sup>-K</td>
<td>hgap</td>
</tr>
<tr>
<td>T<sub>o</sub>, T<sub>i</sub></td>
<td>Outdoor and indoor air temperatures</td>
<td>K</td>
<td>tout, tin</td>
</tr>
<tr>
<td>E<sub>o</sub>, E<sub>i</sub></td>
<td>Exterior, interior long-wave radiation incident on window</td>
<td>W/m<sup>2</sup></td>
<td>outir, rmir</td>
</tr>
<tr>
<td>θ<sub>i</sub></td>
<td>Temperature of face i</td>
<td>K</td>
<td>thetas</td>
</tr>
<tr>
<td>S<sub>i</sub></td>
<td>Radiation (short-wave, and long-wave from zone internal sources) absorbed by face i</td>
<td>W/m<sup>2</sup></td>
<td>AbsRadGlassFace</td>
</tr>
<tr>
<td>I<sup>ext</sup><sub>bm</sub></td>
<td>Exterior beam normal solar irradiance</td>
<td>W/m<sup>2</sup></td>
<td>BeamSolarRad</td>
</tr>
<tr>
<td>I<sup>ext</sup><sub>dif</sub></td>
<td>Exterior diffuse solar irradiance on glazing</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>I<sup>int</sup><sub>sw</sub></td>
<td>Interior short-wave radiation (from lights and from reflected diffuse solar) incident on glazing from inside</td>
<td>W/m<sup>2</sup></td>
<td>QS</td>
</tr>
<tr>
<td>I<sup>int</sup><sub>lw</sub></td>
<td>Long-wave radiation from lights and equipment incident on glazing from inside</td>
<td>W/m<sup>2</sup></td>
<td>QL</td>
</tr>
<tr>
<td>φ</td>
<td>Angle of incidence</td>
<td>radians</td>
<td>-</td>
</tr>
<tr>
<td>A<sup>f</sup><sub>j</sub></td>
<td>Front beam solar absorptance of glass layer j</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>A<sub>j</sub><sup>f,dif</sup>, A<sub>j</sub><sup>b,dif</sup></td>
<td>Front and back diffuse solar absorptance of glass layer j</td>
<td>-</td>
<td>AbsDiff, AbsDiffBack</td>
</tr>
<tr>
<td>A, B</td>
<td>Matrices used to solve glazing heat balance equations</td>
<td>W/m<sup>2</sup>, W/m<sup>2</sup>-K</td>
<td>Aface, Bface</td>
</tr>
<tr>
<td>h<sub>r,i</sub></td>
<td>Radiative conductance for face i</td>
<td>W/m<sup>2</sup>-K</td>
<td>hr(i)</td>
</tr>
<tr>
<td>Δθ<sub>i</sub></td>
<td>Difference in temperature of face i between successive iterations</td>
<td>K</td>
<td>-</td>
</tr>

</table>



### The Glazing Heat Balance Equations

The window glass face temperatures are determined by solving the heat balance equations on each face every time step. For a window with *N* glass layers there are 2*N* faces and therefore 2*N* equations to solve. Figure 95 shows the variables used for double glazing (*N*=2).

![](EngineeringReference/media/image1470.png)

Figure 95.  Glazing system with two glass layers showing variables used in heat balance equations.

The following assumptions are made in deriving the heat balance equations:

1)    The glass layers are thin enough (a few millimeters) that heat storage in the glass can be neglected; therefore, there are no heat capacity terms in the equations.

2)    The heat flow is perpendicular to the glass faces and is one dimensional. See “Edge of Glass Corrections,” below, for adjustments to the gap conduction in multi-pane glazing to account for 2-D conduction effects across the pane separators at the boundaries of the glazing.

3)    The glass layers are opaque to IR. This is true for most glass products. For thin plastic suspended films this is not a good assumption, so the heat balance equations would have to be modified to handle this case.

4)    The glass faces are isothermal. This is generally a good assumption since glass conductivity is very high.

5)    The short wave radiation absorbed in a glass layer can be apportioned equally to the two faces of the layer.

The four equations for double-glazing are as follows. The equations for single glazing (*N*=1) and for *N*=3 and *N*=4 are analogous and are not shown.

<div>$${E_o}{\varepsilon_1} - {\varepsilon_1}\sigma \theta_1^4 + {k_1}\left( {{\theta_2} - {\theta_1}} \right) + {h_o}\left( {{T_o} - {\theta_1}} \right) + {S_1} = 0$$</div>

<div>$${k_1}\left( {{\theta_1} - {\theta_2}} \right) + {h_1}\left( {{\theta_3} - {\theta_2}} \right) + \sigma \frac{{{\varepsilon_2}{\varepsilon_3}}}{{1 - \left( {1 - {\varepsilon_2}} \right)\left( {1 - {\varepsilon_3}} \right)}}\left( {\theta_3^4 - \theta_2^4} \right) + {S_2} = 0$$</div>

<div>$${h_1}({\theta_2} - {\theta_3}) + {k_2}({\theta_4} - {\theta_3}) + \sigma \frac{{{\varepsilon_2}{\varepsilon_3}}}{{1 - \left( {1 - {\varepsilon_2}} \right)\left( {1 - {\varepsilon_3}} \right)}}\left( {\theta_2^4 - \theta_3^4} \right) + {S_3} = 0$$</div>

<div>$${E_i}{\varepsilon_4} - {\varepsilon_4}\sigma \theta_4^4 + {k_2}\left( {{\theta_3} - {\theta_4}} \right) + {h_i}\left( {{T_i} - {\theta_4}} \right) + {S_4} = 0$$</div>

#### Absorbed Radiation

*S<sub>i</sub>* in Equations to is the radiation (short-wave and long-wave from zone lights and equipment) absorbed on the *i*<sup>th</sup> face. Short-wave radiation (solar and short-wave from lights) is assumed to be absorbed uniformly along a glass layer, so for the purposes of the heat balance calculation it is split equally between the two faces of a layer. Glass layers are assumed to be opaque to IR so that the thermal radiation from lights and equipment is assigned only to the inside (room-side) face of the inside glass layer. For *N* glass layers *S<sub>i</sub>* is given by

<div>$${S_{2j - 1}} = {S_{2j}} = \frac{1}{2}\left( {I_{bm}^{ext}\cos \phi A_j^f(\phi ) + I_{dif}^{ext}A_j^{f,dif} + I_{sw}^{{\mathop{\rm int}} }A_j^{b,dif}} \right),{\rm{     }}j = 1{\rm{ to }}N$$</div>

<div>$${S_{2N}} = {S_{2N}} + {\varepsilon_{2N}}I_{lw}^{{\mathop{\rm int}} }$$</div>

Here

<span>$I_{bm}^{ext}$</span>= exterior beam normal solar irradiance

<span>$I_{dif}^{ext}$</span>= exterior diffuse solar incident on glazing from outside

<span>$I_{sw}^{{\mathop{\rm int}} }$</span>= interior short-wave radiation (from lights and from reflected diffuse solar) incident on glazing from inside

<span>$I_{lw}^{{\mathop{\rm int}} }$</span>= long-wave radiation from lights and equipment incident on glazing from inside

<span>${\varepsilon_{2N}}$</span>= emissivity (thermal absorptance) of the room-side face of the inside glass layer

### Room-Side Convection

The correlation for room-side convection coefficient, <span>${h_i}$</span>, is from ISO 15099 section 8.3.2.2.  (Prior to EnergyPlus version 3.1, the value for <span>${h_i}$</span> was modeled using the “Detailed” algorithm for opaque surface heat transfer, e.g. for a vertical surface <span>${h_i} = 1.31{\left| {\Delta T} \right|^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 3}}\right.}\!\lower0.7ex\hbox{$3$}}}}$</span>; see section Detailed Natural Convection Algorithm).  The ISO 15099 correlation is for still room air and is determined in terms of the Nusselt number, <span>$Nu$</span>, where

<div>$${h_i} = Nu\left( {\frac{\lambda }{H}} \right)$$</div>

where,

<span>$\lambda $</span> is the thermal conductivity of air, and

<span>$H$</span> is the height of the window.

The Rayleigh number based on height, <span>$R{a_H}$</span>, is calculated using,

<div>$$R{a_H} = \frac{{{\rho ^2}{H^3}g\,{c_p}\left| {{T_{surf,i}} - {T_{air}}} \right|}}{{{T_{m,f}}\mu \lambda }}$$</div>

where,

<span>$\rho $</span> is the density of air

<span>$g$</span> is the acceleration due to gravity,

<span>${c_p}$</span> is the specific heat of air,

<span>$\mu $</span> is the dynamic viscosity of air, and

<span>${T_{m,f}}$</span> is the mean film temperature in Kelvin given by,

<div>$${T_{m,f}} = {T_{air}} + \frac{1}{4}\left( {{T_{surf,i}} - {T_{air}}} \right)$$</div>

There are four cases for the Nusselt correlation that vary by the tilt angle in degrees, <span>$\gamma $</span>, and are based on heating conditions.  For cooling conditions (where <span>${T_{surf,i}} > {T_{air}}$</span>) the tilt angle is complemented so that <span>$\gamma  = 180 - \gamma $</span>

Case A. <span>${0^\circ } \le \gamma  < 15^\circ $</span>

<div>$$Nu = 0.13Ra_H^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 3}}\right.}\!\lower0.7ex\hbox{$3$}}}$$</div>

Case B. <span>$15^\circ  \le \gamma  \le 90^\circ $</span>

<div>$$R{a_{cv}} = 2.5 \times {10^5}{\left( {\frac{{{e^{0.72\gamma }}}}{{\sin \lambda }}} \right)^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 5}}\right.}\!\lower0.7ex\hbox{$5$}}}}$$</div>

<div>$$Nu = 0.56{\left( {R{a_H}\sin \gamma } \right)^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 4}}\right.}\!\lower0.7ex\hbox{$4$}}}};\;for\;R{a_H} \le R{a_{CV}}$$</div>

<div>$$Nu = 0.13\left( {Ra_H^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 3}}\right.}\!\lower0.7ex\hbox{$3$}}} - Ra_{CV}^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 3}}\right.}\!\lower0.7ex\hbox{$3$}}}} \right) + 0.56{\left( {R{a_{CV}}\sin \gamma } \right)^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 4}}\right.}\!\lower0.7ex\hbox{$4$}}}};\;R{a_H} > R{a_{CV}}$$</div>

Case C. <span>$90^\circ  < \gamma  \le 179^\circ $</span>

<div>$$Nu = 0.56{\left( {R{a_H}\sin \gamma } \right)^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 4}}\right.}\!\lower0.7ex\hbox{$4$}}}};\;{10^5} \le R{a_H}\sin \gamma  < {10^{11}}$$</div>

Case D. <span>$179^\circ  < \gamma  \le 180^\circ $</span>

<div>$$Nu = 0.58Ra_H^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 5}}\right.}\!\lower0.7ex\hbox{$5$}}};\;R{a_H} \le {10^{11}}$$</div>

The material properties are evaluated at the mean film temperature.  Standard EnergyPlus pyschrometric functions are used for <span>$\rho $</span> and <span>${c_p}$</span>.  Thermal conductivity is calculated using,

<span>$\lambda  = 2.873 \times {10^{ - 3}} + 7.76 \times {10^{ - 5}}{T_{m,f}}$</span>.

Kinematic viscosity is calculated using,

<span>$\mu  = 3.723 \times {10^{ - 6}} + 4.94 \times {10^{ - 8}}{T_{m,f}}$</span>.

This correlation depends on the surface temperature of the room-side glazing surface and is therefore included inside the window heat balance interation loop.



### Solving the Glazing Heat Balance Equations

The equations are solved as follows:

1)    Linearize the equations by defining <span>${h_{r,i}} = {\varepsilon_i}\sigma \theta_i^3$</span>.  For example, Equation becomes

<div>$${E_o}{\varepsilon_1} - {h_{r,1}}{\theta_1} + {k_1}\left( {{\theta_2} - {\theta_1}} \right) + {h_o}\left( {{T_o} - {\theta_1}} \right) + {S_1} = 0$$</div>

2)    Write the equations in the matrix form <span>$A\theta  = B$</span>

3)    Use previous time step’s values of <span>${\theta_i}$</span>as initial values for the current time step. For the first time step of a design day or run period the initial values are estimated by treating the layers as a simple RC network.

4)    Save the <span>${\theta_i}$</span> for use in the next iteration: <span>${\theta_{prev,i}} = {\theta_i}$</span>

5)    Using <span>${\theta_{2N}}$</span>, reevaluate the room-side face surface convection coefficient <span>${h_i}$</span>

6)    Using the <span>${\theta_i}$</span> to evaluate the radiative conductances <span>${h_{r,i}}$</span>

7)    Find the solution <span>$\theta  = {A^{ - 1}}B$</span>by LU decomposition

8)    Perform relaxation on the the new <span>${\theta_i}$</span>**:** <span>${\theta_i} \to \left( {{\theta_i} + {\theta_{prev,i}}} \right)/2$</span>

9)    Go to step 4

Repeat steps 4 to 9 until the difference, <span>$\Delta {\theta_i}$</span>, between values of the <span>${\theta_i}$</span> in successive iterations is less than some tolerance value. Currently, the test is

<div>$$\frac{1}{{2N}}\sum\limits_{i = 1}^{2N} {|\Delta {\theta_i}|{\rm{ }} < 0.02K} $$</div>

If this test does not pass after 100 iterations, the tolerance is increased to 0.2K. If the test still fails the program stops and an error message is issued.

The value of the inside face temperature, <span>${\theta_{2N}}$</span>, determined in this way participates in the zone heat balance solution (see Outdoor/Exterior Convection) and thermal comfort calculation (see Occupant Thermal Comfort).

### Edge-Of-Glass Effects

Table 37.  Fortran Variables used in Edge of Glass calculations

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
<th>Units</th>
<th>FORTRAN variable</th>
</tr>
<tr>
<td><span>$\bar h$</span></td>
<td>Area-weighted net conductance of glazing including edge-of-glass effects</td>
<td>W/m<sup>2</sup>-K</td>
<td>-</td>
</tr>
<tr>
<td>A<sub>cg</sub></td>
<td>Area of center-of-glass region</td>
<td>m<sup>2</sup></td>
<td>CenterGlArea</td>
</tr>
<tr>
<td>A<sub>fe</sub></td>
<td>Area of frame edge region</td>
<td>m<sup>2</sup></td>
<td>FrameEdgeArea</td>
</tr>
<tr>
<td>A<sub>de</sub></td>
<td>Area of divider edge region</td>
<td>m<sup>2</sup></td>
<td>DividerEdgeArea</td>
</tr>
<tr>
<td>A<sub>tot</sub></td>
<td>Total glazing area</td>
<td>m<sup>2</sup></td>
<td>Surface%Area</td>
</tr>
<tr>
<td>h<sub>cg</sub></td>
<td>Conductance of center-of-glass region (without air films)</td>
<td>W/m<sup>2</sup>-K</td>
<td>-</td>
</tr>
<tr>
<td>h<sub>fe</sub></td>
<td>Conductance of frame edge region (without air films)</td>
<td>W/m<sup>2</sup>-K</td>
<td>-</td>
</tr>
<tr>
<td>h<sub>de</sub></td>
<td>Conductance of divider edge region (without air films)</td>
<td>W/m<sup>2</sup>-K</td>
<td>-</td>
</tr>
<tr>
<td>h<sub>ck</sub></td>
<td>Convective conductance of gap k</td>
<td>W/m<sup>2</sup>-K</td>
<td>-</td>
</tr>
<tr>
<td>h<sub>rk</sub></td>
<td>Radiative conductance of gap k</td>
<td>W/m<sup>2</sup>-K</td>
<td>-</td>
</tr>
<tr>
<td>η</td>
<td>Area ratio</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>α</td>
<td>Conductance ratio</td>
<td>-</td>
<td>FrEdgeToCenterGlCondRatio, DivEdgeToCenterGlCondRatio</td>
</tr>

</table>

Because of thermal bridging across the spacer separating the glass layers in multi-pane glazing, the conductance of the glazing near the frame and divider, where the spacers are located, is higher than it is in the center of the glass. The area-weighted net conductance (without inside and outside air films) of the glazing in this case can be written

<div>$$\overline h  = \left( {{A_{cg}}{h_{cg}} + {A_{fe}}{h_{fe}} + {A_{de}}{h_{de}}} \right)/{A_{tot}}$$</div>

where

*h<sub>cg</sub>* = conductance of center-of-glass region (without air films)

*h<sub>fe</sub>* = conductance of frame edge region (without air films)

*h<sub>de</sub>* = conductance of divider edge region (without air films)

*A<sub>cg</sub>*= area of center-of-glass region

*A<sub>fe</sub>*= area of frame edge region

*A<sub>de</sub>*= area of divider edge region

*A<sub>tot</sub>*= total glazing area = <span>${A_{cg}} + {A_{fe}} + {A_{de}}$</span>

The different regions are shown in Figure 96:

![](EngineeringReference/media/image1534.png)

Figure 96:  Different types of glass regions.

Equation can be rewritten as

<div>$$\overline h  = {h_{cg}}\left( {{\eta_{cg}} + {\alpha_{fe}}{\eta_{fe}} + {\alpha_{de}}{\eta_{de}}} \right)$$</div>

where

<div>$${\eta_{cg}} = {A_{cg}}/{A_{tot}}$$</div>

<div>$${\eta_{fe}} = {A_{fe}}/{A_{tot}}$$</div>

<div>$${\eta_{de}} = {A_{de}}/{A_{tot}}$$</div>

<div>$${\alpha_{fe}} = {h_{fe}}/{h_{cg}}$$</div>

<div>$${\alpha_{de}} = {h_{de}}/{h_{cg}}$$</div>

The conductance ratios <span>${\alpha_{fe}}$</span> and <span>${\alpha_{de}}$</span>are user inputs obtained from Window 5. They depend on the glazing construction as well as the spacer type, gap width, and frame and divider type.

In the EnergyPlus glazing heat balance calculation effective gap convective conductances are used to account for the edge-of-glass effects. These effective conductances are determined as follows for the case with two gaps (triple glazing). The approach for other numbers of gaps is analogous.

Neglecting the very small resistance of the glass layers, the center-of-glass conductance (without inside and outside air films) can be written as

<div>$${h_{cg}} = {\left( {{{\left( {{h_{r,1}} + {h_{c,1}}} \right)}^{ - 1}} + {{\left( {{h_{r,2}} + {h_{c,2}}} \right)}^{ - 1}}} \right)^{ - 1}}$$</div>

where

<span>${h_{c,k}} = $</span>convective conductance of the *k<sup>th</sup>* gap

<span>${h_{r,k}} = $</span>radiative conductance of the *k<sup>th</sup>* gap

<div>$$ = \frac{1}{2}\sigma \frac{{{\varepsilon_i}{\varepsilon_j}}}{{1 - \left( {1 - {\varepsilon_i}} \right)\left( {1 - {\varepsilon_j}} \right)}}{\left( {{\theta_i} + {\theta_j}} \right)^3}$$</div>

<span>${\varepsilon_i},{\varepsilon_j} = $</span>emissivity of the faces bounding the gap

<span>${\theta_i},{\theta_j} = $</span>temperature of faces bounding the gap (K)

Equation then becomes

<div>$$\overline h  = \left( {{\eta_{cg}} + {\alpha_{fe}}{\eta_{fe}} + {\alpha_{de}}{\eta_{de}}} \right){\left( {{{\left( {{h_{r,1}} + {h_{c,1}}} \right)}^{ - 1}} + {{\left( {{h_{r,2}} + {h_{c,2}}} \right)}^{ - 1}}} \right)^{ - 1}}$$</div>

We can also write <span>$\overline h $</span>in terms of effective convective conductances of the gaps as

<div>$$\overline h  = {\left( {{{\left( {{h_{r,1}} + {{\overline h }_{c,1}}} \right)}^{ - 1}} + {{\left( {{h_{r,2}} + {{\overline h }_{c,2}}} \right)}^{ - 1}}} \right)^{ - 1}}$$</div>

Comparing Eqs. and we obtain

<div>$${h_{r,k}} + {\overline h_{c,k}} = \left( {{\eta_{cg}} + {\alpha_{fe}}{\eta_{fe}} + {\alpha_{de}}{\eta_{de}}} \right)\left( {{h_{r,k}} + {h_{c,k}}} \right)$$</div>

Using <span>${\eta_{cg}} = 1 - {\eta_{fe}} - {\eta_{de}}$</span> gives

<div>$${\overline h_{c,k}} = {h_{r,k}}\left( {{\eta_{fe}}\left( {{\alpha_{fe}} - 1} \right) + {\eta_{de}}\left( {{\alpha_{de}} - 1} \right)} \right) + {h_{c,k}}\left( {1 + {\eta_{fe}}\left( {{\alpha_{fe}} - 1} \right) + {\eta_{de}}\left( {{\alpha_{de}} - 1} \right)} \right)$$</div>

This is the expression used by EnergyPlus for the gap convective conductance when a frame or divider is present.

### Apportioning of Absorbed Short-Wave Radiation in Shading Device Layers

If a shading device has a non-zero short-wave transmittance then absorption takes place throughout the shading device layer. The following algorithm is used to apportion the absorbed short-wave radiation to the two faces of the layer. Here *f<sub>1</sub>* is the fraction assigned to the face closest to the incident radiation and *f<sub>2</sub>* is the fraction assigned to the face furthest from the incident radiation.

 <span>${f_1} = 1,{\rm{ }}{f_2} = 0{\rm{   if }}{\tau_{sh}} = 0$</span>

Otherwise

<div>$$
  \begin{array}{cl}
    f_1 = 0,\;f_2 = 0 &\text{if} \alpha_{sh} \le 0.01 \\
    f_1 = 1,\;f_2 = 0 &\text{if} \alpha_{sh} \gt 0.999 \\
    \left.
      \begin{array}{l}
        f_1 = \frac{1 - e^{0.5 \ln (1 - \alpha_{sh}}} {\alpha_{sh}} \\
        f_2 = 1 - {f_1}
      \end{array}
    \right\} &\text{if} 0.01 lt \alpha_{sh} \le 0.999
  \end{array}
$$</div>

### Window  Frame and Divider Calculation

For the zone heat balance calculation the inside surface temperature of the frame and that of the divider are needed. These temperatures are determined by solving the heat balance equations on the inside and outside surfaces of the frame and divider.

Table 38.  Fortran Variables used in Window/Frame and Divider calculations

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
<th>Units</th>
<th>FORTRAN variable</th>
</tr>
<tr>
<td>Q<sub>ExtIR,abs</sub></td>
<td>IR from the exterior surround absorbed by outside frame surfaces</td>
<td>W</td>
<td>-</td>
</tr>
<tr>
<td>Q<sub>IR,emitted</sub></td>
<td>IR emitted by outside frame surfaces</td>
<td>W</td>
<td>-</td>
</tr>
<tr>
<td>Q<sub>conv</sub></td>
<td>Convection from outside air to outside frame surfaces</td>
<td>W</td>
<td>-</td>
</tr>
<tr>
<td>Q<sub>cond</sub></td>
<td>Conduction through frame from inside frame surfaces to outside frame surfaces</td>
<td>W</td>
<td>-</td>
</tr>
<tr>
<td>Q<sub>abs</sub></td>
<td>Solar radiation plus outside glass IR absorbed by outside of frame</td>
<td>W</td>
<td>-</td>
</tr>
<tr>
<td>Q<sup>dif</sup><sub>abs,sol</sub></td>
<td>Diffuse solar absorbed by outside frame surfaces, per unit frame face area</td>
<td>W/ m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>Q<sup>bm</sup><sub>abs,sol</sub></td>
<td>Beam solar absorbed by outside frame surfaces, per unit frame face area</td>
<td>W/ m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>I<sup>dif</sup><sub>ext</sub></td>
<td>Diffuse solar incident on window</td>
<td>W/ m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>I<sup>bm</sup><sub>ext</sub></td>
<td>Direct normal solar irradiance</td>
<td>W/ m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>α<sup>fr</sup><sub>sol</sub></td>
<td>Solar absorptance of frame</td>
<td>-</td>
<td>FrameSolAbsorp</td>
</tr>
<tr>
<td>R<sub>gl</sub><sup>f,dif</sup></td>
<td>Front diffuse solar reflectance of glazing</td>
<td>-</td>
<td> </td>
</tr>
<tr>
<td>R<sub>gl</sub><sup>f,bm</sup></td>
<td>Front beam solar reflectance of glazing</td>
<td>-</td>
<td> </td>
</tr>
<tr>
<td>cos(β<sub>face</sub>)</td>
<td>Cosine of angle of incidence of beam solar on frame outside face</td>
<td> </td>
<td>CosIncAng</td>
</tr>
<tr>
<td>Cos(β<sub>h</sub>)</td>
<td>Cosine of angle of incidence of beam solar on frame projection parallel to window x-axis</td>
<td>-</td>
<td>CosIncAngHorProj</td>
</tr>
<tr>
<td>Cos(β<sub>v</sub>)</td>
<td>Cosine of angle of incidence of beam solar on frame projection parallel to window y-axis</td>
<td>-</td>
<td>CosIncAngVertProj</td>
</tr>
<tr>
<td>f<sub>sunlit</sub></td>
<td>Fraction of window that is sunlit</td>
<td>-</td>
<td>SunlitFrac</td>
</tr>
<tr>
<td>A<sub>f</sub></td>
<td>Area of frame’s outside face (same as area of frame’s inside face)</td>
<td>m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>A<sub>p1</sub>, A<sub>p2</sub></td>
<td>Area of frame’s outside and inside projection faces</td>
<td>m<sup>2</sup></td>
<td>-</td>
</tr>
<tr>
<td>F<sub>f</sub></td>
<td>Form factor of frame’s outside or inside face for IR</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>F<sub>p1</sub>, F<sub>p2</sub></td>
<td>Form factor of frame outside projection for exterior IR; form factor of frame inside projection for interior IR</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>E<sub>o</sub></td>
<td>Exterior IR incident on window plane</td>
<td>W/m<sup>2</sup></td>
<td>outir</td>
</tr>
<tr>
<td>E<sub>i</sub></td>
<td>Interior IR incident on window plane</td>
<td>W/m<sup>2</sup></td>
<td>SurroundIRfromParentZone</td>
</tr>
<tr>
<td>ε<sub>1</sub>, ε<sub>2</sub></td>
<td>Outside, inside frame surface emissivity</td>
<td>-</td>
<td>FrameEmis</td>
</tr>
<tr>
<td>θ<sub>1</sub>, θ<sub>2</sub></td>
<td>Frame outside, inside surface temperature</td>
<td>K</td>
<td>FrameTempSurfOut, FrameTempSurfIn</td>
</tr>
<tr>
<td>T<sub>o</sub>, T<sub>i</sub></td>
<td>Outdoor and indoor air temperatures</td>
<td>K</td>
<td>tout, tin</td>
</tr>
<tr>
<td>h<sub>o,c</sub>, h<sub>i,c</sub></td>
<td>Frame outside and inside air film convective conductance</td>
<td>W/m2-K</td>
<td>HOutConv, HInConv</td>
</tr>
<tr>
<td>k</td>
<td>Effective inside-surface to outside-surface conductance of frame per unit area of frame projected onto window plane</td>
<td>W/m<sup>2</sup>-K</td>
<td>FrameConductance, FrameCon</td>
</tr>
<tr>
<td>S<sub>1</sub></td>
<td>Q<sub>abs</sub>/A<sub>f</sub></td>
<td>W/m<sup>2</sup>-K</td>
<td>FrameQRadOutAbs</td>
</tr>
<tr>
<td>S<sub>2</sub></td>
<td>Interior short-wave radiation plus interior IR from internal sources absorbed by inside of frame divided by A<sub>f</sub></td>
<td>W/m<sup>2</sup>-K</td>
<td>FrameQRadInAbs</td>
</tr>
<tr>
<td>η<sub>1</sub>, η<sub>2</sub></td>
<td>A<sub>p1</sub>/A<sub>f</sub>, A<sub>p2</sub>/A<sub>f</sub></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>H</td>
<td>Height of glazed portion of window</td>
<td>m</td>
<td>Surface%Height</td>
</tr>
<tr>
<td>W</td>
<td>Width of glazed portion of window</td>
<td>m</td>
<td>Surface%Width</td>
</tr>
<tr>
<td>w<sub>f</sub>, w<sub>d</sub></td>
<td>Frame width, divider width</td>
<td>m</td>
<td>FrameWidth, DividerWidth</td>
</tr>
<tr>
<td>p<sub>f1</sub>, p<sub>f2</sub></td>
<td>Frame outside, inside projection</td>
<td>m</td>
<td>FrameProjectionOut, FrameProjectionIn</td>
</tr>
<tr>
<td>N<sub>h</sub>, N<sub>v</sub></td>
<td>Number of horizontal, vertical dividers</td>
<td>-</td>
<td>HorDividers, VertDividers</td>
</tr>
<tr>
<td>T<sub>o,r</sub>, T<sub>i,r</sub></td>
<td>Frame outside, inside radiative temperature</td>
<td>K</td>
<td>TOutRadFr, TInRadFr</td>
</tr>
<tr>
<td>h<sub>o,r</sub>, h<sub>i,r</sub></td>
<td>Frame outside, inside surface radiative conductance</td>
<td>W/m<sup>2</sup>-K</td>
<td>HOutRad, HInRad</td>
</tr>
<tr>
<td>A</td>
<td>Intermediate variable in frame heat balance solution</td>
<td>K</td>
<td>Afac</td>
</tr>
<tr>
<td>C</td>
<td>Intermediate variable in frame heat balance solution</td>
<td>-</td>
<td>Efac</td>
</tr>
<tr>
<td>B, D</td>
<td>Intermediate variables in frame heat balance solution</td>
<td>-</td>
<td>Bfac, Dfac</td>
</tr>

</table>



#### Frame Temperature Calculation

Figure 97 shows a cross section through a window showing frame and divider. The outside and inside frame and divider surfaces are assumed to be isothermal. The frame and divider profiles are approximated as rectangular since this simplifies calculating heat gains and losses (see “Error Due to Assuming a Rectangular Profile,” below).



![](EngineeringReference/media/image1557.png)

Figure 97.  Cross section through a window showing frame and divider (exaggerated horizontally).

** **

#### Frame Outside Surface Heat Balance

The outside surface heat balance equation is

<div>$${Q_{ExtIR,abs}} - {Q_{IR,emitted}} + {Q_{conv}} + {Q_{cond}} + {Q_{abs}} = 0$$</div>

where

<span>${Q_{ExtIR,abs}}$</span> = IR from the exterior surround (sky and ground) absorbed by outside frame surfaces

<span>${Q_{IR,emitted}}$</span>= IR emitted by outside frame surfaces

<span>${Q_{conv}}$</span>= convection from outside air to outside frame surfaces

<span>${Q_{cond}}$</span>= conduction through frame from inside frame surfaces to outside frame surfaces

<span>${Q_{abs}}$</span>= solar radiation (from sun, sky and ground) plus IR from outside window surface absorbed by outside frame surfaces (see “Calculation of Absorbed Solar Radiation,” below).

The first term can be written as the sum of the exterior IR absorbed by the outside face of the frame and the exterior IR absorbed by the frame’s outside projection surfaces.

<div>$${Q_{ExtIR,abs}} = {\varepsilon_1}{E_o}{A_f}{F_f} + {\varepsilon_1}{E_o}{A_{p1}}{F_{p1}}$$</div>

where *ε<sub>1</sub>* is the outside surface emissivity.

The exterior IR incident on the plane of the window, *E<sub>o</sub>*, is the sum of the IR from the sky, ground and obstructions. For the purposes of the frame heat balance calculation it is assumed to be isotropic. For isotropic incident IR, *F<sub>f</sub>*= 1.0 and *F<sub>p1</sub>* = 0.5, which gives

<div>$${Q_{ExtIR,abs}} = {\varepsilon_1}{E_o}({A_f} + \frac{1}{2}{A_{p1}})$$</div>

The IR emitted by the outside frame surfaces is

<div>$${Q_{ExtIR,emitted}} = {\varepsilon_1}\sigma ({A_f} + {A_{p1}})\theta_1^4$$</div>

The convective heat flow from the outside air to the outside frame surfaces is

<div>$${Q_{conv}} = {h_{o,c}}({A_f} + {A_{p1}})({T_o} - {\theta_1})$$</div>

The conduction through the frame from inside to outside is

<div>$${Q_{cond}} = k{A_f}({\theta_2} - {\theta_1})$$</div>

Note that *A<sub>f</sub>  *is used here since the conductance, *k*, is, by definition, per unit area of frame projected onto the plane of the window.

Adding these expressions for the *Q* terms and dividing by* A<sub>f</sub>* gives

<div>$${E_0}{\varepsilon_1}\left( {1 + \frac{1}{2}{\eta_1}} \right) - {\varepsilon_1}\left( {1 + {\eta_1}} \right)\theta_1^4 + {h_{o,c}}\left( {1 + {\eta_1}} \right)\left( {{T_0} - {\theta_1}} \right) + k\left( {{\theta_2} - {\theta_1}} \right) + {S_1} = 0$$</div>

where *S<sub>1</sub>* = *Q<sub>abs</sub>/A<sub>f</sub>* and

<div>$${\eta_1} = \frac{{{A_{p1}}}}{{{A_f}}} = \left( {\frac{{{p_{f,1}}}}{{{w_f}}}} \right)\frac{{H + W - ({N_h} + {N_v}){w_d}}}{{H + W + 2{w_f}}}$$</div>

We linearize Eq. as follows.

Write the first two terms as

<div>$${\varepsilon_1}(1 + {\eta_1})[{E_o}(1 + \frac{1}{2}{\eta_1})/(1 + {\eta_1}) - \theta_1^4]$$</div>

and define a radiative temperature

<div>$${T_{o,r}} = {[{E_o}(1 + \frac{1}{2}{\eta_1})/(1 + {\eta_1})]^{1/4}}$$</div>

This gives

<div>$${\varepsilon_1}(1 + {\eta_1})[T_{o,r}^4 - \theta_1^4]$$</div>

which, within a few percent, equals

<div>$${\varepsilon_1}(1 + {\eta_1})\frac{{{{({T_{o,r}} + {\theta_1})}^3}}}{2}({T_{o,r}} - {\theta_1})$$</div>

Defining an outside surface radiative conductance as follows

<div>$${h_{o,r}} = {\varepsilon_1}(1 + {\eta_1})\frac{{{{({T_{o,r}} + {\theta_1})}^3}}}{2}$$</div>

then gives

<div>$${h_{o,r}}({T_{o,r}} - {\theta_1})$$</div>

The final outside surface heat balance equation in linearized form is then

<div>$${h_{o,r}}({T_{o,r}} - {\theta_1}) + {h_{o,c}}(1 + {\eta_1})({T_o} - {\theta_1}) + k({\theta_2} - {\theta_1}) + {S_1} = 0$$</div>

#### Frame Inside Surface Heat Balance

A similar approach can be used to obtain the following linearized *inside* surface heat balance equation:

<div>$${h_{i,r}}({T_{i,r}} - {\theta_2}) + {h_{i,c}}(1 + {\eta_2})({T_i} - {\theta_2}) + k({\theta_1} - {\theta_2}) + {S_2} = 0$$</div>

where

<div>$${T_{i,r}} = {[{E_i}(1 + \frac{1}{2}{\eta_2})/(1 + {\eta_2})]^{1/4}}$$</div>

<div>$${\eta_2} = \frac{{{A_{p2}}}}{{{A_f}}} = \left( {\frac{{{p_{f,2}}}}{{{w_f}}}} \right)\frac{{H + W - ({N_h} + {N_v}){w_d}}}{{H + W + 2{w_f}}}$$</div>

and *E<sub>i</sub>* is the interior IR irradiance incident on the plane of the window.

Solving Eqs. and simultaneously gives

<div>$${\theta_2} = \frac{{D + CA}}{{1 - CB}}$$</div>

with

<div>$$A = \frac{{{h_{o,r}}{T_{o,r}} + {h_{o,c}}{T_o} + {S_1}}}{{{h_{o,r}} + k + {h_{o,c}}}}$$</div>

<div>$$B = \frac{k}{{{h_{o,r}} + k + {h_{o,c}}}}$$</div>

<div>$$C = \frac{k}{{{h_{i,r}} + k + {h_{i,c}}}}$$</div>

<div>$$D = \frac{{{h_{i,r}}{T_{i,r}} + {h_{i,c}}{T_i} + {S_2}}}{{{h_{i,r}} + k + {h_{i,c}}}}$$</div>

#### Calculation of Solar Radiation Absorbed by Frame

The frame outside face and outside projections and inside projections absorb beam solar radiation (if sunlight is striking the window) and diffuse solar radiation from the sky and ground. For the outside surfaces of the frame, the absorbed diffuse solar per unit frame face area is

<div>$$Q_{abs,sol}^{dif} = I_{ext}^{dif}{\alpha_{fr,sol}}\left( {{A_f} + {F_{p1}}{A_{p1}}} \right)/{A_f} = I_{ext}^{dif}{\alpha_{fr,sol}}\left( {1 + 0.5\frac{{{A_{p1}}}}{{{A_f}}}} \right)$$</div>

If there is no exterior window shade, * I<sup>dif</sup><sub>ext</sub>* includes the effect of diffuse solar reflecting off of the glazing onto the outside frame projection, i.e.,

<div>$$I_{ext}^{dif} \to I_{ext}^{dif}\left( {1 + R_{gl}^{f,dif}} \right)$$</div>

The beam solar absorbed by the outside face of the frame, per unit frame face area is

<div>$$Q_{abs,sol}^{bm,face} = I_{ext}^{bm}{\alpha_{fr,sol}}\cos {\beta_{face}}{f_{sunlit}}$$</div>

The beam solar absorbed by the frame outside projection parallel to the window x-axis is

<div>$$Q_{abs,sol}^{bm,h} = I_{ext}^{bm}{\alpha_{fr,sol}}\cos {\beta_h}{p_{f1}}\left( {W - {N_v}{w_d}} \right){f_{sunlit}}/{A_f}$$</div>

Here it is assumed that the sunlit fraction, *f<sub>sunlit</sub>*, for the window can be applied to the window frame. Note that at any given time beam solar can strike only one of the two projection surfaces that are parallel to the window x-axis. If there is no exterior window shade, *I<sup>bm</sup><sub>ext</sub>* includes the effect of beam solar reflecting off of the glazing onto the outside frame projection, i.e.,

<div>$$I_{ext}^{bm} \to I_{ext}^{bm}\left( {1 + R_{gl}^{f,bm}} \right)$$</div>

The beam solar absorbed by the frame outside projection parallel to the window y-axis is

<div>$$Q_{abs,sol}^{bm,v} = I_{ext}^{bm}{\alpha_{fr,sol}}\cos {\beta_v}{p_{f1}}\left( {H - {N_h}{w_d}} \right){f_{sunlit}}/{A_f}$$</div>

Using a similar approach, the beam and diffuse solar absorbed by the *inside* frame projections is calculated, taking the transmittance of the glazing into account.

#### Error Due to Assuming a Rectangular Profile

Assuming that the inside and outside frame profile is rectangular introduces an error in the surface heat transfer calculation if the profile is non-rectangular. The percent error in the calculation of convection and emitted IR is approximately 100<span>$\left| {{L_{profile,rect}} - {L_{profile,actual}}} \right|/{L_{profile,rect}}$</span>, where *L<sub>profile,rect</sub>* is the profile length for a rectangular profile (*w<sub>f</sub>* +* p<sub>f1</sub>* for outside of frame or *w<sub>f</sub>* + *p<sub>f2</sub>*for inside of frame) and *L<sub>profile,actual</sub>* is the actual profile length. For example, for a circular profile *vs* a square profile the error is about 22%. The error in the calculation of absorbed beam radiation is close to zero since the beam radiation intercepted by the profile is insensitive to the shape of the profile. The error in the absorbed diffuse radiation and absorbed IR depends on details of the shape of the profile. For example, for a circular profile vs. a square profile the error is about 15%.

#### Divider Temperature Calculation

The divider inside and outside surface temperatures are determined by a heat balance calculation that is analogous to the frame heat balance calculation described above.

### Beam Solar Reflection from Window Reveal Surfaces

This section describes how beam solar radiation that is reflected from window reveal surfaces is calculated. Reflection from outside reveal surfaces—which are associated with the setback of the glazing from the outside surface of the window’s parent wall—increases the solar gain through the glazing. Reflection from inside reveal surfaces—which are associated with the setback of the glazing from the inside surface of the window’s parent wall—decreases the solar gain to the zone because some of this radiation is reflected back out of the window.

The amount of beam solar reflected from reveal surfaces depends, among other things, on the extent to which reveal surfaces are shadowed by other reveal surfaces. An example of this shadowing is shown in Figure 98. In this case the sun is positioned such that the top reveal surfaces shadow the left and bottom reveal surfaces. And the right reveal surfaces shadow the bottom reveal surfaces. The result is that the left/outside, bottom/outside, left/inside and bottom/inside reveal surfaces each have sunlit areas. Note that the top and right reveal surfaces are facing away from the sun in this example so their sunlit areas are zero.

![](EngineeringReference/media/image1593.png)

Figure 98.  Example of shadowing of reveal surfaces by other reveal surfaces.

The size of the shadowed areas, and the size of the corresponding illuminated areas, depends on the following factors:

* The sun position relative to the window

* The height and width of the window

* The depth of the outside and inside reveal surfaces

