We will assume that the reveal surfaces are perpendicular to the window plane and that the window is rectangular. Then the above factors determine a unique shadow pattern. From the geometry of the pattern the shadowed areas and corresponding illuminated areas can be determined. This calculation is done in subroutine CalcBeamSolarReflectedFromWinRevealSurface in the SolarShading module. The window reveal input data is specified in the WindowProperty:FrameAndDivider object expect for the depth of the outside reveal, which is determined from the vertex locations of the window and its parent wall.

If an exterior shading device (shade, screen or blind) is in place it is assumed that it blocks beam solar before it reaches outside or inside reveal surfaces. Correspondingly, it is assumed that an interior or between-glass shading device blocks beam solar before it reaches inside reveal surfaces.

Representative shadow patterns are shown in Figure 99 for a window with no shading device, and without and with a frame. The case with a frame has to be considered separately because the frame can cast an additional shadow on the inside reveal surfaces.

The patterns shown apply to both vertical and horizontal reveal surfaces. It is important to keep in mind that, for a window of arbitrary tilt, if the left reveal surfaces are illuminated the right surfaces will not be, and vice versa. And if the bottom reveal surfaces are illuminated the top surfaces will not be, and vice versa. (Of course, for a vertical window, the top reveal surfaces will never be illuminated by beam solar if the reveal surfaces are perpendicular to the glazing, as is being assumed.

For each shadow pattern in Figure 99, equations are given for the shadowed areas <span>${A_{1,sh}}$</span> and *<span>${A_{2,sh}}$</span>* of the outside and inside reveal surfaces, respectively. The variables in these equations are the following (see also Figure 100):

<span>${d_1}$</span>        = depth of outside reveal, measured from the outside plane of the glazing to the edge of the reveal, plus one half of the glazing thickness.

<span>${d_2}$</span>        = depth of inside reveal (or, for illumination on bottom reveal surfaces,  inside sill depth), measured from the inside plane of the glazing to the edge of the reveal or the sill, plus one half of the glazing thickness.

<span>$L$</span>        = window height for vertical reveal surfaces or window width for horizontal reveal surfaces

<span>$\alpha $</span>          = vertical solar profile angle for shadowing on vertical reveal surfaces or horizontal solar profile angle for shadowing on horizontal reveal surfaces.

<span>${p_1}({p_2})$</span> = distance from outside (inside) surface of frame to glazing midplane.

<span>${d_2}^\prime $</span>      = depth of shadow cast by top reveal on bottom reveal, or by left reveal on right reveal, or by right reveal on left reveal.

<span>${d_2}^{\prime \prime }$</span>     = depth of shadow cast by frame.



For simplicity it is assumed that, for the case without a frame, the shadowed and illuminated areas extend into the glazing region. For this reason, <span>${d_1}$</span>and <span>${d_2}$</span>are measured from the midplane of the glazing. For the case with a frame, the beam solar absorbed by the surfaces formed by the frame outside and inside projections perpendicular to the glazing is calculated as described in “Window Frame and Divider Calculation: Calculation of Solar Radiation Absorbed by Frame.”



Figure 99.  Expression for area of shaded regions for different shadow patterns: (a) window without frame, (b) window with frame

![](EngineeringReference/media/image1605.png)

![](EngineeringReference/media/image1606.png)

![](EngineeringReference/media/image1607.png)

Figure 100.  Vertical section through a vertical window with outside and inside reveal showing calculation of the shadows cast by the top reveal onto the inside sill and by the frame onto the inside sill.

The following logic gives expressions for the shadowed areas for all possible shadow patterns. Here:

d1 = <span>${d_1}$</span>

d2= <span>${d_2}$</span>

P1 = <span>${p_1}$</span>

P2= <span>${p_2}$</span>

f1= <span>${d_1} - {p_1}$</span>

f2= <span>${d_2} - {p_2}$</span>

d2prime = <span>${d_2}^\prime $</span>

d2prime2= <span>${d_2}^{\prime \prime }$</span>

d12 = <span>${d_1} + {d_2} - {d_2}^\prime $</span>

TanAlpha = <span>$\tan \alpha $</span>

A1sh= <span>${A_{1,sh}}$</span>

A2sh= <span>${A_{2,sh}}$</span>

L = <span>$L$</span>

L1 = average distance to frame of illuminated area of outside reveal (used to calculate view factor to frame).

L2 = average distance to frame of illuminated area of inside reveal (used to calculate view factor to frame).


```
 IF(window does not have a frame) THEN
      IF(d2prime <= d2) THEN
     IF(d12*TanAlpha <= L) THEN
       A1sh = 0.5*TanAlpha*d1**2
       A2sh = d2prime*L + 0.5*TanAlpha*d12**2 - A1sh
     ELSE  ! d12*TanAlpha > L
       IF(d1*TanAlpha <= L) THEN
         A1sh = 0.5*TanAlpha*d1**2
         A2sh = d2*L - 0.5*TanAlpha*(L/TanAlpha - d1)**2
       ELSE  ! d1*TanAlpha > L
         A1sh = d1*L - (0.5/TanAlpha)*L**2
         A2sh = d2*L
       END IF
     END IF
   ELSE  ! d2prime > d2
     A2sh = d2*L
     IF(d2prime < d1+d2) THEN
       IF(d12*TanAlpha <= L) THEN
         A1sh = L*(d2prime-d2) + 0.5*TanAlpha*d12**2
       ELSE  ! d12*TanAlpha > L
         A1sh = d1*L - 0.5*L**2/TanAlpha
       END IF
     ELSE  ! d2prime >= d1+d2
       A1sh = d1*L
     END IF
   END IF
 ELSE  ! Window has a frame
  f1 = d1-P1
  f2 = d2-P2
  d2prime2 = FrameWidth/TanGamma
  IF(vertical reveal) THEN  ! Vertical reveal
    IF(InsReveal+0.5*GlazingThickness <= P2) d2 = P2 + 0.001
  ELSE                      ! Horizontal
    IF(bottom reveal surfaces may be illuminated) THEN
      ! Bottom reveal surfaces may be illuminated
      IF(InsSillDepth+0.5*GlazingThickness<=P2) d2= P2 + 0.001
    ELSE
      ! Top reveal surfaces may be illuminated
      IF(InsReveal+0.5*GlazingThickness <= P2) d2 = P2 + 0.001
    END IF
  END IF
  IF(d2prime <= f2) THEN
    ! Shadow from opposing reveal does not go beyond inside
     !  surface of frame
    IF(d12*TanAlpha <= L) THEN
      A1sh = 0.5*TanAlpha*f1**2
      L1   = f1*(f1*TanAlpha/(6*L)+0.5)
      IF(d2-(d2prime+d2prime2+P2) >= 0.) THEN
        A2sh = (d2prime+d2prime2)*L + &
          0.5*TanAlpha*((d1+d2-d2prime)**2-d1+p2+d2prime2)**2)
        L2   = d2prime2 + 0.5*(d2-(d2prime+d2prime2+P2))
      ELSE  ! d2-(d2prime+d2prime2+P2) < 0.
        ! Inside reveal is fully shadowed by frame and/or
         !opposing reveal
        A2sh = f2*L
        L2   = f2
      END IF
    ELSE  ! d12*TanAlpha >= L
      IF((d1+P2)*TanAlpha <= L) THEN
        A1sh = 0.5*TanAlpha*f1**2
        L1 = f1*((f1*TanAlpha)/(6*L) + 0.5)
        IF((d1+P2+d2prime2)*TanAlpha >= L) THEN
          A2sh = f2*L
          L2   = f2
        ELSE  ! (d1+P2+d2prime2)*TanAlpha < L
          A2sh = f2*L - 0.5*(L-(d1+P2)*TanAlpha)**2/TanAlpha &
             + d2prime2*(L-(d1+P2+d2prime2/2)*TanAlpha)
          L2 = d2prime2 + (L/TanAlpha - (d1+P2+d2prime2))/3
        END IF
      ELSE  ! (d1+P2)*TanAlpha > L
        L2 = f2
        A2sh = f2*L
        IF(f1*TanAlpha <= L) THEN
          A1sh = 0.5*TanAlpha*f1**2
          L1 = f1*((f1*TanAlpha)/(6*L) + 0.5)
        ELSE  ! f1*TanAlpha > L
          A1sh = f1*L - 0.5*L**2/TanAlpha
          L1 = f1-(L/TanAlpha)/3
        END IF
      END IF
    END IF
  ELSE
     ! d2prime > f2 -- Shadow from opposing reveal goes beyond
     ! inside of frame
    A2sh = f2*L
    L2 = f2
    IF(d2prime >= d1+d2) THEN
      A1sh = 0.0
      L1   = f1
    ELSE  ! d2prime < d1+d2
      IF(d2prime <= d2+P1) THEN
        IF(f1*TanAlpha <= L) THEN
          A1sh = 0.5*TanAlpha*f1**2
          L1 = f1*((f1*TanAlpha)/(6*L) + 0.5)
        ELSE  ! f1*TanAlpha > L
          A1sh = f1*L - 0.5*L**2/TanAlpha
              L1   = f1 - (L/TanAlpha)/3
            END IF
          ELSE  ! d2prime > d2+P1
            IF(d12*TanAlpha <= L) THEN
              A1sh = L*(d2prime-(d2+P1)) + 0.5*TanAlpha*d12**2
              L1   = (L*(f1-d12/2)-d12*TanAlpha* &
                 (f1/2-d12/3))/(L-d12*TanAlpha/2)
            ELSE  ! d12*TanAlpha > L
              A1sh = f1*L - 0.5*L**2/TanAlpha
              L1   = f1 - (L/TanAlpha)/3
            END IF
          END IF
        END IF
      END IF
      FracToGlassOuts = 0.5*(1.0 - ATAN(FrameWidth/L1)/PiOvr2)
      FracToGlassIns  = 0.5*(1.0 - ATAN(FrameWidth/L2)/PiOvr2)
    END IF  ! End of check if window has frame
```


The beam solar reflected from a sunlit region of area <span>$A$</span>is given by

<div>$$R = {I_B}A\cos \beta (1 - a){\rm{ }}$$</div>

where

<span>$R$</span>= reflected solar radiation [W]

<span>${I_B}$</span>= beam normal irradiance [W/m<sup>2</sup>]

<span>$A$</span>= sunlit area [m<sup>2</sup>]

<span>$\beta $</span>= beam solar angle of incidence on reveal surface

<span>$a$</span>= solar absorptance of reveal surface

All reflected radiation is assumed to be isotropic diffuse. For outside reveal surfaces it is assumed that <span>$R/2$</span> goes toward the window and <span>$R/2$</span> goes to the exterior environment. Of the portion that goes toward the window a fraction <span>${F_1}$</span> goes toward the frame, if present, and <span>$1 - {F_1}$</span> goes toward the glazing.

The view factor <span>${F_1}$</span> to the frame calculated by assuming that the illuminated area can be considered to be a line source. Then the area-weighted average distance, <span>${L_1}$</span>, of the source to the frame is calculated from the shape of the illuminated area (see above psuedo-code). Then <span>${F_1}$</span> is related as follows to the average angle subtended by the frame of width <span>${w_f}$</span>:

<div>$${F_1} = \frac{{{{\tan }^{ - 1}}({w_f}/{L_1})}}{{\pi /2}}$$</div>

For the portion going towards the frame, <span>$(R/2){F_1}{a_f}$</span>is absorbed by the frame (where <span>${a_f}$</span>is the solar absorptance of the frame) and contributes to the frame heat conduction calculation. The rest, <span>$(R/2){F_1}(1 - {a_f})$</span>, is assumed to be reflected to the exterior environment.

If the glazing has diffuse transmittance <span>${\tau_{diff}}$</span>, diffuse front reflectance <span>$\rho_{diff}^f$</span>, and layer front absorptance <span>$\alpha_{l,diff}^f$</span>, then, of the portion, <span>$(R/2)(1 - {F_1})$</span>, that goes toward the glazing, <span>$(R/2)(1 - {F_1}){\tau_{diff}}$</span>is transmitted to the zone, <span>$(R/2)(1 - {F_1})\alpha_{l,diff}^f$</span>is absorbed in glass layer <span>$l$</span>and contributes to the glazing heat balance calculation, and <span>$(R/2)(1 - {F_1})\rho_{dif{f_{}}}^f$</span>is reflected to the exterior environment.

The beam solar absorbed by an outside reveal surface is added to the other solar radiation absorbed by the outside of the window’s parent wall.

For inside reveal surfaces it is assumed that <span>$R/2$</span> goes towards the window and <span>$R/2$</span> goes into the zone. Of the portion that goes toward the window a fraction <span>$(R/2){F_2}$</span> goes toward the frame, if present, and <span>$(R/2)(1 - {F_2})$</span>goes toward the glazing (<span>${F_2}$</span> is calculated using a method analogous to that used for <span>${F_1}$</span>). For the portion going towards the frame, <span>$(R/2){F_2}{a_f}$</span>is absorbed by the frame and contributes to the frame heat conduction calculation. The rest, <span>$(R/2){F_2}(1 - {a_f})$</span>, is assumed to be reflected back into the zone.

If the glazing has diffuse back reflectance <span>$\rho_{diff}^b$</span>, and layer back absorptance <span>$\alpha_{l,diff}^b$</span>, then, of the portion <span>$(R/2)(1 - {F_2})$</span> that goes toward the glazing, <span>$(R/2)(1 - {F_2}){\tau_{diff}}$</span>is transmitted back out the glazing, <span>$(R/2)(1 - {F_2})\alpha_{l,diff}^b$</span>is absorbed in glass layer <span>$l$</span>and contributes to the glazing heat balance calculation, and <span>$(R/2)(1 - {F_2})\rho_{dif{f_{}}}^b$</span>is reflected into the zone.

The beam solar absorbed by an inside reveal surface is added to the other solar radiation absorbed by the inside of the window’s parent wall.

### Shading Device Thermal Model

Shading devices in EnergyPlus can be on the exterior or interior sides of the window or between glass layers. The window shading device thermal model accounts for the thermal interactions between the shading layer (shade, screen or blind) and the adjacent glass, and between the shading layer and the room (for interior shading) or the shading layer and the outside surround (for exterior shading).

An important feature of the shading device thermal model is calculating the natural convection airflow between the shading device and glass. This flow affects the temperature of the shading device and glazing and, for interior shading, is a determinant of the convective heat gain from the shading layer and glazing to the zone air. The airflow model is based on one described in the ISO Standard 15099, “Thermal Performance of Windows, Doors and Shading Devices—Detailed Calculations” [ISO15099, 2001]. (Between-glass forced airflow is also modeled; see “Airflow Windows.”)

The following effects are considered by the shading device thermal model:

* For interior and exterior shading device: Long-wave radiation (IR) from the surround absorbed by shading device, or transmitted by the shading device and absorbed by the adjacent glass. For interior shading the surround consists of the other zone surfaces. For exterior shading the surround is the sky and ground plus exterior shadowing surfaces and exterior building surfaces “seen” by the window.

* Inter-reflection of IR between the shading device and adjacent glass.

* Direct and diffuse solar radiation absorbed by the shading device.

* Inter-reflection of solar radiation between shading layer and glass layers.

* Convection from shading layer and glass to the air in the gap (or, for between-glass shading, gaps) between the shading layer and adjacent glass, and convection from interior shading layer to zone air or from exterior shading layer to outside air.

* Natural convection airflow in the gap (or, for between-glass shading, gaps) between shading layer and adjacent glass induced by buoyancy effects, and the effect of this flow on the shading-to-gap and glass-to-gap convection coefficients.

* For interior shading, convective gain (or loss) to zone air from gap airflow.

In the following it is assumed that the shading device, when in place, covers the glazed part of the window (and dividers, if present) and is parallel to the glazing. For interior and exterior shading devices it is assumed that the shading layer is separated from the glazing by an air gap. A between-glass shading layer is assumed to be centered between two glass layers and separated from the adjacent glass layers by gaps that is filled with the same gas. If the window has a frame, it is assumed that the shading device does *not* cover the frame.

### Heat Balance Equations for Shading Device and Adjacent Glass

If a window shading device is deployed the heat balance equations for the glass surfaces facing the shading layer are modified, and two new equations, one for each face of the shading layer, are added. Figure 101 illustrates the case of double glazing with an interior shading device.



![](EngineeringReference/media/image1663.png)

Figure 101. Glazing system with two glass layers and an interior shading layer showing variables used in heat balance equations.



The heat balance equation for the glass surface facing the gap between glass and shading layer (called in the following, “gap”) is

<div>$$\frac{{{E_i}{\varepsilon_4}{\tau_{sh}}}}{{1 - {\rho_4}{\rho_{sh}}}} + \frac{{\sigma {\varepsilon_4}}}{{1 - {\rho_4}{\rho_{sh}}}}\left[ {\theta_5^4{\varepsilon_{sh}} - \theta_4^4(1 - {\rho_{sh}})} \right] + {k_2}\left( {{\theta_3} - {\theta_4}} \right) + {h_{cv}}\left( {{T_{gap}} - {\theta_4}} \right) + {S_4} = 0$$</div>

where

*τ<sub>sh</sub>* = IR diffuse transmittance of shading device

*ε<sub>sh</sub>* = diffuse emissivity of shading device

*ρ<sub>sh</sub>* = IR diffuse reflectance of shading device ( = 1 - ( *τ<sub>sh</sub>* + *ε<sub>sh</sub>*))

*θ<sub>5</sub>* = temperature of the surface of the shading layer that faces the gap (K).

The term 1 – *ρ<sub>4</sub> ρ<sub>sh</sub>* accounts for the inter-reflection of IR radiation between glass and shading layer.

The convective heat transfer from glass layer \#2 to the air in the gap is

<div>$${q_{c,gl}} = {h_{cv}}({\theta_4} - {T_{gap}})$$</div>

where

*T<sub>gap</sub>* = effective mean temperature of the gap air (K).

*h<sub>cv</sub>*= convective heat transfer coefficient from glass or shading layer to gap air (W/m<sup>2</sup>K).

The corresponding heat transfer from shading layer to gap air is

<div>$${q_{c,sh}} = {h_{cv}}({\theta_5} - {T_{gap}})$$</div>

The convective heat transfer coefficient is given by

<div>$${h_{cv}} = 2{h_c} + 4v$$</div>

where

*h<sub>c</sub>*= surface-to-surface heat transfer coefficient for non-vented (closed) cavities (W/m<sup>2</sup>K)

*v* = mean air velocity in the gap (m/s).

The quantities *h<sub>cv</sub>* and *T<sub>gap</sub>* depend on the airflow velocity in the gap, which in turn depends on several factors, including height of shading layer, glass/shading layer separation (gap depth), zone air temperature for interior shading or outside air temperature for exterior shading, and shading layer and glass face temperatures. The calculation of *h<sub>cv</sub>* and *T<sub>gap</sub>* is described in the following sections.

The heat balance equation for the shading layer surface facing the gap is

<div>$$
  \frac{E_i \tau_{sh} \rho_4 \varepsilon_{sh}} {1 - \rho_4 \rho_{sh}} + 
  \frac{\sigma \varepsilon_{sh}} {1 - \rho_4 \rho_{sh}} \left[
    \varepsilon_4 \theta_4^4 - \theta_5^4 (
      1 - \rho_4( 
        \varepsilon_{sh} + \rho_{sh}
      )
    )
  \right] + 
  k_{sh} \left(
    \theta_6 - \theta_5
  \right) + 
  h_{cv} \left(
    T_{gap} - \theta_5
  \right) + 
  S_{sh,1} = 0
$$</div>

where

*k<sub>sh</sub>* = shading layer conductance (W/m<sup>2</sup>K).

*θ<sub>6</sub>* = temperature of shading layer surface facing the zone air (K).

*S<sub>sh,1</sub>* = solar radiation plus short-wave radiation from lights plus IR radiation from lights and zone equipment absorbed by the gap-side face of the shading layer (W/m<sup>2</sup>K).

The heat balance equation for the shading layer surface facing the zone air is

<div>$${E_i}{\varepsilon_{sh}} - {\varepsilon_{sh}}\sigma \theta_6^4 + {k_{sh}}\left( {{\theta_5} - {\theta_6}} \right) + {h_i}\left( {{T_i} - {\theta_6}} \right) + {S_{sh,2}} = 0$$</div>

where

*S<sub>sh,2</sub>* = solar radiation plus short-wave radiation from lights plus IR radiation from lights and zone equipment absorbed by the zone-side face of the shading layer (W/m<sup>2</sup>K).

### Solving for Gap Airflow and Temperature

For interior and exterior shading devices a pressure-balance equation is used to determine gap air velocity, gap air mean equivalent temperature and gap outlet air temperature given values of zone air temperature (or outside temperature for exterior shading), shading layer face temperatures and gap geometry. The pressure balance equates the buoyancy pressure acting on the gap air to the pressure losses associated with gap airflow between gap inlet and outlet [ISO15099, 2001]. The variables used in the following analysis of the interior shading case are shown in Figure 102.

![](EngineeringReference/media/image1670.png)

Figure 102.  Vertical section (a) and perspective view (b) of glass layer and interior shading layer showing variables used in the gap airflow analysis. The opening areas *A<sub>bot</sub>*, *A<sub>top</sub>*, *A<sub>l</sub>*, *A<sub>r</sub>* and *A<sub>h</sub>* are shown schematically.

#### Pressure Balance Equation

The pressure balance equation for airflow through the gap is

<div>$$\Delta {p_T} = \Delta {p_B} + \Delta {p_{HP}} + \Delta {p_Z}$$</div>

Here, *Δp<sub>T</sub>*is the driving pressure difference between room air and gap air. It is given by

<div>$$\Delta {p_T} = {\rho_0}{T_0}gH\sin \phi \frac{{\left| {{T_{gap}} - {T_{gap,in}}} \right|}}{{{T_{gap}}{T_{gap,in}}}}$$</div>

where

*ρ<sub>0</sub>* = density of air at temperature *T<sub>0</sub>* (kg/m<sup>3</sup>)

*T<sub>0</sub>* = reference temperature (283K)

*g* = acceleration due to gravity (m/s<sup>2</sup>)

*H* = height of shading layer (m)

*φ* = tilt angle of window (vertical = 90<sup>o</sup>)

*T<sub>gap</sub>* = effective mean temperature of the gap air (K)

*T<sub>gap,in</sub>* = gap inlet temperature ( = zone air temperature for interior shading) (K)

The *Δp<sub>B</sub>* term is due to the acceleration of air to velocity *v* (Bernoulli’s law). It is given by

<div>$$\Delta {p_B} = \frac{\rho }{2}{v^2}{\rm{    (Pa)}}$$</div>

where  *ρ*is the gap air density evaluated at *T<sub>gap</sub>* (kg/m<sup>3</sup>).

The *Δp<sub>HP</sub>* term represents the pressure drop due to friction with the shading layer and glass surfaces as the air moves through the gap. Assuming steady laminar flow, it is given by the Hagen-Poiseuille law for flow between parallel plates [Munson et al. 1998]:

<div>$$\Delta {p_{HP}} = 12\mu \frac{H}{{{s^2}}}{v^{}}{\rm{    (Pa)}}$$</div>

where * μ*  is the viscosity of air at temperature *T<sub>gap</sub>* (Pa-s).

The  *Δp<sub>Z</sub>* term is the sum of the pressure drops at the inlet and outlet openings:

<div>$$\Delta {p_Z} = \frac{{\rho {v^2}}}{2}\left( {{Z_{in}} + {Z_{out}}} \right){\rm{    (Pa)}}$$</div>

Here, the inlet pressure drop factor,* Z<sub>in</sub>*, and the outlet pressure drop factor, *Z<sub>out</sub>*, are given by

<div>$$
  \begin{array}{rl}
    Z_{in}  &= \left( \frac{A_{gap}}{0.66A_{eq,in}}  - 1 \right)^2 \\
    Z_{out} &= \left( \frac{A_{gap}}{0.60A_{eq,out}} - 1 \right)^2
  \end{array}
$$</div>

<div>$$\begin{array}{l}{Z_{in}} = {\left( {\frac{{{A_{gap}}}}{{0.66{A_{eq,in}}}} - 1} \right)^2}\\\{Z_{out}} = {\left( {\frac{{{A_{gap}}}}{{0.60{A_{eq,out}}}} - 1} \right)^2}\end{array}$$</div>

where

*A<sub>eq,in</sub>* = equivalent inlet opening area (m<sup>2</sup>)

*A<sub>eq,out</sub>* = equivalent outlet opening area (m<sup>2</sup>)

*A<sub>gap</sub>* = cross-sectional area of the gap = *sW*(m<sup>2</sup>)

If  T<sub>gap</sub> &gt; T<sub>gap,in</sub>

<div>$$
  \begin{array}{rl}
    A_{eq,in}  &= A_{bot} + \frac{A_{top}}{2(A_{bot}+A_{top}} \left( A_l + A_r + A_h \right) \\
    A_{eq,out} &= A_{top} + \frac{A_{bot}}{2(A_{bot}+A_{top}} \left( A_l + A_r + A_h \right) 
  \end{array}
$$</div>

If  T<sub>gap</sub> ≤ T<sub>gap,in</sub>

<div>$$
  \begin{array}{rl}
    A_{eq,in}  &= A_{top} + \frac{A_{bot}}{2(A_{bot}+A_{top}} \left( A_l + A_r + A_h \right) 
    A_{eq,out} &= A_{bot} + \frac{A_{top}}{2(A_{bot}+A_{top}} \left( A_l + A_r + A_h \right) \\
  \end{array}
$$</div>

Here, the area of the openings through which airflow occurs (see Figure 102 and Figure 103) are defined as follows:

A<sub>bot</sub> = area of the bottom opening (m<sup>2</sup>)

A<sub>top</sub> = area of the top opening (m<sup>2</sup>)

A<sub>l</sub> = area of the left-side opening (m<sup>2</sup>)

A<sub>r</sub> = area of the right-side opening (m<sup>2</sup>)

A<sub>h</sub> = air permeability of the shading device expressed as the total area of openings (“holes”) in the shade surface (these openings are assumed to be uniformly distributed over the shade) (m<sup>2</sup>)

Figure 103 shows examples of A<sub>bot</sub>, A<sub>top</sub>, A<sub>l</sub> and A<sub>r</sub> for different shading device configurations.  These areas range from zero to a maximum value equal to the associated shade/screen/blind-to-glass cross-sectional area; i.e., A<sub>bot</sub> and A<sub>top</sub> ≤ sW,  A<sub>l</sub> and A<sub>r</sub> ≤ sH.

![](EngineeringReference/media/image1679.png)

Figure 103.  Examples of openings for an interior shading layer covering glass of height H and width W. Not to scale. (a) Horizontal section through shading layer with openings on the left and right sides (top view). (b) Vertical section through shading layer with openings at the top and bottom (side view).

Expression for the Gap Air Velocity

 Expressing Equation in terms of  v  yields the following quadratic equation:

<div>$$\frac{{\rho {v^2}}}{2}\left( {1 + {Z_{in}} + {Z_{out}}} \right) + \frac{{12\mu H}}{{{s^2}}}v - {\rho_0}{T_0}gH\sin \phi \frac{{\left| {{T_{gap,in}} - {T_{gap}}} \right|}}{{{T_{gap,in}}{T_{gap}}}} = 0$$</div>

Solving this gives

<div>$$v = \frac{{{{\left[ {{{\left( {\frac{{12\mu H}}{{{s^2}}}} \right)}^2} + \frac{{2{\rho ^2}(1 + {Z_{in}} + {Z_{out}}){\rho_0}{T_0}gH\sin \phi \left| {{T_{gap,in}} - {T_{gap}}} \right|}}{{{T_{gap,in}}{T_{gap}}}}} \right]}^{1/2}} - \frac{{12\mu H}}{{{s^2}}}}}{{\rho (1 + {Z_{in}} + {Z_{out}})}}$$</div>

The choice of the root of the quadratic equation is dictated by the requirement that *v* = 0 if *T<sub>gap,in</sub>* = *T<sub>gap</sub>*.

Gap Outlet Temperature and Equivalent Mean Air Temperature

The temperature of air in the gap as a function of distance, *h*, from the gap inlet (Figure 104) is

<div>$${T_{gap}}(h) = {T_{ave}} - ({T_{ave}} - {T_{gap,in}}){e^{ - h/{H_0}}}$$</div>

where

<div>$${T_{ave}} = \frac{{{T_{gl}} + {T_{sh}}}}{2}$$</div>

is the average temperature of the glass and shading layer surfaces facing the gap (K).

*H<sub>0</sub>*= characteristic height (m), given by

<div>$${H_0} = \frac{{\rho {C_p}s}}{{2{h_{cv}}}}v$$</div>

where *C<sub>p</sub>* is the heat capacity of air.

The gap outlet temperature is given by

<div>$${T_{gap,out}} = {T_{ave}} - ({T_{ave}} - {T_{gap,in}}){e^{ - H/{H_0}}}$$</div>

The thermal equivalent mean temperature of the gap air is

<div>$${T_{gap}} = \frac{1}{H}\int\limits_0^H {{T_{gap}}(h)dh = {T_{ave}} - \frac{{{H_0}}}{H}} \left( {{T_{gap,out}} - {T_{gap,in}}} \right)$$</div>

![](EngineeringReference/media/image1687.png)

Figure 104.  Variation of gap air temperature with distance from the inlet for upward flow.

Solution Sequence for Gap Air Velocity and Outlet Temperature

The routine WinShadeGapFlow is called within the glazing heat balance iterative loop in SolveForWindowTemperatures to determine *v* and *T<sub>gap,out</sub>*. The solution sequence in WinShadeGapFlow is as follows:

At start of iteration, guess *T<sub>gap</sub>* as ((*T<sub>gl</sub>* + *T<sub>sh</sub>*)/2 + *T<sub>gap,in</sub>*)/2. Thereafter use value from previous iteration.

Get still-air conductance, *h<sub>c</sub>*, by calling WindowGasConductance and NusseltNumber.

Get *v* from Equation

Get *h<sub>cv</sub>* from Equation

Get *T<sub>ave</sub>*from Equation

Get *T<sub>gap,out</sub>* from Equation

Get new value of *T<sub>gap</sub>*from Equation

The values of *h<sub>cv</sub>* and *T<sub>gap</sub>* so determined are then used in the window heat balance equations to find new values of the face temperatures of the glass and shading layers. These temperatures are used in turn to get new values of *h<sub>cv</sub>* and *T<sub>gap</sub>* until the whole iterative process converges.

Convective Heat Gain to Zone from Gap Airflow

The heat added (or removed) from the air as it passes through the gap produces a convective gain (or loss) to the zone air given by

<div>$${q_v} = LW\left[ {{h_{cv}}\left( {{T_{gl}} - {T_{gap}}} \right) + {h_{cv}}\left( {{T_{sh}} - {T_{gap}}} \right)} \right] = 2{h_{cv}}LW\left( {{T_{ave}} - {T_{gap}}} \right){\rm{    (W)}}$$</div>

This can also be expressed as

<div>$${q_v} = \dot m{C_p}\left( {{T_{gap,out}} - {T_{gap,in}}} \right){\rm{    (W)}}$$</div>

where the air mass flow rate in the gap is given by

<div>$$\dot m = \rho {A_{gap}}v{\rm{    (kg/s)}}$$</div>

### Heat Balance Equations for Between-Glass Shading Device

In EnergyPlus shading devices are allowed between the two glass panes of double glazing and between the two inner glass panes of triple glazing. Figure 105 shows the case of a between-glass shading device in double glazing.



![](EngineeringReference/media/image1691.png)

Figure 105. Glazing system with two glass layers and a between-glass shading device showing variables used in the heat balance equations.



The heat balance equations for the two glass surfaces facing the shading device are the following.

For face \#2:

<div>$$
  h_{cv,1} (T_{gap,1}-\theta_2) + k_1 (\theta_1-\theta_2) +
    \frac{\sigma \epsilon_2}{1-\rho_2 R_1} \left[
      \frac{\tau_{sh}}{1-\rho_6\rho_3} (
        \epsilon_3 \theta_3^4 + \epsilon_6\theta_6^4\rho_3
      )
      + \epsilon_5\theta_5^4 + \epsilon_2\theta_2^4R_1
    \right]
$$</div>

where

<div>$${R_1} = {\rho_5} + \frac{{\tau_{sh}^2{\rho_3}}}{{1 - {\rho_6}{\rho_3}}}$$</div>

<span>${T_{gap,1}} = $</span> effective mean air temperature in gap 1 (K)

<span>${h_{cv,1}} = $</span> convective heat transfer coefficient from glass or shading layer to gas in gap 1 (W/m<sup>2</sup>K)

For face \#3:

<div>$$
  h_{cv,2} (T_{gap,2}-\theta_3) + k_2 (\theta_4-\theta_3) +
    \frac{\sigma \epsilon_3}{1-\rho_3 R_2} \left[
      \frac{\tau_{sh}}{1-\rho_5\rho_2} (
        \epsilon_3 \theta_2^4 + \epsilon_5\theta_5^4\rho_2
      )
      + \epsilon_6\theta_6^4 + \epsilon_7\theta_3^4R_2
    \right]
$$</div>

where

<div>$${R_2} = {\rho_6} + \frac{{\tau_{sh}^2{\rho_2}}}{{1 - {\rho_5}{\rho_2}}}$$</div>

<span>${T_{gap,2}} = $</span> effective mean air temperature in gap 2 (K)

<span>${h_{cv,2}} = $</span> convective heat transfer coefficient from glass or shading layer to gas in gap 2 (W/m<sup>2</sup>K)

The heat balance equations for the shading layer faces are:

For face \#5:

<div>$$
  h_{cv,1} (T_{gap,1}-\theta_5) + k_sh (\theta_6-\theta_5) +
    \frac{\sigma \epsilon_5}{1-\rho_2 R_1} \left[
      \frac{\tau_{sh}\rho_2}{1-\rho_5\rho_3} (
        \epsilon_3 \theta_3^4 + \epsilon_6\theta_6^4\rho_3
      )
      + \epsilon_2\theta_2^4 + \epsilon_5\theta_5^4\rho_2
    \right]
$$</div>

For face \#6:

<div>$$
  h_{cv,2} (T_{gap,2}-\theta_3) + k_2 (\theta_4-\theta_3) +
    \frac{\sigma \epsilon_3}{1-\rho_3 R_2} \left[
      \frac{\tau_{sh}}{1-\rho_5\rho_2} (
        \epsilon_2 \theta_2^4 + \epsilon_5\theta_5^4\rho_2
      )
      + \epsilon_2\theta_2^4 + \epsilon_7\theta_3^4R_2
    \right]
$$</div>

The convective heat transfer coefficients are given by

<div>$$\begin{array}{l}{h_{cv,1}} = 2{h_{c,1}} + 4v\\\{h_{cv,2}} = 2{h_{c,2}} + 4v\end{array}$$</div>

where

<span>${h_{c,1}},{h_{c,2}} = $</span>     surface-to-surface heat transfer coefficients for gap \#1 and \#2,  respectively,  when these gaps are non-vented (closed).

<span>$v = $</span>               air velocity in the gaps (m/s). It is assumed that the gap widths are equal, so that the velocity of flow in the gaps is equal and opposite, i.e., when the airflow is upward in gap \#1 it is downward in gap \#2 and vice-versa.

In analogy to the interior or exterior shading device case, the air velocity is determined by solving the following pressure balance equation:



<div>$$\Delta {p_{T,1,2}} = \Delta {p_{B,1}} + \Delta {p_{HP,1}} + \Delta {p_{Z,1}} + \Delta {p_{B,2}} + \Delta {p_{HP,2}} + \Delta {p_{Z,2}}$$</div>

where the driving pressure difference between gap \#1 and \#2 is

<div>$$\Delta {p_{T,1,2}} = {\rho_0}{T_0}gH\sin \phi \frac{{\left| {{T_{gap,1}} - {T_{gap,2}}} \right|}}{{{T_{gap,1}}{T_{gap,2}}}}{\rm{      (Pa)}}$$</div>

The pressure drops on the right-hand side of this equation are:

<div>$$\begin{array}{l}\Delta {p_{B,i}} = \frac{{{\rho_{gap,}}_i}}{2}{v^2}\\\Delta {p_{HP,i}} = 12{\mu_{gap,}}_i\frac{H}{{{s^2}}}\\\Delta {p_{Z,i}} = \frac{{{\rho_{gap,}}_i{v^2}}}{2}({Z_{in,i}} + {Z_{out,i}})\end{array}$$</div>

where *i* = gap number (1 or 2).

It can be shown that <span>${Z_{in,1}} + {Z_{out,1}} = {Z_{in,2}} + {Z_{out,2}}$</span>. Then, inserting these pressure drop expressions into , we obtain the following expression for the airflow velocity:

<div>$$v = \frac{{{{\left[ {{{\left( {\frac{{12({\mu_{gap,}}_1 + {\mu_{gap,}}_2)H}}{{{s^2}}}} \right)}^2} + 2\Delta {p_{T,1,2}}({\rho_{gap,1}} + {\rho_{gap,2}})(1 + {Z_{in}} + {Z_{out}})} \right]}^{1/2}} - \frac{{12({\mu_{gap,}}_1 + {\mu_{gap,}}_2)H}}{{{s^2}}}}}{{({\rho_{gap,}}_1 + {\rho_{gap,}}_2)(1 + {Z_{in}} + {Z_{out}})}}$$</div>

The choice of the sign of the square root term is dictated by the requirement that <span>$v = 0$</span> if <span>$\Delta {p_{T,1,2}} = 0$</span>, i.e., <span>${T_{gap,1}} = {T_{gap,2}}$</span>.

Given <span>$v$</span> we can now calculate <span>${T_{gap,1}}$</span>and <span>${T_{gap,2}}$</span>, which gives <span>$\Delta {p_{T,1,2}}$</span>. The procedure is as follows. We have

<div>$${T_{gap,1,out}} = {T_{ave,1}} - ({T_{ave,1}} - {T_{gap,1,in}}){\xi_1}$$</div>

where <span>${T_{ave,1}} = ({\theta_2} + {\theta_5})/2$</span> and <span>${\xi_1} = {e^{ - \frac{H}{{{H_{0,1}}}}}}$</span> with <span>${H_{0,1}} = {\rho_{gap,1}}{C_p}sv/(2{h_{cv,1}})$</span>. Since <span>${T_{gap,1,in}} = {T_{gap,2,out}}$</span> this gives:

  <span>${T_{gap,1,out}} = {T_{ave,1}} - ({T_{ave,1}} - {T_{gap,2,out}}){\xi_1}$</span>

Similarly,

<div>$${T_{gap,2,out}} = {T_{ave,2}} - ({T_{ave,2}} - {T_{gap,1,out}}){\xi_2}$$</div>

Solving these simultaneous equations gives:

 <span>$\begin{array}{l}{T_{gap,1,out}} = \frac{{{T_{ave,1}}(1 - {\xi_1}) + {\xi_1}{T_{ave,2}}(1 - {\xi_2})}}{{1 - {\xi_1}{\xi_2}}}\\\\\{T_{gap,2,out}} = \frac{{{T_{ave,2}}(1 - {\xi_2}) + {\xi_2}{T_{ave,1}}(1 - {\xi_1})}}{{1 - {\xi_1}{\xi_2}}}\end{array}$</span>

Using these in

<div>$${T_{gap,1}} = {T_{ave,1}} - \frac{{{H_{0,1}}}}{H}\left( {{T_{gap,1,out}} - {T_{gap,2,out}}} \right)$$</div>

gives

 <span>${T_{gap,1}} = {T_{ave,1}} - \frac{{{H_{0,1}}}}{H}\xi \left( {{T_{ave,1}} - {T_{ave,2}}} \right)$</span>

with

<div>$$\xi  = \frac{{(1 - {\xi_1})(1 - {\xi_2})}}{{1 - {\xi_1}{\xi_2}}}$$</div>

Similarly, from

<div>$${T_{gap,2}} = {T_{ave,2}} - \frac{{{H_{0,2}}}}{H}\left( {{T_{gap,2,out}} - {T_{gap,1,out}}} \right)$$</div>

we get

<div>$${T_{gap,2}} = {T_{ave,2}} - \frac{{{H_{0,2}}}}{H}\xi \left( {{T_{ave,2}} - {T_{ave,1}}} \right)$$</div>

The overall solution sequence is as follows.

At start of iteration guess <span>${T_{gap,1}} = {T_{ave,1}}$</span> and <span>${T_{gap,2}} = {T_{ave,2}}$</span>. Then

1)    Get <span>${\rho_{gap,1}},{\rho_{gap,2}},{\mu_{gap,1}},{\mu_{gap,2}}$</span>using <span>${T_{gap,1}},{T_{gap,2}}$</span>.

2)    Get still-air conductances <span>${h_{c,1}},{h_{c,2}}$</span>by calling WindowGasConductance and NusseltNumber.

3)    Get <span>$v$</span> from Equation

4)    Get <span>${h_{cv,1}},{h_{cv,2}}$</span>from Equation

5)    Get <span>${T_{ave,1}},{T_{ave,2}}$</span>

6)    Get *H<sub>o,1</sub>*, *H<sub>o,2</sub>*, <span>${\xi_1}$</span>and <span>${\xi_2}$</span>.

7)    Get <span>${T_{gap,1}}$</span>,<span>${T_{gap,2}}$</span>from Equations and

The values <span>${h_{cv,1}}{\rm{, }}{h_{cv,2}}{\rm{, }}{T_{gap,1}}$</span> and <span>${T_{gap,2}}$</span>are then used in the face heat balance equations to find new values of the face temperatures <span>${\theta_2}{\rm{, }}{\theta_3},{\rm{ }}{\theta_5}$</span>and <span>${\theta_6}$</span>. These are used in turn to get new values of <span>${h_{cv,1}}{\rm{, }}{h_{cv,2}}{\rm{, }}{T_{gap,1}}$</span> and <span>${T_{gap,2}}$</span>until the whole iterative process converges.

### Airflow Windows

In airflow windows forced air flows in the gap between adjacent layers of glass. Such windows are also known as “heat-extract windows” and “climate windows.”

Five configurations of airflow windows are modeled (Figure 106) that depend on the source and destination of forced air. The allowed combinations of Airflow Source and Airflow Destination are:

InsideAir à OutsideAir

InsideAir à InsideAir

InsideAir à ReturnAir

OutsideAir à InsideAir

OutsideAir à OutsideAir

![](EngineeringReference/media/image1748.png)

Figure 106. Gap airflow configurations for airflow windows. From “Active facades,” Version no. 1, Belgian Building Research Institute, June 2002.

A common application of airflow windows is to reduce the zone cooling load by exhausting indoor air through the window, thereby picking up and rejecting heat from the glazing (Figure 106).

Figure 107 shows the variables used in the heat balance equations for forced airflow in a double-glazed window.

![](EngineeringReference/media/image1749.png)

Figure 107. Glazing system with forced airflow between two glass layers showing variables used in the heat balance equations.

The heat balance equation for the left-hand glass surface facing the gap in Figure 107 is:

<div>$${k_1}({\theta_1} - {\theta_2}) + {h_{cv}}({T_{gap}} - {\theta_2}) + \sigma \frac{{{\varepsilon_2}{\varepsilon_3}}}{{1 - (1 - {\varepsilon_2})(1 - {\varepsilon_3})}}\left( {\theta_3^4 - \theta_2^4} \right) + {S_2} = 0$$</div>

The corresponding equation for the right-hand glass surface facing the gap is:

<div>$${k_2}({\theta_4} - {\theta_3}) + {h_{cv}}({T_{gap}} - {\theta_3}) + \sigma \frac{{{\varepsilon_2}{\varepsilon_3}}}{{1 - (1 - {\varepsilon_2})(1 - {\varepsilon_3})}}\left( {\theta_2^4 - \theta_3^4} \right) + {S_3} = 0$$</div>

Here,

*T<sub>gap</sub>* = effective mean temperature of the gap air (K)

*h<sub>cv</sub>*= convective heat transfer coefficient from glass to gap air (W/m2K).

The convective heat transfer coefficient is given by

<div>$${h_{cv}} = 2{h_c} + 4v$$</div>

where

*h<sub>c</sub>*= glass-to-glass heat transfer coefficient for non-vented (closed) cavity (W/m<sup>2</sup>K)

*v* = mean air velocity in the gap (m/s).

The air velocity is determined by the gap cross-sectional area in the flow direction and the air flow rate, which is an input value that is constant or can vary according to a user-specified schedule:

<div>$$v = \frac{F}{{{A_{gap}}}}{\rm{      (m/s)}}$$</div>

where

*F* = airflow rate (m<sup>3</sup>/s)

*A<sub>gap</sub>* = gap cross-sectional area in direction of flow (m2)

It is assumed that the airflow is uniform across the width of the window.

The mean temperature of the gap air is given by the following expression, whose derivation follows that for for the case of an interior shading device:

<div>$${T_{gap}} = {T_{ave}} - \frac{H}{{{H_0}}}({T_{gap,out}} - {T_{gap,in}})$$</div>

where



<div>$${T_{ave}} = \frac{{{\theta_2} + {\theta_3}}}{2}$$</div>

*H*   = glazing height (m)

<div>$${H_0} = \frac{{\rho {C_p}s}}{{2{h_{cv}}}}v$$</div>

*T<sub>gap,in</sub>*<sub> </sub>=  gap air inlet temperature (*T<sub>i</sub>* if the airflow source is indoor air, *T<sub>o</sub>* if the airflow source is outside air) (K)

The outlet air temperature is given by

<div>$${T_{gap,out}} = {T_{ave}} - ({T_{ave}} - {T_{gap,in}}){e^{ - H/{H_0}}}$$</div>

The equations for glass face \#1 and \#4 are the same as those for no airflow in the gap (Equations and ).

The convective heat gain to the zone air due to the gap airflow when the airflow destination is indoor air is

<div>$${q_v} = \dot m({C_{p,out}}{T_{gap,out}} - {C_{p,i}}{T_i}){\rm{      (W)}}$$</div>

where

*C<sub>p,i</sub>*<sub>   </sub> = heat capacity of the indoor air (J/kg-K)

*C<sub>p,out</sub>*= heat capacity of the gap outlet air (J/kg-K)

and where the air mass flow rate in the gap is

<div>$$\dot m = \rho F{\rm{      (kg/s)}}$$</div>

#### Fan Energy

The fan energy used to move air through the gap is very small and is ignored.

#### Airflow Window with Between-Glass Shading Device

Figure 108 shows the case of a double-glazed airflow window with a between glass shading device. The heat balance equations in this case are the same as those for the between-glass shading device with natural convection (Figure 105 and following equations) except that now

<div>$$v = \frac{{F/2}}{{{A_{gap}}}}{\rm{      (m/s)}}$$</div>

where *A<sub>gap</sub>* = *sW* is the cross-sectional area of the gap on either side of the shading device. It is assumed that the shading device is centered between the two panes of glass so that the airflow, *F*, is divided equally between the two gaps.

The convective heat gain to the zone air due to the airflow through the two gaps when the airflow destination is indoor air is

<div>$${q_v} = \dot m({C_{p,ave,out}}{T_{gap,ave,out}} - {C_{p,i}}{T_i}{\rm{)      (W)}}$$</div>

where the average temperature of the two outlet air streams is

<div>$${T_{gap,ave,out}}{\rm{ =  }}({T_{gap,1,out}} + {T_{gap,2,out}})/2$$</div>

and

*C<sub>p,ave,out</sub>*<sub>  </sub> = heat capacity of the outlet air evaluated at *T<sub>gap,ave,out</sub>* (J/kg-K)



![](EngineeringReference/media/image1763.png)

Figure 108. Airflow window with between-glass shading device showing variables used in the heat balance equations.

### Evacuated Glazing Unit (EGU)

Evacuated glazing Units (EGU) are an emerging technology, developed as a concept some 20-30 years ago, but only now approaching wide-spread commercialization and adoption.

#### Evacuated glazing unit (EGU): cavity thermal conductance

Thermal Conductance of the space in an evacuated glazing unit (EGU) is the sum of the conductance of the low pressure gas (air) and radiation conductance.

<div>$${C_{gas}} = {C_{COND}} + {C_{RAD}}$$</div>

**Conductance of the low-pressure gas**

Conductance of low pressure gasses is calculated using formula by Corrucini (Corruccini, R. (1959)).

<div>$${C_{COND}} = \alpha  \cdot \left[ {\frac{{\gamma  + 1}}{{\gamma  - 1}}} \right] \cdot {\left[ {\frac{R}{{8 \cdot \pi  \cdot M \cdot T}}} \right]^{\frac{1}{2}}} \cdot P$$</div>

<div>$$B = \alpha  \cdot \left[ {\frac{{\gamma  + 1}}{{\gamma  - 1}}} \right] \cdot {\left[ {\frac{R}{{8 \cdot \pi  \cdot M \cdot T}}} \right]^{\frac{1}{2}}}$$</div>

<div>$${C_{COND}} = B \cdot P$$</div>

Where:

<div>$$\alpha  = \frac{{{\alpha_1}{\alpha_2}}}{{{\alpha_2} + {\alpha_1}\left( {1 - {\alpha_2}} \right)}}$$</div>

a<sub>1</sub>, a<sub>2</sub> = Accommodation coefficients of the gas molecules with the two surfaces.  These values depend on the temperature, surface conditions, etc.  For the present configuration and conditions, it is expected that *a* is approximately 0.5.  If conservative value is needed than value of 1.0 could be used.  With a<sub>1</sub>, a<sub>2</sub> = 0.5, a = 0.333

g     = Specific heat ratio, g<sub>air</sub> = 1.40.

*R*    = Universal gas constant, *R* = 8,314.462175 J/mol·K

*M*   = Molecular Weight, *M*<sub>air</sub> = 28.97 [mol/g]

*T*    = (*T*<sub>1</sub> + *T*<sub>2</sub>)/2 [K]

*P*    = Pressure of the gas [N/m<sup>2</sup>]

From the paper Collins and Robinson (Collins, R., & Robinson, S. (1991)), B is set at approximately 50 for Air, if pressure is given in torr.  Therefore according to Collins and Robinson, for air and approximate conditions of EGU:

*C*<sub>COND</sub> ≈ 50·P

Where P is in torr (i.e., mm Hg).

*Note: Conversion from Pa to torr is accomplished by multiplying value in torr by 133.28.*

Using formula 2 and assuming *T*<sub>1</sub> to be 20 ºC and *T*<sub>2</sub> to be -18 ºC (expected temperatures of glass surfaces in EGU, if one glass surface is low-e and unit is exposed to NFRC standard environmental conditions), and using SI system of units, the B is calculated as 54.4, which is very close to the value of 50, proposed by Collins and Robinson

*C*<sub>COND</sub> ≈ 54.4·P

We will use exact value, calculated by the formula, so values of will be input into the calculations, which enables more flexible model that can account for special treatment of glass surfaces.

#### Radiation conductance

Radiation conductance for the two parallel plates is given by:

<div>$${C_{RAD}} = \frac{1}{{{\varepsilon_1}^{ - 1} + {\varepsilon_2}^{ - 1} - 1}}\sigma \frac{{\left( {{T_1}^4 - {T_2}^4} \right)}}{{{T_1} - {T_2}}}$$</div>

Where:

e<sub>1</sub>    = emissivity of the first facing glass surface, [ - ]

e<sub>2</sub>    = emissivity of the second facing glass surface, [ - ]

s    = Stefan-Boltzmann Constant, 5.67 x 10<sup>-8</sup>, [W/(m<sup>2</sup>·K<sup>4</sup>)]

T<sub>1</sub>   = Temperature of the first facing glass surface, [K]

T<sub>2</sub>   = Temperature of the second facing glass surface. [K]

Assuming glass surface temperatures of 20 ºC and -18 ºC, respectively, the following radiation conductances are obtained for the three different glass emissivities:

Clear Glass (e<sub>1</sub> = e<sub>2</sub> = 0.84): C<sub>RAD</sub> = 3.4 W/m<sup>2</sup>K

Hard Coat Low-e (e<sub>1</sub> or e<sub>2</sub> = 0.15): C<sub>RAD</sub> = 0.68 W/m<sup>2</sup>K

Soft Coat Low-e (e<sub>1</sub> or e<sub>2</sub> = 0.04): C<sub>RAD</sub> = 0.19 W/m<sup>2</sup>K

***Note:*** *C<sub>RAD</sub> of 0.09 is theoretically possible using best low-e technology today (i.e.,* *e<sub>1</sub> or* *e<sub>2</sub> = 0.02).*

***Note:*** *Low-e values above are typical values, which will vary by manufacturer.  Some more recent hard coat low-e values are at or below 0.1.*

It should also be noted that values above are based on the fix set of temperatures, while in reality temperatures will depend on the environmental conditions and surface emissivities (e.g., it cannot be expected that clear glass will have same *T<sub>1</sub>* and *T<sub>2</sub>* as low-e glass).

Equation is precise formulation for two parallel plates at the constant temperature.  Simplified equation under these conditions is given in the form of:

<div>$${C_{RAD}} = 4\sigma \frac{1}{{{\varepsilon_1}^{ - 1} + {\varepsilon_2}^{ - 1} - 1}}{T_m}^3$$</div>

Where:

*T<sub>m</sub>* =           mean temperature, [K]

<div>$${T_m} = \frac{{\left( {{T_1} + {T_2}} \right)}}{2}$$</div>

Calculation of the U-factor

<div>$$U = \frac{1}{{{R_{tot}}}} = \frac{1}{{{R_o} + 2 \cdot {R_{glass}} + {R_{gap}} + {R_i}}}$$</div>

<div>$${R_{gap}} = \frac{1}{{{C_{gap}}}} = \frac{1}{{{C_{COND}} + {C_{RAD}}}}$$</div>

<div>$${R_{glass}} = \frac{{{t_{glass}}}}{{{k_{glass}}}}$$</div>

Where:

*t*<sub>glass</sub> = glass thickness; [m]

*k*<sub>glass</sub> = glass conductivity; *k*<sub>glass</sub> = 1 W/(m·K)

*R*<sub>glass</sub> = 0.003 m<sup>2</sup>K/W (for 3 mm glass pane)

*R*<sub>o</sub> ≈ 0.033 m<sup>2</sup>K/W

*R*<sub>i</sub> ≈ 0.14 m<sup>2</sup>K/W

U-factor of EGU without any pillars (pretending that this is possible) would be calculated using *C*<sub>RAD</sub> only.  From above radiation conductance calculations:

*Clear Glass:            U = 2.64 W/(m<sup>2</sup>·K) [0.464 Btu/(hr·ft<sup>2</sup>·ºF)]*

*Hard Coat Low-e:     U = 0.62 W/(m<sup>2</sup>·K) [0.109 Btu/(hr·ft<sup>2</sup>·ºF)]*

*Soft Coat Low-e:      U = 0.19 W/(m<sup>2</sup>·K) [0.034 Btu/(hr·ft<sup>2</sup>·ºF)]*

Adding conductance of the air at 0.001 torr (*C*<sub>COND</sub> = 0.08 W/(m<sup>2</sup>·K), these values become:

*Clear Glass:            U = 2.66 W/(m<sup>2</sup>·K) [0.468 Btu/(hr·ft<sup>2</sup>·ºF)]*

*Hard Coat Low-e:     U = 0.68 W/(m<sup>2</sup>·K) [0.120 Btu/(hr·ft<sup>2</sup>·ºF)]*

*Soft Coat Low-e:      U = 0.27 W/(m<sup>2</sup>·K) [0.048 Btu/(hr·ft<sup>2</sup>·ºF)]*

In contrast, the U-factor of the same configuration with the air at atmospheric pressure will be (For the space width of 50 mm, C<sub>COND</sub> ≈ 450 W/m<sup>2</sup>K):

*Clear Glass:            U = 5.52 W/(m<sup>2</sup>·K) [0.468 Btu/(hr·ft<sup>2</sup>·ºF)]*

*Hard Coat Low-e:     U = 5.52 W/(m<sup>2</sup>·K) [0.120 Btu/(hr·ft<sup>2</sup>·ºF)]*

*Soft Coat Low-e:      U = 5.52 W/(m<sup>2</sup>·K) [0.048 Btu/(hr·ft<sup>2</sup>·ºF)]*

It is clear that emissivity of the glass surface makes no difference, because of the dominant conductance of the air space.  Also, it is worth noting that the U-factor of such configuration is very close to the U-factor of single glazing.

#### Evacuated glazing unit (EGU): Glass support element thermal conductance

Glass panes in the EGU are separated by an array of small support elements.  Typically, these support elements have a cylindrical shape and are often referred to as “pillars.”  Typical geometry of the pillar is 0.5-1.0 mm diameter and 0.05 mm (50 mm) height.  They are typically spaced 1-2 in. apart in a form of square or staggered matrix.

#### Calculation of the U-factor

The conductance of these elements can be measured or numerically modeled to determine accurate thermal performance.  Approximate method also exists and is based on the combination of modeling and analytical work for the conduction through small cylinders in contact with infinite parallel plates with thickness much larger than cylinder height.

The following formula can be used to determine conductance of the single pillar, *C*<sub>p</sub> (Collins and Fisher-Cripps 1991):

<div>$${C_p} = \frac{{2ka}}{{1 + \frac{{2h}}{{\pi a}}}}$$</div>

Where:

*k*    = conductivity of glass, W/(m·K)

*a*    = radius of the pillar (m)

*h*    = pillar height, m

For the square array of support pillars (Collins and Fischer-Cripps 1991) proposes the following formula for their conductance, *C*<sub>pa</sub>:

<div>$${C_{pa}} = \frac{{2ka}}{{{\lambda ^2}\left( {1 + \frac{{2h}}{{\pi a}}} \right)}}$$</div>

Where:

l    = pillar spacing, m

This formula is approximate and does not include effect of the conductivity of the pillar, but it gives good approximation for common materials used in this technology, since conductivity of the pillar does not play substantial role for non-insulating pillars (where “non-insulating” would mean that conductivity of the pillar is equal or higher than the conductivity of the glass pane.

The U-factor of the EGU with support pillars is then:

<div>$$U = \frac{1}{{{R_{tot}}}} = \frac{1}{{{R_o} + 2 \cdot {R_{glass}} + {R_{gap}} + {R_i}}}$$</div>

Where:

<div>$${R_{gap}} = \frac{1}{{{C_{gap}}}} = \frac{1}{{{C_{COND}} + {C_{RAD}} + {C_{pa}}}}$$</div>

#### References

Collins, R., & Fischer-Cripps, A. 1991. "Design of Support Pillar Arrays in Flat Evacuated Windows.". Aust. J. Phys.

Collins, R., & Robinson, S. 1991. *"Evacuated Glazing".* Solar Energy. Vol. 47, No. 1, pp. 27-38.

Corruccini, R. 1959. "Gaseous Heat Conduction at Low Pressures and Temperatures". Vacuum. Vol. 7-8, pp.19-29.

### Thermal Performance of Deflected Insulated Glazing Unit (IGU)

#### Introduction

Deflection of insulated glazing unit (IGU) can result in thermal performance degradation or improvement due to the reduction or increase of gap space width. Convection of the gas fill is affected by changed gap space and due to modified convection pattern and shorter or longer thermal path at the center of the glazing unit can result in increased or decreased thermal performance. For the most part, U-factor is mostly affected as a direct result of changed thermal performance; however note that solar heat gain through the window (SHGC) can also be affected because of the effect of inward flowing fraction of absorbed solar radiation, which is affected by thermal performance of the IGU.

Deflection in sealed IGU is caused by the difference in gas pressure in IGU gap vs. outdoor/indoor pressure. Indoor and outdoor pressure can be considered equal, since indoor building environment is in pretty good contact with outdoor environment. We will call this pressure an atmospheric pressure, *P<sub>a</sub>*. The differences in pressure between atmospheric and gap pressure is due to several factors, listed here:

1)   Difference in atmospheric pressure between IGU fabrication location and end use location

2)   Difference in temperature during fabrication and actual operating conditions for the glazing. It should be noted that initial temperature can be higher than ambient temperature during fabrication process, due to elevated sealant temperatures, which can raise local temperatures within the IGU.

3)   Unbalanced gas fill leakage through the sealants, resulting in lower gap pressure and inward deflection.

4)   Wind or static load pressure

Effects 1 and 2 will be modeled using equations presented below, while effect 3 does not have credible mathematical model. However, cumulative deflection, resulting from all three effects can be measured in the field and its effect on thermal performance can be modeled by specifying center glazing deflection.

Wind or static load pressure effects on deflection is not included in this model at this time, but will be considered for future versions.

Recognizing that indoor and outdoor air pressure could be different, such as in hot box test environment, future plans for the extension of the model will include option to specify different values for indoor and outdoor pressure. Another future improvement to the model will also include linking certain air gaps with indoor or outdoor environment, meaning that respective pressures in linked spaces will be set to equal.

#### Mathematical Model

Mathematical model described in detail here is based on the research work by Bernier and Bourret (1997) and Timoshenko and Woinowsky-Krieger (1959). Bernier and Bourret (1997) of the Ecole Polytechnique Montréal adopted Timoshenko and Woinowsky-Krieger (1959) model for calculating flat plate deflection subjected to the differential pressure field (static), while their original contribution was to develop correlations for changes in thermal performance, based on IGU deflection at the center of glazing location. In addition to adopting Bernier and Bourret (1997) model here, we have also developed model for calculating change in thermal performance of deflected units when this deflection is measured in the field. Therefore, the mathematical formulation, presented here is divided into two sections; 1) calculation of the deflection and resulting thermal performance caused by pressure and temperature effects and 2) calculation of the thermal performance of the IGU when the deflection is measured.

#### Calculation of the deflection and thermal performance caused by pressure and temperature effects

If coordinate system is set as shown in Figure 109 and Figure 110, it is possible to calculate deflection distribution at each point of pane by using following equation:

![](EngineeringReference/media/image1779.png)

Figure 109. Deflection Coordinate System - 2D

<div>$${L_{D\left( i \right)}}\left( {x,y} \right) = \frac{{16\cdot \Delta {P_{\left( i \right)}}}}{{{\pi ^6}\cdot {D_{\left( i \right)}}}}\mathop \sum \limits_{m = 1,3,5 \ldots }^\infty  \mathop \sum \limits_{n = 1,3,5 \ldots }^\infty  \frac{{\sin \frac{{m\pi x}}{W}\sin \frac{{n\pi y}}{H}}}{{mn{{\left( {{{\left( {\frac{m}{W}} \right)}^2} + {{\left( {\frac{n}{H}} \right)}^2}} \right)}^2}}}$$</div>

Where,

<div>$${D_{\left( i \right)}} = \frac{{E\cdot t_{\left( i \right)}^3}}{{12\cdot \left( {1 - {\nu ^2}} \right)}}$$</div>

Where,

*E* = Young’s modulus (7.2 x 10<sup>10</sup>) [Force per unit Area; SI: Pa, IP: psi]

*t* = thickness of glazing pane [Length; SI: m, IP: in.]

n = poison’s ratio (0.22 for glass) [Non-Dimensional]



![](EngineeringReference/media/image1782.png)

Figure 110. Deflection Coordinate System - 3D

Δ*P<sub>i</sub>* = *P<sub>gap(i)</sub>* - *P<sub>gap(i-1)</sub>* (for i-th pane) [Force per unit Area; SI: Pa, IP: psi]

Δ*P<sub>i</sub>* = *P<sub>gap(1)</sub>* - *P<sub>a</sub>* (first pane) [Force per unit Area; SI: Pa, IP: psi]*                  *

Δ*P<sub>i</sub>* = *P<sub>a</sub> - P<sub>gap(n-1)</sub>* (last pane) [Force per unit Area; SI: Pa, IP: psi]

Where,

*P<sub>a</sub> =* atmospheric pressure. [Force per unit Area; SI: Pa, IP: psi]

<div>$${P_{gap\left( i \right)}} = \frac{{{P_{ini}}{V_{ini\left( i \right)}}{T_{gap\left( i \right)}}}}{{{T_{ini}}{V_{gap\left( i \right)}}}}$$</div>

Where,

*P<sub>ini</sub>* = Initial pressure. Applies to all gaps as a single value (input data - measured or otherwise) [Force per unit Area; SI: Pa, IP: psi]

*T<sub>ini</sub>* = Initial temperature. Applies to all gaps as a single value (input data - measured or otherwise) [Degree Temperature; SI: K, IP: R]

*V<sub>ini(i)</sub>* = Initial volume for i-th gap. [Length\*Length\*Length; SI: m<sup>3</sup>, IP: in<sup>3</sup>]

<div>$${V_{ini\left( i \right)}} = {L_i}\cdot W\cdot H$$</div>

Where,

*L<sub>i</sub>* = non-deflected glazing gap width (for i-th gap) [Length; SI: m, IP: in.]

*W* = IGU width [Length; SI: m, IP: in.]

*H* = IGU height [Length; SI: m, IP: in.]

*T<sub>gap(i)</sub>* = temperature of the gap between two glass panes (calculated using center of glazing thermal calculation algorithm, as described in ISO 15099 (ISO 2003). This value is first calculated using non-deflected state and is recalculated after the resulting deflection is calculated. This process is repeated until temperature at next iteration does not differ by more than 0.1 ºC

*V<sub>gap(i)</sub>* = volume of the IGU gap in deflected state [Lentgh\*Length\*Length; SI: m<sup>3</sup>, IP: in<sup>3</sup>]

<div>$${V_{gap\left( i \right)}} = {V_{ini\left( i \right)}} + W\cdot H\cdot \left( {\overline {{L_{D,i}}}  - \overline {{L_{D,i + 1}}} } \right)$$</div>

Where,

<span>$\overline {{L_{D,i}}} $</span> is mean deflection value for i-th pane. [Length; SI: m, IP: in.]

Deflection of each pane can be positive or negative and is done solely to establish reference. Current frame of reference is that positive deflection means that pane is deflecting towards left side, while negative deflection means that pane is deflecting towards right side . Whether the deflection is in the direction of reducing the gap width or increasing it, it will be the result of pressure difference, as described in . When pressure in the glazing unit is higher than surrounding environmental pressure, the deflection will be towards increasing gap width (i.e., ballooning), while the opposite situation will result in decreasing gap width (i.e., vacuuming)

![](EngineeringReference/media/image1787.png)

Figure 111. Deflection Direction Convention

The important part of calculating deflection of the IGU is to determine mean deflection value for each glazing pane. Mean deflection value is used to calculate gap volume in deflected state . Mean deflection of glazing pane can be calculated by integrating :

<div>$$\overline {{L_{D\left( i \right)}}}  = \mathop \smallint \limits_{x = 0}^W \mathop \smallint \limits_{y = 0}^H \frac{{16\cdot \Delta {P_{\left( i \right)}}}}{{{\pi ^6}\cdot {D_{\left( i \right)}}}}\mathop \sum \limits_{m = 1,3,5 \ldots }^\infty  \mathop \sum \limits_{n = 1,3,5 \ldots }^\infty  \frac{{\sin \frac{{m\pi x}}{W}\sin \frac{{n\pi y}}{H}}}{{mn{{\left( {{{\left( {\frac{m}{W}} \right)}^2} + {{\left( {\frac{n}{H}} \right)}^2}} \right)}^2}}}$$</div>

Which is identical with the following expression:

<div>$$\overline {{L_{D\left( i \right)}}}  = \frac{{16\cdot \Delta {P_{\left( i \right)}}}}{{{\pi ^6}\cdot {D_{\left( i \right)}}}}\mathop \sum \limits_{m = 1,3,5 \ldots }^\infty  \mathop \sum \limits_{n = 1,3,5 \ldots }^\infty  \frac{{\mathop \smallint \nolimits_{x = 0}^W \mathop \smallint \nolimits_{y = 0}^H \sin \frac{{m\pi x}}{W}\sin \frac{{n\pi y}}{H}}}{{mn{{\left( {{{\left( {\frac{m}{W}} \right)}^2} + {{\left( {\frac{n}{H}} \right)}^2}} \right)}^2}}}$$</div>

and because integral of sin(x) is equal with –cos(x), above equation will become:

<div>$$\overline {{L_{D\left( i \right)}}}  = \frac{{16\cdot \Delta {P_{\left( i \right)}}}}{{{\pi ^6}\cdot {D_{\left( i \right)}}}}\mathop \sum \limits_{m = 1,3,5 \ldots }^\infty  \mathop \sum \limits_{n = 1,3,5 \ldots }^\infty  \frac{{\left( {1 - cos\left( {m\pi } \right)} \right)\left( {1 - cos\left( {n\pi } \right)} \right)}}{{mn{{\left( {{{\left( {\frac{m}{W}} \right)}^2} + {{\left( {\frac{n}{H}} \right)}^2}} \right)}^2}}}$$</div>

Finally, because <span>$cos\left( {m\pi } \right)$</span> and <span>$cos\left( {n\pi } \right)$</span> values are always equal to -1 for the given range of m and n, above equation will became:

<div>$$\overline {{L_{D\left( i \right)}}}  = \frac{{16\cdot \Delta {P_{\left( i \right)}}}}{{{\pi ^6}\cdot {D_{\left( i \right)}}}}\mathop \sum \limits_{m = 1,3,5 \ldots }^\infty  \mathop \sum \limits_{n = 1,3,5 \ldots }^\infty  \frac{4}{{{m^2}{n^2}{\pi ^2}{{\left( {{{\left( {\frac{m}{W}} \right)}^2} + {{\left( {\frac{n}{H}} \right)}^2}} \right)}^2}}}$$</div>

After calculating mean pane deflection the following equation is used to calculate mean gap width:

<div>$${L_{r\left( i \right)}} = L + \left( {\overline {{L_{D,\left( i \right)}}}  - \overline {{L_{D,\left( {i + 1} \right)}}} } \right)$$</div>

*Where,*

*L<sub>r(i)</sub> = Mean gap “i” width after incorporating glazing deflection. This mean gap width is used to recalculate thermal performance of deflected IGU.*

<span>$\overline {{L_{D,i}}} $</span>*** ****= mean glazing deflection for each pane “i”.*

Calculation of the deflection at the center of glazing and mean glazing deflection for each pane is an iterative process, where the initial temperature distribution is calculated for non-deflected state, then deflection is calculated based on this temperature distribution, new temperature distribution is calculated for this deflected state, then temperatures from previous iteration are compared to the current iteration and the process is repeated until the difference is no larger than 0.1 ºC.

At the end of calculations, program will calculate and return maximum deflection value for each pane (i.e., center of glazing deflection). If we label maximum deflection of each pane as *L<sub>D(i),max</sub>*, we can calculate this value by substituting *x*=*W*/2 and *y*=*H*/2 in equation to determine deflection at the center point. Therefore,

<div>$${L_{D\left( i \right),max}} = \frac{{16\cdot \Delta {P_{\left( i \right)}}}}{{{\pi ^6}\cdot {D_{\left( i \right)}}}}\mathop \sum \limits_{m = 1,3,5 \ldots }^\infty  \mathop \sum \limits_{n = 1,3,5 \ldots }^\infty  \frac{{\sin \frac{{m\pi }}{2}\sin \frac{{n\pi }}{2}}}{{mn{{\left( {{{\left( {\frac{m}{2}} \right)}^2} + {{\left( {\frac{n}{2}} \right)}^2}} \right)}^2}}}$$</div>

For glazing systems with more than two glazing layers, meaning multiple gas filled gaps, the deflection will be calculated for each glazing pane assuming that the pressure in a gap is independent from each other and calculated separately, unless spaces are “linked” together (e.g., stretched film middle glazing that has hole for equalizing pressure).

#### Non-Linked Gaps in 3 or more glazing layer system:

The procedure shown above generally applies to the 3 or more layer glazing system, with the exception that neighboring pressures are no longer *P<sub>a</sub>*, but rather could be *P<sub>a</sub>* on one side and *P<sub>gap</sub>* on the other, or have *P<sub>gap</sub>* on both sides, as shown in Figure 111 for gap “*i*”. Center of glazing thermal calculation will determine new temperature distribution, after deflection is calculated for each glazing and will be used to determine new *P<sub>gap</sub>*, as per the procedure above.

#### Linked Gaps in 3 or more glazing layer system:

When one or more gaps are linked together, their pressure is assumed to be identical (e.g., in triple glazing IGU *P<sub>gap,1</sub>* = *P<sub>gap,2</sub>*.)  This pressure is calculated from temperatures of bounding glazing for linked gaps (e.g., for triple glazing IGU, glazing 1 and 3) and using neighboring pressures outside of those bounding glazing (e.g., for triple glazed IGU, *P<sub>a</sub>* on both sides).

*Note: This feature is not implemented in WINDOW 7.1. It is considered for future enhancements to the program.*

#### Gap(s) Linked to Indoor or Outdoor Environment:

If one or more glazing gaps are linked to either indoor or outdoor environment its pressure is fixed to *P<sub>a</sub>*. In combination situations, such as two or more gaps linked together with one of them being linked to indoor or outdoor environment, they will all have fixed pressure of *P<sub>a</sub>*.

#### Calculation of the thermal performance caused by measured deflection

When deflection is measured, it is normally measured at the point of maximum deflection. Maximum deflection occurs at center of the IGU (at *W*/2 and *H*/2).

Measured value is typically gap width at the point of maximum deflection, which we can label *L<sub>G(i)</sub>*. For i-th measured gap the width is equal to:

<div>$${L_{G\left( i \right)}} = {L_{\left( i \right)}} + \left( {{L_{D\left( i \right),max}} - {L_{D\left( {i + 1} \right),max}}} \right)$$</div>

![](EngineeringReference/media/image1798.png)

Figure 112. Sketch of the non-symetrically Deflected Glazing Panes

If we label ratio of mean deflection and maximum deflection as R<sub>(i)</sub>, then:

<div>$${R_{(i)}} = \frac{{\overline {{L_{D(i)}}} }}{{{L_{D(i)}}_{,\max }}} = \sum\limits_{m = 1,3,5,...}^\infty  {\sum\limits_{n = 1,3,5,...}^\infty  {\frac{4}{{{m^2}{n^2}{\pi ^2}{{\left( {{{(\frac{m}{W})}^2} + {{(\frac{n}{H})}^2}} \right)}^2}}}} } $$</div>

<span>$$</span>Important thing to note is that ratios (<span>${R_{\left( i \right)}}$</span>) for all gaps in glazing system are equal.

<div>$${R_{\left( 1 \right)}} = {R_{\left( 2 \right)}} =  \ldots  = {R_{\left( i \right)}} =  \ldots  = {R_{\left( {n - 1} \right)}} = R$$</div>

Replacing and into the following equation is obtained:

<div>$${L_{r\left( i \right)}} = {L_{\left( i \right)}} + R\left( {{L_{D\left( i \right),max}} - {L_{D\left( {i + 1} \right),max}}} \right)$$</div>

Combining with we get the following expression for the mean gap width:

<div>$${L_{r\left( i \right)}} = {L_{\left( i \right)}} + R\left( {{L_{G\left( i \right)}} - {L_{\left( i \right)}}} \right)$$</div>

Number of equations given in expression is equal to n-1, where n is number of panes. Therefore, we need one more equation to complete the system of equations that would allow us to solve for all independent variables. To get the last equation we can rewrite in slightly different manner:

<div>$${L_{D\left( i \right),max}} = \frac{{\Delta {P_{\left( i \right)}}}}{{{D_{\left( i \right)}}}}\cdot K$$</div>

Where coefficient K combines all constant terms, while <span>${D_{\left( i \right)}}$</span> is given by and <span>$\Delta {P_{\left( i \right)}}$</span> is calculated by, and . Summing over all deflections, <span>${L_{D\left( i \right),max}}$</span> the following equation is obtained:

<div>$$\mathop \sum \limits_{i = 1}^n \frac{{{D_{\left( i \right)}}}}{K}\cdot {L_{D\left( i \right),max}} = \mathop \sum \limits_{i = 1}^n \Delta {P_{\left( i \right)}} = 0$$</div>

Note that sum of all <span>$\Delta {P_{\left( i \right)}}$</span> is equal to zero since outside pressure is equal to inside. Therefore, the remaining equation that completes the set of equations is:

<div>$$\mathop \sum \limits_{i = 1}^n {D_{\left( i \right)}}\cdot {L_{D\left( i \right),max}} = 0$$</div>

#### Solving system of equations

In order to solve system of equations we will present in slightly different manner:

<div>$$0 = {L_{\left( i \right)}} - {L_{G\left( i \right)}} + {L_{D\left( i \right),max}} - {L_{D\left( {i + 1} \right),max}}$$</div>

Which in developed form will look like this:

<div>$$0 = {L_{\left( 1 \right)}} - {L_{G\left( 1 \right)}} + {L_{D\left( 1 \right),max}} - {L_{D\left( 2 \right),max}}$$</div>

<div>$$0 = {L_{\left( 2 \right)}} - {L_{G\left( 2 \right)}} + {L_{D\left( 2 \right),max}} - {L_{D\left( 3 \right),max}}$$</div>

<div>$$0 = {L_{\left( i \right)}} - {L_{G\left( i \right)}} + {L_{D\left( i \right),max}} - {L_{D\left( {i + 1} \right),max}}$$</div>

<div>$$0 = {L_{\left( {n - 1} \right)}} - {L_{G\left( {n - 1} \right)}} + {L_{D\left( {n - 1} \right),max}} - {L_{D\left( n \right),max}}$$</div>

In order to express each <span>${L_{D\left( i \right),max}}$</span> as dependence from <span>${L_{D\left( n \right),max}}$</span> (deflection of inside/last pane) we will need to make sum from first to last, then from second to last, third to last and so on. This procedure will create following set of equations:

<div>$${L_{D\left( 1 \right),max}} = \mathop \sum \limits_{k = 1}^{k = n - 1} \left( {{L_{G\left( k \right)}} - {L_{\left( k \right)}}} \right) + {L_{D\left( n \right),max}}$$</div>

<div>$${L_{D\left( 2 \right),max}} = \mathop \sum \limits_{k = 2}^{k = n - 1} \left( {{L_{G\left( k \right)}} - {L_{\left( k \right)}}} \right) + {L_{D\left( n \right),max}}$$</div>

<div>$${L_{D\left( i \right),max}} = \mathop \sum \limits_{k = i}^{k = n - 1} \left( {{L_{G\left( k \right)}} - {L_{\left( k \right)}}} \right) + {L_{D\left( n \right),max}}$$</div>

<div>$${L_{D\left( {n - 1} \right),max}} = \mathop \sum \limits_{k = n - 1}^{k = n - 1} \left( {{L_{G\left( k \right)}} - {L_{\left( k \right)}}} \right) + {L_{D\left( n \right),max}}$$</div>

Now replacing this set of equations back to :

<div>$$\mathop \sum \limits_{i = 1}^{n - 1} {D_{\left( i \right)}}\cdot \left( {\mathop \sum \limits_{k = i}^{k = n - 1} \left( {{L_{G\left( k \right)}} - {L_{\left( k \right)}}} \right) + {L_{D\left( n \right),max}}} \right) + {D_{\left( n \right)}}\cdot {L_{D\left( n \right),max}} = 0$$</div>

Which solving by <span>${L_{D\left( n \right),max}}$</span> leads to the following equation:

<div>$${L_{D\left( n \right),max}} = \frac{{\mathop \sum \nolimits_{i = 1}^{n - 1} ({D_{\left( i \right)}}\cdot \mathop \sum \nolimits_{k = i}^{k = n - 1} \left( {{L_{\left( k \right)}} - {L_{G\left( k \right)}}} \right))}}{{\mathop \sum \nolimits_{i = 1}^n {D_{\left( i \right)}}}}$$</div>

Calculating <span>${L_{D\left( n \right),max}}$</span> value from this equation and substituting it in will enable calculation of the deflection of remaining panes.

#### References

Arasteh, D.K., J.C. Kohler and B.T. Griffith. Draft 2009. Modeling Windows in EnergyPlus with only U, SHGC, and optionally VT. LBNL report.  Full reference to be determined.

Arasteh, D. J. 2009. Modeling Windows in EnergyPlus with only U, SHGC, and optionally VT. Lawrence Berkeley National Laboratory.

Arasteh, D.K., M.S. Reilly and M.D. Rubin. 1989. A versatile procedure for calculating heat transfer through windows. American Society of Heating, Refrigeration and Air-Conditioning Engineers, ASHRAE Transactions, Vol. 95, Pt. 2.

Bernier, M., & Bourret, B. January 1997. "Effects of Glass Plate Curvature on the U-Factor of Sealed Insulated Glazing Units". Atlanta, GA: ASHRAE Transactions. Vol. 103, Pt. 1. American Society for Heating, Refrigerating and Air-Conditioning Engineers.

Collins, R., & Fischer-Cripps, A. 1991. "Design of Support Pillar Arrays in Flat Evacuated Windows.". Aust. J. Phys.

Collins, R., & Robinson, S. 1991. "Evacuated Glazing". Solar Energy. Vol. 47, No. 1, pp. 27-38.

Corruccini, R. (1959). "Gaseous Heat Conduction at Low Pressures and Temperatures". Vacuum. Vol. 7-8, pp.19-29.

Finlayson, E.U., D.K. Arasteh, C. Huizenga, M.D. Rubin and M.S. Reilly. 1993. WINDOW 4.0: documentation of calculation procedures. Lawrence Berkeley National Laboratory report no. LBL-33943.

ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices – Detailed calculations. International Organization for Standardization.

Klems, J. H. 1994A. "A New Method for Predicting the Solar Heat Gain of Complex Fenestration Systems: I. Overview and Derivation of the Matrix Layer Calculation.". ASHRAE Transactions. 100 (pt.1): 1073-1086.

Klems, J. H. 1994B. "A New Method for Predicting the Solar Heat Gain of Complex Fenestration Systems: II. Detailed Description of the Matrix Layer Calculation.". ASHRAE Transactions. 100 (pt.1): 1073-1086.

Klems, J. H. 1995. "Measurements of Bidirectional Optical Properties of Complex Shading Devices.". ASHRAE Transactions. 101 (pt 1; Symposium Paper CH-95-8-1 (RP-548)): 791-801.

Klems, J. H. 1996. "A Comparison between Calculated and Measured SHGC for Complex Glazing Systems.". ASHRAE Transactions. 102 (Pt. 1; Symposium Paper AT-96-16-1): 931-939.

Klems, J. H. 1996. "Calorimetric Measurements of Inward-Flowing Fraction for Complex Glazing and Shading Systems.". ASHRAE Trans. 102(Pt. 1; Symposium Paper AT-96-16-3): 947-954.

Munson, B.R, D.F. Young and T.H. Okiishi. 1998. “Fundamentals of Fluid Mechanics,” Third Edition Update, John Wiley & Sons, Inc.

Papamichael, K. J. 1998. "Determination and Application of Bidirectional Solar-Optical Properties of Fenestration Systems.". Cambridge, MA: 13th National Passive Solar Conference.

Simmler, H., U. Fischer and F. Winkelmann. 1996. Solar-Thermal Window Blind Model for DOE-2. Lawrence Berkeley National Laboratory, Simulation Research Group internal report, (unpublished).

Timoshenko, S., & Kreiger-Woinowsky, S. 1959. "Theory of Plates and Shells" 2nd Edition. McGraw-Hill Company.

### Equivalent Layer Fenestration Model

The section describes the equivalent layer fenestration optical and thermal model. The Equivalent Layer fenestration model can have four types of attachments: drapes, venetian blinds, roller blinds and insect screens. In this model shading layers are assumed to be uniform and can be represented by an equivalent homogenous layer that has spatially-averaged "effective" optical and thermal properties (ASHRAE 1311-RP). Likewise, venetian blinds can be characterized using effective optical and thermal properties. When solar radiation strikes a window surface some fraction of the incident solar radiation passes unobstructed through openings in a shading layer and the remaining fraction is intercepted by the structure of the layer. The intercepted radiation is partly absorbed, partly reflected and partly transmitted. These reflected and transmitted components of the scattered solar radiation are assumed to be uniformly diffuse. Shading layers, because of their openness, generally transmit longwave radiation, and the effective infrared properties of shades account for that. Using effective optical properties and a beam/diffuse split of solar radiation at each layer, the equivalent layer approach can represent multi-layer systems. This representation provides virtually unlimited flexibility to combine different types of shading layers in a fenestration. The equivalent layer window model requires a few set of optical data to characterize a particular layer and this set of data is used to calculate effective layer properties. For instance, the effective solar optical properties of a venetian blind can be calculated as a function of slats optical properties and geometry. Also, it is possible to adjust slat angle at each time step in response to the changing angular position of the sun. Moreover, the model provides control strategies as a function of slat angle that can be changed at each time step as needed. Likewise, effective properties of a pleated drape are calculated as a function of fabric properties and a specified value of fullness. The only input data needed to fully characterize drapery fabrics, roller blinds and insect screens are material openness as area fraction, and the transmittance and reflectance at normal incidence. Shade openness area fraction is the same as the beam-beam transmittance at normal incidence. In multilayer fenestration, each layer is separated by a gap. A gap in equivalent layer model is defined by specifying the fill gas and the gap spacing. Currently five gas types are allowed: Air, Argon, Xenon, Krypton and Custom. The convective heat transfer coefficient in a gap is calculated depending on the spacing, the temperatures of the layers and the fill gas properties. Equivalent-layer concept – offers wide range of multiple glazing and shading layers combination and can simulate multi-layer complex fenestration systems. The effective layer properties of venetian blinds, pleated drapes, roller blinds, and insect screens are calculated from geometric layer models and material properties. A set of empirical correlations for estimating off-normal material properties were developed under ASHRAE research project (ASHRAE 1311-RP).

#### The Equivalent Layer Analysis

The equivalent layer windows system is treated as a series of parallel layers separated by gaps as shown in Figure 113. This multi-layer structure has been used in several computer programs and the underlying theory has been documented (ASHRAE 1311-RP).

![](EngineeringReference/media/image1827.svg.png)

Figure 113. Multi-layer fenestration analysis structure (ASHRAE 1311-RP)

Equivalent layer fenestration model uses two-step analysis. First, the flux of absorbed solar radiation at each layer, S<sub>i</sub>, caused by the incident radiation flux, I<sub>sol</sub>, is determined using net radiation analysis. Second, an energy balance is applied at each layer, accounting for heat transfer and the known set of absorbed solar radiations S<sub>i</sub> values, in order to solve for the set of layer temperatures, T<sub>i</sub>, and the corresponding heat fluxes. The fenestration model also accounts for the diathermanous shade layers in the longwave radiant exchange. The latter can be significant for shading layers. Glass is considered opaque with respect to longwave radiation.

#### Equivalent Layer Optical Model

The multilayer optical model is based on an algorithm originally developed by Edwards (1977) and extended by Wright and Kotey (2006). The algorithm models the interaction of incident solar radiation with a glazing system composed of any number of parallel, planar, specular glazing layers. The shading layers scatter portion of the incident solar radiation diffusely, and the model tracks the beam and diffuse components of solar radiation as they interact with a multi-layer system of glazing and shading layers. The conceptual arrangement for tracking beam and diffuse solar flux components is illustrated in Figure 114.

![](EngineeringReference/media/image1828.svg.png)

Analysis yields beam-beam, beam-diffuse and diffuse-diffuse fluxes, providing full detail concerning the quantities of reflected, transmitted and absorbed radiation.

![](EngineeringReference/media/image1829.svg.png)

Figure 114. Solar analysis of the multi-layer glazing/shading system showing beam and diffuse fluxes (ASHRAE 1311-RP)

The beam and diffuse characterization of solar radiation demands an expanded set of solar optical properties (Wright and Kotey 2006). The quantities of interest for single layer are shown inFigure 115.

Where,

*t*     =          transmittance of a glazing or a shading layer, (-)

*r*    =          reflectance of a glazing or a shading layer, (-)

*e*     =          thermal emissivity of a glazing or a shading layer, (-)

*q*    =          incident angle, (degree)

*f*    =          slat angle, (degree)

*W*    =          profile angle, (degree)

*J*    =          radiosity of a layer surface, (W/m2)

*T*    =          temperature of a layer, (C)

Subscripts

*f*     =          front side of a layer

*b*    =          back side of a layer

*bb*   =          beam-beam optical property. Represents a fraction of the beam radiation incident at a given layer and leaves the layer without being scattered.

*bd*   =          beam-diffuse optical property. Represents a fraction of the beam radiation incident at a given layer and leaves the layer diffusely

*dd*   =          diffuse-diffuse optical property. Represents a diffuse radiation incident at a given layer and leaves the layer as diffuse

*i     =         * layer index, (-)

Superscripts

*m*   =          represents material property (e.g., fabric material)

*str*  =          represents an apparent material structure property of roller blinds

*w*    =          represents an apparent wire property

![](EngineeringReference/media/image1830.svg.png)

Figure 115. Twelve solar properties assigned at each layer (ASHRAE 1311-RP)

Each glazing or shading layer, in general, require eleven set of solar properties (Wright and Kotey 2006). Only beam-beam properties are needed for common glazing layers. Each shading layer is represented by a few set of component properties and geometries that are converted to the full set of layer optical and thermal properties by equivalent layer models (ASHRAE 1311-RP). The models also make account for off-normal incidence of solar radiation and can calculate the diffuse component from normal incidence values using numerical integration.

#### Equivalent Layer Thermal Model

A surface energy balance is applied at each layer and the resulting set of equation is solved for layer temperatures and heat transfer fluxes. A schematic drawing of the multi-layer illustration and variables designation is shown in Figure 116. The net radiation formulation based on the radiosities, Jf,i and Jb,i the radiant flux leaving the front and back surfaces of the i<sup>th</sup> layer, respectively, is the used as a solution technique. The net radiant heat flux across a gap can be expressed as the difference between the radiosities of the bounding surfaces. The net radiation model analysis yields the layer temperatures and corresponding heat transfer coefficients that are used to determine U-factor and SHGC. The thermal analysis is done in “ASHWAT\_Thermal” routine.

![](EngineeringReference/media/image1831.svg.png)

Figure 116. Radiosity model used in thermal analysis of the multi-layer glazing/shading system (ASHRAE 1311-RP)

#### Glazing Layer Analysis

The Equivalent-Layer window model allows a wide range of options regarding the selection of glazing layers and gaps combinations. It also allows mixing glazing and shading layers in any sequence. For instance, it allows placing a venetian blind or a roller blind in between glazing layers. Only beam-beam solar properties at normal incidence, infrared transmittance and infrared emissivity are required for common glazing types. Off-normal solar properties at a given sun position are estimated by adjusting the normal incidence values in “ASHWAT\_OffNormalProperties” routine. The model assumes that the ratio between normal and off-normal transmittance is the same for the glazing layer in question and a reference piece of uncoated 6 mm glass with a moderate tint (ASHRAE 1311-RP). A similar procedure is used to convert solar reflectance from normal to off-normal.

#### Gap Layer Analysis

Gaps can be specified as sealed, vented indoors or vented outdoors. The sealed gap is considered as enclosed cavity. Vented gaps is specified for inner and outer most gaps only and when the gas type is AIR. The vented gap model assumes that air flow at the perimeter of the window is not restricted. Any fill gas can be specified by molecular mass and thermo-physical properties of viscosity, specific heat and thermal conductivity. This is done by providing "a", “b” and "c" coefficients of the quadratic equation of the form, p = a + bT + cT<sup>2</sup>, where the T (K) is temperature and p is the property being evaluated. EnergyPlus has builtin-data available for common fill gas components including Air, Argon, Krypton and Xenon. Users specify CUSTOM gas by defining the coefficients as an input.

#### Shade Layer Analysis

Equivalent layer fenestration model has a complete set of solar and longwave models for the four shading layer types: drapes, venetian blinds, roller blinds and insect screens developed under ASHRAE 1311-RP. And semi-empirical models are used to evaluate the off-normal properties of drape, roller blind and insect screen materials. The effective layer properties of venetian blinds and the effect of pleating in drapes are determined using a more fundamental net radiation scheme. The openness fraction, A<sub>o</sub> and beam-beam solar transmittance at normal incidence, *t*<sub>bb</sub> (q=0) really represent a geometric quantity and it has been confirmed that they can be used interchangeably (ASHRAE 1311-RP). Openness is simply the fraction of a material, by area, that is open. In equivalent layer fenestration model, beam-beam transmittance at normal incidence (i.e., openness fraction), beam-diffuse transmittance and reflectance at normal incidence are required to characterize drapery fabric, roller blind and insect screen material. A conventional venetian blind in equivalent layer model can be characterized by specifying the geometry, solar reflectance and transmittance, and emissivity of the slats. The off-normal solar properties of drape, roller blind and insect screen materials were formulated based on measurements (ASHRAE 1311-RP). The longwave properties of the of the drape fabrics, roller blinds and insect screens can be calculated from the material emissivity and openness of the fabric (ASHRE 1311-RP). The optical model development for venetian blinds is presented by Yahoda and Wright (2004 and 2005), and Kotey et al. (2008).

#### Drapes and Curtains

The off-normal optical properties of drapery fabric is determined from user specified optical properties at normal incidence (q=0) using empirical correlations (Kotey et al., 2009a). The input data required to characterize drapery fabric are the beam-beam transmittance of the material at normal incidence *t*<sub>bb</sub> (q=0) = Ao, the beam-diffuse transmittance of the material at normal incidence*t*<sub>bd</sub> (q=0), and the beam-diffuse (total) reflectance of the materialr<sub>bt</sub> (q=0). The off-normal properties are calculated as follows.

Off-normal Transmittance:

<div>$${\rm{\tau }}_{{\rm{bb}}}^{\rm{m}}\left( {\rm{\theta }} \right) = {\rm{\tau }}_{{\rm{bb}}}^{\rm{m}}{\rm{(\theta }} = {\rm{0)}} \cdot {\rm{co}}{{\rm{s}}^{\rm{b}}}\left( {\rm{\theta }} \right)$$</div>

<div>$${\rm{\tau }}_{{\rm{bt}}}^{\rm{m}}\left( {\rm{\theta }} \right) = {\rm{\tau }}_{{\rm{bt}}}^{\rm{m}}{\rm{(\theta }} = {\rm{0)}} \cdot {\rm{co}}{{\rm{s}}^{\rm{b}}}\left( {\rm{\theta }} \right)$$</div>

<div>$${\rm{b}} = {\left[ {\; - 0.5 \cdot \ln \;\left( {\;{{\left[ {{\rm{\tau }}_{{\rm{bb}}}^{\rm{m}}{\rm{(\theta }} = {\rm{0)}}\;{\rm{,}}\;\;{\rm{0}}{\rm{.01}}} \right]}^{\;\max }}\;} \right)\;\;,\;\;0.35\;} \right]^{\;\max }}$$</div>

<div>$${\rm{b}} = {\left[ {\; - 0.5 \cdot \ln \;\left( {\;{{\left[ {{\rm{\tau }}_{{\rm{bt}}}^{\rm{m}}{\rm{(\theta }} = {\rm{0)}}\;{\rm{,}}\;\;{\rm{0}}{\rm{.01}}} \right]}^{\;\max }}\;} \right)\;\;,\;\;0.35\;} \right]^{\;\max }}$$</div>

<div>$${\rm{\tau }}_{{\rm{bt}}}^{\rm{m}}\left( {\rm{\theta }} \right) = {\rm{\tau }}_{{\rm{bd}}}^{\rm{m}}\left( {\rm{\theta }} \right) + {\rm{\tau }}_{{\rm{bb}}}^{\rm{m}}\left( {\rm{\theta }} \right)$$</div>

The off-normal reflectance:

<div>$${\rm{\rho }}_{{\rm{bt}}}^{\rm{m}}\left( {\rm{\theta }} \right) = {\rm{\rho }}_{{\rm{bd}}}^{\rm{m}}\left( {\rm{\theta }} \right) = {\rm{\rho }}_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{0}}} \right) + \left( {{\rm{\rho }}_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = 9{\rm{0}}^\circ } \right) - {\rm{\rho }}_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{0}}} \right)} \right) \cdot \left( {1 - {\rm{co}}{{\rm{s}}^{{\rm{0}}{\rm{.6}}}}\left( {\rm{\theta }} \right)} \right)$$</div>

<div>$${\rm{\rho }}_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{90}}^\circ } \right) = {\rm{\rho }}_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{0}}} \right) + \left( {{\rm{1}} - {\rm{\rho }}_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{0}}} \right)} \right)\;\left( {\,0.7{{\left( {\;{\rm{\rho }}_{}^{\rm{y}}} \right)}^{\;0.7}}} \right)$$</div>

The apparent yarn reflectance is given by:

<div>$${\rho ^y} = \frac{{\rho_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{0}}} \right)}}{{{\rm{1}} - \tau_{{\rm{bb}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{0}}} \right)}} = \frac{{\rho_{{\rm{bt}}}^{\rm{m}}\left( {{\rm{\theta }} = {\rm{0}}} \right)}}{{{\rm{1}} - {{\rm{A}}_{\rm{o}}}}}$$</div>

The above set of equations for drapery fabrics are used subject to the condition that the solar absorptance of the fabric, at normal incidence, is not less than 1% (ASHRE 1311-RP). The diffuse-diffuse material properties, for Equivalent layer window model, are determined using Rhomberg integration with 32 panels covering the range from q=0 to q=90° (ASHRAE 1311-RP). The subscript “X” stands for either front or back side of the layer.

<div>$$\tau_{{\rm{x,dd}}}^{\rm{m}} = \;\;{\rm{2}}\;\int\limits_{{\rm{\theta }} = {\rm{0}}}^{{\raise0.5ex\hbox{$\scriptstyle {\rm{\pi }}$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle {\rm{2}}$}}} {\tau_{{\rm{x,bt}}}^{\rm{m}}\left( {\rm{\theta }} \right) \cdot {\rm{cos}}\left( {\rm{\theta }} \right) \cdot {\rm{sin}}\left( {\rm{\theta }} \right)} \;{\rm{d\theta }}$$</div>

<div>$$\rho_{{\rm{x,dd}}}^{\rm{m}} = \;\;{\rm{2}}\;\int\limits_{{\rm{\theta }} = {\rm{0}}}^{{\raise0.5ex\hbox{$\scriptstyle {\rm{\pi }}$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle {\rm{2}}$}}} {\rho_{{\rm{x,bt}}}^{\rm{m}}\left( {\rm{\theta }} \right) \cdot {\rm{cos}}\left( {\rm{\theta }} \right) \cdot {\rm{sin}}\left( {\rm{\theta }} \right)} \;{\rm{d\theta }}$$</div>

The above set of equations for drapery fabrics apply to the full range of A<sub>o</sub>, fabric transmittance and fabric reflectance including that falls within the bounds of Keyes' (1967) fabric chart plus sheer fabrics (ASHRAE 1311-RP). The longwave thermal emissivity and thermal transmittances of drapery fabric are calculated using the following correlations and fabric openness fraction (Kotey et al. 2008).

<div>$${\varepsilon ^{\rm{m}}} = {\rm{0}}{\rm{.87}} \cdot \left( {{\rm{1 - }}{{\rm{A}}_{\rm{o}}}} \right)$$</div>

<div>$${\tau ^{\rm{m}}} = {\rm{1}} - {\rm{0}}{\rm{.95}} \cdot \left( {{\rm{1}} - {{\rm{A}}_{\rm{o}}}} \right)$$</div>

The optical and thermal properties determined using the above same sets of equations are equally valid for pleated drape shades (Kotey, et. al., 2009a). For pleated drape, the effective beam-beam and beam-diffuse solar properties are determined by tracking both radiation components, for a given incident angle, and interaction with a fabric pleated rectangular geometry shown in Figure 117. The solar optical properties of the two different pleat planes are evaluated on the basis of the local solar incidence angle. Therefore, the effective layer properties are influenced not just by horizontal solar profile angle, W<sub>H</sub>, but also by incidence angle (ASHRAE 1311-RP).

![](EngineeringReference/media/image1844.svg.png)

Figure 117. Geometry used for Pleated Drape Analysis

The solar diffuse-diffuse and long-wave effective properties of the pleated drape are evaluated using a much simpler net-radiation analysis using conventional shape factors (Kotey, et. al., 2009a). Users can chose and apply the pleated drape model to any fabric and any degree of fullness (ASHRAE 1311-RP).

#### Venetian Blinds

The effective shortwave optical and longwave optical properties of venetian blind layer is estimated using analytical models (Yahoda and Wright 2004, 2005; Kotey et al. 2008). The model requires properties of venetian blind slats and geometry of the slats shown in Figure 1118.

![](EngineeringReference/media/image1845.svg.png)

Figure 1118. Likewise, the effective longwave properties are obtained for the layer knowing longwave properties of the slats.

![](EngineeringReference/media/image1846.svg.png)

Figure 118. Geometry and properties used for venetian blind analysis

The model assumes that venetian blind slats reflect and transmit solar radiation diffusely (ASHRAE 1311-RP). The same assumption is made regarding thermal radiation. The input data required to characterize a venetian blind are: front and back side reflectance and transmittance of the slat, geometry and infrared emissivity and transmittance of the slate. The effective optical properties of the venetian blind are determined by tracking beam and diffuse solar radiation through various interactions with slats positioned at a given slat angle. The model uses simple four-surface model if the slats are fully sunlit and a six-surface model if the slats are partially sunlit (ASHRAE 1311-RP). Slats are assumed to be thin and flat but a correction is applied to account for slat curvature effect (Kotey et al. 2008).

#### Roller Blinds

The off-normal properties of roller-blind are determined from solar properties of roller blind fabric measured at normal incidence (q=0) using correlations (Kotey, et. al., 2009b). The off-normal properties for roller blind shades are calculated using the set equations given below:

<div>$${{\rm{\tau }}_{bb}}\left( {\rm{\theta }} \right) = \left\{ \begin{array}{l}{{\rm{\tau }}_{bb}}{\rm{(\theta }} = {\rm{0)}} \cdot {\rm{co}}{{\rm{s}}^{\rm{b}}}{\kern 1pt} \left( {\frac{{\rm{\theta }}}{{{{\rm{\theta }}_{{\rm{cutoff}}}}}} \cdot \frac{\pi }{2}} \right)\quad \theta  < {\theta_{CutOff}}\\0\quad \quad \quad \theta  \ge {\theta_{CutOff}}\end{array} \right.$$</div>

<div>$${\rm{b}} = {\rm{0}}{\rm{.6}} \cdot {\rm{co}}{{\rm{s}}^{{\rm{0}}{\rm{.3}}}}\left( {{{\rm{A}}_{\rm{o}}} \cdot \frac{{\rm{\pi }}}{{\rm{2}}}} \right)$$</div>

<div>$${{\rm{\theta }}_{{\rm{cutoff}}}} = {\rm{65}}^\circ  + \;\left( {{\rm{90}}^\circ  - {\rm{65}}^\circ } \right) \cdot \left( {{\rm{1}} - {\rm{cos}}\left( {{{\rm{A}}_{\rm{o}}} \cdot \frac{{\rm{\pi }}}{{\rm{2}}}} \right)} \right)$$</div>

<div>$${\rm{\tau }}_{{\rm{bt}}}^{}\left( {\rm{\theta }} \right) = {\rm{\tau }}_{{\rm{bt}}}^{}{\rm{(\theta }} = {\rm{0)}} \cdot {\rm{co}}{{\rm{s}}^{\rm{b}}}{\kern 1pt} \left( {\rm{\theta }} \right)$$</div>

<div>$$
  b = \left\{ 
    \begin{array}{lc}
      0.133 \cdot \left( \rm{\tau}^{str} + 0.003 \right)^{-0.467} &\text{if} \left( 0 \le \rm{\tau}^{str} \le 0.33 \right) \\
      0.33 \cdot \left( 1 - \rm{\tau}^{str} \right)               &\text{if} \left( 0.33 < \rm{\tau}^{str} \le 1 \right)
    \end{array}
  \right.
$$</div>

<div>$${\rm{\tau }}_{}^{{\rm{str}}} = \frac{{{\rm{\tau }}_{{\rm{bt}}}^{}\left( {{\rm{\theta }} = {\rm{0}}} \right) - {{\rm{\tau }}_{{\rm{bb}}}}\left( {{\rm{\theta }} = {\rm{0}}} \right)}}{{{\rm{1}} - {{\rm{\tau }}_{{\rm{bb}}}}\left( {{\rm{\theta }} = {\rm{0}}} \right)}}$$</div>

<div>$${\rm{\tau bt}}\left( {\rm{\theta }} \right) = {\rm{\tau bd}}\left( {\rm{\theta }} \right) + {\rm{\tau bb}}\left( {\rm{\theta }} \right)$$</div>

The off-normal solar property calculation of roller blind is based on a set of correlations developed from measurement data using samples of commonly used commercially produced roller blind material openness range of 0.0 – 0.14. Thus, these correlations are not applicable for shades with materials openness fraction exceeding 0.20. The mean solar reflectance of a roller blind material was found to be purely diffuse and unaffected by incidence angle and is given by:

<div>$${\rm{\rho }}_{{\rm{bt}}}^{}\left( {{\rm{\theta }} = {\rm{0}}} \right) = {\rm{\rho }}_{{\rm{bd}}}^{}\left( {{\rm{\theta }} = {\rm{0}}} \right) = {\rm{\rho }}_{{\rm{bt}}}^{}\left( {\rm{\theta }} \right) = {\rm{\rho }}_{{\rm{bd}}}^{}\left( {\rm{\theta }} \right)$$</div>

The diffuse-diffuse transmittance and reflectance are obtained by Rhomberg numerical integration. The longwave properties of roller blind material determined using the material property and the openness fraction (Kotey et al. 2008) as shown below:

<div>$${\varepsilon ^{{\rm{rb}}}} = {\rm{0}}{\rm{.91}} \cdot \left( {{\rm{1 - }}{{\rm{A}}_{\rm{o}}}} \right)$$</div>

<div>$${\tau ^{{\rm{rb}}}} = {\rm{1}} - {\rm{0}}{\rm{.95}} \cdot \left( {{\rm{1}} - {{\rm{A}}_{\rm{o}}}} \right)$$</div>

#### Insect Screens

The empirical correlations formulated to obtain the effective off-normal solar and longwave properties of insect screens were based on measurements (Kotey et al. (2009a). Insect screen geometry is shown in Figure 119. The calculation of effective solar properties requires a set of properties measured at normal incidence: *t*<sub>bb</sub> (q=0), *t*<sub>bd</sub> (q=0) and *r*<sub>bt</sub> (q=0).

![](EngineeringReference/media/image1857.svg.png)

Figure 119. Geometry used for insect screen analysis

Openness can be determined by optical measurement at normal incidence, A<sub>o</sub>=*t*<sub>bb</sub> (q=0), but in the case of insect screens A<sub>o</sub> can reliably be calculated knowing wire diameter (*d*), and wire spacing (*s*) as follows:

<div>$${A_o} = {\left( {1 - {d \mathord{\left/ {\vphantom {d s}} \right. } s}} \right)^2}$$</div>

The incidence angle beyond which direct beam transmission is cut off, *q*<sub>CutOff</sub>, can also be estimated purely from geometry and is given by:

<div>$${\theta_{CutOff}} = co{s^{ - 1}}\left( {{d \mathord{\left/ {\vphantom {d S}} \right. } S}} \right)$$</div>

The off-normal properties are calculated as follows.

<div>$${\tau_{bb}}\left( {\rm{\theta }} \right) = \left\{ \begin{array}{l}{\tau_{bb}}{\rm{(\theta }} = {\rm{0)}} \cdot {\rm{co}}{{\rm{s}}^{\rm{b}}}\left( {\frac{{\rm{\theta }}}{{{{\rm{\theta }}_{{\rm{cutoff}}}}}} \cdot \frac{\pi }{{\rm{2}}}} \right)\quad {\rm{\theta }} < {{\rm{\theta }}_{{\rm{cutoff}}}}\\0\quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \quad \;\,{\rm{\theta }} \ge {{\rm{\theta }}_{{\rm{cutoff}}}}\end{array} \right.$$</div>

<div>$${\rm{b}} =  - {\rm{0}}{\rm{.45}}\;{\rm{ln}}\;\left( {{\rm{MAX}}\left( {{{\rm{\tau }}_{{\rm{bb}}}}\left( {{\rm{\theta }} = {\rm{0}}} \right){\rm{,}}\;{\rm{0}}{\rm{.01}}} \right)} \right)\; + \;{\rm{0}}{\rm{.1}}$$</div>

<div>$${\rm{\tau }}_{{\rm{bt}}}^{}\left( {\rm{\theta }} \right) = {\rm{\tau }}_{{\rm{bt}}}^{}{\rm{(\theta }} = {\rm{0)}} \cdot {\rm{co}}{{\rm{s}}^{\rm{b}}}\left( {\rm{\theta }} \right)$$</div>

<div>$${\rm{b}} =  - {\rm{0}}{\rm{.65}}\;{\rm{ln}}\;\left( {{\rm{MAX}}\left( {{{\rm{\tau }}_{{\rm{bt}}}}\left( {{\rm{\theta }} = {\rm{0}}} \right){\rm{,}}\;{\rm{0}}{\rm{.01}}} \right)} \right)\; + \;{\rm{0}}{\rm{.1}}$$</div>

<div>$${\rm{\tau }}_{{\rm{bd}}}^{}\left( {\rm{\theta }} \right) = {\rm{\tau }}_{{\rm{bt}}}^{}\left( {\rm{\theta }} \right) - {\rm{\tau }}_{{\rm{bb}}}^{}\left( {\rm{\theta }} \right)$$</div>

<div>$${\rm{\rho }}_{{\rm{bt}}}^{}\left( {\rm{\theta }} \right) = {\rm{\rho }}_{{\rm{bt}}}^{}\left( {{\rm{\theta }} = {\rm{0}}} \right) + \left( {{\rm{\rho }}_{{\rm{bt}}}^{}\left( {{\rm{\theta }} = 9{\rm{0}}^\circ } \right) - {\rm{\rho }}_{{\rm{bt}}}^{}\left( {{\rm{\theta }} = {\rm{0}}} \right)} \right) \cdot \left( {1 - {\rm{co}}{{\rm{s}}^{\rm{b}}}\left( {\rm{\theta }} \right)} \right)$$</div>

<div>$${\rm{b}} =  - {\rm{0}}{\rm{.45}}\;{\rm{ln}}\;{\left( {{{\rm{\rho }}^{\rm{w}}}} \right)^{}}$$</div>

<div>$${\rm{\rho }}_{}^{\rm{w}} = \frac{{{\rm{\rho }}_{{\rm{bt}}}^{}\left( {{\rm{\theta }} = {\rm{0}}} \right)}}{{{\rm{1}} - {\rm{\tau }}_{{\rm{bb}}}^{}\left( {{\rm{\theta }} = {\rm{0}}} \right)}}$$</div>

<div>$${\rho_{{\rm{bt}}}}\left( {{\rm{\theta }} = {\rm{90}}^\circ } \right) = {\rho_{{\rm{bt}}}}\left( {{\rm{\theta }} = {\rm{0}}} \right) + \left( {1 - {\rho_{{\rm{bt}}}}\left( {{\rm{\theta }} = {\rm{0}}} \right)} \right)\;\left( {{\rm{0}}{\rm{.35}}{\rho ^{\rm{w}}}} \right)$$</div>

The diffuse-diffuse material properties are obtained by Rhomberg numerical integration. The longwave properties of insect screen are given by expressions similar those formulated for drapery fabrics, and roller blinds (Kotey et al. 2008) is given by:

<div>$${\varepsilon ^{screen}} = {\varepsilon ^{\rm{w}}} \cdot \left( {{\rm{1  -  }}{{\rm{A}}_{\rm{o}}}} \right)$$</div>

<div>$${\tau ^{{\rm{screen}}}} = {\rm{1 - }}{\tau ^{\rm{w}}} \cdot \left( {{\rm{1  -  }}{{\rm{A}}_{\rm{o}}}} \right)$$</div>

The apparent wire material emissivity can be taken as *e*<sup>w</sup>=0.93 for common insect screens - screens with dark, rough, non-metallic wire surfaces. The corresponding infrared wire material transmittance is *t*<sup>w</sup>=0.98. A lower infrared emissivity can be used for screens constructed with shiny metallic wire. For example, to model stainless-steel wire mesh use *e*<sup>w</sup>=0.32 and *t*<sup>w</sup>=0.81.

#### Integration with Heat Balance Method

The solar model calculations are performed surface by surface following the existing structure of EnergyPlus’s heat balance algorithm. The optical and thermal calculations are performed for each surface at each time step. The thermal model needs to be updated at each time step during the surface heat balance iteration. Thus, window thermal model is invoked during the surface heat balance but only once. This is consistent with the current EnergyPlus’s window model inside surface heat balance iteration scheme. The equivalent layer window thermal model also has internal iteration scheme. The thermal model routine also requires the solar and shortwave radiation flux absorbed by each layer of a fenestration at each time step. The calculation of the absorbed radiation flux is performed using the existing scheme except that the optical properties are calculated by the equivalent layer optical model. The equivalent layer thermal model returns the temperatures and the fluxes at each layer.

#### Equivalent Layer Window Solar Model

The equivalent layer window solar model calculates the transmittance of the window and absorptance of each layer. Separate optical properties calculations are performed for exterior beam and diffuse radiations, and interior diffuse radiation (e.g., lighting and inter-reflected solar gain). The fractions for beam radiations depend on solar incident angle and hence updated for each time step. Diffuse radiation fractions are the same for all time steps unless the shade characteristics are altered; for instance, when the venetian blind slat angle is controlled. Otherwise, the diffuse fractions are constant for a given configuration and time step. The hub of the optical properties calculation routine for Equivalent Layer window model is the routine “ASHWAT\_Solar”. For beam radiation, at each time step, first the normal incidence optical properties are modified for current incident angle. Using the off-normal properties, then the ASHWAT\_Solar routine sets up the coefficient matrix based on the net radiation concept to determine the effective absorptance of each layer and the window transmittance. The total intensity of shortwave radiation absorbed at each layer is determined by multiplying the incident solar radiation, reflected internal solar radiations, and internal shortwave source components by the appropriate absorbed fractions and summing them.

#### Equivalent Layer Window Thermal Model

The equivalent layer thermal model is calculated only once for each time step. But the thermal model has internal iterative solutions scheme. During each time step, the procedure initially assumes that room air and means radiant temperatures are known. The surface heat balance loops through all zone surfaces while invoking the Equivalent Layer thermal model only once for each window surface at the first iteration. The window surfaces temperatures from the first iteration are used to complete the heat balances for the indoor (and implicitly the outdoor) face of each surface iteratively. Once indoor surface temperatures are calculated using the surface heat balance, the zone air temperature can be updated and the loads are predicted. Shaded fenestration in general do not have single inside temperature by virture their long-wave radiation transmittance. The equivalent layer window model accounts for this using effective emissivity of the composite layers derived for each fenestration (ASHRAE 1311-RP) as shown below:

<div>$${\varepsilon ^{eff}} = \sum\limits_{j = 0}^{nl} {\left[ {{\varepsilon_j} \cdot \prod\limits_{k = j{ + 1}}^{nl + {1}} {{\tau_k}} } \right]} $$</div>

where

*e<sup>eff</sup>*   =          composite indoor (room-side) longwave emissivity, (-)

*e<sub>j</sub>    =         * effective emissivity of layer j, (-)

*t<sub>k</sub>    =         * effective infrared transmittance of layer k (*t<sub>nl+1</sub>* = 1)

*nl    =         * number of layers in fenestration system (glazing and shade). Layers are numbered outside to inside (layer 1 is outermost, layer *nl* is innermost).

Each equivalent layer window surafce yields net longwave radiant flux exchanged with the zone surfaces. Net longwave radiation exchange from the window to the zone is recast for a composite surface temperature calculation as follows:

<div>$${T^{eff}} = \sqrt[4]{{\frac{{{Q_{lw}}}}{{\sigma {\varepsilon ^{eff}}}}}} + {T_0}$$</div>

where

*T<sup>eff</sup>*  =          inside surface temperature of the composite layer, °C (°F)

*Q<sub>lw</sub>*  =          infrared radiant gain from zone, W/m2 (Btu/h-ft2)

*s*    =          Stefan-Boltzmann constant, W/m2-K4 (Btu/h-ft2-R4)

*T<sub>0</sub>*   =          Temperature of absolute zero, -273.15 °C (-459.67 °F)

Recalculating effective inside face window temperature may result in extra convection flux. The  “extra” (Other) convective flux is computed; this is the gain in excess of that resulting from the standard surface heat balance model. The net other convection term *QX* calculated below is added to the zone air heat balance (ASHRAE 1311-RP).

<div>$$QX = {Q_{conv}} - hc \cdot ({T^{eff}} - {T_a})$$</div>

Where,

*h<sub>c</sub>   =         * inside convective coefficient of the fenestration, W/m<sup>2</sup>-K (Btu/h-ft<sup>2</sup>-F)

*Q<sub>conv</sub>            =         * total convective heat flux to zone from equivalent layer window thermal model, W/m<sup>2</sup> (Btu/h-ft<sup>2</sup>); includes open-channel gains and impact of inside surface convective coefficient

*T<sub>a</sub>   =         * zone air temperature, °C (°F)

#### References:

Edwards, D.K. 1977. Solar absorption by each element in an absorber-coverglass array, Technical Note, Solar Energy, Vol. 19, pp. 401-402.

Parmelee, G. V., and W. W. Aubele. 1952. The shading of sunlit glass: an analysis of the effect of uniformly spaced flat opaque slats, ASHVE Transactions, Vol. 58, pp. 377-398.

Farber, Erich A.; William A. Smith, C.W. Pennington, John C. Reed. 1963. Theoretical analysis of solar heat gain through insulating glass with inside shading. ASHRAE Transactions, Vol. 69, pp.393-405.

Rheault, S., and E. Bilgen. 1989. Heat transfer analysis in an automated venetian blind system, Journal of Solar Energy, Vol. 111 (Feb.), pp. 89-95.

Pfrommer, P., K. J. Lomas, and C. Kupke. 1996. "Solar Radiation Transport through Slat-Type Blinds: a New Model and its Application for Thermal Simulation of Buildings," Solar Energy, Vol. 57, No. 2, pp. 77-91.

Rosenfeld, J.L.J., W. J. Platzer, H. Van Dijk, and A. Maccari. 2000. "Modelling the Optical and Thermal Properties of Complex Glazing: Overview of Recent Developments", Solar Energy, Vol. 69 Supplement, No. 1-6, pp.1-13.

Yahoda, D. S. and J. L. Wright. 2004. "Methods for Calculating the Effective Longwave Radiative Properties of a Venetian Blind Layer," ASHRAE Transactions, Vol. 110, Pt. 1., pp. 463-473.

Yahoda, D. S. and J. L. Wright. 2005. "Methods for Calculating the Effective Solar-Optical Properties of a Venetian Blind Layer," ASHRAE Transactions, Vol. 111, Pt. 1, pp. 572-586.

Yahoda, D. S. and J. L. Wright. 2004. "Heat Transfer Analysis of a Between-Panes Venetian Blind Using Effective Longwave Radiative Properties," ASHRAE Transactions, Vol. 110, Pt. 1., pp. 455-462.

Huang, N.Y.T., J. L. Wright, M. R. Collins. 2006. "Thermal Resistance of a Window with an Enclosed Venetian Blind: Guarded Heater Plate Measurements," ASHRAE Transactions, Vol. 112, Pt. 2. pp. 13-21.

Wright, J. L. 2008. "Calculating Centre-Glass Performance Indices of Glazing Systems with Shading Devices," ASHRAE Transactions, Vol. 114, Pt. 2.

Wright, J. L., N. Y. T. Huang, and M. R. Collins. 2008. "Thermal Resistance of a Window with an Enclosed Venetian Blind: A Simplified Model," ASHRAE Transactions, Vol. 114, Pt. 1.

Kotey, N. A., J. L. Wright, and M. R. Collins. 2008. “Determining Longwave Radiative Properties of Flat Shading Materials,” 33rd Annual SESCI / 3rd CSBC Conference Proceedings, Fredericton, NB.

Kotey, N.A., Wright, J.L., M. R. Collins. 2009a. "Determination of Angle-Dependent Solar Optical Properties of Roller Blind Materials," drafted for submission to ASHRAE Transactions, Vol. 115, Pt. 1.

Kotey, N.A., Wright, J.L., M. R. Collins. 2009b. "Determination of Angle-Dependent Solar Optical Properties of Drapery Fabrics," in review, ASHRAE Transactions, Vol. 115, Pt. 2.

Wright, John L., Charles S. Barnaby, Michael R. Collins, and Nathan A. Kotey. Improving Cooling Load Calculations for Fenestration with Shading Devices . ASHRAE 1311-RP, Final Report, February 11, 2009.

Air Heat Balance Manager / Processes
====================================

Convection from Surfaces
------------------------

This contribution is expressed using the convective heat transfer coefficient as follows:

<div>$${q_{conv}} = \sum\limits_{i = 1}^{nsurfaces} {{h_{c,i}}{A_i}\left( {{T_a} - {T_{s,i}}} \right)} $$</div>

The inside heat transfer coefficient is modeled from a choice of correlations.

Convection from Internal Sources
--------------------------------

This component is the companion part of the radiant contribution from internal gains described previously.  It is added directly into the air heat balance. Such a treatment also violates the tenets of the heat balance since the surface temperature of the surfaces producing the internal loads exchange heat with the zone air through normal convective processes.   However, once again, the details required to include this component in the heat balance are generally not available, and its direct inclusion into the air heat balance is a reasonable approach..

Infiltration/Ventilation
------------------------

### Infiltration

Any outdoor air that enters by way of infiltration is assumed to be immediately mixed with the zone air. The determination of the amount of infiltration air is quite complicated and subject to significant uncertainty. In the most common procedure, the infiltration quantity is converted from a number of air changes per hour (ACH) and included in the zone air heat balance using the outside temperature at the current simulation time step.

EnergyPlus contains three models for infiltration. The first is the “Design Flow Rate” model that was inherited from EnergyPlus’ predecessor programs. It is accessed through the ZoneInfiltration:DesignFlowRate object and is based on environmental conditions modifying a design flow rate.  The second is the “Effective Leakage Area” model based on Sherman and Grimsrud (1980) and accessed using the ZoneInfiltration:EffectiveLeakageArea input object.  The third is the “Flow Coefficient” model based on Walker and Wilson (1998) and accessed using the ZoneInfiltration:FlowCoefficient input object. The model formulations for the Effective Leakage Area and Flow Coefficient models are from the ASHRAE Handbook of Fundamentals (2001 Chapter 26; 2005 Chapter 27) where they are referred to as “Basic” and “Enhanced”, respectively.

### Infiltration Design Flow Rate

Infiltration (Ref Object: ZoneInfiltration:DesignFlowRate) is the unintended flow of air from the outdoor environment directly into a thermal zone. Infiltration is generally caused by the opening and closing of exterior doors, cracks around windows, and even in very small amounts through building elements. In this model, the user defines a design flow rate that can be modified by temperature differences and windspeed. The basic equation (Coblenz and Achenbach 1963) used to calculate infiltration with this model is:

<div>$$Infiltration = \left( {{I_{design}}} \right)\left( {{F_{schedule}}} \right)\left[ {A + B\left| {\left( {{T_{zone}} - {T_{odb}}} \right)} \right| + C\left( {WindSpeed} \right) + D\left( {Windspee{d^2}} \right)} \right]$$</div>

More advanced infiltration calculations are possible using the EnergyPlus AirflowNetwork model for natural infiltration driven by wind when the HVAC system does not operate and/or driven by wind and forced air for times when the HVAC system operates. Exfiltration (the leakage of zone air to the outside) is generally handled better as zone exhaust air in the zone equipment description.

The question of typical values for these coefficients is subject to debate. Ideally, one should do a detailed analysis of the infiltration situation and then determine a custom set of coefficients using methods such as those laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals. The EnergyPlus defaults are 1,0,0,0 which gives a constant volume flow of infiltration under all conditions.

BLAST (one of the EnergyPlus predecessors) used the following values as defaults:  0.606, 0.03636, 0.1177, 0. These coefficients produce a value of 1.0 at 0C deltaT and 3.35 m/s (7.5 mph) windspeed, which corresponds to a typical summer condition. At a winter condition of 40C deltaT and 6 m/s (13.4 mph) windspeed, these coefficients would increase the infiltration rate by a factor of 2.75.

In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to SI units) 0, 0, 0.224 (windspeed), 0. With these coefficients, the summer conditions above would give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph) gives a factor of 1.0.

The source of the BLAST defaults is noted in the BLAST documentation as:

"Empirical equation and the coefficient default were determined from ASHRAE journal articles and other data on the effects of outdoor weather conditions."

The source of the DOE-2 defaults is based on examining the infiltration relationships described in the ASHRAE Handbook of Fundamentals.

The EnergyPlus example files use all of the above, the BLAST defaults in some (e.g., GeometryTest), the DOE-2 defaults in some (e.g., 5ZoneAirCooled), and the EnergyPlus defaults in some (e.g., LgOffVAVDetCoil).

### Infiltration by Effective Leakage Area

The Effective Leakage Area model is based on Sherman and Grimsrud (1980) and accessed using the ZoneInfiltration:EffectiveLeakageArea input object.  The model formulation used in EnergyPlus is from the ASHRAE Handbook of Fundamentals (2001 Chapter 26; 2005 Chapter 27) where it is referred to as the “Basic” model.

The Effective Leakage Area, or Sherman-Grimsrud, model is:

<div>$$Infiltration = \left( {{F_{Schedule}}} \right)\frac{{{A_L}}}{{1000}}\sqrt {{C_s}\Delta T + {C_w}{{\left( {WindSpeed} \right)}^2}} $$</div>

where,

<span>${F_{schedule}}$</span> is a value from a user-defined schedule,

<span>${A_L}$</span> is the effective air leakage area in cm<sup>2</sup> that corresponds to a 4 Pa pressure differential,

<span>${C_s}$</span> is the coefficient for stack-induced infiltration in (L/s)<sup>2</sup>/(cm<sup>4</sup>·K),

<span>$\Delta T$</span> is the absolute temperature difference between zone air and outdoor air,

<span>${C_w}$</span> is the coefficient for wind-induced infiltration in (L/s)<sup>2</sup>/(cm<sup>4</sup>·(m/s)<sup>2</sup>), and

<span>$WindSpeed$</span> is the local wind speed.

### Infiltration by Flow Coefficient

The Flow Coefficient model is based on Walker and Wilson (1998) and accessed using the ZoneInfiltration:FlowCoefficient input object.  The model formulation used in EnergyPlus is from the ASHRAE Handbook of Fundamentals (2001 Chapter 26; 2005 Chapter 27) where it is referred to as the “Enhanced” or “AIM-2” model.

The Enhanced, or AIM-2, model is:

<div>$$Infiltration = \left( {{F_{Schedule}}} \right)\sqrt {{{\left( {c\,{C_s}\Delta {T^n}} \right)}^2} + {{\left( {c\,{C_w}{{\left( {s * WindSpeed} \right)}^{2n}}} \right)}^2}} $$</div>

where,

<span>${F_{schedule}}$</span> is a value from a user-defined schedule,

<span>$c$</span> is the flow coefficient in m<sup>3</sup>/(s·Pa<sup>n</sup>),

<span>${C_s}$</span> is the coefficient for stack-induced infiltration in (Pa/K)<sup>n</sup>,

<span>$n$</span> is the pressure exponent,

<span>${C_w}$</span> is the coefficient for wind-induced infiltration in (Pa·s<sup>2</sup>/m<sup>2</sup>)<sup>n</sup>, and

<span>$s$</span> is the shelter factor.

#### References:

Coblenz, C. W. and Achenbach, P. R. 1963. Field Measurement of Ten Electrically-Heated Houses. ASHRAE Transactions pp 358-365.

Sherman, M.H. and D.T. Grimsrud. 1980. Infiltration-pressurization correlation: Simplified physical modeling. ASHRAE Transactions 86(2):778

Walker, I.S., and D.J. Wilson. 1998. Field validation of equations for stack and wind driven air infiltration calculations.  International Journal of HVAC&R Research 4(2).

ASHRAE Handbook of Fundamentals. 2005. Chapter 27. (and 2001 Chapter 26).

### Ventilation

EnergyPlus contains two models for ventilation.  The “Design Flow Rate” model, inherited from EnergyPlus’ predecessor programs, is accessed through the ZoneVentilation:DesignFlowRate object and is based on environmental conditions modifying a design flow rate.  The “Wind and Stack with Open Area” model, based on equations defined in Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals, is accessed using the ZoneVentilation:WindandStackOpenArea input object. Since the “Wind and Stack with Open Area” object requires the height difference between the midpoint of the lower opening and the neutral pressure level, which is difficult to estimate, this object should be used with care (e.g., research only).

These two ventilation objects can be used alone or in combination to determine ventilation air for a zone. If multiple ZoneVentilation:\* objects are specified for a zone, then the total zone ventilation flow rate is the sum of the ventilation air flow rates calculated by each ZoneVentilation object.

### Ventilation Design Flow Rate

Ventilation (Ref Object: ZoneVentilation:DesignFlowRate) is the purposeful flow of air from the outdoor environment directly into a thermal zone in order to provide some amount of non-mechanical cooling.  Ventilation as specified by this input syntax is intended to model “simple” ventilation as opposed to the more detailed ventilation investigations that can be performed with the AirflowNetwork model.  Simple ventilation in EnergyPlus can be controlled by a schedule and through the specification of minimum, maximum and delta temperatures. The temperatures can be either single constant values for the entire simulation or schedules which can vary over time. Specific details are given in the Input/Output reference document. As with infiltration, the actual flow rate of ventilation can be modified by the temperature difference between the inside and outside environment and the wind speed. The basic equation used to calculate ventilation using this model is:

<div>$$Ventilation = \left( {{V_{design}}} \right)\left( {{F_{schedule}}} \right)\left\lfloor {A + B\left| {{T_{zone}} - {T_{odb}}} \right| + C\left( {WindSpeed} \right) + D\left( {WindSpee{d^2}} \right)} \right\rfloor $$</div>

More advanced ventilation calculations are possible using the EnergyPlus AirflowNetwork model.

The following description is copied from the Infiltration discussion above. The question of typical values for these coefficients is subject to debate. Ideally, one should do a detailed analysis of the ventilation situation and then determine a custom set of coefficients using methods such as those laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals. The EnergyPlus defaults are 1,0,0,0 which gives a constant volume flow of ventilation under all conditions.

BLAST (one of the EnergyPlus predecessors) used the following values as defaults:  0.606, 0.03636, 0.1177, 0. These coefficients produce a value of 1.0 at 0C deltaT and 3.35 m/s (7.5 mph) windspeed, which corresponds to a typical summer condition. At a winter condition of 40C deltaT and 6 m/s (13.4 mph) windspeed, these coefficients would increase the ventilation rate by a factor of 2.75.

In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to SI units) 0, 0, 0.224 (windspeed), 0. With these coefficients, the summer conditions above would give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph) gives a factor of 1.0.

The source of the BLAST defaults is noted in the BLAST documentation as:

"Empirical equation and the coefficient default were determined from ASHRAE journal articles and other data on the effects of outdoor weather conditions."

The source of the DOE-2 defaults is based on examining the infiltration relationships described in the ASHRAE Handbook of Fundamentals.

The EnergyPlus example files use all of the above, the BLAST defaults in some (e.g., AirflowNetwork\_Simple\_house), the DOE-2 defaults in some (e.g., VentilationSimpleTest – has all 3), and the EnergyPlus defaults in some (e.g., 5ZoneNightVent2).

### Ventilation by Wind and Stack with Open Area

For this model (Ref Object: ZoneVentilation:WindandStackOpenArea), the ventilation air flow rate is a function of wind speed and thermal stack effect, along with the area of the opening being modeled. This object can be used alone or in combination with ZoneVentilation:DesignFlowRate objects. This model is intended for simplified ventilation calculations as opposed to the more detailed ventilation investigations that can be performed with the AirflowNetwork model. Using the “Wind and Stack with Open Area” model, the natural ventilation flow rate can be controlled by a multiplier fraction schedule applied to the user-defined opening area and through the specification of minimum, maximum and delta temperatures. The temperatures can be either single constant values for the entire simulation or schedules which can vary over time. The equation used to calculate the ventilation rate driven by wind is given by Eq. 37 in Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals:

<div>$${Q_w} = {C_w}{A_{opening}}{F_{schedule}}V$$</div>

where,

*Q<sub>w</sub>*  = Volumetric air flow rate driven by wind [m<sup>3</sup>/s]

*C<sub>w</sub>*  = Opening effectiveness [dimensionless]

*A<sub>opening</sub>*        = Opening area [m<sup>2</sup>]

*F<sub>schedule</sub>* = Open area fraction [user-defined schedule value, dimensionless]

*V*    = Local wind speed [m/s]

If the user specifies “Autocalculate” for the Opening Effectiveness input field, the opening effectiveness is calculated for each simulation time step based on the angle between the actual wind direction and the Effective Angle (a user-defined input) using the following equation:

<div>$${C_w} = 0.55 - \frac{{\left| {EffectiveAngle - WindDirection} \right|}}{{180}}*0.25$$</div>

The difference |EffectiveAngle – WindDirection| should be between 0 and 180 degrees. If the difference |EffectivAngle – WindDirection| is greater than 180, the difference is reset to be minus 180 degrees. This equation is a linear interpolation using the values recommended by the 2009 ASHRAE Handbook of Fundamentals (page 16.13): 0.5 to 0.6 for perpendicular winds and 0.25 to 0.35 for diagonal winds.

The equation used for calculating the ventilation rate due to stack effect is given by Eq. 38 in Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals:

<div>$${Q_s} = {C_D}{A_{opening}}{F_{schedule}}\sqrt {2g\Delta {H_{NPL}}(|{T_{zone}} - {T_{odb}}|/{T_{zone}})} $$</div>

where,

*Q<sub>s</sub>*  = Volumetric air flow rate due to stack effect [m<sup>3</sup>/s]

*C<sub>D</sub>*  = Discharge coefficient for opening [dimensionless]

*A<sub>opening</sub>*        = Opening area [m<sup>2</sup>]

*F<sub>schedule</sub>* = Open area fraction [user-defined schedule value, dimensionless]

*ΔH<sub>NPL</sub>*        = Height from midpoint of lower opening to the neutral pressure level [m].

Estimation of this value is difficult; refer to Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals for guidance.

*T<sub>zone</sub>*            = Zone air dry-bulb temperature [K]

*T<sub>odb</sub>*<sub>                        </sub> = Local outdoor air dry-bulb temperature [K]

The following equation, given by Eq. 39 in Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals, is used to calculate the Discharge Coefficient for Opening when the user sets the value for this input field to “Autocalculate”:

<div>$${C_D} = 0.40 + 0.0045\left| {{T_{zone}} - {T_{odb}}} \right|$$</div>

The total ventilation rate calculated by this model is the quadrature sum of the wind and stack air flow components:

<div>$$Ventilatio{n_{WindAndStack}} = \sqrt {{Q_s}^2 + {Q_w}^2} $$</div>

If desired, a simple summation, instead of quadrature summation, can be realized by inputting two ZoneVentilation:WindAndStackOpenArea objects. One object can be defined with only a wind-driven component by setting C<sub>D</sub>=0, and the other object can have only stack-effect inputs specified and set C<sub>w</sub>=0.

### Zone Air Balance Outdoor Airflow (ZoneAirBalance:OutdoorAir)

ASHRAE 2009 Handbook of Fundamentals specifies that any unbalanced supply or exhaust ventilation air, Q<sub>u,v</sub>, to a zone causes pressurization/depressurization that influences the flow of infiltration air and thus should be combined with natural infiltration, Q<sub>n</sub>, (and, if present, unbalanced duct leakage, Qu,l) in superposition. Balanced ventilation airflow, Q<sub>b,v</sub>, to a zone (such as an ERV or HRV with balanced exhaust and intake air flows) does not interact with infiltration air and is added in whole:

<div>$$Q = \sqrt {{Q_n}^2 + {Q_{u,v}}^2 + ({Q_{u,l}}^2)}  + {Q_{b,v}}$$</div>

where,

*Q*    = Combined outdoor airflow with infiltration, balanced and unbalanced outdoor air flows, and unbalanced duct leakage [m<sup>3</sup>/s]

*Q<sub>n</sub>*   = Natural infiltration airflow [m<sup>3</sup>/s]

*Q<sub>b,v</sub>* = Balanced ventilation airflow, excluding infiltration [m<sup>3</sup>/s]

*Q<sub>u,v</sub>* = Unbalanced ventilation airflow, excluding infiltration [m<sup>3</sup>/s]

*Q<sub>u,l</sub>*  = Unbalanced duct leakage: the difference between supply and return leaks [m<sup>3</sup>/s]

The natural infiltration airflow includes all outdoor airflows from all ZoneInfiltration:\* objects for the same zone.

<div>$${Q_n} = \sum\limits_i {{Q_{Infiltration,i}}} $$</div>

where,

*Q<sub>Infiltration,i</sub>*      = Outdoor airflow rate given in the ith ZoneInfiltration:\* objects for the same zone

The balanced ventilation airflow is the sum of outdoor airflows from all ZoneVentilation: DesignFlowRate objects with Ventilation Type = Balanced:

<div>$${Q_{b,v}} = \sum\limits_i {{Q_{v,Balanced,i}}} $$</div>

where,

*Q<sub>v,Balanced,i</sub>*     = Ventilation rate with “Balanced” ventilation type defined in the ith ZoneVentilation:DesignFlowRate object for the same zone

The unbalanced ventilation airflow is given by the following equation:

<div>$${Q_{u,v}} = {\left[ {{{\left( {\sum\limits_i {{Q_{v,Natural,i}}}  + \sum\limits_i {{Q_{v,Wind,i}}} } \right)}^2} + {{\left( {\sum\limits_i {{Q_{v,Intake,i}}} } \right)}^2} + {{\left( {\sum\limits_i {{Q_{v,Exhaust,i}}} } \right)}^2} + {{\left( {\sum\limits_i {Max\left( {0,\;({Q_{ERV,Exh,i}} - {Q_{ERV,Sup,i}})} \right)} } \right)}^2}} \right]^{0.5}}$$</div>

where

*Q<sub>v,Exhaust,i</sub>*      = Ventilation rate with “Exhaust” type in the ith ZoneVentilation:DesignFlowRate object for the same zone

*Q<sub>v,Intake,i</sub>*        = Ventilation rate with “Intake” type in the ith ZoneVentilation:DesignFlowRate object for the same zone

*Q<sub>v,Natural,i</sub>*       = Ventilation rate with “Natural” type in the ith ZoneVentilation:DesignFlowRate object for the same zone

*Q<sub>v,Wind,v</sub>*        = Ventilation rate in the ith ZoneVentilation:WindandStackOpenArea object for the same zone

*Q<sub>ERV,Sup,i</sub>*       = Supply flow rate given in the ith ZoneHVAC:EnergyRecoveryVentilator object

*Q<sub>ERV,Exh,i</sub>*       = Exhaust flow rate given in the ith ZoneHVAC:EnergyRecoveryVentilator object

For Ventilation Type = Intake in the ZoneVentilation:DesignFlowRate object, an appropriate amount of fan heat will be ignored and the outdoor temperature will be used in the zone air heat balance equation.

This object provides a simple airflow interaction model without having to use the AirflowNetwork capabilities, when the Air Balance Method is specified as Quadrature.

### Reference

ASHRAE. 2009. 2009 ASHRAE Handbook – Fundamentals, Chapter 16, Atlanta: American Society of Heating, Refrigerating, and Air-Conditioning Engineers, Inc.

Air Exchange
------------

Air exchange and interchange between zones is treated as a convective gain. Temperature-difference-controlled or constant air mixing can be specified as a one-way or cross-zone phenomenon modeled using the ZoneMixing or ZoneCrossMixing objects. Air exchange through doorways between refrigerated spaces can be modeled using the ZoneRefrigerationMixing object.

For one-way mixing (using ZoneMixing object(s)), the mixing air flow is only used for the energy and mass balance for the receiving zone. The mass referred in this section includes air, water vapor and CO<sub>2</sub>. The source zone energy and mass balance are not effected, although the user may choose to enter complementary pairs of one-way mixing objects. Multiple mixing flows can be defined for any receiving zone. For cross-zone mixing (using ZoneCrossMixing object(s)), the mixing air flow impacts the mass and energy balances in both the source and receiving zones. No more than one ZoneCrossMixing object can be used for any receiving zone. A separate ZoneCrossMixing object must be used for each of the two zones exchanging air if the mixing flow is bi-directional and based on a temperature difference greater than zero.

For refrigerated space air exchange (using ZoneRefrigerationDoorMixing object(s)), the mixing air flow impacts the mass and energy balances in both the source and receiving zones. A single object accounts for the two-way air flow with the energy and mass exchanges determined by  the air density difference between the two zones.

### Temperature Difference Controlled Air Exchange

The volume of air flow into the receiving zone is specified by the user with a number of control parameters and schedules listed in the Input Output Guide. The user can turn this one-way flow on or off based on the temperature difference between the source and receiving zones, or it may be independent of the temperature difference. The density and specific heat of the air flowing into the receiving zone are determined using the average temperature and average humidity ratio in the source and receiving zones. The humidity ratio of the air flowing into the receiving zone is set equal to the humidity ratio of the source zone. The mass, moisture,and energy terms are then used as described in two previous sections, Basis for the Zone and Air System Integration, and Moisture Predictor-Corrector.

<div>$$
  \begin{array}{cl}
    \rho_{Avg} &= f \left( \frac{T_{ReceivingZone} + T_{SourceZone}}{2},\frac{W_{ReceivingZone} + W_{SourceZone}}{2},P_{Barometric} \right) \\
    c_{P,Avg} &= f \left( \frac{T_{ReceivingZone} + T_{SourceZone}}{2},\frac{W_{ReceivingZone} + W_{SourceZone}}{2}\right) \\
    \dot m_{MixingFlowToReceivingZone} &= \sum_{AllSourceZones} \rho_{Avg}\dot V_{Air} \\
    \dot Q_{MixingFlowToReceivingZone} &= \sum_{AllSourceZones} \rho_{Avg}C_{p,Avg}\dot V_{Air}\left(T_{sourceZone}-T_{receivingZone}\right) \\
    \text{Moisture}_{MixingFlowToReceivingZone} &= \sum_{AllSourceZones} \rho_{Avg} \dot V_{Air} W_{SourceZone}
  \end{array}
$$</div>  
  
where:

c<sub>P,Avg</sub>                                   = Average specific heat of air within the two zones (J/kg.K)

<span>${\dot m_{{\rm{MixingFlowToReceivingZone}}}}$</span>          = Mass of moist air flowing into the receiving zone (kg<sub>air</sub>/s)

Moisture<sub>MixingFlowToReceivingZone</sub>    = Moisture mass flow rate into the receiving zone (kg<sub>H2O</sub>/s)

P<sub>Barometric</sub>                              = Outside barometric pressure (Pa)

ρ<sub>Avg\\                                                                         </sub> = Average density of air within the two zones (kg/s)

<span>${\dot Q_{{\rm{MixingFlowToReceivingZone}}}}$</span>          = Energy added to receiving zone air by mixing mass flow (W)

T<sub>ReceivingZone                                                      </sub> = Temperature in the Receiving Zone (<sup>o</sup>C)

T<sub>SourceZone</sub>                              = Temperature in the Source Zone (<sup>o</sup>C)

<span>${\dot V_{Air}}$</span>                                   = Volume rate of air flow defined by the user (m<sup>3</sup>/s)

W<sub>ReceivingZone</sub>              = Humidity Ratio in the Receiving Zone (kg<sub>H2O</sub>/kg<sub>dry\\ air</sub>)

W<sub>SourceZone</sub>                             = Humidity Ratio in the Source Zone (kg<sub>H2O</sub>/kg<sub>dry\\ air</sub>)

For cross-mixing, the mass of moist air exchanged between the two zones is assumed to be equal.  Again, the density and specific heat are based on the average conditions in the two zones. Note that the temperature and humidity ratio differences ensure that when the energy and  moisture terms are used in the Moisture Predictor-Corrector, they correctly reflect a loss or gain in each zone.

<div>$$
  \begin{array}{cl}
    \dot{m}_{MixingFlowToReceivingZone} &= \dot{m}_{MixingFlowToSourceZone} = \rho_{Avg}\dot{V}_{Air} \\
    \dot{Q}_{MixingFlowToSourceZone}    &= \rho_{Avg} C_{p,Avg} \dot{V}_{Air} \left( T_{ReceivingZone}-T_{SourceZone} \right) \\
    \dot{Q}_{MixingFlowToReceivingZone} &= \rho_{Avg} C_{p,Avg} \dot{V}_{Air} \left( T_{SourceZone} - T_{ReceivingZone} \right) \\
    \text{Moisture}_{MixingFlowToSourceZone} &= \rho_{Avg} \dot{V}_{Air} W_{ReceivingZone} \\
    \text{Moisture}_{MixingFlowToReceivingZone} &= \rho_{Avg} \dot{V}_{Air} W_{SourceZone}
  \end{array}
$$</div>
    
where:

<span>${\dot m_{{\rm{MixingFlowToSourceZone}}}}$</span>             = Mass of moist air flowing into the source zone (kg<sub>air</sub>/s)

Moisture<sub>MixingFlowToSourceZone</sub>       = Moisture mass flow rate into the source zone (kg<sub>H2O</sub>/s)

<span>${\dot Q_{{\rm{MixingFlowToSourceZone}}}}$</span>             = Sensible energy added to source zone air by mixing mass flow (W)

<span>${\dot Q_{{\rm{MixingFlowToReceivingZone}}}}$</span>          = Sensible energy added to receiving zone air by mixing mass flow, W

<span>$Moistur{e_{{\rm{MixingFlowToSourceZone}}}}$</span>= Latent load added to source zone air by mixing mass flow (kg<sub>H2O</sub>/s)

<span>$Moistur{e_{{\rm{MixingFlowToReceivingZone}}}}$</span>= Latent load added to receiving zone air by mixing mass flow (kg<sub>H2O</sub>/s)

### Density Difference Controlled Air Exchange

When closed refrigerated spaces exchange air with other closed spaces, the air flow is determined by the difference in air density between the two spaces. The fundamental assumption for this case is that the mass of dry air exchanged between the two spaces is the same.(Gosney and Olama,  1975] This assumption applies to situations where the colder of the two spaces is essentially sealed to other air flows, that is, there are no open doors or exhaust air flows. Multiple refrigeration door mixing objects can be used for the zone, but if there are multiple doors open at the same time for any significant amount of time, the model will not give results appropriate for that condition.

The sensible and latent energy loads are modeled according to the guidance specified in (ASHRAE 2006d, ASHRAE 2009, and Gosney and Olama, 1975).  Equal dry air exchange is assumed, that is, the mass of dry air infiltrating into the receiving zone is assumed to equal the mass of dry air infiltrating out of the source zone.

<div>$$
  \begin{array}{cl}
    h_{zoneA},\rho_{zoneA} &= f (T_{zoneA},W_{zoneA},P_{Barometric}) \\
    h_{zoneB},\rho_{zoneB} &= f (T_{zoneB},W_{zoneB},P_{Barometric}) \\
    \rho_{zoneA} &\gt \rho_{zoneB} \\
    \dot{Q}_{Mixing} &= \dot{Q}_{FullFlow} \times \text{Schedule}_{DoorOpen} \times F_{Flow} \times (1-F_{Protection}) \\
    \dot{Q}_{FullFlow} &= B (h_{zoneB}-h_{zoneA}) \\
    B &= 0.221 A_{door} \rho_{zoneA} F_{Density} \sqrt{ \left(1-\frac{\rho_{zoneB}}{\rho_{zoneA}}\right) g H_{Door} } \\
    F_{Density} &= \left[ \frac{2}{1+\left(\rho_{zoneA}/\rho_{zoneB}\right)^{1/3}} \right]^{1.5} \\
    \dot{m}_{DryAirZonesAB} &= \frac{\dot{Q}_{Mixing}}{h_{zoneB}-h_{zoneA}} \\
    \dot{m}_{MixingFlowZoneBtoA} &= \sum_{AllZoneBs} \dot{m}_{DryAirZonesAB}\left(1+W_{ZoneB}\right) \\
    \dot{Q}_{MixingFlowZoneBtoA} &= \sum_{AllZoneBs} \dot{m}_{ZoneBtoA} C_{p,ZoneB} \left(T_{zoneB}-T_{zoneA}\right) \\
    \text{Moisture}_{MixingFlowZoneBtoA} &= \sum_{AllZoneBs} \dot{m}_{ZoneBtoA} \left( W_{zoneB}-W_{zoneA} \right) \\
    \dot{m}_{MixingFlowZoneAtoB} &= \sum_{AllZoneAs} \dot{m}_{DryAirZonesAB}\left(1+W_{ZoneA}\right) \\
    \dot{Q}_{MixingFlowZoneAtoB} &= \sum_{AllZoneAs} \dot{m}_{ZoneBtoA} C_{p,ZoneA} \left(T_{zoneA}-T_{zoneB}\right) \\
    \text{Moisture}_{MixingFlowZoneAtoB} &= \sum_{AllZoneAs} \dot{m}_{ZoneBtoA} \left( W_{zoneA}-W_{zoneB} \right) 
  \end{array}
$$</div>

where:

A<sub>door</sub>            =  Area of door between Zones A and B (m<sup>2</sup>)

F<sub>Flow</sub>            =  Doorway flow factor, = 0.8 if ΔT &gt; 11<sup>o</sup>C; =1.1 if ΔT &lt;= 11<sup>o</sup>C

F<sub>Protection</sub>        = Doorway protection factor, = 0 for no protection; =  0.5 for an air curtain; and 0.9 for a strip curtain (dimensionless)

g                =  Gravitational constant (m/s<sup>2</sup>)

h<sub>ZoneA                     </sub> =  enthalpy of the air within Zone A (J/kg)

h<sub>ZoneB                     </sub> =  enthalpy of the air within Zone B (J/kg)

H<sub>door</sub>            =  Height of door between source and receiving zones (m)

Q<sub>FullFlow</sub>        = Sensible and latent refrigeration load (on Zone A) for fully established flow (W)

Q<sub>Mixing</sub>          = Sensible and latent mixing refrigeration load on Zone A for the time step (W)

m<sub>DryAirZoneAB</sub>   = Mass of dry air exchanged between zones A and B (kg<sub>air</sub>/s)

Schedule<sub>DoorOpen</sub>        = Value scheduled by user, fraction of time door open during time step (dimensionless)

W<sub>ZoneA                  </sub> =  Humidity ratio of the air within Zone A (kg<sub>H2O</sub>/kg<sub>air</sub>)

W<sub>ZoneB</sub>          =  Humidity ratio of air within Zone B (kg<sub>H2O</sub>/kg<sub>air</sub>)

Ρ<sub>ZoneA                    </sub> =  Density of air within Zone A (kg/m<sup>3</sup>)

ρ<sub>ZoneB</sub>           =  Density of air within Zone B (kg/m<sup>3</sup>)

### References

ASHRAE. 2006d. *Refrigeration Handbook*, Chapter 13. Atlanta: American Society of Heating,

Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2009. *Fundamentals Handbook*, Chapter 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Gosney, W.B., Olama, G.A.-L. 1975. Heat and Enthalpy Gains through Cold Room Doorways,  Proceedings of the Institute of Refrigeration, vol. 72, pp 31-41

Calculation of Zone Air Temperature
-----------------------------------

The zone air heat balance is the primary mechanism for linking the loads calculation to the system simulation.  As such, the zone air temperature becomes the main interface variable.  Its role in the integration process was described previously (“Basis for the Zone and Air System Integration”).

Building System Simulation System Manager / Processes
=====================================================

EnergyPlus uses a loop based HVAC system formulation.  An example of the dual duct VAV system is shown below.

Air Loops
---------

### Definition of Air Loop

In EnergyPlus an air loop is a central forced air HVAC system. The term “loop” is used because in most cases some air is recirculated so that the air system forms a fluid loop. The air loop is just the “air side” of a full HVAC system.  The input objects related to these air loops begin “AirLoopHVAC.”

For simulation purposes the air loop is divided into 2 parts: the primary air system (representing the supply side of the loop) and the zone equipment (representing the demand side of the loop). The primary air system includes supply and return fans, central heating and cooling coils, outside air economizer, and any other central conditioning equipment and controls. The zone equipment side of the loop contains the air terminal units as well as fan coils, baseboards, window air conditioners, and so forth. Supply and return plenums are also included on the zone equipment side of the loop.

### Simulation Method

Simulating a forced air system and its associated zones can be done in a number of ways. EnergyPlus uses algebraic energy and mass balance equations combined with steady state component models. When the zone air and the air system are modeled with algebraic equations (steady state) then – in cases with recirculated air – there will be one or more algebraic loops. In other words it is not possible to solve the equations directly; instead iterative methods are needed. Typically a humidity ratio and a mass flow rate will be variables involved in the iterative solution.

In EnergyPlus the zone humidity ratios and temperatures are decoupled from the solution of the air system equations. The zone air is assigned heat and moisture storage capacities and the capacity effects are modeled by 1<sup>st</sup> order ordinary differential equations. During each system simulation time step new zone temperatures and humidities are predicted using past values. The zone temperatures and humidities are then held constant during the simulation of the air system (and the plant). Then the zone temperatures and humidity ratios are corrected using results from the system simulation. As a result the usual algebraic loops arising in steady state air system simulations are eliminated from the EnergyPlus system simulation. The zone temperatures, humidity ratios, and heating and cooling demands are known inputs to the system simulation.

The need for iteration can be reintroduced by the need for system control. If system setpoints are fixed, externally determined, or lagged and control is local (sensor located at a component outlet, actuator at a component inlet) then iteration can be confined to the components and the overall air system equations can be solved directly. However these requirements are too restrictive to simulate real systems. System setpoints are held fixed during a system time step. But controller sensors are allowed to be remote from the location of the actuator. Consequently EnergyPlus uses iteration over the entire primary air system in order to converge the system controllers.

### Component Models

EnergyPlus component models are algorithmic with fixed inputs and outputs. They are embodied as Fortran90 subroutines within software modules. For each component several choices of inputs and outputs are possible. There is no one choice that will be most usable and efficient for all system configurations and control schemes. For reasons of consistency and comprehensibility the requirement was imposed that all EnergyPlus models be forward models. That is, the component inputs correspond to the inlet conditions and the outputs to the outlet conditions.  If another choice of inputs and outputs is needed it is obtained by numerical inversion of the forward model.

### Iteration Scheme

The primary air system simulation uses successive substitution starting at the return air inlet node and proceeding in the flow direction to the supply air outlet nodes. The iteration proceeds until an individual actuator-controller has converged (the sensed value matches the setpoint within the specified tolerance). The system controllers are simulated in sequence. During this sequence of iterative solutions the air mass flow rates are held constant. The controllers are converged by the method of interval halving. This method was chosen (rather than for instance Newton-Raphson) for its robustness.

### Determination of Air Mass Flow Rates

In most cases the air mass flow rate of the central air system is set by zone equipment downstream of the primary air system. The air terminal unit components with their built in dampers and controllers respond to the zone heating and cooling loads by setting air flow rates at their inlet nodes. These flow rates are passed back upstream to the primary air system, establishing the flow rates in the primary air system branches. These flow rates are held fixed while the primary air system is simulated.

Air Loop Simulation
-------------------

A complete simulation of each primary air system – zone equipment air loop is done in the following manner.

* If this is the first simulation this system time-step, just call *ManageAirLoops* (simulates the primary air systems) and *ManageZoneEquipment* (simulates the zone equipment sets) once and quit. This initial pass is simulated with full design air flow rates and allows the zone equipment to set the flow rates for each zone that will meet the zone loads.

* Otherwise loop over primary air systems and zone equipment sets until the temperatures, flow rates, enthalpies, humidity ratios etc. agree to within tolerance at each primary air system – zone equipment gap.

```
DO WHILE ((SimAirLoops .OR. SimZoneEquipment) .AND. (IterAir.LE.MaxAir) )
  IF (SimAirLoops) THEN
    CALL ManageAirLoops(FirstHVACIteration,SimAirLoops,SimZoneEquipment)
    SimPlantDemandLoops = .TRUE
    SimElecCircuits =.TRUE.
  END IF

  IF (SimZoneEquipment) THEN
    CALL ResolveAirLoopFlowLimits(IterAir+1)
    CALL ManageZoneEquipment(FirstHVACIteration,SimZoneEquipment,SimAirLoops)
    SimPlantDemandLoops = .TRUE.
    SimElecCircuits =.TRUE.
  END IF

  IterAir = IterAir + 1

END DO

CALL ResolveLockoutFlags(SimAirLoops)
```


The logical flags *SimAirLoops* and *SimZoneEquipment* are used to signal whether the primary air systems or the zone equipment sets need to be resimulated. These flags are set by the subroutine *UpdateHVACInterface* which is called  from within *ManageAirLoops* and *ManageZoneEquipment* at the end of each half-loop simulation. *UpdateHVACInterface* (when called from *ManageAirLoops*) passes the values at the outlet nodes of a primary air system on to the inlet nodes of the corresponding zone equipment half-loop and similarly (when called from *ManageZoneEquipment*) passes the values of the outlet nodes of a zone equipment half-loop on to the inlet nodes of its corresponding  primary air system. Each time *UpdateHVACInterface* is called it also checks whether the values at the half-loop outlet nodes are in agreement with the values at the downstream half-loop inlet nodes. If they are not it sets the simulate flag of the downstream half-loop to *true*. The values checked by *UpdateHVACInterface* and their tolerances are as follows.

<table class="table table-striped">
<tr>
<th>Quantities</th>
<th>Tolerances</th>
</tr>
<tr>
<td>specific enthalpy [J/kg}</td>
<td>10.0</td>
</tr>
<tr>
<td>mass flow rate [kg/s]</td>
<td>0.01</td>
</tr>
<tr>
<td>humidity ratio [kg H<sub>2</sub>O / kg dry air]</td>
<td>0.0001</td>
</tr>
<tr>
<td>quality</td>
<td>0.01</td>
</tr>
<tr>
<td>air pressure [Pa]</td>
<td>10.0</td>
</tr>
<tr>
<td>temperature [C]</td>
<td>0.01</td>
</tr>
<tr>
<td>energy [J]</td>
<td>10.0</td>
</tr>

</table>



*ResolveAirLoopFlowLimits* is invoked to deal with zone equipment – primary air system flow mismatches. For instance the zone air terminal units (ATUs) may be asking for more air than the central fan can supply. In this case *ResolveAirLoopFlowLimits* takes the air flow that the fan can supply and apportions it among the ATUs in proportion to their design maximum air flow rates (*ResolveAirLoopFlowLimits* sets the <span>${\dot m_{\max avail,node}}$</span> at the entering node of each ATU in the system).

At the end of the air loop simulation *ResolveLockoutFlags* is called. This subroutine checks if any air system component has requested that the economizer be locked out. If such a request has been made and if the economizer is active, *ResolveLockoutFlags* sets *SimAirLoops* to *true* and the *EconoLockout* flag to *true* to ensure that the air loop will be resimulated with the economizer forced off.

Primary Air System Simulation
-----------------------------

When the EnergyPlus HVAC simulation manager needs to simulate the primary air system side of the air loop it calls *ManageAirLoops*, the primary air system simulation manager subroutine.

Note that “air loop” is used inconsistently in the program: sometimes it means the full loop consisting of both supply & demand sides – primary air system and zone equipment; sometimes it means just the supply side – the primary air system.

Like the other manager routines in EnergyPlus, *ManageAirLoops* has a very simple structure:

Table 39.  ManageAirLoop Code


```
IF (GetInputFlag) THEN  !First time subroutine has been entered
      CALL GetAirPathData ! Get air loop descriptions from input file
      GetInputFlag=.false.
  END IF

    ! Initialize air loop related parameters
  CALL InitAirLoops(FirstHVACIteration)

    ! Call the AirLoop Simulation
  IF (SysSizingCalc) THEN
    CALL SizeAirLoops
  ELSE
    CALL SimAirLoops(FirstHVACIteration,SimZoneEquipment)
  END IF

  ! No Update

    ! Report information at the Manage Air Loop Level
  CALL ReportAirLoops
```

1.  If the user input data has not been input, get the data and store it in the air loop data structures.

2.  Perform air loop initialization calculations:

    a. at the beginning of the simulation (one time initializations);

    b. at the start of each environment (design day or simulation run period);
 
    c.  before each air loop simulation.

3. If automatic sizing of the loop flow rates is called for, do it.

4. Otherwise perform a simulation of the air loop.

### Input data

The input data specifying an air loop consists of:

1. the loop configuration;

    a. Splitters, Mixers, and Branches;

    b. Components on the Branches

2. loop control;

    a. Controllers;

    b. System Availability Managers;

3. connection to zone equipment;

4. design flow rate.

These objects and their data are described in the EnergyPlus *Input Output Reference* document. The utility routines used to get and check the data are described in the EnergyPlus *Guide for Module Developers*, section Input Services.

### Initialization Calculations

#### One Time Calculations

##### Zones Served by System

The main one time calculation involves figuring out what zones are served by each air loop. The EnergyPlus input does not explicitly describe which zones receive supply air from a given air loop. Instead that knowledge is embedded implicitly in the overall air loop – zone equipment network description. For sizing calculations it is important to have a data structure that explicitly shows which zones each air loop serves. For instance, the air loop design supply air flow rate is obtained by summing the design heating or cooling air flow rates of the zones connected to the air loop.

For each air loop, the following calculation is performed.

(1)  For each air loop outlet branch, the corresponding zone equipment inlet node is identified.

(2)  This node number is compared to the inlet node of all AirLoopHVAC:SupplyPaths. When a match is found, the AirLoopHVAC:ZoneSplitter for this supply path is identified.

(3)  The outlet nodes of the AirLoopHVAC:ZoneSplitter are compared to the cooling inlet nodes of all the zone ZoneHVAC:AirDistributionUnits. When a match is found this zone is identified as being served by cooling supply air from the air loop.

(4)  Similarly the outlet nodes of the AirLoopHVAC:ZoneSplitter are compared with the heating inlet nodes of all ZoneHVAC:AirDistributionUnits. A match indicates that this zone is served by heating supply air from the air loop.

(5)  The case where there is no AirLoopHVAC:ZoneSplitter for a AirLoopHVAC:SupplyPath must be handled. In this case the program looks for a match between the zone equipment inlet node and an ZoneHVAC:AirDistributionUnit heating or cooling inlet node. When a match is found that zone is identified as being served with heating or cooling supply air from the air loop.

(6)  The list of cooled and heated zones are saved in the air loop data structure AirToZoneNodeInfo.

##### Branch Sizing

If this *not* an air loop sizing calculation, but is the first pass through the HVAC code in a normal simulation, loop over all the branches in all air loops and trigger the branch design air flow auto-sizing calculation. The actual calculation is described in the Sizing section of this document.

#### Begin Environment Initializations

For each air loop, loop over all the branches in the loop. Initialize each branch mass flow rate:

<div>$${\dot m_{br,\max }} = {\rho_{std}} \cdot {\dot V_{br,\max }}$$</div>

<div>$${\dot m_{br,\min }} = {\rho_{std}} \cdot {\dot V_{br,\min }}$$</div>

where <span>${\rho_{std}}$</span> is the density of air at 20 degrees C, humidity ratio = 0, standard pressure.

For each branch, loop over all the nodes on the branch and set the node data to the following values:

<div>$${T_{node}} = {20^{\rm{o}}}C$$</div>

<div>$${W_{node}} = {W_{oa}}$$</div>

<div>$${h_{node}} = {\mathop{\rm PsyHFnTdbW}\nolimits} {\rm{(}}20.0,{W_{oa}}{\rm{)}}$$</div>

<div>$${\dot m_{node}} = {\dot m_{br,\max }}$$</div>

<div>$${\dot m_{\max ,node}} = {\dot m_{br,\max }}$$</div>

<div>$${\dot m_{\max avail,node}} = {\dot m_{br,\max }}$$</div>

<div>$${\dot m_{\min ,node}} = 0.0$$</div>

<div>$${\dot m_{setpt,node}} = 0.0$$</div>

<div>$${\dot m_{\min avail,node}} = 0.0$$</div>

<div>$${p_{node}} = {p_{std,baro}}$$</div>

<div>$$Q{u_{node}} = 0.0$$</div>

where <span>${W_{oa}}$</span> is the humidity ratio of the outside air; <span>${\rm{PsyHFnTdbW}}$</span>is the EnergyPlus psychrometric function for enthalpy *h*, given temperature and humidity ratio; and *Qu* is quality.

#### System Time Step Initializations

For each branch in each air loop, loop over all the nodes on the branch and set <span>${\dot m_{setpt,node}} = 0.0$</span>; if it is the start of an HVAC solution sequence set <span>${\dot m_{\max avail,node}} = {\dot m_{\max ,node}}$</span>. Then set the mass flow rate setpoints for the air loop nodes.

1)    On each air loop, loop over the outlet branches and find the loop outlet nodes. If it is the start of an HVAC solution sequence, set <span>${\dot m_{setpt,outletnode}} = {\dot m_{outletbr,\max }}$</span>. This will insure that during the first pass through the full loop that the mass flow rate will be at the maximum. Otherwise, set <span>${\dot m_{setpt,outletnode}} = {\dot m_{zone{\rm{ }}eq{\rm{ }}inletnode}}$</span>. This sets the air loop flow rate to the total zone requirement.

2)    Pass the mass flow rate setpoint upstream to the start of the outlet branches; through the splitter, if one exists; and upstream to the beginning node of the splitter inlet branch.

3)    Sum the total return air mass flow rate and save it in the AirLoopFlow data structure.

4)    For each air loop, loop over the inlet nodes and, at the start of each HVAC solution sequence, set the entering node mass flow rate equal to the primary air system design mass flow rate (subject to it not being larger than the entering node mass flow rate setpoint).

### Central air system simulation

The subroutine *SimAirLoops* does the actual simulation the central air system equipment for all the air loops. The simulation of a full air loop (central equipment plus zone terminal units and equipment) requires the interaction of 2 managers: *ManageAirLoops* and *ManageZoneEquipment*. Thus a single call to *SimAirLoops* results in a simulation of all the central air system equipment, but this is one part of a larger iterative simulation of the full air loops involving the zone equipment as well.

*SimAirLoops* accomplishes its task using a set of nested loops.

* Loop over all of the central air systems (*Air Primary Loops*).

* For each air system, make 1 or 2 simulation passes

* Loop over each controller in the *Air Primary Loop*

* For each controller, repeat the simulation of all the *Air Primary Loop* components until the controller has converged

* Loop over each branch in the *Air Primary Loop*

* On each branch, simulate in sequence each component

During and at the end of each loop some tests are performed.

At the end of the first pass of loop 2, a decision is made on whether a second pass is needed. The first pass has been performed assuming that there is a mass flow balance in the central air system simulation. This is usually the case. A call to *ResolveSysFlow* checks the mass balance and imposes a mass balance if there is not a balance. The lack of a system mass balance requires a resimulation of the central air system: i.e., a second pass in loop 2.

In loop 3 a call to *ManageControllers* simulates controller action and checks for controller convergence. If convergence is achieved loop 3 is exited.

After all the controllers on a loop are converged,  steps 5 & 6 are repeated one more time to ensure all the components on the loop have final values.

At the end of the primary air system simulation a call to *UpdateHVACInterface* passes the primary air system outlet node data to the zone equipment inlet nodes. If the data across the supply side – demand side gap doesn’t match to within a preset tolerance, the flag *SimZoneEquipment* is set to *true* to ensure that the zone equipment side gets resimulated. Finally a flag indicating whether the economizer is active is set. This flag is used at a higher level to decide whether the primary air system needs to be resimulated if an HVAC component is calling for economizer lockout.

Outdoor Air System
------------------

The AirLoopHVAC:OutdoorAirSystem is a subsystem of the primary air system (object AirLoopHVAC). To the primary air system it appears to be a single component. Within the subsystem are components and controllers very much like the primary air system. The purpose of the outside air system is to simulate the splitting of the return air into relief and recirculated air; mix the recirculated and outside air to obtain the mixed air (all accomplished by the OutdoorAir:Mixer); simulate the components in the outside air stream; control the components and outside air flow rate (economizer control). The outside air system differs from the primary air system in that it is not described in terms of splitters, mixers, and branches. Instead the components are simply listed in simulation order in an AirLoopHVAC:OutdoorAirSystem:EquipmentList input object. The components other than the OutdoorAir:Mixer are assumed to be in the outside air stream. The connectivity is defined by upstream component’s outlet node = downstream component’s inlet node. The OutdoorAir:Mixer should be the first component in the AirLoopHVAC:OutdoorAirSystem:EquipmentList object.

### Simulation

The data for and simulation of the outside air system are contained in the MixedAir module. This includes the data and simulation of the OutdoorAir:Mixer and the Controller:OutdoorAir. The simulation of the outside air system is straightforward.

* All controllers other than Controller:OutdoorAir are moved up to the primary air system level, where they are simulated with the primary air system controllers.

* The Controller:OutdoorAir is simulated.

* The compnents contained in the outside air system are simulated in the order of their input in the AirLoopHVAC:OutdoorAirSystem:EquipmentList.

Outdoor Air Mixer
-----------------

The OutdoorAir:Mixer is the fundamental component of the outside air system. There should always be one OutdoorAir:Mixer in an AirLoopHVAC:OutdoorAirSystem. The outside air mixer splits the primary air system (AirLoopHVAC) return air into relief and recirculated air streams. Then it mixes the outside air stream with the recirculated air stream to obtain the mixed air stream. The outdoor air mixer has 2 inlet flow nodes: the return air node and the outside air node. It has 2 outlet flow nodes: the relief air node and the mixed air node.

### Simulation

Given the air mass flow rates and conditions (humidity ratio, specific enthalpy) at the return air node, relief air node, and outside air node, the simulation uses mass and energy balance to calculate the air mass flow rate, humidity ratio, and specific enthalpy at the mixed air node. The mixed air temperature is calculated from the mixed air humidity ratio and specific enthalpy using the EnergyPlus psychrometric routine *PsyTdbFnHW*.

Zone Equipment Simulation
-------------------------

When the EnergyPlus HVAC simulation manager needs to simulate the zone equipment side of the air loop it calls *ManageZoneEquipment*, the zone equipment simulation manager subroutine. Like the other managers, *ManageZoneEquipment* has a very simple structure:

```
        IF (GetInputFlag) THEN
          CALL GetZoneEquipment
          GetInputFlag = .FALSE.
        END IF

        CALL InitZoneEquipment(FirstHVACIteration)

        IF (ZoneSizingCalc) THEN
          CALL SizeZoneEquipment
        ELSE
          CALL SimZoneEquipment(FirstHVACIteration, SimAir)
        END IF

        CALL RecordZoneEquipment(SimAir)

        CALL ReportZoneEquipment

        SimZone = .False.

        RETURN
```
1. If the user input data has not been input, get the data and store it in the zone equipment data structures

2. Perform zone equipment initialization calculations.

3. If calculation of the design zone air flow rates and loads needs to be done, do it. The results of this calculation are stored in the zone sizing data structures and used by the component automatic sizing algorithms and the central system sizing calculations.

4. Otherwise simulate all of the zone equipment.

5. Transfer the zone equipment outlet node data to the inlet nodes of the primary air systems and check for convergence (done in RecordZoneEquipment by calling UpdateHVACInterface).

### Input data

The input specifying a set of zone equipment consists of:

1. the ZoneHVAC:EquipmentConnections object data;

    a. the zone connection to the air loop – air inlet nodes, exhaust nodes, outlet node, zone node;

    b. the components serving each zone – air terminal units, fan coils etc.;

2. zone supply air path data;

    a. zone splitters and supply plenums;

3. zone return air path data;

    a. zone mixer and return plenums;

### Initialization Calculations

#### One Time Calculations

There are no one time calculations for zone equipment

#### Begin Environment Initializations

For each controlled zone initialize the zone inlet, exhaust and zone nodes to standard conditions. Namely:

<div>$${T_{node}} = {20^{\rm{o}}}C$$</div>

<div>$${W_{node}} = {W_{oa}}$$</div>

<div>$${h_{node}} = {\mathop{\rm PsyHFnTdbW}\nolimits} {\rm{(}}20.0,{W_{oa}}{\rm{)}}$$</div>

<div>$${\dot m_{node}} = 0$$</div>

<div>$$Q{u_{node}} = 1.0$$</div>

<div>$${p_{node}} = {p_{oa}}$$</div>

where *W<sub>oa</sub>* is the humidity of the outside air; <span>${\rm{PsyHFnTdbW}}$</span>is the EnergyPlus psychrometric function for enthalpy *h*, given temperature and humidity ratio; *p<sub>oa</sub>* is the pressure of the outside air; and *Qu* is quality.

#### System Time Step Initializations

For each controlled zone, set the exhaust nodes conditions equal to the zone node conditions; except set the exhaust nodes mass flow rate and min and max available mass flow rates to zero.

### Simulation

The subroutine *SimZoneEquipment* does the actual simulation of all the zone equipment. Note that this includes components that are part of the demand side of an air loop as well as components that are independent of any air loop.

For zone equipment components that are part of the demand side of an air loop the simulation sequence is effectively performed in the direction of the air flow. First the supply air plenums and zone splitters are simulated in their input order. Then the air terminal units are simulated followed by the zone return plenums and zone mixer. Each air terminal unit sets its inlet node to the air mass flow rate required to satisfy its zone load. These mass flow rates are then passed back upstream to the air loop demand-side inlet nodes at the end of each zone equipment simulation sequence. These demand-side inlet mass flow rates are then used as mass flow rate setpoints in the air loop supply-side simulation.

If multiple air-conditioning components are attached to a zone, the components are simulated in the order specified by the user assigned priority given in the ZoneHVAC:EquipmentList object.

For each full air loop there should be 1 supply air path for each primary air system outlet (i.e. 1 for single duct systems,  2 for dual duct systems). For each full air loop there should be one return air path. The supply air paths consist of any combination of zone splitters and zone supply air plenums as long as it forms a tree structure with the supply air path inlet node the root and the air terminal unit inlet nodes as the leaves. The return air path configuration is limited to a single mixer; there may be multiple return plenums.

1. Loop over all the supply air paths.

    a. Loop over each component (supply plenum or zone splitter) on the supply air path and simulate each component. The components are simulated in input order.

2. Loop over all the controlled zones.

    a. Set the required system output.

    b. Loop over the components serving the zone in the user prioritized order.

        i. Simulate each component.

        ii. Increment the required system output.

3. Loop over all the supply air paths

    a. Loop over the components on each supply air path in reverse input order. This reverse order simulation passes the air terminal units inlet mass flows back upstream to the return air path inlet node.

    b. Check to see if the supply air path inlet node mass flow rate has changed. If it has set the *SimAir* flag to *true*. This signals the HVAC manager that the supply-side of the air loop needs to be resimulated.

4. Calculate the zone air flow mass balance – the zone inlet and exhaust mass flow rates are summed and the zone node and return air node mass flow rates are determined by a mass balance for each zone.

5. Calculate the conditions at each zone return air node. Here energy not included in the zone energy balance such as light-heat-to-return-air is added to the return nodes of the controlled zones.

6. Loop over all of the return air paths.

    a. Loop over each component (return plenum or zone mixer) on the return air path and simulate each component.

This completes a single simulation sequence of all the zone equipment.

Air Path Components
-------------------

### Overview

The air path from the outlet of an AirLoopHVAC (the supply side of a full air loop / central air system) to the zone air distribution units (terminal units) is specified in a AirLoopHVAC:SupplyPath. The AirLoopHVAC:SupplyPath consists of AirLoopHVAC:ZoneSplitters and AirLoopHVAC:SupplyPlenums hooked together outlets to inlet.

The air path from the zone return nodes to the AirLoopHVAC inlet node is described in a AirLoopHVAC:ReturnPath object. The  AirLoopHVAC:ReturnPath consists of AirLoopHVAC:ZoneMixers and AirLoopHVAC:ReturnPlenums hooked together outlet to inlets.

### Zone Supply Air Path

The AirLoopHVAC:SupplyPaths are simulated just before the zone equipment is simulated and just after the zone equipment is simulated (in module ZoneEquipmentManager, subroutine SimZoneEquipment). In both cases the simulation consists of looping over all the AirLoopHVAC:SupplyPaths and simulating each component (AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum) in the path. For the “just before” simulation a flag *FirstCall* is set to *True* which tells the zone splitter and zone supply plenum models to do a downstream simulation (pass component inlet conditions to component outlets, except for air mass flow rate). For the “just after” simulation, *FirstCall* = *False*, which tells the components to do an upstream simulation (set the component inlet air mass flow rate to the sum of the component outlet air mass flow rates, do nothing with other properties).

### Zone Splitter

The AirLoopHVAC:ZoneSplitter divides an inlet air stream into multiple outlet streams. Its data and simulation model are encapsulated in the module *SplitterComponent*. There are two simulation modes. If *SimAirLoopSplitter* is called with input parameter *FirstCall* = *True* then the splitter is simulated in downstream mode. The outlet air streams’ humidity ratio, pressure, enthalpy, and temperature are set to the conditions on the inlet air stream.  If *SimAirLoopSplitter* is called with input parameter *FirstCall* = *False*, the splitter is simulated in the upstream mode. In this case the inlet air stream air mass flow rate is set to the sum of the outlet air mass flow rates. The same calculation is done for the maximum available and minimum available air flow rates.

### Zone Supply Plenum

The AirLoopHVAC:SupplyPlenum acts analogously to the AirLoopHVAC:ZoneSplitter. The only difference is that the AirLoopHVAC:SupplyPlenum is associated with a Zone for which it sets the supply air flow rate and from which it gets its outlet air conditions. The AirLoopHVAC:SupplyPlenum divides an inlet air stream into multiple outlet streams. Its data and simulation model are encapsulated in the module *ZonePlenum*. There are two simulation modes. If *SimAirZonePlenum* is called with input parameter *FirstCall* = *True* then the plenum is simulated in downstream mode. The outlet air streams’ humidity ratio, pressure, enthalpy, and temperature are set to the zone conditions.  If *SimAirZonePlenum* is called with input parameter *FirstCall* = *False*, the plenum is simulated in the upstream mode. In this case the inlet air stream air mass flow rate is set to the sum of the outlet air mass flow rates. The same calculation is done for the maximum available and minimum available air flow rates.

### Zone Return Air Path

The AirLoopHVAC:ReturnPaths are simulated after all the zone equipment is simulated (in module ZoneEquipmentManager, subroutine SimZoneEquipment). The simulation is accomplished by a call to *SimReturnAirPath* (in module *ReturnAirPathManager*). The simulation just consists of looping over all the AirLoopHVAC:ReturnPaths and simulating the components (AirLoopHVAC:ZoneMixer or AirLoopHVAC:ReturnPlenum) in each path.

### Zone Mixer

The AirLoopHVAC:ZoneMixer combines multiple inlet air streams into a single outlet air stream. Its data and simulation model are encapsulated in the module *MixerComponent*. The following mass and energy balance equations are used.

<div>$${\dot m_{air,out}} = \sum\limits_{i = 1,n} {{{\dot m}_{air,in,i}}} $$</div>

<div>$${\dot m_{air,out}}\cdot {W_{air,out}} = \sum\limits_{i = 1,n} {{{\dot m}_{air,in,i}}} \cdot {W_{air,in,i}}$$</div>

<div>$${\dot m_{air,out}}\cdot {h_{air,out}} = \sum\limits_{i = 1,n} {{{\dot m}_{air,in,i}}} \cdot {h_{air,in,i}}$$</div>

<div>$${\dot m_{air,out}}\cdot {P_{air,out}} = \sum\limits_{i = 1,n} {{{\dot m}_{air,in,i}}} \cdot {P_{air,in,i}}$$</div>

<div>$${T_{air,out}} = PsyTdbFnHW({h_{air,out}},{W_{air,out}})$$</div>

Where <span>$\dot m$</span>is air mass flow rate, *W* is humidity ratio, *h* is specific enthalpy, *P* is pressure, and *T* is temperature. *PsyTdbFnHW* is the EnergyPlus psychrometric function for drybulb temperature as a function of enthalpy and humidity ratio. The air mass flow rate calculation is also done for the maximum and minimum available mass flow rates.

### Zone Return Plenum

The AirLoopHVAC:ReturnPlenum acts analogously to the AirLoopHVAC:ZoneMixer. The only difference is that the AirLoopHVAC:ReturnPlenum is associated with a Zone for which it sets the supply air flow rate and from which it gets its outlet air conditions. The AirLoopHVAC:ReturnPlenum combines multiple inlet air streams into a single outlet air stream. Its data and simulation model are encapsulated in the module *ZonePlenum*. The outlet air mass flow rate is obtained from

<div>$${\dot m_{air,out}} = \sum\limits_{i = 1,n} {{{\dot m}_{air,in,i}}} $$</div>

The outlet air temperature, enthalpy, humidity ratio and pressure are set to the zone conditions.

In addition to its normal function of acting as an air stream mixer, the return plenum can have 2 types of special connection to upstream air terminal units.

(1) The user can model the effects of duct leakage in VAV single duct systems using the Simplified Duct Leakage Model (see ZoneHVAC:AirDistributionUnit for how to set up this model). After the normal outlet air flow calculation is completed as above, the calculation loops over the air distribution units connected to the zones that feed air to the plenum and adds in to the outlet air mass flow rate the leakage air flow rates from the upstream leaks defined in the ZoneHVAC:AirDistributionUnit inputs. This connection between the leaks and the plenum is not explicit: no extra nodes are defined in the return plenum or in the terminal unit.

(2) The user can model secondary (recirculated) air drawn from the plenum into a fan powered induction unit (AirTerminal:SingleDuct:SeriesPIU:Reheat or AirTerminal:SingleDuct:ParallelPIU:Reheat). In this case the connection is explicit: extra outlet nodes are defined in the return plenum which act as the secondary air inlet nodes for the terminal units. The recirculated air flow rates are set by the terminal units. The outlet return air is then:

<div>$${\dot m_{air,out}} = \sum\limits_{i = 1,n} {{{\dot m}_{air,in,i}}}  - \sum\limits_{j = 1,m}^{} {{{\dot m}_{air,recirc,j}}} $$</div>

Plant Load Profile
------------------

The LoadProfile:Plant object is used to simulate a scheduled demand profile. This can be useful when the building loads are already known. Demanded load and flow rate are schedules specified in the object definition. The load profile can specify heating and cooling loads. Cooling loads are entered as negative numbers. The actual load met is dependent on the performance of the supply loop components.

The LoadProfile:Plant object must be connected on the demand side of the plant loop. If desired, multiple LoadProfile:Plant objects can be combined in series and/or parallel.

### Calculation Model

The LoadProfile:Plant object calculates the outlet water temperature based on the inlet water temperature from the plant loop and user inputs for the scheduled plant load and the requested flow rate.  The calculation can be expressed with the equation:

<div>$${T_{out}} = {T_{in}} - \frac{{{Q_{load}}}}{{\dot m{c_p}}}$$</div>

where

<span>${T_{out}}$</span> = the outlet water temperature

<span>${T_{in}}$</span> = the inlet water temperature

<span>${Q_{load}}$</span> = the scheduled plant load

<span>$\dot m$</span> = the water mass flow rate

<span>${c_p}$</span> = the specific heat of water

The user requested flow rate is not always available from the plant loop.  The actual flow rate used in the calculation is the lesser of the user requested value and the plant available value.

Note that the LoadProfile:Plant object can still request and receive flow even if the scheduled plant load is zero.  In this case the outlet temperature will be the same as the inlet temperature.  This allows users to drive the plant loop flow without necessarily affecting the loop temperature.

For reporting purposes the energy consumption of the object is calculated using the equation:

<div>$$E = {Q_{load}}\Delta t$$</div>

where

<span>$E$</span> = the energy consumption

<span>${Q_{load}}$</span> = the scheduled plant load

<span>$\Delta t$</span> = the time step interval

Plant/Condenser Loops
---------------------

### Integration of System and Plant

In order to integrate the air handling system simulation with the zones simulation, methods were developed to model the system air loop and its interactions with the zones due to temperature controls and the relative difference between the zone and supply air temperatures. A similar situation is encountered when integrating the central plant simulation. Typically, the central plant interacts with the systems via a fluid loop between the plant components and heat exchangers, called either heating or cooling coils. In EnergyPlus the performance of the air systems and plant are interdependent because the simulations are combined. The plant outputs must match the system inputs and vice versa. That is, the temperature of the chilled water leaving the plant must equal the temperature of the water entering the coils, and the chilled water flow rate must satisfy mass continuity. In addition, coil controls are usually necessary to ensure that the values of chilled water flow variables entering and leaving the coil remain in a reasonable range. Plants can also interact with each other so that the operation of a chilled water loop and chiller will affect the operation of a condenser water loop.

### Current Primary System Modeling Methodology

There are two main types of loops within the HVAC simulation in EnergyPlus: an air loop and a plant loop. The air loop is assumed to use air as the transport medium as part of an air handling system while the plant loops use a liquid fluid of the user’s choosing (typically water).  Condenser loops are a special case of plant loop that are for heat rejection and are distinguished by slightily different control options and applicable equipment types.  A user may have any number of each type of loop in a particular input file. There are no explicit limits on the number of loops within the program—the user is only limited by computer hardware. Execution speed will naturally vary with the complexity of the input file.

Plant loops are further divided into “half-loops” or “semi-loops” for organizational clarity and simulation logistics (see Figure “Connections between the Main HVAC Simulation Loops and Half-Loops”). These sub-loops, or half-loop sides, are matched pairs that consist of half of a main plant loop. Plant loops are broken into supply and demand sides. The plant demand side half-loop contains equipment that places a load on the primary equipment. This might include coils, baseboards, radiant systems, etc. The load is met by primary equipment such as chillers or boilers on the supply side half-loop. Each supply side half-loop must be connected to a demand side half-loop and vice versa. A similar breakdown is present on condenser loops where the demand side includes the water side of chiller’s condensers while the supply side includes condenser equipment such as cooling towers.

![](EngineeringReference/media/image1957.svg.png)

Figure 120. Connections between the Main HVAC Simulation Loops and Half-Loops.

The breakdown into two half-loops allows for better handling and control of information and simulation flow throughout the program. Direct connections between the half-loops of the air, plant, and condenser loops are enhanced by components with connections between the various main loop types. For example, coils (heating or cooling) are in reality heat exchangers with an air and a water or refrigerant side. The air side of the coil is handled within the air loop where the control of the device is also maintained. The fluid side of the coil is handled within the plant demand side, which passes the energy requirements of the coil on to the plant supply side. All loops are simulated together by successively modeling each half-loop in a particulary calling order. Overall iterations ensure that the results for the current time step are balanced and updated information has been passed to both sides of the sub-loops as well as across to the other side of air loop connections such as coils.

The plant equipment on a half-loop is described by a set of branches for that half-loop.  Components can be arranged on a branch in series, and branches can be placed in parallel, with some restrictions. Figure “Branch Layout for Individual Plant Half-Loops” provides an overview of the intended branch layout for each plant half-loop. Branches are individual legs within the loop structure. Thus, the segment between point A and point B is defined as a branch, as is the section between points E and F. There may be multiple sections (C1 to D1 through Cn to Dn) in between the splitter and mixer.

Each half-loop may only have one splitter and one mixer. Thus, equipment may be in parallel between the mixer and splitter, however, within any single branch, there can only be components in series and not in parallel. The topology rules for individual half-loops allow a reasonable amount of flexibility without requiring a complicated solver routine to determine the actual flow and temperature conditions. Note that since plant supply and demand are broken up into two separate half-loops, chillers or boilers may be in parallel to each other in the supply side and coils may be in parallel to each other on the demand side. Thus, the restriction of only a single splitter and mixer on a particular half-loop does not unduly limit the allowable configurations. In some cases a single branch can be used to define an entire half-loop, but in general a half-loop should have a splitter and a mixer even if all equipment on the sub-loop is simply in series.

In addition, to avoid the need for overly complex solver routines, there are some restrictions on the placement of pumps within a particular half-loop. There are two general types of pumps, loop pumps and branch pumps. A pump that is the first component on the first branch (between A and B) is termed a “loop pump” while any pump in the parallel section (between Ci and Di) is termed a “branch pump”.   The simplest and most common arrangement is to have one loop pump on the supply side inlet.  In plant demand half-loops pumps can be placed only in the inlet branch. This will allow simulation of primary-secondary systems. For more information on pumps and pump placement rules, see the section on PipingSystem:Underground Simulation Pumps in this document.

![](EngineeringReference/media/image1958.svg.png)

Figure 121. Branch Layout for Individual Plant Half-Loops

Essentially, each branch is made up of one or more components linked together in series. The branch has system nodes that store properties at a location on the loop (temperature, enthalpy, flow rate, etc.) at the beginning and end of the branch as well as between components. Components on the branch take the conditions of the node at their inlet and use that information as well as overall control information to simulate the component and write the outlet data to the node following the component. This information is then used either by the next component on the branch or establishes the outlet conditions for the branch.

Although the plant model in EnergyPlus is quite flexible, in most cases the topology of the plant system in the model will be somewhat different from the topology of the actual plant system in a building.  EnergyPlus is focused on modeling building energy performance over long periods of time and is not intended as a completely flexible system that can directly model any actual plant system with its full complexity and exact layout.  Given the design of an actual complex plant system, the modeler will typically need to develop a simpler system that conforms to EnergyPlus’s capabilities and strives to capture the issues important for energy consumption modeling.  Just like complex geometry should be simplified into thermal zones for energy models, complex plants should to be simplified into sets of pairs of closed half-loops with the allowed branch topologies.

### Plant Manager

#### Plant Half-Loop Calling Order

Because there can be multiple plant loops in a model that depend on each other, one job of the plant manager is to determine an appropriate calling order for the half-loops.  The intial starting calling order (and the order always used prior to EnergyPlus Version 7) is as follows:

1.    Call all the demand side half-loops of the plant loops (in input object order)

2.    Call all the supply side half-loops of plant loops (in input object order)

3.    Call all the demand side half-loops of condenser loops (in input object order)

4.    Call all the supply side half-loops of the condenser loops (in input object order).

This initial calling order is then revised during a setup phase of program execution when the plant component models are iteratively read in, initialized and sized.  The algorithm is based on information provided by those component models that connect loops together.  The components register that two loop-sides are connected and declare which one places demands on the other.  If a half loop is connected and places demands on anther loop, then the calling order for the independent demanding loop is placed just ahead of the dependent loaded half-loop.  For example a water cooled chiller component model reports that the supply side of the chilled water loop is connected to the demand side of the condenser loop and that the chilled water loop places demands on the condenser loop.  The plant manger algorithm is iterative and repeatedly calls all of the half loops a total of four times.  After this setup phase, the calling order is fixed for the rest of the simulation.

### Plant Flow Resolver

#### Overview of the Plant Flow Resolver Concept

An important aspect of the solution procedure within plant loops is the method used to solve for the fluid flow rates throughout the various half-loops. This involves making the supply side meet a particular load and flow situation based on the simulation of the demand side loops. Load distribution is an issue that must be addressed as well as how flow rates are adjusted and temperatures are updated. These issues are discussed in the next several subsections, and the algorithms described are important to how the plant simulation functions.

In the first step, the plant loop manager calls the appropriate module to simulate (in flow order) all of the components on each branch of the loop except for splitters and mixers. In this step, each component would set the conditions at the outlet node including temperature, flow rate, maximum allowed (design) flow rate, minimum allowed (design) flow rate, maximum available flow rate, and minimum available flow rate. This would be based purely on the component’s own control scheme and thus each component would be free to request as much (or as little) flow as desired.

In the second step, the loop manager would resolve the flow at all nodes and through all branches of the local loop. The components are then simulated with the corrected flows. For this iteration, the flow resolver sets the flow rate through each loop component.

#### Overall Loop Flow Rate

The plant models determine an overall fluid flow rate for each loop based on the dynamic requests and needs of the components on the loop.  The flow resolver examines the requests and needs of each half-loop and chooses an overall flow rate.  As individual plant components are modeled, they register their requests for fluid flow which are stored on the inlet node (variable called MassFlowRateRequest).   These requests for flow are used for two purposes, overall loop flows and resolution of parallel flows inside a splitter/mixer.  For determining the overall loop flow request, the requests by individual components are further qualified into three categories based on the nature of the device.

1.    Need flow and turns loop on

2.    Need flow if loop is already on

3.    Take what ever flow they get.

The loop will only run at all if there are flow requests of type 1.  If there are flow requests of type 2, they will not turn on the loop but may affect the overall flow rate if it is already on because of some non-zero type 1 requests.  Flow requests of type 3 will not affect the overall loop flow rate.  These classifications are hard coded and cannot be altered by the user.

#### Pump Control for Plant and Condenser Loops.

The pump is quite simply the component that drives the flow (also see PipingSystem:Underground Simulation Pumps). . How it reacts depends on several different conditions. In total, there are three different decision variables, two of which are defined by user input. These three deciding factors are whether the pump is constant or variable speed, whether the pump operation is continuous or intermittent, and whether or not there is a request for overall loop flow. After the overall loop flow request has been determined the simulation knows what the loop would like to do.  The next thing it does is simulation all the loop pumps to see what the pumps can actually provide. Then the overall loop flow is bounded by the minimum and maximum that the loop pumps can provide at that time. The operation of a constant speed pump is fairly straightforward. If the user designates a constant speed pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump is constant speed and operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop.

A variable speed pump is defined with maximum and minimum flow rates that are the physical limits of the device. If there is no load on the loop and the pump is operating intermittently, then the pump can shutdown. For any other condition such as the loop having a load and the pump is operating intermittently or the pump is continuously operating (regardless of the loading condition), the pump will operate and select a flow somewhere between the minimum and maximum limits. In these cases where the pump is running, it will try to meet the flow request for the overall loop.

In many cases, the first estimate of flow requested by the demand side tends to be fairly accurate and the flow rate does not vary in subsequent iterations. However, because there is the possibility that the coils or some other component might request more flow in future iterations during the same time step, the program must not only set flow rates but also maintain a record of the current maximum and minimum flow rate limits. This information is important not only to the pump itself but also to other pieces of equipment which may control their flow rates and thus require knowledge of the limits within which they may work. In general, the decisions on what to set the maximum and minimum flow rates is directly related to the type of pump (constant or variable speed). For constant speed pumps, the maximum and minimum flow rate values are the same and thus if the flow requested does not match this, the other components must either deal with the flow or a bypass branch must be available to handle the excess flow. For variable speed pumps, the maximum and minimum flow rates are set by the user-defined limits.

#### Plant/Condenser Supply Side

Component models, such as boilers, chillers, condensers and cooling towers are simulated on the supply side of the plant and condenser loops. In order to allow specification of realistic configurations, the plant loop managers were designed to support parallel-serial connection of component models on the loop. In addition, loop managers were designed to support both semi-deterministic models (e.g. the parameter estimation models of the ASHRAE Primary Toolkit [Pedersen 2001]) and “demand based” models (e.g. the performance map models of BLAST and DOE2.1E). As a result, the loop manager must be able to simulate models that require the mass flow rate as an input and models that calculate the mass flow rate as an output—sometimes in the context of a single loop configuration.

In order to achieve these design criteria without resorting to a pressure based flow network solver in the HVAC portion of the code, a rules-based “flow resolver” was developed for the EnergyPlus plant manager. The flow resolver is based on the following assumptions and limitations:

* Each loop is only allowed to have a single splitter and a single mixer

* Due to the fact that there can only be one splitter and one mixer on a given loop, it follows logically that there can be at most one bypass on each loop side

* No other components may be in series with a bypass, i.e., a branch that contains a bypass may have no other equipment on that branch

* Equipment may be in parallel only between the splitter and mixer components of a loop

* Equipment may be hooked together in series in each branch of the loop

* Flow rates on individual branches will be controlled using maximum and minimum available flow rate limits

The flow resolver employs a simple predictor-corrector algorithm to enforce mass continuity across the plant loop splitter as shown in the following figure.

![](EngineeringReference/media/image1959.png)

Figure 122. Plant/Condenser Supply Side Solution Scheme.

As previously discussed, the pump establishes the total loop mass flow rate by setting the flow in the first supply side branch. In the second step, a predictor algorithm calls to simulate each piece of equipment on the loop and they update their mass flow rate requests based on the current flow rates, temperatures and load dispatch requests. The loop manager calls the appropriate module to simulate (in flow order) all of the components on each branch of the loop except for splitters and mixers. In this step, each component sets the conditions at its outlet node including temperature and sets component flows on the inlet node.   Each component and branch is classified for their type of flow control.  Prior to version 7 this was input by the user where branch objects were tagged in the user input file as an ACTIVE, SERIESACTIVE, PASSIVE or BYPASS type of model.  As of version 7 this has been hard coded and the input is no longer used.  An ACTIVE flow control type describes a demand based plant model that calculates mass flow rate as an output. An ACTIVE component when OFF will shut down the whole branch irrespective of the type of other components on the branch. A SERIESACTIVE branch is like an ACTIVE component except that there are more than one ACTIVE components on the branch so that two components requests may be at odds with each other and so it might not shut down the whole branch when the component is OFF. The flow resolution algorithm is same for both ACTIVE and SERIESACTIVE components and in the rest of the document description of one type will fit the other type too. A PASSIVE type describes a semi-deterministic model that is simulated with the mass flow rate as an input. The BYPASS type designates a loop bypass.

The predictor algorithm first establishes the desired flow rate of each branch by searching for ACTIVE components on the branch. The first ACTIVE component in simulation order sets the desired branch flow. Branches with only PASSIVE components require a flow rate between the minimum and maximum allowable branch flow. Branches with a BYPASS component have a branch flow only when all other branches combined cannot handle the entire loop flow.

The loop flow resolver  makes any necessary “corrections” to the requested branch flows in order to enforce overall continuity on the loop. If mass conservation allows all ACTIVE branches to be satisfied, then the remaining flow is divided between the PASSIVE branches and as a last resort, the BYPASS. If there is insufficient flow to meet the branch demand, ACTIVE branch requests are met first in the order that the branches appear in the branch list in the input file.

The flow rate is resolved first for each individual branch. For every branch, the program cycles through each node on the branch and determines what the flow requests and flow limits are. The most restrictive flow constraints are assumed to be valid for the entire branch regardless of component type. Active components are given highest priority for requesting a particular flow rate. If there is more than one active component on a particular branch, then it is assumed that the active component on the branch with the highest flow request dictates the flow request for the entire branch.

Once all of the branches have set their flow rates and constraints, the splitter and mixer must resolve the various flow requests. The mixer and any branch following the mixer is passive. Thus, all of the flow control happens at the splitter. The splitter first attempts to sum the maximum and minimum constraints from all of the active branches coming out of the device and compares those to the constraints that are valid for the branch leading into the splitter. When there is a mismatch between the outlet constraints and the inlet constraints, the simulation will defer to the inlet constraints due to the fact that the pump is in reality controlling flow on the loop. Since the constraints of the pump would be passed across to the demand side from the supply side, an assumption is made that the coils or other demand side components must live within the bounds of the pump.

Once the flow has been resolved at the splitter, the branch flow rates and constraints between the splitter and mixer can be adjusted, if necessary. In some cases, this will be mandatory to maintain a mass balance at the splitter. When the flow rate coming out of the splitter does not match the active branch requests, individual branch flow rates must be adjusted to provide for the extra flow or the “flow deficit”. When there is extra flow, the excess flow is sent through any bypass branch first and then is sent to passive branches in reverse order of their appearance in the splitter outlet list. When all of these branches have been exhausted and there is still excess flow, flow will be increased to the active branches, also in reverse order. The reverse order guarantees that the branch appearing first has the highest priority to receive the flow rate it has requested.

if there is not enough flow to meet all active branch requests (i.e., a “flow deficit”), then the flow rates through the bypass and passive branches are set to zero. The flow rates through the active branches will then be decreased in reverse order until the splitter outlet flow rate matches the available flow at the splitter inlet. For a plant loop flow deficit, the bypass and passive branch flows are also set to zero, and flow rates for each active branch are calculated as follows:

<div>$${\dot m_{br}} = \frac{{{{\dot m}_{br\_request}}}}{{{{\dot m}_{tot\_request}}}}*{\dot m_{tot\_available}}$$</div>

where:

<div>$$
  \begin{array}{rl}
    \dot m_{br} &= \rm{ final resolved branch flow rate} \\
    \dot m_{br\_request} &= \rm{ requested branch flow rate } \\
    \dot m_{tot\_request} &= \rm{ total loop mass flow rate request} \\
    \dot m_{tot\_available} &= \rm{ total loop mass flow rate available}
  \end{array}
$$</div>

It is also necessary to monitor the flow constraints at the branches and components since once the flow rates are changed, the components must be resimulated by the controlling loop (air loop, zone equipment, or plant supply side). The controllers for these components must know if the constraints have been modified so that the simulation does not toggle between a component requesting a flow that the pump cannot meet and the pump then resetting the flow to what it can provide. Note that once a flow rate for any component has changed that this signals the need to resimulate any sub-loop to which it might have an indirect connection. Currently, this means that if a flow rate on the plant demand side changes, the simulation must recalculate the conditions on both the air loop and zone equipment sub-loops since coils and other equipment could be on either side of the main air loop. Similarly, if the condenser demand side simulation results in a change in flow rate through a chiller condenser, then the plant supply side must be triggered to perform its calculations again. Care has been taken to avoid cases where the various half-loops might simply keep triggering the resimulation of their indirect connections in an infinite loop.

#### Loop Capacitance and Pump Heat

The plant model includes simplified methods of modeling fluid capacitance and the temperature rise because of pumping and friction. The transition from load or energy based plant models to a loop based arrangement makes variables of both the flow rate and the fluid temperature. This means there are more degrees of freedom that must be controlled. The flow resolver concept discussed previously controls the fluid flow rates through the components and maintains an overall mass flow balance through the loop. However, the temperatures still need to be controlled and modeled. A purely iterative procedure can be expected to converge to the appropriate loop temperatures, but the procedure can become slow to converge under conditions where the demand changes rapidly or the supply components may not have enough capacity to meet the system demand. This situation is somewhat analogous to that existing in the link between the zone and the air system. In that case, the convergence and stability of the iterative solution was greatly improved by adding the thermal capacitance of the zone air and other fast responding mass within the zone. Based on that experience, it was decided to add thermal capacitance to the plant loop model to benefit from the added stability. Because the thermal capacitance in the zone/system interaction is relatively small, it was necessary to use a third order numerical solution there. Although the plant loop’s fluid thermal capacitance is relatively high, the fluid flows also have high heat capacity and can change temperatures rapidly a simple first order solution was not found to be satisfactory and an exact analytical solution was needed.

In realistic conditions there is often some delay between changes in supply conditions and corresponding changes at demand side components due to the transport of fluid round the loop having a finite velocity.

The act of pumping fluid around a loop adds heat to the fluid through friction.  The slight warming occurs at the pump and all around the circuit.  The amount of heat is equal to the work done on the fluid by the pump.  This so-called pump heat is a complicating factor in plant simulation because the pump heat alters the load on primary equipment.  A simple method of accounting for pumping heat is needed that doesn’t increase the difficulties of the numerical solution and (as of version 7) in EnergyPlus this accomplished by including the pump heat in the loop capacitance model.

Plant loops include a simple loop capacitance model to simulate these effects based on a well-stirred tank model. Each half-loop has a well-stirred tank located at its inlet as indicated in Figure 123. The temperature of the tank is modeled as a function of the tank mass, inlet fluid flow rate and temperature, and pump heat.  No energy is lost or gained because of storage in the loop capacitance.



![Loop Capacitance.tif](EngineeringReference/media/image1962.png)

Figure 123. Loop Capacitance Tank Models

The total plant loop volume is separated into two tanks, on on each half-loop inlet. For normal loops (without common pipes) each tank is one half of the plant loop volume. For common pipe plant loops, the tank on the supply side inlet has three fourths of the volume and the tank on the demand side inlet has one fourth. Each plant loop is assigned a total fluid volume as user input or an autocalculate routine based on the design flow rate. The size of the thermal capacitance affects the speed of recovery from situations where the setpoint was not maintained. The user must estimate a fluid volume based on the size of the pipes in the loop. Note that rough estimates seem to be sufficient. Loop capacitance (m<sup>3</sup>) could be calculated from pipe size data but this is not usually known. If zero capacitance is specified the above formulation reduces to an instantaneous update in demand update temperature and the demand inlet temperature becomes the supply outlet temperature at the previous time step. If a very large capacitance is specified unrealistic time delay may result and there may be poor response to changes in loop setpoint temperature. The loop capacitance ‘autocalculate’ option gives reasonable values and is calculated as follows,

<div>$$Capacity = \frac{{{{\dot m}_s}*{t_{sys}}*3600}}{{0.8\rho }}$$</div>

The tank temperature is modeled by drawing a control volume and energy balance around the tank and solving for the temperature.  The temperature of each tank is recalculated whenever the two half-loops are interfaced together. The tank temperature history is stored at the end of the simulation timestep.  The model equation for tank (and outlet temperature) is formulated as follows:

<div>$${T_{tank,new}} = \frac{{\dot m{c_p}{T_{inlet}} + \frac{{{M_{tank}}{c_p}{T_{tank,old}}}}{{{t_{sys}}3600}} + {{\dot Q}_{pumpheat}}}}{{\mathop {m{c_P} + }\limits^ \frac{{{M_{tank}}{c_p}}}{{{t_{sys}}3600}}}}$$</div>

The tank temperature at the end of the simulation timestep is solved by the analytical approach and expressed as

<div>$$T_{tank}^t = \left( {T_{tank}^{t - \delta t} - \frac{{\dot m{c_p}{T_{inlet}} + {{\dot Q}_{pumpheat}}}}{{\dot m{c_p}}}} \right)\exp \left( { - \frac{{\dot m{c_p}}}{{{M_{tank}}{c_p}}}t} \right) + \frac{{\dot m{c_p}{T_{inlet}} + {{\dot Q}_{pumpheat}}}}{{\dot m{c_p}}}$$</div>

where:

<span>$T_{tank}^{t - \delta t}$</span>          = Previous system time-step tank temperature [°C]

<span>$T_{tank}^t$</span>           = Current tank and tank outlet temperature [°C]

<span>$\dot m$</span>              = Current fluid mass flow rate through the tank [kg/s]

<span>$\delta t$</span>             = Duration of system time step [second]

<span>${c_P}$</span>             = Heat capacity of fluid [J/kg]

<span>${M_{tank}}$</span>         = Mass of the water in the tank [kg]

<span>${\dot Q_{pumpheat}}$</span>    = Heat generated by a pump in the tank [W]

When modeling plants using one of the common pipe modes for plant loops, the same tank model is used but the tanks are situated differently and account for extra connections.  For common pipe situation, the tanks are located on the outlet of a half loop with common pipe interactions downstream of the tank.

The average temperature is reported as the tank temperature. The average temperature is defined as the value of an integral function of tank temperature on an interval [*0*,*δt*]

<div>$$\mathop T\limits^ -   = \frac{1}{{\delta t}}\int_0^{\delta t} {T_{tank}^tdt} \;\; = \frac{{{M_{tank}}{c_p}}}{{\dot m{c_p}\delta t}}\left( {T_{tank}^{t - \delta t} - \frac{{\dot m{c_p}{T_{inlet}} + {{\dot Q}_{pumpheat}}}}{{\dot m{c_p}}}} \right)\left( {1 - \exp \left( { - \frac{{\dot m{c_p}}}{{{M_{tank}}{c_p}}}\delta t} \right)} \right) + \frac{{\dot m{c_p}{T_{inlet}} + {{\dot Q}_{pumpheat}}}}{{\dot m{c_p}}}$$</div>

#### Plant Flow Resolver Input

The input specifically related to the flow resolver consists of the plant BranchList and the plant ConnectorList as shown in the Input Output Reference. User defined names link the plant loop to its branches (contained in the BranchList) and define the loop splitters and mixers contained in the ConnectorList. The Connector:Splitter and Connector:Mixer syntax in turn define the relative connection of the branches to each other on the loop.

The Branch definition is input in simulation and connection order for all of the components on the branch. The simulation assumes that the inlet node of the first component listed on the branch is the branch inlet node and the outlet node of the last component listed on the branch is the branch outlet node. Examples of all the input syntax is shown in the Input/Output Reference for the appropriate object.

### Summary of Load Distribution Schemes

Five load distribution schemes are employed in EnergyPlus. The figure below illustrates the plant load distribution algorithm. The total loop demand is calculated and used in the **ManagePlantLoopOperation** routine to determine which equipment is available based on the supervisory control scheme specified by the user. Once all available components have been identified the loop demand is distributed to the available components based on the user specified load distribution scheme.

 ![](EngineeringReference/media/image1974.png)

Figure 124. Load Distribution Scheme



The OPTIMAL scheme first loads each component to its optimal part load ratio (specified in input). Any remaining loop demand is distributed evenly to all the components. The UNIFORMLOAD scheme first divides the load evenly among all available components. If some components do not have the capacity to meet the uniformly distributed load, the remaining load is divided among the remaining components. The SEQUENTIALLOAD scheme loads each component one at a time to capacity until the loop demand is met. The components are loaded up in the order that they appear in the equipment list specified in input. The UNIFORMPLR scheme loads all equipment uniformly by maintaining uniform part load ratios across all equipment on the equipment list. If the load is below the load required by the plant to operate at the largest component minimum part load ratio, the last item is removed from each equipment list. This process is repeated until the plant can operate above the largest component minimum part load ratio. The SEQUENTIALUNIFORMPLR scheme loads all equipment in the order specified on the equipment list to capacity while operating all operational equipment at uniform part load ratios.



*Note:* For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.

### Summary of Plant Loop Demand Calculation Schemes

There are two plant loop demand calculations schemes in EnergyPlus. There is a **SingleSetPoint** and a **DualSetPointDeadband**; the **SingleSetPoint** is the default if that field is left blank in the PlantLoop object. In the SingleSetPoint scheme the Plant Loop requires that a Setpoint Manager set a single setpoint value that sets Node%TempSetPoint. Examples of this Setpoint Manager would be: the objects SetpointManager:Scheduled, SetpointManager:OutdoorAirReset, etc. For the DualSetPointDeadband scheme the Plant Loop requires that a Setpoint Manager that sets the high and low setpoint values for Node%TempSetPointHi and Node%TempSetPointLo. Examples of this setpoint manager would be: SetpointManager:Scheduled:DualSetpoint. Look in the Input Output Reference for the correct usage of these SetpointManagers.

The Plant Loop Demand Calculation Scheme determines the amount of heating or cooling necessary to bring the temperature of the Plant Loop to its setpoint(s). When this value is determined then the Load Distribution scheme explained in the previous section takes this value and distributes the load to the appropriate equipment. The demand calculation scheme determines how the load is calculated. In the next section is a summary of the 2 algorithms and how they are used.

#### Loop Demand Calculation Scheme SingleSetPoint

The SingleSetPoint scheme for the PlantLoop takes the value that is placed on the Node%TempSetPoint and calculates the heating or cooling load necessary to obtain that setpoint.

        DeltaTemp    = LoopSetPoint - LoopTempIn

        LoopDemand = mdot \* Cp \* DeltaTemp

The sign of the Loop Demand determines if the loop has a cooling or heating load. Then the Load Distribution scheme distributes this calculated load to the appropriate equipment.

#### Loop Demand Calculation Scheme DualSetPointDeadband

The DualSetPointDeadband scheme for the PlantLoop takes the value that is placed on the Node%TempSetPointHi and Node%TempSetPointLo calculates the heating or cooling load necessary to obtain that setpoint; if in the DeadBand then no load is calculated. The pseudo code below shows the basis of the algorithm.

```
        !Calculate the demand on the loop
        IF (mdot > 0.0) THEN
          LoadtoHeatingSetPoint = mdot*Cp*(LoopSetPointLo - LoopTempIn)
          LoadtoCoolingSetPoint = mdot*Cp*(LoopSetPointHi - LoopTempIn)
          ! Possible combinations:
          ! 1  LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint > 0 -->  Heating required
          ! 2  LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint < 0 -->  Cooling Required
          ! 3  LoadToHeatingSetPoint < 0 & LoadToCoolingSetPoint > 0 -->  Dead Band Operation
          ! 4  LoadToHeatingSetPoint > 0 & LoadToCoolingSetPoint < 0 -->  Not Feasible
          IF (LoadToHeatingSetPoint .GT. 0.0 .AND. LoadToCoolingSetPoint .GT. 0.0) THEN
             LoopDemand = LoadToHeatingSetPoint
          ELSE IF (LoadToHeatingSetPoint .LT. 0.0 .AND. LoadToCoolingSetPoint .LT. 0.0) THEN
             LoopDemand = LoadToCoolingSetPoint
          ELSE IF (LoadToHeatingSetPoint .LT. 0.0 .AND. LoadToCoolingSetPoint .GT. 0.0) THEN
             LoopDemand = 0.0
          ELSE
             CALL ShowSevereError
          END IF
        ELSE
          LoopDemand = 0.0
        END IF

        IF(ABS(LoopDemand) < LoopDemandTol) LoopDemand = 0.0
```


The sign of the Loop Demand determines if the loop has a cooling or heating load. Then the Load Distribution scheme distributes this calculated load to the appropriate equipment, if there is any.

### Plant and Condenser Equipment Operation Schemes

Plants and condenser loops must have some mechanism for controlling the operation of the loop and which equipment is available under different operating conditions. Once the Loop load is calculated by the return conditions from the demand side and using the loop setpoint, this load needs to be allocated to the supply equipment according to the users input. This is mainly done by the operation schemes.

Each operation scheme must have the type of operation scheme, its identifying name, and the schedule that defines its availability. The first scheme appearing in the list is given the highest priority; the second scheme has second highest priority, etc. In other words, if according to its schedule, the first operation scheme is available, then it is used by the simulation to define how the plant or condenser loop operates. If it is not available, the second operation scheme in the list is checked to see if it is available until the highest priority scheme that is also available is found. See the Input Output Reference for input field details.

### Plant Operation Schemes

See the Input Output Reference for input field details. The options for plant control schemes are:

#### Uncontrolled Loop Operation

The PlantEquipmentOperation:Uncontrolled scheme takes the full capacity of the supply equipment and cools or heats the loop accordingly. An example would be a cooling tower where the cooling tower would cool the condenser loop with all of its available capacity and not be limioted by a capacity range or setpoint. Uncontrolled loop operation simply specifies a group of equipment that runs ‘uncontrolled’. If the loop runs, this equipment will run also, unless turned off by the loop flow resolver to maintain continuity in the fluid loop.

#### Cooling Load Range Based Operation or Heating Load Range Based Operation

PlantEquipmentOperation:CoolingLoad (or PlantEquipmentOperation:HeatingLoad) defines the different ranges and which equipment list is valid for each range. In each trio, there is a lower limit for the load range, an upper limit for the load range, and a name that links to an equipment availability list (PlantEquipmentList). Load range operation is used when the loop load is calculated and then the equipment is selected in the proper range. This allows for the most efficient operation of the plant equipment or for the user to determine the most efficient plant configuration. When the equipment list has been deteremined then the load is allocated to the equipment in a manner selected by the user with “Optimal or Sequential” load distribution scheme. The load range based operation scheme has two statements associated with it: a main statement that defines the ranges that individual priority settings are valid and the lists of equipment that may be used for each range.

### Condenser Operation Schemes

This is very similar to the plant operation schemes, but there are several more options avaible with the CondenserLoop. The condenser operation schemes apply to the equipment on the ‘supply side’ of the condenser loop—pumps, cooling towers, ground coupled heat exchangers, etc. The keywords select the algorithm that will be used to determine which equipment is available for each time step. The ‘*Range Based Operation’* schemes select a user specified set of equipment for each user specified range of a particular simulation variable. ‘*Load* *Range* *Based’*  schemes compare the demand on the condenser supply side with specified load ranges and associated equipment lists. ‘*Outdoor…Range Based’* schemes compare the current value of an environmental parameter with user specified ranges of that parameter. See the Input Output Reference for input field details.

#### Uncontrolled Loop Operation

The PlantEquipmentOperation:Uncontrolled scheme takes the full capacity of the supply equipment and cools or heats the loop accordingly. An example would be a cooling tower where the cooling tower would cool the condenser loop with all of its available capacity and not be limioted by a capacity range or setpoint. Uncontrolled loop operation simply specifies a group of equipment that runs ‘uncontrolled’. If the loop runs, this equipment will run also, unless turned off by the loop flow resolver to maintain continuity in the fluid loop.

#### Cooling Load Range Based Operation or Heating Load Range Based Operation

PlantEquipmentOperation:CoolingLoad (or PlantEquipmentOperation:HeatingLoad) statement defines the different ranges and which equipment list is valid for each range. In each trio, there is a lower limit for the load range, an upper limit for the load range, and a name that links to an equipment availability list (CondenserEquipmentList). Load range operation is used when the loop load is calculated and then the equipment is selected in the proper range. This allows for the most efficient operation of the plant equipment or for the user to determine the most efficient plant configuration. When the equipment list has been deteremined then the load is allocated to the equipment in a manner selected by the user with “Optimal or Sequential” load distribution scheme. The load range based operation scheme has two statements associated with it: a main statement that defines the ranges that individual priority settings are valid and the lists of equipment that may be used for each range.

#### Outdoor Drybulb Range Based Operation, Outdoor Wetbulb Range Based Operation,  Outdoor RHPercent Range Based Operation

The various “PlantEquipmentOperation:Outdoor\*” statements define the different ranges of the various environmental parameters and which equipment list is valid for each range. After the keyword and the identifying name, a series of data trios is expected. In each trio, there is a lower limit for the load range, an upper limit for the load range, and a name that links to an equipment availability list (the “CondenserEquipmentList”).

#### Outdoor Drybulb Temperature Difference Based Operation,. Outdoor Wetbulb Temperature Difference Based Operation



The various “PlantEquipmentOperation:Outdoor\*Difference” statements control strategies help to control any condenser equipment based on the difference between a reference node temperature and any environmental temperature. For example a cooling tower can be controlled by a strategy, which looks at the difference between the tower inlet temperature and wet-bulb temperature. A difference range is specified for each equipment list.

### Primary-Secondary Loop Systems

The method to simulate a primary-secondary system in EnergyPlus is termed Common Pipe.

#### Common Pipe

Common pipe feature eliminates the need of specifying two different EnergyPlus loops each for Primary and Secondary half loops. Instead the user can set up the system as it is used in real life applications. A common pipe simulation requires that pumps be placed on both Demand (Secondary) and Supply (Primary) sides of the loop. A typical Common Pipe layout as used in EnergyPlus is shown in figure 92. The major assumptions in the common pipe implementation are as follows:

* Pumps are placed on both demand and supply side of the loop.

* Secondary pump flow rate can be less than, equal to or greater than the primary pump flow rate.

* The flow at the inlet node of the half loop is equal to the flow at the outlet node of the half loop.

* The pumps can have different schedules and any loop can be shut off when the other loop is still running.

![CommonPipe](EngineeringReference/media/image1975.png)

Figure 125. Common Pipe Layout Schematic

Common pipe simulation is done during the interface update call at both Supply-to-Demand and Demand-to-Supply. Appropriate checks are used to make sure that the effect of flow reversal in between iteration is taken care of. Moreover, the common pipe keeps track of the flow rates and temperatures at all the four nodes linked to it; namely, the inlet and outlet nodes of each sub loop. This record will help to decide if loops have converged or not. In situations where the primary component meets the setpoint and the coil controls does not change its flow request, the common pipe converges quickly. The simple description of the control algorithm for common Pipe implementation is as follows:

1. At FirstHVACiteration, the common pipe flow is initialized to zero.

2. Common pipe is simulated at interfaces and thus we will have 2 different flows handle on either side of interface.

3. Loops and corresponding flow rates are assigned inlet or outlet (to common pipe) depending on the interface which calls it. So when common pipe is called from demand to supply interface, the inlet loop is demand side and outlet loop is supply side and vice versa.

4. Inlet flow is compared to outlet flow and the difference is set as the common pipe flow.

5. At each interface the common pipe flow is assigned a direction which can be into the interface (Inlet flow &lt; Outlet flow) or away from interface (Inlet flow &gt; Outlet flow).

6. Outlet temperature is calculated depending on the flow rate and flow direction. When flow is away from interface outlet flow temperature is same as inlet flow temperature. For a common pipe flow into the interface, the outlet flow temperature is calculated as mixed temperature of inlet flow and the common pipe flow.

7. At demand to supply interface, the supply side inlet node temperature and flow rate are updated every iteration. At supply to demand interface, only flow is updated. The temperature is updated only at the end of timestep.

8. Loops iterate till the flow and temperatures at all the 4 concerned nodes do not change.

#### Two-Way Common Pipe

A model referred to as Two-Way Common Pipe is available which provides a way to model Primary-Secondary systems as a single Plant Loop.  In a typical EnergyPlus plant loop simulation, the only half loop inlet/outlet node that is controlled is the supply side outlet node. In some cases this requirement becomes a limitation in analyzing different options. A good example is ice thermal storage application, where during charging phase, the coil setpoint can be different from the ice storage equipment setpoint. With this model, the interface between the two half loops includes two additional flow paths that essentially split a single plant loop into both primary and secondary loop sides.  Though the Two-Way common pipe is designed to be generic some assumptions apply in modeling the component. The assumptions are as follows

* The secondary flow may be less than, equal to, or greater than the primary flow.

* The mass flow rate at the Primary Side Outlet Node is always equal to the mass flow rate at the Primary Side Inlet Node.

* The mass flow rate at the Secondary Side Outlet Node is always equal to the mass flow rate at the Secondary Side Inlet Node.

* Only one additional node, either primary-side inlet or secondary-side inlet, (along with the primary-side/supply-side outlet node) can be controlled. The system of equations that describe the loop interface will be under specified if both the Primary and Secondary Inlet nodes have to be controlled.

Figure 126 shows a schematic of the Two-Way Common Pipe. There are two common pipe legs, shown as broken lines, allow for some recirculation at the half loop level.  The model allows for common pipe flow in either or both directions. The model determines flow rates in the common pipes and temperatures at nodes based on the following:

* Which additional node is being controlled to meet a temperature setpoint? If the primary-side inlet node is controlled, then the flows are controlled to deliver the desired temperature at supply side inlet. If the secondary-side inlet node is controlled then the flows are controlled to deliver the desired temperature at the demand side inlet.

* Is the specified setpoint achievable with current secondary and primary outlet conditions? If the setpoint is not achievable, then the flow in each common pipe leg is reduced to its minimum possible value.

* At the controlled node, with known demand outlet temperature, supply outlet temperature, primary flow rate and secondary flow rate, and energy balance is used to calculate recirculation flows in the common pipes for that particular half loop, so that the desired temperature setpoint is achieved.

* With a known flow in one common pipe leg, the flow on Primary to Secondary (or secondary to primary) is easily obtained by mass balance.

* When the Two Way Common Pipe is controlling conditions at the secondary-side, or demand side, inlet node, then the loop capacitance model usually used for the conditions at the demand inlet is not used as it would interfere with control.

![](EngineeringReference/media/image1976.svg.png)

Figure 126. Schematic of a Two-Way Common Pipe used in Primary-Secondary System.

### Heat Recovery Loop Systems

Heat Recovery is accomplished by specifying another set of supply and demand loops. Each of the heat recovery components, i.e. engine driven and combustion turbine chillers, and internal combustion and combustion turbine generators is designed to use the existing component/loop/solution structure to facilitate the simulation with the existing demand side manager and the supply side manager. Heat recovery normally contains components that produce heat that can be recovered, and the ability to store or use that heat elsewhere in the system. The component that can store the excess heat and allow it to be used elsewhere in the system or for domestic hot water is the Water Heater:Simple and is defined in the Input/Output Reference.

![](EngineeringReference/media/image1977.png).

Figure 127. Example of a Heat Recovery Loop Simulation

In the example above there is a chilled water Loop with chilled water supplied by a diesel engine driven chiller. There is a hot water Loop that is being supplied by the water heater: simple. There is also scheduled domestic hot water usage on the water heater which excess demand can be met by a number of user-specified heating sources. Then on the demand side of the heat recovery loop there is the engine driven chiller, internal combustion, and combustion turbine electric generators with specified mass flows to recover the heat. This hot water is pump on the supply side by the heat recovery pump and provides the heat to the water heater to meet the water heater setpoint. This is probably one of the more complex configurations and interactions that would take place in heat recovery, but using the Plant supply and demand side configurations this can be extended to meet most user configurations. The plant water heater can also be used to just meet scheduled domestic hot water use, provide a hot water source for PlantLoop equipment, or provide a hot water storage tank for heat recovery as a single function. Or any combination of the above can be configured. Example files of some of these configurations are provided with the installation.

### Plant Pressure Drop Simulation

As of version 4.0, there is an added feature which allows better calculation of pressure in plant and condenser loops. Without any method, the loops essentially ignore the node pressures. This is suitable for many applications, however may cause inaccuracies in the pump power. This is especially prominent in cases where the loop flow may change drastically over a wide range of configurations, as the pump power is based on a rated power value and rated pump head value. As the loop components turn on and off, the pressure drop will change, and so the pump power should be dynamically updated with these changes.

#### Overall model features:

Calculates loop pressure drop based on pressure drop information which is placed on branches. These are entered in terms of generic curves (linear, quadratic) or pressure drop information (minor loss/friction factor).

Loop pressure drop is used as the new pump head. No information is entered about the pump curve, so it is assumed that the pump will always be able to meet this operating point. Future enhancements will allow the pump to ride a curve based on the given pressure head.

Model does not resolve flow rates on parallel branches to match pressure drop, this is explained further below, but basically it takes the maximum pressure drop from parallel pressure components and applies that to all parallel components.

Model works for the following configurations:

1. Pump Location

2. Loop Pump

3. Branch Pumps

4. Loop Types

5. PlantLoop

6. CondenserLoop

The supply side inlet (before the pump) is always set to standard atmospheric pressure. This allows the node pressures around the loop to stay positive. The actual values of pressure are not all that important, it is the delta pressure that is of interest for our calculations, but this makes the pressure values appear realistic if one plots the pressure around the loop.

The pressure drop is at the branch level, not the component level. If multiple components are found on a single branch, the pressure drop is always applied to the last component on the branch. This is coordinated with the rule that a pump must always be the first component if it is found on a branch.

Calculations use the branch flow rate and the branch entering temperature to calculate properties for the whole branch.

#### Detailed Restrictions:

Pressure drop curves must not be placed on branches which only contain a pump. Pressure curves may be placed on the supply inlet branch with a pump as long as there are other components on that same branch, following the pump.

If using branch pumps, pressure drop curves found on the supply inlet branch will be ignored. Put pressure drop information after pumps.

Currently, pressure drop simulations are not allowed with common pipe (demand pump) simulations. A future version of the pressure drop system will allow this by allowing each pump to handle the pressure drop of the given loop side (demand or supply).

#### Detailed Calculation Steps:

Before the demand side is simulated, the pressure system is initialized. All node pressures are reset, and pressure drop values for branches are re-initialized.

After all components on a branch are simulated, the pressure drop for that branch is calculated. This pressure drop is registered in the pressure drop system to be used in subsequent loop level calculations.

Once the entire loop (demand then supply sides) is simulated, the loop level pressure drop calculations are performed using the following steps:

Beginning at demand side outlet (linked to supply inlet), and working backwards, the node pressure is updated and loop pressure is summed by “adding pressure drops” as they are found around the loop. By working backward, we are able to easily preserve the pump inlet pressure as a realistic value (standard atmospheric pressure).

When a parallel system is encountered, a special operation is performed. Since we are not resolving flows with this version of the pressure simulation, the parallel system is set to use the largest value of pressure drop found on the parallel branches. In this manner, the highest pressure drop component essentially governs the set of parallel branches, and the other components must match the pressure drop in order to achieve their desired flow rate. This is performed by placing “imaginary” valves in the splitter. This allows individual branches to report their own pressure information, while the splitter accounts for the required pressure drop to match the governing branch. This is shown graphically in the figure below.

![SplitterValves](EngineeringReference/media/image1978.png)

Figure 128: Explanation of valves inherently built into Splitter object

Because the splitter automatically handles the pressure drop required to match the pressures in the parallel system, the mixer will have uniform flow entering from all branches and exiting.

These calculations are performed around the loop and result in a value of pressure drop for the entire loop.

Pump power requires a value of pressure head before it can add heat to the loop, which is done before any components are calculated, and any pressure system calculations are performed. Because of this, the pump power is based on rated head during the first iteration. On subsequent iterations, the pump power is based on the dynamic pressure head calculated by pressure drop information.

If anything drastically changes between one iteration and the next, the loop will be re-simulated, and the latest value of pressure head will be used. By the time the loop is converged, the pressure head between the current and most previous iterations will agree to within simulation tolerance. Thus the pump is using a lagged value of pressure head, but once the loop is converged, the lagged and current values will agree.

#### Pressure Drop Calculations:

There are two types of pressure drop curves that can be entered, each with its own calculation engine:

Generic: A curve of any form (single independent variable) such as linear or quadratic may represent the pressure drop in Pascals as a function of current mass flow rate in kg/s. This is common for regressing component pressure drop such as heat pumps into a quadratic best fit form. The branch pressure drop is then calculated by evaluating this curve with the given branch flow rate.

Pressure Information: This calculation involves two types of pressure drop: frictional effects and minor losses. The governing equation is:

<div>$$\Delta P = \left( {f\frac{L}{D} + K} \right)\frac{{\rho {V^2}}}{2}$$</div>

The user enters value for the minor loss coefficient K to represent all the minor losses on that branch. If the user is entering friction information, the minor loss coefficient may be zero or blank.

The user enters roughness, e, or a fixed value of friction factor to account for frictional losses on the branch, as well as an equivalent length L. If the user enters roughness then the friction factor is calculated from a Moody chart approximation (Haaland, 1983):

<div>$$f = {\left\{ { - 1.8\log \left[ {{{\left( {\frac{{e/D}}{{3.7}}} \right)}^{1.11}} + \frac{{6.9}}{{{\mathop{\rm Re}\nolimits} }}} \right]} \right\}^{ - 2}}$$</div>

If the user enters minor loss information, then the friction factor information can be left out.

The diameter is an equivalent value and is used to calculate relative roughness for friction calculations as well as velocity for any pressure drop calculation.

#### Riding Pump Curves to Determine Loop Operating Point

In addition to being able to provide a means of calculating loop pressure drop, EnergyPlus can also perform a “loop-level” pump-system flow resolution.  The pressure drop components that were described in the previous sections are combined with the input of a dimensionless pump pressure-flow curve and at each iteration, these are utilized in determining a proper operating point for the loop.

Some restrictions do apply to this simulation.  As with the basic pressure drop simulation, common pipes are not valid in the current release.  For this pump curve phase, the simulation is also restricted to “loop pumps” such that pumps should not be used on the parallel branches between a mixer and splitter.

The idea of riding a pump curve, as it is currently implemented, is based on a constant speed pump.  A variable speed pump in EnergyPlus can already effectively vary its flow/pressure characteristics to meet the demand.  Thus, this phase is only implemented for the Pump:ConstantSpeed model.

The model works by approximating the loop with a quadratic pressure drop form, then iterating to find an operating point.  The entire plant loop then iterates to find the operating point that attempts to match the requested flows.  Note that when doing a pressure based pump simulation, the loop will likely not hit setpoint every timestep, while doing the simpler approach (non-pressure) may result in a tighter-controlled simulation.  In deciding this, you must consider the realism of the pressure approach vs. the non-pressure approach which may be more tightly controlled and will have less input requirements.

In the first iteration of the plant, there is not yet enough information to determine a pressure-flow simulation, so flow through the loop is set to the rated flow rate of the pump (irrespective of pump performance curve). For this rated flow rate pressure drop in each branch will be calculated by plant pressure system. So after this first pass through the loop, the pressure system now has a valid system flow-pressure point.  From this point (pressure drop in the branch and rated mass flow rate) a pressure constant for each branch is calculated assuming quadratic relationship between pressure drop and mass flow rate.

<div>$${K_{Branch(i)}} = \Delta {P_{Branch(i)}}/{m_{Rated}}^2$$</div>

If there are parallel branches then equivalent K is calculated from following formula.

<div>$$\frac{1}{{\sqrt {{K_{ParallelEquivalent}}} }} = \sum\limits_{j = 1}^m {\frac{1}{{\sqrt {{K_{Branch(j)}}} }}} $$</div>

From all these ‘K’ values of the branches a corresponding K value for complete loop is calculated. This representative K value for the loop will lock down a system curve for a single iteration.  This K value will change throughout the higher-level plant iterations and simulation time steps.

The Non-dimensional pump curve is entered in following way,

<div>$$\psi  = {C_4} \times {\varphi ^4} + {C_3} \times {\varphi ^3} + {C_2} \times {\varphi ^2} + {C_1} \times \varphi  + {C_0}.$$</div>

C<sub>1-4</sub> are curve coefficients with last mandatory non-zero constant term C<sub>0</sub> (as pump curve will not pass through origin).

The nondimensional variables in the previous equation are defined in terms of the following expressions:

Ψ – Non-dimensional pressure rise:  <span>$\psi  = \frac{{\Delta P}}{{\rho {N^2}{D^2}}}$</span>

φ - Non-dimensional flow:  <span>$\varphi  = \frac{{\dot m}}{{\rho N{D^3}}}$</span>

The user preprocesses mass flow and pressure values into these nondimensional forms in order to generate the curve fit.  The program then resolves the nondimensional forms into actual values based on the pump speed, diameter, and fluid density.  This gives the proper pressure-flow relationship for the simulation.

#### Pump-System Operating Point Flow Resolver:

The pressure drop components and the pump curve are described in the prior sections.  The routine which actually uses these curves to resolve to an operating point is described here.  This routine is called by the pump model as it is determining what flow it should be using.  The flow resolver reads the non-dimensional pump curve, loop pressure constant (K value) and rated mass flow rate (or mass flow rate from last iteration). The resolver finds the intersection of the two curves by successive substitution with 0.9 as a damping factor. If the flow rate is outside (or if in any iteration move out of) the range for which pump curve-fit is suggested, the resolver will bring the value within range, thus it is important to specify the curve-fit range (in terms of non-dimensional flow rate) for pump curve by the user.  It was observed that simple successive substitution (sometimes) diverges depending on shape of curves and/or location of operating point. Damping factor provides stability to successive substitution and it was observed that it converges for less number of iteration, speeding up the function. The damping factor was set as 0.9 as it showed full stability during testing, although a more optimum value may be available for a particular set of curves.  A future version may have an improved selection algorithm for the damping factor itself.

#### References

Haaland, SE. 1983. "Simple and Explicit Formulas for the Friction Factor in Turbulent Flow". Transactions ASIVIE, Journal of Fluids Engineering 103: pp. 89-90.

Steam Systems and Component Models
----------------------------------

A steam system uses the vapor phase of water to supply enthalpy or kinetic energy through the piping network.  In case of EnergyPlus, the steam system is designed to provide energy solely for the building heating requirements.  Hot steam from the boiler or steam generator in buildings can be used to heat a conditioned space with suitable heat transfer equipment such as fan-coils units, unit-heaters, radiators and convectors or steam can also heat water through shell and tube heat exchangers, and hot water can be supplied to the terminal units to provide the zone heating requirements.

The advantages that steam system offer over hot water or other heating systems are:

1. Steam flows through the system unaided by external energy source such as pumps; pressure difference moves steam across the system.

2. Steam, because of its low-density, can be used in high-rise buildings where water systems create excessive pressure.

3. Terminal units such as heating coils can be added or removed without making any changes to the system.

4. Steam components can be repaired or replaced by closing the steam supply without the difficulties associated with draining and refilling like in the water systems.

5. Steam is pressure-temperature dependent, therefore the system temperature can be controlled by varying either steam pressure or temperature.

6. Steam can be distributed through out the system without any change in temperature.

In view of the advantages mentioned, the steam systems are suitable for applications where heat is required for process and comfort heating such as in industrial plants, hospitals, restaurants, dry cleaning plants laundries and commercial buildings.  They are also suitable in places where the heating medium has to travel great distances such as in facilities with scattered building locations or where the building height would result in excessive pressure in a water system, or locations where the load changes occur intermittently.  Thus steam system is an essential and necessary development step for EnergyPlus.

From EnergyPlus simulation point of view, the advantage associated with a steam system is that steam can be distributed through out the system without change in temperature.  This means that the boiler outlet temperature can simply be set equal to the heating coil inlet temperature for a steam system.

Another simulation-based advantage associated with the steam system is Steam Quality, which does not change from boiler outlet to coil inlet.  Actual building steam systems are equipped with condensate drains through out the system, these drains remove, almost immediately any condensate that is formed during steam transportation, thereby maintaining the steam quality at constant value of 1.0 through out the high-pressure steam side.

The HVAC steam system implementation includes simulation models for two phase steam equipment like steam boiler, steam to air heating coils, steam pipes and condensate pumps, which can be connected to the generic loop framework.

### Steam Loop Assumptions

To replicate the working of an actual building steam system in a satisfactory manner with simulation, it was necessary to make certain assumptions.  These assumptions help simplify the loop complexity and increase usability.  The effects of the assumptions made are described in detail below.

The following figure describes the Temperature Entropy Ts diagram based on which the steam system operates in EnergyPlus.  The steam side of the loop operates on constant saturation pressure of steam: PSteam, the waterside of the loop operates at atmospheric pressure Patm.



![SteamSchematic](EngineeringReference/media/image1986.png)

Figure 129. Schematic of Temperature – Entropy Diagram for Steam loop

It should be noted that the figure is simply a schematic and not a scaled representation of the process on a Mollier Chart.  For the following descriptions, please refer to the schematic figure above.

*  Process 1–2 on the Ts diagram, represents condensation of steam in the coil at constant pressure; this is where the steam gives up latent heat to the zone.

*  Process 2–3 represents the subcooling of condensed steam at higher pressure, this subcooling takes place inside the steam coil, just before the steam trap.  The delta temperature represented by 2-3 is the degree of subcooling in the steam coil, and is a user input to the steam coil.  This subcool generally accounts for 1 to 2 % of the total heat transfer in the steam coil.

*  Process 3–4’ represents the isenthalpic expansion of water from high-pressure steam side to atmospheric pressure across the steam trap.  As steam gives up its latent heat at the steam coil the condensate that forms in the steam coil still exists at higher pressure.  This condensate is discharged to a lower pressure across the steam trap, this condensate contains more heat than necessary to maintain the liquid phase at the lower pressure, this excess heat causes some of the condensate to vaporize or flash to steam at lower pressure at some quality.  The amount of water that flashes to steam can be calculated by the following equation

<div>$$\% Flash\,\,Steam\,\, = \frac{{{h_{4'}} - \,{h_4}}}{{{h_{fg}}}}\,\, \times \,\,\,100$$</div>

Where h4’ is Enthalpy of liquid at steam pressure just before condensate is supposed to leave the coil.  Enthalpy at Point 3 is equal to enthalpy at point 4’, since it is an isenthalpic process, and  hfg is the latent enthalpy of the fluid at atmospheric pressure.

For example, water at 102LC and 120 Kpa flashes to steam at at100LC and atmospheric pressure, with quality equal to 0.003.  This results in loss of some latent capacity of steam and is one of the terms contributing to loop loss in steam system.

*  Process 4’- 4 represents the condensation of the flashed steam, which has exited from steam trap into the condensate drain.  Condensation occurs at atmospheric pressure Patm, there is loss in latent capacity due to this unavoidable process, only condensate can be returned back to the boiler in a steam system.

*  Process 4-5 represents the loop sub cooling at atmospheric pressure; this is the sub cooling of the condensate that takes place during condensate return to the boiler because the return loop is not insulated, loop sub cooling is of the order of 20LC to 30LC.  This is a user-defined input in every steam coil, because the variability in location of steam coils in a building will result in different condensate return temperatures for each of the coils.

*  Process 5-6 represents the temperature and pressure rise in condensate due to pump heat addition.  The pumping process generates heat, which is added to the condensate.  The condensate is pumped back to the boiler at higher pressure.

*  Process 6-2 represents the sensible heat addition by the boiler to the return condensate.

*  Process 2-1 represents the latent enthalpy of steam, added by the boiler to the water to convert it to steam at saturation pressure.

*  Point 3, which is outlet of the coil and Point 5, which is inlet of the pump are specified directly by the user, subsequently the loop losses in EnergyPlus are directly summed up as the enthalpy difference between point 3 and 5, which is calculated by fluid property routines in EnergyPlus.  This helps to maintain flexibility and at the same time helps negate the intermediate points calculation in the system.

Aspects of the steam loop such as quality of steam, steam pressure, and steam generation which play an important role in EnergyPlus simulation are described in following sections.

#### Constant Pressure Steam loop

The steam loop in EnergyPlus is pressure driven and it is assumed to operate at constant pressure on the gaseous-steam part, while the condensate return loop is assumed to operate at atmospheric pressure.  The steam loop essentially operates at saturation pressure corresponding to the steam temperature; the steam boiler serves to maintain the loop temperature.  The boiler model determines the amount of energy required to generate the required amount of steam.

Factors such as friction in pipes, which tend to cause small amount of pressure drop in steam loop are neglected in the model.  It is assumed that the steam pipes are fairly well insulated to prevent heat loss and subsequent condensation of steam in the pipes.  In actual systems small quantities of steam, which condenses due to heat loss during transportation is removed immediately from the system by steam drains.  This helps eliminate water hammer, degradation of steam quality and heat transfer capability.

#### Steam Generation at Saturated Conditions:

Building steam heating systems avoid supplying superheated steam because superheat damages the building HVAC equipment.  Superheated steam is generated only if there is a cogeneration power system in building such as steam turbine, which requires superheated steam.  The purpose of having superheated steam is redundant for building steam heating systems because the amount of energy carried by the same is negligible compared to the latent heat. A simple enthalpy calculation, based on each unit of steam mass flow rate (1 kg/s), has been provided in this section to describe the negligible effect of superheat..

Case 1: Loop Operating at Saturation Conditions (no superheat), calculating enthalpy of saturated steam at boiler outlet temperature.

Boiler Outlet Temperature = 105BC,

<div>$${h_{Case1:NoSuperheat}} = [{h_f}_{{{105}^ \bullet }C}]$$</div>

<div>$${h_{Case1:NoSuperheat}} = \,\,\,\,2684000\,\,\,\,\,\,J$$</div>

Case 2: Loop operating with Superheated steam, calculating enthalpy of superheated steam for 5BC superheat.

Degree of Superheat = 5BC

Boiler Outlet Temperature = 110BC,

<div>$${h_{Case2:Superheat}} = [{h_f}_{{{110}^ \bullet }C}]$$</div>

<div>$${h_{Case2:Superheat}} = \,\,\,2691000\,\,\,\,\,\,\,\,J$$</div>

The energy difference between the superheated state and the saturated state as calculated in the following equation.  A 5BC superheat provides only a 0.2608% increase in heat transfer.  The advantage of this additional increase in heat transfer is negligible, especially when considering the economic aspect of sizing a bigger heat exchanger to accommodate additional superheat transfer.  The detrimental effects of superheated steam on the building HVAC system also come into effect once superheat is used.

<div>$$\Delta {Q_{2 - 1}}\,\,\, = \,\,\,\frac{{2691000\, - 2684000}}{{2684000}}\,\, \times 100\,\,\,\, = \,\,0.2608\,\,\,percent$$</div>

Based on the reasoning above the steam loop in EnergyPlus is designed and implemented to operate at saturated conditions.

#### Steam Quality

The boiler operation is assumed capable to generate steam at quality equal to1.0 every time.  This is a reasonable assumption, since in practice the variability in generated steam quality would only occur if the boiler operation were not properly controlled.

The steam loop is assumed to have perfect transport mechanism.  There is no transportation losses due to friction and heat transfer with surroundings.  This assumption helps maintain the quality of steam through out the system constant value of either 0 or 1.

Steam enters the coils at boiler outlet conditions.  Steam coils are designed with steam traps, which only allow condensed steam to leave the coil; hence the steam always condenses and leaves the coil at quality of 0.0.

With the above simplifying assumption enables the EnergyPlus steam loop to be solved without problems.

#### Steam Traps

Steam traps are essential part of the steam system; they are indirect flow controllers of the loop.  Purpose of steam trap is to allow only condensate out of the coil from higher-pressure steam to lower atmospheric pressure condensate return line.  Points 3-4C, in schematic  Figure 129, represent this process across the steam trap on the Ts diagram.  The expansion process across the steam trap is assumed to be isenthalpic.  There is possibility of flashing of high-pressure condensate across the trap because of pressure drop, resulting in generation of steam at lower pressure, this steam generated at lower pressure subsequently condenses in the return piping, and heat is lost to the atmosphere.  This heat lost is a part of the steam loop losses.

Steam traps are modeled in the EnergyPlus steam coil by assigning the condensate outlet from the coil a quality of 0.0 and sub cooling the condensate at lower pressure.

Although condensate from the steam coil contains valuable heat, attempting to utilize this heat by holding the condensate in the coil reduces the heat transfer area.  It causes operational problems because it retains air, which further reduces heat transfer and non-condensable gases such as carbon dioxide, which cause slow corrosion of the steam coil.  Steam moves rapidly in mains and supply piping so when condensate accumulates to the point where the steam can push a slug of it, serious damage can occur from the resulting water hammer, hence the condensate should be immediately removed from the steam coil.  This is achieved with steam traps.

Hence an ideal steam trap should remove all condensate, air, and non-condensable gases that might be in the system, with little or no loss of steam.

#### Loop Losses

Subcooling of condensate in condensate return piping and flash steam condensing across the steam trap constitute the unavoidable loop losses in the EnergyPlus simulation steam system.  These losses can be inferred from Figure 129 and are summed up by calculating enthalpy difference between points 3 and 5 on the schematic Ts diagram.

Unavoidable losses in the EnergyPlus steam loop occur due to pressure drop across the steam trap, which causes flashing of steam and loss in some percentage of latent heat of steam, process 3-4’ and 4’-4 on the Ts diagram in Figure 129.  The condensate is pumped backed to the boiler through return pipe network, which is not insulated.  Sub cooling of the condensate occurs in the return network, represented by process 4-5 on the Ts diagram in Figure 129.  This loop sub cool contributes to significant percentage of loop losses.

In practical systems the return pipeline to the boiler is not insulated despite the condensate containing some valuable heat, however due to low mass flow rate of steam, this amount is negligible and only recovered if separate heat recovery systems are used by coupling them to the loop.  The condensate is occasionally collected in a receiver and then pumped back to the boiler.  EnergyPlus simulation mimics practical systems by assumed that the return pipeline is not insulated and accounts for this by calculating loop losses.

The loop losses are calculated in the steam coil simulation model rather that the steam pipe simulation, because the condensate sub cool in the return loop is a direct function of the location of the steam coil in the building.  In building energy software like EnergyPlus the user would have a fair idea about location of steam coils rather than the location of condensate return piping.

### Steam To Air Heat Exchanger

#### Description of Model:

The steam to air heat exchanger (Coil:Heating:Steam input object) is the terminal equipment in the steam loop on the demand side that satisfies the heating requirements of the various zones.  The steam-to-air heat exchanger simulation model in EnergyPlus calculates the mass flow rate of steam desired to meet the heating demand.

A heating coil can be used either as a zone coil or a coil in the air loop depending on the user and application.  The steam coil simulation model is designed to take these two locations into consideration.  An air-loop steam heating coil is temperature controlled and the zone coil is zone load controlled.  This relatively simple and straightforward concept of coil control is preferred over the iterative method to determine mass flow rates using various numeric techniques.  The assumptions made in the coil model are described in the section below.

This model accounts for the latent heat transfer and sensible cooling of water; the question of superheat is eliminated because steam is assumed to be saturation conditions.  Steam enters the coil at quality equal to 1.0, at saturation temperature and leaves the coil with desired degree of sub cooling.  The user inputs the desired degree of subcooling, which determines the condensate outlet condition from the coil.

EnergyPlus heat balance methods determine the amount of heating required in the zone to maintain the zone at the desired conditions.  Based on this value of heating load, the zone coil determines the mass flow rate of steam required since the heating coil load is the control variable in a zone coil.  The following equation describes this calculation to determine steam mass flow rate required for the desired heating capacity. The steam latent heat of vaporization, *h*<sub>fg</sub> and the condensate heat capacity, *C*<sub>p,w</sub> are evaluated at the steam coil inlet node temperature and standard barometric pressure of 101325.0 Pa.

<div>$${\dot m_{zc}}\,\,\,\, = \,\,\,\,\,\frac{{{Q_{zc}}}}{{{h_{fg}} + {c_{p,w}} \times \Delta {T_{sc}}}}$$</div>

In case of the air loop-heating coil, the load on the coil is calculated within the coil simulation routine.  The air loop coil is setpoint controlled and heats the air to maintain the air stream at the desired setpoint, the setpoint is a user input, generally in the range of 12B C to 16BC. The following equation describes the air loop coil load.

<div>$${Q_{al}}\,\, = \,\,{\dot m_a}\,\,\, \times \,\,\,\,\,{c_{p,a}}\,\,\, \times \,\,\,\,\,\left[ {{T_{sp}}\,\,\, - \,\,\,{T_a}} \right]$$</div>

The following equation is used to determine the steam mass flow rate required by the air loop coil to meet the heating requirements.

<div>$${\dot m_{al}}\,\,\,\, = \,\,\,\,\,\frac{{{Q_{al}}}}{{{h_{fg}} + {c_{p,w}} \times \Delta {T_{sc}}}}$$</div>

Each of the zone coils and air loop coils are simulated independently and the steam mass flow rates for each is added over every time step of simulation.  This value of total mass flow rate is reported to the boiler, which in turns supplies this required amount of steam.

The control of the steam to air coil is a complex issue.  The loop splitter-splits total steam flow from the boiler and delivers the required amount of steam to each of the coils connected to the loop through the steam pipe network.  In cases where the system is undersized, the coils demand more mass flow rate of steam than the boiler can generate.  The splitter in this case cannot provide all the coils with requested steam mass flow.  Subsequently the coils are starved of steam and the zone temperatures fall.  In some cases the user might schedule off the coil, they should then not operate.  These issues need to be taken care of in the implementation of the steam coil simulation model.  The control algorithm for the steam coil operation under various situations is best explained with the help of pseudo-code using standard IF THEN ELSE blocks.



\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION STARTS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*



#### Steam coil is zone load controlled.

<div>$$IF\,\,\,\,\,(Coil\, = LoadControlled)\,\,\,\,\,\,THEN\,$$</div>



Check for operational conditions only then continue simulation further.  The operational conditions are the inlet mass flow rates of steam and air to the coil, the user schedule to the coil and heating load on the coil.  The coil is simulated only if these conditions are met.

<div>$$IF\,\,\,\left[ {\,({{\dot m}_s}\,\,\, > \,\,\,0)\,\,.\,\,\,and.\,\,\,({{\dot m}_a} > \,\,\,0)\,\,.and.\,\,(Schedule\,\, = \,\,\,ON)\,.and.\,\,\,({Q_{ZC}}\,\, > \,\,0.0)\,} \right]\,\,\,THEN$$</div>

If the heating demand from the zone-heating coil is greater than coil capacity, then the heating coil is undersized, and the coil can only deliver its maximum heating capacity to the zone.  In this case the heating demand on the coil is set equal to this lower value of maximum heating capacity.  If the above is not true then the simulation ignores this statement and proceeds to the next one.

<div>$$IF\,\,\,\left[ {\,\,\,({Q_{ZC}}\,\, > \,\,{Q_{Z{C_{Max}}}})} \right]\,\,\,\,\,\,THEN\,\,\,\,\,\,\left[ {{Q_{ZC}} = \,\,{Q_{Z{C_{Max}}}}} \right]$$</div>

The following equation calculates the steam mass flow rate required by the coil.  This flow rate is required to meet the heating requirements for the zone.  This value of mass flow is requested from the splitter outlet.

<div>$${\dot m_{zc}}\,\,\,\, = \,\,\,\,\,\frac{{{Q_{zc}}}}{{{h_{fg}} + {c_{p,w}} \times \Delta {T_{sc}}}}$$</div>

If the calculated value of steam mass flow with the previous equation is greater than the maximum inlet steam flow that the splitter can provide to the coil at that time step.  Then the requested coil flow rate is set equal to the inlet steam flow rate.  This is the maximum amount of steam that can be supplied to the coil at this moment.  The coil can provide heating capacity equal to this limited amount of steam.  If the requested flow rate is less that what the splitter can provide then the program ignores the logic of the IF Loop Below

<div>$$IF\,\,({\dot m_{zc}}\,\, > \,\,{\dot m_{in}})\,\,THEN\,\,(\,\,\,{\dot m_{zc}}\,\, = \,\,{\dot m_{in}})$$</div>

Re-Calculating the coil heating capacity with the lower value of steam mass flow rate.

<div>$${Q_{ZC}} = {\dot m_{zc}}\,\, \times \,\,({h_{fg}} + {c_{p,w}} \times \Delta {T_{sc}})$$</div>

<div>$$END\,\,IF$$</div>

The following equations calculate the outlet condensate-water and outlet air temperatures to the zone based on the amount of heating capacity provided by the coil.

      <div>$$T{w_{out}} = \,\,T{s_{in}}\,\, - \,\,\,\Delta {T_{sc}}$$</div>

<div>$$T{a_{out}}\,\,\, = \,\,T{a_{in}}\,\, + \,\,\,\frac{{{Q_{zc}}}}{{\,{{\dot m}_a}\, \times \,\,\,{c_{p,a}}}}$$</div>

<div>$$ELSE$$</div> Else the coil is not running and in this case set outlets to inlets.

<div>$${\dot m_s} = 0\,,\,\,\,{\dot m_a} = 0\,,\,\,\,\,\,\,\,\,\,\,\,\,{Q_{zc}} = 0,\,\,\,\,\,\,\,\,\,\,\,\,T{w_{out}} = T{s_{in\,\,,\,\,\,\,}}\,\,\,\,\,\,T{a_{out}} = T{a_{in}}$$</div>



<div>$$END\,\,IF$$</div>



<span>$END\,\,IF$</span> End IF for the zone load controlled coil.



#### Steam coil is temperature controlled.

<div>$$IF\,\,\,\,\,(Coil\, = TemperatureControlled)\,\,\,\,\,\,THEN\,$$</div>

Check for operational conditions and continue simulation further.  The operational conditions are the inlet mass flow rates of steam and air to the coil, the user schedule to the coil and delta temp exists between the setpoint and air inlet temperature.  The coil is simulated only if these conditions are met.

<div>$$IF\,\left[ \begin{array}{l}\,({{\dot m}_s}\,\,\, > \,\,\,0)\,\,.\,and.\,({{\dot m}_a} > \,\,\,0)\,\,.and.\,\,(Schedule\,\, = \,\,\,ON)\,.and.\,\\\,\,({T_{SP}} - T{a_{in}})\,\, > \,\,0.0001)\,\end{array} \right]\,THEN$$</div>

Calculate the heating load on the coil using setpoint and inlet air temperatures.

<div>$${Q_{al}}\,\, = \,\,\,{\dot m_a}\, \times \,\,\,C{p_a}\,\, \times \,\,\,\,[\,\,{T_{sp}}\,\, - \,\,\,{T_a}]$$</div>

The logic loop for temperature-controlled coil begins here.  In case the heating load on the coil is negative, which might occur if the setpoint is below the air inlet temperature, the coil operation needs to be shut off.

<div>$$IF\,\,({Q_{al}}\,\,\, < \,\,\,\,0.0)\,\,\,\,THEN$$</div>

Assigning the inlet to outlet and mass flows to zero shuts off the coil operation.

<div>$${\dot m_s} = 0\,,\,\,\,{\dot m_a} = 0\,,\,\,\,\,\,\,\,\,\,\,\,\,{Q_{al}} = 0,\,\,\,\,\,\,\,\,\,\,\,\,T{w_{out}} = T{s_{in\,\,,\,\,\,\,}}\,\,\,\,\,\,T{a_{out}} = T{a_{in}}$$</div>

If air loop coil load is greater than maximum coil load calculated at maximum steam mass flow rate, in such case the coil is undersized, the coil can only deliver to the air loop its maximum heating capacity.  Setting the air loop coil load equal to maximum load on coil.  If this is not the case then the program ignores this ELSE IF block and proceeds to the next one.

<div>$$ELSE\,\,\,IF\,\,\,\,\left[ {\,\,\,({Q_{al}}\,\, > \,\,{Q_{a{l_{Max}}}})} \right]\,\,\,\,\,\,THEN\,\,\,\,\,\,\left[ {{Q_{al}} = \,\,{Q_{a{l_{Max}}}}} \right]$$</div>

If the heating coil is under sized then it can only provide its maximum heating capacity, in this case the air temperature will be below the setpoint, and is calculated based on this maximum allowed value of heat transfer.  Calculating the air and water outlet temperatures.

<div>$$T{a_{out}}\,\,\, = \,\,T{a_{in}}\,\, + \,\,\,\frac{{{Q_{al}}}}{{\,\,{{\dot m}_a}\, \times \,\,\,{c_{p,a}}}}$$</div>

<div>$$T{w_{out}} = \,\,T{s_{in}}\,\, - \,\,\,\Delta {T_{sc}}$$</div>

Determining the mass flow rate of steam required by the undersized coil.  This value of mass flow is requested from the splitter outlet.

<div>$${\dot m_{al}}\,\,\,\, = \,\,\,\,\,\frac{{{Q_{al}}}}{{{h_{fg}} + {c_{p,w}} \times \Delta {T_{sc}}}}$$</div>

A check is introduced to determine if this requested mass flow rate is greater than what the splitter outlet can provide to the coil at that particular time step of simulation.  In this case the requested value of steam mass flow is greater that what the splitter can provide to that coil, subsequently set the requested coil flow rate equal to the inlet steam flow rate, delivered to the coil by the splitter.  This is the maximum amount of steam that can be supplied to the coil at this moment.  If the requested flow rate is less that what the splitter can provide then the program ignores the logic of the IF Loop.

<div>$$IF\,\,\,({\dot m_{al}}\,\, > \,\,{\dot m_{in}})\,\,THEN\,\,(\,\,\,{\dot m_{al}}\,\, = \,\,{\dot m_{in}})$$</div>

Re-Calculating the coil heating capacity and air outlet temperature with the lower value of steam mass flow rate provided by the splitter.

<div>$${Q_{al}}\,\,\,\, = \,\,\,\,{\dot m_{al}}({h_{fg}} + {c_{p,w}} \times \Delta {T_{sc}})$$</div>

<div>$$T{a_{out}}\,\,\, = \,\,T{a_{in}}\,\, + \,\,\,\frac{{{Q_{al}}}}{{\,\,{{\dot m}_a}\, \times \,\,\,{c_{p,a}}}}$$</div>

<div>$$End\,\,\,IF$$</div>

If the above two IF ELSE block are not true, then the coil is perfectly sized, the splitter can provide the required mass flow rate to the coil, and the setpoint temperature can be maintained as desired.

<div>$$ELSE$$</div>

The ideal case where the coils can meet the required setpoint temperature.  Setting the outlet air temperature to the setpoint, calculating the water outlet temperature and the required steam mass flow rate.

<div>$$T{a_{out}}\,\,\, = \,\,{T_{SP}}$$</div>

<div>$$T{w_{out}} = \,\,T{s_{in}}\,\, - \,\,\,\Delta {T_{sc}}$$</div>

<div>$${Q_{al}}\,\, = \,\,\,{\dot m_a}\, \times \,\,\,{c_{p,a}}\,\, \times \,\,\,\,[\,\,{T_{sp}}\,\, - \,\,\,{T_a}]$$</div>

<span>$END\,\,IF$</span>   End IF statement, for the air coil heating loop.

<span>$END\,\,IF$</span>         End IF statement for the operating condition loop

<span>$END\,\,IF$</span>   End IF statement for the Temperature Setpoint Controlled Coil

The steam coil model encapsulates the above described control logic along with the other necessary simulation code for reading the user inputs and the code for reporting the simulation results.

\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION ENDS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*

The two main types of coil control discussed above are followed by common simulation code in the coil model.  This code calculates the loop losses occurring due to flashing of steam across the steam trap, isenthalpic expansion occurring across the steam trap due to pressure difference, and loss occurring due to condensate sub cooling returning back to the boiler.  The above-mentioned two processes are explained in Figure 129 as process 3-4’ and 4-5.

The loop loss calculation is included in the steam coil simulation model, because the degree of subcooling in the return piping for the condensate is solely a function of the coil location.  In practical applications a coil, which is further away from boiler would return back condensate at much lower temperatures compared to coil, which is closer to boiler.  Hence for user ease it makes perfect sense to include this input into the coil and calculate the pump inlet conditions in the steam coil simulation model itself.

The loop losses in the EnergyPlus steam system is calculated by determining the enthalpy difference between point 3 and 5.  The simulation code that determines the loop loss is common to both the coil models, this helps determine the condensate pump inlet conditions.

The following equation is used to calculate condensate enthalpy at coil outlet, point 3 in Figure 129.  Point 2 represents condensed steam; enthalpy at this point is calculated directly by EnergyPlus property routines.

<div>$${h_{f3}} = {h_{f2}} - {c_{p,w}} \times \Delta {T_{SC}}$$</div>

Point 4 is at atmospheric pressure, enthalpy at this is calculated directly by EnergyPlus property routines.  It is saturation enthalpy of steam at quality equal to 0.0 and saturation temperature at atmospheric pressure.

Point 5 is inlet to the pump; enthalpy at this point is calculated with the following equation  The delta temperature represents the degree of loop subcooling occurring during condensate return back to the pump.

<div>$${h_{f5}} = {h_{f4}} - {c_{p,w}} \times \Delta {T_{LSC}}$$</div>

Subsequently loop loss for each coil would be enthalpy difference between 3 and 5 and is calculated using the following equation

<div>$$\Delta {Q_{loss}} = {\dot m_s}\,\,\, \times \,\,\,\,({h_{f3}} - {h_{f5}})$$</div>

The total loop loss would be a summation of the individual losses occurring for each of the steam coils, this is the unavoidable loss in current steam system.

A simple schematic describing the coil framework, inlet and outlet conditions to the coil and the flow rate resolution is shown in Figure 130.  Five zone coils and one air loop coil are described in the picture, Qzone is calculated by EnergyPlus heat balance and it is the input to the zone coils, while in air loop coil the Qal is calculated within the simulation model



![SchematicSteamCoil](EngineeringReference/media/image2032.png)

Figure 130. Schematic of Steam Coil Connection to the Steam Loop

As depicted in the figure above the steam condenses on entering the coils, sub cools by the specified amount and leaves the heat exchanger as water.  The steam in the heat exchanger at any moment has to condense eventually since steam trap at the outlet to coil permits only water to leave the coil.  Steam traps being an essential part of the loop are modeled by controlling the coil outlet condition at quality equal to 0.0.  Subsequently the amount of heat transferred to air is a direct function of latent heat and the degree of sub cooling desired by the user.

#### Model Assumptions

The steam coils works on two basic assumptions, firstly, it’s assumed that perfect latent heat transfer takes place over every time step, secondly, the user specified degree of subcooling occurs in the coil.  Steam coils always use steam traps- purpose of which is to only let water out of the coil, hence the modeler knows with certainty the outlet dryness faction of steam coil is at quality equal to 0.0, because water leaves coil.  Hence the heat transfer is equal to latent heat of steam, which is independent of UA value of coil when averaged over time step of EnergyPlus simulation.

In practice there is 1% to 2 % sub cooling of the outlet water stream, the user with desired degree of subcool input accounts for this, subsequently UA calculation for the coil model become superfluous and is neglected in the EnergyPlus model.

Ideally for sub-cooling UA would play an important role, however sub cooling in steam coil constitutes negligible amount of heat transfer, hence this model avoids the UA calculation.  This is a very reasonable assumption since sensible heat transfer is barely 1% to 2 % of the total heat transfer in steam coils, simply due to large latent heat capacity of coil. NOTE in his thesis he gives a little example here which is probably not necessary for the Docs.

### Condensate Pump

The steam loop operates at a pressure differential over the gaseous and liquid part of the loop; subsequently a condensate pump is required to pump the condensed steam back to the boiler at the required pressure.  Two main reasons for condensed steam to be returned to the boiler is energy savings in reheating water since the water is at high temperature, secondly the water is treated by chemicals to prevent corrosion in the pipes and equipment.  This is an expensive process and therefore it’s economical to reuse the chemically treated water.

#### Description of Pump Model

The pump model designed in EnergyPlus is a variable speed condensate pump.  Condensation of steam produces water, this takes place at variable rate hence the return water flow rate would be variable but constant when averaged over a time step.  Condensate pumps operate intermittently; the pump will run at its capacity if a load/flow rate is sensed and will shut off if there is no load on the loop.

The condensate pump essentially operates between maximum and minimum flow rates, which are the physical limits of the device.  The pump is designed to meet the flow request made by demand side components, which are the coils in case of steam system.

The main difference between the variable volume pump and the constant volume pump is the Part Load Performance Curve.  The fraction of full load power is determined by the third order equation, which follows:

<div>$${P_{Frac}}\,\, = \,\,{C_1} + \,{C_2} \times PLR\,\, + \,\,\,{C_3} \times PL{R^2}\,\, + \,\,{C_4} \times PL{R^3}$$</div>

In preceding equation, PLR stands for part load ratio while C1 to C4 are pump- part load coefficients.  The following five equations describe the pump operation and calculation of pump output variables such as total power, shaft power and pump heat to fluid etc.

<div>$$\dot V\,\, = \,\,\frac{{\,\dot m\,}}{{{\rho_w}}}$$</div>

Using the previous equation the pump volume flow rate is determined; the user enters the value of the maximum and minimum volume flow rate.

The pump part load ratio is a function of the pump volume flow rate at any instance determined by the loop and the pump nominal volume flow rate, which is a user input.  The following equation calculates the Part Load Ratio (PLR).

<div>$$PLR = \,\frac{{\dot V}}{{{{\dot V}_{nom}}}}$$</div>

The pump power is calculated as described in following equation.  Pump power is a product of fractional full load power and pump nominal power use.  Fractional full load power is calculated in a preceding equation while pump nominal power is a user input to the model.

<div>$$P = {P_{Frac}} \times {P_{Nom}}$$</div>

The shaft power is simply the product of the pump power and motor efficiency, this is required to calculate the heat generated and delivered to the fluid being pumped.  The following equation is used to calculate pump shaft power.

<div>$${P_S}\,\,\, = P\,\,\,\, \times \,\,\,\,{\eta_m}$$</div>

The model assumes that all heat generated and lost ends up in the fluid to the loop, this assumption is necessary since EnergyPlus operates on a closed loop.  The following equation is used to calculate the pump heat to the fluid, which raises the condensate temperature.  The pump motor efficiency is defined by the user input and the fractional motor loss to fluid is the amount of heat generated by the pump motor that is added to the fluid loop (as opposed to being lost to the environment where the pump is located).  FracMotorLossToFluid is also a user input

<div>$${P_H} = {P_S}\,\,\, + \,(\,P\,\, - {P_S}) \times {F_{mf}}$$</div>

The shaft power relates to the increase in head through the pump to the loop operating pressure.  The head lost through the piping network due to frictional heat, represents the heat gain by the fluid throughout the network.  .  For model simplicity, this heat is added along with the heat resulting from the pump motor.  The difference between the pump power and the shaft power is the inefficiency of the pump, or the amount of energy input into the pump that the motor converts to heat rather than mechanical energy.  Some of this heat is added to the fluid being pumped.  These two above-mentioned terms are used in the PumpHeatToFluid equation for calculating P<sub>H</sub> shown above.

A simple energy balance over the pump based on the pump inlet conditions and flow rate is used to calculate the pump outlet temperature.  The condensate outlet temperature from the pump is slightly higher than inlet due to the heat dissipation to the fluid steam during pumping action.  This is calculated in the following equation.  The pump water outlet temperature is the boiler inlet temperature.

<div>$${T_{{w_{out}}}} = {T_{{w_{in}}}}\,\,\, + \,\,\,\,\,\frac{{{P_H}}}{{\,\dot m\,\,\, \times \,\,\,\,{c_{p,w}}}}$$</div>

Pump control is an important part of the steam loop.  Existing control structure from EnergyPlus has been utilized to operate the condensate pump.  The pump is simulated first on the supply side of the loop after the demand side loop has determined what the demand on the loop will be.

A simple schematic describing the flow across the pump is shown in the following figure

![SchmaticCondensatePump](EngineeringReference/media/image2040.png)

Figure 131.  Schematic of Condensate Pump in Steam Loop

#### Model Assumptions

Due to the fact that a pump is a mechanical device that acts on the fluid it is circulating, it causes the fluid temperature rise.  The EnergyPlus model assumes that all pressure increase caused by the pump will eventually be lost due to friction, and that friction will be added as heat to the fluid.  Although the plant and condenser loops in steam systems are simple pressure-based models, a simplifying assumption has be made in EnergyPlus to assume the heat resulting from the pump itself and from friction throughout the loop is added at the fluid being pumped.  In case of steam, this assumption is easily justified because the volume flow rate of water is very small in the loop.

### Steam Pipe

#### Description of Model

The steam pipe essentially serves as “energy carrier” and transfers the node conditions from one point of the pipe to another.  It’s simply a node inlet to node outlet connection, transferring values from inlet to outlet.  The pipe forms an important part of the framework connecting various equipments from the supply to demand side and inlet and outlets of the equipments.

The steam pipe supports two additional properties, which are pressure and quality, unlike its water counterpart.  Pipe simulation model in EnergyPlus is hardwired to water as a fluid type; this necessitated the development of similar model supporting pressure and quality for the steam system.

#### Model Assumptions

The piping network in the developed steam system is assumed to perfectly distribute steam, return the condensate, and remove air and non-condensable gases.  It is also assumed that the pipes are sized to distribute steam not only at full load but also at partial loads and excess loads that can occur during system warm up.

The steam pipe is perfect and there is no losses occurring in transportation.  This assumption was necessitated since if pipe losses were accounted for, the loss would have to be distributed into the zone, which would be a very complex issue in itself, since in EnergyPlus the pipes are unaware of their locations and simply serve as connectors.

Loop, Equipment Sizing and other Design Data
============================================

The importance of correct equipment sizing is often ignored in discussions of building simulation methods. The lack of reliable, efficient and flexible sizing calculations can present a serious barrier to the adoption and acceptance of building simulation programs. This section describes the sizing methodology implemented in EnergyPlus. This method includes:

1.    A zone by zone heat balance load and air-flow calculation for multiple design days;

2.    Significant user control with modest input requirements;

3.    Zone, system and plant level calculations of design heating and cooling capacities and fluid flow rates;

4.    Modular, component-specific sizing algorithms for each HVAC component.

5.    Options for monitoring how the initial sizes operate over multiple design days and then making adjustments and repeating plant level calculations

Sizing Manager
--------------

The sizing calculations in EnergyPlus are managed by a sizing manager contained in the software module *SizingManager*. The main sizing manager routine *ManageSizing* is called from *ManageSimulation* before the annual simulation sequence is invoked. *ManageSizing* performs the following tasks.

*  By calling *GetSizingParams*, *GetZoneSizingInput*, *GetSystemSizingInput* and *GetPlantSizingInput* reads in all the user sizing input contained in objects *Sizing:Parameters*, *Sizing:Zone*, *Sizing:System* and *Sizing:Plant*. These objects and their data are described in the EnergyPlus Input Output Reference, Group – Design Objects.

*  Set the *ZoneSizingCalc* flag equal to *true*.

*  Loop over all the sizing periods by each day. **This starts the zone design calculations.**

    * Call *UpdateZoneSizing(BeginDay)* to initialize zone design load and flow rate  sequences.

    * Loop over hours in the day

        * Loop over zone time steps in each hour

            * Call *ManageWeather* to obtain outside conditions for this time-step.

            * Call *ManageHeatBalance* to do a full heat balance calculation for each zone. The call to *ManageHeatBalance* also brings about an HVAC simulation. *ZoneSizingCalc = true* signals the *HVACManager* to ignore the real HVAC system and instead run the ideal zonal system (described below) used to calculate design loads and flow rates. HVACManager also calls *UpdateZoneSizing(DuringDay)* to save the results of the ideal zonal system calculation in the design load and flow rate sequences.

        * Call *UpdateZoneSizing(EndDay)* to calculate peaks and moving averages from the zone design sequences for each design day.

* Call *UpdateZoneSizing(EndZoneSizingCalc)* to calculate for each zone the peak heating & cooling loads and flow rates over all the sizing periods (design days and sizing periods from the weather file, if specified). The corresponding design load and flow rate sequences are saved for use in the system design calculations. **This ends the zone design calculations.**

*  Set the *SysSizingCalc* flag equal to *true*.

* Call *ManageZoneEquipment* and *ManageAirLoops* to read in the zone and central system inputs needed for the system design calculations. The program needs enough information to be able to figure out the overall air loop connectivity.

*  Loop over all the sizing periods by each day. **This starts the system design calculations.**

    * Call *UpdateSysSizing(BeginDay)* to initialize system design load and flow rate  sequences.

    * Loop over hours in the day

        * Loop over zone time steps in each hour

            * Call *ManageWeather* to obtain outside conditions for this time-step.

            * Call *UpdateSysSizing(DuringDay)* to save the results of the system design calculations in the system design load and flow rate sequences.

    * Call *UpdateSysSizing(EndDay)* to calculate peaks and moving averages from the system design sequences for each sizing period.

* Call *UpdateSysSizing(EndSysSizingCalc))* to calculate for each system the peak heating & cooling loads and flow rates over all the sizing periods (design days and sizing periods from the weather file, if specified). The corresponding design load and flow rate sequences are saved for use in the component sizing calculations. **This ends the system design calculations.**

* And this ends the tasks of the Sizing Manager.

HVAC Sizing Simulation Manager
------------------------------

After the Sizing Manager has completed its initial pass, all the data needed to complete a running model should be available and the program is ready to run the main simulation(s).  However, as of Version 8.3 there is now an option of applying some advanced sizing calculations using what are called HVAC Sizing Simulations.  

With this new sizing method we distinguish between different kinds of simulations and introduce some new terminology.  The Primary Simulations are the main simulations that are the final version of the model to be run.  Prior to Version 8.3, these are just the usual simulations with the final results.  When the program is running the zone heat balance model over the sizing periods for zone sizing (for step 3 in the Sizing Manager description above), we call those Ideal Loads Sizing Simulations.  When the program is running the zone heat balance model over the sizing periods for component loads calculations we call those Ideal Component Loads Simulations. HVAC Sizing Simulations are a kind of simulation, where the program creates copies of sizing periods and runs them as complete EnergyPlus simulations with the most current equipment sizes and full HVAC systems.  The advanced sizing algorithms monitor what occurred during those sizing periods and determines if new size results are needed and signals systems and components to repeat their sizing calculations.  The process can repeat in an iterative manner and a Sizing Pass refers to a set of the HVAC Sizing Simulations for each of the sizing periods (e.g. two design days).  

If the user has selected a sizing option that requires HVAC Sizing Simulations the main ManageSimulation will call ManageHVACSizingSimulation before going on to the main simulations.  

* Instantiate a new HVACSizingSimulationManager object.  

* Call DetermineSizingAnalysesNeeded(). This checks what user input and decides what, if anything, needs to be done for advanced sizing algorithms.   This involves, for example, checking the input in Sizing:Plant object to see if coincident sizing option has been selected.

* Call SetupSizingAnalyses().  This method creates the data logging apparatus needed to monitor operation during HVAC Sizing Simulations.  Individual sizing algorithms include selecting specific variables, such as system node states or load output variables, that will be recorded. 

* Loop over some number of Sizing Passes.  The set of sizing periods, run as HVAC Sizing Simulations, can iterate up to a maximum limit on the number of passes

    * Loop over all the sizing periods by each day.  This runs the HVAC Sizing Simulations which have basically the same set of calls as are used for marching through time and calling of EnergyPlus modeling for the Primary Simulations (in ManageSimulation).

        * Call PostProcessLogs().  This method applies running averages (if desired) and averages system timestep data to fill zone timestep data in the records.

        * Call ProcessCoincidentPlantSizeAdjustments(). This method retrieves data from the logs and calls for the coincident plant sizing algorithm to execute. Set flag if the sizing analyses request another Sizing Pass.  (See the section below on Coincident Plant Sizing.)

        * Call RedoKickOffAndResize(). The methods calls SetupSimulation() and sets flag to signal that system and component level sizing methods need to be called again.  These are fake timesteps used to initialize and are not part of a Simulation.

    * Break out of Sizing Pass loop if size results did not change or the limit on Sizing Passes has been reached.

* Empty HVACSizingSimulationManager object to free memory

Currently the only application for HVAC Sizing Simulations is to improve the sizing of plant loops using the “Coincident” sizing option.  However this approach may be expanded in the future to extend advanced sizing methods to air-side equipment. 


Zone Design Loads and Air Flow Rates
------------------------------------

### Overview

There is no single best way to establish design HVAC flow rates and size HVAC equipment. Different building designs, climates, and HVAC systems will impose varying constraints on the designer. The method used to size an HVAC system in a hot, moist climate such as Miami will be different than the method used for a building in Albuquerque. The type of building is also relevant – a simple watts per square foot loads estimate could be adequate for a building containing a network server farm while a detailed, dynamic loads simulation would be necessary for a passive solar building. In the end the designer’s experience and engineering judgement will play an important role in any sizing calculation.

HVAC equipment sizing begins with the calculation of space heating and cooling loads. A space cooling  (heating) load is defined as the rate at which heat must be removed (added) to a space to maintain a constant temperature. The current industry standard method for calculating space loads is the *heat balance method*  [ASHRAE Fundamentals (2001), page 29.1; Pedersen et al., (1997); Pedersen (2001). Since EnergyPlus is a heat balance based simulation program it is straightforward for the program to use this method for calculating zone loads.

### Zone Design Data Arrays

The zone design data arrays are:

*ZoneSizingInput(i)* stores the input data from the Sizing:Zone objects.

*CalcZoneSizing(i,j)* stores the results of the zone design calculations for all zones and all design days. The index i is for the controlled zones, j for design days.

*CalcFinalZoneSizing(i)* stores the results of the zone design calculations for the peak heating and cooling cases for each zone. The index i is for the controlled zones.

*ZoneSizing(i,j)* corresponds to *CalcZoneSizing* but includes the effect of the user specified sizing factor or user specified zone design flow rate.

*FinalZoneSizing(i)* corresponds to *CalcFinalZoneSizing* but includes the effect of the user specified sizing factor or user specified zone design flow rate.

The data stored in *CalcZoneSizing*, *CalcFinalZoneSizing*, *ZoneSizing* and *FinalZoneSizing* includes the following data items.



Table 40.  Zone Sizing Data

<table class="table table-striped">
<tr>
<th>Name</td>
<th>Description</td>
</tr>
<tr>
<td>All the data from ZoneSizingInput</td>
<td> </td>
</tr>
<tr>
<td>DesHeatMassFlow</td>
<td>the zone design heating air mass flow rate in [kg/s]</td>
</tr>
<tr>
<td>DesCoolMassFlow</td>
<td>the zone design cooling air mass flow rate in [kg/s]</td>
</tr>
<tr>
<td>DesHeatLoad</td>
<td>the zone design heating load in [W]</td>
</tr>
<tr>
<td>DesCoolLoad</td>
<td>the zone design cooling load in [W]</td>
</tr>
<tr>
<td>DesHeatDens</td>
<td>the zone design heating air density [kg/m<sup>3</sup>]</td>
</tr>
<tr>
<td>DesCoolDens</td>
<td>the zone design cooling air density [kg/m<sup>3</sup>]</td>
</tr>
<tr>
<td>DesHeatVolFlow</td>
<td>the zone design heating air volume flow rate [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesCoolVolFlow</td>
<td>the zone design cooling air volume flow rate [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesHeatCoilInTemp</td>
<td>zone heating coil design air inlet temperature [C]</td>
</tr>
<tr>
<td>DesCoolCoilInTemp</td>
<td>zone cooling coil design air inlet temperature [C]</td>
</tr>
<tr>
<td>DesHeatCoilInHumRat</td>
<td>the zone heating coil design air inlet humidity ratio [kg/kg]</td>
</tr>
<tr>
<td>DesCoolCoilInHumRat</td>
<td>the zone cooling coil design air inlet humidity ratio [kg/kg]</td>
</tr>
<tr>
<td>HeatMassFlow</td>
<td>current zone heating air mass flow rate at the HVAC time step [kg/s]</td>
</tr>
<tr>
<td>CoolMassFlow</td>
<td>current zone cooling air mass flow rate at the HVAC time step [kg/s]</td>
</tr>
<tr>
<td>HeatLoad</td>
<td>Current zone heating load [W]</td>
</tr>
<tr>
<td>CoolLoad</td>
<td>Current zone cooling load [W]</td>
</tr>
<tr>
<td>HeatZoneTemp</td>
<td>Current zone temperature during heating [C]</td>
</tr>
<tr>
<td>HeatZoneRetTemp</td>
<td>current zone return temperature during heating [C]</td>
</tr>
<tr>
<td>CoolZoneTemp</td>
<td>Current zone temperature during cooling [C]</td>
</tr>
<tr>
<td>CoolZoneRetTemp</td>
<td>current zone return temperature during cooling [C]</td>
</tr>
<tr>
<td>HeatZoneHumRat</td>
<td>Current zone humidity ratio during heating [C]</td>
</tr>
<tr>
<td>CoolZoneHumRat</td>
<td>Current zone humidity ratio during cooling [C]</td>
</tr>
<tr>
<td>ZoneTempAtHeatPeak</td>
<td>zone temperature at maximum heating [C]</td>
</tr>
<tr>
<td>ZoneRetTempAtHeatPeak</td>
<td>zone return temperature at maximum heating [C]</td>
</tr>
<tr>
<td>ZoneTempAtCoolPeak</td>
<td>zone temperature at maximum cooling [C]</td>
</tr>
<tr>
<td>ZoneRetTempAtCoolPeak</td>
<td>zone return temperature at maximum cooling [C]</td>
</tr>
<tr>
<td>ZoneHumRatAtHeatPeak</td>
<td>zone humidity ratio at maximum heating [kg/kg]</td>
</tr>
<tr>
<td>ZoneHumRatAtCoolPeak</td>
<td>zone humidity ratio at maximum cooling [kg/kg]</td>
</tr>
<tr>
<td>TimeStepNumAtHeatMax</td>
<td>zone time step number (in the day) at the heating peak</td>
</tr>
<tr>
<td>TimeStepNumAtCoolMax</td>
<td>zone time step number (in the day) at the cooling peak</td>
</tr>
<tr>
<td>HeatDDNum</td>
<td>design day index of design day causing heating peak</td>
</tr>
<tr>
<td>CoolDDNum</td>
<td>design day index of design day causing cooling peak</td>
</tr>
<tr>
<td>MinOA</td>
<td>design minimum outside air [m3/s]</td>
</tr>
<tr>
<td>HeatFlowSeq(i)</td>
<td>daily sequence of zone heating air mass flow rates (zone time step) [kg/s]</td>
</tr>
<tr>
<td>CoolFlowSeq(i)</td>
<td>daily sequence of zone cooling air mass flow rates (zone time step) [kg/s]</td>
</tr>
<tr>
<td>HeatLoadSeq(i)</td>
<td>daily sequence of zone heating loads (zone time step) [W]</td>
</tr>
<tr>
<td>CoolLoadSeq(i)</td>
<td>daily sequence of zone cooling loads (zone time step) [W]</td>
</tr>
<tr>
<td>HeatZoneTempSeq(i)</td>
<td>daily sequence of zone temperatures (heating, zone time step) [C]</td>
</tr>
<tr>
<td>HeatZoneRetTempSeq(i)</td>
<td>daily sequence of zone return temperatures (heating, zone time step) [C]</td>
</tr>
<tr>
<td>CooltZoneTempSeq(i)</td>
<td>daily sequence of zone temperatures (cooling, zone time step) [C]</td>
</tr>
<tr>
<td>CoolZoneRetTempSeq(i)</td>
<td>daily sequence of zone return temperatures (cooling, zone time step) [C]</td>
</tr>
<tr>
<td>HeatZoneHumRatSeq(i)</td>
<td>daily sequence of zone humidity ratios (heating, zone time step) [kg/kg]</td>
</tr>
<tr>
<td>CoolZoneHumRatSeq(i)</td>
<td>daily sequence of zone humidity ratios (cooling, zone time step) [kg/kg]</td>
</tr>

</table>



### Zone Design Load Calculation

As described in the preceding section, the Sizing Manager initiates the zone design calculation by looping over all of the design days and calling the Heat Balance Manager for each zone time-step in each design day. The Heat Balance manager then causes the HVAC Manager to be called in a manner identical to a normal simulation. The *ZoneSizingCalc* set to *true* signals the HVAC Manager to ignore the actual HVAC system and instead calculate the design zone loads and air flow rates using an ideal zonal system.

In module *HVACManager*, subroutine *ManageHVAC* calls *SimHVAC*. *SimHVAC* checks *ZoneSizingCalc*. If it is *true*, *SimHVAC* calls *ManageZoneEquipment* and returns, rather than simulating the actual system. In turn *ManageZoneEquipment* checks if *ZoneSizingCalc* is *true*; if it is it calls *SizeZoneEquipment* rather than *SimZoneEquipment*.

*SizeZoneEquipment* assumes that each controlled zone is served by an ideal air conditioning unit. This unit supplies heating or cooling air at a fixed, user input temperature and humidity (specified in the Sizing:Zone objects). The units have infinite capacity – the flow rate can be any amount. The calculation steps are as follows.

1)    Loop over all the controlled zones.

2)    If the system is active (zone temperature not in the deadband and zone load greater than 1 watt) the sign of the zone load is used to determine whether heating or cooling is required and *T<sub>in</sub>* and W*<sub>in</sub>* are set to the appropriate values from the Sizing:Zone input. When the SupplyTemperature method is specified in the Sizing:Zone object, *T<sub>in</sub>* is fixed at the cooling or heating supply temperature. When the TemperatureDifference method is selected, *T<sub>in</sub>* is calculated at each time step using the current zone air temperature. The system output *Q<sub>sys</sub>* is simply set equal to the zone demand – it is assumed that the ideal system can always meet the zone load. The air flow rate corresponding to the load is just

<div>$${\dot m_{sys}} = {Q_{sys}}/({C_{p,air}} \cdot ({T_{in}} - {T_z}))$$</div>

If the system is not active, the mass flow rate is set to zero and the system output is left at zero.

3)    The results for each zone are stored in the zone sizing data arrays.

### Updating and Adjusting the Zone Results

The results from *SizeZoneEquipment* are at the system time-step and are for all design days. These results then need to be summed or averaged over the zone time-step, peak values calculated for each design day, a heating & a cooling load sequence chosen for each zone from all the design day results, possible further smoothing of results done, zone coil loads calculated, and user sizing multipliers or user specified design flows taken into account. These tasks are accomplished by the subroutine *UpdateZoneSizing*. It is called at the start of each design day (*CallIndicator = BeginDay*), at the zone time-step (*CallIndicator = DuringDay*), at the end of the design day (*CallIndicator = EndDay*) and at the end of the zone design calculation (*CallIndicator = EndZoneSizingCalc*).

#### BeginDay

The environment (in this case, a design day) name and number are stored in the zone sizing data structures

#### DuringDay

The calculated and stored sequences are summed or averaged over the zone time-step.

#### EndDay

(1)  Smooth the design sequences by applying a moving, fixed-width averaging window to the sequences. The width of the window is user specified in the *Sizing:Parameters* input object. The sequences that are smoothed are:

(a)  *CoolFlowSeq*

(b)  *CoolLoadSeq*

(c)  *HeatFlowSeq*

(d)  *HeatLoadSeq*

(e)  *CoolZoneRetTempSeq*

(f)   *HeatZoneRetTempSeq*

(2)  The peak heating and cooling loads and mass & volume flow rates are extracted from each set of design sequences.

(3)  Using the time of the peak and the design outside air fraction the design zone heating and cooling coil inlet temperatures and humidity ratios are calculated.

(4)  For each zone, looking at the results for all of the design days, the design days that cause the peak heating and peak cooling for that zone are chosen and the corresponding design sequences and peak loads and flow rates are saved in the CalcFinalZoneSizing array. This finishes the calculated – unmodified by the user – portion of the zone design calculation.

#### EndZoneSizingCalc

(1)  Write out onto a comma-separated file the calculated design sequences for each zone: *HeatLoadSeq*, *CoolLoadSeq*, *HeatFlowSeq*, *CoolFlowSeq* and the corresponding peaks and volumetric flow peaks.

(2)  The data in *CalcZoneSizing* and *CalcFinalZoneSizing* is moved to *ZoneSizing* and *FinalZoneSizing*. The user modifications to the calculated sizing will be applied to and stored in *ZoneSizing* and *FinalZoneSizing*.

(3)  The user can modify the calculated zone design results by specifying heating and cooling sizing factors at the global or zone level or by specifying and actual design heating or cooling zone design volumetric flow rate. All of this input is treated as a sizing factor. If the user inputs a cooling design volumetric flow rate for a zone it is divided by the calculated cooling design volumetric flow rate for the zone to give a zone cooling sizing factor. Note that the user can input a zone sizing factor or a zone design flow rate – not both – so there is never a conflict.

(4)  Once the zone heating and cooling sizing factors are established, the design flow and load sequences as well as peak loads and flows are multiplied by the appropriate sizing factor and stored in *ZoneSizing* and *FinalZoneSizing*. This is the data that will be used for sizing zone HVAC equipment and in the system sizing calculation.

(5)  The outside air fractions are recalculated using the new user-modified design flow rates and new design zone coil inlet conditions calculated and stored. At this point the condition that the design flow rates are never allowed to be less than the minimum outside air flow rate is imposed.

If *outside air method* is *flow/zone*, the input *outside air flow per zone* value will be used, even if it is zero or blank. If *outside air method* is *sum*, the sum of the *outside air flow per person* \* *DesignNumberOfPeople* + *outside air flow per area* \* *ZoneArea* will be used. If *outside air method* is *maximum*, the maximum of the *outside air flow per person* \* *DesignNumberOfPeople* and *outside air flow per area* \* *ZoneArea* will be used. If *outside air method* is *flow/person*, *outside air flow per person* will be used to calculate the design minimum outside airflow rate.

If *cooling design air flow method* is *flow/zone*, then *cooling design air flow rate* will be used for the design max cooling air flow rate.  If *cooling design air flow method* is *design day*, then the design day calculation will set the design max cooling air flow rate. If  *cooling design air flow method* is *design day with limit*, then the maximum from *cooling min flow per area* and *cooling min flow* will set a lower limit on the design max cooling air flow rate. In all cases, the maximum from *cooling min flow per area*, *cooling min flow*, and *cooling min flow fraction* will set a minimum zone cooling air flow rate. In all cases the maximum design cooling air flow rate must be &gt;= to the ventilation requirement.

If *heating design air flow method* is *flow/zone*, then *heating design air flow rate* will be used for the design max heating air flow rate.  If *heating design air flow method* is *design day*, then the design day calculation will set the design max heating air flow rate. If *heating design air flow method* is *design day with limit*, then the maximum from *heating max flow per area*, *heating max flow* and *heating max flow fraction* will set an upper limit on the design max heating air flow rate. The design max heating air flow rate must always be &gt;= the ventilation requirement. In each case, the outside airflow will be modified based on zone ventilation effectiveness specified in the zone sizing object.

**This concludes the calculation of the zone design flow rates and loads.**

### Zone HVAC Scalable Sizing

For zone HVAC equipments scalable sizing applies to supply air flow rate and capacity for both cooling and heating.  The scalable sizing method allowed for supply air flow rates include: *FractionOfAutosizedCoolingAirflow*, *FractionOfAutosizedHeatingAirflow*, *FlowPerFloorArea, FlowPerCoolingCapacity*, and *FlowPerHeatingCapacity*.  The supply air flow rate scalable sizing methods are defined as follows:



***FlowPerFloorArea***: the simulation engine determine the supply air flow rates from the user specified *supply air flow rates per unit floor area* and the zone floor area of the zone served by the zone HVAC equipment.



***FractionOfAutosizedCoolingAirflow***: the simulation engine determines the supply air flow rates from the user specified *flow fraction* and *autosized cooling design supply air flow rate*.



***FractionOfAutosizedHeatingAirflow***: the simulation engine determines the supply air flow rates from the user specified *flow fraction* and *autosized heating design supply air flow rate*.



***FlowPerCoolingCapacity***: he simulation engine determines the supply air flow rates from the user specified *supply air flow per cooling capacity value* and *autosized cooling design capacity*.



***FlowPerHeatingCapacity***: the simulation engine determines the supply air flow rates from the user specified *supply air flow per heating capacity value* and *autosized heating design capacity*.



The scalable capacity sizing may be indirectly impacted by the scalable supply air flow rates sizing values. Moreover, the autosized cold water, hot water and steam flow rates in the parent zone HVAC objects and capacity in child components are determined using the scalable sizing method.  Scalable capacity sizing methods allowed for cooling and heating include: *CapacityPerFloorArea, FractionOfAutosizedCoolingCapacity*, *FractionOfAutosizedHeatingCapacity*. The scalable sizing capacity methods are defined as follows:



**CapacityPerFloorArea**: the simulation engine determines the cooling or heating capacity from user specified capacity per floor area value and the floor area of the zone served by the zone HVAC equipment.



**FractionOfAutosizedCoolingCapacity**: the simulation engine sizes the cooling capacity from the user specified *capacity fraction* and *autosized cooling design capacity* value.



**FractionOfAutosizedHeatingCapacity**: the simulation engine sizes the heating capacity from the user specified *capacity fraction* and *autosized heating design capacity* value.

System Design Loads and Air Flow Rates
--------------------------------------

### Overview

The purpose of the system design calculation is to estimate design heating and cooling loads and air flow rates for each air loop in the simulation problem. The calculation sequence for system level design loads and air flow rates resembles the calculation sequence for zone loads and air flow rates. There is an update subroutine *UpdateSysSizing* called at the beginning, during, and end  of a loop in the Sizing Manager over all the design days. The major difference is that this calculation is done at the zone time-step only. There is no idealized component calculation triggered at the system time-step as in the zone calculation. The system design calculation operates at the zone time step using the design environment weather data and the data stored in the zone sizing arrays. The results of the system design calculation are stored in the system sizing arrays described below.

### System Design Data Arrays

The system design data arrays are:

*SysSizInput(i)* stores the input data from the Sizing:System objects.

*SysSizing(i,j)* stores the results of the system design calculations for all systems and all design days. The index i is for air loops, j for design days.

*CalcSysSizing(i*) stores the results of the system design calculations for the peak heating and cooling cases for each air loop. The index i is for the air loops.

*FinalSysSizing(i*) corresponds to *CalcSysSizing* but includes the effect of the user specified sizing factor or user specified system design flow rate.

The data stored in *SysSizing*, *CalcSysSizing* and *FinalSysSizing* includes the following data items.



Table 41.  System Sizing Data

<table class="table table-striped">
<tr>
<th>Name</td>
<th>Description</td>
</tr>
<tr>
<td>All the data from SysSizInput</td>
<td> </td>
</tr>
<tr>
<td>CoinCoolMassFlow</td>
<td>coincident peak cooling mass flow rate [kg/s]</td>
</tr>
<tr>
<td>CoinHeatMassFlow</td>
<td>coincident peak heating mass flow rate [kg/s]</td>
</tr>
<tr>
<td>NonCoinCoolMassFlow</td>
<td>noncoincident peak cooling mass flow rate [kg/s]</td>
</tr>
<tr>
<td>NonCoinHeatMassFlow</td>
<td>noncoincident peak heating mass flow rate [kg/s]</td>
</tr>
<tr>
<td>DesMainVolFlow</td>
<td>design main supply duct volume flow [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesHeatVolFlow</td>
<td>design heat supply duct volume flow [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>DesCoolVolFlow</td>
<td>design cool supply duct volume flow [m<sup>3</sup>/s]</td>
</tr>
<tr>
<td>SensCoolCap</td>
<td>design sensible cooling capacity [W]</td>
</tr>
<tr>
<td>TotCoolCap</td>
<td>design total cooling capacity [W]</td>
</tr>
<tr>
<td>HeatCap</td>
<td>design heating capacity [W]</td>
</tr>
<tr>
<td>PreheatCap</td>
<td>design preheat capacity [W]</td>
</tr>
<tr>
<td>MixTempAtCoolPeak</td>
<td>mixed air temperature at the time of the cooling peak [C]</td>
</tr>
<tr>
<td>MixHumRatAtCoolPeak</td>
<td>mixed air humidity ratio at the time of the cooling peak [kg water/kg dry air]</td>
</tr>
<tr>
<td>RetTempAtCoolPeak</td>
<td>return air temperature at the time of the cooling peak [C]</td>
</tr>
<tr>
<td>RetHumRatAtCoolPeak</td>
<td>return air humidity ratio at the time of the cooling peak [kg water/kg dry air]</td>
</tr>
<tr>
<td>OutTempAtCoolPeak</td>
<td>outside air temperature at the time of the cooling peak [C]</td>
</tr>
<tr>
<td>OutHumRatAtCoolPeak</td>
<td>outside air humidity ratio at the time of the cooling peak [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatMixTemp</td>
<td>design mixed air temperature for heating [C]</td>
</tr>
<tr>
<td>HeatMixHumRat</td>
<td>design mixed air humidity ratio for heating [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatRetTemp</td>
<td>design return air temperature for heating [C]</td>
</tr>
<tr>
<td>HeatRetHumRat</td>
<td>design return air humidity ratio for heating [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatOutTemp</td>
<td>design outside air temperature for heating [C]</td>
</tr>
<tr>
<td>HeatOutHumRat</td>
<td>design outside air humidity ratio for heating [kg water/kg dry air]</td>
</tr>
<tr>
<td>HeatFlowSeq(i)</td>
<td>daily sequence of system heating air mass flow rate (zone time step) [kg/s]</td>
</tr>
<tr>
<td>CoolFlowSeq(i)</td>
<td>daily sequence of system cooling air mass flow rate (zone time step) [kg/s]</td>
</tr>
<tr>
<td>SumZoneCoolLoadSeq(I)</td>
<td>daily sequence of zones' summed cooling load (zone time step) [W]</td>
</tr>
<tr>
<td>CoolZoneAvgTempSeq(I)</td>
<td>daily sequence of zones flow weighted average temperature (zone time step) [W]</td>
</tr>
<tr>
<td>SensCoolCapSeq(I)</td>
<td>daily sequence of system sensible cooling capacity (zone time step) [W]</td>
</tr>
<tr>
<td>TotCoolCapSeq(I)</td>
<td>daily sequence of system total cooling capacity (zone time step) [W]</td>
</tr>
<tr>
<td>HeatCapSeq(i)</td>
<td>daily sequence of system heating capacity (zone time step) [W]</td>
</tr>
<tr>
<td>PreHeatCapSeq(i)</td>
<td>daily sequence of system preheat capacity (zone time step) [W]</td>
</tr>
<tr>
<td>SysCoolRetTempSeq(i)</td>
<td>daily sequence of system cooling return temperatures  (zone time step) [C]</td>
</tr>
<tr>
<td>SysCoolRetHumRatSeq(I)</td>
<td>daily sequence of system cooling return humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>
<tr>
<td>SysHeatRetTempSeq(i)</td>
<td>daily sequence of system heating return temperatures  (zone time step) [C]</td>
</tr>
<tr>
<td>SysHeatRetHumRatSeq(I)</td>
<td>daily sequence of system heating return humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>
<tr>
<td>SysCoolOutTempSeq</td>
<td>daily sequence of system cooling outside temperatures (zone time step) [C]</td>
</tr>
<tr>
<td>SysCoolOutHumRatSeq</td>
<td>daily sequence of system cooling outside humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>
<tr>
<td>SysHeatOutTempSeq</td>
<td>daily sequence of system heating outside temperatures (zone time step) [C]</td>
</tr>
<tr>
<td>SysHeatOutHumRatSeq</td>
<td>daily sequence of system heating outside humidity ratios (zone time step) [kg water/kg dry air]</td>
</tr>
</table>

### System Design Flow Rate and Load Summation and Adjustment

There is no system level subroutine corresponding to *SizeZoneEquipment.* Instead the system design loads and flow rates are calculated using the zone level results. The zone design flow rates for the zones served by an air loop are summed to obtain the system level design flow rates. These air flows are mixed with the system level design minimum outside air flow rate to obtain system design coil loads. These activities are all performed within the *UpdateSysSizing* subroutine in the *SimAirServingZones* module. It is called at the start of each design day (*CallIndicator = BeginDay*), at the zone time-step (*CallIndicator = DuringDay*), at the end of the design day (*CallIndicator = EndDay*) and at the end of the zone design calculation (*CallIndicator = EndSysSizingCalc*).

There is a logical flag *SysSizingCalc* corresponding to *ZoneSizingCalc*.  It is used to allow the component routines to distinguish a normal simulation call from a being called during a system sizing calculation.

#### BeginDay

(1)  The environment (in this case, a design day) name is stored in the system sizing data structures.

(2)  Loop over the zones cooled by this air loop:

(a)  *NonCoinCoolMassFlow<sub>sys</sub>*=*DesCoolMassFlow<sub>zone</sub>*

(3)  Loop over the zones heated by this air loop:

(a)  *NonCoinHeatMassFlow<sub>sys</sub>*=*DesHeatMassFlow<sub>zone</sub>*

#### DuringDay

(1)  Loop over the zones cooled by this air loop:

*CoolFlowSeq<sub>sys</sub>(i)* =*CoolFlowSeq <sub>zone</sub>*(i)

*SysCoolRetTemp(i)*=(*CoolZoneRetTempSeq(i)· CoolFlowSeq<sub>zone</sub>(i)*)*/ CoolFlowSeq<sub>sys</sub>(i)*

*SysCoolRetHumRat(i)*=(*CoolZoneHumRatSeq(i)· CoolFlowSeq<sub>zone</sub>(i)*)*/ CoolFlowSeq<sub>sys</sub>(i)*

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *CoolFlowSeq<sub>sys</sub>(i)*

*T<sub>mix</sub>*=*T<sub>outside</sub>*· *FracOA* + *SysCoolRetTemp(i)*(1 – *FracOA*)

*W<sub>mix</sub>*=*W<sub>outside</sub>*· *FracOA* + *SysCoolRetHumRat (i)*(1 – *FracOA*)

*SysCoolOutTempSeq(i)*= *T<sub>outside</sub>*

*SysCoolOutHumRatSeq(i)*= *W<sub>outside</sub>*

Get the current (zone time-step) system cooling capacity:

*SysSensCoolCap<sub>cur</sub>*=*C<sub>p,air</sub>*· *CoolFlowSeq<sub>sys</sub>(i)* ·( *T<sub>mix</sub>*-*T<sub>sup</sub>*)

*SensCoolCapSeq(I)*= *SysSensCoolCap<sub>cur</sub>*

If *SysSensCoolCap<sub>cur</sub>* is the maximum for the day so far then save *SysSensCoolCap<sub>cur</sub>*  as the design value:

*SensCoolCap(i )<sub>sys</sub>*= *SysSensCoolCap<sub>cur</sub>*

And save the corresponding mixed, return and outside conditions:

*CoolMixTemp<sub>sys</sub>*= *T<sub>mix</sub>*

*CoolMixHumRat<sub>sys</sub>*=*W<sub>mix</sub>*

*CoolRetTemp<sub>sys</sub>*= *SysCoolRetTemp(i)*

*CoolRetHumRat<sub>sys</sub>*= *SysCoolRetHumRat(I)*

*CoolOutTemp<sub>sys</sub>*= *T<sub>outside</sub>*

*CoolOutHumRat<sub>sys</sub>*= *W<sub>outside</sub>*

Here     *r<sub>air</sub>*is the density of dry air at 20C and standard elevation corrected pressure, [kg/m<sup>3]</sup>;

            *FracOA* is the outside air fraction;

*            C<sub>p,air</sub>* is the specific heat of dry air at 20C, [J/kg-K];

*            T<sub>sup</sub>* is the user specified design cooling supply temperature [C];

*            T<sub>mix</sub>* is the current mixed air temperature [C];

*            W<sub>mix</sub>* is the current mixed air humidity ratio [kg water / kg dry air];

            *T<sub>outside</sub>* is the current outside air temperature [C];

*            W<sub>outside</sub>* is the current outside air humidity ratio [kg water / kg dry air].

(2)  Loop over the zones heated by this air loop.

*HeatFlowSeq<sub>sys</sub>(i)* =*HeatFlowSeq <sub>zone</sub>*(i)

*SysHeatRetTemp(i)*=(*HeatZoneRetTempSeq(i)· HeatFlowSeq<sub>zone</sub>(i)*)*/*

*HeatFlowSeq<sub>sys</sub>(i)*

*SysHeatRetHumRat(i)*=(*HeatZoneHumRatSeq(i)· HeatFlowSeq<sub>zone</sub>(i)*)*/*

* HeatFlowSeq<sub>sys</sub>(i)*

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *HeatFlowSeq<sub>sys</sub>(i)*

*T<sub>mix</sub>*=*T<sub>outside</sub>*· *FracOA* + *SysHeatRetTemp(i)*(1 – *FracOA*)

*W<sub>mix</sub>*=*W<sub>outside</sub>*· *FracOA* + *SysHeatRetHumRat (i)*(1 – *FracOA*)

*SysHeatOutTempSeq(i)*= *T<sub>outside</sub>*

*SysHeatOutHumRatSeq(i)*= *W<sub>outside</sub>*

Get the current (zone time-step) system heating capacity:

*SysHeatCap<sub>cur</sub>*=*C<sub>p,air</sub>*· *MinFlowRat<sub>sys</sub>*·*HeatFlowSeq<sub>sys</sub>(i)* ·( *T<sub>sup</sub>*-*T<sub>mix</sub>*)

*HeatCapSeq(I)*= *SysHeatCap<sub>cur</sub>*

If *SysHeatCap<sub>cur</sub>* is the maximum for the day so far then save *SysHeatCap<sub>cur</sub>*  as the design value:

*HeatCap(i )<sub>sys</sub>*= *SysHeatCap<sub>cur</sub>*

And save the corresponding mixed, return and outside conditions:

*HeatMixTemp<sub>sys</sub>*= *T<sub>mix</sub>*

*HeatMixHumRat<sub>sys</sub>*=*W<sub>mix</sub>*

*HeatRetTemp<sub>sys</sub>*= *SysHeatRetTemp(i)*

*HeatRetHumRat<sub>sys</sub>*= *SysHeatRetHumRat(I)*

*HeatOutTemp<sub>sys</sub>*= *T<sub>outside</sub>*

*HeatOutHumRat<sub>sys</sub>*= *W<sub>outside</sub>*

Here *MinFlowRat<sub>sys</sub>* is the user specified minimum supply flow ratio.

#### EndDay

If the user has specified *coincident* system sizing then:

*DesCoolVolFlow<sub>sys</sub>*=*r<sub>air</sub>*·*CoinCoolMassFlow<sub>sys</sub>*

*DesHeatVolFlow<sub>sys</sub>*=*r<sub>air</sub>*·*CoinHeatMassFlow<sub>sys</sub>*

*DesMainVolFlow<sub>sys</sub>*=**Max**(*DesCoolVolFlow<sub>sys</sub>*, *DesHeatVolFlow<sub>sys</sub>*)

If the user has specified *noncoincident*system sizing then:

*DesCoolVolFlow<sub>sys</sub>*=*r<sub>air</sub>*·*NonCoinCoolMassFlow<sub>sys</sub>*

*DesHeatVolFlow<sub>sys</sub>*=*r<sub>air</sub>*·*NonCoinHeatMassFlow<sub>sys</sub>*

*DesMainVolFlow<sub>sys</sub>*=**Max**(*DesCoolVolFlow<sub>sys</sub>*, *DesHeatVolFlow<sub>sys</sub>*)

Based on the outdoor air method selected, the *DesCoolVolFlow<sub>sys</sub>* and *DesHeatVolFlow<sub>sys</sub>* are modified based on the system ventilation effciency calculated based on the maximum outdoor air fraction.

#### EndSysSizingCalc

At this point all the calculations have been done in *SysSizing(i,j)*: we have results for each design day. Now these results need to be processed to find the heating and cooling design quantities for each system over all the design days.

For coincident sizing the task is quite easy.

(1)  Loop over all of the air loops.

(a)  Loop over all of the design days.

(i)    If the value of *DesCoolVolFlow* in *SysSizing* for the current design day is greater than the value stored in *CalcSysSizing*, then move *DesCoolVolFlow* from *SysSizing* into *CalcSysSizing* along with *CoolDesDay*, *CoinCoolMassFlow*, *SensCoolCap*, *CoolFlowSeq(i)*, *SensCoolCapSeq(i),* *CoolMixTemp*, *CoolRetTemp*, *CoolMixHumRat*, *CoolRetHumRat*, *CoolOutTemp*, *CoolOutHumRat*, *SysCoolRetTempSeq(i)*, *SysCoolRetHumRatSeq(i)*, *SysCoolOutTempSeq(i)* and *SysCoolOutHumRatSeq(i)*.

(ii)   If the value of *DesHeatVolFlow* in *SysSizing* for the current design day is greater than the value stored in *CalcSysSizing*, then move *DesHeatVolFlow* from *SysSizing* into *CalcSysSizing* along with *HeatDesDay*, *CoinHeatMassFlow*, *HeatCap*, *PreHeatCap*, *HeatFlowSeq(i)*, *HeatCapSeq(i),* *PreHeatCapSeq(i), HeatMixTemp*, *HeatRetTemp*, *HeatMixHumRat*, *HeatRetHumRat*, *HeatOutTemp*, *HeatOutHumRat*, *SysHeatRetTempSeq(i)*, *SysHeatRetHumRatSeq(i)*, *SysHeatOutTempSeq(i)* and *SysHeatOutHumRatSeq(i)*.

At the end of each design day loop the peak cooling and the peak heating data will be stored in *CalcSysSizing*. At this point we set *DesMainVolFlow* in *CalcSysSizing* equal to the maximum of *DesCoolVolFlow* and *DesHeatVolFlow.*

For noncoincident sizing the task is harder since we don’t have a single time-step during which all the zone peaks occur. So there is no obvious value for outside air temperature at the peak, return air temperature at the peak and so forth. We must return to the zone sizing data and calculate average values for return and outside conditions.

(b)  Loop over all of the zones cooled by this air loop

(i)    In *FinalZoneSizing* replace the value in *DesCoolCoilInTemp* with the user specified *CoolSupTemp<sub>sys</sub>*. Do the same for *DesCoolCoilInHumRat* and *CoolSupHumRat*. This ensures that zone equipment connected to an air loop will use the system design supply air conditions as coil entering conditions.

(ii)   *NonCoinCoolMassFlow<sub>sys</sub>*=*DesCoolMassFlow<sub>zone</sub>*

*SysCoolRetTemp*=(*ZoneRetTempAtCoolPeak·DesCoolMassFlow<sub>zone</sub>*)

/*NonCoinCoolMassFlow<sub>sys</sub>*

*SysCoolRetHumRat*=(*ZoneHumRatAtCoolPeak·*

*DesCoolMassFlow<sub>zone</sub>*)/*NonCoinCoolMassFlow<sub>sys</sub>*

*SysCoolOutTemp*=(*T<sub>OA,zone\\ peak</sub>·DesCoolMassFlow<sub>zone</sub>*)/

* NonCoinCoolMassFlow<sub>sys</sub>*

*SysCoolOutHumRat*=(*W<sub>OA,zone\\ peak</sub>·DesCoolMassFlow<sub>zone</sub>*)/

* NonCoinCoolMassFlow<sub>sys</sub>*

At the end of the zone loop calculate mixed air conditions and the system sensible cooling capacity.

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *NonCoinCoolMassFlow<sub>sys</sub>*

*T<sub>mix</sub>* =*SysCoolOutTemp*· *FracOA* + *SysCoolRetTemp*· (1 – *FracOA*)

*W<sub>mix</sub>* = *SysCoolOutHumRat* · *FracOA* + *SysCoolRetHumRat* ·

(1 – *FracOA*)

*SysSensCoolCap*=*C<sub>p,air</sub>*· *NonCoinCoolMassFlow* ·( *T<sub>mix</sub>*-*T<sub>sup</sub>*)

Then (for noncoincident sizing) the variables calculated in section (ii) are moved into the *CalcSysSizing* Array.

(c)  Loop over all of the zones heated by this air loop.

(i)    In *FinalZoneSizing* replace the value in *DesHeatCoilInTemp* with the user specified *HeatSupTemp<sub>sys</sub>*. Do the same for *DesHeatCoilInHumRat* and *HeatSupHumRat*. This ensures that zone equipment connected to an air loop will use the system design supply air conditions as coil entering conditions.

(ii)   *NonCoinHeatMassFlow<sub>sys</sub>*=*DesHeatMassFlow<sub>zone</sub>*

*SysHeatRetTemp*=(*ZoneRetTempAtHeatPeak·DesHeatMassFlow<sub>zone</sub>*)

/*NonCoinHeatMassFlow<sub>sys</sub>*

*SysHeatRetHumRat*=(*ZoneHumRatAtHeatPeak·*

*DesHeatMassFlow<sub>zone</sub>*)/*NonCoinHeatMassFlow<sub>sys</sub>*

*SysHeatOutTemp*=(*T<sub>OA,zone\\ peak</sub>·DesHeatMassFlow<sub>zone</sub>*)/

* NonCoinHeatMassFlow<sub>sys</sub>*

*SysHeatOutHumRat*=(*W<sub>OA,zone\\ peak</sub>·DesHeatMassFlow<sub>zone</sub>*)/

* NonCoinHeatMassFlow<sub>sys</sub>*

At the end of the zone loop calculate mixed air conditions and the system sensible cooling capacity.

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *NonCoinHeatMassFlow<sub>sys</sub>*

*T<sub>mix</sub>* =*SysHeatOutTemp*· *FracOA* + *SysHeatRetTemp*· (1 – *FracOA*)

*W<sub>mix</sub>* = *SysHeatOutHumRat* · *FracOA* + *SysHeatRetHumRat* ·

(1 – *FracOA*)

*SysHeatlCap*=*C<sub>p,air</sub>*· *NonCoinHeatlMassFlow* ·( *T<sub>sup</sub>*-*T<sub>mix</sub>*)

Then (for noncoincident sizing) the variables calculated in section (ii) are moved into the *CalcSysSizing* Array.

(2)  We now have the calculated system sizing data. This data needs to be altered to take into account the user input system design flow rates (if any), or the fact that the user may have requested that the system flow rate be sized on the ventilation requirement. Note that user specified sizing ratios have already been applied to the zone sizing data which have been used in out preceding system sizing calculation. Thus the user specified sizing ratios do not have to be explicitly taken into account at the system level.

First we move the calculated system sizing data from *CalcSysSizing* array into the *FinalSysSizing* array. *FinalSysSizing* will contain the user modified system design data when we are all done.

Loop over the air loops.

(i)    As in the zone case, the user specified system design flow rates are turned into sizing ratios by dividing the user input value by the calculated value. The same strategy is employed for sizing on the ventilation requirement: the design ventilation flow rate is divided by the calculated design flow rate value. For each air loop this gives us a *SizRat<sub>cool</sub>* and *SizRat<sub>heat</sub>*.

*CoinCoolMassFlow*= *SizRat<sub>cool</sub>*· *CoinCoolMassFlow<sub>calc</sub>*

*NonCoinCoolMassFlow*= *SizRat<sub>cool</sub>*· *NonCoinCoolMassFlow<sub>calc</sub>*

*DesCoolVolFlow*= *SizRat<sub>cool</sub>*· *DesCoolVolFlow<sub>calc</sub>*

Since the flow rates have been altered the outside air fraction will change. This will alter the design mixed air conditions and lead to an altered value for the cooling capacity. This must be done for the time-step sequence and for the peak value.

(ii)   Loop over the zone timesteps (index=*i*).

*CoolFlowSeq<sub>sys</sub>(i)*= *SizRat<sub>cool</sub>*· *CoolFlowSeq<sub>sys,calc</sub>(i)*

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *CoolFlowSeq<sub>sys</sub>(i)*

*T<sub>mix</sub>*= *SysCoolOutTempSeq(i)·FracOA +*

*SysCoolRetTempSeq(i)·(*1-FracOA)

*SensCoolCapSeq(i)*= *C<sub>p,air</sub>*· *CoolFlowSeq<sub>sys</sub>(i)* ·( *T<sub>mix</sub>*-*T<sub>sup</sub>*)

(iii)  Do the same calculation for peak cooling.

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *DesCoolVolFlow*

*T<sub>mix</sub>*= *CoolOutTemp<sub>sys</sub>·FracOA + CoolRetTemp<sub>sys</sub>·(*1-FracOA)

*W<sub>mix</sub>*= *CoolOutHumRat<sub>sys</sub>·FracOA + CoolRetHumRat<sub>sys</sub>·*

*(*1-FracOA)

*SensCoolCap<sub>sys</sub>*= *C<sub>p,air</sub>*· *DesCoolVolFlow<sub>sys</sub>* ·( *T<sub>mix</sub>*-*T<sub>sup</sub>*)

*T<sub>mix</sub>* and *W<sub>mix</sub>* are saved in *FinalSysSizing* *.*

(iv) Do the same calculation for the heating case.

*CoinHeatMassFlow*= *SizRat<sub>heat</sub>*· *CoinHeatMassFlow<sub>calc</sub>*

*NonCoinHeatMassFlow*= *SizRat<sub>heat</sub>*· *NonCoinHeatMassFlow<sub>calc</sub>*

*DesHeatVolFlow*= *SizRat<sub>heat</sub>*· *DesHeatVolFlow<sub>calc</sub>*

(v)  Loop over the zone timesteps (index=*i*).

*HeatFlowSeq<sub>sys</sub>(i)*= *SizRat<sub>Heat</sub>* · *HeatFlowSeq<sub>sys,calc</sub>(i)*

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *HeatFlowSeq<sub>sys</sub>(i)*

*T<sub>mix</sub>*= *SysHeatOutTempSeq(i)· FracOA +*

* SysHeatRetTempSeq(i)·* *(*1-FracOA)

*HeatCapSeq(i)*= *C<sub>p,air</sub>*· *HeatFlowSeq<sub>sys</sub>(i)* ·(*T<sub>sup</sub>*-*T<sub>mix</sub>*)

(vi) Do the same calculation for peak heating.

*FracOA=r<sub>air</sub>*· *DesOutAirVolFlow<sub>sys</sub>*/ *DesHeatVolFlow*

*T<sub>mix</sub>*= *HeatOutTemp<sub>sys</sub>·FracOA + HeatRetTemp<sub>sys</sub>·* *(*1-FracOA)

*W<sub>mix</sub>*= *HeatOutHumRat<sub>sys</sub>·FracOA + HeatRetHumRat<sub>sys</sub>·*

*(*1-FracOA)

*HeatCap<sub>sys</sub>*= *C<sub>p,air</sub>*· *DesHeatVolFlow<sub>sys</sub>* ·( *T<sub>sup</sub>*-*T<sub>mix</sub>*)

*T<sub>mix</sub>* and *W<sub>mix</sub>* are saved in *FinalSysSizing* *.*

(vii)*DesMainVolFlow<sub>sys</sub>*=**MAX**(*DesCoolVolFlow<sub>sys</sub>*,*DesHeatVolFlow<sub>sys</sub>*)

**This concludes the system design calculation.**

** **

**Scalable System HVAC Sizing**

The scalable system sizing applies to system supply air flow rates and sysyem capacity in coolin and heating modes.



**Scalable System Air Flow Sizing**

The scalable sizing methods for supply air flow rate allowed are  either, *FlowPerFloorArea*, *FractionOfAutosizedCoolingAirflow*, or *FlowPerCoolingCapacity*. The scalable system air flow sizing methods are defined as follows:





*FlowPerFloorArea* means the program calculates the cooling supply air volume flow rate from zone floor area served by the airloop and user specified *Flow Per Floor Area* value.



*FractionOfAutosizedCoolingAirflow* means the program calculates the cooling supply air volume flow rate from user specified fraction and the autosized design cooling supply air volume flow rate value determined by the simulation.



*FractionOfAutosizedHeatingAirflow* means the program calculates the heating supply air volume flow rate from user specified fraction and the autosized design heating supply air volume flow rate value determined by the simulation.



*FlowPerCoolingCapacity* means the supply air volume is calculated from user specified flow per cooling capacity and design cooling capacity determined by the simulation.



*FlowPerHeatingCapacity* means the supply air volume is calculated from user specified flow per heating capacity and design heating capacity determined by the simulation.



**Scalable System Capacity Sizing**

The scalable sizing methods for system capacity available are: *CapacityPerFloorArea*, *FractionOfAutosizedCoolingCapacity* and *FractionOfAutosizedHeatingCapacity*. The scalable system capacity sizing methods are defined as follows:



*CapacityPerFloorArea* means the program calculates the design capacity from user specified capacity per floor area and floor area of the zones served by the airloop.



*FractionOfAutosizedCoolingCapacity* means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity.

** **

*FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity.

Plant Loop Sizing
-----------------

### Introduction

The program needs to be able to autosize the fluid flow rate in each plant fluid loop. The design plant loop flow rates are set by the sum of the needs of the demanding components on each loop. For chilled water loops these components will be cooling coils. For hot water loops – hot water coils. And for condenser loops – various types of chiller that use condenser water for cooling. Each component that uses water for heating or cooling stores its design water flow rate (in its sizing routine) in the array *CompDesWaterFlow*, labeled by its inlet water supply node number. These individual component design water flow rates are then accessed, summed for each plant loop, and stored in the *PlantSizingData* array. This array also contains the user specified design values for each plant loop.

### Hot and Chilled Water Loop Sizing

#### Maximum Loop Volumetric Flow Rate

The loop maximum volumetric flow rate (m<sup>3</sup>) is just set equal to the value stored in the *PlantSizData* array for this loop.

#### Volume of the plant loop

Since the loop capacitance has a stability requirement of <span>$(\dot V\cdot \Delta tstep/V) \le 1$</span> the volume is set so that the stability requirement will be 0.8 at the zone time step, which is the largest time step encountered at the max flow rate the loop can reach.

<div>$$Vloop = (\dot Vloop,max\cdot \Delta tstep,zone\cdot 3600)/0.8$$</div>

### Condenser Loop Sizing

#### Maximum Loop Volumetric Flow Rate

The loop maximum volumetric flow rate (m<sup>3</sup>) is just set equal to the value stored in the *PlantSizData* array for this loop.

#### Volume of the plant loop

Since the loop capacitance has a stability requirement of <span>$(\dot V\cdot \Delta tstep/V) \le 1$</span> the volume is set so that the stability requirement will be 0.8 at the zone time step, which is the largest time step encountered at the max flow rate the loop can reach.

<div>$$Vloop = (\dot Vloop,max\cdot \Delta tstep,zone\cdot 3600)/0.8$$</div>

Coincident Plant Sizing using HVAC Sizing Simulation
----------------------------------------------------

Coincident plant sizing is an advanced sizing method that uses HVAC Sizing Simulations to determine coincident flows.  This section describes the algorithm used for sizing plant loop flow rate based on the coincidence of flow requests that actually occur when operating the system.  The purpose is to provide a more accurate value for the plant loop design flow rate.  This value is held in PlantSizData( PltSizIndex ).DesVolFlowRate.  For plant, this flow rate is the main independent variable used by component models in their sizing routines (along with the design temperature difference in Sizing:Plant). The code is contained in a PlantCoinicidentAnalysis object, one for each plant loop that is to be sized using the coincident method using HVAC Sizing Simulation.

The analysis will proceed as follows:

1. Find the maximum mass flow rate over all Sizing Periods, along with the coinciding return temperature and load.  Record which sizing period and timestep. This system node used for logging here is the plant loop supply side inlet node. 

2. Find the maximum load, and the coinciding mass flow and return temperature. Record which sizing period and timestep. For a heating or steam plant loop, the load that is logged is associated with the output variable called Plant Supply Side Heating Demand Rate.  For a cooling or condenser plant loop, the load log is as for the output variable called Plant Supply Side Cooling Demand Rate.

3. Calculate a maximum design flow rate from the maximum load, from step 2, and the temperature difference entered in the Plant:Sizing object and the specific heat (at 5°C) of the plant fluid.  

4. Compare the flow rate from step 1 to the flow rate from step 3 and take the higher.

5. Apply a sizing factor to the flow rate from Step 4, if desired.  The user can select among different options for which sizing factor use.  

6. Compare the flow rate from step 5 to the current value for plant loop flow rate and calculate a normalized change using 

    * <span>$
        \rm{Normalized_Change} = \frac{ \left| \rm{NewFlowRate}-\rm{PreviousFlowRate} \right|} \rm{PreviousFlowRate}
      $</span>

7. Normalized_Change = <span>$\frac{\left|\text{NewFlowRate}-\text{PreviousFlowRate}\right|}{\text{PreviousFlowRate}}$</span>
    * Compare magnitude of Normalized_Change to a threshold, currently set at 0.005, to determine if it was significant or not.
    * If change is significant, then alter the size result for that plant loop. Set flags that sizes have changed and sizing calculations need to be called again.  Trigger special setup timesteps with flags set so that all plant system and component level sizes will be recomputed.  Not this will call and resize all of plant so that if one loop has coincident sizing and it places a load on a loop that has noncoincident sizing, the noncoincident loop might still change size because the loop it depends on changed.  Call for another Sizing Pass. 
    * If change is not significant, then leave the sizes alone and do not trigger resizing. Do not call for another Sizing Pass. 

See OutputDetailsAndExamples documentation for a description of a fairly comprehensive report sent the EIO file called “Plant Coincident Sizing Algorithm” which provides the user details for each execution of  the algorithm. There is also a predefined summary table 

The algorithm described above can have powerful impacts on the sizes of plant loops.  It is not uncommon for a hot water plant to size out at around half of what would be determined from the noncoincident sum of the sizes of all the components connected to the loop.  The maximum load aspect of the algorithm is able to increase plant flow rates above the size of the pumps, whereas the flow rate aspect of the algorithm is only able to reduce the flow rates.  It can happen that load spikes cause sizes to increase after the first Sizing Pass, and then the coincident flow rate bring the sizes back down some during subsequent Sizing Passes.  It is worthwhile to explore multiple Sizing Passes, or iterations, because sometimes the algorithm will switch between coincident flow and coincident demand from one Sizing Pass and gradually find a size that just meets conditions.  Be aware that all the controls and and EMS are also      


Component Sizing
----------------

### Introduction

In EnergyPlus each HVAC component sizes itself. Each component module contains a sizing subroutine. When a component is called for the first time in a simulation, it reads in its user specified input data and then calls the sizing subroutine. This routine checks the autosizable input fields for missing data and calculates the data when needed.

A number of high-level variables are used in the sizing subroutines.

*CurDuctType* (in *DataSizing*) contains the information about the current duct type. The types can be *main*, *cooling*, *heating* or *other*.

*CurZoneEqNum* (in *DataSizing*) is the current zone equipment set index and indicates that the component is a piece of zone equipment and should size itself using the zone sizing data arrays.

*CurSysNum* (in *DataSizing*) is the current air loop index and indicates that the component is part of the primary air system and should size itself using the system sizing data arrays.

### Fan Sizing

Fan sizing is done in subroutine *SizeFan*.

#### Max Flow Rate

If the fan is part of the central air system then check the duct type.

For duct type = *main, other* or default, <span>$\dot{V}_{fan,max} = \text{DesMainVolFlowsys}$</span>

For duct type=*cooling*, <span>$\dot{V}_{fan,max} = \text{DesCoolVolFlowsys}$</span>

For duct type=*heating*, <span>$\dot{V}_{fan,max} = \text{DesHeatVolFlowsys}$</span>

If the fan is zone equipment then check whether it is part of a component that only does heating.

For heating only <span>$\dot{V}_{fan,max} = \text{DesHeatVolFlowzone}$</span>;

Otherwise <span>$\dot{V}_{fan,max} = \max\left(\text{DesHeatVolFlowzone},\text{DesCoolVolFlowzone}\right)$</span>

If the max fan flow rate is less than *SmallAirVolFlow* the max flow rate is set to zero.

### Coil:Cooling:Water

The sizing is done in function *SizeWaterCoil* of module *WaterCoils*

#### Initial Calculations

For central cooling coils, the first step is to determine the design air flow rate, load, and design air entering and exit conditions. The coil design air flow rate is not generally the same as the maximum system air flow rate (used to size the central fans). The cooling coil peak load (either sensible or total) can occur at a different time than the system peak flow rate. Hence the coil air entering conditions can be different than those at the peak system flow rate. Also, the method of controlling the coil's cooling output may also affect coil design flow rate as well as the coil design exit temperature and humidity.

By choosing Type of Load to Size On = _Sensible_ or _Total_ in Sizing:System the user indicates to the program to save the cooling coil air flow rate and system air conditions (mixed, return, outside) at the time of either the system cooling sensible or total load peak. Note that the choice _VentilationRequirement_ uses the time of the sensible peak.

Choosing Central Cooling Capacity Control Method = _VAV_, _Bypass_, _VT_, or _OnOff_ indicates which type of cooling output control the program should assume when calculating the design air flow rate.  The function _GetCoilDesFlowT_ in module _ReportSizingManager_ calculates the air flow rate and exit air temperature for each capacity control method. 

<table class="table table-striped">
<caption>Cooling coil calculations for different capacity control methods</caption>
<tr>
 <th>Control Method</th>
 <th>Calculations</th>
</tr>
<tr>
 <td>VAV</td>
 <td><span>$ \begin{array}{rl} T_{cc,exit} &= T_{cool,supply} \\ 
                          \dot{V}_{cc,air} &= \frac{\dot{m}_{cc,air,peak}}{\rho_{air}} \end{array} $</span></td>
</tr>
<tr>
 <td>Bypass</td>
 <td><span>$ \begin{array}{rl} T_{cc,exit} &= T_{cool,supply} \\ 
                          \dot{V}_{cc,air} &= \dot{V}_{cc,air,max}\cdot\max \left(0, \min \left(1, \frac{T_{mix,at-peak}-T_{sup,avg}}{T_{mix,at-peak}-T_{cc,exit}}\right) \right) \end{array} $</span></td>
</tr>
<tr>
 <td>VT</td>
 <td><span>$ \begin{array}{rl} T_{cc,exit} &= \max\left(T_{cool,supply}, T_{sup,avg}\right) \\ 
                          \dot{V}_{cc,air} &= \dot{V}_{cc,air,max} \end{array} $</span></td>
</tr>
<tr>
 <td>OnOff</td>
 <td><span>$ \begin{array}{rl} T_{cc,exit} &= T_{cool,supply} \\ 
                          \dot{V}_{cc,air} &=\dot{V}_{sys,air,max} \end{array} $</span></td>
</tr>
</table>

Where: 

<div>$$ T_{sup,avg} = T_{zones,avg}-\sum_{zones}\frac{\dot{Q}_{sens,at-peak}}{\rho_{air}c_{p,air}\dot{V}_{cool,air,max}}$$</div>

and:

* <span>$C_{p,air}$</span>: the specific heat of air (J/kgC)

* <span>$\dot{m}_{cc,air,peak}$</span>: the air mass flow rate through the cooling coil at the sensible or total system peak cooling load (m3/s)

* <span>$\sum_{zones}\dot{Q}_{sens,at-peak}$</span>: sum of the zone sensible cooling loads at the time of the peak system cooling load

* <span>$\rho_{air}$</span>: the density of air (kg/m3)

* <span>$T_{cc,exit}$</span>: the design cooling coil exit temperature (c)

* <span>$ T_{cool,supply} $</span>: the supply air temperature for cooling specified in Sizing:System (C)

* <span>$ T_{mix,at-peak} $</span>: the mixed air temperature at the time of the system peak cooling load (C)

* <span>$ T_{zones,avg} $</span>: the average zone temperature at the time of the system peak cooling load (C)

* <span>$ \dot{V}_{cc,air} $</span>: the design volumetric air flow rate through the cooling coil (m3/s). This is the flow rate at either the sensible or total cooling load peak from the design period calculations. 

* <span>$ \dot{V}_{cool,air,max} $</span>: the maximum cooling volumetric air flow rate from the design calculations (m3/s). This flow rate occurs at the maximum zone cooling demand.

* <span>$ \dot{V}_{sys,air,max} $</span>: the maximum volumetric air flow rate from the design calculations (m3/s). This flow rate occurs at either the maximum zone cooling or heating demand.

#### Design Coil Load - System Coils

Design coil load (cooling capacity) is not an input for Coil:Cooling:Water. It is used for calculating the design water flow rate.

The design load is calculated as:

<div>$$ \dot{Q}_{coil,des} = \dot{m}_{a,coil,des}\left(h_{a,coil,des,in}-h_{a,coil,des,out}\right) $$</div>

Where:

* <span>$ h_{a,coil,des,in} $</span>: is the coil design inlet air enthalpy (J/kg)

* <span>$ h_{a,coil,des,out} $</span>: is the coil design outlet air enthalpy (J/kg), and 

* <span>$ \dot{m}_{a,coil,des} $</span>: is the coil design air mass flow rate (kg/s)

The design air mass flow rate depends on the location of the coil.  If the coil is in the outside air stream, the flow rate is set to 

<div>$$\rho_{air}\dot{V}_{a,coil,oa,des}$$</div> where <span>$\dot{V}_{a,coil.oa,des}$</span> is the design outside air volumetric flow rate for the system.  Otherwise, it is set to:

<div>$$\rho_{air}\dot{V}_{cc,air}$$</div>

where <span>$\dot{V}_{cc,air}$</span> is calculated above in the Initial Calculations section.

To obtain the inlet and outlet enthalpies, we need the inlet and outlet temperatures and humidity ratios. The inlet and outlet conditions depend on whether the coil is in the outside air stream and if it is not, whether or not there is outside air preconditioning.

##### **Coil in outside air stream**:<a name="CoilVsSpacePeakCondition1"></a>

* <span>$T_{air,in,des}=T_{out,cool,at-peak}$</span> (the outside air temperature at the design cooling peak)
  
* <span>$T_{air,out,des}=T_{sys,precool}$</span> (the specified Precool Design Temperature from the System:Sizing object)

* <span>$W_{air,in,des} = W_{out,cool,at-peak}$</span> (the outside humidity ratio at the design cooling peak)

* <span>$W_{air,out,des}=W_{sys,precool}$</span> (the specified Precool Design Humidity Ratio from the System:Sizing object)
  
##### **Coil in main air stream, no preconditioning of outside air** <a name="CoilVsSpacePeakCondition2"></a>

* <span>$T_{air,in,des}=T_{mix,cool,at-peak}$</span> (the mixed air temperature at the design cooling peak)
  
* <span>$W_{air,in,des} = W_{mix,cool,at-peak}$</span> (the mixed humidity ratio at the design cooling peak)

* <span>$T_{air,out,des}=T_{cc,exit}$</span> (calculated above in the Initial Calculation section)

* <span>$W_{air,out,des}=W_{sup,cool}$</span> (the specified Central Cooling Design Supply Air Humidity Ratio from the Sizing:System object)

##### **Coil in main air stream, outside air preconditioned** <a name="CoilVsSpacePeakCondition3"></a>

The oustide air fraction is calculated as  (where V<sub>cc,air</sub> is calculated as above)

* <span>$f_{oa}=\frac{\dot V_{air,out,des}}{\dot{V}_{cc,air}}$</span>

* <span>$T_{air,in,des}=f_{oa}T_{precool} + \left(1-f_{oa}\right)T_{ret,cool,at-peak}$</span>(Precool temperature is the specified Precool Design Temperature from System:Sizing Manager; T_ret_cool_at-peak is the return temperature at the system cooling peak load)

* <span>$W_{air,in,des}=f_{oa}W_{precool} + \left(1-f_{oa}\right)W_{ret,cool,at-peak}$</span>(Precool humidity ratio is the specified Precool Design Humidity Ratio from System:Sizing Manager; W_ret_cool_at-peak is the return humidity ratio at the system cooling peak load)
  
* <span>$T_{air,out,des}=T_{cc,exit}$</span> (calculated above in the Initial Calculation section)

* <span>$W_{air,out,des}=W_{sup,cool}$</span> (the specified Central Cooling Design Supply Air Humidity Ratio from the Sizing:System object)

With the inlet and outlet conditions established, we can obtain the inlet and outlet enthalpies:

<div>$$ \begin{array}{rl}
  h_{air,coil,des,in} &= \text{PsyHFnTdbW}\left(T_{air,in,des},W_{air,in,des}\right) \\
  h_{air,coil,des,out} &= \text{PsyHFnTdbW}\left(T_{air,out,des},W_{air,out,des}\right) \\
\end{array}$$</div>

Where PsyHFnTdbW is the EnergyPlus function for calculation air specific enthalpy given the air temperature and humidity ratio.  We now have all we need to calculate the design coil capacity, <span>$\dot{Q}_{coil,des}$</span>.

#### Design Coil Load - Zone Coils

If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit or an ZoneHVAC:FourPipeFanCoil, the cooling load (cooling capacity) is passed down from the terminal unit or fan coil sizing calculations. Otherwise the load is defined as:

<div>$$\dot{Q}_{coil,des} = \dot{m}_{a,coil,des}\left(h_{a,coil,des,in}-h_{a,coil,des,out}\right)$$</div>

Where:

* <span>$ h_{a,coil,des,in} $</span>: is the coil design inlet air enthalpy (J/kg)

* <span>$ h_{a,coil,des,out} $</span>: is the coil design outlet air enthalpy (J/kg), and 

* <span>$ \dot{m}_{a,coil,des} $</span>: is the coil design air mass flow rate (kg/s)

The enthalpies are given by:

<div>$$ \begin{array}{lr}
  h_{air,coil,des,in} &= \text{PsyHFnTdbW}\left(T_{air,in,des},W_{air,in,des}\right) \\
  h_{air,coil,des,out} &= \text{PsyHFnTdbW}\left(T_{air,out,des},W_{air,out,des}\right) \\
\end{array}$$</div>

Where the inputs to those functions are the coil inlet design conditions.  For coils in terminal units these are set at the system level to the system design supply air temperature. For zonal units they are set to design return air, mixed air, or outside air as appropriate to the unit. T<sub>air,out,des</sub> is set to the zone cooling design supply air temperature as specified in the _Zone:Sizing_ inputs. W<sub>air,out,des</sub> is set to the zone cooling design supply air humidity ratio as specified in the _Zone:Sizing_ inputs.

#### Design Water Flow Rate (m<sup>3</sup>/s) - System Coils

The design water volumetric flow rate is calculated using:

<div>$$ \dot{V}_{w,coil,des} = \frac{\dot{Q}_{coil,des}}{\rho_w c_{p,w} \Delta T_{w,des}} $$</div>

Where <span>$\Delta T_{w,des}$</span> is just the *Loop Design Temperature Difference* user input from *Sizing:Plant* (if the coil is in the outside air stream, 1/2 the *Loop Design Temperature Difference* is used). The design coil load *Load<sub>coil,des</sub>* is calculated from:

#### Design Water Flow Rate (m<sup>3</sup>/s) - Zone Coils

If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit or an ZoneHVAC:FourPipeFanCoil, the chilled water flow rate is passed down from the terminal unit or fan coil sizing calculations. Otherwise the flow is set to:

<div>$$ \dot{V}_{w,coil,des} = \frac{\dot{Q}_{coil,des}}{\rho_w c_{p,w} \Delta T_{w,des}} $$</div>

Where <span>$\Delta T_{w,des}$</span> is just the *Loop Design Temperature Difference* user input from *Sizing:Plant*.

#### Design Air Flow Rate - System Coils

The design air volumetric flow rate for the system cooling coil is set to:

1. the design outside air flow rate if the coil is in the outside air stream;

2. the coil design flow rate from function GetCoilDesFlowT described in section "Initial Calculations";

3. the design flow rate set by the parent component (such as a unitary system) containing the cooling coil.

#### Design Air Flow Rate - Zone Coils

Zone chilled water coils are always part of a zone HVAC component. In almost all cases the design flow rate is passed down from the design flow rate of the parent component. Otherwise if the parent component does cooling only the flow rate for the coil is set to the zone design cooling flow rate. And if the parent component does both cooling and heating, the coil flow rate is set to the maximum of the zone design cooling and heating flow rates.

#### Design Air Inlet Temperature - System Coils

The inlet air temperature depends on whether the coil is in the outside air stream and if it is not, whether or not there is outside air preconditioning.

* Coil in outside air stream: <span>$T_{air,in,des}=T_{out,cool,at-peak}$</span> (the outside air temperature set at the design cooling peak).

* Coil in main air stream, no preconditioning of outside air: <span>$T_{air,in,des}=T_{mix,cool,at-peak}$</span> (the mixed air temperature at the cooling design peak).

* Coil in main air stream, outside air preconditioned.  The outside air fraction is calculated as <span>$f_{oa}= \dot V_{air,out,des}/\dot V_{cc,air}$</span>, where <span>$\dot V_{cc,air}$</span> is calculated above.  Then <span>$T_{air,in,des}=f_{oa}T_{precool}+\left(1-f_{oa}\right)T_{ret,cool,at-peak}$</span>, where <span>$T_{precool}$</span> is the specified *Precool Design Temperature* from *System:Sizing*, and <span>$T_{ret,cool,at-peak}$</span> is the return temperature at the system cooling peak load.

#### Design Air Inlet Temperature - Zone Coils

The design inlet temperature depends on whether the coil is in a terminal unit or a zonal unit, and where the coil is positioned within the unit.

1. For the AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction terminal unit the design inlet temperature is set to the zone temperature at the time of the zone cooling peak, since the coil is located in the induced air stream.

2. For fan coil units the design inlet temperature is set to the mixed air temperature: <span>$T_{air,in,des}=f_{oa}T_{oa,coolpeak} + \left(1-f_{oa}\right)T_{z,coolpeak}$</span>, where <span>$f_{oa} = \rho_a \dot V_{z,oa,des} / \dot m_{z,cool,des}$</span>

3. In all other cases the design inlet temperature is set to the zone design cooling coil inlet temperature which is calculated in the zone sizing simulation and is basically the same calculation as the fan coil unit.

#### Design Air Outlet Temperature - System Coils

The outlet air temperature depends on whether the coil is in the outside air stream.

1. Coil in outside air stream: T<sub>air,out,des</sub> = T<sub>sys,des,precool</sub> (the specified Precool Design Temperature from the Sizing:System object).

2. Coil in main air stream: the design outlet air temperature is set to the temperature calculated in the Initial Calculation section above.

#### Design Air Outlet Temperature - Zone Coils

If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit, then:

<div>$$
 \begin{array}{rl}
  \dot{Q}_{coil,des} &= c_{p,air}\rho_{air}\dot{V}_{w,coil,des}\Delta T_{w,des} \\
  T_1 &= T_{air,in,des} - \dot{Q}_{coil,des} / \left(\rho_{air}c_{p,air}\dot V_{air,coil,des}\right) \\
  T_2 &= T_{w,out,des} + 2 \\
  T_{air,out,des} &= \max \left(T_1,T_2\right)
 \end{array}
$$</div>

For all other cases T<sub>air,out,des</sub> is set to T<sub>z,sup,des</sub> (the zone design supply air temperature as specified in Sizing:Zone).

#### Design Inlet Air Humidity Ratio - System Coils

The design inlet humidity ratio depends on whether the coil is in the outside air stream and if it is not, whether or not there is outside air preconditioning.

* Coil in outside air stream: <span>$W_{air,in,des}=W_{out,cool,at-peak}$</span> (the outside air humidity ratio at the design cooling peak).

* Coil in main air stream, no preconditioning of outside air: <span>$W_{air,in,des}=W_{mix,cool,at-peak}$</span> (the mixed air humidity ratio at the cooling design peak).

* Coil in main air stream, outside air preconditioned.  The outside air fraction is calculated as <span>$f_{oa}= \dot V_{air,out,des}/\dot V_{cc,air}$</span>, where <span>$\dot V_{cc,air}$</span> is calculated above.  Then <span>$W_{air,in,des}=f_{oa}W_{precool}+\left(1-f_{oa}\right)W_{ret,cool,at-peak}$</span>, where <span>$W_{precool}$</span> is the specified *Precool Design Humidity Ratio* from *System:Sizing*, and <span>$W_{ret,cool,at-peak}$</span> is the return humidity ratio at the system cooling peak load.

#### Design Air Inlet Humidity Ratio - Zone Coils

The design inlet humidity ratio depends on whether the coil is in a terminal unit or a zonal unit, and where the coil is positioned within the unit.

1. For the AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction terminal unit the design inlet humidity ratio is set to the zone humidity ratio at the time of the zone cooling peak, since the coil is located in the induced air stream.

2. For fan coil units the design inlet humidity ratio is set to the mixed air humidity ratio: <span>$W_{air,in,des}=f_{oa}W_{oa,coolpeak} + \left(1-f_{oa}\right)W_{z,coolpeak}$</span>, where <span>$f_{oa} = \rho_a \dot V_{z,oa,des} / \dot m_{z,cool,des}$</span>

3. In all other cases the design inlet humidity ratio is set to the zone design cooling coil inlet hunidity ratio which is calculated in the zone sizing simulation and is basically the same calculation as the fan coil unit.

#### Design Outlet Air Humidity Ratio - System Coils

The outlet air humidity ratio depends on whether the coil is in the outside air stream.

* Coil in outside air stream: W<sub>air,out,des</sub> = W<sub>sys,des,precool</sub> (the specified Precool Design Humidity Ratio from the Sizing:System object)

* Coil in main air stream: W<sub>air,out,des</sub> = PsyWFnTdbRhPb(T<sub>air,out,des</sub>,0.9,P<sub>air,std</sub>), where PsyWFnTdbRhPb is the EnergyPlus psychrometric function to calculate humidity ratio from drybulb temperature, relative humidity, and atmospheric pressure. The design outlet humidity ratio is being set to the humidity ratio at 90% relative humidity and design outlet temperature.

#### Design Outlet Air Humidity Ratio - Zone Coils

* If the coil is part of an AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction unit, then:
    
    * Get the dewpoint temperature at W<sub>air,in,des</sub>: <span>$T_{dp,in}=\text{PsyTdpFnWPb}\left(W_{air,in,des},P_{air,std}\right)$</span>
    
    * If T<sub>dp,in</sub> <= T<sub>w,in,des</sub> set W<sub>air,out,des</sub> = W<sub>air,in,des</sub>.  Otherwise set W<sub>air,out,des</sub> = min(PsyWFnTdbRhPb(T<sub>air,out,des</sub>,0.9,P<sub>air,std</sub>),W<sub>air,in,des</sub>)
    
#### Design Inlet Water Temperature - System Coils

The Design Inlet Water Temperature is set to the Design Loop Exit Temperature specified in the Sizing:Plant object for the water loop serving this coil.

#### Design Inlet Water Temperature - Zone Coils

The Design Inlet Water Temperature is set to the Design Loop Exit Temperature specified in the Sizing:Plant object for the water loop serving this coil.

### Coil:Cooling:Water:DetailedGeometry Sizing

The sizing is done in subroutine *SizeWaterCoil*

#### Max Water Flow Rate of Coil

The calculation is identical to that done for *Coil:Cooling:Water*.

#### Number of Tubes per Row

<div>$$Ntube/row = {\mathop{\rm Int}\nolimits} ({\rm{13750}}\cdot \dot Vcoil,water,max)$$</div>

*N<sub>tube/row</sub>*=**Max**(*N<sub>tube/row</sub>*,3)

#### Fin Diameter

Depending on the duct type, get the coil design air flow rate.

For duct type = *main, other* or default

<div>$$\dot mair,des = \rho air\cdot DesMainVolFlowsys$$</div>

for duct type=*cooling*

<div>$$\dot mair,des = \rho air\cdot DesCoolVolFlowsys$$</div>

for duct type=*heating*

<div>$$\dot mair,des = \rho air\cdot DesHeatVolFlowsys$$</div>

<div>$$Dfin = 0.335\cdot \dot mair,des$$</div>

#### Minimum Air Flow Area

Depending on the duct type, get the coil design air flow rate.

For duct type = *main, other* or default

<div>$$\dot mair,des = \rho air\cdot DesMainVolFlowsys$$</div>

for duct type=*cooling*

<div>$$\dot mair,des = \rho air\cdot DesCoolVolFlowsys$$</div>

for duct type=*heating*

<div>$$\dot mair,des = \rho air\cdot DesHeatVolFlowsys$$</div>

<div>$$AMinAirFlow = 0.44\cdot \dot mair,des$$</div>

#### Fin Surface Area

Depending on the duct type, get the coil design air flow rate.

For duct type = *main, other* or default

<div>$$\dot mair,des = \rho air\cdot DesMainVolFlowsys$$</div>

for duct type=*cooling*

<div>$$\dot mair,des = \rho air\cdot DesCoolVolFlowsys$$</div>

for duct type=*heating*

<div>$$\dot mair,des = \rho air\cdot DesHeatVolFlowsys$$</div>

<div>$$AFinSurf = 78.5\cdot \dot mair,des$$</div>

#### Total Tube Inside Area

*A<sub>tube,total\\ inside</sub>*=4.4·*D<sub>tube,inside</sub>*·*N<sub>tube\\ rows</sub>*·*N<sub>tubes/row</sub>*

Where *D<sub>tube,inside</sub>* is the tube inside diameter.

#### Tube Outside Surf Area

*A<sub>tube,outside</sub>*=4.1·*D<sub>tube,outside</sub>*·*N<sub>tube\\ rows</sub>*·*N<sub>tubes/row</sub>*

Where *D<sub>tube,outside</sub>* is the tube outside diameter.

#### Coil Depth

*Depth<sub>coil</sub>*=*Depth<sub>tube\\ spacing</sub>*· *N<sub>tube\\ rows</sub>*

### Coil:Cooling:WaterToAirHeatPump:EquationFit Sizing

The sizing is done in subroutine *SizeHVACWaterToAir*

#### Rated Air Flow Rate

The calculation is identical to that done for *Coil:Cooling:Water*.

#### Rated Water Flow Rate

The calculation is identical to that done for *Coil:Cooling:Water*, which is the coil design load divided by the *Loop Design Temperature Difference* user input from *Sizing:Plant.* If there is a companion heating coil, the heating coil design load is used so that both modes will have the same rated water flow rate. For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.

#### Rated Total Cooling Capacity

The calculation for coil operating temperatures (inlet and outlet) are identical to that done for *Coil:Cooling:Water*. The following calculations are then performed to determine the rated total cooling capacity.

<div>$${T_{WB,ratio}} = {\raise0.7ex\hbox{${\left( {{T_{WB,air,in,des}} + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {{T_{WB,air,in,des}} + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}$$</div>

<div>$${T_{S,ratio}} = {\raise0.7ex\hbox{${\left( {29.44\,C + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {29.44\,C + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}$$</div>

where:

<span>${T_{WB,ratio}} = $</span>ratio of load-side inlet air wet-bulb temperature in Kelvin to a reference temperature

<span>${T_{S,ratio}} = $</span> ratio of source-side inlet water temperature in Kelvin to a reference temperature

TCC1 = user input for Total Cooling Capacity Coefficient 1

TCC2 = user input for Total Cooling Capacity Coefficient 2

TCC3 = user input for Total Cooling Capacity Coefficient 3

TCC4 = user input for Total Cooling Capacity Coefficient 4

TCC5 = user input for Total Cooling Capacity Coefficient 5

<div>$$TotCapTempModFac = \,TCC1 + TCC2\left( {{T_{WB,ratio}}} \right) + TCC3\left( {{T_{S,ratio}}} \right) + TCC4 + TCC5$$</div>

The 4<sup>th</sup> and 5<sup>th</sup> coefficient (TCC4 and TCC5) used in the above equation are multipliers for the load-side and source-side flow ratios, respectively. For sizing, these ratios are assumed to be 1.

The enthalpy of the entering air is then compared with the enthalpy of the exiting air. The calculations for air enthalpy are identical to that done for *Coil:Cooling:Water*. If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg is used as the entering air enthalpy. If the TotCapTempModFac calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the design air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil total cooling capacity is set equal to 0.

<div>$$\begin{array}{l}IF({H_{in}}\, > \,{H_{out}})THEN\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,total}} = {\raise0.7ex\hbox{${{m_{air,des}}\left( {{H_{in}} - {H_{out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}\left( {{H_{in}} - {H_{out}}} \right)} {TotCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${TotCapTempModFac}$}}\\ELSE\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,total}} = {\raise0.7ex\hbox{${{m_{air,des}}\left( {48000 - {H_{out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}\left( {48000 - {H_{out}}} \right)} {TotCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${TotCapTempModFac}$}}\\ENDIF\end{array}$$</div>

#### Rated Sensible Cooling Capacity

The calculation for coil operating temperatures (inlet and outlet) are identical to that done for *Coil:Cooling:Water*. The following calculations are then performed to determine the rated sensible cooling capacity.

<div>$${T_{DB,ratio}} = {\raise0.7ex\hbox{${\left( {{T_{DB,air,in,des}} + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {{T_{DB,air,in,des}} + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}$$</div>

<div>$${T_{S,ratio}} = {\raise0.7ex\hbox{${\left( {29.44\,C + 273.15\,C} \right)}$} \!\mathord{\left/ {\vphantom {{\left( {29.44\,C + 273.15\,C} \right)} {283.15\,C}}}\right.}\!\lower0.7ex\hbox{${283.15\,C}$}}$$</div>

where:

<span>${T_{DB,ratio}} = $</span>ratio of load-side inlet air dry-bulb temperature in Kelvin to a reference temperature

SCC1 = user input for Sensible Cooling Capacity Coefficient 1

SCC2 = user input for Sensible Cooling Capacity Coefficient 2

SCC3 = user input for Sensible Cooling Capacity Coefficient 3

SCC4 = user input for Sensible Cooling Capacity Coefficient 4

SCC5 = user input for Sensible Cooling Capacity Coefficient 5

SCC6 = user input for Sensible Cooling Capacity Coefficient 6

<div>$$\begin{array}{l}SensCapTempModFac = \,SCC1 + SCC2\left( {{T_{DB,ratio}}} \right) + SCC3\left( {{T_{WB,ratio}}} \right) + SCC4\left( {{T_{S,ratio}}} \right)\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + SCC5 + SCC6\end{array}$$</div>

The 5<sup>th</sup> and 6<sup>th</sup> coefficient (SCC5 and SCC6) used in the above equation are multipliers for the load-side and source-side flow ratios, respectively. For sizing, these ratios are assumed to be 1.

The dry-bulb temperature of the entering air is then compared with the dry-bulb temperature of the exiting air. The calculations for air dry-bulb temperature are identical to that done for *Coil:Cooling:Water*. If the entering air dry-bulb temperature is less than the exiting air dry-bulb temperature, a reference value of 24 C is used as the entering air dry-bulb temperature. If the SensCapTempModFac calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the design air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil sensible cooling capacity is set equal to 0.

<div>$$\begin{array}{l}IF({T_{DB,in}}\, > \,{T_{DB,out}})THEN\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,sensible}} = {\raise0.7ex\hbox{${{m_{air,des}}C{p_{air,des}}\left( {{T_{DB,in}} - {T_{DB,out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}C{p_{air,des}}\left( {{T_{DB,in}} - {T_{DB,out}}} \right)} {SensCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${SensCapTempModFac}$}}\\ELSE\\\,\,\,\,\,{\mathop Q\limits^\cdot_{coil,des,sensible}} = {\raise0.7ex\hbox{${{m_{air,des}}C{p_{air,des}}\left( {24 - {T_{DB,out}}} \right)}$} \!\mathord{\left/ {\vphantom {{{m_{air,des}}C{p_{air,des}}\left( {24 - {T_{DB,out}}} \right)} {SensCapTempModFac}}}\right.}\!\lower0.7ex\hbox{${SensCapTempModFac}$}}\\ENDIF\end{array}$$</div>

### Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit Sizing

For the cooling coil of VS WSHP, we specify a nominal speed level. During the sizing calculation, the Rated Air Volume Flow Rate, the Rated Water Volume Flow Rate and the Rated Total Cooling Capacity at the Selected Nominal Speed Level are determined in the same way as the *Coil:Cooling:WaterToAirHeatPump:EquationFit* object. The sensible heat transfer rate is not allowed for auto-sizing, instead, it is a function of the rated air and water flow rates, rated total cooling capacity and the Reference Unit SHR at the nominal speed level. The default nominal speed level is the highest speed. However, the model allows the user to select a nominal speed level rather than the highest.

#### Rated Air Flow Rate

The calculation is identical to that done for *Coil:Cooling:WaterToAirHeatPump:EquationFit*.

#### Rated Water Flow Rate

The calculation is identical to that done for *Coil:Cooling:WaterToAirHeatPump:EquationFit* , which is the coil design load divided by the *Loop Design Temperature Difference* user input from *Sizing:Plant.* If there is a companion heating coil, the heating coil design load is used so that both modes will have the same rated water flow rate. For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.

#### Rated Total Cooling Capacity

The calculation for coil operating temperatures (inlet and outlet) are identical to that done for *Coil:Cooling:WaterToAirHeatPump:EquationFit*. The calculations for air enthalpy are similar to that done for *Coil:Cooling:WaterToAirHeatPump:EquationFit.* The difference is in calculating the total cooling capacity temperature modifier function at the selected nominal speed level, as below:

<div>$$TotCapTempModFra{c_{NominalSpeed}} = {\rm{a}} + {\rm{b*}}W{B_i} + c*WB_i^2 + {\rm{d*EWT}} + e*EW{T^2} + f*W{B_i}*EWT$$</div>

where

WB<sub>i</sub> = wet-bulb temperature of the air entering the heating coil, °C

EWT = entering water temperature, °C

a-f = regression curve-fit coefficients.

If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg is used as the entering air enthalpy. If the *TotCapTempModFac* calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the rated air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil total cooling capacity is set equal to 0.

*If H<sub>in</sub> &gt; H<sub>out</sub> Then*

<div>$${\dot Q_{coil,rated,total}} = {m_{air,rated}}({H_{in}} - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}$$</div>

*Else*

<div>$${\dot Q_{coil,rated,total}} = {m_{air,rated}}(48000 - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}$$</div>

*End If*

### Coil:Heating:WaterToAirHeatPump:EquationFit Sizing

The sizing is done in subroutine *SizeHVACWaterToAir.*

#### Rated Air Flow Rate

The calculation is identical to that done for *Coil:Cooling:Water*.

#### Rated Water Flow Rate

The calculation is identical to that done for *Coil:Cooling:Water* , which is the coil design load divided by the *Loop Design Temperature Difference* user input from *Sizing:Plant.* For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.

#### Rated Total Heating Capacity

The rated total heating capacity is set equal to the rated total cooling capacity.

### Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit Sizing

For the heating coil of VS WSHP, we specify a nominal speed level. During the sizing calculation, the Rated Air Volume Flow Rate and the Rated Water Volume Flow Rate are determined in the same way as the *Coil:Heating:WaterToAirHeatPump:EquationFit* object. On the other hand, the Rated Heating Capacity at the Selected Nominal Speed Level should be the same as the total cooling capacity of its corresponding cooling coil, which has to be sized first. The default nominal speed level will be the highest speed. However, the model allows the user to select a nominal speed level rather than the highest.

#### Rated Air Flow Rate

The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit.

#### Rated Water Flow Rate

The calculation is identical to that done for Coil:Cooling:WaterToAirHeatPump:EquationFit, which is the coil design load divided by the *Loop Design Temperature Difference* user input from *Sizing:Plant.* For sizing the plant loop serving this coil, only one half of this flow rate is used since both the cooling and heating coil will save a flow rate but only one of these coils will operate at a time.

#### Rated Total Heating Capacity

The rated total heating capacity is set equal to the rated total cooling capacity.

### Coil:Heating:Water Sizing

The sizing is done in subroutine *SizeWaterCoil*.

#### Max Water Flow Rate of Coil

##### System Coils

With the coil load from the system design data array and the user specified (in a Sizing:Plant object) design hot water temperature fall, calculate the max water flow rate:

<div>$$\dot Vcoil,water,max = HeatCapsys/(Cp,water\cdot \rho water\cdot \Delta Tplt,hw,des)$$</div>

##### Zone Coils

Using the zone design coil inlet and supply air conditions calculate the design coil load.

If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone design data array;

*T<sub>in,air</sub>= DesHeatCoilInTemp<sub>zone</sub>*

If the coil is part of an induction unit take into account the induced air:

*Frac<sub>minflow</sub>*=*MinFlowFrac<sub>zone</sub>*

*T<sub>in,air</sub>*= *DesHeatCoilInTemp<sub>zone</sub>*· *Frac<sub>minflow</sub>* +

*ZoneTempAtHeatPeak<sub>­zone</sub>*·(1- *Frac<sub>minflow</sub>*)

*T<sub>out,air</sub>=HeatDesTemp<sub>zone</sub>*

W*<sub>out,air</sub>= HeatDesHumRat<sub>zone</sub>*

If the coil is part of a terminal unit the mass flow rate is determined by the volumetric flow rate of the terminal unit:

<div>$$\dot mair,des = \rho air\cdot \dot mair,des,tu$$</div>

Otherwise the design flow is obtained from the zone design data array:

<div>$$\dot mair,des = DesHeatMassFlowzone$$</div>

<div>$$Qcoil,des = cp,air\dot mair,des\cdot (Tout,air - Tin,air)$$</div>

Here *c<sub>p,air</sub>* is calculated at the outlet humidity and the average of the inlet and outlet temperatures.

With the coil load and the user specified (in a Sizing:Plant object) design hot water temperature decrease, calculate the max water flow rate:

<div>$$\dot Vcoil,water,max = Qcoil,des/(Cp,water\cdot \rho water\cdot \Delta Tplt,hw,des)$$</div>

#### UA of the Coil

To obtain the UA of the coil, we specify the model inputs (other than the UA) at design conditions and the design coil load that the coil must meet. Then we numerically invert the coil model to solve for the UA that will enable the coil to meet the design coil load given the specified inputs.

##### System Coils

The design coil load is the system design sensible cooling capacity;

*Q<sub>coil,des</sub>*= *HeatCap<sub>sys</sub>*

The required inputs for the simple coil model are:

*T<sub>in,air</sub>*= *HeatMixTemp<sub>sys</sub>*

*W<sub>in,air</sub>*= *HeatMixHumRat<sub>sys</sub>*

*T<sub>in,water</sub>*= *ExitTemp<sub>plt,hw,des</sub>*

<div>$$\dot min,water = \rho water\cdot \dot Vcoil,water,max$$</div>

Depending on the duct type, get the coil design air flow rate.

For duct type = *main, other* or default

*<span>$\dot min,air = \rho air\cdot DesMainVolFlowsys$</span>*

for duct type=*cooling*

*<span>$\dot min,air = \rho air\cdot DesCoolVolFlowsys$</span>*

for duct type=*heating*

<div>$$\dot min,air = \rho air\cdot DesHeatVolFlowsys$$</div>

We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design coil load and the coil output divided by the design coil load. The residual is calculated in the function *SimpleHeatingCoilUAResidual*.

##### Zone Coils

If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone design data array;

*T<sub>in,air</sub>= DesHeatCoilInTemp<sub>zone</sub>*

If the coil is part of an induction unit take into account the induced air:

*Frac<sub>minflow</sub>*=*MinFlowFrac<sub>zone</sub>*

*T<sub>in,air</sub>*= *DesHeatCoilInTemp<sub>zone</sub>*· *Frac<sub>minflow</sub>* +

*ZoneTempAtHeatPeak<sub>­zone</sub>*·(1- *Frac<sub>minflow</sub>*)

*W<sub>in,air</sub>*= *DesHeatCoilInHumRat<sub>zone</sub>*

*T<sub>in,water</sub>*= *ExitTemp<sub>plt,hw,des</sub>*

<div>$$\dot min,water = \rho water\cdot \dot Vcoil,water,max$$</div>

*T<sub>out,air</sub>=HeatDesTemp<sub>zone</sub>*

W*<sub>out,air</sub>= HeatDesHumRat<sub>zone</sub>*

If the coil is part of a terminal unit the mass flow rate is determined by the volumetric flow rate of the terminal unit:

<div>$$\dot mair,des = \rho air\cdot \dot mair,des,tu$$</div>

Otherwise the design flow is obtained from the zone design data array:

<div>$$\dot mair,des = DesHeatMassFlowzone$$</div>

<div>$$\dot Qcoil,des = cp,air\cdot \dot mair,des\cdot (Tout,air - Tin,air)$$</div>

Here *c<sub>p,air</sub>* is calculated at the outlet humidity and the average of the inlet and outlet temperatures.

We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design coil load and the coil output divided by the design coil load. The residual is calculated in the function *SimpleHeatingCoilUAResidual*.

### Coil:Heating:Steam Sizing

The sizing is done in subroutine *SizeSteamCoil*.

#### Maximum Steam Flow Rate

##### System Coils

The maximum steam volumetric flow rate is calculated using:

<div>$${\dot V_{coil,steam,max}}\,\,\, = \,\,\,\,\,\frac{{Loa{d_{coil,des}}}}{{{\rho_{steam}}\left( {{h_{fg}} + {c_{p,w}}\cdot \Delta {T_{sc}}} \right)}}$$</div>

The steam density (<span>${\rho_{steam}}$</span>) is for saturated steam at 100°C (101325.0 Pa) and *h<sub>fg</sub>* is the latent heat of vaporization of water at 100°C (101325.0 Pa). *C<sub>p,w</sub>* is the heat capacity of saturated water (condensate) at 100°C (101325.0 Pa)  and <span>$\Delta {T_{sc}}$</span> is the Degree of  Subcooling defined in the Coil:Heating:Steam object input. The design coil load *Load<sub>coil,des</sub>* is calculated from:

<div>$$Loa{d_{coil,des}} = {\dot m_{air,des}}({c_{p,air}})({T_{air,coil,des,out}} - {T_{air,coil,des,in}})$$</div>

The design air mass flow rate depends on the location of the coil (duct type). For duct type =  *main,* the flow rate is set to *r<sub>air</sub>*·*DesMainVolFlow<sub>sys</sub>*·*MinSysAirFlowRatio*. If the coil is in a cooling duct the flow rate is set to *r<sub>air</sub>*·*DesCoolVolFlow<sub>sys</sub>*·*MinSysAirFlowRatio*. If the coil is in a heating duct the flow rate is set to *r<sub>air</sub>*·*DesHeatVolFlow<sub>sys</sub>*. If the coil is in any other kind of duct, the flow rate is set to *r<sub>air</sub>*·*DesMainVolFlow<sub>sys</sub>*.

For sizing, the design outlet air temperature (*T<sub>air,coil,des,out</sub>*) is the Central Heating Design Supply Air Temperature specified in the Sizing:System object.

The design inlet air temperature depends on whether the coil is being sized for 100% outdoor air or minimum outdoor air flow (per 100% Outdoor Air in Heating input field in the Sizing:System object).

1)    Sizing based on 100% Outdoor Air in Heating

*T<sub>air,coil,des,in</sub>* = *HeatOutTemp<sub>sys</sub>* (the outdoor air temperature at the design heating peak)

2)    Sizing based on minimum outdoor air flow. The outdoor air fraction is calculated as *Frac*<sub>oa</sub> = *DesOutAirVolFlow<sub>sys</sub>* / *DesVolFlow*. *DesVolFlow* is <span>${{{{\mathop m\limits^ \bullet  }_{air,des}}} \mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{air,des}}} {{\rho_{air}}}}} \right. } {{\rho_{air}}}}$</span>*.*

*T<sub>air,coil,des,in</sub>* =*Frac*<sub>oa</sub>*· HeatOutTemp<sub>sys</sub>* + (1.- *Frac<sub>oa</sub>*)·*HeatRetTemp<sub>sys</sub>* (see Table 41.  System Sizing Data)

##### Zone Coils

If the coil is part of an *AirTerminal:SingleDuct:\** unit (e.g., *AirTerminal:SingleDuct:ConstantVolume:Reheat, AirTerminal:SingleDuct:VAV:Reheat, AirTerminal:SingleDuct:SeriesPIU:Reheat, etc.)*, the maximum steam flow rate is set equal to the terminal unit’s maximum steam flow rate. Otherwise (e.g., the zone-level coil is part of *ZoneHVAC:PackagedTerminalAirConditioner, ZoneHVAC:UnitVentilator, ZoneHVAC:UnitHeater or ZoneHVAC:VentilatedSlab*) the calculation is similar to that at the system level. A design load is calculated:

<div>$$Loa{d_{coil,des}} = {\dot m_{air,des}}({c_{p,air}})({T_{air,coil,des,out}} - {T_{air,coil,des,in}})$$</div>

where:

<span>${\dot m_{air,des}}$</span>= *DesHeatMassFlow<sub>zone</sub>* (see Table 40.  Zone Sizing Data)

*T<sub>air,coil,des,in</sub>* = *DesHeatCoilInTemp<sub>zone</sub>* (see Table 40)

*T<sub>air,coil,des,out</sub>* =*HeatDesTemp<sub>zone</sub>* (user input from Sizing:Zone object)

<span>${c_{p,air}}$</span> = Specific heat of air (evaluated at the average of inlet and outlet air temperatures, and at the zone heating design supply air humidity ratio *HeatDesHumRat<sub>zone</sub>* [user input from Sizing:Zone object])

<div>$${\dot V_{coil,steam,max}}\,\,\, = \,\,\,\,\,\frac{{Loa{d_{coil,des}}}}{{{\rho_{steam}}\left( {{h_{fg}} + {c_{p,w}}\cdot \Delta {T_{sc}}} \right)}}$$</div>

The terms in the denominator of this equation (*ρ<sub>steam</sub>*, *h<sub>fg</sub>*, etc.) are evaluated in the same way as described above for steam System Coils.

### Sizing of Gas and Electric Heating Coils

The sizing calculation is done in subroutine *SizeHeatingCoil* in module *HeatingCoils*.

#### Nominal Capacity of the Coil

##### System Coils

The value is obtained from the system design array.

*Cap<sub>nom</sub>*= *HeatCap<sub>sys</sub>*

##### Zone Coils

The capacity is calculated from the design coil inlet and outlet conditions.

If the coil is not part of an induction unit then obtain the coil inlet temperature from the zone design data array;

*T<sub>in,air</sub>= DesHeatCoilInTemp<sub>zone</sub>*

If the coil is part of an induction unit take into account the induced air:

*Frac<sub>minflow</sub>*=*MinFlowFrac<sub>zone</sub>*

*T<sub>in,air</sub>*= *DesHeatCoilInTemp<sub>zone</sub>*· *Frac<sub>minflow</sub>* +

*ZoneTempAtHeatPeak<sub>­zone</sub>*·(1- *Frac<sub>minflow</sub>*)

*T<sub>out,air</sub>=HeatDesTemp<sub>zone</sub>*

W*<sub>out,air</sub>= HeatDesHumRat<sub>zone</sub>*

*Q<sub>coil,des</sub>*=*C<sub>p,air</sub>*· *DesHeatMassFlow<sub>zone</sub>*·(*T<sub>out,air</sub>*-*T<sub>in,air</sub>*)

Here *c<sub>p,air</sub>* is calculated at the outlet humidity and the average of the inlet and outlet temperatures.

### DX Coil Sizing

The sizing calculations are done in subroutine *SizeDXCoil* in module *DXCoils*. This section covers the sizing of the objects

1.    Coil:Cooling:DX:SingleSpeed

2.    Coil:Heating:DX:SingleSpeed

3.    Coil:Cooling:DX:TwoSpeed

#### Rated Air Volume Flow Rate

#### System Coils

The rated air flow rate is obtained from the system design array.

<div>$$\dot Vair,rated = DesMainVolFlowsys$$</div>

#### Zone Coils

The rated air flow rate is the maximum of the heating and cooling design flow rates from the zone design array.

<div>$$\dot Vair,rated = Max(DesCoolVolFlowzone,DesHeatVolFlowzone)$$</div>

#### Rated Total Cooling Capacity

#### System Coils

The rated cooling capacity is obtained by dividing the peak cooling capacity by the *Cooling Capacity Modifier Curve* evaluated at peak mixed wetbulb and outdoor drybulb temperatures.

*T<sub>mix</sub>*= *CoolMixTemp<sub>sys</sub>*

*W<sub>mix</sub>*=*CoolMixHumRat<sub>sys</sub>*

*T<sub>sup</sub>*=*CoolSupTemp<sub>sys</sub>*

*W<sub>sup</sub>*=*CoolSupHumRat<sub>sys</sub>*

*T<sub>outside</sub>*=*CoolOutTemp<sub>sys</sub>*

*r<sub>air</sub>*=*PsyRhoAirFnPbTdbW*(*p<sub>air,std</sub>*, *T<sub>mix</sub>*,*W<sub>mix</sub>*)

*h<sub>mix</sub>*= *PsyHFnTdbW*(*T<sub>mix</sub>*,*W<sub>mix</sub>*)

*h<sub>sup</sub>*= *PsyHFnTdbW*(*T<sub>sup</sub>*,*W<sub>sup</sub>*)

*T<sub>mix,wb</sub>*= *PsyTwbFnTdbWPb*(*T<sub>mix</sub>*,*W<sub>mix</sub>*, *p<sub>air,std</sub>*)

*CapModFac*=*CurveValue*(CCapFTemp,*T<sub>mix,wb</sub>*,*T<sub>outside</sub>*)

<div>$$CCappeak = \rho air\cdot \dot Vair,rated\cdot (hmix - hsup)$$</div>

*CCap<sub>rated</sub>*=*CCap<sub>peak</sub>*/ *CapModFac*

We check that the design volume flow per total capacity is within the prescribed range:

<div>$$FlowCapRatio = \dot Vair,rated/CCaprated$$</div>

If *FlowCapRatio* &lt; *FlowCapRatio<sub>min</sub>*  then

<div>$$CCaprated = \dot Vair,rated/FlowCapRatiomin$$</div>

If *FlowCapRatio* &gt; *FlowCapRatio<sub>max</sub>*  then

<div>$$CCaprated = \dot Vair,rated/FlowCapRatiomax$$</div>

where

*FlowCapRatio<sub>min</sub>* = 0.00004027 m<sup>3</sup>/s per watt (300 cfm/ton)

And

*FlowCapRatio<sub>max</sub>*= 0.00006041 m<sup>3</sup>/s per watt (450 cfm/ton)

The sizing calculation for DX cooling coils for 100% dedicated outdor air system (DOAS) are identical to regular DX cooling coils.  However, they operate operate at different flow to capacity ratio ranges and are within the prescribed range below:

*FlowCapRatio<sub>min</sub>* = 0.00001677 m<sup>3</sup>/s per Watt (125 cfm/ton)

And

*FlowCapRatio<sub>max</sub>*= 0.00003355 m<sup>3</sup>/s per Watt (250 cfm/ton)



#### Zone Coils

The rated cooling capacity for zone coils is calculated in the same manner as for system coils.

*T<sub>mix</sub>*= *DesCoolCoilInTemp<sub>zone</sub>*

*W<sub>mix</sub>*= *DesCoolCoilInHumRat<sub>zone</sub>*

*T<sub>sup</sub>*= *CoolDesTemp<sub>zone</sub>*

*W<sub>sup</sub>*= *CoolDesHumRat<sub>zone</sub>*

*T<sub>outside</sub>*=*T<sub>outside</sub>,<sub>desday,peak</sub>*

*r<sub>air</sub>*=*PsyRhoAirFnPbTdbW*(*p<sub>air,std</sub>*, *T<sub>mix</sub>*,*W<sub>mix</sub>*)

*h<sub>mix</sub>*= *PsyHFnTdbW*(*T<sub>mix</sub>*,*W<sub>mix</sub>*)

*h<sub>sup</sub>*= *PsyHFnTdbW*(*T<sub>sup</sub>*,*W<sub>sup</sub>*)

*T<sub>mix,wb</sub>*= *PsyTwbFnTdbWPb*(*T<sub>mix</sub>*,*W<sub>mix</sub>*, *p<sub>air,std</sub>*)

*CapModFac*=*CurveValue*(CCapFTemp,*T<sub>mix,wb</sub>*,*T<sub>outside</sub>*)

<div>$$CCappeak = \rho air\cdot \dot Vair,rated\cdot (hmix - hsup)$$</div>

*CCap<sub>rated</sub>*=*CCap<sub>peak</sub>*/ *CapModFac*

We check that the design volume flow per total capacity is within the prescribed range:

<div>$$FlowCapRatio = \dot Vair,rated/CCaprated$$</div>

If *FlowCapRatio* &lt; *FlowCapRatio<sub>min</sub>*  then

<div>$$CCaprated = \dot Vair,rated/FlowCapRatiomin$$</div>

If *FlowCapRatio* &gt; *FlowCapRatio<sub>max</sub>*  then

<div>$$CCaprated = \dot Vair,rated/FlowCapRatiomax$$</div>

where

*FlowCapRatio<sub>min</sub>* = 0.00004027 m<sup>3</sup>/s per watt (300 cfm/ton)

And

*FlowCapRatio<sub>max</sub>*= 0.00006041 m<sup>3</sup>/s per watt (450 cfm/ton)

We check the design flow to the total cooling capacity rato for dedicated zone outdoor unit DX cooling coils to be within the limits prescribed below:

*FlowCapRatio<sub>min</sub>* = 0.00001677 m<sup>3</sup>/s per Watt (125 cfm/ton)

And

*FlowCapRatio<sub>max</sub>*= 0.00003355 m<sup>3</sup>/s per Watt (250 cfm/ton)

#### Rated Total Heating Capacity

For Coil:Heating:DX:SingleSpeed the rated heating capacity is set equal to the cooling capacity.

#### Rated SHR

The rated sensible heat ratio is calculated to be the sensible cooling (from rated inlet conditions to user specified supply conditions) divided by the total cooling (from rated inlet to specified supply).

*T<sub>in,rated</sub>*= 26.6667 <sup>o</sup>C (80 <sup>o</sup>F)

*W<sub>in,rated</sub>*= 0.01125 (corresponds to 80 <sup>o</sup>F drybulb, 67 <sup>o</sup>F wetbulb)

*C<sub>p,air</sub>*= *PsyCpAirFnWTdb*(*W<sub>in,rated</sub>*, *T<sub>in,rated</sub>*)

For system coils

*T<sub>sup</sub>*=*CoolSupTemp<sub>sys</sub>*

*W<sub>sup</sub>*=*CoolSupHumRat<sub>sys</sub>*

For zone coils

*T<sub>sup</sub>*= *CoolDesTemp<sub>zone</sub>*

*W<sub>sup</sub>*= *CoolDesHumRat<sub>zone</sub>*

Then

*h<sub>rated</sub>*= *PsyHFnTdbW*(*T<sub>in,rated</sub>*, *W<sub>in,rated</sub>*)

*h<sub>sup</sub>*= *PsyHFnTdbW*(*T<sub>sup</sub>*, *W<sub>sup</sub>*)

*Dh*<sub>rated,sup</sub>=*h<sub>rated</sub>*-*h<sub>sup</sub>*

*DQs<sub>rated,sup</sub>*=*C<sub>p,air</sub>*·(*T<sub>in,rated</sub>*-*T<sub>sup</sub>*)

*SHR<sub>rated</sub>*=*DQs<sub>rated,sup</sub>*/*Dh*<sub>rated,sup</sub>

#### Evaporative Condenser Air Volume Flow Rate

The evaporative condenser air volume flow rate (m<sup>3</sup>/s) is set to 0.000114 m<sup>3</sup>/s per watt (850 cfm/ton) times the total rated cooling capacity.

#### Evaporative Condenser Air Volume Flow Rate, Low Speed

The evaporative condenser air volume flow rate, low speed (m<sup>3</sup>/s) is set to 1/3 times 0.000114 m<sup>3</sup>/s per watt (850 cfm/ton) times the total rated cooling capacity.

#### Evaporative Condenser Pump Rated Power Consumption

The evaporative condenser pump rated power consumption is set equal to the total cooling capacity times 0.004266 watts pump power per watt capacity (15 W/ton).

#### Evaporative Condenser Pump Rated Power Consumption, Low Speed

The evaporative condenser pump rated power consumption, low speed, is set equal to 1/3 times the total cooling capacity times 0.004266 watts pump power per watt capacity (15 W/ton).

#### Rated Air Volume Flow Rate, low speed

The rated air volume flow rate, low speed, is set equal to 1/3 times the full rated air volume flow rate.

#### Rated Total Cooling Capacity, Low Speed

The rated total cooling capacity, low speed, is set equal to 1/3 times the full rated total cooling capacity.

#### Rated SHR, low speed

The rated sensible heat ratio, low speed, is set equal to the full speed SHR.

#### Resistive Defrost Heater Capacity

For the heat pump the resistive defrost heat capacity is set equal to the cooling capacity.

### DX MultiSpeed Coil Sizing

The sizing calculations are done in subroutine *SizeDXCoil* in module *DXCoils*. This section covers the sizing of the objects

* Coil:Heating:DX:MultiSpeed

* Coil:Cooling:DX: MultiSpeed

The rated air volume flow rate, rated total cooling capacity, rated heating capacity, rated SHR, evaporative condenser air volume flow rate, evaporative condenser pump rated power consumption at the highest speed are sized in the same ways as DX Coil Sizing.

After the sizes are determined at the highest speed, the sizes in the rest of speeds are assumed to

<div>$$Valu{e_n} = \frac{n}{{NumberOfSpeed}}*Valu{e_{NumberOfSpeed}}$$</div>

where

Value<sub>n</sub>         = Any autosizable variable at Speed n, except SHR

SHR<sub>n</sub> = SHR<sub>NumberOfSpeed</sub>

n    = Speed Index number from 1 to NumberOfSpeed-1

NumberOfSpeed     = The highest speed number

### Coil:Cooling:DX:VariableSpeed Sizing

For the variable-speed DX cooling coil, we specify a nominal speed level. During the sizing calculation, the Rated Total Cooling Capacity at the Selected Nominal Speed Level is determined in the same way as the Coil:Cooling:DX:SingleSpeed object. If the user chooses to autosize the Rated Air Volume Flow Rate, the flow rate, as compared to the Rated Total Cooling Capacity, is sized to have the same ratio as the air volume flow rate to the total cooling capacity at the nominal speed, of the Reference Unit. The sensible heat transfer rate is not allowed for auto-sizing, instead, it is a function of the rated air flow, rated total cooling capacity and the Reference Unit SHR at the nominal speed level. The default nominal speed level is the highest speed. However, the model allows the user to select a nominal speed level rather than the highest.

***Rated Total Cooling Capacity***

The calculation for coil operating temperatures (inlet and outlet) are identical to that done for Coil:Cooling:DX:SingleSpeed. The calculations for air enthalpy are similar to that done for Coil:Cooling:DX:SingleSpeed*.* The difference is in calculating the total cooling capacity temperature modifier function at the selected nominal speed level, as below:

<div>$$TotCapTempModFra{c_{NominalSpeed}} = {\rm{a}} + {\rm{b*}}W{B_i} + c*WB_i^2 + {\rm{d*}}D{B_o} + e*D{B_o}{T^2} + f*W{B_i}*D{B_o}$$</div>

where

WB<sub>i</sub> =wet-bulb temperature of the air entering thecooling coil, °C

DB<sub>o</sub> =condenser entering air temperature, °C

a-f = regression curve-fit coefficients.

If the entering air enthalpy is less than the exiting air enthalpy, a reference value of 48,000 J/kg is used as the entering air enthalpy. If the *TotCapTempModFac* calculation above yields 0 as the result, a value of 1 is used in the following calculation. If the rated air mass flow rate is determined to be less than a very small flow value (0.001 kg/s) or the capacity calculated here is less than 0, the coil total cooling capacity is set equal to 0.

*If H<sub>in</sub> &gt; H<sub>out</sub> Then*

<div>$${\dot Q_{coil,rated,total}} = {m_{air,rated}}({H_{in}} - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}$$</div>

*Else*

<div>$${\dot Q_{coil,rated,total}} = {m_{air,rated}}(48000 - {H_{out}})/TotCapTempModFra{c_{NominalSpeed}}$$</div>

*End If*

The other sizing procedures, e.g. evaporative condenser pump, etc., are the same as Coil:Cooling:DX:SingleSpeed.

### Coil:Heating:DX:VariableSpeed Sizing

For the variable-speed DX heating coil, we specify a nominal speed level. During the sizing calculation, the Rated Heating Capacity at the Selected Nominal Speed Level should be the same as the total cooling capacity of its corresponding cooling coil, which has to be sized first. The default nominal speed level will be the highest speed. However, the model allows the user to select a nominal speed level rather than the highest. If the user chooses to autosize the Rated Air Volume Flow Rate, the flow rate, as compared to the Rated Heating Capacity, is sized to have the same ratio as the air volume flow rate to the heating capacity at the nominal speed, of the Reference Unit. The other sizing procedures are the same as Coil:Heating:DX:SingleSpeed.

### Pump Sizing

The loop pumps’ autosizable inputs are nominal volumetric flow rate and nominal power consumption. We have

*Eff<sub>tot</sub>*=*Eff<sub>mot</sub>*·*Eff<sub>impeller</sub>*

The motor efficiency is an input. Since we need the total efficiency to calculate the nominal power consumption we assume an impeller efficiency of 0,78 for purposes of sizing.

#### Rated Volumetric Flow Rate

This is just set equal to the design loop demand obtained from summing the needs of the components on the demand side of the loop.

#### Rated Power Consumption

<div>$$\dot Qnom = Hnom\cdot \dot Vnom/Efftot$$</div>

*H<sub>nom</sub>*, the nominal head, is an input.

### Electric Chiller Sizing

Generally chillers will need nominal cooling capacity, evaporator flow rate and condenser flow rate. All 3 quantities can be straightforwardly obtained using the user specified loop sizing data and the loop design flow rates.

All chillers on a loop are sized to meet the full loop load. If there are multiple chillers on a loop that call for autosizing, they will all be assigned the same cooling capacity and evaporator flow rate.

#### Nominal Cooling Capacity

<div>$$\dot Qchiller,nom = Cp,w\cdot \rho w\cdot \Delta Tloop,des\cdot \dot Vloop,des$$</div>

where

*C<sub>p,w</sub>* is the specific heat of water at 5 <sup>o</sup>C;

*r<sub>w</sub>* is the density of water at standard conditions (5.05 <sup>o</sup>C);

*DT<sub>loop,des</sub>* is the chilled water loop design temperature rise;

<span>$\dot Vloop,des$</span>is the loop design volumetric flow rate.

#### Design Evaporator Volumetric Water Flow Rate

<div>$$\dot Vevap,des = \dot Vloop,des$$</div>

#### Design Condenser Volumetric Water Flow Rate

<div>$$\dot Vcond,des = \dot Qchiller,nom\cdot (1 + 1/COPchiller,nom)/(\Delta Tloop,des\cdot Cp,w\cdot \rho w)$$</div>

where

*C<sub>p,w</sub>* is the specific heat of water at design condenser inlet temperature;

*r<sub>w</sub>* is the density of water at standard conditions (5.05 <sup>o</sup>C);

*DT<sub>loop,des</sub>* is the chilled water loop design temperature rise;

*COP<sub>chiller,nom</sub>* is the chiller nominal COP.

Boiler Sizing

Generally boilers will need nominal heating capacity and rate. Both quantities can be straightforwardly obtained using the user specified loop sizing data and the loop design flow rates.

All boilers on a loop are sized to meet the full loop load. If there are multiple boilers on a loop that call for autosizing, they will all be assigned the same heating capacity and flow rate.

#### Nominal Capacity

<div>$$\dot Qboiler,nom = Cp,w\cdot \rho w\cdot \Delta Tloop,des\cdot \dot Vloop,des$$</div>

where

*C<sub>p,w</sub>* is the specific heat of water at the boiler design outlet temperature;

*r<sub>w</sub>* is the density of water at standard conditions (5.05 <sup>o</sup>C);

*DT<sub>loop,des</sub>* is the hot water loop design temperature decrease;

<span>$\dot Vloop,des$</span>is the loop design volumetric flow rate.

#### Design Evaporator Volumetric Water Flow Rate

<div>$$\dot Vdes = \dot Vloop,des$$</div>

### Plant Heat Exchanger Sizing

The sizing of plant heat exchanger component (object: HeatExchanger:FluidToFluid) involves determining design flow rates for both sides, a UA value, and a nominal capacity for reporting.  The component has a sizing factor for fine control and uses the design temperatures defined in the Sizing:Plant object.

The Loop Supply Side design flow rate, <span>${\dot V_{Sup,des}}$</span>, is set equal to the design flow rate for that loop, multiplied by the component sizing factor, <span>${f_{comp}}$</span>.

<div>$${\dot V_{Sup,des}} = {\dot V_{loop,des}}*{f_{comp}}$$</div>

The Loop Demand Side design flow rate,<span>${\dot V_{Dmd,des}}$</span> , is set equal to the Loop Supply Side design flow rate.

<div>$${\dot V_{Dmd,des}} = {\dot V_{Sup,des}}$$</div>

The design heat transfer capacity and UA for the heat exchanger are calculated using the design temperatures for the two plant loops.  The loop design temperature difference for the Loop Supply Side, <span>$\Delta {T_{SupLoop,Des}}$</span>, is used to determine a nominal capacity.

<div>$$\dot Q = {\mathop V\limits^._{Sup,des}}\rho {c_p}\Delta {T_{SupLoop,Des}}$$</div>

A loop-to-loop design temperature difference, <span>$\Delta {T_{LoopToLoop,Des}}$</span>, is determined depending on the nature of the plant loop connected to the Loop Supply Side.  The Sizing:Plant object includes  classifications for the type of loop that include Heating, Steam, Cooling, or Condenser. For Cooling and Condenser loop types, the loop design temperature difference is added to the design exit temperature for the Loop Supply Side, <span>${T_{SupLoop,Exit}}$</span>.  For Heating and Stem loop types, the loop design temperature difference is subtracted from the design exit temperature.  This adjusted supply side temperature is then compared to the design exit temperature for the Loop Demand Side,<span>${T_{DmdLoop,Exit}}$</span> .

<span>$\Delta {T_{LoopToLoop,Des}} = \left( {{T_{SupLoop,Exit}} + \Delta {T_{SupLoop,Des}}} \right) - {T_{DmdLoop,Exit}}$</span>    (Cooling, Condenser)

<span>$\Delta {T_{LoopToLoop,Des}} = \left( {{T_{SupLoop,Exit}} - \Delta {T_{SupLoop,Des}}} \right) - {T_{DmdLoop,Exit}}$</span>    (Heating, Steam)

<div>$$\Delta {T_{LoopToLoop,Des}} = MAX\left( {ABS\left( {\Delta {T_{LoopToLoop,Des}}} \right),2.0} \right)$$</div>

The UA (U-Factor Time Area Value) is determined by assuming that the target capacity can be delivered for the loop-to-loop temperature difference which after substituting and rearranging becomes:

<div>$$UA = \frac{{{{\mathop {V}\limits }_{Sup,des}}\rho {c_p}\Delta {T_{SupLoop,Des}}}}{{\Delta {T_{LoopToLoop,Des}}}}$$</div>

A nominal capacity for the heat exchanger is determined from the design flow rates and UA (regardless of if they were automatically sized or input by the user) and the expected operating temperatures of the two loops.  The loop operating temperatures are obtained from the input in Sizing:Plant object if it is present for that loop.  If no Sizing:Plant is present then the loop’s overall setpoint is used (if the loop’s load scheme is DualSetpointDeadband then the average of the high and low setpoints is used).  The full heat exchanger model is then calculated for the maximum loop flow rates and expected loop temperatures as inlets to the heat exchanger.  The absolute value for the model result for heat transfer rate is then used as the capacity of the heat exchanger.  This capacity is reported and may be used for controls based on operation scheme.

### Humidifier Sizing

The rated power, or nominal electric power input of an Electric Steam Humidifier (Humidifier:Steam:Electric) is calculated from user specified rated capacity (m<sup>3</sup>/s) and the enthalpy change of the water from a reference temperature (20.0°C) to saturated steam at 100.0°C. Autosizing procedure assumes that electrical heating element in the humidifier heat the water from the reference temperature and generate saturated steam at 100°C, and electric to thermal energy conversion efficiency of 100.0%.

#### Rated Power

<div>$${P_{rated}} = {\dot V_{rated}} \cdot {\rho_w} \cdot \left( {{h_{fg}} + {C_{p,w}} \cdot \Delta {T_w}} \right)$$</div>

where

*C<sub>p,w</sub> is the specific heat of water at average temperature ((100+20)/2 = 60.0* *°C), (J/kgK);*

