*r<sub>w</sub> is the density of water at standard conditions (5.05* *°C);*

*DT<sub>w</sub>  is the sensible temperature rise of water (100.0 – 20.0=80.0* *°C);*

*<span>${\dot V_{rated}}$</span> is the rated capacity of the humidifier in volumetric flow rate.*

*h<sub>fg</sub> is the latent heat of vaporization of water at 100.0°C, (J/kg);*

#### Gas Fired Humidifier Sizing

The rated power, or nominal gas use rate of a gas steam humidifier (Humidifier:Steam:Gas) is calculated from user specified rated volumetric capacity (m3/s) and the enthalpy change of the water from a reference temperature of 20.0°C to a saturated steam at 100.0°C. Autosizing procedure assumes that gas heater in the humidifier convert the water from the reference temperature and generate saturated steam at 100°C, using gas to thermal energy conversion rated thermal efficiency. 

Rated Gas Use Rate

The rated or nominal gas use rate is given by:

<div>$$Q_{NG,nom} = \frac{\dot{V}_{cap,nom}\rho_w\left(h_{fg}+c_{p,w}\Delta T_w\right)}{\eta_{rated}}$$</div>

Where, 

- Cp,w: specific heat of water at average temperature ((100+20)/2 = 60.0 °C), (J/kgK);

- rho_w: density of water at standard condition (5.05 °C);

- DeltaTw: sensible temperature rise of water (100.0 – 20.0=80.0 °C);

- V_cap_nom: rated or nominal capacity of the humidifier, (m3/s)

- h_fg: latent heat of vaporization of water at 100.0°C, (J/kg);

- eta_rated: thermal efficiency at rated condition;


#### Rated Capacity

<div>$${\dot m_w} = {\dot m_a}\left( {{\omega_o} - {\omega_i}} \right)$$</div>

where

<span>${\dot m_w}$</span>* iswater mass flow rate, kg/s;*

<span>${\dot m_a}$</span>* is design air mass flow rate, kg/s;*

*ω<sub>o</sub> is design outlet humidity ratio, kg-water/kg-air; *

*ω<sub>i</sub> is design inlet humidity ratio, kg-water/kg-air.*



The air mass flow rate and humidity ratios are determined based upon zone design conditions. If the unit is part of zone equipment, then:



<div>$${\dot m_a} = Max\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right) \cdot {\rho_a}$$</div>

<div>$${\omega_i} = Min\left( {OutHumRatAtCoolPea{k_{zone}},OutHumRatAtHeatPea{k_{zone}}} \right)$$</div>

      <span>${\omega_o} = Max\left( {ZoneHumRatAtCoolPea{k_{zone}},ZoneHumRatAtHeatPea{k_{zone}}} \right)$</span>



where

*r<sub>a</sub> is the density of air at design conditions, kg/s.*

* *

If the unit is part of the central air system, then check if outdoor air system is present. If outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:

<div>$${\dot m_a} = DesOutAirVolFlo{w_{sys}} \cdot {\rho_a}$$</div>

<div>$${\omega_i} = Min\left( {CoolOutHumRa{t_{sys}},HeatOutHumRa{t_{sys}}} \right)$$</div>

      <span>${\omega_o} = Max\left( {CoolSupHumRa{t_{sys}},HeatSupHumRa{t_{sys}}} \right)$</span>

Otherwise, air mass flow rate is determined as follows:

for duct type = *main*

<div>$${\dot m_a} = DesMainAirVolFlo{w_{sys}} \cdot {\rho_a}$$</div>

for duct type = *cooling*

<div>$${\dot m_a} = DesCoolVolFlo{w_{sys}} \cdot {\rho_a}$$</div>

for duct type = *heating*

<div>$${\dot m_a} = DesHeatVolFlo{w_{sys}} \cdot {\rho_a}$$</div>

for duct type = *other*

<span>${\dot m_a} = DesMainVolFlo{w_{sys}} \cdot {\rho_a}$</span>,

and the humidity ratios are:

<div>$${\omega_i} = Min\left( {CoolMixHumRa{t_{sys}},HeatMixHumRa{t_{sys}}} \right)$$</div>

      <span>${\omega_o} = Max\left( {CoolSupHumRa{t_{sys}},HeatSupHumRa{t_{sys}}} \right)$</span>

### Cooling Tower Sizing

The quantities needed to autosize a cooling tower include the design water flow rate, the nominal fan power and air flow rate, and the tower UA. This data may be need to be given at more than one operating point:, for instance – high speed fan, low speed fan and free convection.

EnergyPlus provides two input choices: the user can input the design water flow rate and tower UA at each operating point or the tower nominal capacity (and let the program calculate the water flow rate and UA). Choice of input method will affect the sizing calculations in ways noted below.

#### Design Water Flow Rate

If *Tower Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate* then

<div>$$\dot Vtower,w,des = \dot Vloop,des$$</div>

If *Tower Performance Input Method* = *NominalCapacity* then

<div>$$\dot Vtower,w,des = 5.382E - 8\cdot \dot Qtower,nom$$</div>

where 5.382·10<sup>-08</sup> is m<sup>3</sup>/s per watt corresponds to the rule-of-thumb of sizing the tower flow rate at 3 gallons per minute per ton. For the CoolingTower:VariableSpeed:Merkel model with NominalCapacity input method, the user can input the value used to scale design water flow rate from nominal capacity and the default is 5.382·10<sup>-08</sup> m<sup>3</sup>/s/W.

#### Fan Power at Design Air Flow Rate

The nominal fan power is sized to be 0.0105 times the design load.

If *Tower Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate* then

<div>$$\dot Qtower,nom = Cp,w\cdot \rho w\cdot \dot Vtower,w,des\cdot \Delta Tloop,des$$</div>

where

*C<sub>p,w</sub>* is the specific heat of water at the condenser loop design exit temperature;

*r<sub>w</sub>* is the density of water at standard conditions (5.05 <sup>o</sup>C);

*DT<sub>loop,des</sub>* is the condenser water loop design temperature rise;

Finally

<div>$$\dot Qfan,nom = 0.0105\cdot \dot Qtower,nom$$</div>

For the CoolingTower:VariableSpeed:Merkel model, the design fan power is determined using a scaling factor, in units of Watts per Watt, that can be input by the user.  The default value is 0.0105 which is the same as above.

#### Design Air Flow Rate

We assume a fan efficiency of 0.5 and a fan pressure rise of 190 Pascals. Then

<div>$$\dot Vtower,air,des = \dot Qfan,nom\cdot 0.5\cdot \rho air/190$$</div>

where

r<sub>air</sub> is the density of air at standard conditions.

For the CoolingTower:VariableSpeed:Merkel model, the design air flow rate is determined from the nominal capacity using a scaling factor, <span>${f_{airflow/W}}$</span>,in units of m<sup>3</sup>/s/W.  The default value is 2.76316\*10<sup>-5</sup>.  When the input field is left blank, the default is used as follows

<div>$${\dot V_{tower,air,des}} = {\dot Q_{tower,nom}} \bullet {f_{airflow/W}} \bullet \frac{{101325}}{{{P_{std,altitude}}}}$$</div>

where, <span>${P_{std,altitude}}$</span> is the standard barometric pressure for the location’s elevation.

When the input field is filled with a hard value, the pressure scaling is not used

<div>$${\dot V_{tower,air,des}} = {\dot Q_{tower,nom}} \bullet {f_{airflow/W}}$$</div>

#### Tower UA Value at Design Air Flow Rate

To obtain the UA of the tower, we specify the model inputs (other than the UA) at design conditions and the design tower load that the tower must meet. Then we numerically invert the tower model to solve for the UA that will enable the tower to meet the design tower load given the specified inputs.

The design tower load is:

for *Tower Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate*

<div>$$\dot Qtower,des = Cp,w\cdot \rho w\cdot \dot Vtower,w,des\cdot \Delta Tloop,des$$</div>

for *Tower Performance Input Method* = *NominalCapacity*

<span>$\dot Qtower,des = 1.25\cdot \dot Qtower,nom$</span>(to allow for compressor heat)

Where, <span>${f_{des,heat,ratio}}$</span> is the ratio of actual heat rejection capacity to nominal capacity.  This ratio is available as a user input with a default value of 1.25 (to allow for compressor heat).

Then we assign the inputs needed for the model.

*T<sub>in,air</sub>*=35 <sup>o</sup>C (95 <sup>o</sup>F design air inlet temperature)

*T<sub>in,air,wb</sub>*=25.6 <sup>o</sup>C (78 <sup>o</sup>F design air inlet wetbulb temperature)

*W<sub>in</sub>* is calculated from the entering air drybulb and wetbulb.

The  inlet water mass flow rate is just the design volumetric flow rate times the density of water.

The inlet water temperature is set slightly differently for the 2 input methods. For

*UFactorTimesAreaAndDesignWaterFlowRate*

*T<sub>in,water</sub>*=*T<sub>loop,exit,des</sub>*+*DT<sub>loop,des</sub>*

*NominalCapacity*

*T<sub>in,water</sub>*=35 <sup>o</sup>C (95 <sup>o</sup>F design inlet water temperature).

We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design tower load and the tower output divided by the design tower load. The residual is calculated in the function *SimpleTowerUAResidual.*

#### Air Flow Rate at Low Fan Speed

The nominal air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor. The default is 0.5.

#### Fan Power at Low Fan Speed

The fan power at low fan speed is set to a fraction of the fan power at full speed.  The fraction is available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is 0.16.

#### Tower UA Value at Low Fan Speed

For *Tower Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate* the low speed UA is set to a fraction of the full speed UA.  The fraction is available for user input in the field called Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For *Tower Performance Input Method* = *NominalCapacity* the low speed UA is calculated in the same manner as the full speed UA using <span>$\dot Qtower,nom,lowspeed$</span> instead of <span>$\dot Qtower,nom$</span>.

#### Air Flow Rate in Free Convection Regime

The free convection air flow rate is set to a fraction of the full air flow rate. The fraction is available for user input in the field called Free Convection Regime Air Flow Rate Sizing Factor. The default is 0.1.

#### Tower UA Value in Free Convection Regime

For *Tower Performance Input Method* = *UA and Design Water Flow Rate* the low speed UA is set to a fraction of the full speed UA. The fraction is available for user input in the field called Free Convection U-Factor Times Area Value Sizing Factor. The default is 0.1. For *Tower Performance Input Method* = *NominalCapacity* the low speed UA is calculated in the same manner as the full speed UA using <span>$\dot Qtower,nom,freeconv$</span> instead of <span>$\dot Qtower,nom$</span>.

### Fluid Cooler Sizing

The quantities needed to autosize a fluid cooler include the design water flow rate, the nominal fan power, air flow rate, and the fluid cooler UA. This data may need to be given at more than one operating point:, for instance – high speed fan and low speed fan.

EnergyPlus provides two input choices: the user can input the design water flow rate and fluid cooler UA at each operating point or the fluid cooler nominal capacity and the water flow rate (and let the program calculate UA). Choice of input method will affect the sizing calculations in ways noted below.

#### Design Water Flow Rate

The design water flow rate is sized as follows

<div>$${\dot V_{fluidcooler,w,des}} = {\dot V_{loop,des}}$$</div>

#### Fan Power at Design Air Flow Rate

The nominal fan power is sized to be 0.0105 times the design load.

If *Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate* then

<div>$${\dot Q_{fluidcooler,nom}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}$$</div>

  where

*  C<sub>p,w</sub>* is the specific heat of water at the condenser loop design exit temperature;

* * *r<sub>w</sub>* is the density of water at standard conditions (5.05 <sup>o</sup>C);

* * *DT<sub>loop,des</sub>* is the condenser water loop design temperature rise;

  Finally

<div>$${\dot Q_{fan,nom}} = 0.0105 \bullet {\dot Q_{fluidcooler,nom}}$$</div>

#### ElseifPerformance Input Method= NominalCapacitythen

      <span>${\dot Q_{fan,nom}} = 0.0105 \bullet {\dot Q_{fluidcooler,nom}}$</span>

  Where

      <span>${\dot Q_{fluidcooler,nom}}$</span> is provided by the user.

#### Design Air Flow Rate

* For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate

  <span>${\dot Q_{fluidcooler,nom}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}$</span>

* For Performance Input Method = NominalCapacity

  <span>${\dot Q_{fluidcooler,nom}}$</span> is provided by the user.

  <span>${\dot V_{fluidcooler,air,des}} = {\dot Q_{fluidcooler,nom}}/({T_{in,water}} - {T_{in,air}})*4$</span>

Where,

*T<sub>in,water  </sub>* = Design entering water temperature provided by the user

*T<sub>in,air       </sub>* = Design air inlet temperature provided by the user

#### Fluid cooler UA Value at Design Air Flow Rate

To obtain the UA of the fluid cooler, we specify the model inputs (other than the UA) at design conditions and the design fluid cooler load that the fluid cooler must meet. Then we numerically invert the fluid cooler model to solve for the UA that will enable the fluid cooler to meet the design fluid cooler load given the specified inputs.

The design fluid cooler load is:

* For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate

  <span>${\dot Q_{fluidcooler,nom}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}$</span>

* For Performance Input Method = NominalCapacity

  <span>${\dot Q_{fluidcooler,nom}}$</span> is provided by the user.

Then we assign the inputs needed for the model.

*T<sub>in,air      </sub>* = Design air inlet temperature provided by the user

*T<sub>in,air,wb</sub>* = Design air inlet wetbulb temperature provided by the user

*W<sub>in</sub>* is calculated from the entering air drybulb and wetbulb.

The  inlet water mass flow rate is just the design entering volumetric flow rate times the density of water.

The inlet water temperature is set slightly differently for the 2 input methods. For

* UFactorTimesAreaAndDesignWaterFlowRate

<div>$${T_{in,water}} = {T_{loop,exit,des}} + \Delta {T_{loop,des}}$$</div>

* NominalCapacity

<div>$${T_{in,water}} = Provided\,by\,the\,user$$</div>

We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design fluid cooler load and the fluid cooler output divided by the design fluid cooler load. The residual is calculated in the function *SimpleFluidCoolerUAResidual.*

#### Air Flow Rate at Low Fan Speed

The nominal air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor. The default is 0.5.

#### Fan Power at Low Fan Speed

The fan power at low fan speed is set to a fraction of the fan power at full speed. The fraction is available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is 0.16.

#### Fluid cooler UA Value at Low Fan Speed

For *Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate* the low speed UA is set to a fraction of the full speed UA. .  The fraction is available for user input in the field called Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For *Performance Input Method* = *NominalCapacity* the low speed UA is calculated in the same manner as the full speed UA using <span>${\dot Q_{fluidcooler,nom,lowspeed}}$</span> instead of <span>${\dot Q_{fluidcooler,nom}}$</span>.

### Evaporative Fluid cooler Sizing

The quantities needed to autosize an evaporative fluid cooler include the design water flow rate, the nominal fan power, air flow rate, and the fluid cooler UA. This data may need to be given at more than one operating point:, for instance – high speed fan and low speed fan.

EnergyPlus provides three input choices: the user can input the design water flow rate and fluid cooler UA at each operating point (*UFactorTimesAreaAndDesignWaterFlowRate*) or the fluid cooler design capacity and the water flow rate and let the program calculate UA (*UserSpecifiedDesignCapacity*) or only the fluid cooler design capacity and let the program calculate UA and the water flow rate (*StandardDesignCapacity*). Choice of input method will affect the sizing calculations in ways noted below.

#### Design Water Flow Rate

If *Performance Input Method* = *StandardDesignCapacity* then

<div>$${\dot V_{fluidcooler,w,des}} = 5.382E - 8\cdot {\dot Q_{fluidcooler,standarddesign}}$$</div>

Else

<div>$${\dot V_{fluidcooler,w,des}} = {\dot V_{loop,des}}$$</div>

where 5.382·10<sup>-08</sup> is m<sup>3</sup>/s per watt corresponds to the rule-of-thumb of sizing the fluid cooler flow rate at 3 gallons per minute per ton.

#### Fan Power at Design Air Flow Rate

The design fan power is sized to be 0.0105 times the design load.

If *Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate* then

<div>$${\dot Q_{fluidcooler,design}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}$$</div>

where

*C<sub>p,w</sub>* is the specific heat of water at the condenser loop design exit temperature;

*r<sub>w</sub>* is the density of water at standard conditions (5.05 <sup>o</sup>C);

*DT<sub>loop,des</sub>* is the condenser water loop design temperature rise;

Finally

<div>$${\dot Q_{fan,design}} = 0.0105 \bullet {\dot Q_{fluidcooler,design}}$$</div>

#### Else

<div>$${\dot Q_{fan,design}} = 0.0105 \bullet {\dot Q_{fluidcooler,design}}$$</div>

Where

<span>${\dot Q_{fluidcooler,design}}$</span>is the design capacity provided by the user for the other two performance input methods

#### Design Air Flow Rate

We assume a fan efficiency of 0.5 and a fan pressure rise of 190 Pascals. Then

<div>$${\dot V_{fluidcooler,air,des}} = {\dot Q_{fan,design}} \bullet 0.5 \bullet {\rho_{air}}/190$$</div>

where

r<sub>air</sub> is the density of air at standard conditions.

#### Fluid cooler UA Value at Design Air Flow Rate

To obtain the UA of the evaporative fluid cooler, we specify the model inputs (other than the UA) at design conditions and the design fluid cooler load that the fluid cooler must meet. Then we numerically invert the fluid cooler model to solve for the UA that will enable the fluid cooler to meet the design fluid cooler load given the specified inputs.

The design fluid cooler load is:

* For Performance Input Method = UFactorTimesAreaAndDesignWaterFlowRate

<div>$${\dot Q_{fluidcooler,design}} = {C_{p,w}} \bullet {\rho_w} \bullet {\dot V_{fluidcooler,w,des}} \bullet \Delta {T_{loop,des}}$$</div>



* For Performance Input Method = StandardDesignCapacity

<span>${\dot Q_{fluidcooler,design}} = 1.25 \bullet {\dot Q_{fluidcooler,standarddesign}}$</span> (to allow for compressor heat)

Then we assign the inputs needed for the model.

*T<sub>in,air      </sub>* = 35 <sup>o</sup>C (95 <sup>o</sup>F design air inlet temperature)

*T<sub>in,air,wb</sub>* = 25.6 <sup>o</sup>C (78 <sup>o</sup>F design air inlet wetbulb temperature)

*W<sub>in</sub>* is calculated from the entering air drybulb and wetbulb.



* For Performance Input Method = UserSpecifiedDesignCapacity

<div>$${\dot Q_{fluidcooler,design}} = {\dot Q_{fluidcooler,userspecifieddesign}}$$</div>

Where, <span>${f_{des,heat,ratio}}$</span> is the ratio of actual heat rejection capacity to nominal capacity.  This ratio is available as a user input with a default value of 1.25 (to allow for compressor heat)

Then we assign the inputs needed for the model.

*T<sub>in,air      </sub>* = Design air inlet temperature provided by the user

*T<sub>in,air,wb</sub>* = Design air inlet wetbulb temperature provided by the user

*W<sub>in</sub>* is calculated from the entering air drybulb and wetbulb.



The inlet water mass flow rate is just the design entering volumetric flow rate times the density of water.

The inlet water temperature is set slightly differently for the 3 input methods. For

* UFactorTimesAreaAndDesignWaterFlowRate

<div>$${T_{in,water}} = {T_{loop,exit,des}} + \Delta {T_{loop,des}}$$</div>

* StandardDesignCapacity

<div>$${T_{in,water}} = 35^\circ C\;(95^\circ F\,design\,inlet\,water\,temperature)$$</div>

* UserSpecifiedDesignCapacity

<div>$${T_{in,water}} = Provided\,by\,the\,user$$</div>



We now have all the data needed to obtain UA. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function. In this case it finds the UA that will zero the residual function – the difference between the design fluid cooler load and the fluid cooler output divided by the design fluid cooler load. The residual is calculated in the function *SimpleEvapFluidCoolerUAResidual.*

#### Air Flow Rate at Low Fan Speed

The design air flow rate at low fan speed is set to a fraction of the full speed air flow rate. The fraction is available for user input in the field called Low Fan Speed Air Flow Rate Sizing Factor. The default is 0.5.

#### Fan Power at Low Fan Speed

The fan power at low fan speed is set to a fraction of the fan power at full speed. The fraction is available for user input in the field called Low Fan Speed Fan Power Sizing Factor. The default is 0.16.

#### Fluid cooler UA Value at Low Fan Speed

For *Performance Input Method* = *UFactorTimesAreaAndDesignWaterFlowRate* the low speed UA is set to a fraction of the full speed UA. The fraction is available for user input in the field called Low Fan Speed U-Factor Times Area Sizing Factor. The default is 0.6. For *Performance Input Method* = *StandardDesignCapacity* (and similarly for *UserSpecifiedDesignCapacity method*) the low speed UA is calculated in the same manner as the full speed UA using <span>${\dot Q_{fluidcooler,standarddesign,lowspeed}}$</span> instead of <span>${\dot Q_{fluidcooler,standarddesign}}$</span>.

### Fan Coil Unit Sizing

Fan Coil units are compound components: each unit contains a fan, hot water coil, chilled water coil and outside air mixer. The inputs that may need to be autosized are the nominal unit air flow rate, the maximum hot and chilled water flow rates, and the design outside air flow rate. The data needed for sizing the units is obtained from the zone design arrays and the user specified plant sizing input.

#### Maximum Air Flow Rate

<div>$$\dot Vair,max = Max(DesCoolVolFlowzone,DesHeatVolFlowzone)$$</div>

#### Maximum Outside Air Flow Rate

<div>$$\dot Voutsideair,max = Min(MinOAzone,\dot Vair,max)$$</div>

#### Maximum Hot Water Flow

*T<sub>coil,in</sub>*=*DesHeatCoilInTemp<sub>zone</sub>*

*T<sub>coil,out</sub>*=*HeatDesTemp<sub>zone</sub>*

<sub><span>$\dot Qcoil,des = cp,air\cdot DesHeatMassFlowzone\cdot (Tout,coil - Tin,coil)$</span></sub>

<div>$$\dot Vmax,hw = \dot Qcoil,des/(cp,w\cdot \rho w\cdot \Delta Tloop,des)$$</div>

where

*c<sub>p,air</sub>* is evaluated at the average of the inlet & outlet temperatures and the coil outlet humidity ratio.

#### Maximum Cold Water Flow

*T<sub>coil,in</sub>*=*DesColdCoilInTemp<sub>zone</sub>*

*T<sub>coil,out</sub>*=*ColdDesTemp<sub>zone</sub>*

*W<sub>coil,in</sub>*= *DesCoolCoilInHumRat<sub>zone</sub>*

*W<sub>coil,out</sub>*= *CoolDesHumRat<sub>zone</sub>*

*H<sub>coil,in</sub>*= *PsyHFnTdbW*(*T<sub>coil,in</sub>*, *W<sub>coil,in</sub>*)

*H<sub>coil,out</sub>*= *PsyHFnTdbW*(*T<sub>coil,out</sub>*, *W<sub>coil,out</sub>*)

<sub><span>$\dot Qcoil,des = DesCoolMassFlowzone\cdot (hin,coil - hout,coil)$</span></sub>

<div>$$\dot Vmax,hw = \dot Qcoil,des/(cp,w\cdot \rho w\cdot \Delta Tloop,des)$$</div>

where

*c<sub>p,air</sub>* is evaluated at the average of the inlet & outlet temperatures and the coil outlet humidity ratio.

### Window Air Conditioner Sizing

Window air conditioners are compound components: each unit contains a fan, a DX coil and an outside air mixer. The inputs that may need to be autosized are the nominal unit air flow rate and the design outside air flow rate. The data needed for sizing the units is obtained from the zone design arrays.

#### Maximum Air Flow Rate

<div>$${\dot V_{air,max}} = DesCoolVolFlo{w_{max}}$$</div>

#### Maximum Outside Air Flow Rate

<div>$$\dot Voutsideair,max = Min(MinOAzone,\dot Vair,max)$$</div>

### Unit Ventilator Sizing

Unit ventilators are compound components: each unit contains an outdoor air mixer, a fan, a heating coil, and a cooling coil. The inputs that may need to be autosized are the maximum supply air flow rate and the maximum/minimum outside air flow rates. The data needed for sizing the units is obtained from the zone design arrays.

#### Maximum Air Flow Rate

If both the cooling and heating coil are present, then:

<div>$${\dot V_{supplyair,max}} = MAX\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right)$$</div>

If only the heating coil is present, then:

<div>$${\dot V_{supplyair,max}} = DesHeatVolFlo{w_{zone}}$$</div>

If only cooling coil is present, then:

<div>$${\dot V_{supplyair,max}} = DesCoolVolFlo{w_{zone}}$$</div>

If neither heating nor cooling coil is present, then:

<div>$${\dot V_{supplyair,max}} = MinO{A_{zone}}$$</div>

#### Maximum Outside Air Flow Rate

<div>$${\dot V_{outsideair,max}} = {\dot V_{air,max}}$$</div>

#### Minimum Outside Air Flow Rate

<div>$${\dot V_{outsideair,min}} = Min\left( {MinO{A_{zone}},{{\dot V}_{air,max}}} \right)$$</div>

### Packaged Terminal Heat Pump Sizing

Packaged terminal heat pumps are compound components: each unit contains a supply air fan, a DX cooling coil, a DX heating coil, a GAS or ELECTRIC supplemental heating coil, and an outside air mixer. The inputs that may need to be autosized are the supply air and outside air volumetric air flow rates during cooling operation, heating operation, and when no cooling or heating is needed. In addition, the maximum supply air temperature from the supplemental heater can also be automatically selected. The data needed for sizing the units are obtained from the zone design arrays.

#### Supply air volumetric flow rate during cooling operation

<div>$${\mathop V\limits^ \cdot_{SA\,\,,\,cooling}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)$$</div>

#### Supply air volumetric flow rate during heating operation

<div>$${\mathop V\limits^ \cdot_{SA\,\,,\,heating}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)$$</div>

#### Supply air volumetric flow rate when no cooling or heating is needed

<div>$${\mathop V\limits^ \cdot_{SA\,,\,no\,cool\,or\,heat}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)$$</div>

#### Outside air volumetric flow rate during cooling operation

<div>$${\mathop V\limits^ \cdot_{OA\,,\,\,cooling}} = {\rm{MIN}}(MinO{A_{zone}},{\mathop {\,V}\limits^ \cdot_{SA\,,\,\,cooling}})$$</div>

#### Outside air volumetric flow rate during heating operation

<div>$${\mathop V\limits^ \cdot_{OA\,,\,\,heating}} = {\rm{MIN}}(MinO{A_{zone}},{\mathop {\,V}\limits^ \cdot_{SA\,,\,\,heating}})$$</div>

#### Outside air volumetric flow rate when no cooling or heating is needed

<div>$${\mathop V\limits^ \cdot_{OA\,,\,no\,\,cool\,or\,heat}} = {\rm{MIN}}(MinO{A_{zone}},{\mathop {\,V}\limits^ \cdot_{SA\,,\,no\,\,cool\,or\,heat}})$$</div>

#### Maximum supply air temperature from supplemental heater

<div>$${T_{SA,\max }} = HeatDesTem{p_{zone}}$$</div>

### MultiSpeed Heat Pump Sizing

MultiSpeed heat pumps are compound components: each unit contains a supply air fan, a multispeed DX cooling coil, a multispeed DX heating coil, and a GAS or ELECTRIC supplemental heating coil. The inputs that may need to be autosized are the supply air volumetric air flow rates during cooling operation, heating operation, and when no cooling or heating is needed. The data needed for sizing the units are obtained from the controlled zone design arrays.

#### Supply air volumetric flow rate during cooling operation at the highest speed

<div>$${\mathop V\limits^ \cdot_{SA\,\,,\,cooling}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)/ZoneFraction$$</div>

#### Supply air volumetric flow rate during heating operation at the highest speed

<div>$${\mathop V\limits^ \cdot_{SA\,\,,\,heating}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)/ZoneFraction$$</div>

#### Supply air volumetric flow rate when no cooling or heating is needed

<div>$${\mathop V\limits^ \cdot_{SA\,,\,no\,cool\,or\,heat}} = \,\,MAX(DesCoolVolFlowzone,\,DesHeatVolFlowzone)/ZoneFraction$$</div>

where

ZoneFraction           = Fraction of the total volume flow that goes through the controlling zone

#### Supply air volumetric flow rate during cooling operation at Speed n (1 to NumberOfSpeed-1)

<div>$${\mathop V\limits^ \cdot_{SA\,\,,\,cooling,n}} = \frac{n}{{NumberOfSpeed}}{\mathop V\limits^ \cdot_{SA\,\,,\,cooling}}$$</div>

#### Supply air volumetric flow rate during heating operation at Speed n (1 to NumberOfSpeed-1)

<div>$${\mathop V\limits^ \cdot_{SA\,\,,\,heating,n}} = \frac{n}{{NumberOfSpeed}}{\mathop V\limits^ \cdot_{SA\,\,,\,heating}}$$</div>

where

n    = Speed Index number from 1 to NumberOfSpeed-1

NumberOfSpeed     = The highest speed number

### Single Duct Terminal Units

These are all the EnergyPlus components whose names begin with "*AirTerminal:SingleDuct:*" (except for Cooled Beam units). This includes *Uncontrolled, ConstantVolume:Reheat, VAV:NoReheat, VAV:Reheat, VAV:Reheat:VariableSpeedFan, VAV:HeatAndCool:NoReheat, VAV:HeatAndCool:Reheat, SeriesPIU:Reheat, ParallelPIU:Reheat,* and *ConstantVolume:FourPipeInduction*. The inputs that may need to be autosized are the various maximum air flow rates through the unit, minimum air flow rates, and maximum hot water and/or chilled water flow rates if heating or cooling coils are present.

*Note:* all zone design flow rates and loads referenced below may have been altered by system sizing inputs. For instance, if the user specifies a *Cooling Design Air Flow Method = Flow/System*  and specifies a *Cooling Design Air Flow Rate* the zone cooling design values will be altered to match the specified system flow rate.

#### Maximum Air Flow Rate

<div>$${\dot V_{air,\max ,{\rm{terminal}}}} = Max(DesCoolVolFlowzone,DesHeatVolFlowzone)$$</div>

#### Maximum Heating Air Flow Rate

<div>$${\dot V_{air,max,heat,terminal}} = DesHeatVolFlowzone$$</div>

#### Maximum Primary and Secondary Air Flow Rates

For the PIU terminal units, the maximum primary and secondary air flow rates are sized to the same value as the maximum total air flow rate.

#### Minimum Air Flow Rate

Basically minimum air flow rates are sized to the ventilation air requirement. This may be more or less complicated.

For the PIU's, the minimum primary air flow fraction is set to

<span>$\mathop {MinOA}\nolimits_{zone} /{\dot V_{air,max,primary,terminal}}$</span>.

For other VAV terminal units

<div>$${\dot V_{air,min,terminal}} = Fra{c_{air,\min }}*DesVolFlowzone$$</div>

where, *Fracair,min*corresponds to the minimum flow fraction of the teminal unit. This value is provided as user input, typically as the field “Zone Minimum Air Flow Fraction.” For the VAV terminals that allow scheduling minimum flow fraction (e.g., AirTerminal:SingleDuct:VAV:Reheat), there are two ways that *Fracair,min*can be determined. If a value is entered in the input field Constant Minimum Air Flow Fraction, then it is always used for *Fracair,min*. If the mimimum air flow fraction method is “Schedule” and the Constant Minimum Air Flow Fraction is left blank, then the program uses the average of the minimum and maximum values in the schedule for *Fracair,min*.

#### Fan On Flow Fraction

For the parallel PIU, this is set to the minimum primary air flow fraction.

#### Max Hot  Water Flow

<div>$${T_{coil,in}} = DesHeatCoilInTem{p_{zone}}$$</div>

<div>$${T_{coil,out}} = HeatDesTem{p_{zone}}$$</div>

The coil load and max hot water flow rate are then:

<sub><span>$\dot Qcoil,des = cp,air\cdot \rho air\cdot \dot Vair,coil,heating\cdot (Tout,coil - Tin,coil)$</span></sub>

<div>$$\dot Vmax,hw = \dot Qcoil,des/(cp,w\cdot \rho w\cdot \Delta Tloop,des)$$</div>

where

*c<sub>p,air</sub>* is evaluated at the average of the inlet & outlet temperatures and the coil outlet humidity ratio.

The four-pipe induction unit sizes the heating coil differently: to meet the zone load rather than match the design zone supply temperature. The load on the hot water coil is then the zone load minus whatever the central system does.

<div>$${\dot Q_{coil,des}} = {\dot Q_{zone,des}} - {c_{p,air}}{\rho_{air}}{\dot V_{air,primary,des}}({T_{coil,in}} - {T_{zone,heatpeak}})$$</div>

where

<div>$${T_{coil,in}} = DesHeatCoilInTem{p_{zone}}$$</div>

<div>$${T_{zone,heatpeak}} = ZoneTempAtHeatPea{k_{zone}}$$</div>

<div>$${\dot V_{air,primary,des}} = {\dot V_{air,max,terminal}}/(1 + {R_{induc}})$$</div>

#### Max Chilled Water Flow

The chilled water flow for the four-pipe induction unit is sized analogously to the hot water flow.

### Indirect Evaporative Cooler Sizing

The model for the object called EvaporativeCooler:Indirect:ResearchSpecial has a field for the secondary fan flow rate that can be autosized.

#### Secondary Fan Flow Rate

The secondary fan is not part of an airstream that is directly modeled in EnergyPlus.  Because the primary side air flows can be autosized as part of the air system, it is convenent to also scale the size of the secondary flow.   If the cooler is part of the main loop of a central air system, then the secondary fan flow rate is sized to equal to the main design flow rate.

<div>$$\dot Vfan,max = DesMainVolFlowsys$$</div>

If the cooler is part of the outdoor air path of a central air system, then the secondary fan flow rate is sized to be the maximum of either the design minimum outdoor air flow rate or one-half of the main design flow rate.

<div>$${\dot V_{fan,\max }} = MAX({\rm{DesOutAirVolFlow, 0}}{\rm{.5*DesMainVolFlow)}}$$</div>

### Secondary DX Coils Sizing

The secondary DX coils model does not have a standalone object and it is models as add-on feature to the DX Coils. When the secondary DX coil is added to a primary DX cooling coil, the heat rejected to secondary zone is sensible only and is treated as tnternal gain, hence secondary air flow rate is not required in the model.  Where as when the secondary DX coil is added to a primary DX heating coil, then the heat removed from  secondary zone may have sensible and latent components and is treated as tnternal gain. The sensible/latent component split among other parameters requires secondary coil air flow rate. Hence secondary coil air flow rate sizing is added based on the primary DX cooling coil only.

<div>$$\dot{V}_\rm{SecCoil} = \dot{V}_\rm{PriHeatCoil}\cdot \text{ScalingFactor}$$</div>

where

* <span>$\dot{V}_\text{SecCoil}$</span> is the secondary coil design air flow rate (m3/s)
* <span>$\dot{V}_\text{SecCoil}$</span> is the primary heating DX coil design air flow rate (kg/s)
* <span>$\text{ScalingFactor}$</span> is the secondary DX coil air flow rarte scaling factor (-)

### Desiccant Dehumidifier Sizing

The sizing of dehumidifier with no fans is done in subroutine SizeDesiccantDehumidifier.

#### Nominal Process Air Flow Rate

If the unit is part of zone equipment, then:

<div>$${\dot V_p} = Max\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right)$$</div>

If the unit is part of the central air system, then check if outdoor air system is present. If outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:

<div>$${\dot V_p} = DesOutAirVolFlo{w_{sys}}$$</div>

Otherwise, nominal process air flow rate is determined as follows:

for duct type = *main*

<div>$${\dot V_p} = DesMainVolFlo{w_{sys}}$$</div>

for duct type = *cooling*

<div>$${\dot V_p} = DesCoolVolFlo{w_{sys}}$$</div>

for duct type = *heating*

<div>$${\dot V_p} = DesHeatVolFlo{w_{sys}}$$</div>

for duct type = *other*

<div>$${\dot V_p} = DesMainVolFlo{w_{sys}}$$</div>

### Evaporative Cooler Sizing

The sizing of evaporative cooler objects is done in subroutine SizeEvapCooler.

#### Secondary Fan Flow Rate

<div>$$\dot V = DesMainVolFlo{w_{sys}}$$</div>

Note that it is only applicable to indirect CELdek pad object.

#### Direct Pad Area

As from the continuity equation, the area of direct pad is directly determined by assuming face air velocity of 3m/s as:

<div>$${A_{pad}} = \frac{{DesMainVolFlo{w_{sys}}}}{V}$$</div>

where

* \(A_\rm{pad} is area of direct pad, m<sup>2</sup>

* \(V\) is face air velocity, m/s

#### Direct Pad Depth

The solution of the following regression equation is used, assuming saturation effectiveness of 70% and face air velocity of 3m/s:

<div>$$\epsilon = 0.792714 + 0.958569D - 0.25193V - 1.03215D^2 + 0.0262659V^2 + 0.914869DV - 1.48241VD^2 - 0.018992 D V^3 + 1.13137D^3V + 0.0327622 D^2V^3 - 0.145384D^3 V^2$$</div>

where

* \(D\) is depth of pad, m
* \(\epsilon\)is saturation effectiveness

### Heat Recovery Sizing

The sizing of heat exchanger objects is done in subroutine SizeHeatRecovery.

#### Nominal Supply Air Flow Rate

If the unit is part of zone equipment, then:

<div>$${\dot V_p} = Max\left( {DesCoolVolFlo{w_{zone}},DesHeatVolFlo{w_{zone}}} \right)$$</div>

If the unit is part of the central air system, then check if outdoor air system is present. If outdoor air system is part of the air loop and design outdoor air flow rate is greater than zero, then:

<div>$${\dot V_p} = DesOutAirVolFlo{w_{sys}}$$</div>

Otherwise, nominal supply air flow rate is determined as follows:

for duct type = *main*

<div>$${\dot V_p} = DesMainVolFlo{w_{sys}}$$</div>

for duct type = *cooling*

<div>$${\dot V_p} = DesCoolVolFlo{w_{sys}}$$</div>

for duct type = *heating*

<div>$${\dot V_p} = DesHeatVolFlo{w_{sys}}$$</div>

for duct type = *other*

<div>$${\dot V_p} = DesMainVolFlo{w_{sys}}$$</div>

#### Nominal Supply Air Flow Rate

It is assumed to be equal to the nominal supply air flow rate.

### Low Temperature Radiant System Sizing

The sizing is done in subroutine *SizeLowTempRadiantSystem*.

#### ZoneHVAC:LowTemperatureRadiant:Electric:

##### Nominal Capacity

<div>$$Cap = DesHeatLoa{d_{zone}} \cdot HeatSizingFactor$$</div>

#### ZoneHVAC:LowTemperatureRadiant:VariableFlow:

##### Maximum Hot Water Flow

<div>$${\dot V_h} = \frac{{DesHeatLoa{d_{zone}} \cdot HeatSizingFactor}}{{\Delta {T_h} \cdot {c_{p,h}} \cdot {\rho_h}}}$$</div>

where

<span>${\dot V_h}$</span>* is maximum hot water flow rate, m<sup>3</sup>/s*

*c<sub>p,h</sub> is specific heat of hot water at reference condition (60°C), J/kgK*

*r<sub>h</sub> is the density of water at reference condition (60°C), kg/m<sup>3</sup>*

##### Maximum Cool Water Flow

<div>$${\dot V_c} = \frac{{DesCoolLoa{d_{zone}} \cdot CoolSizingFactor}}{{\Delta {T_c} \cdot {c_{p,c}} \cdot {\rho_c}}}$$</div>

<span>${\dot V_c}$</span>* is maximum chilled water flow rate, m<sup>3</sup>/s*

*c<sub>p,c</sub> is specific heat of hot water at reference condition (5°C), J/kgK*

*r<sub>c</sub> is the density of chilled water at reference condition (5°C), kg/m<sup>3</sup>*

##### Hydronic Tubing Length

<div>$$TubeLength = \frac{{TotalSurfaceArea}}{{TubeSpacing}}$$</div>

Note that tube spacing is assumed to be 0.15m.

#### ZoneHVAC:LowTemperatureRadiant:ConstantFlow:

##### Rated Flow Rate

The object provides both cooling and heating, and also operates in a single operating mode such as cooling-only or heating-only mode. Thus, the rated flow rate is determined, depending upon the operating mode of the unit. If the unit operates in a single operating mode, either design chilled water or hot water flow rate is chosen. The larger of the two is chosen if the unit provides both cooling and heating. The flow rates are determined in the same fashion to the variable flow system above.

##### Hydronic Tubing Length

The length of hydronic tube is determined as described in the variable flow radiant system above.

### Unitary System Sizing

The AirloopHVAC:UnitarySystem object incorporates all coils types and fans as a complete packaged system. The fans and coils are optional allowing virtually any system type to be modeled. Sizing of this object depends on the coils selected. For single coil systems, the associated air flow rate is used as the operating flow rate (i.e., cooling or heating). For systems with both a cooling and heating coil, this methodology still applies except for DX systems (Heat Pumps) where the greater of the cooling or heating air flow rate is used. Heat pumps are defined as systems having both a DX cooling and DX heating coil. The inputs that may need to be autosized are the supply air air volumetric air flow rates during cooling operation, heating operation, and when no cooling or heating is needed. The data needed for sizing the units are obtained from the zone design arrays.

#### Supply Air volumetric flow rate during cooling operation:

<div> $$ \dot V_{SA,cooling} = \text{DesCoolVolFlow}_{zone} / \text{ZoneFraction} $$ </div>

#### Supply Air volumetric flow rate during heating operation:

<div> $$ \dot V_{SA,heating} = \text{DesHeatVolFlow}_{zone} / \text{ZoneFraction} $$ </div>

#### Supply Air volumetric flow rate when DX coils are used as a system:

<div> $$ \dot V_{SA} = \max \left(\text{DesCoolVolFlow}_{zone}, \text{DesHeatVolFlow}_{zone}\right) / \text{ZoneFraction} $$ </div>

where:

* ZoneFraction = Fraction of the total volume flow that goes through the controlling zone

The unitary system object also allows scalable sizing as follows:

Flow Per Floor Area:

<div>$$ \dot V_{SA} = \left(\text{FlowPerFloorArea}\right)\left(\text{TotalFloorArea}\right) $$</div>

Fraction of Autosized Cooling Value:

<div>$$ \dot V_{SA,cooling} = \dot V_{SA,des,cooling}\left(\text{FractionOfCoolingValue}\right) $$</div>

Fraction of Autosized Heating Value:

<div>$$ \dot V_{SA,heating} = \dot V_{SA,des,heating}\left(\text{FractionOfHeatingValue}\right) $$</div>

Flow Per Cooling Capacity

<div>$$ \dot V_{SA,cooling} = \dot Q_{coil,des,cooling}\left(\text{FractionOfCoolingValue}\right) $$</div>

Flow Per Heating Capacity

<div>$$ \dot V_{SA,heating} = \dot Q_{coil,des,heating}\left(\text{FractionOfHeatingValue}\right) $$</div>

#### Maximum Supply Air Temperature

The maximum supply air temperature can also be automatically selected. The value is determined from the Sizing:Zone or Sizing:System object depending on where the object is used in the simulation (i.e., as zone or air loop equipment).
Maximum supply air temperature

<div>$$T_{SA,max} = \text{HeatDesTemp}_{ZoneOrSystem}$$</div>

Zone Outdoor Air Design Data
----------------------------

Outdoor air design data may be required for many aspects of a building computer model. Sizing of HVAC equipment, infiltration and ventilation, and specific outdoor air requirements for different zone types are a few examples where required outdoor air quantities may vary. Since there would be a significant chance for data input errors if each individual aspect of the simulation model allowed for independent input of outdoor air design data, this general object is used to define outdoor air design data and this data set may be used throughout the building simulation model.

The design data is provided as a group of inputs that are recognized by designers as standard practice. This information may be used individually or used as a group to calculate summations or maximums of the entered data. These design data include values for:

* Outdoor air per person
* Outdoor air per zone floor area
* Outdoor air per zone
* Outdoor air changes per hour

This design data is entered in an outdoor air design data object and may be referenced by other objects during the simulation. A single specification for outdoor air design data may be used by all other appropriate objects within EnergyPlus, or multiple outdoor air design data objects may be specified and these design data objects may be used as necessary by other objects when outdoor air design quantaties vary for any reason.

### Design Outdoor Air Calculation

The outdoor air design data is entered as a group and referenced through name association to this group of design data (Ref. DesignSpecification:OutdoorAir). The reference name in the following example is "ZoneOAData".

A DesignSpecification:OutdoorAir example:

```idf
DesignSpecification:OutdoorAir,
    ZoneOAData,            !- Name
    Maximum,               !- Outdoor Air Method
    0.00944,               !- Outdoor Air Flow per Person {m3/s}
    0.00305;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone
    ,                      !- Outdoor Air Flow Air Changes per Hour
    Min OARequirements Sched; !- Outdoor Air Flow Rate Fraction Schedule Name
```


Given this set of data, the quantity of outdoor air is calculated based on the Outdoor Air Method specified in each outdoor air design data object. In this example, the maximum of the per person and per zone floor area is used to establish the outdoor air quantity.

As previously mentioned, this group of outdoor air design data is reference by other objects used in the simulation. The reference is by the *name* of the outdoor air design data object. Any reference to this name by other objects simply means that the object referencing this data set will use the values specified in this common object. Note that a zone name is not included in the list of data and the calculation of occupancy, zone floor area, or zone volume is implied through this named reference and *the connection to a zone via the referencing object*. For example, if a terminal unit references an outdoor air design data object, the zone served by that terminal unit is used to determine the occupancy, zone floor area, and zone volume in the following calculations.

<div>$$O{A_{people}} = Oc{c_{zone}}\left( {OAFlowperPerson} \right)$$</div>

<div>$$O{A_{floor\,area}} = {A_{zone}}\left( {OAFlowperFloorArea} \right)$$</div>

<div>$$O{A_{zone}} = \left( {OAFlowperZone} \right)$$</div>

<div>$$O{A_{ACH}} = {V_{zone}}\left( {{\raise0.7ex\hbox{${OAFlowAirChangesperHour}$} \!\mathord{\left/ {\vphantom {{OAFlowAirChangesperHour} {3600}}}\right.}\!\lower0.7ex\hbox{${3600}$}}} \right)$$</div>

where:

<span>$O{A_{people}}$</span>= outdoor air volume flow rate based on occupancy, [m<sup>3</sup>/s]

<span>$Oc{c_{zone}}$</span>= number of occupants in zone, [people]

<span>$OAFlowperPerson$</span>= outdoor air volume flow rate per person, [m<sup>3</sup>/s-person]

<span>$O{A_{floor\;area}}$</span>= outdoor air volume flow rate based on zone floor area, [m<sup>3</sup>/s]

<span>${A_{zone}}$</span>= zone floor area, [m<sup>2</sup>]

<span>$OAFlowperFloorArea$</span>= outdoor air volume flow rate per zone floor area, [m<sup>3</sup>/s-m<sup>2</sup>]

<span>$O{A_{zone}}$</span>= zone outdoor air volume flow rate, [m<sup>3</sup>/s]

<span>$OAFlowperZone$</span>= outdoor air volume flow rate per zone, [m<sup>3</sup>/s]

<span>$O{A_{ACH}}$</span>= outdoor air volume flow rate based on air changes per hour, [m<sup>3</sup>/s]

<span>${V_{zone}}$</span>= zone volume, [m<sup>3</sup>]

<span>$OAFlowAirChangesperHour$</span>= outdoor air volume flow in air changes per hour, [m<sup>3</sup>/s-m<sup>3</sup>]

Given the calculations for each specific type of design data, the method used to calculate the outdoor air design data is then based on a user selected method for this specific outdoor air design data object. The outdoor air methods used to calculate the outdoor air quantity and the associated value for outdoor air volume flow rate are shown here.

Flow/Person =&gt; <span>$O{A_{people}}$</span>

Flow/Area =&gt; <span>$O{A_{floor\,area}}$</span>

Flow/Zone =&gt; <span>$O{A_{zone}}$</span>

AirChanges/Hour =&gt; <span>$O{A_{ACH}}$</span>

Sum =&gt; <span>$O{A_{people}}\, + \,O{A_{floor\,area}}\, + \,O{A_{zone}}\, + \,O{A_{ACH}}$</span>

Maximum =&gt; <span>$MAX\left( {O{A_{people}}\,,\,O{A_{floor\,area}}\,,\,O{A_{zone}}\,,\,O{A_{ACH}}} \right)$</span>

If an Outdoor Air Flow Rate Fraction Schedule Name is specified, the flow rate determined above will be multiplied by the current schedule value.

Examples of objects that reference the outdoor air design data object are:

* AirTerminal:SingleDuct:VAV:NoReheat

* AirTerminal:SingleDuct:VAV:Reheat

### References

ASHRAE Fundamentals 2001. 2001 ASHRAE Fundamentals Handbook. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Pedersen, C.O., D.E. Fisher, and R.J. Liesen. 1997. A heat balance based cooling load calculation procedure. ASHRAE Transactions, Vol. 103(2), pp. 459-468.

Pedersen, C.O. 2001. Toolkit for Building Load Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Demand Limiting
===============

Demand limiting, or demand management, is a strategy for reducing a building's demand for utilities, e.g., electricity.  Utility companies typically charge a monthly fee for "demand charges" that is based on the peak demand during a certain time period.  Often the peak demand charge is set by one exceptional day that is much higher than the peak demand for an average day during the month.  Therefore, to save utility costs, it is in the interest of building owners to find ways to manage the demand on peak days.  While demand management is generally concerned with the demand for electricity, the future will likely see demand management of other utilities, such as natural gas or water.

Demand limiting controls shut off or reduce the power to non-essential loads in order to reduce the overall building demand.  Some typical controls:

* shut off or dim electric lights, equipment, or HVAC systems

* reset the thermostatic setpoints on HVAC systems

* reduce the load of a set of similar components by rotating one or more components "off" for a short time interval

* turn on generators to meet some or all of the building's demand.

The demand limiting controls implemented in EnergyPlus are intended to allow some of the more common demand limiting strategies.  The DemandManagerAssignmentList object is a high level control that makes demand limiting decisions based on a list of possible demand limiting strategies.  Each demand limiting strategy is described in a separate DemandManager object.  Each DemandManager object controls a group of similar load objects of the same type, such as DemandManager:Lights, DemandManager:ElectricEquipment, or DemandManager:Thermostats objects.

### Algorithm

In EnergyPlus the DemandManagerAssignmentList and DemandManager objects are simulated by the Demand Manager module.  The Demand Manager is built into the overall solution method for the program.  For each zone time step, the program executes three major segments of code:

§ exterior energy use

* zone heat balance (surface heat balances, internal gains, and air flows)

* HVAC system simulation (air and plant loops)

The exterior energy use segment is completely independent of the zone heat balance and HVAC system simulation.  Exterior energy use handles energy use accounting for exterior lights and exterior equipment that are outside of the building and are not part of the zone heat balance.  The zone heat balance segment includes all of the surface heat balances, internal heat gains, and air flows.  The HVAC system simulation includes air and plant loops with their associated HVAC components.  The behaviour of the HVAC system depends on the results of the zone heat balance.  The HVAC system simulation operates on a variable "system" time step which is automatically shortened if necessary for stability.

The Demand Manager is called after the first pass through the HVAC system simulation, before the system time step is shortened.  After evaluating the DemandManagerAssignmentList object, the Demand Manager decides if demand limiting is required.  If demand limiting is required, the individual DemandManager objects are surveyed to determine which loads can be limited.  Based on the *Demand Manager Priority* selected, the Demand Manager then decides which DemandManager objects should be activated.  In turn, the activated DemandManager objects set the demand limiting hooks on their respective load objects.  Finally, depending on the type of DemandManager objects that were activated, one or more of the major segments of code must be called to be resimulated because the load conditions have changed.  The code segments depend on the type of DemandManager and the relationship of its load objects to the overall solution method.  The table below shows the different DemandManager types and the related code segments that must be resimulated.



Table 42. Demand Manager Types and Resimulation.

<table class="table table-striped">
<tr>
<th>Demand Manager Type</th>
<th>Resimulate Exterior Energy</th>
<th>Resimulate Zone Heat Balance</th>
<th>Resimulate HVAC System</th>
</tr>
<tr>
<td>DemandManager:ExteriorLights</td>
<td>ü</td>
<td> </td>
<td> </td>
</tr>
<tr>
<td>DemandManager:Lights</td>
<td> </td>
<td>ü</td>
<td>ü</td>
</tr>
<tr>
<td>DemandManager:ElectricEquipment</td>
<td> </td>
<td>ü</td>
<td>ü</td>
</tr>
<tr>
<td>DemandManager:Thermostats</td>
<td> </td>
<td> </td>
<td>ü</td>
</tr>

</table>



All demand limiting controls are disabled during warmup days and sizing runs.

#### Sequential Priority

If the *Demand Manager Priority* field of the DemandManagerAssignmentList object is set to SEQUENTIAL, each DemandManager in the list is activated in sequence from first to last until demand is reduced below the limit or until all managers are activated.  A DemandManager is skipped if it cannot reduce the demand.  Possible reasons that a manager cannot reduce demand include:

* not enough load to limit

* not available because of its *Availability Schedule*

* already activated; load limited during a previous time step.

For each DemandManager in the list that is successfully activated, one or more of the major code segments must be called to be resimulated (see above).  The DemandManagerAssignmentList object is then reevaluated to determine if further demand limiting is required before the next DemandManager is activated.

The implication of sequential priority is that a DemandManagerAssignmentList with many DemandManagers may make many passes through the Demand Manager before all demand limiting decisions are finalized.  Each pass requires an additional resimulation of the current time step.  In some cases this could significantly slow down the overall simulation runtime.  The use of the *Minimum Limit Duration* field can help to ensure that not every DemandManager is being activated at every time step.

#### All Priority

If the *Demand Manager Priority* field of the DemandManagerAssignmentList object is set to ALL, all DemandManagers in the list are activated simultaneously to achieve the maximum demand reduction.  This priority option requires only one final resimulation after all DemandManagers are activated.



Alternative Modeling Processes
==============================

### RoomAir Models

The group of models described in this section is used to account for non-uniform room air temperatures that may occur within the interior air volume of a zone.  These models are accessed using the RoomAirModelType input object. RoomAir modeling was added to EnergyPlus starting with Version 1.2.  Although there are many types of analyses (comfort, indoor air quality, etc) that might benefit from localized modeling of how room air varies across space, only the *temperature* distribution of room air within the zone is currently addressed in EnergyPlus.  This allows surface heat transfer and air system heat balance calculations to be made taking into account natural thermal stratification of air and different types of intentional air distribution designs such as under-floor and side-wall displacement ventilation that purport to extract room air at higher-than-mean temperatures.  Note that EnergyPlus does **not** have completely general methods of modeling room air that are applicable to every conceivable type of airflow that might occur in a zone.  Such models (e.g. RANS-CFD) are too computationally expensive to use with EnergyPlus for the foreseeable future. The models that are available in EnergyPlus offer only limited modeling capabilities for select room airflow configurations.  Also note that because the complete mixing model for room air has long been the standard in building energy simulation, there is not currently a consensus on how to best model non-uniform air temperatures in buildings.  Therefore, it is up to the user to have a good understanding of when, where, and how to apply the room air models available in EnergyPlus.  The rest of this section provides some guidance in the way of examples and further discussion of the models available in EnergyPlus.

EnergyPlus offers the different types of air models listed in the table below along with the input objects associated with the use of that model.



Table 43.  Summary of room air models available in EnergyPlus

<table class="table table-striped">
<tr>
<th>Air model name</th>
<th>Applicability</th>
<th>Input Objects Required</th>
</tr>
<tr>
<td>Well-Mixed</td>
<td>All zones</td>
<td>None, default</td>
</tr>
<tr>
<td>User Defined</td>
<td>Any zone where the user has prior knowledge of the temperature pattern</td>
<td>‘RoomAirModelType’, ‘RoomAir:TemperaturePattern:UserDefined’, ‘RoomAir:TemperaturePattern: xx’</td>
</tr>
<tr>
<td>One-Node Displacement Ventilation (Mundt)</td>
<td>displacement ventilation in typical office-type zones</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:OneNodeDisplacementVentilation’, ‘RoomAir:Node’’</td>
</tr>
<tr>
<td>Three-Node Displacement Ventilation (UCSD)</td>
<td>displacement ventilation</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:ThreeNodeDisplacementVentilation’</td>
</tr>
<tr>
<td>Under-Floor Air Distribution Interior Model (UCSD)</td>
<td>Interior zones served by a UFAD system</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:UnderFloorAirDistributionInterior’</td>
</tr>
<tr>
<td>Under-Floor Air Distribution Exterior Model (UCSD)</td>
<td>Exterior zones served by a UFAD system</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:UnderFloorAirDistributionExterior’</td>
</tr>
<tr>
<td>UCSD Cross Ventilation</td>
<td>cross ventilation</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:CrossVentilation’</td>
</tr>

</table>

The room air models are coupled to the heat balance routines using the framework described by Griffith and Chen (2004).  Their framework was modified to include features needed for a comprehensive program for annual energy modeling rather than one for hourly load calculations.  The formulation is largely shifted from being based on the setpoint temperature to one based on the current mean air temperature.  This is necessary to allow for floating temperatures and dual setpoint control where there may be times that the mean zone temperatures are inside the dead band.  The coupling framework was also extended to allow for exhaust air flows (e.g. bathroom exhaust fans) in addition to air system return flows.

The inside face temperature calculation is modified by rewriting the zone air temperature, *T<sub>a</sub>*, with an additional subscript, *i*, for the surface index (<span>${T_{{a_j}}} \to {T_{{a_{i,j}}}}$</span>or <span>${T_{{a_{}}}} \to {T_{{a_i}}}$</span>).  The inside face heat balance is solved for its surface temperature using,

<div>$${T_{{s_{i,j}}}} = \frac{{{T_{s{o_{i,j}}}}{Y_{i,o}} + \sum\limits_{k = 1}^{nz} {{T_{s{o_{i,j - k}}}}} {Y_{i,k}} - \sum\limits_{k = 1}^{nz} {{T_{{s_{i,j - k}}}}} {Z_{i,k}} + \sum\limits_{k = 1}^{nq} {{\Phi_{i,k}}{{q''}_{k{i_{i,j - k}}}} + {T_{{a_{i,j}}}}{h_{{c_{i,j}}}} + {{q''}_{LWS}} + {{q''}_{LWX}} + {{q''}_{SW}} + {{q''}_{sol}}} }}{{{Z_{i,o}} + {h_{{c_{i,j}}}}}}$$</div>

where,         *T<sub>s</sub>*         is the inside face temperature

*i*           subscript indicates individual surfaces

      *j*           subscript indicates current time step

      *k*          subscript indicates time history steps

      *T<sub>so</sub>*        is the outside face temperature

      *Y<sub>i</sub>        * are the cross CTF coefficients

      *Z<sub>i                  </sub>* are the inside CTF coefficients

      *Φ<sub>i</sub>*         are the flux CTF coefficients

      <span>${q''_{ki}}$</span>       is the conduction heat flux through the surface

      <span>${h_{{c_i}}}$</span>       is the surface convection heat transfer coefficient

      *T<sub>a</sub>*         is the near-surface air temperature

      <span>${q''_{LWS}}$</span>    is the longwave radiation heat flux from equipment in zone

      <span>${q''_{LWX}}$</span>    is the net long wavelength radiation flux exchange between zone surfaces

      <span>${q''_{SW}}$</span>     is the net short wavelength radiation flux to surface from lights

      <span>${q''_{sol}}$</span>      is the absorbed direct and diffuse solar (short wavelength) radiation

#### References:

Griffith, B. and Q. Chen. 2004. Framework for coupling room air models to heat balance load and energy calculations (RP-1222). International Journal of Heating, Ventilating, Air-conditioning and Refrigerating Research. ASHRAE, Atlanta GA.  Vol 10. No 2. April 2004.

### User Defined RoomAir Temperatures

The input object RoomAir:TemperaturePattern:UserDefined provides a capabity for users to define the sort of air temperature pattern he or she expects in the zone.  With these models, the pattern is generally set beforehand and does not respond to conditions that evolve during the simulation.  (Exception: the pattern available through the RoomAir:TemperaturePattern:TwoGradient object will switch between two different pre-defined vertical gradients depending on the current value of certain temperatures or thermal loads. )

The user-defined patterns obtain the mean air temperature, <span>${T_{MAT}}$</span>, from the heat balance domain and then produce modified values for:

      <span>${T_{ai}}$</span>       the adjacent air temperature which is then used in the calculation of inside face surface temperature during the heat balance calculations,

      <span>${T_{leaving}}$</span>  the temperature of air leaving the zone and entering the air system returns

      <span>${T_{exhaust}}$</span>  the temperature of air leaving the zone and entering the exhaust.

      <span>${T_{stat}}$</span>     the temperature of air “sensed” at the thermostat (not currently used in air system control because air system flows use load-based control).

The user defined room air models used indirect coupling so that the patterns provide values for, or ways to calculate, how specific temperatures differ from <span>${T_{MAT}}$</span>.  The various <span>$\Delta T$</span> values determined from the model are applied to <span>${T_{MAT}}$</span> as follows:

<div>$${T_{ai}} = \Delta {T_{ai}} + {T_{MAT}}$$</div>

(where “*i’s”* represents each surface in the zone that is affected by the model)

<div>$${T_{leaving}} = \Delta {T_{return}} + {T_{MAT}}$$</div>

<div>$${T_{exhaust}} = \Delta {T_{exhaust}} + {T_{MAT}}$$</div>

<div>$${T_{stat}} = \Delta {T_{stat}} + {T_{MAT}}$$</div>

The patterns defined by the object ‘RoomAir:TemperaturePattern:SurfaceMapping’ are fairly straightforward.  The user directly inputs values for <span>$\Delta {T_{ai}}$</span> for each surface.  The pattern “maps” specific surfaces, identified by name, to <span>$\Delta {T_{ai}}$</span> values.  This provides completely general control (but in practice may be cumbersome to use).  The other patterns focus on temperature changes in the vertical direction.  Surfaces do not need to be identified, but all the surfaces with the same height will be assigned the same <span>$\Delta {T_{ai}}$</span> values.

The patterns defined by the object ‘RoomAir:TemperaturePattern:NondimensonalHeight’ apply a temperature profile based on a non-dimensionalized height, <span>${\rm Z}$</span>.  The height of each surface is defined to be the z-coordinate of the surface’s centroid relative to the average z-coordinate of the floor surfaces.  The zone ceiling height is used as the length scale to non-dimensionalize each surface’s height so that,

<div>$${{\rm Z}_i} = ({z_{i,centroid}} - {z_{floorAvg}})/Ceiling\;Height$$</div>

(where “*i’s”* represents each surface in the zone that is affected by the model)

The values for <span>${Z_i}$</span> are constrained to be between 0.01 and 0.99 because the value is meant to describe the air layer near the surface (say approximate 0.1 m from the surface) rather than the surface itself.

The user-defined profile is treated as a look up table or piecewise linear model.  The values for <span>$\Delta {T_{ai}}$</span> are determined by searching the <span>${\rm Z}$</span> values in the user-defined profile and performing linear interpolation on the associated <span>$\Delta {T_a}$</span> values.

The patterns defined by the object ‘RoomAir:TemperaturePattern:ConstantGradient’ apply a constant temperature gradient in the vertical direction.  The model assumes that <span>${T_{MAT}}$</span> occurs at the mid-plane so that <span>${{\rm Z}_{{T_{MAT}}}} = 0.5$</span> (by definition).  The surface <span>${Z_i}$</span> values are compared to <span>${Z_{{T_{MAT}}}}$</span>and then scaled with zone ceiling height to obtain values for the change in height (in units of meters), <span>$\Delta z$</span>.  The user defined gradient, <span>$grad$</span>, (units of ºC/m) is then used to determine <span>$\Delta {T_{ai}}$</span> values using

<div>$$\Delta {T_{ai}} = \Delta z * grad$$</div>

The patterns defined by the object ‘RoomAir:TemperaturePattern:TwoGradient’ are very similar to the constant gradient pattern above but the value of <span>$grad$</span> used at any given time is selected by interpolating between two user-defined values for <span>$grad$</span>.  Five options are available, three based on temperatures and two based on thermal loads – see the Input Output Reference.  The user provides upper and lower bounding values.  If the current value of the “sensing” variable lies between the upper and lower bounds, then <span>$grad$</span> is determined using linear interpolation.  If the designated value is above the upper bound then the upper value for <span>$grad$</span> is used (no extrapolation).  Similarly, if the designated value is below the lower bound, then the lower value for <span>$grad$</span> is used.  Note that “upper” and “lower” indicate the temperature and heat rate bounds and that the values for <span>$grad$</span> do not have to follow in the same way; the <span>$grad$</span> value for the lower bound could be higher than the <span>$grad$</span> value for the upper bound (providing a something of a reverse control scheme).  Rather than directly using <span>$\Delta T$</span> values from the user, the temperatures for the return air, exhaust and thermostat are determined based on user-entered heights (in units of meters from the floor) and applying the current value for <span>$grad$</span>.

### One-Node Displacement Ventilation RoomAir Model

The input object RoomAirSettings:OneNodeDisplacementVentilation provides a simple model for displacement ventilation.  Mundt (1996) points out that a floor air heat balance provides a simple and reasonably accurate method of modeling the temperature near the floor surface. The slope of a linear temperature gradient can then be obtained by adding a second upper air temperature value that comes from the usual overall air system cooling load heat balance.  The figure below diagrams the temperature distribution versus height being calculated by the model.  Mundt’s floor air heat balance is extended to include convection heat gain from equipment and by ventilation or infiltration that may be introduced near the floor in order to maintain all the terms in the air heat balance of the Heat Balance Model.  This yields the following heat balance for a floor air node,

<div>$$\rho \,{c_p}\dot V({T_{AirFloor}} - {T_{Supply}}) = {h_{cFloor}}{A_{Floor}}({T_{Floor}} - {T_{AirFloor}}) + {Q_{ConvSourceFloor}} + {Q_{InfilFloor}}$$</div>

where

*ρ* is the air density

*c<sub>p</sub>* is the air specific heat at constant pressure

<span>$\mathop V\limits^\cdot  $</span>is the air system flow rate

*T<sub>supply</sub>* is the air system’s supply air drybulb temperature

*h<sub>cFloor</sub>*  is the convection heat transfer coefficient for the floor

*A<sub>floor</sub>* is the surface area of the floor

*T<sub>floor</sub>* is the surface temperature of the floor

*Q<sub>convSourceFloor</sub> * is the convection from internal sources near the floor (&lt; 0.2 m)

*Q<sub>InfilFloor</sub>*  is the heat gain (or loss) from infiltration or ventilation near the floor



“Floor splits” are the fraction of total convective or infiltration loads that are dispersed so as to add heat to the air located near the floor.  The user prescribes values for floor splits as input.  No guidance is known to be available to use in recommending floor splits, but the user could for example account for equipment known to be near the floor, such as tower computer cases, or supplementary ventilation designed to enter along the floor.  The equation above can be solved directly for *T<sub>AirFloor</sub>* and is used in the form of the equation below,

<div>$${T_{AirFloor}} = \frac{{\rho \,{c_p}\dot V{T_{Supply}} + \sum {{h_{cFloor}}{A_{Floor}}{T_{Floor}}}  + {{\dot Q}_{ConvSourceFloor}} + {{\dot Q}_{InfilFloor}}}}{{\rho \,{c_p}\dot V + \sum {{h_{cFloor}}{A_{Floor}}} }}$$</div>

The upper air node temperature is obtained by solving the overall air heat balance for the entire thermal zone for the temperature of the air leaving the zone and going into the air system return, *T<sub>leaving</sub>*.

<div>$${T_{Leaving}} = \frac{{ - {{\dot Q}_{sys}}}}{{p{c_p}\dot V}} + {T_{Supply}}$$</div>

where <span>${\dot Q_{sys}}$</span> is the air system heat load with negative values indicating a positive cooling load.  Values for <span>${\dot Q_{sys}}$</span> are computed by the load calculation routines and passed to the air model.  The vertical temperature gradient or slope, *dT/dz*, is obtained from,

<div>$$\frac{{dT}}{{dz}} = \frac{{{T_{Leaving}} - {T_{AirFloor}}}}{{{H_{return}}}}$$</div>

where *H<sub>return</sub>* is the distance between the air system return and the floor air node assumed to be 0.1 m from the floor and *z* is the vertical distance.

![](EngineeringReference/media/image2341.svg.png)

Figure 132.  Height versus temperature schematic for Mundt model

The constant slope allows obtaining temperatures at any vertical location using,

<div>$${T_{{a_i}}} = {T_{leaving}} - \frac{{dT}}{{dz}}({z_{leaving}} - {z_i})$$</div>

So for example the temperatures near the ceiling can easily be determined. Accounting for the location of the thermostat inside the zone (e.g. 1.1 m) is accomplished by returning the temperature for the appropriate height to the appropriate air node used for control. If the walls are subdivided in the vertical direction as shown in the figure above, then the air model can provide individual values for each surface based on the height and slope.  However, no additional heat balances are necessarily made (in the air domain) at these points as all the surface convection is passed to the model in the totaled value for <span>${\dot Q_{sys}}$</span>.

#### References

Mundt, E. 1996. The performance of displacement ventilation systems-experimental and theoretical studies, Ph. D. Thesis, Royal Institute of Technology, Stockholm.

### Three-Node Displacement Ventilation RoomAir Model

#### Overview

The input object RoomAirSettings:ThreeNodeDisplacementVentilation provides a simple model for heat transfer and vertical temperature profile prediction in displacement ventilation. The fully-mixed room air approximation that is currently used in most whole building analysis tools is extended to a three node approach, with the purpose of obtaining a first order precision model for vertical temperature profiles in displacement ventilation systems. The use of three nodes allows for greatly improved prediction of thermal comfort and overall building energy performance in low energy cooling strategies that make use of unmixed stratified ventilation flows.

The UCSD Displacement Ventilation Model is one of the non-uniform zone models provided through the Room Air Manager in EnergyPlus. The intent is to provide a selection of useful non-uniform zone air models to enable the evaluation of air-conditioning techniques that use stratified or partially stratified room air. Such techniques include displacement ventilation (DV) and underfloor air distribution (UFAD) systems. The methodology can also include, in principle, natural displacement ventilation and also wind-driven cross-ventilation (CV).

#### Displacement Ventilation

A DV system is a complete contrast to a conventional forced air system. In a conventional system conditioned air is delivered at ceiling level and the intent is to create a fully mixed space with uniform conditions. In a DV system conditioned air is delivered at floor level and low velocity in order to minimize mixing and to establish a vertical temperature gradient. The incoming air “displaces” the air above it which, in turn,  is exhausted through ceiling level vents. In DV a noticeable interface occurs between the occupied zone of the room and a mixed hot layer near the ceiling of the room(Dominique & Guitton, 1997). Maintaining the lower boundary of this warm layer above the occupied zone is one of the many unique challenges of displacement ventilation design. Often DV systems use 100% outside air. The vertical displacement air movement means that convective heat gains introduced near the ceiling will be removed without affecting the occupied region of the room. Also a fraction of the heat gains that occur in the occupied zones rise as plumes into the upper part of the space, thereby reducing the cooling load. Similarly the fresh air will be used more effectively than with a fully mixed system: the fresh air won’t be “wasted” in the upper, unoccupied region of the room. Finally, the vertical temperature gradient means that the average room temperature can be higher for a DV conditioned room than with a conventionally conditioned room: the occupants feel the lower temperature in the lower region of the room and are unaffected by the higher temperature near the ceiling. However, whenever the outside air temperature is above ≈19°C this advantage is mostly lost: the internal loads must be removed from the space independently of the airflow pattern (during the warmer hours buildings tend to be almost closed to the outside, operating in closed loop). The inflow temperature advantage is then only useful for the minimum outside air that must always be provided (in most cases this remaining advantage is negligible).

DV systems have limitations. In order to avoid chilling the occupants the supply air temperature used for DV is considerably higher than that used in conventional forced-air systems. This can lead to problems in removing both sensible and latent loads. Exterior spaces may have conditions that are not conducive to establishing a vertical temperature gradient. DV systems seem to be best suited to interior spaces with only moderate loads.

#### Non-uniform zone models

Several types of models have been proposed as suitable for inclusion in building energy simulation (BES) programs. These models must be simple enough not to impose an undue computational burden on a BES program, yet provide enough predictive capability to produce useful comparisons between conventional and stratified zone operation strategies. ASHRAE RP-1222 (Chen & Griffith 2002) divides the candidate models into two categories: *nodal* and *zonal*. Nodal models describe the zone air as a network of nodes connected by flow paths; each node couples convectively to one or more surfaces. Zonal models are coarse–grained finite volume models. ASHRAE RP-1222 provides a short history (and examples) of each type of model. In terms of nodal models for displacement ventilation we mention the Mundt model (Mundt 1996), since it is implemented in EnergyPlus, and the Rees-Haves model (Rees & Haves 2001) since it is a well developed nodal-type model and is implemented in the RP-1222 toolkit. The Rees-Haves model, while successful in predicting the flow and temperature field for geometries similar to those used in its development, can suffer from lack of flexibility and clarity in the modeling approximations. When dealing with diverse geometries it is not clear that the flow coefficients used in the model are applicable or why they can be used since plumes, the fundamental driving mechanisms of the displacement flow, are not explicitly modeled. This is the main difference between the DV models implemented in theRP-1222 toolkit and the model that is described here.

The UCSD DV model is closer to a nodal model than to a zonal model. However, it is best to classify it in a separate category: plume equation based multi-layer models (Linden *et al*. 1990, Morton *et al*. 1956). These models assume that the dominant mechanism is plume-driven flow from discrete internal sources and that other effects (such as buoyancy driven flow at walls or windows) may be neglected. Alternatively, these heat sources also produce plumes that can be included in the model. The result is a zone divided vertically into two or more well separated regions – each region characterized by a single temperature or temperature profile. This characterization allows the physics of the heat gains and the ventilation flow to be represented in a realistic manner, without the introduction of *ad hoc* assumptions.

#### Model Description

#### Single Plume Two Layer Model

The simplest form of the plume equation based models is the case of a single plume in an adiabatic box with constant supply air flow. For this configuration two layers form in the room: a lower layer with similar density and temperature as the inflow air and a mixed upper layer with the same density / temperature as the outflow air. The main assumption of this model, successfully validated against scaled model experiments (Linden *et al.* 1990), is that the interface between the two layers occurs at the height (h) where the vertical buoyancy driven plume flow rate is the same as the inflow rate. For a point source of buoyancy in a non-stratified environment (a plume) the airflow rate increases with vertical distance from the source according to:

<div>$$\dot V = C\cdot {B^{1/3}}{z^{5/3}}$$</div>

where

<span>$\dot V$</span>= plume volume flux [m3/s]

<span>$B$</span>= buoyancy flux  [m4/s3]

<span>$z$</span>= vertical distance above source [m]

<div>$$C = \frac{6}{5}\alpha {(\frac{9}{{10}}\alpha )^{1/3}}{\pi ^{2/3}}$$</div>

<span>$\alpha $</span>= plume entrainment constant; a value of  0.127 is used, suitable for top-hat profiles for density and velocity across the plumes.

For an ideal gas

<div>$$\Delta \rho /\rho  = \Delta {\rm T}/{\rm T}$$</div>

resulting in the following relation between heat input rate and buoyancy flux:

<div>$$B = \frac{{g\dot Q}}{{\rho {C_p}T}}$$</div>

where

<span>$\rho $</span>= density of air [kg/m3]

<span>$T$</span>= air temperature [K]

<span>$g$</span>= acceleration of gravity [m/s2]

<span>$\dot Q$</span>= heat input rate [W]

<span>${C_p}$</span>=specific heat capacity of air [J/kgK]

Since the plume volume flow rate increases with height with exponent 5/3, for any room inflow rate (F, (m<sup>3</sup>/s)) there will always be a height (h,(m)) where the plume driven flow rate matches the inflow rate. This height is obtained by setting (1.1) equal to F and solving for z=h:

<div>$$h = {F^{3/5}}/({C^{3/5}}{B^{1/5}})$$</div>

Substituting in and introducing air properties at 20 C gives:

<div>$$h = 24.55\cdot {F^{3/5}}/{\dot Q^{1/5}}$$</div>

#### Multiple Plumes and Wall Heat Transfer

Of course, it would be rare for a real world case to consist of a single point-source plume originating on the floor, unaffected by heat gains from walls and windows. For multiple plumes of equal strength a straight-forward extension of the single is possible. N plumes of unequal strength result in the formation of n vertical layers. This case is much more complex but if we are satisfied with a first order precision model the equal strength model can be used by averaging the plume strengths (Carrilho da Graça, 2003). Even in a case where all plumes are of equal strength, nearby plumes may coalesce. Plumes that are less than 0.5 meters apart at their source will coalesce within 2 meters (Kaye & Linden,2004).

As the complexity of the physical systems modeled increases some limitations must be imposed. In particular, the biggest challenge remains the interaction between wall driven boundary layers (positively and negatively buoyant) and displacement flows. For this reason, the model that is developed below is not applicable when:

1.    Downward moving buoyancy driven airflow rate is of the same order of magnitude as plume driven flow (these airflow currents are typically generated on lateral surfaces or in the ceiling whenever these surfaces are much cooler than the room air).

2.    Upward moving wall or floor generated buoyancy flux in the lower layer is of the same order of magnitude as plume driven flow.

Although these limitations are significant it is important to note that even in the presence of dominant convection from the floor surface, a buoyancy, two layer flow can be established whenever the plume buoyancy flux is more than 1/7 of the horizontal flux (Hunt *et al.* 2002). A two layer structure can also originate when the only heat source is a heated portion of the room floor, as long as the heated area does not exceed 15% of the room floor (Holford *et al.* 2002).

For the case of multiple non-coalescing plumes (n), with equal strength, the total vertical airflow for a given height is:

<div>$$\mathop V\limits^\cdot   = Cn{B^{{\raise0.5ex\hbox{$\scriptstyle 1$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 3$}}}}{z^{{\raise0.5ex\hbox{$\scriptstyle 5$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 3$}}}}$$</div>

resulting in a mixed layer height of:

<div>$$h = \frac{{24.55{F^{{\raise0.5ex\hbox{$\scriptstyle 3$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 5$}}}}}}{{{{\left( {{n^3}\dot Q} \right)}^{{\raise0.5ex\hbox{$\scriptstyle 1$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 5$}}}}}}$$</div>

#### Implementation

The model predicts three temperatures that characterize the three main levels in the stratification of the room:

1.    a floor level temperature T<sub>floor</sub> to account for the heat transfer from the floor into the supply air

2.    an occupied subzone temperature T<sub>oc</sub> representing the temperature of the occupied region;

3.    an upper level temperature T<sub>mx</sub> representing the temperature of the upper, mixed region and the outflow temperature.

We assume that the model for multiple, equal strength plumes (equations and will be adequate for our calculations. The supply air flow rate <span>$\dot V$</span> is obtained by summing all the air flows entering the zone: supply air, infiltration, ventilation, and inter-zone flow. The heat gain <span>$\dot Q$</span> is estimated by summing all the convective internal gains located in the occupied subzone – task lights, people, equipment – and dividing this power equally among the n plumes. With these assumptions we can describe the implementation.

The UCSD DV model is controlled by the subroutine *ManageUCSDDVModel* which is called from the *RoomAirModelManager*. The *RoomAirModelManager* selects which zone model will be used for each zone.

The calculation is done in subroutine *CalcUCSDDV*. First we calculate the convective heat gain going into the upper and lower regions.

<div>$$
  \dot Q_{ocz} = \dot Q_{oc,conv} + \dot Q_{tl,conv} + \dot Q_{eleq,conv} + \dot Q_{gaseq,conv} + \dot Q_{otheq,conv} + \dot Q_{hw,conv} + \dot Q_{stmeq,conv} + \dot Q_{bb,conv}
$$</div>

<div>$${\dot Q_{mxz}} = {\dot Q_{gl,conv}} + {\dot Q_{ltp}} + {\dot Q_{htrad,conv}}$$</div>

<div>$${\dot Q_{tot,conv}} = {\dot Q_{ocz}} + {\dot Q_{mxz}}$$</div>

Next we sum up the inlet air flows in the form of MCP (mass flow rate times the air specific heat capacity) and MCPT (mass flow rate times C<sub>p</sub> times air temperature).

<div>$$MC{P_{zone}} = MC{P_i} + MC{P_{vent}} + MC{P_{mix}}$$</div>

<div>$$MC{P_{sys}} = \sum\limits_{inlets} {{{\dot m}_i}} {C_{p,i}}$$</div>

<div>$$MC{P_{tot}} = MC{P_{zone}} + MC{P_{sys}}$$</div>

<div>$$MCP{T_{zone}} = MCP{T_i} + MCP{T_{vent}} + MCP{T_{mix}}$$</div>

<div>$$MCP{T_{sys}} = \sum\limits_{inlets} {{{\dot m}_i}} {C_{p,i}}{T_i}$$</div>

<div>$$MCP{T_{tot}} = MCP{T_{zone}} + MCP{T_{sys}}$$</div>

The number of plumes per occupant <span>${N_{plumesperpers}}$</span> is a user input. The total number of plumes in the zone is:

<div>$${N_{plumes}} = {N_{occ}} \cdot {N_{plumesperperson}}$$</div>

The gains fraction <span>$F{r_{gains}}$</span>is a user input via a schedule. It is the fraction of the convective gains in the occupied subzone that remain in that subzone. Using this we calculate the total power in the plumes and the power per plume.

<div>$${\dot Q_{plumes}} = (1 - F{r_{gains}}) \cdot {\dot Q_{tot,conv}}$$</div>

<div>$${\dot Q_{perplume}} = {\dot Q_{plumes}}/{N_{plumes}}$$</div>

We now make an initial estimate of the height fraction *Fr<sub>hb</sub>* (height of the boundary layer divided by the total zone height).

<div>$$F{r_{hb}} = \left( {{{24.55} \mathord{\left/ {\vphantom {{24.55} {{H_{ceil}}}}} \right. } {{H_{ceil}}}}} \right){\left( {\frac{{0.000833 \cdot MC{P_{tot}}}}{{{N_{plumes}} \cdot \dot Q_{perplume}^{1/3}}}} \right)^{3/5}}$$</div>

where 0.000833  = <span>$1/({\rho_{air}} \cdot {c_{p,air}})$</span>converts <span>$MC{P_{tot}}$</span> to a volumetric flow rate. Next we iterate over the following 3 steps.

#### Iterative procedure

1.    Call subroutine *HcUCSDDV* to calculate a convective heat transfer coefficient for each surface in the zone, an effective air temperature for each surface, and HA<sub>mx</sub>, HAT<sub>mx</sub>, HA<sub>oc</sub>, HAT<sub>oc</sub>, HA<sub>fl</sub>, and HAT<sub>fl</sub>. Here HA is <span>$\sum\limits_{surfaces} {{h_{c,i}}}  \cdot {A_i}$</span> for a region and HAT is <span>$\sum\limits_{surfaces} {{h_{c,i}}}  \cdot {A_i} \cdot {T_i}$</span> for a region. The sum is over all the surfaces bounding the region; <span>${h_{c,i}}$</span> is the convective heat transfer coefficient for surface i, <span>${A_i}$</span> is the area of surface i,  and <span>${T_i}$</span> is the surface temperature of surface i.

2.    Recalculate <span>$F{r_{hb}}$</span> using the equation .

3.    Calculate the three subzone temperatures: *T<sub>floor,</sub> T<sub>oc</sub>* and *T<sub>mx</sub>*.

The h<sub>c</sub>’s calculated in step 1 depend on the subzone temperatures and the boundary layer height. In turn the subzone temperatures depend on the HA and HAT’s calculated in step 1. Hence the need for iteration

Next we describe each steps 1 and 3 in more detail.

#### Step 1

Subroutine *HcUCSDDV* is quite straightforward. It loops through all the surfaces in each zone and decides whether the surface is located in the upper, mixed subzone or the lower, occupied subzone, or if the surface is in both subzones. If entirely in one subzone the subzone temperature is stored in the surface effective temperature variable *TempEffBulkAir(SurfNum)* and h<sub>c</sub> for the surface is calculated by a call to subroutine *CalcDetailedHcInForDVModel*. This routine uses the “detailed” natural convection coefficient calculation that depends on surface tilt and <span>$\Delta {T^{1/3}}$</span>. This calculation is appropriate for situations with low air velocity.

For surfaces that bound 2 subzones, the subroutine calculates h<sub>c</sub> for each subzone and then averages them, weighting by the amount of surface in each subzone.

During the surface loop, once the h<sub>c</sub> for a surface is calculated, the appropriate subzone HA and HAT sums are incremented. If a surface is in 2 subzones the HA and HAT for each subzone are incremented based on the area of the surface in each subzone.

#### Step 3

The calculation of  subzone temperatures follows the method used in the ***ZoneTempPredictorCorrector*** module and described in the section **Basis for the System and Zone Integration**. Namely a third order finite difference expansion of the temperature time derivative is used in updating the subzone temperatures. Otherwise the subzone temperatures are obtained straightforwardly by solving an energy balance equation for each subzone.

<div>$$
  T_{fl} = (C_{air,fl} \cdot (3 \cdot T_{ - 1,fl} - (3/2) \cdot T_{ - 2,fl} + (1/3) \cdot T_{ - 3,fl}) + HAT_{fl} + MCPT_{tot})  / ((11/6) \cdot C_{air,fl} + HA_{fl} + MCP_{tot})
$$</div>

<div>$$
  \begin{array}{l}
    T_{oc} = (C_{air,oc} \cdot (3 \cdot T_{ - 1,oc} - (3/2) \cdot T_{ - 2,oc} + (1/3) \cdot T_{ - 3,oc}) + \dot Q_{ocz} \cdot Fr_{gains} + HAT_{oc} + T_{fl} \cdot MCP_{tot}) / (11/6) \cdot C_{air,oc} + HA_{oc} + MCP_{tot})
    T_{mx} = (C_{air,mx} \cdot (3 \cdot T_{ - 1,mx} - (3/2) \cdot T_{ - 2,mx} + (1/3) \cdot T_{ - 3,mx}) + \dot Q_{ocz} \cdot (1 - Fr_{gains}) + \dot Q_{mxz} + HAT_{mx} + T_{oc} \cdot MCP_{tot}) / ((11/6) \cdot C_{air,mx} + HA_{mx} + MCP_{tot})
  \end{array}
$$</div>

Here <span>${C_{air,fl}}$</span>, <span>${C_{air,oc}}$</span>, and <span>${C_{air,mx}}$</span> are the heat capacities of the air volume in each subzone. <span>${C_{air,mx}}$</span> is calculated by

<div>$${R_{air,mx}} = {V_{mx}} \cdot (\Delta {z_{mx}}/{z_{ceil}}) \cdot {\rho_{air,mx}} \cdot {c_{p,air,mx}} \cdot Mu{l_{cap}}/(\Delta {t_z} \cdot 3600)$$</div>

<div>$${C_{air,mx}} = {R_{air,mx}} \cdot \Delta {t_z}/\Delta {t_{sys}}$$</div>

The other subzone air heat capacities are calculated in the same manner.

#### Mixed calculation

The above iterative procedure assumed that displacement ventilation was taking place: i.e., conditions were favorable temperature stratification in the zone. Now that this calculation is complete and the subzone temperatures and depths calculated, we check to see if this assumption was justified. If not, zone conditions must be recalculated assuming a well-mixed zone.

If <span>${T_{mx}} < {T_{oc}}$</span> or <span>$MC{P_{tot}} \le 0$</span> or <span>${H_{fr}} \cdot {H_{ceil}} < {H_{fl,top}} + \Delta {z_{occ,\min }}$</span> then the following mixed calculation will replace the displacement ventilation calculation.

**Note:**  <span>$\Delta {z_{occ,\min }}$</span> is the minimum thickness of occupied subzone. It is set to 0.2 meters. <span>${H_{fl,top}}$</span>is the height of the top of the floor subzone. It is defined to be 0.2 meters; that is, the floor subzone is always 0.2 meters thick and <span>${T_{fl}}$</span> is the temperature at 0.1 meter above the floor surface.

The mixed calculation iteratively calculates surface convection coefficients and room temperature just like the displacement ventilation calculation described above. In the mixed case however, only one zone temperature *T<sub>avg</sub>* is calculated. The 3 subzone temperatures are then set equal to *T<sub>avg</sub>*.

First, *Fr<sub>hb</sub>*  is set equal to zero.

Then the code iterates over these steps.

1.    Calculate *T<sub>avg</sub>* using

<div>$$
  T_{avg} = (C_{air,z} \cdot (3 \cdot T_{ - 1,z} - (3/2) \cdot T_{ - 2,z} + (1/3) \cdot T_{ - 3,z}) + \dot Q_{tot,conv} + HAT_{oc} + HAT_{mx} + HAT_{fl} + MCPT_{tot}) / ((11/6) \cdot C_{air,z} + HA_{oc} + HA_{mx} + HA_{fl} + MCP_{tot})
$$</div>

<div>$${T_{mx}} = {T_{avg}}$$</div>

<div>$${T_{oc}} = {T_{avg}}$$</div>

<div>$${T_{fl}} = {T_{avg}}$$</div>

2.    Call *HcUCSDDV* to calculate the *h<sub>c</sub>*’s.

3.    Repeat step 1

#### Final calculations

The displacement ventilation calculation finishes by calculating some report variables. Using equation , setting the boundary height to 1.5 meters and solving for the flow, we calculate a minimum flow fraction:

<div>$${\dot V_{\min }} = {(1.5/{\rm{24}}{\rm{.55)}}^{{\rm{5/3}}}} \cdot {N_{plumes}} \cdot \dot Q_{perplume}^{1/3}$$</div>

<div>$$F{r_{\min flow}} = .000833 \cdot MC{P_{tot}}/{\dot V_{\min }}$$</div>

We define heights:

<div>$${H_{trans}} = F{r_{hb}} \cdot {H_{ceil}}$$</div>

<div>$${H_{mxavg}} = ({H_{ceil}} + {H_{trans}})/2$$</div>

<div>$${H_{ocavg}} = ({H_{fltop}} + {H_{trans}})/2$$</div>

<div>$${H_{flavg}} = {H_{fltop}}/2$$</div>

Using the user defined comfort height we calculate the comfort  temperature.

If mixing:

<div>$${T_{comf}} = {T_{avg}}$$</div>

If displacement ventilation:

If *H<sub>comf</sub>* &lt; *H<sub>flavg</sub>*

<div>$${T_{comf}} = {T_{fl}}$$</div>

Else if <span>${H_{comf}} \ge {H_{flavg}}$</span> and <span>${H_{comf}} < {H_{ocavg}}$</span>

<div>$${T_{comf}} = ({T_{fl}}({H_{ocavg}} - {H_{comf}}) + {T_{mx}}({H_{comf}} - {H_{flavg}})/({H_{ocavg}} - {H_{flavg}})$$</div>

Else if <span>${H_{comf}} \ge {H_{ocavg}}$</span> and <span>${H_{comf}} < {H_{mxavg}}$</span>

<div>$${T_{comf}} = ({T_{oc}}({H_{mxavg}} - {H_{comf}}) + {T_{mx}}({H_{comf}} - {H_{ocavg}})/({H_{mxavg}} - {H_{ocavg}})$$</div>

Else if <span>${H_{comf}} \ge {H_{mxavg}}$</span> and <span>${H_{comf}} < {H_{ceil}}$</span>

<div>$${T_{comf}} = {T_{mx}}$$</div>

Using the user defined thermostat height we calculate the temperature at the thermostat.

If mixing:

<div>$${T_{stat}} = {T_{avg}}$$</div>

If displacement ventilation:

If *H<sub>stat</sub>* &lt; *H<sub>flavg</sub>*

<div>$${T_{stat}} = {T_{fl}}$$</div>

Else if <span>${H_{stat}} \ge {H_{flavg}}$</span> and <span>${H_{stat}} < {H_{ocavg}}$</span>

<div>$${T_{stat}} = ({T_{fl}}({H_{ocavg}} - {H_{stat}}) + {T_{mx}}({H_{stat}} - {H_{flavg}})/({H_{ocavg}} - {H_{flavg}})$$</div>

Else if <span>${H_{stat}} \ge {H_{ocavg}}$</span> and <span>${H_{stat}} < {H_{mxavg}}$</span>

<div>$${T_{stat}} = ({T_{oc}}({H_{mxavg}} - {H_{stat}}) + {T_{mx}}({H_{stat}} - {H_{ocavg}})/({H_{mxavg}} - {H_{ocavg}})$$</div>

Else if <span>${H_{stat}} \ge {H_{mxavg}}$</span> and <span>${H_{stat}} < {H_{ceil}}$</span>

<div>$${T_{stat}} = {T_{mx}}$$</div>

The average temperature gradient is:

If <span>${H_{mxavg}} - {H_{flavg}} > 0.1$</span>

<div>$$Grad{T_{avg}} = ({T_{mx}} - {T_{fl}})/({H_{mxavg}} - {H_{flavg}})$$</div>

else <div>$$Grad{T_{avg}} =  - 9.999$$</div>

The maximum temperature gradient is:

If  <span>${H_{ocavg}} - {H_{flavg}} > 0.1$</span>

<div>$$Grad{T_{\max ,1}} = ({T_{oc}} - {T_{fl}})/({H_{ocavg}} - {H_{flavg}})$$</div>

else <span>$Grad{T_{\max ,1}} =  - 9.999$</span>

If  <span>${H_{mxavg}} - {H_{ocavg}} > 0.1$</span>

<div>$$Grad{T_{\max ,2}} = ({T_{mx}} - {T_{oc}})/({H_{mxavg}} - {H_{ocavg}})$$</div>

else <span>$Grad{T_{\max ,2}} =  - 9.999$</span>
 and

<div>$$Grad{T_{\max }} = \max (Grad{T_{\max ,1}},Grad{T_{\max ,2}})$$</div>

For reporting purposes, if the zone is deemed to be mixed, the displacement ventilation report variables are set to flag values.

If <span>${T_{mx}} < {T_{oc}}$</span> or <span>$MC{P_{tot}} \le 0$</span> or <span>${H_{fr}} \cdot {H_{ceil}} < {H_{fl,top}} + \Delta {z_{occ,\min }}$</span> or <span>${T_{mx}} - {T_{oc}} < \Delta {T_{Crit{\mathop{\rm Re}\nolimits} p}}$</span>

<div>$$Grad{T_{avg}} =  - 9.999$$</div>

<div>$$Grad{T_{\max }} =  - 9.999$$</div>

<div>$$F{R_{\min ,flow}} =  - 1.0$$</div>

<div>$${H_{trans}} =  - 9.999$$</div>

Finally, the zone node temperature is set to *T<sub>mx</sub>*.

#### References

Carrilho da Graca, G. 2003. Simplified models for heat transfer in rooms. Ph. D. Thesis, University of California, San Diego.

Chen, Q., and B. Griffith. 2002. Incorporating Nodal Room Air Models into Building Energy Calculation Procedures. ASHRAE RP-1222 Final Report.

Cooper, P. and P.F. Linden. 1996. Natural ventilation of an enclosure containing two buoyancy sources. Journal of Fluid Mechanics, Vol. 311, pp. 153-176.

Dominique, M. and P. Guitton. 1997.  Validation of displacement ventilation simplified models. Proc. of Building Simulation.

Holford, J.M., G.R. Hunt and P.F. Linden. 2002. Competition between heat sources in a ventilated space. Proceedings of RoomVent 2002, pp. 577-580.

Hunt, G.R., J.M. Holford and P.F. Linden. 2002. Characterization of the flow driven by a finite area heat source in a ventilated enclosure. Proceedings of RoomVent 2002, pp.  581-584.

Hunt, G.R. and P.F. Linden.  2001. Steady-state flows in an enclosure ventilated by buoyancy forces assisted by wind. . Journal of Fluid Mechanics, Vol. 426,  pp. 355-386.

Kaye, K.N. and P.F. Linden.  2004. Coalescing axisymmetric turbulent plumes*.* Journal of Fluid Mechanics,  Vol. 502, pp. 41--63.

Linden, P.F., G.F. Lane-Serff and D.A. Smeed. 1990. Emptying filling boxes: the fluid mechanics of natural ventilation. Journal of Fluid Mechanics, Vol. 212, pp. 309-335.

Linden, P.F. and P. Cooper. 1996. Multiple sources of buoyancy in a naturally ventilated enclosure. Journal of Fluid Mechanics, Vol. 311, pp. 177-192.

Morton, B.R., G.I. Taylor andJ.S. Turner. 1956. Turbulent gravitational convection from maintained and instantaneous sources. Proceedings of the Royal Society of London, Vol A234, pp. 1-23.

Mundt, E. 1996. The Performance of Displacement Ventilation Systems – Experimental and Theoretical Studies, Ph. D. Thesis, Bulletin N38, Building Services Engineering KTH, Stockholm.

Rees, S.J., and P. Haves. 2001. A nodal model for displacement ventilation and chilled ceiling systems in office spaces. Building and Environment, Vol. 26, pp. 753-762.

### Under-Floor Air Distribution Interior Zone Model

#### Overview

The input object RoomAirSettings:UnderFloorAirDistributionInterior provides a simple model for heat transfer and nonuniform vertical temperature profile for interior zones of a UFAD system. These zones are expected to be dominated by internal loads, a portion of which (such as occupants and workstations) will act to generate plumes. The plumes act to potentially create room air stratification, depending on the type & number of diffusers, the amount and type of load, and the system flowrate. In order to better model this situation the fully-mixed room air approximation that is currently used in most whole building analysis tools is extended to a two node approach, with the purpose of obtaining a first order precision model for vertical temperature profiles for the interior zones of UFAD systems. The use of 2 nodes allows for greatly improved prediction of thermal comfort and overall building energy performance for the increasingly popular UFAD systems.

TheUCSD UFAD Interior Zone Model is one of the non-uniform zone models provided through the Room Air Manager in EnergyPlus. The intent is to provide a selection of useful non-uniform zone air models to enable the evaluation of air-conditioning techniques that use stratified or partially stratified room air. Such techniques include displacement ventilation (DV) and underfloor air distribution (UFAD) systems. The methodology can also include natural displacement ventilation and also wind-driven cross-ventilation (CV).

#### Underfloor air distribution systems

UFAD systems represent, in terms of room air stratification, an intermediate condition between a well-mixed zone and displacement ventilation. Air is supplied through an underfloor plenum at low pressure through diffusers in the raised floor. The diffusers can be of various types: e.g., swirl, variable-area, displacement, and produce more or less mixing in the zone. UFAD systems are promoted as saving energy due to: higher supply air temperature; low static pressure; cooler conditions in the occupied subzone than in the upper subzone; and sweeping of some portion of the convective load (from ceiling lights, for instance) into the return air without interaction with the occupied region of the zone.

Modeling a UFAD system is quite complex and involves considerably more than just a non-uniform zone model. The zones’ coupling to the supply and return plenums must be modeled accurately (particularly radiative transfer from a warm ceiling to a cool floor and on into the supply plenum by conduction). The supply plenum must be accurately modeled, giving a good estimate of the supply air temperature and conduction heat transfer between supply & return plenums through the slab. The HVAC system must be modeled including return air bypass and various types of fan powered terminal units.

The UCSD UFAD interior zone model is similar to the UCSD DV model. The most obvious difference is that the UFAD model has no separate near-floor subzone. Like the UCSD DV model it is a plume equation based multi-layer model (2 layers in this case). The zone is modeled as being divided into 2 well separated subzones which we denote as “occupied” and “upper”. Each subzone is treated as having a single temperature. The boundary between the 2 subzones moves up & down each time step as a function of zone loads and supply air flow rate. Thus at each HVAC time step, the height of the boundary above the floor must be calculated, portions of surfaces assigned to each subzone, and a separate convective heat balance performed on each subzone.

#### Model Description

The UFAD interior zone model is based upon non-dimensional analysis of the system and using the non-dimensional description to make a comparison between full-scale UCB test chamber data & small-scale UCSD salt tank measurements.

In order to do the non-dimensional comparisons, we need to define two dimensionless parameters. One is <span>$\Gamma $</span>, and the other is <span>$\phi $</span>. Lin & Linden (Lin & Linden, 2005) showed that in a UFAD system, the buoyancy flux of the heat source <span>$(B)$</span>and the momentum flux of the cooling jets <span>$(M)$</span>are the controlling parameters on the stratification. Since <span>$[B] = {L^4}{T^{ - 3}}$</span>and<span>$[M] = {L^4}{T^{ - 2}}$</span>, we can have a length scale as <span>${M^{3/4}}/{B^{1/2}}$</span>.

*Definition of* *Gfor the single-plume single-diffuser basic model*

We observed, in our small-scale experiments, that the total room height does not affect the interface position, or the height of the occupied zone. In other words, *H* might not be the critical length scale for the stratification. Therefore, we started to use <span>$\sqrt A $</span> as the reference length. Then <span>$\Gamma $</span>is defined as

<div>$$\Gamma  = \frac{{{M^{3/4}}}}{{{B^{1/2}}{A^{1/2}}}} = \frac{{{{({Q^2}/A)}^{3/4}}}}{{{B^{1/2}}{A^{1/2}}}} = \frac{{{Q^{3/2}}}}{{{A^{5/4}}{B^{1/2}}}}$$</div>

*Definition for multi-diffuser and multi-source cases*

We only considered single-diffuser, single-source cases in above analysis. Suppose there are *n* equal diffusers and *m* equal heat sources in a UFAD room. We shall divide the number of diffusers up into a number of separate heat sources so that each subsection with *n’=n/m* diffusers per heat source will have the same stratification as other subsections. Further, the air flow and the heat load into the subsection *Q’* and *B’* will be<span>$Q' = Q/m$</span><span>$B' = B/m$</span>respectively, where *Q’* and *B’* are the total air flow and the total heat load for the entire UFAD space. Then the momentum flux each diffuser per heat source carries is<span>${M_d} = {(\frac{1}{{n'}}Q')^2}/A$</span>. will be modified as

<div>$$\Gamma  = \frac{{{{(n'{M_d})}^{3/4}}}}{{B{'^{1/2}}\sqrt {n'A} }} = \frac{{Q{'^{3/2}}}}{{{{(n'A)}^{5/4}}B{'^{1/2}}}} = \frac{{{Q^{3/2}}}}{{m{{(n'A)}^{5/4}}{B^{1/2}}}}$$</div>

*Full-scale cases*

Because *B* is the buoyancy flux of the heat sources and *M* is the momentum flux of the cooling jets, in a real full-scale room, we shall consider the total room net heat load (plume heat input, minus the room losses) and the total net flow rate coming from the diffusers (input room air flow, minus the room leakage). Further, if the diffuser is swirl type, the vertical momentum flux should be used.

<div>$$\Gamma  = \frac{{{{(Q\cos \theta )}^{3/2}}}}{{m{{(n'A)}^{5/4}}{{(0.0281W)}^{1/2}}}}$$</div>

where, *Q* is the net flow rate coming out from all diffusers (m<sup>3</sup>/s); *W* is the total net heat load (kW); *A* is the effective area of each diffuser (m<sup>2</sup>); *n’* is the number of diffusers per heat source; *q* is the angle between the diffuser slots and the vertical direction and *m* is the number of heat sources

*Definition of* *F*

In our theoretical model, two-layer stratification forms at steady state, provided that each diffuser carries the same momentum flux, and each heat source has the same heat load. We could define a dimensionless parameter *F*, which indicates the strength of stratification.

*Small-scale cases*

In our salt-water tank experiments, fluid density *r* is measured. Define that

<div>$$\phi  = \frac{{{\rho_u} - {\rho_l}}}{{{\rho_u} - {\rho_o}}}$$</div>

where, *r<sub>u</sub>* and *r<sub>l</sub>* are the fluid density of the upper layer and lower layer, separately; and *r<sub>o</sub>* is the source density at the diffusers.

Therefore, *r<sub>l</sub>* =*r<sub>o</sub>* gives *f*=*1*, which means the largest stratification (displacement ventilation case); *r<sub>l</sub>* =*r<sub>u</sub>* leads to *f*=*0*, in which case there is no stratification (mixed ventilation case).

*Full-scale cases*

Similarly, we can define *f* for full-scale cases by using temperature.

<div>$$\phi  = \frac{{{T_r} - {T_{oz}}}}{{{T_r} - {T_s}}}$$</div>

where *T<sub>r</sub>*, *T<sub>oz</sub>*, and *T<sub>s</sub>* are the return air temperature, the occupied zone temperature and the supply temperature, respectively (K). Again *f=1* occurs in displacement ventilation; while *f=0* happens in mixed ventilation.

*Comparisons between full-scale UCB data and small-scale UCSD data*

![](EngineeringReference/media/image2469.png)

Figure 133. Data comparisons in the non-dimensional (a) regular G-fplot

![](EngineeringReference/media/image2470.png)

Figure 134. (b) log-log G-fplot.}

The figures (Figure 133. Data comparisons in the non-dimensional (a) regular G-fplot and Figure 134. (b) log-log G-fplot.} show the comparisons between UCB's data and the UCSD salt tank data in the *G-f* plot. As seen in the figures, the full-scale and small-scale data are on the same trend curve. This provides the evidence that the salt-tank experiments have included most characteristics of a UFAD system. Note that big *G* (&gt;20) of UCB's experiments all have large DDR (from *1.19* to *2.18*). The largest DDR (*2.18*) even gives a negative<span>$({T_r} - {T_{oz}})/({T_r} - {T_s})$</span>, which is NOT shown in the figures.)

We could work out the occupied zone temperature by using the least-square fitting line suggested in figure 1(b). Hence the interface height is needed to determine a entire two-layer stratification. Figure 135 shows the dimensionless interface height<span>$(h/\sqrt {n'A} )$</span>of the UCSD small-scale experiments plotted against *G*. Note that for the experiments with elevated heat source, the interface heights have been modified by<span>$h' = h - \frac{1}{2}{h_s}$</span> where *h<sub>s</sub>* is the vertical position of the elevated heat source. All data then are located along a line in Figure 135. Since the salt-tank experiments are concluded to represent important characteristics of a full-scale UFAD room, this figure provides some guidelines for estimate the interface position in a real UFAD room.

![](EngineeringReference/media/image2474.png)

Figure 135. Non-dimensional interface height of small-scale experiments.

*Formulas for EnergyPlus based on the dimensionless parameter* *G*

If we have input including the supply temperature *T<sub>s</sub>* (K); the number of diffusers *n*; the number of heat sources *m*; the vertical position of the heat sources *h<sub>s</sub>* (m); the heat load *W* (kW); the effective area of a diffuser *A* (m<sup>2</sup>); and the total supply air flow rate *Q* (m<sup>3</sup>/s) then the output will be

<div>$${T_r} = \frac{{0.0281W}}{{Qg}}{T_s} + {T_s}$$</div>

<div>$${T_{oz}} = {T_r} - 1.6{\Gamma ^{ - 0.76}}({T_r} - {T_s})$$</div>

<div>$$h = \sqrt {\frac{n}{m}A} (7.43ln(\Gamma ) - 1.35) + \frac{1}{2}{h_s}$$</div>

where *T<sub>r</sub>* is the return temperature (K); *T<sub>oz</sub>* is the occupied subzone temperature (K); *h* is the interface height (m); and *G* is defined above.

#### Implementation

The implementation closely follows the procedure described in the displacement ventilation zone model. The model predicts two temperatures that characterize the two main levels in the stratification of the room:

1.    an occupied subzone temperature T<sub>oc</sub> representing the temperature of the occupied region;

2.    an upper level temperature T<sub>mx</sub> representing the temperature of the upper, mixed region and the outflow temperature.



We will use to calculate the interface height and do a heat balance calculation on each subzone. *G* is given by . The supply air flow rate <span>$\dot V$</span> is obtained by summing all the air flows entering the zone: supply air, infiltration, ventilation, and inter-zone flow. The heat gain <span>$\dot Q$</span> is estimated by summing all the convective internal gains located in the occupied subzone – task lights, people, equipment – and dividing this power equally among the n plumes. With these assumptions we can describe the implementation.

The UCSD UFI model is controlled by the subroutine *ManageUCSDUFModels* which is called from the *RoomAirModelManager*. The *RoomAirModelManager* selects which zone model will be used for each zone.

The calculation is done in subroutine *CalcUCSDUI*. First we calculate the convective heat gain going into the upper and lower regions.

<div>$$
  \dot Q_{ocz} = \dot Q_{oc,conv} + \dot Q_{tl,conv} + \dot Q_{eleq,conv} + \dot Q_{gaseq,conv} + \dot Q_{otheq,conv} + \dot Q_{hw,conv} + \dot Q_{stmeq,conv} + \dot Q_{bb,conv} + \dot Q_{waterheater,conv} + \dot Q_{fuelcell,conv}
$$</div>

<div>$${\dot Q_{mxz}} = {\dot Q_{gl,conv}} + {\dot Q_{ltp}} + {\dot Q_{htrad,conv}}$$</div>

<div>$${\dot Q_{tot,conv}} = {\dot Q_{ocz}} + {\dot Q_{mxz}}$$</div>

Next we sum up the inlet air flows in the form of MCP (mass flow rate times the air specific heat capacity) and MCPT (mass flow rate times C<sub>p</sub> times air temperature).

<div>$$MC{P_{zone}} = MC{P_i} + MC{P_{vent}} + MC{P_{mix}}$$</div>

<div>$$MC{P_{sys}} = \sum\limits_{inlets} {{{\dot m}_i}} {C_{p,i}}$$</div>

<div>$${\dot m_{systot}} = \sum\limits_{inlets} {{{\dot m}_i}} $$</div>

<div>$$MC{P_{tot}} = MC{P_{zone}} + MC{P_{sys}}$$</div>

<div>$$MCP{T_{zone}} = MCP{T_i} + MCP{T_{vent}} + MCP{T_{mix}}$$</div>

<div>$$MCP{T_{sys}} = \sum\limits_{inlets} {{{\dot m}_i}} {C_{p,i}}{T_i}$$</div>

<div>$$MCP{T_{tot}} = MCP{T_{zone}} + MCP{T_{sys}}$$</div>

The number of plumes per occupant <span>${N_{plumesperpers}}$</span> is a user input. The total number of plumes in the zone is:

<div>$${N_{plumes}} = {N_{occ}} \cdot {N_{plumesperperson}}$$</div>

Using this we calculate the total power in the plumes and the power per plume.

<div>$${\dot Q_{plumes}} = {\dot Q_{ocz}}$$</div>

<div>$${\dot Q_{perplume}} = {\dot Q_{plumes}}/{N_{plumes}}$$</div>

The number of diffusers per plumes is also a user input. To obtain the number of diffusers in the zone:

<div>$${N_{diffusers}} = {N_{plumes}}\cdot {N_{diffusersperplume}}$$</div>

The area *A<sub>diff</sub>* is also a user input. For swirl diffusers and for displacement diffusers this area is used as input. For the variable area diffusers, though, we calculate the area. We assume 400 ft/min velocity at the diffuser and a design flow rate per diffuser is 150 cfm (.0708 m<sup>3</sup>/s). The design area of the diffuser is 150 ft<sup>3</sup>/min /  400 ft/min = .575 ft<sup>2</sup> = .035 m<sup>2</sup>. Then the variable area each time step is

<div>$${A_{diff}} = {\dot m_{systot}}/(.0708\cdot {N_{diffusers}})$$</div>

We now calculate the height fraction *Fr<sub>hb</sub>* (height of boundary layer divided by the total zone height).

<div>$$\Gamma  = \frac{{{{({{\dot m}_{systot}}\cdot \cos ({\theta_{throw}}))}^{3/2}}}}{{{N_{plumes}}{{({N_{diffusersperplume}}\cdot {A_{diff}})}^{5/4}}{{(0.0281\cdot 0.001\cdot {{\dot Q}_{plumes}})}^{1/2}}}}$$</div>

<div>$$F{r_{hb}} = \frac{{{{({N_{diffusersperplume}}\cdot {A_{diff}})}^{1/2}}(7.43\ln (\Gamma ) - 1.35 + 0.5{H_s})}}{{{H_{ceil}}}}$$</div>

where *q<sub>throw</sub>* is a user input: the angle between the diffuser slots and vertical; and *H<sub>s</sub>* is the source height above the floor (m).

Next we iterate over the following 2 steps.

#### Iterative procedure

1.    Call subroutine *HcUCSDUF* to calculate a convective heat transfer coefficient for each surface in the zone, an effective air temperature for each surface, and HA<sub>mx</sub>, HAT<sub>mx</sub>, HA<sub>oc</sub>, HAT<sub>oc</sub>. Here HA is <span>$\sum\limits_{surfaces} {{h_{c,i}} \cdot {A_i}} $</span> for a region and HAT is <span>$\sum\limits_{surfaces} {{h_{c,i}} \cdot {A_i}}  \cdot {T_i}$</span> for a region. The sum is over all the surfaces bounding the region; <span>${{h_{c,i}}}$</span> is the convective heat transfer coefficient for surface i, <span>${A_i}$</span> is the area of surface i,  and <span>${T_i}$</span> is the surface temperature of surface i.

2.    Calculate the two subzone temperatures: *T<sub>oc</sub>* and *T<sub>mx</sub>*.

The h<sub>c</sub>’s calculated in step 1 depend on the subzone temperatures. In turn the subzone temperatures depend on the HA and HAT’s calculated in step 1. Hence the need for iteration

Next we describe each steps 1 and 2 in more detail.

#### Step 1

Subroutine *HcUCSDUF* is quite straightforward. It loops through all the surfaces in each zone and decides whether the surface is located in the upper, mixed subzone or the lower, occupied subzone, or if the surface is in both subzones. If entirely in one subzone the subzone temperature is stored in the surface effective temperature variable *TempEffBulkAir(SurfNum)* and h<sub>c</sub> for the surface is calculated by a call to subroutine *CalcDetailedHcInForDVModel*. This routine uses the “detailed” natural convection coefficient calculation that depends on surface tilt and <span>$\Delta {T^{1/3}}$</span>. This calculation is appropriate for situations with low air velocity.

For surfaces that bound 2 subzones, the subroutine calculates h<sub>c</sub> for each subzone and then averages them, weighting by the amount of surface in each subzone.

During the surface loop, once the h<sub>c</sub> for a surface is calculated, the appropriate subzone HA and HAT sums are incremented. If a surface is in 2 subzones the HA and HAT for each subzone are incremented based on the area of the surface in each subzone.

#### Step 2

The calculation of  subzone temperatures follows the method used in the ***ZoneTempPredictorCorrector*** module and described in the section **Basis for the System and Zone Integration**. Namely a third order finite difference expansion of the temperature time derivative is used in updating the subzone temperatures. Otherwise the subzone temperatures are obtained straightforwardly by solving an energy balance equation for each subzone.

<div>$$
  \begin{array}{cl}
    T_{oc} &= (C_{air,oc} \cdot (3 \cdot T_{ - 1,oc} - (3/2) \cdot T_{ - 2,oc} + (1/3) \cdot T_{ - 3,oc}) + \dot Q_{ocz} \cdot Fr_{gains} + HAT_{oc} + MCPT_{tot}) / ((11/6) \cdot C_{air,oc} + HA_{oc} + MCP_{tot}) \\
    T_{mx} &= (C_{air,mx} \cdot (3 \cdot T_{ - 1,mx} - (3/2) \cdot T_{ - 2,mx} + (1/3) \cdot T_{ - 3,mx}) + \dot Q_{ocz} \cdot (1 - Fr_{gains}) + \dot Q_{mxz} + HAT_{mx} + T_{oc} \cdot MCP_{tot}) / ((11/6) \cdot C_{air,mx} + HA_{mx} + MCP_{tot})
  \end{array}
$$</div>

Here <span>${C_{air,oc}}$</span> and <span>${C_{air,mx}}$</span> are the heat capacities of the air volume in each subzone. <span>${C_{air,mx}}$</span> is calculated by

<div>$${R_{air,mx}} = {V_{mx}} \cdot \left( {\Delta {z_{mx}}/{z_{ceil}}} \right) \cdot {\rho_{air,mx}} \cdot {c_{p,air,mx}} \cdot Mu{l_{cap}}/\left( {\Delta {t_z} \cdot 3600} \right)$$</div>

<div>$${c_{air,mx}} = {R_{air,mx}} \cdot \Delta {t_z}/\Delta {t_{sys}}$$</div>

The gains fraction <span>$F{r_{gains}}$</span>is a user input via a schedule. It is the fraction of the convective gains in the occupied subzone that remain in that subzone.

The other subzone air heat capacities are calculated in the same manner.

#### Mixed calculation

The above iterative procedure assumed that the UFAD nonuniform zone model was appropriate: i.e., conditions were favorable temperature stratification in the zone. Now that this calculation is complete and the subzone temperatures and depths calculated, we check to see if this assumption was justified. If not, zone conditions must be recalculated assuming a well-mixed zone.

If <span>${T_{mx}} < {T_{oc}}$</span> or <span>$MC{P_{tot}} \le 0$</span> or <span>${H_{fr}} \cdot {H_{ceil}} < \Delta {z_{occ,\min }}$</span> then the following mixed calculation will replace the UFAD interior zone calculation.

**Note:**  <span>$\Delta {z_{occ,min}}$</span> is the minimum thickness of occupied subzone. It is set to 0.2 meters.

The mixed calculation iteratively calculates surface convection coefficients and room temperature just like the displacement ventilation calculation described above. In the mixed case however, only one zone temperature *T<sub>avg</sub>* is calculated. The 3 subzone temperatures are then set equal to *T<sub>avg</sub>*.

First, *Fr<sub>hb</sub>*  is set equal to zero.

Then the code iterates over these steps.

Calculate *T<sub>avg</sub>* using

<div>$$\begin{array}{l}{T_{avg}} = ({C_{air,z}} \cdot (3 \cdot {T_{ - 1,z}} - (3/2) \cdot {T_{ - 2,z}} + (1/3) \cdot {T_{ - 3,z}}) + \\\quad \quad {{\dot Q}_{tot,conv}} + HA{T_{oc}} + HA{T_{mx}}MCP{T_{tot}})/((11/6) \cdot {C_{air,z}} + H{A_{oc}} + H{A_{mx}} + MC{P_{tot}})\end{array}$$</div>

<div>$${T_{mx}} = {T_{avg}}$$</div>

<div>$${T_{oc}} = {T_{avg}}$$</div>

Call *HcUCSDUF* to calculate the *h<sub>c</sub>*’s.

Repeat step 1

#### Final calculations

The UFAD interior zone calculation finishes by calculating some report variables.

We define heights:

<div>$${H_{trans}} = F{r_{hb}} \cdot {H_{ceil}}$$</div>

<div>$${H_{mxavg}} = \left( {{H_{ceil}} + {H_{trans}}} \right)/2$$</div>

<div>$${H_{ocavg}} = {H_{trans}}/2$$</div>

Using the user defined comfort height we calculate the comfort  temperature.

If mixing:

<div>$${T_{comf}} = {T_{avg}}$$</div>

If UFAD:

If  <span>${H_{comf}} < {H_{ocavg}}$</span>

<div>$${T_{comf}} = {T_{occ}}$$</div>

Else if <span>${H_{comf}} \ge {H_{ocavg}}$</span> and <span>${H_{comf}} < {H_{mxavg}}$</span>

<div>$${T_{comf}} = \left( {{T_{oc}}\left( {{H_{mxavg}} - {H_{comf}}} \right) + {T_{mx}}\left( {{H_{comf}} - {H_{ocavg}}} \right)} \right)/\left( {{H_{mxavg}} - {H_{ocavg}}} \right)$$</div>

Else if <span>${H_{comf}} \ge {H_{mxavg}}$</span> and <span>${H_{comf}} < {H_{ceil}}$</span>

<div>$${T_{comf}} < {T_{mx}}$$</div>

Using the user defined thermostat height we calculate the temperature at the thermostat.

If mixing:

<div>$${T_{stat}} < {T_{avg}}$$</div>

If UFAD:

If<span>${H_{stat}} < {H_{ocavg}}$</span>

<div>$${T_{stat}} = {T_{occ}}$$</div>

Else if <span>${H_{stat}} \ge {H_{ocavg}}$</span> and <span>${H_{stat}} < {H_{mxavg}}$</span>

<div>$${T_{stat}} = \left( {{T_{oc}}\left( {{H_{mxavg}} - {H_{stat}}} \right) + {T_{mx}}\left( {{H_{stat}} - {H_{ocavg}}} \right)} \right)/\left( {{H_{mxavg}} - {H_{ocavg}}} \right)$$</div>

Else if <span>${H_{stat}} \ge {H_{mxavg}}$</span> and <span>${H_{stat}} < {H_{ceil}}$</span>

<div>$${T_{stat}} = {T_{mx}}$$</div>

The average temperature gradient is:

If <span>${H_{mxavg}} - {H_{occavg}} > 0.1$</span>

<div>$$Grad{T_{avg}} = ({T_{mx}} - {T_{occ}})/({H_{mxavg}} - {H_{occavg}})$$</div>

else <span>$Grad{T_{avg}} = 0.0$</span>

Finally, the zone node temperature is set to *T<sub>mx</sub>*.

Other variables that are reported out are <span>$\Gamma $</span>and <span>$\phi $</span>.

<div>$$\phi  = ({T_{mx}} - {T_{occ}})/({T_{mx}} - {T_{sup}})$$</div>

where <span>${T_{sup}}$</span>is the zone supply air temperature.

#### References

Lin, Y.J. and P.F. Linden. 2005. A model for an under floor air distribution system. Energy&Building, Vol. 37, pp. 399-409.

### Under-Floor Air Distribution Exterior Zone Model

#### Overview

The input object RoomAirSettings:UnderFloorAirDistributionExterior provides a simple model for heat transfer and a nonuniform vertical temperature profile for exterior zones of a UFAD system. These zones are expected to be dominated by internal loads, a portion of which (such as occupants and workstations) will act to generate plumes, and by window solar and conduction heat gains. The solar radiation penetrating the room is not expected to generate plumes. However, a window plume is likely to be generated in sunny conditions, particularly if an interior blind is deployed. Thus the exterior UFAD zone will have potentially have plumes from people and equipment and plumes arising from the windows. The plumes act to potentially create room air stratification, depending on the type & number of diffusers, the amount and type of load, and the system flowrate. In order to better model this situation the fully-mixed room air approximation that is currently used in most whole building analysis tools is extended to a two node approach, with the purpose of obtaining a first order precision model for vertical temperature profiles for the exterior zones of UFAD systems. The use of 2 nodes allows for greatly improved prediction of thermal comfort and overall building energy performance for the increasingly popular UFAD systems.

TheUCSD UFAD Exterior Zone Model is one of the non-uniform zone models provided through the Room Air Manager in EnergyPlus. The intent is to provide a selection of useful non-uniform zone air models to enable the evaluation of air-conditioning techniques that use stratified or partially stratified room air. Such techniques include displacement ventilation (DV) and underfloor air distribution (UFAD) systems. The methodology can also include natural displacement ventilation and also wind-driven cross-ventilation (CV).

#### Underfloor air distribution systems

UFAD systems represent, in terms of room air stratification, an intermediate condition between a well-mixed zone and displacement ventilation. Air is supplied through an underfloor plenum at low pressure through diffusers in the raised floor. The diffusers can be of various types: e.g., swirl, variable-area, displacement, and produce more or less mixing in the zone. UFAD systems are promoted as saving energy due to: higher supply air temperature; low static pressure; cooler conditions in the occupied subzone than in the upper subzone; and sweeping of some portion of the convective load (from ceiling lights, for instance) into the return air without interaction with the occupied region of the zone.

Modeling a UFAD system is quite complex and involves considerably more than just a non-uniform zone model. The zones’ coupling to the supply and return plenums must be modeled accurately (particularly radiative transfer from a warm ceiling to a cool floor and on into the supply plenum by conduction). The supply plenum must be accurately modeled, giving a good estimate of the supply air temperature and conduction heat transfer between supply & return plenums through the slab. The HVAC system must be modeled including return air bypass and various types of fan powered terminal units.

The UCSD UFAD exterior zone model is similar to the UCSD interior zone model. The most obvious difference is that the exterior UFAD has 2 different types of plume sources: people & equipment and windows. Like the UCSD UFAD interior model it is a plume equation based multi-layer model (2 layers in this case). The zone is modeled as being divided into 2 well separated subzones which we denote as “occupied” and “upper”. Each subzone is treated as having a single temperature. The boundary between the 2 subzones moves up & down each time step as a function of zone loads and supply air flow rate. Thus at each HVAC time step, the height of the boundary above the floor must be calculated, portions of surfaces assigned to each subzone, and a separate convective heat balance performed on each subzone.

#### Model Description

As in the interior zone case, we define 2 dimensionless parameters: <span>$\Gamma $</span>and <span>$\phi $</span>. The definitions of the 2 parameters are the same as in the previous section (equations , , , , and ). As in the previous case, the experimental data can be plotted versus <span>$\Gamma $</span>and lines fitted to the data give the following formulas for occupied subzone temperature and interface height.

<div>$${T_{oz}} = {T_r} - 1.4{\Gamma ^{ - 0.6}}({T_r} - {T_s})$$</div>

<div>$$h = \sqrt {\frac{n}{m}A} (11.03ln(\Gamma ) - 10.73) + \frac{1}{2}{h_s}$$</div>

where *T<sub>oz</sub>* is the occupied subzone temperature (K); *T<sub>r</sub>* is the return temperature (K); *G* is the dimensionless height parameter defined above; *T<sub>s</sub>* is the supply temperature (K); *h* is the interface height (m); *n* is the number of diffusers; *m* is the number of heat sources; *A* is the effective area of a diffuser (m<sup>2</sup>); and *h<sub>s</sub>* is the vertical position of the heat sources (m). The formula for *T<sub>r</sub>* is the same as in the previous section.

#### Implementation

The implementation closely follows the procedure described in the UFAD interior zone model. The model predicts two temperatures that characterize the two main levels in the stratification of the room:

1.    an occupied subzone temperature T<sub>oc</sub> representing the temperature of the occupied region;

2.    an upper level temperature T<sub>mx</sub> representing the temperature of the upper, mixed region and the outflow temperature.

We will use to calculate the interface height and do a heat balance calculation on each subzone. *G* is given by . The supply air flow rate <span>$\dot V$</span> is obtained by summing all the air flows entering the zone: supply air, infiltration, ventilation, and inter-zone flow. The heat gain <span>$\dot Q$</span> is estimated by summing all the convective internal gains located in the occupied subzone – task lights, people, equipment – and adding to this the convective gain coming from the window surface. With these assumptions we can describe the implementation.

The UCSD UFE model is controlled by the subroutine *ManageUCSDUFModels* which is called from the *RoomAirModelManager*. The *RoomAirModelManager* selects which zone model will be used for each zone.

The calculation is done in subroutine *CalcUCSDUEI*. First we calculate the convective heat gain going into the upper and lower regions.

<div>$$
  \dot Q_{ocz} = \dot Q_{oc,conv} + \dot Q_{tl,conv} + \dot Q_{eleq,conv} + \dot Q_{gaseq,conv} + \dot Q_{otheq,conv} + \dot Q_{hw,conv} + \dot Q_{stmeq,conv} + \dot Q_{bb,conv} + \dot Q_{waterheater,conv} + \dot Q_{fuelcell,conv}
$$</div>

<div>$${\dot Q_{mxz}} = {\dot Q_{gl,conv}} + {\dot Q_{ltp}} + {\dot Q_{htrad,conv}}$$</div>

<div>$${\dot Q_{tot,conv}} = {\dot Q_{ocz}} + {\dot Q_{mxz}}$$</div>

Next we sum up the inlet air flows in the form of MCP (mass flow rate times the air specific heat capacity) and MCPT (mass flow rate times C<sub>p</sub> times air temperature).

<div>$$MC{P_{zone}} = MC{P_i} + MC{P_{vent}} + MC{P_{mix}}$$</div>

<div>$$MC{P_{sys}} = \sum\limits_{inlets} {{{\dot m}_i}} {C_{p,i}}$$</div>

<div>$${\dot m_{systot}} = \sum\limits_{inlets} {{{\dot m}_i}} $$</div>

<div>$$MC{P_{tot}} = MC{P_{zone}} + MC{P_{sys}}$$</div>

<div>$$MCP{T_{zone}} = MCP{T_i} + MCP{T_{vent}} + MCP{T_{mix}}$$</div>

<div>$$MCP{T_{sys}} = \sum\limits_{inlets} {{{\dot m}_i}} {C_{p,i}}{T_i}$$</div>

<div>$$MCP{T_{tot}} = MCP{T_{zone}} + MCP{T_{sys}}$$</div>

For exterior zone model, we assume one plume: <span>${N_{plumes}} = 1$</span>. The number of diffusers in the zone <span>${N_{diffusers}}$</span>is a user input.

The area *A<sub>diff</sub>* is also a user input. For swirl diffusers, linear bar grilles, and displacement diffusers this area is used as input. For the variable area diffusers, though, we calculate the area. We assume 400 ft/min velocity at the diffuser and a design flow rate per diffuser is 150 cfm (.0708 m<sup>3</sup>/s). The design area of the diffuser is 150 ft<sup>3</sup>/min /  400 ft/min = .575 ft<sup>2</sup> = .035 m<sup>2</sup>. Then the variable area each time step is

<div>$${A_{diff}} = {\dot m_{systot}}/(.0708\cdot {N_{diffusers}})$$</div>

We now make an initial estimate of the convective gain from the windows.

<div>$${\dot Q_{win,conv}} = \sum\limits_{i = 1,{n_{win}}} {{h_{c,i}}} {A_{win,i}}{T_{winsurf,i}} - {h_{c,i}}{A_{win,i}}{T_{mat}}$$</div>

Then

<div>$${\dot Q_{plumes}} = {\dot Q_{ocz}} + {\dot Q_{win,conv}}$$</div>

We now calculate the height fraction *Fr<sub>hb</sub>* (height of boundary layer divided by the total zone height).

<div>$$\Gamma  = \frac{{{{({{\dot m}_{systot}}\cdot \cos ({\theta_{throw}}))}^{3/2}}}}{{{{({N_{diffusers}}\cdot {A_{diff}})}^{5/4}}{{(0.0281\cdot 0.001\cdot {{\dot Q}_{plumes}})}^{1/2}}}}$$</div>

<div>$$F{r_{hb}} = \frac{{{{({N_{diffusers}}\cdot {A_{diff}})}^{1/2}}(11.03ln(\Gamma ) - 10.73 + 0.5{H_s})}}{{{H_{ceil}}}}$$</div>

where *q<sub>throw</sub>* is a user input: the angle between the diffuser slots and vertical; and *H<sub>s</sub>* is the source height above the floor (m).

Next we iterate over the following 2 steps.

#### Iterative procedure

1.    Call subroutine *HcUCSDUF* to calculate a convective heat transfer coefficient for each surface in the zone, an effective air temperature for each surface, and HA<sub>mx</sub>, HAT<sub>mx</sub>, HA<sub>oc</sub>, HAT<sub>oc</sub>, HA<sub>mx,win</sub>,HAT<sub>mx,win</sub>,HA<sub>oc,win</sub>,and HAT<sub>oc,win</sub>. Here HA is <span>$\sum\limits_{surfaces} {{h_{c,i}} \cdot {A_i}} $</span> for a region and HAT is <span>$\sum\limits_{surfaces} {{h_{c,i}} \cdot {A_i}}  \cdot {T_i}$</span> for a region. The sum is over all the surfaces bounding the region; <span>${h_{c,i}}$</span> is the convective heat transfer coefficient for surface i, <span>${A_i}$</span> is the area of surface i,  and <span>${T_i}$</span> is the surface temperature of surface i. Variables with the *win* subscript are summed over window surfaces only. Then the convective gain from the window is recalculated:

                              <span>${\dot Q_{win,conv}} = HA{T_{mx,win}} + HA{T_{oc,win}} - H{A_{mx,win}}{T_{mx}} - H{A_{oc,win}}{T_{oc}}$</span>

and the power in the plume is recalculated: <span>${\dot Q_{plumes}} = {\dot Q_{ocz}} + {\dot Q_{win,conv}}$</span>.

2.    Calculate the two subzone temperatures: *T<sub>oc</sub>* and *T<sub>mx</sub>*.

The h<sub>c</sub>’s calculated in step 1 depend on the subzone temperatures. In turn the subzone temperatures depend on the HA and HAT’s calculated in step 1. Hence the need for iteration

Next we describe each steps 1 and 3 in more detail.

#### Step 1

Subroutine *HcUCSDUF* is quite straightforward. It loops through all the surfaces in each zone and decides whether the surface is located in the upper, mixed subzone or the lower, occupied subzone, or if the surface is in both subzones. If entirely in one subzone the subzone temperature is stored in the surface effective temperature variable *TempEffBulkAir(SurfNum)* and h<sub>c</sub> for the surface is calculated by a call to subroutine *CalcDetailedHcInForDVModel*. This routine uses the “detailed” natural convection coefficient calculation that depends on surface tilt and <span>$\Delta {T^{1/3}}$</span>. This calculation is appropriate for situations with low air velocity.

For surfaces that bound 2 subzones, the subroutine calculates h<sub>c</sub> for each subzone and then averages them, weighting by the amount of surface in each subzone.

During the surface loop, once the h<sub>c</sub> for a surface is calculated, the appropriate subzone HA and HAT sums are incremented. If a surface is in 2 subzones the HA and HAT for each subzone are incremented based on the area of the surface in each subzone. The subroutine calculates a separate HA and HAT for the windows for use in calculating the window convective gain.

#### Step 2

The calculation of 
subzone temperatures follows the method used in the ***ZoneTempPredictorCorrector*** module and described in the section **Basis for the System and Zone Integration**. Namely a third order finite difference expansion of the temperature time derivative is used in updating the subzone temperatures. Otherwise the subzone temperatures are obtained straightforwardly by solving an energy balance equation for each subzone.

<div>$$
 \begin{array}{rl}
  T_{oc} &= (C_{air,oc} \cdot (3 \cdot T_{ - 1,oc} - (3/2) \cdot T_{ - 2,oc} + (1/3) \cdot T_{ - 3,oc}) + \dot Q_{ocz} \cdot Fr_{gains} + HAT_{oc} + MCPT_{tot})/((11/6) \cdot C_{air,oc} + HA_{oc} + MCP_{tot}) \\
  T_{mx} &= (C_{air,mx} \cdot (3 \cdot T_{ - 1,mx} - (3/2) \cdot T_{ - 2,mx} + (1/3) \cdot T_{ - 3,mx}) + \dot Q_{ocz} \cdot (1 - Fr_{gains}) + \dot Q_{mxz} + HAT_{mx} + T_{oc} \cdot MCP_{tot})/((11/6) \cdot C_{air,mx} + HA_{mx} + MCP_{tot})
 \end{array}
$$</div>

Here <span>${C_{air,oc}}$</span> and <span>${C_{air,mx}}$</span> are the heat capacities of the air volume in each subzone. <span>${C_{air,mx}}$</span> is calculated by

<div>$${R_{air,mx}} = {V_{mx}} \cdot \left( {\Delta {z_{mx}}/{z_{ceil}}} \right) \cdot {\rho_{air,mx}} \cdot {c_{p,air,mx}} \cdot Mu{l_{cap}}/\left( {\Delta {t_z} \cdot 3600} \right)$$</div>

<div>$${c_{air,mx}} = {R_{air,mx}} \cdot \Delta {t_z}/\Delta {t_{sys}}$$</div>

The gains fraction <span>$F{r_{gains}}$</span> is a user input via a schedule. It is the fraction of the convective gains in the occupied subzone that remain in that subzone.

The other subzone air heat capacities are calculated in the same manner.

#### Mixed calculation

The above iterative procedure assumed that the UFAD zone model was applicable: i.e., conditions were favorable temperature stratification in the zone. Now that this calculation is complete and the subzone temperatures and depths calculated, we check to see if this assumption was justified. If not, zone conditions must be recalculated assuming a well-mixed zone.

If <span>${T_{mx}} < {T_{oc}}$</span> or <span>$MC{P_{tot}} \le 0$</span> or <span>${H_{fr}} \cdot {H_{ceil}} < \Delta {z_{occ,\min }}$</span> then the following mixed calculation will replace the UFAD exterior zone calculation.

**Note:**  <span>${\Delta_{occ,min}}$</span> is the minimum thickness of occupied subzone. It is set to 0.2 meters.

The mixed calculation iteratively calculates surface convection coefficients and room temperature just like the displacement ventilation calculation described above. In the mixed case however, only one zone temperature *T<sub>avg</sub>* is calculated. The 2 subzone temperatures are then set equal to *T<sub>avg</sub>*.

First, *Fr<sub>hb</sub>*  is set equal to zero.

Then the code iterates over these steps.

Calculate *T<sub>avg</sub>* using

<div>$$\begin{array}{l}{T_{avg}} = ({C_{air,z}} \cdot (3 \cdot {T_{ - 1,z}} - (3/2) \cdot {T_{ - 2,z}} + (1/3) \cdot {T_{ - 3,z}}) + \\\quad \quad {{\dot Q}_{tot,conv}} + HA{T_{oc}} + HA{T_{mx}}MCP{T_{tot}})/((11/6) \cdot {C_{air,z}} + H{A_{oc}} + H{A_{mx}} + MC{P_{tot}})\end{array}$$</div>

<div>$${T_{mx}} = {T_{avg}}$$</div>

<div>$${T_{oc}} = {T_{avg}}$$</div>

Call *HcUCSDUF* to calculate the *h<sub>c</sub>*’s.

Repeat step 1

#### Final calculations

The UFAD exterior zone calculation finishes by calculating some report variables.

We define heights:

<div>$${H_{trans}} = F{r_{hb}} \cdot {H_{ceil}}$$</div>

<div>$${H_{mxavg}} = \left( {{H_{ceil}} + {H_{trans}}} \right)/2$$</div>

<div>$${H_{ocavg}} = {H_{trans}}/2$$</div>

Using the user defined comfort height we calculate the comfort  temperature.

If mixing:

<div>$${T_{comf}} = {T_{avg}}$$</div>

If UFAD:

If  <span>${H_{comf}} < {H_{ocavg}}$</span>

<div>$${T_{comf}} = {T_{occ}}$$</div>

Else if <span>${H_{comf}} \ge {H_{ocavg}}$</span> and <span>${H_{comf}} < {H_{mxavg}}$</span>

<div>$${T_{comf}} = \left( {{T_{oc}}\left( {{H_{mxavg}} - {H_{comf}}} \right) + {T_{mx}}\left( {{H_{comf}} - {H_{ocavg}}} \right)} \right)/\left( {{H_{mxavg}} - {H_{ocavg}}} \right)$$</div>

Else if <span>${H_{comf}} \ge {H_{mxavg}}$</span> and <span>${H_{comf}} < {H_{ceil}}$</span>

<div>$${T_{comf}} < {T_{mx}}$$</div>

Using the user defined thermostat height we calculate the temperature at the thermostat.

If mixing:

<div>$${T_{stat}} = {T_{avg}}$$</div>

If UFAD:

If<span>${H_{stat}} < {H_{ocavg}}$</span>

<div>$${T_{stat}} = {T_{occ}}$$</div>

Else if <span>${H_{stat}} \ge {H_{ocavg}}$</span> and <span>${H_{stat}} < {H_{mcavg}}$</span>

<div>$${T_{stat}} = \left( {{T_{oc}}\left( {{H_{mxavg}} - {H_{stat}}} \right) + {T_{mx}}\left( {{H_{stat}} - {H_{ocavg}}} \right)} \right)/\left( {{H_{mxavg}} - {H_{ocavg}}} \right)$$</div>

Else if <span>${H_{stat}} \ge {H_{mxavg}}$</span> and <span>${H_{stat}} < {H_{ceil}}$</span>

<div>$${T_{stat}} = {T_{mx}}$$</div>

The average temperature gradient is:

If <span>${H_{mxavg}} - {H_{occavg}} > 0.1$</span>

<div>$$Grad{T_{avg}} = ({T_{mx}} - {T_{occ}})/({H_{mxavg}} - {H_{occavg}})$$</div>

else <span>$Grad{T_{avg}} = 0.0$</span>

Finally, the zone node temperature is set to *T<sub>mx</sub>*.

Other variables that are reported out are <span>$\Gamma $</span>and <span>$\phi $</span>.

<div>$$\phi  = ({T_{mx}} - {T_{occ}})/({T_{mx}} - {T_{sup}})$$</div>

where <span>${T_{sup}}$</span>is the zone supply air temperature.

#### References

Qing Liu. 2006. The Fluid Dynamics of an Underfloor Air Distribution System. A PhD dissertation in Engineering Sciences (Systems Science) at UC San Diego.

### Cross Ventilation Room Air Model

#### Overview

The input object RoomAirSettings:CrossVentilation provides a simple model, developed by UCSD, for heat transfer and vertical temperature profile prediction in cross ventilated rooms. This model was developed using scaling analysis, experimental correlations, computational fluid dynamics, and approximate solutions of the Navier-Stokes equations. The model distinguishes two regions in the room, the main jet region and the recirculations, and predicts characteristic airflow velocities and average air temperatures. The model consists of a set of analytical expressions that clearly display the first order effects of room geometry and inflow characteristics on Cross Ventilation airflow and heat transfer.

#### Cross-Ventilation

The CV model is developed from analysis of the flow structure inside a cross-ventilated room, which naturally divides into distinct jet and recirculation flow regions. The flows are calculated for different room and opening geometries using CFD. Correlations with room and aperture parameters are then deduced for a characteristic temperature and velocity in the jet and recirculation regions.

The SS 2-opening model is developed from analysis of wind tunnel data for pressure and ventilation rates, correlating the flow rate with the pressure difference between the two openings, with contributions from both the mean and unsteady components. The local velocity estimate is also based on wind tunnel data, and gives the velocity as a function of wind angle.

#### Approach

With the widespread availability of air conditioning, natural ventilation became a rare feature in commercial buildings in the US. The recent resurgence of the use of natural ventilation relies on systems whose performance can be predicted and controlled, often working in conjunction with mechanical ventilation and cooling systems in hybrid ventilation configurations. In this contemporary approach natural ventilation deals with thermal and air renewal requirements in the cold and mild season and often plays a limited role in the warm season (due to the need to control indoor velocities and noise levels). Whereas traditional natural ventilation systems often use large openings (1-4m<sup>2</sup>), both recent and expected future examples tend to use smaller openings (0.2-1m<sup>2</sup>), often in multiple opening configurations that allow for efficient heat removal with controlled indoor velocities.

The modeling approach used is based on simplified solutions of the Navier Stokes equations that are integrated into scaling formulae that predict relevant flow quantities (characteristic velocities and temperatures) in distinct regions of the flow. The scaling expressions that will be developed use the principle of flow similarity: for a given room geometry and flow regime (either laminar or turbulent), the flow pattern is constant. In the present case, where the goal is to predict internal velocities using as input the inflow velocity (that can be estimated by the airflow rate predicted by the AirflowNetwork model), the principle can be stated as:

(Velocity in a given position in the room) = (Inflow velocity) × (Constant)

The constant is non-dimensional and depends on the position or room zone where the prediction is being made. For a given geometry the constant can be measured experimentally or inferred from a detailed CFD simulation. It is expected that the constant may depend on non-dimensional room geometry parameters that can be inferred from a careful analysis of the flow. The proposed CV model uses a set of CFD simulations, in conjunction with simplified solutions of the Navier Stokes equations, to obtain the constants and their dependence on room geometry features.

The updated CV model proposed in this document was developed using inlet areas *A*<sub>in</sub> and room cross-section areas *A*<sub>RM</sub> in the following range:

0.5% &lt; *A*<sub>in</sub>/*A*<sub>RM</sub> &lt; 5%

whereas the existing model used

3.2% &lt; *A*<sub>in</sub>/*A*<sub>RM</sub> &lt; 21%

The room lengths for which these models are expected to be applied range between the smallest room size of 4m and the maximum achievable CV room flushing length of 15-18m.



![](EngineeringReference/media/image2622.png)

Figure 136. Development of an axisymmetric jet from airflow through a window.

Air flows into the room through an inflow window in the form of an approximately axisymmetric jet, with characteristic diameter *L*=*A*<sub>in</sub><sup>1/2</sup>, that is confined by the room surfaces (see Figure 137). The initial portion of the jet (up to six diameters) is called the potential core and is characterized by shear layer development along the perimeter of the jet. After this phase the jet transitions into a self similar profile whose centerline velocity decays as 1/*x*', where *x*' = *x*/*D* (Awbi, 2003).

For the relevant room length range the geometries used in the two models result in:

      New model:       6 &lt; x' &lt; 60

      Existing model:             2 &lt; x' &lt; 18

The smaller openings used in the new model result in significantly more space for jet development along the room length. In all but the shortest rooms the jet will enter the fully developed stage characterized by a 1/*x*' centerline velocity decay rate. For this reason, the updated model uses the average jet velocity profile as opposed to shear layer momentum transfer.

#### Components of the flow

Figure 136 shows the schematic development of a free axisymmetric jet in an unconfined environment, and Figure 137 depicts the confinement effects. The air entrained by the jet is detrained at the outlet, creating two recirculation zones that do not exist in a free jet.

The recirculation flow is similar to the flow in a lid driven cavity, where here the driving force is the confined jet flow. Turbulent lid driven cavity flows have been shown to have self-similar velocity profiles, as shown in Figure 138.

The model is based on the hypothesis that the flow is composed of:

      A – Lid driven cavity flows (in the recirculation regions).

      B – A confined axisymmetric jet flow.

![](EngineeringReference/media/image2623.png)

Figure 137. Top view of a cross ventilated room. The air entrained by the jet is detrained at the outlet, typically creating two recirculation zones.



![](EngineeringReference/media/image2624.png)

Figure 138. Top view of one half of a cross ventilated room. The flow is approximately composed of a confined jet and two lid driven cavity flows (one on each side).

The goal of the model is to obtain the value and functional form of the constant term shown in the scaling laws for the characteristic average velocities in the two flow regions: jet and recirculation regions.

To estimate the average jet velocity we integrate along the depth of the room (including both the core region and the 1/*x*' velocity decay region) to derive an average maximum jet velocity, *V*<sub>J,m</sub>:∙

<div>$${V_{J,m}} = {U_{in}}\sqrt {{A_{in}}} \left\{ {6 + 6.3\ln \left( {{D^*}/6\sqrt {{A_{in}}} } \right)} \right\}/{D^*}$$</div>

(To allow for wind angle effects the room depth *D* has been replaced by *D*\* - see a later section.) The lid-driven cavity flow profile that characterizes the recirculation region has a maximum velocity that is approximately one half of the driving velocity, which in this case is due to the jet. For this reason we define the separation between the two regions along the virtual surface where the jet reaches 50% of its maximum, centerline, velocity.

The analysis of the flow revealed that the room containment effect leads to higher velocities for cases that combine a large inflow opening with a small room cross-section area. In order to account for this effect we propose to use the following non-dimensional scaling parameter:

<div>$${C_{RM}} = {\left( {{A_{in}}/{A_{RM}}} \right)^{1/2}}$$</div>

The expression used for the scaling of the average jet velocity is then:

<div>$${U_J} = {C_1}{C_{RM}}{V_{J,m}}$$</div>

or

<div>$${U_J} = {C_1}\frac{{{Q_{in}}}}{{\sqrt {{A_{in}}{A_{RM}}} }}\left( {{V_{J,m}}/{U_{in}}} \right)$$</div>

where the constant *C*<sub>1</sub> will be obtained from the results of a set of CFD simulations shown in the next section.

In addition to the jet velocity the characteristic recirculation flow velocity <span>${U_R}$</span> is also an interesting parameter that, according to the self-similar flow profile hypothesis shown in Figure 138, should scale with a similar expression to the one shown above for the jet (although with a different correlation constant, *C*<sub>2</sub>). The modeling hypothesis can also be tested by evaluating its capability to predict the maximum recirculation flow rate, which can be predicted by multiplying the average velocity by the room cross-section area:

<div>$${Q_R} = {C_3}\frac{{{Q_{in}}}}{{{C_{RM}}}}\left( {{V_{J,m}}/{U_{in}}} \right)$$</div>

Because of the self-similar velocity profile shape that occurs in the recirculation, the near wall velocity (used to predict forced convection) can be estimated simply by multiplying the characteristic recirculation velocity by two.

The expressions obtained apply in the turbulent regime (because the CFD simulations on which they are based are for that regime). Both velocity correlations presented below have the functional form:

<div>$$V = aX + b$$</div>

where *a* is *C*<sub>1</sub>, *C*<sub>2</sub> or *C*<sub>3</sub>, X is a velocity scale and *b* is a constant that results from the best fit. The model has a lower limit on the value of *X*: if *X* is too small the flow is no longer turbulent. This limit implies that the point *X* = 0 is never achieved, avoiding the unrealistic prediction of *V*(0)=*b*.

In addition to the velocity and airflow rate predictions described above it is also essential to predict the temperature variations in the two zones of the flow. In most cases these variations will be positive due to the internal sensible heat gains. However\`, as a result of room surface heat transfer, in some cases the variations may be negative. Analysis of the CFD simulations that are presented in the next section revealed that approximately all the exhaust air comes from the jet regions. For this reason, the heat gains affect the two regions differently:



·        Heat gains in the jet region only affect this region (no temperature increase in the recirculation regions)

·        Heat gains in the recirculations affect both jet and recirculation regions (because they must be exhausted by the jets).

In order to predict the temperature increase, heat gains were inserted into the recirculation regions for different room geometries in the set of simulations presented in the next section. The volume containing the heat gains extended over the whole depth of the room, from floor to ceiling, and in the lateral direction from halfway between the window edge and the wall all the way to the wall. Applying energy conservation principles to predict the temperature increase in the jet and recirculation region as a function of the sensible heat gains in each region (the sum of internal gains and internal surface heat transfer) we can obtain the average value of temperature increase in each region:

<div>$$\Delta {T_J} = {C_{T,J}}\frac{{q'{'_{RM}}}}{{\rho {c_p}{Q_{in}}}}$$</div>

<div>$$\Delta {T_R} = {C_{T,R}}\frac{{q'{'_{RM}}}}{{\rho {c_p}{Q_{in}}}}$$</div>

where q’’<sub>RM</sub> is the total internal heat gain for the room, r and *c*<sub>p</sub> are the density and specific heat capacity of air, respectively, and *C*<sub>T,J</sub>, *C*<sub>T,R</sub> are constants.

#### Results

Table 44 lists the cases used to develop the updated CV model, which predicts the output variables defined in Table 45 (see also Figure 139). Figure 140, Figure 141, and Figure 142 show plots of the data derived from the CFD simulations of these test cases, and the lines giving the best fit to the data. Table 46 summarizes the correlation formulae and constants. Finally, Table 47 provides estimates for the error of the correlation in each test case.

![](EngineeringReference/media/image2634.png)

Figure 139. Jet and recirculation regions in typical vertical cross-section through room (y-z plane). Jet boundary occurs where jet velocity has fallen to 50% of centerline maximum. Remainder of cross-section is treated as recirculation. Volumetric heat sources ar

Table 44. Test cases used to develop correlations

<table class="table table-striped">
  <tr>
    <th rowspan="2">Case</th>
    <th>Opening area</th>
    <th>Room width</th>
    <th>Room depth</th>
    <th>Room height</th>
  </tr>
  <tr>
    <td>A in (m 2 )</td>
    <td>W (m)</td>
    <td>D (m)</td>
    <td>H (m)</td>
  </tr>
  <tr>
    <td>1</td>
    <td>0.25</td>
    <td>6</td>
    <td>9</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.25</td>
    <td>11</td>
    <td>9</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>3</td>
    <td>0.5</td>
    <td>9</td>
    <td>4.5</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>4</td>
    <td>0.5</td>
    <td>9</td>
    <td>6</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>5</td>
    <td>0.5</td>
    <td>6</td>
    <td>9</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>6</td>
    <td>0.5</td>
    <td>9</td>
    <td>9</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>7</td>
    <td>0.5</td>
    <td>11</td>
    <td>9</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>8</td>
    <td>0.5</td>
    <td>13.5</td>
    <td>9</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>9</td>
    <td>0.5</td>
    <td>9</td>
    <td>13.5</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>10</td>
    <td>0.5</td>
    <td>9</td>
    <td>18</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>11</td>
    <td>0.5</td>
    <td>13.5</td>
    <td>18</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>12</td>
    <td>1</td>
    <td>9</td>
    <td>9</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>13</td>
    <td>1</td>
    <td>9</td>
    <td>13.5</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td>14</td>
    <td>1</td>
    <td>9</td>
    <td>18</td>
    <td>2.3</td>
  </tr>
  <tr>
    <td colspan="5">RANGE (max:min ratio)</td>
  </tr>
  <tr>
    <td></td>
    <td>4</td>
    <td>2.25</td>
    <td>4</td>
    <td>1</td>
  </tr>
</table>

Table 45. Definitions of output variables

<table class="table table-striped">
<tr>
<th>Output variable</th>
<th>Symbol</th>
<th>Units</th>
<th>Definition</th>
</tr>
<tr>
<td>Jet velocity</td>
<td><span>${U_J}$</span></td>
<td>m/s</td>
<td>Volume-averaged jet region velocity. The averaging volume is bounded at each x along the room depth by the line in the y-z plane where the jet velocity drops to 50% of its maximum centerline value.</td>
</tr>
<tr>
<td>Recirculation zone velocity</td>
<td><span>${U_R}$</span></td>
<td>m/s</td>
<td>Area-averaged velocity in the y-z plane with maximum flow. The averaging area is the recirculation part of the room cross-section. Typically the plane of maximum flow occurs at x ~ 2D/3 (D/3 before the outlet).</td>
</tr>
<tr>
<td>Recirculation zone flow rate</td>
<td><span>${Q_R}$</span></td>
<td>m<sup>3</sup>/s</td>
<td>Total flow rate for the recirculation regions in the plane of maximum flow (see above).</td>
</tr>
<tr>
<td>Jet temperature rise</td>
<td><span>$\Delta {T_J}$</span></td>
<td>°C</td>
<td>Volume-averaged temperature variations in the jet region, over the same volume used to define the jet velocity average.</td>
</tr>
<tr>
<td>Recirculation zone temperature rise</td>
<td><span>$\Delta {T_R}$</span></td>
<td>°C</td>
<td>Volume-average temperature variations in the recirculation region. The average is calculated over the cuboidal volume placed in each recirculation containing the volumetric sensible heat gains (see main text).</td>
</tr>
</table>

See also Figure 139. Note the *x*-coordinate is along the room, the *y*-coordinate is across the room and the *z*-coordinate is vertical.

Table 46. Correlation formulae in the form Y = aX + b

<table class="table table-striped">
<tr>
<th> </th>
<th>Y</th>
<th>X</th>
<th>a</th>
<th>b</th>
<th>R<sup>2</sup></th>
</tr>
<tr>
<td>Jet velocity</td>
<td><span>${U_J}/{U_{in}}$</span></td>
<td><span>$\sqrt {{A_{in}}/{A_{RM}}} \cdot \left( {{V_{J,m}}/{U_{in}}} \right)$</span></td>
<td>1.6173</td>
<td>0.1466</td>
<td>0.8343</td>
</tr>
<tr>
<td>Recirculation zone velocity</td>
<td><span>${U_R}/{U_{in}}$</span></td>
<td><span>$\sqrt {{A_{in}}/{A_{RM}}} \cdot \left( {{V_{J,m}}/{U_{in}}} \right)$</span></td>
<td>0.8911</td>
<td>0.0393</td>
<td>0.6464</td>
</tr>
<tr>
<td>Recirculation zone flow rate</td>
<td><span>${Q_R}/{U_{in}}$</span></td>
<td><span>$\sqrt {{A_{in}}{A_{RM}}} \cdot \left( {{V_{J,m}}/{U_{in}}} \right)$</span></td>
<td>0.4444</td>
<td>0.1751</td>
<td>0.6761</td>
</tr>
<tr>
<td>Jet temperature rise</td>
<td><span>$\Delta {T_J}$</span></td>
<td><span>$\frac{{q'{'_{RM}}}}{{\rho {c_p}{Q_{in}}}}$</span></td>
<td>0.8254</td>
<td>0</td>
<td>n/a</td>
</tr>
<tr>
<td>Recirculation zone temperature rise</td>
<td><span>$\Delta {T_R}$</span></td>
<td><span>$\frac{{q'{'_{RM}}}}{{\rho {c_p}{Q_{in}}}}$</span></td>
<td>1.2734</td>
<td>0</td>
<td>n/a</td>
</tr>

</table>

Table 47. Accuracy of correlation formulae in predicting test case results

<table class="table table-striped">
  <tr>
    <th colspan="5">Cases</th>
    <th colspan="5">Errors (%)</th>
  </tr>
  <tr>
    <td>ID</td>
    <td>A (m2)</td>
    <td>W (m)</td>
    <td>D (m)</td>
    <td>H (m)</td>
    <td>Jet Velocity</td>
    <td>Recirculation Velocity</td>
    <td>Recirculation Flow Rate</td>
    <td>Jet Temperature Rise</td>
    <td>Recirculation Temperature Rise</td>
  </tr>
  <tr>
    <td>1</td>
    <td>0.25</td>
    <td>6</td>
    <td>9</td>
    <td>2.3</td>
    <td>16</td>
    <td>45</td>
    <td>60</td>
    <td>1</td>
    <td>10</td>
  </tr>
  <tr>
    <td>2</td>
    <td>0.25</td>
    <td>11</td>
    <td>9</td>
    <td>2.3</td>
    <td>5</td>
    <td>43</td>
    <td>32</td>
    <td>5</td>
    <td>7</td>
  </tr>
  <tr>
    <td>3</td>
    <td>0.5</td>
    <td>9</td>
    <td>4.5</td>
    <td>2.3</td>
    <td>2</td>
    <td>18</td>
    <td>27</td>
    <td>15</td>
    <td>2</td>
  </tr>
  <tr>
    <td>4</td>
    <td>0.5</td>
    <td>9</td>
    <td>6</td>
    <td>2.3</td>
    <td>6</td>
    <td>32</td>
    <td>28</td>
    <td>7</td>
    <td>1</td>
  </tr>
  <tr>
    <td>5</td>
    <td>0.5</td>
    <td>6</td>
    <td>9</td>
    <td>2.3</td>
    <td>7</td>
    <td>6</td>
    <td>21</td>
    <td>7</td>
    <td>0</td>
  </tr>
  <tr>
    <td>6</td>
    <td>0.5</td>
    <td>9</td>
    <td>9</td>
    <td>2.3</td>
    <td>10</td>
    <td>4</td>
    <td>6</td>
    <td>15</td>
    <td>17</td>
  </tr>
  <tr>
    <td>7</td>
    <td>0.5</td>
    <td>11</td>
    <td>9</td>
    <td>2.3</td>
    <td>6</td>
    <td>7</td>
    <td>0</td>
    <td>14</td>
    <td>20</td>
  </tr>
  <tr>
    <td>8</td>
    <td>0.5</td>
    <td>13.5</td>
    <td>9</td>
    <td>2.3</td>
    <td>14</td>
    <td>9</td>
    <td>5</td>
    <td>21</td>
    <td>2</td>
  </tr>
  <tr>
    <td>9</td>
    <td>0.5</td>
    <td>9</td>
    <td>13.5</td>
    <td>2.3</td>
    <td>10</td>
    <td>11</td>
    <td>17</td>
    <td>7</td>
    <td>8</td>
  </tr>
  <tr>
    <td>10</td>
    <td>0.5</td>
    <td>9</td>
    <td>18</td>
    <td>2.3</td>
    <td>10</td>
    <td>25</td>
    <td>29</td>
    <td>8</td>
    <td>3</td>
  </tr>
  <tr>
    <td>11</td>
    <td>0.5</td>
    <td>13.5</td>
    <td>18</td>
    <td>2.3</td>
    <td>8</td>
    <td>2</td>
    <td>23</td>
    <td>9</td>
    <td>6</td>
  </tr>
  <tr>
    <td>12</td>
    <td>1</td>
    <td>9</td>
    <td>9</td>
    <td>2.3</td>
    <td>2</td>
    <td>5</td>
    <td>3</td>
    <td>3</td>
    <td>4</td>
  </tr>
  <tr>
    <td>13</td>
    <td>1</td>
    <td>9</td>
    <td>13.5</td>
    <td>2.3</td>
    <td>8</td>
    <td>10</td>
    <td>10</td>
    <td>3</td>
    <td>6</td>
  </tr>
  <tr>
    <td>14</td>
    <td>1</td>
    <td>9</td>
    <td>18</td>
    <td>2.3</td>
    <td>0</td>
    <td>18</td>
    <td>6</td>
    <td>13</td>
    <td>2</td>
  </tr>
  <tr>
    <td colspan="5">Average</td>
    <td>8</td>
    <td>17</td>
    <td>19</td>
    <td>9</td>
    <td>6</td>
  </tr>
</table>

In each case the error is the percentage difference between the given correlation prediction and the test case result obtained from CFD, i.e. 100\*|(correlation prediction – CFD)/CFD|.



<span>$\sqrt {{A_{in}}/{A_{RM}}} \left( {{V_{J,m}}/{U_{in}}} \right)$</span><span>${U_J}/{U_{in}}$</span>![](EngineeringReference/media/image2652.png)

Figure 140. Jet velocity correlation.



<span>$\sqrt {{A_{in}}/{A_{RM}}} \left( {{V_{J,m}}/{U_{in}}} \right)$</span><span>${U_R}/{U_{in}}$</span>![](EngineeringReference/media/image2655.png)

Figure 141. Recirculation region velocity correlation.



<span>$\sqrt {{A_{in}}{A_{RM}}} \left( {{V_{J,m}}/{U_{in}}} \right)$</span><span>${Q_R}/{U_{in}}$</span>![](EngineeringReference/media/image2658.png)

Figure 142. Recirculation region flow rate.

#### Wind angle effects

When the incoming wind is not normal to the façade the jet enters the room at an angle, as shown in Figure 143.

![](EngineeringReference/media/image2659.png)

Figure 143. Schematic of jet resulting from wind at angle φ to façade.

This oblique geometry has two main effects on the flow and consequent correlation predictions:

The inflow area is reduced, creating a larger inflow velocity for the same flow rate.

The room flow path length is increased, from *D* to *D*\*, resulting in a larger apparent depth.

The first effect increases indoor velocities while the second effect decreases the velocities.

#### Multiple apertures

CFD simulations for rooms with more than one inflow aperture show that the model can be applied to these configurations with minimal adjustments. As a result of increased dissipation in the central recirculation region, where two distinct recirculation flows collide (Figure 144), the airflow velocities are reduced by 5-10%, as shown in the charts in Figure 145.

![](EngineeringReference/media/image2660.png)

Figure 144. Flow regions for a room with 2 inlets and 2 outlets.

![](EngineeringReference/media/image2661.png)![](EngineeringReference/media/image2662.png)

Figure 145. Jet velocity and recirculation velocity for the two halves of 3 different 2-inlet rooms, A-C, compared with the corresponding 1-inlet rooms.

***Heat transfer in recirculating flows***

In most cross ventilation flows with recirculations the mixing between recirculation and inflow jet is only partial. Figure 146 shows a schematic representation of the heat transfer process (showing a top view of one half of a symmetrical room). The flow is divided into three distinct streams with connected temperature variations:

The main jet (labeled J in the figure).

The part of the recirculation flow that exchanges heat with the jet (label R).

The wall boundary layer part of the recirculation flow (label W).

![](EngineeringReference/media/image2663.png)

Figure 146. Top view of the flow structure in case R.

The light gray arrows show flow direction. The dark gray arrows show heat transfer in the shear layer. The recirculation region coordinate system is shown in the figure, with coordinate *r* varying between 0 and *L*.

#### Heat transfer in a shear layer

It is possible to use a formulation with a heat transfer area, a convection heat transfer coefficient and an average shear layer temperature difference to model the heat exchange between jet and recirculation flows:

<span>${Q_{y = 0}} = {A_{SL}}\,{h_{SL}}\,\Delta {T_{SL}}$</span>, <span>${A_{SL}} = L\,\,P\,,\,\,{h_{SL}} = \frac{{\rho \,{C_P}\,F}}{{{C_D}\,\,{A_{IN}}\,\,4\,\sigma \,\sqrt \pi  }}$</span>

Locally, the heat transfer process is driven by the variable, local, temperature difference:

<div>$$\rho \,{C_P}\,F\,\frac{{\partial \,{T_J}(x)}}{{\partial \,x}} =  - \,\frac{{{A_{SL}}\,{h_{SL}}}}{L}\,\left( {{T_J}(x) - {T_R}(x)} \right) = \frac{{P\,\,\left( {{T_J}(x) - {T_R}(x)} \right)}}{{{C_D}\,{A_{IN}}\,4\,\sigma \,\sqrt \pi  }}$$</div>

#### Predicting air temperature in the recirculation region of the flow

An accurate representation of system behavior must consider both the local heat transfer in the shear layer (varying along the *x* direction, driven by the temperature profiles *T<sub>J</sub>(x)* and *T<sub>R</sub>(x)*) and the heat transfer in the wall boundary layers (with temperature *T<sub>W</sub>(r)*). Both transfers can be modeled using differential equations, resulting in the following system of equations:

<div>$$
  \begin{array}{rl}
    \rho C_p F R \frac{\partial T_W \left(r\right)}{\partial r} &= \frac{A_S h_S}{L} \left(T_S - T_W \left(r\right)\right) \\
    \rho C_p F R \frac{\partial T_R \left(x\right)}{\partial x} &= \frac{A_{SL} h_{SL}}{L} \left(T_J\left(x\right) - T_R \left(x\right)\right) \\
    \rho C_p F \frac{\partial T_J \left(x\right)}{\partial x} &= \frac{A_{SL} h_{SL}}{L} \left(T_J\left(x\right) - T_R \left(x\right)\right) 
  \end{array}
$$</div>

The relevant boundary conditions are:

<div>$${T_W}({L_{}}) = {T_R}(0)\,,\,{T_W}(0) = {T_R}(L)\,,\,\,{T_J}(0) = {T_{IN}}$$</div>

The first equation in models heat transfer in the wall layer. The second models the temperature variation of the portion of the recirculation flow that is in contact with the jet, it differs from the third equation only in a sign (the temperature variation in *T<sub>R</sub>* is symmetric to the variation in *T<sub>J</sub>*) and the flow rate (*F.R* for the recirculation and *F* for the main jet). The temperature in the recirculation region is given by:

<div>$${T_W}(r) = {T_S} - ({T_S} - {T_{IN}})\,\frac{{{e^{\frac{{{h_S}\,{A_S}}}{{\rho \,{C_P}\,R\,F}}\frac{r}{{{L_{}}}}}}\,({e^{ - \frac{{{A_{SL}}\,{h_{SL}}\,(1 + R)}}{{\rho \,{C_P}\,R\,F}}}} - 1)}}{{{e^{ - \frac{{{A_{SL}}\,{h_{SL}}\,(1 + R)}}{{\rho \,{C_P}\,R\,F}}}} - {e^{\frac{{{h_S}\,{A_S}}}{{\rho \,{C_P}\,R\,F}}}}\,(1 + R) + R}}$$</div>

#### Heat transfer in recirculating flows with internal gains

Whereas surface heat transfer is an important component of room heat transfer, internal gains often dominate the room temperature field. Referring to the previously used subdivision of the room into jet and recirculation regions we can see that gains can occur exclusively in the jet region, exclusively in the recirculation region or in both regions.

#### Heat gains in the jet region

The effect of gains in the jet region on room air temperature distribution is simple to model and, within the first order accuracy goal, can be characterized as follows:

For gains occurring in the jet region (between the inlet and the room outlet) a change in inflow temperature is an adequate, conservative approximation. From energy conservation we conclude that the altered inflow temperature is given by:

<div>$${T_{ING}} = {T_{IN}} + \frac{{{G_J}}}{{\rho {C_P}F}}$$</div>

Gains occurring in the jet region, close to the outlet can be ignored in a first order accuracy model.

Clearly the two approaches described above are only exact when: the gains occur at the inlet and perfectly mix with the inflow jet (for the first case), or whenever the gains occur very close to the outlet (in the second case). In all other situations, the first approach provides a conservative approximation. In the model implementation in EnergyPlus the user will not define the exact location of the heat gains within each region of the flow therefore, heat gains in the jet region, are inserted in two equal parts in two separate points of the jet flow (in the room entrance and before the exit, see points r=0 and r=L<sub>R</sub> in Figure 146).

#### Heat gains in the recirculation region

When heat gains occur in the recirculation region significant heat accumulation occurs due to the limited heat transfer ability of the shear layer. Due to this limited ability, the recirculation is partially isolated from the main jet flow and higher temperatures are generated in this region whenever heat gains are present. The concept of a global heat transfer coefficient is not applicable.

In the case of a flow in a room with adiabatic surfaces and heat gains in the recirculation region the indoor air temperatures can be predicted using the solution to the following system of equations:

<div>$$
  \begin{array}{rl}
    \rho C_p F R \left(T_R\left(0\right) - T_R\left(L\right)\right) &= G_R \\
    \rho C_p F R \frac{\partial T_R \left(x\right)}{\partial x} &= \frac{A_{SL} h_{SL}}{L} \left(T_J\left(x\right) - T_R \left(x\right)\right) \\
    \rho C_p F \frac{\partial T_J \left(x\right)}{\partial x} &= \frac{A_{SL} h_{SL}}{L} \left(T_J\left(x\right) - T_R \left(x\right)\right)
  \end{array}
$$</div>

This system of equations differs from system F16 in several ways. Because there is no wall heat transfer there is no need to split the recirculation flow in two parts (*R* and *W*). The temperature increase in the recirculation flow is simply defined by the internal gains (first equation in ). The second and third equations in model shear layer heat transfer are similar in the two cases ( and ).

The recirculation flow temperature at *x*=0 is given by:

<div>$${T_R}(0) = {T_{IN}} + \left( {\frac{1}{{{e^{\frac{{{A_{SL}}{h_{SL}}\,(1 + R)}}{{\rho \,{C_P}F\,R}}}} - 1}} + 1} \right)\frac{{{G_R}(1 + R)}}{{\rho \,{C_P}F\,R}}$$</div>

The temperature in the recirculation is inversely proportional to the recirculation flow ratio (*R*) and the shear layer area (measured by the product: *A<sub>SL</sub> h<sub>SL</sub>*). As both of these parameters increase this expression becomes similar to . The recirculation flow temperature at *x=L* is given by:

<div>$${T_R}(L) = {T_R}(0) + \Delta {T_R}$$</div>

The temperature variations in the recirculation flow is given by:

<div>$$\Delta {T_R} = \frac{{{G_R}}}{{\rho \,{C_P}\,F\,R}}$$</div>

#### Combined effects of surface heat transfer and internal gains in the recirculation region

In this case, the following system of equations must be solved:

<div>$$
  \begin{array}{rl}
    \rho C_p F R \frac{\partial T_W \left(r\right)}{\partial r} &= -\frac{A_S h_S}{L} \left(T_S - T_W \left(r\right)\right) - \frac{G_R}{L_R} \\
    \rho C_p F R \frac{\partial T_R \left(x\right)}{\partial x} &= \frac{A_{SL} h_{SL}}{L} \left(T_J\left(x\right) - T_R \left(x\right)\right) \\
    \rho C_p F \frac{\partial T_J \left(x\right)}{\partial x} &= \frac{A_{SL} h_{SL}}{L} \left(T_J\left(x\right) - T_R \left(x\right)\right) 
  \end{array}
$$</div>

With the boundary conditions: <span>${T_W}(L) = {T_R}(0)\,,\,{T_W}(0) = {T_R}(L)\,,\,\,{T_J}(0) = {T_{IN}}$</span>

For simplicity the heat gains are considered to be evenly distributed along the recirculation path. The temperature variation in the recirculation region is given by:

<div>$${T_W}(r) = {T_S} + \frac{{{G_R}}}{{{A_S}\,{h_S}}} - \frac{{{e^{\frac{{{h_S}\,{A_S}}}{{\rho \,{C_P}\,R\,F}}\frac{r}{{{L_R}}}}}\,({e^{ - \frac{{{A_{SL}}\,{h_{SL}}\,(1 + R)}}{{\rho \,{C_P}\,R\,F}}}} - 1)\,({G_R} + {A_S}\,{h_S}\,({T_S} + {T_{IN}}))}}{{{e^{ - \frac{{{A_{SL}}\,{h_{SL}}\,(1 + R)}}{{\rho \,{C_P}\,R\,F}}}} + R - {e^{\frac{{{h_S}\,{A_S}}}{{\rho \,{C_P}\,R\,F}}}}\,(1 + R)}}$$</div>



Table 48. List of variables for CV model

<table class="table table-striped">
<tr>
<th>Symbol</th>
<th>Units</th>
<th>Description</th>
</tr>
<tr>
<td>a</td>
<td>-</td>
<td>Slope of correlation line of best fit</td>
</tr>
<tr>
<td>A<sub>in</sub></td>
<td>m<sup>2</sup></td>
<td>Inlet area</td>
</tr>
<tr>
<td>A<sub>RM</sub></td>
<td>m<sup>2</sup></td>
<td>Room cross-sectional area</td>
</tr>
<tr>
<td>b</td>
<td>-</td>
<td>Intercept of correlation line of best fit</td>
</tr>
<tr>
<td>c<sub>p</sub></td>
<td>J/kg/K</td>
<td>Specific heat capacity of air</td>
</tr>
<tr>
<td>C<sub>RM</sub></td>
<td>-</td>
<td>Confinement scaling factor, (A<sub>in</sub>/A<sub>RM</sub>)<sup>1/2</sup></td>
</tr>
<tr>
<td>C<sub>1</sub></td>
<td>-</td>
<td>Correlation constant for jet velocity</td>
</tr>
<tr>
<td>C<sub>2</sub></td>
<td>-</td>
<td>Correlation constant for recirculation velocity</td>
</tr>
<tr>
<td>C<sub>3</sub></td>
<td>-</td>
<td>Correlation constant for recirculation flow rate</td>
</tr>
<tr>
<td>D</td>
<td>m</td>
<td>Room depth, distance between inlet and outlet facades</td>
</tr>
<tr>
<td>D*</td>
<td>m</td>
<td>Effective room depth adjusted for wind angle</td>
</tr>
<tr>
<td>H</td>
<td>m</td>
<td>Room height</td>
</tr>
<tr>
<td>            <span>$q'{'_{RM}}$</span></td>
<td>W</td>
<td>Total heat input from internal heat sources</td>
</tr>
<tr>
<td>Q<sub>in</sub></td>
<td>m<sup>3</sup>/s</td>
<td>Inlet flow rate, A<sub>in</sub> U<sub>in</sub></td>
</tr>
<tr>
<td>            <span>${Q_R}$</span></td>
<td>m<sup>3</sup>/s</td>
<td>Maximum recirculation region flow rate</td>
</tr>
<tr>
<td>U<sub>in</sub></td>
<td>m/s</td>
<td>Inlet velocity, average over inlet area</td>
</tr>
<tr>
<td>U<sub>m</sub></td>
<td>m/s</td>
<td>Maximum centerline velocity of jet</td>
</tr>
<tr>
<td>U<sub>0</sub></td>
<td>m/s</td>
<td>Uniform inlet velocity of jet</td>
</tr>
<tr>
<td>            <span>${U_J}$</span></td>
<td>m/s</td>
<td>Volume-averaged jet velocity</td>
</tr>
<tr>
<td>            <span>${U_R}$</span></td>
<td>m/s</td>
<td>Average recirculation region velocity over plane of maximum flow</td>
</tr>
<tr>
<td>V</td>
<td>m/s</td>
<td>Velocity scale</td>
</tr>
<tr>
<td>V<sub>J,m</sub></td>
<td>m/s</td>
<td>Average of U<sub>m</sub> over room depth</td>
</tr>
<tr>
<td>W</td>
<td>m</td>
<td>Room width</td>
</tr>
<tr>
<td>x</td>
<td>m</td>
<td>Coordinate along room depth, 0 ≤ x ≤ D</td>
</tr>
<tr>
<td>x'</td>
<td>-</td>
<td>Non-dimensional x-coordinate, x/D</td>
</tr>
<tr>
<td>X</td>
<td>m/s</td>
<td>Velocity correlation parameter</td>
</tr>
<tr>
<td>Y</td>
<td>m</td>
<td>Lateral coordinate across room width</td>
</tr>
<tr>
<td>Z</td>
<td>m</td>
<td>Vertical coordinate</td>
</tr>
<tr>
<td>            <span>$\Delta {T_J}$</span></td>
<td>°C</td>
<td>Average jet temperature variation</td>
</tr>
<tr>
<td><span>$\Delta {T_R}$</span></td>
<td>°C</td>
<td>Average recirculation region temperature variation</td>
</tr>
<tr>
<td>r</td>
<td>kg/m<sup>3</sup></td>
<td>Density of air</td>
</tr>
<tr>
<td>φ</td>
<td>°</td>
<td>Wind direction relative to façade normal</td>
</tr>

</table>

#### References

Awbi, H.B. (2003) *Ventilation of Buildings* (2<sup>nd</sup> edition). Routledge, 536pp.

Carrilho da Graca, G. 2003.Simplified models for heat transfer in rooms. Ph. D. Thesis, University of California, San Diego.

Kalema, T., Haapala, T. \`995. Effect of interior heat transfer coefficients on thermal dynamics and energy consumption, Energy and Buildings 22 (2) pp. 101-113.

Aynsley, R.M., Melbourne, W., Vickery, B.J. 1977. Architectural Aerodynamics. Applied Science London.

Baturin, V. V. , Billington, N. S. 1972. Fundamentals of Industrial Ventilation, Franklin Book Company 1972, pp. 174-179.

Neiswanger, L., Johnson, G.A., Carey, V.P. 1987. An experimental study of high Raleigh number mixed convection in a rectangular enclosure with restricted inlet and outlet openings. Transactions of ASME, Vol. 109, 446-453.

Ohba, M., Irie, K., Kurabuchi, T. 2001. Study on airflow characteristics inside and outside a CVmodel, and ventilation flow rate using wind tunnel experiments. Journal of Wind Engineering and Industrial Aerodynamics, in press.

Chandra, S., Kerestecioglu, A.A. 1984. Heat transfer in naturally ventilated rooms data from full-scale measurements, ASHRAE Transactions, Volume 90, part 1b 211-224.

Altmayer, E.F., Gadgil, A.J., Bauman, F.S., Kammerud, R.C. Correlations for convective heat transfer from room surfaces. ASHRAE Transactions, No. 2764.

Spitler, J. D., Pedersen, C.O., Fisher, D.E. 1991. Interior Convective Heat Transfer in Buildings with Large Ventilative Flow Rates. ASHRAE Transactions, Vol. 97, Pt.1, pp. 505-515.

Awbi, H.B. & Hatton, A. 1999. Natural convection from heated room surfaces, Energy and Buildings, 30, 233-244.

Siebers, D. L., Schwind, R. G., Moffat, R. J. 1983. Experimental Mixed Convection Heat Transfer From a Large Vertical Surface in a Horizontal Flow. SAND 83-8225, Sandia National Laboratories, Livermore CA.

Awbi, H.B. & Hatton, A. 2000. Mixed convection from heated room surfaces, Energy and Buildings, 32, 153-166.

Bejan, A. 1994. Convection Heat Transfer 2nd ed, Wiley, USA.

AirflowNetwork Model
--------------------

### Overview

The AirflowNetwork model provides the ability to simulate the performance of an air distribution system, including supply and return leaks, and calculate multizone airflows driven by outdoor wind and forced air during HVAC system operation. The pressure and airflow model described here was developed based on AIRNET (Walton 1989). This detailed model is used to simulate thermal conduction and air leakage losses for constant volume air distribution systems (e.g., in residential or light commercial buildings). The multizone airflow calculations are performed at the HVAC system time step which, among other benefits,.allows for modeling hybrid ventilation systems.

### Model Description

The input object AirflowNetwork:SimulationControl provides access to the airflow network method, which consists of a set of nodes connected by airflow components through linkages. The objects AirflowNetwork:Multizone:Zone,  AirflowNetwork:Multizone:ExternalNode, and AirflowNetwork:Distribution:Node represent airflow nodes. The objects AirflowNetwork:Multizone:Surface and AirflowNetwork:Distribution:Linkage represent airflow linkages. The other objects with a relationship between pressure and airflow represent airflow components.

The AirflowNetwork model consists of three sequential steps:

* Pressure and airflow calculations

* Node temperature and humidity calculations

* Sensible and latent load calculations

The pressure and airflow calculations determine pressure at each node and airflow through each linkage given wind pressures and forced airflows. Based on the airflow calculated for each linkage, the model then calculates node temperatures and humidity ratios given zone air temperatures and zone humidity ratios.  Using these node temperatures and humidity ratios, the sensible and latent loads from duct system conduction and leakage are summed for each zone. The sensible and latent loads obtained in this step are then used in the zone energy balance equations to predict HVAC system loads and to calculate the final zone air temperatures, humidity ratios, and pressures.

The present AirflowNetwork model may only be applied to a single heating and cooling system that uses a single air distribution system (a single AirLoopHVAC object). The model excludes the impact of the air and duct system thermal capacitance. The impact of thermal capacity will be addressed in future upgrades to this model.

### Pressure and Airflow Calculations

The EnergyPlus airflow network consists of a set of nodes linked by airflow components. Therefore, it is a simplified airflow model, compared to detailed models such as those used in computational fluid dynamics (CFD) models. The node variable is pressure and the linkage variable is airflow rate. A brief description is presented below. A detailed description of the airflow network model may be found in the work of Walton (1989), Dols and Walton (2002), and Walton and Dols (2003).

#### Initialization

Newton’s method is used to solve for node air pressures and it requires an initial set of values for the node pressures. There are two initialization methods available. The first is linear initialization and equivalent to Initialization flag = 0. These initial values may be obtained by including in each airflow component a linear approximation relating airflow to pressure drop:

<div>$$\mathop {{m_i}}\limits^ \bullet   = {C_i}\rho \left( {{\raise0.7ex\hbox{${\Delta {P_i}}$} \!\mathord{\left/ {\vphantom {{\Delta {P_i}} \mu }}\right.}\!\lower0.7ex\hbox{$\mu $}}} \right)$$</div>

where

<span>$\mathop {{m_i}}\limits^ \bullet  $</span> = Air mass flow rate at i-th linkage [kg/s]

*C<sub>i</sub>*  = Air mass flow coefficient [m<sup>3</sup>]

<span>$\Delta P$</span><sub>i                      </sub> = Pressure difference across the i-th linkage [Pa]

*µ   *            = Air viscosity [Pa-s]

This initialization handles stack effects very well and tends to establish the proper direction for the airflows. The linear approximation is provided by the laminar regime.

The second initialization method assumes the initial pressures are zero and uses Newton’s method directly.

#### Convergence criteria

Conservation of air mass flow rate at each linkage provides the convergence criterion. When the sum of mass flow rates in all the linkages approaches zero within the convergence tolerance, the solution has converged. The solution is assumed to have converged when the sum is less than the convergence value, in order to reduce the number of iterations and obtain sufficient accuracy. There are two convergence criteria used in the AirflowNetwork model: Relative airflow convergence tolerance and Absolute airflow convergence tolerance.

Relative airflow tolerance = <span>$\frac{\left| \sum \dot m_i \right|}{\sum \dot m_i}$</span>

Absolute airflow tolerance = <span>$\left| \sum \dot m_i \right|$</span>

The relative airflow tolerance is equivalent to the ratio of the absolute value of the sum of all network airflows to the sum of the network airflow magnitudes.  The absolute airflow tolerance is the summation of the absolute value of all network airflows. The solution has converged when both of these convergence criteria have been met.

#### Linkage models

A linkage used in the AirflowNetwork model has two nodes, inlet and outlet, and is linked by a component which has a relationship between airflow and pressure.  The pressure difference across each component in a linkage is assumed to be governed by Bernoulli’s equation:

<div>$$\Delta P = \left( {Pn + \frac{{\rho V_n^2}}{2}} \right) - \left( {Pm + \frac{{\rho V_m^2}}{2}} \right) + \rho g\left( {zn - zm} \right)$$</div>

 where

*ΔP*            = Total pressure difference between nodes n and m [Pa]

*P<sub>n</sub>, P<sub>m</sub>*        = Entry and exit static pressures [Pa]

*V<sub>n</sub>, V<sub>m</sub>*        = Entry and exit airflow velocities [m/s]

*ρ   *         = Air density [kg/m<sup>3</sup>]

*g*                = Acceleration due to gravity [9.81 m/s<sup>2</sup>]

*z<sub>n</sub>, z<sub>m</sub>*          = Entry and exit elevations [m]

By rearranging terms and adding wind pressure impacts, the above equation may be rewritten in the format used by the airflow network model:

<div>$$\Delta P = {P_n} - {P_m} + {P_S} + {P_W}$$</div>

where

*P<sub>n</sub>, P<sub>m</sub>* <sub>              </sub> = Total pressures at nodes n and m [Pa]

*P<sub>S</sub>*              = Pressure difference due to density and height differences [Pa]

*P<sub>W </sub>*            = Pressure difference due to wind [Pa]

The Input Output Reference provides the relationship between airflow and pressure for the most of the components (Ref.AirflowNetwork Model). The relationship between airflow and pressure for the AirflowNetwork:Multizone:Component:DetailedOpening, AirflowNetwork:Multizone:Component:SimpleOpening, and AirflowNetwork:Multizone:Component:HorizontalOpening objects are provided in detail in this reference.

![](EngineeringReference/media/image2691.svg.png)

Figure 147. The general problem of gravitational flow through a vertical opening

The schematic drawing of a possible air flow pattern through a detailed vertical opening (AirflowNetwork:Multizone:Component:DetailedOpening) is shown in Figure 147. The equations used below are extracted from the COMIS Fundamentals manual (1990).

The air density is assumed to be a linear function of height:

<div>$${\rho_i}(z) = {\rho_{0i}} + {b_i}z$$</div>

The pressure difference is assumed to be linear and simulate the effect of turbulence:

 <span>$\Delta {P_t} = {P_{t0}} + {b_t}z$</span>

The reference pressures on each side are given at the bottom of the opening. By assuming the Bernoulli hypothesis on both sides, the pressure difference can be defined at any level of z as:

<div>$${P_1}(z) - {P_2}(z) = ({P_{01}} - {P_{02}}) - g\left[ {({\rho_{01}}z + {b_1}{z^2}/2) - ({\rho_{02}}z + {b_2}{z^2}/2)} \right] + ({P_{t0}} + {b_t}z)$$</div>

The velocity at any level z is given by

<div>$$v(z) = \sqrt {2\frac{{{P_1}(z) - {P_2}(z)}}{\rho }} $$</div>

The locations of the two possible neutral planes are given by an equilibrium in pressure which leads to a zero velocity point. By assuming the left terms in the equation above to be zero, one may have:

<div>$$g({b_1} - {b_2}){z^2}/2 + \left[ {g({\rho_{01}} - {\rho_{02}}) - {b_t}} \right]z + ( - {P_{01}} + {P_{02}} - {P_{t0}}) = 0$$</div>

This equation above can have two, one, or zero real solutions.  The zero solution represents a one-way flow through the opening and may be expressed in the following equation:

<div>$$\dot m = {C_d}\theta \int\limits_{z = 0}^{z = H} {\rho \nu (z)Wdz} $$</div>

The one real solution represents two-way (bi-directional) flow, which may be written in the following equations.

<div>$${\dot m_{0,z1}} = {C_d}\theta \int\limits_{z = 0}^{z = z1} {\rho \nu (z)Wdz} $$</div>

<div>$${\dot m_{z1,H}} = {C_d}\theta \int\limits_{z = z1}^{z = H} {\rho \nu (z)Wdz} $$</div>

The two real solutions represent three-way flow, which may be written in the following equations.

<div>$${\dot m_{z2,H}} = {C_d}\theta \int\limits_{z = z2}^{z = H} {\rho \nu (z)Wdz} $$</div>

<div>$${\dot m_{z1,z2}} = {C_d}\theta \int\limits_{z = z1}^{z = z2} {\rho \nu (z)Wdz} $$</div>

<div>$${\dot m_{z2,H}} = {C_d}\theta \int\limits_{z = z2}^{z = H} {\rho \nu (z)Wdz} $$</div>

where

*C<sub>d</sub>*  = discharge coefficient [dimensionless]

*θ*    = Area reduction factor [dimensionless]

*W*   = Opening width [m]

The discharge coefficient, opening width, opening height, and start height factor are modulated based on opening factors. A detailed description of opening factor calculations may be found in the Input Output Reference (Ref. AirflowNetwork:Multizone:Zone, AirflowNetwork:Multizone:Surface, and

AirflowNetwork:Multizone:Component:DetailedOpening).

The above calculation procedure is used for a normal rectangular window. For a horizontally pivoted rectangular window, the calculation procedure is slightly different. A schematic drawing of a horizontally-pivoted window is shown in Figure 148.

![PivotedWindow](EngineeringReference/media/image2703.png)

Figure 148.  Schematic drawing of a horizontally-pivoted window

The opening angle α (0-90°) is linearly proportional to the window opening factor (0-1.0). An opening factor of 1.0 is equal to an opening angle of 90°. The heights in the pivoted area are expressed as:

<div>$$h2 = AxisHeight(1 - \cos (\alpha ))$$</div>

<div>$$h4 = AxisHeight + (WindowHeight - AxisHeight)\cos (\alpha )$$</div>

When z &lt; h2 or z &gt; h4, where z is the distance from the bottom of the window, the integration procedure is the same as the procedure for a normal rectangular window. When h2&lt;z&lt;h4, the window width W in the above equations is modified as:

 <span>${W_{pivot}} = \sqrt {\frac{1}{{\frac{1}{{{W^2}}} + \frac{1}{{{{(2(AxisHeight - z)\tan (\alpha ))}^2}}}}}} $</span>

The mass flow rate in the pivoted area becomes:

<div>$${\dot m_{pivot}} = {C_d}\theta \int\limits_{z = h2}^{z = h4} {\rho \nu (z){W_{pivot}}dz} $$</div>

It should be pointed out that the discharge coefficient is modulated based on opening factors, while opening width, opening height, and start height factor do not apply for a horizontally-pivoted window. The actual window width and height are used to calculate airflows for a horizontally-pivoted window.

The schematic drawing of air flow patterns through a simple vertical opening (AirflowNetwork:Multizone:Component:SimpleOpening) is shown in Figure 149. The equations used below are available from Walton (1989).

![](EngineeringReference/media/image2708.svg.png)

Figure 149. Schematic of large opening and associated three flow patterns

The air density for each node is assumed to be constant. The hydrostatic equation is used to relate pressures at various heights for each node:

<div>$$Pn\left( y \right) = {P_{0n}} - {\rho_n}gy$$</div>

<div>$${P_m}(y) = {P_{0m}} - {\rho_m}gy$$</div>

where

*P<sub>0n</sub>, P<sub>0m</sub> = <sub> </sub>*pressure at nodes (zones) n and m at y = 0, the reference elevation of the opening [Pa]

*ρ<sub>n</sub>, ρ<sub>m</sub><sub> </sub> =*air densities of zones n and m [kg/m<sup>3</sup>]

*P<sub>n</sub>, P<sub>m</sub> =*reference pressures of zones n and m [Pa]

It is assumed that the velocity of the airflow as a function of height is given by the orifice equation (Brown and Solvason 1962):

<div>$$v(y) = {C_d}\sqrt {2\frac{{{P_n}(y) - {P_m}(y)}}{\rho }} $$</div>

 where

*C<sub>d</sub>*<sub>  </sub>= discharge coefficient [dimensionless]

*ρ*  = density of the air going through the opening [kg/m<sup>3</sup>]

The neutral height, Y, where the velocity of the air is zero, may be calculated in the following equation:

<div>$$Y = \frac{{{P_{on}} - {P_{0m}}}}{{g({\rho_n} - {\rho_m})}}\,\,\,\,\,\,\,\,or\,\,\,\,\,\,\,\frac{{{P_{om}} - {P_{0n}}}}{{g({\rho_m} - {\rho_n})}}$$</div>

When the neutral plane is within the opening (first pattern in Figure 149), two-way (bi-directional) flows occur. The total flow through a large opening is the sum of both flows.

<div>$${\dot m_{0,Y}} = {C_d}\theta \int\limits_{y = 0}^{y = Y} {\rho \nu (y)Wdy} $$</div>

<div>$${\dot m_{Y,H}} = {C_d}\theta \int\limits_{y = Y}^{y = H} {\rho \nu (y)Wdy} $$</div>

When the neutral plane is below or above the large opening (second and third pattern in Figure 149), one-way flow occurs.

<div>$${\dot m_{}} = {C_d}\theta \int\limits_{y = 0}^{y = H} {\rho \nu (y)Wdy} $$</div>

The opening width is modulated based on opening factors. A detailed description of opening factor calculations may be found in the Input Output Reference (Ref. AirflowNetwork:Multizone:Zone, AirflowNetwork:Multizone:Surface, and AirflowNetwork:Multizone:Component:DetailedOpening).

The above two objects are used to simulate airflows across large vertical openings. The simple opening component (AirflowNetwork:Multizone:Component:SimpleOpening) assumes the pressure difference across the opening is a function of height varied from opening bottom to top, so that two-way flow may be obtained if appropriate (Walton 1989). The Detailed Opening component (AirflowNetwork:Multizone:Component:DetailedOpening) assumes both the pressure difference across the opening and air density are a function of height, so that three-way flow may be obtained (COMIS 1990). If these opening models would be used for horizontal openings, the pressure difference across the opening and air density remain constant, so that only one-way flow is possible using the detailed and simple opening components which are meant for vertical or near-vertical openings. In reality, there are two-way flows (air recirculation) across a large horizontal opening caused by buoyancy due to temperature and pressure difference and forced flow driven by air pressure difference only. Therefore, a horizontal opening component (AirflowNetwork:Multizone:Component:HorizontalOpening) is available to simulate airflows across large horizontal openings with the possibility of two-way flow by combining forced and buoyancy airflows together.

The model for horizontal openings consists of forced airflow, buoyancy airflow, purge pressure and sloping plane. The model is mainly from a NIST report presented by Cooper (1989). The sloping plane (Bolmqvist and Sandberg 2004) portion of the model was added to allow for staircase simulations.

For simplicity, a two zone building (upper and lower zones) connected by a large horizontal opening is used to describe the model, as shown in Figure 150. Forced and buoyancy airflows are described separately below.

![AirflowNetwork-4](EngineeringReference/media/image2716.png)

Figure 150. Air movements across a horizontal opening

Forced airflows

The air mass flow rate is determined by the pressure difference across the opening. The relationship between pressure and airflow is the same as AIRNET for a component (see AirflowNetwork:Multizone:Component:SimpleOpening description above). Since the height of the opening is constant, the forced airflow is unidirectional. A positive value for pressure difference indicates flow direction is from the lower zone to the upper zone across the opening, while a negative value represents flow in the opposite direction. The following description addresses forced air mass flow rates and partial derivatives for three possible scenarios of pressure difference:

P<sub>L</sub> = P<sub>U</sub>

<span>${\dot m_U}$</span>= <span>${\dot m_L}$</span>= 0

where:

P<sub>L</sub>               = Air pressure in the lower zone [Pa]

P<sub>U</sub>              = Air pressure in the upper zone [Pa]

<span>${\dot m_U}$</span>            = Air mass flow rate from the lower zone to the upper zone driven by forced airflow pressure difference [kg/s]

<span>${\dot m_L}$</span>            = Air mass flow rate from the upper zone to the lower zone driven by forced airflow pressure difference [kg/s]

1)           P<sub>L</sub> &gt; P<sub>U</sub>

<span>${\dot m_U}$</span>= 0

<div>$${\mathop m\limits^ \bullet_L} = {\rho_L}A{C_d}{\left( {\frac{{2\Delta P}}{{{\rho_{ave}}}}} \right)^{0.5}}$$</div>

<div>$$\frac{{{{\mathop {\partial m}\limits^ \bullet  }_L}}}{{\partial {P_L}}} = {\rho_L}A{C_d}{\left( {\frac{1}{{2\Delta P{\rho_{ave}}}}} \right)^{0.5}}$$</div>

where:

ρ<sub>L</sub>   = Air density in the lower zone [kg/m<sup>3</sup>]

A    = Opening area [m<sup>2</sup>]

C<sub>d     </sub> = Discharge coefficient [Dimensionless]

ρ<sub>ave</sub> = Average air density between the lower and upper zones [Pa]

ΔP  = Pressure difference P<sub>L</sub> - P<sub>U</sub> [Pa]

2)           P<sub>L</sub> &lt; P<sub>U</sub>

<span>${\mathop m\limits^ \bullet_{_L}}$</span>= 0

<div>$${\mathop m\limits^ \bullet_U} =  - {\rho_U}A{C_d}{\left( {\frac{{2\left| {\Delta P} \right|}}{{{\rho_{ave}}}}} \right)^{0.5}}$$</div>

<div>$$\frac{{\partial \mathop {{m_U}}\limits^ \bullet  }}{{\partial {P_L}}} = {\rho_U}A{C_d}{\left( {\frac{1}{{2\left| {\Delta P} \right|{\rho_{ave}}}}} \right)^{0.5}}$$</div>

where**:**

ρ<sub>U</sub>   = Air density in the upper zone [kg/m<sup>3</sup>]

A    = Opening area [m<sup>2</sup>]

C<sub>d     </sub> = Discharge coefficient [Dimensionless]

ρ<sub>ave</sub> = Average air density between the lower and upper zones [Pa]

ΔP  = Pressure difference P<sub>L</sub> - P<sub>U</sub> [Pa]

##### Buoyancy airflows

Buoyancy flow only occurs when the air density in the upper zone is greater than the air density in the lower zone. The flow is bi-directional and the amount of upper flow is equal to the lower flow across the opening. The following discussion assumes the air density in the upper zone is greater than the air density in the lower zone. Otherwise, the buoyancy flow rate is equal to zero. It is also assumed that the maximum buoyancy flow occurs when the pressure difference across the opening due to forced airflows is zero. The maximum buoyancy flow may be expressed as a part of Cooper’s model:

<div>$${\mathop m\limits^ \bullet_{buo,\max }} = {\rho_{ave}}*0.055{\left( {\frac{{g\left| {\Delta \rho } \right|D_{_H}^5}}{{{\rho_{ave}}}}} \right)^{0.5}}$$</div>

where:

<span>${\mathop m\limits^ \bullet_{_{buo,\max }}}$</span> = Buoyancy mass flow rate at zero forced airflow pressure difference [kg/s]

g    = Gravity acceleration [m/s<sup>2</sup>]

D<sub>H   </sub> = Hydraulic diameter [m]

ρ<sub>ave</sub> = Average air density between the lower and upper zones [kg/m<sup>3</sup>]

Δρ  = Density difference between the lower and upper zones [kg/m<sup>3</sup>]

##### Combined airflows

When forced and buoyancy flows co-exist, it is possible to have either unidirectional or bi-directional flows. For example, when the upward force due to pressure difference is greater than the buoyancy force (downward), unidirectional flow occurs. Bi-directional flow only occurs when the upward imposed force is less than the buoyancy force. The critical pressure between unidirectional and bi-directional flows is called the purge pressure (Tan and Jaluria 1992). The purge pressure is a function of opening geometry and the buoyancy force (ΔP/(gΔρD<sub>H</sub>)) and may be expressed as (Cooper 1998):

<div>$$\Delta {P_{Flood}} = \left| {C_{Shape}^2\frac{{g\Delta \rho D_H^5}}{{2{A^2}}}} \right|$$</div>

where:

ΔP<sub>Flood</sub> = Purging pressure [Pa]

g    = Gravity acceleration [m/s<sup>2</sup>]

D<sub>H   </sub> = Hydraulic diameter [m]

A    = Opening area [m<sup>2</sup>]

Δρ  = Density difference between the lower and upper zones [kg/m<sup>3</sup>]

C<sub>Shape</sub> = Shape factor [dimensionless]

<div>$$C_{Shape}^{} = \left\{ \begin{array}{l}0.754\;\;\;{\rm{for}}\;{\rm{a}}\;{\rm{circle}}\;{\rm{opening}}\\0.942(w/D)\;{\rm{for}}\;{\rm{a}}\;{\rm{rectangle}}\;{\rm{opening}}\end{array} \right\}$$</div>

where:

w    = Opening width [m]

D    = Opening depth [m]

As mentioned above, when the air pressure difference between two zones is zero there is the maximum bi-directional flow due to the buoyancy force. When the pressure difference increases from 0 and is less than |ΔP<sub>Flood</sub>|, there is some bi-directional flow across the opening, but less than the maximum flow. If the pressure difference keeps increasing and exceeds |ΔP<sub>Flood</sub>|, there is no bi-directional flow.  Cooper’s model assumes the buoyancy flow varies linearly with pressure difference.

<div>$${\mathop m\limits^ \bullet_{buo}} = \left\{ \begin{array}{l}{\mathop m\limits^ \bullet_{buo,\max }}*\left( {1 - \frac{{\left| {\Delta P} \right|}}{{\left| {\Delta {P_{Flood}}} \right|}}} \right)\;\,\,If\;\Delta \rho  > 0\;and\;\frac{{\left| {\Delta P} \right|}}{{\left| {\Delta {P_{Flood}}} \right|}} < 1\\0\;\,\,\,Otherwise\end{array} \right\}$$</div>

The total air flow across the opening is based on superposition of the forced and buoyancy flows, and may be expressed for three different pressure difference scenarios as follows:

a.                            P<sub>L</sub> = P<sub>U</sub>

<div>$${\mathop m\limits^ \bullet_{_U}} = {\mathop m\limits^ \bullet_{buo}}$$</div>

<div>$${\mathop m\limits^ \bullet_{_L}} = {\mathop m\limits^ \bullet_{buo}}$$</div>

<div>$$\frac{{{{\mathop {\partial m}\limits^ \bullet  }_L}}}{{\partial {P_L}}} = 0$$</div>

b.                           P<sub>L</sub> &gt; P<sub>U</sub>

<div>$${\mathop m\limits^ \bullet_{_U}} = {\mathop m\limits^ \bullet_{buo}}$$</div>

<div>$${\mathop m\limits^ \bullet_L} = {\rho_L}A{C_d}{\left( {\frac{{2\Delta P}}{{{\rho_{ave}}}}} \right)^{0.5}} + {\mathop m\limits^ \bullet_{buo}}$$</div>

<div>$$\frac{{{{\mathop {\partial m}\limits^ \bullet  }_L}}}{{\partial {P_L}}} = {\rho_L}A{C_d}{\left( {\frac{1}{{2\Delta P{\rho_{ave}}}}} \right)^{0.5}} - \frac{{{{\mathop m\limits^ \bullet  }_{buo,\max }}}}{{\left| {\Delta {P_{Flood}}} \right|}}$$</div>

where:

ρ<sub>L</sub>   = Air density in the lower zone [kg/m<sup>3</sup>]

A    = Opening area [m<sup>2</sup>]

C<sub>d     </sub> = Discharge coefficient [dimensionless]

Ρ<sub>ave</sub> = Average air density between the lower and upper zones [Pa]

ΔP  = Pressure difference P<sub>L</sub> - P<sub>U</sub> [Pa]

c.                            P<sub>L</sub> &lt; P<sub>U</sub>

<div>$${\mathop m\limits^ \bullet_{_L}} = {\mathop m\limits^ \bullet_{buo}}$$</div>

<div>$${\mathop m\limits^ \bullet_U} =  - {\rho_U}A{C_d}{\left( {\frac{{2\left| {\Delta P} \right|}}{{{\rho_{ave}}}}} \right)^{0.5}} + {\mathop m\limits^ \bullet_{buo}}$$</div>

<div>$$\frac{{\partial \mathop {{m_U}}\limits^ \bullet  }}{{\partial {P_L}}} = {\rho_U}A{C_d}{\left( {\frac{1}{{2\left| {\Delta P} \right|{\rho_{ave}}}}} \right)^{0.5}} + \frac{{{{\mathop m\limits^ \bullet  }_{buo,\max }}}}{{\left| {\Delta {P_{Flood}}} \right|}}$$</div>

*Sloping plane*

![](EngineeringReference/media/image2741.png)

Figure 151. A Staircase is attached to the horizontal opening.

When a staircase is introduced as shown in Figure 151, the effective opening area will be used to replace A (opening area) in the above equations. The effective area may be estimated as (Bolmqvist and Sandberg 2004):

<div>$${A_{eff}} = A\sin \alpha (1 + \cos \alpha )$$</div>

where:

A<sub>eff</sub>  = Effective area of horizontal opening [m<sup>2</sup>]

A    = Area of horizontal opening [m<sup>2</sup>]

α    = Angle between the stair plane and horizontal opening plane [degrees]

Note: the hydraulic diameter calculation is based on the effective opening area, while the opening depth remains the same.

Figure 152 demonstrates possible forced and buoyancy flow rates at different ratios of pressure difference to purging pressure across a horizontal opening when the upper zone air density is greater than the lower zone air density. The pressure difference is the lower zone pressure minus the upper zone pressure. Otherwise, the buoyancy flow is zero. In addition, when the absolute ratio is above 1, the buoyancy flow is also zero. The following table provides a brief description for the legend listed in Figure 152.

Table 49.  Legend Description

<table class="table table-striped">
<tr>
<th>Legend</th>
<th>Description</th>
* </tr>
<tr>
<td>Forced downward</td>
<td>Forced flow rate from upper to lower at P<sub>L</sub>-P<sub>U</sub> &lt; 0</td>
</tr>
<tr>
<td>Forced upward</td>
<td>Forced flow rate from lower to upper at P<sub>L</sub>-P<sub>U</sub> &gt; 0</td>
</tr>
<tr>
<td>Buoyancy upward</td>
<td>Total upward flow rate due to buoyancy only at P<sub>L</sub>-P<sub>U</sub> &lt; 0</td>
</tr>
<tr>
<td>Buoyancy downward</td>
<td>Total downward flow rate due to buoyancy only at P<sub>L</sub>-P<sub>U</sub> &gt; 0</td>
</tr>
<tr>
<td>Combined downward</td>
<td>Total downward flow at P<sub>L</sub>-P<sub>U</sub> &lt; 0 (Forced downward + buoyancy upward)</td>
</tr>
<tr>
<td>Combined upward</td>
<td>Total upward flow at P<sub>L</sub>-P<sub>U</sub> &gt; 0 (Forced upward + buoyancy downward)</td>
</tr>

</table>

![](EngineeringReference/media/image2743.svg.png)

Figure 152. Flow rates at different pressure differences

#### Wind pressure calculations

The wind pressure is determined by Bernoulli’s equation, assuming no height change or pressure losses:

<div>$${p_w} = {C_p}\rho \frac{{{V_{ref}}^2}}{2}$$</div>

where:

*p<sub>w  </sub>*            = Wind surface pressure relative to static pressure in undisturbed flow [Pa]

*ρ*                = Air density [kg/m<sup>3</sup>]

*V<sub>ref</sub>*             = Reference wind speed at local height [m/s]

*C<sub>p</sub>*              = Wind surface pressure coefficient [dimensionless]

*V<sub>ref</sub>* may be expressed as (Ref, Local Wind Speed Calculations):

<div>$${V_{ref}} = {V_{met}}{\left( {\frac{{{\delta_{met}}}}{{{z_{met}}}}} \right)^{{\alpha_{met}}}}{\left( {\frac{z}{\delta }} \right)^\alpha }$$</div>

*C<sub>p</sub>* is a function of location on the building envelope and wind direction. When Wind Pressure Coefficient Type = “INPUT”, the*C<sub>p</sub>* values are explicitly defined in the input for AirflowNetwork:Multizone:Wind Pressure Coefficient Values. When Wind Pressure Coefficient Type = “AVERAGE-SURFACE CALCULATION” and the building shape is rectangular, the program uses the following equations to calculate wind pressure coefficient (*C<sub>p</sub>*) values for different wind directions. For a low rise building, the normalized surface pressure coefficient may be written as (Swami and Chandra 1988):

<div>$${C_{p,n}} = 0.6*\ln \left[ \begin{array}{l}1.248 - 0.703\sin (\alpha /2) - 1.175{\sin ^2}(\alpha ) + 0.131{\sin ^3}(2\alpha G)\\ + \,0.769\cos (\alpha /2) + 0.07{G^2}{\sin ^2}(\alpha /2) + 0.717{\cos ^2}(\alpha /2)\end{array} \right]$$</div>

where

*C<sub>p,n</sub>*            = *C<sub>p</sub>* value at a given angle between wind direction and the outward normal of the surface under consideration [dimensionless]

α                = Angle between wind direction and outward normal of wall under consideration [deg]

*G*               = Natural log of the ratio of the width of the wall under consideration to the width of the adjacent wall [dimensionless]

*n*                = Index of incident angle at 30-degree increments

For walls of a high rise building, a two-dimensional array of surface-averaged wind pressure coefficients is generated based on wind incident angle and side ratio. The wind pressure coefficients are provided in 2001 ASHRAE Fundamentals Handbook, p. 16.5, Fig. 7, “Surface Averaged Wall Pressure Coefficients for Tall Buildings”. The original work was performed by Atkins et al. (1979). The incident angle has an increment of 30 degrees. The side ratio values are 0.25, 1.0, and 4.0. For a given incident angle and building aspect ratio, the program uses linear interpolation to calculate the corresponding wind pressure coefficient *C<sub>p,n</sub>*.

For the roof of a high rise building, a two-dimensional array of surface-averaged wind pressure coefficients is also generated based on wind incident angle and side ratio. The wind pressure coefficients are provided in 2001 ASHRAE Fundamentals Handbook, p. 16.6, Fig. 9, “Surface Averaged Roof Pressure Coefficients for Tall Buildings”. The original work was performed by Holmes (1986). The incident angle has an increment of 30 degrees. The side ratio values are 0.25, 1.0, and 4.0. At a given wind incident angle and building aspect ratio, the program uses linear interpolation to calculate the corresponding wind pressure coefficient *C<sub>p,n</sub>*.

The wind surface pressure at the given incident angle can be calculated by combining the above two equations:

<div>$${p_{w,n}} = {C_{p,n}}\rho \frac{{{V_{ref}}^2}}{2}$$</div>

#### Solution method

Based on the relationship between airflow rate and pressure drop for each component, a system of equations for all components can be assembled together in an n x n square matrix, where n is the number of nodes. Newton’s method is used to iteratively solve for the air pressure at each node. A new estimated vector for all node pressures, {P}\*, is computed from the current estimated vector of node pressures, {P}, by:

<div>$${\left\{ P \right\}^*} = \left\{ P \right\} - \left\{ C \right\}$$</div>

where the correction vector, {C}, is computed by the matrix relationship:

<div>$$\left[ J \right]\left\{ C \right\} = \left\{ B \right\}$$</div>

{B} is a column vector with each component given by:

<div>$${B_n} = \sum\limits_i {\mathop {{m_i}}\limits^ \bullet  } $$</div>

where n is the node number and i indicates all flow paths connecting node n to other nodes, and [J] is the square Jacobian matrix whose elements are given by:

<div>$${J_{n,m}} = \sum\limits_i {\frac{{\partial \mathop m\limits^ \bullet  }}{{\partial {P_m}}}} $$</div>

#### Convergence acceleration

The convergence tolerance is used to check the sum of the mass flow rates by applying mass conservation. The convergence acceleration equation shown below is used to correct the node pressures to more rapidly obtain a solution. By assuming a constant ratio of correction values from one iteration to the next, the following method is applied:

<div>$${P_n}^* = {P_n} - {C_n}/(1 - r)$$</div>

where

*r*     = the ratio of C<sub>n</sub> for the current iteration to its value for the previous iteration [dimensionless]

*C<sub>n</sub>*  = Correction value at the n<sub>th</sub> node [Pa]

*P<sub>n</sub>* <sub>   </sub> = Estimated pressure at the n<sub>th</sub> node [Pa]

*P<sub>n</sub><sup>\*</sup><sub></sub>*<sub>  </sub> = Corrected pressure at the n<sub>th</sub> node used in the next iteration [Pa]

This method is similar to a Steffensen iteration (Conte and de Boor 1972) which is used as a fixed-point iteration method for individual nonlinear equations.

The iteration correction method presented in the above equation gives a variable factor. When the solution is close to convergence, the solution method converges quadratically. By limiting cases where the value of r is less than some value, such as -0.5, the solution will not interfere with the rapid convergence. It has not been proven that the convergence acceleration equation will always lead to convergence, but it can be shown that it will not prevent convergence. Newton’s method converges when the estimated solution values are within some distance, called the radius of convergence, or the correct solution. Applying the convergence acceleration equation when -1 &lt; r &lt;0, will cause a smaller correction than Newton’s method, which therefore, can not force the iterations outside the radius of convergence. When r&lt;-1, the solution diverges in an oscillatory fashion. When r&gt;1, the solution also diverges, but in a nonoscillatory manner. For 0&lt;r&lt;1, the solution is approached from one direction. In all three cases, the convergence acceleration equation applies as long as r is truly constant over several iterations. However, for the last case, this involves a true extrapolation of correction factor which is very sensitive to the accuracy of r. This is most extreme for the case of r=1, which would cause an infinite correction.

### Node Temperature Calculations

A brief description of the air node temperature calculation is given below. A detailed description can be found in the work of Swami et al. (1992). The following equation is used to calculate temperature distribution across a duct element at the given airflow rate and inlet air temperature:

<div>$$\mathop m\limits^ \bullet  {C_p}\frac{{dT}}{{dx}} = UP(T{}_\infty  - T)$$</div>

where

*C<sub>p</sub>*  = Specific heat of airflow [J/kg•K]

<span>$\mathop m\limits^ \bullet  $</span>  = Airflow rate [kg/s]

*P*    = Perimeter of a duct element [m]

*T*    = Temperature as a field variable [°C]

<span>$T{}_\infty $</span>            = Temperature of air surrounding the duct element [°C]

*U*   = Overall heat transfer coefficient [W/m<sup>2</sup>•K]

<div>$$U = \frac{1}{{\frac{1}{{{h_i}}} + \frac{1}{{{h_o}}} + \sum {\frac{{{t_j}}}{{{k_j}}}} }}$$</div>

*h<sub>i</sub>*         = Inside heat transfer coefficient [W/m<sup>2</sup>•K]

*h<sub>o</sub>*<sub>                 </sub> = Outside heat transfer coefficient [W/m<sup>2</sup>•K]

*t<sub>j</sub>*          = Thickness at j-th layer [m]

*k<sub>j</sub>*          = Thermal conductivity at j-th layer [W/m•K]



The outlet air temperature at the end of the duct (x=L) is:

<div>$${T_o} = {T_\infty } + ({T_i} - {T_\infty })*\exp \left( { - \frac{{UA}}{{\mathop {m{C_p}}\limits^ \bullet  }}} \right)$$</div>

where

      *T<sub>i</sub>*         = Inlet air temperature [°C]

      *T<sub>o</sub>*         = Outlet air temperature [°C]

      *T<sub>∞</sub>*        = Temperature of air surrounding the duct element [°C]

      *A*          = Surface area (Perimeter \* Length) [m<sup>2</sup>]



The heat transfer by convection to ambient, *Q*, is:

<div>$$Q = \mathop m\limits^ \bullet  {C_p}({T_\infty } - {T_i})\left[ {1 - \exp \left( { - \frac{{UA}}{{\mathop {m{C_p}}\limits^ \bullet  }}} \right)} \right]$$</div>

The outlet air temperature can be calculated using the above equation at the given inlet air temperature. Since the inlet temperature at one linkage is the outlet temperature for the connected linkage, the outlet air temperatures at all nodes are solved simultaneously. A square linear system assembled by the AirflowNetwork model is expressed below:

<div>$$\{ M\} [T] = [B]$$</div>

where

      {M}       = Airflow matrix

      [T]        = Temperature vector

      [B]        = Given boundary conditions

The zone air temperatures and primary air loop component (fan and coils) outlet conditions are used as prescribed conditions in the AirflowNetwork model. In addition, the temperature difference across zone loop components (terminal units) is held constant during the calculations. For example, thermal zone temperatures calculated during the previous system time step are used as prescribed temperatures when calculating all other node temperatures. The zone air temperature is assumed constant (prescribed) throughout the AirflowNetwork iterative solution. The fan and coil outlet air temperatures, and terminal unit temperature differences are assumed constant within an AirflowNetwork iteration. The sensible heat gains calculated during the AirflowNetwork solution are then used to predict a new zone air temperature.

### Node Humidity Ratio Calculations

A brief description of the air node humidity ratio calculation is given below. A detailed description can found in the work of Swami et al. (1992). The following equation is used to calculate humidity ratio distribution across a duct element at the given airflow rate and inlet air humidity ratio:

<div>$$\mathop m\limits^ \bullet  \frac{{dW}}{{dx}} = {U_m}P(W{}_\infty  - W)$$</div>

where

<span>$\mathop m\limits^ \bullet  $</span>             = Airflow rate [kg/s]

*P   *            = Perimeter of a duct element [m]

*W  *            = Humidity ratio [kg/kg]

<span>$W{}_\infty $</span>           = Humidity ratio of air surrounding the duct element [kg/kg]

*U<sub>m</sub>*             = Overall moisture transfer coefficient [kg/m<sup>2</sup>•s]

<div>$${U_m} = \frac{1}{{\frac{1}{{{h_{m,i}}}} + \frac{1}{{{h_{m,o}}}} + \sum {\frac{{{t_j}}}{{{D_j}}}} }}$$</div>

*h<sub>m,i</sub>* <sub>                        </sub>             = Inside moisture transfer coefficient [kg/m<sup>2</sup>•s]

*h<sub>m,o               </sub>*<sub>                       </sub> = Outside moisture transfer coefficient [kg/m<sup>2</sup>•s]

*t<sub>j</sub>*                = Thickness at j-th layer [m]

D<sub>j</sub>               = Moisture diffusivity at j-th layer [kg/m•s]

The outlet air humidity ratio at the end of the duct (x=L) is:

<div>$${W_o} = {W_\infty } + ({W_i} - {W_\infty })*\exp \left( { - \frac{{{U_m}A}}{{\mathop m\limits^ \bullet  }}} \right)$$</div>

where

*W<sub>i</sub>*              = Inlet air humidity ratio [kg/kg]

*W<sub>o </sub>*            = Outlet air humidity ratio [kg/kg]

*A*                = Surface area (Perimeter \* Length) [m<sup>2</sup>]

The moisture transfer by convection to ambient, *Q<sub>m</sub>*, is

<div>$${Q_m} = \mathop m\limits^ \bullet  ({W_\infty } - {W_i})\left[ {1 - \exp \left( { - \frac{{{U_m}A}}{{\mathop m\limits^ \bullet  }}} \right)} \right]$$</div>

The outlet air humidity ratio can be calculated using the above equation at the given inlet air humidity ratio. Since the inlet humidity ratio at one linkage is the outlet humidity ratio for the connected linkage, the outlet air humidity ratio at all nodes are solved simultaneously. A square linear system assembled by the AirflowNetwork model is expressed below:

<div>$$\{ {M_m}\} [W] = [{B_m}]$$</div>

where

{M<sub>m</sub>}            = Airflow matrix

[W]             = Humidity ratio vector

[B<sub>m</sub>]                        = Given boundary conditions

The zone air humidity ratios and primary air loop component (fan and coils) outlet conditions are used as prescribed conditions in the AirflowNetwork model. For example, thermal zone humidity ratios calculated during the previous system time step are used as prescribed humidity ratios when calculating all other node humidity ratios. The zone air humidity ratio is assumed constant (prescribed) throughout the AirflowNetwork iterative solution. The coil outlet air humidity ratio is assumed constant within an AirflowNetwork iteration. The latent heat gains calculated during the AirflowNetwork solution are then used to predict a new zone air humidity ratio.

### Sensible and Latent Load Calculations

The zone sensible and latent loads calculated in the AirflowNetwork model consist of multizone, duct conduction and leakage. In addition, the impact of infiltration and mixing is accounted for in this calculation. The multizone load only includes incoming airflows from outside (infiltration) and other adjacent zones (mixing) with and without forced-air fan operation. It is divided into two terms: variable and constant. The constant term is the sum of the mass flow rate multiplied by the specific heat for both infiltration and mixing. The variable term includes the impact of zone and outdoor air temperature. Each of these terms is used in the zone energy balance equation. The sensible load items from the multizone load calculations may be written as follows:

<div>$$MC{P_{airflow}} = \mathop {{m_{\inf }}}\limits^\cdot  {C_p} + \sum {\left( {\mathop {{m_{mix}}}\limits^\cdot  {C_p}} \right)} $$</div>

<div>$$MCP{T_{airflow}} = \mathop {{m_{\inf }}}\limits^\cdot  {C_p}{T_{amb}} + \sum {\left( {\mathop {{m_{mix}}}\limits^\cdot  {C_p}{T_{zone}}} \right)} $$</div>

where

*MCP<sub>airflow</sub>* = Sum of air mass flow rate multiplied by specific heat for infiltration and mixing [W/K]

*MCPT<sub>airflow</sub>* = Sum of air mass flow rate multiplied by specific heat and temperature for infiltration and mixing [W]

<span>${\mathop m\limits^\cdot_{\inf }}$</span>           = Incoming air mass flow rate from outdoors [kg/s]

<span>${\mathop m\limits^\cdot_{mix}}$</span>          = Incoming air mass flow rate from adjacent zones [kg/s]

*T<sub>amb</sub>*            = Outdoor air dry-bulb temperature [°C]

*T<sub>zone</sub>*           = Adjacent zone air temperature [°C]

The latent load items from multizone load calculations may be written as follows:

<div>$${M_{airflow}} = \mathop {{m_{\inf }}}\limits^\cdot   + \sum {\mathop {{m_{mix}}}\limits^\cdot  } $$</div>

<div>$$M{W_{airflow}} = \mathop {{m_{\inf }}}\limits^\cdot  {W_{amb}} + \sum {\mathop {{m_{mix}}}\limits^\cdot  } {W_{zone}}$$</div>

where

*M<sub>airflow</sub>* = Sum of air mass flow rates for infiltration and mixing [kg/s]

*MW<sub>airflow</sub>* = Sum of air mass flow rate multiplied by humidity ratio for infiltration and mixing [kg/s]

<span>${\mathop m\limits^\cdot_{\inf }}$</span>           = Incoming air mass flow rate from outdoors [kg/s]

<span>${\mathop m\limits^\cdot_{mix}}$</span>          = Incoming air mass flow rate from adjacent zones [kg/s]

*W<sub>amb</sub>*           = Outdoor air humidity ratio [kg/kg]

*W<sub>zone</sub>*          = Adjacent zone air humidity ratio [kg/kg]

The air distribution system (ADS) loads due to duct conduction and leakage depend on the air distribution system component (e.g., duct) location. The air distribution system sensible and latent loads are calculated for each zone as follows:

<div>$${Q_{ADS,i}} = \sum\limits_j {{Q_{cond(i,j)}} + } \sum\limits_j {{Q_{leak(i,j)}}} $$</div>

<div>$${Q_{ADS,m,i}} = \sum\limits_j {{Q_{cond,m(i,j)}} + } \sum\limits_j {{Q_{leak,m(i,j)}}} $$</div>

where

*Q<sub>ADS,i</sub>*         = Total sensible load in the i-th zone due to ADS losses [W]

*Q<sub>cond(ij)</sub>*       = Duct wall conduction loss at the j-th duct located in the i-th zone [W]

*Q<sub>leak(ij)</sub>*        = Sensible supply leak loss at the j-th linkage located in the i-th zone [W]

*Q<sub>ADS,m,i</sub>*       = Total latent load in the i-th zone due to ADS losses [kg/s]

*Q<sub>cond,m(ij)</sub>*= Duct wall vapor diffusion loss at the j-th duct located in the i-th zone [kg/s]

*Q<sub>leak,m(ij)</sub>* = Latent supply leak loss at the j-th linkage located in the i-th zone [kg/s]

### Impacts of Supply Air Constant Volume Fan Control on Load: Cycling vs. Continuous

The AirflowNetwork model currently allows two types of constant volume fans: Fan:ConstantVolume and Fan:OnOff. The Fan:ConstantVolume object has only one type of supply air fan operation mode: continuous fan, cycling compressor (ContinuousFanWithCyclingCompressor). However, the Fan:OnOff has two types of supply air fan operation modes: cycling fan, cycling compressor (CyclingFanAndCompressor) or continuous fan, cycling compressor (ContinuousFanWithCyclingCompressor). The CyclingFanAndCompressor operation mode is frequently referred to as “AUTO fan”, where the compressor(s) and supply air fan operate in unison to meet the zone heating or cooling load, and cycle off together when the heating or cooling load has been met. The ContinuousFanWithCyclingCompressor operation mode is often referred to as “fan ON”, where the compressor(s) cycle on and off to meet the zone heating or cooling load but the supply air fan operates continuously regardless of compressor operation. The supply air fan operation mode is specified in an HVAC system object based on a given fan operation mode schedule (e.g., AirLoopHVAC:UnitaryHeatCool object).

The determination of the zone sensible and latent loads caused by multizone airflows and forced air distribution system operation is dependent on the supply air fan operation mode (see Sensible and Latent Load Calculations section above). The zone loads calculated by the AirflowNetwork model are added to zone sensible and latent balances in the ZonePredictorCorrector module to calculate zone air temperatures and humidity ratios (see Integration of the AirflowNetwork Model section below). For the case of continuous fan/cycling compressor, the zone loads during forced air distribution system operation are calculated with the system design air mass flow rate without modification, since the system air node conditions (temperature and humidity) reflect the average values for the time step considering the coil/fan on and off periods during the time step.

For the case of cycling fan/cycling compressor, where the forced air distribution system can operate for a portion of the simulation time step, the airflows are determined based on the air distribution system part-load ratio (ratio of the average air mass flow rate for the time step divided by the design air mass flow rate). The **airflows** for the AirflowNetwork:Distribution:Linkage objects are reported during the air distribution system on cycle, since no airflow is assumed during the system off cycle. The **airflows** for the AirflowNetwork:Multizone:Surface objects are weighted by the air distribution system part-load ratio. The **zone loads** are the sum of energy losses during both the air distribution system on and off cycle at each system time step. The energy losses when the air distribution system is on are calculated using the system “on” air flow rate multiplied by the air distribution system run time fraction. The energy losses when the air distribution system is off are obtained from the multizone airflow calculations (without forced air through the air distribution system) and these losses are multiplied by (1.0 - system run time fraction), assuming no airflows through the air distribution system when the fan is off. The formulas used to calculate airflows and zone loads are given below:

Airflow

Airflow = Airflow during ADS on cycle \* ADS Part-load ratio + Airflow during ADS off cycle \* (1.0 – ADS Part-load ratio)

where ADS = Air Distribution System

Zone load

System run time fraction = Maximum run time fraction of coils and fans in the air distribution system

Zone energy losses = Zone energy loss during ADS on cycle \* System run time fraction + Zone energy loss during ADS off cycle \* (1.0 - System run time fraction)

The calculation of loads due to multizone airflow, without forced air distribution system operation, is performed when the HVAC system is first simulated during a simulation time step (FirstHVACIteration = True). The calculation of loads due to air distribution system operation is performed on subsequent iterations within the same simulation time step when the mass flow rate at the supply air fan inlet is greater than 0.0 (and FirstHVACIteration = False).

### Airflow Calculation Procedure using A Supply Variable Air Volume Fan

The AirflowNetwork model currently also allows a variable air volume fan type as Fan:VariableVolume. The allowed terminal type is AirTerminal:SingleDuct:VAV:Reheat only. Other types of terminals will be added later.

In general, the supply fan air flow rate in a VAV central system is determined by a sum of terminal flow rates when the AirflowNetwork model is not applied. When the AirflowNetwork model is applied and the supply air fan flow rate is given, each terminal flow is determined by pressure resistance of each supply air pathway. It is possible that the delivered air flow rate from the pressure resistance at each terminal may be totally different from the desired flow rate determined by terminal units. Therefore, it is not easy to meet both requirements. The following compromised approach, including possible supply and return leaks in an air distribution system, is implemented.

1. Set up terminal airflows in the AirflowNetwork module based on the SimVAV subroutine in the HVACSingleDuctSystem module.

2.    Require AirflowNetwork:Distribution:Component:LeakageRatio objects to define supply leaks, so that the values of the Effective Leakage Ratio field are used to decide the supply fan flow rates. The base of the ratio will be actual supply fan flow rate, instead of the maximum fan flow rate used in the constant volume fan systems.

3.    Assign the supply fan airflow rate based on the sum of all terminal flow rates and all supply leak ratios until it reaches the maximum fan flow rate

<div>$${\dot m_{fan}} = \frac{{\mathop \sum \nolimits_i^n {{\dot m}_{i,terminal}}}}{{1 - \mathop \sum \nolimits_j^k {F_j}}}$$</div>

where

<span>${\dot m_{fan}}$</span>          = The supply fan flow rate

<span>${\dot m_{i,terminal}}$</span>    = The flow rate at the ith terminal, which is determined in the subroutine SimVAV in the HVACSingleDuctSystem module

n    = Number of terminals

<span>${F_j}$</span> = The fraction of the supply fan flow rate at the jth supply leak, given in the AirflowNetwork:Distribution:Component:LeakageRatio objects.

k    = Number of supply leaks

4.    If the calculated supply fan flow rate is above the maximum limit of the supply fan flow rate, and the supply leak ratios remain the same, the supply fan flow rate is set to the maximum limit, and the terminal flow rates are reduced proportionally weighted by a ratio of the maximum supply fan flow rate by input to the calculated supply fan flow rate. Therefore, a sum of all terminal rates and all supply leak rates is equal to the maximum supply fan rate. *** ***

<div>$$R = \frac{{{{\dot m}_{fan,max}}}}{{{{\dot m}_{fan,cal}}}}$$</div>

<div>$${\dot m_{i,terminal,final}} = {\dot m_{i,terminal}}*R$$</div>

where

R    = The ratio of the maximum fan flow rate given in the inputs to the requested fan flow rate based on the above equation

<span>${\dot m_{fan,max}}$</span>      = The maximum supply fan flow rate by input

<span>${\dot m_{fan,cal}}$</span>       = The calculated supply fan flow rate

<span>${\dot m_{i,terminal,final}}$</span>           = The final flow rate at each terminal adjusted by the ratio

### Integration of the AirflowNetwork Model

The loads calculated by the AirflowNetwork model are integrated into the EnergyPlus heat balance equation in a similar manner as described elsewhere in this document in the section “Basis for the Zone and System Integration”. The mass flow rate summations and sensible and latent loads described in the previous section are included in the calculation of zone temperature and humidity ratio.

The revised zone temperature update equation becomes:

<div>$$T_z^t = \frac{{\sum\limits_{i = 1}^{{N_{sl}}} {\mathop {{Q_i}}\limits^ \bullet  }  + \sum\limits_{i = 1}^{{N_{surfaces}}} {{h_i}} {A_i}{T_{si}} + MCPTairflow + {{\mathop m\limits^ \bullet  }_{sys}}{C_p}{T_{{\rm{supply}}}} + QADS,z - \left( {\frac{{{C_z}}}{{\delta t}}} \right)\left( { - 3T_z^{t - \delta t} + \frac{3}{2}T_z^{t - 2\delta t} - \frac{1}{3}T_z^{t - 3\delta t}} \right)}}{{\left( {\frac{{11}}{6}} \right)\frac{{{C_z}}}{{\delta t}} + \sum\limits_{i = 1}^{{N_{surfaces}}} {{h_i}} A + MCPairflow + {{\mathop m\limits^ \bullet  }_{sys}}C}}$$</div>

Where MCPT<sub>airflow</sub> is the sum of mass flow rate multiplied by specific heat and temperature for infiltration and mixing, Q<sub>ADS,z</sub> is the added total sensible load in the zone due to Air Distribution System losses, and MCP<sub>airflow</sub> is the sum of mass flow rate multiplied by specific heat for infiltration and mixing as calculated in the AirflowNetwork model described above.

The revised coefficient (B) used in the zone humidity ratio calculation is shown below:

<div>$$B = \sum {k{g_{mas{s_{{\rm{Sched Loads}}}}}}}  + M{W_{airflow}} + {\dot m_{sy{s_{in}}}}{W_{sys}} + \sum\limits_{i = 1}^{surfs} {{A_i}{h_{mi}}{\rho_{ai{r_z}}}{W_{surf{s_i}}}}  + QADS,m,z$$</div>

Where MW<sub>airflow</sub> is the sum of mass flow rate multiplied by humidity ratio for infiltration and mixing and Q<sub>ADS,m,z\\  </sub>is the added total latent (moisture) load in the zone due to Air Distribution System losses from the AirflowNetwork model described above. This coefficient is used in the prediction of moisture as described in the section “Moisture Predictor-Corrector” found elsewhere in this document.

### Model Output

The available outputs from the AirflowNetwork model are described in the EnergyPlus Input Output Reference manual.

### Occupant Ventilation Control

The AirflowNetwork:OccupantVentilationControl object enhances the AirflowNetwork model and provides more practical and advanced controls for window opening and closing operations, based on Marais & Teichmann (2014). This control includes minimum open and closed time control, indoor thermal comfort control, and opening and closing probability controls.

#### Procedures of occupant ventilation control

It should be pointed that the open elapsed time and closed elapsed time are not independent. In other words, when one of the elapsed times value is greater than 0, then other elapsed time value must be equal to 0. The model is either tracking a window as open, in which case the open elapsed time grows, or as closed, in which case the closed elapsed time grows. 

The calculation procedures are presented in the following steps:

Step 1: Open elapsed time check 

The model checks the open elapsed time first. When the open elapsed time is greater than 0 and less than the minimum opening time, a window will remain open. Otherwise, the model goes to Step 2.  

    Open elapsed time > minimum open time

Step 2: Closed elapsed time check 

This step checks the closed elapsed time. When the closed elapsed time is greater than 0 and less than the minimum closed time, a window will remain closed. Otherwise, the model goes to Step 3. 

    Closed elapsed time > minimum closed time

Step 3: Elapsed time only? 

When either the open elapsed time or the closed elapsed time is long enough (greater than the minimum time) and no other checks are needed, the model returns to the other ventilation control defined in the Ventilation Control Mode field in AirflowNetwork:MultiZone:Zone or AirflowNetwork:MultiZone:Surface. If other checks are needed, the following steps will be performed. 

Step 4: Thermal comfort temperature calculation 

The thermal comfort check requires the thermal comfort temperature and the comfort band. The comfort temperature of Tcomf is calculated as a function of the outdoor dry-bulb temperature Tout. The comfort temperature calculation may be based on two curves and a boundary temperature point. 

<div>$$
  T_{comf} = \left\{ \begin{array}{ll} \rm{Low Temp Curve,} & \min T_{out} < x \leq \rm{Boundary Point} \\ \rm{High Temp Curve,} & \rm{Boundary Point} \leq x < \max T_{out}  \end{array}\right.
$$</div>

Step 5: Thermal band calculation 

The comfort band is calculated as a function of the design personal dissatisfaction PPD. 

<div>$$\theta = -0.0028 \left(100-\rm{PPD}\right)^2 + 0.3419 \left(100-\rm{PPD}\right) – 6.6275 $$</div>

This equation is valid for PPD 0% to 35%

Step 6: Upper boundary check of thermal comfort 

After calculation of the comfort temperature and band, the thermal comfort check will be performed using the zone air operative temperature Tg. The check consists of upper and lower boundary checks.

The upper boundary check checks window opening status and uses the following logic:

<div>$$T_g > \left(T_{comf} + \theta\right)$$</div>

If the above logic check is true, the opening probability check will be performed. The detailed description is given in the opening probability section. 

If the above logic check is false, no action is needed.

If the opening probability check is true and upper boundary check is satisfied, a window will be opened, regardless of open/closed status at the previous time step. If the opening probability check is false and upper boundary check is satisfied, a window will remain at the status from the previous time step.

<div>$$T_g > \left(T_{comf} + \theta\right) \&\& \rm{OpeningProbability}$$</div>

Step 7: Lower boundary check of thermal comfort 

The lower boundary check will follow the upper boundary check to check the window closing status, using the following logic.

<div>$$T_g < \left(T_{comf} - \theta\right)$$</div>

If the above logic check is true, the closing probability check will be performed. The detailed description is given in the closing probability section. 

If the above logic check is false, no action is needed.

If the closing probability check is true and lower boundary check is satisfied, a window will be closed, regardless of open/closed status at the previous time step. If the closing probability check is false and lower boundary check is satisfied, a window will remain at the status from the previous time step.

<div>$$T_g < \left(T_{comf} - \theta\right) \&\& \rm{ClosingProbability}$$</div>

The output variables from the model are open status, opening probability status, and closing probability status. The detailed description of opening status is given in the Airflow Network Outputs section in the Input Output Reference.

Note: The upper and lower boundary checks are not independent. In other words, when one of boundary check is satisfied, the other check will be dissatisfied.  
 
#### Procedures of opening probability control

Opening probability control provides an optional random number check. The control logic of opening probability is described in the following steps.

Step 1: Closed elapsed time check 

This check requires that closed elapsed time is longer than the minimum closing time. 

Closed time > minimum closed time

If the time duration is not long enough, the output is false so that a window remains closed. 

If the time duration is long enough, an occupancy check is performed.

Step 2: Occupancy check 

If a zone is not occupied and the occupancy check is requested, the output is false. If the zone is occupied, the next step is to check the setpoints using zone air temperature at the previous time step as a reference. 

Step 3: Setpoint check 

There are 5 temperature control types. The following types are available:

* No control: Bypass

* Single heating setpoint: If Tzon > setpoint, go to next step. Otherwise, return false.

* Single cooling setpoint: If Tzon < setpoint, go to next step. Otherwise, return false.

* Single heating and cooling setpoint: no action by returning false

* Dual heating and setpoints: If heating setpoint < Tzon < Cooling setpoint, go to next step. Otherwise, return false.

Step 4: Select bypass or opening probability check 

A choice is provided at this stage so that the opening probability check may be performed or bypassed. If bypassed, the output will be true to open a window. If performed, probability will be determined from a schedule. 

Step 5: Perform opening probability check 

The opening probability (OP) value is determined from a schedule.

OP = Schedule value or specific function

If the probability value is greater than a random number, the output is true. 

OP > random number (random number is between 0 and 1)

Otherwise, the result will be false.    

#### Procedures of closing probability control

The control logic of closing probability is described as follows. 

Step 1: Open elapsed time check 

This check requires that open elapsed time is longer than the minimum opening time.
 
Open time > minimum open time

If the time duration is not long enough, the output is false and the window remains open. Otherwise, Step 2 will be performed.

Step 2: Select by-pass or closing probability check 

A choice is provided at this step so that the closing probability check may be performed or bypassed. If bypassed, the output will be true to close a window. If performed, the closing probability will be calculated. The closing probability (CP) value is given from a schedule.

CP = Schedule value or specific function

If the closing probability check is performed and the closing probability is greater than a random number, the output is true. 

CP > random number (random number is between 0 and 1)

Otherwise, the result will be false.    


### References

Atkins, R. E., J. A. Peterka, and J. E. Cermak. 1979. “Averaged pressure coefficients for rectangular buildings,” Wind Engineering, Proceedings of the Fifth International Conference 7:369-80, Fort Collins, CO. Pergamon Press, NY.

Bolmqvist, C. and M. Sandberg, 2004, “Air Movements through Horizontal Openings in Buildings – A Model Study,” International Journal of Ventilation, Vol. 3, No. 1, pp. 1-9

COMIS Fundamentals. 1990. Edited by Helmut E. Feustel and Alison Rayner-Hooson, LBL-28560, Lawrence Berkeley Laboratory, Berkeley, CA

Conte, S. D. and C de Boor. 1972.Elementary Numerical Analysis: an Algorithmic Approach, McGraw-Hill.

Cooper, L., 1989, “Calculation of the Flow Through a Horizontal Ceiling/Floor Vent,” NISTIR 89-4052, National Institute of Standards and Technology, Gaithersburg, MD

Dols, W. S. & G. N. Walton. 2002. “CONTAMW 2.0 User Manual,” NISTIR 6921, National Institute of Standards and Technology, Gaithersburg , Maryland

Holmes, J. D. 1986. Wind Loads on low-rise buildings: The structural and environmental effects of wind on buildings and structures, Chapter 12, Faculty of Engineering, Monash University, Melbourne, Australia

Marais, J. M. & C. Teichmann, “Window Simulation Methods Required for Manual Window Ventilated Buildings,” Fifth German-Austrian IBPSA Conference, September 22-24, 2014, RWTH Aachen University, Germany 

Swami, M. V. and S. Chandra. 1988. Correlations for pressure distribution on buildings and calculation of natural-ventilation airflow, ASHRAE Transactions 94(1988) (Pt 1), pp. 243-266.

Swami, M. V., L. Gu, & V. Vasanth. 1992. “Integration of Radon and Energy Models for Building,” FSEC-CR-553-92, Florida Solar Energy Center, Cocoa, Florida

Tan, Q. and Y. Jaluria, 1992, “Flow through Horizontal Vents as Related to Compartment Fire Environments,” NIST-GCR-92-607, National Institute of Standards and Technology, Gaithersburg, Maryland

Walton, G. N. 1989. “AIRNET – A Computer Program for Building Airflow Network Modeling,” NISTIR 89-4072, National Institute of Standards and Technology, Gaithersburg, Maryland

Walton, G. N. & W. S. Dols. 2003. “CONTAM 2.1 Supplemental User Guide and Program Documentation,” NISTIR 7049, National Institute of Standards and Technology, Gaithersburg, Maryland
On-Site Generation
==================

Electric Load Center Distribution Manager
-----------------------------------------

### Overview

The electric load center distribution manager (object name: ElectricLoadCenter:Distribution) operates on-site generators specified in the simulation and reports the amount of generated and purchased electricity. Electric load centers really serve as a “load” to the generators and “supply” power to the rest of the building. The internal meters used by EnergyPlus for reporting do all of the demand tracking. For more details on the individual inputs required see the Input Output Reference document.

The electric load center manager sums all of the building and system electric loads and provides operating schemes for the generators. The electric load center objects are operated in the order they are defined in the input data file (IDF), and generators are dispatched sequentially in the order they are specified within each load center object. The electricity produced from photovoltaic arrays is handled somewhat separately and is always “used” to reduced the demand that the generators will try to meet for that time step. What is not provided by the on-site generation equipment, and electric storage units if specified, is met by (purchasing) off-site electricity.

The available operating schemes are “Baseload”, “DemandLimit”, “TrackElectrical,” “TrackSchedule,” “TrackMeter,” “FollowThermal” and “FollowThermalLimitElectrical.”  These operating schemes affect how loads are dispatched to the generators, in effect telling the generators whether or not to run and requesting power levels.

The BASELOAD scheme operates the generators at their rated (requested) electric power output when the generator is scheduled ON (ref. ElectricLoadCenter:Generators in the Input Output Reference). The Baseload scheme requests all generators scheduled ON (available) to operate, even if the amount of electric power generated exceeds the total facility electric power demand.

The DEMAND LIMIT scheme limits the amount of purchased electricity from the utility to the amount specified in the input. The Demand Limit scheme tries to have the generators meet all of the demand above the purchased electric limit defined by the user.

The TRACK ELECTRICAL scheme tries to have the generators meet all of the electrical demand for the building.

The TRACK METER scheme tries to have the generators meet all the electrical demand from a meter chosen by the user rather than the usual meter for the entire facility. The meter can be a custom meter so that generators are tied to only certain loads in the building.

The TRACK SCHEDULE scheme tries to have the generators meet all of the electrical demand determined by a user-defined schedule.

The FOLLOW THERMAL and FOLLOW THERMAL LIMIT ELECTRICAL schemes run the generators to meet thermal demand. The thermal demand is determined from the plant modeling and depends on the flow requested by other components on the demand side of the plant loop, the loop temperatures, and the loop temperature setpoint. The electric load center distribution manager converts the thermal load to an electrical load using a nominal ratio of the thermal to electrical power production for each generator. For these schemes, the generator needs to be connected to the supply side of a plant loop and serve components that use hot water on the demand side of the plant loop. The thermal load request is obtained from the plant data structure (structure location in code is PlantLoop%LoopSide%Branch%Comp%MyLoad).The distribution manager converts the thermal load, <span>${q_{thermal}}$</span>, to an electrical load using:

<div>$${q_{Elect}} = \frac{{{q_{thermal}}}}{{ThermElectRatio}}$$</div>

where,

<span>$ThermElectRatio$</span> is a nominal, constant, user-defined value for the ratio of thermal production to electrical production for a cogenerator. This ratio is used for supervisory control and dispatch of the electric power request to the generator; however, the cogenerator model may determine that actual performance varies from this nominal value at different times in the simulation when operating conditions differ from those used for the nominal ratio.

For all operating schemes except BASELOAD, a total electric load reduction target (or thermal load converted to electrical equivalent) is established for the load center based on the specific operating scheme. The load center then requests that its generators operate, one-by-one in the order specified, until the target is met or exceeded. Generators that are not scheduled as ‘available’ for the simulation time step are not called to operate. The requested power demand to be met by each generator is the **smaller of** the nominal ‘rated’ electric power output (as specified in the ElectricLoadCenter:Generators object) or the remaining total electric load reduction target for the load center. After each electric generator is requested to operate, the actual electric power delivered by the generator, which may be greater than or less than the requested amount due to inputs specified in the generator performance model (e.g., Generator:CombustionTurbine, Generator:MicroTurbine, etc.), is used to update the remaining total electric power target for the other generators associated with this load center.

Most of the operating schemes will sequentially load the available electric load centers and generators. EnergyPlus can accept multiple “ElectricLoadCenter:Distribution” objects with different operating schemes. Because of this, there are two levels of reporting, one for the whole building and a second for each load center. The whole-building results are managed with the internal meters for the entire model. The individual load-center results are summed for those generators connected to a particular load center. The total electricity purchased is reported both in power and energy units. This value is positive when the amount of energy is purchased from the utility. This value can be negative when the total electricity produced is greater than the facility electrical needs. The excess will either be available for storage or to sell back to the electric utility company.

The order of input objects (ElectricLoadCenter:Distribution) in the input file is significant and used to structure how generators are dispatched with the first load centers and generators managed before the later ones. Therefore, load centers listed earlier in the file effectively have a higher priority.

Electric load centers can have one of five different configurations. Load centers can get fairly complicated and include power conditioning and storage. Separate inverter models are used to condition DC power from photovoltaics into AC power for the building and utility. Load centers serving PV need to be specified with a direct current buss. The other generators may have inverters inside the devices but these are already embedded in the generator models. The load center can also manage electrical storage (ref. Electrical Storage below).

The most basic configuration is selected with the keyword “Alternating Current” for the Electrical Buss Type, shown in the following diagram.

![ACtopology](EngineeringReference/media/image7480.png)

Figure 333. Basic Alternating Current Schematic

The *AlternatingCurrent* load centers have AC generators with no storage and behave in the following way. All electric demand not met by the sum of the electrical power produced by the available generators will be met by purchased electricity. If a generator is needed in the simulation for a small load and the load is less than the generator’s minimum part load ratio, the generator will operate at the minimum part load ratio and the excess will either reduce demand or the excess energy will be exported back to the electric utility company. The purchased electrical demand limit is the user input for the demand limit above which the generators will try and meet the entire electrical load on the building. It is possible to prescribe a set of ElectricLoadCenter:Distribution objects with inconsistent or conflicting operating schemes, so users need to be careful.

A configuration with AC generators with on-site electrical storage is selected with the keyword “AlternatingCurrentWithStorage” and is shown in the following diagram.



![ACwithStorageTopology](EngineeringReference/media/image7481.png)

Figure 334. AC Generators with On-site Electrical Storage Schematic

The *AlternatingCurrentWithStorage* load centers attempt to augment the generator electricity production so that the power requests are met. Storage control logic is discussed below under Electrical Storage.

The basic configuration for photovoltaic generators is selected using the “DirectCurrentWithInverter” keyword and is shown in the following diagram.



![DCwithInverterTopology](EngineeringReference/media/image7482.png)

Figure 335. Direct Current With Inverter Photovoltaic Generators Schematic

The *DirectCurrentWithInverter* load centers collect DC power from various PV arrays, run the DC power through an inverter and produce AC power. The PV arrays produce DC power based on the availability of sunshine and do not respond to load requests made by the electric load center. The AC output from the inverter is what is recorded as electricity production.

If the PV-based load center is equipped with DC electrical storage that is connected before the inverter, then the buss type should be “DirectCurrentWithInverterDCStorage” and is shown in the following diagram.



![DCwithInverterDCStorageTopology](EngineeringReference/media/image7483.png)

Figure 336. PV based Load Center with DC Electrical Storage Schematic

The *DirectCurrentWithInverterDCStorage* load centers charge or draw DC power to meet the requested electrical load.

If the PV-based load center is equipped with AC electrical storage that is connected after the inverter, then the buss type should be “DirectCurrentWithInverterACStorage” and is shown in the following diagram.



![DCWithInverterACStorage](EngineeringReference/media/image7484.png)

Figure 337. PV Based Load Center with AC Electrical Storage Schematic

The *DirectCurrentWithInverterACStorage* load centers charge or draw AC power to meet the requested electrical load.

### Electric Load Center Generators

The electric load center generators (object name: ElectricLoadCenter:Generators) provide a set of scheduled electric generators for electric power generation. Here is where the user lists what generators and PVs are available at any given time. For more details on the individual inputs required see the EnergyPlus Input Output Reference.

### Inverters

EnergyPlus includes three models for converting Direct Current (DC) electrical power into Alternating Current (AC) electrical power. The DC power into the inverter, <span>${P_{DC - in}}$</span>, is converted to AC power out, <span>${P_{AC - out}}$</span>, of the inverter using:

<div>$${P_{AC - out}} = {P_{DC - in}} \cdot {\varepsilon_{inverter}}$$</div>

The inverter efficiency is determined using one of the three models. For the“Simple” inveter model, efficiency is constant and input by the user. For the “Look Up Table” model, the efficiency is calculated using linear interpolation. For the “Function of Power” model, the efficiency is calculating using a single-variable curve object. For both the Look Up Table and Function of Power models, the power production is normalized by <span>${P_{DC - in}}$</span>.

The thermal losses are calculated from the difference between <span>${P_{DC - in}}$</span> and <span>${P_{AC - out}}$</span>.

### Electrical Storage

EnergyPlus includes two models for storing electrical energy: a simple model that is not intended to represent any specific type of storage technology and a battery model that represents the kinetic battery model originally developed by Manwell and McGowan.

The simple model might be called “constrained bucket with energy losses.”  The “bucket” holds a quantity of Joules of electrical energy, refered to as the state of charge. There are losses and limits to storing and drawing power but otherwise the bucket just holds electricity. The user sets constraints on the rates of charging,<span>${P_{stor - {\rm{charge - max}}}}$</span>, and drawing, <span>${P_{stor - {\rm{d}}raw{\rm{ - max}}}}$</span>. The user defines efficiencies for charging,<span>${\varepsilon_{{\rm{charge}}}}$</span>, and drawing, <span>${\varepsilon_{draw}}$</span>. The user defines an initial state of charge and a maximum state of charge.

The storage control algorithms determine a value for the charging power, <span>${P_{stor - ch\arg e}}$</span>, or the drawing power, <span>${P_{stor - draw}}$</span>. The basic storage control algorithm is to compare the requested generator electricity loads to the current available supply and make up the difference with storage. If extra power is generated, then store it. If there is a shortage, then attempt to draw from storage to meet the remaining electricity request. The load center dispatchs a requested electric load for each generator, runs each generator, and then stores the actual power. This power dispatch can be a function of many different things depending on the operating scheme. The sum of the generator load requests,<span>${P_{load - request}}$</span>, is then compared to the sum of the generator production, <span>${P_{{\rm{gen}} - {\rm{supply}}}}$</span>

<div>$$IF\quad ({P_{load - request}} < {P_{gen - \sup ply}})\quad {P_{stor - ch\arg e}} = {P_{gen - \sup ply}} - {P_{load - request}}$$</div>

<div>$$IF\quad ({P_{load - request}} > {P_{gen - \sup ply}})\quad {P_{stor - draw}} = {P_{load - request}} - {P_{gen - \sup ply}}$$</div>

The limits <span>${P_{stor - {\rm{charge - max}}}}$</span> and <span>${P_{stor - {\rm{d}}raw{\rm{ - max}}}}$</span> are applied.

If charging, the new state of charge, <span>$Q_{stor}^{t + \Delta t}$</span>, is determined using:

<div>$$Q_{stor}^{t + \Delta t} = Q_{stor}^t + {P_{stor - ch\arg e}} \cdot {\varepsilon_{{\rm{charge}}}} \cdot \Delta t$$</div>

If drawing, the new state of charge is:

<div>$$Q_{stor}^{t + \Delta t} = Q_{stor}^t - \frac{{{P_{stor - draw}} \cdot \Delta t}}{{{\varepsilon_{draw}}}}$$</div>

Where <span>$\Delta t$</span> is the length of the system time step in seconds.

The storage device has an availability schedule. If it is not available then no power can be drawn or stored.

The gross electric power drawn and stored includes losses in the form of heat. These thermal losses are calculated from the user-specified efficiencies for charging and drawing and gross electric power stored and drawn. The thermal (heat) losses are included in a zone heat balance if the user specifies a thermal zone. A user-defined radiative split is used to divide thermal losses into radiation and convection portions. If no zone is specified, then the thermal losses are simply disregarded (e.g., rejected to outdoors and do not impact the zone air heat balance).

### Electrical Storage – Kinetic Battery Model

The Kinetic Battery Model (KiBaM) (object: ElectricLoadCenter:Storage:Battery) was originally developed by Manwell and McGowan (1993) for use in time series performance models of hybrid energy systems. The model is called kinetic because it is based on a chemical kinetics process to simulate the battery charging and discharging behavior. The model, with different improvements and modifications, has been incorporated into the software Hybrid2 and HOMER as the electrical storage module of hybrid and distributed power systems. In 2005, KiBaM was implemented as a stand-alone application in support of the European Union Benchmarking research project (Bindner et al. 2005).

The Kinetic Battery Model assumes that the battery charge is distributed over two tanks: an available-charge tank and a bound-charge tank. The tank for available charges can supply electrons directly to the load, whereas the tank for chemically bound charges can only supply electrons to the available-charge tank. At any time, the total charge <span>$q$</span> in the battery is the sum of the available charge (<span>${q_1}$</span>) and bound charge (<span>${q_2}$</span>). That is:

<div>$$q = {q_1} + {q_2}$$</div>

Based on the governing equations on the change of charge in both tanks (Manwell and McGowan 1993), the battery capacity can be related to a constant charge/discharge current (<span>$I$</span>) as the following equation:

<div>$${q_{\max }}(I) = \frac{{{q_{\max }}k \cdot c \cdot t}}{{1 - {e^{ - kt}} + c(kt - 1 + {e^{ - kt}})}}$$</div>

where,

<span>${q_{\max }}(I)$</span>  : Maximum capacity (Ah) at charge or discharge current I

<span>${q_{\max }}$</span>       : Maximum capacity (Ah) at infinitesimal current

<span>$t$</span>            : Charge or discharge time (hr), defined by <span>$t = \frac{{{q_{\max }}(I)}}{I}$</span>

<span>$k$</span>           : Constant coefficient (hr<sup>-1</sup>)

<span>$c$</span>           : Parameter indicating the ratio of available charge capacity to total capacity

Assuming that a constant current is used in any time step for charging and discharging, the available charge (<span>${q_1}$</span>) and bound charge (<span>${q_2}$</span>) at any time step are given by:

<div>$${q_1} = {q_{1,0}}{e^{ - k\Delta t}} + \frac{{({q_0}kc - I)(1 - {e^{ - k\Delta t}})}}{k} - \frac{{Ic(k\Delta t - 1 + {e^{ - k\Delta t}})}}{k}$$</div>

<div>$${q_2} = {q_{2,0}}{e^{ - k\Delta t}} + {q_0}(1 - c)(1 - {e^{ - k\Delta t}}) - \frac{{I(1 - c)(k\Delta t - 1 + {e^{ - k\Delta t}})}}{k}$$</div>

where,

<span>${q_{1,0}}$</span>  :  Available charge at the beginning of time step (Ah)

<span>${q_{2,0}}$</span> :  Bound charge at the beginning of time step (Ah)

<span>${q_0}$</span>   :  Total charge at the beginning of time step (Ah), <span>${q_0} = {q_{1,0}} + {q_{2,0}}$</span>

<span>$\Delta t$</span>   :  Length of time step (hr)

KiBaM views the battery as a voltage source in series with an electric resistance (Figure 338). The internal resistance is assumed to be constant and the open circuit voltage varies with current and state of charge.

![](EngineeringReference/media/image7528.svg.png)

Figure 338. Electrical equivalent model for KiBaM

The battery’s open circuit voltage is modeled in the same form for charging and discharging, but with different coefficients. The open circuit voltage in charging (<span>${E_c}$</span>) and in discharging (<span>${E_d}$</span>) can be respectively expressed as:

<div>$${E_c} = {E_{0,d}} + {A_c}{X_c} + \frac{{{C_c}{X_c}}}{{{D_c} - {X_c}}}$$</div>

<div>$${E_d} = {E_{0,c}} + {A_d}{X_d} + \frac{{{C_d}{X_d}}}{{{D_d} - {X_d}}}$$</div>

where,

<span>${E_{0,c}}$</span>               : Open circuit voltage for a fully charged battery

<span>${E_{0,d}}$</span>               : Open circuit voltage for a fully discharged battery

<span>${A_c}$</span>, <span>${C_c}$</span>, <span>${D_c}$</span>   : Constant parameters for charging

<span>${A_d}$</span>, <span>${C_d}$</span>, <span>${D_d}$</span>  : Constant parameters for discharging

<span>${X_c}$</span>, <span>${X_d}$</span>        : Normalized maximum capacity at a given charging or discharging current, calculated as:

<div>$$
  X = \left\{
    \begin{array}{cl}
      q_0 / q_{max}(I) & \; (charging) \\
      (q_{max}-q_0)/q_{max}(I) & \; (discharging)
    \end{array}
  \right.
$$</div>

It needs to be noted that the performance curve (Curve:RectangularHyperbola2) used in the model input covers the 2<sup>nd</sup> and the 3<sup>rd</sup> item of the open circuit voltage equation. Due to the reformatting of performance curve, the voltage function regression coefficients can map to the curve coefficients as follows:

<span>${C_1} =  - C$</span> ;<span>${C_2} =  - D$</span>;<span>${C_3} = A$</span>

With open circuit voltage, the battery terminal voltage (V) can be calculated as:

<div>$$V = E - IR$$</div>

where, R is the battery internal resistance in Ohms; the current is positive for discharging and negative for charging.

Given desired power in/out of the battery, the desired charge or discharge current can be calculated from the basic power equation: <span>$P = VI$</span>. In this calculation, iteration is needed to ensure the electric current has converged and the battery operation satisfies all specified technical constraints such as maximum discharge current and charge rate limit.

KiBaM assumes that battery life is a primary function of charge/discharge cycles. One cycle is defined as the process of starting from a certain state of charge (SOC), the battery is discharged to a lower SOC and then recharged back to the starting SOC. It is regarded that the magnitude of cycle plays more important than the average of SOC during the cycle. This means that in terms of the impact on battery life, the cycle from 90% to 70% and then recharge back to 90% of SOC is equivalent to another cycle from 50% to 30% and then recharge back to 50% of SOC.  Battery life in terms of the number of cycles is predicted as a function of the cycle range measured by the fractional depth of discharge. A double exponential equation is used to capture the damage to batteries due to cycling. The equation takes the following form where the coefficients need to be derived from battery test data via curve fitting.

<div>$${C_F} = {C_1} + {C_2}{e^{{C_3}R}} + {C_4}{e^{{C_5}R}}$$</div>

where,

<span>${C_F}$</span>    :    Cycles to failure

<span>${C_1}$</span>-<span>${C_5}$</span>:    Regression coefficients

R       :    Cycle range in terms of fractional SOC

Following Hybrid2, the rainflow counting method (Downing and Socie 1982) is used to count battery cycles within a state of charge time series. Based on the number of cycles for each fractional SOC range, the battery damage is estimated as:

<div>$$D = \sum\limits_{i = 1}^{} {\left( {{N_i}\frac{1}{{{C_{F,i}}}}} \right)} $$</div>

where,

D    : Fractional battery damage. For example, a value of 0.5 at the end of simulation means that half of the battery life is used up after the length of the simulation period.

<span>${C_{F,i}}$</span>: Number of cycles to failure for the i-th cycle range

<span>${N_i}$</span>  : Total number of cycles over the simulation with the i-th cycle range

It needs to be noted that the temperature effects on battery performance and battery self-discharge are not supported in the current model.

#### References

Bindner H., Cronin T., Lundsager P., Manwell J.F., Abdulwahid U., and Baring-Gould I. 2005. Lifetime Modeling of Lead Acid Batteries. Riso National Laboratory, Roskilde, Denmark.

Downing S. D. and Socie D. F. 1982.  Simple rainflow counting algorithms, International Journal of Fatigue, 1982.

Manwell J. F. and McGowan J. G. 1993. A lead acid battery storage model for hybrid energy systems, Solar Energy 50(5): 399- 405.

### Electric Load Center Transformers

Transformers (object name: ElectricLoadCenter:Transformer) are an integral part of the electric distribution system. They have two broad applications closely related to building energy simulation. First, transformers are used to lower the voltage of electricity from utility primary circuits to customer secondary circuits, and in this case they are called distribution transformers. Second, transformers are used to output the surplus power from onsite generators to the electricity grid.

Distribution transformers reduce the voltage on utility distribution lines (34.5 kV or less) to a lower secondary voltage (600 V or less) suitable for customer equipment. Distribution transformers are usually categorized according to the medium used for cooling and insulation (liquid or air), the voltage class that they serve (low or medium), and the number of phases (single phase or three phase).

Liquid-immersed transformers rely on oil or other fire resistant liquid around the coils for cooling. In contrast, dry type transformers rely only on the natural convection of air for insulation and cooling. Medium-voltage transformers step from utility line voltage down to a lower secondary voltage, depending on the application. The secondary voltage from a medium-voltage transformer is usually at 277 V for single phase and 480 V for three phase. This secondary voltage can be directly used as 480 V three-phase power for large motors or as 277 V single-phase power for some fluorescent lighting. However, for most industrial and commercial facilities, low-voltage transformers are needed to reduce the above voltages further to 208/120 V. Common 120 V loads are wall plugs and incandescent lighting.

Most liquid-immersed transformers are owned by utilities and they are of the medium-voltage type. Virtually all dry type transformers are owned by commercial and industrial customers (Barnes et al. 1996). Of the dry type transformers, those of the medium-voltage type are generally special-order items while those of the low-voltage type are commodity items. The efficiency requirement of distribution transformers is covered by the NEMA (National Electrical Manufactures Association) Standard TP 1. ASHRAE 90.1-2010 will cite the NEMA Standard TP 1 to stipulate the efficiency requirement for the low-voltage dry type distribution transformers.

There are two main types of energy losses in transformers: no load loss and load loss. The no load loss comes primarily from the switching of the magnetic fields in the core material. Hence, it is also called the core loss. The no load (core) loss is roughly constant and exists continuously in the core material as long as the transformer is energized. The load loss comes from the electrical resistance in the windings when there is a load on the transformer. Hence, the load loss is also called the winding loss. The load (winding) loss is proportional to the load squared with a small temperature correction.

Given the no load loss (NL) and the load loss (LL) at rated load and conditions, the total energy losses in a transformer at time t is calculated as:

<div>$$TL(t) = NL + LL(t) = NL + LL*P{(t)^2}*{f_T}(t)$$</div>

where,

<span>$TL(t)$</span>        Total energy loss at time t (W)

<span>$LL(t)$</span>        Load loss at time t (W)

<span>$P(t)$</span>          Per unit load at time t

<span>${f_T}(t)$</span>         Temperature correction factor for the load loss at time t



The per unit load at time t is calculated as:

<div>$$P(t) = \frac{{Load(t)}}{{{S_B}}}$$</div>

where,

<span>$Load(t)$</span>Transformer load at time t (W)

<span>${S_B}$</span> Transformer nameplate rating (VA)

The temperature correction factor at time t is calculated as (NEMA 2002):

<div>$${f_T}(t) = {L_{dc}}*\frac{{R(t)}}{{{R_{ref}}}} + {L_{eddy}}*\frac{{{R_{ref}}}}{{R(t)}}$$</div>

where,

<span>${L_{dc}}$</span>            Per unit load loss due to electrical resistance

<span>${L_{eddy}}$</span>          Per unit load loss due to eddy currents

<span>$R(t)$</span>          Winding electrical resistance at time t

<span>${R_{ref}}$</span>           Winding electrical resistance at the full load reference conditions

The ratio of winding electrical resistance is calculated as:

<div>$$\frac{{R(t)}}{{{R_{ref}}}} = \frac{{F + {T_{winding}}(t) + {T_{amb}}(t)}}{{F + {T_{winding,ref}} + {T_{amb,ref}}}}$$</div>

where,

<span>$F$</span>  Thermal coefficient of resistance for the winding material (=225 for aluminum and 234.5 for copper)

<span>${T_{winding,ref}}$</span>Winding temperature rise at the full load reference conditions (°C)

<span>${T_{winding}}(t)$</span>Winding temperature rise at time t (°C)

<span>${T_{amb,ref}}$</span>       Ambient temperature at the reference condition (=20 °C)

<span>${T_{amb}}(t)$</span>      Ambient temperature at time t (°C)

The Ambient temperature <span>${T_{amb}}(t)$</span>is equal to the zone temperature if a thermal zone is specified in the input; otherwise, it is assumed equal to 20 °C. The winding temperature rise at time t is calculated as (Barnes et al. 1997):

<div>$${T_{winding}}(t) = P{(t)^{1.6}}*{T_{winding.ref}}$$</div>

Based on the derived total energy losses in a transformer, the transformer efficiency at time t can be calculated according to the following equation:

<div>$$\eta (t) = \frac{{Load(t)}}{{Load(t) + NL + LL(t)}}$$</div>

The above procedure describes how to calculate the total transformer energy losses based on the no load loss and load loss at rated conditions. The transformer model also supports the case when the nominal transformer efficiency is given. In this case, the user needs to provide the nameplate efficiency and the corresponding per unit load, the maximum efficiency and the corresponding per unit load, and the reference conductor temperature at which the nameplate efficiency is measured. Given these information, both no load loss and load loss at rated conditions can be derived as below.

The nameplate efficiency can be expressed as:

<div>$${\eta_{np}} = \frac{{{S_B}*{P_{np}}}}{{{S_B}*{P_{np}} + NL + LL*P_{np}^2*{f_{T,np}}}}$$</div>

where,

<span>${\eta_{np}}$</span>            Nameplate efficiency

<span>${S_B}$</span> Nameplate rating (VA)

<span>${P_{np}}$</span>            Per unit load at which the nameplate efficiency is measured

<span>${f_{T,np}}$</span>          Applied temperature correction factor for the nameplate efficiency

Maximum efficiency generally occurs when the load loss is equal to the no-load loss. Because the no-load loss does not vary with the load on the transformer, the following relationship can be established:

<div>$$NL = L{L_{\max ,\eta }} = LL*P_{\max ,\eta }^2*{f_{T,\max  - \eta }}$$</div>

where,

<span>${P_{\max ,\eta }}$</span>         Per unit load at which the maximum efficiency is obtained

<span>${f_{T,\max  - \eta }}$</span>     Applied temperature correction factor for the maximum efficiency

Transformers typically have close per unit loads for the nameplate efficiency and the maximum efficiency. Therefore, it is reasonable to assume that the applied temperature correction factors are equal at those two efficiencies. This implies that:

<div>$$\frac{{L{L_{np}}}}{{L{L_{\max ,\eta }}}} = \frac{{LL*{P_{np}}^2*{f_{T,np}}}}{{LL*{P_{\max ,\eta }}^2*{f_{T,\max  - \eta }}}} = {\left( {\frac{{{P_{np}}}}{{{P_{\max ,\eta }}}}} \right)^2}$$</div>

Rearranging Equation and combining it with Equation leads to:

<div>$$L{L_{np}} = L{L_{\max ,\eta }}*{\left( {\frac{{{P_{np}}}}{{{P_{\max ,\eta }}}}} \right)^2} = NL*{\left( {\frac{{{P_{np}}}}{{{P_{\max ,\eta }}}}} \right)^2}$$</div>

Combining Equations and , we can obtain the no load loss as:

<div>$$NL = \frac{{{S_B}*{P_{np}}*(1 - {\eta_{np}})}}{{{\eta_{np}}*\left[ {1 + {{\left( {\frac{{{P_{ref}}}}{{P{}_{\max ,\eta }}}} \right)}^2}} \right]}}$$</div>

Substitute NL into Equation , we can calculate the load loss at rated conditions as:

<div>$$LL = \frac{{NL}}{{{f_{T,\max  - \eta }}*P_{\max ,\eta }^2}} = \frac{{NL}}{{{f_{T,np}}*P_{\max ,\eta }^2}}$$</div>

Since both no load and load losses at rated conditions are known, the total energy losses in a transformer at time t can then be calculated according to Equation

#### References:

Barnes, PR., JW. Van Dyke, BW. McConnell, and S. Das. 1996. Determination Analysis of Energy Conservation Standards for Distribution Transformer, ORNL-6847. Oak Ridge National Laboratory, Oak Ridge, TN.

Barnes, PR., S. Das, BW. McConnell, and JW. Van Dyke. 1997. Supplement to the “Determination Analysis” (ORNL-6847) and Analysis of the NEMA Efficiency Standard for Distribution Transformer, ORNL-6925. Oak Ridge National Laboratory, Oak Ridge, TN.

NEMA. 2002. NEMA Standards Publication TP 1-2002: Guide for Determining Energy Efficiency for Distribution Transformers. National Electrical Manufactures Association, Rosslyn, VA.

Photovoltaic Arrays
-------------------

The Photovoltaics.f90 module includes three different models referred to as “Simple”, “Equivalent One-Diode” and “Sandia” and the choice will determine the mathematical models (and input data) used to determine the energy produced by solar/electric conversion panels. The EnergyPlus photovoltaic array models are called one at a time at the HVAC system timestep along with other electrical generation components such as gas turbines and diesel engines.

All of the photovoltaic models share the same models for predicting incident solar radiation that are also used for the solar thermal calculations and are described in the section Climate, Sky and Solar/Shading Calculations.

Note that some of the terminology used to discussed photovoltaics overlaps with terminology used to discuss Fortran programs. The word *module* may refer to a PV panel or to a fortran90 programming entity. *Model* may refer to a manufacturers production model for a specific type of PV module or to a mathematical model used for engineering analysis. *Array* may refer to a collection of PV modules wired together or to a mathematical variable with multiple elements.

The PV modules are assumed to always run when the total incident solar is greater than 0.3 Watts. If the incident solar is less than 0.3, then the modules produce no power.

PV arrays are managed by an electric load center. The load center is a “load” with respect to generating equipment but is a “supply center” for the rest of the building. PV arrays need to be connected to ElectricLoadCenter:Distribution objects that have a DC buss type.

### Simple Model

The Generator:PV:Simple object describes about the simplest model for predicting photovoltaic energy production. In this model the user specifies the efficiency with which surfaces convert incident solar radiation to electricity. (In the other models this efficiency is determined as part of the model.)  The full geometric model for solar radiation is used, including sky models, shading, and reflections, to determine the incident solar resource. The model accepts arbitrary conversion efficiencies and does not require actual production units be tested to obtain empirical performance coefficients. (The Energy+.idd sets the range of conversion efficiencies to be on [0..1], but the user could alter the Energy+.idd to extend this range if desired.)

#### Mathematical Description

Table 89. Nomenclature for Simple Photovoltaic model

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
</tr>
<tr>
<td>P</td>
<td>Electrical power produced by photovoltaics [W]</td>
</tr>
<tr>
<td>A<sub>surf</sub></td>
<td>Net area of surface  [m<sup>2</sup>]</td>
</tr>
<tr>
<td>f<sub>activ</sub></td>
<td>Fraction of surface area with active solar cells [ ]</td>
</tr>
<tr>
<td>G<sub>T</sub></td>
<td>Total solar radiation incident on PV array [W/m<sup>2</sup>]</td>
</tr>
<tr>
<td>h<sub>cell</sub></td>
<td>Module conversion efficiency [ ]</td>
</tr>
<tr>
<td>h<sub>invert</sub></td>
<td>DC to AC conversion efficiency  [ ]</td>
</tr>

</table>



The usable electrical power produced by a PV surface are calculated using:

<div>$$P = {A_{surf}} \cdot {f_{activ}} \cdot {G_T} \cdot {\eta_{cell}} \cdot {\eta_{invert}}$$</div>

On the right hand side of this equation, only G<sub>T</sub> is calculated by EnergyPlus and the rest are user inputs. Power levels are assumed constant over the timestep to arrive at energy production.

There are two modes that can be selected by the user that govern how the PV system is coupled to the building surfaces. If the integration mode is selected as ‘DECOUPLED’ then no adjustments are made to account for energy extracted in the form of electricity. If the integration mode is selected as ‘INTEGRATED’ then the energy extracted in the form of electricity is removed from surface heat transfer calculations using a sink term. This sink term is lagged from the previous timestep.

### Equivalent One-Diode Model

This model predicts the electrical performance of a photovoltaic (PV) array. This model is also known as the “TRNSYS PV” model.

Mathematically speaking, the EnergyPlus PV module employs equations for an empirical equivalent circuit model to predict the current-voltage characteristics of a single module. This circuit consists of a DC current source, diode, and either one or two resistors. The strength of the current source is dependent on solar radiation and the IV characteristics of the diode are temperature-dependent. The results for a single module equivalent circuit are extrapolated to predict the performance of a multi-module array.

The module employs a “four-parameter” equivalent circuit to model crystalline (both mono and poly) PV modules developed at the University of Wisconsin – Madison [2]. The values of these parameters cannot normally be obtained directly from manufacturers’ catalogs. However, the PV module will automatically calculate them from commonly available data. The PV module also includes an optional incidence angle modifier correlation to calculate how the reflectance of the PV module surface varies with the angle of incidence of solar radiation.

The module determines PV current as a function of load voltage. Other OUTPUTS include current and voltage at the maximum power point along the IV curve, open-circuit voltage, short circuit current as well as electrical load met and unmet.

Table 90. General Nomenclature for the PV model

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
</tr>
<tr>
<td>b</td>
<td>Slope of PV array [degrees]</td>
</tr>
<tr>
<td>g</td>
<td>Empirical PV curve-fitting parameter</td>
</tr>
<tr>
<td>e<sub>g</sub></td>
<td>Semiconductor bandgap [eV]</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Module conversion efficiency</td>
</tr>
<tr>
<td>m<sub>Isc</sub></td>
<td>Temperature coefficient of short-circuit current [A/K]</td>
</tr>
<tr>
<td>m<sub>Voc</sub></td>
<td>Temperature coefficient of open-circuit voltage [V/K]</td>
</tr>
<tr>
<td>q</td>
<td>Angle of incidence for solar radiation [degrees]</td>
</tr>
<tr>
<td>ta</td>
<td>Module transmittance-absorptance product</td>
</tr>
<tr>
<td>ta<sub>normal</sub></td>
<td>Module transmittance-absorptance product at normal incidence</td>
</tr>
<tr>
<td>G<sub>T</sub></td>
<td>Total radiation incident on PV array</td>
</tr>
<tr>
<td>G<sub>T,beam</sub></td>
<td>Beam component of incident radiation</td>
</tr>
<tr>
<td>G<sub>T,diff</sub></td>
<td>Diffuse component of incident radiation</td>
</tr>
<tr>
<td>G<sub>T,gnd</sub></td>
<td>Ground-reflected component of incident radiation</td>
</tr>
<tr>
<td>G<sub>T,NOCT</sub></td>
<td>Incident radiation at NOCT conditions</td>
</tr>
<tr>
<td>G<sub>T,ref</sub></td>
<td>Incident radiation at reference conditions</td>
</tr>
<tr>
<td>I</td>
<td>Current</td>
</tr>
<tr>
<td>I<sub>L</sub></td>
<td>Module photocurrent</td>
</tr>
<tr>
<td>I<sub>L,ref</sub></td>
<td>Module photocurrent at reference conditions</td>
</tr>
<tr>
<td>I<sub>o</sub></td>
<td>Diode reverse saturation current</td>
</tr>
<tr>
<td>I<sub>o,ref</sub></td>
<td>Diode reverse saturation current at reference conditions</td>
</tr>
<tr>
<td>I<sub>sc</sub></td>
<td>Short-circuit current</td>
</tr>
<tr>
<td>I<sub>sc,ref</sub></td>
<td>Short-circuit current at reference conditions</td>
</tr>
<tr>
<td>I<sub>mp</sub></td>
<td>Current at maximum power point along IV curve</td>
</tr>
<tr>
<td>I<sub>mp,ref</sub></td>
<td>Current at maximum power point along IV curve, reference conditions</td>
</tr>
<tr>
<td>IAM</td>
<td>Dimensionless incidence angle modifier</td>
</tr>
<tr>
<td>K</td>
<td>Boltzmann constant [J/K]</td>
</tr>
<tr>
<td>NP</td>
<td>Number of modules in parallel in array</td>
</tr>
<tr>
<td>NS</td>
<td>Number of modules in series in array</td>
</tr>
<tr>
<td>N<sub>s</sub></td>
<td>Number of individual cells in module</td>
</tr>
<tr>
<td>P</td>
<td>PV output power</td>
</tr>
<tr>
<td>P<sub>max</sub></td>
<td>PV output power at maximum power point along IV curve</td>
</tr>
<tr>
<td>Q</td>
<td>Electron charge constant</td>
</tr>
<tr>
<td>R<sub>s</sub></td>
<td>Module series resistance [W]</td>
</tr>
<tr>
<td>R<sub>sh</sub></td>
<td>Module shunt resistance [W]</td>
</tr>
<tr>
<td>T­<sub>c</sub></td>
<td>Module temperature [K]</td>
</tr>
<tr>
<td>T<sub>c,NOCT</sub></td>
<td>Module temperature at NOCT conditions [K]</td>
</tr>
<tr>
<td>T<sub>c,ref</sub></td>
<td>Module temperature at reference conditions [K]</td>
</tr>
<tr>
<td>U<sub>L</sub></td>
<td>Array thermal loss coefficient</td>
</tr>
<tr>
<td>V</td>
<td>Voltage</td>
</tr>
<tr>
<td>V<sub>mp</sub></td>
<td>Voltage at maximum power point along IV curve</td>
</tr>
<tr>
<td>V<sub>mp,ref</sub></td>
<td>Voltage at maximum power point along IV curve, reference conditions</td>
</tr>
<tr>
<td>V­<sub>oc</sub></td>
<td>Open-circuit voltage</td>
</tr>
<tr>
<td>V<sub>oc,ref</sub></td>
<td>Open-circuit voltage at reference conditions [V]</td>
</tr>

</table>

#### Mathematical Description

##### PV Section 1: Four-Parameter Model

The four-parameter equivalent circuit model was developed largely by Townsend [1989] and is detailed by Duffie and Beckman [1991]. The model was first incorporated into a component for the TRNSYS simulation package by Eckstein [1990]. The EnergyPlus module employs the Eckstein model for crystalline PV modules, using it whenever the short-circuit IV slope is set to zero or a positive value as modified by Ulleberg [2000]. The four parameter model assumes that the slope of the IV curve is zero at the short-circuit condition:

<div>$${\left( {\frac{{dI}}{{dV}}} \right)_{v = 0}} = 0$$</div>

This is a reasonable approximation for crystalline modules. The “four parameters” in the model are *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>* g, and *R<sub>s</sub>.* These are empirical values that cannot be determined directly through physical measurement. The EnergyPlus model calculates these values from manufactures’ catalog data as discussed in the following section on calculating these parameters

The four-parameter equivalent circuit is shown in the following figure:

![](EngineeringReference/media/image7592.svg.png)

Figure 339. Equivalent circuit in the four parameter model

*V* is the load voltage and *I* is the current flowing through the load and PV.

**Determining Performance under Operating Conditions**

The IV characteristics of a PV change with both insolation and temperature. The PV model employs these environmental conditions along with the four module constants *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>* g, and *R<sub>s</sub>* to generate an IV curve at each timestep.

The current-voltage equation of circuit shown in the previous figure is as follows:

<div>$$I = {I_L} - {I_o}\left[ {\exp \left( {\frac{q}{{\gamma k{T_c}}}\left( {V + I{R_s}} \right)} \right) - 1} \right]$$</div>

*R<sub>s</sub>* and g are constants. The photocurrent *I<sub>L</sub>* depends linearly on incident radiation:

<div>$${I_L} = {I_{L,ref}}\frac{{{G_T}}}{{{G_{T,ref}}}}$$</div>

The reference insolation *G<sub>ref</sub>*  is nearly always defined as 1000 W/m<sup>2</sup>. The diode reverse saturation current *I<sub>o</sub>* is a temperature dependent quantity:

<div>$$\frac{{{I_o}}}{{{I_{o,ref}}}} = {\left( {\frac{{{T_c}}}{{{T_{c,ref}}}}} \right)^3}$$</div>

Equation gives the current implicitly as a function of voltage. Once *I<sub>o</sub>* and *I<sub>L</sub>* are found from Eqs. 3 and 4, Newton’s method is employed to calculate the PV current. In addition, an iterative search routine finds the current (*I<sub>mp</sub>*)  and voltage (*V<sub>mp</sub>*)  at the point of maximum power along the IV curve.

**Calculating *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>*** **g, and *R<sub>s</sub>***

The Idf specification for the PV model include several values which must be read from manufacturers’ PV module catalogs. The manufactures’ values are used to determine the equivalent circuit characteristics *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>* g, and *R<sub>s</sub>*. These characteristics define an equivalent circuit that is employed to find the PV performance at each timestep, as described previously. This section describes the algebra and calculation algorithms used to solve for the four equivalent circuit characteristics.

Three of these values, *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>* g, may be isolated algebraically. The first step is to substitute the current and voltage into Eq. at the open-circuit, short circuit, and maximum power conditions:

<div>$$0 = {I_{L,ref}} - {I_{o,ref}}\left[ {\exp \left( {\frac{q}{{\gamma k{T_{c,ref}}}}{V_{oc,ref}}} \right) - 1} \right] - \frac{{{V_{oc,ref}}}}{{{R_{sh}}}}$$</div>

<div>$${I_{sc,ref}} = {I_{L,ref}} - {I_{o,ref}}\left[ {\exp \left( {\frac{{q{I_{sc,ref}}{R_s}}}{{\gamma k{T_{c,ref}}}}} \right) - 1} \right] - \frac{{{I_{sc,ref}}{R_s}}}{{{R_{sh}}}}$$</div>

<div>$${I_{mp,ref}} = {I_{L,ref}} - {I_{o,ref}}\left[ {\exp \left( {\frac{q}{{\gamma k{T_{c,ref}}}}\left( {{V_{mp,ref}} + {I_{mp,ref}}{R_s}} \right)} \right) - 1} \right] - \frac{{{V_{mp,ref}} + {I_{mp,ref}}{R_s}}}{{{R_{sh}}}}$$</div>

In each case the “-1” term is may be dropped to simplify the algebra. This approximation has little influence on the right side of the equations since because the magnitude of *I<sub>o</sub>* is very small, generally on the order of 10<sup>-6</sup> A. Some rearrangement then yields the following three expressions which isolate *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>* g:

<div>$${I_{L,ref}} \approx {I_{sc,ref}}$$</div>

<div>$$\gamma  = \frac{{q\left( {{V_{mp,ref}} - {V_{oc,ref}} + I_{mp,ref}^{}{R_s}} \right)}}{{k{T_{c,ref}}\ln \left( {1 - \frac{{{I_{mp,ref}}}}{{{I_{sc,ref}}}}} \right)}}$$</div>

<div>$${I_{o,ref}} = \frac{{{I_{sc,ref}}}}{{\exp \left( {\frac{{q{V_{oc,ref}}}}{{\gamma k{T_{c,ref}}}}} \right)}}$$</div>

At this point an additional equation is needed in order to determine the last unknown parameter. Taking the analytical derivative of voltage with respect to temperature at the reference open-circuit condition derives the fourth equation. This analytical value is matched to the open-circuit temperature coefficient, a catalog specification:

<div>$$\frac{{\partial {V_{oc}}}}{{\partial {T_c}}} = {\mu_{voc}} = \frac{{\gamma k}}{q}\left[ {\ln \left( {\frac{{{I_{sc,ref}}}}{{{I_{o,ref}}}}} \right) + \frac{{{T_c}\mu_{isc}^{}}}{{{I_{sc,ref}}}} - \left( {3 + \frac{{q\varepsilon }}{{Ak{T_{c,ref}}}}} \right)} \right]$$</div>

where

<div>$$A = \frac{\gamma }{{{N_s}}}$$</div>

The “TRNSYS PV model” uses an iterative search routine in these four equations to calculate the equivalent circuit characteristics. The first step is to set upper and lower bounds for the series resistance parameter *R<sub>s</sub>*:  physical constraints require the *R<sub>s</sub>* value to lie between 0 and the value such that g = *N<sub>s</sub>*. The initial guess for *R<sub>s</sub>* is midway between these bounds. g and *I<sub>o,ref</sub>*  are found from Eq. and Eq. , while Eq. gives a trivial solution for *I<sub>L,ref</sub>*.  The model then employs Eq. to compare the analytical and catalog values for m<sub>voc</sub>. When all other variables are held constant, the analytical value for m<sub>voc</sub> increases monotonically with series resistance (Townsend 1989). If the analytical voltage coefficient is less than the catalog value, the lower bound for *R<sub>s</sub>* is reset to the present guess value. Likewise, the upper bound is set to the current value if the calculated m<sub>voc</sub> is too large. After resetting the upper or lower bound for *R<sub>s</sub>*, a new guess value is found by averaging the bounds. This procedure repeats until *R<sub>s</sub>* and g converge. Note that for *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>* g, and *R<sub>s</sub>* are assumed to be constant and are calculated only on the first call in the simulation. Alternatively, the user may enter a known series resistance by entering a **positive** value in the IDF. In this case the iterative routine described above is skipped and Eqs. , , and find *I<sub>L,ref</sub>*, *I<sub>o,ref,</sub>* and g directly from the given value of *R<sub>s</sub>*.

##### PV Section 2 : Module Operating Temperature

The PV model uses one of five methods for determining cell temperature data. The cell temperature of a PV module is important because the hotter the temperature of the panel, the lower its electrical output. The cell temperature calculation method is chosen by the user in the EnergyPlus IDF file through a parameter choice in the IDD entry called Integration and Cell Temperature Mode.

If the value of this parameter is “**Decoupled NOCT Conditions**” then the cell temperature of the PV is modeled using the method from the Duffie and Beckman (1991) for estimating cell temperature. This is based upon the standard NOCT (Nominal Operating Cell Temperature) measurements to compute the module temperature Tc at each timestep. The NOCT temperature (Tc,NOCT) is the operating temperature of the module with a wind speed of 1 m/s, no electrical load, and a certain specified insolation and ambient temperature [Beckman and Duffie, 1991]. The values for insolation GT,NOCT  and ambient temperature *T<sub>a,NOCT</sub>* are usually 800 W/m<sup>2</sup> and 20º C. *h<sub>c</sub>* is the convesion efficiency of the module, which varies with ambient conditions. ta is a user-defined constant.

The equation is:

<div>$${T_c} = {T_a} + \frac{{\left( {1 - {\raise0.7ex\hbox{${{\eta_c}}$} \!\mathord{\left/ {\vphantom {{{\eta_c}} {\tau \alpha }}}\right.}\!\lower0.7ex\hbox{${\tau \alpha }$}}} \right)}}{{\left( {{\raise0.7ex\hbox{${{G_T}\tau \alpha }$} \!\mathord{\left/ {\vphantom {{{G_T}\tau \alpha } {{U_L}}}}\right.}\!\lower0.7ex\hbox{${{U_L}}$}}} \right)}}$$</div>

If the user specifies the “**Decoupled Ulleberg Dynamic”** mode for calculating cell temperature, then a method developed by Ulleberg is used:

<div>$${\left. {{T_{cell}}} \right|_t} = {T_{ambient}} + \left( {{{\left. {{T_{cell}}} \right|}_{t - 1}} - {T_{ambient}}} \right)*{e^{\frac{{ - UL}}{{Cap}}\Delta t}}$$</div>

In other words, the cell temperature is a function of the privious cell temperature and the thermal capacity of the PV module material.

If the user specifies “**Integrated Surface Outside Face”** for this parameter, then the temperature result from EnergyPlus’s modeling of surfaces is used for the cell temperature. Also the energy exported from the surface as electricity becomes a sink in the internal source modeling for the heat transfer surface.

If the user specifies “**Integrated Transpired Collector”** for this parameter, then the temperature result for the unglazed transpired collector surfaces is used for the cell temperature. Also the energy exported from the collector surface as electricity is deprecated using a source term in the collector’s temperature modeling.

If the user specifies “**Integrated Exterior Vented Cavity”** for this parameter, then the temperature result for the exterior cavity is used for the cell temperature. Also the energy exported from the baffle surface as electricity is deprecated using a source term in the baffle’s temperature modeling.

##### PV Section 3 : Multi-Array Modules

The electrical calculations discussed in the sections above deal only with a single module. The EnergyPlus PV component may be used to simulate arrays with any number of modules. The IDF defines the number of modules in series (NS) and modules in parallel (NP) for the entire array. The total number of modules in the array is the product of NS and NP. When simulating a single module only, both NS and NP are set to 1. The single-module values for all currents and voltages discussed in PV Section 1 are multiplied by NP or NS to find values for the entire array. This approach neglects module mismatch losses.

With the above equations, and the assumption that the panels operate at the maximum power point, it is a direct calculation to determine DC power production. The performance of an array of identical modules is assumed to be linear with the number of modules in series and parallel. The inverter efficiency is applied linearly to derate the energy production. The inverter capacity forms a limit for power production from a PV generator. A ‘load’ is passed the PV array acting as a generator and various trivial calculations compare PV production to this load. If the PV array is associated with a surface that is associated with a zone, then if the zone has any multipliers associated with it, electricity production will be multiplied accordingly.

#### References

Duffie, John A. and William A. Beckman. 1991. *Solar Engineering of Thermal Processes*. New York: John Wiley & Sons, Inc..

Eckstein, Jürgen Helmut. 1990. *Detailed Modeling of Photovoltaic Components*. M. S. Thesis – Solar Energy Laboratory, University of Wisconsin, Madison: 1990.

Ulleberg, Øystein. *HYDROGEMS Component Library for TRNSYS 15 User Manual*, Institute for Energy Technology, Kjeller, Norway * *

### Sandia Photovoltaic Performance Model

The third model available in EnergyPlus for predicting the electricity generated by photovoltaics is referred to as the Sandia model. This model is based on work done at Sandia National Lab, Albuquerque, NM by David King -- with the help of many others. The model consists of a series of empirical relationships with coefficients that are derived from actual testing. Once the coefficients for a particular module are available, it is straightforward matter to use the model equations to calculate five select points on the current-voltage curve.

The implementation in EnergyPlus is also based on work done by Greg Barker (2003) for the National Renewable Energy Lab who implemented the Sandia model in FORTRAN77 as a custom type (Type101) for the TRNSYS computer program.

There are several climate and solar orientation inputs to the model that are managed elsewhere in EnergyPlus including: incident beam solar, incident diffuse solar, incidence angle of beam solar, solar zenith Angle, outdoor drybulb, wind speed, and elevation.

#### Mathematical Description

This section presents the mathematical description of the Sandia model from a draft report by King et, al. (2003). The core of the model predicts the performance of a single PV module. The following nomenclature and equations summarize the Sandia model.

Table 91. Nomenclature for Sandia PV model

<table class="table table-striped">
<tr>
<th>Mathematical variable</th>
<th>Description</th>
</tr>
<tr>
<td>I<sub>sc</sub></td>
<td>Short-circuit current (A)</td>
</tr>
<tr>
<td>I<sub>mp</sub></td>
<td>Current at the maximum-power point (A)</td>
</tr>
<tr>
<td>I<sub>x</sub></td>
<td>Current at module V = 0.5 V<sub>oc</sub>, defines 4th point on I-V curve</td>
</tr>
<tr>
<td>I<sub>xx</sub></td>
<td>Current at module V = 0.5 (V<sub>oc</sub> + V<sub>mp</sub>), defines a 5th point on the I-V curve</td>
</tr>
<tr>
<td>V<sub>oc</sub></td>
<td>Open-circuit voltage (V)</td>
</tr>
<tr>
<td>V<sub>mp</sub></td>
<td>Voltage at maximum-power point (V)</td>
</tr>
<tr>
<td>P<sub>mp</sub></td>
<td>Power at maximum-power point (W)</td>
</tr>
<tr>
<td>fd</td>
<td>Fraction of diffuse irradiance used by module</td>
</tr>
<tr>
<td>N<sub>s</sub></td>
<td>Number of cells in series in a module’s cell-string</td>
</tr>
<tr>
<td>N<sub>p</sub></td>
<td>Number of cell-strings in parallel in module</td>
</tr>
<tr>
<td>k</td>
<td>Boltzmann’s constant, 1.38066E-23 (J/k)</td>
</tr>
<tr>
<td>q</td>
<td>Elementary charge, 1.60218E-19 (coulomb)</td>
</tr>
<tr>
<td>T<sub>c</sub></td>
<td>Cell temperature inside module (°C)</td>
</tr>
<tr>
<td>δ(T<sub>c</sub>)</td>
<td>‘Thermal voltage’ per cell at temperature T<sub>c</sub>, approximately 1 volt for a typical 26-cell crystalline silicon module</td>
</tr>
<tr>
<td>E<sub>e</sub></td>
<td>‘Effective’ solar irradiance</td>
</tr>
<tr>
<td>E<sub>b</sub></td>
<td>Beam solar irradiance</td>
</tr>
<tr>
<td>E<sub>diff</sub></td>
<td>Diffuse solar irradiance</td>
</tr>
<tr>
<td>C<sub>0</sub> , C<sub>1</sub></td>
<td>Empirical coefficients relating I<sub>mp</sub> to E<sub>e</sub> , C<sub>0</sub> + C<sub>1</sub>= 1 (both dimensionless)</td>
</tr>
<tr>
<td>C<sub>2</sub> , C<sub>3</sub></td>
<td>Empirical coefficients relating V<sub>mp</sub> to E<sub>e</sub>(C<sub>2</sub> dimensionless, C<sub>3</sub> is 1/V)</td>
</tr>
<tr>
<td>C<sub>4</sub> , C<sub>5</sub></td>
<td>Empirical coefficients relating I<sub>x</sub> to E<sub>e</sub>, C<sub>4</sub> + C<sub>5</sub> = 1 (both dimensionless)</td>
</tr>
<tr>
<td>C<sub>6</sub> , C<sub>7</sub></td>
<td>Empirical coefficients relating I<sub>xx</sub> to E<sub>e,</sub> C<sub>6</sub> + C<sub>7</sub> = 1 (both dimensionless)</td>
</tr>
<tr>
<td>n</td>
<td>Empirically determined ‘diode factor’ for individual cells</td>
</tr>
<tr>
<td>AMa</td>
<td>Absolute Air Mas</td>
</tr>
<tr>
<td>AOI</td>
<td>Solar angle-of-incidence (degrees) from normal</td>
</tr>
<tr>
<td>f<sub>1</sub>(AM<sub>a</sub>)</td>
<td>Empirical polynomial function used to relate short-circuit current to the solar spectrum via air mass</td>
</tr>
<tr>
<td>f<sub>2</sub>(AOI)</td>
<td>Empirical polynomial function used to relate short-circuit current to the solar angle-of-incidence</td>
</tr>
<tr>
<td>a<sub>0</sub>, a<sub>1</sub>, a<sub>2</sub>, a<sub>3</sub>, a<sub>4</sub></td>
<td>Empirical coefficients for f<sub>1</sub>(AM<sub>a</sub>) polynomial</td>
</tr>
<tr>
<td>b<sub>0</sub>, b<sub>1</sub>, b<sub>2</sub>, b<sub>3</sub>, b<sub>4</sub>,b<sub>5</sub>,b<sub>6</sub></td>
<td>Empirical coefficients for f<sub>1</sub>(AOI) polynomial</td>
</tr>
<tr>
<td>T<sub>o</sub></td>
<td>Reference cell temperature for rating, typically fixed at 25°C</td>
</tr>
<tr>
<td>I<sub>sco</sub></td>
<td>Short circuit current at reference conditions</td>
</tr>
<tr>
<td>I<sub>mpo</sub></td>
<td>Max power point current at reference conditions</td>
</tr>
<tr>
<td>V<sub>mpo</sub></td>
<td>Voltage at max power at reference conditions</td>
</tr>
<tr>
<td>V<sub>oco</sub></td>
<td>Open circuit voltage at reference conditions</td>
</tr>
<tr>
<td>I<sub>xo</sub></td>
<td>Current at V = 0.5 Voc and at reference conditions</td>
</tr>
<tr>
<td>I<sub>xxo</sub></td>
<td>Current at V = 0.5 (Vmp + Voc) and at reference conditions</td>
</tr>
<tr>
<td>α<sub>Isc</sub></td>
<td>Normalized temperature coefficient for I<sub>sc</sub> (1/°C)</td>
</tr>
<tr>
<td>α<sub>Imp</sub></td>
<td>Normalized temperature coefficient for I<sub>mp</sub> (1/°C)</td>
</tr>
<tr>
<td>β<sub>Voc</sub>(E<sub>e</sub>)</td>
<td>Temperature coefficient for module open-circuit-voltage as function of E<sub>e</sub></td>
</tr>
<tr>
<td>β<sub>Voco</sub></td>
<td>Temperature coefficient for module open-circuit-voltage at reference conditions</td>
</tr>
<tr>
<td>m<sub>βVoco</sub></td>
<td>Coefficient for irradiance dependence of open-circuit-voltage-temperature coefficient, often zero (V/°C)</td>
</tr>
<tr>
<td>β<sub>Vmp</sub>(E<sub>e</sub>)</td>
<td>Temperature coefficient for module maximum-power-voltage as a function of E<sub>e</sub></td>
</tr>
<tr>
<td>β<sub>Vmpo</sub></td>
<td>Temperature coefficient for module maximum-power-voltage at reference conditions</td>
</tr>
<tr>
<td>m<sub>βVmpo</sub></td>
<td>Cofficient for irradiance dependence of maximum-power-voltage-temperature coefficient, often zero (V/°C)</td>
</tr>
<tr>
<td>T<sub>m</sub></td>
<td>PV module temperature at back suface (°C)</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Ambient outdoor drybulb temperature (°C)</td>
</tr>
<tr>
<td>E</td>
<td>Solar irradiance incident on module surface (W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>WS</td>
<td>Wind speed at standard 10-m height (m/s)</td>
</tr>
<tr>
<td>a</td>
<td>Empirical coefficient relating module temperature at low wind and high solar irradiance</td>
</tr>
<tr>
<td>b</td>
<td>Empirical coefficient relating module temperature decrease with increasing wind speed</td>
</tr>
<tr>
<td>T<sub>c</sub></td>
<td>Temperature of solar cell inside module (°C)</td>
</tr>
<tr>
<td>E<sub>o</sub></td>
<td>Reference solar irradiance (1000 W/m<sup>2</sup>)</td>
</tr>
<tr>
<td>ΔT</td>
<td>Temperature difference between T<sub>c</sub> and T<sub>m</sub>at E<sub>o</sub>(°C),
(This is d(Tc) in Sandia database)</td>
</tr>

</table>

The current implementation in EnergyPlus focuses on determining performance at the maximum power-point but also calculates, and reports, four other points on the I-V curve so that the data are available for analyses outside of EnergyPlus. The equations below use the module performance parameters that are available in a database provided by Sandia National Laboratory (see www.sandia.gov/pv). The following equations form the basis of the Sandia model implemented in EnergyPlus:

<div>$${I_{sc}} = {I_{sco}} \cdot {f_1}\left( {A{M_a}} \right) \cdot \left\{ {\left( {{E_b} \cdot {f_2}\left( {AOI} \right) + {f_d} \cdot {E_{diff}}} \right)/{E_o}} \right\} \cdot \left\{ {1 + {\alpha_{Isc}} \cdot \left( {{T_c} - {T_o}} \right)} \right\}$$</div>

<div>$${I_{mp}} = {I_{mpo}} \cdot \left\{ {{C_o} \cdot {E_e} + {C_1} \cdot E_e^2} \right\} \cdot \left\{ {1 + {\alpha_{{\mathop{\rm Im}\nolimits} p}} \cdot ({T_c} - {T_o}} \right\}$$</div>

<div>$${V_{oc}} = {V_{oco}} + {N_s} \cdot \delta ({T_c}) \cdot \ln ({E_e}) + {\beta_{Voc}}({E_e}) \cdot \left( {{T_c} - {T_o}} \right)$$</div>

<div>$${V_{mp}} = {V_{mpo}} + {C_2} \cdot {N_s} \cdot \delta \left( {T_c^{}} \right) \cdot \ln \left( {{E_e}} \right) + {C_3} \cdot {N_3} \cdot {\left\{ {\delta \left( {T_c^{}} \right) \cdot \ln \left( {{E_e}} \right)} \right\}^2} + {\beta_{Vmp}}({E_e}) \cdot ({T_c} - {T_o})$$</div>

<div>$${P_{mp}} = {I_{mp}} \cdot {V_{mp}}$$</div>

<div>$${I_x} = {I_{xo}} \cdot \left\{ {{C_4} \cdot {E_e} + {C_5} \cdot E_e^2} \right\} \cdot \left\{ {1 + ({\alpha_{Isc}}) \cdot ({T_c} - {T_o})} \right\}$$</div>

<div>$${I_{xx}} = {I_{xxo}} \cdot \left\{ {{C_6} \cdot {E_e} + {C_7} \cdot E_e^2} \right\} \cdot \left\{ {1 + ({\alpha_{{\mathop{\rm Im}\nolimits} p}}) \cdot ({T_c} - {T_{o)}}} \right\}$$</div>

where,

<div>$${E_e} = {I_{sc}}/\left[ {{I_{sco}} \cdot \left\{ {1 + {\alpha_{Isc}} \cdot ({T_c} - {T_o})} \right\}} \right]$$</div>

<div>$$\delta ({T_c}) = n \cdot k \cdot ({T_c} + 273.15)/q$$</div>

<div>$${f_1}\left( {A{M_a}} \right) = {a_0} + {a_1}A{M_a} + {a_2}{\left( {A{M_a}} \right)^2} + {a_3}{\left( {A{M_a}} \right)^3} + {a_4}{\left( {A{M_a}} \right)^4}$$</div>

<div>$${f_2}\left( {AOI} \right) = {b_0} + {b_1} \cdot AOI + {b_2}{\left( {AOI} \right)^2} + {b_3}{\left( {AOI} \right)^3} + {b_4}{\left( {AOI} \right)^4} + {b_5}{\left( {AOI} \right)^5}$$</div>

<div>$${\beta_{Voc}}({E_e}) = {\beta_{Voco}} + {m_{\beta Voc}} \cdot (1 - {E_e})$$</div>

<div>$${\beta_{Vmp}}({E_e}) = {\beta_{Vmpo}} + {m_{\beta Vmp}} \cdot (1 - {E_e})$$</div>

<div>$${T_m} = E \cdot \left\{ {{e^{a + b \cdot WS}}} \right\} + {T_a}$$</div>

<div>$${T_c} = {T_m} + \frac{E}{{{E_o}}} \cdot \Delta T$$</div>

With the above equations, and the assumption that the panels operate at the maximum power point, it is a direct calculation to determine DC power production. The performance of an array of identical modules is assumed to be linear with the number of modules in series and parallel. The inverter efficiency is applied linearly to derate the energy production. The inverter capacity forms a limit for power production from a PV generator. A ‘load’ is passed the PV array acting as a generator and various trivial calculations compare PV production to this load. If the PV array is associated with a surface that is associated with a zone, then if the zone has any multipliers associated with it, electricity production will be multiplied accordingly.

The equation above for T<sub>m</sub> is used to predict back-of-module temperature when the mode ‘SANDIA RACK’ is selected. This would be appropriate for most rack mounted PV installations. If the user selects ‘EPLUS INTEGRATED’ then the back-of-module temperature is obtained from the outside face surface temperature calculated by the full complement of Heat Balance models using Conduction Transfer Functions that is native to EnergyPlus. And energy exported from the surface is accounted for using a source/sink term that is lagged from the previous timestep (pingpong).

#### References

King, D.L., Boyson, W.E., Kratochvil J.A. 2003. Photovoltaic Array Performance Model. Sandia National Laboratories, Albuquerque, NM 87185, November 2003  currently in DRAFT

Barker, G. 2003 (unknown). Predicting Long-Term Performance of Photovoltaic Arrays. Submitted as deliverable for NREL subcontract LAX-1-30480-02. Currently in DRAFT

Davis, M.W., Fanney, A.H., and Dougherty B.P. 2002. Measured Versus Predicted Performance of Building Integrated Photovoltaics. from the conference Solar 2002, Sunrise on the Reliable Energy Economy, June 15-19, 2002, Reno, NV. Available from NIST website.

King, D.L. 1996. Photovoltaic Module and Array Performance Characterization Methods for All System Operating Conditions. Sandia National Laboratory. Albuquerque, NM 87185

Generators
----------

### Internal Cumbustion Engine

The engine-driven generator model was originally developed for the BLAST program and was subsequently adapted for use in EnergyPlus. The model uses the following set of equations all of which are quadratic fits to the PLR (Part Load Ratio) of the generator.  The coefficients must be derived from manufacturers data.

<div>$$\frac{{electric\,\,energy\,\,output}}{{fuel\,\,energy\,\,input}} = \frac{{electric\,\,energy\,\,output}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {a_1} + {a_2}PLR + {a_3}PL{R^2}$$</div>

The electrical load and engine generator nominal load capacity are used to compute the part load ratio.

<div>$$PLR = \frac{{Electric energy output}}{{nominal generating capacity}}$$</div>

The exhaust gas temp and flow rate are used if a stack heat exchanger is used to recover waste heat from the exhaust.  This temperature is the inlet temperature to the heat exchanger which is modeled in a UA-effectiveness form:

<div>$$\frac{{Total\,Exhaust\,heat}}{{fuel\,energy\,input}} = \frac{{Total\,\,Exhaust\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {d_1} + {d_2}PLR + {d_3}PL{R^2}$$</div>

<div>$$\frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{fuel\,\,energy\,\,input}} = \frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {e_1} + {e_2}PLR + {e_3}PL{R^2}$$</div>

The exhaust flow rate is then calculated as:

<div>$${\dot m_{exhaust}} = \frac{{Total\,\,Exhaust\,\,heat}}{{C{p_{exhaust}} \cdot \left( {{T_{exhaust}} - {T_{reference}}} \right)}}$$</div>

where T<sub>reference</sub> is the reference temperature for the fuel lower heating value, and is given as 25°C in manufacturer’s data, and

<div>$${T_{stack}} = {T_{DesignMinExhaust}} + {\frac{{\left( {{T_{exhaust}} - {T_{DesignMinExhaust}}} \right)}}{{{\rm{exp}}\left( {\frac{{{\rm{UA}}}}{{{{{\rm{\dot m}}}_{{\rm{exhaust}}}}C{p_{exhaust}}}}} \right)}}^2}$$</div>

Finally heat recovered from the lube oil and the water jacket are accounted for as follows:

<div>$$\frac{{Recoverable\,\,jacket\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,jacket\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {b_1} + {b_2}PLR + {b_3}PL{R^2}$$</div>

<div>$$\frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {c_1} + {c_2}PLR + {c_3}PL{R^2}$$</div>

The manufacturer must supply the recoverable water jacket heat, lube oil heat and exhaust heat and associated fuel consumption for a range of load conditions.  This data is then fit to the PLR to obtain the fifteen a,b,c,d, and e coefficients.

### Turbine Generator

The combustion turbine generator model was originally developed for the BLAST program and was subsequently adapted for use in EnergyPlus. The model uses the following set of equations all of which are equation fits to the PLR (Part Load Ratio) of the generator and the entering air temperature. The coefficients must be derived from manufacturers data. For electric power generated in Watts, the fuel input rate is calculated in J/s.

<div>$$\frac{{{\rm{fuel energy input rate}}}}{{{\rm{electric power output}}}} = \left[ {{a_1} + {a_2}PLR + {a_3}PL{R^2}} \right] * \left[ {{b_1} + {b_2}\Delta T + {b_3}\Delta {T^2}} \right]$$</div>

The electrical load and engine generator nominal load capacity are used to compute the part load ratio.

<div>$$PLR = \frac{{{\rm{Electric energy output}}}}{{{\rm{nominal generating capacity}}}}$$</div>

The temperature difference shows the deviation of ambient air temperature from the manufacturers design air temperature.

<div>$$\Delta T = {T_{air}} - {T_{design}}$$</div>

A second curve fit calculates the exhaust temperature (C) by multiplying the exhaust temperature (C) for a particular part load by a correction factor based on the deviation from design temperature.

<div>$${{\rm{T}}_{exhaust}} = \left[ {{c_1} + {c_2}PLR + {c_3}PL{R^2}} \right] * \left[ {{d_1} + {d_2}\Delta T + {d_3}\Delta {T^2}} \right]$$</div>

The exhaust gas temp is used if a stack heat exchanger is used to recover waste heat from the exhaust.  This temperature is the inlet temperature to the heat exchanger which is modeled in a UA-effectiveness form:

<div>$${T_{stack}} = {T_{DesignMinExhaust}} + {\frac{{\left( {{T_{exhaust}} - {T_{DesignMinExhaust}}} \right)}}{{{\rm{exp}}\left( {\frac{{{\rm{UA}}}}{{{{{\rm{\dot m}}}_{{\rm{exhaust}}}}C{p_{exhaust}}}}} \right)}}^2}$$</div>

Where the design minimum exhaust temperature is a user input to the model and the exhaust mass flow rate and the UA are fit from manufacturers data as follows:

<div>$$UA = {e_3}{{\rm{(Nominal Generating Capacity)}}^{e4}}$$</div>

<div>$$\frac{{{\rm{exhaust gas flow rate}}}}{{{\rm{Nominal Generating Capacity}}}} = \left[ {{f_1} + {f_2}\Delta T + {f_3}\Delta {T^2}} \right]$$</div>

Finally, heat recovered from the lube oil is accounted for as follows:

<div>$$\frac{{{\rm{Recoverable lube oil heat}}}}{{{\rm{electric power generated}}}} = {g_1} + {g_2}PLR + {g_3}PL{R^2}$$</div>

### Microturbine Generator

Microturbine generators are small combustion turbines that produce electricity on a relatively small scale (e.g., 25kW to 500kW). This model uses nominal performance at reference conditions along with several modifier curves to determine electrical power output and fuel use at non-reference conditions. The modifier curve coefficients must be derived from manufacturers data. Standby and ancillary power can also be taken into account.

Exhaust air energy recovery for heating water can be also be modeled. Similar to electrical power output, thermal power (heat recovery to water) output is calculated using nominal performance at reference conditions with modifier curves to account for variations at non-reference conditions. The ElectricLoadCenter:Generators and ElectricLoadCenter:Distribution objects are used to define the availability and control of the electric generators included in the simulation (ref. ElectricLoadCenter:Generators and ElectricLoadCenter:Distribution).

For each simulation time step that the generator is being asked to operate (i.e., produce electrical power as determined by the ElectricLoadCenter), the full load electrical output of the generator is determined using the user-defined reference electrical power output along with a bi-quadratic modifier curve to account for differences in the combustion air inlet temperature and elevation for the current simulation time step compared to the reference temperature and elevation (i.e., the modifier curve should evaluate to 1.0 at the reference combustion air inlet temperature and reference elevation).

<div>$${P_{Elec,Full\,Load\,}} = {P_{Elec,Ref}}\left( {PowerFTempElev} \right)$$</div>

<div>$$PowerFTempElev = {a_1} + {a_2}\left( {{T_{a,i}}} \right) + {a_3}{\left( {{T_{a,i}}} \right)^2} + {a_4}\left( {Elev} \right) + {a_5}{\left( {Elev} \right)^2} + {a_6}\left( {{T_{a,i}}} \right)\left( {Elev} \right)$$</div>

where:

<span>${P_{Elec,Full\,Load}}$</span>= Full load electrical power output (W)

<span>${P_{Elec,Ref}}$</span>= Reference Electrical Power Output, user input (W)

<span>$PowerFTempElev$</span>= User-defined Electric Power Modifier Curve (function of temperature and elevation) evaluated at the current combustion air inlet temperature and elevation

<span>${T_{a,i}}$</span>= Combustion air inlet temperature (°C)

<span>$Elev$</span>= Elevation (m). This value obtained from the Location object or the weather file.

The full load electrical power output of the generator is then checked against the minimum and maximum full load electrical power outputs specified by the user:

<div>$${P_{Elec,Full\,Load}} = MIN\left( {{P_{Elec,Full\,Load}},{P_{FL\_Max}}} \right)$$</div>

<div>$${P_{Elec,Full\,Load}} = MAX\left( {{P_{Elec,Full\,Load}},{P_{FL\_Min}}} \right)$$</div>

<span>${P_{FL\_Max}}$</span> = Maximum Full Load Electrical Power Output, user input (W)

<span>${P_{FL\_Min}}$</span> = Minimum Full Load Electrical Power Output, user input (W)

The actual (operating) electrical power output from the generator is determined next based on the load requested by the Electric Load Center, the generator’s minimum and maximum part-load ratios, and the ancillary power.

<div>$${P_{Elec,Operating}} = MAX\left( {0.0,\left( {Load + {P_{Ancillary}}} \right)} \right)$$</div>

<div>$${P_{Elec,Operating}} = MIN\left( {{P_{Elec,Operating}},{P_{Elec,Full\,Load}}} \right)$$</div>

```
 IF (P_elec_fullload > 0) THEN
   PLR = P_elec_operating / P_elec_fullload
   PLR = MIN( PLR, PLR_max )
   PLR = MAX( PLR, PLR_min )
 ELSE
   PLR = 0
 END IF
 P_elec_operating = P_elec_fullload * PLR
```

where:

<span>${P_{Elec,Operating}}$</span>= Actual (operating) electrical power output (W)

<span>$Load$</span>  = Electrical power output being requested by the Electric Load Center (W)

<span>${P_{Ancillary}}$</span> = Ancillary Power, user input (W)

<span>$PLR$</span>= Part-load ratio of the electric generator

<span>$PL{R_{\max }}$</span>= Maximum part-load ratio of the electric generator (i.e., the maximum value for the independent variable [PLR] defined in the Curve:Quadratic or Curve:Cubic object for the Electrical Efficiency Modifier Curve [function of part-load ratio])

<span>$PL{R_{\min }}$</span>= Minimum part-load ratio of the electric generator (i.e., the minimum value for the independent variable [PLR] defined in the Curve:Quadratic or Curve:Cubic object for the Electrical Efficiency Modifier Curve [function of part-load ratio])

The generator’s electrical efficiency is then calculated based on the user-specified reference electrical efficiency (lower heating value [LHV] basis) and two electrical efficiency modifier curves.

<div>$$ElecEfficiencyFTemp = {b_1} + {b_2}\left( {{T_{a,i}}} \right) + {b_3}{\left( {{T_{a,i}}} \right)^2}\,\,\,\,or\,\,\,\,\,{b_1} + {b_2}\left( {{T_{a,i}}} \right) + {b_3}{\left( {{T_{a,i}}} \right)^2} + {b_4}{\left( {{T_{a,i}}} \right)^3}$$</div>

<div>$$ElecEfficiencyFPLR = {c_1} + {c_2}\left( {PLR} \right) + {c_3}{\left( {PLR} \right)^2}\,\,\,\,or\,\,\,\,\,{c_1} + {c_2}\left( {PLR} \right) + {c_3}{\left( {PLR} \right)^2} + {c_4}{\left( {PLR} \right)^3}$$</div>

<div>$$ElecEf{f_{Operating}} = ElecEf{f_{Ref,LHV}}\left( {ElecEfficiencyFTemp} \right)\left( {ElecEfficiencyFPLR} \right)$$</div>

where:

<span>$ElecEfficiencyFTemp$</span> = User-defined Electrical Efficiency Modifier Curve (function of temperature) evaluated at the current combustion air inlet temperature

<span>$ElecEfficiencyFPLR$</span> = User-defined Electrical Efficiency Modifier Curve (function of part-load ratio) evaluated at the current operating part-load ratio

<span>$ElecEf{f_{Operating}}$</span> = Electrical efficiency at the current operating conditions

<span>$ElecEf{f_{Ref,LHV}}$</span> = Reference Electrical Efficiency (LHV [lower heating value] Basis),     user input

The fuel energy consumption rate (LHV Basis) is then calculated as follows:

<div>$${\dot Q_{Fuel,LHV}} = {\raise0.7ex\hbox{${{P_{Elec,Operating}}}$} \!\mathord{\left/ {\vphantom {{{P_{Elec,Operating}}} {ElecEf{f_{Operating}}}}}\right.}\!\lower0.7ex\hbox{${ElecEf{f_{Operating}}}$}}$$</div>

where:

<span>${\dot Q_{Fuel,LHV}}$</span> = Fuel energy consumption rate, LHV basis (W)

If *ElecEff<sub>Operating</sub>* is equal to zero, then *P<sub>Operating</sub>* and <span>${\dot Q_{Fuel,LHV}}$</span><sub> </sub>are set to zero. The fuel mass flow rate is then calculated.

<div>$${\dot m_{fuel}} = {\raise0.7ex\hbox{${{{\dot Q}_{Fuel,LHV}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{Fuel,LHV}}} {\left( {LHV*1000} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {LHV*1000} \right)}$}}$$</div>

where:

<span>${\dot m_{fuel}}$</span> = Mass flow rate of fuel being consumed by the generator (kg/s), report variable “Generator &lt;FuelType&gt; Mass Flow Rate [kg/s]”

*LHV* = Fuel Lower Heating Value, user input (kJ/kg)

The ancillary power is calculated next using the user-specified ancillary power and ancillary power modifier curve. The ancillary power modifier curve is a quadratic function with the generator’s fuel mass flow rate as the independent variable. If an ancillary power modifier curve is not specified in the input file, the modifier is assumed to be 1.0 and the ancillary power will be constant throughout the simulation.

<div>$$AnciPowFMdotFuel = {d_1} + {d_2}\left( {{{\dot m}_{fuel}}} \right) + {d_3}{\left( {{{\dot m}_{fuel}}} \right)^2}$$</div>

<div>$${P_{Ancillary,Operating}} = {P_{Ancillary}}\left( {AnciPowFMdotFuel} \right)$$</div>

where:

<span>$AnciPowFMdotFuel$</span> = User-defined Ancillary Power Modifier Curve (function of fuel input) evaluated at the actual fuel mass flow rate. This multiplier is assumed to be 1.0 if an ancillary power modifier curve name is not specified in the input.

<span>${P_{Ancillary}}$</span> = Ancillary power, user input (W)

<span>${P_{Ancillary,Operating}}$</span> = Ancillary electric power at the current fuel mass flow rate (W), report variable “Generator Ancillary Electric Power [W]”.

If ancillary power is constant for the simulation (e.g., no modifier curve defined), then the calculations continue as described below. However, if an ancillary power modifier curve has been defined, then the calculations described above for *P<sub>ElecOperating</sub>*, *ElecEff<sub>Operating</sub>*, <span>${\dot Q_{Fuel,LHV}}$</span><sub> </sub>and *P<sub>Ancillary,Operating</sub>* are recalculated in sequence until the solution converges.

The generator’s “net” electrical power output is calculated as the difference between the generator’s actual power output and the ancillary electric power as follows.

<div>$${P_{Elec,Produced}} = {P_{Elec,Operating}} - {P_{Ancillary,Operating}}$$</div>

where:

<span>${P_{Elec,Produced}}$</span> = Generator net electric power output, report variable “Generator Produced Electric Power [W]”

The fuel energy consumption rate (higher heating value basis) for the generator is then calculated as follows:

<div>$${\dot Q_{Fuel,HHV}} = {\dot m_{fuel}}\left( {HHV} \right)\left( {1000} \right)$$</div>

where:

<span>${\dot Q_{Fuel,HHV}}$</span> = fuel energy consumption rate (W), report variables “Generator &lt;FuelType&gt; HHV Basis Rate [W]” and “Generator Fuel HHV Basis Rate [W]”

<span>$HHV$</span>= Fuel Higher Heating Value, user input (kJ/kg)

Standby electrical power may also be modeled to simulate controls or other parasitics used by the generator. The standby power is calculated only when the generator is not operating (i.e., *Load* from the Electric Load Center is zero). If the generator operates for a given timestep (i.e., *Load* &gt; 0.0), the standby power is set equal to 0.

<div>$$\begin{array}{l}IF\,\,\left( {Load\, <  = 0.0} \right)\,\,THEN\\\,\,\,\,\,{P_{Standby}} = {P_{Standby,user\,input}}\\ELSE\\\,\,\,\,\,{P_{Standby}} = 0.0\\END\,IF\end{array}$$</div>

where:

<span>${P_{Standby,user\,input}}$</span> = Standby power, user input (W)

<span>${P_{Standby}}$</span> = Report variable “Generator Standby Electric Power” (W)

Report variables for electric energy produced, electric efficiency (LHV basis), fuel consumption (HHV basis), standby electric consumption and ancillary electric consumption are calculated as follows:

<div>$${E_{Elec,Produced}} = {P_{Elec,Produced}}\left( {TimeStepSys} \right)\left( {3600} \right)$$</div>

<div>$$ElecEf{f_{Operating,LHV}} = {\raise0.7ex\hbox{${{P_{Elec,Produced}}}$} \!\mathord{\left/ {\vphantom {{{P_{Elec,Produced}}} {{{\dot Q}_{Fuel,LHV}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot Q}_{Fuel,LHV}}}$}}$$</div>

<div>$${Q_{Fuel,HHV}} = {\dot Q_{Fuel,HHV}}\left( {TimeStepSys} \right)\left( {3600} \right)$$</div>

<div>$${E_{Standby}} = {P_{Standby}}\left( {TimeStepSys} \right)\left( {3600} \right)$$</div>

<div>$${E_{Ancillary}} = {P_{Ancillary,Operating}}\left( {TimeStepSys} \right)\left( {3600} \right)$$</div>

where:

<span>${E_{Elec,Produced}}$</span> = Report variable “Generator Produced Electric Energy [J]”

<span>$ElecEf{f_{Operating,LHV}}$</span>= Report variable “Generator LHV Basis Electric Efficiency [-]”

<span>${Q_{Fuel,HHV}}$</span> = Report variables “Generator &lt;FuelType&gt; HHV Basis Energy [J]” and “Generator Fuel HHV Basis Energy [J]”

<span>${E_{Standby}}$</span> = Report variable “Generator Standby Electric Energy [J]”

<span>${E_{Ancillary}}$</span> =  Report variable “Generator Ancillary Electric Energy [J]”

*TimeStepSys*= HVAC system simulation time step (hr)

In addition to calculating electric power production and fuel usage, the model is able to determine thermal power (heat recovery) output for heating water.  For this case, the water flow rate through the heat recovery heat exchanger is established first. If the Heat Recovery Water Flow Operating Mode (user input) is set to Plant Control, then the Reference Heat Recovery Water Flow Rate (user input) is requested whenever the generator operates (constant value), but the actual flow rate may be restricted by other plant components (e.g., pump). If the Heat Recovery Water Flow Operating Mode is set to Internal Control, then the requested water flow when the generator operates is determined by the Reference Heat Recovery Water Flow Rate and a flow rate modifier curve.

<div>$$\begin{array}{l}IF\,\,\left( {Plant\,Control} \right)\,\,THEN\\\,\,\,\,\,{{\dot m}_w} = {{\dot V}_{w,Ref}}\left( {{\rho_w}} \right)\\ELSEIF\,\left( {Internal\,Control} \right)\,THEN\\\,\,\,\,\,\,HeatRecFlowFTempPow = {e_1} + {e_2}\left( {{T_{w,i}}} \right) + {e_3}{\left( {{T_{w,i}}} \right)^2} + {e_4}\left( {{P_{net}}} \right) + {e_5}{\left( {{P_{net}}} \right)^2} + {e_6}\left( {{T_{w,i}}} \right)\left( {{P_{net}}} \right)\\\,\,\,\,\,\,{{\dot m}_w} = {{\dot V}_{w,Ref}}\left( {{\rho_w}} \right)\left( {HeatRecFlowFTempPow} \right)\\END\,IF\end{array}$$</div>

 where:

<span>${\dot m_w}$</span>= Report variable “Generator Heat Recovery Water Mass Flow Rate [kg/s]”

<span>${\dot V_{w,Ref}}$</span>= Reference Heat Recovery Water Flow Rate (m<sup>3</sup>/s), user input

<span>${\rho_w}$</span>= Density of water (kg/m<sup>3</sup>) at 5.05°C

<span>$HeatRecFlowFTempPow$</span>= User-defined Heat Recovery Water Flow Rate Modifier Curve (function of temperature and power) evaluated at the current inlet water temperature and net electrical power output. This multiplier is assumed to be 1.0 if a water flow rate modifier curve name is not specified in the input.

<span>${T_{w,i}}$</span>= Heat recovery inlet water temperature (°C), report variable “Generator Heat Recovery Inlet Temperature [C]”

<span>${P_{net}}$</span>= Net electrical power output from the generator (W)

The methodology for determining thermal power (heat recovery to water) is similar to that used for calculating electric power production. The generator’s steady-state thermal efficiency is calculated based on the user-specified reference thermal efficiency (LHV basis) and a thermal efficiency modifier curve.

<div>$$ThermalEf{f_{SS\,}} = ThermalEf{f_{Ref,LHV}}\left( {ThermalEffFTempElev} \right)$$</div>

<div>$$ThermalEffFTempElev = {f_1} + {f_2}\left( {{T_{a,i}}} \right) + {f_3}{\left( {{T_{a,i}}} \right)^2} + {f_4}\left( {Elev} \right) + {f_5}{\left( {Elev} \right)^2} + {f_6}\left( {{T_{a,i}}} \right)\left( {Elev} \right)$$</div>

where:

<span>$ThermalEf{f_{SS}}$</span>= Steady-state thermal efficiency at current conditions

<span>$ThermalEf{f_{Ref,LHV}}$</span>= Reference Thermal Efficiency (LHV Basis), user input

<span>$ThermalEffFTempElev$</span>= User-defined Thermal Efficiency Modifier Curve (function of temperature and elevation) evaluated at the current combustion air inlet temperature and elevation. This multiplier is assumed to be 1.0 if a thermal efficiency modifier curve name is not specified in the input.

The steady-state thermal power produced (heat recovery rate) is then calculated:

<div>$${P_{Thermal,SS}} = ThermalEf{f_{SS}}\left( {{{\dot Q}_{Fuel,LHV}}} \right)$$</div>

The actual (operating) thermal power is then calculated using the steady-state thermal power and three modifier curves:

<span>${P_{Thermal,Operating}} = {P_{Thermal,SS}}\left( {HeatRecRateFPLR} \right)\left( {HeatRecRateFTemp} \right)\left( {HeatRecRateFFlow} \right)$</span><span>$\begin{array}{l}HeatRecRateFPLR = {g_1} + {g_2}\left( {PLR} \right) + {g_3}{\left( {PLR} \right)^2}\,\,\,\,\, - \,or\, - \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{g_1} + {g_2}\left( {PLR} \right) + {g_3}{\left( {PLR} \right)^2} + {g_4}{\left( {PLR} \right)^3}\end{array}$</span>

<div>$$HeatRecRateFTemp = {h_1} + {h_2}\left( {{T_{w,i}}} \right) + {h_3}{\left( {{T_{w,i}}} \right)^2}$$</div>

<div>$$HeatRecRateFFlow = {i_1} + {i_2}\left( {{{\dot m}_w}} \right) + {i_3}{\left( {{{\dot m}_w}} \right)^2}$$</div>

where:

<span>${P_{Thermal,Operating}}$</span>= Report variable “Generator Produced Thermal Rate [W]”

<span>$HeatRecRateFPLR$</span>= User-defined Heat Recovery Rate Modifier Curve (function of part-load ratio) evaluated at the current operating part-load ratio. This multiplier is assumed to be 1.0 if a modifier curve name is not specified in the input.

<span>$HeatRecRateFTemp$</span>= User-defined Heat Recovery Rate Modifier Curve (function of inlet water temperature) evaluated at the current inlet water temperature. This multiplier is assumed to be 1.0 if a modifier curve name is not specified in the input.

<span>$HeatRecRateFFlow$</span>= User-defined Heat Recovery Rate Modifier Curve (function of water flow rate) evaluated at the current heat recovery water flow rate. This multiplier is assumed to be 1.0 if a modifier curve name is not specified in the input.

The heat recovery output water temperature is then calculated.

<div>$${T_{w,o}} = {\rm{ }}{T_{w,i}}{\rm{ }} + {\rm{ }}{\raise0.7ex\hbox{${{P_{Thermal,Operating}}}$} \!\mathord{\left/ {\vphantom {{{P_{Thermal,Operating}}} {\left( {{{\dot m}_w}{\rm{ }}*{\rm{ }}C{p_w}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{{\dot m}_w}{\rm{ }}*{\rm{ }}C{p_w}} \right)}$}}$$</div>

where:

<span>${T_{w,o}}$</span>= Heat recovery outlet water temperature (°C), report variable “Generator Heat Recovery Outlet Temperature [C]”

<span>$C{p_w}$</span>= Heat capacity of water (J/kg-K)

If the calculated heat recovery outlet water temperature exceeds to Maximum Heat Recovery Water Temperature (user input), then the outlet water temperature is reset to the maximum temperature (user input) and the thermal power is recalculated.

If combustion air inlet and outlet node names are specified in the input, along with exhaust air flow rate and exhaust air temperature information, then the model calculates the exhaust air conditions for each simulation time step. The exhaust air mass flow rate is first calculated based on the Reference Exhaust Air Mass Flow Rate, two modifier curves and an air density adjustment. Since fans are volumetric flow devices, the ratio of the air density at actual inlet air conditions to air density at reference inlet air conditions is used as an adjustment factor.

<span>${\dot m_{ExhAir}} = {\dot m_{ExhAir,Ref}}\left( {ExhFlowFTemp} \right)\left( {ExhFlowFPLR} \right)\left( {{\raise0.7ex\hbox{${{\rho_{a,i}}}$} \!\mathord{\left/ {\vphantom {{{\rho_{a,i}}} {{\rho_{a,Ref}}}}}\right.}\!\lower0.7ex\hbox{${{\rho_{a,Ref}}}$}}} \right)$</span><span>$\begin{array}{l}ExhFlowFTemp = {j_1} + {j_2}\left( {{T_{a,i}}} \right) + {j_3}{\left( {{T_{a,i}}} \right)^2}\,\,\,\,\, - \,or\, - \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{j_1} + {j_2}\left( {{T_{a,i}}} \right) + {j_3}{\left( {{T_{a,i}}} \right)^2} + {j_4}{\left( {{T_{a,i}}} \right)^3}\end{array}$</span>

<div>$$\begin{array}{l}ExhFlowFPLR = {k_1} + {k_2}\left( {PLR} \right) + {k_3}{\left( {PLR} \right)^2}\,\,\,\,\, - \,or\, - \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{k_1} + {k_2}\left( {PLR} \right) + {k_3}{\left( {PLR} \right)^2} + {k_4}{\left( {PLR} \right)^3}\end{array}$$</div>

where:

<span>${\dot m_{ExhAir}}$</span>= Exhaust air mass flow rate (kg/s)

<span>${\dot m_{ExhAir,Ref}}$</span>= Reference Exhaust Air Mass Flow Rate (kg/s), user input

<span>$ExhFlowFTemp$</span>= User-defined Exhaust Air Flow Rate Modifier Curve (function of temperature) evaluated at the current combustion air inlet temperature. This multiplier is assumed to be 1.0 if a modifier curve name is not specified in the input.

<span>$ExhFlowFPLR$</span> = User-defined Exhaust Air Flow Rate Rate Modifier Curve (function of part-load ratio) evaluated at the current operating part-load ratio. This multiplier is assumed to be 1.0 if a modifier curve name is not specified in the input.

<span>${\rho_{a,i}}$</span>= Density of the combustion inlet air (kg/m<sup>3</sup>)

<span>${\rho_{a,Ref}}$</span>= Density of combustion inlet air at reference conditions (kg/m<sup>3</sup>)

In an analogous fashion, the exhaust air temperature is calculated using the Nominal (reference) Exhaust Air Outlet Temperature and two modifier curves.

<span>${T_{a,o}} = {T_{a,o,Nom}}\left( {ExhAirTempFTemp} \right)\left( {ExhAirTempFPLR} \right)$</span><span>$\begin{array}{l}ExhAirTempFTemp = {l_1} + {l_2}\left( {{T_{a,i}}} \right) + {l_3}{\left( {{T_{a,i}}} \right)^2}\,\,\,\,\, - \,or\, - \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{l_1} + {l_2}\left( {{T_{a,i}}} \right) + {l_3}{\left( {{T_{a,i}}} \right)^2} + {l_4}{\left( {{T_{a,i}}} \right)^3}\end{array}$</span>

<div>$$\begin{array}{l}ExhAirTempFPLR = {m_1} + {m_2}\left( {PLR} \right) + {m_3}{\left( {PLR} \right)^2}\,\,\,\,\, - \,or\, - \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{m_1} + {m_2}\left( {PLR} \right) + {m_3}{\left( {PLR} \right)^2} + {m_4}{\left( {PLR} \right)^3}\end{array}$$</div>

where:

<span>${T_{a,o}}$</span>= Exhaust air outlet temperature (°C)

<span>${T_{a,o,Nom}}$</span>= Nominal Exhaust Air Outlet Temperature (°C), user input

<span>$ExhAirTempFTemp$</span>= User-defined Exhaust Air Temperature Modifier Curve (function of temperature) evaluated at the current combustion air inlet temperature. This multiplier is assumed to be 1.0 if a modifier curve name is not specified in the input.

<span>$ExhAirTempFPLR$</span> = User-defined Exhaust Air Flow Rate Rate Modifier Curve (function of part-load ratio) evaluated at the current operating part-load ratio. This multiplier is assumed to be 1.0 if a modifier curve name is not specified in the input.

The above calculations for exhaust air outlet temperature assume no heat recovery to water is being done.  If thermal power (water heating) is being produced, then the exhaust air outlet temperature is recalculated as follows:

<div>$${T_{a,o}} = {T_{a,o}} - {\raise0.7ex\hbox{${{P_{Thermal,Operating}}}$} \!\mathord{\left/ {\vphantom {{{P_{Thermal,Operating}}} {\left( {{{\dot m}_{ExhAir}}*C{p_{air}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{{\dot m}_{ExhAir}}*C{p_{air}}} \right)}$}}$$</div>

where:

<span>$C{p_{air}}$</span>= Heat capacity of air at the actual combustion air inlet conditions (J/kg-K)

The exhaust air outlet humidity ratio is also calculated.

<div>$${w_{a,o}} = {w_{a,i}} + {\raise0.7ex\hbox{${\left[ {{{{{\dot m}_{fuel}}\left( {HHV - LHV} \right)\left( {1000} \right)} \mathord{\left/ {\vphantom {{{{\dot m}_{fuel}}\left( {HHV - LHV} \right)\left( {1000} \right)} {\left( {{h_{fg,16}}} \right)}}} \right. } {\left( {{h_{fg,16}}} \right)}}} \right]}$} \!\mathord{\left/ {\vphantom {{\left[ {{{{{\dot m}_{fuel}}\left( {HHV - LHV} \right)\left( {1000} \right)} \mathord{\left/ {\vphantom {{{{\dot m}_{fuel}}\left( {HHV - LHV} \right)\left( {1000} \right)} {\left( {{h_{fg,16}}} \right)}}} \right. } {\left( {{h_{fg,16}}} \right)}}} \right]} {\left( {{{\dot m}_{ExhAir}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{{\dot m}_{ExhAir}}} \right)}$}}$$</div>

where:

<span>${w_{a,o}}$</span>= Exhaust air outlet humidity ratio (kg/kg)

<span>${w_{a,i}}$</span>= Exhaust air inlet humidity ratio (kg/kg)

<span>${h_{fg,16}}$</span>= Enthalpy of vaporization of moisture at 16°C (J/kg)

The remaining report variables are calculated as follows.

<div>$${E_{Thermal,Produced}} = {P_{Thermal,Operating}}\left( {TimeStepSys} \right)\left( {3600} \right)$$</div>

<div>$$ThermalEf{f_{Operating,LHV}} = {\raise0.7ex\hbox{${{P_{Thermal,Operating}}}$} \!\mathord{\left/ {\vphantom {{{P_{Thermal,Operating}}} {{{\dot Q}_{Fuel,LHV}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot Q}_{Fuel,LHV}}}$}}$$</div>

where:

<span>${E_{Thermal,Produced}}$</span>= Report variable “Generator Produced Thermal Energy [J]”

<span>$ThermalEf{f_{Operating,LHV}}$</span>= Report variable “Generator Thermal Efficiency LHV Basis [-]”

### Micro-Cogenerator

The input object Generator:MicroCHP provides a model that is a direct implementation of a model developed by IEA Annex 42 – The Simulation of Building-Integrated Fuel Cell and Other Cogeneration Systems (FC+COGEN-SIM).  Annex 42 was formed as a working group within the International Energy Agency (IEA) program on Energy Conservation in Buildings and Community Systems (ECBCS). A full description of the model specification can be found in the report by Subtask B of FC+COGEN-SIM with the title “Specifications for Modelling Fuel Cell and Combustion-Based Residential Cogeneration Device within Whole-Building Simulation Programs.”  The “Micro CHP” model in EnergyPlus is the one referred to as “A Generic Model for Combustion-based Residential Cogeneration Devices.”

The Micro CHP model is a straightforward empirical model with the exception that it is dynamic with respect to thermal heat recovery where performance is cast as a function of engine temperature.  It is also dynamic with respect to possible warm up and cool down periods that may affect the ability of the generator to deliver the requested power.  The relevant model equations are:

<div>$${\eta_e} = f({\dot m_{cw}},{T_{cw,i}},{P_{net,ss}})$$</div>

<div>$${\eta_q} = f({\dot m_{cw}},{T_{cw,i}},{P_{net,ss}})$$</div>

<div>$${q_{gross}} = {P_{net,ss}}/{\eta_e}$$</div>

<div>$${q_{gen,ss}} = {\eta_q}{q_{gross}}$$</div>

<div>$${\dot N_{fuel}} = {q_{gross}}/LH{V_{fuel}}$$</div>

<div>$$
  \dot m_{fuel}^{t+\Delta t} = \left\{
    \begin{array}{cl}
      \dot m_{fuel,demand}^{t+\Delta t}       &\; if d\dot m_{fuel} / dt \le (d\dot m_{fuel}/dt)_{max} \\
      \dot m_{fuel,demand}^t \pm (d\dot m_{fuel}/dt)_{max}      &\; if d\dot m_{fuel} / dt \gt (d\dot m_{fuel}/dt)_{max} 
    \end{array}
  \right.
$$</div>

<div>$${\dot m_{air}} = f({P_{net,ss}})$$</div>

<div>$$
  P_{net}^{t+\Delta t} = \left\{
    \begin{array}{cl}
      P_{net,ss}^{t+\Delta t}       &\; if dP_{net} / dt \le (dP_{net}/dt)_{max} \\
      P_{net,ss}^t \pm (dP_{net}/dt)_{max}      &\; if dP_{net} / dt \gt (dP_{net}/dt)_{max} 
    \end{array}
  \right.
$$</div>

<div>$${[MC]_{eng}}\frac{{d{T_{eng}}}}{{dt}} = U{A_{HX}}\left( {{T_{cw,p}} - {T_{eng}}} \right) + U{A_{loss}}\left( {{T_{room}} - {T_{eng}}} \right) + {q_{gen,ss}}$$</div>

<div>$${[MC]_{cw}}\frac{{d{T_{cw,o}}}}{{dt}} = {[\dot m{c_p}]_{cw}}\left( {{T_{cw,i}} - {T_{cw,o}}} \right) + U{A_{HX}}\left( {{T_{eng}} - {T_{cw,o}}} \right)$$</div>

where,

<span>${\eta_e}$</span> is the steady-state, part load, electrical conversion efficiency of the engine (-)

<span>${\eta_q}$</span> is the steady-state part load, thermal conversion efficiency of the engine (-)

<span>${\dot m_{cw}}$</span> is the mass flow rate of plant fluid through the heat recovery section [kg/s]

<span>${T_{cw,i}}$</span> is the bulk temperature of the plant fluid entering the heat recovery section (<sup>o</sup>C)

<span>${T_{cw,o}}$</span> is the bulk temperature of the plant fluid leaving the heat recovery section (<sup>o</sup>C)

<span>${P_{net,ss}}$</span>is the steady-state electrical output of the system (W),

<span>${q_{gross}}$</span> is the gross heat input into the engine (W),

<span>${q_{gen,ss}}$</span> is the steady-state rate of heat generation within the engine (W)

<span>$LH{V_{fuel}}$</span> is the lower heating value of the fuel used by the system (J/kg or J/kmol),

<span>${\dot N_{fuel}}$</span> is the molar fuel flow rate (kmol/s)

<span>${\dot m_{fuel}}$</span> is the mass fuel flow rate (kg/s)

<span>${\dot m_{air}}$</span> is the mass flow rate of air thru the engine (kg/s)

<span>${[MC]_{eng}}$</span> is the thermal capacitance of the engine control volume (W/K)

<span>${T_{eng}}$</span> is the temperature of the engine control volume (C)

<span>$U{A_{HX}}$</span>is the effective thermal conductance between the engine control volume and the cooling water control volume (W/K).

<span>$U{A_{loss}}$</span> is the effective thermal conductance between the engine control volume and the surrounding environment (W/K)

<span>${T_{room}}$</span> is the air temperature of the surrounding environment (C)

<span>${[MC]_{cw}}$</span> is the thermal capacitance of the encapsulated cooling water and heat exchanger shell in immediate thermal contact (J/K)

<span>${[\dot m{c_p}]_{cw}}$</span> is the thermal capacity flow rate associated with the cooling water (W/K)

The functional forms for <span>${\eta_e}$</span> and <span>${\eta_q}$</span> are 2<sup>nd</sup> order trivariate polynomials with all of the cross terms.

EnergyPlus solves these for state values for the engine mass temperature, <span>${T_{eng}}$</span>, and the outlet plant node, <span>${T_{cw,o}}$</span>, in the following manner. The last two equations are interrelated but otherwise ordinary differential equations with the general form

<div>$$\frac{{dT}}{{dt}} = a + bT$$</div>

and have analytical solution

<div>$$T = \left( {{T_o} + {\raise0.7ex\hbox{$a$} \!\mathord{\left/ {\vphantom {a b}}\right.}\!\lower0.7ex\hbox{$b$}}} \right){e^{bt}} - {\raise0.7ex\hbox{$a$} \!\mathord{\left/ {\vphantom {a b}}\right.}\!\lower0.7ex\hbox{$b$}}$$</div>

The engine temperature at the current timestep is calculated using

<div>$$a = \frac{{U{A_{HX}}}}{{{{[MC]}_{eng}}}}*{T_{cw,o}} + \frac{{U{A_{loss}}}}{{{{[MC]}_{eng}}}}*{T_{room}} + \frac{{{q_{gen,ss}}}}{{{{[MC]}_{eng}}}}$$</div>

<div>$$b =  - \left( {\frac{{U{A_{HX}}}}{{{{[MC]}_{eng}}}} + \frac{{U{A_{loss}}}}{{{{[MC]}_{eng}}}}} \right)$$</div>

The plant node outlet fluid temperature (heat recovered) is solved using

<div>$$a = \frac{{{{[\dot m{c_p}]}_{cw}}}}{{{{[MC]}_{cw}}}}*{T_{cw,i}} + \frac{{U{A_{HX}}}}{{{{[MC]}_{cw}}}}*{T_{eng}}$$</div>

<div>$$b =  - \left( {\frac{{{{[\dot m{c_p}]}_{cw}}}}{{{{[MC]}_{cw}}}} + \frac{{U{A_{HX}}}}{{{{[MC]}_{cw}}}}} \right)$$</div>

The interrelation of these two is handled by sequential substitution using an iteration scheme that alternates between calculations of <span>${T_{eng}}$</span> and <span>${T_{cw,o}}$</span>.  The iteration loop exits once the energy is determined to be balanced using the following criteria:

Number of iterations &gt; 3\\

<div>$$\frac{{{{\left( {{q_{gen,ss}}} \right)}_{\max }}}}{{10000000}} > U{A_{HX}}\left( {{T_{cw,o}} - {T_{eng}}} \right) + U{A_{loss}}\left( {{T_{room}} - {T_{eng}}} \right) + {q_{gen,ss}} - {[MC]_{eng}}\frac{{d{T_{eng}}}}{{dt}}$$</div>

<div>$$\frac{{{{\left( {{q_{gen,ss}}} \right)}_{\max }}}}{{10000000}} > {[\dot m{c_p}]_{cw}}\left( {{T_{cw,i}} - {T_{cw,o}}} \right) + U{A_{HX}}\left( {{T_{eng}} - {T_{cw,o}}} \right) - {[MC]_{cw}}\frac{{d{T_{cw,o}}}}{{dt}}$$</div>

The Micro CHP model has a number of different operating modes.  The operating mode for a given system timestep is determined from the mode during the previous timestep, user inputs, and high-level controls from elsewhere in EnergyPlus.  The operating mode is reported for the state at the end of each timestep.  The following table summarizes the various operating modes and the criteria for switching to a new mode for any given timestep.  The EnergyPlus implementation adds the “Off” mode to the modes specified by Annex 42 which corresponds to the unit being scheduled to be unavailable.  The difference between OFF and Standby modes determines whether or not standby power is consumed.

<table class="table table-striped">
<tr>
<th>Operating mode</th>
<th>Main Criteria</th>
<th>Notes</th>
</tr>
<tr>
<td>Off</td>
<td>Availability schedule value = 0</td>
<td>No consumption of power or fuel.</td>
</tr>
<tr>
<td>Stand By</td>
<td>Availability schedule value ≠ 0</td>
<td>Consumes stand by power but no fuel</td>
</tr>
<tr>
<td>Warm Up</td>
<td>Load (thermal or electric) &gt; 0.0
Availability schedule value ≠ 0
Time Delay &lt; elapsed time since entering warm up mode
Engine temp &lt; nominal engine temp</td>
<td>Two alternate sub-modes:  Stirling Engines use warm up by “nominal engine temperature” while Internal Combustion Engines use “time delay”
Fuel is consumed but no power is produced</td>
</tr>
<tr>
<td>Normal Operation</td>
<td>Load (thermal or electric) &gt; 0.0 Availability schedule value ≠ 0 Time Delay &gt; elapsed time since entering warm up mode
Engine temp &gt;= nominal temp</td>
<td>Fuel is consumed and power is produced</td>
</tr>
<tr>
<td>Cool Down</td>
<td>Load (thermal or electric) = 0.0
Availability schedule value ≠ 0</td>
<td>Two alternate sub-modes where engine can be forced to go thru a complete cool down cycle before allowed to go back into warm up or normal mode.
No fuel is consumed and no power is produced.</td>
</tr>

</table>

For timesteps where the generator switches from warm up mode to normal mode in the middle of the timestep, part load ration values are calculated for the portion of the time step that the generator is in normal operation.

The engine and heat recovery thermal conditions are modeled for all modes so, for example, an engine that is off but still warm could provide some hot water recovery.

The engine model can use an arbitray fuel mixture that is defined by the user – see the entry for Generator:FuelSupply.

#### References

Kelly, N. and A. Ferguson. 2007. A Generic Model Specification for Combustion-based Residential Cogeneration Devices. In *Specifications for Modelling Fuel Cell and Combustion-Based Residential Cogeneration Device within Whole-Building Simulation Programs*. I. Beausoleil-Morrison and N. Kelly editors.  Draft report of Annex 42 of the International Energy Agency ECBCS.

### Fuel Cell Cogenerator

The Generator:FuelCell input objects provides a model which is a direct implementation of a model developed by IEA Annex 42 – The Simulation of Building-Integrated Fuel Cell and Other Cogeneration Systems (FC+COGEN-SIM).  Annex 42 was formed as a working group within the International Energy Agency (IEA) program on Energy Conservation in Buildings and Community Systems (ECBCS).  A full description of the model specification can be found in the report by Subtask B of FC+COGEN-SIM with the title “Specifications for Modelling Fuel Cell and Combustion-Based Residential Cogeneration Device within Whole-Building Simulation Programs.”  The “Specifications for Modelling Fuel Cell Cogeneration Devices within Whole-Building Simulation Programs.”

The Annex 42 Fuel Cell model is characterized as a “grey box” empirical model where a mixture of thermodynamic principles and empirical performance maps are used to model the cogeneration performance of a fairly complex device with many individual subsystems.  In EnergyPlus, the individual subsystems are separate into individual input objects such as Generator:FuelCell:PowerModule or Generator:FuelCell:ExhaustGasToWaterHeatExchanger. The resulting model is relatively complex requiring on the order of one hundred inputs.  The model is not for the faint of heart; this model is far more involved than most component models in building simulation.  This stems from the fact that fuel cell cogenerators are complicated devices that interact with the built environment in a number of ways.  Fuel cells could drawn in gas/fuel, air, and water with as many as six separate streams.  In addition to electricity and heated water, they also give off heat in the form of convection and radiation and exhaust air out of the zone.  The devices may take a long time to start up and include storage to follow loads rather than attempt to vary the power the fuel cell.  The fuel cell model allows examining system level interactions over annual timeframes that include all the important interactions with a building’s energy and comfort systems.

The Annex 42 fuel cell model is described more thoroughly in the references (see below).  Here we provide a summary of the relevant model equations which are taken from the Annex 42 model specification.  The first equation is the main energy balance for the fuel cell power module (includes the fuel reformation and fuel cell stacks).  This energy balance is used to model the enthalpy of the product gases that leave the fuel cell power module.

<div>$$\begin{array}{l}{\sum\limits_i {\left( {{{\dot N}_i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^o} \right]} \right)}_{fuel}} + {\sum\limits_i {\left( {{{\dot N}_i} \cdot \left[ {{{\hat h}_i} - {\Delta_f}\hat h_i^o} \right]} \right)}_{air}} + {{\dot N}_{liq - water}} \cdot \left( {{{\left[ {\hat h - {\Delta_f}{{\hat h}^o}} \right]}_{{H_2}O,liq}} - {\Delta_f}\hat h_{{H_2}O,fg}^o} \right)\\\quad \quad  + {{\dot H}_{dilution - air - in}} + {{\dot N}_{fuel}} \cdot LH{V_{fuel}} + {P_{el,ancillaries - AC}}\\ = {P_{el}} + {\sum\limits_i {\left( {{{\dot N}_i} \cdot \left[ {{{\ddot h}_i} - {\Delta_f}\hat h_i^o} \right]} \right)}_{FCPM - cg}} + {q_{s - cool}} + {q_{skin - loss}} + {{\dot H}_{dilution - air - out}}\end{array}$$</div>

The remaining equations describe various terms and the balance of systems.  The electrical efficiency is modeled using:

<div>$${\varepsilon_{el}} = \left[ {{\varepsilon_0} + {\varepsilon_1} \cdot {P_{el}} + {\varepsilon_2} \cdot P_{el}^2} \right] \cdot \left[ {1 - {N_{stops}} \cdot D} \right] \cdot \left[ {1 - (MAX(\int\limits_{} {dt - {t_{threshold}},0.0))}  \cdot L} \right]$$</div>

<div>$${P_{blower - el}} = {b_0} + {b_1} \cdot {\dot N_{air}} + {b_2} \cdot \dot N_{air}^2 + {b_3} \cdot \dot N_{air}^3$$</div>

In several places the model is formulated to offer different options.  For example, the flow rate of process air can be described either as a function of electrical power produced or the fuel flow rate.

<div>$${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {P_{el}} + {a_2} \cdot P_{el}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$$</div>

or

<div>$${\dot N_{air}} = \left[ {{a_0} + {a_1} \cdot {{\dot N}_{fuel}} + {a_2} \cdot \dot N_{fuel}^2} \right].\left[ {1 + {a_3} \cdot {T_{air}}} \right]$$</div>

<div>$${\dot N_{liq - water}} = {w_0} + {w_1} \cdot {\dot N_{fuel}} + {w_2} \cdot \dot N_{fuel}^2$$</div>

<div>$${P_{pump - el}} = {p_0} + {p_1} \cdot {\dot N_{water}} + {p_2} \cdot \dot N_{water}^2 + {p_3} \cdot \dot N_{water}^3$$</div>

<div>$${P_{comp - el}} = {c_0} + {c_1} \cdot {\dot N_{fuel}} + {c_2} \cdot \dot N_{fuel}^2 + {c_3} \cdot \dot N_{fuel}^3$$</div>

<div>$${P_{el,ancillaries - AC}} = an{c_0} + an{c_1} \cdot {\dot N_{fuel}}$$</div>

<div>$${P_{el,aux - ancillaries}} = {x_0} + {x_1} \cdot {\dot N_{aux - fuel}}$$</div>

<div>$${q_{HX}} = {\varepsilon_{HX}} \cdot {\left( {\dot N{{\hat c}_p}} \right)_{\min }} \cdot \left( {{T_{aux - mix}} - {T_{water,in}}} \right)$$</div>

<div>$${q_{HX}} = {\left( {UA} \right)_{eff}} \cdot \frac{{\left( {{T_{aux - mix}} - {T_{water,out}}} \right) - \left( {{T_{HX - exh}} - {T_{water,in}}} \right)}}{{\ln \left( {\frac{{{T_{aux - mix}} - {T_{water,out}}}}{{{T_{HX - exh}} - {T_{water,in}}}}} \right)}}$$</div>

<div>$${\left( {UA} \right)_{eff}} = h{x_{s,0}} + h{x_{s,1}} \cdot {\dot N_{water}} + h{x_{s,2}} \cdot \dot N_{water}^2 + h{x_{s,3}} \cdot {\dot N_{aux - mix}} + h{x_{s,4}} \cdot \dot N_{aux - mix}^2$$</div>

or

<div>$${\left( {UA} \right)_{eff}} = {\left[ {\frac{1}{{{{\left( {hA} \right)}_{gas}}}} + \frac{1}{{{{(hA)}_{water}}}} + {F_{HX}}} \right]^{ - 1}}$$</div>

where,

<span>${F_{HX}}$</span> is an adjustment factor,

<div>$$h_{gas} = h_{gas}^0 \left( \frac{\dot N_{gas}}{\dot N_{gas}^0} \right)^n}$$</div>

<div>$${h_{water}} = h_{water}^0 \cdot {\left( {\frac{{{{\dot N}_{water}}}}{{\dot N_{water}^0}}} \right)^m}$$</div>

<div>$${q_{HX}} = {\left( {UA} \right)_{eff}} \cdot \frac{{\left( {{T_{aux - mix}} - {T_{water,out}}} \right) - \left( {{T_{HX - exh}} - {T_{water,in}}} \right)}}{{\ln \left( {\frac{{{T_{aux - mix}} - {T_{water,out}}}}{{{T_{HX - exh}} - {T_{water,in}}}}} \right)}} + {\dot N_{{H_2}O - cond}} \cdot {\hat h_{fg}}$$</div>

<div>$${\dot N_{{H_2}O - cond}} = \left( {{T_{cond - threshold}} - {T_{water,in}}} \right) \cdot \left[ {h{x_{l,1}} \cdot \left( {\frac{{{{\dot N}_{{H_2}O}}}}{{{{\dot N}_{aux - mix}}}}} \right) + h{x_{l,2}} \cdot {{\left( {\frac{{{{\dot N}_{{H_2}O}}}}{{{{\dot N}_{aux - mix}}}}} \right)}^2}} \right]$$</div>

<div>$${q_{aux - skin - losses}} = {(UA)_{aux}} \cdot ({T_{aux - mix}} - {T_{room}})$$</div>

<div>$${q_{skin - loss}} = {s_0} + {s_1} \cdot {\dot N_{fuel}} + {s_2} \cdot \dot N_{fuel}^2$$</div>

<div>$$Q_{battery}^{t + \Delta t} = Q_{battery}^t + {P_{battery - charge}} \cdot {\varepsilon_{charge}} \cdot \Delta t$$</div>

<div>$${\eta_{PCU}} = {u_0} + {u_1} \cdot {P_{PCU - in}} + {u_2} \cdot P_{PCU - in}^2$$</div>

<div>$${q_{s - cool}} = \left[ {{r_0} + {r_1}\left( {{T_{stack}} - T_{stack}^o} \right)} \right] \cdot \left[ {1 + {r_2}{P_{el}} + {r_3}P_{el}^2} \right]$$</div>

<div>$${\left( {UA} \right)_{s - cogen}} = {\left[ {\frac{1}{{{{\left( {hA} \right)}_{s - cogen}}}} + {F_{s - cogen}}} \right]^{ - 1}}$$</div>

<div>$${h_{s - cogen}} = h_{s - cogen}^0 \cdot {\left( {\frac{{{{\dot N}_{s - cogen}}}}{{\dot N_{s - cogen}^0}}} \right)^{{n_s}}}$$</div>

<div>$${P_{s - air - el}} = {f_0} + {f_1} \cdot {q_{s - air}} + {f_2} \cdot q_{s - air}^2$$</div>

The Annex 42 fuel cell was implemented directly in EnergyPlus.  A sequential substitution method is used to handle all the interactions between the different subsystems.  The main energy balance drawn for the fuel cell power module is rearranged to put all the terms on the right hand side.  The enthalpy of the product gas stream is determined from this energy balance.  The Shomate equation is used to evaluate the enthalpy and specific heat of the various streams.  The EnergyPlus implementation evaluates fluid properties using the average temperature of inlet and outlet streams whereas the Annex 42 specification often uses just the inlet temperature.  The Shomate equation is inverted using the regula falsi numerical method available within EnergyPlus to calculate the temperature of the product gases from their enthalpy.

#### References

Beausoleil-Morrison, I., A. Schatz, and F. Marechal. 2006. A model for simulating the thermal and electrical production of small-scale solid-oxide fuel cell cogeneration systems within building simulation programs.  *HVAC & R Research*. Amer. Soc. Heating, Ref. Air-Conditioning Eng. Inc. Atlanta, GA.

Beausoleil-Morrison, I., A. Weber, F. Marechal, and B. Griffith. 2007. Specifications for Modelling Fuel Cell Cogeneration Devices within Whole-Building Simulation Programs. In *Specifications for Modelling Fuel Cell and Combustion-Based Residential Cogeneration Device within Whole-Building Simulation Programs*. I. Beausoleil-Morrison and N. Kelly editors.  **Draft** report of Annex 42 of the International Energy Agency ECBCS.

### Custom Fuel Supply for Generators

The Generator:FuelSupply input object in EnergyPlus implements a fairly comprehensive capability to calculate properties of fuel mixtures from a description of the molar composition of all the constituents.  The fuel supply modeling is based on the specifications prepared by IEA Annex 42 for their generator models.  This modeling capability allows taking into consideration the exact gas composition of local natural gas service.  Or the user can explore the implications of an various alternative fuels such as alcohols or biogas.  An unlimited number of possible mixtures can be analyzed.

Gas phase thermochemistry calculations and data are programmed into EnergyPlus to handle the set of constituents listed in the table below.  The relevant properties of each fuel constituent, *i*, are calculated as a function of temperature using the Shomate equation:

<div>$${\hat h_i} - {\Delta_f}\hat h_i^o = A \cdot \left( {\frac{T}{{1000}}} \right) + \frac{B}{2} \cdot {\left( {\frac{T}{{1000}}} \right)^2} + \frac{C}{3} \cdot {\left( {\frac{T}{{1000}}} \right)^3} + \frac{D}{4} \cdot {\left( {\frac{T}{{1000}}} \right)^4} - \frac{E}{{\left( {\frac{T}{{1000}}} \right)}} + F - H$$</div>

where,

<span>${\hat h_i}$</span> is the enthalpy (J/kmol)

<span>${\Delta_f}\hat h_i^o$</span> is the molar enthalpy at the standard state (J/kmol)

<span>$T$</span> is the temperature of the gas (K)

A, B, C, D, E, F, H are the coefficients for the Shomate equation.

The lower heating value (LHV) of a fuel mixture is calculated from the molar fractions using:

<div>$$LH{V_{fuel}} = \sum\limits_i {\left( {{\chi_i} \cdot LH{V_i}} \right)} $$</div>

Where,

<div>$$LH{V_i} = \left[ {{\Delta_f}\hat h_{{C_x}{H_y}}^o - x \cdot {\Delta_f}\hat h_{C{O_2}}^o - \frac{y}{2} \cdot {\Delta_f}\hat h_{{H_2}O}^o} \right]$$</div>

*x* is the number of carbon atoms

*y* is the number of hydrogen atoms

Similarly, the higher heating value (HHV) of the fuel mixture is calculated using:

<div>$$HH{V_{fuel}} = \sum\limits_i {\left( {{\chi_i} \cdot HH{V_i}} \right)} $$</div>

Where,

<div>$$HH{V_i} = \left[ {{\Delta_f}\hat h_{{C_x}{H_y}}^o - x \cdot {\Delta_f}\hat h_{C{O_2}}^o - \frac{y}{2} \cdot {\Delta_f}\hat h_{{H_2}O}^o + \frac{y}{2} \cdot \left( {{\Delta_f}\hat h_{{H_2}O}^o - {H_{liq}}} \right)} \right]$$</div>

The Shomate coefficients used in EnergyPlus are listed in the table below.  Data source “NIST” indicates the data were directly from Chemistry WebBook.  Data source “CHEMKIN” indicates the data were developed by curve fitting library data for the CHEMKIN commercial program (which uses the Gorden-McBride polynomial rather than the Shomate formulation).

<table class="table table-striped">
<tr>
<th>Constituent</th>
<th>A</th>
<th>B</th>
<th>C</th>
<th>D</th>
<th>E</th>
<th>F</th>
<th>H</th>
<th>Source</th>
</tr>
<tr>
<td>N<sub>2</sub></td>
<td>26.092</td>
<td>8.218801</td>
<td>-1.976141</td>
<td>0.159274</td>
<td>0.044434</td>
<td>-7.98923</td>
<td>0.0</td>
<td>NIST</td>
</tr>
<tr>
<td>O<sub>2</sub></td>
<td>29.659</td>
<td>6.137261</td>
<td>-1.186521</td>
<td>0.09578</td>
<td>-0.219663</td>
<td>-9.861391</td>
<td>0.0</td>
<td>NIST</td>
</tr>
<tr>
<td>Ar</td>
<td>20.786</td>
<td>2.8259E-7</td>
<td>-1.4642E-7</td>
<td>1.0921E-8</td>
<td>-3.6614E-8</td>
<td>-6.19735</td>
<td>0.0</td>
<td>NIST</td>
</tr>
<tr>
<td>CO<sub>2</sub></td>
<td>24.99735</td>
<td>55.18696</td>
<td>-33.69137</td>
<td>7.948387</td>
<td>-0.136638</td>
<td>-403.6075</td>
<td>-393.5224</td>
<td>NIST</td>
</tr>
<tr>
<td>H<sub>2</sub>O(gas)</td>
<td>29.0373</td>
<td>10.2573</td>
<td>2.81048</td>
<td>-0.95914</td>
<td>0.11725</td>
<td>-250.569</td>
<td>-241.8264</td>
<td>CHEMKIN</td>
</tr>
<tr>
<td>H<sub>2</sub>O(liq)</td>
<td>-203.606</td>
<td>1523.29</td>
<td>-3196.413</td>
<td>2474.455</td>
<td>3.85533</td>
<td>-256.5478</td>
<td>-285.8304</td>
<td>NIST</td>
</tr>
<tr>
<td>H<sub>2</sub></td>
<td>33.066178</td>
<td>-11.363417</td>
<td>11.432816</td>
<td>-2.772874</td>
<td>-0.158558</td>
<td>-9.9808</td>
<td>0.0</td>
<td>NIST</td>
</tr>
<tr>
<td>CH<sub>4</sub></td>
<td>-0.703029</td>
<td>108.4773</td>
<td>-42.52157</td>
<td>5.862788</td>
<td>0.678565</td>
<td>-76.84376</td>
<td>-74.8731</td>
<td>NIST</td>
</tr>
<tr>
<td>C<sub>2</sub>H<sub>6</sub></td>
<td>-3.03849</td>
<td>199.202</td>
<td>-84.9812</td>
<td>11.0348</td>
<td>0.30348</td>
<td>-90.0633</td>
<td>-83.8605</td>
<td>CHEMKIN</td>
</tr>
<tr>
<td>C<sub>3</sub>H<sub>8</sub></td>
<td>-23.1747</td>
<td>363.742</td>
<td>-222.981</td>
<td>56.253</td>
<td>0.61164</td>
<td>-109.206</td>
<td>-103.855</td>
<td>CHEMKIN</td>
</tr>
<tr>
<td>C<sub>4</sub>H<sub>10</sub></td>
<td>-5.24343</td>
<td>426.442</td>
<td>-257.955</td>
<td>66.535</td>
<td>-0.26994</td>
<td>-149.365</td>
<td>-133.218</td>
<td>CHEMKIN</td>
</tr>
<tr>
<td>C<sub>5</sub>H<sub>12</sub></td>
<td>-34.9431</td>
<td>576.777</td>
<td>-338.353</td>
<td>76.8232</td>
<td>1.00948</td>
<td>-155.348</td>
<td>-146.348</td>
<td>CHEMKIN</td>
</tr>
<tr>
<td>C<sub>6</sub>H<sub>14</sub></td>
<td>-46.7786</td>
<td>711.187</td>
<td>-438.39</td>
<td>103.784</td>
<td>1.23887</td>
<td>-176.813</td>
<td>-166.966</td>
<td>CHEMKIN</td>
</tr>
<tr>
<td>CH<sub>3</sub>OH</td>
<td>14.1952</td>
<td>97.7218</td>
<td>-9.73279</td>
<td>-12.8461</td>
<td>0.15819</td>
<td>-209.037</td>
<td>-201.102</td>
<td>CHEMKIN</td>
</tr>
<tr>
<td>C<sub>2</sub>H<sub>5</sub>OH</td>
<td>-8.87256</td>
<td>282.389</td>
<td>-178.85</td>
<td>46.3528</td>
<td>0.48364</td>
<td>-241.239</td>
<td>-234.441</td>
<td>CHEMKIN</td>
</tr>

</table>

#### References

Beausoleil-Morrison, I., A. Weber, F. Marechal, and B. Griffith. 2007. Specifications for Modelling Fuel Cell Cogeneration Devices within Whole-Building Simulation Programs. In *Specifications for Modelling Fuel Cell and Combustion-Based Residential Cogeneration Device within Whole-Building Simulation Programs*. I. Beausoleil-Morrison and N. Kelly editors.  Report of Annex 42 of the International Energy Agency ECBCS.

NIST. 2003. Chemistry WebBook, National Institute of Standards and Technology Standard Reference Database Number 69, March 2003 Release, .

Gordon S. and B.J. McBride. 1971. Computer program for calculation of complex chemical equilibrium composition, rocket performance, incident and reflected shocks and Chapman-Jouguet detonations.  NASA SP-273.

### Wind Turbine

#### Overview

The wind turbine (object Generator:WindTurbine) model is intended to estimate the production of electric power of both horizontal and vertical axis wind turbine systems. Due to the cubic relationship between the wind speed and the power produced by a wind turbine, the performance of these systems is highly dependent on local wind conditions. However, differences between typical meteorological year (TMY) wind data attached to the simulation and local wind data at the site where wind turbine system is installed typically appear. The model thus estimates the air density and wind speed at the particular height of the system and factors differences between the wind speed from the TMY weather data and the local wind speed. The weather data file should thus be included in the simulation. The model also requires inputs of both an annual average wind speed that represents accurate wind profile at the location and the height where this annual average wind speed was determined.

The model calculates the power production by both horizontal axis wind turbines (HAWT) and vertical axis wind turbines (VAWT) from generic mathematical equations. Currently, a variable speed control scheme is available in EnergyPlus. The model assumes constant power generation at the rated power and the rated wind speed when the ambient wind speed is between the rated wind speed and cut out wind speed. The model does not attempt to model various types of subsystems of the entire wind turbine system such as shafts, generators and inverters due to computational convergence, time, and usability. Instead, the total system efficiency includes both conversion losses occurring during the DC-AC-DC conversion processes and delivery losses.

#### Model Description

The wind turbine is modeled as a generation component that produces electricity and delivers it directly to buildings. Wind turbine components are executed at the beginning of each time step called by the HVAC manager, and the electric load will be corrected with electricity from the wind turbine. The model calculates electricity production that both HAWTs and VAWTs produce from general mathematical equations. The model then passes the electricity to the electric load center in EnergyPlus at each HVAC system time step. The electric load center then determines the whole building electrical demand, deducting the power output by wind turbine along with any power production by photovoltaic components from the total electrical demand requested in the building. Excessive production of electricity greater than needed from wind turbine along with photovoltaic components is either sold or stored as the user specifies.

#### Input and Data

The user must input the required information according to the IO Reference Manual (ref: Generator:WindTurbine). The wind turbine model in EnergyPlus requires a unique identifying name and an availability schedule. The schedule name must refer to a valid schedule type (range 0-1) and contain values of fractional operation. Various inputs describes wind turbine configuration such as rotor type, control type, rotor diameter, overall height, and number of blades. Rated data provided in the manufacturer’s literature determines overall electricity production by using generic equations. These inputs include rated power, rated wind speed, cut in wind speed, cut out wind speed, fraction system efficiency, and maximum tip speed ratio. Two inputs such as annual local average wind speed and height for local average wind speed define local wind conditions at a specific location so that the model predicts wind speed and air density at the height of the wind turbine at the location.

HAWT systems need a maximum power coefficient and empirical power coefficient parameters *C<sub>1</sub>* through *C<sub>6</sub>*. The maximum power coefficient controls overall performance of the rotor which defines the power extraction efficiency from the ambient air stream. The model predicts power generation more accurately when the user inputs the empirical power coefficients *C<sub>1</sub>* through *C<sub>6</sub>* for a specific wind turbine. Three additional inputs for VAWT system are required. The model requests blade lift and drag coefficients corresponding to the maximum tip speed ratio so that tangential and normal force coefficients are obtained. Blade chord area is also requested for calculating forces on a single blade.

#### Simulation and Control

Given the inputs needed, the wind turbine model analyzes local wind speed since wind speed is critical to determine the production of electricity of wind turbine systems. To minimize uncertainty involved with wind data, it factors differences between annual average wind speed from weather data and local annual average wind speed at the particular height of the local meteorological station. It reads annual average wind speed from statistical weather file that is automatically copied during the simulation. Note that the user should attach a weather data to the simulation (for a design day simulation, the wind speed data from the design day description is used). This annual average wind speed is converted into a wind speed at the height at which local annual average wind speed that the user inputs is measured and then factored as:

<div>$${V_{LocalTMY}} = {V_{AnnualAvg}}{\left( {\frac{{{\delta_{met}}}}{{{H_{met}}}}} \right)^{{a_{met}}}}{\left( {\frac{H}{\delta }} \right)^a}$$</div>

<div>$${F_V} = \frac{{{V_{LocalTMY}}}}{{{V_{Local}}}}$$</div>

Note that the wind speed factor *F<sub>v</sub>* of 1.0 is assigned, if the user does not input the local wind conditions or the weather data file is not attached to the simulation.

The local air density can be obtained by using EnergyPlus psychrometric functions as follows:

<div>$${T_{Local}} = OutDryBulbTempAt(Z)$$</div>

<div>$${P_{Local}} = OutBaro\Pr essAt(Z)$$</div>

<div>$${\omega_{Local}} = PsyWFnTdbTwbPb({T_{Local}},{T_{wb}},{P_{Local}})$$</div>

<div>$${\rho_{Local}} = PsyRhoAirFnPbTdbW({P_{Local}},{T_{Local}},{\omega_{initial}})$$</div>

The model converts TMY wind speed into a wind speed at the specific height of the wind turbine rotor (*V<sub>z</sub>*) at the location by using EnergyPlus function as:

<div>$${V_Z} = WindSpeedAt(Z)$$</div>

The local wind speed at the rotor height (*V<sub>Local</sub>*) at the location is thus:

<div>$${V_{Local}} = \frac{{{V_Z}}}{{{F_v}}}$$</div>

The tip speed ratio (TSR) can be obtained as:

<div>$$\lambda  = \frac{{\omega R}}{{{V_{Local}}}}$$</div>

#### Horizontal Axis Wind Turbine

Once the local wind speed and air density are determined, the model calculates electrical power produced by a wind turbine system according to the rotor type. For HAWT systems, two different approximations are available. The model uses an analytical approximation when the user inputs all six empirical coefficient parameters *C<sub>1</sub>* through *C<sub>6</sub>*. The equations that define the analytical approximation are:

<div>$${C_p} = {C_1}(\frac{{{C_2}}}{{{\lambda_i}}} - {C_3}\theta  - {C_4}{\theta ^x} - {C_5}){e^{ - \frac{{{C_6}(\lambda ,\theta )}}{{{\lambda_i}}}}}$$</div>

<div>$$\frac{1}{{{\lambda_i}}} = \frac{1}{{\lambda  + 0.08\theta }} - \frac{{0.035}}{{{\theta ^3} + 1}}$$</div>

Note that the model allows changing the rotor speed to meet the maximum tip speed ratio at each time step. That is, the tip speed ratio calculated is limited by the maximum tip speed ratio. Similarly, the power coefficient calculated is also set to the maximum if the calculated is greater than the maximum.

Assuming maximum of rotor angle, i.e. zero, the power production of the wind turbine is thus obtained by:

<div>$${P_W} = \frac{1}{2}{\rho_{Local}}{A_R}V_{_{Local}}^3{C_p}(\lambda ,\theta )$$</div>

The model assumes the simple approximation, if any of empirical power coefficient parameters is not input. The power production of wind turbine is directly obtained from the kinetic energy equation:

<div>$${P_W} = \frac{1}{2}{\rho_{Local}}{A_R}V_{_{Local}}^3{C_{p,\max }}(\lambda ,\theta )$$</div>

Here, the model defines *P<sub>W</sub>* as rated power output at the rated wind speed, if either the power production of wind turbine or local wind speed is greater than the rated power or rated wind speed, respectively. The power coefficient in this particular case is thus recalculated as:

<div>$${C_p} = \frac{{{P_W}}}{{0.5{\rho_{Local}}AV_{_{Local}}^3}}$$</div>

The overall power production that includes conversion loss and delivery loss is thus:

<div>$$P = \eta {P_W}$$</div>

#### Vertical Axis Wind Turbine

![WindTurbine-1](EngineeringReference/media/image7837.png)

Figure 340. Flow velocities and force diagram of a single blade airfoil
 (Adapted from Mazharul Islam et al., 2008)

If tip speed ratio at the time step is greater than the maximum tip speed ratio, the model estimates actual rotor speed at the time step as:

<div>$$\omega R = \lambda {V_{Local}}$$</div>

The model then employs general mathematical expressions for the aerodynamic analysis of straight-bladed Darrieus-type VAWTs to predict the power production by VAWTs. Assuming quasi-steady state, the induced wind speed (*V<sub>a</sub>*) on the rotor is defined as:

<div>$${V_a} = \frac{2}{3}{V_{Local}}$$</div>

The chordal velocity (*V<sub>c</sub>*), normal velocity (*V<sub>n</sub>*), and relative flow velocity (*W*) as shown in figure above can be expressed as:

<div>$${V_c} = \omega R + {V_a}\cos \theta $$</div>

<div>$${V_n} = {V_a}\sin \theta $$</div>

<div>$$W = \sqrt {V_c^2 + V_n^2} $$</div>

The expression for the non-dimensional angle of attack (*α*) with no consideration of blade pitch is:

<div>$$\alpha  = {\tan ^{ - 1}}\left[ {\frac{{\sin \theta }}{{{{(\omega R} \mathord{\left/ {\vphantom {{(\omega R} {{V_{Local}})/({{{V_a}} \mathord{\left/ {\vphantom {{{V_a}} {{V_{Local}}}}} \right. } {{V_{Local}}}}}}} \right. } {{V_{Local}})/({{{V_a}} \mathord{\left/ {\vphantom {{{V_a}} {{V_{Local}}}}} \right. } {{V_{Local}}}}}}) + \cos \theta }}} \right]$$</div>

The tangential and normal force coefficients, respectively, are expressed as:

<div>$${C_t} = {C_l}\sin \alpha  + {C_d}\cos \alpha $$</div>

<div>$${C_n} = {C_l}\cos \alpha  + {C_d}\sin \alpha $$</div>

The net tangential and normal forces are obtained from the following expressions:

<div>$${F_t} = {C_t}\frac{1}{2}{\rho_{Local}}{A_c}{W^2}$$</div>

<div>$${F_n} = {C_n}\frac{1}{2}{\rho_{Local}}{A_c}{W^2}$$</div>

Average tangential force on a single blade can be defined as:

<div>$${F_{ta}} = \frac{1}{{2\pi }}\int_0^{2\pi } {{F_t}(\theta )d\theta } $$</div>

Substituting the values of *F<sub>t</sub>* and arranging tangential force on azimuth angle, <span>$\theta $</span>, equation above can be written as:

<div>$${F_{ta}} = \frac{1}{{4\pi }}{C_t}{\rho_{Local}}{A_c}(\int_0^{2\pi } {{{(\omega R)}^2}}  + \int_0^{2\pi } {V_a^2} )$$</div>

The expression of the total torque for the number of blades is defined as:

<div>$$Q = N{F_{ta}}$$</div>

The power production of wind turbine is thus:

<div>$${P_W} = Q\omega $$</div>

The model also defines *P<sub>W</sub>* as the rated power output at the rated wind speed, if either the power production of wind turbine or local wind speed is greater than the rated power.

The overall power production delivered from a wind turbine system is thus:

<div>$$P = \eta {P_W}$$</div>

Table 92. Nomenclature for Wind Turbine model

<table class="table table-striped">
<tr>
<th>Variable</th>
<th>Description</th>
<th>Units</th>
</tr>
<tr>
<td>A<sub>R</sub></td>
<td>swept area of rotor</td>
<td>m2</td>
</tr>
<tr>
<td>A<sub>C</sub></td>
<td>blade chord area</td>
<td>m2</td>
</tr>
<tr>
<td>a</td>
<td>site wind exponent, 0.22</td>
<td> </td>
</tr>
<tr>
<td>a<sub>met</sub></td>
<td>wind exponent, 0.14</td>
<td> </td>
</tr>
<tr>
<td>C<sub>d</sub></td>
<td>blade drag coefficient, 0.9</td>
<td> </td>
</tr>
<tr>
<td>C<sub>l</sub></td>
<td>blade lift coefficients, 0.05</td>
<td> </td>
</tr>
<tr>
<td>C<sub>n</sub></td>
<td>normal force coefficient</td>
<td> </td>
</tr>
<tr>
<td>C<sub>p</sub></td>
<td>power coefficient (performance coefficient)</td>
<td> </td>
</tr>
<tr>
<td>C<sub>t</sub></td>
<td>tangential force coefficient</td>
<td> </td>
</tr>
<tr>
<td>C<sub>1-6</sub></td>
<td>empirical power coefficient parameters</td>
<td> </td>
</tr>
<tr>
<td>g<sub>o</sub></td>
<td>standard gravity</td>
<td>m/s2</td>
</tr>
<tr>
<td>F<sub>n</sub></td>
<td>normal force in radial direction</td>
<td>N.m (J)</td>
</tr>
<tr>
<td>F<sub>t</sub></td>
<td>tangential force</td>
<td>N.m (J)</td>
</tr>
<tr>
<td>F<sub>ta</sub></td>
<td>average tangential force</td>
<td>N.m (J)</td>
</tr>
<tr>
<td>F<sub>v</sub></td>
<td>wind speed factor</td>
<td> </td>
</tr>
<tr>
<td>H</td>
<td>height of local wind speed measurement</td>
<td>m</td>
</tr>
<tr>
<td>H<sub>met</sub></td>
<td>height of turbine, 10</td>
<td>m</td>
</tr>
<tr>
<td>N</td>
<td>number of blade</td>
<td> </td>
</tr>
<tr>
<td>P</td>
<td>overall power production delivered to building </td>
<td>W</td>
</tr>
<tr>
<td>P<sub>Local</sub></td>
<td>outdoor static air pressure at rotor height</td>
<td>Pa</td>
</tr>
<tr>
<td>P<sub>W</sub></td>
<td>wind turbine power produced</td>
<td>W</td>
</tr>
<tr>
<td>Q</td>
<td>overall torque</td>
<td>N.m</td>
</tr>
<tr>
<td>R</td>
<td>turbine radius</td>
<td>m</td>
</tr>
<tr>
<td>T<sub>Local</sub></td>
<td>local air temperature at rotor height</td>
<td>℃</td>
</tr>
<tr>
<td>v</td>
<td>ambient wind speed</td>
<td>m/s</td>
</tr>
<tr>
<td>v<sub>1</sub></td>
<td>upstream wind speed</td>
<td>m/s</td>
</tr>
<tr>
<td>v<sub>2</sub></td>
<td>wind speed on the turbine</td>
<td>m/s</td>
</tr>
<tr>
<td>v<sub>3</sub></td>
<td>downstream wake velocity</td>
<td>m/s</td>
</tr>
<tr>
<td>V<sub>a</sub></td>
<td>induced velocity</td>
<td>m/s</td>
</tr>
<tr>
<td>V<sub>AnnualAvg</sub></td>
<td>annual average wind speed from TMY weather data</td>
<td>m/s</td>
</tr>
<tr>
<td>V<sub>Local</sub></td>
<td>local wind speed at the location of the system</td>
<td>m/s</td>
</tr>
<tr>
<td>V<sub>LocalTMY</sub></td>
<td>annual average wind speed converted at the local station height</td>
<td>m/s</td>
</tr>
<tr>
<td>V<sub>c</sub></td>
<td>chordal velocity component</td>
<td>m/s</td>
</tr>
<tr>
<td>V<sub>n</sub></td>
<td>normal velocity component</td>
<td>m/s</td>
</tr>
<tr>
<td>V<sub>Z</sub></td>
<td>wind speed adjusted at rotor height</td>
<td>m/s</td>
</tr>
<tr>
<td>W</td>
<td>relative flow velocity</td>
<td>m/s</td>
</tr>
<tr>
<td>Z</td>
<td>height of wind turbine rotor</td>
<td>m</td>
</tr>
<tr>
<td>α</td>
<td>blade angle of attack</td>
<td>deg</td>
</tr>
<tr>
<td>θ</td>
<td>azimuth angle in VAWT and pitch angle in HAWT</td>
<td>deg</td>
</tr>
<tr>
<td>ρ<sub>Local</sub></td>
<td>local density of air at rotor height</td>
<td>kg/m3</td>
</tr>
<tr>
<td>ω</td>
<td>angular velocity of turbine</td>
<td>rad/s</td>
</tr>
<tr>
<td>ω<sub>Local</sub></td>
<td>local humidity ratio at rotor height</td>
<td>kg-H2O/kg-air</td>
</tr>
<tr>
<td>x</td>
<td>exponent, 1.5</td>
<td> </td>
</tr>
<tr>
<td>λ</td>
<td>tip speed ratio</td>
<td> </td>
</tr>
<tr>
<td>λ<sub>i</sub></td>
<td>tip speed ratio at the i<sup>th</sup> pitch</td>
<td> </td>
</tr>
<tr>
<td>δ<sub>met</sub></td>
<td>wind boundary layer thickness of meteorological station, 270</td>
<td>m</td>
</tr>
<tr>
<td>δ</td>
<td>site boundary layer thickness, 370</td>
<td>m</td>
</tr>
<tr>
<td>η</td>
<td>wind turbine system efficiency</td>
<td> </td>
</tr>

</table>

#### References

Siegfried Heier. 2006. Grid Integration of Wind Energy Conversion Systems, Second Edition. Wiley, Chap. 2, pp.31-44.

Mazharul Islam, David S.K. Ting and Amir Fartaj. 2008. Aerodynamic Models for Darrieus-type Sraight-bladed Vertical Axis Wind Turbines. Renewable & Sustainable Energy Reviews, Volume 12, pp.1087-1109.

ASHRAE. 2005. Handbook of Fundamentals, pp 16.3-16.4, Atlanta: ASHRAE.

Performance Curves and Lookup Tables
====================================

The following section describes the use of performance curves and lookup tables. Each of these objects may be used in any valid input field where a performance curve name is required.

Performance curves are used directly to simulate the performance of HVAC equipment. The curves are typically created by performing a regression analysis on tabular data for a particular equipment performance metric. The regression analysis determines the equation coefficients which are the primary input to all performance curve objects. Performance tables are similar to performance curves in that they are meant to replicate a particular performance curve. Input to performance tables are made up of data pairs, the same data pairs that would be used to create performance curve coefficients. Performance tables can be interpolated using up to a 4<sup>th</sup> order polynomial equation for one independent variable tables or using a 2<sup>nd</sup> order polynomial for two independent variable tables. A regression analysis can be performed on performance tables when the simulation is instructed to use the regression analysis during the simulation (i.e., ride the curve). In addition, a performance curve object is created that can be used in future simulations and can be written to the eio file. The performance curve is written to the eio file only when the diagnostics flag is set to DisplayAdvancedReportVariables (ref. Output:Diagnostics, DisplayAdvancedReportVariables;). Lookup tables are similar to performance tables in that tabular data is used for input, however, the input 1) is more compact, 2) a regression analysis may only be performed for one and two independent variable cases, and 3) the tabular data can be read from an external file.

Performance curves and data tables are created using empirical data that are derived from information gathered through observation, experience, or experimental means. Once a curve or table object is defined, these objects can be used to generically describe HVAC equipment performance. Performance curves and performance tables may be used interchangeably in Energyplus objects as required.

Performance Curves
------------------

Performance curves define a polynomial equation which represents a conditional response to a model input. A polynomial is a mathematical expression which uses a sum of powers in one or more variables. The equation below represents an n<sup>th</sup> order univariate polynomial. The highest power in the equation represents its order or degree (n).

<div>$$y = {a_0} + {a_1}x + {a_2}{x^2} + {a_3}{x^3} + ... + {a_n}{x^n}$$</div>

A polynomial in two independent variables (multi-variate) is given by:

<div>$$z = {a_{00}} + {a_{10}}x + {a_{01}}y + {a_{11}}xy + {a_{21}}{x^2}y + {a_{12}}x{y^2} + {a_{22}}{x^2}{y^2}... + {a_{nm}}{x^n}{y^m}$$</div>

In Energyplus, the result of an equation, the dependent variable, represents the response a system or component has given an input (the independent variable) to the system or component model. This response represents the equipment performance related to the mechanism that causes this change (e.g., the change in capacity or power based on a conditional change in temperature, part-load ratio, or other phenomenon). A variety of performance curves are available to describe the most common forms of engineering equations. The coefficients (a-z) in the following equations are entered in the associated curve object to define a specific phenomenon. Minimum and maximum limits may be applied to both the independent and the dependent variables as necessary.

### Curves based on a single independent variable

A polynomial having only a single independent variable represents a one-dimensional relationship between a condition (the model input) and response (the model output). The previously described n<sup>th</sup> order univariate polynomial is representative of the following performance curves.

#### Linear Curves

A performance curve having an order or degree of 1.

<div>$$y = a + bx$$</div>

#### Quadratic Curves

A performance curve having an order or degree of 2.

<div>$$y = a + bx + c{x^2}$$</div>

#### Cubic Curves

A performance curve having an order or degree of 3.

<div>$$y = a + bx + c{x^2} + d{x^3}$$</div>

#### Quartic Curves

A performance curve having an order or degree of 4.

<div>$$y = a + bx + c{x^2} + d{x^3} + e{x^4}$$</div>

#### Exponent Curves

A performance curve having an order or degree of c.

<div>$$y = a + b{x^c}$$</div>

### Curves based on two independent variables

A polynomial having two independent variables represents a two-dimensional relationship between a condition (the model inputs) and response (the model output). The previously described n<sup>th</sup> order multi-variate polynomial is representative of the following performance curves.

#### QuadraticLinear Curves

A performance curve having an order or degree of 2 in two independent variables.

<div>$$z = a + bx + c{x^2} + dy + exy + f{x^2}y$$</div>

#### CubicLinear Curves

A performance curve having an order or degree of 3 in two independent variables.

<div>$$z = a + bx + c{x^2} + d{x^3} + ey + fxy$$</div>

#### BiQuadratic Curves

A performance curve having an order or degree of 2 in two independent variables.

<div>$$z = a + bx + c{x^2} + dy + e{y^2} + fxy$$</div>

#### BiCubic Curves

A performance curve having an order or degree of 3 in two independent variables.

<div>$$z = a + bx + c{x^2} + dy + e{y^2} + fxy + g{x^3} + h{y^3} + i{x^2}y$$</div>

Calulating performance curve coefficients in a spreadsheet is a simple matter of finding the data required to perform the regression analysis. For example, the biquadratic equation shown above is representative of the cooling capacity as a function of temperature performance curve for DX cooling coils. The fundamental equation for DX cooling coil capacity is:

<div>$$TotCapTempModFac = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_{c,i}}} \right) + e{\left( {{T_{c,i}}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_{c,i}}} \right)$$</div>

where

Twb,i = wet-bulb temperature of the air entering the cooling coil, °C

Tc,i (or Tdb,i)= dry-bulb temperature of the air entering an air-cooled condenser, °C

Given the data set shown in the table below, each of the independent variables would be calculated according to the fundamental equation above (i.e., the T, T<sup>2</sup>, and cross-product terms would be multiplied out). The data would be converted to degrees celcius and the cooling capacity would be converted to Watts. The data would also be normalized using the ARI rating point shown as highlighted in the table.

![DataTable](EngineeringReference/media/image7865.png)

The fundamental equation would be used to determine the number of independent variables and also the form of the equation. Given the example described here, the spreadsheet would be set up to look like the equation as shown in the following table. A regression analysis could then be performed on the data set. The first five columns are the independent variables and the last column is the dependent variable. A spreadsheet tool is selected to perform the regression analysis, and the coefficients are calculated and displayed in the spreadsheet.

![RegressionAnalysis](EngineeringReference/media/image7866.png)



The regression analysis and summary statistical output is shown below. The equation coefficients are shown highlighted. In this example, the equation coefficents are: a = 0.757382, b = 0.014666, c= 0.000459, d = -0.00095, e = -6.7E-05, and f = -0.00015. These coefficients would be entered in a Curve:BiQuadratic object and used to describe the cooling capacity as a function of temperature for the DX cooling coil model. Minimum and Maximum values from the tabular data are entered as Min/Max values for the curve object. The values may be relaxed slightly with care to allow extrapolation as needed. A performance table may be used to automatically perform the regression analysis as described in the following section.



![RegressionSummaryOutput](EngineeringReference/media/image7867.png)



```idf
  Curve:Biquadratic,
    CoolCapFTExample,        !- Name
    0.757382,                !- Coefficient1 Constant
    0.014666,                !- Coefficient2 x
    0.000459,                !- Coefficient3 x**2
    -0.00095,                !- Coefficient4 y
    -0.000067,               !- Coefficient5 y**2
    -0.00015,                !- Coefficient6 x*y
    17.22222,                !- Minimum Value of x
    21.66667,                !- Maximum Value of x
    18.33333,                !- Minimum Value of y
    46.11111,                !- Maximum Value of y
    ,                        !- Minimum Curve Output
    ,                        !- Maximum Curve Output
    Temperature,             !- Input Unit Type for X
    Temperature,             !- Input Unit Type for Y
    Dimensionless;           !- Output Unit Type
```




### Curves based on three independent variables

A polynomial having three independent variables represents a three-dimensional relationship between a condition (the model inputs) and response (the model output).

#### TriQuadratic Curves

A performance curve having an order or degree of 2 in three independent variables.

<div>$$\begin{array}{l}Output = a + b{x^2} + cx + d{y^2} + ey + f{z^2} + gz + h{x^2}{y^2} + ixy + jx{y^2} + k{x^2}y\\\,\,\,\, + l{x^2}{z^2} + mxz + nx{z^2} + o{x^2}z + p{y^2}{z^2} + qyz + ry{z^2} + s{y^2}z + t{x^2}{y^2}{z^2}\\\,\,\,\, + u{x^2}{y^2}z + u{x^2}y{z^2} + vx{y^2}{z^2} + w{x^2}yz + x\left( {x{y^2}x} \right) + y\left( {xy{z^2}} \right) + z\left( {xyz} \right)\end{array}$$</div>

### Pressure drop curve

#### Functional Pressure Drop Curve

A performance curve representing the minor loss and/or friction calculations in plant pressure simulations.

<div>$$\Delta P = \left[ {K + f\left( {L/D} \right)} \right]\left( {\rho {V^2}} \right)/2$$</div>

Performance Tables
------------------

Performance tables provide a method to enter specific performance data in tabular form. Tabular data represent equipment performance in a manner similar to performance curves, however, the necessity to formulate the equation coefficient is not required. Tabular data may be used to directly interpolate the actual data within the tables independent variable limits or a regression analysis may be performed to calculate the equation coefficients and use these coefficients for the associated engineering calculations. When direct interpolation is selected, the tabular data is interpolated linearly between the first independent variable and then, if used, the second independent variable. The name of a table object may be used interchangeably in any valid field where a performance curve name is required.

### Tables based on a single independent variable

The tabular data entered for polynomials with a single independent variable represent x and outupt data pairs as described in the previous section for performance curves.  The x in each of the previous equations represent the independent variable (model input) and the output represents the dependent variable. The data pairs are organized as the data point for the independent variable followed by the data point for the dependent variable. The data pairs form a one-dimensional array that may either be linearly interpolated, interpolated based on a polynomial equation, or this data may be used to calculate the equation coefficients (a-e) as described in the previous section.

The equation form is user selected as either linear, quadratic, cubic, quartic, or exponent. This choice determines: 1) where this table object may be used (i.e., certain objects may required a specific form of the equation), and 2) the degree or order used to calculate the regression coefficients. The following example describes the methodology used when tabular input data is used in place of common performance curve objects. Although Energyplus does not use a performance curve in the manner described in this example, this example is ideally suited for teaching the basics of tabular data entry.

Given a generic manufacturers fan data for a fan having a maximum flow rate of 5 m3/s and power of 125 W, the power is shown in the table below to be proportional to the cube of flow rate. Since, in this example, the flow rate is not a valid input for calculating fan power, the flow rate will be converted to flow fraction (or PLR). The power data is entered as the actual fan power and will be normalized by the program according to the maximum power of 125W. Also shown here are the performance curve outputs using the regression coefficients calculated by the program. The performance curve outputs represent the fan power ratio as a function of flow fraction. Additional significant digits are included to show the impact a given data set may have on the resulting coefficients (i.e., not quite 0 at the zero crossing, rounding causes slight errors in the actual coefficient values, etc).



<table class="table table-striped">
<tr>
<th>Air Flow (m3/s)</th>
<th>Flow Fraction  or Fan PLR</th>
<th>Power (W)</th>
<th>Power Ratio Curve Output</th>
</tr>
<tr>
<td>0</td>
<td>0</td>
<td>0</td>
<td>-1.1102230246E-16</td>
</tr>
<tr>
<td>0.5</td>
<td>0.1</td>
<td>0.125</td>
<td>0.00100000000000018</td>
</tr>
<tr>
<td>1</td>
<td>0.2</td>
<td>1</td>
<td>0.00800000000000004</td>
</tr>
<tr>
<td>3</td>
<td>0.6</td>
<td>27</td>
<td>0.215999999999995</td>
</tr>
<tr>
<td>4</td>
<td>0.8</td>
<td>64</td>
<td>0.51199999999999</td>
</tr>
</table>



The tabular data can be entered directly into a table object. The data for flow fraction (or fan part-load ratio) and power are entered as data pairs. As this example describes how the fan power changes with changes in air flow, the curve type selected is Cubic and, therefore, the minimum number of data pairs equals 4 (i.e., number of coefficients in a cubic equation) although 5 are used in this example. In addition, since calculating regression coefficients for this data set would yield more accurate results than linearly interpolating this data set, the selection is made to evaluate the curve to the limits specified. In this example, the fan in question is capable of operating up to 5 m3/s at 125 Watts (which is purposely not provided in this set of tabular data). We need this information because we want to create a fan power ratio equation with an input of 0-1 for fan part-load ratio and a table output of 0-1 for fan power ratio. Therefore, the tabular data need to be normalized at a part-load ratio of 1 (i.e., normalized to the power at full flow). The following table object describes the input necessary for this particular data set.



```idf
Table:OneIndependentVariable,
MyFanPower,   !- Name  [Fit from catalog performance data]
Cubic,     !- Curve Type
EvaluateCurveToLimits,  !- Interpolation Type
0,         !- Minimum Value of X1,
1,         !- Maximum Value of X1,
0,         !- Minimum Table Output
64,        !- Maximum Table Output
Dimensionless,  !- Input Unit Type for X1
Dimensionless,  !- Output Unit Type
125,       !- Normalization Point
0.8,64,    !- X Value #1, Output Value #1
0,0.0,     !- X Value #2, Output Value #2
0.2,1,     !- X Value #3, Output Value #3
0.1,0.125, !- X Value #4, Output Value #4
0.6,27;    !- X Value #5, Output Value #5
```



Notice in this example that:

1)    The data pairs do not need to be entered in ascending order, this data set will automatically be re-ordered in ascending order by the program.

2)    The minimum and maximum table output entered by the user uses the same units as the output values and are subsequently normalized in the same manner as the dependent variable in the data pairs.

3)    For the resulting curve object (see below), the minimum (maximum) limits are based on the lesser (greater) of the user entered value and the lower (upper) limit of the tabular data. When linearly interpolating tabular data, the limits of the data set are used unless the user entered maximum is more restrictive (e.g., 64 W in this example is not more restrictive than the data set).

4)    For the resulting curve object, the calculated coefficients may not perfectly represent the data set (i.e., in this example coefficient 1, 2, and 3 should have been 0). Duplicating the 0,0 data pair four additional times (to weight the 0 crossing) yields constant coefficients of 0. This could also be changed manually in the curve object created by the program.

5)    Referring to the figure below, a selection of LinearInterpolationOfTable would interpolate the tabular data within the limits of the data set (blue circles) resulting in a maximum X and Curve value of 0.8 and 0.512 (i.e., 64/125), respectively. Selecting EvaluateCurveToLimits allows extrapolation of the data set up to a power ratio of 1 had 125 W been entered as the maximum table output in this example.

6)    In the graph below, the linearly interpolated tabular data (blue line) represent a less accurate fan power ratio curve than the performance curve itself (red line). In this specific example, it is more accurate to rely on the performance curve results (i.e., Interpolation Type = EvaluateCurveToLimits in table object). In addition, the performance curve is able to extrapolate outside the limits of the data set since the regression analysis provides a smooth continuous curve through 1. Selecting the LagrangeInterpolationLinearExtrapolation interpolation method with a cubic curve type is similar to the performance curve results.

7)    Including additional data in the table object (e.g., data points for flow fractions = 0.4 and 1) would allow direct linear interpolation of the tabular data without significant loss of accuracy compared to the performance curve or lagrange methods.



Curve output in eio file (when using Output:Diagnostics, DisplayAdvancedReportVariables):

```
!...GENERATING NEW CURVE OBJECT
! Input as Table:OneIndependentVariable "MYFANPOWER"
! RSquared = 1.0000000000
! Standard Error = 7.3549798168E-016
! Degrees of Freedom = 5
Curve:Cubic,
 MYFANPOWER,         !- Name
 -1.1102230246E-016, !- Coefficient1 Constant
 5.0571599639E-015,  !- Coefficient2 x
 -2.1582431250E-014, !- Coefficient3 x**2
 1.0000000000,       !- Coefficient3 x**3
 0.0000000000,       !- Minimum Value of x
 1.0000000000,       !- Maximum Value of x
 0.0000000000,       !- Minimum Curve Output
 1.0000000000;       !- Maximum Curve Output
!...END GENERATING NEW CURVE OBJECT
```

![FanPowerRatioExample](EngineeringReference/media/image7870.png)

### Tables based on two independent variables

The tabular data entered for polynomials with two independent variables represent x, y and output data pairs as described in the previous section for performance curves.  The x and y in each of the previous equations represent the independent variables (model inputs) and the output represents the dependent variable. The data pairs are organized as the data points for the independent variables followed by the data point for the dependent variable. The order of the data is significant in that the x and y data are entered in the same order as shown in the model’s fundamental equation. The data pairs form a two-dimensional array that may either be linearly interpolated, interpolated using a second order polynomial, or this data may be used to calculate the equation coefficients (a-f) as described in the previous section.

The equation order or degree is user selected as biquadratic or quadraticlinear. This choice determines: 1) where this table object may be used (i.e., certain objects may required a specific form of the equation), and 2) the fundamental equation used to calculate the regression coefficients. The following example describes the methodology used when tabular input data is used in place of common performance curve objects.

Given a generic manufacturers air conditioner data for an AC system having a rated total cooling capacity of 7735.1 W, the change in capacity is shown in the table to be a function of both cooling coil entering air wet-bulb temperature and condenser entering air dry-bulb temperature. The tabular data is entered as the actual cooling capacity and will be normalized by the program according to the rated capacity of 7735.1 W. The cooling coil EIR curve could be developed in a similar fashion, except that EIR (Power / TotCap) must first be calculated from the tabular data below BEFORE entering this data into a table object. In this example, only data highlighted in yellow will be used.

![NormalizedCapacity](EngineeringReference/media/image7871.png)

The tabular data can be entered directly into a table object. As an example, for an air-cooled DX cooling coil object in Energyplus, the capacity as a function of temperature has the following fundamental equation (Ref. Single-Speed Electric DX Air Cooling Coil):

<div>$$TotCapTempModFac = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_{c,i}}} \right) + e{\left( {{T_{c,i}}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_{c,i}}} \right)$$</div>

where

Twb,i = wet-bulb temperature of the air entering the cooling coil, °C

Tc,i = dry-bulb temperature of the air entering an air-cooled condenser, °C

Given this form of the fundamental equation, the data pairs for the cooling coil are entered as entering air wet-bulb temperature, condenser entering dry-bulb temperature, and total cooling capacity. These 3 values, in this precise order, make up each data pair. As this example describes how the DX coil cooling capacity changes with changes in indoor and outdoor temperature, the curve type selected is BiQuadratic and, therefore, the minimum number of data pairs equals 6 (i.e., number of coefficients in the equation above). Evaluating this tabular data based on regression coefficients may be less desirable to the user since the data in the lower right corner of the table is somewhat flat due to controls or other hardware constraints. For the sake of this example, the regression analysis is chosen. In this example, the DX cooling coil total cooling capacity at the ARI rating point is used to normalize the capacity data (e.g., 7735.1 W at 19.4 °C EWB and 35 °C outdoor dry-bulb temperature). In addition, the minimum and maximum limits are chosen such that extrapolation of the performance curve is allowed. Notice in the example below that:

1)    The data pairs do not need to be entered in ascending order, this data set will automatically be re-ordered in ascending order by the program.

2)    As shown in the table object below, only three of the five entries for entering air wet-bulb temperature were entered in the table object and therefore used for the regression analysis. This data entry technique may save time when entering a large data set, however, it may have unforeseen consequences on the resulting regression coefficients (i.e., the coefficients may provide less accuracy than desired). Note in the figure below the difference between the manufacturers data at 19.4 °C entering air wet-bulb temperature vs the prediction made by the regression coefficients. Since this data set (i.e., the 4 data points at 19.4°C entering air wet-bulb temperature from the table above) was left out of the regression analysis, the predicted capacity at this condition is slightly under-estimated.

3)    The minimum and maximum table output entered by the user uses the same units as the output values and are subsequently normalized in the same manner as the dependent variable in the data pairs.

4)    For the resulting curve object, the minimum (maximum) limits are based on the lesser (greater) of the user entered value and the lower (upper) limit of the tabular data. When linearly interpolating tabular data, only the limits of the data set are used.

5)    For the resulting curve object, the calculated coefficients may not perfectly represent the entire data set since all data was not used (i.e., in this example the regressed data do not line up exactly with all the manufacturers data, however, do line up well with the data included in the table object).

6)    Selecting LinearInterpolationOfTable would interpolate the tabular data within the limits of the data set (characters) resulting in a maximum X1, X2 and Curve value of 22.2, 40.8 and 1.25 (i.e., 9206.0/7375.1), respectively. Note how these maximum values compare to the maximum values in the generated curve object below which chose the EvaluateCurveToLimits option instead (i.e., the user min/max inputs were used to generate these fields when creating the curve object). The minimum values would be affected in a similar manner. Selecting Lagrange or EvaluateCurveToLimits allows extrapolation of the data set to values specified by the user.

7)    In the graph below, the linearly interpolated tabular data (character data set representing manufacturers data) may better represent the capacity ratio than the performance curve (lines representing the regressed data) given the non-linear relationship between capacity and temperature shown in the table and/or graph. However, extrapolation of the data set is performed linearly and the second order affects of temperature would be lost when extrapolating. Either the data set would be expanded to include other relevant data (e.g., data at colder outdoor temperatures where cooling may be required) which could then be interpolated or additional existing data could be added to the table object to allow more accurate regression coefficients to be used to predict data outside the table data limits.



```idf
Table:TwoIndependentVariables,
CCoolCapFT,       !- Name  [Fit from catalog performance data]
BiQuadratic,      !- Curve Type
EvaluateCurveToLimits,  !- Interpolation Type
1,                !- Minimum Value of x,
30,               !- Maximum Value of x,
5,                !- Minimum Value of y,
50,               !- Maximum Value of y,
4500,             !- Minimum Table Output
15000,            !- Maximum Table Output
Temperature,      !- Input Unit Type for x
Temperature,      !- Input Unit Type for y
Dimensionless,    !- Output Unit Type
7735.1,           !- Normalization Point
17.2,29.4,7462.6, !- X, Y, and Output data pair #1
17.2,23.9,7735.1, !- X, Y, and Output data pair #2
13.9,29.4,7283.9, !- X, Y, and Output data pair #3
13.9,23.9,7474.4, !- X, Y, and Output data pair #4
13.9,35,7067.1,   !- X, Y, and Output data pair #5
13.9,40.8,6818.0, !- X, Y, and Output data pair #6
17.2,35,7157.9,   !- X, Y, and Output data pair #7
17.2,40.8,6818.0, !- X, Y, and Output data pair #8
22.2,35,8552.6,   !- X, Y, and Output data pair #9
22.2,29.4,8898.3, !- X, Y, and Output data pair #10
22.2,23.9,9206.0, !- X, Y, and Output data pair #11
22.2,40.8,8165.8; !- X, Y, and Output data pair #12
```

Curve output in eio file (when using Output:Diagnostics, DisplayAdvancedReportVariables):

```
CREATING NEW CURVE OBJECT
! Input as Table:TwoIndependentVariables "CCOOLCAPFT"
! RSquared       = 0.9993993101
! Standard Error = 3.4649248573E-003
! Sample Size    = 12
Curve:BiQuadratic,
