FromTable_CCOOLCAPFT,  !- Name
  1.7214120578,  !- Coefficient1 Constant
  -0.1011737262,  !- Coefficient2 x
  3.7738833967E-003,  !- Coefficient3 x**2
  2.8686934910E-003,  !- Coefficient4 y
  -5.3785351258E-005,  !- Coefficient5 y**2
  -3.4086036156E-004,  !- Coefficient6 x*y
  1.0000000000,  !- Minimum Value of x
  30.0000000000,  !- Maximum Value of x
   5.0000000000,  !- Minimum Value of y
  50.0000000000,  !- Maximum Value of y
  0.5817636488,  !- Minimum Curve Output
  1.9392121627;  !- Maximum Curve Output
END CREATING NEW CURVE OBJECT
```

![NormalizedCapacity](EngineeringReference/media/image7873.png)

### Lookup Tables

Lookup tables provide a method to evaluate a group of data that may or may not conform to a fundamental equation. Only tabular data which conform to existing performance curve equations are currently allowed (i.e., that lookup table name is entered where any valid performance curve is allowed therefore the table data must conform to the models fundamental equation for that specific curve). Efforts to include this lookup table in the energy management system would allow custom use of lookup tables, however, calling lookup tables from the EMS system is not currenly possible. Lookup tables can interpolate the actual data using a non-linear polynomial equation (order higher than 1). As with other table or curve objects, the lookup table can be used anywhere a valid curve object name is allowed. Care must be taken to ensure the table data format is consistent with the associate model that is using the performance curve (e.g., DX cooling coil capacity as a function of temperature where independent variable X1 = indoor wet-bulb temperature and independent variable X2 = outdoor dry-bulb temperature).

The lookup tables are evaluated using the Lagrange form of the interpolation polynomial or the previously described interpolation methods of LinearInterpolationOfTable and EvaluateCurveToLimits. When using the Lagrange method, the number of points used in the interpolation is equal to 1 plus the polynomial order (e.g., a second order interpolation would use 3 points).

<div>$${p_n}\left( x \right) = \sum\limits_{i = 0}^n {{y_i}{l_i}\left( x \right)} $$</div>

<div>$${l_i}\left( x \right) = \mathop \Pi \limits_{j \ne i} \left( {\frac{{x - {x_j}}}{{{x_i} - {x_j}}}} \right)\,\,\,\,\,\,i = 0,1,...,n$$</div>

First-order Lagrange interpolation polynomial:

<div>$${p_1}\left( x \right) = \frac{{\left( {x - {x_1}} \right)}}{{\left( {{x_0} - {x_1}} \right)}}{y_0} + \frac{{\left( {x - {x_0}} \right)}}{{\left( {{x_1} - {x_0}} \right)}}{y_1}$$</div>

Second-order Lagrange interpolation polynomial:

<div>$${p_2}\left( x \right) = \frac{{\left( {x - {x_1}} \right)\left( {x - {x_2}} \right)}}{{\left( {{x_0} - {x_1}} \right)\left( {{x_0} - {x_2}} \right)}}{y_0} + \frac{{\left( {x - {x_0}} \right)\left( {x - {x_2}} \right)}}{{\left( {{x_1} - {x_0}} \right)\left( {{x_1} - {x_2}} \right)}}{y_1} + \frac{{\left( {x - {x_0}} \right)\left( {x - {x_1}} \right)}}{{\left( {{x_2} - {x_0}} \right)\left( {{x_2} - {x_1}} \right)}}{y_2}$$</div>

Third-order Lagrange interpolation polynomial:

<div>$$\begin{array}{l}{p_3}\left( x \right) = \frac{{\left( {x - {x_1}} \right)\left( {x - {x_2}} \right)\left( {x - {x_3}} \right)}}{{\left( {{x_0} - {x_1}} \right)\left( {{x_0} - {x_2}} \right)\left( {{x_0} - {x_3}} \right)}}{y_0} + \frac{{\left( {x - {x_0}} \right)\left( {x - {x_2}} \right)\left( {x - {x_3}} \right)}}{{\left( {{x_1} - {x_0}} \right)\left( {{x_1} - {x_2}} \right)\left( {{x_1} - {x_3}} \right)}}{y_1} + \\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\frac{{\left( {x - {x_0}} \right)\left( {x - {x_1}} \right)\left( {x - {x_3}} \right)}}{{\left( {{x_2} - {x_0}} \right)\left( {{x_2} - {x_1}} \right)\left( {{x_2} - {x_3}} \right)}}{y_2} + \frac{{\left( {x - {x_0}} \right)\left( {x - {x_1}} \right)\left( {x - {x_2}} \right)}}{{\left( {{x_2} - {x_0}} \right)\left( {{x_2} - {x_1}} \right)\left( {{x_2} - {x_2}} \right)}}{y_3}\end{array}$$</div>

where:

x = interpolation point

x<sub>n</sub> = x value of tabular data

y<sub>n</sub> = y value of tabular data

p<sub>i</sub>(n) = polynomial (table) output

The lookup table is interpolated using the interpolation polynomial shown above. If the table input value (interpolation point) is near the bottom edge or exceeds the table boundaries, a linear extrapolation is used (2-point extrapolation). The interpolation order is determined by the user entered number of interpolation points.

A regression analysis may be performed on any lookup table having one or two indpenedent variables. As with performance tables, the resulting performance curve coefficients are calculated and used in the simulation only when the interpolation method is selected as EvaluateCurveToLimits. In addition, the performance curve is only written to the eio file when the output diagnostics flag is set to DisplayAdvancedReportVariables (ref. Output:Diagnostics, DisplayAdvancedReportVariables;)..

Using the example provided in the section above for Tables based on two indpendent variables, the lookup table object would be defined as follows:

```idf
Table:MultiVariableLookup,
CCoolCapFT,
EvaluateCurveToLimits,
3,
BiQuadratic,
SingleLineIndependentVariableWithMatrix,
,
ASCENDING,
ASCENDING,
7735.1,  !- Normalization reference
1,       !- Minimum Value of X1
30,      !- Maximum Value of X1
5,       !- Minimum Value of X2
50,      !- Maximum Value of X2
,        !- Minimum Value of X3
,        !- Maximum Value of X3
,        !- Minimum Value of X4
,        !- Maximum Value of X4
,        !- Minimum Value of X5
,        !- Maximum Value of X5
4500,    !- Minimum Table Output
15000,   !- Maximum Table Output
Temperature,  !- Input Unit Type for X1
Temperature,  !- Input Unit Type for X2
,        !- Input Unit Type for X3
,        !- Input Unit Type for X4
,        !- Input Unit Type for X5
Dimensionless,    !- Output Unit Type
   2, 3, 4,
  13.9, 17.2, 22.2,
  23.9, 29.4, 35.0, 40.8,
  7474.4,  7735.1,  9206.0,
  7283.9,  7462.6,  8898.3,
  7067.1,  7157.9,  8552.6,
  6818.0,  6818.0,  8165.8;
```




Economics Calculations
======================

Component Costs
---------------

EnergyPlus provides simple cost estimating capabilities as an aid to design analysis and for life cycle costs.  There are three broad steps involved.  The first involves determining *construction* costs by summing individual “line items.”  The second involves determining *project* costs by adjusting construction costs to account for things like profit and design fees.  The third involves comparing the current simulation to a reference case so that marginal increases can be calculated.  The reference documentation contained in this section pertains to the following input object names.

* **ComponentCost:LineItem**

* **ComponentCost:Adjustments**

* **ComponentCost:Reference**

### Line Item Costs

Line item cost calculations are generally trivial involving simple multiplication and summation.  This section documents details of how line item costs are calculated.  The program code consists mainly of a **Case** construct where the **Line Item Type** is used to control the details of how calculations are performed.

The overall philosophy is to provide methods of calculating items using either direct entry of needed data (**‘General’** using object type), or using component descriptive data entered elsewhere in the input file (e.g. **‘Lights’**), or by using quantities that are calculated by the program during the simulation (e.g. **‘Coil:DX’** and **‘Chiller:Electric’**). 

The rest of this section provides details by organized by the type of line item.

#### General

The line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-Each, *P<sub>e</sub>*:

<div>$$L = N * {P_e}$$</div>

#### Construction

This line item type is called “Construction” but is used to estimate the costs of surfaces in the model.  The Construction attribute of Surface objects is useful for categorizing surfaces.  The number of units, *N*, is determined by summing the Area, *A*, of Surface objects that have the type of construction specified in the **Item Name** field.  Surfaces are screened to eliminate any duplicates that may exist for interior partitions creating a list of 1 to *m* unique surfaces.  If a surface is associated with a Zone, then zone multiplier, *M<sub>Z</sub>*, and list multipliers, *M<sub>G</sub>*, are applied (these are usually defaulted to 1).

<div>$$N = \sum\limits_1^m {(A*{M_Z} * {M_G}} )$$</div>

The line item subtotal, *L*, is calculated by multiplying the number of units (actually units of are here), *N* (m<sup>2</sup>) by the Cost-per-Area, *P<sub>a</sub>* , ($/m<sup>2</sup>):

<div>$$L = N * {P_a}$$</div>

#### Coil:DX and Coil:Cooling:DX:SingleSpeed

DX coil costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP.  The program determines which method to use based on there being non-zero values in appropriate input fields.

If **cost per each** is greater than 0.0 then the number of units, *N*, is the number of cooling coils.  This will be 1 if the **Item Name** is the name of a specific coil described elsewhere.  If the name is set to the wildcard (\*) then this will equal the total number of DX:Coils in the model.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-Each, *P<sub>e</sub>*:

<div>$$L = N * {P_e}$$</div>

If **cost per kilowatt** is greater than 0.0 then the number of units, *N*, is the number of kilowatts of total, rated, cooling capacity.  This will be based on all the DX:Coils in the model if **Item Name** is set to the wildcard (\*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt, *P<sub>kW</sub>*:

<div>$$L = N * {P_{kW}}$$</div>

If **Cost per kilowatt per coefficient-of-performance** is greater than 0.0 then the number of units, *N*, is the number of kilowatts of total, rated, cooling capacity multiplied by the nominal coefficient of performance (COP) of the DX:Coils.  This will be based on all the DX:Coils in the model if **Item Name** is set to the wildcard (\*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt-per-COP, *P<sub>kW-COP</sub>*:

<div>$$L = N * {P_{kW - COP}}$$</div>

#### Coil:Heating:Gas

Gas-fired heating coil costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP.  The program determines which method to use based on there being non-zero values in appropriate input fields.

If **cost per each** is greater than 0.0 then the number of units, *N*, is the number of heaters.  This will be 1 if the **Item Name** is the name of a specific heater described elsewhere.  If the name is set to the wildcard (\*) then this will equal the total number of Coil:Heating:Gas objects in the model.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-Each, *P<sub>e</sub>*:

<div>$$L = N * {P_e}$$</div>

If **Cost per kilowatt** is greater than 0.0 then the number of units, *N*, is the number of kilowatts of total, rated, heating capacity.  This will be based on all the Coil:Heating:Gas objects in the model if **Item Name** is set to the wildcard (\*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt, *P<sub>kW</sub>*:

<div>$$L = N * {P_{kW}}$$</div>

If **Cost per kilowatt per coefficient-of-performance** is greater than 0.0 then the number of units, *N*, is the number of kilowatts of total, rated, heating capacity multiplied by the theoretical efficiency of the heater(s).  (Here we are treating gas heating efficiency as a Coefficient of Performance (COP)).  This will be based on all the Coil:Heating:Gas objects in the model if **Item Name** is set to the wildcard (\*) and will be that of the named coil if set to a valid coil name.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt-per-COP, *P<sub>kW-COP</sub>*:

<div>$$L = N * {P_{kW - COP}}$$</div>

#### Chiller:Electric

Electric chiller costs can be estimated in one of three ways: per-each, per-kW, per-kW-COP.  The program determines which method to use based on there being non-zero values in appropriate input fields.

If **cost per each** is greater than 0.0 then the number of units, *N*, is the number of chillers.  This will be 1 if the **Item Name** is the name of a specific coil described elsewhere.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-Each, *P<sub>e</sub>*:

<div>$$L = N * {P_e}$$</div>

If **Cost per kilowatt** is greater than 0.0 then the number of units, *N*, is the number of kilowatts of total, rated, cooling capacity for the specified chiller.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt, *P<sub>kW</sub>*:

<div>$$L = N * {P_{kW}}$$</div>

If **Cost per kilowatt per coefficient-of-performance** is greater than 0.0, then the number of units, *N*, is the number of kilowatts of total, rated, cooling capacity multiplied by the nominal coefficient of performance (COP) of the chiller.  This will be based on the named chiller (if set to a valid coil name).  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt-per-COP, *P<sub>kW-COP</sub>*:

<div>$$L = N * {P_{kW - COP}}$$</div>

#### Daylighting:Controls

The costs of controllers for harvesting daylight are determined by the number of reference points.  The cost for each controller, *P<sub>e</sub>* , are input.  The of units, *N*, is determined from the number of daylight reference points in all the zones if the **Item Name** is the wildcard (\*).  If **Item Name** is set to a valid Zone name then N is the number of daylight reference points in just that zone (zones can have more than one daylight controllers).  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-Each, *P<sub>e</sub>*:

<div>$$L = N * {P_e}$$</div>

#### Shading:Zone:Detailed

Shading surfaces need to be handled separately because they do not have the **Construction** attribute.  The **Item Name** must be set to a valid name for a **Shading:Zone:Detailed** object defined elsewhere in the file.  The number of units, N, is determined from the area of the named surface multiplied by zone multiplier, *M<sub>Z</sub>*, and list multipliers, *M<sub>G</sub>*:

<div>$$N = A*{M_Z} * {M_g}$$</div>

The line item subtotal, *L*, is calculated by multiplying the number of units, *N* (m<sup>2</sup>) by the Cost-per-Area, *P<sub>a</sub>* , ($/m<sup>2</sup>):

<div>$$L = N * {P_a}$$</div>

#### Lights

The cost of electric lighting systems can be modeled in two ways: per-each and per-kW.  The program determines which method to use based on there being non-zero values in appropriate input fields.  The **Item Name** must be the name of a valid Zone defined elsewhere in the input.

If **cost per each** is greater than 0.0, then the number of units, *N*, is the number lighting systems in the zone and is assumed to be 1.  Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-Each, *P<sub>e</sub>*:

<div>$$L = N * {P_e}$$</div>

If **Cost per kilowatt** is greater than 0.0 then the number of units, *N*, is the number of kilowatts in the design level for electric lighting systems defined in Lights objects associated with the zone.  The **Item Name** must be the name of a valid Zone defined elsewhere in the input.  *N* is then the sum of all the Lights associated with the named Zone. Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt, *P<sub>kW</sub>*:

<div>$$L = N * {P_{kW}}$$</div>

#### Generator:Photovoltaic

The costs of simple photovoltaic power systems can be modeled using cost per kilowatt.  The number of units, N, is the nominal rated peak power of the photovoltaic panels.  The photovoltaic generator must be modeled using the PhotovoltaicPerformance:Simple input object which is a very simplistic model and does not include input for the nominal rated peak power of the system.  Therefore a peak power is calculated using the usual 1000 W/m<sup>2</sup> of incident solar radiation, *G<sub>p</sub>*, multiplied by the active solar cell area, *A* and the efficiency, *E*, and converted to units of kilowatts.

<div>$$N = \frac{{{G_p} * A * E}}{{1000.0}}$$</div>

Where, the cell area A is calculated by multiplying the area of the surface associated with the simple photovoltaic system and the active area fraction defined in the PhotovoltaicPerformance:Simple. Then the line item subtotal, *L*, is calculated by multiplying the number of units, *N*, by the Cost-per-kilowatt, *P<sub>kW</sub>*:

<div>$$L = N * {P_{kW}}$$</div>

### Adjustments

Various adjustments are available to model total project costs from the component costs modeled using individual line items.  These adjustments are provided to allow propagating how changes in component costs are amplified by things like design fees, profit, bonding, and taxes.

The subtotal of individual line items, *S<sub>L</sub>*, is obtained by summing all line item subtotals, *L*:

<div>$${S_L} = \sum L $$</div>

For the reference building, *S<sub>L,</sub>*is user input (typically from a prior run of baseline building model).

The subtotal for miscellaneous construction costs (typically those costs not explicitly included as line items), *S<sub>m</sub>*, are calculated by multiplying the **Miscellaneous Cost Model** (per Square Meter), *C<sub>m</sub>*,  by the total conditioned floor area, *A<sub>c</sub>*:

<div>$${S_m} = {A_c} * {C_m}$$</div>

The subtotal for the amount that the construction costs should be altered because of regional differences in material and labor costs (e.g. when using national average data), *S<sub>r</sub>*, is determined by multiplying the Regional Adjustment Factor, *R<sub>f\\ ,</sub>* by the sum of *S<sub>L </sub>* and *S<sub>m:</sub>*

<div>$${S_r} = ({S_L} + {S_m}){R_f}$$</div>

Remaining adjustments are applied to the subtotal for construction costs, *S<sub>c</sub>*, which is the sum of *S<sub>L</sub>*, *S<sub>m,</sub>*, and *S<sub>r:</sub>*

<div>$${S_C} = {S_L} + {S_m} + {S_r}$$</div>

The **Design and Engineering Fee Fraction**,*F<sub>d</sub>*,is the fraction of construction costs, *S<sub>c</sub>*, attributable to costs associated with architectural and engineering services needed for the project.  The subtotal for costs associated with these fees, *S<sub>D</sub>*, are determined by multiplying *S<sub>C</sub>* by *F<sub>d</sub>*:

<div>$${S_D} = {S_c}*{F_D}$$</div>

The **Contractor Fee Fraction**,*F<sub>c</sub>*,is the fraction of construction costs, *S<sub>c</sub>*, attributable to costs associated with the contractor’s profit that should be included in the project.  The subtotal for costs associated with contracting, *S<sub>P</sub>*, are determined by multiplying *S<sub>C</sub>* by *F<sub>d</sub>*:

<div>$${S_P} = {S_c}*{F_C}$$</div>

The **Contingency Fraction**,*F<sub>S</sub>*,is the fraction of construction costs, *S<sub>c</sub>*, which should be included in a cost estimate to provide for contingencies (perhaps related to errors and uncertainty in the estimate and project).  The subtotal for contingency costs, *S<sub>S</sub>*, are determined by multiplying *S<sub>C</sub>* by *F<sub>S</sub>*:

<div>$${S_S} = {S_c}*{F_S}$$</div>

The **Permits, Bonding, Insurance Fraction,***F<sub>B</sub>*,is the fraction of construction costs, *S<sub>c</sub>*, which should be included in a cost estimate to provide for things like taxes, bonding, insurance, and permits.  The subtotal for these extra costs, *S<sub>B</sub>*, are determined by multiplying *S<sub>C</sub>* by *F<sub>B</sub>*:

<div>$${S_B} = {S_c}*{F_B}$$</div>

The **Commissioning Fee Fraction,***F<sub>CX</sub>*,is the fraction of construction costs, *S<sub>c</sub>*, which should be included in a cost estimate to provide for commissioning the building systems.  The subtotal for these extra costs, *S<sub>CX</sub>*, are determined by multiplying *S<sub>C</sub>* by *F<sub>CX</sub>*:

<div>$${S_{CX}} = {S_c}*{F_{CX}}$$</div>

Finally, the cost estimate total, *T*, is obtained by summing the various subtotals:

<div>$$T = {S_L} + {S_m} + {S_r} + {S_D} + {S_P} + {S_S} + {S_B} + {S_{CX}}$$</div>

The normalized total cost estimate, C, is calculated by dividing *T* by the total conditioned floor area, *A<sub>c</sub>*:

<div>$$C = \frac{T}{{{A_C}}}$$</div>

### Comparisons

The capability of comparing the current cost estimate to that of a reference building is provided because is common to consider the marginal increases in costs associated with applying different energy design measures.  EnergyPlus calculates and reports the difference between the current model and a reference case for all the subtotals and totals discussed above.  The reported differences are the reference values subtracted from the current value.

Tariff Computation
------------------

The EnergyPlus economic (Utility Costs) objects related to computing utility bills include:

* UtilityCost:Tariff

* UtilityCost:Qualify

* UtilityCost:Charge:Simple

* UtilityCost:Charge:Block

* UtilityCost:Ratchet

* UtilityCost:Variable

* UtilityCost:Computation

This section builds upon the discussion that appears in the Input Output Reference under the heading “EnergyPlus Economics.”  The actual computation of monthly utility bills is not difficult since it is mostly consists of multiplying energy consumptions or demands by the price on a per unit basis and adding different bill components.  The implementation in EnergyPlus becomes more complex since the objects were crafted to allow a great deal of  flexibility in specifying a utility tariff while, at the same time, being as simple as possible.

The following discussion on variables and hierarchies is based on the text that appears in the Input Output Reference.

### Conceptual Framework – Variables and Hierarchy

To understand how to use the utility bill calculation portion of EnergyPlus you first need to understand some important concepts of variables and hierarchy.  A variable, for the purposes of this section, is simply a named holder of a series of numbers. In most cases, the variable will be a named holder of 12 numbers, one number for each monthly utility bill. Here is a visualization of a variable called Electric Energy Use:

<table class="table table-striped">
<tr>
<th>Month</th>
<th>Electric Energy Use</th>
</tr>
<tr>
<td>January</td>
<td>12143</td>
</tr>
<tr>
<td>February</td>
<td>13454</td>
</tr>
<tr>
<td>March</td>
<td>14178</td>
</tr>
<tr>
<td>April</td>
<td>14876</td>
</tr>
<tr>
<td>May</td>
<td>15343</td>
</tr>
<tr>
<td>June</td>
<td>16172</td>
</tr>
<tr>
<td>July</td>
<td>16105</td>
</tr>
<tr>
<td>August</td>
<td>15762</td>
</tr>
<tr>
<td>September</td>
<td>14543</td>
</tr>
<tr>
<td>October</td>
<td>13987</td>
</tr>
<tr>
<td>November</td>
<td>13287</td>
</tr>
<tr>
<td>December</td>
<td>12403</td>
</tr>

</table>

If you have ever done any computer programming, you can think of a variable as an array.  Many of the names used in the utility bill calculation portion of EnergyPlus are names of variables.  In the case of the UtilityCost:Charge objects, the name of the object is also used as a name of a variable.

In many of today’s utility rates, the charges for energy or demand are broken into distribution and supply charges.  To allow for this, more than one charge may to be defined for a particular category.  The variables assigned to the same category are added together.

The categories are combined in following hierarchy:

#### ![](EngineeringReference/media/image7909.png)

Any charges included in the EnergyCharges category are added together. The EnergyCharges, DemandCharges and ServiceCharges are added together to form the Basis. The Basis, Adjustments and Surcharges are added together to form the Subtotal. The Subtotal and Taxes are added together to be the Total.  The total represents the total monthly charges on that tariff for the energy source used.  The combining of categories together is performed automatically unless the user specifies the UtilityCost:Computation.  In addition, each category, which is also a variable, may be used as a source. For example, a tax that is 5% of the subtotal would be shown as:

```idf
UtilityCost:Charge:Simple,
  TaxOfFivePercent,        ! Charge Variable Name
  TariffExample1,          ! Tariff Name
  Subtotal,                ! Source Variable
  Annual,                  ! Season
  Taxes,                   ! Category Variable Name
  0.05;                    ! Cost Per Unit Value (or Variable)
```

As you can see, the UtilityCost:Charge:Simple and UtilityCost:Charge:Block objects do most of the “work” of computing the annual energy cost.  The benefit of using this categorization is that totals of each category are shown in the output reports and it organizes the charges in the monthly calculations in a logical way that fits almost all tariffs.  If no categorization is desired, theoretically, all charges could be assigned to the Total category. The categories themselves are simply variable names. Charges may also be assigned to the “NotIncluded” category if the result of the charge is used as an intermediate calculation and should not be included in the Total.

The objects that create variables are:

* UtilityCost:Qualify

* UtilityCost:Charge:Simple

* UtilityCost:Charge:Block

* UtilityCost:Ratchet

* UtilityCost:Variable

### Default Order of Computation

The user has the option of two different ways to determine the order of computation. If an UtilityCost:Computation object is specified for the tariff, the sequence specified in that object is used for computing the various variables. If no UtilityCost:Computation object is specified, a sequence of computational steps is automatically derived and shown as part of the report. The routine that creates this automatic sequence of computation steps is called CreateDefaultComputation as part of the EconomicTariff module.

The order in which the computation should be made is complicated by the fact that the objects can each have variables that are inputs and others that are outputs.  Since any of the variables can be used as inputs, we must ensure that they are computed prior to being used. In other words, because the objects allow a great deal of flexibility, there is no simple default order that the computations should be made.

Luckily there are known algorithms for sorting though these types of interdependencies.  In fact, the method that spreadsheets use for sorting through the dependencies of cell formulas referencing other cells with formula is very similar.  In addition, linkers (used as part of the computer language compiling process) face similar issues of sorting through dependences. Figuring out the optimal path in a complex project represented by a PERT Chart also uses a similar algorithm.

Generically, dependency problems are usually characterized as Directed Acycle Graphs (DAGs). A DAG shows the individual formulas as circles and uses arrows between the circles to show which formula is dependent on which other formulas.  One of the simplest explanations can be seen at the following website:

 (Click on lecture 14 “Critical Path”).

The lecture and site was created by Alison Cawsey, Department of Computing and Electrical Engineering, Heriot-Watt University Edinburgh EH14 4AS, UK.  The specific algorithm that was used in EnergyPlus is described at this site and is quoted below:

Calculate, for each node, the in-degree of that node (ie, now many edges end up there). Store these in array D.

Repeat:

– Remove (output) node such that D[n]=0.

– Decrement D[x] for all nodes x that are neighbors of n (edge from n to x).

Of course in this case “node” has nothing to do with EnergyPlus nodes but is just describing one of the formulas in a DAG.  This is just one of several different methods to solve a DAG.  The general method for solving a DAG is called a topological sort. The algorithm used in EnergyPlus is one of the simplest methods available and is appropriate given the number of dependencies.  More efficient algorithms are known but are probably only appropriate for much larger number of dependencies.

One important note, if after the algorithm is exercised, and some of the formulas still have a count on the number of dependencies, it must be the result of a circular dependency and an error condition is flagged in the ERR file.

The objects have specific variables that are used as inputs and outputs, and thus the outputs are dependent on the inputs, are shown in the following table:



***Object Variables Inputs and Outputs***

<table class="table table-striped">
<tr>
<th>Object</th>
<th>Outputs</th>
<th>Inputs</th>
</tr>
<tr>
<td>Qualify</td>
<td>Name</td>
<td>Source</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Threshold</td>
</tr>
<tr>
<td>Charge:Simple</td>
<td>Name</td>
<td>Source</td>
</tr>
<tr>
<td> </td>
<td>Category</td>
<td>Cost Per Unit</td>
</tr>
<tr>
<td>Charge:Block</td>
<td>Name</td>
<td>Source</td>
</tr>
<tr>
<td> </td>
<td>Category</td>
<td>Block Size Multiplier</td>
</tr>
<tr>
<td> </td>
<td>Remaining</td>
<td>Block Size</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Block Cost</td>
</tr>
<tr>
<td>Ratchet</td>
<td>Name</td>
<td>Baseline</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Adjustment</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Multiplier</td>
</tr>
<tr>
<td> </td>
<td> </td>
<td>Offset</td>
</tr>
</table>



In addition, the hierarchy shown in the first diagram in this section also represents dependencies that are included when determining the order of computation.

The resulting order of computation is shown at the bottom of the economics report.

### Computation Steps

Once the order that the formulas should be computed is known, the actual evaluation of the formulas is based on a simple Last In First Out (LIFO) stack.  This is a common method to compute expressions where values are stored on the stack and operands work off of the top of the stack.

Life-Cycle Cost Computations
----------------------------

The objects used for performing a life-cycle cost analysis are:

* LifeCycleCost:Parameters

* LifeCycleCost:RecurringCosts

* LifeCycleCost:NonrecurringCost

* LifeCycleCost:UsePriceEscalation

* LifeCycleCost:UseAdjustment

The computation of life-cycle costs is broken into three main routines which are described below.

### ExpressAsCashFlows

Step 1. If the input file has ComponentCost:\* items, then create an additional instance of a nonrecurring cost to hold the total.

Step 2. Get the costs for each resource that has non-zero utility costs.

Step 3. Compute the inflation on a monthly basis. For cases where the inflation approach is constant dollars, the inflation is set to 1.0 for all months. For current dollar analyses, compute the inflation rate on a monthly basis. Just using 1/12 of the annual inflation is almost correct but introduces a small error so instead the inverse of the formula 4-32 from Newnan (Engineering Economic Analysis Ninth Edition by Donald Newnan, Ted Eschenbach, and Jerome Lavelle):

inflationPerMonth = ((inflation + 1.00) \*\* (1.0/12.0)) - 1

Then the inflation is applied for each month:

monthlyInflationFactor(jMonth) = (1 + inflationPerMonth) \*\* (jMonth - 1)

Step 4. Put the nonrecurring, nonrecurring, and utility costs into a monthly array for the entire length of the study period.

Step 5. Multiply the monthly costs by the monthly inflation which was set to 1.0 for constant dollar analyses.

Step 6. Multiply the monthly costs for resources with use adjustments.

Step 7. Sum the monthly costs by category.

Step 8. Based on the base date, accumulate the monthly costs into yearly costs.

### ComputePresentValue

Step 1. For each year of the study compute the discount factor (SPV) using the following formula:

SPV<sub>yr</sub> = 1 / ((1 + curDiscountRate) \*\* effectiveYear)

This formula is based on formula D.2.1.1 from NIST Handbook 135 Life Cycle Costing Manual for the Federal Energy Management Program by Sieglinde K. Fuller and Stephen R. Petersen.

Where the effectiveYear depends on the discount convention. If end of year discounting is used than the effectiveYear is the year. If middle of the year discounting is used than the effectiveYear is reduced by 0.5. If the beginning of year discounting is used, than the effectiveYear is reduced by 1.0.

For energy costs, the use price escalations are multiplied by the discount factors.

Step 2. Compute the present value for each month by multiply the monthly costs by the discount factor for each year.

Step 3. Sum the costs by category.

### ComputeTaxAndDepreciation

Step 1. Depending on the depreciation method selected the depreciation factors are set to various constants. Depreciation factors are based on IRS Publication 946 for 2009 "How to Depreciate Property." The MACRS values are based on Modified Accelerated Cost Recovery System GDS for 3, 5, 7, 10 year property are based on 200% depreciation method shown in Appendix A of IRS Publication 946 using half year. 15 and 20 are based on 150% (Chart 1 of IRS Publication 946). For Straight Line depreciation GDS is used for 27 years (actually 27.5) 31 years (actually 31.5 years) and 39 years using mid month. For 40 years ADS is used (chart 2) Table A-1 is used for 3, 4, 5, 10, 15 and 20 years. Table A-6 is for 27 years. Table A-7 for 31 years. Table A-7a for 39 years. Table A-13 for 40 years. These years are a classification of property and should not be confused with the length of the study. For 27 years, 31 years, 39 years and 40 years the June value was used. All references in this paragraph are to IRS Publication 946.

Step 2. Apply the annual depreciation factors to the capital costs.

Step 3. For each year the taxable income is the grand total of all costs minus the depreciated capital costs.

Step 4. Taxes are the taxable income times the tax rate.

Step 5. The after tax present value is

AfterTaxPresentValue<sub>yr</sub> = GrandTotal<sub>yr</sub> - Taxes<sub>yr</sub> \* SPV<sub>yr</sub>

All major results are presented on the tabular report.





Special Modules/Reporting
=========================

Environmental Impacts
---------------------

Typically when a new building technology is evaluated the energy performance of a baseline building is compared to the energy and life-cycle costs of alternatives to determine cost-effectiveness. But what if the lowest energy or life-cycle cost alternative is not the cleanest or lowest environmental impact?  By calculating environmental impact, designers can compare alternatives not only in terms of their energy performance but also their environmental performance—working towards a more sustainable design (Liesen 1997; Stroot, Nemeth, and Fournier 1996).  Environmental impacts are quantified, in part, by modeling the amount of emissions and in EnergyPlus this is done using the input objects “EnvironmentalImpactFactors,” “FuelFactors,” and “Output:EnvironmentalImpactFactors.”

Based on emissions factors entered by the user, EnergyPlus calculates the mass or volume of thirteen different pollutants: CO<sub>2</sub> (carbon dioxide), CO (carbon monoxide), CH<sub>4</sub> (methane), NO<sub>x</sub> (nitrogen oxides), N<sub>2</sub>O (nitrous oxide), SO<sub>2</sub> (sulphur dioxide), PM (particulate matter), PM<sub>10</sub> (particulate matter 10&gt;PM<sub>10</sub>&gt;2.5 microns), PM<sub>2.5</sub> (particulate matter&lt;2.5 microns), NH<sub>3</sub> (ammonia), NMVOC (non-methane volatile organic compounds), Hg (mercury), and Pb (lead) as well as water consumed through evaporation in thermo- and hydro-electric generation and high- and low-level nuclear waste from nuclear electricity generation for on- and off-site energy production.  Note that while these comprise the largest proportion of pollutants, more than one hundred other pollutants are emitted from fossil fuel combustion or electricity generation. Much of the information compiled here for fossil fuel combustion comes from *AP-42 Compilation of Air Pollutant Emission Factors* (EPA 1998a, 1998b, 1996).  For more information on pollutants, see the U.S. Environmental Protection Agency (EPA) Clearinghouse for Inventories & Emission Factors ([www.epa.gov/ttn/chief/efinformation.html](http://www.epa.gov/ttn/chief/efinformation.html)).

EnergyPlus models energy performance of on-site fossil fuels and purchased electricity (generated from a variety of fuels including natural gas, oil, gasoline, diesel, coal, hydroelectric, nuclear, wind, solar power, and biomass).  The energy performance calculated by EnergyPlus is converted into a mass or volume of pollutants emitted.  From a baseline building, alternative energy and pollution saving technologies can be explored, and the energy savings and pollution reduction can be calculated.  Figure 341 and Figure 342 illustrate a comparison of two buildings simulated using Chicago weather data in EnergyPlus and the calculated pollutant levels (based on U.S. national average pollutants) (Crawley 2003).

To calculate the mass or volume of each pollutant, consumption is multiplied by an emissions factor for each fuel (natural gas, electricity, fuel oil, diesel, or coal). In future versions, users will be able to schedule how the emissions factors by time of day, month, season and year.  For electricity, the mix of generation fuel sources—whether utility, state or regional—is used to adjust the emission factors.  If a user has emissions factors specific to the building site and equipment, these can be entered directly.  **There are no default emissions factors**.

### Types of Pollutants

EPA categorizes pollutants as either Criteria Pollutants or Hazardous Pollutants. Criteria pollutants are the six substances for which EPA has set health-based standards, including carbon monoxide (CO), nitrogen oxides (NO<sub>x</sub>), sulfur dioxide (SO<sub>2</sub>), and particulate matter (PM10 and PM2.5), ozone (O<sub>3</sub>), and lead (Pb).  Because ozone is created in atmospheric photochemical reactions of volatile organic compounds, ammonia, and other substances rather than direct building-related energy emissions, we do not calculated ozone emissions in EnergyPlus.  But we do include ozone precursors: methane (CH<sub>4</sub>), non-methane volatile organic compounds (NMVOC), and ammonia (NH<sub>3</sub>). Hazardous pollutants are substances that are known or suspected to cause serious health problems such as cancer.  We include typical hazardous substances associated with energy production and use including lead (Pb) and mercury (Hg). We also include CO<sub>2</sub> (carbon dioxide) since it is largest greenhouse gas in terms of impact.

![](EngineeringReference/media/image7910.svg.png)

Figure 341.  Example Annual Atmospheric Pollutants and Water Consumption

![](EngineeringReference/media/image7911.svg.png)

Figure 342.  Example Annual Total Carbon Equivalent for Major Greenhouse Gases

### Carbon Equivalent

The Intergovernmental Panel on Climate Change has studied the effects on the relative radiative forcing effects of various greenhouse gases.  This effect, called Global Warming Potential (GWP), is described in terms of the Carbon Equivalent of a particular greenhouse gas.  This equivalent is based on a factor of 1.0 for carbon.  This group of gases includes carbon dioxide (CO<sub>2</sub>), carbon monoxide, nitrous oxide, methane, halocarbon emission, hydrofluorocarbons (HFC), perfluorocarbons (PFC), and chlorofluorocarbons (CFC).  For building energy use, the main gases of concern are carbon dioxide, carbon monoxide, methane, and nitrous oxide.  Although carbon monoxide has a relatively short life, CO emissions into the atmosphere may have a significant impact on climate forcing due to chemical impact on CH<sub>4</sub> lifetime, and tropospheric O<sub>3</sub> and CO<sub>2</sub> photochemical production normally reacts to produce carbon dioxide, but it can’t be ignored since it is produced in incomplete combustion and the carbon remains to interact as CO<sub>2.</sub> Yet there is no agreement on its carbon equivalent (IPCC 2001). The carbon equivalent of carbon dioxide, methane, and nitrous oxide are calculated and then multiplied by their GWP on a 100 year time frame.  The Carbon Equivalents of the following gases have been determined and used in the program are shown in the following table.

Table 93. Carbon Equivalents (IPCC 2001)

<table class="table table-striped">
<tr>
<th>Gas</th>
<th>Carbon Equivalent</th>
</tr>
<tr>
<td>NO<sub>x</sub></td>
<td>80.7272</td>
</tr>
<tr>
<td>CH<sub>4</sub></td>
<td>6.2727</td>
</tr>
<tr>
<td>CO<sub>2</sub></td>
<td>0.2727</td>
</tr>
</table>

The resulting carbon equivalents by fuel type are shown in the output of the program along with the individual gas pollutants.

### Fossil Fuel Emissions Factors

Emission factors for on-site fossil fuel consumption are based on Section 1.4 Natural Gas Combustion in EPA (1998a) Table 94 shows the greenhouse gas and precursors and criteria pollutant emissions factors for natural gas.  Similar emissions factors are shown for residual fuel oil (No. 4 and No. 6 fuel oil) [Table 95], distillates (No. 1 and No. 2 fuel oil) [Table 96], residential oil furnace [Table 97], LPG (butane and propane) [Table 98], gasoline and diesel [Table 99], and coal [Table 100] in the indicated tables.  Note that a zero for a pollutant in the table may mean that no data were available, not that there are no emissions of that pollutant.

Table 94.  Emission Factors for Natural Gas

<table class="table table-striped">
<tr>
<th>Pollutant</th>
<th>Emission Factor<sup>a</sup>   (g/MJ)</th>
</tr>
<tr>
<td>Carbon Dioxide (CO<sub>2</sub>)</td>
<td>50.23439</td>
</tr>
<tr>
<td>Carbon Monoxide (CO)</td>
<td>3.51641E-02</td>
</tr>
<tr>
<td>Methane (CH<sub>4</sub>)</td>
<td>9.62826E-04</td>
</tr>
<tr>
<td>Nitrogen Oxides (NO<sub>X</sub>)</td>
<td>4.18620E-02</td>
</tr>
<tr>
<td>Nitrous Oxide (N<sub>2</sub>O)<sup>b</sup></td>
<td>9.20964E-04</td>
</tr>
<tr>
<td>Sulphur Dioxide (SO<sub>2</sub>)<sup>c</sup></td>
<td>2.51172E-04</td>
</tr>
<tr>
<td>Particulate Matter (PM)<sup>d</sup></td>
<td>3.18151E-03</td>
</tr>
<tr>
<td>Particulate Matter (PM10)<sup>d</sup></td>
<td>2.38613E-03</td>
</tr>
<tr>
<td>Particulate Matter (PM2.5)<sup>d</sup></td>
<td>7.95378E-04</td>
</tr>
<tr>
<td>Ammonia (NH<sub>3</sub>)</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Volatile Organic Compounds (NMVOC)</td>
<td>2.30241E-03</td>
</tr>
<tr>
<td>Mercury (Hg)</td>
<td>1.08841E-07</td>
</tr>
<tr>
<td>Lead (Pb)</td>
<td>2.09310E-07</td>
</tr>
<tr>
<td colspan="2">a Based on data from Tables 1.4-1, 1.4.-2 and 1.4.4  in EPA (1998a), Natural gas heat value of 1027 Btu/ft3 based on data for 2003 in Table A-4 in DOE (2004)</td>
</tr>
<tr>
<td colspan="2">b Values shown are for uncontrolled burner.  For controlled-low NO<sub>X</sub> burner, use 0.64 lb/106 ft3, 0.000627 lb/MMBtu, 0.0002679 g/MJ</td>
</tr>
<tr>
<td colspan="2">c Based on 100% conversion of fuel sulfur to SO<sub>2</sub>. Assumes sulfur content is natural gas of 2,000 grains/106 ft3. The SO2 emission factor can be converted to other natural gas sulfur contents by multiplying the SO<sub>2</sub> emission factor by the ratio of the site-specific sulfur content (grains/106 ft3) to 2,000 grains/106 ft3.</td>
</tr>
<tr>
<td colspan="2">d PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively.</td>
</tr>
<tr>
<td colspan="2">e No data</td>
</tr>
</table>

Table 95.  Emission Factors for Residual Fuel Oil (No. 4 and No. 6 Fuel Oil)
<table class="table table-striped">
  <tr>
    <th>Pollutant</th>
    <th>Emission Factor <sup>a</sup> (g/MJ)</th>
  </tr>
  <tr>
    <td>Carbon Dioxide (CO 2 )</td>
    <td>50.23439</td>
  </tr>
  <tr>
    <td>Carbon Monoxide (CO)</td>
    <td>3.52E-002</td>
  </tr>
  <tr>
    <td>Methane (CH 4 )</td>
    <td>9.63E-004</td>
  </tr>
  <tr>
    <td>Nitrogen Oxides (NO X )</td>
    <td>4.19E-002</td>
  </tr>
  <tr>
    <td>Nitrous Oxide (N 2 O) <sup>b</sup></td>
    <td>9.21E-004</td>
  </tr>
  <tr>
    <td>Sulphur Dioxide (SO 2 ) <sup>c</sup></td>
    <td>2.51E-004</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM) <sup>d</sup></td>
    <td>3.18E-003</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM10) <sup>d</sup></td>
    <td>2.39E-003</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM2.5) <sup>d</sup></td>
    <td>7.95E-004</td>
  </tr>
  <tr>
    <td>Ammonia (NH 3 )</td>
    <td>0 <sup>e</sup></td>
  </tr>
  <tr>
    <td>Volatile Organic Compounds (NMVOC)</td>
    <td>2.30E-003</td>
  </tr>
  <tr>
    <td>Mercury (Hg)</td>
    <td>1.09E-007</td>
  </tr>
  <tr>
    <td>Lead (Pb)</td>
    <td>2.09E-007</td>
  </tr>
  <tr>
    <td colspan="2"><sup>a</sup> Based on data from Tables 1.4-1, 1.4.-2 and 1.4.4 in EPA (1998a), Natural gas heat value of 1027 Btu/ft3 based on data for 2003 in Table A-4 in DOE (2004)</td>
  </tr>
  <tr>
    <td colspan="2"><sup>b</sup> Values shown are for uncontrolled burner. For controlled-low NOX burner, use 0.64 lb/106 ft3, 0.000627 lb/MMBtu, 0.0002679 g/MJ</td>
  </tr>
  <tr>
    <td colspan="2"><sup>c</sup> Based on 100% conversion of fuel sulfur to SO2. Assumes sulfur content is natural gas of 2,000 contents by multiplying the SO2 emission factor by the ratio of the site-specific sulfur content (grains/106 ft3) to 2,000 grains/106 ft3. grains/106 ft3. The SO2 emission factor can be converted to other natural gas sulfur</td>
  </tr>
  <tr>
    <td colspan="2"><sup>d</sup> PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively.</td>
  </tr>
  <tr>
    <td colspan="2"><sup>e</sup> No data.</td>
  </tr>
</table>

Table 96.  Emission Factors for Distillates (No. 1 and No. 2 Fuel Oil)

<table class="table table-striped">
  <tr>
    <th>Pollutant</th>
    <th>No. 1 Fuel Oil Emission Factor<sup>a</sup> (g/MJ)</th>
    <th>No. 2 Fuel Oil Emission Factor<sup>a</sup> (g/MJ)</th>
  </tr>
  <tr>
    <td>Carbon Dioxide (CO<sub>2</sub>)</td>
    <td>66.0233</td>
    <td>68.47998</td>
  </tr>
  <tr>
    <td>Carbon Monoxide (CO)</td>
    <td>1.54E-002</td>
    <td>1.54E-002</td>
  </tr>
  <tr>
    <td>Methane (CH<sub>4</sub>)</td>
    <td>6.63E-004</td>
    <td>6.63E-004</td>
  </tr>
  <tr>
    <td>Nitrogen Oxides (NO<sub>X</sub>)</td>
    <td>6.14E-002</td>
    <td>7.37E-002</td>
  </tr>
  <tr>
    <td>Nitrous Oxide (N<sub>2</sub>O)</td>
    <td>3.38E-004</td>
    <td>3.38E-004</td>
  </tr>
  <tr>
    <td>Sulphur Dioxide (SO<sub>2</sub>)<sup>b</sup></td>
    <td>4.36E-001</td>
    <td>4.82E-001</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM)<sup>c</sup></td>
    <td>6.14E-003</td>
    <td>6.14E-003</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM10)<sup>c</sup></td>
    <td>3.32E-003</td>
    <td>3.32E-003</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM2.5)<sup>c</sup></td>
    <td>2.55E-003</td>
    <td>2.55E-003</td>
  </tr>
  <tr>
    <td>Ammonia (NH<sub>3</sub>)</td>
    <td>0<sup>d</sup></td>
    <td>0<sup>d</sup></td>
  </tr>
  <tr>
    <td>Volatile Organic Compounds (NMVOC)</td>
    <td>1.04E-003</td>
    <td>1.04E-003</td>
  </tr>
  <tr>
    <td>Mercury (Hg)</td>
    <td>3.47E-006</td>
    <td>3.47E-006</td>
  </tr>
  <tr>
    <td>Lead (Pb)</td>
    <td>4.64E-006</td>
    <td>4.64E-006</td>
  </tr>
  <tr>
    <td>a Based on data from Tables 1.3-1, 1.3-3, 1-3.8, 1.3-10 and 1.3-12 in EPA (1998b).</td>
    <td></td>
    <td></td>
  </tr>
  <tr>
    <td>b Based on 100% conversion of fuel sulfur to SO<sub>2</sub>. Assumes 1% sulfur content. The SO<sub>2</sub> emission factor in this table can be converted to other natural gas sulfur contents by multiplying the SO<sub>2</sub> emission factor by percentage sulfur content.</td>
    <td></td>
    <td></td>
  </tr>
  <tr>
    <td>c PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively</td>
    <td></td>
    <td></td>
  </tr>
  <tr>
    <td>d No data.</td>
    <td></td>
    <td></td>
  </tr>
</table>


Table 97.  Emission Factors for Residential Oil Furnace

<table class="table table-striped">
<tr>
<th>Pollutant</th>
<th>Emission Factor<sup>a</sup>   (g/MJ)</th>
</tr>
<tr>
<td>Carbon Dioxide (CO<sub>2</sub>)</td>
<td>68.48237</td>
</tr>
<tr>
<td>Carbon Monoxide (CO)</td>
<td>1.53543E-02</td>
</tr>
<tr>
<td>Methane (CH<sub>4</sub>)</td>
<td>5.46612E-02</td>
</tr>
<tr>
<td>Nitrogen Oxides (NO<sub>X</sub>)</td>
<td>5.52753E-02</td>
</tr>
<tr>
<td>Nitrous Oxide (N<sub>2</sub>O)</td>
<td>1.53543E-04</td>
</tr>
<tr>
<td>Sulphur Dioxide (SO<sub>2</sub>)<sup>b</sup></td>
<td>4.36061E-01</td>
</tr>
<tr>
<td>Particulate Matter (PM)<sup>c</sup></td>
<td>2.14960E-02</td>
</tr>
<tr>
<td>Particulate Matter (PM10)<sup>c</sup></td>
<td>1.58763E-02</td>
</tr>
<tr>
<td>Particulate Matter (PM2.5)<sup>c</sup></td>
<td>5.89603E-03</td>
</tr>
<tr>
<td>Ammonia (NH<sub>3</sub>)</td>
<td>0<sup>d</sup></td>
</tr>
<tr>
<td>Volatile Organic Compounds (NMVOC)</td>
<td>2.18952E-03</td>
</tr>
<tr>
<td>Mercury (Hg)</td>
<td>3.47006E-06</td>
</tr>
<tr>
<td>Lead (Pb)</td>
<td>4.63699E-06</td>
</tr>
<tr>
 <td colspan="2">a Based on data from Tables 1.3-1, 1.3-3, 1.3-8, 1.3-10, and 1.3-12 in EPA (1998b).</td>
</tr>
<tr>
 <td colspan="2">b Based on 100% conversion of fuel sulfur to SO<sub>2</sub>. Assumes 1% sulfur content. The SO<sub>2</sub> emission factor in this table can be converted to other natural gas sulfur contents by multiplying the SO<sub>2</sub> emission factor by percentage sulfur content.</td>
</tr>
<tr>
 <td colspan="2">c PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively.</td>
</tr>
<tr>
 <td colspan="2">d No data.</td>
</tr>
</table>

Table 98.  Emission Factors for LPG (butane and propane)

<table class="table table-striped">
  <tr>
    <th>Pollutant</th>
    <th>LPG (butane) Emission Factor <sup>a</sup> (g/MJ)</th>
    <th>Propane Emission Factor <sup>a</sup> (g/MJ)</th>
  </tr>
  <tr>
    <td>Carbon Dioxide (CO<sub>2</sub>)</td>
    <td>66.0233</td>
    <td>68.47998</td>
  </tr>
  <tr>
    <td>Carbon Monoxide (CO)</td>
    <td>1.54E-002</td>
    <td>1.54E-002</td>
  </tr>
  <tr>
    <td>Methane (CH<sub>4</sub>)</td>
    <td>6.63E-004</td>
    <td>6.63E-004</td>
  </tr>
  <tr>
    <td>Nitrogen Oxides (NO<sub>X</sub>)</td>
    <td>6.14E-002</td>
    <td>7.37E-002</td>
  </tr>
  <tr>
    <td>Nitrous Oxide (N<sub>2</sub>O)</td>
    <td>3.38E-004</td>
    <td>3.38E-004</td>
  </tr>
  <tr>
    <td>Sulphur Dioxide (SO<sub>2</sub>)<sup>b</sup></td>
    <td>4.36E-001</td>
    <td>4.82E-001</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM)<sup>c</sup></td>
    <td>6.14E-003</td>
    <td>6.14E-003</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM10)<sup>c</sup></td>
    <td>3.32E-003</td>
    <td>3.32E-003</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM2.5)<sup>c</sup></td>
    <td>2.55E-003</td>
    <td>2.55E-003</td>
  </tr>
  <tr>
    <td>Ammonia (NH<sub>3</sub>)</td>
    <td>0<sup>d</sup></td>
    <td>0<sup>d</sup></td>
  </tr>
  <tr>
    <td>Volatile Organic Compounds (NMVOC)</td>
    <td>1.04E-003</td>
    <td>1.04E-003</td>
  </tr>
  <tr>
    <td>Mercury (Hg)</td>
    <td>3.47E-006</td>
    <td>3.47E-006</td>
  </tr>
  <tr>
    <td>Lead (Pb)</td>
    <td>4.64E-006</td>
    <td>4.64E-006</td>
  </tr>
  <tr>
    <td colspan="3">a Based on data from Table # 1.5-1 in EPA (1996); Higher Heating value of 1.02 MMBtu/gal for butane and 0.915 MMBtu/gal for propane based on data in EPA (1996).</td>
  </tr>
  <tr>
    <td colspan="3">b Based on 100% conversion of fuel sulfur to SO<sub>2</sub>. Assumes sulphur content is 0.18 gr/100 ft3.The SO<sub>2</sub> emission factor can be converted to other LPG sulphur contents by multiplying the SO<sub>2</sub> emission factor by the ratio of the site-specific sulphur content gr/100 ft3 to 0.18 gr/100 ft3.</td>
  </tr>
  <tr>
    <td colspan="3">c PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns; respectively.</td>
  </tr>
  <tr>
    <td colspan="3">d No data.</td>
  </tr>
</table>

Table 99.  Emission Factors for Gasoline and Diesel

<table class="table table-striped">
  <tr>
    <th>Pollutant</th>
    <th>Gasoline Emission Factor<sup>a</sup> (g/MJ)</th>
    <th>Diesel Emission Factor<sup>a</sup> (g/MJ)</th>
  </tr>
  <tr>
    <td>Carbon Dioxide (CO<sub>2</sub>)</td>
    <td>66.20808</td>
    <td>70.50731</td>
  </tr>
  <tr>
    <td>Carbon Monoxide (CO)</td>
    <td>2.70E+001</td>
    <td>4.08E-001</td>
  </tr>
  <tr>
    <td>Methane (CH<sub>4</sub>)</td>
    <td>0<sup>c</sup></td>
    <td>0<sup>c</sup></td>
  </tr>
  <tr>
    <td>Nitrogen Oxides (NO<sub>X</sub>)</td>
    <td>7.01E-001</td>
    <td>1.90E+000</td>
  </tr>
  <tr>
    <td>Nitrous Oxide (N<sub>2</sub>O)</td>
    <td>0<sup>c</sup></td>
    <td>0<sup>c</sup></td>
  </tr>
  <tr>
    <td>Sulphur Dioxide (SO<sub>2</sub>)</td>
    <td>3.61E-002</td>
    <td>1.25E-001</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM)<sup>b</sup></td>
    <td>0<sup>c</sup></td>
    <td>0<sup>c</sup></td>
  </tr>
  <tr>
    <td>Particulate Matter (PM10)<sup>b</sup></td>
    <td>4.30E-002</td>
    <td>1.33E-001</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM2.5)<sup>b</sup></td>
    <td>0<sup>c</sup></td>
    <td>0<sup>c</sup></td>
  </tr>
  <tr>
    <td>Ammonia (NH<sub>3</sub>)</td>
    <td>0<sup>c</sup></td>
    <td>0<sup>c</sup></td>
  </tr>
  <tr>
    <td>Volatile Organic Compounds (NMVOC)</td>
    <td>9.03E-001</td>
    <td>1.50E-001</td>
  </tr>
  <tr>
    <td>Mercury (Hg)</td>
    <td>0<sup>c</sup></td>
    <td>0<sup>c</sup></td>
  </tr>
  <tr>
    <td>Lead (Pb)</td>
    <td>0<sup>c</sup></td>
    <td>0<sup>c</sup></td>
  </tr>
  <tr>
    <td colspan="3">a Based on data from Table # 3.3-1 in EPA (1996); Diesel higher heating value of 19300 Btu/lb and gasoline higher heating value of 20300 Btu/lb based on data in EPA (1996).</td>
  </tr>
  <tr>
    <td colspan="3">b PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns; respectively.</td>
  </tr>
  <tr>
    <td colspan="3">c No data.</td>
  </tr>
</table>


Table 100.  Emission Factors for Coal

<table class="table table-striped">
  <tr>
    <th>Pollutant</th>
    <th>Bituminous Emission Factor<sup>a</sup> (g/MJ)</th>
    <th>Anthracite Emission Factor<sup>a</sup> (g/MJ)</th>
    <th>Lignite Emission Factor<sup>a</sup> (g/MJ)</th>
  </tr>
  <tr>
    <td>Carbon Dioxide (CO<sub>2</sub>)</td>
    <td>91.11052</td>
    <td>99.26669</td>
    <td>152.12646</td>
  </tr>
  <tr>
    <td>Carbon Monoxide (CO)</td>
    <td>8.27E-003</td>
    <td>1.05E-002</td>
    <td>8.27E-003</td>
  </tr>
  <tr>
    <td>Methane (CH<sub>4</sub>)</td>
    <td>6.61E-004</td>
    <td>0<sup>f</sup></td>
    <td>0<sup>f</sup></td>
  </tr>
  <tr>
    <td>Nitrogen Oxides (NO<sub>X</sub>)</td>
    <td>1.98E-001</td>
    <td>3.15E-001</td>
    <td>2.35E-001</td>
  </tr>
  <tr>
    <td>Nitrous Oxide (N<sub>2</sub>O)</td>
    <td>4.96E-004</td>
    <td>0<sup>f</sup></td>
    <td>0<sup>f</sup></td>
  </tr>
  <tr>
    <td>Sulphur Dioxide (SO<sub>2</sub>)<sup>d</sup></td>
    <td>6.28E-001</td>
    <td>6.82E-001</td>
    <td>9.92E-001</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM)<sup>e</sup></td>
    <td>1.65E-001</td>
    <td>1.75E-001</td>
    <td>2.18E-001</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM10)<sup>e</sup></td>
    <td>3.80E-002</td>
    <td>4.02E-002</td>
    <td>7.61E-002</td>
  </tr>
  <tr>
    <td>Particulate Matter (PM2.5)<sup>e</sup></td>
    <td>9.92E-003</td>
    <td>1.05E-002</td>
    <td>2.18E-002</td>
  </tr>
  <tr>
    <td>Ammonia (NH<sub>3</sub>)</td>
    <td>0<sup>f</sup></td>
    <td>0<sup>f</sup></td>
    <td>0<sup>f</sup></td>
  </tr>
  <tr>
    <td>Volatile Organic Compounds (NMVOC)</td>
    <td>9.92E-004</td>
    <td>2.15E-002</td>
    <td>1.32E-003</td>
  </tr>
  <tr>
    <td>Mercury (Hg)</td>
    <td>6.94E-006</td>
    <td>2.27E-006</td>
    <td>2.74E-006</td>
  </tr>
  <tr>
    <td>Lead (Pb)</td>
    <td>1.37E-006</td>
    <td>1.56E-004</td>
    <td>1.39E-005</td>
  </tr>
  <tr>
    <td colspan="4">a Based on data on pulverized coal from Tables 1.1-3, 1.1-6, 1.1-18, 1.1-19 in EPA (1998a), Coal average higher heating value of 26.0 MMBtu/ton based on EPA (1998a).</td>
  </tr>
  <tr>
    <td colspan="4">b Based on data on pulverized coal from Tables 1.2-1, 1.2-2, 1.2-3, 1.2-4, 1.2-7 in EPA (1996), Coal average higher heating value of 24.6 MMBtu/ton based on EPA (1996).</td>
  </tr>
  <tr>
    <td colspan="4">c Based on data on pulverized coal from Tables 1.7-1, 1.7-3, 1.7-7, 1.7-14 in EPA (1998b), Coal average higher heating value of 13.0 MMBtu/ton based on EPA (1998b).</td>
  </tr>
  <tr>
    <td colspan="4">d Based on 100% conversion of fuel sulfur to SO<sub>2</sub>. Assumes 1% sulfur content. The SO<sub>2</sub> emission factor in this table can be converted to other natural gas sulfur contents by multiplying the SO<sub>2</sub> emission factor by percentage sulfur content.</td>
  </tr>
  <tr>
    <td colspan="4">e PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 are particles smaller than 10 and 2.5 microns, respectively. Expressed in terms of coal ash content, assumes 1% ash content.  Multiply weight % ash content of coal (as fired) by the value.</td>
  </tr>
  <tr>
    <td colspan="4">f No data.</td>
  </tr>
</table>

### Off-Site Electricity Generation Emissions

While estimating emissions from on-site fossil fuel combustion can be fairly straight-forward, emissions from off-site electricity is more challenging.  How the electricity is generated, i.e., from gas, oil, coal, nuclear, renewable sources (wind, PV) or hydroelectric, and the mix of generation determines the resulting level of emissions.  While data are available at utility and even power plant level (from the sources cited), data are shown here for United States national- and state-level average emissions from electricity generation. Table 101 provides average greenhouse gas and precursors and criteria pollutant emissions factors for the entire United States from electricity generation. Table 102 provides average electricity emissions factors by state, for greenhouse gas and precursors, and Table 103 for criteria pollutant emission factors. These two tables also include a ratio of heat input to electric output (efficiency of electricity generation) including distribution and transmission losses to allow calculation of source energy.

As mentioned in the introduction to this section, EnergyPlus also calculates water consumed through evaporation in thermo-electric and hydro-electric generation. Torcellini, Long, and Judkoff (2004) provide data on average water consumption by generator type by state.  These data are summarized in units suitable for EnergyPlus in Table 101, for national and state average water consumption for thermal-electric, hydro-electric, and Table 102 for weighted total electricity generation.

Table 101.  United States National Average Emission Factors for Electricity Generation

<table class="table table-striped">
<tr>
<td> </td>
<th>Efficiency Ratio (J/J)</th>
</tr>
<tr>
<td>Ratio of Heat Input to Electricity Output<sup>a</sup></td>
<td>2.253</td>
</tr>
<tr>
<td> </td>
<td> </td>
</tr>
<tr>
<th>Pollutant</th>
<th>Emission Factor   (g/MJ)</th>
</tr>
<tr>
<td>Carbon Dioxide (CO<sub>2</sub>)<sup>b</sup></td>
<td>168.333168</td>
</tr>
<tr>
<td>Carbon Monoxide (CO)<sup>c</sup></td>
<td>4.20616E-02</td>
</tr>
<tr>
<td>Methane (CH<sub>4</sub>)<sup>b</sup></td>
<td>1.39858E-03</td>
</tr>
<tr>
<td>Nitrogen Oxides (NO<sub>X</sub>)<sup>a</sup></td>
<td>4.10753E-01</td>
</tr>
<tr>
<td>Nitrous Oxide (N<sub>2</sub>O)<sup>b</sup></td>
<td>2.41916E-03</td>
</tr>
<tr>
<td>Sulphur Dioxide (SO<sub>2</sub>)<sup>a</sup></td>
<td>8.65731E-01</td>
</tr>
<tr>
<td>Particulate Matter (PM)<sup>c,d</sup></td>
<td>2.95827E-02</td>
</tr>
<tr>
<td>Particulate Matter (PM10)<sup>c,d</sup></td>
<td>1.80450E-02</td>
</tr>
<tr>
<td>Particulate Matter (PM2.5)<sup>c,d</sup></td>
<td>1.15377E-02</td>
</tr>
<tr>
<td>Ammonia (NH<sub>3</sub>)<sup>c</sup></td>
<td>1.10837E-03</td>
</tr>
<tr>
<td>Volatile Organic Compounds (NMVOC)<sup>a</sup></td>
<td>3.72332E-03</td>
</tr>
<tr>
<td>Mercury (Hg)<sup>c</sup></td>
<td>3.36414E-06</td>
</tr>
<tr>
<td>Lead (Pb)</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
 <td colspan="2"><sup>a</sup> Data based on 1999 data from *eGRID* version 2.01 (EPA 2003a).</td>
</tr>
<tr>
 <td colspan="2"><sup>b</sup> Data based on 1998-2000 average data in DOE (2002).</td>
</tr>
<tr>
 <td colspan="2"><sup>c</sup> Data based on tier emissions report for criteria air pollutants in EPA (2003b).</td>
</tr>
<tr>
 <td colspan="2"><sup>d</sup> PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively.</td>
</tr>
<tr>
 <td colspan="2"><sup>e</sup> No data.</td>
</tr>
</table>

Table 102.  U. S. State Average Greenhouse Gas Emission Factors for Electricity Generation, in g/MJ

<table class="table table-striped">
  <tr>
    <th></th>
    <th>Ratio of Heat Input to Electric Output</th>
    <th>Carbon Dioxide (CO 2 ) b</th>
    <th>Carbon Monoxide (CO) c</th>
    <th>Methane (CH4) b</th>
    <th>Nitrogen Oxides (NO X ) a</th>
    <th>Nitrous Oxide (N 2 O) b</th>
    <th>Sulphur Dioxide (SO 2 ) a</th>
  </tr>
  <tr>
    <td>Alabama</td>
    <td>2.23</td>
    <td>165.30922</td>
    <td>1.45E+003</td>
    <td>1.73E-003</td>
    <td>4.02E-001</td>
    <td>2.81E-003</td>
    <td>1.14E+000</td>
  </tr>
  <tr>
    <td>Alaska</td>
    <td>2.734</td>
    <td>173.87708</td>
    <td>3.72E+002</td>
    <td>8.57E-004</td>
    <td>7.29E-001</td>
    <td>1.12E-003</td>
    <td>2.38E-001</td>
  </tr>
  <tr>
    <td>Arizona</td>
    <td>1.694</td>
    <td>132.29777</td>
    <td>8.27E+002</td>
    <td>8.57E-004</td>
    <td>2.74E-001</td>
    <td>1.94E-003</td>
    <td>2.28E-001</td>
  </tr>
  <tr>
    <td>Arkansas</td>
    <td>2.207</td>
    <td>162.03327</td>
    <td>6.42E+002</td>
    <td>1.57E-003</td>
    <td>2.87E-001</td>
    <td>2.56E-003</td>
    <td>4.25E-001</td>
  </tr>
  <tr>
    <td>California</td>
    <td>1.422</td>
    <td>76.35472</td>
    <td>2.91E+003</td>
    <td>8.44E-004</td>
    <td>6.56E-002</td>
    <td>4.66E-004</td>
    <td>3.05E-002</td>
  </tr>
  <tr>
    <td>Colorado</td>
    <td>3.101</td>
    <td>242.67192</td>
    <td>1.51E+003</td>
    <td>1.60E-003</td>
    <td>4.74E-001</td>
    <td>3.64E-003</td>
    <td>5.84E-001</td>
  </tr>
  <tr>
    <td>Connecticut</td>
    <td>1.72</td>
    <td>118.69</td>
    <td>3.21E+002</td>
    <td>2.19E-003</td>
    <td>1.82E-001</td>
    <td>1.51E-003</td>
    <td>3.79E-001</td>
  </tr>
  <tr>
    <td>Delaware</td>
    <td>2.736</td>
    <td>230.57612</td>
    <td>1.31E+002</td>
    <td>1.55E-003</td>
    <td>4.13E-001</td>
    <td>2.86E-003</td>
    <td>1.11E+000</td>
  </tr>
  <tr>
    <td>District of Columbia</td>
    <td>4.844</td>
    <td>172.1131</td>
    <td>8.95E+000</td>
    <td>1.49E-003</td>
    <td>7.30E-001</td>
    <td>2.60E-003</td>
    <td>1.62E+000</td>
  </tr>
  <tr>
    <td>Florida</td>
    <td>2.694</td>
    <td>175.64105</td>
    <td>6.13E+003</td>
    <td>1.89E-003</td>
    <td>4.73E-001</td>
    <td>2.27E-003</td>
    <td>1.01E+000</td>
  </tr>
  <tr>
    <td>Georgia</td>
    <td>2.119</td>
    <td>172.1131</td>
    <td>1.06E+003</td>
    <td>1.63E-003</td>
    <td>4.00E-001</td>
    <td>2.85E-003</td>
    <td>1.12E+000</td>
  </tr>
  <tr>
    <td>Hawaii</td>
    <td>2.95</td>
    <td>209.40848</td>
    <td>1.18E+002</td>
    <td>2.70E-003</td>
    <td>7.28E-001</td>
    <td>2.31E-003</td>
    <td>5.44E-001</td>
  </tr>
  <tr>
    <td>Idaho</td>
    <td>0.213</td>
    <td>3.52794</td>
    <td>0</td>
    <td>1.01E-003</td>
    <td>1.07E-002</td>
    <td>4.16E-004</td>
    <td>1.06E-002</td>
  </tr>
  <tr>
    <td>Illinois</td>
    <td>1.694</td>
    <td>146.66153</td>
    <td>1.85E+003</td>
    <td>1.03E-003</td>
    <td>4.42E-001</td>
    <td>2.27E-003</td>
    <td>1.12E+000</td>
  </tr>
  <tr>
    <td>Indiana</td>
    <td>3.281</td>
    <td>261.5716</td>
    <td>2.14E+003</td>
    <td>1.80E-003</td>
    <td>7.30E-001</td>
    <td>4.07E-003</td>
    <td>1.89E+000</td>
  </tr>
  <tr>
    <td>Iowa</td>
    <td>3.033</td>
    <td>237.12801</td>
    <td>7.58E+002</td>
    <td>1.74E-003</td>
    <td>5.61E-001</td>
    <td>3.75E-003</td>
    <td>1.05E+000</td>
  </tr>
  <tr>
    <td>Kansas</td>
    <td>2.826</td>
    <td>212.18043</td>
    <td>8.66E+002</td>
    <td>1.41E-003</td>
    <td>5.59E-001</td>
    <td>3.20E-003</td>
    <td>7.07E-001</td>
  </tr>
  <tr>
    <td>Kentucky</td>
    <td>3.234</td>
    <td>253.00374</td>
    <td>1.51E+003</td>
    <td>1.76E-003</td>
    <td>8.41E-001</td>
    <td>4.04E-003</td>
    <td>1.79E+000</td>
  </tr>
  <tr>
    <td>Lousiana</td>
    <td>2.624</td>
    <td>148.4255</td>
    <td>1.68E+004</td>
    <td>1.18E-003</td>
    <td>3.42E-001</td>
    <td>1.41E-003</td>
    <td>5.06E-001</td>
  </tr>
  <tr>
    <td>Maine</td>
    <td>2.191</td>
    <td>107.35019</td>
    <td>4.93E+002</td>
    <td>7.12E-003</td>
    <td>1.80E-001</td>
    <td>3.40E-003</td>
    <td>4.04E-001</td>
  </tr>
  <tr>
    <td>Maryland</td>
    <td>2.277</td>
    <td>172.1131</td>
    <td>4.90E+002</td>
    <td>1.49E-003</td>
    <td>5.38E-001</td>
    <td>2.60E-003</td>
    <td>1.39E+000</td>
  </tr>
  <tr>
    <td>Massachusetts</td>
    <td>2.729</td>
    <td>161.02529</td>
    <td>7.89E+002</td>
    <td>2.19E-003</td>
    <td>2.89E-001</td>
    <td>2.00E-003</td>
    <td>8.01E-001</td>
  </tr>
  <tr>
    <td>Michigan</td>
    <td>2.616</td>
    <td>199.07665</td>
    <td>1.69E+003</td>
    <td>1.84E-003</td>
    <td>4.92E-001</td>
    <td>3.15E-003</td>
    <td>9.77E-001</td>
  </tr>
  <tr>
    <td>Minnesota</td>
    <td>2.331</td>
    <td>163.04126</td>
    <td>6.96E+002</td>
    <td>1.66E-003</td>
    <td>5.02E-001</td>
    <td>2.08E-003</td>
    <td>5.07E-001</td>
  </tr>
  <tr>
    <td>Mississippi</td>
    <td>2.404</td>
    <td>231.8361</td>
    <td>2.18E+003</td>
    <td>1.59E-003</td>
    <td>4.67E-001</td>
    <td>3.63E-003</td>
    <td>8.98E-001</td>
  </tr>
  <tr>
    <td>Missouri</td>
    <td>2.857</td>
    <td>192.02077</td>
    <td>1.30E+003</td>
    <td>1.98E-003</td>
    <td>6.42E-001</td>
    <td>3.11E-003</td>
    <td>9.07E-001</td>
  </tr>
  <tr>
    <td>Montana</td>
    <td>1.936</td>
    <td>180.68096</td>
    <td>4.13E+002</td>
    <td>1.36E-003</td>
    <td>3.58E-001</td>
    <td>2.86E-003</td>
    <td>2.01E-001</td>
  </tr>
  <tr>
    <td>Nebraska</td>
    <td>2.195</td>
    <td>176.39703</td>
    <td>4.68E+002</td>
    <td>1.20E-003</td>
    <td>3.94E-001</td>
    <td>2.76E-003</td>
    <td>5.29E-001</td>
  </tr>
  <tr>
    <td>Nevada</td>
    <td>2.615</td>
    <td>191.26478</td>
    <td>3.82E+002</td>
    <td>1.13E-003</td>
    <td>4.02E-001</td>
    <td>2.46E-003</td>
    <td>4.03E-001</td>
  </tr>
  <tr>
    <td>New Hampshire</td>
    <td>1.394</td>
    <td>85.93055</td>
    <td>2.64E+002</td>
    <td>2.17E-003</td>
    <td>2.03E-001</td>
    <td>1.78E-003</td>
    <td>8.71E-001</td>
  </tr>
  <tr>
    <td>New Jersey</td>
    <td>1.451</td>
    <td>88.9545</td>
    <td>2.27E+003</td>
    <td>9.70E-004</td>
    <td>1.77E-001</td>
    <td>9.95E-004</td>
    <td>2.31E-001</td>
  </tr>
  <tr>
    <td>New Mexico</td>
    <td>3.307</td>
    <td>254.26372</td>
    <td>8.56E+002</td>
    <td>1.65E-003</td>
    <td>6.58E-001</td>
    <td>3.73E-003</td>
    <td>5.70E-001</td>
  </tr>
  <tr>
    <td>New York</td>
    <td>1.808</td>
    <td>108.10618</td>
    <td>1.94E+003</td>
    <td>1.02E-003</td>
    <td>1.69E-001</td>
    <td>1.12E-003</td>
    <td>4.68E-001</td>
  </tr>
  <tr>
    <td>North Carolina</td>
    <td>1.969</td>
    <td>156.48937</td>
    <td>1.10E+003</td>
    <td>1.32E-003</td>
    <td>4.69E-001</td>
    <td>2.56E-003</td>
    <td>1.00E+000</td>
  </tr>
  <tr>
    <td>North Dakota</td>
    <td>3.244</td>
    <td>282.48725</td>
    <td>9.01E+002</td>
    <td>1.85E-003</td>
    <td>6.45E-001</td>
    <td>4.27E-003</td>
    <td>1.53E+000</td>
  </tr>
  <tr>
    <td>Ohio</td>
    <td>2.736</td>
    <td>226.79619</td>
    <td>1.59E+003</td>
    <td>1.64E-003</td>
    <td>7.68E-001</td>
    <td>3.63E-003</td>
    <td>2.34E+000</td>
  </tr>
  <tr>
    <td>Oklahoma</td>
    <td>3.024</td>
    <td>216.96835</td>
    <td>1.67E+003</td>
    <td>1.39E-003</td>
    <td>5.11E-001</td>
    <td>2.81E-003</td>
    <td>5.11E-001</td>
  </tr>
  <tr>
    <td>Oregon</td>
    <td>0.526</td>
    <td>35.5314</td>
    <td>1.87E+002</td>
    <td>4.16E-004</td>
    <td>5.27E-002</td>
    <td>4.28E-004</td>
    <td>7.51E-002</td>
  </tr>
  <tr>
    <td>Pennsylvania</td>
    <td>1.827</td>
    <td>159.26132</td>
    <td>1.86E+003</td>
    <td>1.35E-003</td>
    <td>3.29E-001</td>
    <td>2.56E-003</td>
    <td>1.26E+000</td>
  </tr>
  <tr>
    <td>Rhode Island</td>
    <td>2.561</td>
    <td>132.54977</td>
    <td>1.68E+002</td>
    <td>8.57E-004</td>
    <td>6.21E-002</td>
    <td>5.92E-004</td>
    <td>4.54E-003</td>
  </tr>
  <tr>
    <td>South Carolina</td>
    <td>1.3</td>
    <td>105.08223</td>
    <td>8.39E+002</td>
    <td>1.15E-003</td>
    <td>2.54E-001</td>
    <td>1.83E-003</td>
    <td>6.05E-001</td>
  </tr>
  <tr>
    <td>South Dakota</td>
    <td>1.192</td>
    <td>100.54631</td>
    <td>9.79E+001</td>
    <td>6.68E-004</td>
    <td>5.45E-001</td>
    <td>1.52E-003</td>
    <td>5.81E-001</td>
  </tr>
  <tr>
    <td>Tennessee</td>
    <td>1.902</td>
    <td>163.29325</td>
    <td>9.10E+002</td>
    <td>1.32E-003</td>
    <td>5.10E-001</td>
    <td>2.67E-003</td>
    <td>1.18E+000</td>
  </tr>
  <tr>
    <td>Texas</td>
    <td>2.749</td>
    <td>184.4609</td>
    <td>9.63E+003</td>
    <td>9.70E-004</td>
    <td>3.28E-001</td>
    <td>1.84E-003</td>
    <td>4.91E-001</td>
  </tr>
  <tr>
    <td>Utah</td>
    <td>3.095</td>
    <td>243.6799</td>
    <td>5.13E+002</td>
    <td>1.69E-003</td>
    <td>5.27E-001</td>
    <td>3.88E-003</td>
    <td>2.13E-001</td>
  </tr>
  <tr>
    <td>Vermont</td>
    <td>0.306</td>
    <td>3.52794</td>
    <td>1.38E+002</td>
    <td>1.21E-003</td>
    <td>1.94E-002</td>
    <td>4.91E-004</td>
    <td>2.14E-003</td>
  </tr>
  <tr>
    <td>Virginia</td>
    <td>1.924</td>
    <td>146.66153</td>
    <td>9.13E+002</td>
    <td>1.73E-003</td>
    <td>3.65E-001</td>
    <td>2.42E-003</td>
    <td>7.87E-001</td>
  </tr>
  <tr>
    <td>Washington</td>
    <td>0.414</td>
    <td>30.99548</td>
    <td>4.30E+002</td>
    <td>4.66E-004</td>
    <td>5.30E-002</td>
    <td>5.04E-004</td>
    <td>1.90E-001</td>
  </tr>
  <tr>
    <td>West Virginia</td>
    <td>2.917</td>
    <td>248.97181</td>
    <td>1.28E+003</td>
    <td>1.73E-003</td>
    <td>7.78E-001</td>
    <td>3.98E-003</td>
    <td>1.87E+000</td>
  </tr>
  <tr>
    <td>Wisconsin</td>
    <td>2.68</td>
    <td>206.88852</td>
    <td>1.00E+003</td>
    <td>1.74E-003</td>
    <td>4.97E-001</td>
    <td>3.28E-003</td>
    <td>9.25E-001</td>
  </tr>
  <tr>
    <td>Wyoming</td>
    <td>3.534</td>
    <td>270.39145</td>
    <td>9.01E+002</td>
    <td>1.85E-003</td>
    <td>5.59E-001</td>
    <td>4.26E-003</td>
    <td>5.79E-001</td>
  </tr>
  <tr>
    <td colspan="8">a Data based on 1999 data from eGRID version 2.01 (EPA 2003a).</td>
  </tr>
  <tr>
    <td colspan="8">b Data based on 1998-2000 average data in DOE (2002).</td>
  </tr>
  <tr>
    <td colspan="8">c Data based on tier emissions report for criteria air pollutants in EPA (2003b).</td>
  </tr>
  <tr>
    <td colspan="8">d PM is the sum of all particulate matter including PM10 and PM2.5. PM10 and PM2.5 stand for particles smaller than 10 and 2.5 microns, respectively.</td>
  </tr>
  <tr>
    <td colspan="8">e No data.</td>
  </tr>
</table>

Table 103.  U. S. State Average Criteria Pollutant Emission Factors for Electricity Generation, in g/MJ

<table class="table table-striped">
<tr>
<th> </th>
<th>Particulate Matter (PM)<sup>cd</sup></th>
<th>Particulate Matter (PM10)<sup>cd</sup></th>
<th>Particulate Matter (PM2.5)<sup>cd</sup></th>
<th>Ammonia (NH<sub>3</sub>)<sup>c</sup></th>
<th>Volatile Organic Compounds (NMVOC)<sup>a</sup></th>
<th>Mercury (Hg)<sup>c</sup></th>
<th>Lead (Pb)<sup>e</sup></th>
</tr>
<tr>
<td>Alabama</td>
<td>7.91048E-03</td>
<td>7.86328E-03</td>
<td>4.72023E-05</td>
<td>3.55049E-05</td>
<td>4.66784E-03</td>
<td>5.14071E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Alaska</td>
<td>8.96502E-03</td>
<td>8.85977E-03</td>
<td>1.05247E-04</td>
<td>6.51454E-06</td>
<td>2.82297E-03</td>
<td>3.27594E-07</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Arizona</td>
<td>1.70555E-02</td>
<td>1.69322E-02</td>
<td>1.23202E-04</td>
<td>1.80226E-04</td>
<td>2.27385E-03</td>
<td>1.88997E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Arkansas</td>
<td>9.27803E-03</td>
<td>9.19307E-03</td>
<td>8.49561E-05</td>
<td>4.59383E-04</td>
<td>3.46429E-03</td>
<td>2.73415E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>California</td>
<td>7.16813E-03</td>
<td>7.07819E-03</td>
<td>8.99402E-05</td>
<td>4.02651E-03</td>
<td>2.62453E-03</td>
<td>1.38598E-07</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Colorado</td>
<td>7.29822E-03</td>
<td>7.23699E-03</td>
<td>6.12291E-05</td>
<td>9.56430E-05</td>
<td>4.36770E-03</td>
<td>1.62537E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Connecticut</td>
<td>1.22734E-02</td>
<td>1.21694E-02</td>
<td>1.04033E-04</td>
<td>2.22944E-03</td>
<td>3.93896E-03</td>
<td>1.18438E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Delaware</td>
<td>1.39283E-02</td>
<td>1.38287E-02</td>
<td>9.96131E-05</td>
<td>1.54469E-03</td>
<td>4.74441E-03</td>
<td>3.62874E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>District of Columbia</td>
<td>2.88269E-02</td>
<td>2.84861E-02</td>
<td>3.40760E-04</td>
<td>8.76496E-03</td>
<td>2.30080E-02</td>
<td>0</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Florida</td>
<td>4.33040E-02</td>
<td>4.29055E-02</td>
<td>3.98460E-04</td>
<td>1.58386E-03</td>
<td>3.39110E-03</td>
<td>1.71357E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Georgia</td>
<td>2.05237E-02</td>
<td>2.03865E-02</td>
<td>1.37175E-04</td>
<td>7.51637E-05</td>
<td>2.16686E-03</td>
<td>3.20035E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Hawaii</td>
<td>5.97339E-03</td>
<td>5.90409E-03</td>
<td>6.92999E-05</td>
<td>3.55697E-03</td>
<td>7.01715E-03</td>
<td>1.77657E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Idaho</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
<td>0</td>
</tr>
<tr>
<td>Illinois</td>
<td>1.53276E-01</td>
<td>1.52156E-01</td>
<td>1.12047E-03</td>
<td>5.93583E-03</td>
<td>2.77818E-02</td>
<td>4.62412E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Indiana</td>
<td>2.18862E-02</td>
<td>2.17008E-02</td>
<td>1.85453E-04</td>
<td>5.75861E-04</td>
<td>4.87283E-03</td>
<td>4.86352E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Iowa</td>
<td>2.34564E-02</td>
<td>2.32698E-02</td>
<td>1.86674E-04</td>
<td>9.09228E-05</td>
<td>4.78644E-03</td>
<td>6.19910E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Kansas</td>
<td>2.41783E-02</td>
<td>2.39535E-02</td>
<td>2.24799E-04</td>
<td>4.19292E-04</td>
<td>5.39089E-03</td>
<td>4.93912E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Kentucky</td>
<td>1.69397E-02</td>
<td>1.68139E-02</td>
<td>1.25825E-04</td>
<td>4.35029E-05</td>
<td>3.80922E-03</td>
<td>4.71232E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Lousiana</td>
<td>1.79917E-02</td>
<td>1.77843E-02</td>
<td>2.07304E-04</td>
<td>1.66720E-03</td>
<td>1.02357E-02</td>
<td>1.41118E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Maine</td>
<td>3.36399E-03</td>
<td>3.34131E-03</td>
<td>2.26813E-05</td>
<td>1.55132E-03</td>
<td>9.62614E-03</td>
<td>4.53592E-07</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Maryland</td>
<td>2.13382E-02</td>
<td>2.12038E-02</td>
<td>1.34391E-04</td>
<td>7.21581E-04</td>
<td>2.78881E-03</td>
<td>4.88872E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Mass-achusetts</td>
<td>8.85244E-03</td>
<td>8.76617E-03</td>
<td>8.62772E-05</td>
<td>1.70282E-03</td>
<td>3.49171E-03</td>
<td>1.88997E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Michigan</td>
<td>9.08755E-03</td>
<td>9.00520E-03</td>
<td>8.23449E-05</td>
<td>2.22140E-04</td>
<td>2.79017E-03</td>
<td>3.67914E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Minnesota</td>
<td>4.04781E-02</td>
<td>4.01455E-02</td>
<td>3.32617E-04</td>
<td>6.74889E-05</td>
<td>4.13240E-03</td>
<td>3.30114E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Mississippi</td>
<td>5.44446E-02</td>
<td>5.37910E-02</td>
<td>6.53601E-04</td>
<td>4.06289E-02</td>
<td>1.54329E-02</td>
<td>2.45696E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Missouri</td>
<td>1.25537E-02</td>
<td>1.24368E-02</td>
<td>1.16929E-04</td>
<td>6.48638E-05</td>
<td>4.98085E-03</td>
<td>4.67452E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Montana</td>
<td>3.67504E-03</td>
<td>3.64126E-03</td>
<td>3.37798E-05</td>
<td>4.01020E-05</td>
<td>3.14400E-03</td>
<td>3.77994E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Nebraska</td>
<td>1.33751E-02</td>
<td>1.32829E-02</td>
<td>9.21636E-05</td>
<td>6.90470E-05</td>
<td>5.23031E-03</td>
<td>3.59094E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Nevada</td>
<td>2.09146E-02</td>
<td>2.07657E-02</td>
<td>1.48886E-04</td>
<td>3.79659E-04</td>
<td>3.33440E-03</td>
<td>1.36078E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>New Hampshire</td>
<td>3.09503E-02</td>
<td>3.06487E-02</td>
<td>3.01568E-04</td>
<td>7.16019E-04</td>
<td>2.45937E-03</td>
<td>3.40194E-07</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>New Jersey</td>
<td>3.45712E-02</td>
<td>3.41460E-02</td>
<td>4.25200E-04</td>
<td>1.24216E-04</td>
<td>1.52830E-02</td>
<td>1.28518E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>New Mexico</td>
<td>5.20754E-02</td>
<td>5.16748E-02</td>
<td>4.00653E-04</td>
<td>4.41665E-04</td>
<td>5.12951E-03</td>
<td>8.41666E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>New York</td>
<td>5.35802E-03</td>
<td>5.31301E-03</td>
<td>4.50068E-05</td>
<td>2.22325E-03</td>
<td>4.26008E-03</td>
<td>1.33558E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>North Carolina</td>
<td>3.40955E-02</td>
<td>3.38325E-02</td>
<td>2.62976E-04</td>
<td>3.00504E-05</td>
<td>1.73434E-03</td>
<td>3.33894E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>North Dakota</td>
<td>5.17162E-02</td>
<td>5.13979E-02</td>
<td>3.18277E-04</td>
<td>6.41672E-05</td>
<td>6.88995E-03</td>
<td>8.71905E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Ohio</td>
<td>1.38722E-02</td>
<td>1.37957E-02</td>
<td>7.64501E-05</td>
<td>1.11541E-04</td>
<td>2.59201E-03</td>
<td>6.24949E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Oklahoma</td>
<td>1.83971E-02</td>
<td>1.82479E-02</td>
<td>1.49160E-04</td>
<td>9.73713E-04</td>
<td>4.68484E-03</td>
<td>3.88073E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Oregon</td>
<td>3.47911E-03</td>
<td>3.46199E-03</td>
<td>1.71186E-05</td>
<td>4.43277E-06</td>
<td>5.31933E-04</td>
<td>3.77994E-07</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Pennsylvania</td>
<td>2.21604E-02</td>
<td>2.20060E-02</td>
<td>1.54356E-04</td>
<td>1.47657E-04</td>
<td>1.51542E-03</td>
<td>6.56449E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Rhode Island</td>
<td>1.03973E-03</td>
<td>1.02744E-03</td>
<td>1.22906E-05</td>
<td>0</td>
<td>2.25247E-03</td>
<td>0</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>South Carolina</td>
<td>2.45530E-02</td>
<td>2.43803E-02</td>
<td>1.72632E-04</td>
<td>2.51344E-05</td>
<td>1.16735E-03</td>
<td>1.54977E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>South Dakota</td>
<td>4.67825E-03</td>
<td>4.63562E-03</td>
<td>4.26239E-05</td>
<td>8.82976E-05</td>
<td>4.63562E-03</td>
<td>1.22218E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Tennessee</td>
<td>2.51650E-02</td>
<td>2.48944E-02</td>
<td>2.70575E-04</td>
<td>2.70034E-05</td>
<td>2.88396E-03</td>
<td>2.98615E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Texas</td>
<td>1.73147E-02</td>
<td>1.71765E-02</td>
<td>1.38283E-04</td>
<td>1.26310E-03</td>
<td>4.32150E-03</td>
<td>3.52794E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Utah</td>
<td>1.47314E-02</td>
<td>1.46364E-02</td>
<td>9.50155E-05</td>
<td>9.59315E-05</td>
<td>2.48737E-03</td>
<td>9.70184E-07</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Vermont</td>
<td>1.16247E-03</td>
<td>1.14873E-03</td>
<td>1.37415E-05</td>
<td>1.80704E-05</td>
<td>2.12073E-03</td>
<td>0</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Virginia</td>
<td>1.22315E-02</td>
<td>1.21362E-02</td>
<td>9.53635E-05</td>
<td>2.93259E-04</td>
<td>2.50975E-03</td>
<td>2.21756E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Washington</td>
<td>5.37627E-04</td>
<td>5.32210E-04</td>
<td>5.41708E-06</td>
<td>6.46409E-06</td>
<td>6.87348E-04</td>
<td>5.92190E-07</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>West Virginia</td>
<td>2.39677E-03</td>
<td>2.38177E-03</td>
<td>1.50018E-05</td>
<td>4.25792E-05</td>
<td>3.09497E-03</td>
<td>6.55189E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Wisconsin</td>
<td>7.34187E-03</td>
<td>7.28252E-03</td>
<td>5.93472E-05</td>
<td>6.45613E-05</td>
<td>4.61829E-03</td>
<td>4.83832E-06</td>
<td>0<sup>e</sup></td>
</tr>
<tr>
<td>Wyoming</td>
<td>5.08215E-02</td>
<td>5.06042E-02</td>
<td>2.17349E-04</td>
<td>5.19787E-05</td>
<td>4.78782E-03</td>
<td>5.27931E-06</td>
<td>0<sup>e</sup></td>
</tr>
</table>

Table 104.  United States National Average Water Consumption Factors<sup>a</sup>

<table class="table table-striped">
 <tr>
  <th></th>
  <th colspan="2">ThermoElectric Generation</th>
  <th colspan="2">HydroElectric Generation</th>
  <th>Weighted Total Water Consumption</th>
 </tr>
 <tr>
  <th></th>
  <th>L/MJ</th>
  <th>Percent of Total Generation</th>
  <th>L/MJ</th>
  <th>Percent of Total Generation</th>
  <th>L/MJ</th>
 </tr>
 <tr>
  <th>United States</th>
  <td>0.4960</td>
  <td>89.4%</td>
  <td>19.2095</td>
  <td>8.6%</td>
  <td>2.1007</td>
 </tr>
 <tr>
  <td colspan="6">a Based on data from Torcellini, Long, and Judkoff (2004).</td>
 </tr>
</table>

Table 105.   U.S. State Average Water Consumption Factors for Electricity Generation<sup>a</sup>

<table class="table table-striped">
  <tr>
    <th></th>
    <th colspan="2">ThermoElectric Generation</th>
    <th colspan="2">HydroElectric Generation</th>
    <th>Weighted Total Water Consumption</th>
  </tr>
  <tr>
    <th>State</th>
    <th>L/MJ</th>
    <th>Percent of Total Generation</th>
    <th>L/MJ</th>
    <th>Percent of Total Generation</th>
    <th>L/MJ</th>
  </tr>
  <tr>
    <td>Alabama</td>
    <td>0.1503</td>
    <td>89.80%</td>
    <td>38.9053</td>
    <td>6.4%</td>
    <td>2.6274</td>
  </tr>
  <tr>
    <td>Alaska</td>
    <td>0.3295</td>
    <td>86.20%</td>
    <td>--</td>
    <td>13.8%</td>
    <td>0.2839</td>
  </tr>
  <tr>
    <td>Arizona</td>
    <td>0.3313</td>
    <td>88.30%</td>
    <td>68.1928</td>
    <td>11.7%</td>
    <td>8.2533</td>
  </tr>
  <tr>
    <td>Arkansas</td>
    <td>0.3</td>
    <td>89.50%</td>
    <td>--</td>
    <td>5.7%</td>
    <td>0.2684</td>
  </tr>
  <tr>
    <td>California</td>
    <td>0.0511</td>
    <td>74.10%</td>
    <td>21.943</td>
    <td>22.0%</td>
    <td>4.8739</td>
  </tr>
  <tr>
    <td>Colorado</td>
    <td>0.5368</td>
    <td>96.00%</td>
    <td>18.8333</td>
    <td>4.0%</td>
    <td>1.26</td>
  </tr>
  <tr>
    <td>Connecticut</td>
    <td>0.086</td>
    <td>90.80%</td>
    <td>--</td>
    <td>1.5%</td>
    <td>0.0781</td>
  </tr>
  <tr>
    <td>Delaware</td>
    <td>0.0132</td>
    <td>99.90%</td>
    <td>--</td>
    <td>0.0%</td>
    <td>0.0132</td>
  </tr>
  <tr>
    <td>District of Columbia</td>
    <td>1.6959</td>
    <td>100.00%</td>
    <td>--</td>
    <td>0.0%</td>
    <td>1.6959</td>
  </tr>
  <tr>
    <td>Florida</td>
    <td>0.1506</td>
    <td>95.70%</td>
    <td>--</td>
    <td>0.1%</td>
    <td>0.1441</td>
  </tr>
  <tr>
    <td>Georgia</td>
    <td>0.6267</td>
    <td>93.60%</td>
    <td>49.8599</td>
    <td>2.3%</td>
    <td>1.7339</td>
  </tr>
  <tr>
    <td>Hawaii</td>
    <td>0.044</td>
    <td>92.40%</td>
    <td>--</td>
    <td>1.1%</td>
    <td>0.0407</td>
  </tr>
  <tr>
    <td>Idaho</td>
    <td>0</td>
    <td>2.70%</td>
    <td>8.9528</td>
    <td>92.2%</td>
    <td>8.2501</td>
  </tr>
  <tr>
    <td>Illinois</td>
    <td>1.1093</td>
    <td>99.40%</td>
    <td>--</td>
    <td>0.1%</td>
    <td>1.1032</td>
  </tr>
  <tr>
    <td>Indiana</td>
    <td>0.435</td>
    <td>99.60%</td>
    <td>--</td>
    <td>0.3%</td>
    <td>0.4331</td>
  </tr>
  <tr>
    <td>Iowa</td>
    <td>0.1229</td>
    <td>97.30%</td>
    <td>--</td>
    <td>2.5%</td>
    <td>0.1196</td>
  </tr>
  <tr>
    <td>Kansas</td>
    <td>0.6099</td>
    <td>100.00%</td>
    <td>--</td>
    <td>0.0%</td>
    <td>0.6098</td>
  </tr>
  <tr>
    <td>Kentucky</td>
    <td>1.1521</td>
    <td>97.20%</td>
    <td>162.2884</td>
    <td>2.8%</td>
    <td>5.599</td>
  </tr>
  <tr>
    <td>Louisiana</td>
    <td>1.6411</td>
    <td>94.20%</td>
    <td>--</td>
    <td>0.9%</td>
    <td>1.5461</td>
  </tr>
  <tr>
    <td>Maine</td>
    <td>0.3049</td>
    <td>40.40%</td>
    <td>--</td>
    <td>28.7%</td>
    <td>0.1231</td>
  </tr>
  <tr>
    <td>Maryland</td>
    <td>0.0343</td>
    <td>95.30%</td>
    <td>7.0617</td>
    <td>2.7%</td>
    <td>0.2259</td>
  </tr>
  <tr>
    <td>Massachusetts</td>
    <td>0</td>
    <td>92.40%</td>
    <td>--</td>
    <td>2.4%</td>
    <td>0</td>
  </tr>
  <tr>
    <td>Michigan</td>
    <td>0.5221</td>
    <td>95.80%</td>
    <td>--</td>
    <td>1.4%</td>
    <td>0.4999</td>
  </tr>
  <tr>
    <td>Minnesota</td>
    <td>0.4657</td>
    <td>93.40%</td>
    <td>--</td>
    <td>2.4%</td>
    <td>0.4351</td>
  </tr>
  <tr>
    <td>Mississippi</td>
    <td>0.4145</td>
    <td>94.40%</td>
    <td>--</td>
    <td>0.0%</td>
    <td>0.3912</td>
  </tr>
  <tr>
    <td>Missouri</td>
    <td>0.3213</td>
    <td>97.40%</td>
    <td>--</td>
    <td>2.5%</td>
    <td>0.313</td>
  </tr>
  <tr>
    <td>Montana</td>
    <td>1.0051</td>
    <td>55.80%</td>
    <td>38.6619</td>
    <td>44.1%</td>
    <td>17.5997</td>
  </tr>
  <tr>
    <td>Nebraska</td>
    <td>0.202</td>
    <td>94.50%</td>
    <td>2.2888</td>
    <td>5.5%</td>
    <td>0.3165</td>
  </tr>
  <tr>
    <td>Nevada</td>
    <td>0.5936</td>
    <td>90.60%</td>
    <td>77.1023</td>
    <td>9.2%</td>
    <td>7.626</td>
  </tr>
  <tr>
    <td>New Hampshire</td>
    <td>0.1231</td>
    <td>83.90%</td>
    <td>--</td>
    <td>8.6%</td>
    <td>0.1033</td>
  </tr>
  <tr>
    <td>New Jersey</td>
    <td>0.0747</td>
    <td>97.60%</td>
    <td>--</td>
    <td>0.0%</td>
    <td>0.0729</td>
  </tr>
  <tr>
    <td>New Mexico</td>
    <td>0.6609</td>
    <td>99.30%</td>
    <td>71.507</td>
    <td>0.7%</td>
    <td>1.1886</td>
  </tr>
  <tr>
    <td>New York</td>
    <td>0.8951</td>
    <td>81.30%</td>
    <td>5.8535</td>
    <td>16.7%</td>
    <td>1.704</td>
  </tr>
  <tr>
    <td>North Carolina</td>
    <td>0.2445</td>
    <td>95.50%</td>
    <td>10.9089</td>
    <td>3.1%</td>
    <td>0.5751</td>
  </tr>
  <tr>
    <td>North Dakota</td>
    <td>0.3809</td>
    <td>91.70%</td>
    <td>60.773</td>
    <td>8.3%</td>
    <td>5.3968</td>
  </tr>
  <tr>
    <td>Ohio</td>
    <td>0.9972</td>
    <td>99.10%</td>
    <td>--</td>
    <td>0.3%</td>
    <td>0.9884</td>
  </tr>
  <tr>
    <td>Oklahoma</td>
    <td>0.5378</td>
    <td>93.70%</td>
    <td>144.0133</td>
    <td>5.8%</td>
    <td>8.8254</td>
  </tr>
  <tr>
    <td>Oregon</td>
    <td>0.8633</td>
    <td>18.40%</td>
    <td>4.6351</td>
    <td>80.7%</td>
    <td>3.899</td>
  </tr>
  <tr>
    <td>Pennsylvania</td>
    <td>0.57</td>
    <td>97.60%</td>
    <td>--</td>
    <td>1.0%</td>
    <td>0.5563</td>
  </tr>
  <tr>
    <td>Rhode Island</td>
    <td>0</td>
    <td>98.20%</td>
    <td>--</td>
    <td>0.1%</td>
    <td>0</td>
  </tr>
  <tr>
    <td>South Carolina</td>
    <td>0.2754</td>
    <td>97.20%</td>
    <td>--</td>
    <td>1.9%</td>
    <td>0.2677</td>
  </tr>
  <tr>
    <td>South Dakota</td>
    <td>0.0143</td>
    <td>36.70%</td>
    <td>120.7558</td>
    <td>63.2%</td>
    <td>76.3811</td>
  </tr>
  <tr>
    <td>Tennessee</td>
    <td>0.0026</td>
    <td>90.80%</td>
    <td>45.5853</td>
    <td>8.3%</td>
    <td>3.7833</td>
  </tr>
  <tr>
    <td>Texas</td>
    <td>0.4595</td>
    <td>99.00%</td>
    <td>--</td>
    <td>0.3%</td>
    <td>0.455</td>
  </tr>
  <tr>
    <td>Utah</td>
    <td>0.5959</td>
    <td>96.60%</td>
    <td>77.115</td>
    <td>3.4%</td>
    <td>3.209</td>
  </tr>
  <tr>
    <td>Vermont</td>
    <td>0.3642</td>
    <td>71.50%</td>
    <td>--</td>
    <td>20.9%</td>
    <td>0.2605</td>
  </tr>
  <tr>
    <td>Virginia</td>
    <td>0.0693</td>
    <td>94.90%</td>
    <td>--</td>
    <td>0.9%</td>
    <td>0.0657</td>
  </tr>
  <tr>
    <td>Washington</td>
    <td>0.3013</td>
    <td>15.70%</td>
    <td>3.3506</td>
    <td>83.2%</td>
    <td>2.8344</td>
  </tr>
  <tr>
    <td>West Virginia</td>
    <td>0.618</td>
    <td>99.00%</td>
    <td>--</td>
    <td>1.0%</td>
    <td>0.6119</td>
  </tr>
  <tr>
    <td>Wisconsin</td>
    <td>0.5199</td>
    <td>93.60%</td>
    <td>--</td>
    <td>3.3%</td>
    <td>0.4867</td>
  </tr>
  <tr>
    <td>Wyoming</td>
    <td>0.519</td>
    <td>97.10%</td>
    <td>144.0177</td>
    <td>2.7%</td>
    <td>4.3654</td>
  </tr>
  <tr>
    <td colspan="6">a Based on data from Torcellini, Long, and Judkoff (2004).</td>
  </tr>
</table>


### Other Energy-Related Pollutants and Sources of Other Information

EnergyPlus (with user entered-data) will also calculate high- and low-level nuclear waste from electricity generation. Few utilities now provide data on nuclear waste resulting from electricity generation and no US national or state-level data are yet available (this will be added as data become available).  Two Illinois utilities regularly report nuclear waste in terms of pounds per kWh or MWh for high-level waste and cubic feet per kWh or MWh for low-level waste.  For these two utilities, high level nuclear waste values range from 0.0042 to 0.01 lb/MWh (7000 to 16000 g/MJ); low-level nuclear waste ranges from 0.0001 to 0.0002 ft<sup>3</sup>/MWh (0.01 to 0.02 m<sup>3</sup>/MJ) depending on relative proportion of nuclear as compared with other electricity generation sources.

IEA (2003) contains carbon dioxide (CO<sub>2</sub>) emissions factors for electricity generation by country and region. Carbon dioxide (CO<sub>2</sub>) is responsible for over 60% of the anthropogenic greenhouse effect (UNEP 2002). Because only limited greenhouse gas emissions factors and data (other than CO<sub>2</sub>) is available for other countries, an interim method for estimating emission factors would be to compare the CO<sub>2</sub> emission factor for the particular country from IEA (2003) and match it to the state with the closest CO<sub>2</sub> emission factor in Table 102—using the other emissions factors for that state. Since the Kyoto Protocol (UNFCCC 1997) requires each country to report emissions of the major greenhouse gases [carbon dioxide (CO<sub>2</sub>), methane (CH<sub>4</sub>), and nitrous oxide (N<sub>2</sub>O)] as well as ozone-depleting substances [hydrofluorocarbons (HFC), perfluorocarbons (PFC), and sulphur hexafluoride (SF<sub>6</sub>)] and all energy consumption in their annual ‘national communication’, more complete emission factors for a larger number of countries should become available over the next few years. More information and other resources for calculating emissions factors are available in IPCC (2000, 1997).

### References

Crawley, Drury B.  2003.  “Impact of Climate Change on Buildings,” in *Proceedings of the CIBSE/ASHRAE International Conference 2003*, September 2003, Edinburgh, Scotland.  London, England: CIBSE.

Intergovernmental Panel on Climate Change.  2001.  *Climate Change 2001: The Scientific Basis*.  Cambridge: Cambridge University Press.

Intergovernmental Panel on Climate Change. 2000. *Good Practice Guidance and Uncertainty Management in National Greenhouse Gas Inventories*, Paris, France: IPCC/OECD/IEA.

Intergovernmental Panel on Climate Change. 1997. *Revised 1996 IPCC Guidelines for National Greenhouse Gas Inventories*, J.T. Houghton, L.G. Meira Filho, B. Lim, K. Treanton, I. Mamaty, Y. Bonduki, D.J. Griggs and B.A. Callender (editors).  Paris, France: IPCC/OECD/IEA.

International Energy Agency.  2003. *CO<sub>2</sub> Emissions from Fuel Combustion 1971-2001 (2003) -- 2003 Edition*.  Paris, France: IEA.

Liesen, Richard J. 1997. *Atmospheric Pollution Prediction in a Building Energy Simulation Program*, April 1997, BLAST Support Office, Department of Mechanical Engineering. Champaign, Illinois: University of Illinois.

Stroot, Peter J., Robert J. Nemeth, & Donald F. Fournier.  1996.  *Pollution Reduction Through Energy Conservation, REEP Model*.  Champaign, Illinois: U S Army Construction Engineering Research Laboratory.

Torcellini Paul A, Nicholas Long, and Ronald D. Judkoff.  2004. “Consumptive Water Use for U.S. Power Production,” in *ASHRAE Transactions,* Volume 110, Part 1. Atlanta, Georgia: ASHRAE.

United Nations Environment Programme.  2002.  *Climate Change Information Kit*.  Châtelaine, Switzerland: UNEP.

United Nations Framework Convention on Climate Change.  1997. *Kyoto* *Protocol to the United Nations Framework Convention on Climate Change.*  Bonn, Germany: UNFCCC.

U.S. Department of Energy.  2004. *Monthly Energy Review*. Washington, DC:  Energy Information Administration, U S Department of Energy.

U.S. Department of Energy.  2002. *Updated State-level Greenhouse Gas Emission Coefficients for Electricity Generation 1998-2000*.  April 2002, Energy Information Administration, Office of Integrated Analysis and Forecasting, Energy Information Administration.  Washington, DC: U.S. Department of Energy.

U.S. Environmental Protection Agency.  2003a. *eGRID Emissions and Generation Resource Integrated Database*, May 2003, Washington, DC:  U.S. Environmental Protection Agency.

U.S. Environmental Protection Agency.  2003b. *AirData,* Tier Emissions Report - Criteria Air Pollutants, 1999 data, May 2003. Washington, DC:  U.S. Environmental Protection Agency.

U.S. Environmental Protection Agency.  1998a. *Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition, Volume I: Stationary Point and Area Sources*, Chapter 1 External Combustion Sources, Supplement D, July 1998. Research Triangle Park, North Carolina: U. S. Environmental Protection Agency.

U.S. Environmental Protection Agency.  1998b. *Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition, Volume I: Stationary Point and Area Sources,* Chapter 1 External Combustion Sources, Supplement E, September 1998. Research Triangle Park, North Carolina: U. S. Environmental Protection Agency.

U.S. Environmental Protection Agency.  1996. *Compilation of Air Pollutant Emission Factors, AP-42, Fifth Edition, Volume I: Stationary Point and Area Sources,* Chapter 1 External Combustion Sources, Supplement B, October 1996. Research Triangle Park, North Carolina: U. S. Environmental Protection Agency.

Zone Component Loads Summary
----------------------------

Many building energy simulation programs provide reports that breakdown the design load into component contributions from  walls, roofs, floors, underground walls, windows, interior walls, infiltration, ventilation, occupancy, lighting, refrigeration cases, and internal equipment. Some of these components have both sensible and latent subcomponents. It is important to understand the difference between gains and loads. ASHRAE Handbook of Fundamentals 2009 describes the space heat gain as “.. the rate at which heat enters into and/or is generated within a space” while the space cooling load is “the rate at which sensible and latent heat must be removed fro the space to maintain a constant space air temperature and humidity.”  The difference is that the radiant heat gains which is “absorbed by walls, floors, furniture, etc., contributed to the space cooling load only after a time lag.”

The heat balance algorithms used by  EnergyPlus result in a single combined design load for a given zone and some, but not all, of the zone instantaneous heat gains. This section describes the estimation procedure for the Zone Component Loads Summary report that shows an estimated breakdown of load components from each type of of heat gain for each zone.

The Estimated Cooling Peak Load Components and Estimated Heating Peak Load Components subtables of the Zone Component Loads Summary report contain values that are estimated and are not part of the normal heat balance algorithms used in the rest of EnergyPlus.  In particular, the column described as Sensible-Delayed represents an estimate of the sensible load contributed at the peak time based on radiant contributions from various load components that have radiant portions in previous timesteps. The focus of this section will be on the Sensible-Delayed column.

The columns labeled Sensible-Instant, Sensible-Return Air, and Latent are directly computed for people, lights, equipment, refrigeration, water use equipment,  HVAC equipment losses, power generation equipment, infiltration, zone ventilation and interzone mixing. For example, Lights objects have inputs for the fractions of the gains that are to return air, radiant, visible and the remainder is convected.  In this case, the fraction to return air is reported in the Sensible Return Air column and the fraction that is convected is reported in the Sensible-Instant column.

At the time of the peak load, each surface in the zone is contributing a convective heat loss or heat gain depending on the inside surface temperature.

The radiant portion of the internal heat gains from lighting, equipment, and incident solar are radiantly transmitted to the surfaces of the zone. The heat from these radiant gains is stored in the surfaces and retransmitted back into the zone over time as convective gains to the zone. By the time the heat is retransmitted, it is impossible to know the contribution of each possible radiant gain from past time steps on that surface into the convective gain for that timestep. The temperature change of the surface includes the impact of all of these radiant gains as well as any heat transfer through the surface.

To disaggregate the delayed affect of zone radiant (delayed) portions of the peak load, a pulse of radiant internal loads is used to determine custom radiant to convective decay curves for heating and cooling, essentially replicating part of the method used for Radiant Time Series (see Chapter 18 of ASHRAE Handbook of Fundamentals 2009) to isolate the delayed impacts of internal loads. This is performed during the zone sizing routines.

The response of each surface to a pulse of radiant heat is used to estimate the peak load components for solar gains and the radiant portion of internal gains. Subtracting these for each surface then leaves the peak load component from conduction through the surfaces. The approach is described in more detail below:

1) When zone sizing is performed for cooling or heating, the heat convected from each opaque surface for each timestep during sizing day is saved to an array.

2) For each type of internal gain, HVAC equipment gain, and solar energy entering the zone, the radiant and convective portions are saved for every timestep during sizing. In addition, for each type of radiant gain, the amount that lands on each surface in the zone is saved for evergy timestep during sizing.

3) An additional "pulse sizing" run is performed for cooling and heating during zone sizing that includes an additional small, single timestep, pulse of radiant-only heat for each zone but is otherwise the same as a normal zone sizing simulation. This is equivalent to adding an ElectricEquipment object that is scheduled for a single timestep and is 100% radiant heat. The heat convected from each opaque surface for each timestep during sizing is saved to an array. This run is not used for sizing, but just to gather the impact of the pulse of radiant heat.

4) For each surface, a "decay curve" is developed by subtracting the results from the normal sizing (1) from the "pulse" sizing run (3). This represents the delay in converting incoming radiant heat into convected heat for each surface in the zone. The graphs below show the decay curves for an exterior wall (RIGHT-1) and an interior wall (SB23) for a test file.

![](EngineeringReference/media/image7912.png)

Figure 343. Load Component - Decay Curve of Exterior Wall



![](EngineeringReference/media/image7913.png)

Figure 344. Load Component - Decay Curve of Interior Wall



5) Using the internal and solar gain results saved from the normal sizing period in step (2), for each timestep prior to and including the time of the peak load during the sizing day, the decay curve is applied to each radiant gain on each surface for each timestep to generate a predicted delayed load component for the internal and solar gains for each timestep that comprise the peak load (based on Timesteps in Averaging Window). Timesteps just before the peak have much larger impacts than those just a few timesteps before the peak.  These results will be the radiant portion of the load for each type of internal and solar gain.

6) The difference between the sum of the predicted convective loads from internal and solar gains from step (5) and the total convective loads for that surface for the timesteps that comprise the peak load from step (1) is assumed to be the load from heat transfer through that surface.  This is essentially subtracting out the radiant portions of the internal and solar gains on each surface for the sizing day.

### Estimated Component Load Details

In HeatBalanceInternalHeatGains, in the InitInternalHeatGains routine, the single timestep pulse is added to the thermal radiation absorbed on the inside surface. It is based on 0.01 W per square meter of the zone area. The time of the pulse and the amount received by each surface is also saved. A new routine GatherComponentLoadsIntGain was also added to that file that gathers the instantenous heat gains from people, lights, equipment, refrigeration equipment, water use, hvac losses, and power generation. Latent gains from people and refrigeration are also gathered along with the radiant portion of the gains from these same sources. EnergyPlus tracks internal gains by type, and these are grouped as follows for the rows of the report:

The gains from “People” contain:

* IntGainTypeOf\_People

The gains from “Lights” contain:

* IntGainTypeOf\_Lights

The gains from “Equipment” contain:

* IntGainTypeOf\_ElectricEquipment

* IntGainTypeOf\_GasEquipment

* IntGainTypeOf\_HotWaterEquipment

* IntGainTypeOf\_SteamEquipment

* IntGainTypeOf\_OtherEquipment

The gains from “Refrigeration” contain:

* IntGainTypeOf\_RefrigerationCase

* IntGainTypeOf\_RefrigerationCompressorRack

* IntGainTypeOf\_RefrigerationSystemAirCooledCondenser

* IntGainTypeOf\_RefrigerationSystemSuctionPipe

* IntGainTypeOf\_RefrigerationSecondaryReceiver

* IntGainTypeOf\_RefrigerationSecondaryPipe

* IntGainTypeOf\_RefrigerationWalkIn

The gains from “Water Use Equipment” contain:

* IntGainTypeOf\_WaterUseEquipment

* IntGainTypeOf\_WaterHeaterMixed

* IntGainTypeOf\_WaterHeaterStratified

The gains from “HVAC Equipment Losses” which are gains to the zone due to the location of the equipment within the zone include:

* IntGainTypeOf\_ZoneBaseboardOutdoorTemperatureControlled

* IntGainTypeOf\_ThermalStorageChilledWaterMixed

* IntGainTypeOf\_ThermalStorageChilledWaterStratified

* IntGainTypeOf\_PipeIndoor

* IntGainTypeOf\_Pump\_VarSpeed

* IntGainTypeOf\_Pump\_ConSpeed

* IntGainTypeOf\_Pump\_Cond

* IntGainTypeOf\_PumpBank\_VarSpeed

* IntGainTypeOf\_PumpBank\_ConSpeed

* IntGainTypeOf\_PlantComponentUserDefined

* IntGainTypeOf\_CoilUserDefined

* IntGainTypeOf\_ZoneHVACForcedAirUserDefined

* IntGainTypeOf\_AirTerminalUserDefined

The gains from “Power Generation Equipment” include:

* IntGainTypeOf\_GeneratorFuelCell

* IntGainTypeOf\_GeneratorMicroCHP

* IntGainTypeOf\_ElectricLoadCenterTransformer

* IntGainTypeOf\_ElectricLoadCenterInverterSimple

* IntGainTypeOf\_ElectricLoadCenterInverterFunctionOfPower

* IntGainTypeOf\_ElectricLoadCenterInverterLookUpTable

* IntGainTypeOf\_ElectricLoadCenterStorageBattery

The ReportSurfaceHeatBalance routine in the HeatBalanceSurfaceManger module gathers the shortwave radiant heat gain from lighting and fenestration solar gains on each surface. In the same module, the CalcHeatBalanceInsideSurf routine gathers the surface by surface convection for both the normal and pulse zone sizing times along with the net radiation on the surface during the normal zone sizing times. In addition, a routine called GatherComponentLoadSurfAbsFact gathers the factors used in distributing the radiant heat from a zone to each surface (TMULT and ITABSF).

The SizingManager module repeats the zone sizing portion of the procedure when this report is requested.  The pulse occurs at 10am during the zone sizing simulations. The 10am time was chosen after some testing that looked at pulses at different times of the day. It is  important that the pulse occurs while the system is running and stable not during start up hours. In addition, the plus timing needs to be early enough that the duration of the resulting decay curve can be appropriate applied to as many timesteps as possible during the peak day.

The following subroutines in the OutputReportTabular module produce the report:

* ComputeLoadComponentDecayCurve

* GatherComponentLoadsSurface

* GatherComonentLoadsHVAC

* ComputeDelayedComponents

* WriteZoneLoadComponentTable



The ComputeLoadComponentDecayCurve routine determines the heating and cooling decay curves using the following (for cooling but repeated also for heating):

```
  TimeOfPulse = radiantPulseTimestep(ZoneNum,CoolDesSelected)
  DO TimeStep = TimeOfPulse, NumOfTimeStepInHour* 24
    IF (radiantPulseReceived(surfNum,CoolDesSelected) .NE. 0.0) THEN
      diff = loadConvectedWithPulse(surfNum,TimeStep,CoolDesSelected)
           - loadConvectedNormal(surfNum,TimeStep,CoolDesSelected)
      decayCurveCool(surfNum, TimeStep - TimeOfPulse + 1) = -diff /
          radiantPulseReceived(surfNum,CoolDesSelected)
    ELSE
      decayCurveCool(surfNum, TimeStep - TimeOfPulse + 1) = 0.0
    END IF
  END DO
```

The ComputeDelayedComponents routine applies the decay curve to the load components. It does the following for the heating and cooling sizing period that was selected and for each zone and each surface in the zone

1. Determine the heat gain on the surface of people, equipment, hvac losses, power generation and long wave light radiation.

2. For each time step backwards from the current timestep, estimate the delayed convected heat from people, equipment, HVAC losses, power generation, lighting long wave radiation, lighting short wave radiation, and fenestration solar by multiplying the decay curve with the value determined from (a).

3. Accumulate the values on a zone basis

4. Determine the remaining convective heat from surfaces that are not from these gains and remove the net surface radiation (output variable Surface Inside Face Convection Heat Gain Rate)

5. Store the estimated values in a sequence to be later averaged over the averaging window.




Operational Faults
===============

### Introduction to Operational Faults Modeling

Most of the buildings, either new or old, have operational faults in the sensors, controllers, meters, equipment and systems. Being able to model and simulate these faults and their impact on energy performance of buildings is crucial to improve accuracy of building simulations and to support the retrofit of buildings. 
To date, the main practitioner use of EnergyPlus has been for new construction design. With the new high priority attached by USDOE to retrofit and improved operation of existing buildings, there is a need to extend the capabilities of EnergyPlus to model existing buildings, including faulty operation:

* Retrofit analysis: starts with calibrated simulation; the ability to estimate the severity of common faults is expected to improve the accuracy and transparency of the calibrated model and hence the increase accuracy of the analysis of different retrofit measures.  
* Commissioning providers can use the fault models to demonstrate the saving to be expected from fixing faults found in retro-commissioning
* Support for building operation by using the calibrated model, including unfixed faults, as a real-time reference model to detect, and verify the diagnosis of, newly occurring faults.

The users in these cases are practitioners, not power users, so it is needed to implement the fault models using conventional EnergyPlus objects rather than the EMS, which, in any case, could only be used to model limited types of faults.   

EnergyPlus contains a number of objects to model operational faults of sensors, meters, equipment and systems. The current implementation allows the modeling of the following fault types: (1) sensor faults with air economizers, (2) thermostat/humidistat offset faults, and (3) heating and cooling coil fouling faults. 

### Sensor Faults with Air Economizers

#### Symptom

The sensor readings deviate from the actual air conditions due to sensor offset, which leads to inappropriate operations of the air economizer and thus undesired resulting indoor conditions.

#### Modeling Approach

There are a number of sensors installed to support the air economizer operations. The sensors may be of different types. The objects used by EnergyPlus to model the sensor faults are as follows:

* FaultModel:TemperatureSensorOffset:OutdoorAir
* FaultModel:HumiditySensorOffset:OutdoorAir
* FaultModel:EnthalpySensorOffset:OutdoorAir
* FaultModel:TemperatureSensorOffset:ReturnAir
* FaultModel:EnthalpySensorOffset:ReturnAir

### Thermostat/Humidistat Offset 

#### Symptom

The zone air temperature/relative humidity readings deviate from the actual zone air conditions due to thermostat/humidistat offset, and thus leads to inappropriate operations of the HVAC system and undesired resulting indoor conditions.

#### Modeling Approach

The thermostat offset fault is described in the object FaultModel:ThermostatOffset, which refers to the object ZoneControl:Thermostat. The humidistat offset fault is described in the object FaultModel:HumidistatOffset, which refers to the object ZoneControl:Humidistat.
The effect of an offset in a thermostat/humidistat whose sole use is for the calculation of difference between the set-points and the design values can be modeled as an equal and opposite offset in the thermostat/humidistat: 

$$T_{s,f} = T_{s,ff}  - \Delta T$$

$$RH_{s,f} = RH_{s,ff}  - \Delta RH$$

Where, 

$T_{s,f}$ thermostat value in the faulty case, C

$T_{s,ff}$ thermostat value in the fault-free case (design value), C

$RH_{s,f}$ humidistat value in the faulty case,

$RH_{s,ff}$ humidistat value in the fault-free case (design value),

$\Delta T / \Delta RH$ difference between the thermostat/humidistat readings and the actual zone air conditions. Positive values mean that the readings is higher than the actual air conditions.

For the humidistat that is independent of the thermostat, $\Delta RH$ can be described by a pre-defined schedule. For the humidistat offset that is caused by the thermostat offset, $\Delta RH$ is related with both the thermostat offset level as well as the indoor air conditions which are dynamic, and therefore cannot be described with a pre-defined schedule. In this case, the humidistat offset level is calculated each time step. 

$$\Delta RH = RH_{s,ff} - f(T_{real}, W_{s,f})$$

Where,

$T_{real}$ real-time temperature of the indoor air (real value), C

$W_{s,f}$ humidistat ratio corresponding to $T_{real} - \Delta T and RH_{s,ff, kgWater/kgDryAir}$

Note that the thermostat/humidistat settings are related with two major processes within EnergyPlus: one is the design load calculations and HVAC system sizing, and the other is the HVAC system operations. Only the latter is affected by the thermostat/humidistat offset fault, while the former is not. Therefore, the size of the corresponding HVAC equipment in the faulty cases is the same as that in the fault-free cases.

When EMS is used to overwrite the ZoneControl:Thermostat/ZoneControl:Humidistat values, the offsets are applied to the EMS values rather than the original Thermostat/Humidistat values.

### Heating and Cooling Coil Fouling 

#### Symptom

Reduced overall heat transfer coefficient (UA) causes reduced coil capacity, resulting in unmet loads and/or increased water flow rate and decreased water side temperature difference (“low ΔT” syndrome). 

#### Modeling Approach

The coil fouling fault is described in the object FaultModel:Fouling:Coil. The fault model currently applies only to the ‘simple’ water coils: Coil:Heating:Water and Coil:Cooling:Water.
The FaultModel:Fouling:Coil object allows the user to describe the fouling information in either of the two methods: FouledUARated or FoulingFactor. Using FouledUARated method, user specifies the value of UAfouled directly. Using FoulingFactor method user specifies air/water side fouling factor, and the UAfouled value is further calculated via the equations shown below.

$$UA_{fouled} = [UA_{air} - 1  +  R_{foul}  + UA_{water} - 1]-1$$

Where, 

$U_{Aair}$ heat transfer coefficient of the coil on the air side, W/K

$UA_{fouled}$ overall heat transfer coefficient of the fouled coil, W/K

$UA_{water}$ heat transfer coefficient of the coil on the water side, W/K

$R_{foul}$ fouling factor, K/W

$R_{foul}$ is determined by:

$$R_{foul} = r_{air}/A_{air} + r_{water} / A_{water}$$

Where, 

$r_{air}$ Air side fouling factor, m2-K/W

$r_{water}$ Water side fouling factor, m2-K/W 

$A_{air}$ Air side coil surface area, m2

$A_{water}$  Water side coil surface area, m2

The pressure drop associated with the fouling is ignored in the current implementation.


Simulation Models – Encyclopedic Reference
==========================================

The following descriptions are grouped alphabetically (as much as possible) with some also having additional tags of “Heat Balance”, “HVAC”, and “Plant”.  With the integrated solution, these designations signify where the effects of these models have their first impacts.


Air System Distribution Terminals <a name="Terminals"></a>
---------------------------------

### Constant Volume Single Duct Uncontrolled Air Terminal

The input object AirTerminal:SingleDuct:Uncontrolled provides a method for directly connecting a central air system to a thermal zone.  Central system air is usually supplied to a zone through a terminal unit such as a single duct VAV reheat box.  Sometimes, however, it is desirable to supply central system air directly to a zone without any zone level control or tempering.  An example would be Furnace or Central DX equipment.  AirTerminal:SingleDuct:Uncontrolled is the input object for a component used to pass supply air directly into a zone without any thermostatic control.  This unit allows the program to know what zone this branch of the air system is attached to and a place to input the maximum air flow rate.  It is typically used with an AirLoopHVAC running as a constant-volume, variable-temperature system.

The AirTerminal:SingleDuct:Uncontrolled object creates the capability of supplying central system air directly to a zone and only contains the zone inlet node.  This node is both the zone inlet node and the outlet node of the AirLoopHVAC:ZoneSplitter.  It can be thought of as a balancing damper in the duct branch going to the zone.  This inlet flow can be controlled by an availability schedule.  This can be thought of as a seasonal shut off of the balancing damper.

For the AirTerminal:SingleDuct:Uncontrolled objects to work correctly, it is important in any systems including them for the sum of the maximum zone air flow rates to be equal to the maximum central system flow rate.  The zone maximum flow rates are specified in the direct air inputs.  The central air system flow rate is specified in the AirLoopHVAC input and also in the air loop branch and central fan inputs.

### Constant Volume Single Duct Reheat Air Terminal

The input object AirTerminal:SingleDuct:ConstantVolume:Reheat provides a model for single duct constant volume systems with reheat that satisfy the cooling load in a zone by changing the inlet air temperature with a reheat coil. The supply air temperature must be low enough to meet the cooling load in the zone having the greatest load. For zones with a smaller cooling load, a reheat coil is used to raise the temperature of the zone inlet air.

This object can be configured with a water, steam, electric or gas reheat coil. Operation is basically the same with all coil types. The coil is controlled to raise the zone supply air temperature (i.e., the Unit Air Outlet Node temperature) to match the zone load.  If the coil is undersized, the zone setpoint temperature will not be maintained.

![ConstVolumeReheat](EngineeringReference/media/image2788.png)

Figure 153. Schematic of AirTerminal:SingleDuct:ConstantVolume:Reheat Unit

### Variable Air Volume Single Duct Reheat and No Reheat Air Terminals

The VAV Single Duct Reheat and No Reheat terminal units (objects AirTerminal:SingleDuct:VAV:Reheat and AirTerminal:SingleDuct:VAV:NoReheat) provide models for single duct variable-air-volume (VAV) systems that control zone temperature primarily by varying the quantity of supply air rather than by varying the supply air temperature. The supply air temperature must be low enough to meet the cooling load in the zone having the greatest load when the zone terminal device is wide open. For zones with a smaller cooling load, the terminal device damper reduces the flow to match the zone setpoint.. If the lower flow limit on the terminal device is reached and the load is not matched, the inlet air temperature can be moderated if the terminal device has a reheat coil. In that case both the quantity of air and its temperature entering the zone are varied to meet the load. For air terminals using reheat coils, the maximum flow during reheat may be limited. Limiting the maximum flow during reheat occurs only when cooling is required (when any valid air loop cooling coil is active) and the terminal unit must reheat the air. Optional user inputs may also be used to control the amount of outdoor air entering the zone.



![Damper\_NoHeat](EngineeringReference/media/image2789.png)

Figure 154. Schematic of AirTerminal:SingleDuct:VAV:NoReheat Unit



![Damper](EngineeringReference/media/image2790.png)

Figure 155. Schematic of AirTerminal:SingleDuct:VAV:Reheat Unit

The operation of the dampers and the control are described in the section AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat and AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat**,** which follows. The exception is that the section below describes how the air flow rate is varied for both cooling and heating. For the case of AirTerminal:SingleDuct:VAV:NoReheat and AirTerminal:SingleDuct:VAV:Reheat, air flow only varies during cooling operation and the air flow rate is set at the minimum value (minimum air flow fraction) when zone heating is required.

#### Minimum Outdoor Air Control

The single duct air terminals may also be used to provide a minimum outdoor air quantity. When the air flow rate required to meet the zone load does not provide sufficient outdoor air, the terminal device damper will open to allow sufficient outdoor air to enter the zone. In this case, the terminal damper is controlled based on the air loop’s outdoor air fraction. The outdoor air may be specified as a fixed value per person, per floor area, or per zone. The minimum outdoor air may also be specified as air changes per hour. In addition, these values may be added together to provide a combined minimum outdoor air flow rate or the maximum of each of these values may be used. An outdoor air fraction schedule may also be used to modify the calculation for the minimum amount of outdoor air throughout the simulation (Ref. DesignSpecification:OutdoorAir).

### Variable Air Volume Heating and Cooling Single Duct Reheat and NoReheat Air Terminal

#### Overview

The VAV Heating and Cooling Single Duct Reheat and No Reheat terminal units (objects AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat and AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat provide models for variable-air-volume (VAV) terminal units are widely used in commercial and industrial applications. The VAV terminal units contain actuated dampers that vary the amount of central system air supplied to a zone. These terminal units may also contain a heating coil to trim the supply air temperature when overcooling is possible. The heating coil may also serve as the primary air heating source when the central system contains cooling-only equipment.

The VAV terminal units described here are used primarily with central air handling equipment with cooling and heating capability. The terminal unit dampers modulate in **both** cooling and heating mode to maintain the zone setpoint temperature(s). The central air handling equipment may be either variable air volume or constant volume where a bypass duct is used to shunt excess system air flow back to the inlet of the central air handler as terminal unit dampers modulate to satisfy the zone thermostat (i.e., AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass).

#### Model Description

The no reheat version of the single duct VAV heat and cool terminal unit contains a single virtual damper assembly and requires minimal inputs. The reheat version contains both a virtual damper assembly and an air reheat coil. Multiple reheat coil types are available:

1)   Coil:Heating:Water

2)   Coil:Heating:Electric

3)   Coil:Heating:Gas

4)   Coil:Heating:Steam

Both units are simulated to provide an air flow rate sufficient to satisfy the thermostat request. The air flow rate is a function of the terminal unit’s inlet air temperature and the load sensed by the thermostat. The output of the models are simply the damper position required to satisfy the zone’s thermal load. Other information regarding terminal unit performance may be viewed using node report variables and heating coil report variables.

![Damper\_NoHeat](EngineeringReference/media/image2791.png)

Figure 156. Schematic of AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat Unit



![Damper](EngineeringReference/media/image2792.png)

Figure 157. Schematic of AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat Unit

#### Terminal Unit Inputs

Both terminal unit types share several common input fields. A unique terminal unit name must be entered. A system availability schedule is also defined to allow operational control of the terminal unit. The user must then connect the unit to the air distribution system by defining the unit inlet and outlet node names. Design air flow rates are then specified: maximum total air flow rate (autosizable) and minimum air flow fraction.

The reheat version of this terminal unit requires additional information. The name and type of reheat coil and the damper air outlet node name (same as reheat coil inlet node name). Maximum and minimum water flow rates are entered when a water or steam heating coil is used, as well as a control node name for actuating water-side flow rates and a convergence tolerance for iteration control.

#### Simulation and Control

The simulation begins by determining the air mass flow rate required to satisfy the heating/cooling demand.

<div>$$C{p_{zone}} = PsyCpAirFnWTdb\left( {{\omega_{zone}},{T_{zone}}} \right)$$</div>

<div>$$C{p_{inlet}} = PsyCpAirFnWTdb\left( {{\omega_{inlet}},{T_{inlet}}} \right)$$</div>

<div>$$DeltaCpT = \left( {C{p_{inlet}}} \right)\left( {{T_{inlet}}} \right) - \left( {C{p_{zone}}} \right)\left( {{T_{zone}}} \right)$$</div>

<div>$$\dot m = MIN\left( {{{\dot m}_{max}},\,\,\,MAX\left( {{{\dot m}_{max}}*MinAirFlowFrac\,,\,\,\,{\raise0.7ex\hbox{${{{\dot Q}_{zone}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{zone}}} {DeltaCpT}}}\right.}\!\lower0.7ex\hbox{${DeltaCpT}$}}} \right)\,\,} \right)$$</div>

where

<span>$C{p_{zone}}$</span>  = Specific heat of zone air, J/kg-K

<span>$C{p_{inlet}}$</span>  = Specific heat of terminal unit inlet air, J/kg-K

<span>${\omega_{zone}}$</span>    = Zone air humidity ratio, kg/kg

<span>${T_{zone}}$</span>     = Zone air dry-bulb temperature, °C

<span>${\omega_{inlet}}$</span>    = Terminal unit inlet air humidity ratio, kg/kg

<span>${T_{inlet}}$</span>     = Terminal unit inlet air dry-bulb temperature, °C

<span>${\dot Q_{zone}}$</span>    = Zone load, W (positive values denote heating, negative values denote cooling)

<span>$\dot m$</span>        = Terminal unit air mass flow rate, kg/s

<span>$PsyCpAirFnWTdb$</span>  = Psychrometric function calculating air specific heat given air humidity ratio and dry-bulb temperature

<span>$MinAirFlowFrac$</span>    = User-specified zone minimum air flow fraction

<span>${\dot m_{max}}$</span>              = Terminal unit maximum air mass flow rate, kg/s

The outdoor air input fields, if entered, are then used to adjust the terminal unit air mass flow rate to ensure the correct amount of outdoor air enters the zone (within the constraints of the terminal unit maximum and minimum flow rate inputs). The amount of outdoor air is calculated per the outdoor air requirements and is adjusted by the fraction of outdoor air entering the air loop outdoor air system.

<div>$$
  \dot m = \max \left( \dot m, \frac{\dot m_{OA}}{OAFrac} \right)
$$</div>

where:

<span>${\mathop m\limits^\cdot_{OA}}$</span> = zone outdoor air flow rate, kg/s

<span>$OAFrac$</span> = fraction of outdoor air entering the air loop outside air system

If the terminal unit is in reheat mode (i.e., the central air loop cooling coil is active, the supply air was overcooled, and the zone thermostat is requesting heating) the maximum air flow rate allowed during reheat mode is adjusted as necessary.

<div>$$\mathop m\limits^\cdot  \, = \,MIN\left( {\mathop m\limits^\cdot  ,\,{{\mathop m\limits^\cdot  }_{reheat}}} \right)$$</div>

where:

<span>${\mathop m\limits^\cdot_{reheat}}$</span> = maximum air mass flow rate during reheat, kg/s

The damper position is then calculated as:

<div>$$FRAC_{damper} = \frac{\dot m}{\dot m_{max}} $$</div>

And the amount of outdoor air entering the zone is:

<div>$$\dot V_{OA} = \dot m (OAFrac)$$</div>

where

<span>$FRAC_{damper}$</span>  = Output variable ‘Zone Air Terminal VAV Damper Position’, fraction of maximum flow

<span>${\mathop V\limits^\cdot_{OA}}$</span> = Output variable “Zone Air Terminal Outdoor Air Volume Flow Rate” entering the zone, m3/s

Simulation of the reheat coil occurs next when applicable. The heating demand required to maintain the thermostat heating setpoint temperature and the heating capacity of air flowing through the terminal unit are used to determine the amount of reheat required.

<div>$${\dot Q_{reheat}} = {\dot Q_{heatSP}} + \dot m C_{p,zone}(T_{inlet}-T_{zone})$$</div>

 where

<span>${\dot Q_{reheat}}$</span>  = Reheat coil load, W (positive values denote heating)

<span>${\dot Q_{heatSP}}$</span> = Load to heating setpoint temperature, W (positive values denote heating)

#### References

No specific references.

### Constant Volume Single Duct Four Pipe Induction Air Terminal

The four pipe induction terminal unit (object name: AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction) is a hybrid air-hydronic unit that supplies both centrally conditioned air and local hydronic heating/cooling to a zone. Centrally conditioned air is supplied to the terminal unit at high pressure and constant flow. The central (primary) air is discharged into the terminal unit through a nozzle, inducing a fixed flow of zone (secondary) through a hydronic heating/cooling coil. The primary and secondary air streams mix and are discharged to the zone. Hot or cold water flow through the coil is varied to meet the zone heating or cooling requirement.

#### Model

The four pipe induction terminal unit is modeled as a compound component consisting of three sub-components: a hot water coil, a chilled water coil and an air mixer. In terms of EnergyPlus objects these are *Coil:Heating:Water*, *Coil:Cooling:Water*, and *AirLoopHVAC:ZoneSplitter*.  The terminal unit is a forward model: its inputs are defined by the state of its inlets: namely its 2 air streams – primary and secondary; and its two water inlets – hot and cold. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The terminal unit data and simulation are encapsulated in the module *HVACSingleDuctInduc*.

#### Inputs and Data

The user describes the terminal unit by inputting the name and type of the heating and cooling coils and the name of the zone mixer. The user must also specify the connectivity of the component by naming the inlet air and water nodes and the air outlet node. Finally maximum and fixed flow rates need to be specified (although these can be autosized): maximum and minimum hot and cold water volumetric flow rates and the total air volumetric flow rate (sum of primary and secondary flow rates). The relative convergence tolerances for the hot and cold water flow rates also need to be input (or allowed to default). Finally the induction ratio needs to be specified: this  is defined as the ratio of the secondary air flow rate to the primary air flow rate. The relationship between the flow rates is:

<div>$${\dot m_{air,tot}} = {\dot m_{air,pri}} + {\dot m_{air,\sec }}$$</div>

<div>$${\dot m_{air,sec}} = {R_{induc}}\cdot {\dot m_{air,pri}}$$</div>

so

<div>$${\dot m_{air,pri}} = {\dot m_{air,tot}}/(1 + {R_{induc}})$$</div>

<div>$${\dot m_{air,sec}} = {\dot m_{air,tot}}\cdot {R_{induc}}/(1 + {R_{induc}})$$</div>

where *R<sub>induc</sub>* is the user-input induction ratio.

All input data for the four pipe induction terminal units is stored in the array *IndUnit*.

#### Calculation

Given the needed inputs, the output is calculated in subroutine *CalcFourPipeIndUnit*. The temperature, humidity ratio and flow rate of the primary and secondary air streams are taken from the inlet air nodes. The inlet hot and chilled water flow rates are passed in as parameters – temperatures are taken from the inlet water nodes. Then

The hot water coil is simulated (Call *SimulateWaterCoilComponents);*

The chilled water coil is simulated (Call *SimulateWaterCoilComponents*);

The two air streams are mixed (Call *SimAirMixer*).

Finally the load met by the terminal unit is calculated and passed back to the calling routine:

<div>$${\dot Q_{out}} = {\dot m_{tot}}\cdot {c_{p,air}}\cdot ({T_{air,out}} - {T_{air,zone}})$$</div>

Note that data is never explicitly passed between the sub-components. This is all handled automatically by the node connections and the data stored on the nodes.

#### Simulation and Control

From the result of the zone simulation we have the heating/cooling demand on the terminal unit 
<span>${\dot Q_{z,req}}$</span>
. For a given hot and cold water flow *CalcFourPipeIndUnit* will give us the terminal unit heating/cooling output. We need to vary the hot or cold water flow to make the unit output match the demand. To do this we need to numerically invert *CalcFourPipeIndUnit*: given the output, we want one of the inputs – the hot or cold water flow. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function (the *residual* function) of a single independent variable. In this case the residual function calculates 
<span>$({\dot Q_{z,req}} - {\dot Q_{out}})/{\dot Q_{z,req}}$</span>
. *SolveRegulaFalsi* varies either the hot water or cold water mass flow rate to zero the residual.

Decide whether the unit is on or off. The unit is off if: a) it is scheduled off; b) the inlet air mass flow rate is zero; c) the zone thermostat is in the deadband; d) or the zone heating/cooling demand is very small.

If the unit is off, call *CalcFourPipeIndUnit* with the hot and cold water flow rates set to their minimum flows and return.

If the unit is on, check whether active heating or cooling by the hydronic coils is needed. Call *CalcFourPipeIndUnit* with minimum water flows to see what how much cooling (or possibly heating) the unit is doing with primary air only. The output for this case is <span>${\dot Q_{pri}}$</span>.

If <span>${\dot Q_{z,req}} > {\dot Q_{pri}}$</span> we need active heating. Set the cold water flow rate to the minimum. Check that the terminal unit can meet the load by setting the hot water flow rate to the maximum and calling *CalcFourPipeIndUnit*. If the output is less than the zone demand we are done – all the outputs have been calculated. Otherwise call *SolveRegulaFalsi* to obtain the hot water flow rate that will make the unit output match the zone demand. This ends the unit simulation.

If <span>${\dot Q_{z,req}} < {\dot Q_{pri}}$</span>we need active cooling. We set the hot water flow rate to the minimum. We check whether the terminal unit can supply the needed output by setting the cold water flow rate to the maximum and calling *CalcFourPipeIndUnit.* If this maximum cooling output is not able to meet the zone cooling demand we are done. Otherwise call *SolveRegulaFalsi* to obtain the cold water flow rate that will make the unit output match the zone demand. This ends the unit simulation.

Note that the terminal unit output is never explicitly passed to another routine. Instead the output is saved as the outlet conditions on the terminal unit outlet air node. The node data is accessed when the terminal unit output is needed elsewhere in the program (in *SimZoneAirLoopEquipment* for instance).

#### References

No specific references.

### Fan Powered Induction Series and Parallel Single Duct  Reheat Air Terminal

#### Overview

The input objects AirTerminal:SingleDuct:SeriesPIU:Reheat and AirTerminal:SingleDuct:ParallelPIU:Reheat provide models for fan powered induction terminal units that occur in a variety of configurations. EnergyPlus models 2 types: *series* (sometimes called *constant*) and *parallel* (sometimes called *intermittent*). The series unit provides a constant flow of air to the zone (the fan is always on at a constant flow) with a variable proportion of primary and secondary air. The parallel unit has an intermittent fan: the fan is off at maximum cooling and does not switch on until primary air flow is significantly reduced from the maximum. Once on it provides a constant flow of secondary air. Both units induce air from the zone or plenum (secondary air) and mix it with centrally conditioned supply air (primary air). Both units are variable volume: the supply air flow rate is varied to match zone conditioning requirement.

#### Model

Both types of PIU are modeled as compound components. The series unit, in sequence from its inlet, consists of an air mixer, a constant volume fan, and a heating coil. In terms of EnergyPlus objects this is:

1.    AirLoopHVAC:ZoneMixer

2.    Fan:ConstantVolume

3.    Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Gas or Coil:Heating:Steam

The parallel unit contains a fan (in the secondary air stream, an air mixer, and a heating coil. In terms of EnergyPlus objects this is:

1.    Fan:ConstantVolume

2.    AirLoopHVAC:ZoneMixer

3.    Coil:Heating:Water, Coil:Heating:Electric, Coil:Heating:Gas or Coil:Heating:Steam

Both units are forward models: their inputs are defined by the state of their inlets: namely the air inlet and the hot water  inlet. The outputs of the models are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The PIUs data and simulation are encapsulated in the module *PoweredInductionUnits*. The main simulation routine for the units within the module are *CalcSeriesPIU* and *CalcParallelPIU*.

#### Inputs and Data

The user describes the PIU by inputting the names of the mixer, fan and heating coil sub-components plus the type of the heating coil sub-component. The user must connect the unit to the overall HVAC systems by naming various inlet and outlet nodes: the primary air inlet node, the secondary air inlet node, the unit air outlet node, and the hot water inlet node. One internal node name is needed: the coil air inlet node (same as fan outlet mode for series, mixer outlet node for parallel). Design flow rates need to be specified (although these can be autosized): maximum total air flow rate (series), maximum primary air flow rate, minimum primary air flow fraction, maximum secondary air flow rate (parallel), fan-on flow fraction (parallel), and maximum and minimum hot water flow rates. A convergence tolerance needs to be specified for units with hot water coils. There is an on/off availability schedule that need to be set.

All input data for the powered induction terminal units is stored in the array *PIU*.

#### Calculation

The calculation is performed by simulating the sub-components in the order given above. Most of the code is involved with figuring out what the various flow rates should be before simulating the subcomponents. These calculations are described below.

#### Simulation and Control

*Series*

From the result of the zone simulation we have the heating/cooling demand on the terminal unit <span>${\dot Q_{tot}}$</span>. The subroutine *CalcSeriesPIU* needs to determine the flow rates that will allow the unit to meet this load. The first step is to determine the on/off state of the unit and determine the air flow rates.

·        If the unit is scheduled off, the primary and secondary flow rates are set to zero.

·        If there is no primary air flow (or less than .001 kg/s), the primary air flow is set to zero and the secondary air flow is set to the constant total air flow input by the user.

·        If the zone temperature is in the deadband or the zone load is less than 1 watt or the zone needs heating, the primary air flow rate is set to the minimum flow rate specified by the input and the secondary air flow rate is set to the difference between the fixed total air flow rate and the primary air flow rate.

·        Otherwise, the zone needs cooling and the unit is active.

§ We determine the fan temperature rise: the secondary air flow is set to the max total air flow, primary air flow to zero, and the mixer and fan are simulated. The fan delta T is the difference between the temperature at the fan’s outlet node and inlet node.

§ We calculate the unit air outlet temperature needed to meet the zone cooling load: <span>${T_{out}} = C{p_h} + {\dot Q_{z,req}}/({\dot m_{air,tot}}\cdot {c_{p,air,z}})$</span>

§ The temperature needed at the outlet of the mixer is then: <span>${T_{mix}} = {T_{out}} - \Delta {T_{fan}}$</span>

§ We can then set the primary air flow rate.

·        If 
         <span>${T_{mix}} \le {T_{in,pri}}$</span>
         then 
         <span>${\dot m_{pri}} = {\dot m_{pri,max}}$</span>

·        else if 
         <span>${T_{mix}} \ge {T_{in,pri}}$</span>
         and 
         <span>${T_{mix}} \ge {T_{in,sec}}$</span>
         then 
         <span>${\dot m_{pri}} = {\dot m_{pri,min}}$</span>

·        otherwise 
         <span>${\dot m_{pri}} = {\dot m_{air,tot}}\cdot ({T_{in,sec}} - {T_{mix}})/({T_{in,sec}} - {T_{in,pri}})$</span>
         , subject to the constraints that the flow rate can’t be bigger than the max and min allowed.

The air flow rates are now determined and we can fire the air mixer (Call *SimAir-Mixer*) and fan (Call *SimulateFanComponents*) component simulations. Finally we simulate the heating coil:

·        for a hot water coil, if the coil is off (no flow, deadband, no load) just fire the coil simulation once (Call *SimulateWaterCoilComponents*). Otherwise call *ControlCompOutput*; *ControlCompOutput* is a general component control routine. In this case it calls *SimulateWaterCoilComponents* repeatedly while varying the hot water flow rate and minimizing

<div>$$({c_{p,air}}\cdot {\dot m_{air,tot}}\cdot ({T_{out}} - {T_z}) - {\dot Q_{z,req}})/{\dot Q_{z,req}}$$</div>

to within the heating convergence tolerance.

·        For gas, electric or steam coils, the required coil output is set to <span>${\dot Q_{coil,req}} = {\dot Q_{z,req}} - {c_{p,air}}\cdot {\dot m_{air,coil}}({T_{air,coil,in}} - {T_z})$</span>. Then the coil simulation is fired (Call *SimulateHeatingCoilComponent* or *SimulateSteamCoilCompo-nents*).

Finally the unit sensible output is calculated:

<div>$${\dot Q_{sens,out}} = {\rm{PsyHFnTdbW}}({T_{air,out}},{W_z}) - {\rm{PsyHFnTdbW(}}{T_z},{W_z})$$</div>

where *PsyHFnTdb* is the EnergyPlus function giving enthalpy as a function of temperature and humidity ratio.

*Parallel*

From the result of the zone simulation we have the heating/cooling demand on the terminal unit <span>${\dot Q_{tot}}$</span>. The subroutine *CalcParallelPIU* needs to determine the flow rates that will allow the unit to meet this load. The first step is to determine the on/off state of the unit and determine the air flow rates.

·        If the unit is scheduled off, the primary and secondary flow rates are set to zero.

·        If there is no primary air flow (or less than .001 kg/s), the primary air flow is set to zero and the secondary air flow is set to the max secondary air flow input by the user.

·        If the zone temperature is in the deadband or the zone load is less than 1 watt or the zone needs heating, the primary air flow rate is set to the minimum flow rate specified by the input and the secondary air flow rate is set to max secondary air flow input by the user.

·        Otherwise, the zone needs cooling and the unit is active.

§ We determine the fan temperature rise: the secondary air flow is set to the max secondary air flow, primary air flow to zero, and the fan and mixer are simulated. The fan delta T is defined as the difference between the temperature at the mixer outlet node and the fan inlet node.

§ Assuming that the fan is off, we calculate the primary air flow needed to meet the cooling demand.

<div>$${\dot m_{pri}} = {\dot Q_{z,req}}/({c_{p,air}}\cdot ({T_{in,pri}} - {T_z}))$$</div>

The flow rate is constrained to be between the min and max primary air flow rates. If this calculated primary flow rate is greater than the fan-on flow rate, the secondary flow rate is set to zero and we are done. Otherwise, the fan is on and we need to recalculate the primary air flow rate.

<div>$${\dot m_{pri}} = ({\dot Q_{z,req}} - {c_{p,air}}\cdot {\dot m_{sec}}\cdot ({T_{in,sec}} + \Delta {T_{fan}} - {T_z}))/({c_{p,air}}\cdot ({T_{in,pri}} - {T_z}))$$</div>

The secondary flow rate is set to the user input fixed flow rate. The primary air flow rate is constrained to be between the min and max primary flow rated.

The air flow rates are now determined and we can fire the fan (Call *SimulateFanComponents*) and air mixer (Call *SimAirMixer*) component simulations. Finally we simulate the heating coil:

·        for a hot water coil, if the coil is off (no flow, deadband, no load) just fire the coil simulation once (Call *SimulateWaterCoilComponents*). Otherwise call *ControlCompOutput*; *ControlCompOutput* is a general component control routine. In this case it calls *SimulateWaterCoilComponents* repeatedly while varying the hot water flow rate and minimizing

<div>$$({c_{p,air}}\cdot {\dot m_{air,tot}}\cdot ({T_{out}} - {T_z}) - {\dot Q_{z,req}})/{\dot Q_{z,req}}$$</div>

to within the heating convergence tolerance.

·        For gas, electric or steam coils, the required coil output is set to <span>${\dot Q_{coil,req}} = {\dot Q_{z,req}} - {c_{p,air}}\cdot {\dot m_{air,coil}}({T_{air,coil,in}} - {T_z})$</span>. Then the coil simulation is fired (Call *SimulateHeatingCoilComponent* or *SimulateSteamCoilCompo-nents*).

Finally the unit sensible output is calculated:

<div>$${\dot Q_{sens,out}} = {\rm{PsyHFnTdbW}}({T_{air,out}},{W_z}) - {\rm{PsyHFnTdbW(}}{T_z},{W_z})$$</div>

where *PsyHFnTdb* is the EnergyPlus function giving enthalpy as a function of temperature and humidity ratio.

#### References

No specific references.

### Variable Air Volume Fan Powered Single Duct Air Terminal

#### Overview

The input object AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan provides a model for variable speed (VS) fan VAV terminal unit that is a typical VAV reheat unit with the addition of a variable-speed blower fan to assist in moving supply air from the plenum to the conditioned zone. It is typically used with under-floor air distribution systems (UFAD) where the supply air is sent at low static pressure through an under-floor supply plenum. The fan has two maximum flow rate settings: one for cooling and one for heating. The cooling maximum is usually the actual fan maximum while the heating maximum is a lesser flow rate. The fan is upstream of the heating coil (this is a blow-through unit). The heating coil can be hot-water, electric or gas. Cooling control is obtained by varying the supply air flow rate from the cooling maximum to the minimum flow rate. Heating control is established by varying both the heating coil output (or hot water flow rate for hot water coils) and the supply air flow rate. Note that for this unit the minimum supply air flow rate is the flow rate when the fan is off.

#### Model

The VS fan VAV terminal unit is modeled as a compound component consisting of two sub-components: a fan and a heating coil. In terms of EnergyPlus objects the fan is a *Fan:VariableVolume* object and the heating coil is a *Coil:Heating:Water*, *Coil:Heating:Electric* or a *Coil:Heating:Gas*. The terminal unit is a forward model: its inputs are defined by the state of its inlets: namely its air inlet and its hot water  inlet, if it has a hot water coil. The outputs of the model are the conditions of the outlet air stream: flow rate, temperature and humidity ratio. The terminal unit data and simulation are encapsulated in the module *SingleDuct*. The main simulation routine for the unit within the module is *SimVAVVS*.

#### Inputs and Data

The user describes the terminal unit by inputting the name and type of the heating coil and the name and type of the fan. The user must also specify the connectivity of the component by naming the inlet air node; the air node connecting the fan and heating coil (fan outlet, coil inlet); the unit air outlet node (same as the zone inlet node); and hot water inlet node (if any). Maximum flow rates need to be specified (although these can be autosized): maximum cooling and heating air flow rates and the maximum hot water flow rate (if there is a hot water coil). Minimum flow rates are specified by giving by giving a minimum flow fraction for the air flow and a volumetric flow rate minimum for the hot water. For the units with hot water coils the relative convergence tolerance for the hot water flow rate also needs to be input (or allowed to default).

All input data for the VS fan VAV terminal units is stored in the array *Sys*.

#### Calculation

Given the needed inputs, the output is calculated in subroutine *CalcVAVVS*. The temperature and humidity of the supply air stream are taken from the inlet air node. The inlet air flow rate and the hot water flow rate are passed in as parameters. If the coil is electric or gas the coil heating power is passed instead of the hot water flow rate. Then

The fan is simulated (call *SimulateFanComponents*). If the fan is off the fan outlet conditions are set to the inlet conditions.

The heating coil is simulated (call *SimulateWaterCoilComponents* if the coil is a hot water coil; call *SimulateHeatingCoilComponents* if the coil is gas or electric).

Finally the sensible load met by the terminal unit is calculated and passed back to the calling routine:

<div>$${\dot Q_{out}} = {\dot m_{air}}\cdot {c_{p,air}}\cdot ({T_{air,out}} - {T_{air,zone}})$$</div>

Note that data is never explicitly passed between the sub-components. This is all handled automatically by the node connections and the data stored on the nodes.

#### Simulation and Control

From the result of the zone simulation we have the heating/cooling demand on the terminal unit 
<span>${\dot Q_{tot}}$</span>
. For the given inlet conditions *CalcVAVVS* will give us the terminal unit heating/cooling output. We need to vary the air or hot water flow rate or the heating coil power (for gas or electric coils) to make the unit output match the demand. To do this we need to numerically invert *CalcVAVVS*: given the output, we want one of the inputs – the air or hot water flow rate or the heating coil power. The numerical inversion is carried out by calling subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function (the *residual* function) of a single independent variable. In this case the residual function calculates 
<span>$({\dot Q_{tot}} - {\dot Q_{out}})/{\dot Q_{tot}}$</span>
. *SolveRegulaFalsi* varies either the air mass flow rate, the hot water mass flow rate or the heating coil power to zero the residual.

The unit is simulated in the following sequence.

Decide whether the unit is on or off. The unit is off if: a) it is scheduled off; b) the inlet air mass flow rate is zero; or c) the zone thermostat is in the deadband

If the unit is off, call *CalcVAVVS* with flow rates set to their minimum flows and return.

If the unit is on, we need to establish the boundaries of 4 conditioning regions: a) active cooling with fan on; b) active heating with fan on; c) active heating with fan off; d) passive cooling with fan off. The heating/cooling demand will fall into one of these regions. Once the correct region is determined, we will know which model input to vary for control and thus how to invert the calculation.

To establish the boundaries of region a) we call *CalcVAVVS* twice: once with the supply air flow rate set to the cooling maximum, once with the cooling air flow rate set to the minimum. In both cases the heating coil output is at the minimum and the fan is on. Call the 2 cooling outputs 
<span>${\dot Q_{cool,max,fanon}}$</span>
and 
<span>${\dot Q_{cool,min,fanon}}$</span>
. Remembering that EnergyPlus convention is that cooling loads are negative, then if 
<span>${\dot Q_{tot}} < {\dot Q_{cool,max,fanon}}$</span>
the terminal unit can not meet the demand. Set the air mass flow rate to the cooling maximum and call *CalcVAVV* again. This concludes the simulation. If  
<span>${\dot Q_{cool,max,fanon}} < {\dot Q_{tot}} < {\dot Q_{cool,min,fanon}}$</span>
the cooling demand is in the active cooling region. We hold the heating at the minimum, allow the supply air flow to vary between the cooling maximum and the minimum with the fan on, and call *SolveRegulaFalsi* to obtain the supply air flow rate that will produce the unit sensible cooling output that matches the demand. This concludes the simulation.

To establish the boundaries of region b) call *CalcVAVVS* twice: once with the supply air flow rate set to the heating maximum, once with the supply air flow rate set to the minimum. In both calls, if the heating coil is a hot water coil, the hot water flow rate is at the maximum. For electric and gas coils, the heating power is set to the maximum at maximum supply air flow and to zero at the minimum supply air flow. In both calls the fan is set to be on. Call the 2 heating outputs returned from the two calls to *CalcVAVVS* 
<span>${\dot Q_{heat,max,fanon}}$</span>
and 
<span>${\dot Q_{heat,min,fanon}}$</span>
. If 
<span>${\dot Q_{heat,max,fanon}} < {\dot Q_{tot}}$</span>
the terminal unit can not meet the load. Set the air flow rate to the heating maximum and the hot water flow rate or heating coil power to the maximum and call *CalcVAVVS* again. This concludes the simulation for this case. If 
<span>${\dot Q_{heat,min,fanon}} < {\dot Q_{tot}} < {\dot Q_{heat,max,fanon}}$</span>
the heating demand is in the active heating, fan on region. For a hot water coil we call *SolveRegulaFalsi* with the supply air flow rate as the input that is varied and the hot water flow rate set to the maximum. For electric and gas coils the coil power and the supply air flow rate are both varied together from their minimum to maximum in a call to *SolveRegulaFalsi*.  The call to *SolveRegulaFalsi* concludes the simulation for this case.

This region only applies to terminal units with a hot water coil. To establish the boundaries of region c) the fan is set to off, the supply air flow rate is set to minimum flow and *CalcVAVVS* is called twice: once with the hot water flow at maximum and once with the hot water flow at minimum. Call the two heating outputs 
<span>${\dot Q_{heat,max,fanoff}}$</span> 
and <span>${\dot Q_{tot}}$</span>
. If 
<span>${\dot Q_{tot}}$</span>
 is between these values, the supply air flow rate is set to its minimum, the fan is set to off, and in the call to *SolveRegulaFalsi* the hot water flow rate is varied to meet the load. This concludes the simulation for this case.

If the cooling demand does not fall into cases a) – c), the unit is assumed to be in the passive cooling state: heating is off or at the minimum, the fan is off, and the minimum supply air flow is delivered to the zone.

Note that the terminal unit output is never explicitly passed to another routine. Instead the output is saved as the outlet conditions on the terminal unit outlet air node. The node data is accessed when the terminal unit output is needed elsewhere in the program (in *SimZoneAirLoopEquipment* for instance).

#### References

No specific references.

### Cooled Beam Unit (AirTerminal:SingleDuct:ConstantVolume:CooledBeam)

Cooled beam (frequently called chilled beams) systems are usually hybrid water – air systems. Commonly there is a constant flow, fixed temperature central forced air system for meeting ventilation and latent load requirements.  Sometimes this forced air system’s flow rate is varied according to ventilation demand; and of course its supply air temperature could be reset in various ways. Sensible cooling load is met by the cooled beam units; these are ceiling suspended units with cool water circulating through them. Some types of units are “passive” – they cool by radiation and natural convection. Other types of units are “active” and act as supply air terminal units with the supply air inducing room air over the beam cooling elements. These units cool almost entirely by convection. The DOE-2 model (upon which this model is based) is a convection only model – even the “passive” units are assumed to operate 100% convectively. The cooled beam elements act as an alternative to normal ceiling radiant cooling: they are not coupled to the building mass and they operate more in a convective mode, but they can, like radiant cooling, use fairly warm cooling water.

Heating is accomplished separately from the cooled beam system – usually baseboards are used on the building perimeter to meet heating loads.

#### Model

The chilled beam system is modeled as an EnergyPlus terminal unit. In terms of configuration within the overall HVAC system it will resemble a 4 pipe induction terminal unit. The user describes the system as a typical single duct constant volume system (with outside air mixer, fan, heating and cooling coils) on the air loop side, and with cooled beam terminal units on the zone equipment side.

The model is an empirical model developed at the equipment manufacturer Halton Oy. It consists of the following relationships.

*P<sub>beam</sub>* = *A·K·DT       *                         beam cooling output per unit length W/m

*K=a·DT<sup>n1</sup>·vr<sup>n2</sup>·w<sup>n3</sup>*                            coil heat transfer coefficient W/(m<sup>2</sup>K)

*vr=(q<sub>in</sub>*/a*<sub>0</sub>)·r<sub>air</sub>*                                  room air mass flow rate across coil kg/(m<sup>2</sup>s)

*q<sub>in</sub>=K<sub>1</sub>·DT<sup>n</sup>+K<sub>in</sub>·q<sub>pr</sub>*                             room air volumetric flow rate across coil per

                                                      unit length m<sup>3</sup>/(s-m)

DT is the room air –water temperature difference (average water temperature is used) in degrees C.

w is the water velocity in m/s.

q<sub>pr</sub> is the supply air flow rate per unit length m<sup>3</sup>/(s-m)

The other symbols are the model parameters input by the user (see the IO Ref for descriptions).

#### Inputs and Data

The user describes the unit by inputting the name, referencing an availability schedule, and choosing a type (*active* or *passive*). The user must also specify the connectivity of the component by naming the inlet and outlet air and water nodes. The maximum water and fixed air flow rates need to be specified (although these can be autosized). The design inlet and outlet water temperatures are inputs. Generally the inlet water temperature is quite warm (15C is the default) and the temperature rise is small (design outlet water temperature defaults to 17C). Two key inputs are the number of beams (in the zone) and the beam length. It is generally wise to let these inputs autosize.

The remaining inputs are parameters specific to the product model. Good defaults are supplied and they should not be changed without information from the manufacturer.

#### Sizing

The Cooled Beam sizing calculations generally follow the procedures used for other terminal units (see *Loop Equipment Sizing*). One difference is that the Cooled Beams use the Cooled Beam inputs *Design Inlet Water Temperature* and *Design Outlet Water Temperature* for the chilled water DT rather than the DT from Plant Sizing. There are also two inputs unique to the Cooled Beam units that are autosized and will be described here.

The input *Number of individual beam units in the zone* is autosized by dividing the beam system zone design chilled water flow rate (either input by the user or autosized) by a nominal chilled water beam flow rate: 0.07 kg/s.

The input *Length of an individual beam unit* is autosized by using the model equations to calculate the length. The inputs to the equations are:

1)    the design load per beam. The design load is calculated from the design water mass flow rate and the design water inlet and outlet temperatures. The design load is divided by the number of beams to obtain the design load per beam.

2)    The design air supply air flow per beam – obtained by dividing the design supply air flow by the number of beams.

3)    The design water flow per beam (m<sup>3</sup>/s) – obtained by dividing the design water flow by the number of beams.

4)    The design water velocity – obtained by dividing the design water flow per beam by the cross sectional inside area of a water tube (pD<sup>2</sup>/4, where D is the input *Pipe inside diameter*.

5)    Average air to water *DT = T<sub>z,\\ cool\\ peak</sub>* - *0.5(T<sub>w,des\\ inlet</sub>* *+ T<sub>w,des\\ outlet</sub>)*; where        *T<sub>z,\\ cool\\ peak</sub>* is the zone air temperature at the cooling peak and the *T<sub>w,des</sub>* ‘s are the water design inlet and outlet temperatures.

With these inputs the model equations can be solve directly for beam length for passive cooled beams, and iteratively for active cooled beams.

#### Calculation

The subroutine *CalcCoolBeam*  uses the model equations to calculate the cooling power *P<sub>beams,out</sub>* delivered to the room air and the outlet water temperature given the water flow rate (and the room air temperature and water inlet temperature). Since the model equations are nonlinear they must be solved iteratively. The subroutine does this by varying the outlet water temperature *T<sub>w,out</sub>* and calculating the water-side cooling power

P<sub>w</sub> = q<sub>w,beam</sub>·c<sub>p,w</sub>·(T<sub>w,out</sub>-T<sub>w,in</sub>)

and comparing it to the air-side cooling power

P<sub>air</sub>=K·A·DT·L<sub>beam</sub>

where *q<sub>w,beam</sub>* is the water mass flow rate (kg/s) per beam and *L<sub>beam</sub>* is the length of a beam (m). When *P*<sub>w</sub>  and *P<sub>air</sub>* match to within 0.1 W the subroutine terminates the iteration.

#### Simulation and Control

From the result of the zone simulation we have the heating/cooling demand for the zone equipment. For the cooling demand, we use the load to cooling set point *P<sub>c</sub>*. Part of the demand may be satisfied by the zone supply air:

P<sub>sup</sub>=q<sub>air</sub>·(c<sub>p,air,sys</sub>·T<sub>sys</sub> - c<sub>p,air,z</sub>·T<sub>z</sub>)

The demand on the actual beams is then

P<sub>beams,dem</sub>=P<sub>c</sub> - P<sub>sup</sub>

We want to know the chilled water flow rate that will give a beam cooling output of *P<sub>beams</sub>*. To obtain this we need to numerically invert *CalcCoolBeam*: given its desired output, we want to know the chilled water flow rate. This numerical inversion is carried out by calling the subroutine *SolveRegulaFalsi*. This is a general utility routine for finding the zero of a function (the *residual* function) of a single independent variable. In this case the residual function is basically

(P<sub>beams,out</sub>-P<sub>beams,dem</sub>)/P<sub>beams,out,max</sub>

*SolveRegulaFalsi* varies the cold water mass flow rate to zero the residual. The water inlet and outlet node flow rates are set to the flow rate found by *SolveRegulaFalsi* and the water outlet node temperature is set to the outlet water temperature from *SolveRegulaFalsi*.

#### References

Documentation Package Update \#2 for DOE-2.1E, Version 107, page 3.152 describes the input and the model for the DOE-2 cooled beam model.

### Constant Volume Dual Duct Air Terminal

#### Overview

The input object AirTerminal:DualDuct:ConstantVolume provides a model for dual duct constant-air-volume (DDCAV) systems that are typically used in special applications where precise temperature and humidity control are required and energy efficiency is not of primary concern. Thermal control for each zone is achieved by mixing air from the hot deck with air from the cold deck to achieve a supply air temperature that will exactly meet the zone load and satisfy the zone thermostat demand. Each zone has its own mixing box which is connected directly to the hot and cold decks. The mixing box dampers change the relative amount of hot and cold air that will be delivered (at a constant volumetric flow rate) to the zone.

#### Model Description

The DDCAV model will attempt to meet all of the thermostatic loads of a particular zone by explicitly calculating the hot and cold deck mass flow rates. For the energy and mass balance equations shown below, the zone load, temperatures, specific heats and the design mass flow rate are all known. These equations can then be solved directly for the hot deck and cold deck mass flow rates.

<div>$$\dot Q_{zone} = \dot m_c C_{p,c} T_c + \dot m_h C_{p,h}T_h - \dot m_d C_{p,z} T_z$$</div>

<div>$$\dot m_d = \dot m_c + \dot m_h$$</div>

Where:

<span>$\dot Q_{zone}$</span>= Zone load, W (positive=heating, negative=cooling)

<span>$C{p_z}$</span>= Specific heat of zone air, J/kg-K

<span>$C{p_c}$</span>= Specific heat of cold deck air, J/kg-K

<span>$C{p_h}$</span>= Specific heat of hot deck air, J/kg-K

<span>${T_z}$</span>= Zone air dry-bulb temperature, °C

<span>${T_c}$</span>= Cold deck air dry-bulb temperature, °C

<span>${T_h}$</span>= Hot deck air dry-bulb temperature, °C

<span>${\dot m_d}$</span>= System design air mass flow rate through both heating or cooling duct, kg/s

<span>${\dot m_c}$</span>= Cold deck air mass flow rate, kg/s

<span>${\dot m_h}$</span>= Hot deck air mass flow rate, kg/s

#### Simulation and Control

The simulation first calculates the hot deck and cold deck air mass flow rates required to satisfy the heating/cooling demand on the zone. Once the individual flow rates have been calculated based on temperature control, the zone mixed air conditions are calculated assuming adiabatic mixing of the two air streams.

### Variable Air Volume Dual Duct Air Terminal

#### Overview

The input object AirTerminal:DualDuct:VAV provides a model for dual duct variable-air-volume (DDVAV) systems that are typically used in special applications where both temperature and humidity control as well as energy efficiency are of primary concern.  This system combines the advantages of the standard dual duct system for better thermal control with the possibility to reduce fan energy using a variable speed fan. The DDVAV terminal units contain actuated dampers that vary the amount of central system air supplied to a zone from both the hot and cold deck. Optional user inputs may also be used to control the amount of outdoor air entering the zone.

The DDVAV terminal units described here are used primarily with central air handling equipment with cooling and heating capability. The terminal unit dampers modulate the amount of cold air and hot air as well as the overall flow rate to maintain the zone setpoint temperature(s).

#### Model Description

The DDVAV model will attempt to meet all of the thermostatic loads of a particular zone by first sending air through either the heating duct or the cooling duct depending on whether there is a heating or cooling load (respectively).  Flow rate through the opposite duct is kept at zero and flow through the active duct is varied between the minimum air flow rate (minimum zone air fraction multiplied by the maximum flow rate) and the maximum air flow rate.  If the flow rate to meet the load through either the heating or cooling duct results in a flow outside these ranges, then air must be passed through the other duct as well to avoid over- or under-heating or –cooling. This is done using a conservation of energy and mass analysis of the terminal unit as well as the known inlet and necessary outlet condition to meet the thermal needs of the zone.

When there is no load on the zone, the system could either be scheduled off or be in a “no load” condition.  If the system is scheduled off, the model keeps the flow rate at zero for both the heating and cooling duct.  If in a no load condition, the system attempts to throttle back to the minimum possible flow and then find a balance between flow through the heating and cooling duct that will provide no net conditioning to the space.  This means that the enthalpy of air delivered to the space must be equal to the enthalpy of the (average) air in the zone.

#### DDVAV Terminal Unit Inputs

Like other terminal units, the DDVAV terminal unit requires an availability schedule and inlet and outlet node designations.  The DDVAV terminal unit, like the DD terminal unit, has two inlet nodes (one for the heating duct and one for the cooling duct) and one outlet node.

In addition, the DDVAV terminal unit also has a maximum flow rate and a minimum flow fraction like the VAV terminal unit.  This allows the flow to be throttled back when it is possible to provide the proper amount of conditioning with less flow.  The maximum flow rate can be auto-sized, if desired.

#### Minimum Outdoor Air Control

This dual duct air terminal may also be used to provide a minimum outdoor air quantity. When the air flow rate required to meet the zone load does not provide sufficient outdoor air, the terminal device damper will open to allow sufficient outdoor air to enter the zone. In this case, the terminal damper is controlled based on the air loop’s outdoor air fraction. The outdoor air may be specified as a fixed value per person, per floor area, or per zone or as the required minimum air changes per hour. In addition, these values may be added together to provide a combined minimum outdoor air flow rate or the maximum of each of these values may be used. An outdoor air fraction schedule may also be used to modify the calculation for the minimum amount of outdoor air throughout the simulation (Ref. DesignSpecification:OutdoorAir).

#### Simulation and Control

The simulation begins by determining the air mass flow rate required to satisfy the heating/cooling demand using either the heating duct or cooling duct.

<div>$$C{p_{zone}} = \dot m\left( {C{p_{inlet}},{T_{zone}}} \right)$$</div>

<div>$$C{p_{zone}} = PsyCpAirFnWTdb\left( {{T_{zone}},{T_{inlet}}} \right)$$</div>

<div>$$DeltaCpT = \left( {C{p_{inlet}}} \right)\left( {{T_{inlet}}} \right) - \left( {C{p_{zone}}} \right)\left( {{T_{zone}}} \right)$$</div>

<div>$$ \dot m = \min \left( \dot m_{max}, \max \left( \dot m_{max}\cdot MinAirFlowFrac,\frac{\dot Q_{zone}}{DeltaCpT} \right) \right) $$</div>

where

<span>$C{p_{zone}}$</span>  = Specific heat of zone air, J/kg-K

<span>$C{p_{inlet}}$</span>  = Specific heat of terminal unit inlet air, J/kg-K

<span>${\omega_{zone}}$</span>    = Zone air humidity ratio, kg/kg

<span>${T_{zone}}$</span>     = Zone air dry-bulb temperature, °C

<span>${\omega_{inlet}}$</span>    = Terminal unit inlet air humidity ratio, kg/kg

<span>${T_{inlet}}$</span>     = Terminal unit inlet air dry-bulb temperature, °C

<span>$\dot m$</span>    = Zone load, W (positive values denote heating, negative values denote cooling)

<span>$PsyCpAirFnWTdb$</span>        = Terminal unit air mass flow rate through either heating or cooling duct, kg/s

<span>$MinAirFlowFrac$</span>           = Psychrometric function calculating air specific heat given air humidity ratio and dry-bulb temperature

<span>$MinAirFlowFrac$</span>    = User-specified zone minimum air flow fraction

<span>${\dot m_{max}}$</span>              = Terminal unit maximum air mass flow rate, kg/s

The outdoor air input requirements, if entered, are then used to adjust the terminal unit air mass flow rate to ensure the correct amount of outdoor air enters the zone (within the constraints of the terminal unit maximum and minimum flow rate inputs). The amount of outdoor air is calculated per the outdoor air requirements and is adjusted by the fraction of outdoor air entering the air loop outdoor air system.

<div>$$\mathop m\limits^\cdot   = MAX\left( {\mathop m\limits^\cdot  ,\,{\raise0.7ex\hbox{${\mathop {{m_{OA}}}\limits^\cdot  }$} \!\mathord{\left/ {\vphantom {{\mathop {{m_{OA}}}\limits^\cdot  } {OAFrac}}}\right.}\!\lower0.7ex\hbox{${OAFrac}$}}} \right)$$</div>

where:

<span>${\mathop m\limits^\cdot_{OA}}$</span> = zone outdoor air flow rate, kg/s

<span>$OAFrac$</span> = fraction of outdoor air entering the air loop outside air system

The damper position is then calculated as:

<div>$$FRA{C_{damper}} = {\raise0.7ex\hbox{${\dot m}$} \!\mathord{\left/ {\vphantom {{\dot m} {{{\dot m}_{max}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{max}}}$}}$$</div>

where

<span>$FRA{C_{damper}}$</span>  = Output variable ‘Zone Air Terminal VAV Damper Position’, fraction of maximum flow

If the flow rate was between the maximum flow rate and the minimum flow rate for the terminal unit, then no other calculations are needed.  However, if the flow was reset to either the maximum or minimum flow rate, then flow through the active duct must be balanced by flow through the other duct to achieve the proper conditioning.

#### References

No specific references.  Refer to the ASHRAE Handbook series for general information on different system types as needed.

### Dual Duct Dedicated Outside Air Terminal with VAV Cooling

#### Overview

The input object AirTerminal:DualDuct:VAV:OutdoorAir provides a model for dedicated outside air combined with recirculated air for cooling.  This air terminal has two inlets and one outlet. The outdoor air inlet has one damper that is controlled to meet the air flow requirements for ventilation.  The second inlet is for cool recirculated air and has a second damper that is controlled to meet the zone’s cooling loads.  The two streams are then mixed and inlet to the zone.  This unit is for central air systems (using AirLoopHVAC object).  Because of the limitation in EnergyPlus of allowing only one air terminal per zone, the dual duct approach offers advantages in that it allows modeling dedicated outdoor air systems (DOAS) and central VAV cooling at the same time.  The original motivation for adding this terminal was to model twin-fan, twin-coil systems.

The recirculated cool air duct is actually optional. If no node name is input for the recirculated air inlet node, then only the outdoor air duct is operational and the air terminal behaves as a single duct.  This offers additional capabilities for single duct DOAS in that this terminal can request outdoor air flows that change over time but are not controlled to meet zone loads.

#### Model Description

The model attempts to meet the ventilation requirements and the cooling loads of a particular zone.  If the zone requires heating, ancilliary heating equipment is needed as this terminal cannot do any heating.  The model first determines the current required outdoor air flow rate for ventilation and then calculates the flow of cool air needed to reach the cooling setpoint.

The outdoor air rate is controlled by the schedule and specifications contained in a DesignSpecification:OutdoorAir object and can be based on flows per person, per zone, per area, or air changes per hour.  Using the key CurrentOccupancy, the per person rate can be set to operate based on the current occupancy level to model demand controlled ventilation. Using the key DesignOccupancy it can be set to operate based on the design, or maximum, level of occupancy.   The outdoor air inlet side of the terminal is assigned a design maximum flow rate based on the largest flow rates specified by the associated DesignSpecification:OutdoorAir object. This maximum for the outdoor air is used to calculate the damper position and contributes to the overall maximum if that is autosized.

The recirculated cool air flow rate is controlled to meet the zone cooling loads.  The first step is to calculate the impact that the outdoor air flow has on the loads starting with the specific heats.

<div>$${c_{p,zone}} = PsyCpAirFnWTdb\left( {{\omega_{zone}},{T_{zone}}} \right)$$</div>

<div>$${c_{p,OA}} = PsyCpAirFnWTdb\left( {{\omega_{OA}},{T_{OA}}} \right)$$</div>

<div>$${c_{p,RC}} = PsyCpAirFnWTdb\left( {{\omega_{RC}},{T_{RC}}} \right)$$</div>

where,

<span>${c_{p,zone}} = $</span> specific heat of zone air being served by the terminal unit, J/kg-K

<span>${c_{p,OA}} = $</span> specific heat of outdoor air entering the terminal unit, J/kg-K

<span>${c_{p,RC}} = $</span> specific heat of the recirculated (cool) air entering the terminal unit (if present), J/kg-K

<span>${\omega_{zone}} = $</span>humidity ratio of the zone air, kg/kg

<span>${\omega_{OA}} = $</span>humidity ratio of the outdoor air entering the terminal unit, kg/kg

<span>${\omega_{RC}} = $</span>humidity ratio of the recirculated air entering the terminal unit, kg/kg

<span>${T_{zone}} = $</span>air drybulb temperature of the zone, ºC

<span>${T_{OA}} = $</span>air drybulb temperature of the outdoor air entering the terminal unit, ºC

<span>${T_{RC}} = $</span>air drybulb temperature of the recirculated cool air entering the terminal unit, ºC

<span>$PsyCpAirFnWTdb$</span> is a psychrometric function for calculating the specific heat of moist air as a function of humidity ratio and drybulb temperature.

The contribution to zone load provided by the outdoor air toward meeting the cooling setpoint, <span>${\dot Q_{OA}}$</span> (W), is then calculated using:

<div>$${\dot Q_{OA}} = {\dot m_{OA}}\left( {{c_{p,OA}}{T_{OA}} - {c_{p,zone}}{T_{zonesetpoint}}} \right)$$</div>

where,

<span>${\dot m_{OA}} = $</span>is the mass flow rate of outdoor air determined by the outdoor air requirement, kg/s

<span>${T_{zonesetpoint}} = $</span>is the zone cooling setpoint drybulb temperature, ºC

This is then used to calculate the load that the recirculated cool air should deliver, <span>${Q_{RC}}$</span> (W):

<div>$${\dot Q_{RC}} = {\dot Q_{ToCoolSetpointRemain - }}{\dot Q_{OA}}$$</div>

where,

<span>${\dot Q_{ToCoolSetpointRemain = }}$</span> is the remaining load to cooling setpoint as determined by Predictor and including the impacts of any other zone equipment sequenced before this terminal. Then the recirculated cool air mass flow rate, <span>${\dot m_{RC}}$</span> (kg/s), is calculated using:

<div>$${\dot m_{RC}} = \frac{{{{\dot Q}_{RC}}}}{{\left( {{c_{p,RC}}{T_{RC}} - {c_{p,zone}}{T_{zone}}} \right)}}$$</div>

The model also includes a form of damping where the last three values for <span>${\dot m_{RC}}$</span> are stored and used to detect if the solution is oscillating from one iteration to the next and if it is then the new value is not used but rather the value from the previous iteration is used.  Once the two mass flows are known, the moist air properties of the outlet node are calculated using mass flow weighting.

#### References

Sekhar, S. C., K. W. Tham, et al. (2004). Development of energy-efficient single-coil twin-fan air-conditioning system with zonal ventilation control, Nashville, TX, United states, Amer. Soc. Heating, Ref. Air-Conditoning Eng. Inc.

Boilers <a name="Boilers"></a>
-------

### Simple Hot Water Boiler

The input object Boiler:HotWater provides a simple model for boilers that only requires the user to supply the nominal boiler capacity and thermal efficiency. An efficiency curve can also be used to more accurately represent the performance of non-electric boilers but is not considered a required input. The fuel type is input by the user for energy accounting purposes.

The model is based the following three equations

<div>$$OperatingPartLoadRatio = \frac{{BoilerLoad}}{{BoilerNomCapacity}}$$</div>

<div>$$TheoreticalFuelUse = \frac{{BoilerLoad}}{{NominalThermalEfficiency}}$$</div>

<div>$$FuelUsed = \frac{{TheoreticalFuelUse}}{{BoilerEfficiencyCurveOuput}}$$</div>

-or-

<div>$$FuelUsed = \frac{{BoilerLoad}}{{\left( {NominalThermalEfficiency} \right)\left( {BoilerEfficiencyCurveOutput} \right)}}$$</div>

The final equation above includes the impact of the optional boiler efficiency performance curve. To highlight the use of the normalized boiler efficiency curve, the fuel use equation is also shown in an expanded format. The normalized boiler efficiency curve represents the changes in the boiler’s nominal thermal efficiency due to loading and changes in operating temperature. If the optional boiler efficiency curve is not used, the boiler’s nominal thermal efficiency remains constant throughout the simulation (i.e., BoilerEfficiencyCurveOutput = 1).

When a boiler efficiency performance curve is used, any valid curve object with 1 or 2 independent variables may be used. The performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve objects). The linear, quadratic, and cubic curve types may be used when boiler efficiency is solely a function of boiler loading, or part-load ratio (PLR). These curve types are used when the boiler operates at the specified setpoint temperature throughout the simulation. Other curve types may be used when the boiler efficiency can be represented by both PLR and boiler operating temperature. Examples of valid single and dual independent variable equations are shown below. For all curve types, PLR is always the x independent variable. When using curve types with 2 independent variables, the boiler water temperature (Twater) is always the y independent variable and can represent either the inlet or outlet temperature depending on user input.

#### Single independent variable:

* <span>$BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right)$</span> (Linear)

* <span>$BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2}$</span> (Quadratic)

* <span>$BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + C4{(PLR)^3}$</span> (Cubic)

#### Dual independent variables:

* <span>$BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + \left( {C4 + C5\left( {PLR} \right) + C6{{\left( {PLR} \right)}^2}} \right)\left( {Twater} \right)$</span> (QuadraticLinear)

* <span>$BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + C4\left( {Twater} \right) + C5{(Twater)^2} + C6(PLR)(Twater)$</span> (Biquadratic)

* <span>$BoilerEfficiencyCurve = C1 + C2\left( {PLR} \right) + C3{\left( {PLR} \right)^2} + C4\left( {Twater} \right) + C5{(Twater)^2} + C6\left( {PLR} \right)\left( {Twater} \right) + C7{(PLR)^3} + C8{(Twater)^3} + C9{\left( {PLR} \right)^2}\left( {Twater} \right) + C10\left( {PLR} \right){(Twater)^2}$</span> (Bicubic)

When a boiler efficiency curve is used, a constant efficiency boiler may be specified by setting C1 = 1 and all other coefficients to 0. A boiler with an efficiency proportional to part-load ratio or which has a non-linear relationship of efficiency with part-load ratio will typically set the coefficients of a linear, quadratic, or cubic curve to non-zero values. Using other curve types allows a more accurate simulation when boiler efficiency varies as a function of part-load ratio and as the boiler outlet water temperature changes over time due to loading or as changes occur in the water temperature setpoint.

The parasitic electric power is calculated based on the user-defined parasitic electric load and the operating part load ratio calculated above. The model assumes that this parasitic power does not contribute to heating the water.

<div>$${P_{parasitic}} = {P_{load}}\left( {PLR} \right)$$</div>

where:

<span>${P_{parasitic}}$</span>= parasitic electric power (W), average for the simulation time step

<span>${P_{load}}$</span>    = parasitic electric load specified by the user (W)

### Steam Boiler

#### Description of Model

A steam boiler is the essential part of a building steam heating system and can be described as primary driver of the steam loop.  It is the component that maintains the desired loop temperature.

The emphasis in EnergyPlus was laid on developing a building simulation model for steam boiler with ability to model detailed boiler performance without the cost of exhaustive user inputs to the boiler model.  The Boiler:Steam input object is used on the plant loop supply side of EnergyPlus with the primary purpose of supplying steam to the heating coils, which constitute the demand side of the loop.

The steam boiler is a variable mass flow rate device.  The mass flow rate of steam through the boiler is determined by the heating demand on the loop which in turn is determined by the equipment that is hooked to the demand side of the loop, namely the steam coils and hot water heater.  In short, the steam coil determines the mass flow rate of steam required for heating the zone to its required setpoint, the mixer sums up the total steam demanded by each of the individual coils and reports it to the boiler via the pump.

![SteamBoilerInSteamLoop](EngineeringReference/media/image2932.png)

Figure 158.  Schematic of Steam Boiler in the Steam loop



Figure 158 describes the rudimentary loop structure with steam flowing from coils to boiler.  It is essential to mention that it is the coils that determine the mass of steam required and the boiler simply delivers the required mass flow at desired temperature provided it is adequately sized.  The algorithm for determining the mass flow rate is structured on the demand side and the variable flow boiler has no role to play in determining the steam mass flow.

Figure 159 outlines the simple steam boiler model.  Sub cooled water enters the variable flow boiler through the pump, the boiler inputs energy to water stream consuming fuel, boiler losses are accounted via boiler efficiency.  The boiler delivers steam at a quality equal to 1.0 at saturated condition.

The advantage of steam heating systems over hot water is the high latent heat carrying capacity of steam, which reduces the mass flow rate of the fluid required.  The amount of superheated and sub cooled heat transfer in Steam heating systems is negligible, latent heat transfer accounts for almost all of the heat exchange into the zones via steam to air heat exchangers.

![SteamBoilerOperation](EngineeringReference/media/image2933.png)

Figure 159.  Schematic of Steam Boiler Operation

Boiler Load is a summation of sensible and latent heat addition to the water stream as described with the following equation.  The mass flow rate through the boiler is known, while delta temp is the temperature difference between the boiler inlet and boiler outlet.  Latent heat of steam is calculated at loop operating temperature.

<div>$${Q_B} = \,\dot m\, \times \left[ {({c_{p,w}} \times \Delta T)\,\,\, + \,\,\,{h_{fg}}} \right]$$</div>

Theoretical fuel used is calculated with the following equation.  Boiler efficiency is a user input and accounts for all the losses in the steam boiler.

<div>$${F_t} = \frac{{{Q_B}}}{{{\eta_B}}}$$</div>

The operation part load ratio is calculated with the following equation.  This is later used to calculate the actual fuel consumption, its ratio of boiler load to boiler nominal capacity.

<div>$${O_{PLR}} = \frac{{{Q_B}}}{{{Q_{B,N}}}}$$</div>

The actual fuel consumption by the boiler is calculated as using the following equation, where C1, C2, and C3 are the Part Load Ratio coefficients.

<div>$${F_{}} = \frac{{{F_t}}}{{{C_1}\,\, + \,\,{C_2}\,\, \times \,\,{O_{PLR}}\,\, + \,\,{C_3} \times \,{O_{PLR}}^2\,}}$$</div>

Essentially the boiler model provides a first order approximation of performance for fuel oil, gas, and electric boilers.  Boiler performance is based on theoretical boiler efficiency and a single quadratic fuel use-part load ratio curve represented in the equation above.  This single curve accounts for all combustion inefficiencies and stack losses.

The control algorithm for a steam boiler is an important issue.  The user may want the boiler to be undersized and in such a case it will not be able to meet the demand side steam flow request.  Subsequently the boiler load exceeds the boiler nominal capacity.  The boiler operates at its nominal capacity but is unable to meet the plant heating demand.  Pseudo code from EnergyPlus has been used to describe the control logic used in the steam boiler simulation.



\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION STARTS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*

At start of simulation an initial value of steam mass flow rate is calculated.  This is required to start the flow of steam around the loop.

<div>$$If\,\,\,\,(FirstTimeThrough)\,\,\,THEN$$</div>

Calculate the boiler supply steam mass flow rate at start of simulation.

<div>$$\,{\dot m_s}\,\, = \,\,\frac{{{Q_B}}}{{{h_{fg\,\,\, + }}\,\,{c_{p,w}}\,\, \times \Delta {T_{loop}}\,\,}}$$</div>

<div>$$ELSE$$</div>   ! Not first time through

Steam boiler calculations rely heavily on the variable <span>$\dot m$</span><sub>b</sub>, boiler mass flow rate.  This variable <span>$\dot m$</span><sub>b</sub> is the assigned equal to mass flow at boiler inlet node for preliminary calculations.

<div>$$\,{\dot m_b}\,\,\, = \,\,\,\mathop {\,{{\dot m}_{Inlet\_Node}}}\limits^{} $$</div>

Calculating the boiler delta temperature difference between the inlet and outlet nodes.  This calculation is used to determine various boiler control situation.

<div>$$\Delta {T_{in\_out}}\,\, = \,\,{T_{SP}}\,\, - \,\,{T_{in}}$$</div>

In case the temperature difference calculated with the previous equation equation  is zero then the boiler just needs to supply latent heat to steam, else the boiler performs its normal load calculations by providing both sensible and latent heat to the inlet stream.

<div>$$If\,\,(\Delta {T_{in\_out}}\,\, < \,\,\,\,0\,\,\,)\,\,\,THEN$$</div>

<div>$${Q_B}\,\, = \,\,\,{\dot m_b}\,\,\, \times \,\,{h_{fg}}$$</div>

<div>$$ELSE$$</div>

<div>$${Q_B}\,\, = \,\,\,{\dot m_b}\,\,\, \times \,\,(\,\,\,{h_{fg}} + \,\,{c_{p,w}} \times \Delta {T_{in\_out}}\,\,)$$</div>

<div>$$End\,\,If$$</div>

Sometimes the boiler load Q<sub>B</sub> is greater than the demand side requested load at the current time step, which may occur because the boiler inlet conditions is from previous time step.  There is sudden fall in request of steam mass flow from the demand side.  The boiler now recalculates its new mass flow and adjusts to these new conditions.

<div>$$If\,\,({Q_B}\,\, > \,\,{Q_{HeatingDemand}}\,\,\,)\,\,\,THEN$$</div>

Boiler load is set equal to the new boiler heating demand and steam mass flow rate is recalculated.

<div>$${Q_B}\,\, = \,\,{Q_{HeatingDemand}}$$</div>

<div>$$\,{\dot m_s}\,\,\, = \,\,\frac{{{Q_B}}}{{{h_{fg\,\,\, + }}\,\,{c_{p,w}}\,\, \times \Delta {T_{loop}}\,\,}}$$</div>

<div>$$End\,\,If$$</div>

In case the requested load exceeds the boiler nominal capacity, which is its maximum heating capacity.  In this case the requested steam mass flow is not met and the zone is not heated adequately.  This happens if the boiler is undersized.  The steam mass flow rate is recalculated at nominal capacity.

<div>$$If\,\,({Q_B}\,\, > \,\,{Q_{No\min al\_Capacity}}\,\,\,)\,\,\,THEN$$</div>

Boiler load is set equal to boiler nominal capacity and steam mass flow rate recalculated.

<div>$${Q_B}\,\, = \,\,{Q_{No\min al\_Capacity}}$$</div>

<div>$$\,{\dot m_s}\,\,\, = \,\,\frac{{{Q_B}}}{{{h_{fg\,\,\, + }}\,\,{c_{p,w}}\,\, \times \Delta {T_{loop}}\,\,}}$$</div>

<div>$$End\,\,If$$</div>

<div>$$End\,\,If$$</div>

End If statement for the boiler load control algorithm.  This algorithm determines all possible control conditions that might while simulating a system in EnergyPlus.



\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*PSEUDO CODE SECTION ENDS\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*\*

If the boiler operating pressure exceeds the maximum allowable boiler pressure, the simulation trips and outputs a warning regarding the same.  This notifies the user about potential system pressure sizing problems.

Integration of the steam boiler simulation model in EnergyPlus required developing number of subroutines, which operate in sequence.  These subroutines are designed to read inputs from the input file, initialize the variables used in the boiler simulation model, simulate the boiler performance, update the node connections, and report the required variables.  In case the user has difficulty with boiler inputs, provisions have been made to auto size the boiler nominal capacity and maximum steam flow rate.  These two values play an important role in sizing the boiler.

#### Model Assumptions

The EnergyPlus boiler model is “simple” in the sense that it requires the user to supply the theoretical boiler efficiency.  The combustion process is not considered in the model.  The model is independent of the fuel type, which is input by the user for energy accounting purposes only.  This is an ideal model for Building Simulation Program such that it utilizes the desired amount of resources in terms of simulation run time, but successfully provides fairly good sizing parameters for an actual boiler.

It is assumed that the steam boiler operates to maintain a desired temperature, the temperature being saturation temperature of steam and corresponding to this saturation temperature there exist a single value of saturation pressure at which the loop operates.  Hence the boiler could either be saturation pressure controlled or temperature controlled.  Since users would have better idea of steam temperatures rather than pressure the boiler inputs are designed for temperature control.

#### Nomenclature for Steam Loop

Table 50.  Steam Loop Nomenclature

<table class="table table-striped">





<tr>
<td><span>${Q_B}$</span></td>
<td>Boiler Heat Transfer.  W.</td>
</tr>
<tr>
<td><span>${Q_{B,N}}$</span></td>
<td>Boiler Nominal Capacity.  W.</td>
</tr>
<tr>
<td><span>$\,{O_{PLR}}$</span></td>
<td>Boiler Operating Part Load Ratio. </td>
</tr>
<tr>
<td><span>$\Delta {T_{sc}}$</span></td>
<td>Degree of subcooling in coil. </td>
</tr>
<tr>
<td><span>$\Delta {T_{in\_out}}$</span></td>
<td>Temperature difference across the steam boiler.  ºC.</td>
</tr>
<tr>
<td><span>${\rho_w}$</span></td>
<td>Density of condensate entering the pump.  Kg/m3. </td>
</tr>
<tr>
<td><span>${Q_{Des}}$</span></td>
<td>Design Load on the steam coil.  W.</td>
</tr>
<tr>
<td><span>${h_{f,\,n}}$</span></td>
<td>Enthalpy of fluid at point n on the Ts diagram.  J/kg.</td>
</tr>
<tr>
<td><span>${P_{Frac}}$</span></td>
<td>Fraction of Pump Full Load Power.  W.</td>
</tr>
<tr>
<td><span>${F_{m,f}}$</span></td>
<td>Fractional Motor Power Lost to Fluid.  W.</td>
</tr>
<tr>
<td><span>${Q_{a,l}}$</span></td>
<td>Heating load on the Air Loop Steam Coil.  W.</td>
</tr>
<tr>
<td><span>${Q_{z,c}}$</span></td>
<td>Heating load on the Zone Steam Coil.  W.</td>
</tr>
<tr>
<td><span>${h_{fg,{T_{Loop}}}}$</span> </td>
<td>Latent heat of steam at Loop operating Temperature.  J/kg.</td>
</tr>
<tr>
<td><span>${h_{fg}}$</span></td>
<td>Latent Heat of Steam.  J/kg.</td>
</tr>
<tr>
<td><span>${Q_{L,H}}$</span></td>
<td>Latent Heat Part of the Heating Coil Load.  W.</td>
</tr>
<tr>
<td><span>$\Delta {Q_{loss}}$</span></td>
<td>Loop losses in steam coil.  W.</td>
</tr>
<tr>
<td><span>$\Delta {T_{loop\,\,}}$</span></td>
<td>Loop Temperature Difference.</td>
</tr>
<tr>
<td><span>${\dot m_a}$</span></td>
<td>Mass flow rate for steam coil Kg/s.</td>
</tr>
<tr>
<td><span>${\dot m_{in}}$</span></td>
<td>Mass flow rate of steam entering the steam coil .Kg/s.</td>
</tr>
<tr>
<td><span>${\dot m_{a,l}}$</span></td>
<td>Mass flow rate of steam for Air loop steam coil Kg/s</td>
</tr>
<tr>
<td><span>${\dot m_{z,c}}$</span></td>
<td>Mass flow rate of steam for zone steam coil Kg/s.</td>
</tr>
<tr>
<td><span>${\dot m_s}$</span></td>
<td>Mass flow rate of steam.  Kg/s.</td>
</tr>
<tr>
<td><span>${\dot m_{loop}}$</span></td>
<td>Mass flow rate of steam for the steam loop.  Kg/s.</td>
</tr>
<tr>
<td><span>$\dot m$</span></td>
<td>Mass of condensate entering the pump.  Kg/s.</td>
</tr>
<tr>
<td><span>${\dot m_{a,\max }}$</span> </td>
<td>Maximum allowed mass flow rate of air.  Kg/s</td>
</tr>
<tr>
<td><span>${\dot m_{S,\max }}$</span></td>
<td>Maximum Mass flow rate of steam Kg/s</td>
</tr>
<tr>
<td><span>${\dot m_{B,Supply}}$</span></td>
<td>Maximum steam mass flow rate supplied by boiler.  Kg/s.</td>
</tr>
<tr>
<td><span>${\dot V_{w,\max }}\,\,$</span></td>
<td>Maximum Volume flow rate of condensate in pump.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><span>${\dot V_{w,loop}}$</span></td>
<td>Maximum Volume flow rate of condensate in steam loop.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><span>${T_{a,\,\,in,\,\,\min }}$</span></td>
<td>Minimum inlet air temperature possible.  ºC.</td>
</tr>
<tr>
<td><span>${P_n}\,\,$</span></td>
<td>Nominal Power Capacity for condensate pump.  W.</td>
</tr>
<tr>
<td><span>${P_{nom}}$</span></td>
<td>Nominal power of the pump.  W.</td>
</tr>
<tr>
<td><span>${H_n}$</span></td>
<td>Nominal Pump Head.  M.</td>
</tr>
<tr>
<td><span>${\dot V_{nom}}$</span></td>
<td>Nominal volume flow rate through the condensate pump.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><span>$PLR$</span></td>
<td>Part Load Ratio for condensate pump.</td>
</tr>
<tr>
<td><span>${\eta_{\rm{p}}}$</span></td>
<td>Pump efficiency.</td>
</tr>
<tr>
<td><span>${\eta_m}$</span></td>
<td>Pump Motor Efficiency.</td>
</tr>
<tr>
<td><span>${P_{}}$</span></td>
<td>Pump Power.  W.</td>
</tr>
<tr>
<td><span>${Q_{S,H}}$</span></td>
<td>Sensible Heat Part of the Heating Coil Load.  W.</td>
</tr>
<tr>
<td><span>${T_{sp}}$</span></td>
<td>Setpoint Temperature of the zone.  ºC.</td>
</tr>
<tr>
<td><span>${T_{a,out,SP}}$</span></td>
<td>Setpoint air outlet temperature for the steam coil.  ºC.</td>
</tr>
<tr>
<td><span>${P_S}$</span></td>
<td>Shaft power of the pump.  W.</td>
</tr>
<tr>
<td><span>$\,\,{c_{p,\,a}}$</span></td>
<td>Specific Heat Capacity for Air.  J/Kg K.</td>
</tr>
<tr>
<td><span>$\,\,{c_{p,\,w}}$</span></td>
<td>Specific Heat Capacity for Water.  J/Kg K.</td>
</tr>
<tr>
<td><span>${\eta_B}$</span></td>
<td>Steam Boiler Efficiency.</td>
</tr>
<tr>
<td><span>$\,Ta,\,i{n_{}}\,$</span></td>
<td>Temperature of air entering the coil.  ºC.</td>
</tr>
<tr>
<td><span>${T_a}$</span></td>
<td>Temperature of air entering the steam coil.  ºC.</td>
</tr>
<tr>
<td><span>$Ta,out\,\,\,\,\,$</span></td>
<td>Temperature of air leaving the coil.  ºC.</td>
</tr>
<tr>
<td><span>$Ts,in$</span></td>
<td>Temperature of steam entering the coil.  ºC.</td>
</tr>
<tr>
<td><span>${F_t}$</span></td>
<td>Theoretical Fuel Consumption by the Steam Boiler.  W.</td>
</tr>
<tr>
<td><span>${\dot m_{coils,R}}$</span></td>
<td>Total Mass flow rate requested by all the steam coils.  Kg/s.</td>
</tr>
<tr>
<td><span>$\dot V$</span></td>
<td>Volume of condensate entering the pump.  m<sup>3</sup> /s.</td>
</tr>
<tr>
<td><span>$Tw,\,out$</span></td>
<td>Water outlet temperature from pump.  ºC.</td>
</tr>

</table>

#### References

ASHRAE Handbook. 1996. HVAC Systems and Equipment, Air Conditioning and Heating Systems.  Chapter 10, Steam Systems.  pp.* * 10.1-10.16. 1996.

*BLAST 3.0 Users Manual*. 1999. Building Systems Laboratory.  Urbana-Champaign: Building Systems Laboratory, Department of Mechanical and Industrial Engineering, University of Illinois.

Chillar, R.J. 2005. “Development and Implementation of a Steam Loop In The Building Energy Simulation Program EnergyPlus,” M.S. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign.

*TRNSYS 16 User Manual*. 2004. A Transient System Simulation Program. Solar Energy Laboratory, Madison. University of Wisconsin-Madison.

El-Wakil, M. M. 1984. Power Plant Technology, McGraw Hill, New York, pp.   30-72.

Babcock & Wilcox. 1978. Steam-Its Generation and Use, The Babcock & Wilcox Company, New York ,Section I, II, IV, and VII.

S.A. Klein. 2004. Engineering Equation Solver EES. University of Wisconsin Madison.

Chillers <a name="Chillers"></a>
--------

### Absorption Chiller

The input object Chiller:Absorption provides a model for absorption chillers that is an empirical model of a standard absorption refrigeration cycle.  The condenser and evaporator are similar to that of a standard chiller, which are both water-to-water heat exchangers.  The assembly of a generator and absorber provides the compression operation.  Low-pressure vapor from the evaporator is absorbed by the liquid solution in the absorber.  A pump receives low-pressure liquid from the absorber, elevates the pressure of the liquid, and delivers the liquid to the generator.  In the generator, heat from a high temperature source (hot water or steam) drives off the vapor that has been absorbed by the solution.  The liquid solution returns to the absorber through a throttling valve whose purpose is to provide a pressure drop to maintain the pressure difference between the generator and absorber.  The heat supplied to the absorber can be waste heat from a diesel jacket, or the exhaust heat from diesel, gas, and steam turbines.  For more information on absorption chillers, see the Input/Output Reference Document (Object: Chiller:Absorption).

The part-load ratio of the absoprtion chiller’s evaporator is simply the actual cooling effect produced by the chiller divided by the maximum cooling effect available.

<div>$$PLR = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{{\dot Q}_{evap,\,\,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot Q}_{evap,\,\,rated}}}$}}$$</div>

where

<span>$PLR$</span> = part-load ratio of chiller evaporator

<span>${\dot Q_{evap}}$</span> = chiller evaporator load [W]

<span>${\dot Q_{evap,\,rated}}$</span> = rated chiller evaporator capacity [W]

This absorption chiller model is based on a polynomial fit of absorber performance data.  The Generator Heat Input Part Load Ratio Curve is a quadratic equation that determines the ratio of the generator heat input to the *demand* on the chiller’s evaporator (Q<sub>evap</sub>).

<div>$$GeneratorHeatInputRatio = \frac{{C1}}{{PLR}} + C2 + C3\left( {PLR} \right)$$</div>

The Pump Electric Use Part Load Ratio Curve is a quadratic equation that determines the ratio of the actual absorber pumping power to the nominal pumping power.

<div>$$ElectricInputRatio = C1 + C2 * PLR + C3 * PL{R^2}$$</div>

Thus, the coefficient sets establish the ratio of heat power in-to-cooling effect produced as a function of part load ratio.  The ratio of heat-power-in to cooling-effect-produced is the inverse of the coefficient of performance.

If the operating part-load ratio is greater than the minimum part-load ratio, the chiller will run the entire time step and cycling will not occur (i.e. *CyclingFrac* = 1). If the operating part-load ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of the time step equal to *CyclingFrac*. Steam (or hot water) and pump electrical energy use are also calculated using the chiller part-load cycling fraction.

<div>$$CyclingFrac = MIN\left( {1,\frac{{PLR}}{{PL{R_{min}}}}} \right)$$</div>

<div>$${\dot Q_{generator}} = GeneratorHeatInputRatio\left( {{{\dot Q}_{evap}}} \right)\left( {CyclingFrac} \right)$$</div>

<div>$${\dot Q_{pump}} = ElectricInputRatio\left( {{P_{pump}}} \right)\left( {CyclingFrac} \right)$$</div>

where

<span>$CyclingFrac$</span> = chiller part-load cycling fraction

<span>$PL{R_{min}}$</span> = chiller minimum part-load ratio

<span>${\dot Q_{generator}}$</span> = generator input power [W]

<span>${\dot Q_{pump}}$</span> = absorbtion chiller pumping power [W]

The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

**<span>${\dot m_{evap}} = {\dot m_{evap,max}}$</span>**

**Variable Flow Chillers:**

<div>$$\Delta {T_{evap}} = {T_{evap,\,in}} - {T_{evap,\,SP}}$$</div>

<div>$${\dot m_{evap}} = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}$}}$$</div>

where

<span>${\dot m_{evap}}$</span>          = chiller evaporator water mass flow rate (kg/s)

<span>${\dot m_{evap,\,max}}$</span>     = chiller design evaporator water mass flow rate (kg/s)

<span>$\Delta {T_{evap}}$</span>        = chiller evaporator water temperature difference (ºC)

<span>${T_{evap,\,in}}$</span>        = chiller evaporator inlet water temperature (ºC)

<span>${T_{evap,\,SP}}$</span>       = chiller evaporator outlet water setpoint temperature (ºC)

<span>${C_p}$</span>              = specific heat of water entering evaporator (J/kg•ºC)

The evaporator outlet water temperature is then calculated based on the cooling effect produced and the evaporator entering water temperature.

<div>$${T_{evap,out}} = {T_{evap,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}$}}$$</div>

where

<span>${T_{evap,out}}$</span> = chiller evaporator outlet water temperature [ºC]

<span>${T_{evap,in}}$</span> = chiller evaporator inlet water temperature [ºC]

<span>${C_{p,\,evap}}$</span> = specific heat of chiller evaporator inlet water [J/kg/ºC]

<span>${\dot m_{evap}}$</span> = chiller evaporator water mass flow rate [kg/s]

The condenser heat transfer and condenser leaving water temperature are also calculated.

<div>$${\dot Q_{cond}} = {\dot Q_{evap}} + {\dot Q_{generator}} + {\dot Q_{pump}}$$</div>

<div>$${T_{cond,out}} = {T_{cond,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{cond}}} {{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}$}}$$</div>

where

<span>${\dot Q_{cond}}$</span> = chiller condenser heat transfer rate [W]

<span>${T_{cond,out}}$</span> = chiller condenser outlet water temperature [ºC]

<span>${T_{cond,in}}$</span> = chiller condenser inlet water temperature [ºC]

<span>${C_{p,\,cond}}$</span> = specific heat of chiller condenser inlet water [J/kg/ºC]

<span>${\dot m_{cond}}$</span> = chiller condenser water mass flow rate [kg/s]

The absorption chiller can model the impact of steam or hot water entering the generator, although the connection of the steam (hot water) nodes to a plant is not actually required. The calculations specific to the generator depend on the type of fluid used and are described here in further detail.

#### Steam Loop Calculations

When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a steam loop), the generator outlet node steam mass flow rate and temperature are calculated based on the generator input power, latent heat of steam, the specific heat of water, and the amount of subcooling in the steam generator. The model assumes dry saturated steam enters the absorption chiller’s generator and exits the generator as a subcooled liquid. The temperature leaving the generator is calculated based on the user entered amount of liquid subcooling in the generator. The effect of subcooling of the liquid (condensate) in the pipe returning to the boiler is not modeled.

<div>$${\dot m_{steam}}\,\,\,\, = \,\,\,\,\,\frac{{{{\dot Q}_{generator}}}}{{{h_{fg}} + {c_{p,\,water}} \times \Delta {T_{sc}}}}$$</div>

<div>$${T_{generator,out}} = {T_{generator,in}} - \Delta {T_{sc}}$$</div>

where

<span>${\dot m_{steam}}$</span> = chiller steam mass flow rate [kg/s]

<span>${h_{fg}}$</span> = latent heat of steam [J/kg]

<span>${c_{p,\,water}}$</span> = specific heat of saturated water in the generator [J/Kg ºK]

<span>$\Delta {T_{sc}}$</span> = amount of subcooling in steam generator [ºC]

<span>${T_{generator,out}}$</span> = generator steam outlet node temperature [ºC]

<span>${T_{generator,in}}$</span> = generator steam inlet node temperature [ºC]

#### Hot Water Loop Calculations

When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a hot water loop), the generator outlet node temperature is calculated based on the generator input power, mass flow rate of water, and the specific heat of water entering the hot water generator. The calculations are based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

<div>$${\dot m_{generator}} = {\dot m_{generator,max}}$$</div>

**Variable Flow Chillers:**

<div>$${\dot m_{generator}} = {\raise0.7ex\hbox{${{{\dot Q}_{generator}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{generator}}} {{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}$}}$$</div>

<div>$${T_{generator,out}} = {T_{generator,in}} - \frac{{{{\dot Q}_{generator}}}}{{{{\dot m}_{generator}}\left( {{C_{p\,,\,water}}} \right)}}$$</div>

where

<span>${\dot m_{generator}}$</span> = generator hot water mass flow rate [kg/s]

<span>${\dot m_{generator,\,max}}$</span>= generator design hot water mass flow rate (kg/s)

<span>$\Delta {T_{generator}}$</span>   = generator design hot water temperature difference (ºC)

### Indirect Absorption Chiller

The Chiller:Absorption:Indirect object is an enhanced version of the absorption chiller model found in the Building Loads and System Thermodynamics (BLAST) program. This enhanced model is nearly identical to the existing absorption chiller model (Ref. Chiller:Absorption) with the exceptions that: 1) the enhanced indirect absorption chiller model provides more flexible performance curves and 2) chiller performance now includes the impact of varying evaporator, condenser, and generator temperatures. Since these absorption chiller models are nearly identical (i.e., the performance curves of the enhanced model can be manipulated to produce similar results to the previous model), it is quite probable that the Chiller:Absorption model will be deprecated in a future release of EnergyPlus.

The indirect absorption chiller’s condenser and evaporator are similar to that of a standard chiller, which are both water-to-water heat exchangers. The assembly of a generator and absorber provides the compression operation. A schematic of a single-stage absorption chiller is shown in the figure below. Low-pressure vapor from the evaporator is absorbed by the liquid solution in the absorber. A pump receives low-pressure liquid from the absorber, elevates the pressure of the liquid, and delivers the liquid to the generator. In the generator, heat from a high temperature source (hot water or steam) drives off the vapor that has been absorbed by the solution. The liquid solution returns to the absorber through a throttling valve whose purpose is to provide a pressure drop to maintain the pressure difference between the generator and absorber. The heat supplied to the generator can be either hot water or steam, however, connection to an actual plant loop is not required. For more information on indirect absorption chillers, see the Input/Output Reference Document (Object: Chiller:Absorption:Indirect).

![Schematic\_AbsorptionChiller](EngineeringReference/media/image3060.png)

Figure 160. Schematic Diagram of a Single-Stage Absorption Chiller

The chiller cooling effect (capacity) will change with a change in condenser water temperature. Similarly, the chiller cooling effect will change as the temperature of the evaporator water changes. The chiller cooling effect will also change with a change in or generator inlet water temperature and only applies when Hot Water is used as the generator heat source. A quadratic or cubic equation is used to modify the rated chiller capacity as a function of both the condenser and generator inlet water temperatures and the evaporator outlet water temperature. If any or all of the capacity correction factor curves are not used, the correction factors are assumed to be 1.

<div>$$CAPF{T_{evaporator}} = a + b\left( {{T_{evaporator}}} \right) + c{\left( {{T_{evaporator}}} \right)^2} + d{\left( {{T_{evaporator}}} \right)^3}$$</div>

<div>$$CAPF{T_{condenser}} = e + f\left( {{T_{condenser}}} \right) + g{\left( {{T_{condenser}}} \right)^2} + h{\left( {{T_{condenser}}} \right)^3}$$</div>

<span>$CAPF{T_{generator}} = i + j\left( {{T_{generator}}} \right) + k{\left( {{T_{generator}}} \right)^2} + l{\left( {{T_{generator}}} \right)^3}$</span> (*Hot Water only*)

<div>$${\mathop Q\limits^\cdot_{evap,max}} = {\mathop Q\limits^\cdot_{evap,rated}}\left( {CAPF{T_{evaporator}}} \right)\left( {CAPF{T_{condenser}}} \right)\left( {CAPF{T_{generator}}} \right)$$</div>

where

<span>$CAPF{T_{evaporator}}$</span>= Capacity correction (function of evaporator temperature) factor

<span>$CAPF{T_{condenser}} = $</span>= Capacity correction (function of condenser temperature) factor

<span>$CAPF{T_{generator}}$</span>= Capacity correction (function of generator temperature) factor

<span>${T_{evaporator}}$</span> = evaporator outet water temperature [C]

<span>${T_{condenser}}$</span> = condenser inlet water temperature [C]

<span>${T_{generator}}$</span> = generator inlet water temperature [C]

<span>${\dot Q_{evap,\,\,max}}$</span> = maximum chiller capacity [W]

<span>${\dot Q_{evap,\,\,rated}}$</span> = rated chiller capacity [W]

The part-load ratio of the indirect absoprtion chiller’s evaporator is simply the actual cooling effect required (load) divided by the maximum cooling effect available.

<div>$$PLR = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{{\dot Q}_{evap,\,\,max}}}}}\right.}\!\lower0.7ex\hbox{${{{\dot Q}_{evap,\,\,max}}}$}}$$</div>

where

<span>$PLR$</span> = part-load ratio of chiller evaporator

<span>${\dot Q_{evap}}$</span> = chiller evaporator operating capacity [W]

The generator’s heat input is also a function of several parameters. The primary input for determining the heat input requirements is the Generator Heat Input function of Part-Load Ratio Curve. The curve is a quadratic or cubic equation that determines the ratio of the generator heat input to the chiller’s maximum capacity (Q<sub>evap,\\ max</sub>) and is solely a function of part-load ratio. Typical generator heat input ratios at full load (i.e., PLR=1) are between 1 and 2. Two additional curves are available to modifiy the heat input requirement based on the generator inlet water temperature and the evaporator outlet water temperature.

<div>$$GeneratorHIR = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}$$</div>

<div>$$GenfCondT = e + f\left( {{T_{generator}}} \right) + g{\left( {{T_{generator}}} \right)^2} + h{\left( {{T_{generator}}} \right)^3}$$</div>

<div>$$GenfEvapT = i + j\left( {{T_{evaporator}}} \right) + k{\left( {{T_{evaporator}}} \right)^2} + l{\left( {{T_{evaporator}}} \right)^3}$$</div>

where

*GeneratorHIR* = ratio of generator heat input to chiller operating capacity

*GenfCondT* = heat input modifier based on generator inlet water temperature

*GenfEvapT* = heat input modifier based on evaporator outlet water temperature

The Pump Electric Use function of Part-Load Ratio Curve is a quadratic or cubic equation that determines the ratio of the actual absorber pumping power to the nominal pumping power.

<div>$$ElectricInputRatio = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}$$</div>

If the chiller operating part-load ratio is greater than the minimum part-load ratio, the chiller will run the entire time step and cycling will not occur (i.e. *CyclingFrac* = 1). If the operating part-load ratio is less than the minimum part-load ratio, the chiller will be on for a fraction of the time step equal to *CyclingFrac*. Generator heat input and pump electrical energy use are also calculated using the chiller part-load cycling fraction.

<div>$$CyclingFrac = MIN\left( {1.\frac{{PLR}}{{PL{R_{min}}}}} \right)$$</div>

<div>$${\dot Q_{generator}} = GeneratorHIR\left( {{{\dot Q}_{evap,\,max}}} \right)\left( {GenfCondT} \right)\left( {GenfEvapT} \right)\left( {CyclingFrac} \right)$$</div>

<div>$${\dot Q_{generator}} = ElectricInputRatio({P_{pump}})(CyclingFrac)$$</div>

where

<span>$CyclingFrac$</span> = chiller part-load cycling fraction

<span>$PL{R_{min}}$</span> = chiller minimum part-load ratio

<span>${\dot Q_{generator}}$</span> = generator heat input [W]

<span>${\dot Q_{pump}}$</span> = chiller pumping power [W]

The evaporator water mass flow rate is calculated based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

<div>$${\dot m_{evap}} = {\dot m_{evap,max}}$$</div>

**Variable Flow Chillers:**

<div>$$\Delta {T_{evap}} = {T_{evap,\,in}} - {T_{evap,\,SP}}$$</div>

<div>$${\dot m_{evap}} = {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {\Delta {T_{evap}}} \right)}$}}$$</div>

where

<span>${\dot m_{evap}}$</span>          = chiller evaporator water mass flow rate (kg/s)

<span>${\dot m_{evap,\,max}}$</span>     = chiller design evaporator water mass flow rate (kg/s)

<span>$\Delta {T_{evap}}$</span>        = chiller evaporator water temperature difference (ºC)

<span>${T_{evap,\,in}}$</span>        = chiller evaporator inlet water temperature (ºC)

<span>${T_{evap,\,SP}}$</span>       = chiller evaporator outlet water setpoint temperature (ºC)

<span>${C_{p,\,evap}}$</span>         = specific heat of water entering evaporator (J/kg ºC)

The evaporator outlet water temperature is then calculated based on the cooling effect produced and the evaporator entering water temperature.

<div>$${T_{evap,out}} = {T_{evap,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{evap}}} {{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,evap}}\left( {{{\dot m}_{evap}}} \right)}$}}$$</div>

where

<span>${T_{evap,out}}$</span> = chiller evaporator outlet water temperature [ºC]

<span>${T_{evap,in}}$</span> = chiller evaporator inlet water temperature [ºC]

<span>${C_{p,\,evap}}$</span> = specific heat of chiller evaporator inlet water [J/kg/ºC]

<span>${\dot m_{evap}}$</span> = chiller evaporator water mass flow rate [kg/s]

The condenser heat transfer and condenser leaving water temperature are also calculated.

<div>$${\dot Q_{cond}} = {\dot Q_{evap}} + {\dot Q_{generator}} + {\dot Q_{pump}}$$</div>

<div>$${T_{cond,out}} = {T_{cond,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{cond}}} {{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,cond}}\left( {{{\dot m}_{cond}}} \right)}$}}$$</div>

where

<span>${\dot Q_{cond}}$</span> = chiller condenser heat transfer rate [W]

<span>${T_{cond,out}}$</span> = chiller condenser outlet water temperature [ºC]

<span>${T_{cond,in}}$</span> = chiller condenser inlet water temperature [ºC]

<span>${C_{p,\,cond}}$</span> = specific heat of chiller condenser inlet water [J/kg/ºC]

<span>${\dot m_{cond}}$</span> = chiller condenser water mass flow rate [kg/s]

The absorption chiller can model the impact of steam or hot water entering the generator, although the connection of the steam (hot water) nodes to a plant is not actually required. The calculations specific to the generator depend on the type of fluid used and are described here in further detail.

#### Steam Loop Calculations

When a steam loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a steam loop), the generator outlet node steam mass flow rate and temperature are calculated based on the generator heat input, latent heat of steam, the specific heat of water, and the amount of subcooling in the steam generator. The model assumes dry saturated steam enters the generator and exits the generator as a subcooled liquid. The temperature leaving the generator is calculated based on the user entered amount of liquid subcooling in the generator. The effect of subcooling of the liquid (condensate) in the pipe returning to the boiler is also modeled using the user entered abount of steam condensate loop subcooling.

<div>$${\dot m_{steam}}\,\,\,\, = \,\,\,\,\,\frac{{{{\dot Q}_{generator}}}}{{{h_{fg}} + {c_{p,water}} \times \Delta {T_{sc}}}}$$</div>

<div>$${T_{generator,out}} = {T_{generator,in}} - \Delta {T_{sc}}$$</div>

<div>$${T_{loop,out}} = {T_{generator,out}} - \Delta {T_{sc,\,\,loop}}$$</div>

where

<span>${\dot m_{steam}}$</span> = chiller steam mass flow rate [kg/s]

<span>${h_{fg}}$</span> = latent heat of steam [J/kg]

<span>${c_{p,water}}$</span> = specific heat of water [J/Kg ºC]

<span>$\Delta {T_{sc}}$</span> = amount of subcooling in steam generator [ºC]

<span>$\Delta {T_{sc,\,loop}}$</span> = amount of condensate subcooling in steam loop [ºC]

<span>${T_{generator,out}}$</span> = generator steam outlet node temperature [ºC]

<span>${T_{generator,in}}$</span> = generator steam inlet node temperature [ºC]

#### Hot Water Loop Calculations

When a hot water loop is used and the inlet and outlet node names are specified (i.e. the nodes are connected to a hot water loop), the generator outlet node temperature is calculated based on the generator heat input, mass flow rate of water, and the specific heat of water entering the hot water generator. The calculations are based on the Chiller Flow Mode as follows.

**Constant Flow Chillers:**

<div>$${\dot m_{generator}} = {\dot m_{generator,\,max}}$$</div>

**Variable Flow Chillers:**

<div>$${\dot m_{generator}} = {\raise0.7ex\hbox{${{{\dot Q}_{generator}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{generator}}} {{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}}}\right.}\!\lower0.7ex\hbox{${{C_{p,\,water}}\left( {\Delta {T_{generator}}} \right)}$}}$$</div>

<div>$${T_{generator,out}} = {T_{generator,in}} - \frac{{{{\dot Q}_{generator}}}}{{{{\dot m}_{generator}}\left( {{C_{p\,,\,water}}} \right)}}$$</div>

where

<span>${\dot m_{generator}}$</span> = generator hot water mass flow rate [kg/s]

<span>${\dot m_{generator,\,max}}$</span>= generator design hot water mass flow rate (kg/s)

<span>$\Delta {T_{generator}}$</span>   = generator design hot water temperature difference (ºC)

### Combustion Turbine Chiller

The input object Chiller:CombustionTurbine provides a chiller model that is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data to a third order polynomial equations generates the chiller performance curves.  Three sets of coefficients are required to model the open centrifugal chiller as discussed in the section, titled, ‘Electric Chiller Based on BLAST Centrifugal Chiller Model’.

The gas turbine-driven chiller is an open centrifugal chiller driven directly by a gas turbine.  The BLAST model of an open centrifugal chiller is modeled as standard vapor compression refrigeration cycle with a centrifugal compressor driven by a shaft power from an engine.  The centrifugal compressor has the incoming fluid entering at the eye of a spinning impeller that throws the fluid by centrifugal force to the periphery of the impeller.  After leaving the compressor, the refrigerant is condensed to liquid in a refrigerant to water condenser.  The heat from the condenser is rejected to a cooling tower, evaporative condenser, or well water condenser depending on which one is selected by the user based on the physical parameters of the plant.  The refrigerant pressure is then dropped through a throttling valve so that fluid can evaporate at a low pressure that provides cooling to the evaporator.  The evaporator can chill water that is pumped to chilled water coils in the building.  For more information, see the Input/Output Reference Document.

This chiller is modeled like the electric chiller with the same numerical curve fits and then some additional curve fits to model the turbine drive.  Shown below are the definitions of the curves that describe this model.

The chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value.  This is calculated as the following ratio:

<div>$$\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}$$</div>

Where:

TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.

TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.

TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.

TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.

The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity.  The defining equation is:

<div>$$AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2$$</div>

Where the Delta Temperature is defined as:

<div>$${\Delta_{{\rm{Temp}}}} = \frac{{{\rm{TempCondIn  -  TempCondInDesign }}}}{{{\rm{TempRiseCoefficient}}}} - ({\rm{TempEvapOut  -  TempEvapOutDesign)}}$$</div>

TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).

TempCondInDesign = Temp Design Condenser Inlet from User input above.

TempEvapOut = Temperature leaving the evaporator.

TempEvapOutDesign = Temp Design Evaporator Outlet from User input above.

TempRiseCoefficient = User Input from above.

The following three fields contain the coefficients for the quadratic equation.

The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power.  The defining equation is:

<div>$$FullLoadtoPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}$$</div>

The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power.  The defining equation is:

<div>$$FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}$$</div>

The Fuel Input Curve is a polynomial equation that determines the Ratio of Fuel Input to Energy Output.  The equation combines both the Fuel Input Curve Coefficients and the Temperature Based Fuel Input Curve Coefficients.  The defining equation is:

<div>$$FuelEnergyInput = PLoad * (FI{C_1} + FI{C_2}RLoad + FI{C_3}RLoa{d^2}) * (TBFI{C_1} + TBFI{C_2}A{T_{air}} + TBFI{C_3}AT_{air}^2)$$</div>

Where FIC represents the Fuel Input Curve Coefficients, TBFIC represents the Temperature Based Fuel Input Curve Coefficients, Rload is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.

The Exhaust Flow Curve is a quadratic equation that determines the Ratio of Exhaust Gas Flow Rate to Engine Capacity.  The defining equation is:

*<span>$ExhaustFlowRate = GTCapacity * ({C_1} + {C_2}A{T_{air}} + {C_3}AT_{air}^2)$</span> *

Where GTCapacity is the Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.

The Exhaust Gas Temperature Curve is a polynomial equation that determines the Exhaust Gas Temperature.  The equation combines both the Exhaust Gas Temperature Curve Coefficients (Based on the Part Load Ratio) and the (Ambient) Temperature Based Exhaust Gas Temperature Curve Coefficients.  The defining equation is:

 <span>$ExhaustTemperature = ({C_1} + {C_2}RLoad + {C_3}RLoa{d^2}) * (TB{C_1} + TB{C_2}A{T_{air}} + TB{C_3}AT_{air}^2) - 273.15$</span>

Where C represents the Exhaust Gas Temperature Curve Coefficients, TBC are the Temperature Based Exhaust Gas Temperature Curve Coefficients, RLoad is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the actual ambient and design ambient temperatures.

The Recovery Lubricant Heat Curve is a quadratic equation that determines the recovery lube energy.  The defining equation is:

<div>$$RecoveryLubeEnergy = PLoad * ({C_1} + {C_2}RL + {C_3}R{L^2})$$</div>

Where Pload is the engine load and RL is the Ratio of Load to Combustion Turbine Engine Capacity

The UA is an equation that determines the overall heat transfer coefficient for the exhaust gasses with the stack.  The heat transfer coefficient ultimately helps determine the exhaust stack temperature.  The defining equation is:

<div>$$UAToCapacityRatio = {C_1}GasTurbineEngineCapacit{y^{{C_2}}}$$</div>

#### Chiller Basin Heater

This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).

### ChillerHeater:Absorption:DirectFired

#### Overview

This model (object name ChillerHeater:Absorption:DirectFired) simulates the performance of a direct fired two-stage absorption chiller with optional heating capability. The model is based on the direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus some additional capabilities.

This model simulates the thermal performance of the chiller and the fuel consumption of the burner(s). This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. Cooling Tower:Single Speed).

#### Model Description

The chiller model uses user-supplied performance information at design conditions along with five performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Two additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.

#### Cooling

The following nomenclature is used in the cooling equations:

*AvailCoolCap*         =   available full-load cooling capacity at current conditions [W]

*CEIR*                       =   user input “Electric Input to Cooling Output Ratio”

*CEIRfPLR*               =   electric input to cooling output factor, equal to 1 at full load, user input “Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*CEIRfT*                    =   electric input to cooling output factor, equal to 1 at design conditions, user input “Electric Input to Cooling Output Ratio Function of Temperature Curve Name”

*CFIR*                       =   user input “Fuel Input to Cooling Output Ratio”

*CFIRfPLR*               =   fuel input to cooling output factor, equal to 1 at full load, user input “Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*CFIRfT*                    =   fuel input to cooling output factor, equal to 1 at design conditions, user input “Fuel Input to Cooling Output Ratio Function of Temperature Curve Name”

*CondenserLoad       *=   condenser heat rejection load [W]

*CoolCapfT*              =   cooling capacity factor, equal to 1 at design conditions, user input “Cooling Capacity Function of Temperature Curve Name”

*CoolElectricPower*  =   cooling electricity input [W]

*CoolFuelInput*         =   cooling fuel input [W]

*CoolingLoad*           =   current cooling load on the chiller [W]

*CPLR*                      =   cooling part-load ratio = *CoolingLoad* / *AvailCoolCap*

*HeatingLoad*           =   current heating load on the chiller heater [W]

*HFIR*                       =   user input “Fuel Input to Heating Output Ratio”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

*T<sub>cond</sub>*                         =   entering or leaving condenser fluid temperature [C]. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower) if the entering condenser fluid temperature option is used. For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively, if the entering condenser fluid temperature option is used.

*T<sub>cw,l</sub>*                          =   leaving chilled water temperature [C]

Five performance curves are used in the calculation of cooling capacity and efficiency:

1)    Cooling Capacity Function of Temperature Curve

2)    Fuel Input to Cooling Output Ratio Function of Temperature Curve

3)    Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve

4)    Electric Input to Cooling Output Ratio Function of Temperature Curve

5)    Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve

The cooling capacity function of temperature (*CoolCapfT*) curve represents the fraction of the cooling capacity of the chiller as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature. The output of this curve is multiplied by the nominal cooling capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>$$CoolCapfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}$$</div>

The available cooling capacity of the chiller is then computed as follows:

<div>$$AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}},{T_{cond}})$$</div>

The fuel input to cooling output ratio function of temperature (*CFIRfT*) curve represents the fraction of the fuel input to the chiller at full load as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature. The output of this curve is multiplied by the nominal fuel input to cooling output ratio (*CFIR*) to give the full-load fuel input to cooling capacity ratio at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>$$CFIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}$$</div>

The fuel input to cooling output ratio function of part load ratio (*CFIRfPLR*) curve represents the fraction of the fuel input to the chiller as the load on the chiller varies at a given set of  operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>$$CFIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}$$</div>

The fraction of the time step during which the chiller heater is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>$$RunFrac = {\mathop{\rm MIN}\nolimits} \left( {1.0,{\mathop{\rm MAX}\nolimits} \left( {HPLR,CPLR} \right)/MinPLR} \right)$$</div>

The cooling fuel input to the chiller is then computed as follows:

<div>$$\begin{array}{l}CoolFuelInput = \\AvailCoolCap \cdot RunFrac \cdot CFIR \cdot CFIRfT({T_{cw,l}},{T_{cond}}) \cdot CFIRfPLR(CPLR)\end{array}$$</div>

The electric input to cooling output ratio as function of temperature (*CEIRfT*) curve represents the fraction of electricity to the chiller at full load as it varies by temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature.

<div>$$CEIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}$$</div>

The electric input to cooling output ratio function of part load ratio (*CEIRfPLR*) curve represents the fraction of electricity to the chiller as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>$$CEIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}$$</div>

The cooling electric input to the chiller is computed as follows:

<div>$$CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT({T_{cw,l}},{T_{cond}}) \cdot CEIRfPLR(CPLR)$$</div>

All five of these cooling performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user’s *CFIRfPLR* performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero).

The condenser load is computed as follows:

<div>$$CondenserLoad = CoolingLoad + {\raise0.7ex\hbox{${CoolFuelInput}$} \!\mathord{\left/ {\vphantom {{CoolFuelInput} {HFIR}}}\right.}\!\lower0.7ex\hbox{${HFIR}$}} + CoolElectricPower$$</div>

#### Heating

The following nomenclature is used in the heating equations:

*AvailHeatCap*         =   available full-load heating capacity at current conditions [W]

*CPLRh*                    =   cooling part-load ratio for heating curve =
 *CoolingLoad* / *NomCoolCap*

*HeatCapfCPLR*       =   heating capacity factor as a function of cooling part load ratio, equal to 1 at zero cooling load, user input “Heating Capacity Function of Cooling Capacity Curve Name”

*HeatCoolCapRatio *=   user input “Heating to Cooling Capacity Ratio”

*HeatElectricPower*  =   heating electricity input [W]

*HeatFuelInput*         =   heating fuel input [W]

*HeatingLoad*           =   current heating load on the chiller [W]

*HEIR*                       =   user input “Electric Input to Heating Output Ratio”

*HFIR*                       =   user input “Fuel Input to Heating Output Ratio”

*HFIRfHPLR*            =   fuel input to heating output factor, equal to 1 at full load, user input “Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

*TotalElectricPower *=   total electricity input [W]

*TotalFuelInput        *=   total fuel input [W]

Cooling is the primary purpose of the Direct Fired Absorption Chiller so that function is satisfied first and if energy is available for providing heating that is provided next.

The two performance curves for heating capacity and efficiency are:

1)    Heating Capacity Function of Cooling Capacity Curve

2)    Fuel-Input-to Heat Output Ratio Function

The heating capacity function of cooling capacity curve (*HeatCapfCool*) determines how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity.  An output of 1.0 should occur when the input is 0.0.

<div>$$HeatCapfCPLR = a + b \cdot CPLRh + c \cdot CPLR{h^2}$$</div>

The available heating capacity is then computed as follows:

<div>$$AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)$$</div>

The fuel input to heat output ratio curve (*HFIRfHPLR*) function is used to represent the fraction of fuel used as the heating load varies as a function of heating part load ratio. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.

<div>$$HFIRfHPLR = a + b \cdot HPLR + c \cdot HPL{R^2}$$</div>

The fuel use rate when heating is computed as follows:

<div>$$HeatFuelInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)$$</div>

The fraction of the time step during which the chiller is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>$$RunFrac = {\mathop{\rm MIN}\nolimits} \left( {1.0,{\mathop{\rm MAX}\nolimits} \left( {HPLR,CPLRh} \right)/MinPLR} \right)$$</div>

The heating electric input to the chiller is computed as follows:

<div>$$HeatElectricPower = NomCoolCap \cdot HeatCoolCapRatio \cdot HEIR \cdot RunFrac$$</div>

If the chiller is delivering heating and cooling simultaneously, the parasitic electric load will be double-counted, so the following logic is applied:

```
IF ( HeatElectricPower <= CoolElectricPower ) THEN
  HeatElectricPower = 0.0
ELSE
  HeatElectricPower = HeatElectricPower - CoolElectricPower
ENDIF
```

The total fuel and electric power input to the chiller is computed as shown below:

<div>$$\begin{array}{l}TotalElectricPower = HeatElectricPower + CoolElectricPower\\TotalFuelInput = HeatFuelInput + CoolFuelInput\end{array}$$</div>

### ChillerHeater:Absorption:DoubleEffect

#### Overview

This model (object name ChillerHeater:Absorption:DoubleEffect) simulates the performance of an exhaust  fired two-stage (double effect) absorption chiller with optional heating capability. The model is based on the direct fired absorption chiller model (ABSORG-CHLR) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus some additional capabilities. The model uses the exhaust gas output from Microturbine.

This model simulates the thermal performance of the chiller and the thermal energy input to the chiller. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. Cooling Tower:Single Speed).

#### Model Description

The chiller model uses user-supplied performance information at design conditions along with five performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Two additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating only mode or simultaneous cooling and heating mode.

#### Cooling

The following nomenclature is used in the cooling equations:

*AvailCoolCap*         =   available full-load cooling capacity at current conditions [W]

*CEIR*                       =   user input “Electric Input to Cooling Output Ratio”

*CEIRfPLR*               =   electric input to cooling output factor, equal to 1 at full load, user input “Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*CEIRfT*                    =   electric input to cooling output factor, equal to 1 at design conditions, user input “Electric Input to Cooling Output Ratio Function of Temperature Curve Name”

*TeFIR*                      =   user input “Thermal Energy Input to Cooling Output Ratio”

*TeFIRfPLR*              =   thermal energy input to cooling output factor, equal to 1 at full load, user input “Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name”

*TeFIRfT*                   =   thermal energy input to cooling output factor, equal to 1 at design conditions, user input “Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name”

*CondenserLoad       *=   condenser heat rejection load [W]

*CoolCapfT*              =   cooling capacity factor, equal to 1 at design conditions, user input “Cooling Capacity Function of Temperature Curve Name”

*CoolElectricPower*  =   cooling electricity input [W]

*CoolThermalEnergyInput*=          cooling thermal energy input [W]

*CoolingLoad*           =   current cooling load on the chiller [W]

*CPLR*                      =   cooling part-load ratio = *CoolingLoad* / *AvailCoolCap*

*HeatingLoad*           =   current heating load on the chiller heater [W]

*HFIR*                       =   user input “Thermal Energy Input to Heating Output Ratio”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

<span>${\dot m_{ExhAir}}$</span>                     =  exhaust air mass flow rate from microturbine (kg/s)

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

<span>${T_{a,o}}$</span>                            =  exhaust air outlet temperature from microturbine entering the chiller

(<sup>o</sup>C)

<span>${T_{abs,gen,o}}$</span>                 =  Temperature of exhaust leaving the chiller (the generator                    component  of the absorption chiller)

*T<sub>cond</sub>*                         =   entering condenser fluid temperature [°C]. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively.

*T<sub>cw,l</sub>*                          =   leaving chilled water temperature [°C]

The selection of entering or leaving condense fluid temperature can be made through the optional field-Temperature Curve Input Variable.

Five performance curves are used in the calculation of cooling capacity and efficiency:

6)    Cooling Capacity Function of Temperature Curve

7)    Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve

8)    Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve

9)    Electric Input to Cooling Output Ratio Function of Temperature Curve

10) Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve

The cooling capacity function of temperature (*CoolCapfT*) curve represents the fraction of the cooling capacity of the chiller as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the nominal cooling capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>$$CoolCapfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}$$</div>

The available cooling capacity of the chiller is then computed as follows:

<div>$$AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}} - {T_{cond}})$$</div>

The thermal energy input to cooling output ratio function of temperature (*TeFIRfT*) curve represents the fraction of the thermal energy input to the chiller at full load as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the nominal thermal energy input to cooling output ratio (*TeFIR*) to give the full-load thermal energy input to cooling capacity ratio at specific temperature operating conditions (i.e., at temperatures different from the design temperatures). The curve should have a value of 1.0 at the design temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>$$TeFIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}$$</div>

The thermal energy input to cooling output ratio function of part load ratio (*TeFIRfPLR*) curve represents the fraction of the thermal energy input to the chiller as the load on the chiller varies at a given set of  operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>$$TeFIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}$$</div>

The fraction of the time step during which the chiller heater is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>$$RunFrac = MIN(1.0,MAX\left( {HPLR,CPLR} \right)/MinPLR)$$</div>

The cooling thermal energy input to the chiller is then computed as follows:

<div>$$CoolThermalEnergyInput = AvailCoolCap \cdot RunFrac \cdot TeFIR \cdot TeFIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot TeFIRfPLR(CPLR)$$</div>

To make sure that the exhaust mass flow rate and temperature from microturbine are sufficient to drive the chiller, the heat recovery potential is compared with the cooling thermal energy input to the chiller (CoolThermalEergyInput). The heat recovery potential should be greater than the CoolThermalEnergyInput. Heat recovery potential is calculated as:

<div>$${Q_{Recovery}} = {\dot m_{ExhAir}} \cdot {\rm{}}C{p_{Air}} \cdot {\rm{}}({T_{a,o}} - {T_{Abs,gen,o}})$$</div>

T<sub>abs,gen,o </sub> is the minimum temperature required for the proper operation of the double-effect chiller. It will be defaulted to 176°C.

The electric input to cooling output ratio as function of temperature (*CEIRfT*) curve represents the fraction of electricity to the chiller at full load as it varies with temperature. This a biquadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser fluid temperature.

<div>$$CEIRfT = a + b{T_{cw,l}} + cT_{cw,l}^2 + d{T_{cond}} + eT_{cond}^2 + f{T_{cw,l}}{T_{cond}}$$</div>

The electric input to cooling output ratio function of part load ratio (*CEIRfPLR*) curve represents the fraction of electricity to the chiller as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

<div>$$CEIRfPLR = a + b \cdot CPLR + c \cdot CPL{R^2}$$</div>

The cooling electric input to the chiller is computed as follows:

<div>$$CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot CEIRfPLR(CPLR)$$</div>

All five of these cooling performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (objects Curve:Linear, Curve:Quadratic and Curve:Biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user’s *TeFIRfPLR* performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero). A set of curves derived from manufacturer’s data are also provided in the dataset (ExhaustFiredChiller.idf) is provided with E+ installation.

The condenser load is computed as follows:

<div>$$CondenserLoad = CoolingLoad + CoolThermalEnergyInput/HFIR + CoolElectricPower$$</div>

#### Heating

The following nomenclature is used in the heating equations:



*AvailHeatCap*         =   available full-load heating capacity at current conditions [W]

*CPLRh*                    =   cooling part-load ratio for heating curve =
 *CoolingLoad* / *NomCoolCap*

*HeatCapfCPLR*       =   heating capacity factor as a function of cooling part load ratio, equal to 1 at zero cooling load, user input “Heating Capacity Function of Cooling Capacity Curve Name”

*HeatCoolCapRatio *=   user input “Heating to Cooling Capacity Ratio”

*HeatElectricPower*  =   heating electricity input [W]

*HeatThermalEnergyInput*= heating thermal energy input [W]

*HeatingLoad*           =   current heating load on the chiller [W]

*HEIR*                       =   user input “Electric Input to Heating Output Ratio”

*HFIR*                       =   user input “Thermal Energy Input to Heating Output Ratio”

*HFIRfHPLR*            =   thermal energy input to heating output factor, equal to 1 at full load, user input “Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name”

*HPLR*                      =   heating part-load ratio = *HeatingLoad* / *AvailHeatCap*

*MinPLR                   *=   user input “Minimum Part Load Ratio”

*NomCoolCap*          =   user input “Nominal Cooling Capacity” [W]

*RunFrac*                  =   fraction of time step which the chiller is running

*TotalElectricPower *=   total electricity input [W]

*TotalThermalEnergyInput*=          total thermal energy input [W]

Cooling is the primary purpose of the Exhaust Fired Absorption Chiller so that function is satisfied first and if energy is available for providing heating that is provided next.

The two performance curves for heating capacity and efficiency are:

1)    Heating Capacity Function of Cooling Capacity Curve

2)    Thermal-Energy-Input-to Heat Output Ratio Function

The heating capacity function of cooling capacity curve (*HeatCapfCPLR*) determines how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity.  An output of 1.0 should occur when the input is 0.0.

<div>$$HeatCapfCPLR = a + b \cdot CPLRh + c \cdot CPLR{h^2}$$</div>

The available heating capacity is then computed as follows:

<div>$$AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)$$</div>

The thermal energy input to heat output ratio curve (*HFIRfHPLR*) function is used to represent the fraction of thermal energy used as the heating load varies as a function of heating part load ratio. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.

<div>$$HFIRfHPLR = a + b \cdot HPLR + c \cdot HPL{R^2}$$</div>

The thermal energy use rate when heating is computed as follows:

<div>$$HeatThermalEnergyInput = AvailHeatCap.HFIR.HFIRfHPLR(HPLR)$$</div>

The fraction of the time step during which the chiller is operating is computed as a function of the cooling and heating part-load ratios and the user-input minimum part-load ratio:

<div>$$RunFrac = MIN(1.0,MAX\left( {HPLR,CPLRh} \right)/MinPLR)$$</div>

The heating electric input to the chiller is computed as follows:

<div>$$HeatElectricPower = NomCoolCap \cdot HeatCoolCapRatio \cdot HEIR.RunFrac$$</div>

If the chiller is delivering heating and cooling simultaneously, the parasitic electric load would be double-counted, so the following logic is applied:

<div>$$\begin{array}{l}IF\left( {HeatElectricPower \le CoolElectricPower} \right)THEN\\\quad HeatElectricPower = 0.0\\ELSE\\\quad HeatElectricPower = HeatElectricPower - CoolElectricPower\\ENDIF\end{array}$$</div>

The total thermal energy and electric power input to the chiller is computed as shown below:

<div>$$TotalElectricPower = HeatElectricPower + CoolElectricPower$$</div>

<div>$$TotalThermalEnergyInput = HeatThermalEnergyInput + CoolThermalEnergyInput$$</div>

#### References

Personal communications with various absorption chiller manufacturers, March 2011.

Absorption Chillers and Heat Pumps, Keith Herold, Reinhard Radermacher and Sanford A. Klein (Mar 18, 1996).

Absorption systems for combined heat and power: The problem of part-load operation, ASHRAE Transactions, 2003, Vol 109, Part1.

### Constant COP Chiller

The input object Chiller:ConstantCOP provides a chiller model that is based on a simple, constant COP simulation of the chiller.  In this case, performance does not vary with chilled water temperature or condenser conditions.  The nominal capacity of the chiller and the COP are user specified along with the connections to the plant and condenser loop and mass flow rates.  *Such a model is useful when the user does not have access to detailed performance data.*

The chiller power is calculated from the load divided by the COP.  This chiller will meet the load as long as it does not exceed the nominal capacity specified by the user.

        QEvaporator = Load

        Power = Load / ConstCOPChiller(ChillNum)%COP

Then the evaporator temperatures are calculated from the load

        EvapDeltaTemp = QEvaporator/EvapMassFlowRate/CPwater

        EvapOutletTemp = Node(EvapInletNode)%Temp - EvapDeltaTemp

The condenser load and temperatures are calculated from the evaporator load and the power to the chiller.

     QCondenser = Power + QEvaporator



     IF (ConstCOPChiller(ChillNum)%CondenserType == WaterCooled) THEN

       IF (CondMassFlowRate &gt; WaterMassFlowTol) THEN

         CondOutletTemp = QCondenser/CondMassFlowRate/CPCW(CondInletTemp) + CondInletTemp

       ELSE

         CALL ShowSevereError('CalcConstCOPChillerModel: Condenser flow = 0, for CONST COP Chiller='//  &

                              TRIM(ConstCOPChiller(ChillNum)%Name))

         CALL ShowContinueErrorTimeStamp(' ')

         CALL ShowFatalError('Program Terminates due to previous error condition.')

       END IF

    ELSE ! Air Cooled or Evap Cooled

         !  Set condenser outlet temp to condenser inlet temp for Air Cooled or Evap Cooled

         !  since there is no CondMassFlowRate and would divide by zero

      CondOutletTemp = CondInletTemp

    END IF

See the InputOutput Reference for additional information.

#### Chiller Basin Heater

This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).

### Hot Water Heat Recovery from Chillers

The electric chillers (e.g., Chiller:Electric, Chiller:EngineDriven, Chiller:CombustionTurbine, Chiller:Electric:EIR, and Chiller:Electric:ReformulatedEIR) all have the option of connecting a third plant loop for heating hot water at the same time the chiller cools the chilled water.  The engine and combustion turbine chillers models include curves for heat recovery from oil and or jacket coolers.  The other three chillers can model heat recovery where part of its condenser section is connected to a heat recovery loop for what is commonly known as a double bundled chiller, or single condenser with split bundles.  The heat recovery chiller is simulated as a standard vapor compression refrigeration cycle with a double bundled condenser.  A double bundle condenser involves two separate flow paths through a split condenser.  One of these paths is condenser water typically connected to a standard cooling tower; the other path is hot water connected to a heat recovery loop.  After leaving the compressor, the refrigerant is condensed to liquid in a refrigerant to water condenser.  In a split bundle, the chiller’s internal controls will direct a part of the refrigerant to heat recovery condenser bundle and/or to the tower water condenser bundle depending on the chilled water load, the condenser inlet temperatures and internal chiller controls (and possibly a leaving hot water temperature setpoint).  The refrigerant pressure is then dropped through a throttling valve so that fluid can evaporate at a low pressure that provides cooling to the evaporator.

![](EngineeringReference/media/image3175.png)

Figure 161.  Diagram of Chiller:Electric with Heat Recovery

The algorithm for the heat recovery portion of the chiller needs to be determined from relatively simple inputs to estimate the amount of the heat that is recovered and then send the rest of the heat to the cooling tower. For the chiller models associated with the object Chiller:Electric,  air- or evaporatively-cooled condensers are allowed to be used with heat recovery and, when used, the condenser specific heat, mass flow rate, and temperatures shown below refer to outdoor air. A condenser air volume flow rate must be specified when using heat recovery with air- or evaporatively-cooled chillers.

The basic energy balance for the condenser section of a heat recovery chiller is

<div>$${\dot Q_{tot}} = {\dot Q_{Evap}} + {\dot Q_{Elec}} = {\dot Q_{Cond}} + {\dot Q_{HR}}$$</div>

In practice, if the entering temperature of the heat recovery hot fluid is too high, the chiller’s internal controls will redirect refrigerant away from the heat recovery bundle.  A user input is available for declaring the inlet high temperature limit, and if it is exceeded, the chiller will shut down heat recovery and request no flow and will not reject any condenser heat to that fluid.

The heat recovery condenser bundle is often physically smaller than the tower water condenser bundle and therefore may have limited heat transfer capacity.  User input for the relative capacity of the heat recovery bundle, <span>${F_{HR,Cap}}$</span>, is used to define a maximum rate of heat recovery heat transfer using

<div>$${\dot Q_{HR,Max}} = {F_{HR,Cap}}\left( {{{\dot Q}_{Evap,Ref}} + \frac{{{{\dot Q}_{Evap,Ref}}}}{{CO{P_{Ref}}}}} \right)$$</div>

This capacity factor is also used to autosize the heat recovery design fluid flow rate when it is set to autosize.  The design heat recover flow rate is calculated by multiplying <span>${F_{HR,Cap}}$</span> by the condenser tower water design flow rate.  If no capacity factor is input, it is assumed to be 1.0.

A heat recovery chiller may control the temperature of heat recovery fluid leaving the device by modulating the flow of refrigerant to the heat recovery condenser bundle.  There are two different algorithms used depending on if the input has declared a leaving setpoint node.

If no control setpoint node was named, then the model developed by Liesen and Chillar (2004) is used to approximate the relative distribution of refrigerant flow and condenser heat transfer between the bundles.  This model approximates the heat transfer situation by using average temperatures in and out of the condenser section.

<div>$${Q_{Tot}} = ({\dot m_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}} + {\dot m_{Cond}}*C{p_{Cond}})*({T_{AvgOut}} - {T_{AvgIn}})$$</div>

Then the inlet temperature is flow-weighted to determine lumped inlet and outlet conditions.

<div>$${T_{AvgIn}} = \frac{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}}*{T_{Heat{\mathop{\rm Re}\nolimits} cIn}} + {{\dot m}_{Cond}}*C{p_{Cond}}*{T_{CondIn}})}}{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}} + {{\dot m}_{Cond}}*C{p_{Cond}})}}$$</div>

<div>$${T_{AvgOut}} = \frac{{{Q_{Tot}}}}{{({{\dot m}_{Heat{\mathop{\rm Re}\nolimits} c}}*C{p_{Heat{\mathop{\rm Re}\nolimits} c}} + {{\dot m}_{Cond}}*C{p_{Cond}})}} + {T_{AvgIn}}$$</div>

The lumped outlet temperature is then used for an approximate method of determining the heat recovery rate

<div>$${\dot Q_{HR}} = {\dot m_{HR}}{c_p}_{HR}\left( {{T_{Avg,out}} - {T_{HR,in}}} \right)$$</div>

This rate is then limited by the physical size of the heat recovery bundle.

<div>$${\dot Q_{HR}} = Min\left( {{{\dot Q}_{HR}},{{\dot Q}_{HR,max}}} \right)$$</div>

If user input for the leaving temperature setpoint is available, then a second model is used to distribute refrigerant flow and condenser heat transfer between the bundles that attempts to meet the heat recovery load implied by the leaving setpoint.  When setpoint control is used, the desired rate of heat recovery heat transfer is:

<div>$${\dot Q_{HR,Setpoint}} = {\dot m_{HR}}{c_p}_{HR}\left( {{T_{HR,set}} - {T_{HR,in}}} \right)$$</div>

<div>$${\dot Q_{HR,Setpoint}} = Max\left( {{{\dot Q}_{HR,Setpoint}},0.0} \right)$$</div>

Then the heat recovery rate is simply modeled as the lower of the three different heat flow rates:  the desired capacity, the maximum capacity, and the current total heat rejection rate.

<div>$${\dot Q_{HR}} = Min\left( {{{\dot Q}_{HR,Setpoint}},{{\dot Q}_{HR,max}},{{\dot Q}_{Tot}}} \right)$$</div>

For both models, the condenser heat transfer rate is then

<div>$${\dot Q_{Cond}} = {\dot Q_{Tot}} - {\dot Q_{HR}}$$</div>

The outlet temperatures are then calculated using

<div>$${T_{HR,out}} = {T_{HR,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{HR}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{HR}}} {{{\dot m}_{HR}}{c_p}_{HR}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{HR}}{c_p}_{HR}}$}}$$</div>

<div>$${T_{Cond,out}} = {T_{Cond,in}} + {\raise0.7ex\hbox{${{{\dot Q}_{Cond}}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_{Cond}}} {{{\dot m}_{Cond}}{c_p}_{cond}}}}\right.}\!\lower0.7ex\hbox{${{{\dot m}_{Cond}}{c_p}_{cond}}$}}$$</div>

A heat recovery chiller may need to work harder because the refrigeration system faces a higher lift owing to an elevated effective temperature for heat rejection.  With heat recovery, the condenser temperature used with the chiller’s performance curves is determined using one of the following heat-flow-weighted methods. The first is used for the chiller model for the objects Chiller:Electric, and Chiller:Electric:EIR which use the condensing entering temperature for performance.

<div>$${T_{Cond,in,Avg}} = \frac{{\left( {{{\dot Q}_{HR}}{T_{HR,in}} + {{\dot Q}_{Cond}}{T_{Cond,in}}} \right)}}{{\left( {{{\dot Q}_{HR}} + {{\dot Q}_{Cond}}} \right)}}$$</div>

The second is used for the chiller model for the object Chiller:Electric:ReformulatedEIR which uses the leaving condenser fluid temperature.

<div>$${T_{Cond,out,Avg}} = \frac{{\left( {{{\dot Q}_{HR}}{T_{HR,out}} + {{\dot Q}_{Cond}}{T_{Cond,out}}} \right)}}{{\left( {{{\dot Q}_{HR}} + {{\dot Q}_{Cond}}} \right)}}$$</div>

Both of these are available as an output variable called Chiller Effective Heat Rejection Tempeature, in C.

#### Chiller Basin Heater

This chiller’s basin heater (for evaporatively-cooled condenser type) operates in the same manner as the Engine driven chiller’s basin heater. The calculations for the chiller basin heater are described in detail at the end of the engine driven chiller description (Ref. Engine Driven Chiller).

**Reference**

Leisen and Chillar. 2004. Variable Heat Recovery In Double Bundle Electric Chillers. SimBuild 2004, IBPSA-USA National Conference Boulder, CO, August 4-6, 2004.

### Electric Chiller Model Based on Fluid Temperature Differences

The centrifugal chiller model (object name Chiller:Electric) was originally developed for the BLAST program.  The model is based on a ‘capacity ratio’ curve, which is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:

<div>$$CapRatio = \frac{{Available Chiller Capacity}}{{Nominal Chiller Capacity}} = {A_1} + {A_2}\Delta {T_{chiller}} + {A_3}\Delta {T_{chiller}}^2$$</div>

Where the Delta Temperature is defined as:

<div>$$\Delta {T_{chiller}} = \frac{{{T_{cond, in}} - {T_{cond,in,design}}}}{{TempRiseRatio}} - \left( {{T_{evap,out}} - {T_{evap,out,design}}} \right)$$</div>

where the temperature rise coefficient is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value.  If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers. This is calculated as the following ratio:

<div>$$TempRiseRatio = \frac{{{T_{cond, in,required}} - {T_{cond,in,rated}}}}{{{T_{evap, out,required}} - {T_{evap,out,rated}}}} - \left( {{T_{evap,out}} - {T_{evap,out,design}}} \right)$$</div>

Where:

*T<sub>cond,in,required</sub>* = Required entering condenser air or water temperature to maintain rated capacity (C)

*T<sub>cond,in,rated</sub>* = Rated entering condenser air or water temperature at rated capacity (C)

*T<sub>evap,out,required</sub>* = Required leaving evaporator water outlet temperature to maintain rated capacity (C)

*T<sub>evap,out,rated</sub>* = Rated leaving evaporator water outlet temperature at rated capacity (C)

The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power.  The defining equation is:

<div>$$PowerRatio = {B_1} + {B_2}PLR + {B_3}PL{R^2}$$</div>

where the part load ratio, PLR is defined as:

<div>$$PLR = \frac{{chiller cooling load}}{{nominal chiller capacity}}$$</div>

The Load Ratio Curve is a quadratic equation that determines the Ratio of Actual Cooling Load to Full Cooling Load.  The defining equation is:

<div>$$LoadRatio = {C_1} + {C_2}CapRatio + {C_3}CapRati{o^2}$$</div>

The evaporator heat transfer rate and the power required by the chiller are then calculated as:

<div>$$Qevap = AvailableChillerCap*PLR$$</div>

<div>$$Power = PowerRatio*LoadRatio*\frac{{AvailableChillerCap}}{{RatedCOP}}$$</div>

### Electric Chiller Model Based on Condenser Entering Temperature

#### Overview

This model (object name Chiller:Electric:EIR) simulates the performance of an electric liquid chiller. The model is based on the compression chiller model (COMREF) in the DOE-2.1 building energy simulation program. The EnergyPlus model contains all of the features of the DOE-2.1 chiller model, plus additional abilities for modeling evaporatively-cooled condensers and heat recovery for water heating.

This model simulates the thermal performance of the chiller and the power consumption of the compressor(s). It also models the power consumption of condenser fans if modeling an air-cooled or evaporatively-cooled condenser. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).

#### Model Description

The chiller model uses user-supplied performance information at reference conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The three performance curves are:

1)    Cooling Capacity Function of Temperature Curve

2)    Energy Input to Cooling Output Ratio Function of Temperature Curve

3)    Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve

·        The cooling capacity function of temperature curve is a biquadratic performance curve with two independent variables: the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the reference capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation. If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

<span>$ChillerCapFTemp = a + b\left( {{T_{cw,l}}} \right) + c{\left( {{T_{cw,l}}} \right)^2} + d\left( {{T_{cond,e}}} \right) + e{\left( {{T_{cond,e}}} \right)^2} + f\left( {{T_{cw,l}}} \right)\left( {{T_{cond,e}}} \right)$</span>where

*ChillerCapFTemp* = cooling capacity factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*            = leaving chilled water temperature, ˚C

*T<sub>cond,e</sub>*         = entering condenser fluid temperature, ˚C. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively.

·        The energy input to cooling output ratio function of temperature curve is a biquadratic performance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the entering condenser fluid temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

<div>$$ChillerEIRFTemp = a + b\left( {{T_{cw,l}}} \right) + c{\left( {{T_{cw,l}}} \right)^2} + d\left( {{T_{cond,e}}} \right) + e{\left( {{T_{cond,e}}} \right)^2} + f\left( {{T_{cw,l}}} \right)\left( {{T_{cond,e}}} \right)$$</div>

where

*ChillerEIRFTemp* = energy input to cooling output factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*      = leaving chilled water temperature, ˚C

*T<sub>cond,e</sub>*<sub>     </sub>= entering condenser fluid temperature, ˚C. For a water-cooled condenser this will be the water temperature returning from the condenser loop (e.g., leaving the cooling tower). For air- or evap-cooled condensers this will be the entering outdoor air dry-bulb or wet-bulb temperature, respectively. If the chiller is a heat recovery chiller,then the condenser inlet temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

·        The energy input to cooling output ratio function of part-load ratio curve is a quadratic performance curve that parameterizes the variation of the chiller input power ratio as a function of the part-load ratio. The part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. The quadratic curve should be valid for the range of part-load ratios anticipated for the simulation.

<div>$$ChillerEIRFPLR = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2}\, = \,{\raise0.7ex\hbox{${{P_{chiller}}}$} \!\mathord{\left/ {\vphantom {{{P_{chiller}}} {{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}}}\right.}\!\lower0.7ex\hbox{${{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}$}}$$</div>

where

*ChillerEIRFPLR* = energy input to cooling output factor, equal to 1 at reference conditions

*PLR* =part-load ratio = (cooling load) / (chiller’s available cooling capacity)

*P<sub>chiller</sub> = chiller power at specific PLR*

*P<sub>ref</sub> = <span>${\mathop Q\limits^ \bullet_{ref}}$</span>/COP<sub>ref</sub>*

All three of the performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve:quadratic and curve:biquadratic). It is not imperative that the user utilize all coefficients in the performance curve equations if their performance equation has fewer terms (e.g., if the user’s ChillerEIRFPLR performance curve is linear instead of quadratic, simply enter the values for a and b, and set coefficient c equal to zero). Performance curves for more than 160 chillers, including the default DOE-2.1E reciprocating and centrifugal chillers, are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf).

Note: Chiller:Electric:EIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should normally be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with caution.

For any simulation time step, the chiller’s available cooling capacity is calculated as follows:

<div>$${\mathop Q\limits^ \bullet_{avail}}\,\, = \,\,{\mathop Q\limits^ \bullet_{ref}}\left( {ChillerCapFTemp} \right)$$</div>

where

<span>${\mathop Q\limits^ \bullet_{ref}}$</span>     = chiller capacity at reference conditions (reference temperatures and flow rates defined by the user), W

<span>$\mathop Q\limits^ \bullet  avail$</span> = available chiller capacity adjusted for current fluid temperatures, W

The model then calculates the evaporator heat transfer rate required to bring the entering chilled water temperature down to the leaving chilled water setpoint temperature (established using a SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer rate is greater than the heat transfer rate being requested by the plant equipment operation scheme, then the evaporator heat transfer rate is reset to the requested cooling rate.

The evaporator heat transfer rate is then compared to the available capacity. If the available chiller capacity is sufficient to meet the evaporator heat transfer rate, the leaving chilled water temperature is set equal to the chilled water setpoint temperature. If the requested evaporator heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is allowed to float upward. For this case, the exiting chilled water temperature is calculated based on the water temperature entering the evaporator, the available cooling capacity, and the evaporator mass flow rate as follows:

<div>$${T_{cw,l}} = {T_{cw,e}} - \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{avail}}} {{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}$}}} \right)$$</div>

where

*T<sub>cw,l</sub>*            = water temperature leaving the evaporator, ˚C

*T<sub>cw,e</sub>*           = water temperature entering the evaporator, ˚C

<span>${\mathop m\limits^ \bullet_{evap}}$</span>         = evaporator mass flow rate, kg/s

*C<sub>p,evap</sub>*         = specific heat of water entering evaporator at *T<sub>cw,e</sub>*, J/kg-˚C

The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the available chiller capacity. The part-load ratio is not allowed to be greater than the maximum part-load ratio specified by the user or less than zero as follows:

<div>$$PLR = MAX\left( {0.0,MIN\left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{evap}}} {{{\mathop Q\limits^ \bullet  }_{avail}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$}},\,\,PL{R_{\max }}} \right)} \right)$$</div>

where

*PLR*           = part-load ratio

<span>${\mathop Q\limits^ \bullet_{evap}}$</span>         = load to be met by the chiller, W

*PLR<sub>max\\        </sub>*= maximum part-load ratio (specified by the user in the input data file)



The model assumes that the cooling load is met through chiller unloading down to the minimum unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum unloading ratio and the minimum part load ratio yielding constant electrical power consumption under these conditions. Below the minimum part load ratio, the chiller cycles on and off to meet very small loads and the power consumption during the on cycle is the same as when the chiller is operating at the minimum part load ratio. When the chiller part load ratio is less than the minimum part load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an output variable.

<div>$$ChillerCyclingRatio = MIN\left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}},\,\,1.0} \right)$$</div>

To properly account for chiller electric power consumption when PLR is less than the minimum unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.

<div>$$PLR = MAX(PLR,PL{R_{MinUnloadRatio}})$$</div>

This revised PLR accounts for the “false loading” (e.g., hot gas bypass) that is assumed to occur whenever the PLR (based on cooling load divided by available capacity) is less than the minimum unloading ratio specified. The amount of false loading on the chiller is calculated using this revised PLR and is reported as an output variable as follows:

<div>$${\mathop Q\limits^ \bullet_{falseloading}} = \left( {{{\mathop Q\limits^ \bullet  }_{avail}}} \right)\left( {PLR} \right)\left( {ChillerCyclingRatio} \right) - {\mathop Q\limits^ \bullet_{evap}}$$</div>

The electrical power consumption for the chiller compressor(s) for any simulation time step is then calculated using the following equation:

<span>${P_{chiller}}\, = \,\,\left( {{{\mathop Q\limits^ \bullet  }_{avail}}\,} \right)\,\left( {\frac{1}{{CO{P_{ref}}}}} \right)\,\left( {ChillerEIRFTemp} \right)\left( {ChillerEIRFPLR} \right)\left( {ChillerCyclingRatio} \right)$</span>where

*P<sub>chiller</sub>*         = chiller compressor power, W

*COP<sub>ref</sub>*       = reference coefficient of performance, W/W



Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a portion or all of the compressor electrical energy consumption. For electric chillers with hermetic compressors, all compressor energy consumption is rejected by the condenser (compressor motor efficiency = *eff<sub>motor</sub>* = 1.0). For chillers with semi-hermetic or open compressors, only a portion of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller condenser is calculated as follows:

<div>$${\mathop Q\limits^ \bullet_{cond}} = \left( {{P_{chiller}} * ef{f_{motor}}} \right) + {\mathop Q\limits^ \bullet_{evap}} + {\mathop Q\limits^ \bullet_{falseloading}}$$</div>

where

<span>${\mathop Q\limits^ \bullet_{cond}}$</span>         = condenser heat transfer rate, W

<span>$ef{f_{motor}}$</span>       = compressor motor efficiency = fraction of compressor electrical energy consumption rejected as condenser heat

For water-cooled chillers, the water temperature leaving the condenser is then calculated as shown below.

<div>$${T_{cond,l}} = {T_{cond,e}} + {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cond}}} {\left( {{{\mathop m\limits^ \bullet  }_{cond}} * {C_{p,cond}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{{\mathop m\limits^ \bullet  }_{cond}} * {C_{p,cond}}} \right)}$}}$$</div>

where:

*T<sub>cond,l</sub>*          = water temperature leaving the condenser, ˚C

*T<sub>cond,e</sub>*         = water temperature entering the condenser, ˚C

<span>${\mathop m\limits^ \bullet_{cond}}$</span>         = mass flow rate through the condenser, kg/s

<span>${C_{p,cond}}$</span>       = specific heat of water entering the condenser at *T<sub>cond,e</sub>*, J/kg-˚C

For air- and evaporatively-cooled condensers, the exiting air temperature is not calculated and is set equal to the entering air or wet-bulb temperature, respectively.

The model then calculates the condenser fan energy for air- and evaporatively-cooled condensers. The amount of condenser fan energy is assumed to be proportional to the chiller cycling ratio and is calculated as follows:

<div>$${P_{cond}}\, = \,{\mathop Q\limits^ \bullet_{ref}}\,\left( {{P_{condfanratio}}} \right)\,\left( {ChillerCyclingRatio} \right)$$</div>

where

*P<sub>cond</sub>*           = chiller condenser fan electric power, W

*P<sub>condfanratio</sub>*   = condenser fan power ratio, W/W



The final calculations determine the total heat transfer energy for the condenser and evaporator, as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s). The results are available as output variables.

<div>$${Q_{cond}} = {\mathop Q\limits^ \bullet_{cond}}*TimeStepSys*3600$$</div>

<div>$${Q_{evap}} = {\mathop Q\limits^ \bullet_{evap}}\,\,*\,\,TimeStepSys\,\,*\,\,3600$$</div>

<div>$${E_{chiller}} = {P_{chiller}}*\,\,TimeStepSys\,\,*\,\,3600$$</div>

<div>$${E_{cond}} = {P_{cond}}\,\, * \,\,TimeStepSys\,\,*\,\,3600$$</div>

where

*Q<sub>cond</sub>*          = chiller condenser heat transfer energy, J

*Q<sub>evap</sub>*           = chiller evaporator cooling energy, J

*E<sub>chiller</sub>*         = chiller (compressor) electric energy, J

*E<sub>cond</sub>*           = chiller condenser fan electric energy, J

*TimeStepSys* = HVAC system simulation time step, hr

<span>$3600$</span>         = conversion factor, sec/hr

#### Electric EIR Chiller with Heat Recovery Option

Heat from the electric EIR chiller condenser may be recovered when a water-cooled condenser is selected for simulation. The heat recovery water flow rate is specified by the user along with the input and output nodes connected to the heat recovery loop. The algorithms are identical to those used for Chiller:Electric. Refer to the section entitled Chillers with Plant Heat Recovery for details.

#### Standard Rating (Integrated Part Load Value)

For the Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR objects in EnergyPlus, the industry standard rating of Integrated Part Load Value (IPLV) is calculated according to ANSI/AHRI Standard 550/590 (2011). This standard rating is not direct input to the model and is calculated using user-entered information for these objects. These standard rating values are provided in the eplusout.eio output file (Ref. Output Details document) and also in the predefined tabular output reports (Output:Table:SummaryReports object, Equipment Summary).

Note: The standard ratings described in this section require that the EIR/Reformulated EIR chiller models be evaluated at specific operating conditions (e.g., specific evaporator outlet temperature (6.67 C) and dry-bulb temperatures for air entering the air-cooled [outdoor] condenser). If the chiller  performance curves can not be evaluated at the required test conditions, then the standard rating value will be determined at user specified curve limit and warning error message is provided. For example, if the curve object (Curve:Biquadratic) for Cooling Capacity Function of Temperature Curve has a minimum value of 21C for dry-bulb temperature entering the air-cooled condenser coil, the IPLV calculation requires that EER<sub>D</sub> be calculated at 13 C – so, this would result in IPLV value calculated at 21C and reported in the output and a warning message in the eplusout.err file.

The IPLV is a single number part-load performance figure of merit for Water-Chilling Packages. The IPLV equations and procedures described below are taken from Appendix D of ANSI/AHRI Std. 550/590, 2011 and provide a consistent method for calculating IPLV. These equations provide representative average part-load efficiency for a single chiller.  For equipment covered by this standard, the *IPLV* is calculated using the following formula:

<div>$$IPLV = (0.01A) + (0.42B) + (0.45C) + (0.12D)$$</div>

where,

<span>$A$</span>  =   *EER* or *COP* at 100% capacity at AHRI standard rating conditions

<span>$B$</span>  =   *EER* or *COP* at 75% capacity and reduced ambient (see Table 51)

<span>$C$</span>  =   *EER* or *COP* at 50% capacity and reduced ambient (see Table 51)

<span>$D$</span>  =   *EER* or *COP* at 25% capacity and reduced ambient (see Table 51)

The Coefficient of Performance (*COP*) at the various load capacity points (100%, 75%, 50%, and 25% part-load ratios) are calculated using the procedure outlined below and applicable test conditions specified in Table 51.

EER at desired reduced capacity (75%, 50%, and 25%) is calculated as follows

<div>$$COP = \frac{{\rm{1}}}{{EIR}}$$</div>

<div>$$EIR = EnergyInputRatio = \left( {\frac{{{\rm{Power }}}}{{{\rm{PartLoadRatio * AvailChillerCap}}}}} \right)$$</div>

<div>$$Power = \left( {\frac{{{\rm{AvailChillerCap}}}}{{CO{P_{reference}}}}} \right)(EIRTempModFa{c_{ReducedTemp}})(EIRPLRModFa{c_{ReducedPLR}})$$</div>

<div>$$AvailChillerCap = Capacit{y_{reference}}(CAPTempModFa{c_{ReducedTemp}})$$</div>

<span>$Capacit{y_{reference}}$</span>= Reference chiller capacity specified by the user, (W).

<span>$CO{P_{reference}}$</span>= Reference coefficient of performance specified by the user, (W/W).

<span>$EIRTempModFa{c_{ReducedTemp}}$</span>= User-specified bi-quadratic curve for modifying EIR as a function of leaving chilled water temperature (6.7°C) and entering condenser temperature obtained from Table 51 for reduced capacities, (dimensionless).

<span>$EIRPLRModFa{c_{ReducedPLR}}$</span>= User-specified quadratic curve for modifying EIR as a function of part load ratio.

<span>$CapTempModFa{c_{ReducedTemp}}$</span>= Capacity (W) of the chiller determined per the ANSI/AHRI Standard 550/590 reduced ambient test conditions as shown in Table 51.

If the equipment cannot be unloaded to the desired reduced capacity (75%, 50%, and 25%) i.e. if the minimum unloading ratio of the chiller is greater than desired reduced capacity, then the model is run at the minimum unloading PLR of the equipment at the condenser entering conditions defined in Table 51 and the efficiency is adjusted for cyclic performance.

<div>$$COP = \frac{{\rm{1}}}{{{C_D} \cdot EIRatMinPLR}}$$</div>

 where,

<span>$EIRatMinPLR$</span>= EIR of chiller at minimum unloading ratio

<span>${C_D}$</span>= degradation coefficient to account for cycling of the compressor for capacity less than the minimum capacity.

Thedegradation coefficient *C<sub>D</sub>* for the desired reduced load points (75%, 50%, or 25%) is determined using the following equation:

<div>$${C_D} = 1.13 - 0.13LF$$</div>

The load factor (*LF*) for the desired reduced load points (75%, 50%, or 25%) calculated from the following equation:

<div>$$LF = \frac{{\left( {\frac{{\% Load}}{{100}}} \right) \cdot Full{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity}}{{Part{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity}}$$</div>

Where,

*<span>$\left( {\frac{{\% Load}}{{100}}} \right)$</span>*            =          standard rating part load ratio (*PLR*) points, 75%, 50%, 25%.

<span>$Full{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity$</span> =            Full load heating capacity (W) of the air-source heat pump equipment determined from ANSI/AHRI Standard 550/590 and test conditions shown in Table 51 for 100% load.

<span>$Part{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity$</span> =           Part load heating capacity (W) of the air-source heat pump units determined from ANSI/AHRI Standard 550/590 at the standard desired reduced ambient test conditions as shown in Table 51  and the minimum part load capacity of the unit.

<div>$$Full{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity = {\dot Q_{total,Reference}}\left( {CapTempModFa{c_{Rated}}} \right)$$</div>

<div>$$Part{\rm{ }}load{\rm{ }}unit{\rm{ }}capacity = MinPLR \cdot {\dot Q_{total,Reference}}\left( {CapTempModFa{c_{ReducedTemp}}} \right)$$</div>

where,

<span>${\dot Q_{total,Reference}}$</span> = Reference capacity specified by the user, (W).

<span>$CapTempModFa{c_{Rated}}$</span>= User-specified bi-quadratic curve evaluated at full load (100%) test conditions shown in Table 51, (dimensionless).

<span>$CapTempModFa{c_{ReducedTemp}}$</span>= Part load capacity (W) of the chiller determined from ANSI/AHRI Standard 550/590 at the standard desired reduced ambient test conditions as shown in Table 51.

<span>$MinPLR$</span>= Minimum PLR up to which chiller can be unloaded



Table 51. Standard Rating (Integrated Part Load Value)

Standard Rating (Integrated Part Load Value)
 &lt;&lt;Source: Table 3, Page 10, ANSI/AHRI Standard 550/590 -2011&gt;&gt;



IPLV

NPLV

Evaporator (All types)

100 % Load LWT

0% Load LWT

Flow Rate (gpm)

F.F.A



<sup>2</sup>44.0°F

 44.0°F

<sup>3</sup>2.4 gpm/ton

0.0001

h· ft<sup>2</sup> ·°F/Btu



6.7°C

6.7°C

0.043 L/s per kW

0.000018

m<sup>2</sup>·°C/W



<sup>2</sup>Selected LWT

Same as 100% load

<sup>3</sup>Selected gpm/ton

As Specified



<sup>2</sup>Selected LWT

Same as 100% load

<sup>3</sup>[L/s per kW]

As Specified

<sup>1</sup>Condenser (Water Cooled)

100% load EWT

75% load EWT

50% load EWT

25% load EWT

0% load EWT

Flow rate (gpm) [L/s]

F.F.A.



<sup>2</sup>85.0°F

 75.0°F

 65.0°F

 65.0°F

 65.0°F

<sup>3</sup>3.0 gpm/ton

0.00025

 h· ft<sup>2</sup> ·°F/Btu



29.4°C

23.9°C

18.3°C

18.3°C

18.3°C

0.054 L/s per kW

0.000044

 m<sup>2</sup>·°C/W



<sup>2</sup>Selected EWT

<sup>4</sup>

<sup>4</sup>

<sup>4</sup>

65.0°F

<sup>3</sup>Selected gpm/ton

As Specified



<sup>2</sup>Selected EWT

<sup>4</sup>

<sup>4</sup>

<sup>4</sup>

18.3°C

<sup> 3</sup>L/s per kW

As Specified

<sup>1</sup>Condenser (Air Cooled)

100% load EDB

75% load EDB

50% load EDB

25% load EDB

0% load EDB

F.F.A.



 95.0°F

 80.0°F

 65.0°F

 55.0°F

 55.0°F

0.0 h· ft<sup>2</sup> ·°F/Btu



35°C

26.7°C

18.3°C

12.8°C

12.8°C

0.0 m<sup>2</sup>·°C/W

No Rating Requirements

<sup>1</sup>Condenser (Evaporatively Cooled)

100% load EWB

0% load EWB

F.F.A.





75.0°F

 50.0°F

0.0 h· ft<sup>2</sup> ·°F/Btu





23.9°C

10.0°C

0.0 m<sup>2</sup>·°C/W

No Rating Requirements

Air-Cooled Without

Condenser

100% load SDT

0% load SDT





125.0°F

 55.0°F





51.7°C

12.8°C

No Rating Requirements

Water and Evaporatively-

Cooled Without Condenser

100% load SDT

0% load SDT





105.0°F

 65.0°F





40.6°C

18.3°C

No Rating Requirements

<sup>1</sup>      If the unit Manufacturer’s recommended minimum temperatures are greater than those specified in Table 3, then those may be used in lieu of the specified temperatures.

<sup>2</sup>      Correction for Fouling Factor Allowance

<sup>3</sup>      The flow rates are to be held constant at full load values for all part-load conditions.

<sup>4</sup>      For part-load entering condenser water temperatures, the temperature should vary linearly from the selected



EWT at 100% load to 65.0 ºF at 50% loads, and fixed at 65.0°F for 50% to 0% loads.



SDT   - saturated discharge temperature

LWT  - leaving water (liquid) temperature

EWT  - entering water (liquid) temperature

EDB   - entering air dry-bulb temperature

EWB  - entering air wet-bulb temperature

F.F.A. - Fouling Factor Allowance

### Electric Chiller Model Based on Condenser Leaving Temperature

#### Overview

This model (object name Chiller:Electric:ReformulatedEIR) simulates the thermal performance of an electric liquid chiller and the power consumption of its compressor(s). The model, developed by Hydeman et al. (2002) as part of the CoolTools™ project sponsored by Pacific Gas and Electric Company (PG&E), is an empirical model similar to EnergyPlus’ Chiller:Electric:EIR model. The model uses performance information at reference conditions along with three curve fits for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The model has the same capabilities as the Chiller:Electric:EIR model, but can potentially provide significant accuracy improvement over the Chiller:Electric:EIR model for chillers with variable-speed compressor motor drives and/or variable condenser water flow applications.

Chiller performance curves can be generated by fitting manufacturer’s catalog data or measured data. Performance curves developed primarily from manufacturer’s performance data are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf). This chiller model can be used to predict the performance of various chiller types (e.g., reciprocating, screw, scroll, and centrifugal) with water-cooled condensers. The model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. This auxiliary equipment must be modeled using other EnergyPlus models (e.g. CoolingTower:SingleSpeed).

The main difference between this model and the Chiller:Electric:EIR model is the condenser fluid temperature used in the associated performance curves: the Chiller:Electric:ReformulatedEIR model uses the LEAVING condenser water temperature while the Chiller:Electric:EIR model uses the ENTERING condenser water temperature. In addition, the Energy Input to Cooling Output Function of Part Load Ratio curve for this reformulated EIR chiller model includes the condenser leaving water temperature as an independent variable in addition to part-load ratio. Since the leaving condenser water temperature is a function of load, chiller performance, and condenser entering water temperature, EnergyPlus must iterate to converge on a solution for each simulation time step.

#### Model Description

The chiller model uses user-supplied performance information at reference conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The three performance curves are:

1)    Cooling Capacity Function of Temperature Curve

2)    Energy Input to Cooling Output Ratio Function of Temperature Curve

3)    Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve

·        The cooling capacity function of temperature curve is a biquadratic performance curve with two independent variables: the leaving chilled water temperature and the leaving condenser water temperature. The output of this curve is multiplied by the reference capacity to give the full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).

<div>$$ChillerCapFTemp = a + b({T_{cw,l}}) + c{({T_{cw,l}})^2} + d({T_{cond,l}}) + e{({T_{cond,l}})^2} + f({T_{cw,l}})({T_{cond,l}})$$</div>

where

*ChillerCapFTemp* = Cooling capacity factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*            = leaving chilled water temperature, ˚C

*T<sub>cond,l</sub>*<sub>            </sub>= leaving condenser water temperature, ˚C. This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

·        The energy input to cooling output ratio function of temperature curve is a biquadratic performance curve that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the leaving condenser water temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the full-load EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified in the input data file by the user. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).

<span>$ChillerEIRFTemp = a + b({T_{cw,l}}) + c{({T_{cw,l}})^2} + d({T_{cond,l}}) + e{({T_{cond,l}})^2} + f({T_{cw,l}})({T_{cond,l}})$</span>where

*ChillerEIRFTemp* = Energy input to cooling output factor, equal to 1 at reference conditions

*T<sub>cw,l</sub>*      = leaving chilled water temperature, ˚C

*T<sub>cond,l</sub>*<sub>     </sub>= leaving condenser water temperature, ˚C. This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

·        The energy input to cooling output ratio function of part-load ratio curve parameterizes the variation of the energy input ratio (EIR). The output of this curve is multiplied by the reference EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 at the reference leaving condenser water temperature with part-load ratio equal to 1.0. It is recommended that this performance curve be developed using both full- and part-load performance data. The bicubic curve should be valid for the range of condenser water temperatures and part-load ratios anticipated for the simulation (otherwise the program issues warning messages). Either of the following two types of curves can be used.

The first type is a bicubic performance curve that parameterizes the variation of the chiller input power ratio as a function of the leaving condenser water temperature and the part-load ratio. The part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity.

<div>$$ChillerEIRFPLR = a + b({T_{cond,l}}) + c{({T_{cond,l}})^2} + d(PLR) + e{(PLR)^2} + f({T_{cond,l}})(PLR) + g{(PLR)^3}$$</div>

<div>$$ChillerEIRFPLR = \,{\raise0.7ex\hbox{${{P_{chiller}}}$} \!\mathord{\left/ {\vphantom {{{P_{chiller}}} {{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}}}\right.}\!\lower0.7ex\hbox{${{P_{ref}}\left( {ChillerCapFTemp} \right)\left( {ChillerEIRFTemp} \right)}$}}$$</div>

where

*ChillerEIRFPLR* = Energy input to cooling output factor, equal to 1 at the reference leaving condenser water temperature and PLR = 1.0

*T<sub>cond,l</sub>*<sub>     </sub>= leaving condenser water temperature, ˚C. This will be the water temperature entering the condenser loop (e.g., entering the cooling tower). If the chiller is a heat recovery chiller,then the condenser leaving temperature is adjusted to account for both fluid streams as described in the section above on heat recovery chillers.

*PLR*      =Part load ratio = (cooling load) / (chiller’s available cooling capacity)

*P<sub>chiller</sub> = chiller power at specific PLR*

*P<sub>ref</sub> = <span>${\mathop Q\limits^ \bullet_{ref}}$</span>/COP<sub>ref</sub>*

Note: Although a bicubic curve requires 10 coefficients (ref. Curve:Bicubic), coefficients 7, 9 and 10 are typically not used in the performance curve described here and should be entered as 0 unless sufficient performance data and regression accuracy exist to justify the use of these terms of the bicubic curve.

The second type is a Chiller Part Load Custom Curve that parameterizes the variation of EIR as a function of the normalized dT, normalized Tdev and the PLR.

<div>$$ChillerEIRFPLR = a + b(dT^*) + c(dT^*)^2 + d \cdot PLR + e \cdot PLR^2 + f \cdot (dT^*) \cdot PLR + g \cdot (dT^*)^3  + h \cdot PLR^3 + i \cdot (dT^*)^2 \cdot PLR + j \cdot (dT^*) \cdot PLR^2 + k \cdot (dT^*)^2 \cdot PLR^2 + l \cdot (T_{dev}^*) \cdot PLR^3$$</div>

<div>$$dT^* = dT / dT_{ref}$$</div>

<div>$$T_{dev}^* = T_{dev} / dT_{ref}$$</div>

where

$dT$ = the delta of temperature across the leaving condenser water temperature and leaving evaporator water temperature of a chiller (lift)

$dT^*$ = the normalized fractional lift

$dT_{ref}$ = the lift under the reference condition

PLR = the part load ratio

$T_{dev}$ = the deviation of leaving chilled water temperature from the reference condition

$T_{dev}^*$ = the normalized Tdev term

All three of the performance curves are accessed through EnergyPlus’ built-in performance curve equation manager (curve:biquadratic, curve:bicubic, and Curve:ChillerPartLoadWithLift). Note that the above three performance curves use the leaving condenser water temperature as an independent variable, instead of the entering condenser water temperature used in the performance curves for the Chiller:Electric:EIR model. Since the leaving condenser water temperature is calculated based on the condenser heat transfer rate, which is a function of the load to be met by the chiller, chiller compressor power, and the false loading (detailed calculations are given below), iterative calculations are required to determine the actual (converged) leaving condenser water temperature. The program uses the leaving condenser water temperature from the previous iteration to calculate values for each of the three performance curves described above. After obtaining the condenser heat transfer rate, the leaving condenser water temperature is recalculated. When the difference between the leaving condenser water temperature calculated on successive iterations is less than 0.0001<sup>°</sup>C, the solution is assumed to have converged. Warning messages are issued if the calculated solution for leaving condenser water temperature and/or part-load ratio falls outside the valid range specified for the chiller’s performance curves. If these warnings are issued, the user may choose to extend the range for the performance curves (only if a small extension is required since model extrapolation may produce significant errors) or a different chiller and associated performance curves with extended performance range can be located and used for the simulation.

Note: Chiller:Electric:ReformulatedEIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should almost always be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with extreme caution. For example, if the user wishes to model a chiller size that is different from the reference capacity, it is highly recommended that the reference flow rates be scaled proportionately to the change in reference capacity. Although this model can provide more accurate prediction than the Chiller:Electric:EIR model, it requires more performance data to develop the associated performance curves (at least 12 points from full-load performance and 7 points from part-load performance).

Although performance curve data sets for 160 chillers are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf), they may not meet the requirements for specific applications. One can develop performance curves from performance data using two available techniques (Hydeman and Gillespie 2002). The first technique is called the Least-squares Linear Regression method and is used when sufficient performance data exist to employ standard least-square linear regression techniques. The second technique is called Reference Curve Method and is used when insufficient performance data exist to apply linear regression techniques. A detailed description of both techniques can be found in the reference mentioned above.

For any simulation time step, the chiller’s available cooling capacity is calculated as follows:

<div>$${\mathop Q\limits^ \bullet_{avail}}\,\, = \,\,{\mathop Q\limits^ \bullet_{ref}}\left( {ChillerCapFTemp} \right)$$</div>

where

<span>${\mathop Q\limits^ \bullet_{ref}}$</span>     = chiller capacity at reference conditions (reference temperatures and flow rates defined by the user), W

<span>${\mathop Q\limits^ \bullet_{avail}}$</span> = available chiller capacity adjusted for current water temperatures, W

The model then calculates the evaporator heat transfer rate required to bring the entering chilled water temperature down to the leaving chilled water setpoint temperature (established using a SetpointManager object and referenced in the PlantLoop object). If this calculated heat transfer rate is greater than the heat transfer rate being requested by the plant equipment operation scheme, then the evaporator heat transfer rate is reset to the requested cooling rate.

The evaporator heat transfer rate is then compared to the available capacity. If the available chiller capacity is sufficient to meet the evaporator heat transfer rate, the leaving chilled water temperature is set equal to the chilled water setpoint temperature. If the requested evaporator heat transfer rate is larger than the available capacity the chilled water leaving the evaporator is allowed to float upward. For this case, the exiting chilled water temperature is calculated based on the water temperature entering the evaporator, the available cooling capacity, and the evaporator mass flow rate as follows:

<div>$${T_{cw,l}} = {T_{cw,e}} - \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{avail}}} {{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{evap}}{C_{p,evap}}}$}}} \right)$$</div>

where

*T<sub>cw,l</sub>*            = water temperature leaving the evaporator, ˚C

*T<sub>cw,e</sub>*           = water temperature entering the evaporator, ˚C

<span>${\mathop m\limits^ \bullet_{evap}}$</span>         = evaporator mass flow rate, kg/s

*C<sub>p,evap</sub>*         = specific heat of water entering evaporator at *T<sub>cw,e</sub>*, J/kg-˚C

The part-load ratio is then calculated as the ratio of the evaporator heat transfer rate to the available chiller capacity. The part-load ratio is not allowed to be greater than the maximum part-load ratio specified by the user or less than zero as follows:

<div>$$PLR = MAX\left( {0.0,MIN\left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{evap}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{evap}}} {{{\mathop Q\limits^ \bullet  }_{avail}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{avail}}}$}},\,\,PL{R_{\max }}} \right)} \right)$$</div>

where

*PLR*           = part-load ratio

<span>${\mathop Q\limits^ \bullet_{evap}}$</span>         = load to be met by the chiller, W

*PLR<sub>max\\        </sub>*= maximum part-load ratio (specified by the user in the input data file)

Note that the maximum part-load ratio (PLR<sub>max</sub>, specified in the Chiller:Electric:ReformulatedEIR object) used in the equation should be less than or equal to the maximum part-load ratio specified in the “Energy Input to Cooling Output Ratio Function of Part-Load Ratio” performance curve object.

The model assumes that the cooling load is met through chiller unloading down to the minimum unloading ratio. False loading (e.g. hot-gas bypass) is assumed to occur between the minimum unloading ratio and the minimum part-load ratio yielding constant electrical power consumption under these conditions. Below the minimum part-load ratio, the chiller cycles on/off to meet very small loads and the power consumption during the on cycle is the same as when the chiller is operating at the minimum part load ratio. When the chiller part-load ratio is less than the minimum part-load ratio, the on-off cycling ratio of the chiller is calculated as follows and is available as an output variable.

<div>$$ChillerCyclingRatio = MIN\left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}},\,\,1.0} \right)$$</div>

To properly account for chiller electric power consumption when PLR is less than the minimum unloading ratio, the PLR is reset to the greater of the PLR calculated above and the PLR at the minimum unloading ratio. The result is available as the output variable Chiller Part Load Ratio.

<div>$$PLR = MAX(PLR,PL{R_{MinUnloadRatio}})$$</div>

This revised PLR accounts for the “false loading” (e.g., hot-gas bypass) that is assumed to occur whenever the PLR (based on cooling load divided by available capacity) is less than the minimum unloading ratio specified. The amount of false loading on the chiller is calculated using this revised PLR and is reported as an output variable as follows:

<div>$${\mathop Q\limits^ \bullet_{falseloading}} = \left( {{{\mathop Q\limits^ \bullet  }_{avail}}} \right)\left( {PLR} \right)\left( {ChillerCyclingRatio} \right) - {\mathop Q\limits^ \bullet_{evap}}$$</div>

The electrical power consumption for the chiller compressor(s) for any simulation time step is then calculated using the following equation:

<span>${P_{chiller}}\, = \,\,\left( {{{\mathop Q\limits^ \bullet  }_{avail}}\,} \right)\,\left( {\frac{1}{{CO{P_{ref}}}}} \right)\,\left( {ChillerEIRFTemp} \right)\left( {ChillerEIRFPLR} \right)\left( {ChillerCyclingRatio} \right)$</span>where

*P<sub>chiller</sub>*         = Chiller compressor power, W

*COP<sub>ref</sub>*       = Reference coefficient of performance, W/W

Heat rejected by the chiller condenser includes the heat transferred in the evaporator plus a portion or all of the compressor electrical energy consumption. For electric chillers with hermetic compressors, all compressor energy consumption is rejected by the condenser (compressor motor efficiency = *eff<sub>motor</sub>* = 1.0). For chillers with semi-hermetic or open compressors, only a portion of the compressor energy use is rejected by the condenser. The heat transfer rate for the chiller condenser is calculated as follows:

<div>$${\mathop Q\limits^ \bullet_{cond}} = \left( {{P_{chiller}} * ef{f_{motor}}} \right) + {\mathop Q\limits^ \bullet_{evap}} + {\mathop Q\limits^ \bullet_{falseloading}}$$</div>

where

<span>${\mathop Q\limits^ \bullet_{cond}}$</span>         = condenser heat transfer rate, W

<span>$ef{f_{motor}}$</span>       = compressor motor efficiency = fraction of compressor electrical energy consumption rejected as condenser heat

The above curve values are calculated based on the leaving condenser water temperature found through iteration. After obtaining the condenser heat transfer rate, the final leaving condenser water temperature is then calculated as:

<div>$${T_{cond,l}} = {T_{cond,e}} + {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cond}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cond}}} {\mathop {\left( {{{\mathop m\limits^ \bullet  }_{cond}}*{C_{p,cond}}} \right)}\limits^{} }}}\right.}\!\lower0.7ex\hbox{${\mathop {\left( {{{\mathop m\limits^ \bullet  }_{cond}}*{C_{p,cond}}} \right)}\limits^{} }$}}$$</div>

where:

*T<sub>cond,l</sub>*          = water temperature leaving the condenser, ˚C

*T<sub>cond,e</sub>*         = water temperature entering the condenser, ˚C

<span>${\mathop m\limits^ \bullet_{cond}}$</span>         = mass flow rate through the condenser, kg/s

<span>${C_{p,cond}}$</span>       = specific heat of water entering the condenser at *T<sub>cond,e</sub>*, J/kg-˚C

The final calculations determine the total heat transfer energy for the condenser and evaporator, as well as the total electric energy consumed by the chiller compressor motor(s) and condenser fan(s). The results are available as output variables.

<div>$${Q_{cond}} = {\mathop Q\limits^ \bullet_{cond}}*TimeStepSys*3600$$</div>

<div>$${Q_{evap}} = {\mathop Q\limits^ \bullet_{evap}}\,\,*\,\,TimeStepSys\,\,*\,\,3600$$</div>

<div>$${E_{chiller}} = {P_{chiller}}*\,\,TimeStepSys\,\,*\,\,3600$$</div>

<div>$${E_{cond}} = {P_{cond}}\,\, * \,\,TimeStepSys\,\,*\,\,3600$$</div>

where

*Q<sub>cond</sub>*          = chiller condenser heat transfer energy, J

*Q<sub>evap</sub>*           = chiller evaporator cooling energy, J

*E<sub>chiller</sub>*         = chiller (compressor) electric energy, J

*E<sub>cond</sub>*           = chiller condenser fan electric energy, J

*TimeStepSys* = HVAC system simulation time step, hr

<span>$3600$</span>         = conversion factor, sec/hr

#### Electric Reformulated EIR Chiller with Heat Recovery Option

Heat from the electric reformulated EIR chiller condenser may be recovered. The heat recovery water flow rate is specified by the user along with the input and output nodes connected to the heat recovery loop. The algorithms are identical to those used for Chiller:Electric and Chiller:Electric:EIR. Refer to the section entitled Chillers with Plant Heat Recovery for details.

#### Standard Rating (Integrated Part Load Value)

Integrated Part Laod Value (IPLV) calculations for Reformulated EIR chiller are similar to what are described above for EIR chillers. The only difference with Reformulated EIR chiller is that it calls an iterative subroutine (SolveRegulaFalsi) to obtain a condenser water outlet temperature which corresponds to condenser inlet temperature at reduced capacity conditions as outlined in Table 51 above. SolveRegulaFalsi is a general utility routine for finding the zero of a function. In this case it finds the condenser inlet temperature that will zero the residual function – the difference between calculated condenser inlet temperature and desired condenser inlet temperature per ANSI/AHRE 550/590, 2011 (table 42 above) divided by desired condenser inlet temperature.

#### References

Hydeman, M., N. Webb, P. Sreedharan, and S. Blanc. 2002. Development and Testing of a Reformulated Regression-Based Electric Chiller Model. ASHRAE Transactions HI-02-18-2.

Hydeman, M. and K.L. Gillespie. 2002. Tools and Techniques to Calibrate Electric Chiller Component Models. ASHRAE Transactions AC-02-9-1.

Hydeman, M., K. Gillespie, and R. Kammerud. 1997. PG&E’s CoolTools project: A toolkit to improve evaluation and operation of chilled water plants. Presented at the Cool$ense National Forum on Integrated Chilled Water Retrofits, Sep. 1997. Berkeley California: Lawrence Berkeley National Laboratory.

### Engine Driven Chiller

The engine driven chiller (Object name: Chiller:EngineDriven) is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Fitting catalog data to a third order polynomial equations generates the chiller performance curves.  Three sets of coefficients are required to model the open centrifugal chiller as discussed in the section, titled, ‘Electric Chiller Based on BLAST Centrifugal Chiller Model’. Additional curve fits are required to model the engine.  Because the model inherently involves the lower heating value of the fuel, a reference temperature is also involved in the calculations, which manufacturers present at 25°C.

The engine model was also developed for the BLAST program. It was adapted for use in EnergyPlus. This model is used for both the engine driven generator and the engine driven chiller.  It uses the following set of equations all of which are quadratic fits to the PLR (Part Load Ratio) of the generator.  The coefficients must be derived from manufacturers data.

<div>$$\frac{{chiller\,\,cooling\,\,load}}{{fuel\,\,energy\,\,input}} = \frac{{chiller\,\,cooling\,\,load}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {a_1} + {a_2}PLR + {a_3}PL{R^2}$$</div>

The exhaust gas temp and flow rate are used if a stack heat exchanger is used to recover waste heat from the exhaust.  This temperature is the inlet temperature to the heat exchanger which is modeled in a UA-effectiveness form:

<div>$$\frac{{Total\,Exhaust\,heat}}{{fuel\,energy\,input}} = \frac{{Total\,\,Exhaust\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {d_1} + {d_2}PLR + {d_3}PL{R^2}$$</div>

<div>$$\frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{fuel\,\,energy\,\,input}} = \frac{{Exhaust\,\,Gas\,\,Temp\,\,\left\{ K \right\}}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {e_1} + {e_2}PLR + {e_3}PL{R^2}$$</div>

The exhaust flow rate is then calculated as:

<div>$${\dot m_{exhaust}} = \frac{{Total\,\,Exhaust\,\,heat}}{{C{p_{exhaust}} \cdot \left( {{T_{exhaust}} - {T_{reference}}} \right)}}$$</div>

where T<sub>reference</sub> is the reference temperature for the fuel lower heating value, and is given as 25°C in manufacturer’s data, and

<div>$${T_{stack}} = {T_{DesignMinExhaust}} + {\frac{{\left( {{T_{exhaust}} - {T_{DesignMinExhaust}}} \right)}}{{{\rm{exp}}\left( {\frac{{{\rm{UA}}}}{{{{{\rm{\dot m}}}_{{\rm{exhaust}}}}C{p_{exhaust}}}}} \right)}}^2}$$</div>

Finally, heat recovered from the lube oil and the water jacket are accounted for as follows:

<div>$$\frac{{Recoverable\,\,jacket\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,jacket\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {b_1} + {b_2}PLR + {b_3}PL{R^2}$$</div>

<div>$$\frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{fuel\,\,energy\,\,input}} = \frac{{Recoverable\,\,lube\,\,oil\,\,heat}}{{\left( {{{\dot m}_{fuel}}\left\{ {kg/s} \right\} \cdot LHV\left\{ {J/kg} \right\}} \right)}} = {c_1} + {c_2}PLR + {c_3}PL{R^2}$$</div>

#### Chiller Basin Heater

Calculations are also made to estimate the electric power input to the basin heater for chillers with evaporatively-cooled condensers. The chillers which calculate basin heater power are Chiller:Electric:EIR, Chiller:Electric, Chiller:ConstantCOP, Chiller:EngineDriven and Chiller:CombustionTurbine.A schedule may be used to disable the basin heater during regular maintenance periods or other time periods (e.g., during summer). If a schedule is not provided, the basin heater is assumed to be available the entire simulation time period. The basin heater operates when it is scheduled on, the outdoor air dry-bulb temperature is below the basin heater setpoint temperature, and the chiller is not active (i.e., chiller is not operating for the simulation time step --- for example, when there is no cooling load to be met by the chiller, *or if there is no water flow through the chiller due to a chiller or pump availability schedule, etc.*). The user is required to enter a basin heater capacity (watts per degree Kelvin) and a heater setpoint temperature (<sup>o</sup>C) if they want to model basin heater electric power.

<div>$$\begin{array}{l}{P_{heater,basin}} = 0.0\\IF\left( {ChillerIsOFF} \right)THEN\\\,\,\,\,\,\,IF\left( {Schedul{e_{heater,basin}}\,is\,Defined} \right)THEN\\\,\,\,\,\,\,\,\,\,\,\,\,IF\left( {CA{P_{heater,basin}}\, > \,0\,.AND.\,Schedul{e_{heater,basin}}\, = \,ON} \right)THEN\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{P_{heater,basin}} = \,MAX\left( {0.0,CA{P_{heater,basin}}\left( {{T_{setpoint,basin}} - {T_{db,outdoor}}} \right)} \right)\,\,\,\,\,\,\\\,\,\,\,\,\,\,\,\,\,\,ENDIF\\\,\,\,\,\,ELSE\\\,\,\,\,\,\,\,\,\,\,\,IF\left( {CA{P_{heater,basin}}\, > \,0\,} \right)THEN\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,{P_{heater,basin}} = \,MAX\left( {0.0,CA{P_{heater,basin}}\left( {{T_{setpoint,basin}} - {T_{db,outdoor}}} \right)} \right)\,\,\,\,\,\,\\\,\,\,\,\,\,\,\,\,\,\,ENDIF\,\\\,\,\,\,\,ENDIF\\ENDIF\end{array}$$</div>

<div>$${E_{heater,basin}} = \left( {{P_{heater,basin}}} \right)\left( {TimeStepSys} \right)3600$$</div>

where:

<span>${P_{heater,basin}}$</span> = Chiller basin heater electric power (W)

<span>${E_{heater,basin}}$</span>= Chiller basin heater electric consumption (J)

*T<sub>setpoint,basin</sub>* = Basin heater setpoint temperature, user input (<sup>o</sup>C)

*T<sub>db,outdoor</sub>*    = Outdoor air dry-bulb temperature (<sup>o</sup>C)

*CAP<sub>heater,basin</sub>* = Basin heater capacity, user input (W/K)

*Schedule<sub>heater,basin</sub>* = Basin heater schedule, user input (schedule value &gt; 0 means ON)

*ChillerIsOFF =*Logical variable denoting that the chiller is not operating for the current simulation time step (e.g.,  there is no cooling load to be met by the chiller, or if there is no water flow through the chiller due to a chiller or pump availability schedule, etc.)



Ice Thermal Storage <a name="IceStorage"></a>
-------------------

### Simple Ice Storage Model

#### Overview

This model (object name ThermalStorage:Ice:Simple) simulates the performance of an ice storage tank. The model is based on an integrated chiller and storage tank model developed for a special optimization project (Henze and Krarti 2002). This implementation removed the integrated chiller and allows the tank to be charged by any chiller configuration in an EnergyPlus plant loop..

This thermal storage model is based on a simple simulation of an ice storage tank with a fixed capacity.  The tank is charged, or frozen, in an ice-on-coil configuration where ice builds up on the outside of the tubes carrying the brine or glycol solution from the chiller.  There are two discharge (melt) options, internal or external.  Internal melt uses the same fluid tubes for charging and discharging.  External melt uses a separate fluid path for discharge such that the outer layers of ice melt first.  The ice storage model includes an implied 3-way valve to control the amount if charge/discharge based on the incoming water temperature and the outlet node setpoint temperature.  The tank is controlled using the PlantEquipmentOperation:ComponentSetpoint plant operation scheme, and requires that a setpoint be placed by a setpoint manager on the ice storage Plant Outlet Node.  The model currently does not calculate any tank losses.

#### Model Description

##### Initialization

The storage tank is assumed to be fully charged (full of ice) at the beginning of each environment.  The tank is then allowed to charge and discharge during the warmup days of the environment.

##### Control

The ice storage module is a passive component and will accept any flow rate placed on the inlet node.  The load on the ice storage tank is determined by the inlet node flow rate, the inlet node temperature, and the outlet node setpoint temperature.  A positive load indicates a request for cooling and the tank discharges if possible.  A negative load indicates a request for charging the tank if possible.  A zero load indicates the tank is dormant in which case all flow bypasses the tank and the outlet node temperature is set to the inlet node temperature.  The model includes an implied 3-way valve which controls the leaving water temperature to the outlet node setpoint temperature if possible.

##### Charging

When charging is requested, the following limits are calculated to determine the actual charging rate:

1)    If the entering water temperature is greater than –1C, the charging rate is zero.

2)    If the entering water temperature is greater than or equal to the outlet setpoint temperature, the charging rate is zero.

3)    If the current fraction of ice stored is 1.0, the tank is fully charge, and the charging rate is zero.

4)    If the requested charging rate times the current system timestep is more than the remaining uncharged storage capacity, the charging rate is limited to that required to completely fill the tank.

5)    The maximum charging rate which the chilled water flow can provide is determined by the entering water temperature and flow rate and an outlet temperature which is the minimum of –1C or the outlet setpoint temperature.

6)    The maximum charging rate which the tank can accept is calculated by the following equations developed in the prior work (Henze and Krarti 2002):

*UAIceCh* = ( 1.3879 - 7.6333\**y* + 26.3423\**y*<sup>2</sup> - 47.6084\**y*<sup>3</sup> + 41.8498\**y*<sup>4</sup> - 14.2948\**y*<sup>5</sup> ) \* *ITSNomCap* / *TimeInterval* / 10.0

where:

*UAIceCh*   = UA rate for charging

*y*                = Current ice fraction stored

*ITSNomCap*          = Nominal storage capacity [GJ]

TimeInterval = 3600 [s]

The smallest charging rate determined by the above rules is selected and the corresponding leaving water temperature is calculated.

##### Discharging

When discharging is requested, the following limits are calculated to determine the actual charging rate:

1)    If the entering water temperature is less than 1C, the discharge rate is zero.

2)    If the entering water temperature is less than or equal to the outlet setpoint temperature, the discharge rate is zero.

3)    If the current fraction of ice stored is 0.0, the tank is fully discharged, and the discharge rate is zero.

4)    If the requested discharge rate times the current system timestep is more than the remaining charged storage capacity, the discharge rate is limited to that required to completely deplete the ice in the tank.

5)    The maximum discharge rate which the chilled water flow can accept is determined by the entering water temperature and flow rate and an outlet temperature which is the maximum of 1C or the outlet setpoint temperature.

6)    The maximum discharge rate which the tank can deliver is calculated by the following equations developed in the prior work (Henze and Krarti 2002):

For ice-on-coil internal melt:

*UAIceDisCh* = ( 1.3879 - 7.6333\**y* + 26.3423\**y*<sup>2</sup> - 47.6084\**y*<sup>3</sup> + 41.8498\**y*<sup>4</sup> - 14.2948\**y*<sup>5</sup> ) \* *ITSNomCap* / *TimeInterval* / 10.0

For ice-on-coil external melt:

*UAIceDisCh* = ( 1.1756 - 5.3689\**y* + 17.3602\**y*<sup>2</sup> - 30.1077\**y*<sup>3</sup> + 25.6387\**y*<sup>4</sup> - 8.5102\**y*<sup>5</sup> ) \* *ITSNomCap* / *TimeInterval* / 10.0

where:

UAIceDisCh            = UA rate for discharging

*y*                = 1 - Current ice fraction stored

*ITSNomCap*          = Nominal storage capacity [GJ]

TimeInterval = 3600 [s]

The smallest discharge rate determined by the above rules is selected and the corresponding leaving water temperature is calculated.

#### References

Henze, Gregor P. and Moncef Krarti. 2002. Predictive Optimal Control of Active and Passive Building Thermal Storage Inventory, Final Report for Phase I:  Analysis, Modeling, and Simulation.  U.S. Department of Energy National Energy Technology Laboratory Cooperative Agreement DE-FC-26-01NT41255, December 2002.

### Detailed Ice Storage Model

The following section describes how the detailed ice storage model works in EnergyPlus (object name ThermalStorage:Ice:Detailed).

#### Charging and Discharging Equation

The actual performance of the ice storage unit depends on the physical geometry, materials, and characteristics of the ice storage unit.  In analyzing performance data trends from ice storage manufacturers, it was determined that the following equation would work well for the discharging process:

<div>$${q^*} = \left[ {C1 + C2\left( {1 - {P_c}} \right) + C3{{\left( {1 - {P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {1 - {P_c}} \right) + C6{{\left( {1 - {P_c}} \right)}^2}} \right]\Delta T_{lm}^*$$</div>

or

<div>$${q^*} = \left[ {C1 + C2\left( {{P_d}} \right) + C3{{\left( {{P_d}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_d}} \right) + C6{{\left( {{P_d}} \right)}^2}} \right]\Delta T_{lm}^*$$</div>

where:

<div>$${q^*} \equiv \frac{{q\Delta t}}{{{Q_{stor}}}}$$</div>

<div>$$\Delta T_{lm}^* \equiv \frac{{\Delta {T_{lm}}}}{{\Delta {T_{no\min al}}}}$$</div>

<div>$$\Delta {T_{lm}} \equiv \frac{{{T_{brine,in}} - {T_{brine,out}}}}{{\ln \left( {\frac{{{T_{brine,in}} - {T_{brine,freeze}}}}{{{T_{brine,out}} - {T_{brine,freeze}}}}} \right)}}$$</div>

q is the instantaneous heat transfer rate,

Qstor is the total latent storage capacity,

Dt is a time step used in the curve fit (usually one hour),

DT<sub>nominal</sub> is a nominal temperature difference (18°F = 10°C),

T<sub>brine,in</sub> is the tank brine inlet temperature,

T<sub>brine,out</sub> is the tank brine outlet temperature,

T<sub>freeze</sub> is the freezing temperature of water or the latent energy storage material,

P<sub>c</sub> is the fraction charged, and

P<sub>d</sub> is the fraction discharged.

Likewise, the charging process of the ice storage device can be characterized by the following equation that is similar in form to the discharging equation:

<div>$${q^*} = \left[ {C1 + C2\left( {{P_c}} \right) + C3{{\left( {{P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_c}} \right) + C6{{\left( {{P_c}} \right)}^2}} \right]\Delta T_{lm}^*$$</div>

Note that the time step might differ from the time step used within the EnergyPlus simulation.  These are actually two separate time steps and are kept separate.

#### Charging Algorithm

During charging, manufacturers have stated that they attempt to charge the unit at the maximum rate until the unit is completely charged.  This, of course, occurs during off-peak electric hours.  Thus, once the setpoint has been scheduled for charging, the unit will charge at the maximum possible rate.  This means that the flow rate through the ice storage device equals the flow to the component (or no bypass).  The only time flow to the ice storage unit would be reduced is at the end of the charge cycle when more ice making capacity is available in a particular time step than is needed to fully charge the tank.  In this case, the flow to the tank would be reduced appropriately to top off the tank storage capacity.  We also have a setpoint goal for the outlet temperature of the ice storage device as defined by the setpoint schedule.

In solving the performance of the ice storage unit, we have effectively two equations (one of which is non-linear) and two unknowns.  The equations are:

<div>$${q^*} = \left[ {C1 + C2\left( {{P_c}} \right) + C3{{\left( {{P_c}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_c}} \right) + C6{{\left( {{P_c}} \right)}^2}} \right]\Delta T_{lm}^*$$</div>

from which we can obtain the component load (q) and

<div>$$q = \dot m{C_p}\left( {{T_i} - {T_o}} \right)$$</div>

Both of these equations have q and T<sub>o</sub> as unknowns.  However, since the setpoint temperature is the goal for T<sub>o</sub>, we can use this as an initial guess for T<sub>o</sub>.  Below is an outline of the algorithm:

n Initialize T<sub>o</sub>= T<sub>set</sub>

n Calculate LMTD\*

n Calculate q\* from charging equation for the current percent charged (We will assume that the EnergyPlus time step is sufficiently small so that we do not need to find the average percent charged for the time step.  This was necessary when one hour time steps were used as in BLAST, but EnergyPlus generally uses relatively short time steps.  Since there is already some iteration involved in the solution, we would like to avoid another layer of iteration if at all possible.  One alternative that could be implemented would be to make a second pass with a closer average value based on what happens during the time step.  This would effectively double the execution time for the model and would need to be justified before implementation.)

n Calculate T<sub>o,new</sub> and compare it to T<sub>o</sub>

n Use T<sub>o,new</sub> to calculate a new LMTD\* and iterate until T<sub>o</sub> converges to some acceptable level

Charging would continue in subsequent time steps until the final state of the ice storage unit at the end of a particular time step is fully charged.  If running a chiller would “overcharge” the tank, then the flow to the tank would be reduced (greater than zero bypass flow) while maintaining the same setpoint temperature coming out of the tank (though not necessarily out of the component).

#### Discharging Algorithm

During discharging, we cannot assume that all of the flow is sent through the ice storage unit and thus some of it may be bypassed around it locally.  This ice storage model includes a built-in bypass leg to accommodate this without requiring the user to enter this additional information.  This also allows the bypass leg/valve to be controlled by the ice storage unit.

While we cannot assume that all of the flow is sent through the ice storage unit, we can use that as an initial guess in order to determine the current performance of the ice storage system.  Most of the discharging algorithm then becomes very similar to the charging process.

In solving the performance of the ice storage unit, we have effectively two equations (one of which is non-linear) and two unknowns.  The equations are:

<div>$${q^*} = \left[ {C1 + C2\left( {{P_d}} \right) + C3{{\left( {{P_d}} \right)}^2}} \right] + \left[ {C4 + C5\left( {{P_d}} \right) + C6{{\left( {{P_d}} \right)}^2}} \right]\Delta T_{lm}^*$$</div>

from which we can obtain the component load (q) and

<div>$$q = \dot m{C_p}\left( {{T_i} - {T_o}} \right)$$</div>

Both of these equations have q and T<sub>o</sub> as unknowns.  However, since the setpoint temperature is the goal for T<sub>o</sub>, we can use this as an initial guess for T<sub>o</sub>.  Below is an outline of the algorithm:

n Initialize T<sub>o</sub>= T<sub>set</sub>

n Calculate LMTD\*

n Calculate q\* from charging equation for the current percent charged (we will assume that the EnergyPlus time step is sufficiently small so that we do not need to find the average percent charged for the time step; this was necessary when one hour time steps were used as in BLAST, but EnergyPlus generally uses relatively short time steps)

n Calculate T<sub>o,new</sub> and compare it to T<sub>o</sub>

n Use T<sub>o,new</sub> to calculate a new LMTD\* and iterate until T<sub>o</sub> converges to some acceptable level

n Once T<sub>o</sub> has converged, we need to compare this value again to T<sub>set</sub>.  If T<sub>o</sub> is greater than or equal to T<sub>set</sub>, then we either just met the load (equal) or can’t quite meet it (greater than).  In this case, we simply leave T<sub>o</sub> as is because we cannot meet the setpoint temperature.

n If T<sub>o</sub> is less than T<sub>set</sub>, then we have more capacity available than we need.  In this case, we need to bypass some of the flow.  Since the load on the ice storage device and the outlet temperature are not changing (we are just reducing the flow), we only need to split the flow and do not need to recalculate the action of the ice storage device.  Some systems may be slightly dependent on the actual flow through the device itself.  However, in an actual application, this only means that a slightly different amount will bypass the device.  The overall energy impact will be the same and thus it is not necessary to be concerned about flow rate dependence.

Discharging would continue in subsequent time steps until the final state of the ice storage unit at the end of a particular time step is fully discharged.

#### References

Strand, R.K. 1992. "Indirect Ice Storage System Simulation," M.S. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign.

Coils <a name="Coils"></a>
-----

### Chilled-Water-Based Air Cooling Coil

The input object Coil:Cooling:Water is simpler than the detailed geometry model.  The simple model provides a good prediction of the air and water outlet conditions without requiring the detailed geometric input required for the detailed model.  A greatly simplified schematic of enthalpy and temperature conditions in a counter flow cooling/dehumidifying coil is shown in the schematic Figure 162.  The input required to model the coil includes only a set of thermodynamic design inputs, which require no specific manufacturer's data.  The coil simulation model is essentially a modification of one presented by Elmahdy and Mitalas (1977), TRNSYS, 1990 and Threlkeld, J.L. 1970.  The model calculates the UA values required for a Dry, Wet and Part Wet & Part Dry Coil and iterates between the Dry and Wet Coil to output the fraction wet.  There are two modes of flow operation for this model: Cross Flow, which is widely applicable in HVAC systems and the second being Counter flow mode. The default value in program is set up for Counter Flow.  In addition the coil has two modes of analysis: Simple Analysis and Detailed Analysis. The Simple analysis mode operates the coil as either wet or dry while the detailed mode simulates the coil as part wet part-dry. While the detailed mode provides more accurate results, it is significantly slower than the simple model. The simple mode gives good results for an annual simulation but will not be adequate for a time step performance analysis.

![](EngineeringReference/media/image3304.svg.png)

Figure 162.  Simplified Schematic of Cooling/Dehumidifying Coil

#### Heat Transfer and Energy Balance

The cooling coil may be completely dry, completely wet with condensation, or it may have wet and dry sections.  The actual condition of the coil surface depends on the humidity and temperature of the air passing over the coil and the coil surface temperature.  The part-dry part-wet case represents the most general scenario for the coil surface conditions.  There are subroutines present in the model for both the dry and wet regions of the coil, and a subroutine that iterates between the dry and wet subroutines to calculate the fraction of the coil surface that is wet.  For each region the heat transfer rate from air to water may be defined by the rate of enthalpy change in the air and in the water.  The rates must balance between each medium for energy to be conserved.

#### Model Description

The Model has two blocks: 1<sup>st</sup> = Design Block with the Design Inputs. This block calculates the Design U-Factor Times Area Value (UA) values required by the model. Using these UA values the model simulates the operating conditions.  The operating block is the one containing the operating conditions, the conditions at which the coil operates. Following is the list of Design and Operating inputs and subsequently the Design and Operating variables used in the model.

Table 52.  Design Inputs (User Inputs)

<table class="table table-striped">





<tr>
<td>Input Field</td>
<td>Description</td>
</tr>
<tr>
<td>DesWaterVolFlowRate:</td>
<td>Maximum Water Volume Flow Rate</td>
</tr>
<tr>
<td>DesAirVolFlowRate:</td>
<td>Maximum Air Volume Flow Rate</td>
</tr>
<tr>
<td>DesInletWaterTemp:</td>
<td>Inlet Water Temperature at Design Condition</td>
</tr>
<tr>
<td>DesInletAirTemp:</td>
<td>Inlet Air Temperature at Design Condition</td>
</tr>
<tr>
<td>DesOutletAirTemp:</td>
<td>Outlet Air Temperature at Design Condition</td>
</tr>
<tr>
<td>DesInletAirHumRat:</td>
<td>Inlet Air Humidity Ratio at Design Conditions</td>
</tr>
<tr>
<td>DesOutletAirHumRat:</td>
<td>Outlet Air Humidity Ratio at Design Conditions.</td>
</tr>

</table>



Table 53.  Operating Conditions (From Nodes -- not user inputs)

<table class="table table-striped">





<tr>
<td>Condition Variable</td>
<td>Description</td>
</tr>
<tr>
<td>InletWaterMassFlowRate:</td>
<td>Entering Water Mass Flow Rate at operating condition</td>
</tr>
<tr>
<td>InletWaterTemp:</td>
<td>Inlet Water Temperature at operating condition</td>
</tr>
<tr>
<td>InletAirMassFlowRate:</td>
<td>Entering Air Mass Flow Rate at operating condition</td>
</tr>
<tr>
<td>InletAirTemp:</td>
<td>Inlet Air Temperature at operating condition</td>
</tr>
<tr>
<td>InletAirHumRat:</td>
<td>Entering air humidity ratio at operating conditions</td>
</tr>

</table>



#### Intermediate calculated U-Factor Times Area Values: The Crux of the Model

The various U-Factor Times Area values (UA) required by this model are calculated from the above inputs, which are explained later in the document.  The various UA are:

Table 54.  UA Descriptions of Model

<table class="table table-striped">





<tr>
<td>UA Variable Name</td>
<td>Description</td>
</tr>
<tr>
<td>CoilUATotal:</td>
<td>Overall heat transfer coefficient (W/C)</td>
</tr>
<tr>
<td>CoilUAInternal:</td>
<td>Overall internal UA (W/C)</td>
</tr>
<tr>
<td>CoilUAExternal:</td>
<td>Overall external UA (W/C)</td>
</tr>
<tr>
<td>CoilUInternal:</td>
<td>Internal overall heat transfer coefficient (W/m<sup>2</sup>∙C)</td>
</tr>
<tr>
<td>CoilUWetExternal:</td>
<td>Wet part external overall heat transfer coefficient (W/m<sup>2</sup>∙C)</td>
</tr>
<tr>
<td>CoilUDryExternal:</td>
<td>Dry part external overall heat transfer coefficient (W/m<sup>2</sup>∙C)</td>
</tr>

</table>

The UA values are calculated assuming a wet coil at the design conditions. Following are a few important calculations to understand the working of the model.  The model is basically divided into two blocks: the Design Block and the Operating Block.

The Design Block is a one time calculation. The aim of the Design Block is to calculate the Coil UA for use in the operating Block.

#### Design Block Calculations:

The design block has the code for calculating the six Coil UA values required by the operating block. Reasonable assumptions have been made in the calculations to maintain the simplicity of the model.

Heat transfer in a wet coil model is based on enthalpy rather than temperature to take into account latent effects. While heat transfer rates are commonly expressed as the product of an overall heat transfer coefficient, UA, and a temperature difference, the use of enthalpy-based heat transfer calculations requires an enthalpy-based heat transfer coefficient which we denote as DesUACoilTotalEnth and hence the equation.

Q = DesUACoilTotalEnth \* (H<sub>air,mean</sub> - H<sub>water,mean</sub>). The value of Q is calculated using product of air mass flow rate and difference in inlet and outlet air enthalpies at design conditions.

The relation between the enthalpy-based UA and the temperature-based UA is DesUACoilTotalEnth = CoilUA / C<sub>p</sub>. CoilUA is the conventional heat transfer coefficient and C<sub>p</sub> = specific heat of the air.

We need the following quantities for our design calculations. The *Psy* functions are the EnergyPlus built-in psychrometric functions.

<div>$${\dot m_{air}} = {\rho_{air}}{\dot V_{air}}$$</div>

<div>$${h_{air,in}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{air,in}},{w_{air,in}})$$</div>

<div>$${h_{air,out}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({T_{air,out}},wout)$$</div>

<div>$${h_{w,sat,in}} = {\rm{PsyHFnTdbW}}({T_{w,in}},{\rm{PsyWFnTdpPb}}({T_{w,in}},{P_{atm}}))$$</div>

<div>$${\dot Q_{coil}} = {\dot m_{air}}({h_{air,in}} - {h_{air,out}})$$</div>

<div>$${T_{w,out}} = {T_{w,in}} + {\dot Q_{coil}}/({\dot m_{w,\max }}{C_{p,w}})$$</div>

<div>$${h_{w,sat,out}} = {\rm{PsyHFnTdbW}}({T_{w,out}},{\rm{PsyWFnTdpPb}}({T_{w,out}},{P_{atm}}))$$</div>

We now calculate the design coil bypass factor. The bypass factor is not used in subsequent calculations. It is calculated solely to use as check on the reasonableness of the user-input design inlet and outlet conditions. First we make an initial estimate of the apparatus dew point temperature:

<div>$${T_{air,dp,app}} = {\rm{PsyTdpFnWPb}}({w_{air,out}},{P_{atm}})$$</div>

we also need the "slope" of temperature versus humidity ratio on the psych chart between the inlet and outlet air conditions:

<div>$${S_{T,w}} = ({T_{air,in}} - {T_{air,out}})/({w_{air,in}} - {w_{air,out}})$$</div>

We now obtain the actual design apparatus dewpoint temperature by iterating over the following two equations:

<div>$${w_{air,dp,app}} = {\rm{PsyWFnTdpPb}}({T_{air,dp,app}},{P_{atm}})$$</div>

<div>$${T_{air,dp,app}} = {T_{air,in}} - {S_{T,w}}({w_{air,in}} - {w_{air,dp,app}})$$</div>

The apparatus dewpoint enthalpy is then:

<div>$${h_{air,dp,app}} = {\rm{PsyHFnTdbW}}({T_{air,dp,app}},{w_{air,dp,app}})$$</div>

and the coil bypass factor is:

<div>$${F_{coilbypass}} = ({h_{air,out}} - {h_{air,dp,app}})/({h_{air,in}} - {h_{air,dp,app}})$$</div>

If the iterative procedure doesn't converge, or the coil bypass factor is too large (greater than 0.5), or the apparatus dewpoint enthalpy is less than the saturated air enthalpy at the water inlet temperature, the design outlet air conditions are reset to 90% relative humidity at the same outlet enthalpy. The above design calculations are then repeated.

We are now ready to calculate the design coil UA. This will be accomplished by inverting the simple coil calculation routine *CoolingCoil* using the Regula Falsi method. First we make an initial estimate of the coil UA.

<div>$$\Delta {h_{lmd}} = (({h_{air,in}} - {h_{w,sat,out}}) - ({h_{air,out}} - {h_{w,sat,in}}))/log(({h_{air,in}} - {h_{w,sat,out}}) - ({h_{air,out}} - {h_{w,sat,in}}))$$</div>

<div>$$U{A_{coil,enthalpy - based}} = {\dot Q_{coil}}/\Delta {h_{lmd}}$$</div>

<div>$$U{A_{coil,ext}} = {C_{p,air}}U{A_{coil,enthalpy - based}}$$</div>

We set the internal UA to 3.3 times the external UA (as a typical value for a coil). Then the total UA is:

<div>$$U{A_{coil,tot}} = \frac{1}{{(1/U{A_{coil,int}} + 1/U{A_{coil,ext}})}}$$</div>

The next step is to estimate the coil external heat transfer surface area. This is done in the function *EstimateHEXSurfaceArea*:

<div>$$Are{a_{coil,ext}} = {\rm{EstimateHEXSurfaceArea}}$$</div>

using the following assumptions:

* Tube inside diameter = 0.0122 (m)

* Tube side water velocity = 2.0 (m/s)

* Inside to outside coil surface area ratio (Ai/Ao) = 0.07 (-)

* Fins overall efficiency = 0.92 (-)

* Aluminum fins, 12 fins per inch with fins to total outside surface area ratio of 90%.

* Airside combined heat and mass transfer coefficient = 140 (W/m2∙°C)

Interior and exterior U values (really UA's per unit exterior surface area) are calculated by dividing the above UA's by the area. The resulting U<sub>coil,ext</sub> is assumed to be U<sub>coil,ext,wet</sub>; U<sub>coil,ext,dry</sub> is set equal to U<sub>coil,ext,wet</sub>. We now have all the starting values needed for inverting the simple coil model using the chosen Regula Falsi iterative method. Once the iteration is completed, we have coil UA's and U's that yield the design outlet air and water enthalpies given the inlet design conditions and flow rates. Note that the simple coil model can not exactly match the specified design outlet air temperature and humidity ratio. It can only match the design air outlet enthalpy. Generally the simple coil model will yield outlet conditions near the saturation curve if any dehumidification is occuring. Typical outlet relative humidities are around 95%.

#### Variable UA

The above calculations yield coil UA's for the design inlet conditions and air and water flow rates. As the flow rates vary during the time step calculations, the UA's need to be adjusted, since coil UA's are a rather strong function of air and water side flow rates. Each time step the coil UA's are modified using the same formulas as are used in the hot water coil model. Refer to that model for the flow dependences.

#### Operating Block Calculations:

There are two modes of coil analysis in the operating block. They are the Simple analysis mode and the detailed analysis mode. The simple analysis mode assumes the coil to be either all wet or either all dry and execute the model , on the other hand the detailed mode checks for part wet part dry mode of operation and reports surface area wet fraction of coil, however the program execution time in detailed mode is noticeably higher.

The operating block for Detailed Mode Analysis of this coil model is divided into three modes of coil performance. The modes being

n Coil is completely dry: There is no moisture condensation on the coil surface and the coil is a dry coil. This is an extreme condition when the entering air has very low humidity ratio or is dry air.

n Coil is completely wet: The entire coil is wet due to complete condensation on the surface of the coil.

n Part Wet Part Dry Mode: This is the usual/frequent mode of operation of coil, as shown in figure 1, where part of the coil at entry of air is dry and as air cools condensation occurs and part of the coil becomes wet.

The Part Wet Part Dry Mode of operation is essentially a function the Coil Completely Dry and Coil Completely Wet mode. This subroutine iterates between the Dry Coil and the Wet Coil to give outputs, a detailed explanation is given later in the document. The operating block requires 5 inputs, which are mentioned earlier in the document. These inputs are automatically generated from the node connections in Energy Plus. The user does not have to input any information to run this coil model.

The option to identify which mode of operation the coil should perform ie, for a given set of inputs would the coil be Dry, Wet or Part Wet Part Dry, is decided by set of conditions described below.

n **IF** (**Temperature Dewpoint Air &lt; Water Inlet Temperature**) **THEN** the coil is Dry and we call the Subroutine Coil Completely Dry.  In this case outlet temperature of air would be higher than the air dewpoint and hence there would be no condensation.

n **IF** (**Temperature Dewpoint Air &gt; Water Inlet Temperature**) **THEN** the coil is completely wet, call subroutine Coil Completely Wet, it is assumed that moisture condensation occurs over completely surface of the coil. However we go ahead and check for the coil being partially wet with the following condition.

n **IF (AirDewPointTemp &lt; AirInletCoilSurfTemp) THEN,** the coil is Partially Wet because there is possibility that air temperature will go below its dewpoint and moisture will condense on latter part of the cooling coil.

The Operating Block for Simple Mode Analysis is divided into two modes of coil performance, the two modes being

n Coil is completely dry: There is no moisture condensation on the coil surface and the coil is a dry coil.

n Coil is completely wet: The entire coil is wet due to complete condensation on the surface of the coil.

The option to identify which mode of operation the Simple mode analysis should perform ie, for a given set of inputs would the coil be Dry or Wet is decided by set of conditions described below.

n **IF** (**Temperature Dewpoint Air &lt; Water Inlet Temperature**) **THEN** the coil is Dry and we call the Subroutine Coil Completely Dry.  In this case outlet temperature of air would be higher than the air dewpoint and hence there would be no condensation.

n **IF** (**Temperature Dewpoint Air &gt; Water Inlet Temperature**) **THEN** the coil is completely wet, call subroutine Coil Completely Wet, it is assumed that moisture condensation occurs over completely surface of the coil. However we go ahead and check for the coil being partially wet with the following condition.

The above is a simple mode of analysis and the results are very slightly different from the detailed mode of analysis. The algorithms used in Simple mode and the Detailed mode are identically similar. The surface area wet fraction in the coil is reported as 1.0 or 0.0 for wet or dry coil respectively. The program defaults to simple mode of analysis for enabling higher execution speed.

#### Effectiveness Equations:

There are two modes of flow for the coil, Counter Flow mode or the Cross Flow mode, default set up is as cross flow since most air condition applications have cross flow heat exchangers. According to the mode of flow the following NTU - Effectiveness relationships are used to calculate coil effectiveness, which is used later by all the three modes (Dry, Wet, Part Wet) for calculating air outlet conditions and heat transfer.

Following are the relations used for calculating effectiveness equation for the Heat exchangers.

Counter Flow Heat Exchanger: Effectiveness Equation:

<div>$${\eta_{CounterFlow}} = \frac{{(1 - Exp( - NTU \times (1 - Rati{o_{StreamCapacity}})))}}{{1 - Rati{o_{StreamCapacity}} \times Exp( - NTU \times (1 - Rati{o_{StreamCapacity}}))}}$$</div>

In Equation   the variable Ratio\_StreamCapacity is defined as below

<div>$$Rati{o_{StreamCapacity}} = \frac{{MinCapacit{y_{Stream}}}}{{MaxCapacit{y_{Stream}}}}$$</div>

In equation capacity of stream is defined as below in equation

<div>$$(Min,Max)\,\,Capacit{y_{Stream}} = {(MassFlowRate \times Cp)_{air,water}}$$</div>

NTU in equation , is defined as the Number of Transfer Units, it is a function of Coil UA and the Minimum Capacity of Stream. The Coil UA is a variable in this equation and depends on which mode of the coil operation (Dry, Wet, Part Wet) is calling upon equation , i.e., if it is Coil Completely Dry calling upon the effectiveness equation with the value of Dry UA total, which in our case is defined as CoilUA\_total. Equation gives definition for NTU.

<div>$$NTU = \frac{{CoilUA}}{{MinStrea{m_{Capacity}}}}$$</div>

Cross Flow Heat Exchanger: Effectiveness Equation:

<div>$${\eta_{CrossFlow}} = 1 - EXP\left\{ {\frac{{Exp( - NTU \times Rati{o_{StreamCapacity}} \times NT{U^{ - 0.22}}) - 1}}{{Rati{o_{StreamCapacity}} \times NT{U^{ - 0.22}}}}} \right\}$$</div>

The variables in the above equation have already been defined earlier. Depending on the mode of operation of the coil model the cross or the counter flow equations are used to calculate the effectiveness.

#### Coil Outlet Conditions:

Calculating the Outlet Stream Conditions using the effectiveness value from equation   or depending on the mode of flow. The energy difference between the outlet and inlet stream conditions gives the amount of heat transfer that has actually take place. Temperature of air and water at outlet to the coil is given as in following equations

<div>$$TempAi{r_{Out}} = TempAi{r_{inlet}} - {\eta_{cross,counter}} \times \frac{{MaxHeatTransfer}}{{StreamCapacit{y_{Air}}}}$$</div>

<div>$$TempWate{r_{Out}} = TempWate{r_{Inlet}} + {\eta_{Cross,counter}} \times \frac{{MaxHeatTransfer}}{{StreamCapacit{y_{Water}}}}$$</div>

In the above equations and the maximum heat transfer is calculated as shown in the following equation

<div>$$MaxHeatTransfer = MinStrea{m_{Capacity}} \times (TempAi{r_{Inlet}} - TempWate{r_{Inlet}})$$</div>

#### Coil Completely Dry Calculations: (operating block)

Since the coil is dry, the sensible load is equal to total load and the same with the humidity ratios at inlet and outlet, as in equations and .

<div>$$QSensibl{e_{DryCoil}} = QTota{l_{DryCoil}}$$</div>

<div>$$HumRati{o_{Inlet}} = HumRati{o_{Outlet}}$$</div>

Total Heat Transfer in dry coil is as follows:

<div>$${Q_{TotalDryCoil}} = CapacityAir \times (AirTem{p_{In}} - AirTem{p_{Outlet}})$$</div>

The variables in the above equation are calculated earlier in equations and to give the total cooling load on the coil.

#### Coil Completely Wet Calculations: (operating block)

In wet coil we need to account for latent heat transfer, hence calculations are done using enthalpy of air and water instead of stream temperatures Hence we need to define coil UA for the wet coil based on enthalpy of the operating streams and not design streams.

Similar to equations and we calculate the air outlet enthalpy and water outlet enthalpy ie by replacing temperature with enthalpy of the respective streams. The input variable for Coil UA in equation for calculating NTU, in this case it would be enthalpy based and is given as shown in equation

<div>$$CoilU{A_{\,Enthalpy\,Based}} = \frac{1}{{\left( {\frac{{CpSa{t_{Intermediate}}}}{{CoilU{A_{\,Internal}}}} + \frac{{C{p_{Air}}}}{{CoilU{A_{\,External}}}}} \right)}}$$</div>

Total Coil Load in case of Wet Coil is the product of mass flow rate of air and enthalpy difference between the inlet and outlet streams as given in the following equation

<div>$${Q_{Total}} = {\mathop M\limits^ *_{air}} \times (EnthAi{r_{Inlet}} - EnthAi{r_{Outlet}})$$</div>

Once the enthalpy is known the outlet temperatures and outlet humidity ratios of the wet coil are calculated as in equations below.

**IF (TempCondensation &lt; PsyTdpFnWPb(InletAirHumRat ,Patm)) THEN**

<div>$$AirTem{p_{Out}} = AirTem{p_{inlet}} - (AirTem{p_{inlet}} - Condensatio{n_{Temp}}) \times \eta $$</div>

and

**OutletAirHumdityRatio = PsyWFnTdbH(OutletAirTemp,EnthAirOutlet)**

**ELSE**

There is no condensation and hence the inlet and outlet Hum Ratios are equal , and outlet temperature is a function of outlet air enthalpy as below

**OutletAirTemp      =  PsyTdbFnHW (EnthalpyAirOutlet, OutletAirHumRat)**

**and**

**OutletAirHumRat  =  InletAirHumRat**

**ENDIF**

Effectiveness η used in equation is defined in equation and Condensation Temperature is calculated using psychrometric function as in equation .

<div>$$\eta  = 1 - Exp\left\{ { - \frac{{CoilU{A_{\,External}}}}{{Capacitanc{e_{Air}}}}} \right\}$$</div>

<span>$Condensatio{n_{Temp}} = {\rm{PsyTsatFnHPb(Ent}}{{\rm{h}}_{{\rm{AirCondensateTemp}}}}{\rm{,Patm) }}$</span>                <span>$Ent{h_{\,AirCondensateTemp}} = Ent{h_{\,AirInlet}} - \frac{{\left( {Ent{h_{\,AirInlet}} - Ent{h_{\,AirOutlet}}} \right)}}{\eta }$</span>

Once the air outlet temperature are known, then sensible load is calculated as a product of capacitance of air and temperature difference at inlet and outlet, as in equation

<div>$${Q_{Sensible}} = Capacitanc{e_{Air}} \times \left( {AirTem{p_{Inlet}} - AirTem{p_{Outlet}}} \right)$$</div>

#### Coil Part Wet Part Dry Calculations: (operating block)

The Coil would perform under part wet part dry conditions when Air Dewpoint Temperature is less than Coil surface temperature at inlet to air. In this case part of the coil used value of Dry UA for heat transfer and part the coil used Wet UA value for heat transfer.

This problem is solved utilizing the fact that the Exit conditions from the Dry Part of the Coil would become the inlet conditions to the wet part of the coil (see Figure 162) and the coil model determines by iteration what fraction of the coil is wet and based on that it calculates the areas and subsequently the UA values of that dry and wet part, based on the area of the dry and wet part respectively. Explained below are the steps followed to the estimating the wet dry behavior of the coil.

n Iterate between the Dry Coil and the Wet Coil. First calculate Coil Completely Dry performance by estimating the wet dry interface water temperature using equation and inputting this variable as the water inlet temperature to dry Coil.

<span>$WetDryInterfac{e_{WaterTemp}} = {\rm{WaterTem}}{{\rm{p}}_{{\rm{Inlet}}}}{\rm{ + Are}}{{\rm{a}}_{{\rm{WetFraction}}}}{\rm{*(WaterTem}}{{\rm{p}}_{{\rm{Outlet}}}}{\rm{ - WaterTem}}{{\rm{p}}_{{\rm{Inlet}}}}{\rm{)}}$</span>    

The value of Surface Area Wet fraction is estimated initially as follows

<div>$$Are{a_{\,WetFractionEstimate}} = \frac{{AirDewP{t_{\,Temp}} - InletWate{r_{\,Temp}}}}{{OutletWate{r_{\,Temp}} - InletWate{r_{\,Temp}}}}$$</div>

For the above mentioned iteration the value of Coil UA for Wet and Dry part need to be varied according to the new respective area of the wet and dry parts. This estimate of Wet and Dry area is a product of the estimated Surface Area Fraction and total coil external area, which keeps varying as will be explained further in the document.

UA value for Dry part of the Coil is estimated as below.

<div>$$CoilU{A_{Dry\,External}} = \frac{{SurfAre{a_{Dry}}}}{{\frac{1}{{Coil{U_{Dry\,External}}}} + \frac{1}{{Coil{U_{Internal}}}}}}$$</div>

Where Surface Area Dry =(Total Coil Area – Wet Part Area), where the Wet part area is the product of Surface fraction Wet and Total Coil Area.

UA value for the Wet part of the Coil requires Wet UA external and Wet UA Internal, which are calculated as below.

<div>$$WetPartUA{\,_{External}} = Coil{U_{Wet\,External}} \times SurfaceAreaWet$$</div>

<div>$$WetPartUA{\,_{Internal}} = Coil{U_{Internal}} \times SurfaceAreaWet$$</div>

It is essential to remember that the mode of calculation for the coils remains the same as in completely wet and completely dry mode, only the UA values and water, air outlet and inlet values change.

Now Iterate between the Dry Coil and wet Coil with the above respective UA, and usual operating inputs except the variable water inlet temperature for dry Coil is replaced with Wet Dry Interface Water temperature, and in the Wet Coil the Outlet Air Temperature from dry Coil is the inlet air temperature to Wet Coil. The iteration proceeds till the Outlet Water Temperature from Wet Coil equals the Wet Dry Interface Water Temp, which is the input to Dry Coil.

Dry Part Inputs: (changed operating inputs) :Iteration Case 1: Explained In Programming Fashion:

**CALL CoilCompletelyDry (WetDryInterfcWaterTemp, InletAirTemp, DryCoilUA,               &**

**                             OutletWaterTemp, WetDryInterfcAirTemp, WetDryInterfcHumRat,        &**

**DryCoilHeatTranfer).**

Input the calculated values calculated by Dry Coil above into Wet Coil below. The variables have been highlighted in color red and blue.

**CALL**CoilCompletelyWet (InletWaterTemp, **WetDryInterfcAirTemp**, **WetDryInterfcHumRat**

WetPartUAInternal,WetPartUAExternal,                                                  &

**EstimateWetDryInterfcWaterTemp**, OutletAirTemp, OutletAirHumRat,    &

WetCoilTotalHeatTransfer, WetCoilSensibleHeatTransfer,                       &

EstimateSurfAreaWetFraction, WetDryInterfcSurfTemp)

Iterate Between the above two Wet and Dry Coil calls until the two variables in blue ie **WetDryInterfcWaterTemp = EstimateWetDryInterfcWaterTemp.**The key is to have the difference between the variables (WetDryInterfcWaterTemp – OutletWaterTemp) in Dry Coil equal to (InletWaterTemp-EstimatedWetDryInterfcWaterTemp) in Wet Coil. This equality quantized the relative part of coil that is dry and part that is wet on the basis of heat transfer that has occurred.

After the above convergence check for the coil being dry otherwise iterate to calculate surface fraction area wet.

**IF**

<div>$$\left\{ {(AreaFractio{n_{Wet}} \le \,0.0)\,\,and(WetDryInterfac{e_{SurfTemp}} > AirDewPt)} \right\}$$</div>

**THEN CoilCompletelyDry**

If equation is satisfied then Coil is Dry and simply output the value for Dry Coil calculated else the coil is partially wet and then iterate to find the surface fraction area wet. Start with the initially guess value of surface area fraction (equation wet and iterate on the entire loop starting from until the Wet Dry Interface Temperature equals the Air Dewpoint Temperature. The value of Surface Area fraction wet at which the interface air temperature equals is dewpoint is the transition point from wet to dry and gives the % of coil that is dry and % that is wet.

Graphs Showing the Performance of the coil model at optimum operating conditions are shown below. All values of variable used have been normalized.

![](EngineeringReference/media/image3348.png)

Figure 163.  Air Outlet Temperature Vs Air Mass Flow Rate



![](EngineeringReference/media/image3349.png)

Figure 164.  Sensible Load variations Vs Air mass Flow Rate



![](EngineeringReference/media/image3350.png)

Figure 165.  Total and Sensible Load variations Vs Air Mass Flow Rate



![](EngineeringReference/media/image3351.png)

Figure 166.  Surface Area Fraction Wet Vs Air Mass Flow Rate

#### References

IBPSA BuildSim-2004. 2004. Colarado Boulder: An Improvement of Ashrae Secondary HVAC toolkit Simple Cooling Coil Model for Building Simulation, Rahul J Chillar, Richard J Liesen M&IE ,UIUC.

Stoecker, W.F. &lt;dates unspecified&gt; Design of Thermal Systems,: ME 423 Class Notes , M& IE Dept UIUC.

Brandemeuhl, M. J. 1993. HVAC2 Toolkit: Algorithms and Subroutines for Secondary HVAC Systems Energy Calculations, ASHRAE.

Elmahdy, A.H. and Mitalas, G.P.  1977. "A Simple Model for Cooling and Dehumidifying Coils for Use In Calculating Energy Requirements for Buildings ASHRAE Transactions, Vol.83 Part 2, pp. 103-117.

Threlkeld, J.L.  1970.  Thermal Environmental Engineering, 2nd Edition, Englewood Cliffs: Prentice-Hall,Inc. pp. 254-270.

ASHRAE Secondary HVAC Toolkit TRNSYS.  1990.  A Transient System Simulation Program: Reference Manual. Solar Energy Laboratory, Univ. Wisconsin-Madison, pp. 4.6.8-1 - 4.6.8-12.

Kays, W.M. and A.L. London. 1964. Compact Heat Exchangers, 2nd Edition, New York: McGraw-Hill.

Clark, D.R.. 1985. HVACSIM+ Building Systems and Equipment Simulation Program Reference Manual, Pub. No. NBSIR 84-2996, National Bureau of Standards, U.S. Department of Commerce, January, 1985

Elmahdy, A.H. 1975. Analytical and Experimental Multi-Row Finned-Tube Heat Exchanger Performance During Cooling and Dehumidifying Processes, Ph.D. Thesis, Carleton University, Ottawa, Canada, December, 1975.

Elmahdy, A.H., and Mitalas, G.P. 1977. "A Simple Model for Cooling and Dehumidifying Coils for Use in Calculating Energy Requirements for Buildings," ASHRAE Transactions, Vol.  83, Part 2, pp. 103-117.

### Chilled-Water-Based Detailed Geometry Air Cooling Coil

The input object Coil:Cooling:Water:DetailedGeometry provides a coil model that predicts changes in air and water flow variables across the coil based on the coil geometry. A greatly simplified schematic of enthalpy and temperature conditions in a counterflow cooling/dehumidifying coil is shown in the following schematic figure. In addition, the variables required to model a cooling/dehumidifying coils and their definitions are extensively listed in “Table 55. Coil Geometry and Flow Variables for Coils”. The input required to model the coil includes a complete geometric description that, in most cases, should be derivable from specific manufacturer's data.  The coil simulation model is essentially the one presented by Elmahdy and Mitalas (1977) and implemented in HVACSIM+ (Clark 1985), a modular program also designed for energy analysis of building systems. The model solves the equations for the dry and wet sections of the coil using log mean temperature and log mean enthalpy differences between the liquid and the air streams.  Elmahdy and Mitalas state that crossflow counterflow coils with at four rows or more are approximated well by this model.  This does not constitute a major limitation since cooling and dehumidifying coils typically have more than four rows.

![](EngineeringReference/media/image3352.svg.png)

Figure 167.  Simplified Schematic of Cooling/Dehumidifying Coil

#### Heat Transfer and Energy Balance

The cooling coil may be completely dry, completely wet with condensation, or it may have wet and dry sections.  The actual condition of the coil surface depends on the humidity and temperature of the air passing over the coil and the coil surface temperature.  The partly wet-partly dry case represents the most general scenario for the coil surface conditions.  The all dry and all wet cases can be considered as limiting solutions of the wet or dry areas respectively going to zero.  In the general case, equations are written for both the dry and wet regions of the coil.  For each region the heat transfer rate from air to water may be defined by the rate of enthalpy change in the air and in the water.  The rates must balance between each medium for energy to be conserved.  Equations through express the energy balance between the water and the air for the case of dry and wet coils respectively.  Equations and represent the heat transfer rate between water and air based on the actual performance of the coil.  The UA parameter can be calculated from the parameters in the following table.





Table 55. Coil Geometry and Flow Variables for Coils

<table class="table table-striped">







<tr>
<td>A</td>
<td>area</td>
<td>LMHD</td>
<td>log mean enthalpy difference</td>
</tr>
<tr>
<td>A</td>
<td>air, air side</td>
<td>LMTD</td>
<td>log mean temperature difference</td>
</tr>
<tr>
<td>aa, bb</td>
<td>coeff. in enthalpy approximation</td>
<td><span>$\dot m$</span></td>
<td>mass flow rate</td>
</tr>
<tr>
<td>C1, C2</td>
<td>coeff. in air side film coeff.</td>
<td>mf</td>
<td>metal and fouling</td>
</tr>
<tr>
<td>Cp</td>
<td>specific heat</td>
<td>m</td>
<td>viscosity</td>
</tr>
<tr>
<td>D</td>
<td>diameter, effective diameter</td>
<td>o</td>
<td>outside (air side)</td>
</tr>
<tr>
<td>Dhdr</td>
<td>hydraulic diameter on air side</td>
<td>Pr</td>
<td>Prandtl number</td>
</tr>
<tr>
<td>D</td>
<td>dry region</td>
<td><span>$\dot Q$</span></td>
<td>heat transfer rate</td>
</tr>
<tr>
<td>d</td>
<td>thickness</td>
<td>R</td>
<td>overall thermal resistance</td>
</tr>
<tr>
<td>D</td>
<td>spacing</td>
<td>Re</td>
<td>Reynolds number</td>
</tr>
<tr>
<td>F</td>
<td>heat transfer film coefficient</td>
<td>r</td>
<td>ratio of diameters</td>
</tr>
<tr>
<td>Fai</td>
<td>variable in fin eff. calculation</td>
<td>s</td>
<td>surface, outside of metal</td>
</tr>
<tr>
<td>fin, fins</td>
<td>air side fin geometry</td>
<td>St</td>
<td>Stanton number</td>
</tr>
<tr>
<td>H</td>
<td>enthalpy</td>
<td>T</td>
<td>temperature</td>
</tr>
<tr>
<td>h</td>
<td>efficiency</td>
<td>tube</td>
<td>water tube</td>
</tr>
<tr>
<td>I0()</td>
<td>mod Bessel fn, 1st kind, ord 0</td>
<td>UAdry</td>
<td>dry heat xfer coeff. * dry area</td>
</tr>
<tr>
<td>I1()</td>
<td>mod Bessel fn, 1st kind, ord 1</td>
<td>UcAw</td>
<td>wet heat xfer coeff. * wet area</td>
</tr>
<tr>
<td>K0()</td>
<td>mod Bessel fn, 2nd kind, ord 0</td>
<td>ub, ue</td>
<td>variables in fin eff. calculation</td>
</tr>
<tr>
<td>K1()</td>
<td>mod Bessel fn, 2nd kind, ord 1</td>
<td>V</td>
<td>average velocity</td>
</tr>
<tr>
<td>I</td>
<td>inside (water side)</td>
<td>w</td>
<td>water, water side, or wet region</td>
</tr>
<tr>
<td>K1</td>
<td>variable in sol'n form of eq.</td>
<td>wa</td>
<td>humidity ratio</td>
</tr>
<tr>
<td>K</td>
<td>thermal conductivity</td>
<td>Z</td>
<td>variables in sol'n form of eq.</td>
</tr>
<tr>
<td>L</td>
<td>length</td>
<td>1, 2, 3</td>
<td>positions (see diagram)</td>
</tr>

</table>

Equations through represent two sets of three equations with 7 unknowns: <span>${\dot Q_d}$</span>, Ta,1, Ta,2, Tw,2, Tw,3, <span>${\dot m_a}$</span>, <span>${\dot m_w}$</span>. However, normally at least four of these variables are specified, for example: inlet water temperature, outlet air temperature, water flow rate, air flow rate, so that the system of equations is effectively closed.

<div>$${\dot Q_d} = {m_a}C{p_a}\left( {{T_{a,1}} - {T_{a,2}}} \right)$$</div>

<div>$${\dot Q_d} = {m_w}C{p_w}\left( {{T_{w,3}} - {T_{w,2}}} \right)$$</div>

<div>$${\dot Q_d} = \left( {U{A_{dry}}} \right)\left( {LMTD} \right)$$</div>

<div>$${\dot Q_w} = {m_a}\left( {{H_{a,2}} - {H_{a,3}}} \right)$$</div>

<div>$${\dot Q_w} = {m_w}C{p_w}\left( {{T_{w,2}} - {T_{w,1}}} \right)$$</div>

<div>$${\dot Q_w} = \left( {{U_c}{A_w}} \right)\left( {LMHD} \right)$$</div>

In order to manipulate these equations, the log mean temperature and enthalpy differences are expanded as shown in Equations and .  Finally, a linear approximation of the enthalpy of saturated air over the range of surface temperature is made using Equation .  Note that in Equation Hw refers to the enthalpy of saturated air at the water temperature.

<div>$$LMTD = \frac{{\left( {{T_{a,1}} - {T_{w,3}}} \right) - \left( {{T_{a,2}} - {T_{w,2}}} \right)}}{{\ln \frac{{{T_{a,1}} - {T_{w,3}}}}{{{T_{a,2}} - {T_{w,2}}}}}}$$</div>

<div>$$LMHD = \frac{{\left( {{H_{a,2}} - {H_{w,2}}} \right) - \left( {{H_{a,3}} - {H_{w,1}}} \right)}}{{\ln \frac{{{H_{a,2}} - {H_{w,2}}}}{{{H_{a,3}} - {H_{w,1}}}}}}$$</div>

<div>$${H_w} = aa + bb {T_w}$$</div>

Equation is derived from the above equations and is used to solve for the coil conditions when all of the inlet conditions are given as input.  Operating in this manner, the coil does not have a controlled outlet air temperature.

<div>$${T_{w,2}} = \frac{{\left( {1 - Z} \right)\left( {{H_{a,1}} - aa - K1 C{p_a} {T_{a,1}}} \right) + Z {T_{w,1}}\left( {bb - \frac{{{m_w}C{p_w}}}{{{m_a}}}} \right)}}{{bb - Z\frac{{{m_w}C{p_w}}}{{{m_a}}} - \left( {1 - Z} \right) K1 C{p_a}}}$$</div>

An alternative solution method is to define the coil leaving air temperature as an input with a variable water flow rate.  In this case Equations and are more convenient.  Equations through define terms that are used to simplify Equations , and .

<div>$${T_{w,2}} = \frac{{\left( {1 - Z} \right)\left( {{H_{a,3}} - aa} \right) + {T_{w,1}}\left( {\frac{{{m_w}C{p_w}}}{{{m_a}}} - bb Z} \right)}}{{\frac{{{m_w}C{p_w}}}{{{m_a}}} - bb}}$$</div>

<div>$${T_{w,2}} = \frac{{\left( {{Z_d} - 1} \right){T_{a1}}C{p_a} + {T_{w,3}}\left( {C{p_a} - {Z_d}\frac{{{m_w}C{p_w}}}{{{m_a}}}} \right)}}{{{Z_d}\left( {C{p_a} - \frac{{{m_w}C{p_w}}}{{{m_a}}}} \right)}}$$</div>

<div>$$Z = exp\left( {{U_c}{A_w}\left( {\frac{1}{{{m_a}}} - \frac{{bb}}{{{m_w}C{p_w}}}} \right)} \right)$$</div>

<div>$$K1 = \frac{{{Z_d} - 1}}{{{Z_d} - \frac{{{m_a}C{p_a}}}{{{m_w}C{p_w}}}}}$$</div>

<div>$${Z_d} = exp\left( {{U_c}{A_{dry}}\left( {\frac{1}{{{m_a}C{p_a}}} - \frac{1}{{{m_w}C{p_w}}}} \right)} \right)$$</div>

#### Underlying Correlations, Properties, and Assumptions

Overall heat transfer coefficients are calculated from the specified coil geometry and by using empirical correlations from fluid mechanics and heat transfer.  For the water side, Equation gives the film heat transfer coefficient in SI units:

<div>$${f_i} = 1.429\left( {1 + 0.0146 {T_w}} \right)V_w^{0.8}D_i^{ - 0.2}$$</div>

This is valid for Reynolds numbers greater than 3100 based on water flow velocity and pipe inside diameter and is given in Elmahdy and Mitalas(1977) as recommended in the standard issued by the Air-Conditioning and Refrigeration Institute (1972) for air-cooling coils.  The definition of overall inside thermal resistance follows directly as shown in Equation.

<div>$${R_i} = \frac{1}{{{f_i}{A_i}}}$$</div>

Equation gives the film coefficient for the air side.  Another form of the same equation is Equation , which is familiar from the data presented in Kays and London (1984).  For coil sections that have a wet surface due to condensation, the air side film coefficient is modified according to Equation .  The correction term, a function of air Reynolds number, is valid for Reynolds numbers between 400 and 1500.  The coefficients in Equation and are calculated by Equations and that are functions of the coil geometry.  Elmahdy (1977)explains the modifier for the wet surface and coefficients for the film coefficient.  Equations through show definitions and values of common parameters and properties.

<div>$${f_o} = {C_1}Re_a^{{C_2}}\frac{{{m_a}}}{{{A_{a\_min\_flow}}}}C{p_a}Pr_a^{{\raise0.5ex\hbox{$\scriptstyle 2$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 3$}}}$$</div>

<div>$${C_1}Re_a^{{C_2}} = S{t_a}Pr_a^{{\raise0.5ex\hbox{$\scriptstyle 2$}\kern-0.1em/\kern-0.15em\lower0.25ex\hbox{$\scriptstyle 3$}}}$$</div>

<div>$${f_{o,w}} = {f_o}\left( {1.425 - 5.1 \times {{10}^{ - 4}}R{e_a} + 2.63 \times {{10}^{ - 7}}Re_a^2} \right)$$</div>

<div>$${C_1} = 0.159{\left( {\frac{{{\delta_{fin}}}}{{{D_{hdr}}}}} \right)^{ - 0.065}}{\left( {\frac{{{\delta_{fin}}}}{{{L_{fin}}}}} \right)^{0.141}}$$</div>

<div>$${C_2} =  - 0.323{\left( {\frac{{{\Delta_{fins}}}}{{{L_{fin}}}}} \right)^{0.049}}{\left( {\frac{{{D_{fin}}}}{{{\Delta_{tube\_rows}}}}} \right)^{0.549}}{\left( {\frac{{{\delta_{fin}}}}{{{\Delta_{fins}}}}} \right)^{ - 0.028}}$$</div>

<div>$${D_{hdr}} = \frac{{4{A_{a\_min\_flow}}{\delta_{coil}}}}{{{A_{s\_total}}}}$$</div>

<div>$$R{e_a} = \frac{{4{\delta_{coil}}\left( {1 + {w_a}} \right){m_a}}}{{{A_{s\_total}}{\mu_a}}}$$</div>

<div>$$P{r_a} = 0.733$$</div>

<div>$${\mu_a} = 1.846 \times {10^{ - 5}}$$</div>

The film coefficients above act on the extended surface of the air side, that is the area of the fins and the tubes.  Therefore, the fin efficiency must also be considered in calculating the overall thermal resistance on the outside.  Gardner(1945) gives the derivation of Equation , used as a curve fit to find the fin efficiency as a function of film coefficient.  This equation is based on circular fins of constant thickness.  To model a coil with flat fins, an effective diameter -- that of circular fins with the same fin area -- is used.  Equations through define variables used in Equation .  The overall efficiency of the surface is shown by Equation .  Note that the efficiency is found by the same equations for the wet surface using the wet surface film coefficient.

<div>$${\eta_{fin}} = \frac{{ - 2\rho }}{{fai(1 + \rho )}}\left[ {\frac{{{I_1}({u_b}){K_1}({u_e}) - {K_1}({u_b}){I_1}({u_e})}}{{{I_0}({u_b}){K_1}({u_e}) + {K_0}({u_b}){I_1}({u_e})}}} \right]$$</div>

<div>$$fai = \frac{{({D_{fin}} - {D_{tube}})}}{2}\sqrt {\frac{{2{f_o}}}{{{k_{fin}}{\delta_{fin}}}}} $$</div>

<div>$$\rho  = \frac{{{D_{tube}}}}{{{D_{fin}}}}$$</div>

<div>$${u_e} = \frac{{fai}}{{1 - \rho }}$$</div>

<div>$${u_b} = {u_e}\rho $$</div>

<div>$${\eta_o} = 1 - (1 - {\eta_{fin}})\frac{{{A_{fins}}}}{{{A_{s\_total}}}}$$</div>

The definition of overall outside thermal resistance is given in Equation as a function of fin efficiency and film coefficient.  For a wet coil surface the resistance must be defined differently because the heat transfer equations are based on enthalpy rather than temperature differences, as shown in Equation .

<div>$${R_o} = \frac{1}{{{f_o}{\eta_o}{A_{s,total}}}}$$</div>

<div>$${R_{o,w}} = \frac{{{\raise0.7ex\hbox{${C{p_a}}$} \!\mathord{\left/ {\vphantom {{C{p_a}} {bb}}}\right.}\!\lower0.7ex\hbox{${bb}$}}}}{{{f_{o,w}}{\eta_{o,w}}{A_{s,total}}}}$$</div>

Equation gives the last two overall components of thermal resistance.  They represent the metal tube wall and internal fouling.  The fouling factor, due to deposits of dirt and corrosion of the tube inside surfaces, is assumed to be 5x10-5 m2·K/W.  All components of thermal resistance are added in series to produce the overall heat transfer coefficients shown in Equations and .

<div>$${R_{mf}} = \frac{{{\delta_{tube}}}}{{{k_{tube}}{A_i}}} + \frac{{Fl}}{{{A_i}}}$$</div>

<div>$$U{A_{dry}} = \frac{{{A_{dry}}}}{{{A_{s,total}}}}\left[ {\frac{1}{{{R_i} + {R_{mf}} + {R_o}}}} \right]$$</div>

<div>$${U_c}{A_w} = \frac{{{A_w}}}{{{A_{s,total}}}}\left[ {\frac{{{1 \mathord{\left/ {\vphantom {1 {bb}}} \right. } {bb}}}}{{{R_i} + {R_{mf}} + {R_{o,w}}}}} \right]$$</div>

#### Solution Method of Model

The complicated equations derived above were implemented in a successive substitution solution procedure to calculate the coil performance based on the input parameters.  The MODSIM implementation of a cooling coil, the TYPE12 subroutine, was the motivation for this approach; the method used there has been retained with modifications for the uncontrolled coil model.  Clark (1985) contains notes about the MODSIM routine.

In the general case, the cooling coil is only partially wet.  For an uncontrolled coil, Equation  is used to find the water temperature at the boundary.  Several simple equations in the loop adjust the boundary point until the dry surface temperature at the boundary is equal to the dewpoint of the inlet air.  For the controlled coil, Equations and give two calculations of the boundary temperature, and the water flow rate and boundary position are adjusted until the two equations agree.

Special cases occur when the coil is all wet or all dry.  The coil is solved as if it were all wet before the general case is attempted.  If the wet surface temperatures at the coil inlet and outlet are both below the dewpoint, no further solution is required.  However, to ensure a continuous solution as flow variables are changed, when the surface is all dry or when it is wet with only the dry surface equations yielding a surface temperature below the dewpoint at the water outlet, the general solution is used to calculate the unknowns.  In the solution of the controlled coil the outlet air enthalpy, given some resulting dehumidification, must correspond to the enthalpy at the specified outlet air temperature.

#### Application of Cooling Coil Model to Heating Coils

The implementation of detailed heating coil models in IBLAST was another important aspect of the system/plant integration.  The same kind of loops exist to provide hot water to the heating coils from the boilers as exist to supply the cooling coils with chilled water from the chillers.   Some simplifications can be made, however, since the enthalpy change of the air flowing over a heating coil is entirely sensible.  There is no condensation in a heating coil.  In order to allow heating and cooling coils to be specified using the same geometric parameters, a heating coil simulation was developed from the cooling coil model described above by eliminating the wet surface analysis.

In addition, it was concluded that, since much simpler and less computationally expensive heating coil simulations are possible, an option was provided in IBLAST for a heating coil design using only the UA value of the coil, the product of heat transfer coefficient and coil area.  This model was largely based on the TYPE10 subroutine implemented in MODSIM.  The equations used to model the performance of the TYPE10 heating coil are as follows:

<div>$$
  \begin{array}{rl} 
    T_{a,out} &= T_{a,in} + \left( T_{w,in} - T_{ain} \right) \varepsilon \left( \frac{\min \left( C_{p,a} \dot m_a,C_{p,w}\dot m_w \right)} {C_{p,a}\dot m_a} \right) \\
    T_{w,out} &= T_{w,in} - \left( T_{a,out} - T_{ain} \right) \left( \frac{C_{p,a}\dot m_a}{C_{p,w}\dot m_w} \right)
  \end{array}
$$</div>

where the coil effectiveness is given by:

<div>$$\varepsilon  = 1 - \exp \left( {\frac{{\left\{ {\exp \left[ { - \left( {\frac{{\min \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}{{\max \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}} \right){{\left\{ {NTU} \right\}}^{0.78}}} \right] - 1} \right\}}}{{\left( {\frac{{\min \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}{{\max \left\{ {{C_{p,a}}{{\dot m}_a},{C_{p,w}}{{\dot m}_w}} \right\}}}} \right){{\left\{ {NTU} \right\}}^{ - .22}}}}} \right)$$</div>

The parameter NTU is the number of transfer units and is defined as a function of the UA value of the coil as follows:

<div>$${\rm{NTU}} = \frac{{{\rm{UA}}}}{{{\rm{min}}\left( {{{\rm{C}}_{{\rm{p,a}}}}{{{\rm{\dot m}}}_{\rm{a}}}{\rm{,}}{{\rm{C}}_{{\rm{p,w}}}}{{{\rm{\dot m}}}_{\rm{w}}}} \right)}}$$</div>



### Hot-Water-Based Air Heating Coil

#### Overview

The input object Coil:Heating:Water provides a model that uses an NTU–effectiveness model of a static heat exchanger. The model is an inlet – outlet model: given the inlet conditions and flow rates and the UA, the effectiveness is calculated using the formula for the effectiveness of a cross-flow heat exchanger with both fluid streams unmixed. The effectiveness then allows the calculation of the outlet conditions from the inlet conditions.

The inputs to the model are: (1) the current inlet temperatures and flow rates of the air and water fluid streams and (2) the UA of the coil. Note that the UA is fixed in this model and is not a function of the flow rates.

There are 2 alternative user inputs for the component: the user may input the design water volumetric flow rate and the UA directly; or the user may choose to input the more familiar design heating capacity plus design inlet & outlet temperatures and let the program calculate the design UA. These alternative user inputs are fully described in the EnergyPlus Input Output Reference document.

#### Model Description

The air and water capacitance flows are defined as:

<div>$${\dot C_{air}} = {c_{p,air}}\cdot {\dot m_{air}}$$</div>

<div>$${\dot C_{water}} = {c_{p,water}}\cdot {\dot m_{water}}$$</div>

The minimum and maximum capacity flows are then:

<div>$${\dot C_{\min }} = \min ({\dot C_{air}},{\dot C_{water}})$$</div>

<div>$${\dot C_{\max }} = \max ({\dot C_{air}},{\dot C_{water}})$$</div>

The capacitance flow ratio is defined as:

<div>$$Z = {\dot C_{\min }}/{\dot C_{\max }}$$</div>

The number of transfer units (*NTU*) is:

<div>$$NTU = UA/{\dot C_{\min }}$$</div>

The effectiveness is:

<div>$$\varepsilon  = 1 - \exp (\frac{{{e^{ - NTU \cdot Z \cdot \eta }} - 1}}{{Z \cdot \eta }})$$</div>

Where <span>$\eta  = NT{U^{ - 0.22}}$</span>.

The outlet conditions are then:

<div>$${T_{air,out}} = {T_{air,in}} + \varepsilon \cdot {\dot C_{\min }}\cdot ({T_{water,in}} - {T_{air,in}})/{\dot C_{air}}$$</div>

<div>$${T_{water,out}} = {T_{water,in}} - {\dot C_{air}}\cdot ({T_{air,out}} - {T_{air,in}})/{\dot C_{water}}$$</div>

The output of the coil in watts is:

<div>$${\dot Q_{coil}} = {\dot C_{water}}\cdot ({T_{water,in}} - {T_{water,out}})$$</div>

The UA value is recalculated for each timestep.  A nominal UA, *UA<sub>0</sub>*, at the rating point is calculated by the program using the input for rated conditions and a search routine called regula falsi.

User input for the ratio of convective heat transfers at the nominal or rated operating point, “*r*,” is used in the model.  This ratio is defined as

<div>$$r = \frac{{{\eta_f}{{\left( {hA} \right)}_{air}}}}{{{{\left( {hA} \right)}_{water}}}}$$</div>

where,

      <span>${\eta_f}$</span> is the fin efficiency, (dimensionless)

      *h* is the surface convection heat transfer coefficient

*      A* is the surface area

The value calculated for *UA<sub>0</sub>* is used with the input for *r* to characterize the convective heat transfer on the water sides at the nominal rating operation point using

<div>$${\left( {{{\left( {hA} \right)}_w}} \right)_0} = U{A_0}\left( {\frac{{r + 1}}{r}} \right)$$</div>

and on the air side at the nominal rating point using

<div>$${\left( {{\eta_f}{{\left( {hA} \right)}_a}} \right)_0} = r{\left( {hA} \right)_{w,0}}$$</div>

Then the following equations are used to calculate a new UA as a function of the flow rates and inlet temperatures at each timestep.

<div>$${x_a} = 1 + 4.769\cdot {10^{ - 3}}\left( {{T_{air,in}} - {T_{air,in,0}}} \right)$$</div>

<div>$${\eta_f}{\left( {hA} \right)_a} = {x_a}{\left( {\frac{{{{\dot m}_a}}}{{{{\dot m}_{a,0}}}}} \right)^{0.8}}{\left( {{\eta_f}{{\left( {hA} \right)}_a}} \right)_0}$$</div>

<div>$${x_w} = 1 + \left( {\frac{{0.014}}{{1 + 0.014{T_{water,in,0}}}}} \right)\;\left( {{T_{water,in}} - {T_{water,in,0}}} \right)$$</div>

<div>$${\left( {hA} \right)_w} = {x_w}{\left( {\frac{{{{\dot m}_w}}}{{{{\dot m}_{w,0}}}}} \right)^{0.85}}{\left( {hA} \right)_{w,0}}$$</div>

<div>$$UA = {\left( {\frac{1}{{{{\left( {hA} \right)}_w}}} + \frac{1}{{{\eta_f}{{\left( {hA} \right)}_a}}}} \right)^{ - 1}}$$</div>

The above formulas are from the following reference, along with further references. The equation for x<sub>w</sub> was modified from that published in Wetter (1999) to correct a small error.

#### References

Wetter, M. 1999. Simulation Model: Finned Water-to-Air Coil Without Condensation. LBNL-42355. This document can be downloaded from .

### Single-Speed Electric DX Air Cooling Coil

#### Overview

This model (object names Coil:Cooling:DX:SingleSpeed and Coil:Cooling:DX:TwoStageWithHumidityControlMode, with CoilPerformance:DX:Cooling) simulates the performance of an air-cooled or evaporative-cooled direct expansion (DX) air conditioner. The model uses performance information at rated conditions along with curve fits for variations in total capacity, energy input ratio and part-load fraction to determine the performance of the unit at part-load conditions (Henderson et al. 1992, ASHRAE 1993). Sensible/latent capacity splits are determined by the rated sensible heat ratio (SHR) and the apparatus dewpoint (ADP)/bypass factor (BF) approach. This approach is analogous to the NTU-effectiveness calculations used for sensible-only heat exchanger calculations, extended to a cooling and dehumidifying coil.

This model simulates the thermal performance of the DX cooling coil and the power consumption of the outdoor condensing unit (compressor, fan, crankcase heater and evap condenser water pump). The total amount of heat rejected by the condenser is also calculated and stored for use by other waste heat recovery models (e.g., Coil:Heating:Desuperheater). The performance of the indoor supply air fan varies widely from system to system depending on control strategy (e.g., constant fan vs. AUTO fan, constant air volume vs. variable air volume, etc.), fan type, fan motor efficiency and pressure losses through the air distribution system. Therefore, this DX system model does not account for the thermal effects or electric power consumption of the indoor supply air fan. EnergyPlus contains separate models for simulating the performance of various indoor fan configurations, and these models can be easily linked with the DX system model described here to simulate the entire DX air conditioner being considered (e.g., see AirLoopHVAC:Unitary:Furnace:HeatCool, AirLoopHVAC:UnitaryHeatCool, ZoneHVAC:WindowAirConditioner or AirLoopHVAC:UnitaryHeatPump:AirToAir).

#### Model Description

The user must input the total cooling capacity, sensible heat ratio (SHR), coefficient of performance (COP) and the volumetric air flow rate across the cooling coil at rated conditions. The capacity, SHR and COP inputs should be “gross” values, excluding any thermal or energy impacts due to the indoor supply air fan. The rated conditions are considered to be air entering the cooling coil at 26.7°C drybulb/19.4°C wetbulb and air entering the outdoor condenser coil at 35°C drybulb/23.9°C wetbulb. The rated volumetric air flow should be between 0.00004027 m<sup>3</sup>/s and 0.00006041 m<sup>3</sup>/s per watt of rated total cooling capacity (300 – 450 cfm/ton). The rated volumetric air flow to total cooling capacity ratio for 100% dedicated outdoor air (DOAS) application DX cooling coils should be between 0.00001677 (m3/s)/W (125 cfm/ton) and 0.00003355 (m3/s)/W (250 cfm/ton).

The user must also input five performance curves or performance tables that describe the change in total cooling capacity and efficiency at part-load conditions:

1)    Total cooling capacity modifier curve or table (function of temperature)

2)    Total cooling capacity modifier curve or table (function of flow fraction)

3)    Energy input ratio (EIR) modifier curve or table (function of temperature)

4)    Energy input ratio (EIR) modifier curve or table (function of flow fraction)

5)    Part load fraction correlation curve or table (function of part load ratio)

* The total cooling capacity modifier curve (function of temperature) is a curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the rated total cooling capacity to give the total cooling capacity at the specific entering air temperatures at which the DX coil unit is operating (i.e., at temperatures different from the rating point temperatures).  This curve is typically a biquadratic but any curve or table with two independent variables can be used.

Note: The data used to develop the total cooling capacity modifier curve (function of temperature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e., not providing any dehumidification) should **not** be included when developing this modifier curve. This model automatically detects and adjusts for ‘dry coil’ conditions (see section “Dry Coil Conditions” below).

<div>$$ \text{TotCapTempModFac} = \text{Func}\left(T_{wb,i},T_c,i\right) $$</div>

where

<span>${T_{wb,i}}$</span> = x values = wet-bulb temperature of the air entering the cooling coil, °C

<span>${T_{c,i}}$</span> = y values = dry-bulb temperature of the air entering an air-cooled condenser or wet-bulb temperature of the air entering an evaporative-cooled condenser, °C

* The total cooling capacity modifier curve (function of flow fraction) is a curve with one independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated total cooling capacity and the total cooling capacity modifier curve (function of temperature) to give the total cooling capacity at the specific temperature and air flow conditions at which the DX unit is operating.  This curve is typically a quadratic but any curve or table with one independent variable can be used.

<div>$$\text{TotCapFlowModFac} = \text{Func}\left(ff\right)$$</div>

where

<div>$$ff = \text{flow fraction} = \left( \frac{\text{Actual air mass flow rate}}{\text{Rated air mass flow rate}} \right) = \text{x value}$$</div>

**Note:**  The actual volumetric air flow rate through the cooling coil for any simulation time step where the DX unit is operating must be between 0.00002684 m<sup>3</sup>/s and .00006713 m<sup>3</sup>/s per watt of rated total cooling capacity (200 - 500 cfm/ton). The simulation will issue a warning message if this air flow range is exceeded.

* The energy input ratio (EIR) modifier curve (function of temperature) is a curve with two independent variables: wet-bulb temperature of the air entering the cooling coil, and dry-bulb temperature of the air entering the air-cooled condenser coil (wet-bulb temperature if modeling an evaporative-cooled condenser). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) to give the EIR at the specific entering air temperatures at which the DX coil unit is operating (i.e., at temperatures different from the rating point temperatures).  This curve is typically a biquadratic but any curve or table with two independent variables can be used.

Note: The data used to develop the energy input ratio (EIR) modifier curve (function of temperature) should represent performance when the cooling coil is ‘wet’ (i.e., coil providing sensible cooling and at least some dehumidification). Performance data when the cooling coil is ‘dry’ (i.e., not providing any dehumidification) should **not** be included when developing this modifier curve. This model automatically detects and adjusts for ‘dry coil’ conditions (see section “Dry Coil Conditions” below).

<div>$$\text{EIRTempModFac} = \text{Func}\left(T_{wb,i},T_c,i\right)$$</div>

where

<span>${T_{wb,i}}$</span> = x values = wet-bulb temperature of the air entering the cooling coil, °C

<span>${T_{c,i}}$</span> = y values = dry-bulb temperature of the air entering an air-cooled condenser or wet-bulb temperature of the air entering an evaporative-cooled condenser, °C

* The energy input ratio (EIR) modifier curve (function of flow fraction) is a curve with one independent variable being the ratio of the actual air flow rate across the cooling coil to the rated air flow rate (i.e., fraction of full load flow). The output of this curve is multiplied by the rated EIR (inverse of the rated COP) and the EIR modifier curve (function of temperature) to give the EIR at the specific temperature and air flow conditions at which the DX unit is operating.  This curve is typically a quadratic but any curve or table with one independent variable can be used.

<div>$$\text{EIRFlowModFrac} = \text{Func}\left(ff\right)$$</div>

where

<div>$$ff = \text{flow fraction} = \left( \frac{\text{Actual air mass flow rate}}{\text{Rated air mass flow rate}} \right) = \text{x value}$$</div>

