HeatPumpOutput<sub>Cycling</sub>= heat pump delivered sensible capacity for Speed 1 operating at a specific cycling ratio (W)

<div>$$HeatPumpOutpu{t_{cycling}} = {\dot m_{_{HeatPump}}}{\left( {{h_{out}} - {h_{Control\;Zone}}} \right)_{HR\min }} - {\Delta_{cycling}}$$</div>

where

<span>${\dot m_{HeatPump}}$</span>    = average air mass flow rate defined in the next section [kg/s]

h<sub>out,</sub>              = enthalpy of air exiting the heat pump at part load conditions [J/kg]

Δ<sub>cycling</sub>          =average sensible load difference between the system output node and the zone inlet node

<div>$$\begin{array}{l}\;{\Delta_{cycling}} = \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}\left( {{h_{ZoneInlet}} - {h_{Control\;Zone}}} \right) + \left( {{{\dot m}_{_{HeatPump}}} - \frac{{{{\dot m}_{_{ZoneInlet}}}}}{{frac}}} \right)\left( {{h_{Out}} - {h_{Control\;Zone}}} \right)\\\;\end{array}$$</div>

<span>${{{\dot m}_{ZoneInlet}}}$</span>       = Air mass flow rate in the supply inlet node in the controlled zone [kg/s]

For this case where speed 1 operation was able to meet the required heating load, the speed ratio is set to zero and speed number is equal to 1.

3.    If the heat pump’s heating output at full load for Speed 1 is insufficient to meet the entire heatling load, the Cycling ratio (PartLoadRatio) is set equal to 1.0 (compressor and fan are not cycling). Then the heating speed is increased and the delivered sensible capacity is calculated. If the full load sensible capacity at Speed n is greater than or equal to the sensible load, the speed ratio for the heat pump is estimated:

<div>$$Speed{\kern 1pt} Ratio = \frac{{ABS(Heat{\kern 1pt} Pump{\kern 1pt} Heating{\kern 1pt} Load - AddeFanHeat - Full{\kern 1pt} Heat{\kern 1pt} Outpu{t_{Speed{\kern 1pt} \;n - 1}})}}{{ABS(Full{\kern 1pt} HeatOutpu{t_{Speed\;n}} - Full{\kern 1pt} HeatOutpu{t_{Speed\;n - 1}})}}$$</div>

Although a linear relationship is assumed by applying the speed ratio to obtain the effective capacity and air mass flow rate between speed n and n-1, the outlet node conditions are dependent on the combined outputs and may not be linear. In addition, the supply air fan heat varies based on heating coil operation for the case of cycling fan/cycling coil (AUTO fan). Therefore, the final speed ratio for the heating coil compressor and fan are determined through iterative calculations (successive modeling of the heating coil and fan) until the heat pump’s heating output matches the heating load to be met within the convergence tolerance. The convergence tolerance is fixed at 0.001 and is calculated based on the difference between the load to be met and the heat pump’s heating output divided by the load to be met.

<div>$$Tolerance = 0.001 \ge \frac{{Heat\,Pump\,Heating\,Load - HeatPumpOutpu{t_{SpeedRatio}}}}{{Heat\,Pump\,Heating\,Load}}$$</div>

where:

HeatPumpOutput<sub>SpeedRatio</sub>= heat pump delivered sensible capacity between two consecutive speeds at a specific ratio [W]

       <span>$\begin{array}{l}HeatPumpOutpu{t_{SpeedRatio}} = (SpeedRatio)FullHeatOutpu{t_{Speed\;n}}\\\;\;\;\;\;\;\; = (1 - SpeedRatio)FullHeatOutpu{t_{Speed\;n - 1}} - AddedFanHea{t_{SpeedRatio}}\end{array}$</span>

Where

AddedFanHeat<sub>SpeedRatio</sub>          = generated supply air fan heat at a specific speed ratio [W]

In this case, the reported cycling ratio is 1 and speed number is equal to n.

##### Air Mass Flow Rate Calculation

The air mass flow rate calculations during heating operation are the same as those described above for cooling operation.

#### Fan Placement

Supply air fan placement impacts the iteration strategy. When the fan placement type is blow through, the air mass flow rate and coil part load factor (PLF) affect the fan outlet conditions. Since the fan is upstream of the coil components with this fan placement, the fan outlet conditions are calculated without knowing the next component’s performance at the beginning of each iteration. DX coil performance is strongly dependent on the inlet conditions, so without correct inlet conditions the DX coil components may not be simulated correctly. Therefore, the heat pump components are called twice for each iteration when fan placement is ‘blow through’. The correct part load factor for the fan component is obtained after the first call, so that the more realistic fan outlet conditions are used to simulate the coil performance in the second call. This extra call to the heat pump components is not required for the draw through fan since the supply air fan is located downstream of the DX coils with this fan placement.

#### Waste Heat Calculation

When the heat recovery is active (the value of the Design Heat Recovery Water Flow Rate field is greater than 0), the outlet node temperature of heat recovery is calculated based on the recoverable waste heat generated by its child objects (Coil:Cooling:DX:MultiSpeed and Coil:Heating:DX:MultiSpeed):

<div>$${T_{outlet}} = {T_{inlet}} + \frac{{{Q_{WasteHeat}}}}{{{C_p}{{\dot m}_{hr}}}}$$</div>

where

T<sub>outlet</sub>            = outlet node temperature of heat recovery, C

T<sub>inlet</sub> = inlet node temperature of heat recovery, C

Q<sub>WasteHeat</sub>      = recoverable waste heat generated by its child objects, W

C<sub>p</sub>              = inlet node temperature of heat recovery, C

<span>${{{\dot m}_{hr}}}$</span>            = mass flow rate of heat recovery, kg/s

If the outlet node temperature is above the value of the Maximum Temp for Heat Recovery field, the outlet node temperature is reset to the value of Maximum Temp for Heat Recovery.

### DX Cooling Package

#### Overview

The DX cooling package subsystem model provides a “virtual” component that consists of a DX air cooling coil component as shown in the figure below. The CoilSystem:Cooling:DX input object provides a container component that controls the associated DX cooling coil which is specified in a separate object. This coil can be specified anywhere in the air loop simulation and is controlled by the setpoint(s) on the control node. Optional dehumidification controls may also be specified. CoilSystem:Cooling:DX assumes continuous fan operation for any given time step, because it is not able to control cycling fan operation in the way that other AirLoopHVAC:Unitary\* systems can.

This system does not need any plant specification and will provide the electric consumption necessary to operate the compressor and the condenser fan.

![](EngineeringReference/media/image5198.png)

Figure 231.  Schematic of Packaged DX Cooling Subsystem in Air Loop for a Blow-Thru Application

#### Controls

The system calculates the current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the control node. If the control node is not the outlet node, the desired outlet node temperature is adjusted for the current temperature difference between the outlet node and the control node. Likewise, the current latent load is calculated using the humidity ratio of the inlet node and the System Node Humidity Ratio Max on the control node. The controls determine the required coil run-time fraction and dehumidification mode (if applicable) using the steps outlined below.

##### Step 1 – Meet Sensible Load Requirement

The controls first attempt to meet the sensible requirement. The specified DX coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. This is compared with the desired outlet node temperature and a sensible PLR is calculated. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX cooling coil, if the load is smaller than the sensible capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX cooling coil. Otherwise, its speed level and speed ratio between two neighboring speeds are selected to match the load.

If the cooling coil type is specified as CoilSystem:Cooling:DX:CoolingHeatExchanganerAssisted and the dehumidification control type is specified as CoolReheat, the heat exchanger is active during this attempt to meet the sensible requirement.

##### Step 2 – Meet Latent Load Requirement (if activated)

If dehumidification controls are active, the leaving humidity ratio resulting from operation to meet the sensible load (Step 1 above) is compared with the desired outlet node humidity ratio. If the humidity requirement is already met, then no further control action is taken. If the humidity requirement has not been met, then the coil is re-simulated depending on the type of humidity control.

##### Step 2a – Humidity Control = MultiMode

If the humidity control type is MultiMode, then the coil's enhanced dehumidification mode is activated when the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode or the heat exchanger is activated when the coil type is CoilSystem:Cooling:DX:CoolingHeatExchangerAssisted and Step 1 above is repeated to meet the sensible load using the coil performance resulting from the enhanced dehumidificaiton mode. This is a semi-passive approach to dehumidification which may fall short or may exceed the dehumidification requirement. If the user has specified Run on Latent Load = Yes in the CoilSystem:Cooling:DX object, and there is no sensible load to be met, then the system will try to meet the entire dehumidification load. If dehumidification mode should not be active when there is no sensible load, then choose Run on Latent Load = No.

##### Step 2b – Humidity Control = CoolReheat

If the humidity control type is CoolReheat, the coil is re-simulated to achieve the desired outlet node humidity ratio. This option is valid for all cooling coil types. When the coil type is Coil:Cooling:DX:TwoStageWithHumidityControlMode, only the cooling performance mode is used for this step and enhanced dehumidification mode is not activated.

### DX Heating Package

#### Overview

The DX heating package subsystem model provides a “virtual” component that consists of a DX air-to-air heating coil component and associated controls. The CoilSystem:Heating:DX input object provides a container component that controls the associated DX heating coil  which is specified in a separate object. See the entry called Single-Speed and Variable-Speed Electric Heat Pump DX Air Heating Coil for details of the coil model itself.  This coil can be specified anywhere in the air loop simulation and is controlled by the setpoint on the heating coil’s outlet node. This model is analogous to the model for CoilSystem:Cooling:DX which is similar but for cooling.  The model assumes continuous fan operation for any given time step, because it is not able to control cycling fan operation in the way that other AirLoopHVAC:Unitary\* systems can.

This system does not need any plant specification and will provide the electric consumption necessary to operate the compressor and the condenser fan.

#### Controls

The DX heating package system calculates how the coil should operate to meet current sensible load using the temperature of the inlet node and the System Node Setpoint Temp on the outlet node. The controls determine the required coil run-time fraction to meet the sensible requirement. The Single-Speed Electric Heat Pump DX Air Heating Coil model is called with a part-load ratio (PLR) of 1.0 to determine the full-load output of the coil. If the PLR is &lt;1.0, a Regula-Falsi iteration routine is called to determine the coil run-time fraction which results in the desired outlet node temperature. For a variable-speed DX heating coil, if the load is smaller than the heating capacity at the lowest speed, the coil run-time fraction is determined in the same way as a single-speed DX heating coil. Otherwise, its speed level and speed ratio between two neighboring speeds are selected to match the load.

### Desiccant Dehumidifier Package

#### Overview

The input object Dehumidifier:Desiccant:System provides a model that packages components for a desiccant-based subsystem that dehumidifies an air stream, normally called the process air stream. A second heated air stream, called the regeneration air stream, is used to remove the collected moisture from the desiccant heat exchanger and this moisture-laden air is then usually exhausted from the building. This Dehumidifier:Desiccant:System object is similar to the Dehumidifier:Desiccant:NoFans object but has some additional modeling capabilities.

The Dehumidifier:Desiccant:System desiccant dehumidifier object in EnergyPlus is a compound object that can be placed anywhere in an air loop. Common locations for this object are in an AirLoopHVAC:OutdoorAirSystem or in the main air loop downstream of a cooling coil (postcooling desiccant dehumidifier). This compound object coordinates the operation of several ‘children’ objects: a desiccant heat exchanger, a regeneration air fan, and an optional regeneration air heater. If this dehumidifier is placed in the main air loop immediately downstream of a direct expansion (DX) cooling coil, then the dehumidifier’s operation can be coordinated with the operation of the companion DX coil and it is also possible to specify that the DX system’s condenser waste heat can be used to help regenerate the desiccant heat exchanger. For the case of condenser waste heat regeneration, an optional exhaust fan can also be modeled by this desiccant dehumidifier compound object to help maintain a setpoint temperature for air entering the regeneration side of the desiccant heat exchanger. Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant dehumidifier object.

![DesiccantDehumidifier\_DrawThrough](EngineeringReference/media/image5199.png)

Figure 232. Schematic of a Desiccant Dehumidifier with Draw Through Regeneration Fan Placement



![DesiccantDehumidifier\_BlowThrough](EngineeringReference/media/image5200.png)

Figure 233. Schematic of a Desiccant Dehumidifier in Blow Through Regeneration Fan Placement

#### Control Logic

The model first decides if the dehumidifier can operate for the simulation time step, based on its availability schedule and if there is air flow detected on the process air inlet node. If available to operate, then the target humidity ratio for the process outlet air is determined based on the maximum humidity ratio setpoint on the control node (System Node Setpoint Humidity Ratio Max). If the control node is not the process air outlet node, the target humidity ratio is adjusted for the current humidity ratio difference between the process air outlet node and the control node. If the humidity ratio of the process inlet air is greater than the target humidity ratio for the process outlet air, then the dehumidifier operates to meet the target to the extent possible.

Once it is determined that the dehumidifier should operate, the components upstream of the desiccant heat exchanger’s regeneration inlet are modeled. The actual components that are modeled depend on the configuration specified by the user.

If the waste heat from the companion cooling coil is being used to heat the regeneration air, then this model determines the temperature of the air leaving the cooling coil condenser. The user may also specify a setpoint temperature for the regeneration air entering the desiccant heat exchanger and an optional exhaust fan, which can impact the condenser leaving air temperature. For this case, the exhaust fan is used to control the condenser leaving air temperature by boosting the air flow rate through the condenser to meet the setpoint temperature (minus regeneration fan heat if blow through fan placement).

Note: If the desiccant dehumidifier is OFF for a simulation time step but its companion cooling coil is operating and is specified to provide regeneration air heating, then the exhaust fan operates at the maximum air flow rate (i.e., this fan serves at the condenser fan for the companion cooling coil system when regeneration air heating is specified, so the inputs for the companion cooling coil object should not include the condenser fan energy since the condenser fan energy is modeled by the Dehumidifier:Desiccant:SystemDesiccant Dehumidifier object).

The exhaust fan power is determined as follows:

<div>$$\begin{array}{l}If\,dehumidifier\,is\,operating:\\\,\,\,PL{R_{exhaust}} = \,\frac{{{{\mathop m\limits^ \bullet  }_{exhaust}}}}{{\left( {{\rho_{Std}} * {{\mathop {\rm{V}}\limits^ \bullet  }_{exhaust,\,max}}} \right)}}\\\,\,\,{P_{exhaust}} = \,{P_{exhaust,\,max}} * \,ExhFanModFac\\\\If\,dehumidifier\,\,is\,\,not\,\,operating\,\,but\,\,companion\,\,coil\,\,is\,\,operating:\\\,\,\,{P_{exhaust}} = \,{P_{exhaust,\,max}} * \,PL{R_{companion\,coil}}\end{array}$$</div>

where:

<span>$PL{R_{exhaust}}$</span>  = part load ratio of the exhaust fan

<span>${\mathop {\rm{V}}\limits^ \bullet_{exhaust,\,max}}$</span>  = exhaust fan maximum volumetric flow rate, user input (m<sup>3</sup>/s)

<span>${\rho_{Std}}$</span>           = density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)

<span>${P_{exhaust,\,max}}$</span>   = exhaust fan maximum power, user input (W)

<span>$ExhFanModFac$</span>= exhaust fan power modifier curve evaluated at PLR<sub>exhaust</sub>. If modifier                                        curve not provided by the user, then this factor is assumed to be 1.0.

<span>$PL{R_{companion\,coil}}$</span>     = part load ratio of the companion cooling coil

<span>${P_{exhaust}}$</span>        = output variable ‘Dehumidifier Exhaust Fan Electric Power, W’

The exhaust fan electric consumption is then calculated as:

<div>$${E_{exhaust}} = {P_{exhaust}}*\,\,TimeStepSys\,\,*\,\,3600.$$</div>

where:

<span>${E_{exhaust}}$</span>          = output variable ‘Dehumidifier Exhaust Fan Electric Energy, J’

<span>$TimeStepSys$</span>= HVAC system simulation time step, hr

Once the outlet conditions from the companion coil condenser are determined (if present), then the regeneration air fan (if blow through configuration) and regeneration air heater (if present) are simulated. To the extent possible (e.g., if the heater is available to operate based on its availability schedule and it has sufficient heating capacity), the regeneration air heater operates to raise its outlet air temperature to the specified regeneration inlet air setpoint temperature.

With the inlet air conditions to the regeneration and process sides of the desiccant heat exchanger now known, the performance of the desiccant heat exchanger is modeled. If the desiccant dehumidifier is specified with a companion cooling coil upstream of the heat exchanger’s process inlet, then the model assumes that the dehumidifier operates at the same time as the companion coil (same part-load ratio). If not, then the desiccant dehumidifier model calculates the fraction of time it must operate to meet the process outlet air maximum humidity target (setpoint) using the following equation:

<div>$$\begin{array}{l}\,DDPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{\left( {{w_{Proc,\,\,in}} - {w_{Proc,\,\,out,HXon}}} \right)}}\\DDPartLoadRatio = MAX\left( {0.0,DDPartLoadRatio} \right)\\DDPartLoadRatio = MIN\,\left( {1.0,DDPartLoadRatio} \right)\end{array}$$</div>

where:

<span>$\,DDPartLoadRatio$</span> = output variable ‘Dehumidifier Part Load Ratio’

<span>${w_{Proc,\,\,in}}$</span>      = process inlet air humidity ratio (kg/kg)

<span>${w_{max, set\,point}}$</span> = target humidity ratio (setpoint) for the process outlet air (kg/kg)

<span>${w_{Proc,\,\,out,HXon}}$</span>= process outlet air humidity ratio when the desiccant heat exchanger operates       (kg/kg)

After all of the desiccant dehumidifier components are modeled at the appropriate part load ratio, the water removal rate and water removed are calculated.

<div>$$
  \begin{array}{rl}
    {\mathop m\limits^ \bullet_{water\_removed,Proc}} &= \,{\mathop m\limits^ \bullet_{Proc,in}}\left( {{w_{Proc,\,\,in}} - {w_{Proc,\,\,out}}} \right) \\
    {m_{water\_removed,Proc}}                         &= {\mathop m\limits^ \bullet_{water\_removed,Proc}}*\,\,TimeStepSys\,\,*\,\,3600.
  \end{array}
$$</div>

where:

<span>${\mathop m\limits^ \bullet_{water\_removed,Proc}}$</span> = output variable ‘Dehumidifier Removed Water Mass Flow Rate, kg/s’

<span>${\mathop m\limits^ \bullet_{Proc,in}}$</span>       = air mass flow rate at the process air inlet node (kg/s)

<span>${w_{Proc,\,\,out}}$</span>     = process outlet air humidity ratio (kg/kg)

<span>${m_{water\_removed,Proc}}$</span>= output variable ‘Dehumidifier Removed Water Mass, kg’

#### References

ASHRAE. 2004. Chapter 22: Desiccant Dehumidification and Pressure-Drying Equipment. 2004 ASHRAE HVAC Systems and Equipment Handbook. Atlanta, GA: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Kosar, D. 2006. Dehumidification Enhancements, ASHRAE Journal, Vol. 48, No. 2, February 2006.

Kosar, D. et al. 2006. Dehumidification Enhancement of Direct Expansion Systems Through Component Augmentation of the Cooling Coil. 15<sup>th</sup> Symposium on Improving Building Systems in Hot and Humid Climates, July 24-26, 2006.

### Unitary Water-To-Air Heat Pump

#### Overview

The input object AirLoopHVAC:UnitaryHeatPump:WaterToAir provides a model for a water-to-Air heat pump that is a “virtual” component that consists of an on/off fan component, a water-to-air heat pump cooling coil, a water-to-air heat pump heating coil, and a gas or electric supplemental heating coil. The specific configuration of the blowthru heat pump is shown in the following figure. For a drawthru heat pump, the fan is located between the water-to-air heat pump heating coil and the supplemental heating coil. The configuration of the water-to-air heat pump in the air loop is similar to an air-to-air heat pump. In addition, a water-to-air heat pump has a water loop connection on its source side. The water loop can be served by a condenser loop (like GHE for Ground source systems), or by a cooling tower/ boiler plant loop (for water loop systems).

![FurnaceSchematic\_WSHP](EngineeringReference/media/image5222.png)

Figure 234.  Source Side and Load Side Configuration of a BlowThru WateroToAir Heat Pump

There are two different models for water-to-air heat pump cooling and heating coils. Cooling and heating coils are modeled using a Single Speed or Variable Speed Equation Fit model or a Parameter Estimation model. The parameter estimation procedure is quite detailed and the equation fit model is designed to simplify the user inputs. Each model is discussed in short in the following sections. The Variable-Speed Equation Fit model is described in a separate section, as Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit and Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit.

#### Single Speed Equation-Fit Model:

This section describes the equation-fit model for Water-to-Air heat pump  (Object names: **Coil:Cooling:WaterToAirHeatPump:EquationFit** and **Coil:Heating:WaterToAirHeatPump:EquationFit**). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses five non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables or inlet conditions that influenced the water-to-air heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:

Cooling Mode:

<div>$$\frac{{Q{}_{total}}}{{Q{}_{total,ref}}} = A1 + A2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + A3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

<div>$$\frac{{{Q_{sens}}}}{{{Q_{sens,ref}}}} = B1 + B2\left[ {\frac{{T{}_{db}}}{{T{}_{ref}}}} \right] + B3\left[ {\frac{{T{}_{wb}}}{{T{}_{ref}}}} \right] + B4\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + B5\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + B6\left[ {\frac{{\dot V{}_w}}{{\dot V{}_{w,ref}}}} \right]$$</div>

<div>$$\frac{{Power{}_c}}{{Power{}_{c,ref}}} = C1 + C2\left[ {\frac{{{T_{wb}}}}{{{T_{ref}}}}} \right] + C3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

Heating Mode:

<div>$$\frac{{{Q_h}}}{{Q{}_{h,ref}}} = E1 + E2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + E3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + E4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + E5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

<div>$$\frac{{Powe{r_h}}}{{Power{}_{h,ref}}} = F1 + F2\left[ {\frac{{{T_{db}}}}{{{T_{ref}}}}} \right] + F3\left[ {\frac{{T{}_{w,in}}}{{T{}_{ref}}}} \right] + F4\left[ {\frac{{{{\dot V}_{air}}}}{{{{\dot V}_{air,ref}}}}} \right] + F5\left[ {\frac{{{{\dot V}_w}}}{{{{\dot V}_{w,ref}}}}} \right]$$</div>

Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;

<div>$${Q_{source,c}} = {Q_{total}} + Powe{r_c}$$</div>

<div>$${Q_{source,h}} = {Q_h} - Powe{r_h}$$</div>

where:

<span>$A1 - F5$</span>     = Equation fit coefficients for the cooling and heating mode

<span>${T_{ref}}$</span>            = 283K

<span>${T_{w,in}}$</span>           = Entering water temperature, K

<span>${T_{db}}$</span>             = Entering air dry-bulb temperature, K

<span>${T_{wb}}$</span>            = Entering air wet-bulb temperature, K

<span>${\dot V_{air}}$</span>            = Load side air volumetric flow rate, m<sup>3</sup>/s

<span>${\dot V_w}$</span>                         = Source side water volumetric flow rate, m<sup>3</sup>/s

<span>${Q_{total}}$</span>          = Total cooling capacity, W

<span>${Q_{sens}}$</span>          = Sensible cooling capacity, W

<span>$Powe{r_c}$</span>     = Power consumption (cooling mode), W

<span>${Q_{source,c}}$</span>      = Source side heat transfer rate (cooling mode), W

<span>${Q_h}$</span>                         = Total heating capacity, W

<span>$Powe{r_h}$</span>     = Power consumption (heating mode), W

<span>${Q_{source,h}}$</span>      = Source side heat transfer rate (heating mode), W

The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <span>${T_{ref}}$</span>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.

For cooling mode, the reference conditions; reference load side air volumetric flow rate <span>$\left( {{{\dot V}_{air,ref}}} \right)$</span>,reference source side water volumetric flow rate<span>$\left( {{{\dot V}_{w,ref}}} \right)$</span>,reference sensible capacity <span>$\left( {{Q_{sens,ref}}} \right)$</span> and reference power input <span>$\left( {Powe{r_{c,ref}}} \right)$</span> are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity<span>$\left( {{Q_{total,ref}}} \right)$</span> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.

#### Coefficient estimation procedure:

The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for total cooling capacity, B1-B6 for sensible cooling capacity, and C1-C5 for power consumption. The same procedure is repeated for the heating mode to generate the coefficients E1-E5 and F1-F5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:

![](EngineeringReference/media/image5250.png)

Figure 235. Information Flow Chart for Water-to-Air Heat Pump Equation Fit Model (Tang 2005)

#### High Humidity Control with WaterToAir HeatPump Equation Fit model

The specific configuration of the WaterToAir HeatPump with supplemental heating coil is shown above (see Figure 234). This figure shows the fan placement when a blow through fan is specified. If a draw through fan is specified, the fan is located between the heating coil and the reheat coil. The system is controlled to keep the high relative humidity in the control zone from exceeding the setpoint specified in the object ZoneControl:Humidistat. When high humidity control is specified and the compressor operates, the heatpump always operates at the cooling air flow rate when a zone heating load is present as determined by the zone thermostat. High humidity control is specified as either None, or CoolReheat in the Dehumidification Control Type input field. CoolReheat is specified when a DX cooling coil is used to over-cool the supply air stream in order to meet the zone latent load. In this case, a supplemental heating coil will ensure the zone temperature does not fall below the zone heating temperature set point. If the dehumidification control type is selected as None, the WaterToAir HeatPump uns only to meet the sensible cooling load. A supplemental heating coil is required for all dehumidification control types.

The model first calculates the *PartLoadRatio* required meeting the sensible cooling load.  The heatpump’s sensible cooling load is determined from the control zone sensible cooling load to the cooling setpoint and the control zone air flow fraction to maintain the dry-bulb temperature setpoint in the control zone:

<div>$$HeatPumpCoolingLoad = \,\frac{{ControlZoneCoolingLoad}}{{ControlZoneAirFlowFraction}}$$</div>

The heatpump’s sensible cooling load to be met and the full load cooling output are used to calculate the sensible the part-load ratio iteratively based on user specified convergence criterion.

<div>$$PartLoadRatio = MAX\left( {0.0,\,\frac{{ABS\left( {HeatPumpCoolingLoad - NoCoolOutput} \right)}}{{ABS\left( {FullCoolOutput - NoCoolOutput} \right)}}} \right)$$</div>

When the heat pumps sensible cooling capacity meets the system sensible cooling load at a given sensible part load ratio, then the Heat pump meets the controlled zone cooling setpoint temperature.  If a moisture (latent) load exists because the control zone humidity has exceeded the setpoint, the total moisture load to be met by the heat pumps (HeatPumpMoistureLoad) is calculated based on the control zone moisture load and the control zone air flow fraction.

<div>$$HeatPumpMoistureLoad = \,\frac{{ControlZoneMoitureLoad}}{{ControlZoneAirFlowFraction}}$$</div>

Then the *LatentPartLoadRatio* required to meet the high humidity setpoint is calculated as follows:

<div>$$LatentPartLoadRatio = MIN\left( {PL{R_{Min}},\,\frac{{ABS\left( {HeatPumpMoistureLoad - NoLatentOutput} \right)}}{{ABS\left( {FullLatentOutput - NoLatentOutput} \right)}}} \right)$$</div>

The model uses the greater of the two part-load ratios, *PartLoadRatio* or *LatentPartLoadRatio*, to determine the operating part-load ratio of the Heat Pump’s DX cooling coil.

<div>$$LatentPartLoadRatio = MAX\left( {PartLoadRatio,\,LatentPartLoadRatio} \right)$$</div>

As previously described, iterations are performed to converge on the solution within the convergence tolerance.

Where,

<span>$ControlZoneCoolingLoad$</span>= the control zone sensible cooling load to the cooling setpoint, (W).

<span>$ControlZoneMoistureLoad$</span>         = the control zone moisture load to the dehumidifying relative humidity setpoint, (W).

<span>$ControlZoneAirFlowFraction$</span>     = the supply air fraction that goes though the control zone, (-).

*FullLatentOutput*      =         the Heat Pump’s latent cooling energy rate at full-load conditions, W

*NoLatentOutput*       =          the Heat Pump’s latent cooling energy rate with cooling coil OFF, W

<span>$PartLoadRatio$</span>     =          the heat pump’s part-load-ratio required to meet system sensible load, (-).

<span>$LatentPartLoadRatio$</span>      =          the heat pump’s part-load-ratio required to meet system moisture load, (-).

<span>$PL{R_{MIN}}$</span>*       =  *the minimum part-load ratio, which is usually 0.0. For the case when the latent capacity degradation model is used (Ref: DX Cooling Coil Model), this value is the minimum part-load ratio at which the cooling coil will dehumidify the air.

When the predicted zone air temperature is above the heating setpoint and if there is a dehumidification load, the supplemental heating coil load is required to offset the excess cooling as shown in Figure 236. If the model determines that the LatentPartLoadRatio is to be used as the operating part-load ratio of the heatpump’s cooling coil, the supplemental coil is used to offset the excess sensible capacity provided by the unit. The model first checks the sensible load that exists for the current simulation time step (predicted zone temperature with no HVAC operation compared to the thermostat setpoint temperatures). If a sensible cooling load or no sensible cooling or heating load exists (see Figure 236),  the model calculates the difference between the sensible heating load required to reach or maintain the heating dry-bulb temperature setpoint and the actual sensible cooling energy rate delivered by the heat pump (with LatentPartLoadRatio). In this case, thesupplemental heating coil is used to offset the excess sensible cooling energy provided by the DX cooling coil (if any) that could have caused an overshoot of the heating dry-bulb temperature setpoint. Note that when a humidistat is used and high humidity control is required, the zone dry-bulb temperature will typically move toward the heating temperature setpoint when a high moisture (latent) load exists.



![HiHumidControl-2](EngineeringReference/media/image5262.png)

Figure 236. Supplemental heating coil load when predicted zone air temperature is above the heating Setpoint

If a heating load exists (Figure 237), the supplementalheating coil is used to meet the heating coil load and at the same time offset the entire sensible cooling energy rate of the DX cooling coil (to meet the humidistat setpoint). Note that when a heating load exists and high humidity control is required, the heat pump operates at the user-specified cooling air flow rate for the entire simulation time step. As with the fan, and DX cooling coil, report variables associated with supplemental heating coil performance (e.g., heating coil energy, heating coil rate, heating coil gas or electric energy, heating coil runtime fraction, etc.) are managed in the supplemental (heating) coil object.

![HiHumidControl-3](EngineeringReference/media/image5263.png)

Figure 237. Supplemental heating coil load when predicted zone air temperature is below the heating setpoint

#### Parameter Estimation Model

The steady state simulation model (Object: AirLoopHVAC:UnitaryHeatPump:WaterToAir) for a water-to-air vapor compression heat pump is described in this section. The model is implemented under the air-loop manager similar to the algorithm discussed under AirLoopHVAC:UnitaryHeatPump. The heat pump 'coil' objects (Coil:Cooling:WaterToAirHeatPump:ParameterEstimation and
 Coil:Heating:WaterToAirHeatPump:ParameterEstimation) actually consist of a steady state simulation of the unitary heat pump in cooling or heating mode respectively.  This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site .  The model parameters, solution technique and solution algorithm are all identical to that of the water to water heat pump.  The only difference between the two models is in the modeling of the water to air heat exchanger.

The effectiveness of this heat exchanger is given by

<div>$$\varepsilon  = 1 - {e^{ - NTU}}$$</div>

Where NTU is defined by

<div>$$NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water/air}}}$$</div>

UA for the source side and the load side are two of the parameters estimated in the parameter estimation procedure.

Additional model details and a discussion of the parameters and parameter estimation technique are described in the following section on Water to Water Heat Pumps.

### Water To Water Heat Pumps

There are two water-water heat pump models available in EnergyPlus which are **parameter estimation based model** and **equation-fit model**. Detailed descriptions of the model are available in the references Tang and Jin

### Equation Fit Water To Water Heat Pump Model

This section describes the equation-fit model for water-to-water heat pump.   (Object names: HeatPump:WaterToWater:EquationFit:Cooling & HeatPump:WaterToWater:EquationFit:Heating). This documentation is derived from the M.S. dissertation of Tang (2005) which is available on the Oklahoma State University web site . The model uses four non-dimensional equations or curves to predict the heat pump performance in cooling and heating mode. The methodology involved using the generalized least square method to generate a set of performance coefficients from the catalog data at indicated reference conditions. Then the respective coefficients and indicated reference conditions are used in the model to simulate the heat pump performance. The variables that influenced the water-to-water heat pump performance are load side inlet water temperature, source side inlet temperature, source side water flow rate and load side water flow rate. The governing equations for the cooling and heating mode are as following:

Cooling Mode:

<div>$$\frac{{Q{}_c}}{{Q{}_{c,ref}}} = A1 + A2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + A3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + A4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + A5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]$$</div>

<div>$$Powe{r_c} = \frac{{{Q_c}}}{{CO{P_c}}}$$</div>

Heating Mode:

<div>$$\frac{{{Q_h}}}{{Q{}_{h,ref}}} = C1 + C2\left[ {\frac{{T{}_{L,in}}}{{T{}_{ref}}}} \right] + C3\left[ {\frac{{T{}_{S,in}}}{{T{}_{ref}}}} \right] + C4\left[ {\frac{{{{\dot V}_L}}}{{{{\dot V}_{L,ref}}}}} \right] + C5\left[ {\frac{{{{\dot V}_S}}}{{{{\dot V}_{S,ref}}}}} \right]$$</div>

<div>$$Powe{r_h} = \frac{{{Q_h}}}{{CO{P_h}}}$$</div>

Assuming no losses, the source side heat transfer rate for cooling and heating mode is calculated as following;

<div>$${Q_{source,c}} = {Q_c} + Powe{r_c}$$</div>

<div>$${Q_{source,h}} = {Q_h} - Powe{r_h}$$</div>



Where:

<span>$A1 - B5$</span>     = Equation fit coefficients for the cooling and heating mode

<span>${T_{ref}}$</span>            = 283.15K

<span>${T_{L,in}}$</span>           = Entering load side water temperature, K

<span>${T_{S,in}}$</span>           = Entering source side water temperature, K

<span>${\dot V_L}$</span>                         = Load side volumetric flow rate, m<sup>3</sup>/s

<span>${\dot V_S}$</span>                         = Source side volumetric flow rate, m<sup>3</sup>/s

<span>${Q_c}$</span>                         = Load side heat transfer rate (cooling mode), W

<span>$Powe{r_c}$</span>     = Power consumption (cooling mode), W

<span>${Q_{source,c}}$</span>      = Source side heat transfer rate (cooling mode), W

<span>${Q_h}$</span>                         = Load side heat transfer rate (heating mode), W

<span>$Powe{r_h}$</span>     = Power consumption (heating mode), W

<span>${Q_{source,h}}$</span>      = Source side heat transfer rate (heating mode), W

*COP<sub>c</sub>*          = Cooling coefficient of performance, W/W

*COP<sub>h</sub>*          = Heating coefficient of performance, W/W



If the load side heat transfer rate (*Q<sub>c</sub>* or *Q<sub>h</sub>*) or power consumption (*Power<sub>c</sub>* or *Power<sub>h</sub>*) are less than or equal to zero, then the heat pump is turned off for that simulation time step, a warning is issued, and the simulation continues.

The inlet conditions or variables are divided by the reference conditions. This formulation allows the coefficients to fall into smaller range of values. Moreover, the value of the coefficient indirectly represents the sensitivity of the output to that particular inlet variable. The reference conditions used when generating the performance coefficients must be the same as the reference conditions used later in the model. The reference temperature <span>${T_{ref}}$</span>is fixed at 283K. Temperature unit of Kelvin is used instead of Celsius to keep the ratio of the water inlet temperature and reference temperature positive value should the water inlet temperature drop below the freezing point.

For cooling mode, the reference conditions; reference load side volumetric flow rate, <span>${\dot V_{L,ref}}$</span>, reference source side volumetric flow rate, <span>${\dot V_{S,ref}}$</span>, <span>$Powe{r_{c,ref}}$</span>  and reference source side heat transfer rate, <span>${Q_{source,c,ref}}$</span>  are the conditions when the heat pump is operating at the highest cooling capacity or reference cooling capacity, <span>${Q_{c,ref}}$</span> indicated in the manufacturer’s catalog. Note that the reference conditions for heating mode might differ from the reference conditions specified for the cooling mode.

#### Coefficient estimation procedure:

The generalized least square method is used to generate the coefficients. This method utilizes an optimization method which calculates for the coefficients that will give the least amount of differences between the model outputs and the catalog data. A set of coefficients for the cooling mode is generated which includes A1-A5 for load side heat transfer. The same procedure is repeated for the heating mode to generate the coefficients B1-B5. An information flow chart showing the inputs, reference conditions, performance coefficients and outputs are shown in the figure below:

![](EngineeringReference/media/image5290.png)

Figure 238.  Information Flow Chart for Water-To-Water Heat Pump Equation Fit (Tang 2005)

### Parameter Estimation Water-To-Water Heat Pump Model

A steady state simulation model for a water-to-water reciprocating vapor compression heat pump (Object names: HeatPump:WaterToWater:ParameterEstimation:Cooling & HeatPump:WaterToWater:ParameterEstimation:Heating) is described in this section. This documentation is derived from the Ph.D. dissertation of Hui Jin which is available on the Oklahoma State University web site . The model incorporates a multivariable unconstrained optimization algorithm to estimate several unspecific parameters. The aim of the model is to describe the detailed physical geometry and operation of each component and replicate the performance of the actual unit in operation. Assuming the thermodynamic process in the expansion device and the pressure drop at the suction and discharge valves to be isenthalpic the heat balance equation is given by

<div>$${\dot Q_s} = \dot W + {\dot Q_{_L}}$$</div>

Where:

<span>${\dot Q_s}$</span> = Source side heat transfer rate

<span>${\dot Q_L}$</span> = Load side heat transfer rate

<span>$\dot W$</span>= Compressor power input

The compressor model is based on an isentropic process shown in Figure 239 governed by

<span>$P{V^\gamma }$</span> = Constant

Where:

P = Pressure

v = Specific volume

![](EngineeringReference/media/image5296.png)

Figure 239.  Schematic indicator diagram for a reciprocating Compressor(Jin 2002)

Since the refrigerant vapor in the clearance volume as shown in the previous figure goes through a re-expansion procedure, the mass flow rate of the compressor refrigerant is a decreasing function of the pressure ratio.

<div>$$\mathop m\limits^ \bullet   = \frac{{PD}}{{\nu {}_{suc}}}(1 + C - C{(\frac{{P{}_{dis}}}{{P{}_{suc}}})^{\frac{1}{\gamma }}}$$</div>

Where:

<span>$\mathop m\limits^ \bullet  $</span>  = refrigerant mass flow rate

PD = Piston displacement

C   = Clearance factor

<span>$P{}_{dis}$</span> = discharge pressure

<span>$P{}_{suc}$</span> = Suction pressure

<span>$\gamma $</span>     = Isentropic exponent

#### Parameter estimation procedure:

A set of parameters for the cooling mode is defined on the basis of the equations used in the model. An information flowchart indicating the parameters, inputs to the model and the resulting outputs acquired are shown in Figure 240. The estimation of parameters is conducted using the catalog data.

The parameter definition include:

n Piston displacement, PD

n Clearance factor, C

n Pressure drop across the suction and discharge valves, <span>${\rm{\Delta P}}$</span>

n Loss factor used to define the electromechanical losses supposed to be proportional to the theoretical power, <span>${\rm{\eta }}$</span>

n Superheat in <sup>ο</sup>C or F, <span>${\rm{\Delta T}}{}_{{\rm{sh}}}$</span>

n Constant part of the electromechanical losses,<span>${\rm{W}}{}_{{\rm{loss}}}$</span>

n Source side heat transfer coefficient, (UA)<sub>S</sub>

n Load side heat transfer coefficient, (UA)<sub>L</sub>

![](EngineeringReference/media/image5306.png)

Figure 240.  Information Flowchart for Water-To-Water Heat Pump Parameter Estimation Mmodel implementation (Jin 2002)

Where:

TWiL   = Entering water Load side temperature

TWiS   = Entering water Source side temperature

<span>$\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiL}}}$</span>= Entering water Load side mass flow rate

<span>$\mathop {\rm{m}}\limits^ \bullet  {}_{{\rm{WiS}}}$</span>= Entering water Source side mass flow rate

S      =  Thermostatic Signal

The parameter estimation procedure incorporates an objective function that computes the difference between the model outputs and the catalog outputs.  The objective function is then minimized by using a multi variable unconstrained multi modal Nelder Mead optimization algorithm. As the objective function value lowers after each iteration, the model outputs approach the catalog outputs consequently leading to convergence and the correct parameters are estimated for the respective model. The inputs to the model include the entering water temperatures and mass flow rates on the load side and the source side. The calculation of the objective function is shown in the form of a formula flowchart in Figure 241. The square of the sum of the errors (SSQE) for a given set of parameter values that will be minimized is given by

<div>$$SSQE = \sum\limits_{i = 1} {{{\left( {\frac{{\left( {\mathop {W{}_{cat}}\limits^{} } \right) - \left( {\mathop W\limits^{} } \right){}_i}}{{\left( {\mathop {W{}_{cat}}\limits^{} } \right)}}} \right)}^2}}  + \left( {\frac{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right) - \left( {\mathop {QL}\limits^{} } \right){}_i}}{{\left( {\mathop {QL{}_{cat}}\limits^{} } \right)}}} \right)$$</div>

Where

<span>${\rm{W}}{}_{{\rm{cat}}}$</span>= Catalog power consumption

<span>${\rm{W}}{}_{}$</span> = Model power consumption

<span>${\rm{QL}}{}_{{\rm{cat}}}$</span>= Catalog load side heat transfer

<span>${\rm{QL}}{}_{}$</span> = Model load side heat transfer

Extrapolation beyond the catalog data grants the parameter estimation model an upper hand in comparison with the equation fit and deterministic models. However, the detailed model is computationally more intensive. Moreover, when the model is implemented within a transient system simulation program, it may come across figures that are random and unplanned by the manufacturer such as low water flow rates or extreme temperatures. This oddity may result in unrealistic set of results.

![Jin's flow chart](EngineeringReference/media/image5314.png)

Figure 241.  Flow diagram of EnergyPlus Water to Water HeatPump implementation

#### Control Strategy:

Both water-to-water heat pump models; parameter estimation based model and curve-fit model use the “cycle time control logic” developed by Murugappan (2002).

This strategy keeps the heat pump from short-cycling whereby the heat pump will stay on or off for the specified cycle time after switching states. The control logic is identical to the operation of a physical heat pump whereby the heat pump does not switch between on and off instantly. Refer to Muraggapan (2002) for the further details on the control strategy.

#### References

Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

Murugappan, Arun. 2002.  Implementing Ground Source Heat Pump and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation Environment, M.S. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

Variable Refrigerant Flow Heat Pumps <a name="VRF"></a>
------------------------------------

There are two common types of variable refrigerant flow heat pump systems:

n cooling only or heating only air-conditioning systems (a.k.a. heat pump), or

n heat recovery systems that allow simultaneous cooling and heating

Energyplus models heat pump and heat recovery operating modes as described in the section entitled Variable Refrigerant Flow Heat Pump Model. The variable refrigerant flow model currently supports air-, evaporatively-, or water-cooled condenser equipment. Throughout this section, the term “condenser” refers to the outdoor unit where the compressor is located.

### Variable Refrigerant Flow Heat Pump Model

#### Overview

The figure below schematically depicts the AirConditioner:VariableRefrigerantFlow (VRF AC) system. The outdoor unit is connected directly to the zone terminal units using a zone terminal unit list (ref: ZoneTerminalUnitList). The VRF AC system conditions multiple zones and is controlled by thermostats located in each zone. Zone terminal units operate to meet the zone sensible cooling or sensible heating requirements as determined by the zone thermostat schedule.

When the heat pump does not operate to reclaim waste heat, the VRF AC system can only operate in either cooling *or* heating mode. Based on the master thermostat priority control selection, the operating mode is determined by polling the appropriate zone(s) served by the VRF HP system. When the system is operating in cooling mode, the cooling coils will be enabled only in the terminal units where zone cooling is required. When the system is operating in heating mode, the heating coils will be enabled only in the terminal units where zone heating is required. Supply air fans will continue to operate if the zone terminal unit’s fan operating mode is set to continuous fan.

When the heat pump does operate to reclaim waste heat, the VRF AC system can simultaneously cool and heat multiple zones. The heat pump will select an operating mode according to the dominant load as reported by the zone thermostat(s). The calculation of the dominant load is based on the master thermostat priority control selection and may either be based on individual zone loads, the number of zones requiring cooling or heating, the master thermostat zone load, or an operating mode schedule. The heat pump will operate in cooling mode, and provide waste heat to zones with a heating load, when the dominant load among all zone terminal units is cooling. The heat pump will operate in heating mode, and absorb heat from zones with a cooling load, when the dominant load among all zone terminal units is heating.

The figure below shows the VRF AC terminal units with draw through fan placement. Blow through fan placement can also be modeled by connecting the supply air fan inlet node to the outside air mixer’s mixed air node if an outdoor air mixer is used or to the zone terminal unit inlet node if an outdoor air mixer is not used. The variable refrigerant flow heat pump coordinates the operation of these components and is modeled as a type of zone equipment where the *zone terminal units* are specified in a zone equipment list (Ref. ZoneHVAC: EquipmentList and ZoneHVAC:EquipmentConnections). The AirConditioner: VariableRefrigerantFlow object *is not* specified in an air primary loop or a zone equipment list object.

![](EngineeringReference/media/image5315.png)

Figure 242. Variable Refrigerant Flow Heat Pump (draw through fan placement)



![](EngineeringReference/media/image5316.png)

Figure 243. Variable Refrigerant Flow object connections in Energyplus

The terminal unit is able to model supply air fan operation in two modes: cycling fan – cycling coil (i.e., AUTO fan) and continuous fan – cycling coil (i.e., fan ON). Fan:Simple:OnOff must be used to model AUTO fan, while Fan:Simple:OnOff or Fan:Simple:ConstVolume can be used to model fan ON.

Output variables reported by the VRF AC object include the heat pump’s operating capacity (cooling or heating), electric consumption, operating COP, defrost electric consumption, part-load ratio (ratio of actual capacity to available capacity), runtime fraction (when cycling), cycling ratio (actual compressor cycling rate), crankcase heater power, and other report variables associated with an evaporative condenser. Report variables are also available to indicate the maximum available terminal unit cooling or heating capacity (i.e., when the condensers available capacity is insufficient to supply the capacity requested by all terminal units). Reporting of other variables of interest for the VRF AC (fan electric power, DX coil cooling rate, DX coil heating rate, terminal unit total cooling rate, etc.) is done by the individual system components (e.g., fan, DX cooling coil, DX heating coil, and zone terminal unit). For convenience, the total cooling and heating coil capacities (i.e., the coil loads) is also reported.

#### Model Description

As described previously, the VRF AC system conditions multiple zones and is controlled by one or more zone thermostats (ZoneControl:Thermostatic). Each simulation time step, EnergyPlus performs a zone air heat balance to determine if cooling or heating is required to meet each zone’s thermostat set point. When heat pump mode is selected (i.e., heat recovery is not selected), an operating mode is chosen based on the master thermostat priority control and all terminal units are operated in that specific mode. When heat recovery mode is selected, the dominant load is determined based on the master thermostat priority control and the outdoor unit operates in this mode. The indoor terminal units operate in either cooling or heating mode based on the individual coil loads The heat pump condenser is then modeled to determine any impact the condensing unit might have on the zone terminal units (i.e., capacity limitations due to oversized terminal units, operating limitations due to allowable operating temperature range, impacts of defrost operation, changes in performance when heat recovery mode is active, etc.). The following sections describe the performance calculations for cooling and heating.

#### Cooling Operation

The operating capacity of the heat pump is calculated based on the user defined input for the heat pump’s rated cooling capacity, the ratio of indoor terminal unit capacity to outdoor unit capacity (combination ratio), the actual operating conditions, and whether or not the system’s heat recovery mode is active. Performance correction factors are used to correct for off-design performance as follows:

#### Cooling Combination Ratio Correction Factor

The cooling combination ratio correction factor is defined as the total terminal unit rated cooling capacity divided by the heat pump’s rated cooling capacity. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser’s rated capacity is assumed to be able to meet the indoor terminal unit’s demand request. However, if the combination ratio is determined to be greater than 1, the maximum cooling capacity available from the heat pump’s condenser may be higher than the user specified rated cooling capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The cooling combination ratio correction factor is applied to cooling performance calculations. If the cooling combination ratio correction curve name is not specified by the user, the cooling combination ratio correction factor (CR <sub>cooling,\\ correction</sub>) in the following equation is assumed to be equal to 1.

<div>$$C{R_{cooling\,,\,rated\,}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i)\,,\,cooling,\,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total,\,\,rated}}}$}}$$</div>

<div>$$C{R_{\,cooling\,,\,correction}} = a + b\left( {C{R_{cooling\,,\,rated}}} \right) + c{\left( {C{R_{cooling\,,\,rated}}} \right)^2} + d{\left( {C{R_{cooling\,,\,rated}}} \right)^3}$$</div>

<div>$$C{R_{\,cooling\,,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,cooling\,,\,correction}}} \right)$$</div>

where

<span>${\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}$</span> = rated total (sensible + latent) cooling capacity in zone *i* (W)

<span>${\mathop Q\limits^ \bullet_{cooling,\,total\,,\,rated}}$</span>   = rated total cooling capacity of heat pump (W)

<span>$C{R_{\,cooling\,,\,correction}}$</span> = Cooling Combination Ratio capacity correction factor at rated conditions (this value is reported in the eio file)

<span>$a - d$</span>                = equation coefficients for cooling combination ratio correction factor

<span>$C{R_{cooling\,,\,rated}}$</span>      = the cooling combination ratio defined as the total indoor terminal unit’s rated total cooling capacity divided by the rated total cooling capacity of the heat pump condenser.

The sum of the individual zone total cooling requirements is used to calculate the performance of the outdoor condensing unit. The operating capacities of the indoor cooling coils are calculated based on the indoor cooling coil’s rated cooling capacity and the actual operating conditions. The operating capacity of the heat pump condenser is calculated in a similar fashion using a load-weighted average indoor wet-bulb temperature of all operating cooling coils.

#### Cooling Capacity Ratio Modifier Function of Low Temperature

The heat pump’s cooling capacity correction factor (function of temperature) is determined by averaging the zone cooling coil inlet air wet-bulb temperature for all operating cooling coils. A load-weighted average inlet air wet-bulb temperature is used in the calculations. The weighted average cooling coil inlet air wet-bulb temperature and the outdoor condenser entering air dry-bulb temperature are then used to calculate the temperature correction factor in cooling mode for the heat pump condenser. The actual zone air wet-bulb temperature is used to calculate the operating capacity of the individual zone cooling coils.

<div>$${\mathop Q\limits^ \bullet_{zone,\,total}} = \sum\limits_1^i {{{\mathop Q\limits^ \bullet  }_{zone(i)}}} $$</div>

<div>$${T_{wb,avg}} = \sum\limits_1^i {\left( {{T_{wb,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)$$</div>

The operating capacity of the heat pump is calculated using a bi-quadratic equation using a load-weighted average indoor wet-bulb temperature and outdoor dry-bulb temperature as the independent variables.

<div>$$CAPF{T_{HP,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)$$</div>

The operating capacity of the terminal unit’s DX cooling coil is calculated using either a linear, quadratic, or cubic curve. If more information is available to more accurately model the DX cooling coil, a bi-quadratic curve may be used (i.e., if the performance of the DX cooling coil is also a function of outdoor dry-bulb temperature).

<div>$$CAPF{T_{coil,\,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d{\left( {{T_{wb,i}}} \right)^3}$$</div>

 - or -

<div>$$CAPF{T_{coil,cooling}} = a + b\left( {{T_{wb,i}}} \right) + c{\left( {{T_{wb,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,i}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>${T_{wb,i}}$</span> = wet-bulb temperature of the air entering the cooling coil in zone *i* (°C)

<span>${T_{wb,avg}}$</span>= load-weighted average wet-bulb temperature of the air entering all operating cooling coils (°C)

<span>${\mathop Q\limits^ \bullet_{zone(i)}}$</span> = total (sensible + latent) cooling load in zone *i* (W)

<span>${\mathop Q\limits^ \bullet_{zone,\,total}}$</span> =total (sensible + latent) cooling load in all zones (W)

<span>$CAPF{T_{\,HP,cooling}}$</span> = heat pump Cooling Capacity Ratio Modifier (function of temperature)

<span>$CAPF{T_{\,coil,cooling}}$</span> = zone coil Cooling Capacity Ratio Modifier (function of temperature)

<span>$a - f$</span>  = equation coefficients for Cooling Capacity Ratio Modifier

<span>${T_c}$</span>    = temperature of the air entering an air-cooled or evaporatively-cooled condenser (°C)

#### Using multiple curves to define Cooling Capacity Ratio Modifier

The cooling capacity ratio modifier determines the change in total (sensible + latent) capacity with respect to the heat pump rated cooling capacity. This modifier corrects for off-design performance and provides the operating total (sensible + latent) cooling capacity for the heat pump condenser. The performance data for VRF AC systems may be specified using a single curve object, however, if the performance data does not reflect a smooth change in performance as outdoor conditions vary, the overall performance of the system may be described using two cooling capacity ratio modifier curves (i.e., a separate curve at low and high outdoor temperatures) and a boundary curve (i.e., the curve defining the separation at specific outdoor temperatures).

#### Application of Dual Performance Curves

Two additional inputs are available to more accurately model the cooling performance of a VRF AC system. The first additional input is a boundary curve which is used to distinguish differences in performance at “low” and “high” outdoor temperature regions and the second input is a cooling capacity performance curve for the “high” outdoor temperature region. The boundary curve is a linear, quadratic or cubic curve defining the outdoor temperature as a function of average indoor wet-bulb temperature. The cooling capacity ratio function of high temperature curve is a biquadratic curve using average indoor wet-bulb temperature and outdoor dry-bulb temperature as the two independent variables. These additional curves are used to define the performance over two separate performance regions as shown in Figure 244. The red circles in the figure identify the points at which the performance changes abruptly (i.e., slopes or shapes are significantly different) and are used to create the boundary curve. The performance on either side of the boundary curve can be a smooth curve changing with outdoor condition or a flat plateau where system controls maintain a constant operating condition. This type of performance cannot be accurately simulated using a single performance curve object. For this reason, dual capacity performance curves may be used.

Note: If the cooling performance can be described using a single performance curve object, the boundary and high temperature performance curve objects are not required.

Manufacturers may also provide this information in a tabular format. In this case the data should first be graphically displayed to identify any non-linearities and to also identify where an abrupt change in performance occurs so that a boundary curve can be created.

The cooling capacity ratio boundary curve object is used to differentiate between dual cooling capacity ratio performance curves. This curve defines the outdoor temperature below which the cooling capacity ratio function of low temperature curve object is used, otherwise, the cooling capacity ratio function of high temperature curve object is used.

<div>$${T_{OA,DB}} = a + b\left( {{T_{I,WB}}} \right) + c{\left( {{T_{I,WB}}} \right)^2} + d{\left( {{T_{I,WB}}} \right)^3}$$</div>

where

T<sub>OA,DB</sub> = Outside air dry-bulb temperature (C)

a-d = coefficients for cooling capacity ratio boundary curve object

T<sub>I,WB</sub> = Weighted average indoor wet-bulb temperature (C)

For the performance data shown below, the boundary curve would be created by identifying the outdoor dry-bulb temperature at which the performance changed abruptly for each of the indoor wet-bulb temperature curves shown in the figure. The following example shows the data interpreted from the figure used to regress the cooling capacity ratio boundary curve coefficients. For this example, the regression coefficients were found to be: A1 = 29.87396, B1 = -0.6928, C1= 0.01928, D1 = -0.000532

Table 73. Performance Data for Variable Refrigerant Flow Air Conditioner Model

![](EngineeringReference/media/image5339.svg.png)

Although the capacity and energy performance curves each have an independent boundary curve input, in this example the same boundary curve may be used for both the capacity and energy input ratio curves. When the “low” and “high” predicted performance data do not line up at the boundary curve points, the boundary curve may have to be modified slightly to allow a smooth transition in performance from the “low” to “high” temperature region. In this case, the boundary curves for capacity and energy may be different.

![](EngineeringReference/media/image5340.png)

Figure 244. Non-Linear Performance of VRF Heat Pump in Cooling Mode

A regression is then performed on the data to the left of the boundary curve to calculate the low temperature cooling performance curve coefficients. A regression is also performed on the data to the right of the boundary curve to create the high temperature cooling performance curve coefficients. The model then uses the boundary curve to determine which performance curve (low or high) to use during the simulation. For example, given a particular average indoor wet-bulb temperature, if the boundary curve object calculates an outdoor dry-bulb temperature that is above the actual outdoor dry-bulb temperature then the cooling capacity ratio function of low temperature performance curve is used to determine AC system performance for that specific simulation time step. When creating the boundary curve, be careful to make sure the low and high performance curves meet, as closely as possible, at the boundary curve points (i.e., that discontinuities do not exist or are minimized to the extent possible). Tabular data (ref: Table:TwoIndependentVariables) may also be used to specify performance and will usually eliminate the need for dual performance curves.

#### Determining Cooling Coil Sensible Capacity

The zone terminal unit’s cooling coil is controlled by a zone thermostat and must meet a zone “sensible” load. The cooling coil’s sensible capacity is defined as the cooling coil’s total capacity multiplied by the coil’s sensible heat ratio (SHR) at the current operation conditions. Since the SHR of the variable refrigerant flow cooling coil changes as the inlet air wet-bulb temperature and the operating part-load ratio change, an iterative solution technique must be used to determine the coil’s sensible capacity. The target solution is found when the sensible capacity of the zone cooling coil equals the zone sensible cooling load (if sufficient capacity is available). The iterative solution converges when the difference (error) between the zone sensible cooling load and the terminal unit sensible cooling capacity is within tolerance (0.001) or the terminal unit has insufficient capacity to meet the zone sensible cooling load. Refer to the description of the VRF cooling coil model for further details (ref: Variable Refrigerant Flow Cooling Coil).

<div>$${\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}} = {\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,rated}}\left( {CAPF{T_{coil,cooling}}} \right)$$</div>

<div>$$PL{R_i} = 1$$</div>

<div>$$\begin{array}{l}Iteration\,\,Loop(PL{R_i}) -  -  -  -  -  -  -  -  -  -  -  -  -  - \\\,\,\,\,SH{R_{PLR}} = f\left( {{T_{wb,\,i}},\,PL{R_i},\,{{\mathop m\limits^ \bullet  }_i}} \right)\\\,\,\,\,{\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}} = {\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,total}}\left( {SH{R_{PLR}}} \right)\left( {PL{R_i}} \right)\\\,\,\,\,Error = \left( {{{\mathop Q\limits^ \bullet  }_{zone(i)}} - {{\mathop Q\limits^ \bullet  }_{coil(i),\,cooling,\,sensible}}} \right)/{\mathop Q\limits^ \bullet_{zone(i)}}\\End\,Iteration\,Loop -  -  -  -  -  -  -  -  -  -  -  -  -  -  -  - \end{array}$$</div>

where

<span>${\mathop Q\limits^ \bullet_{coil(i)\,,\,cooling\,,\,total}}$</span>= zone terminal unit total (sensible + latent) cooling capacity, [W], report variable “Zone VRF Air Terminal Total Cooling Rate”

<span>${\mathop Q\limits^ \bullet_{coil(i),\,cooling,\,sensible}}$</span>= zone terminal unit sensible cooling capacity [W], report variable “Zone VRF Air Terminal Sensible Cooling Rate”

<span>$PL{R_i}$</span>= cooling coil sensible part-load ratio in zone *i*

<span>$SH{R_{PLR}}$</span> = cooling coil sensible heat ratio (function of PLR, inlet air wet-bulb temperature, and cooling coil inlet air mass flow rate)

<span>${\mathop m\limits^ \bullet_{_i}}$</span> = cooling coil inlet air mass flow rate [m<sup>3</sup>/s]

The terminal unit total cooling (sensible + latent) capacity is then summed to provide the total terminal unit cooling requirement. The cooling coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.

<div>$${\mathop Q\limits^ \bullet_{cooling,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right)} $$</div>

where

<span>${\mathop Q\limits^ \bullet_{cooling,\,TerminalUnits\,}}$</span>= total terminal unit cooling requirement (sensible + latent) in all zones, [W]

The piping correction factor is then used to adjust the total zone cooling requirement to account for piping losses in the air conditioner’s refrigeration piping system.

#### Cooling Piping Correction Factor in cooling mode

The cooling piping correction factor is calculated using either one or two independent variables. Both the equivalent piping length and the combination ratio are used together to determine piping losses, or the equivalent piping length itself is used. The vertical height specified by the user is also added to the result calculated by either. If a single independent variable is used, a linear, quadratic, or cubic equation is used to determine the equivalent length correction factor. If two independent variables are used, a biquadratic equation is used to determine the equivalent length correction factor. The program will automatically use the correct equation based on the performance curve type. In either case, a single coefficient adjusts the piping correction factor based on the difference in height from the highest to lowest terminal unit. Coefficients a-d (e) in the following equation(s) are inputs in the piping correction factor for length in cooling mode performance curve object. Coefficient f is a direct input to the VRF model as the piping correction factor for height in cooling mode coefficient. The equivalent piping length in cooling mode (P<sub>EQ,cooling</sub>) is also a direct input in the VRF model. The cooling combination ratio (CR<sub>cooling</sub>) is automatically calculated by the program. The vertical height, the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating. When all terminal units are above or below the outdoor unit, an average positive or negative value is used. The limits on the calculated cooling piping correction factor are 0.5 &lt; P<sub>correction,cooling</sub> &lt; 1.

<div>$$C{R_{cooling}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,rated}}} } {{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}}$}}$$</div>

<div>$${P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d{\left( {{P_{EQ,\,cooling}}} \right)^3} + f\left( {{P_H}} \right)$$</div>

- or  -

<div>$$\begin{array}{l}{P_{correction,\,cooling}} = a + b\left( {{P_{EQ,\,cooling}}} \right) + c{\left( {{P_{EQ,\,cooling}}} \right)^2} + d\left( {C{R_{cooling}}} \right) + e{\left( {C{R_{cooling}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,cooling}}} \right)\left( {C{R_{cooling}}} \right) + g\left( {{P_H}} \right)\end{array}$$</div>

where

<span>${P_{\,correction,\,cooling}}$</span> = Piping Correction Factor in Cooling Mode

*a - f*       = equation coefficients for piping correction factor in cooling mode

*g*              = user specified piping correction factor for height in cooling mode coefficient

<span>${P_{\,EQ,\,cooling}}$</span> = user specified equivalent piping length in cooling mode [m]

<span>$C{R_{cooling}}$</span> = combination ratio in cooling mode (total rated indoor terminal unit capacity divided by the rated condenser cooling capacity) (reported to eio file)

<span>${P_H}$</span>           = user specified vertical height used for piping correction factor calculation [m]

An example piping correction factor chart is shown in the following figure. The height selected for use in the equation above is selected to minimize the piping correction factor and serves to identify the worst case piping losses.

![PipingFactorCorrectionChart](EngineeringReference/media/image5358.png)

Figure 245. Typical Piping Factor Correction Chart

The total demand on the heat pump condenser is then calculated as the quotient of the total terminal unit cooling capacity and the cooling piping correction factor. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant).

<div>$${\mathop Q\limits^ \bullet_{cooling,\,total\,}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,TerminalUnits\,}}} {{P_{correction\,,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction\,,\,cooling}}}$}}$$</div>

The heat pump’s total available cooling capacity is then calculated as:

<div>$${\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}} = {\mathop Q\limits^ \bullet_{cooling,\,\,total,\,\,rated}}\left( {CAPF{T_{HP,\,\,cooling}}} \right)\left( {C{R_{cooling,\,\,correction}}} \right)$$</div>

where

<span>${\mathop Q\limits^ \bullet_{cooling\,,\,total}}$</span> = total heat pump condenser cooling load (W)

<span>${\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}$</span> = heat pump total available cooling capacity (W)

#### Heat Recovery Cooling Capacity Modifier

When operating in heat recovery mode, the heat pump’s available cooling capacity is typically different than the available capacity when operating in cooling only mode. This modifier is used to adjust the available cooling capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.

*HRCapMod* *<sub>HP,cooling</sub>* = <span>$a + b\left( {T{}_{ent}} \right) + c{\left( {T{}_{ent}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {T{}_{ent}} \right)\left( {{T_{cond}}} \right)$</span>

This equation can be used to provide a constant fractional difference for available cooling capacity in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available cooling capacity in heat recovery mode is then:

<div>$${\mathop Q\limits^ \bullet_{HR,cooling,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,cooling,\,\,total}}\left( {HRCapMo{d_{HP,\,cooling}}} \right)$$</div>

where

<span>${\mathop Q\limits^ \bullet_{HR,cooling,\,total}}$</span> = heat recovery total available cooling capacity (W)

The figure below shows VRF system laboratory data for cooling only mode (solid characters) and heat recovery mode (dotted characters). Using the limited laboratory data, the available cooling capacity fraction used to model heat recovery mode is approximately 0.91 and the cooling energy fraction is approximately 1.14. This is the only data available at this time to estimate the impact of heat recovery mode on performance. In the bi-quadratic equation, only coefficient a should be used until more complete data sets exist. Laboratory testing will eventually provide more data and better estimates of performance in heat recovery mode.

![](EngineeringReference/media/image5366.png)

Figure 246.  Comparison of cooling only and heat recovery mode operation

#### Transition from Cooling Only mode to Heat Recovery mode

When the VRF system transitions from cooling only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available cooling capacity can change significantly, The following figure illustrates the transition between cooling only mode and heat recovery mode. For this test, the VRF system was turned on and allowed to reach steady-state operation. Three of the four indoor terminal units were operating in cooling mode, When the fourth terminal unit was enabled in heating mode, the transition from cooling only mode to heat recovery mode took approximately 45 minutes. During this time, the available cooling is significantly reduced and recovers over time. When the system again reaches steady-state operation, the available cooling capacity and power consumption are markedly different. Although computer models do not typically simulate this type of transitional performance, efforts to model this aspect of performance were included in the VRF AC heat recovery model. The initial heat recovery cooling capacity fraction and heat recovery cooling capacity time constant are used to model this transition period. The initial heat recovery cooling capacity fraction identifies the fraction of available heat recovery mode cooling capacity at the start of the transition period, the heat recovery cooling capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for simulating the transition period can be turned off by setting the initial heat recovery cooling capacity fraction to 1.





![](EngineeringReference/media/image5367.png)

Figure 247.  Laboratory test identifies performance changes during transition period

#### Heat Recovery Cooling Capacity Fraction and Time Constant

When the heat pump changes operating modes (i.e., from cooling only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available cooling capacity is well below the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (*k<sub>cool</sub>*) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.

<div>$${\mathop Q\limits^ \bullet_{HR,avail,\,cooling}} = {k_{cool}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right) + \left( {1 - {k_{cool}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,cooling,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_c}}}}\right.}\!\lower0.7ex\hbox{${{\tau_c}}$}}} \right)}}} \right)$$</div>

where:

*k<sub>cool</sub>* = fraction of steady-state capacity at beginning of heat recovery mode

*t<sub>c</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*Q<sub>HR,avail,cooling</sub>* = available cooling capacity in heat recovery mode (W)

*<span>$\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{t_{c,cool}}}}}\right.}\!\lower0.7ex\hbox{${{t_{c,cool}}}$}}} \right)}}} \right)$</span>*= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: object Output:Variable).



The operating part-load ratio of the VRF system can then be calculated:

<div>$$PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,\,total}}} {{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HR,\,avail,\,cooling}}}$}}$$</div>

<span>$PLR$</span>         = heat pump part-load ratio, report variable “VRF Heat Pump Part Load Ratio”

Note: for calculation purposes <span>${\mathop Q\limits^ \bullet_{HR,\,avail,\,cooling}}$</span> is equivalent to <span>${\mathop Q\limits^ \bullet_{HR,\,cooling,\,total}}$</span> when heat recovery mode is not active.

The heat pump total available cooling capacity must be greater than or equal to the total cooling capacity requested by the zone terminal units. When the total operating capacity of all terminal unit’s will be greater than the available operating capacity of the heat pump condenser, one or more of the terminal unit’s operating capacity must be reduced to the point where the sum of the indoor terminal unit demand request plus piping losses is equal to the total available cooling capacity of the outdoor condenser. At this point, the part-load ratio of the heat pump condenser will be equal to 1.

A maximum terminal unit cooling capacity limit is used to restrict the cooling capacity of each indoor terminal unit. The capacity limit is equivalent to a maximum allowed operating capacity for all zone terminal units. This limit is used to conserve energy between multiple indoor terminal units and a single outdoor condensing unit. Assuming no terminal unit can provide more capacity than can be delivered by the outdoor condenser, the terminal unit total cooling capacity calculation previously discussed is revised as follows:

<div>$${\mathop Q\limits^ \bullet_{coil(i),\,\,cooling}} = \sum\limits_1^i {MIN\left( {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),cooling,total}}} \right)\left( {PLR(i)} \right),\,\,CoolingCapacityLimit} \right)} $$</div>

where:

<span>$CoolingCapacityLimit(C{L_{cooling}})$</span>= Report variable (ref: Output:Variable) describing the “VRF Heat Pump Maximum Capacity Cooling Rate”, W

When multiple terminal units are operating, the terminal units near their maximum capacity are more likely to be capacity limited than those terminal units operating well below their available capacity. The assumption here is that terminal units that are not capacity limited can provide more refrigerant to meet the same load. When the model finds that there is no terminal unit capacity limit, this variable will report 1E+20 indicating that no limit exists.  The figure below demonstrates the application of the capacity limit factor for the case where all indoor terminal units are operating at different capacities. A solution is reached when the sum of the indoor terminal unit’s cooling capacities (accounting for piping losses) is equal to the heat pump condenser’s available cooling capacity.

![](EngineeringReference/media/image5376.png)

Figure 248. Example of Cooling Capacity Limit

When the heat pump’s part-load ratio is less than 1 (i.e., the total capacity of all terminal unit’s is less than the actual operating capacity of the heat pump condenser), the heat pump’s part-load ratio is compared to the minimum heat pump part-load ratio. If the heat pump’s part-load ratio is less than the minimum heat pump part-load ratio, the heat pump will cycle on and off to meet the cooling load. A correction factor is used to account for startup losses of the compression system.

***Cooling Part-Load Fraction Correlation (function of cycling ratio)***

The cooling part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step.

<div>$$CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}$$</div>

where

<div>$$CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{min}}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{min}}}$}}$$</div>

a-c (d) = coefficients for the quadratic (cubic) cycling ratio correlation curve equation

The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).

The cooling part-load ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the heat pump runs continuously [PLR ≥ PLR<sub>min</sub>] for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:

      CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio

If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, the runtime fraction will exceed 1. In this case a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.

<div>$$Heat\,Pump\,Runtime\,Fraction\,(HPRTF) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}$$</div>

The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).

Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:

      CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)

The electrical power consumed by the heat pump condenser is then calculated based on the heat pump’s rated electric power consumption (including condenser fan power), the actual operating conditions, and the cycling ratio of the refrigeration system. Performance correction factors are used here to correct for off-design performance as follows:

#### Cooling Energy Input Ratio Modifier Function of Low Temperature

As described previously (Ref. Application of Dual Performance Curves), the cooling energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The equation form used for a single or dual performance curve application is shown here.

<div>$$EIRF{T_{\,cooling}} = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>$EIRF{T_{\,cooling}}$</span> = cooling energy input ratio modifier (function of temperature)

#### Cooling Energy Input Ratio Modifier Function of Part-Load Ratio

The cooling energy input ratio calculation is based on 2 EIR curves. One is used when the heat pump part-load ratio is less than or equal to 1, and a second curve is used to describe the variation of cooling energy input ratio when the part-load ratio is greater than 1. The part-load ratio curve when PLR&gt;1 is not a required input and when not used, the energy use is assumed to be constant when PLR &gt; 1.

<div>$$\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{cooling}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{cooling}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}$$</div>

where

<span>$EIRFPL{R_{cooling}}$</span> = cooling energy input ratio correction factor (function of part-load ratio)

a-d = coefficient for cooling energy input ratio correlation when part-load ratio ≤ 1

e-h = coefficient for cooling energy input ratio correlation when part-load ratio &gt; 1

The total power consumed by the heat pump condenser in cooling mode is based on the user specified coefficient of performance (COP) and calculated as:

<div>$$CoolingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{cooling,total,rated}}CAPF{T_{cooling}}}}{{CO{P_{cooling,\,\,reference}}}}} \right)\left( {EIRF{T_{cooling}}} \right)\left( {EIRFPL{R_{cooling}}} \right)\left( {HPRTF} \right)$$</div>

The cooling COP is then calculated as the ratio of the outdoor unit cooling capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Although included in the equiation, defrost power is typically 0 during cooling mode operation.

<div>$$CO{P_{cooling}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{cooling,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{cooling,total}}} {\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {CoolingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}}$$</div>

COP<sub>cooling</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Cooling COP”

CoolingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Cooling Electric Power”

P<sub>CrankcaseHeater</sub> = report variable for electric consumption rate of crankcase heater (W)

P<sub>EvapCoolerPump</sub> = report variable for electric consumption rate of evaporatively-cooled condenser water pump (W)

<span>${P_{defrost}}$</span>         = report variable for average defrost power for the simulation time step (W)

When operating in heat recovery mode, equations similar to those used for available cooling capacity are used to model heating electric consumption rate.

*HREIRMod* *<sub>HP,cooling</sub>* = <span>$a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right)$</span>

This equation can be used to provide a constant fractional difference for cooling electric consumption rate in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1. The cooling electric consumption rate in heat recovery mode is then:



<div>$$CoolingPowe{r_{HR}} = CoolingPower\left( {HREIRMo{d_{HP,\,cooling}}} \right)$$</div>

<span>$Powe{r_{HR}} = {k_{EIR,\,cool}}\left( {CoolingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,cool}}} \right)\left( {CoolingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,cool}}}$}}} \right)}}} \right)$</span>where:

*k<sub>EIR,\\ copl</sub>* = fraction of steady-state cooling electric consumption rate at beginning of heat recovery mode

*t<sub>c,EIR,\\ cool</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*CoolingPower<sub>HR</sub>* = cooling electric consumption rate in heat recovery mode (W)

*<span>$\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,cool}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,cool}}}$}}} \right)}}} \right)$</span>*= The multiplier used during the transition period from cooling mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).

#### Heating Operation

Calculations of the heat pump’s heating performance is nearly identical to the calculations described above for cooling operation.

The sum of the individual zone total heating requirements are used to calculate the performance of the outdoor condensing unit. The operating capacity of the indoor heating coils are calculated based on the indoor heating coil’s nominal heating capacity and the actual operating conditions. A capacity correction factor is used to correct for off-design performance as follows:

***Heating Combination Ratio Correction Factor (function of capacity ratio)***

The heating combination ratio correction factor is defined as the total terminal unit rated heating capacity divided by the heat pump’s rated heating capacity. In some instances, the cooling combination ratio may be used to define the correction factor used to modify the heat pump’s rated heating capacity and is manufacturer specific. The combination ratio is important when multiple terminal units (or DX coils) are attached to a single variable-speed condensing unit. If the combination ratio is less than 1, the condenser has sufficient capacity to meet the indoor terminal unit’s capacity request. However, if the combination ratio is determined to be greater than 1, the maximum heating capacity available from the heat pump’s condenser may be higher than the user specified rated heating capacity. The combination ratio capacity correction factor is based on a linear, quadratic or cubic curve and provides a multiplier &gt; 1 to correct for combination ratio’s greater than 1. For example, a combination ratio of 1.3 (130%) may result in a combination ratio capacity correction factor of 1.06 (outdoor condenser can actually provide 106% of rated capacity) . The heating combination ratio correction factor is applied to heating performance calculations. If the heating combination ratio correction curve name is not specified by the user, the heating combination ratio correction factor (CR <sub>heating,\\ correction</sub>) in the following equation is assumed to be equal to 1.

<div>$$C{R_{heating}} = {\raise0.7ex\hbox{${\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} }$} \!\mathord{\left/ {\vphantom {{\sum\limits_1^n {{{\mathop Q\limits^ \bullet  }_{coil(i),heating,rated}}} } {{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,total,rated}}}$}}$$</div>

<div>$$C{R_{heating,correction}} = a + b\left( {C{R_{heating}}} \right) + c{\left( {C{R_{heating}}} \right)^2} + d{\left( {C{R_{heating}}} \right)^3}$$</div>

<div>$$C{R_{\,heating\,,\,\,correction}} = MAX\left( {1.0\,\,,\,\,C{R_{\,heating\,,\,\,correction}}} \right)$$</div>

where

<span>${\mathop Q\limits^ \bullet_{coil(i)\,,\,heating\,,\,rated}}$</span> = rated total heating capacity in zone *i* (W)

<span>${\mathop Q\limits^ \bullet_{heating,\,total\,,\,rated}}$</span> = rated total heating capacity of heat pump (W)

<span>$C{R_{\,heating\,,\,\,correction}}$</span> = Heating Combination Ratio capacity correction factor at rated conditions

<span>$a - d$</span>        = cubic equation coefficients for heating combination ratio correction factor

<span>$C{R_{heating}}$</span> = combination ratio in heating mode (total rated indoor terminal unit capacity divided by the rated condenser heating capacity) (reported to eio file)

#### Heating Capacity Ratio Modifier (function of temperature)

As described previously (Ref. Application of Dual Performance Curves), the heating capacity ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is described here.

The heat pump’s heating capacity ratio modifier (function of temperature) is determined by averaging the zone heating coil inlet air dry-bulb temperature for all operating heating coils. A zone load-weighted average is used when calculating the performance of the heat pump condenser. This weighted-average heating coil inlet air dry-bulb temperature and the outdoor condenser entering air wet-bulb temperature are then used to calculate the heat pump’s temperature correction factor in heating mode.

Note that some manufacturers do not provide performance data as a function of outdoor wet-bulb temperature. In this case, substituting outdoor dry-bulb temperature is permitted and the Heating Performance Curve Outdoor Temperature Type input should be specified as DryBulbTemperature. This also means that performance curve coefficients for both capacity (CAPFT) and energy (EIRFT) should be calculated using indoor and outdoor dry-bulb temperature.

<div>$${T_{db,avg}} = \sum\limits_1^i {\left( {{T_{db,i}}} \right)} \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone(i)}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{zone(i)}}} {{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{zone,\,total}}}$}}} \right)$$</div>

<div>$$CAPF{T_{HP,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)$$</div>

<div>$$CAPF{T_{coil,heating}} = a + b\left( {{T_{db,i}}} \right) + c{\left( {{T_{db,i}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,i}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>${T_{db,i}}$</span>= dry-bulb temperature of the air entering the heating coil in zone *i*, °C

<span>${T_{db,avg}}$</span>= weighted-average dry-bulb temperature of the air entering all operating heating coils, °C

<span>$CAPF{T_{\,heating}}$</span> = Heating Capacity Correction Factor (function of temperature)

<span>$a - f$</span>  = bi-quadratic equation coefficients

<span>${T_c}$</span>    = wet-bulb temperature of the air entering an air-cooled condenser, °C

The total terminal unit heating capacity required is the simple sum of the terminal unit capacity. If the heat pump is off or there is no zone heating requirement, the terminal unit total heating requirement will be zero. The heating coils capacity includes the impacts of fan heat and any outdoor air provided to the zone.

<div>$${\mathop Q\limits^ \bullet_{heating,TerminalUnits}} = \sum\limits_1^i {\left( {{{\mathop Q\limits^ \bullet  }_{coil(i),\,heating,total}}} \right)\left( {PLR(i)} \right)} $$</div>

where

<span>${\mathop Q\limits^ \bullet_{heating\,,\,TerminalUnits\,}}$</span>= heat pump’s outdoor condenser total zone heating requirement (W)

<span>${\mathop Q\limits^ \bullet_{coil(i),\,heating,\,total}}$</span>= zone terminal unit total heating capacity [W], report variable “Zone VRF Air Terminal Total Heating Rate”

The piping correction factor is then used to adjust the zone heating requirement to account for piping losses in the AC refrigeration system.

#### Piping Correction Factor in heating mode

The piping correction factor in heating mode is calculated based on the length of the farthest terminal unit and the difference in height from the highest to lowest terminal unit. The piping losses are fixed throughout the simulation (i.e., these losses are not based on which terminal units are requesting refrigerant). Coefficients a-f in the following equations are inputs in the piping correction factor for length in heating mode curve object. The curve may use either one or two independent variables. Coefficient g is a direct input to the VRF model as piping correction factor for height in heating mode coefficient. The equivalent piping length in heating mode (P<sub>EQ,heating</sub>) is also a direct input in the VRF model. The vertical height (P<sub>H</sub>), the difference between the highest and lowest terminal unit (e.g., 12 m higher than condenser – 3 m lower than condenser = 9 m height), is a common input for both cooling and heating.

<div>$${P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d{\left( {{P_{EQ,\,heating}}} \right)^3} + g\left( {{P_H}} \right)$$</div>

- or -

<div>$$\begin{array}{l}{P_{correction,\,heating}} = a + b\left( {{P_{EQ,\,heating}}} \right) + c{\left( {{P_{EQ,\,heating}}} \right)^2} + d\left( {C{R_{heating}}} \right) + e{\left( {C{R_{heating}}} \right)^2}\\\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\,\, + f\left( {{P_{EQ,\,heating}}} \right)\left( {C{R_{heating}}} \right) + g\left( {{P_H}} \right)\end{array}$$</div>

where

<span>${P_{correction,\,heating}}$</span> = Piping Correction Factor in Heating Mode

*a-f* = equation coefficients for piping correction factor in heating mode

*g  * = user specified piping correction factor for height in heating mode coefficient

<span>${P_{EQ,\,heating}}$</span>= the equivalent piping length for heating specified by the user [m]

<span>${P_H}$</span>          = user specified vertical height used for piping correction factor [m]

The heat pump’s total available heating capacity is then determined using the previously described modifiers.

<div>$${\dot Q_{HP,cooling,total}} = {\dot Q_{cooling,total,rated}}\left( {CAPF{T_{HP,cooling}}} \right)\left( {C{R_{cooling,correction}}} \right)$$</div>

#### Heat Recovery Heating Capacity Modifier

When operating in heat recovery mode, the heat pump’s available heating capacity is typically different than the available capacity when operating in heating only mode. This modifier is used to adjust the available heating capacity using a fraction when heat recovery is active. This fraction is based on a bi-quadratic equation with indoor and outdoor temperatures used as the independent terms.

*HRCapMod* *<sub>HP,heating</sub>* = <span>$a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right)$</span>

This equation can be used to provide a constant fractional difference for available heating capacity in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. The available heating capacity in heat recovery mode is then:

<div>$${\mathop Q\limits^ \bullet_{HR,heating,\,total}} = {\mathop Q\limits^ \bullet_{HP,\,heating,\,\,total}}\left( {HRCapMo{d_{HP,\,heating}}} \right)$$</div>

#### Transition from Heating Only mode to Heat Recovery mode

When the VRF system transitions from heating only operation to heat recovery operation, this transition takes some finite amount of time. During the transition period the available heating capacity can change significantly, As described for the transition from cooling only operating to heat recovery mode, the initial heat recovery heating capacity fraction and heat recovery heating capacity time constant are used to model the transition from heating only mode to heat recovery mode. The initial heat recovery heating capacity fraction identifies the fraction of available heat recovery mode heating capacity at the start of the transition period, the heat recovery heating capacity time constant identifies the time needed to recover to 99% of the steady-state value. This exponential model used for modeling the transition period can be turned off by setting the initial heat recovery heating capacity fraction to 1.0.

#### Heat Recovery Heating Capacity Fraction and Time Constant

When the heat pump changes operating modes (i.e., from heating only to heat recovery mode), the transition does not happen immediately. There is a time delay, and a period of time where the available heating capacity is different from the steady-state capacity available after the system has had time to adjust. When this type of transition is modeled, an exponential decay curve is used. At the start of the transition period, only a fraction (*k<sub>heat</sub>*) of the steady-state capacity in heat recovery mode is available. The remaining capacity is recovered over a period of 5 time constants (t<sub>c,\\ heat</sub>) and is modeled with the following equation. This equation was used to replicate both the cooling capacity and condenser power curves in the previous figure.

<div>$${\mathop Q\limits^ \bullet_{HR,\,avail,\,heating}} = {k_{heat}}\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right) + \left( {1 - {k_{heat}}} \right)\left( {{{\mathop Q\limits^ \bullet  }_{HR,\,heating,\,\,total}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,heat}}}$}}} \right)}}} \right)$$</div>

where:

*k<sub>heat</sub>*= fraction of steady-state heating capacity at beginning of heat recovery mode

*t<sub>c,\\ heat</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*Q<sub>HR,avail,heating</sub>* = available heating capacity in heat recovery mode (W)

*<span>$\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{t_{c,heat}}}}}\right.}\!\lower0.7ex\hbox{${{t_{c,heat}}}$}}} \right)}}} \right)$</span>*= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).

#### Defrost Energy Input Ratio Modifier (function of temperature)

The defrost energy input ratio (EIR) modifier curve (function of temperature) is a bi-quadratic curve with two independent variables: heating coil average entering air wet-bulb temperature and outdoor air dry-bulb temperature. The output of this curve is multiplied by the heating coil capacity, the fractional defrost time period and the runtime fraction of the heating coil to give the defrost power at the specific temperatures at which the coil is operating. The use of outdoor wet-bulb temperature is explicit in this curve object and the defrost equation below and is independent of the selection for Heating Performance Curve Outdoor Temperature Type.

<div>$$DefrostEIRTempModFac = a + b\left( {{T_{wb,avg}}} \right) + c{\left( {{T_{wb,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{wb,avg}}} \right)\left( {{T_c}} \right)$$</div>

The heat pump condenser’s total heating load is then calculated as the quotient of the total terminal unit capacity and the piping correction factor. Additional load due to defrost is also included (see following section).

<div>$${\mathop Q\limits^ \bullet_{heating,\,total}} = \left( {{\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,TerminalUnits}}} {{P_{correction,\,heating}}}}}\right.}\!\lower0.7ex\hbox{${{P_{correction,\,heating}}}$}}} \right) + {\mathop Q\limits^ \bullet_{defrost}}$$</div>

The heat pump’s total (gross) heating capacity is then calculated based on the capacity correction factor as a function of temperatures. The impact of defrost on total heat pump heating capacity is also accounted for (see following section). The part-load ratio of the heat pump condenser can then be calculated.

<div>$${\mathop Q\limits^ \bullet_{HP\,,\,total}} = {\mathop Q\limits^ \bullet_{total,\,\,rated}}\left( {CAPF{T_{\,HP,\,heating}}} \right)\left( {C{R_{heating,\,\,correction}}} \right)\left( {HCA{P_{defrost}}} \right)$$</div>

<div>$$PLR = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,\,total\,}}} {{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{HP\,,\,total}}}$}}$$</div>

where

<span>${\mathop Q\limits^ \bullet_{HP\,,\,total}}$</span> = heat pump total available heating capacity (W)

<span>$PLR$</span>     = heat pump part-load ratio

<span>$HCA{P_{defrost}}$</span>= heating capacity correction factor for defrost mode

As described for cooling operation, the available heating capacity of the heat pump is compared to the requested heating capacity of all indoor terminal units. If the requested heating capacity of all indoor terminal units is greater than the available heating capacity of the heat pump, one or more of the indoor terminal unit’s capacity is limited such that the sum of the zone terminal unit heating demand plus piping losses is equal to the available heat pump heating capacity (including the impact due to defrost).

The electrical power consumed by the heat pump condenser is calculated based on the heat pump’s nominal electric power consumption in heating mode and the actual operating conditions. A performance correction factor is used to correct for off-design performance as follows:

Heating Part-Load Fraction Correlation (function of heat pump cycling ratio)

The part-load fraction correlation (function of heat pump cycling ratio) is a linear, quadratic or a cubic curve with the independent variable being cycling ratio (part-load ratio / minimum part-load ratio). The output of this curve is used in combination with the rated EIR and EIR modifier curves to give the “effective” EIR for a given simulation time step. The cycling ratio correlation accounts for startup losses of the heat pump’s compression system.

<div>$$CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2}$$</div>

or

<div>$$CyclingRatioFrac = a + b\left( {CyclingRatio} \right) + c{\left( {CyclingRatio} \right)^2} + d{\left( {CyclingRatio} \right)^3}$$</div>

where

<div>$$CyclingRatio = {\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PL{R_{\min }}}}}\right.}\!\lower0.7ex\hbox{${PL{R_{\min }}}$}}$$</div>

The cycling ratio can be viewed using the report variable “VRF Heat Pump Cycling Ratio” (ref: Output:Variable).

The cycling ratio correlation should be normalized to a value of 1.0 when the cycling ratio equals 1.0 (i.e., no efficiency losses when the compressor(s) run continuously for the simulation time step). For cycling ratio values between 0 and 1 (0 &lt;= CyclingRatio &lt; 1), the following rules apply:

      CyclingRatioFrac &gt;= 0.7   and   CyclingRatioFrac &gt;= CyclingRatio

If CyclingRatioFrac &lt; 0.7 a warning message is issued, the program resets the CyclingRatioFrac value to 0.7, and the simulation proceeds. The runtime fraction of the heat pump is defined as CyclingRatio/CyclingRatioFrac. If CyclingRatioFrac &lt; CyclingRatio, then a warning message is issued and the runtime fraction of the heat pump is limited to 1.0.

<div>$$Heat\,Pump\,Runtime\,Fraction\left( {HPRTF} \right) = {\raise0.7ex\hbox{${CyclingRatio}$} \!\mathord{\left/ {\vphantom {{CyclingRatio} {CyclingRatioFrac}}}\right.}\!\lower0.7ex\hbox{${CyclingRatioFrac}$}}$$</div>

The heat pump runtime fraction can be viewed using the report variable “VRF Heat Pump Runtime Fraction” (ref: Output:Variable).

Since manufacturers data do not typically provide information defining the cycling losses of VRF AC systems, a typical part-load fraction correlation for a conventional DX refrigeration system (e.g., residential or small commercial unit) may be substituted here as:

      CyclingRatioFrac = 0.85 + 0.15(CyclingRatio)

Heating Energy Input Ratio Modifier (function of temperature)

As described previously (Ref. Application of Dual Performance Curves), the heating energy input ratio modifier curve can either be applied as a single curve object as shown below, or applied using dual performance curve objects. The single curve object application is discussed here.

<div>$$EIRF{T_{\,heating}} = a + b\left( {{T_{db,avg}}} \right) + c{\left( {{T_{db,avg}}} \right)^2} + d\left( {{T_c}} \right) + e{\left( {{T_c}} \right)^2} + f\left( {{T_{db,avg}}} \right)\left( {{T_c}} \right)$$</div>

where

<span>$EIRF{T_{\,heating}}$</span> = heating energy input ratio correction factor (function of temperature) (0-1)

Heating Energy Input Ratio Modifier (function of part-load ratio)

<div>$$\begin{array}{l}IF\left( {PLR \le 1} \right)THEN\\\,\,\,\,EIRFPL{R_{heating}} = a + b\left( {PLR} \right) + c{\left( {PLR} \right)^2} + d{\left( {PLR} \right)^3}\\ELSE\\\,\,\,\,EIRFPL{R_{heating}} = e + f\left( {PLR} \right) + g{\left( {PLR} \right)^2} + h{\left( {PLR} \right)^3}\end{array}$$</div>

where

<span>$EIRFPL{R_{heating}}$</span> = heating energy input ratio modifier (function of part-load ratio)

a-d = coefficient for heating energy input ratio modifier when part-load ratio ≤ 1

e-h = coefficient for heating energy input ratio modifier when part-load ratio &gt; 1

The total power consumed by the heat pump condenser in heating mode is then calculated. A correction for power consumed due to defrost is also included (see following section).

The total power consumed by the heat pump condenser in heating mode is based on the user specified coefficient of performance (COP). A correction for power consumed due to defrost is also included (see following section).

<div>$$HeatingPower = \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{heating,\,total,rated}}CAPF{T_{heating}}}}{{CO{P_{heating,reference}}}}} \right)\left( {EIRF{T_{heating}}} \right)\left( {EIRFPL{R_{heating}}} \right)\left( {HPRTF} \right)\left( {EI{R_{defrost}}} \right)$$</div>

The operating COP is then calculated as:

The heating COP is then calculated as the ratio of the outdoor unit heating capacity divided by the total electric consumption rate of all components associated with the outdoor unit. Evaporatively-cooled condenser pump power is typically 0 during heating mode operation.<span>$CO{P_{heating}} = {\raise0.7ex\hbox{${{{\mathop Q\limits^ \bullet  }_{heating,total}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop Q\limits^ \bullet  }_{heating,total}}} {\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {HeatingPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}}} \right)}$}}$</span>

COP<sub>heating</sub>        = operating coefficient of performance, report variable “VRF Heat Pump Heating COP”

HeatingPower = operating electric consumption rate, [W], report variable “VRF Heat Pump Heating Electric Power”

When operating in heat recovery mode, equations similar to those used for available heating capacity are used to model operating power.

*HREIRMod* *<sub>HP,heating</sub>* = <span>$a + b\left( {{T_{ent}}} \right) + c{\left( {{T_{ent}}} \right)^2} + d\left( {{T_{cond}}} \right) + e{\left( {{T_{cond}}} \right)^2} + f\left( {{T_{ent}}} \right)\left( {{T_{cond}}} \right)$</span>

This equation can be used to provide a constant fractional difference for heating electric consumption rate in heat recovery mode (i.e., only *a* is non-zero) or a fractional term that varies with indoor and outdoor conditions. With very limited performance data available at this time, it is recommended that only the constant (a) term be used at this time. When the VRF system is not operating in heat recovery mode, this fraction is set to 1.The available heating electric consumption rate in heat recovery mode is then calculated as:

<div>$$HeatingPowe{r_{HR}} = HeatingPower\left( {HREIRMo{d_{HP,\,heating}}} \right)$$</div>

<div>$$Powe{r_{HR}} = {k_{EIR,\,heat}}\left( {HeatingPowe{r_{HR}}} \right) + \left( {1 - {k_{EIR,\,heat}}} \right)\left( {HeatingPowe{r_{HR}}} \right)\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right)$$</div>

where:

*k<sub>EIR,\\ heat</sub>* = fraction of steady-state heating electric consumption rate at beginning of heat recovery mode

*t<sub>c,EIR,\\ heat</sub>* = time constant to reach steady-state operation, 5 time constants equals 99% of steady-state capacity (hr)

*HeatingPower<sub>HR</sub>* = heating electric consumption rate in heat recovery mode (W)

*<span>$\left( {1 - {e^{\left( {{\raise0.7ex\hbox{${ - t}$} \!\mathord{\left/ {\vphantom {{ - t} {{\tau_{c,\,EIR,\,heat}}}}}\right.}\!\lower0.7ex\hbox{${{\tau_{c,\,EIR,\,heat}}}$}}} \right)}}} \right)$</span>*= The multiplier used during the transition period from heating mode to heat recovery mode. This multiplier can be viewed using the report variable “VRF Heat Pump Heat Recovery Status Change Multiplier” (ref: Output:Variable).

#### Operating Coefficient of Performance

Similar to the cooling and heating COP report variables, a report variable is included to identify the overall COP of the system. The numerator represents the total cooling and heating coil capacities (or loads) where piping losses have been accounted for. If heat recovery is not used only one of these terms is non-zero. When heat recovery is used, one or both of these terms can be non-zero, therefore, the operating COP includes recovered energy. The denominator includes the electric consumption rates of all system components. For water-cooled VRF AC systems, the plant pump power is not included.

<div>$$CO{P_{operating}} = \frac{{\left( {{{\mathop Q\limits^ \bullet  }_{cooling,TerminalUnits}} + {{\mathop Q\limits^ \bullet  }_{heating,TerminalUnits}}} \right)}}{{\left( {OutdoorUnitPower + {P_{CrankaseHeater}} + {P_{EvapCoolerPower}} + {P_{defrost}} + {P_{TU,fan}} + {P_{TU,parasitic}}} \right)}}$$</div>

where:

OutdoorUnitPower = Cooling or heating electric consumption rate of outdoor unit (W)

P<sub>TU,fan</sub> = electric consumption rate of all terminal unit fans (W)

P<sub>TU,parasitic</sub> = electric consumption rate of all terminal unit parasitic electric (W)



#### Defrost Adjustment Factors

Frost formation on the outdoor coil, and the need to periodically defrost this coil, has a significant impact on heating capacity and energy use by the DX heating system. This model uses a timed reverse-cycle defrost model. If the outdoor air dry-bulb temperature is below the specified maximum temperature for defrost operation, then the model calculates adjustment factors for heating capacity and input power due to frost formation This method of accounting for the impacts of frosting/defrost was taken from the model used in DOE-2.1E (ESTSC 2001, Miller and Jaster 1985).

The model first estimates the outdoor coil temperature according to a linear empirical relationship with outdoor air dry-bulb temperature as the independent variable.

<div>$${T_{coil,out}} = 0.82{T_{db,o}} - 8.589$$</div>

The difference between the outdoor air humidity ratio (from the weather file) and the saturated air humidity ratio at the estimated outdoor coil temperature is then calculated, and this value is used as an indication of frost formation on the outdoor coil.

<div>$$\Delta {\omega_{coil,out}} = MAX\left[ {1.0E - 6,{\omega_{outdoor}} - {\omega_{sat}}\left( {{T_{coil,out}},OutBaroPress} \right)} \right]$$</div>

Frost formation on the outdoor coil must be periodically removed. The fraction of compressor runtime when the coil is being defrosted is entered by the user. Adjustment factors to total heating coil capacity and input power due to frost formation on the outdoor coil are calculated by an empirical model with <span>$\Delta {\omega_{coil,out}}$</span> as the independent variable as shown below.

<div>$$HCA{P_{defrost}} = 0.909 - 107.33\left( {\Delta {w_{coil\,,\,out}}} \right)$$</div>

<div>$$EI{R_{defrost}} = 0.9 - 36.45\left( {\Delta {w_{coil\,,\,out}}} \right)$$</div>

If the outdoor air dry-bulb temperature is above the specified maximum temperature for defrost operation, the fractional defrost time period is set to zero and the heating capacity/input power multipliers are set to unity (1).

#### Defrost Operation

If the fractional defrost time period is greater than zero for the simulation time step, then the model calculates the electrical power used during defrost. The additional heating load due to defrost (indoor cooling during defrost) is also calculated so that it may be added to the existing heating load when calculating input power for the compressor(s) and outdoor coil fan(s).

<div>$${Q_{defrost}} = 0.01\left( {{t_{frac,defrost}}} \right)\left( {7.222 - {T_{db,o}}} \right)\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)$$</div>

<div>$${P_{defrost}} = DefrostEIRTempModFac\left( {\frac{{{Q_{total,rated}}}}{{1.01667}}} \right)\left( {{t_{frac,defrost}}} \right)\left( {RTF} \right)$$</div>

where:

<span>${Q_{defrost}}$</span>        = additional indoor heating load due to reverse-cycle defrost (*W*)

<span>${{Q_{total,rated}}}$</span>= total full-load heating capacity of the coil at rated conditions (W)

<span>${P_{defrost}}$</span>         = report variable for average defrost power for the simulation time step (W)

*DefrostEIRTempModFac* = energy input ratio modifier curve applicable during defrost

<span>${t_{frac\,,\,defrost}}$</span>= defrost time period fraction specified by user

<div>$$RTF = \left( {{\raise0.7ex\hbox{${PLR}$} \!\mathord{\left/ {\vphantom {{PLR} {PartLoadFrac}}}\right.}\!\lower0.7ex\hbox{${PartLoadFrac}$}}} \right) = runtime\;fraction\;of\;the\;heating\;coil$$</div>

### Zone Terminal Unit List

The zone terminal unit list identifies the terminal units that are connected to a single variable refrigerant flow heat pump. The zone terminal unit list is used exclusively in the variable refrigerant flow (VRF) heat pump object (ref: AirConditioner:VariableRefrigerantFlow) and VRF zone terminal units (ref: ZoneHVAC: TerminalUnit:VariableRefrigerantFlow). Up to 20 terminal units may be connected to a single VRF outdoor condensing unit. This list is extensible if additional indoor terminal units are required. The following figure shows the connection scheme between the zone terminal units, the zone terminal unit list, and finally the VRF AC system. The zone terminal units are connected to the zone through zone inlet and outlet zone nodes. Each zone terminal unit is entered in a list which represents all terminal units connected to a single VRF AC system. And finally, the zone terminal unit list name is entered in the corresponding VRF AC object.

![](EngineeringReference/media/image5454.png)

Figure 249. Zone Terminal List connections in EnergyPlus objects

Heat Exchangers <a name="HX"></a>
---------------

### Air System Air-To-Air Sensible and Latent Effectiveness Heat Exchanger

#### Overview

The input object HeatExchanger:AirToAir:SensibleAndLatent provides a model for a generic, sensible and latent air-to-air heat exchanger that is an HVAC air system component that consists of a heat exchanger and primary/secondary airflow bypass dampers. The specific configuration of the component is shown in the following figure.

![](EngineeringReference/media/image5455.png)



Figure 250. Schematic of the Sensible and Latent Air-to-Air Heat Exchanger

The sensible and latent air-to-air heat exchanger is typically used for exhaust or relief air heat recovery. Heat exchanger performance can be specified to transfer sensible energy, latent energy or both between the supply and exhaust air streams. The input requires no geometric data. Performance is defined by specifying sensible and/or latent effectiveness at 75% and 100% of the nominal (rated) supply air flow rate in both heating and cooling conditions (Table 74).

Table 74.  Operating Conditions for Defining Heat Exchanger Performance

Parameter

Conditions

Heating

Cooling

Entering supply air temperature:

     Dry-bulb

     Wet-bulb



1.7°C (35°F)

0.6°C (33°F)



35°C (95°F)

26°C (78°F)

Entering exhaust air temperature:

     Dry-bulb

     Wet-bulb



21°C (70°F)

14°C (58°F)



24°C (75°F)

17°C (63°F)

Note: Conditions consistent with the Air-Conditioning and Refrigeration Institute’s Standard 1060 (ARI 2001).

Heat exchange between the supply and exhaust air streams occurs whenever the unit is scheduled to be available (availability schedule) and supply/exhaust air flows are present. This heat exchanger object can be used in conjunction with a conventional air-side economizer (i.e., specify an appropriate economizer control type in the Controller:OutdoorAir object), whereby heat exchange is suspended whenever the air-side economizer is active (i.e., air flow is fully bypassed around a fixed-plate heat exchanger or the rotation of a rotary heat exchanger is stopped). This object is also able to suspend heat exchange for the purpose of providing free cooling operation in the absence of a conventional air-side economizer (i.e., specify MinimumFlowWithBypass in the Controller:Outside Air object). Suspension of heat exchange during economizer mode may be customized as necessary using the economizer lockout field. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.

Several methods of frost control are available to warm the heat exchanger core to prevent frost formation. Available methods are preheat, exhaust only, exhaust air recirculation, and minimum exhaust temperature. Preheat frost control uses a separate heater object placed in the supply inlet air stream to keep the air temperature above the frost threshold temperature. All other frost control methods are modeled within this heat exchanger object.

This heat exchanger object can also control the supply air outlet temperature to a setpoint when a setpoint manager and temperature schedule are used. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger to maintain the desired setpoint and avoid overheating the supply air.

#### Model Description

The heat exchanger object models energy transfer between the supply air stream and the exhaust air stream according to the effectiveness values that are specified by the user in the input data file (see IO Reference Document, HeatExchanger:AirToAir:SensibleAndLatent). The operating volumetric air flow rate through the heat exchanger (i.e., the average of the actual supply and exhaust air flow rates for the simulation time step) should be between 50% and 130% of the nominal supply air flow rate specified for the heat exchanger. Operating air flow rates outside this range result in a warning message and a recommendation to adjust air flow rates to within the appropriate range.

The user must enter the sensible and latent effectiveness of the heat exchanger for heating and cooling conditions (Table 74) with balanced air flow (supply flow equal to the exhaust flow) at two flow rates: 75% and 100% of the nominal supply air flow rate. Heat exchanger manufacturers can typically provide this performance information, and it is also available for equipment contained in ARI’s Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment (ARI 2003). Values may be entered for sensible effectiveness, latent effectiveness, or both. The model assumes default values of 0.0 for sensible and latent effectiveness, thus requiring the user to input representative values for the heat exchanger being modeled.

To obtain the “operating” effectiveness of the heat exchanger at different air flow rates, the model first calculates the average volumetric air flow rate through the heat exchanger (average of the supply and exhaust air flow rates) for each simulation time step. Air flows through the heat exchanger may be unbalanced (supply greater than exhaust, or vice versa), but an unbalanced air flow ratio greater than 2:1 is not recommended  (beyond this range a warning message is issued). The model determines the operating effectiveness of the heat exchanger by linear interpolation or extrapolation of the 100% flow and 75% flow effectiveness values specified in the input data file, using the average volumetric air flow rate through the heat exchanger. Extrapolation is allowed down to 50% and up to 130% of the nominal supply air flow rate (beyond this range a warning message is issued).

<span>${\varepsilon_{operating,sensible}} = {\varepsilon_{sensible,75\% \,flow}} + ({\varepsilon_{sensible,100\% \,flow}} - {\varepsilon_{sensible,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)$</span>  

<div>$${\varepsilon_{operating,latent}} = {\varepsilon_{latent,75\% \,flow}} + ({\varepsilon_{latent,100\% \,flow}} - {\varepsilon_{latent,75\% \,flow}})\left( {\frac{{H{X_{flowratio}} - 0.75}}{{1 - 0.75}}} \right)$$</div>

*where*:

<span>${\varepsilon_{operating,sensible}}$</span> = operating sensible effectiveness of the heat exchanger

<span>${\varepsilon_{operating,latent}}$</span>    = operating latent effectiveness of the heat exchanger

<span>${\varepsilon_{sensible,75\% \,flow}}$</span>  =  sensible effectiveness at 75% airflow condition

<span>${\varepsilon_{sensible,100\% \,flow}}$</span> =  sensible effectiveness at 100% airflow condition

<span>${\varepsilon_{latent,75\% \,flow}}$</span>  =  latent effectiveness at 75% airflow condition

<span>${\varepsilon_{latent,100\% \,flow}}$</span> =  latent effectiveness at 100% airflow condition

<span>$H{X_{flowratio}}$</span> = the ratio of the average operating volumetric air flow rate [(supply flow plus exhaust flow) / 2.0] to the nominal supply air flow rate

If the heat exchanger’s supply air inlet temperature is less than the exhaust air inlet temperature, the operating sensible and latent effectivenesses are calculated using the 75% and 100% heating condition values; otherwise, the 75% and 100% cooling effectiveness values are used in Equations and .

The supply air conditions leaving the heat exchanger are determined using the heat exchanger operating effectiveness calculated above, the ratio of the air stream with the minimum heat capacity rate to the supply air stream heat capacity rate, and the difference in temperature or humidity ratio between the supply and exhaust inlet air:

<div>$$\mathop m\limits^ \bullet  cp,\min \, = MIN(\mathop m\limits^ \bullet  cp,\sup \,,\,\mathop {\,m}\limits^ \bullet  cp,exh)$$</div>

<div>$${T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})$$</div>

<div>$${\omega_{SupAirOut}} = {\omega_{SupAirIn}} + {\varepsilon_{operating,latent}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({\omega_{ExhAirIn}} - {\omega_{SupAirIn}})$$</div>

*where*:

<span>$\mathop m\limits^ \bullet  cp,\min $</span>           = minimum heat capacity rate (W/K)

<span>$\mathop m\limits^ \bullet  cp,\sup $</span>            = heat capacity rate of the supply air stream (W/K)

<span>$\mathop {\,m}\limits^ \bullet  cp,exh$</span>           = heat capacity rate of the exhaust air stream (W/K)

*T<sub>SupAirOut</sub>*<sub>                     </sub> = supply air temperature leaving the heat exchanger (°C)

*T<sub>SupAirIn</sub>*<sub>                         </sub> = supply air inlet temperature (°C)

*T<sub>ExhAirIn</sub>*<sub>                         </sub> = exhaust air inlet temperature (°C)

<span>${\omega_{SupAirOut}}$</span>          = supply air humidity ratio leaving the heat exchanger (kg/kg)

<span>${\omega_{SupAirIn}}$</span>           = supply air inlet humidity ratio (kg/kg)

<span>${\omega_{ExhAirIn}}$</span>           = exhaust air inlet humidity ratio (kg/kg)

Using the supply air outlet temperature and humidity ratio, the enthalpy of the supply air leaving the heat exchanger is calculated.

<div>$${h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})$$</div>

where:

*h<sub>SupAirOut</sub>*<sub>             </sub>= enthalpy of the supply air leaving the heat exchanger (J/kg)

*PsyHFnTdbW* = psychrometric routine calculating air enthalpy as a function of

    temperature and humidity ratio

If the predicted conditions of the supply air leaving the heat exchanger exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (*h<sub>SupAirOut</sub>).*

Next, the sensible and total heat recovery rates of the heat exchanger are calculated:

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = \left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total}} = {\mathop m\limits^ \bullet_{SupAir}}({h_{SupAirIn}} - {h_{SupAirOut}})$$</div>

where:

<div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>            = sensible heat recovery rate (W)

<span>${\mathop Q\limits^ \bullet_{Total}}$</span>               = total heat recovery rate (W)

*h<sub>SupAirIn</sub>*            = supply air inlet enthalpy (J/kg)

<span>${\mathop m\limits^ \bullet_{SupAir}}$</span>             = mass flow rate of the supply air stream (kg/s)

The conditions of the exhaust (secondary) air leaving the heat exchanger are then calculated:

<div>$${T_{ExhAirOut}} = {T_{ExhAirIn}}\, + \,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}$$</div>

<div>$${h_{ExhAirOut}} = {h_{ExhAirIn}}\, + \,\,\frac{{\mathop Q\limits^ \bullet  {\,_{Total}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}$$</div>

<div>$${\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})$$</div>

*where*:

*T<sub>ExhAirOut</sub>*<sub>                     </sub> = exhaust air temperature leaving the heat exchanger (°C)

*h<sub>ExhAirOut</sub>*           = exhaust air enthalpy leaving the heat exchanger (J/kg)

<span>${\mathop m\limits^ \bullet_{ExhAir}}$</span>             = mass flow rate of the exhaust air stream (kg/s)

<span>${\omega_{ExhAirOut}}$</span>          = exhaust air humidity ratio leaving the heat exchanger (kg/kg)

*PsyWFnTdbH* = psychrometric routine calculating air humidity ratio as a function of

    temperature and enthalpy

As was done for the supply air, calculated exhaust air conditions beyond the saturation curve are reset to saturation conditions at the calculated air enthalpy value.

Once the air conditions leaving each side of the heat exchanger (supply and exhaust) are calculated, this air is blended with any bypass air that was directed around the heat exchanger core to determine the final air conditions leaving the heat exchanger unit. These outlet air conditions are used in Equations and to determine the sensible and total heat recovery rate for the overall heat exchanger unit. The latent heat recovery rate for the overall unit is then calculated as the difference between the total and sensible heat recovery rates:

<div>$${\mathop Q\limits^ \bullet_{Latent}} = {\mathop Q\limits^ \bullet_{Total}}\,\, - \,{\mathop {\,Q}\limits^ \bullet_{Sensible}}$$</div>

Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power rate for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger is scheduled to operate and supply/exhaust air flow rates exist. The electric power is assumed to be zero for all other times or if heat exchange is suspended to provide free cooling (economizer operation). None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams.

At the end of each HVAC simulation time step, this object reports the sensible, latent and total heat recovery rates for the overall unit as calculated above. The heat recovery rates are reported separately for times when the supply air is heated and when it is cooled (Ref: HeatExchanger:AirToAir:SensibleAndLatent in the EnergyPlus Input Output Reference). The heat recovery electric power is also reported for each simulation time step. In addition to the heat recovery rates and electric power, heating/cooling energy transferred to the supply air and the electric energy consumption by the heat exchanger unit are calculated for the time step being reported as follows:

<div>$$\,{Q_{SensibleCooling}} = \,\,{\mathop Q\limits^ \bullet_{SensibleCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{LatentCooling}} = \,\,{\mathop Q\limits^ \bullet_{LatentCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{TotalCooling}} = \,\,{\mathop Q\limits^ \bullet_{TotalCooling}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{SensibleHeating}} = \,\,{\mathop Q\limits^ \bullet_{SensibleHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{LatentHeating}} = \,\,{\mathop Q\limits^ \bullet_{LatentHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{Q_{TotalHeating}} = \,\,{\mathop Q\limits^ \bullet_{TotalHeating}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

<div>$$\,{E_{HXUnit}} = \,\,{P_{HXUnit}}\,\, * \,\,TimeStepSys\,\, * \,\,3600.$$</div>

where:

<sub><span>${Q_{SensibleCooling}}$</span>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’

<span>$\,{\mathop Q\limits^ \bullet_{SensibleCooling}}$</span>          = output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>

                                   during times when the supply air is cooled

*TimeStepSys*           = HVAC system simulation time step, hr

<sub><span>${Q_{LatentCooling}}$</span>                               </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’

<span>$\,{\mathop Q\limits^ \bullet_{LatentCooling}}$</span>           = output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Latent}}$$</div>

   during times when the supply air is dehumidified

<sub><span>${Q_{TotalCooling}}$</span>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’

<span>$\,{\mathop Q\limits^ \bullet_{TotalCooling}}$</span>             = output variable ‘Heat Exchanger Total Cooling Rate, W’ = <span>${\mathop Q\limits^ \bullet_{Total}}$</span>during

    times when the supply air enthalpy is reduced

<sub><span>${Q_{SensibleHeating}}$</span>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’

<span>$\,{\mathop Q\limits^ \bullet_{SensibleHeating}}$</span>          = output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>

   during times when the supply air is heated

<sub><span>${Q_{LatentHeating}}$</span>                               </sub>= output variable ‘Heat Exchanger Latent Heating Energy, J’

<sub><span>${Q_{LatentHeating}}$</span>                               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’

<span>$\,{\mathop Q\limits^ \bullet_{LatentHeating}}$</span>           = output variable ‘Heat Exchanger Latent Gain Rate, W’ = <div>$${\mathop Q\limits^ \bullet_{Latent}}$$</div> during times when the supply air is humidified

<sub><span>${Q_{TotalHeating}}$</span>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’

<span>$\,{\mathop Q\limits^ \bullet_{TotalHeating}}$</span>             = output variable ‘Heat Exchanger Total Heating Rate, W’ = <span>${\mathop Q\limits^ \bullet_{Total}}$</span>during times when the supply air enthalpy is increased

<span>$\,{E_{HXUnit}}$</span>                  = output variable ‘Heat Exchanger Electric Energy, J’

<span>${P_{HXUnit}}$</span>                   = output variable ‘Heat Exchanger Electric Power, W’

#### Frost Control Methods

In cold weather, frost can form on the heat exchanger causing a reduction in air flow and heat recovery performance. Various strategies can be employed to limit frost formation. Heat exchangers that transfer total energy (sensible plus latent) usually have a lower frost threshold temperature than sensible-only heat exchangers. Frost threshold temperatures for sensible-only heat exchangers may be -1°C to -12°C for plate and rotary heat exchangers respectively, while those for comparable total (sensible plus latent) heat exchangers may be 10°C lower. The frost threshold temperature for a specific application is dependent on the exhaust air dry-bulb temperature and relative humidity, heat exchanger type (e.g., sensible-only or total heat exchange, flat plate or rotary), and the heat exchanger effectiveness. Consult manufacturer’s literature to obtain specific frost threshold temperatures for the heat exchanger being modeled.

Four frost control strategies can be modeled for this air-to-air heat exchanger unit. Each of these four strategies is discussed in detail below.

#### Preheat

One method to control frost formation is to preheat the cold outdoor (supply) air entering the heat exchanger. When a preheat coil is used for frost control, a separate heating coil object must be placed in the supply air stream at the inlet to the heat exchanger (Coil:Heating:Water, Coil:Heating:Electric or Coil:Heating:Gas). The preheat coil should be controlled to maintain a minimum supply air inlet temperature thereby eliminating frost buildup on the heat exchanger core. When modeling preheat frost control, specify “None” as the frost control method in the heat exchanger object. When modeling this heat exchanger as part of an air loop, refer to the objects AirLoopHVAC:OutdoorAirSystem and SetpointManager:Scheduled the EnergyPlus Input Output Reference for additional information on specifying a preheat coil and controlling its supply air temperature.This frost control method is not currently available when this heat exchanger is being used as part of the compound object ZoneHVAC:EnergyRecoveryVentilator.

#### Exhaust Only

This method of frost control bypasses the incoming supply air around the heat exchanger core thereby warming the core using the exiting exhaust air. This method is similar to ‘supply air off’ frost control where the supply air fan is turned off for a predetermined period of time while the exhaust air fan continues to operate. For the ‘supply air off’ method, the supply air flow is stopped for a period of time thereby reducing the ventilation air supplied to the zone(s). In addition, the building may be negatively pressurized for the period of time that the supply air flow is stopped since the exhaust air fan continues to operate. On the other hand, the ‘exhaust only’ method of frost control modeled by EnergyPlus continues to provide outdoor ventilation air to the zone(s), but this air is simply bypassed around the heat exchanger core for a portion of the time and the potential problem with negatively pressurizing the building is avoided. Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed when this frost control is active and no warning message is issued.

The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the supply air (e.g., outdoor air) entering the heat exchanger is equal to or below the specified threshold temperature, the fractional amount of time that the supply air is bypassed around the heat exchanger core is determined from the following equation:

<div>$${X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})$$</div>

where:

<span>${X_{DefrostTime}}$</span>  = Fractional time period for frost control <span>$\left( {0\,\, \le \,\,\,{X_{DefrostTime}}\,\, \le \,\,1} \right)$</span>

<span>${X_{Initial}}$</span>        = Initial defrost time fraction

<span>${X_{RateofIncrease}}$</span>= Rate of defrost time fraction increase (K<sup>-1</sup>)

<span>${T_{Threshold}}$</span>     = Threshold temperature (°C)

<span>${T_{SupAirIn}}$</span>       = Supply air inlet temperature (°C)

During the defrost time, supply air flow is fully bypassed around the heat exchanger core and no heat transfer takes place. For the remainder of the time period, no air is bypassed and full heat exchange is achieved. The average supply air flow bypassed around the heat exchanger core is calculated as follows:

<div>$${\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}$$</div>

To determine the average heat transfer rates for the simulation time step, the supply air outlet conditions are first calculated as if the heat exchanger were not in defrost mode (see previous section, Model Description). The sensible and total heat transfer rates are then calculated and multiplied by the fractional time period that the heat exchanger is not in defrost mode (1-*X<sub>DefrostTime</sub>*).

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirIn}} - {T_{SupAirOut}})$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAir}}}({h_{SupAirIn}} - {h_{SupAirOut}})$$</div>

Once the average heat transfer rates are determined, the average conditions of the supply air exiting the overall heat exchanger unit are calculated as follows:

<div>$${T_{SupAirOut}} = {T_{SupAirIn\,}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,\sup }}$$</div>

<div>$${h_{SupAirOut}} = {h_{SupAirIn}}\,\,\, - \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAir}}}}}$$</div>

<div>$${\omega_{SupAirOut}} = PsyWFnTdbH({T_{SupAirOut}},{h_{SupAirOut}})$$</div>

As described previously, if the predicted conditions of the exiting supply air exceed the saturation curve (&gt;100% RH), then the temperature and humidity ratio of the air are reset to saturated conditions (= 100% RH) at the enthalpy condition calculated above (*h<sub>SupAirOut</sub>).*If the supply air temperature is reset, the average sensible heat transfer rate is recalculated before the exhaust air outlet conditions are determined:

<div>$${T_{ExhAirOut}} = {T_{ExhAirIn}}\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}$$</div>

<div>$${h_{ExhAirOut}} = {h_{ExhAirIn}}\,\,\,\, + \,\,\,\frac{{{{\mathop Q\limits^ \bullet  }_{_{Total}}}}}{{{{\mathop m\limits^ \bullet  }_{_{ExhAir}}}}}$$</div>

<div>$${\omega_{ExhAirOut}} = PsyWFnTdbH({T_{ExhAirOut}},{h_{ExhAirOut}})$$</div>

#### Exhaust Air Recirculation

This method of frost control routes exhaust (outlet) air back through the supply side of the heat exchanger to warm the core. Since this method routes exhaust air back into the building, the building is typically not depressurized when this frost control is active. However, the incoming supply (outdoor ventilation) air flow is stopped for the fractional period of time that frost control is active. If significant periods of time exist when outdoor temperatures are below the selected threshold temperature and outdoor ventilation air is continuously required, an alternative method of frost control should be considered.

The user enters a threshold temperature, an initial defrost time fraction, and a rate of defrost time fraction increase. When the temperature of the inlet supply air (e.g., outdoor air) is equal to or below the specified threshold temperature, the fractional amount of time that this heat exchanger frost control strategy is active is determined from the following equation:

<div>$${X_{DefrostTime}} = {X_{Initial}} + {X_{RateofIncrease}}({T_{Threshold}} - {T_{SupAirIn}})$$</div>

The air mass flow rate of the supply air leaving the heat exchanger unit is then calculated using the defrost time fraction calculated above the mass flow rates of supply and exhaust air entering the unit.

<div>$${\mathop m\limits^ \bullet_{_{SupAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}\,\, + \,\,{X_{DefrostTime}}{\mathop m\limits^ \bullet_{_{ExhAirIn}}}$$</div>

The model assumes that no heat exchange occurs during defrost, and the average supply supply air conditions are simply a blend of the conditions when the unit is not in defrost and the exhaust air inlet conditions during defrost operation:

<div>$${T_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{T_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{T_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}$$</div>

<div>$${\omega_{SupAirOut}} = \,\,\frac{{(1 - {X_{DefrostTime}}){{\mathop m\limits^ \bullet  }_{_{SupAirIn}}}{\omega_{SupAirOut,NoDefrost\,}} + \,\,{X_{DefrostTime}}{{\mathop m\limits^ \bullet  }_{_{ExhAirIn}}}{\omega_{ExhAirIn\,}}}}{{{{\mathop m\limits^ \bullet  }_{_{SupAirOut}}}}}$$</div>

<div>$${h_{SupAirOut}} = PsyHFnTdbW({T_{SupAirOut}},{\omega_{SupAirOut}})$$</div>

The operating effectivenesses of the heat exchanger are initially calculated according to Equations and assuming no defrost operation. Since the supply air flow across the heat exchanger core is not reduced during defrost operation, the sensible and latent effectiveness are therefore derated (for reporting purposes) in direct proportion to the fraction of time that frost control is not active.

<div>$${\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}$$</div>

<div>$${\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}$$</div>

Since the exhaust outlet air is recirculated through the supply side of the heat exchanger core, the incoming supply air and exiting exhaust air flows are stopped for the fraction of the time when frost control is active. The average air mass flow rate at the supply air inlet and the exhaust air outlet nodes are therefore reduced accordingly.

<div>$${\mathop m\limits^ \bullet_{_{SupAirIn}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}$$</div>

<div>$${\mathop m\limits^ \bullet_{_{ExhAirOut}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{ExhAirOut}}}$$</div>

The conditions of the exiting (outlet) exhaust air (temperature, humidity ratio and enthalpy) are reported as the values when frost control is not active (i.e., the conditions when exhaust air is actually leaving the unit).

#### Minimum Exhaust Temperature

With this frost control method, frost formation is avoided by continuously maintaining the temperature of the exhaust air leaving the heat exchanger core above a specified setpoint. The minimum exhaust air temperature is maintained by modulating heat exchanger rotational speed or by bypassing supply air around a plate heat exchanger. For this frost control method, the user must only enter the threshold (minimum) temperature.

For the case of modulating heat exchanger rotation, the operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the operating effectivenesses are reduced as follows:

<div>$${X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}$$</div>

<div>$${\varepsilon_{operating,sensible}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,sensible}}$$</div>

<div>$${\varepsilon_{operating,latent}} = (1 - {X_{DefrostTime}}){\varepsilon_{operating,latent}}$$</div>

The supply air and exhaust air outlet conditions are then recalculated using these reduced effectiveness values. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.

The calculation procedure is slightly different for the case of a plate heat exchanger where the supply air is bypassed around the heat exchanger core. Since the volumetric air flow rate through the heat exchanger core is reduced when frost control is active, an iterative process is used to determine the operating effectiveness of the heat exchanger. The operating effectivenesses and outlet air conditions are first calculated as if the heat exchanger is not in defrost mode (see Model Description). If the resulting temperature of the exhaust air leaving the heat exchanger core is below the specified threshold temperature, then the fractional defrost time is calculated as follows:

<div>$${X_{DefrostTime}} = \frac{{({T_{Threshold}} - {T_{ExhAirOut}})}}{{({T_{ExhAirIn}} - {T_{ExhAirOut}})}}$$</div>

The iteration process then begins to determine the heat exchanger effectiveness and the exhaust air outlet temperature as if frost control were active. The operating mass flow rate through the supply side of the heat exchanger core is calculated.

*Beginning of iteration process:*

<div>$${\mathop m\limits^ \bullet_{_{SupAirCore}}} = (1 - {X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}$$</div>

<div>$${\mathop m\limits^ \bullet_{_{SupAirBypass}}} = ({X_{DefrostTime}}){\mathop m\limits^ \bullet_{_{SupAirIn}}}$$</div>

The ratio of average volumetric flow rate through the heat exchanger core to heat exchanger’s nominal volumetric flow rate (*HX<sub>flowratio</sub>*) is then determined and used to calculate the operating effectiveness of the heat exchanger using Equations and . Since the supply airflow rate through the heat exchanger core is purposely reduced to control frost formation, average volumetric airflow rates below 50% of nominal are allowed and no warning message is issued. Supply air outlet temperature (leaving the heat exchanger core), sensible heat transfer, and exhaust air outlet temperature are then calculated using the revised heat exchanger effectiveness.

<div>$${T_{SupAirOut}} = {T_{SupAirIn}} + {\varepsilon_{operating,sensible}}\left( {\frac{{\mathop m\limits^ \bullet  cp,\min }}{{\mathop m\limits^ \bullet  cp,\sup }}} \right)({T_{ExhAirIn}} - {T_{SupAirIn}})$$</div>

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = (1 - {X_{DefrostTime}})\left( {\mathop m\limits^ \bullet  cp,\sup } \right)({T_{SupAirInlet}} - {T_{SupAirOutlet}})$$</div>

<div>$${T_{ExhAirOut}} = {T_{ExhAirIn}} + \frac{{{{\mathop Q\limits^ \bullet  }_{Sensible}}}}{{\mathop m\limits^ \bullet  cp,exh}}$$</div>

The error between the exhaust outlet temperature and the threshold temperature for frost control and a new defrost time fraction are subsequently calculated.

<div>$$Error = {T_{ExhAirOut}} - {T_{Threshold}}$$</div>

<div>$${X_{DefrostTime}} = \,{X_{DefrostTime}}\,\left( {\frac{{{T_{ExhAirIn}} - {T_{ExhAirOut}}}}{{{T_{ExhAirIn}} - {T_{Threshold}}}}} \right)$$</div>

*End of iteration process:*

The iteration process ends when the calculated error is within an error tolerance of 0.001.  The air streams passing through the heat exchanger core and bypassing the core through the bypass damper are then blended together to provide the air conditions leaving the heat exchanger unit. Finally the sensible, latent and total heat recovery rates are calculated along with the unit’s electric power and electric consumption.

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) and *the user specified economizer lockout input is specified as Yes*. For plate heat exchangers, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. For rotary heat exchangers, air flows continue through the core but it is assumed that heat exchanger rotation is stopped.

Heat exchange can also be suspended for the purposes of providing free cooling operation in the absence of a conventional air-side economizer. In this case specify “MinimumFlowWithBypass” as the economizer choice and again provide the required control points as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available and *the user specified economizer lockout input is specified as Yes*, however the supply air flow rate will remain at the minimum value specified in the outside air controller object. Note that the Economizer Type must be set to something other than NoEconomizer for this control interaction to function.

If economizer operation is not required, specify “NoEconomizer” as the economizer control type in the outside air controller object. The heat exchanger will operate according to its availability schedule and free cooling will not be provided. . If economizer operation *is* required and the heat exchanger *should not* provide free cooling, specify the input for the heat exchanger’s economizer lockout as No and heat recovery will remain active during economizer mode.

Heat recovery for this heat exchanger may also be suspended during a high humidity control event (see object Controller:OutdoorAir) in a similar manner. Specifying Yes for economizer lockout will also suspend heat recovery when high humidity control is activated. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.

#### Supply Air Outlet Temperature Control

This heat exchanger object can also control the supply air outlet temperature to a setpoint to avoid overheating. This temperature control is accomplished through wheel speed modulation or bypassing supply air around the heat exchanger. To model this temperature control, the user must specify ‘Yes’ for the Supply Air Outlet Temperature Control field in this heat exchanger object, and a separate setpoint manager (see object: SetpointManager:Scheduled) and temperature schedule  must be specified for the heat exchanger unit’s supply air outlet node.

This control strategy is typically used in conjunction with economizer operation (see object Controller:OutdoorAir), and an example control profile is shown in the figure below. When the outdoor air temperature falls to the specified maximum limit for economizer operation, heat exchange is suspended (air is fully bypassed around the heat exchanger core or heat exchanger rotation is stopped). The figure below shows economizer operation being initiated based on outdoor temperature but other triggers can be used (e.g. differential temperature [outdoor temperature with respect to exhaust air temperature], single point enthalpy or differential enthalpy). Heat exchange remains suspended until the outdoor temperature falls to the minimum temperature (temperature lower limit) for economizer control. The setpoint for the supply air outlet temperature control should match the economizer temperature lower limit.

As the outdoor air temperature falls further below the setpoint for the supply air outlet temperature (same as the economizer lower temperature limit), the heat exchanger bypass dampers will modulate closed to maintain the desired supply air temperature for a plate heat exchanger. For a rotary heat exchanger the rotary heat exchanger speed will gradually increase to maintain the desired supply air temperature. Modulation of heat exchanger performance will continue until the supply air temperature setpoint can no longer be maintained. This control is only active if the entering supply (primary) air temperature is less thatn the heat exchanger setpoint temperature.

![](EngineeringReference/media/image5550.png)



Figure 251.  Air to Air Heat Exchanger with Supply Air Temperature Control

#### References

ARI. 2001. Rating Air-to-Air Heat Exchangers for Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning & Refrigeration Institute.

ARI. 2003. Certified Product Directory for Air-to-Air Energy Recovery Ventilation Equipment. Arlington, Virginia: Air-Conditioning & Refrigeration Institute.

### Air System Air-To-Air Flat Plate Heat Exchanger

#### Overview

The input object HeatExchanger:AirToAir:FlatPlate provides an NTU – effectiveness model of a static flat plate air-to-air heat exchanger. Humidity issues are ignored in this model. A full, detailed description of the model can be found in the reference.

The inputs for the model are the design values for the primary air flow rate, primary air inlet and outlet temperature,  secondary air flow rate, and secondary air inlet temperature. No design UAs are required: instead, the ratio (at design conditions) of the primary *hA* to the secondary *hA* (*r<sub>hA</sub>*) is input. The flow configuration is also an input (counter, parallel, or crossflow).

n An important feature of this model is that the heat exchanger total *UA* is a time varying function of the primary and secondary mass flow rates and inlet temperatures.

#### Model Description

The design inlet / outlet conditions determine a design effectiveness *eff*<sub>des</sub>. From the design capacity flow ratio, the flow arrangement, and *eff*<sub>des,</sub> the NTU – effectiveness formulas give the *NTU<sub>des</sub>* and *UA<sub>des</sub>*.

The time varying calculations proceed as follows. First the *UA* is determined:

<div>$$UA = U{A_{des}}({r_{hA}} + 1)/({({\dot m_{p,des}}{T_{p,des}}/{\dot m_p}{T_p})^{.78}} + {r_{hA}}{({\dot m_{s,des}}{T_{s,des}}/{\dot m_s}{T_s})^{.78}})$$</div>

where *des* means *design*, *p* means *primary*, *s* means *secondary*, *T* is air stream temperature, and <span>$\dot m$</span>is air stream mass flow rate. From the *UA* and the capacity flow ratio the *NTU* is determined: <span>$NTU = UA/{C_{\min }}$</span>. Then the NTU – effectiveness formulas are used to calculate the effectiveness. From the effectiveness and the inlet conditions, outlet condtions are determined.

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and *the user specified economizer lockout input is specified as Yes*. For this flat plate heat exchanger, heat transfer is suspended by fully bypassing the supply and exhaust air around the heat exchanger core. If the economizer lockout is specified as No, the flat plate heat exchanger is operational even when economizer or high humidity mode is active. The default value for economizer lockout is Yes and must be specifically entered as No to disable the economizer or high humidity control lockout feature.

#### References

M. Wetter. 1999. *Simulation Model: Air-To-Air Plate Heat Exchanger*, LBNL-42354. This document can be downloaded from [*http://simulationresearch.lbl.gov*](http://simulationresearch.lbl.gov).

### Air System Air-To-Air Balanced Flow Desiccant Heat Exchanger

#### Overview

The input object HeatExchanger:Desiccant:BalancedFlow provides a model for a desiccant heat exchanger that is an HVAC component used to model both temperature (sensible) and moisture (latent) heat exchange between two air streams (Figure 252). The model assumes balanced air flow through the regeneration and process sides of the heat exchanger (i.e., regeneration and process air volume flow rates and face velocities are the same). Heat exchanger performance is specified through a performance data type object (e.g., Heat Exchanger:Desiccant:BalancedFlow:Performance Data Type 1). Refer to the EnergyPlus Input Output Reference for the specific input syntax for this desiccant heat exchanger object.

![BalancedFlowDesiccantHeatExchanger\_Schematic](EngineeringReference/media/image5554.png)

Figure 252. Schematic of the Balanced Flow Desiccant Heat Exchanger

EnergyPlus has another air-to-air heat exchanger object for modeling sensible and latent heat transfer between two air streams that uses the input object HeatExchanger:AirToAir:SensibleAndLatent. That heat exchanger model uses effectiveness values specified by the user to determine exiting air conditions from each side of the heat exchanger. In contrast, the balanced flow desiccant heat exchanger references a performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) which defines the model equations, user-specified model coefficients, and min/max limits for the model’s independent and dependent variables.

#### Model Description

This heat exchanger is a simple object that performs three basic functions:

1.    Informs the associated performance data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1) if it should calculate heat exchange for a simulation time step, or if heat exchange is suspended for the time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger),

2.    Passes the process and regeneration air inlet conditions (e.g., dry-bulb temperature, humidity ratio, air mass flow rate) to the associated performance data type object, and

3.    Reports the total, sensible and latent cooling/heating rates and electric power based on the results from the performance data type model that is specified.

While the desiccant heat exchanger object’s availability to provide heat exchange between the two air streams is determined by the user-specified availability schedule, other objects that call this heat exchanger object can also control its heat exchange during a simulation time step. Currently, this desiccant heat exchanger model can be referenced by two compound objects: CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System, both of which are used to provide enhanced dehumidification over conventional systems. If this heat exchanger is referenced by a compound object, the compound object will control heat exchanger operation (i.e., tell the heat exchanger if heat exchange is needed or not for each simulation time step). Details for how the compound objects control exchanger operation are described elsewhere in this document (ref. CoilSystem:Cooling:DX:HeatExchangerAssisted and Dehumidifier:Desiccant:System).

This desiccant heat exchanger object may also be specified directly in a AirLoopVHAC (air loop BranchList) or in an AirLoopHVAC:OutdoorAirSystem:EquipmentList without being referenced by a compound object. If specified directly in a AirLoopHVAC loop or AirLoopHVAC:OutdoorAirSystem:EquipmentList, then the heat exchanger can be controlled to provide heat exchange based on a maximum and/or minimum humidity setpoint placed on the process air outlet node (ref. SetpointManagers). If no humidity setpoints are provided on this node, then heat exchange will be provided whenever the heat exchanger is available to operate (via its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams. Further details regarding heat exchanger control via humidity setpoints on the process air outlet node are described in the section for the associated data type object (e.g., HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1).

The balanced flow desiccant heat exchanger model first checks for three conditions to be true before calling the specified performance data type model to calculate heat exchanger performance:

·        Non-zero air mass flow rates on the process and regeneration inlet air nodes,

·        Desiccant heat exchanger is available to operate based on its availability schedule,

·        If a compound object is calling this desiccant heat exchanger, it is requesting that heat exchange be provided.

If any of these conditions is false, then heat exchange is suspended and the model simply passes the air conditions on the process and regeneration air inlet nodes to the respective outlet air nodes. In addition, the heat exchanger electric power is set to zero.

If all of the above conditions are true, then heat exchange is active and the specified performance data type model is called to calculate the process and regeneration outlet air conditions and heat exchanger electric power. Immediately before this call to the performance data type model, a check is made to determine if the operating air flow rates through the heat exchanger (i.e., the actual air flow rates for the simulation time step) are equal (balanced flow). If a difference of more than 2% exists between the process and regeneration air flow rates at any time during the simulation, a warning is issued.

After the specified performance data type model calculates the process/regeneration air outlet conditions and heat exchanger electric power, the balanced flow desiccant heat exchanger model uses that information to report overall performance. Specifically, the heat exchanger’s sensible, latent and total heating and cooling rates are calculated for the process air side of the heat exchanger. Since energy must be conserved, the same heating or cooling rates apply to the regeneration air stream although they are opposite in heat transfer direction (e.g., a sensible cooling rate on the process air side of the heat exchanger would indicate an equivalent sensible heating rate on the regeneration air side).

<div>$${\mathop Q\limits^ \bullet_{Sensible}} = \,{\mathop m\limits^ \bullet_{Proc}}C{p_{Proc,\,\,in}}\left( {{T_{Proc,\,\,out}}\, - \,{T_{Proc,\,\,in}}} \right)$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total}} = \,{\mathop m\limits^ \bullet_{Proc}}\left( {{h_{Proc,\,\,out}}\, - \,{h_{Proc,\,\,in}}} \right)$$</div>

<div>$${\mathop Q\limits^ \bullet_{Latent}} = \,{\mathop Q\limits^ \bullet_{Total}}\, - \,{\mathop Q\limits^ \bullet_{Sensible}}$$</div>

where:

<div>$${\mathop Q\limits^ \bullet_{Sensible}}$$</div>      = sensible heat transfer rate to the process air stream (W)

<span>${\mathop Q\limits^ \bullet_{Total}}$</span>         = total heat transfer rate to the process air stream (W)

<div>$${\mathop Q\limits^ \bullet_{Latent}}$$</div>        = latent heat transfer rate to the process air stream (W)

<span>${\mathop m\limits^ \bullet_{Proc}}$</span>         = process air mass flow rate (kg/s)

<span>$C{p_{Proc,\,\,in}}$</span>     = specific heat of inlet process air (J/kg-K)

<span>${T_{Proc,\,\,out}}$</span>      = process air outlet temperature (°C)

<span>${T_{Proc,\,\,in}}$</span>        = process air inlet temperature (°C)

<span>${h_{Proc,\,\,out}}$</span>      = process air outlet enthalpy (J/kg)

<span>${h_{Proc,\,\,in}}$</span>        = process air inlet enthalpy (J/kg)



To simplify the accounting of heat exchanger performance, the sensible, latent, and total heat transfer rates for the process side of the heat exchanger are stored in cooling and heating report variables. For example, if the sensible heat transfer rate is negative, the absolute value is stored in a “cooling” rate report variable. Conversely, if the sensible heat transfer rate is positive, the value is stored in a “heating” rate report variable. Similar accounting is performed for the latent and total heat transfer rate variables as follows:

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} <  = 0} \right){\mathop Q\limits^ \bullet_{SensibleCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}}} \right)$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Sensible}} > 0} \right){\mathop Q\limits^ \bullet_{SensibleHeating}} = {\mathop Q\limits^ \bullet_{Sensible}}$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} <  = 0} \right){\mathop Q\limits^ \bullet_{LatentCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Latent}}} \right)$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Latent}} > 0} \right){\mathop Q\limits^ \bullet_{LatentHeating}} = {\mathop Q\limits^ \bullet_{Latent}}$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} <  = 0} \right){\mathop Q\limits^ \bullet_{TotalCooling}} = ABS\left( {{{\mathop Q\limits^ \bullet  }_{Total}}} \right)$$</div>

<div>$$IF\left( {{{\mathop Q\limits^ \bullet  }_{Total}} > 0} \right){\mathop Q\limits^ \bullet_{TotalHeating}} = {\mathop Q\limits^ \bullet_{Total}}$$</div>

At the end of each HVAC simulation time step, this object reports the sensible, latent and total cooling/heating energy and electric consumption for the heat exchanger as follows:

<div>$${Q_{SensibleCooling}} = {\dot Q_{SensibleCooling}}*TimeStepSys*3600.$$</div>

<div>$${Q_{LatentCooling}} = {\dot Q_{LatentCooling}}*TimeStepSys*3600.$$</div>

<div>$${Q_{TotalCooling}} = {\dot Q_{TotalCooling}}*TimeStepSys*3600.$$</div>

<div>$${Q_{SensibleHeating}} = {\dot Q_{SensibleHeating}}*TimeStepSys*3600.$$</div>

<div>$${Q_{LatentHeating}} = {\dot Q_{LatentHeating}}*TimeStepSys*3600.$$</div>

<div>$${Q_{TotalHeating}} = {\dot Q_{TotalHeating}}*TimeStepSys*3600.$$</div>

<div>$${E_{HXUnit}} = {P_{HXUnit}}*TimeStepSys*3600.$$</div>

where:

<sub><span>${Q_{SensibleCooling}}$</span>             </sub>= output variable ‘Heat Exchanger Sensible Cooling Energy, J’

<span>${\dot Q_{SensibleCooling}}$</span>          = output variable ‘Heat Exchanger Sensible Cooling Rate, W’ = <div>$${\dot Q_{Sensible}}$$</div>

                                   during times when the process air is cooled

*TimeStepSys*           = HVAC system simulation time step, hr

<sub><span>${Q_{LatentCooling}}$</span>               \\                </sub>= output variable ‘Heat Exchanger Latent Cooling Energy, J’

<span>${\dot Q_{LatentCooling}}$</span>           = output variable ‘Heat Exchanger Latent Cooling Rate, W’ = <span>${\dot Q_{Latent}}$</span>

   during times when the process air is dehumidified

<sub><span>${Q_{TotalCooling}}$</span>                 </sub>= output variable ‘Heat Exchanger Total Cooling Energy, J’

<span>${\dot Q_{TotalCooling}}$</span>             = output variable ‘Heat Exchanger Total Cooling Rate, W’ = <span>${\dot Q_{Total}}$</span>during

    times when the process air enthalpy is reduced

<sub><span>${Q_{SensibleHeating}}$</span>             </sub>= output variable ‘Heat Exchanger Sensible Heating Energy, J’

<span>${\dot Q_{SensibleHeating}}$</span>          = output variable ‘Heat Exchanger Sensible Heating Rate, W’ = <span>${\dot Q_{Sensible}}$</span>

   during times when the process air is heated

<sub><span>${Q_{LatentHeating}}$</span>               </sub>= output variable ‘Heat Exchanger Latent Gain Energy, J’

<span>${\dot Q_{LatentHeating}}$</span>           = output variable ‘Heat Exchanger Latent Gain Rate, W’ = <span>${\dot Q_{Latent}}$</span> during times when the process air is humidified

<sub><span>${Q_{TotalHeating}}$</span>                 </sub>= output variable ‘Heat Exchanger Total Heating Energy, J’

<span>${\dot Q_{TotalHeating}}$</span>             = output variable ‘Heat Exchanger Total Heating Rate, W’ = <span>${\dot Q_{Total}}$</span>during times when the process air enthalpy is increased

<span>${E_{HXUnit}}$</span>                  = output variable ‘Heat Exchanger Electric Energy, J’

<span>${P_{HXUnit}}$</span>                   = output variable ‘Heat Exchanger Electric Power, W’

#### Economizer Operation

A conventional air-side economizer may be used in conjunction with this heat exchanger object. The air-side economizer is specified through the use of an outside air controller (see object: Controller:OutdoorAir). Specify the appropriate economizer control type, and provide the required control points and air flow rates as defined in the outside air controller object. Energy transfer provided by the heat exchanger will be suspended whenever free cooling is available (i.e., when the air-side economizer is activated) or high humidity control is active and *the user specified economizer lockout input is specified as Yes*. For the desiccant heat exchanger, heat transfer is assumed to be provided by a rotating heat exchanger core. For this reason, air continues to flow through the core when the outdoor air economizer is active but it is assumed that the rotation of the heat exchanger core is stopped. If the economizer lockout is specified as No, the desiccant heat exchanger is operational even when economizer or high humidity mode is active. This specific type of heat exchanger is typically *not* controlled by an outdoor air economizer. For this reason, the default value for economizer lockout is No and must be specifically entered as Yes to enable the economizer or high humidity control lockout feature.

#### Desiccant Heat Exchanger Performance Data

##### Overview

The input object HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 specifies a performance model and model coefficients for a balanced flow desiccant heat exchanger. The HeatExchanger:Desiccant:BalancedFlow:PerformanceDataType1 object is referenced by a HeatExchanger:Desiccant:BalancedFlow object. This performance data object is used to specify the thermal performance and electric consumption of the heat exchanger. Some representative inputs for this object are provided in the EnergyPlus Reference DataSets (PerfCurves.idf).

This model predicts the regeneration air stream outlet temperature and humidity ratio values based on the entering regeneration and process air stream temperature, humidity ratio and face velocity. The process air stream outlet humidity ratio and temperatures are calculated based on a simple heat and moisture balance. The model requires that the user enter the nominal volumetric flow rate and a nominal face velocity, electric power consumption, empirical model coefficients for the regeneration outlet air temperature and humidity ratio equations, and the applicable minimum and maximum values for both the independent and dependent variables for the empirical model coefficients provided. Refer to the EnergyPlus Input Output Reference for details regarding the input syntax for this object.

##### Heat Exchanger Face Area and Air Velocity

The user is required to enter a nominal volumetric air flow rate and a nominal face velocity. From these inputs, a heat exchanger face area (applicable for both the regeneration and process sides of the heat exchanger) is calculated and used to determine the operating face velocity during the simulation.

<div>$${A_{face}}\, = \,{\raise0.7ex\hbox{${{V_{face,nom}}}$} \!\mathord{\left/ {\vphantom {{{V_{face,nom}}} {{{\mathop v\limits^ \bullet  }_{face,nom}}}}}\right.}\!\lower0.7ex\hbox{${{{\mathop v\limits^ \bullet  }_{face,nom}}}$}}$$</div>

<div>$$RFV\, = \,{\raise0.7ex\hbox{${{{\mathop m\limits^ \bullet  }_{Reg,in}}}$} \!\mathord{\left/ {\vphantom {{{{\mathop m\limits^ \bullet  }_{Reg,in}}} {\left( {{\rho_{Std}}{A_{face}}} \right)}}}\right.}\!\lower0.7ex\hbox{${\left( {{\rho_{Std}}{A_{face}}} \right)}$}}$$</div>

where:

<span>${A_{face}}$</span>          = heat exchanger face area (m<sup>2</sup>)

<span>${V_{face,nom}}$</span>      = nominal air volume flow rate specified for the heat exchanger (m<sup>3</sup>/s)

<span>${\mathop v\limits^ \bullet_{face,nom}}$</span>      = nominal air face velocity specified for the heat exchanger (m/s)

<span>$RFV$</span>         = face velocity of the regeneration (and process) air stream (m/s)

<span>${\mathop m\limits^ \bullet_{Reg,in}}$</span>       = mass flow rate of the regeneration air stream (kg/s)

<span>${\rho_{Std}}$</span>           = density of air at standard temperature and pressure [dry air at 20°C] (m<sup>3</sup>/kg)



The face velocity calculated each simulation time step is used in the empirical equations (see ‘Model Calculations’ below) and should be within the minimum and maximum velocity boundaries specified for the model coefficients (see ‘Empirical Model Boundaries (Minimum and Maximum)‘ below). When the calculated air velocity exceeds one of the boundaries, a warning is issued and the velocity is reset to the appropriate boundary value before being passed to the empirical equations for calculating regeneration air outlet temperature and humidity ratio. If the user is confident in their empirical model coefficients, the minimum and maximum velocity boundaries may be expanded slightly (caution should be used here) to allow extrapolation of the empirical equations during the simulation.

##### Model Calculations

The model coefficients may be obtained by curve fitting field measurements or the results from other computer models that accurately reflect the performance of a balanced flow desiccant heat exchanger. A wide range of data is necessary to properly define the performance of the desiccant heat exchanger such that all operating conditions expected during a simulation are included in the range of data used to obtain the model coefficients. The minimum and maximum boundaries for the independent variables used to generate the empirical model coefficients are used by this model to ensure that model extrapolation does not occur at any point during the simulation. For this reason, it is recommended that the widest possible range of data be used to determine the model coefficients.

The dry-bulb temperature of the regeneration outlet air is determined using the equation shown below.

<div>$$RTO = B1 + B2*RWI + B3*RTI + B4*\left( {\frac{{RWI}}{{RTI}}} \right) + B5*PWI + B6*PTI + B7*\left( {\frac{{PWI}}{{PTI}}} \right) + B8*RFV$$</div>

where:

<span>$RTO$</span> = regeneration outlet air dry-bulb temperature (°C)

<span>$RWI$</span> = regeneration inlet air humidity ratio (kg/kg)

<span>$RTI$</span>  = regeneration inlet air dry-bulb temperature (°C)

<span>$PWI$</span> = process inlet air humidity ratio (kg/kg)

<span>$PTI$</span>  = process inlet air dry-bulb temperature (°C)

<span>$RFV$</span> = regeneration (and process) face velocity (m/s)



Similarly, the humidity ratio of the regeneration outlet air is defined using the same empirical equation form; however, different coefficients are used as follows:

<div>$$RWO = C1 + C2*RWI + C3*RTI + C4*\left( {\frac{{RWI}}{{RTI}}} \right) + C5*PWI + C6*PTI + C7*\left( {\frac{{PWI}}{{PTI}}} \right) + C8*RFV$$</div>

where:

<span>$RWO$</span> = regeneration outlet air humidity ratio (kg/kg)



If the regeneration outlet air conditions exceed the saturation curve, RTO and RWO are reset to saturated conditions (100% RH) at the enthalpy calculated based on the original RTO and RWO values.

Once the regeneration outlet air conditions are determined as described above, the dry-bulb temperature and humidity ratio differences across the regeneration side of the heat exchanger are calculated.

<div>$${T_{diff}} = \,RTO - {T_{Reg,\,\,in}}$$</div>

<div>$${w_{diff}} = \,RWO - {w_{Reg,\,\,in}}$$</div>

where:

<span>${T_{Reg,\,\,in}}$</span>         = actual regeneration inlet air dry-bulb temperature (°C)

<span>${w_{Reg,\,\,in}}$</span>        = actual regeneration inlet air humidity ratio (kg/kg)

<span>${T_{diff}}$</span>           = regeneration air temperature difference based on empirical model (°C)

<span>$wdiff$</span>          = regeneration air humidity ratio difference based on empirical model (kg/kg)



The regeneration outlet air conditions described above represent the full load outlet conditions under steady-state operation. However, there are times when the heat exchanger may not operate for the entire simulation time step (i.e., bypass air flow around a fixed-plate heat exchanger or stop the rotation of a rotary heat exchanger for a portion of the time step). For example, the parent object calling this heat exchanger model may request that it only provide heat exchange for a portion of the time step (*HXPartLoadRatio*). Another example would be if this heat exchanger is not called by a parent object but is instead placed directly in a AirLoopHVAC or AirLoopHVAC:OutdoorAirSystem and a setpoint manager is used to place a minimum and/or maximum humidity ratio setpoint on the process air outlet node. For this case the humidity setpoints, if present, are used to calculate a part-load ratio for the heat exchanger assuming the full-load process air humidity ratio difference is equivalent (but opposite in sign) to the regeneration air humidity ratio difference (*w<sub>diff</sub>*):



<span>$\begin{array}{l}IF\,\,\left( {{w_{diff}} > 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,humidified,\,process\,air\,dehumidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{max, set\,point}}} \right)}}{{{w_{diff}}}}\\ELSE\,IF\,\left( {{w_{diff}} < 0.0} \right)\,\,THEN\,\,!\,\,Regen\,\,air\,dehumidified,\,process\,air\,humidified\\\,\,\,\,\,\,\,\,HXPartLoadRatio = \,\frac{{\left( {{w_{Proc,\,\,in}} - {w_{min, set\,point}}} \right)}}{{{w_{diff}}}}\\END\,IF\\HXPartLoadRatio = MAX\left( {0.0,HXPartLoadRatio} \right)\\HXPartLoadRatio = MIN\,\left( {1.0,HXPartLoadRatio} \right)\end{array}$</span>

If this heat exchanger is not being called by a parent object and no humidity setpoints are placed on the process air outlet node, then the model assumes that the heat exchanger operates for the entire simulation time step when it is available to operate (based on its availability schedule) and there is a temperature and/or humidity ratio difference between the two air streams.

EnergyPlus has an established convention for placing information on outlet air nodes. If the air flow rate is continuous but the device only operates for a portion of the simulation time step, then the average outlet conditions (temperature, humidity and enthalpy) are placed on the outlet air node. If the air flow rate cycles on and off during the simulation time step, then the full load outlet conditions are placed on the outlet air node along with the average air mass flow rate for the simulation time step. To account for these cases, this model uses the following logic:

<div>$$\begin{array}{l}IF(FanOpMode\,\,.EQ.\,\,CycFanCycComp\,\,.OR.\,\,RegAirInletIsOANode)\,THEN\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + {T_{diff}}\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + {w_{diff}}\\ELSE\\\,\,\,\,\,\,\,\,{T_{Reg,\,\,out}}\, = \,{T_{Reg,\,\,in}} + \left( {{T_{diff}}*HXPartLoadRatio} \right)\\\,\,\,\,\,\,\,\,{w_{Reg,\,\,out}}\, = \,{w_{Reg,\,\,in}} + \left( {{w_{diff}}*HXPartLoadRatio} \right)\\ENDIF\end{array}$$</div>

where:

<span>${T_{Reg,\,\,out}}$</span>       = regeneration outlet air dry-bulb temperature (°C)

<span>${w_{Reg,\,\,out}}$</span>      = regeneration outlet air humidity ratio (kg/kg)

<span>$HXPartLoadRatio$</span> = heat exchanger part-load ratio (determined by parent object calling this model, or calculated based on a minimum/maximum humidity ratio setpoints as shown above).



In the logic shown above, *RegAirInletIsOANode* is true if the regeneration air inlet node is an outside air node. If so, the model assumes that the air flow through the regeneration side of the heat exchanger cycles on and off as required during the simulation time step. Also, the regeneration outlet air humidity ratio is limited to be between 1E-5 and 1.0.

The regeneration outlet air enthalpy is then calculated using the regeneration outlet air temperature and humidity ratio.

<div>$${h_{Reg,\,\,out}} = \,PsyHFnTdbW\left( {{T_{Reg,\,\,out}}\,,\,\,{w_{Reg,\,\,out}}} \right)$$</div>

Using the regeneration outlet air conditions, the heat transfer on the regeneration side of the heat exchanger is then calculated:

<div>$${\mathop Q\limits^ \bullet_{Sensible,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}C{p_{Reg,\,\,in}}\left( {{T_{Reg,\,\,out}}\, - \,{T_{Reg,\,\,in}}} \right)$$</div>

<div>$${\mathop Q\limits^ \bullet_{Total,Reg}} = \,{\mathop m\limits^ \bullet_{Reg}}\left( {{h_{Reg,\,\,out}}\, - \,{h_{Reg,\,\,in}}} \right)$$</div>

where:

<span>${\mathop Q\limits^ \bullet_{Sensible,Reg}}$</span>  = sensible heat transfer rate to the regeneration air stream (W)

<span>${\mathop Q\limits^ \bullet_{Total,Reg}}$</span>     = total heat transfer rate to the regeneration air stream (W)

<span>${\mathop m\limits^ \bullet_{Reg}}$</span>          = regeneration air mass flow rate (kg/s)

<span>$C{p_{Reg,\,\,in}}$</span>      = specific heat of inlet regeneration air (J/kg-K)



Since the model assumes that total and sensible heat transfer is conserved, these heat transfer rates are then used to calculate the process air outlet conditions:

<div>$${h_{Proc, out}} = \,{h_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Total,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}}}} \right)$$</div>

<div>$${T_{Proc, out}} = \,{T_{Proc,in}} - \left( {\frac{{{{\mathop Q\limits^ \bullet  }_{Sensible,Reg}}}}{{{{\mathop m\limits^ \bullet  }_{Proc}}C{p_{Proc,in}}}}} \right)$$</div>

<div>$${w_{Proc,\,\,out}} = \,PsyWFnTdbH\left( {{T_{Proc,\,\,out}}\,,\,\,{h_{Proc,\,\,out}}} \right)$$</div>

where:

<span>${h_{Proc,\,\,out}}$</span>      = process outlet air enthalpy (J/kg)

<span>${T_{Proc,\,\,out}}$</span>      = process outlet air dry-bulb temperature (°C)

<span>${w_{Proc,\,\,out}}$</span>      = process outlet air humidity ratio (kg/kg)

<span>${\dot m_{Proc}}$</span>         = process air mass flow rate (kg/s)

<span>$C{p_{Proc,in}}$</span>     = specific heat of inlet process air (J/kg-K)

Like the regeneration outlet air conditions, the process outlet air conditions are also checked for exceeding saturated conditions and, if detected, the temperature and humidity ratio are reset assuming constant enthalpy.

<div>$$\begin{array}{l}{T_{sat}} = \,PsyTsatFnHPb\left( {{h_{Proc,\,\,out}}\,,\,\,PB} \right)\\IF({T_{sat}} > \,{T_{Proc,out}})\,THEN\\\,\,\,\,\,\,\,\,\,\,{T_{Proc,out}} = {T_{sat}}\\\,\,\,\,\,\,\,\,\,\,{w_{Proc,out}} = PsyWFnTdbH\left( {{T_{Proc,out}}\,,\,\,{h_{Proc,out}}} \right)\\END\,IF\end{array}$$</div>

Heat recovery electric power is the electric consumption rate of the unit in watts. The nominal electric power for the heat exchanger is specified in the input data file, and can be used to model controls (transformers, relays, etc.) and/or a motor for a rotary heat exchanger. The model assumes that this electric power is consumed whenever the heat exchanger operates. The electric power is assumed to be zero for all other times. None of this electric power is assumed to contribute thermal load to either of the heat exchanger air streams. As with the thermal performance of the heat exchanger, the power used by the heat exchanger is also proportional to the heat exchanger part load ratio.

<div>$${P_{HXUnit}}\, = \,{P_{HX,\,nom}}\left( {HXPartLoadRatio} \right)$$</div>

where:

<span>${P_{HXUnit}}$</span>       = output variable ‘Heat Exchanger Electric Power, W’ reported by the HeatExchanger:Desiccant:BalancedFlow object.

<span>${P_{HX,\,nom}}$</span>       = user specified ‘Nominal Electric Power, W’

##### Empirical Model Boundaries (Minimum and Maximum)

Since this model uses empirical equations and extrapolation can cause unexpected results, the entering air conditions to both the regeneration and process sides of the heat exchanger are checked during each simulation time step to make sure they are within the valid range defined by the user. If any of the independent variables used in the equations for RTO and RWO above are outside the minimum and maximum limits specified for each independent variable, the values for these specific independent variables are limited to the appropriate boundary (min/max) value for use by the empirical equations and a warning is issued.

Additional model checks occur by testing the regeneration and process inlet air relative humidities. In this case, the process and regeneration inlet air relative humidities are calculated and compared to the minimum/maximum values specified by the user. If the calculated relative humidity exceeds the specified range at any point during the simulation when the heat exchanger is operating, a warning message is issued but the simulation proceeds.

If the user is confident in their empirical model coefficients, the minimum and maximum independent variable boundaries may be expanded (caution should be used here) to allow extrapolation of the empirical equations during the simulation.

In addition to checking the inlet air conditions, the model allows the user to specify limits for the regeneration air outlet conditions (RTO and RWO). If the calculated value for RTO or RWO exceeds the minimum/maximum limits specified by the user, then the calculated value is reset to the appropriate boundary (min/max) value and a warning message is issued.

This model also assumes that the performance of the desiccant heat exchanger (i.e., the output of the empirical equations) conforms to the following two guidelines.

1.    The regeneration outlet air temperature (RTO) is always less than or equal to the regeneration inlet air temperature (*T<sub>RegIn</sub>*)

2.    The regeneration outlet air humidity ratio (RWO) is always greater than or equal to the regeneration inlet air humidity ratio (*w<sub>RegIn</sub>*)

When the calculated regeneration outlet air conditions do not follow these guidelines, a warning is issued and the simulation proceeds.

### Plant Loop Deep-Ground-To-Water Vertical U-Tube Field Heat Exchanger

This model (Object: GroundHeatExchanger:Vertical) documentation is derived from the M.S. thesis of Arunachalam Murugappan, which is available on the Oklahoma State University web site [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu/).  Eskilson (1987) Yavuzturk and Spitler (1999) developed the long and short time response factors respectively, which are used in determining the borehole temperature responses. Response factors are infinite series of numbers, which relate the current value of a variable to past values of other variables at discrete time intervals.  These response factors are referred as *g*-functions. The variable time-step model presented here uses both long time-step *g*-functions and short time-step *g*-functions to predict the boreholes response to short term fluctuations in the load.

#### Long Time-Step Response Factors

Eskilson developed *g*-functions for various borehole configurations. He plotted the g function curves for different sets of borehole spacing to borehole length ratio <span>$B/H$</span> typically for .05, 0.1, 0.15, 0.2, 0.3 and ∞ (∞ represents the single borehole configuration. All the plots were for the ratio of 0.0005 between the borehole radius and the borehole length <span>${r_b}/H$</span>. For any other radius a simple relation between the two radii as given by Eskilson (1987) can be used. Eskilson gives the *g*-function curves for 38 different configurations.

Figure 253 shows the *g*-function plotted against the non-dimensional time defined as <span>$\ln (t/{t_s})$</span>, <span>${t_s} = {H^2}/9\alpha $</span> for various configurations of vertical boreholes with *B/H* ratio of .1 along with single borehole. It is seen from this figure that the thermal interaction between boreholes increases with time and with the number of boreholes in field.

![](EngineeringReference/media/image5651.png)

Figure 253.  Short Time Step g Function Curve as an Extension of Long Time Step g Function Curves for Different Configuration of Boreholes (Eskilson 1987, Yavuzturk 1999).

The *g*-functions developed by Eskilson are valid only after time estimated by Eskilson as <span>$5r_b^2/\alpha $</span>. This time varies from 3-6 hours for a typical borehole field. This is because the analytical line source model, based on which the Eskilson’s model was developed, does not give a prompt increase in borehole wall temperature at <span>$r = {r_b}$</span>. It gives acceptable results only after the non-dimensional times of <span>$\alpha t/r_b^2 > 5$</span>. But to model short time responses of a borehole we need response factors, which can give accurate results down to minutes.

#### Short Time-Step Response Factors

Yavuzturk and Spitler (1999) developed short time step response factors using a transient, two-dimensional, implicit finite volume model on a polar grid.

The circular u-tube pipe in the ground loop heat exchanger was approximated as a pie sector of equivalent perimeter.  A constant heat flux for the heat transfer form/to U-tube, a zero heat flux in the angular direction and a constant far field temperature in the radial axis makes up the three boundary condition and undisturbed far field temperature as the initial condition. The numerical model accounts for the thermal resistance due to individual borehole elements; such as resistance of the pipe and grout material and the convection resistance due to the heat transfer fluid in the pipes. The long time step *g*-functions discussed in the previous section do not account for such effects.

The short time-step *g*-functions are the same for different borehole configurations. This is because there is no thermal interaction between the boreholes for times less than 200 hrs during which the short time-step *g*-functions apply. So it is suggested to use the short time-step *g* function for time steps in the range of 2.5 min and 200 hours and the long time-step *g*-functions for time steps longer than 200 hours. The *g* function for any time can be found by linear interpolation between the bounding known values.

#### Development of the Variable Short Time Step Model

The variable time step model was developed as an extension of the model presented by Yavuzturk and Spitler (1999). The variable, short time step model uses a similar algorithm and extends it to accommodate sub-hourly responses, variable time steps and explicit equations to calculate the outlet fluid temperature of the ground loop heat exchanger.

The uniform time-steps model developed by Yavuzturk and Spitler (1999) is able to pre-calculate all the g-functions at the beginning of the simulation. The variable time-step model on the other hand must calculate the *g*-functions when the borehole response calculation for each time step is carried out. For every time step a different set of *g*-functions is needed in the variable time step model as the time at which the *g*-function is to be applied for the past loads changes for each time-steps.

This is made clear from the illustration in Figure 254, which shows a simulation in progress. The boxes with numbers represent the sub-hourly loads. The time (in hrs) at which these loads occurred are shown by solid arrows above the respective load boxes. The right-most solid arrow gives the current simulation time, which is 3.31 hrs. The times given below the boxes, pointed by dashed arrows, are the time at which the *g*-functions are to be estimated and applied to the respective sub hourly loads (boxes) for the current time.

For example, let us take the sub hourly loads 1,2 & 3. These loads occurred at 0 hrs, 0.16 hrs & 0.28 hrs. The response of the borehole temperature for the current time step is calculated by applying the *g­-*functions at 3.15 hrs, 3.03 hrs & 2.5 hrs respectively. Thus to calculate the present borehole temperature, the sub hourly loads 1-12 are superposed using the corresponding *g* functions at times given by the dashed lines.  This gives the borehole temperature at hr 3.31. However, for the previous time step, which occurred at 3.15 hrs, the g-functions for the loads 1, 2 & 3 are at 2.99 hrs 2.87 hrs and 2.42 hrs, and the over all response is obtained by superposing the loads 1-11.

Thus for each time step since the time step increments are not uniform we need to store the simulation times at which these time-steps occurred, and calculate corresponding *g*-functions at each time-step.

![](EngineeringReference/media/image5655.png)

Figure 254.  Variable Timestep Ground Loop Heat Exchanger Model Schematic Explaining the *g* Function Estimation.

Yavuzturk model calculates the outlet fluid temperature by iteration beginning with the undisturbed mean temperature of the surrounding ground as an initial guess. This aggravates the time taken by an already computationally intensive algorithm. To circumvent this a set of explicit equations were formulated to estimate the outlet fluid temperature.

#### Description of the Load Aggregation Scheme

A load aggregation scheme was developed for energy simulation software with variable short time steps down to one minute. A major issue in the development was the calculation of the *g*-functions.  As discussed previously in the variable time step environments, the time step increments are not uniform. As a result, g-functions cannot e pre-calculated. Figure 255 shows a schematic of the variable time step ground loop heat exchanger model. The figure shows the larger monthly block loads, hourly loads and sub hourly loads and along with the time of occurrence of those loads. The figure also shows the time at which the *g*-functions are applied to different load blocks.

![](EngineeringReference/media/image5656.png)

Figure 255.  Schematic of Variable Time Step Model *g* Function Calculation.

To calculate the response of a past load on the borehole temperature we apply the *g*-function corresponding to the time elapsed since the load was applied. This is easily understood form the schematic. For example, to calculate the response of the aggregated load 1” (at the end of 730hrs.) for the current time step (2193.733hrs) we apply a *g*-function at 1463.73hrs. The *g*-function for the same block 1” at the previous time step, which occurred at 2193.25 hrs, would be at 1463.25hrs. From the schematic it is also seen that for the other two aggregated monthly loads 2”, 3” the *g*-function are applied at 733.73 hrs and 3.73 hrs for the current time-step and at 733.25 hrs and 3.25 hrs respectively for the previous time-step. The same scheme applies to hourly and sub-hourly. Thus to estimate the time at which the past monthly, hourly or sub-hourly loads occur, we might be tempted to store the simulation times at each time step for the entire simulation, storing load times for the whole length of simulation for a multi year simulation with a variable short time step would require a large amount of memory. But little consideration shows that it is not necessary.  Since the monthly and hourly loads occur at equal intervals of time 730hrs and 1hr respectively, the *g*-functions can be estimated with the current simulation time and the time at which the load block ends, which is a multiple of the monthly duration of the block size. Only the sub-hourly loads require storage of simulation times.

For example from the schematic (Figure 256), for the sub hourly load 1, which occurred at the end of 2193.25 a *g*-function at .48 hrs has to be applied and for the next load 2 a *g*-function at 0.34 hrs has to be applied. Since the time intervals are not even for the sub hourly loads, we need to store the time steps at which those loads occurred. These times are required to estimate the time elapsed between the current simulation time and the time at which the sub hourly loads occurred.

Thus, the algorithm keeps track of the sub hourly loads along with their time of occurrence for a user-defined length of time during which the sub hourly calculations are made. The algorithm also estimates the time weighted hourly load from their corresponding sub hourly loads as each hour passes. The sub-hourly loads are time weighted because of the irregular intervals at which the time-step occurs. This is also illustrated in Figure 256. The sub hourly loads 1,2 &3 occur for varying length of time. The load 3 occurs for a longer duration than 1 and 2 in that order. This implies that the load 3 has to be given more weight than 1 and 2. So the sub hourly loads for a particular hour are multiplied by the length of their respective period of occurrence and averaged over the hour. This is further explained by the schematic in Figure 5.

![](EngineeringReference/media/image5657.png)

Figure 256.  Schematic Showing the Calculation of Hourly Load from the Sub Houly Loads.

The bottom text in the boxes represents the magnitude of the sub hourly loads in W/m for each time step. The duration of the occurrence of each time-step for the each block is shown below the respective block. The first hourly load is given by the expression

<div>$${\overline q_1} = \left[ \begin{array}{l}\left( {8.36 \times .159} \right) + \left( {6.51 \times .339} \right) + \left( {10.3 \times .107} \right)\\ + \left( {6.92 \times .162} \right) + \left( {9.03 \times .181} \right) + \left( {12 \times .05} \right)\end{array} \right] = 7.993W/m$$</div>

Where <span>${\overline q_1}$</span> = the first hourly load in W/m

The algorithm keeps track of enough of these past hourly loads to calculate the monthly load. As each month or user defined time passes, hourly loads over the entire month or user defined time “blocks” are averaged and stored in arrays for the respective monthly user defined block of time.

The borehole temperature for any time step is computed by superposing the monthly (larger time block loads) hourly and sub-hourly loads for each time step. To understand more clearly consider the schematic in Figure 256 where the borehole temperature at 2193.733 hour is to be estimated. Here the monthly block time is 730 hrs. We have three monthly aggregated load blocks for 730 hrs, 1460 hrs and 2190 hrs and hourly loads from 2191<sup>st</sup> hr to 2193<sup>rd</sup> hour. For the remaining 0.733 hours a sub hourly calculation is done. The three monthly aggregated load blocks when superposed using long time *g-*functions, yields the borehole temperature at the end of 2190<sup>th</sup> hour. Then the hourly loads from 2191<sup>st</sup> to 2193<sup>rd</sup> hrs are superposed using the corresponding short time step *g* functions values yielding the borehole temperature at the end of 2193<sup>rd</sup> hour. The sub-hourly variations for the current hour are obtained, by superposing the sub-hourly loads. From the schematic, we see there are two sub-hourly loads, 1 and 2. Thus the borehole temperature at the end of 2193.733 is expressed as:

<div>$${T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^3 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = 2190}^{2193} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{p = 2193}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

Where

<span>$\overline{\overline q} $</span> = The average monthly loads

<span>$\overline q $</span>  = The average hourly loads

*Q* = the sub-hourly loads

*m* = index for monthly aggregated blocks

*p* = array index for sub hourly loads

*t* = time

t<sub>p</sub>  =  the sub hourly time steps over the history period. (here increment is not always unity)

Superposing the temperature responses of monthly (larger) blocks over the shorter, namely the hourly and sub hourly, introduces some error in the borehole temperature calculation at the beginning of every month. Yavuzturk and Spitler suggest a method to reduce the error in borehole temperature prediction by using a minimum hourly history period during which only the short time step superposition is carried out. In our model this idea is extended to sub hourly loads as well. Thus a user specified minimum sub-hourly history period is included along with the minimum hourly history period to model the sub-hourly variations. During this period only sub-hourly and hourly superpositions are made. This guarantees that at any given time step the superposition of temperature responses involves a minimum period of short time responses, which ensures a better estimation of borehole temperature. For example, a minimum hourly history period of 96 hrs and a minimum sub hourly history period of 5 hours would result in only 2 monthly aggregation blocks (1” and 2”). The last monthly aggregation does not occur because neither of the minimum hourly history period of 96 hours or sub-hourly history period of five hrs is met. So an hourly superposition of the load is carried out for the third month until the minimum sub-hourly history period after which sub hourly superposition is carried out. The equation becomes

<div>$${T_{2193.733}} = {T_{ground}} + \sum\limits_{m = 1}^2 {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {k_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{730(m - 1)}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = 1460}^{2188} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{p = 2188}^{2193.733} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{2193.733}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

Yavuzturk and Spitler have done a detailed analysis on the effect of minimum hourly history period. They found that a minimum hourly history period of 192 hrs for an annual simulation would reduce the running time by 90%.  They also found that for a 20year simulation, the computation time of the aggregated load scheme is just 1% of the non-aggregated load scheme.

#### Summary of Variable Short Time Step Response Factor Model

The load aggregation scheme developed in line with the above example is summarized eight steps as follows:

1.    Define monthly load blocks duration (mb) in hrs (generally 730 hrs) and the minimum hourly history period and minimum sub hourly history period.

2.    Read Borehole Geometry Parameters: number of boreholes, borehole length radius thickness of the pipe etc. Read Ground and Fluid thermal properties: Ground conductivity, volumetric specific heat capacity of the ground and heat carrier fluid. Read the short and long time-step *g-*functions into arrays with their respective non-dimensionalized times.

3.    Start Simulation from p=1 to nts. Here “nts” is the number of time steps that have occurred since the start of simulation. (Note that P in not a count of number of hour elapsed in the simulation)

4.    Compute the hourly loads as each hour passes. This is done by averaging the sub hourly loads during the past hour. The monthly loads are calculated by averaging the hourly loads during that month. This is done by summing the hourly loads during that monthly period and dividing the sum by 730 hours NumMonths(the number of months used in aggregation calculations) is set to the number of months of simulation (current number of aggregated load blocks)

5.    If the simulation time is less than the minimum sub hourly history period the borehole temperature is estimated with no aggregation. Only sub hourly loads are superposed as given by the following equation.

<div>$${T_{nts}} = {T_{ground}} + \sum\limits_{p = 1}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

6.    . If the simulation time is less than sum of minimum hourly history and sub hourly history periods, then decomposed hourly aggregated loads are superposed using their corresponding g function until the sub hourly history required. Then the sub hourly temperature differences are found by superposing the decomposed sub hourly loads with their short time step *g* functions. Average borehole temperature is found by superposing the hourly and sub hourly temperature differences with the following equation

<div>$${T_{nts}} = \sum\limits_{n = 1}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]}  + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

7.    If the simulation time is greater then the sum of a monthly period, sub hourly history and the hourly history period. Then monthly load aggregation is performed. Here if the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is greater than the sum of the minimum hourly history and sub hourly history periods then the average borehole temperature is found by the following equation.

<div>$${T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = nh - [calb(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

**<span>$ + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $</span>                                                       **

8.    If the difference between the simulation time and product of a monthly block period and the current number of monthly blocks is less than the sum of the minimum hourly history and sub hourly history periods, then NumMonths is set to one month less than the actual number of months of simulation completed. The average borehole temperature is calculated by superposing the long and time step temperature differences using the following equation.

<div>$${T_{nts}} = {T_{ground}} + \sum\limits_{m = 1}^{calb - 1} {\left[ {\frac{{{{\overline{\overline q} }_m} - {{\overline{\overline q} }_{m - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{mb[m - 1]}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

<div>$$ + \sum\limits_{n = nh - [(calb - 1)(mb) + sh]}^{nh - sh} {\left[ {\frac{{{{\overline q }_n} - {{\overline q }_{n - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_{n - 1}}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $$</div>

**<span>$ + \sum\limits_{p = nts - sh}^{nts} {\left[ {\frac{{{q_p} - {q_{p - 1}}}}{{2\pi {\kappa_{ground}}}}g\left( {\frac{{{t_{nts}} - {t_p}}}{{{t_s}}},\frac{{{r_b}}}{H}} \right)} \right]} $</span>                          **

Define Monthly block duration, minimum hourly history period and minimum sub hourly history period (step 1)



Read Borehole Geometry parameters, Ground and carrier fluid properties and read short and long time-step *g* functions. (Step 2)

** **

**Do until** p = 1 to number of time-steps (nts) (Step 3)

Compute the Ground Load for the current time step using Entering Fluid temperature (For the first time-step *T*<sub>FarField</sub> may be used)

Compute the hourly loads as each hour and monthly loads as each month passes. Calculate the number of monthly blocks (NumMonths)(**Step 4**)

**If** (Current time less than minimum sub hourly history) (**Step 5**)

**   ** use Equation

**Else If** (Current Simulation Time less than sum of minimum hourly history and minimum sub hourly history) (**step 6**)

    use Equation

    **Else**

**If** (Difference between current simulation    time and duration of the total number months is Greater than sum of minimum hourly and sub hourly histories) (**step 7**)

    use Equation

           **Else** (**step 8**)

                  use Equation

           **End if**

    **End if**

**End do**

** **

#### References

Eskilson, P. 1987. Thermal Analysis of Heat Extraction Boreholes. Ph.D. Thesis, Department of Mathematical Physics, University of Lund, Lund, Sweden.

Yavuzturk, C. 1999. Modeling of Vertical Ground Loop Heat Exchangers for Ground Source Heat Pump Systems. Ph.D. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University, Stillwater, Oklahoma.

Yavuzturk, C., J.D. Spitler. 1999.[ A Short Time Step Response Factor Model for Vertical Ground Loop Heat Exchangers.](http://www.hvac.okstate.edu/research/Documents/ASHRAE/Yavuzturk_Spitler_99.pdf) *ASHRAE Transactions*. 105(2):475-485.

### GroundHeatExchanger:Slinky

This model reuses much of the same code including the load aggregation and temperature response caluclations which are described above in the GroundHeatExchanger:Vertical model. As a result, that section can also be used as reference material. This model is unique in that it generates it’s own temperature response factor g-functions, rather than relying on the other software or data to generate the g-functions. These are generated based on the work by Xiong et al. 2015.

#### Horizontal Slinky Temperature Response Functions

Equation used for calculating the g-function temperature response factors for the horizontal Slinky HX are seen below.

<div>$$   
 g_s\left(t\right) = \sum_{i=1}^{N_{ring}} \sum_{j=1}^{N_{ring}} \frac{R}{4\pi N_{ring}} \int_0^{2\pi} \int_0^{2\pi} 
            \left[ 
                \frac{erfc\left(d\left(P_j,P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_j,P_i\right)} - 
                \frac{erfc\left(\sqrt{d\left(P_j,P_i\right)^2+4h^2/\left(2\sqrt{\alpha t}\right)}\right)}{\sqrt{d\left(P_j,P_i\right)^2+4h^2} }
            \right]d\omega d\varphi
$$</div>

Where:

<div>$$
  d\left(P_j,P_i\right) = \frac{d\left(P_{ii},P_j\right) + d\left(P_{io},P_j\right)}{2}
$$</div>

<div>$$
  d\left(P_{ii},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i} + \left(R-r\right)\sin \varphi - y_{0j}-R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{io},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i} + \left(R+r\right)\sin \varphi - y_{0j}-R\sin \omega\right]^2}
$$</div>

#### Vertical Slinky Temperature Response Functions

Equations used for calculating the g-function temperature response factors for the vertical Slinky HX are seen below.

<div>$$   
 g_s\left(t\right) = \sum_{i=1}^{N_{ring}} \sum_{j=1}^{N_{ring}} \frac{R}{4\pi N_{ring}} \int_0^{2\pi} \int_0^{2\pi} 
            \left[ 
                \frac{erfc\left(d\left(P_j,P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_j,P_i\right)} - 
                \frac{erfc\left(d\left(P_{j'},P_i\right)/2\sqrt{\alpha t}\right)}{d\left(P_{j'},P_i\right)}
            \right]d\omega d\varphi
$$</div>

Where: 

<div>$$
  d\left(P_j,P_i\right) = \frac{d\left(P_{ii},P_j\right) + d\left(P_{io},P_j\right)}{2}
$$</div>

<div>$$
  d\left(P_{j'},P_i\right) = \frac{d\left(P_{ii},P_{j'}\right) + d\left(P_{io},P_{j'}\right)}{2}
$$</div>

<div>$$
  d\left(P_{ii},P_j\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R-r\right)\sin \varphi - z_{0j}-R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{io},P_j\right) = \sqrt{\left[x_{0i} + \left(R+r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R+r\right)\sin \varphi - z_{0j}-R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{ii},P_{j'}\right) = \sqrt{\left[x_{0i} + \left(R-r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R-r\right)\sin \varphi - z_{0j} - 2h - R\sin \omega\right]^2}
$$</div>

<div>$$
  d\left(P_{io},P_{j'}\right) = \sqrt{\left[x_{0i} + \left(R+r\right)\cos \varphi - x_{0j}-R\cos \omega\right]^2 + \left[y_{0i}-y_{0j}\right]^2 + \left[z_{0i} + \left(R+r\right)\sin \varphi - z_{0j} - 2h - R\sin \omega\right]^2}
$$</div>

#### Model Simplifications for Computational Efficiency

Several simplifications were used to ensure the g-function temperature response factors are computationally efficient. The first simplification is achieved by taking advantage of symmetry. In the [Figure](#SlinkyGHX1) below we can see that by taking advantage of symmettry the temperature response for only one quarter of the rings needs be calculated.

The second simplification occurs by realizing that the effect between two rings decreases exponentially as the distance between the rings increases. Near-field rings are defined as rings whose centers are within 2.5m + D distance from the center of ring i as is seen in [Figure](#SlinkyGHX1). Far-field rings are defined as rings whose centers are beyond 10m + D, with middle-field rings occupying the space in between the near-field and far-field rings. Near-field ring temperature response factors are determined as indicated above for horzontal or vertical slinkys. Middle-field rings are considerably simplified – the interaction between ring is approximated as that of two point sources at their centers. Thermal effect of far-field rings are ignored.

The third and final simplification takes advantatge of geometric similarity that ring share. Ring pairs that are geometrically similar do not require recalculation of distances or reponse factors. Thus the calculations for geometrically similar ring pairs can be reused.

For more information, see [Xiong et al. 2015](#SlinkyReferenceXiong).

![](EngineeringReference/media/image8001.png)

Figure: Schematic of first and second improvements to the algorithm for computational efficiency. <a name="SlinkyGHX1"></a>

#### References

Xiong, Z., D.E. Fisher, and J.D. Spitler. 2015. Development and Validation of a Slinky(TM) Ground Heat Exchanger Model. Applied Energy 141: 57-69. <a name="SlinkyReferenceXiong"></a>

### Plant Loop Pond-To-Water Heat Exchanger

The pond model (Object: GroundHeatExchanger:Pond) is a ‘lumped parameter’ model where the pond is represented by a single node with thermal mass. The pond surface temperature is the same as the temperature at this node, i.e. the surface temperature is the same as the bulk temperature. A first order differential equation is solved in the model to calculate the pond temperature at each time step. This type of heat rejecter is modeled as several circuits connected in parallel.

![](EngineeringReference/media/image5676.png)

Figure 257.  Heat Transfer Mechanisms in a Pond (Chiasson 1999)

Rees(2002) implemented the model developed by Chiasson(1999) for the shallow ponds. The model is based on the assumption that thermal gradients in shallow ponds are negligible, especially during times of heat rejection. Using the lumped parameter approach, an overall energy balance for the pond may be devised as

<div>$$q{}_{in} - q{}_{out} = V\rho C{}_p\frac{{dT}}{{dt}}$$</div>

Where

<span>$q{}_{in}$</span>   =   Heat transfer to the pond

<span>$q{}_{out}$</span>  =   Heat transfer from the pond

<span>$V$</span>     =   Pond Volume

<span>$\rho $</span>     =   Density of pond water

<span>${q_{in}}$</span> = Heat transfer to the pond

<span>$C{}_p$</span> = Specific heat capacity of pond water

<span>$\frac{{dT}}{{dt}}$</span> = rate of change of temperature of the pond water

Rate of change in average pond temperature is given as

<div>$$\frac{{dT}}{{dt}} = \frac{{q{}_{solar} + q{}_{thermal} + q{}_{convection} + q{}_{groundwater} + q{}_{evaporation} + q{}_{fluid}}}{{V\rho C{}_p}}$$</div>

Where

q<sub>solar   \\                    \\     </sub>= Solar radiation heat gain to the pond

q<sub>thermal       \\          </sub>= Thermal radiation heat transfer at the pond surface.

q<sub>convection           </sub> = Convection heat transfer at the pond surface

q<sub>ground\\                   \\    </sub>= Heat transfer to/from ground to the pond

q<sub>groundwater\\          \\    </sub>= Heat transfer due to ground water inflow/outflow

q<sub>evaporation        </sub> = Heat transfer due to evaporation at the pond surface

q<sub>fluid                    </sub> = Total heat transfer to/from the heat exchanging fluid flowing in all spools or  coils in the pond

A heat balance is calculated at a single node that represents the pond. Heat transfer takes place by surface convection, long-wave radiation to the sky, absorption of solar energy, ground heat transfer and heat exchange with the fluid. A heat exchanger analogy is used to calculate the heat transfer between the heat transfer fluid and the pond. The differential equation defined by the heat balance is solved using a fourth order Runge-Kutta numerical integration method. The implementation along with the model equations are summarized in the figure below.

![](EngineeringReference/media/image5686.png)

Figure 258.  Pond Model Component Configuration (Chiasson 1999)

The model overall pond model consists in a number of sub-models which are enumerated below.

#### Solar radiation heat gain to the pond

<div>$$\rho ' = {\tau_a} - \tau $$</div>

where

<span>$\rho '$</span>is the reflectance

<span>$\tau $</span> is the transmittance of solar radiation by the pond surface and the subscript ‘a’ refers to the absorbed component.

<div>$${\tau_a} = {e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}$$</div>

and

<div>$$\tau  = \frac{1}{2}\left( {\frac{{1 - {r_{par}}}}{{1 + {r_{par}}}} + \frac{{1 - {r_ \bot }}}{{1 + {r_ \bot }}}} \right){e^{\frac{{ - \mu 'd}}{{\cos {\theta_r}}}}}$$</div>

where

<span>$\mu '$</span>is the extinction coefficient for water

<span>$d$</span> is the pond depth

<span>${r_{par}}$</span>represents the parallel component of unpolarized radiation and

<span>${r_ \bot }$</span>represents the perpendicular component of unpolarized radiation which are computed by Duffie and Beckman (1991) as:

<sub><span>${r_{par}} = \frac{{{{\tan }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\tan }^2}\left( {{\theta_r} + \theta } \right)}}$</span></sub>

<sub><span>${r_ \bot } = \frac{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}{{{{\sin }^2}\left( {{\theta_r} - \theta } \right)}}$</span></sub>

Finally, the amount of solar radiation absorbed by the pond (<span>${q_{solar}}$</span>) is expressed as:

<div>$${q_{solar}} = I\left( {1 - \rho '} \right){A_{pond}}$$</div>

where

<span>$I$</span>is the solar radiation flux incident on the pond surface (here, the total reflectance is approximated by the beam reflectance)

<span>${A_{pond}}$</span>is the area of the pond surface.

The model also accepts solar radiation in the form of beam <span>$\left( {{I_b}} \right)$</span>and diffuse <span>$\left( {{I_d}} \right)$</span> components, in which case <span>$I$</span>is computed from:

<div>$$I = {I_b}\cos \theta  + {I_d}$$</div>

#### Thermal radiation heat transfer at the pond surface

<div>$$q{}_{thermal} = \sigma \alpha (T{{}_{surface}^4} - T{{}_{sky}^4})$$</div>

Where

<span>$\alpha $</span>= Thermal absorptivity

<span>$\sigma $</span>= Stefan Boltzman constant

#### Convection heat transfer at the pond surface

<div>$$q{}_{convection} = h{}_c(T{}_{pond} - T{}_{db})$$</div>

ASHRAE simple convection coefficient model is used to obtain the convection coefficient for external surfaces. Initializing of pond temps to mean of dry-bulb temperature T<sub>db</sub> and ground temperatures is useful because repeated warm up days tend to drive the initial pond temperature toward the dry-bulb temperature Hence, for each environment the simulation starts the pond temperature T<sub>pond</sub> midway between the dry-bulb and ground temperature.

#### Heat transfer to/from ground to the pond

Hull et al (1984) expressed the following equation for ground heat losses from any pond. The equations are also based on the assumption that, for all practical purposes, the constant temperature sink is the ground water table (Kishore and Joshi 1984)

<div>$$q{}_{ground} = U{}_{ground}A{}_{ground}(T{}_{groundwater} - T{}_{pond})$$</div>

<div>$$U{}_{ground} = 0.999\left( {\frac{{k{}_{ground}}}{{d{}_{groundwater} - d{}_{pond}}}} \right) + 1.37\left( {\frac{{k{}_{ground}P{}_{pond}}}{{A{}_{pond}}}} \right)$$</div>

Where

<span>$k{}_{ground}$</span>        = Thermal conductivity of the ground

 <span>$d{}_{groundwater}$</span> = depth of water table

<span>$d{}_{pond}$</span>          = Pond depth

<span>$P{}_{pond}$</span>         = Pond perimeter

#### Heat transfer due to evaporation at the pond surface

Evaporation is calculated assuming a fixed Lewis number unlike the Chaisson model.

<div>$$q{}_{evaporation} = {\left( {\frac{{\Pr }}{{Sc}}} \right)^{2/3}}\left( {\frac{{h{}_c}}{{Cp{}_{air}}}} \right)\left( {HR{}_f - HR{}_a} \right)\left( {q{}_l} \right)$$</div>

Where

Pr =Prandtl number for air

Sc = Schmidt number for air

Hc = convection coefficient

HRf= humidity ratio at pond surface/film temperature

HRa= humidity ratio of air

ql  = Latent heat of air

Air properties are obtained by applying the existing the psychometric functions of EnergyPlus.

#### Total heat transfer to/from the heat exchanging fluid flowing in all spools or coils in the pond

<div>$$q{}_{fluid} = UA{}_{pipe}(T{}_{fluid} - T{}_{pond})N{}_{circuit}$$</div>

Where

<span>$UA{}_{pipe}$</span> = overall heat transfer coefficient expressed in terms of inside pipe area

<span>$N{}_{circuit}$</span>= number of spools installed in the pond

The fluid temperature Tfluid is computed as the average fluid temperatures of the inlet and the outlet node at a given temperature.

<div>$$U{A_{pipe}} = \frac{{2\pi {r_i}\cdot {L_{spool}}}}{{\sum {{r_t}} }}$$</div>

where

<span>${r_i}$</span>= inner pipe radius

<span>${L_{spool}}$</span>l= length of one spool

<span>$\sum {{r_t}} $</span>= composite thermal resistance defined as

<span>$\sum {{r_t}} $</span>=Resistance due to fluid flow in the pipe +external pipe thermal resistance +fouling factor

#### References

Chiasson, A.D. 1999. *Advances in modeling of groundsourceheat pump systems*. Master’s thesis,Oklahoma State University, Stillwater, OK

Duffie, J.A., and W.A. Beckman. 1991. *Solar engineering of thermal processes,* 2d ed. New York: John Wiley & Sons.

Hull, J.R., K.V. Liu, W.T. Sha, J. Kamal, and C.E. Nielsen. 1984. Dependence of ground heat losses upon solar pond size and perimeter insulation—Calculated and experimental results. *Solar Energy* 33(1): 25-33

Kishore, V.V.N., and V. Joshi. 1984. A practical collector efficiency equation for nonconvecting solar ponds. *Solar Energy* 33(5): 391-395.

Rees, S.J., J.D. Spitler and X. Xiao, X 2002.[Transient Analysis of Snow-melting System Performance](http://www.hvac.okstate.edu/pdfs/Rees_Spitler_Xiao_02.pdf).*ASHRAE Transactions.*108(2):406-423.

### Plant Loop Surface-Ground-To-Water Heat Exchanger

This model (Object: GroundHeatExchanger:Surface) is based on the QTF formulation of heat transfer through building elements with embedded heat sources/sinks. The model uses a heat exchanger analogy to relate the inlet fluid temperature to the net heat transfer rate and consequently outlet temperature. The model is entirely passive, i.e. it does not set any flow rates or incorporate any controls. In order to deal with the non-linear boundary conditions at the top surface due to the presence of ice/snow fluxes have to be calculated by the QTF model and temperature calculated from the surface heat balance. This requires some iteration. Note, top surface variables correspond to ‘outside’ variables in standard CTF/QTF definition. Bottom surface variables correspond to ‘inside’ variables.

For given current surface temperatures the terms of the QTF equations can be grouped into constant terms, and those depending on the current source flux. The surface heat balance may be given by the following equation (Strand,1997)

<div>$$QS{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} {q''}{}_{source,t - m + 1}$$</div>

<div>$$T{}_S{}_{} = \sum\limits_{m = 1}^M {X{}_{k,m}} T{}_{i,t - m + 1} - \sum\limits_{m = 1}^M {Y{}_{k,m}} T{}_{o,t - m + 1} + \sum\limits_{m = 1}^k {F{}_m} q{}_{i,t - m} + \sum\limits_{m = 1}^M {W{}_m} q''{}_{source,t - m + 1}$$</div>

Where

T<sub>s</sub>    = temperature of the node where the heat source or sink is present

<span>$QS$</span>= Surface heat balance

<span>${q''}$</span>= Heat flux

T   = Temperature

i    =  inside of the building element

o   = outside of the building element

t    = current time step

X Y F = Conduction transfer functions

The surface balance equation includes terms for incident solar energy, radiation heat transfer from internal sources, linearized radiation between surfaces using the mean radiation temperature concept and convection to the surrounding air.

The heat balance on the water loop is given by

<div>$$q = \dot mc{}_p(T{}_{wi} - T{}_{wo})$$</div>

Where

q = heat transferred between the water loop and the building elements.

<span>$\dot m$</span>= mass flow rate of water

<span>$T{}_{wi}$</span>= Inlet water temperature

<span>$T{}_{wo}$</span>= Outlet water temperature

From the second law of thermodynamics the maximum amount of heat transfer is

<div>$$q{}_{\max } = (\dot mc{}_p){}_{water}(T{}_{wi} - T{}_s)$$</div>

Where

T<sub>s</sub> = temperature at the source location

The effectiveness of the heat exchanger is given by

<div>$$\varepsilon  = 1 - {e^{ - NTU}}$$</div>

Where NTU is defined by

<div>$$NTU = \frac{{UA}}{{(\dot mC{}_p){}_{water}}}$$</div>

<div>$$UA = h\pi DL$$</div>

h is the convection coefficient, D is the interior tube diameter and L is the total length of the tube.

The Colburn equation is used to define the Nusselt number Nu

<div>$$Nu = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits} {{}_D^{4/5}}{\Pr ^{1/3}}$$</div>

Pr is the Prandtl number, Re is the Reynolds number and k is the thermal conductivity of the fluid

<div>$${\mathop{\rm Re}\nolimits} {}_D = \frac{{4\dot m}}{{\pi \mu D}}$$</div>

with <span>$\mu $</span> being the absolute viscosity of water

### Plant Loop Fluid-to-Fluid Heat Exchanger

This component (Object: HeatExchanger:FluidToFluid) is a simple hydronic heat exchanger that can be used to couple two (hydronic) plant or condenser loops.  Sizing and nominal capacity calculations are discussed elsewhere in this document, see the section called Plant Heat Exchanger Sizing. This section first discusses the heat transfer modeling and the control issues.

Heat exchanger performance modeling uses classic effectiveness-NTU correlations. The heat exchanger model can be specified as one of seven types:  cross flow both fluid streams unmixed, cross flow both fluid streams mixed, cross flow maximum capacity flow mixed min), counter flow, parallel flow, or ideal. The model correlations determine a heat transfer effectiveness value, <span>$\varepsilon $</span>, which is a function of heat exchanger UA, the mass flow rates through boths sides, and the specific heat of the fluids in the streams.  The effectiveness of an ideal heat exchanger is set to 1.0 and no correlation is needed.

Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected.  One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop.  The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.”  From the point of view of the heat exchanger component itself, the Loop Demand Side acts like a supply source/sink for the Loop Supply Side which acts like a demand to the component.

The mass flow rates and specific heat capacity are multiplied together to evaluate flow thermal capacity for each side and the minimum, maximum, and capacity ratio, <span>${R_C}$</span>, are determined.

<div>$${\left( {\dot m{c_p}} \right)_{SupLoop}} = {\dot m_{SupLoop}}*{c_p}_{SupLoop}$$</div>

<div>$${\left( {\dot m{c_p}} \right)_{DmdLoop}} = {\dot m_{DmdLoop}}*{c_p}_{DmdLoop}$$</div>

<div>$${\left( {\dot m{c_p}} \right)_{Min}} = MIN\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)$$</div>

<div>$${\left( {\dot m{c_p}} \right)_{Max}} = MAX\left( {{{\left( {\dot m{c_p}} \right)}_{SupLoop}},{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}} \right)$$</div>

<div>$${R_C} = \frac{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}{{{{\left( {\dot m{c_p}} \right)}_{Max}}}}$$</div>

NTU, or Number of Transfer Units, is calculated using:

<div>$$NTU = \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{Min}}}}$$</div>

For a counter flow heat exchanger, effectiveness is calculated using:

<div>$$\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 - {R_C}} \right)} \right]}}{{1 - {R_C}exp\left[ { - NTU\left( {1 - Rc} \right)} \right]}}$$</div>

For a parallel flow heat exchanger, effectiveness is calculated using:

<div>$$\varepsilon  = \frac{{1 - exp\left[ { - NTU\left( {1 + {R_C}} \right)} \right]}}{{\left( {1 + {R_C}} \right)}}$$</div>

For a cross flow heat exchanger with both streams unmixed, effectiveness is calculated using:

<div>$$\varepsilon  = 1 - exp\left\{ {\frac{{NT{U^{0.22}}}}{{{R_C}}}\left[ {exp\left( { - {R_C}NT{U^{0.78}}} \right) - 1} \right]} \right\}$$</div>

For a cross flow heat exchanger with both streams mixed, the effectiveness is calculated using:

<div>$$\varepsilon  = {\left[ {\frac{1}{{1 - exp\left( { - NTU} \right)}} + \frac{{{R_C}}}{{1 - exp\left( { - {R_C}NTU} \right)}} - \frac{1}{{NTU}}} \right]^{ - 1}}$$</div>

For a cross flow heat exchanger with the stream with the higher capacity mixed and the stream with the lower capacity unmixed, the effectiveness is calculated using:

<div>$$\varepsilon  = \frac{1}{{{R_C}}}\left\{ {1 - exp\left[ {{R_C}\left( {exp\left( { - NTU} \right) - 1} \right)} \right]} \right\}$$</div>

For a cross flow heat exchanger with the stream with higher capacity unmixed and the stream with lower capacity mixed, the effectiveness is calculated using:

<div>$$\varepsilon  = 1 - exp\left\{ { - \frac{1}{{{R_C}}}\left[ {1 - exp\left( { - {R_C}NTU} \right)} \right]} \right\}$$</div>

Effectiveness values are always limited to be no higher than 1.0.  The program code protects from evaluating the exponential with operands that are too large or too small. Once the effectiveness value is determined, the heat transfer rate is calculated using:

<div>$$\dot Q = \varepsilon {\left( {\dot m{c_p}} \right)_{Min}}\left( {{T_{SupLoop,In}} - {T_{DmdLoop,In}}} \right)$$</div>

Lastly, the fluid temperatures leaving the heat exchanger are calculated using:

<div>$${T_{SupLoop,Out}} = {T_{SupLoop,In}} - \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{SupLoop}}}}$$</div>

<div>$${T_{DmdLoop,Out}} = {T_{DmdLoop,In}} + \frac{{\dot Q}}{{{{\left( {\dot m{c_p}} \right)}_{DmdLoop}}}}$$</div>

The plant heat exchanger offers a number of control options for a wide variety of applications.  This section documents the control decision logic. The general goal of the control is to provide appropriate conditioning of the fluid at the Loop Supply Side connection.  The basic control action is to request the appropriate flow rates for each side of the heat exchanger.  For all of the control modes, there is also an availability schedule that provides a level of supervisory control to determine if the heat exchange is available to run at all.  If the device is scheduled off, then zero flow is requested for both connections. All the control modes can also use minimum and maximum temperature limits.  If the limits are used and either of the two inlet temperatures exceeds the limit, the zero flow is requested for both connections.

**UncontrolledOn. ** This control type is very simple.  If scheduled on it requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**OperationSchemeModulated. ** This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad ). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the load.  The load value is converted to a target temperature for the fluid leaving the Loop Supply Side connection.  The target temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**OperationSchemeOnOff**.  This control type uses the plant operation schemes. Any of the various plant (or condenser) operation schemes (e.g. PlantEquipmentOperation:CoolingLoad or PlantEquipmentOperation:HeatingLoad). When the heat exchanger is called, the operation scheme will pass a value for the load to be met.  If the absolute value of the load is less than a small tolerance (1 W), then zero flow is requested for both connections.  If load is significant and negative, then the heat exchanger will attempt to provide cooling.  If the load is significant and positive, then it will attempt to provide heating.  The two inlet fluid temperatures are compared and if their difference exceeds the minimum temperature difference and has the correct sign for heating or cooling as is needed, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**HeatingSetpointModulated**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**HeatingSetpointOnOff**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if heating is desired.  If heating is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingSetpointModulated**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**CoolingSetpointOnOff**.  This control scheme uses a node setpoint. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingSetpointOnOffWithComponentOverride**.  This control scheme uses one of three different control signals, a node setpoint, outdoor air drybulb temperature, or outdoor air wetbulb temperature. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  The control signal is compared to the inlet temperature for the Loop Supply Side to see if cooling is desired.  If cooling is both desired and possible, then the heat exchanger is turned “on.”  When the heat exchanger is on, the remote chiller component is turned off.  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**CoolingDifferentialOnOff**.  This control scheme is based on a simple temperature difference. The two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.  If cooling is possible then it is assumed to be desired and the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

**DualDeadbandSetpointModulated**.  This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.

The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,

2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and

3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.

The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,

2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and

3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.

When the heat exchanger is turned “on.”  The model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then a flow rate for the Loop Demand Side is found to attempt to meet the setpoint.  The setpoint temperature is then used with the numerical method Regula Falsi to solve for the flow rate.

**DualDeadbandSetpointOnOff**. This control scheme uses dual setpoints on a node. The basic idea is that the heat exchanger will condition the Loop Supply Side connection to drive its temperature into the deadband whenever its inlet temperature is outside the deadband.  The model expects dual temperature setpoints to be placed on the setpoint, for example using the object SetpointManager:Scheduled:DualSetpoint.

The heat exchanger will operate to cool the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible,

2) the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible, and

3)  the higher temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for cooling to be possible.

The heat exchanger will operate to heat the Loop Supply Side fluid when the following three conditions are all met:

1)  the two inlet fluid temperatures are compared to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible,

2)  the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Supply Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible, and

3) the lower temperature setpoint on the reference node is compared to the inlet temperature for the Loop Demand Side to see if their difference exceeds the minimum temperature difference and has the correct sign for heating to be possible.

When the heat exchanger is turned “on,” the model requests the full design flow rate on the Loop Supply Side connection.  If the Loop Supply Side flow rate exceeds a small tolerance, then the full design flow rate is requested for the Loop Demand Side connection.

### References

Strand, R.K. and C.O. Pedersen, 1997.  Implementation of a Radiant Heating and Cooling Model Into an Integrated Building Energy Analysis Program, ASHRAE Transactions v. 103, n. 1, pp 949-958, 1997.

Incropera, F.P. and D.P. DeWitt. 1981. Fundamentals of Heat Transfer. New York: John Wiley & Sons.

Mills, A.F.1999. Heat Transfer, Second Edition. Prentice Hall. New Jersey.

Presentation by Taylor Engineering.

Air System Humidifiers <a name="Humidifiers"></a>
----------------------

### Overview

Air system humidifiers are components that add moisture to the supply air stream. They fall into 2 broad categories: spray type humidifiers which act like direct evaporative coolers, cooling the supply air as well as humidifying it; and dry steam humidifiers, which humidify the supply air stream while causing almost no change to the supply air stream temperature. The EnergyPlus electric and gas fired steam humidifier uses electrical energy and thermal energy, respectively, to convert ordinary tap water to steam which it then injects into the supply air stream by means of a blower fan. The actual electric dry steam unit might be an electrode-type humidifier or a resistance-type humidifier.

### Electric and Gas Steam Humidifier

The electric and gas steam humidifier models (object names: Humidifier:Steam:Electric and Humidifier:Steam:Gas) are based on moisture and enthalpy balance equations plus standard psychrometric relationships. The approach is similar to that taken in the ASHRAE HVAC 2 Toolkit, page 4-112 (ASHRAE 1993). EnergyPlus contains its own module of psychrometric routines; the psychrometric theory and relations are given in the 2001 edition of ASHRAE Fundamentals, Chapter 6 (ASHRAE 2001). The model contains both an ideal controller and the component. The control model assumes that there is a minimum humidity setpoint on the component air outlet node. This setpoint is established by a setpoint manager described elsewhere.

#### Model

The component model is a forward model: its inputs are its inlet conditions; its outputs are its outlet conditions and its energy consumption. The inputs are the temperature, humidity ratio, and mass flow rate of the inlet air stream, which are known; and the water addition rate (kg/s) which is determined by the controller.  The moisture mass balance and psychometric calculations are identical for both gas and electric dry steam humidifiers.  The only difference is how a heat source (electric or gas) is used to generate the steam.

#### Controller

The controller first decides whether the humidifier is on or off. For the humidifier to be on:

* the humidifier schedule value must be nonzero;

* the inlet air mass flow must be greater than zero;

* the inlet air humidity ratio must be less than the minimum humidity ratio setpoint.

If the humidifier is off, the water addition rate is set to zero. If the humidifier is on, the water addition rate needed to meet the humidity setpoint is calculated.

<div>$${\dot m_a} \cdot {w_{in}} + {\dot m_{w,add,needed}} = {\dot m_a} \cdot {w_{set}}$$</div>

where

<span>${\dot m_a}$</span> = the air mass flow rate [kg/s]

<span>${w_{in}}$</span>= the inlet air humidity ratio [kg/kg]

<span>${\dot m_{w,add,needed}}$</span> = water addition rate needed to meet the setpoint [kg/s]

<span>${w_{set}}$</span>= the humidity ratio setpoint [kg/kg]

Equation is the moisture balance equation for the component. It is solved for <span>${\dot m_{w,add,needed}}$</span> (the other variables are known) which is passed to the humidifier component model as its desired inlet water addition rate.

#### Component

The inputs to the component model are the air inlet conditions and mass flow rate and the water addition rate set by the controller. The outputs are the air outlet conditions. First the desired water addition rate is checked against component capacity.

<div>$${\dot m_{w,add,needed,{\rm{max}}}} = Min({\dot m_{w,add}},Ca{p_{nom}})$$</div>

where

<span>$Ca{p_{nom}}$</span> = the humidifier nominal capacity [kg/s], a user input.

If <span>${\dot m_{w,add,needed,{\rm{max}}}}$</span> is zero, the outlet conditions are set to the inlet conditions and the water addition rate is set to zero. If the humidifier is scheduled on the component power consumption is set to the standby power consumption: <span>${W_{hum}} = {W_{stby}}$</span>. Otherwise <span>${W_{hum}}$</span> = 0.

If <span>${\dot m_{w,add,needed,{\rm{max}}}}$</span> &gt; 0, then the moisture and enthalpy balance equations

<div>$${\dot m_a} \cdot {w_{in}} + {\dot m_w} = {\dot m_a} \cdot {w_{out}}$$</div>

<div>$${\dot m_a} \cdot {h_{in}} + {\dot m_w} \cdot {h_w} = {\dot m_a} \cdot {h_{out}}$$</div>

with <span>${\dot m_w}$</span> set equal to <span>${\dot m_{w,add,needed,{\rm{max}}}}$</span> are solved for <span>${w_{out}}$</span> and <span>${h_{out}}$</span>. Here

<span>${\dot m_a}$</span> = the air mass flow rate [kg/s]

<span>${w_{in}}$</span>= the inlet air humidity ratio [kg/kg]

<span>${\dot m_w}$</span> = the inlet water addition rate [kg/s]

<span>${w_{out}}$</span> = the outlet air humidity ratio [kg/kg]

<span>${h_{in}}$</span> = the inlet air specific enthalpy [J/kg]

<span>${h_w}$</span> = the steam specific enthalpy = 2676125.  [J/kg] at 100 <sup>o</sup>C

<span>${h_{out}}$</span> = the outlet air specific enthalpy [J/kg]

The outlet temperature is obtained from

<div>$${T_{out}} = PsyHFnTdbW({h_{out}},{w_{out}})$$</div>

where

<span>${T_{out}}$</span> = outlet air temperature [<sup>o</sup>C],

<span>$PsyHFnTdbW({h_{out}},{w_{out}})$</span> is an EnergyPlus psychrometric function.

The humidity ratio at saturation at the outlet temperature is

<div>$${w_{out,sat}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})$$</div>

where

<span>${P_{atmo}}$</span> = the barometric pressure [Pa],

1.0 is the relative humidity at saturation,

<span>$PsyWFnTdbRhPb$</span> is an EnergyPlus psychrometric function.

IF <span>${w_{out}} \le {w_{out,sat}}$</span> then the outlet condition is below the saturation curve and the desired moisture addition rate can be met. <span>${\dot m_{w,add}}$</span> is set to <span>${\dot m_{w,add,needed,{\rm{max}}}}$</span> and the calculation of outlet conditions is done. But if <span>${w_{out}} > {w_{out,sat}}$</span> then it is assumed that this condition will be detected and the steam addition rate throttled back to bring the outlet conditions back to the saturation condition. We need to find the point where the line drawn between state 1 (inlet) and state 2 (our desired outlet) crosses the saturation curve. This will be the new outlet condition. Rather than iterate to obtain this point, we find it approximately by solving for the point where 2 lines cross: the first drawn from state 1 to state 2, the second from <span>${T_1}$</span>, <span>${w_{1,sat}}$</span> to <span>${T_2}$</span>, <span>${w_{2,sat}}$</span>; where

<span>${w_{1,sat}}$</span> is the inlet temperature [<sup>o</sup>C],

<span>${w_{2,sat}}$</span> is the humidity ratio at saturation at temperature <span>${w_{1,sat}}$</span> [kg/kg],

<span>${T_2}$</span> is the desired outlet temperature [<sup>o</sup>C],

<span>${w_{2,sat}}$</span> is the humidity ratio at saturation at temperature <span>${T_2}$</span> [kg/kg].

The 2 lines are given by the equations:

<div>$$w = {w_1} + (({w_2} - {w_1})/({T_2} - {T_1})) \cdot (T - {T_1})$$</div>

<div>$$w = {w_{1,sat}} + (({w_{2,sat}} - {w_{1,sat}})/({T_2} - {T_1})) \cdot (T - {T_1})$$</div>

Solving for the point (state 3) where the lines cross:

<div>$${w_3} = {w_1} + (({w_2} - {w_1}) \cdot ({w_{1,sat}} - {w_1}))/({w_2} - {w_{2,sat}} + {w_{1,sat}} - {w_1})$$</div>

<div>$${T_3} = {T_1} + ({w_3} - {w_1}) \cdot (({T_2} - {T_1})/({w_2} - {w_1}))$$</div>

This point isn't quite on the saturation curve since we made a linear approximation of the curve, but the temperature should be very close to the correct outlet temperature. We will use this temperature as the outlet temperature and move to the saturation curve for the outlet humidity and enthalpy. Thus we set <span>${T_{out}}$</span> = <span>${T_3}$</span> and

<div>$${w_{out}} = PsyWFnTdbRhPb({T_{out}},1.0,{P_{atmo}})$$</div>

<div>$${h_{out}} = PsyHFnTdbW({T_{out}},{w_{out}})$$</div>

where <span>$PsyHFnTdbW$</span> is an EnergyPlus psychrometric function. The water addition rate is set to

<div>$${\dot m_{w,add}} = {\dot m_a} \cdot ({w_{out}} - {w_{in}})$$</div>

We now have the outlet conditions and the adjusted steam addition rate for the case where the desired outlet humidity results in an outlet state above the saturation curve.  The energy consumption of the electric and gas steam humidifiers is calculated separately.

The electric steam humidifier electric consumption is given by

<div>$${W_{hum}} = ({\dot m_{w,add}}/Ca{p_{nom}}) \cdot {W_{nom}} + {W_{fan}} + {W_{stby}}$$</div>

where

<span>${W_{fan}}$</span> = nominal fan power [W], a user input,

<span>${W_{stby}}$</span> = standby power [W], a user input.

The gas steam humidifier performance calculation is done for fixed and variable entering water temperature. The calculation procedure for fixed and variable entering water temperature are as follows.

#### Fixed Inlet WaterTemperature:

The gas steam humidifier gas consumption rate for fixed entering water temperature is given by:

<div>$$\dot{Q}_{NG} = \frac{\dot{m}_{w,add}}{\dot{m}_{cap,nom}}Q_{NG,nom}$$</div>

The actual gas use rate accounting for gas fired humidifier thermal efficiency variation with part load ratio is given by: 

<div>$$ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} $$</div>

<div>$$ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) $$</div>

<div>$$ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} $$</div>

where,
EffModCurveValue = thermal efficiency modifier curve value as function of part load ratio. This curve is generated from manufacturer’s part load performance data. 
PLR = part load ratio, (-).
Q_NG_nom = nominal or rated gas use rate, (Watts).
Q_NG = actual gas use rate, (Watts).
eta_rated = nominal or rated thermal efficiency of gas fired steam humidifier, (-)
eta_actual = actual thermal efficiency of gas fired steam humidifier accounting for part load performance, (-). 

#### Variable Inlet WaterTemperature: 

The gas use rate is determined from the theoretical gas input rate and actual thermal efficiency. The actual thermal efficiency is the rated thermal efficiency corrected for part load ratio operation. At steady state the gas use rate is given by:

<div>$$ Q_{NG}=\frac{\dot{m}_w \left(h_{fg}+c_{p,w}\left(100-T_{w,inlet}\right)\right)}{\eta_{rated}} $$</div>

<div>$$ \rm{PLR} = \frac{\dot{Q}_{NG}}{Q_{NG,nom}} $$</div>
 
<div>$$ \eta_{actual} = \eta_{rated} \times \rm{EffModCurveValue}\left(PLR\right) $$</div>
 
<div>$$ Q_{NG}=\dot{Q}_{NG}\frac{\eta_{rated}}{\eta_{actual}} $$</div> 

where,
T_w_inlet = temperature of water entering the gas steam humidifier, °C. This value depends on the water source.  

If the rated gas use rated input field is not autosized, then user specified thermal efficiency will be overriden with a value calculated from user specified rated gas use rate, nominal  capacity (m3/s) and design conditions as follows:

<div>$$ \eta_{rated}=\frac{\dot{V}_{cap,nom} \rho_w \left(h_{fg}+c_{p,w}\Delta T_w}{Q_{NG,nom}} $$</div>

The gas steam humidifier requires electric power input to the blower fan and associated control units.  The auxiliary electric power input rate of the gas steam humidifier is given by:

<div>$$W_{aux} = W_{fan} + W_{controls}$$</div>
 
where
W_fan = nominal fan power [W], a user input,
W_controls = control electric power [W], a user input.

The water consumption rate is, in m3/s, for electric and steam humidifier at a reference temperature of 5.05 C is given by.

<div>$${\dot V_{cons}} = {\dot m_{w,add}}/{\rho_w}$$</div>

where

<span>${\dot V_{cons}}$</span> = the water consumption rate [m<sup>3</sup>],

<span>${\rho_w}$</span> = water density (998.2 kg/m<sup>3</sup>).

#### References

ASHRAE. 1993. HVAC 2 Toolkit: A Toolkit for Secondary HVAC System Energy Calculations. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2001. 2001 ASHRAE Handbook Fundamentals. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.


Zone Internal Gains <a name="ZoneGains"></a>
-------------------

### Sources and Types of Gains

Internal heat gains from lights, people, and equipment of various types are often significant elements in the zone thermal balance.  EnergyPlus allows the user to specify heat gains for several equipment types including people, lights, gas/electric equipment, and several other types.  The total heat gain is comprised of convective, radiant and latent gains in various proportions from these sources.  Convective gains are instantaneous additions of heat to the zone air.  Radiant gains are distributed on the surfaces of the zone, where they are first absorbed and then released back into the room (with some fraction conducted through the surface) according to the surface heat balances. {See Surface Heat Balance Manager / Processes in this document}.  Latent gains must be handled by ventilation or air conditioning equipment.  Recommended heat gains are given by ASHRAE [1].  These recommendations include the sensible (convective plus radiative) and latent proportions.  Sensible gains from equipment are primarily radiant.  The user can specify the heat gains and proportions for any type of equipment.  Determining the gains from lights, people and baseboard heat are slightly more complicated.

### Heat Gain from Lights

The input object Lights provides a model for internal gains from lights.  Radiant gains from lights must be handled differently from other radiant gains for reasons described here (long wavelength description).  The total radiant gains from lights must be divided into visible and thermal portions.  For example, the total electric input to typical incandescent lights is converted to 10% visible radiation, 80% thermal radiation, and 10% convective gain.  In contrast, the electric input to typical fluorescent lights is converted to 20% visible radiation, 20% thermal radiation, and 60% convective gain [2].  These percentage splits are under user control with the Lights input object.

### Heat Gain from People

The input object People provides a model for internal gains from occupants.  Heat is generated in the human body by oxidation at a rate called the metabolic rate (see Thermal Comfort discussion for more details).  This heat is dissipated from the body surface and respiratory tract by a combination of radiation, convection, and evaporation.  The relative proportions of sensible (radiation plus convection) and latent (evaporation) heat from people is a complex function of the metabolic rate and the environmental conditions.  EnergyPlus uses a polynomial function to divide the total metabolic heat gain into sensible and latent portions.  That function is based on a fit to data [3] at average adjusted metabolic rates of 350, 400, 450, 500, 750, 850, 1000 and 1450 Btu/h each at temperatures of 70, 75, 78, 80, 82 degrees Fahrenheit.  Sensible gains of 0 at 96 F and sensible gains equal to the metabolic rate at 30 F were assumed in order to give reasonable values beyond the reported temperature range.

Average adjusted metabolic rate [3] is the metabolic rate to be applied to a mixed group of people with a typical percent composition based on the following factors:

Metabolic rate, adult female=Metabolic rate, adult male X 0.85

Metabolic rate, children = Metabolic rate, adult male X 0.75

The original data was in I-P (Inch-Pound) units, but the following correlation is in SI (Systems-International) units.

<div>$$\begin{array}{c}S = 6.461927 + .946892\cdot M + .0000255737\cdot {M^2}\\ + 7.139322\cdot T - .0627909\cdot T\cdot M + .0000589172\cdot T\cdot {M^2}\\ - .198550\cdot {T^2} + .000940018\cdot {T^2}\cdot M - .00000149532\cdot {T^2}\cdot {M^2}\end{array}$$</div>

where

M=Metabolic Rate (W)

T=Air Temperature (C)

S=Sensible Gain (W)

Latent Gain is simply the total gain (metabolic rate) – sensible gain:

<div>$$LatentGain = MetabolicRate - SensibleGain$$</div>

![](EngineeringReference/media/image5820.png)

Figure 259.  Sensible Heat Gain from People Correlation

The function for sensible gain calculation is compared to the original data points in the following figure.  The radiant fraction of the sensible gain is a user input on the People object.

### Heat Gain from IT Equipment

The input object ElectricEquipment:ITE:AirCooled describes air-cooled electric information technology equipment (ITE) which has variable power consumption as a function of loading and temperature. The calculations are described below.

#### Variable Definitions – User Inputs:

* PDesign = Design power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]
* PFanFracDesign = Design fan power input fraction of total power input when fully loaded and entering air temperature is at the user-specified design inlet temperature
* SchDesignLevel = Scheduled fraction of this equipment which is powered up
* SchCPULoading = Scheduled fraction of CPU loading
* TAirInDesign = Air inlet temperature at design condition [C]
* VAirDesign = Air volume flow rate at design condition [m3/s]
* VAirfLoadTAir = Air volume flow rate modifier function of TAirIn and SchCPULoading
* PCPUfLoadTAir = CPU power input modifier function of TAirIn and SchCPULoading
* PFanfFlowFrac = Fan power input modifier function of air flow fraction
* RecircFracDesign = Recirculation Fraction at design condition [C]
* RecircfLoadTAir = Recirculation Fraction modifier function of TAirSupply and SchCPULoading
* UPSEfficDesign = Design electric power supply efficiency
* UPSEfficfPLR = Electric power supply efficiency function of part load ratio
* UPSLossFracToZone = Fraction of electric power supply losses to zone
 
#### Variable Definitions – Simulation Inputs:

* TAirIn = Air inlet temperature at current conditions [C]
* TAirSupply = Supply air node temperature at current conditions [C]
* TZone = Zone air temperature at current conditions [C]
* TRoomAirNodeIn = Room air model inlet node air temperature at current conditions [C]
* RhoAir = Air density [kg/m3]
* CpAir = Air specific heat [J/kg-K]
 
#### Variable Definitions – Intermediate Calculations:

* PCPUDesign = Design CPU power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]
* PFanDesign = Design fan power input when fully loaded and entering air temperature is at the user-specified design inlet temperature [W]
* UPSPLR = Electric power supply part load ratio (can be greater than 1.0)
 
#### Variable Definitions – Outputs:

* PCPU = CPU power input [W]
* PFan = Fan power input [W]
* PUPS = Electric power supply net power input [W]
* TAirOut = Air outlet temperature [C]
* VAir = Air volume flow rate [m3/s]
* FlowFrac = Air volume flow rate fraction of design flow rate
* RecircFrac = Recirculation fraction
* QAir = Air cooling rate [W]
* QUPS = Electric power supply heat loss rate to zone [W]
* QConv = Convective heat gain rate to zone heat balance [W]
* SHI = Supply heat index
* SHIZone = Zone average supply heat index
 
#### Calculations

The design power input is first split into portions for the CPU (everything in the equipment except the cooling fans) and the fan(s).

PCPUDesign = PDesign * (1 - PFanFracDesign)
 
PFanDesign = PDesign * PFanFracDesign
 
For each time step, the air inlet temperature is calculated depending on the type of air node connection.
 
TAirIn:

* If Air Node Connection Type = AdjustedSupply
    * RecircFrac = RecircFracDesign * RecircfLoadTAir(SchCPULoading TAirSupply)
    * TAirIn = TAirSupply * (1 – RecircFrac) +TAirZone * RecircFrac
 
* If Air Node Connection Type = ZoneAirNode
    * TAirIn = TAirZone
 
* If Air Node Connection Type = RoomAirModel
    * TAirIn = TRoomAirNodeIn
 
Using the air inlet temperature, the CPU power consumption, air flow rate, fan power consumption, and power supply power consumption are calculated.
 
PCPU = PCPUDesign * SchDesignLevel * PfLoadTAir(SchCPULoading, TAirIn)
 
FlowFrac = VAirfLoadTAir(SchCPULoading, TAirIn)
 
VAir = VAirDesign * FlowFrac
 
PFan = PFanDesign * SchDesignLevel * PFanfFlowFrac(FlowFrac)
 
UPSPLR = (PCPU + PFan) / (PCPUDesign + PFanDesign)
 
PUPS = (PCPU + PFan) * (1 - UPSEfficDesign * UPSEfficfPLR (UPSPLR))
 
The convective heat gain to the zone and the air outlet temperature are then calculated. The user specified fration of power supply losses are always added to the general zone heat balace convective heat gain. For air node connection types AdjustedSupply and ZoneAirNode, the CPU and fan power consumption are also added to the zone convective heat gain. For air connection type RoomAirModel, the gains from the CPU and fan power consumption are added to the outlet room air model node.
 
QAir = PCPU + PFan
 
QUPS = PUPS * UPSLossFracToZone
 
QConv:

* If Air Node Connection Type = AdjustedSupply OR ZoneAirNode
    * QConv = QAir + QUPS
 
* If Air Node Connection Type = RoomAirModel
    * QConv = QUPS
 
TAirOut = TAirIn + QAir / (VAir * RhoAir * CpAir)
 
The individual ITE supply heat index is calculated as shown below.
 
SHI = (TAirIn – TAirSupply) / (TAirOut - TAirSupply)
 
The zone average ITE supply heat index is weighted by the air flow rate of each ITE object.
 
SHIZone = ∑ [VAir * (TAirIn – TAirSupply)] / ∑ [VAir * (TAirOut - TAirSupply)]

### Heat Gain from Baseboard Heat

The input object ZoneBaseboard:OutdoorTemperatureControlled provides a model for an outdoor temperature controlled baseboard heater that adds energy to the zone according a control profile as shown in the following figure.  At TA = T2, the baseboard heat gain is Q2.  For TA &gt; T2, there is no heat gain.  For TA &lt; T1, a maximum amount of energy, Q1, is added to the zone.  There is proportional control between those two temperatures:

![](EngineeringReference/media/image5821.png)

Figure 260.  Control of Outdoor Temperature Controlled Baseboard Heat

<div>$$Q = Q2 - \frac{{(Q2 - Q1)\cdot (T2 - TA)}}{{(T2 - T1)}}$$</div>

These temperature and capacity fields can be autosized based upon envelope, infiltration, and ventilation loads. To autosize these fields, users may set a design zone heating temperature that is assumed to be 20°C if blank.

The capacity at low temperature is the maximum capacity of the unit. It includes external envelope conduction load, infiltration load, and ventilation load in a space where the unit serves. The model first finds the lowest outdoor air temperature throughout design days included in the simulation, and determines the conduction load through external envelop as:

<div>$${q_{Cond}} = UA\left( {{T_{Htg}} - {T_L}} \right)$$</div>

where

*q<sub>Cond</sub>* is conduction load through external envelope, W

*U* is heat transfer coefficient of external wall, W/m<sup>2</sup>K

*A* is area of external wall, m<sup>2</sup>

*T<sub>Htg</sub>* is baseboard zone heating setpoint temperature, °C

*T<sub>L</sub>* is low temperature, °C



The capacity at low temperature that is the maximum capacity of the unit is thus expressed as:

<div>$$Ca{p_{{T_L}}} = {q_{Cond}} + {q_I} + {q_V}$$</div>

where

<span>$Ca{p_{{T_L}}}$</span>is capacity at low temperature, W

*q<sub>I</sub>* is design infiltration sensible load, W

*q<sub>V</sub>* = design ventilation sensible load, W



The capacity at high temperature is then prorated against the reference low and high temperatures as:

<div>$$Ca{p_{{T_H}}} = Ca{p_{{T_L}}}\frac{{\left( {{T_{Htg}} - {T_H}} \right)}}{{\left( {{T_{Htg}} - {T_L}} \right)}}$$</div>

where

<span>$Ca{p_{{T_H}}}$</span> is capacity at high temperature, W

*T<sub>H</sub>* is high temperature, °C



### Distribution of Radiant Gains

It is useful to consider the distribution of short wavelength (including visible) radiant energy separate from long wavelength (thermal) radiant energy because many materials have different optical properties at different wavelengths.  An extreme example is glass that is opaque to the long wavelengths and transparent to the short.  Properties of materials vary across the entire spectrum of wavelengths.  In EnergyPlus, all radiant interactions are represented in terms of only two wavelengths: “short” and “long”.  Short wavelength refers to the distribution given by a ~6000K black body source such as the sun.  Long wavelengths refer to radiation from ~300K sources such as walls or people.  There is negligible overlap between these two distributions.  Some sources, such as lights, must be considered as emitting both long and short wavelength radiation in proportions that approximate their actual effects on room surfaces.

Long wavelength radiation from all internal sources, such as people, lights and equipment, is combined and then distributed over surfaces. (see Internal Long-Wave Radiation Exchange).

Some fraction of the beam solar radiation transmitted into the zone is directly absorbed by the interior surfaces according to the solar distribution algorithm (see Solar Distribution) selected by the user.  The beam radiation not directly absorbed, plus the diffuse sky and ground-reflected radiation, plus the short wavelength radiation from lights are combined and distributed over the surfaces of the zone according to:

<div>$$QS{I_i} = Q{S_n}\cdot {\alpha_i}/\sum\limits_{i = 1}^{NS} {{S_i}\cdot (1 - {\rho_i})} $$</div>

If all surfaces in the room are opaque, the radiation is distributed in proportion to the area\*absorptance product of each surface.  For surfaces which are transparent,

<div>$${\rho_i} = 1 - {\alpha_i} - {\tau_i}$$</div>

That fraction of radiation represented by <span>${\tau_i}$</span> is lost from the zone.

The transmittance and absorptance of transparent surfaces (windows or glass doors) are calculated as in section Window Calculation Module based on the optical properties of the window material layers.  The total absorptance of the window is computed for the interior shading device, the inside surface, and the outside surface for diffuse solar radiation incident from outside the zone.  Those absorptances are used for short wavelength radiation incident from inside the zone.  In most cases, this should not cause significant error.  When movable insulation covers the window, the radiation that would have been transmitted is absorbed at the outer surface of the window (thermally equal to the inside surface of the insulation).

### References

ASHRAE. 2001. Handbook of Fundamentals, pp 29.8-29.13, Atlanta: ASHRAE.

Carrier Air Conditioning Company. 1965a. Handbook of Air Conditioning System Design, pp 1-99 to 1-100. New York: McGraw Hill.

Carrier Air Conditioning Company. 1965b. Handbook of Air Conditioning System Design, pp 1-100, Table # 48. New York: McGraw Hill.

Indoor Swimming Pool <a name="IndoorSwimmingPool"></a>
-----

The modeling of the indoor swimming pool is integrated into the surface heat balance procedures already in EnergyPlus with special modifications for radiation between the pool water surface and the surrounding of the space, convection to the surrounding air, evaporation of water, conduction to the pool bottom, and solar radiation absorbed in the pool water, the pool heating system, the presence of a cover, etc.  Effectively, the pool water mass is “added” to or lumped into the inside face of the surface to which the pool is “linked”.  Conduction through the floor uses the standard CTF formulation, however the heat balance is modified to include other terms specific to the pool water.

Some assumptions of the model are given below, followed by more details of individual components of the model.

* The pool water is lumped together at the inside face of a surface and follows the standard EnergyPlus heat balance methodology with some modifications based on the pool model details described in this section.
* The pool itself must reference a surface that is specifically defined as a floor and it covers the entire floor to which it is linked.
* The pool cannot by part of a low temperature radiant system (meaning that the construction of the floor cannot have any embedded pipes for heating or cooling).  In addition, the floor/pool cannot be defined with any movable insulation or be defined as a ventilated slab.
* The pool/floor surface must use the standard CTF solution algorithm.
* The pool may be covered and the fraction covered is defined by user input.  This value may vary from 0.0 to 1.0.
* The pool cover has an impact on evaporation, convection, short-wavelength radiation, and long-wavelength radiation.  Each of these has a separate user input that reduces the heat transfer parameter from the maximum achieved with a cover.  While the cover percentage is allowed to vary via a user schedule input, each individual parameter for these four heat transfer modes is a fixed constant.  For evaporation and convection, the factors simply reduce the amount of heat transfer proportionally.  For the radiation terms, the factors reduce the amount of radiation that impacts the surface (pool) directly.  The remaining radiation is assumed to be convected off of the pool cover to the zone air.
* Pool water heating is achieved by defining the pool as a component on the demand side of a plant loop.
* Makeup water replaces any evaporation of water from the pool surface and the user has control over the temperature of the makeup water.
* The pool is controlled to a particular temperature defined by user input.
* Evaporation of water from the pool is added to the zone moisture balance and affects the zone humidity ratio.
* The pool depth is small in comparison to its surface area.  Thus, heat transfer through the pool walls is neglected.  This is in keeping with the standard assumption of one-dimensional heat transfer through surfaces in EnergyPlus.

### Energy Balance of Indoor Swimming Pool

Heat losses from indoor swimming pools occur by a variety of mechanisms. Sensible heat transfer by convection, latent heat loss associated with evaporation, and net radiative heat exchange with the surrounding occur at the pool surface. Conductive heat losses take place through the bottom of the pool.  Other heat gains/losses are associated with the pool water heating system, the replacement of evaporated water with makeup water The energy balance of the indoor swimming pool estimates the heat gains/losses occurring due to:

* convection from the pool water surface
* evaporation from the pool water surface
* radiation from the pool water surface
* conduction to bottom of pool
* fresh pool water supply
* pool water heating by the plant
* changes in the pool water temperature

Detailed methods for estimating these heat losses and gains of the indoor swimming pools are described in the subsections below.

### Convection from the pool water surface

The convection between the pool water and the zone are defined using:

<div>$$Q_{conv} = h \cdot A \cdot (T_p – T_a)$$</div>

<div>$$h = 0.22 \cdot (T_p – T_a)1/3$$</div>

where

$Q_{conv}$ = Convective heat transfer rate (Btu/h·ft2)

$h$ = Convection heat transfer coefficient (Btu/h· ft2·⁰F)

$T_p$ = Pool water temperature (⁰F)

$T_a$ = Air temperature over pool (⁰F)

When a cover is present, the cover and the cover convection factor reduce the heat transfer coefficient proportionally.  For example, if the pool is half covered and the pool cover reduces convection by 50%, the convective heat transfer coefficient is reduced by 25% from the value calculated using the above equation.

### Evaporation from the pool water surface 

There are 5 main variables used to calculate the evaporation rate ($Q_{evap}$):

* Pool water surface area 
* Pool water temperature
* Room air temperature
* Room air relative humidity
* Pool water agitation and Activity Factor

<div>$$\dot{m}_{evap} = 0.1 \cdot A \cdot AF \cdot (P_w – P_{dp})$$</div>

where

$\dot{m}_{evap}$ = Evaporation Rate of pool water (lb/h)

$A$ = Surface area of pool water (ft²)

$AF$ = Activity factor

$P_w$ = Saturation vapor pressure at surface of pool water (in. Hg)

$P_{dp}$ = Partial vapor pressure at room air dew point (in. Hg)

Typical Activity Factor (AF)

<table class="table table-striped">

<tr>
<th>Type of Pool</th><th>Activity Factor (AF)</th>
</tr>
<tr>
<td>Recreational</td><td>0.5</td>
</tr>
<tr>
<td>Physical Therapy</td><td>0.65</td>
</tr>
<tr>
<td>Competition</td><td>0.65</td>
</tr>
<tr>
<td>Diving</td><td>0.65</td>
</tr>
<tr>
<td>Elderly Swimmers</td><td>0.5</td>
</tr>
<tr>
<td>Hotel</td><td>0.8</td>
</tr>
<tr>
<td>Whirlpool, Spa</td><td>1.0</td>
</tr>
<tr>
<td>Condominium</td><td>0.65</td>
</tr>
<tr>
<td>Fitness Club</td><td>0.65</td>
</tr>
<tr>
<td>Public, Schools</td><td>1.0</td>
</tr>
<tr>
<td>Wave Pool, Water Slides</td><td>1.5 – 2.0</td>
</tr>

</table>

When a cover is present, the cover and the cover evaporation factor reduce the amount of evaporation proportionally.  For example, if the pool is half covered and the pool cover reduces convection by 50%, the convective heat transfer coefficient is reduced by 25% from the value calculated using the above equation.
The value is converted to a latent gain (loss) through multiplication of the evaporation rate by the heat of vaporization of water.

### Radiation exchange with the pool water surface 

This uses the EnergyPlus internal short- and long-wavelength radiation balances already in place.  When a cover is present, it acts to reduce the amount of radiation that arrives at the pool water surface in comparison to the no cover case.  Any reduction in either type of radiation is accounted for by adding a convective gain/loss to the zone air.  So, in effect, the cover absorbs some radiation and then convects it to the zone air.

### Conduction through the bottom of the pool

The model ignores 2-d effects of pool walls and assume that pool depth is much less than the pool area. Conduction is calculated using the Conduction Transfer Function (CTF) equation with the outside temperature determined by the outside heat balance and the inside surface temperature calculated using the pool water heat balance that is lumped together with the inside surface heat balance.

### Makeup pool water supply

<div>$$Q_{fw} = m_{fw} \cdot cw \cdot (T_p – T_{fw})$$</div>

where

$m_{fw}$ = Mass flow rate

$c_w$ = Specific heat of water 

$T_p$ = Pool water temperature

$T_{fw}$ = Fresh water supply temperature

### Heat Gain from People

The input for the swimming pool requires that the user enter the maximum number of people in the pool, a schedule modifying the maximum number of people for different pool occupancies, and a heat gain per person schedule for differing activities.  These three parameters allow for the calculation of a total heat gain from () ̇during a given time.  It is assumed that all of the heat gain from people is via convection to the pool water.

### Heat from auxiliary pool heater

<div>$$Q_{fw} = m_{hw} \cdot c_w \cdot (T_p – T_{hw})$$</div>

where

$m_{hw}$ = Mass flow rate (lb·s)

$c_w$ = Specific heat of water (Btu/lb·⁰F)

$T_p$ = Pool water temperature (⁰F)

$T_{hw}$ = Heated water supply temperature (⁰F)

### Pool Heating to Control the Pool Water Temperature

The equation used to determine the flow rate request of hot water from the plant is an extremely simplified version of the pool heat balance.  This is because the mass of the pool is so much larger than any of the other heat flows.  As a result, for the sake of establishing a heated water flow rate, the following equation is used:

<div>$$\frac{m_w c_p}{\Delta t} (T_{set}-T_{old}) = \dot{m}_p \cdot c_p \cdot (T_{in} - T_{set} )$$</div>

where

$m_w$ = mass of pool water

$cp$ = specific heat of water

$\Delta t$ = time step length

$T_{set}$ = desired pool water temperature

$T_{old}$ = temperature of water at the last time step

$m_p$ = needed mass flow rate of water from the plant

$T_{in}$ = inlet water temperature from the plant

This equation is rearranged to solve for the needed mass flow rate of water from the plant since all of the other terms are known or given based on user input.  This establishes a flow request to the plant and is capped at the maximum value defined in input by the user.

### Pool/Surface Heat Balance Equation Summary

The following equation is the basis for the pool/surface heat balance.  As has been mentioned previously, the pool water is “merged” with the inside surface heat balance which is essentially the same thing as lumping the entire water of the pool in the inside surface heat balance.

<div>$$\frac{m_w \cdot c_p}{\Delta t} (T_{set} - T_{old}) = Q_{cond} + Q_{conv} + Q_{lwrad} + Q_{swrad} + Q_{damp} + Q_{muw} + Q_{heater} + Q_{evap}$$</div>

where

$\frac{m_w \cdot c_p}{\Delta t} (T_{set} - T_{old} )$ = the change in energy stored in the pool water

$Q_{cond}$ = net conduction to/from the pool water to the floor

$Q_{conv}$ = net convection between the pool water and the zone air

$Q_{lwrad}$ = net long-wavelength radiation between the pool water/floor and the surrounding surfaces as well as from internal heat gains

$Q_{swrad}$ = net short-wavelength radiation to the pool water/floor from solar and internal heat gains

$Q_{damp}$ = standard damping term used in the inside heat balance to avoid large swings in the radiation balance that sometimes cause instability in the solution (see the standard heat balance information for more details)

$Q_{muw}$ = net gain/loss from replacing water evaporated from the pool with makeup water

$Q_{heater}$ = net heat added to the pool via the plant loop (controlled to maintain a setpoint temperature as described above)

$Q_{evap}$ = net heat loss due to evaporation of pool water to the zone air

Details on each of these terms was either provided in previous parts of this section or in the standard EnergyPlus heat balance discussion elsewhere in the Engineering Reference.

### Other additional information

The following subsections are some useful information that those wishing to model a swimming pool in EnergyPlus might find helpful.  Further information can be found on-line or in reputable sources such as the ASHRAE Handbooks.

### Swimming Pool Flow Rate

The flow rate of the circulating pump is designed to turn over (circulate) the entire volume of water in the pool in 6 to 8 hours, or 3 or 4 times in 24 hours. About 1 or 2 percent of the pumped circulation rate should be provided as continuous makeup water demand to overcome losses from evaporation, bleed-off, and spillage. To fill the pool initially, a separate quick-fill line should be provided to do the job in 8 to 16 hours; however, filling is usually done at off-peak hours. Thus, the demand flow rate need not be considered in the system demand calculations, unless it out-weighs the demand of all other demands even during the off-peak hours.

### Comfort and Health

Indoor pools are normally maintained between 50 and 60% RH for two reasons:

* Swimmers leaving the water feel chilly at lower relative humidity due to evaporation off the body
* It is considerably more expensive (and unnecessary) to maintain 40% RH instead of 50% RH

### Air Delivery Rates (Indoor Pool)

Most codes require a minimum of 6 ACH, except where mechanical cooling is used. This rate may prove inadequate for some occupancy and use. Where mechanical dehumidification is provided, air delivery rates should be established to maintain appropriate conditions of temperature and humidity. The following rates are typically desired:

* Pools with no spectator areas, 4 ~ 6 ACH
* Spectator areas, 6 ~ 8 ACH
* Therapeutic pools, 4 ~ 6 ACH

Typical Swimming Pool Design Conditions

<table class="table table-striped">
<tr>
<th>Type of Pool</th><th>Air Temperature, ⁰C</th><th>Water Temperature, ⁰C</th>
</tr>
<tr>
<td>Recreational</td><td>24-30</td><td>24-30</td>
</tr>
<tr>
<td>Physical Therapy</td><td>26-30</td><td>30-32</td>
</tr>
<tr>
<td>Competition</td><td>26-29</td><td>24-28</td>
</tr>
<tr>
<td>Diving</td><td>27-29</td><td>27-32</td>
</tr>
<tr>
<td>Elderly Swimmers</td><td>29-32</td><td>29-32</td>
</tr>
<tr>
<td>Hotel</td><td>28-29</td><td>28-30</td>
</tr>
<tr>
<td>Whirlpool / Spa</td><td>27-29</td><td>36-40</td>
</tr>
</table>


### References

ASHRAE (2011). 2011 ASHRAE Handbook – HVAC Applications. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., p.5.6-5.9.

Janis, R. and W. Tao (2005). Mechanical and Electrical Systems in Buildings. 3rd ed. Upper Saddle River, NJ: Pearson Education, Inc., p.246.

Kittler, R. (1989). Indoor Natatorium Design and Energy Recycling. ASHRAE Transactions 95(1), p.521-526.

Smith, C., R. Jones, and G. Löf (1993). Energy Requirements and Potential Savings for Heated Indoor Swimming Pools. ASHRAE Transactions 99(2), p.864-874.


Pipes <a name="Pipes"></a>
-----

### Heat Transfer Pipes (Objects: Pipe:Indoor & Pipe:Outdoor)

#### Heat Loss and Time Delay in Pipes

The effects of heat loss and time delay in plant loop pipes exposed to air (Pipe:Indoor and Pipe:Outdoor) can be modeled explicitly in EnergyPlus. Users can select the environment with which the pipe transfers heat. Currently users have three options: ‘OutdoorAir’, ‘Zone’ and ‘Schedule’. Simulation for each of the environments is similar except the way in which the heat transfer between the pipe outer wall and the surrounding environment is calculated. When using the ‘OutdoorAir’ option, the current outdoor dry-bulb temperature and wind velocity from the weather file (or design day input) are used. When the environment is specified as ‘Zone’, the mean air temperature and room air velocity of the corresponding zone are used.

In the case of a pipe in a zone, the heat loss or gain is accounted for in the pipe heat transfer calculation and is also included in the zone air heat balance calculations. When the environment is specified as ‘Schedule’, the user specifies a temperature and velocity schedule which will be used to calculate the heat transfer.

Pipe heat transfer in EnergyPlus is simulated by discretizing the pipe length into a number of nodes (20) and is an implementation of the model by Hanby et al. (2002). A control volume drawn around a node in the pipe is shown in Figure 261. Three nodes are defined at each discrete section of the pipe and represent the fluid, pipe wall and external environment. The fluid and pipe have defined thermal capacitance (mass). The insulation around the pipe is currently modeled as steady-state (no thermal mass), and so the effect of this resistance is accounted for within the h<sub>f</sub> term in the following description.  For the fluid, there is one-dimensional flow from each upstream node.

![PipeDelay](EngineeringReference/media/image5831.png)

Figure 261. Control Volume drawn around node *i*

The model is formulated from the heat balances on the fluid and wall nodes.

<div>$${M_{f,i}}{C_{P,f}}\frac{{d{T_{f,i}}}}{{dt}} = \dot m{C_{P,f}}\left( {{T_{f,i - 1}} - {T_{f,i}}} \right) - {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right)$$</div>

<div>$${M_{w,i}}{C_{P,w}}\frac{{d{T_{w,i}}}}{{dt}} = {h_f}{A_i}\left( {{T_{f,i}} - {T_{w,i}}} \right) - {h_e}{A_i}\left( {{T_{w,i}} - {T_e}} \right)$$</div>

Where, subscript *w*, *f* and *e* denote the values for pipe wall, fluid and environment respectively. The current node is represented by a subscript of *i*, while the previous node is represented by *i-1*.

<span>$M$</span> = Mass

<span>${C_p}$</span> = Specific Heat

<span>$\dot m$</span> = Mass flow rate of fluid in pipe

<span>$T$</span>  = Temperature

<span>$A$</span>  =  Heat Transfer Area

<span>$h$</span>  = Film convective resistance

<span>$t$</span>   = time

The exterior film convective resistance is calculated based on either wind speed, room air velocity, or a scheduled value based on the type of pipe heat transfer object. However, when the velocity gets too low, natural convection must be modeled. This is handled within the program by having a lower limit on the Nusselt number. For natural convection from a horizontal cylinder, a constant Nusselt number is assumed based on information from Spang (referenced below). This Nusselt number is 0.36. The Nusselt number used in calculating the exterior convection coefficient (Incropera and Dewitt 1996) is the maximum of the Nusselt number from the forced convection coefficient correlation and this natural convection Nusselt number (0.36).

In addition, the exterior resistance from the pipe wall inner surface to the environment will include resistance values for the pipe wall itself and any insulation specified around the pipe. This is treated as steady state value, so the simulation results are not affected by a change in insulation specific heat. However, the resistance is calculated based on thermal conductivity and thickness (using radial coordinate system), so the simulation results will vary with material conductivity changes. Again, this resistance is added in series with the exterior surface film convective resistance such that h<sub>f</sub> contains film and insulation resistance.

Approximating the derivatives using backward differencing enables these equations to be represented as simultaneous algebraic equations. For the fluid, at time step n, the heat balance is:

<div>$$\frac{{{M_{f,i}}{C_{P,f}}}}{{\Delta t}}\left( {T_{f,i}^n - T_{f,i}^{n - 1}} \right) = \dot m{C_{P,f}}\left( {T_{f,i - 1}^n - T_{f,i}^n} \right) - {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right)$$</div>

Rearranging gives,

<div>$$T_{f,i}^n\left[ {{M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t} \right] = \dot m{C_{P,f}}\Delta tT_{f,i - 1}^n + {h_f}{A_i}\Delta tT_{w,i}^n + {M_{f,i}}{C_{P,f}}T_{f,i}^{n - 1}$$</div>

or,

<div>$${a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}T_{w,i}^n + {a_4}T_{f,i}^{n - 1}$$</div>

where,

<div>$$\begin{array}{l}{a_1} = {M_{f,i}}{C_{P,f}} + \dot m{C_{P,f}}\Delta t + {h_f}{A_i}\Delta t\\ {a_2} = \dot m{C_{P,f}}\Delta t\\ {a_3} = {h_f}{A_i}\Delta t\\ {a_4} = {M_{f,i}}{C_{P,f}}\end{array}$$</div>

Similarly, taking backwards differences for the conduit wall at time step n, the heat balance becomes,

<div>$$\frac{{{M_{w,i}}{C_{P,w}}}}{{\Delta t}}\left( {T_{w,i}^n - T_{w,i}^{n - 1}} \right) = {h_f}{A_i}\left( {T_{f,i}^n - T_{w,i}^n} \right) - {h_e}{A_i}\left( {T_{w,i}^n - T_e^n} \right)$$</div>

Rearranging gives,

<div>$$T_{w,i}^n\left[ {{M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t} \right] = {h_f}{A_i}\Delta tT_{f,i}^n + {h_e}{A_i}\Delta tT_e^n + {M_{w,i}}{C_{P,w}}T_{w,i}^{n - 1}$$</div>

or,

<div>$${b_1}T_{w,i}^n = {b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}$$</div>

where,

<div>$$\begin{array}{l}{b_1} = {M_{w,i}}{C_{P,w}} + {h_f}{A_i}\Delta t + {h_e}{A_i}\Delta t\\ {b_2} = {h_f}{A_i}\Delta t\\ {b_3} = {h_e}{A_o}\Delta t\\ {b_4} = {M_{w,i}}{C_{P,w}}\end{array}$$</div>

Substituting into gives an equation for the current fluid temperature:

<div>$${a_1}T_{f,i}^n = {a_2}T_{f,i - 1}^n + {a_3}\left( {{b_2}T_{f,i}^n + {b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}$$</div>

<div>$$T_{f,i}^n = \frac{1}{{\left( {{a_1} - {a_3}{b_2}/{b_1}} \right)}}\left[ {{a_2}T_{f,i - 1}^n + {a_3}\left( {{b_3}T_{e,i}^n + {b_4}T_{w,i}^{n - 1}} \right)/{b_1} + {a_4}T_{f,i}^{n - 1}} \right]$$</div>

The conduit is simulated by solving Eq. followed by Eq. for each of the twenty cells in the model and incrementing the time step. The fluid temperature of the last node is taken to be the pipe outlet temperature.

#### References

Hanby, V.I., Wright, J.A., Fletcher, D.W and Jones, D.N.T. 2002. Modeling the Dynamic Response of Conduits. International Journal of HVACR&R, Vol.8, No.1. pp. 1-12.

Incropera, F.P. and Dewitt, D.P. 1996. Fundamentals of Heat Transfer, 4th Edition, pp. 369-370.

Spang, Bernhard. Correlations for Convective Heat Transfer. Chemical Engineers’ Resource Page:

### Underground Pipe (Object: Pipe:Underground)

#### Description of Model

The buried pipe model in EnergyPlus is similar to the other pipe heat transfer objects (i.e., Pipe:Indoor and Pipe:Outdoor) except for the way in which the pipe boundary condition is developed. For a buried pipe the ground between the pipe and the surface must be modeled. For a shallow buried pipe, the GroundHeatExchanger:Surface object may be used, which uses modified conduction transfer functions to model the ground. However, beyond a certain thickness, the transfer function method fails, and EnergyPlus will respond with a fatal error due to convergence problems. Therefore, when a pipe is buried deeper than about one meter, this new buried pipe model should be used. When the pipe is buried shallower than one meter, either model may be used. Due to the finite difference nature of the Pipe:Underground model, the GroundHeatExchanger:Surface may be slightly faster and therefore more desirable.

The buried model develops a grid around the pipe. The grid was based originally on a model by Piechowski (1999), and still carries the model nomenclature. The grid extends from the ground surface down to a calculated distance below the pipe. The domain extends sideways from the symmetric center of the pipe to a calculated distance from the pipe. The grid stretches along the full length of the pipe. At each cross section, transient 2D Cartesian finite difference equations are used, updating each node except the node centered on the pipe. Axial heat transfer is not modeled in the soil. The large view of the outer Cartesian grid system is shown in Figure 262.

![](EngineeringReference/media/image5851.png)

Figure 262. Pipe:Underground Outer Finite Difference Grid

When the model encounters the pipe node, the existing model for Pipe:Interior and Pipe:Exterior pipes is used. The finite difference temperatures neighboring the pipe, grid spacing and soil properties are used to create an average boundary temperature for the pipe along with a conductance value. With a boundary temperature available and a conductance value mimicking the convection coefficient, the simulation continues exactly as with the other pipe heat transfer objects. To avoid redundancy, see the Pipe:Indoor or Pipe:Outdoor objects for a detailed description of the pipe model.

#### Boundary Conditions

The boundary conditions for this model include a symmetric vertical boundary centered on the pipe, the ground surface, a ‘far-field’, and a ‘deep ground’. The ground surface boundary uses current simulation outdoor dry-bulb temperature, and the user-entered convection coefficient. The ‘far-field’ and ‘deep ground’ use a correlation by Kusuda and Achenbach (1965). This correlation requires surface temperature data. Either the Site:GroundTemperature:Shallow object must be given, or the three optional ground surface temperature inputs must be given.

Currently, the model is set up to be exposed to open soil above the pipe. If the user intends on simulating this buried pipe under a foundation slab, the effects can be approximating by use of the basement/slab heat transfer preprocessor program. This program takes in general building information, and performs a simulation which generates ground temperatures. Typically these effects are used to generate boundary conditions for the floor zone, but they may also be used in generating the ground surface temperatures for this pipe model. The data from the slab program will be monthly temperatures, so the user can use these as a surface ground temperature object which provides boundary data to the Pipe:Underground model.

#### Geometry

The model develops the pipe depth and ground thickness from the user-entered construction information. The soil, pipe wall, and optional pipe insulation are entered as materials (with inherent thicknesses). The soil is entered as a standalone material, while the pipe insulation (if applicable) and the pipe wall should be given as a construction containing one or two materials. With knowledge of each individual thickness, the pipe geometry is obtained. The pipe length and inside diameter are the only additional geometry inputs.

#### Model Assumptions

n Constant properties throughout domain

n Moisture is not directly involved with the model operation, so careful selection of soil thermal conductivity is a priority

n Negligible axial heat transfer compared to radial heat transfer

n Axisymmetric heat transfer in near pipe region

n Surface convection coefficient is constant throughout simulation (does not vary with wind speed)

#### References

Kusuda, T. & Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.

Piechowski, M. 1999. ‘Heat and Mass Transfer Model of a Ground Heat Exchanger: Theoretical Development’, Energy Research 23 (7), pp. 571–588.

### PipingSystem:Underground Simulation

In order to simulate diverse underground piping systems, a generalized model has been implemented which allows placement of pipes in a solid medium (soil).  The model simulates circuiting effects of multiple pipes by allowing fluid to flow in the pipes in different directions.  The model also has the capability of simulating interaction with zone surfaces to account for things such as basement heat transfer in a foundation heat exchanger.  Different aspects of the modelling approach are described in this section which can assist the user in determining if this model is appropriate for a particular application, and determining input parameter values.

An alternative interface is implemented which provides a simpler set of inputs for simulating horizontal trench heat exchangers.  The key limitations of the simpler inputs include all piping in the domain being on a single circuit, all trenches equidistance apart, and each trench with the same burial depth.  If this is satisfactory for an application, the GroundHeatExchanger:HorizontalTrench object is a suitable object.  The object uses the same underlying simulation algorithms and data structures as the detailed piping system model, but with a simpler set of input parameters.  For other cases and more detailed studies, the PipingSystem:Underground:\* objects provide full flexibility.

A dual-coordinate system finite volume heat transfer model of pipes buried in a conducting medium is employed.  The dual-coordinate system consists of a coarse Cartesian system in the conducting region (the soil, for example) with a refined radial system in the near-pipe region.  The pipes are connected as objects on the plant loop and are simulated as needed during loop convergence, while the ground itself is only simulated once per system time step.

#### Approach:

#### General Development and Solution Scheme

A new heat transfer model is implemented to handle a diverse set of buried pipe conditions.  The model uses a dual-coordinate system approach to solve a finite volume domain in a computationally efficient manner.  The main idea behind the dual coordinate system technique is to focus the computational effort to the region where it is most needed: near the pipe(s).  To this end, a coarse grid Cartesian coordinate system is used to solve the slow-moving ground heat transfer.  Then, within one of these cells, a radial coordinate system is configured around the pipe/insulation with a specialized interface cell between the systems.  Figure 263 shows an example of cells surrounding a pipe, including the radial region in the near-pipe cell, while Figure 264 shows a zoomed-in view of the near-pipe cell itself.

![](EngineeringReference/media/image5852.png)

Figure 263. Radial "near-pipe" cell within a Cartesian cell



![](EngineeringReference/media/image5853.png)

Figure 264. Close-up view of example radial cell

The ground heat transfer model can be set up in a fully-3D or quasi-3D manner.  In either case, there is a three-dimensional grid of Cartesian cells placed in the domain.  In fully-3D mode, the axial heat transfer is accounted for; in quasi-3D mode, the axial effects are ignored and the result is essentially a set of 2D slices along the length of the domain.  The determination of which method will be utilized in the final model shall be based upon final testing and on a balance between accuracy vs. computation time.  This option could be left to the end-user, but this will likely be unnecessary input overhead.

A fully implicit (and thus numerically stable) formulation is used to describe all cells, which means an iteration loop must be implemented.  In this solver, an outer iteration loop is used to bring the entire domain to convergence, while an inner iteration loop is used over all the radial cells.  This is intended to focus the computational effort even further.  The outer region may converge within one or two iterations, while the “near-pipe” cells may take much more iteration.  For this reason, it does not make sense to iterate over the entire domain a large number of times.

#### Boundary Conditions

The farfield boundary condition is defined by a Kusuda and Achenbach (1965) correlation, which requires annual ground surface temperature data.  As with the current Pipe:Underground model, the user will be able to enter the correlation parameters directly, or information from the monthly ground temperature input object will be used to infer the parameters.

The ground surface boundary condition is defined by an energy balance between the surrounding interior cells and the ground surface, including convection and radiation.  As with the Pipe:Underground object, the ground surface sun exposure may be an optional input to allow for a shaded ground surface.  In addition to the standard conduction, convection, and both short- and long-wave solar radiation at the surface, the ground surface boundary condition also includes the effects of evapotranspiration in the surface vegetation—the heat loss due to evaporation from soil to plant surface, and transpiration internal to the plant itself.  The evapotranspiration rate is calculated as a moisture loss by using the Walter et al. (2005) model, and translated into a heat loss by multiplication with the density and latent heat of evaporation of water.  The evapotranspiration rate is dependent on the type of vegetation at the surface; the user can vary the surface vegetation from anywhere between a concrete surface and a fairly tall grass (about 7”).

Based on the application, an adiabatic boundary condition will also be implemented and employed on particular surfaces of the domain.  For the case where a basement or under-slab region is present, for example, an adiabatic boundary will represent the vertical line of symmetry.

#### “Pipe Cell” Simulation

The ground is discretized into coarse Cartesian cells, some of which will contain a pipe.  These “pipe-cells” are further discretized into a radial system with a specialized interface cell to couple these systems.  The radial cells consist of a number of ground cells, with an optional insulation cell, then the pipe cell, followed by the fluid itself.

The fluid is modeled as a cylindrical cell interacting with incoming fluid and heat transfer to the pipe.  When there is no flow in the system, the cell essentially becomes radially adiabatic so that the fluid temperature will float during off periods.  It will not be equal to ground temperatures, unless it is off for a long time and the transient heat is allowed to dissipate.  When there is flow in the system, the incoming fluid and heat transfer from the pipe wall balance with the mass of the cell to come up with a new fluid temperature for that cell, to be passed downstream to the next cell.

The fluid within the cells is modeled directionally, so that the flow can be circuited through multiple pipe segments in different directions.  The flow direction in each pipe is specified by a choice field input.

#### Basement Interaction

The model can also interact with basement surfaces.  The interaction is split into two sections: floor surfaces and wall surfaces.  For each of these, the analysis is lumped, i.e., all walls are treated as one average wall surface and all floors are treated as one average floor surface.  The distance that the basement impinges within the domain is defined by a simple width and height specification.  The domain is then *cutaway* for that region.  Note that these distances then refer to the exterior surface of the wall or floor.

The ground heat transfer model does not perform any transient simulation of the basement surfaces.  The transient condition through these surfaces are left to the appropriate surface heat balance algorithms.  Instead, this model interacts directly at the outer boundary through the use of an *OtherSideConditions* model.  The ground heat transfer model will take the current exterior surface heat flux and use that as the boundary for neighboring cells.  Once convergence is achieved, the ground model will then effectively apply a constant surface temperature boundary condition by using a very high value of convection coefficient.  The surface heat balance algorithms will then pick this up during the next zone time step.

#### Mesh Development

The mesh is developed by using a few simple parameters.  There are two distinct categories, the large-scale Cartesian mesh and the near-pipe refined radial mesh.

n X, Y, Z mesh

n Mesh Layout

n Cell density

n Radial mesh

n Radial mesh thickness

n Cell count

The Cartesian mesh uses a cell density parameter to define the number of cells to use in the simulation.  Instead of requiring a detailed specification of all cell regions in the domain, this one parameter is used to specify a mesh density and is applied to all domain regions.  The cell density parameter represents the number of cells within any two domain partitions.  A domain partition is a basement wall or a pipe placed in the domain.  Once these partitions are all laid out and validated, the regions between them are populated with the number of cells specified in the cell density parameter.  Although this may lead to a variation of cell size within the domain, it is assumed that this will help focus computational intensity in the domain.  Of course, the number of cells (cell density parameter) can be different for each of the X, Y, and Z directions to allow for further fine tuning of the domain.

The Cartesian mesh is laid out in either a uniform or symmetric-geometric fashion.  In the former, the cells between any two domain partitions are equally sized.  In the latter, the cells are smaller near the partitions to again help fine-tuning computational intensity.  If the latter is selected, the amount of non-uniformity is specified by an additional parameter.

The radial coordinate system is always uniform for the soil cells, The two parameters to be specified for this region are the cell count (the number of soil cells to be generated outside of the pipe cell), and the radial mesh thickness (the radial distance from pipe outer wall to the cell boundary).  Each soil cell will then have a radial thickness equal to the radial mesh thickness divided by the cell count.

#### Simulation Methodology

The actual simulation of this model is performed in two parts: the ground simulation and the pipe cell simulation.

Since the ground is likely to be slow-moving and easily converging, it is simulated once per system time step.  This will simulate all the cells in the domain which do not contain a pipe segment.  The boundary conditions for this step are then the current surface conditions and farfield model along with the previous values for pipe cell temperature.  This small lag should provide suitable accuracy as the system time step will usually be smaller than the time constant of the pipe cell.  This decoupling leverages the core of the model development by again placing computational effort where it is needed most, near the pipes.

The ground simulation is performed once per time step, but the pipe cell simulation is performed at each call to the component.  Each pipe will be placed on a plant loop, but not necessarily on the same plant loop or loop side.  Thus, at each call to the object, that pipe will use the temperatures of the ground cells near the pipe as boundary conditions to simulate the “near-pipe” radial cells and fluid cell.  In this manner, the pipes will simulate numerous times following the convergence flow of the plant loop system.

#### References

Kusuda, T. & Achenbach, P. 1965. ‘Earth Temperature and Thermal Diffusivity at Selected Stations in the United States’, ASHRAE Transactions Vol. 71, Part 1, pp. 61–75.

Allen, R.G., Walter, I.A., Elliott, R.L., Howell, T.A., Itenfisu, D., Jensen, M.E., Snyder, R.L. 2005. The ASCE standardized reference evapotranspiration equation. Reston, VA:American Society of Civil Engineers. 59 p.



Pumps <a name="Pumps"></a>
-----

The water pump is quite simply the component that drives the flow in plant and condenser loops. How it reacts depends on several different conditions. In total, there are three different decision variables, two of which are defined by user input. These three deciding factors are whether the pump is constant or variable speed, whether the pump operation is continuous or intermittent, and whether or not there is a load on the loop. The pump is simulated first on the supply side loop after the demand side loop has determined what the demand on the loop will be. For further reference look at sections Pump Control for Plant and Condenser Loops, Plant/Condenser Supply Side, and Plant/Condenser Demand Side in the Plant Flow Resolver of this document.

### Summary of Pump Rules

n Pumps in Plant Loop can be on the supply side or demand side

n A Pump, if present, in the demand side of plant loop must be the first component of the inlet branch.

n Pumps in Condenser loop must be on supply side

n Pumps can operate as constant or variable flow.

n Pumps can run continuously or intermittently.

n Single boiler/chiller with NO bypass, use Pump:ConstantSpeed

n Boiler/chiller should be constant flow

n Pump should be intermittent

n Single boiler/chiller with NO bypass, Pump:VariableSpeed

n Boiler/chiller should be variable flow, regardless of whether pump is intermittent or continuous (runs at the minimum if demand is less than minimum, this includes zero.)

n Single boiler/chiller with bypass, Pump:ConstantSpeed

n Boiler/chiller can be constant or variable flow

n Pump may be intermittent or continuous as long as the bypass can handle the entire pump volume when the boiler is not operating

Multiple branches add more complexity, but it is nothing more than continuity. If the pump is putting out flow then it has to have a branch to flow down whether it is a chiller or a bypass. It can be safer to add the bypass for a simulation. If the active machines require the flow the bypass will be dry. If performing a pressure simulation, and the flow goes through a machine which is off, the pressure drop will be accounted for, but no heat transfer through the machine will be calculated.

If the user designates a pump that is operating continuously, the pump will run regardless of whether or not there is a load. This may have the net effect of adding heat to the loop if no equipment is turned on. If the pump operates intermittently, the pump will run at its capacity if a load is sensed and will shut off if there is no load on the loop. If the pump is scheduled, the schedule modifies the Rated Volumetric Flow Rate of the pump on a time basis. The default is that the pump is ON and runs according to its other operational requirements.

Shown below is the calculation of the total efficiency of the pump and the actual pumping efficiency when the motor efficiency is accounted for either the variable or constant volume pumps.

!  Total\_Efficiency % = Rated\_Volume\_Flow\_Rate \* Rated\_Pump\_Head / Rated\_Power\_Use

 TotalEffic =   PumpEquip(PumpNum)%NomVolFlowRate \*

                   PumpEquip(PumpNum)%NomPumpHead /

                     PumpEquip(PumpNum)%NomPowerUse



!     Calculated Pump\_Efficiency % =Total\_Efficiency % / Motor\_Efficiency %

      PumpEquip(PumpNum)%PumpEffic =  TotalEffic /

                   PumpEquip(PumpNum)%MotorEffic

### Dynamic Pump Pressure Head

There is an option when performing plant/condenser loop simulations to account for dynamically changing loop pressure drop. For the current implementation, the loop pressure drop is calculated based on pressure drop data on each branch of the loop, then this total pressure drop is set as the pump pressure head. There is no pump curve implemented yet, so it is assumed that the pump can always handle this pressure value. This is a first approximation to actually having the pump ride a curve, and this initial implementation allows the user to enter minimal data, and yet get a more dynamic output for pump power, which is calculated based on current pressure drop and flow rate. The equation for pump power is now:

<div>$$Pump\;Electric\;Power = Pump\;Volume\;Flow\;Rate*\frac{{Pump\;Head}}{{Total\;Efficiency}}$$</div>

Without the pressure simulation, the pump power is based on the rated value entered with the pump object. For further information, see the input-output reference for Branch objects, and PlantLoop/CondenserLoop objects; as well as the Plant/Condenser loop section of this engineering reference.

### Variable Speed Pump

A variable speed pump (object name: Pump:VariableSpeed) is defined with maximum and minimum flow rates that are the physical limits of the device. The pump will operate and select a flow somewhere between the minimum and maximum limits. In the case where the pump is running, the pump will try to meet the flow request made by demand side components.

All of the pump rules and efficiency and power calculations are applicable from the introduction in the pump group section. The main difference between the the variable volume pump and the constant volume pump is the Part Load Performance Curve.The fraction of full load power is determined by the cubic equation:

<div>$$FractionFullLoadPower = {C_1} + {C_2}PLR + {C_3}PL{R^2} + {C_4}PL{R^3}$$</div>

where C<sub>1</sub>,C<sub>2</sub>,C<sub>3</sub>,and C<sub>4</sub> are Coefficients 1 – 4 and PLR is the Part Load Ratio. In the pseudo code below the FracFullLoadPower modifies the NomPowerUse for the total pump “Power” and shows the “ShaftPower” and the “PumpHeattoFluid”.

VolFlowRate = PumpMassFlowRate / LoopDensity



  PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate



  FracFullLoadPower =   PumpEquip(PumpNum)%PartLoadCoef(1)                     &

                      + PumpEquip(PumpNum)%PartLoadCoef(2) \* PartLoadRatio     &

                      + PumpEquip(PumpNum)%PartLoadCoef(3) \* PartLoadRatio\*\*2  &

                      + PumpEquip(PumpNum)%PartLoadCoef(4) \* PartLoadRatio\*\*3



  Power = FracFullLoadPower \* PumpEquip(PumpNum)%NomPowerUse



  ShaftPower = Power \* PumpEquip(PumpNum)%MotorEffic



! This adds the pump heat based on User input for the pump

! We assume that all of the heat ends up in the fluid eventually since this is a closed loop

!  PumpHeattoFluid = ShaftPower\*(1-PumpEquip(PumpNum)%PumpEffic)  &



  PumpHeattoFluid = ShaftPower + (Power - ShaftPower)\*PumpEquip(PumpNum)%FracMotorLossToFluid



  Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate \* LoopCp)



  PumpEquip(PumpNum)%Power = Power

### Pressure-based Flow for Variable Speed Pumps

With the introduction of pressure simulations in plant loops, the variable speed pump object now has the capability to model a more realistic variable speed operation. There are two operation modes which are introduced: differential pressure control is a widely used VFD control method while most VFDs also have a manual control mode in which the user determines the input frequency of the electric motor. The mode can be selected as ‘ManualControl’ or ‘PressureSetpointControl’ in the VFD Control Type input in Pump:VariableSpeed objects.

In manual VFD control mode the specified schedule will determine the current pump rotational speed throughout the simulation. This RPM value will be used to scale the pump curve which is entered by the user in non-dimensional form. Once the pump curve has been fixed then the successive substitution method will use this curve with the system curve to resolve the operating point. VFD manual control mode is implemented in EnergyPlus with the use of the RPM schedule input.

Differential pressure based control will maintain the differential pressure within the specified range. The pressure drop corresponding to the mass flow request will be calculated using the effective pressure constant of the system. This pressure drop will be checked against the pressure set point range. If the pressure drop is within the user specified range, then the mass flow rate will be checked against mass flow rates of operating points corresponding to maximum and minimum rotational speeds. Maximum and minimum differential pressure and rotational speeds are schedule inputs and can be entered as constant schedule.

The allowable mass flow rate range for the Differential pressure control is explained in the figure below:

![](EngineeringReference/media/image5856.png)

Figure 265. Allowable mass flow rate range for the Differential pressure control

### Constant Speed Pump

The operation of a constant speed pump (object name: Pump:ConstantSpeed) is fairly straightforward. The user designates a maximum flow rate and when this pumpo operates it will run at that capacity. The main difference between the constant speed pump and the variable speed pump is that the fraction of full load power is always = 1. In the pseudo code below the FracFullLoadPower is = 1.0, therefore the Power is always the full power.

VolFlowRate = PumpMassFlowRate / LoopDensity



  PartLoadRatio = VolFlowRate / PumpEquip(PumpNum)%NomVolFlowRate



  FracFullLoadPower = 1.0



  Power = FracFullLoadPower \* PumpEquip(PumpNum)%NomPowerUse



  ShaftPower = Power \* PumpEquip(PumpNum)%MotorEffic



! This adds the pump heat based on User input for the pump

! We assume that all of the heat ends up in the fluid eventually since this is a closed loop

!  PumpHeattoFluid = ShaftPower\*(1-PumpEquip(PumpNum)%PumpEffic)  &



  PumpHeattoFluid = ShaftPower + (Power - ShaftPower)\*PumpEquip(PumpNum)%FracMotorLossToFluid



  Node(OutletNode)%Temp = Node(InletNode)%Temp+PumpHeattoFluid/(PumpMassFlowRate \* LoopCp)



  PumpEquip(PumpNum)%Power = Power

### Pressure-based Flow for Constant Speed Pumps

The constant speed pump can flow can also be overridden dynamically based on a response to the plant loop pressure drop. In “single-loop-pump” simulations (no branch pumps, no common pipe), the user can enter a dimensionless pump curve on the Pump:ConstantSpeed (see I/O ref) object which represents the single speed pressure-flow relationship of the pump. In the process of determining the operating flow rate for the pump, the pump will check to see if a valid pressure simulation is being performed. If it is, a flow will be prescribed based on a resolution between system pressure characteristics and the pump pressure curve. This will cause the pump flow to be “unpredictable,” meaning that it will not always be a constant, expected value, which is basically what the constant speed pump gives you without the pressure simulation. There is more detail on the pressure based simulation in the Plant/Condenser loop sections of this documentation.

### Pump Heat Addition to the Loop

Due to the fact that a pump is a mechanical device that acts on the fluid it is circulating, it causes the fluid to increase in temperature. The EnergyPlus model assumes that all pressure increase caused by the pump will eventually be lost due to friction, and that friction will be added as heat to the fluid. Since the plant and condenser loops are not yet true pressure-based models, EnergyPlus assumes that all of the heat resulting from the pump itself and from friction throughout the loop. Therefore, as of version 7, the pump heat is added to the plant loop interface by injecting the heat into the mixed tanks used to model loop thermal capacitance(previously it was added at the outlet node of the pump). The amount of heat added to the fluid is calculated using the following two equations:

<div>$$ShaftPower = PumpPower * PumpMotorEfficiency$$</div>

<div>$$PumpHeatToFluid = ShaftPower + \left( {PumpPower - ShaftPower} \right) * FracMotorLossToFluid$$</div>

where the pump motor efficiency is defined by the user input and the FracMotorLossToFluid is the amount of heat generated by the pump motor that is added to the fluid loop (as opposed to being lost to the environment where the pump is located). FracMotorLossToFluid is also a user input.

Note that the shaft power relates to the increase in head through the pump. Since all of this head is lost through the piping network due to frictional heat, this represents a heat gain by the fluid throughout the network. For simplicity, this heat is added along with the heat resulting from the pump motor. The difference between the pump power and the shaft power is the inefficiency of the pump—or the amount of energy input into the pump that the motor converts to heat rather than mechanical energy. Some of this heat is added to the fluid being pumped. These two terms are shown in the PumpHeatToFluid equation shown above. As of version 7, this heat is added to the loop capacitance tank(s) rather than at the pump’s outlet and so the outlet temperatue is equal to the inlet temperaure.

### Pump Heat Addition to Surrounding Zone

If the user input includes naming a Zone that surrounds the pump, then the pump becomes a source of internal heat gain to that zone.  The amount of heat transmitted to the surrounding zone is simply the difference between power input and the rate of heat transferred to the fluid. The user can also input a fraction,<span>${f_{rad}}$</span> , that controls the overall split between thermal radiation and sensible convection.  The pump’s sensible zone gains are determined using the following equations:

<div>$$TotalZoneGain = PumpPower - PumpHeatToFluid$$</div>

<div>$$ConvectiveZoneGain = \left( {1 - {f_{rad}}} \right)*TotalZoneGain$$</div>

<div>$$RadiativeZoneGain = {f_{rad}}*TotalZoneGain$$</div>

### Headered Pumps

The input objects HeaderedPumps:ConstantSpeed and HeaderedPumps:VariableSpeed  provide models for headered pumps that consist of two or more pumps connected in parallel. The headered pump is simulated as a single component, and it is specified as an integer number of a specific pump. The flow rate provided by the headered pump is determined by the number of pumps in operation and the flow rate of the individual pump. The total flow rate is calculated as

<div>$$FlowProvided = NumPumpsON*IndividualPumpFlowRate$$</div>

The simulation starts by turning ON all pumps in the group. The pumps are then turned OFF one at a time until the flow provided is less than the flow requested. Finally the last pump is turned back ON to meet the remaining flow (FlowDifference) requested. The flow rate of the last pump depends on the pump bank type. For constant speed headered pumps, the last pump runs at the nominal flow rate, thereby giving a final headered pump flow which is equal to or greater than the flow requested. In a variable speed headered pump the last pump runs at part load so that the flow provided matches the flow requested. The power of the headered pump is then calculated as

<div>$$Power = (P{R_{FL}}{\rm{*N}}{}_{{\rm{FL}}} + {\rm{P}}{{\rm{R}}_{{\rm{PL}}}}{\rm{*}}{{\rm{N}}_{{\rm{PL}}}}{\rm{)*}}{{\rm{P}}_{{\rm{Nom}}}}{\rm{  }}$$</div>

Where;

*Power* = Power consumed by the pump bank

*PR<sub>FL</sub>* = Power ratio at full load (Generally equal to 1)

*N<sub>FL</sub>* = Number of pumps running at full load

*PR<sub>PL</sub>* = Power ratio at part load

*N<sub>PL</sub>* = Number of pumps running at part load

*P<sub>Nom</sub>* = Nominal power consumption of individual pumps

For a constant speed headered pump *N<sub>PL</sub>* is zero. For a variable speed headered pump *N<sub>PL</sub>* is equal to one.

### Condensate Pumps

The input object Pump:VariableSpeed:Condensate provides a model for steam condensate pumps, see the discussion for steam loops, reference: Condensate Pump.

Ideal Loads Air System <a name="IdealLoads"></a>
----------------------

### Overview

The input object ZoneHVAC:IdealLoadsAirSystem provides a model for an ideal HVAC system. It occupies a place in the program hierarchy corresponding to a zone HVAC unit. It is not connected to a central air system – instead each ZoneHVAC:IdealLoadsAirSystem object supplies cooling or heating air to a zone in sufficient quantity to meet the zone load or up to its limits, if specified. The supply air conditions are controlled based on specifications in the ZoneHVAC:IdealLoadsAirSystem input. The system has options for humidity control, outdoor air, economizer, demand controlled ventilation, and heat recovery.

### Model

The ZoneHVAC:IdealLoadsAirSystem object is modeled as an ideal VAV terminal unit with variable supply temperature and humidity. The supply air flow rate is varied between zero and the maximum in order to satisfy the zone heating or cooling load, zone humidity controls, outdoor air requirements, and other constraints, if specified.

#### Inputs and Data

The user specifies some or all of the following data for each ZoneHVAC:IdealLoadsAirSystem object:

·        name of unit availability schedule

·        name of the zone inlet node;

·        name of the zone exhaust node;

·        maximum supply air temperature when in heating mode *T<sub>max,heating</sub>* [C];

·        minimum supply air temperature when in cooling mode *T<sub>min,cooling</sub>* [C];

·        maximum supply air humidity ratio when in heating mode *W<sub>max,humid</sub>* [kg water/kg dry air];

·        minimum supply air humidity ratio when in cooling mode *W<sub>min,dehum</sub>* [kg water/kg dry air];

·        heating limit type flag (*LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity* or *NoLimit*) *HeatingLimit*;

·        maximum heating air flow rate  [m<sup>3</sup>/s]

·        maximum sensible heating capacity  [W]

·        cooling limit type flag (*LimitFlowRate, LimitCapacity, LimitFlowRateAndCapacity* or *NoLimit*) *CoolingLimit*

·        maximum cooling air flow rate  [m<sup>3</sup>/s]

·        maximum total cooling capacity  [W]

·        name of heating availability schedule

·        name of cooling availability schedule

·        dehumidification control type flag (*ConstantSensibleHeatRatio, Humidistat, None,* or *ConstantSupplyHumidityRatio*) *DehumidCtrlType*

·        cooling sensible heat ratio

·        humidification control type flag (*Humidistat, None,* or *ConstantSupplyHumidityRatio*) *HumidCtrlType*

·        name of a DesignSpecification:OutdoorAir object

·        outdoor air inlet node name

·        demand controlled ventilation control type flag (*None, OccupancySchedule or CO2Setpoint*)

·        outdoor air economizer type flag (*NoEconomizer, DifferentialDryBulb, or DifferentialEnthalpy*)

·        heat recovery type flag (*None, Sensible, or Enthalpy*)

·        sensible heat recovery effectiveness

·        latent heat recovery effectiveness

#### All input data for the ZoneHVAC:IdealLoadsAirSystem is stored in the array PurchAir. The model and data are encapsulated in the module PurchasedAirManager.Calculation

·        Set the unit on/off flag *UnitOn*.

The unit is off (*UnitOn* = *False*) if the unit availability schedule value is &lt;=0; otherwise the unit is on (*UnitOn* = *True*). If the unit is on, the calculation proceeds through the remaining steps. If the unit is off, the zone inlet node conditions are set to the zone node condition, the inlet node mass flow rate is set to zero, and the unit outputs are set to zero.

·        Calculate the minimum outdoor air mass flow rate based on the specifications in the DesignSpecification:OutdoorAir object, if specified.

·        Calculate the sensible and latent impact of the outdoor air flow relative to the zone conditions

·        Determine if the unit needs to heat or cool

o   If outdoor air sensible impact is &gt;= load to zone cooling setpoint and the current thermostat type is not SingleHeatingSetPoint, then unit is in cooling mode

o   If outdoor air sensible impact is &lt; load to zone heating setpoint then unit is in heating mode

o   Else if neither condition is true, then unit is in deadband mode (provides outdoor air but shuts off economizer and heat recovery and all humidity control options except *Humidistat* option)

·        If in cooling mode, simulate outdoor air economizer and adjust outdoor air mass flow rate

·        Calculate supply air mass flow rate

o   If outdoor air flow rate exceeds applicable maximum flow rate (heating or cooling) then reduce outdoor air mass flow rate, issue warning, and set supply air mass flow rate equal to outdoor air mass flow rate

Else

o   Calculate supply air mass flow rate required to meet zone sensible load at the applicable (heating or cooling) supply temperature limit (*T<sub>max,heating</sub>* or *T<sub>min,cooling</sub>*)

<div>$${\dot m_s} = {\dot Q_z}/({c_{p,air}}\cdot ({T_s} - {T_z}))$$</div>



o   If *DehumidCtrlType*= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat dehumidification setpoint at *W<sub>min,dehum</sub>*

o   If *HumidCtrlType*= Humidistat (and other conditions are met, see below), then calculate the supply air mass flow rate required to meet the humidistat humidification setpoint at *W<sub>max,humid</sub>*

o   Set the supply air mass flow rate to the greatest of these, but limit to the applicable (heating or cooling) maximum flow rate

·        Calculate the mixed air conditions, modeling heat recovery, if applicable

o   The recirculation air conditions are set equal to the zone return air node conditions; if there is no return air node the recirculation air conditions are set equal to the conditions at the zone node.

o   The unit entering conditions are then:

If <span>${\dot m_s}$</span>&gt; <span>${\dot m_{oa}}$</span> then

<div>$${h_{ma}} = ({\dot m_{oa}} \cdot {h_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {h_{recirc}})/{\dot m_s}$$</div>

<div>$${W_{ma}} = ({\dot m_{oa}} \cdot {W_{oa}} + ({\dot m_s} - {\dot m_{oa}}) \cdot {W_{recirc}})/{\dot m_s}$$</div>

<div>$${T_{ma}} = {\mathop{\rm PsyHFnTdbW}\nolimits} ({h_{ma}},{W_{ma}})$$</div>

Otherwise the entering air conditions are set equal to the outside air conditions.

·        Calculate the supply air temperature required to meet the zone sensible load at the supply air mass flow rate, but limit to the applicable (heating or cooling) supply temperature limit (*T<sub>max,heating</sub>* or *T<sub>min,cooling</sub>*)

<div>$${T_s} = {T_{ma}} + {\dot Q_z}/({c_{p,air}}\cdot {\dot m_s})$$</div>

·        Calculate the supply humidity ratio based on the specified humidity control types, but limit to the applicable (heating or cooling) supply humidity ratio limit

o   *DehumidCtrlType = None* sets the supply air humidity ratio equal to the mixed air humidity ratio.

o   *DehumidCtrlType = Humidistat,* this will actively dehumidify to the humidistat dehumidification setpoint during cooling and deadband operation, and during heating operation if *HumidCtrlType = Humidistat*

o   *DehumidCtrlType = ConstantSensibleHeatRatio* sets the supply air humidity ratio using the cooling sensible heat ratio.

o   *DehumidCtrlType = ConstantSupplyHumidityRatio* sets the supply air humidity ratio = *W<sub>min,dehum</sub>*.

o   *HumidCtrlType = None* sets the supply air humidity ratio equal to the mixed air humidity ratio.

o   *HumidCtrlType = Humidistat,* this will actively humidify to the humidistat humidifying setpoint during heating and deadband operation, and during cooling operation if *DehumidCtrlType = Humidistat*

o   *HumidCtrlType = ConstantSupplyHumidityRatio* sets the supply air humidity ratio = *W<sub>max,humid</sub>*.

·        Limit supply humidity ratio to saturation at the supply temperature

·        Check the applicable capacity limits (sensible heating and total cooling) and adjust supply air temperature and humidity if needed.

·        Set the zone inlet node conditions to the supply air mass flow rate, temperature, and humidity ratio.

·        Calculate the unit output and load components.

### References

No specific references.

District Cooling <a name="DistrictCooling"></a>
----------------

When the user is not interested in a plant simulation or there is some centralized source of chilled water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for chiller models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictCooling).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.

District Heating <a name="DistrictHeating"></a>
----------------

When the user is not interested in a plant simulation or there is some centralized source of hot water, the following model can be used in the input.  This allows the user to achieve a simulation without specifying operating parameters or curve fits for boiler models.  This model only needs the connections to the loop and the nominal capacity to simulate.  See the InputOutput Reference for additional information (Object: DistrictHeating).  This model calculates the output capacity necessary from the inlet temperature to the setpoint temperature for that loop with the given mass flow rate in Watts.

CentralHeatPumpSystem <a name="CentralHeatPumpSystem"></a>
---------------------

### Overview

The CentralHeatPumpSystem object simulates the performance of a central heat pump system containing one or more chiller-heater objects. The main function of the object is to call relevant calculation methods for the chiller-heater objects depending on their operating modes, and to calculate temperatures at the outlet nodes and the total energy transfer. The object can be connected to plant loops and a source loop (see Input-Output Reference document), and the node connections are solely dependent on individual chiller-heaters’ operating modes. The central system receives water flows from each plant and source loop and then distributes them to individual chiller-heaters as requested. The conditioned water flows leaving the chiller-heaters are then returned to the system, and in turn flow back to the plant loops and source loop to produce heating and cooling, or exchange heat with the source loop.

### Model Description

The model first determines operating modes based on the cooling and heating loads on the system, and then decides which calculation algorithm is called. It calls the cooling calculation subroutine when cooling load is demanded, the heating calculation subroutine when heating load is demanded, and both cooling and heating calculation subroutines when both cooling and heating loads are demanded, i.e., simultaneous cooing-heating mode. It then calculates mass-weighed temperatures and heat transfer energy. Six different operating modes (0 through 5) are possible:

0: off

1: cooling-only mode

2: heating-only mode

3: heat recovery mode

4: cooling dominant simultaneous cooling-heating mode

5: heating dominant simultaneous cooling-heating mode.

The model reads different node information over the operating mode so that outlet water conditions at each node of the system can be appropriately determined.

In cooling-only mode (mode 1), the system is connected to the chilled water loop and source loop. It thus reads the evaporator outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed chilled water temperature at the system outlet node, and the condenser outlet temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source water temperature at the system outlet node. In heating-only mode (mode 2), the system is connected to the hot water loop and source loop. It thus reads the condenser temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed hot water temperature at the system outlet node, and the evaporator temperatures and mass flow rates of the chiller-heaters to calculate a mass-weighed source temperature at the system outlet node.

In simultaneous cooling-heating mode, three different operating modes (mode 3 through 5) are possible. The model checks which simultaneous cooling-heating mode (3, 4, or 5) each chiller-heater is in, and calculates relevant mass-weighed temperatures. The system may be connected to three loops such as chilled water loop, hot water loop, and source water loop in mode 4 or mode 5.

In heat recovery mode, both evaporator temperatures and condenser temperatures are read and a mass-weighed temperature for both chilled water and hot water is calculated. The chiller-heaters in mode 3 do not exchange heat with source water. At least one of the chiller-heaters within the system is in heat recovery mode during simultaneous cooling-heating mode. The system may be only connected to both chilled water loop and hot water loop if all operating chiller-heaters are in heat recovery mode.

The following nomenclature is used in the following equations:

<span>${\dot m_{cw,bypass}}$</span> = chilled water bypass mass flow rate in the system [kg/s]

<span>${\dot m_{hw,bypass}}$</span>= hot water bypass mass flow rate in the system [kg/s]

<span>${\dot m_{src,bypass}}$</span> =source water bypass mass flow rate in the system [kg/s]

<span>${\dot m_{cw,CH}}$</span> =chilled water mass flow rate of i<sup>th</sup> chiller-heater’s evaporator [kg/s]

<span>${\dot m_{hw,CH}}$</span> =hot water mass flow rate of i<sup>th</sup> chiller-heater’s condenser [kg/s]

<span>${\dot m_{src,CH}}$</span> =source water mass flow rate of i<sup>th</sup> chiller-heater, which varies with operating modes [kg/s]

<span>${\dot m_{cw,sys}}$</span> =chilled water mass flow rate of the system [kg/s]

<span>${\dot m_{hw,sys}}$</span> =hot water mass flow rate of the system [kg/s]

<span>${\dot m_{src,sys}}$</span> =source water mass flow rate of the system [kg/s]

<span>${T_{cw,sys}}$</span> =chilled water outlet temperature of the system [C]

<span>${T_{hw,sys}}$</span> =hot water outlet temperature of the system [C]

<span>${T_{src,sys}}$</span> =source water outlet temperature of the system [C]

<span>${T_{cw,bypass}}$</span> =mass-weighed bypass chilled water temperature in the system [C]

<span>${T_{hw,bypass}}$</span> =mass-weighed bypass hot water temperature in the system [C]

<span>${T_{src,bypass}}$</span> =mass-weighed bypass source water temperature in the system [C]

<span>${T_{cw,CH}}$</span> =mass-weighed chilled water outlet temperature from chiller-heaters [C]

<span>${T_{hw,CH}}$</span> =mass-weighed hot water outlet temperature from chiller-heaters [C]

<span>${T_{src,CH}}$</span> =mass-weighed source water outlet temperature from chiller-heaters [C]

<span>${T_{cw,i}}$</span> =chilled water inlet temperature of the system [C]

<span>${T_{hw,i}}$</span> =hot water inlet temperature of the system [C]

<span>${T_{src,i}}$</span> =source water inlet temperature of the system [C]

<span>${T_{cw,out}}$</span> =chilled water outlet temperature of i<sup>th</sup> chiller-heater [C]

<span>${T_{hw,out}}$</span> =hot water outlet temperature of i<sup>th</sup> chiller-heater [C]

<span>${T_{src,out}}$</span> =source water outlet temperature of i<sup>th</sup> chiller-heater [C]

The model reads node information and local variables of individual chiller-heaters. The nodes and local variables vary with the operating modes as described above in order to calculate mass-weighed temperatures. In the cooling-only mode, it calculates a mass-weighed chilled water temperature (*T<sub>cw,CH</sub>*) and a source water temperature (*T<sub>src,CH</sub>*) as follows:

<div>$${T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}$$</div>

***<span>${T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}_{src,CH}}}}{{{m_{src,sys}}}}$</span> ***.

In heating-only mode, it calculates a mass-weighed hot water temperature (*T<sub>hw,CH</sub>*) and a source water temperature (*T<sub>src,CH</sub>*) as follows:

***<span>${T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}_{hw,CH}}}}{{{m_{hw,sys}}}}$</span> ***

***<span>${T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}_{src,CH}}}}{{{m_{src,sys}}}}$</span> ***.

When all chiller-heaters are in heat recovery mode, it calculates a mass-weighed chilled water temperature (*T<sub>cw,CH</sub>*) and hot water temperature (*T<sub>hw,CH</sub>*) as follows:

***<span>${T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}$</span>***

***<span>${T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}_{hw,CH}}}}{{{m_{hw,sys}}}}$</span> ***.

In cooling or heating dominant simultaneous cooling-heating mode (mode 4 and 5), at least one chiller-heater should be in heat recovery mode, and the other(s) are in either mode 4 or mode 5. The system is connected to three loops such as chilled water loop, hot water loop, and source water loop. The model thus calculates a mass-weighed chilled water temperature (*T<sub>cw,CH</sub>*), hot water temperature (*T<sub>hw,CH</sub>*), and source water temperature (*T<sub>src,CH</sub>*) as follows:

***<span>${T_{cw,CH}} = \sum\limits_{CH = 1}^n {{T_{cw,out}}} \frac{{{{\dot m}_{cw,CH}}}}{{{m_{cw,sys}}}}$</span>***

***<span>${T_{hw,CH}} = \sum\limits_{CH = 1}^n {{T_{hw,out}}} \frac{{{{\dot m}_{hw,CH}}}}{{{m_{hw,sys}}}}$</span>***

***<span>${T_{src,CH}} = \sum\limits_{CH = 1}^n {{T_{src,out}}} \frac{{{{\dot m}_{src,CH}}}}{{{m_{src,sys}}}}$</span>*** .

The model then calculates a mass-weighed temperature for the by-pass flows remained in the system as follows:

<div>$${T_{cw,bypass}} = {T_{cw,i}}\frac{{{{\dot m}_{cw,bypass}}}}{{{m_{cw,sys}}}}$$</div>

<div>$${T_{hw,bypass}} = {T_{hw,i}}\frac{{{{\dot m}_{hw,bypass}}}}{{{m_{hw,sys}}}}$$</div>

<div>$${T_{src,bypass}} = {T_{src,i}}\frac{{{{\dot m}_{src,bypass}}}}{{{m_{src,sys}}}}$$</div>

The outlet temperatures at each outlet node of the system are then determined as it sums both mass-weighed temperatures up as follows:

<div>$${T_{cw,sys}} = {T_{cw,CH}} + {T_{cw,bypass}}$$</div>

<div>$${T_{hw,sys}} = {T_{hw,CH}} + {T_{hw,bypass}}$$</div>

<span>${T_{src,sys}} = {T_{src,CH}} + {T_{src,bypass}}$</span>.

The total heat transfer energy of the system is also calculated in the same manner as the temperature calculations. The model simply sums all heat transfer energy of the chiller-heaters depending on their operating modes.

ChillerHeaterPerformance:Electric:EIR <a name="ChillerHeater"></a>
-------------------------------------

### Overview

The object simulates the performance of a chiller-heater which can receive pre-cooled or pre-heated water from the source loop, and provide cooling, heating, or simultaneous cooling-heating. The object needs to work with the Central Heat Pump System object to be controlled properly. This model does not simulate the thermal performance or the power consumption of associated pumps or cooling towers. The Central Heat Pump System object holds the input/output nodes connection of the chiller-heater and its control scheme, once the chiller-heater is properly referred.

### Model Description

The model uses user-input performance information at design conditions along with three performance curves (curve objects) for cooling capacity and efficiency to determine chiller operation at off-design conditions. Three additional performance curves for heating capacity and efficiency are used when the chiller is operating in a heating-only mode or simultaneous cooling-heating mode.

#### Cooling-only mode

The following nomenclature is used in the cooling equations:

*CompMotorEffic* =compressor motor efficiency

*CompPower<sub>clg</sub>* =compressor power [W]

*CompPower<sub>@PLRmin</sub>*  =compressor power at the minimum part-load ratio [W]

<span>${C_{p,cw}}$</span> =chilled water specific heat  [J/kgK]

*CyclingRatio*<sub></sub> =compressor cycling ratio =*PLR<sub>actual</sub>* / *PLR<sub>min</sub>*

*EvapCapAvail<sub>clg</sub>* =available full-load cooling capacity at current conditions [W]

*EvapCapFT<sub>clg</sub>* =cooling capacity function of temperature curve

*EIRFT<sub>clg</sub>* =electric input to cooling output factor for temperature function curve

*EIRFPLR<sub>clg</sub>* =electric input to cooling output factor for part-load function curve

<span>${\dot m_{cw}}$</span> =chilled water mass flow rate [kg/s]

<span>${\dot m_{avail,cw}}$</span> =chilled water maximum available mass flow rate [kg/s]

*PLR<sub>clg</sub>* =cooling part-load ratio = *CoolingLoad* / *EvapCapAvail<sub>clg</sub>*

*PLR<sub>actual</sub>* =actual part-load ratio at current conditions

*PLR<sub>min</sub>* =minimum part-load ratio

<span>$QCon{d_{c\lg }}$</span> =total condenser heat transfer energy [J]

<span>$\dot QCon{d_{c\lg }}$</span> =condenser heat transfer rate [W]

<span>$QEva{p_{c\lg }}$</span> =total evaporator heat transfer energy [J]

<span>$\dot QEva{p_{c\lg }}$</span> =evaporator heat transfer rate [W]

<span>${\dot Q_{falseloading,c\lg }}$</span> =false loading rate [W]

*RefCOP<sub>clg</sub>* =reference coefficient of performance [W/W]

*RefEvapCap<sub>clg</sub>* =reference evaporator capacity [W]

*FullLoadPwr<sub>clg</sub>* =reference full load power = *EvapCapAvail<sub>clg</sub>* / *RefCOP<sub>clg</sub>* [W]

*T<sub>cond</sub>* =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. *T<sub>cond,l</sub>*, if “LeavingCondenser” is chosen, or *T<sub>cond,e</sub>*, if “EnteringCondenser” is chosen.

*T<sub>cond,e</sub>* =entering condenser water temperature [C]

*T<sub>cond,l</sub>* =leaving condenser water temperature [C]

*T<sub>cw,e</sub>* =entering chilled water  temperature [W]

*T<sub>cw,l</sub>* =leaving chilled water  temperature [W]

<span>$\Delta {T_{cw}}$</span> =chilled water inlet and outlet temperature difference [C]

<span>$\Delta {T_{cw}}_{,\max }$</span> =maximum chilled water inlet and outlet temperature difference [C]

The model sequentially calls each chiller-heater module in the order defined in the Central Heat Pump System object. It then determines cooling load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines cooling capacity and efficiency using user-supplied performance information.

Three performance curves are used in the calculation of cooling capacity and efficiency as follows:

1)   Cooling mode cooling capacity function of temperature curve (*EvapCapFT<sub>clg</sub>*)

2)   Cooling mode electric input to cooling output ratio function of temperature curve (*EIRFT<sub>clg</sub>*)

3)   Cooling mode electric input to cooling output ratio function of part load ratio curve (*EIRFPLR<sub>clg</sub>*)

The Cooling Capacity Function of Temperature Curve (*EvapCapFT<sub>clg</sub>*) represents the fraction of the cooling capacity of the chiller-heater as it varies by temperature. The curve should have a value of 1.0 at the reference conditions. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<span>$EvapCapF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}$</span>***.

The Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature (EIRFT<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater at full load as it varies by temperature. The output of a bi-quadratic curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<span>$EIRF{T_{c\lg }} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}$</span>***.

The Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio (EIRFPLR<sub>clg</sub>) curve represents the fraction of electricity to the chiller-heater as the load on the chiller varies at a given set of operating temperatures. The curve is normalized so that at full load the value of the curve should be 1.0. Note that the bi-cubic formulation below is generally only valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used for both choices, i.e., LeavingCondenser and EnteringCondenser. Bi-cubic may also be used when the chiller-heater uses a variable-speed compressor motor drive. The output of this curve can be determined by one of the following three performance curves:

<div>$$EIRFPL{R_{c\lg }} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0$$</div>

<div>$$EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2}$$</div>

<div>$$EIRFPL{R_{c\lg }} = a + bPLR + cPL{R^2} + dPL{R^3}$$</div>

The full-load cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the design temperatures) is then computed as follows:

***<span>$EvapCapAvai{l_{c\lg }} = RefEvapCa{p_{c\lg }} \cdot EvapCapF{T_{c\lg }}$</span>***.

The model then determines current chiller-heater’s evaporator heat transfer rate based on the total cooling load required a central heat pump system to meet and the maximum available chiller-heater cooling capacity. The maximum evaporator temperature difference between the entering chilled water temperature (*T<sub>cw,e</sub>*) and the leaving chilled water temperature (*T<sub>cw,l</sub>*) obtained from the plant loop setpoint temperature can also be determined. It then calculates mass flow rate for variable flow control chiller-heaters and the temperature difference for constant flow control chiller-heaters, setting the cooling load each chiller-heater needs to meet equal to the evaporator heat transfer rate.

As for variable flow control chiller-heaters, the chilled water mass flow rate is computed as follows:

***<span>${\dot m_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{C_{p,cw}}\Delta {T_{cw,\max }}}}$</span>***.

The chilled water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the chilled water mass flow rate equal to the maximum. It then adjusts the temperature difference based on the evaporator heat transfer rate and the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the evaporator heat transfer rate at the maximum temperature difference and mass flow rate as follows:

***<span>$\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }}$</span>***.

As for constant flow control chiller-heaters, the model calculates chilled water temperature difference as follows:

***<span>$\Delta {T_{cw}} = \frac{{\dot QEva{p_{c\lg }}}}{{{{\dot m}_{avail,cw}}{C_{p,cw}}}}$</span>***.

The temperature difference calculated is then compared to the maximum temperature difference allowed. If the calculated one is bigger than the maximum, the model sets the chilled water temperature difference equal the maximum, and then adjusts the evaporator heat transfer rate at the given conditions as follows:

***<span>$\dot QEva{p_{c\lg }} = {\dot m_{avail,cw}}{C_{p,cw}}\Delta {T_{cw,\max }}$</span>***.

The model then calculates the part-load ratio as the ratio of the evaporator heat transfer rate to the available chiller-heater capacity as follows:

***<span>$PL{R_{c\lg }} = \frac{{\dot QEva{p_{c\lg }}}}{{\dot QEvapAvai{l_{c\lg }}}}$</span>***.

The part-load ratio calculated is set to be between the maximum of 1.0 and the minimum of 0.0 when it is out of the range. Once the part-load ratio is calculated the cycling ratio and false loading rate can be obtained as follows:

<div>$$CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}$$</div>

<span>${\dot Q_{falseloading,c\lg }} = EvapCapAvai{l_{{\rm{clg}}}} \cdot PL{R_{c\lg }} \cdot CyclingRatio - \dot QEva{p_{{\rm{clg}}}}$</span>.

The compressor power demand is then computed by:

<span>$CompPowe{r_{c\lg }} = RefFullLoadPowe{r_{{\rm{clg}}}} \cdot {\rm{ }}EIRF{T_{c\lg }}{\rm{ }} \cdot EIRFPL{R_{c\lg }} \cdot CyclingRatio$</span>.

The heat transfer rate for the chiller-heater condenser can then be computed as follows:

<span>$\dot QCon{d_{c\lg }} = ComPowe{r_{c\lg }} \cdot CompMotorEffic + \dot QEva{p_{c\lg }} + {\dot Q_{falseloading,c\lg }}$</span> .

The total heat transfer energy by the evaporator and condenser can be calculated as follows:

<div>$$QEva{p_{c\lg }} = \dot QEva{p_{c\lg }} \cdot TimeStepSys \cdot 3600$$</div>

<span>$QCon{d_{c\lg }} = \dot QCon{d_{c\lg }} \cdot TimeStepSys \cdot 3600$</span> .

#### Heating-only mode and Simultaneous cooling-heating mode

The following nomenclature is used in the heating equations:

*CompMotorEffic* =compressor motor efficiency

*CompPower<sub>htg</sub>* =compressor power demand [W]

*CompPower<sub>@PLRmin</sub>*  =compressor power at the minimum part-load ratio [W]

<span>${C_{p,evap}}$</span> =evaporator water specific heat  [J/kgK]

<span>${C_{p,hw}}$</span> =hot water specific heat  [J/kgK]

*CyclingRatio*<sub></sub> =compressor cycling ratio =*PLR<sub>actual</sub>* / *PLR<sub>min</sub>*

*EvapCapAvail<sub>htg</sub>* =available full-load cooling capacity at current conditions [W]

*EvapCapFT<sub>htg</sub>* =heating mode cooling capacity function of temperature curve

*EIRFT<sub>htg</sub>* =electric input to cooling output factor for temperature function curve

*EIRFPLR<sub>htg</sub>* =electric input to cooling output factor for part-load function curve

<span>${\dot m_{avail,evap}}$</span> =evaporator water maximum available mass flow rate [kg/s]

<span>${\dot m_{avail,hw}}$</span> =condenser water maximum available mass flow rate [kg/s]

<span>${\dot m_{hw}}$</span> =hot water mass flow rate [kg/s]

*PLR<sub>htg</sub>* =cooling part-load ratio = *RefCap* / *EvapCapAvail<sub>htg</sub>*

*PLR<sub>max</sub>* =maximum part-load ratio at current conditions

*PLR<sub>min</sub>* =minimum part-load ratio

<span>$QCon{d_{htg}}$</span> =total condenser heat transfer energy [J]

<span>$\dot QCondAvai{l_{htg}}$</span> =available full-load heating capacity at current conditions [W]

<span>$\dot QCon{d_{htg}}$</span> =condenser heat transfer rate [W]

<span>$QEva{p_{htg}}$</span> =total evaporator heat transfer energy [J]

<span>$\dot QEva{p_{htg}}$</span> =evaporator heat transfer rate [W]

<span>${\dot Q_{falseloading,htg}}$</span> =false loading rate [W]

*RefCOP<sub>htg</sub>* =reference coefficient of performance [W/W]

*RefEvapCap<sub>htg</sub>* =reference evaporator capacity [W]

*FullLoadPwr<sub>htg</sub>* =reference full load power = *EvapCapAvail<sub>htg</sub>*/ *RefCOP<sub>htg</sub>* [W]

*T<sub>cond</sub>* =either entering or leaving condenser water temperature depending on user input for condenser water independent variable. *T<sub>cond,l</sub>*, if “LeavingCondenser” is chosen, or *T<sub>cond,e</sub>*, if “EnteringCondenser” is chosen.

*T<sub>cond,e</sub>* =entering condenser water temperature [C]

*T<sub>cond,l</sub>* =leaving condenser water temperature [C]

*T<sub>cw,l</sub>* =leaving chilled water  temperature [C]

*T<sub>hw,e</sub>* =entering hot water temperature [C]

*T<sub>hw,l</sub>* =leaving hot water temperature [C]

<span>$\Delta {T_{evap}}$</span> =evaporator inlet and outlet water temperature difference [C]

<span>$\Delta {T_{hw}}$</span> =hot water inlet and outlet temperature difference [C]

<span>$\Delta {T_{hw}}_{,\max }$</span> =maximum hot water inlet and outlet temperature difference [C]

The calculations for the evaporator side are similar to the cooling-only mode calculations. The evaporator capacity and efficiency is determined by a different set of three performance curves read in the cooling-only mode, and the performance curve set is used for both heating-only mode and simultaneous cooling-heating mode. During these modes, the evaporator side is not connected to the chilled water loop, but source water loop. The model thus assumes that each chiller-heater does not meet the plant loop chilled water setpoint temperature while the evaporator operates at the full load capacity to produce heating at a constant water flow rate.

The model sequentially calls each chiller-heater module in the order of the definition in the central heat pump system. It then determines heating load that each chiller-heater needs to meet and water flow rates delivered to each chiller-heater. Once each chiller-heater is assumed to operate, it determines heating capacity and efficiency using the following performance curves:

1)   Heating mode cooling capacity function of temperature curve (*EvapCapFT<sub>htg</sub>*)

2)   Heating mode electric input to cooling output ratio function of temperature curve (*EIRFT<sub>htg</sub>*)

3)   Heating mode electric input to cooling output ratio function of part load ratio curve (*EIRFPLR<sub>htg</sub>*)

The output of a Heating Mode Cooling Capacity Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<span>$EvapCapF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}$</span>***

The output of a Heating Mode Cooling Output Ratio Function of Temperature curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature is given by:

***<span>$EIRF{T_{htg}} = a + b{T_{cw,l}} + c{T_{cw,l}}^2 + d{T_{Cond}} + e{T_{Cond}}^2 + f{T_{cw,l}}{T_{Cond}}$</span>***.

The output of Heating Mode Cooling Output Ratio Function of Part Load Ratio curve can be determined by one of the following three performance curves as follows:

<div>$$EIRFPL{R_{htg}} = a + b{T_{Cond,l}} + c{T_{Cond,l}}^2 + dPLR + ePL{R^2} + f{T_{Cond,l}}PLR + g \cdot 0 + hPL{R^3} + i \cdot 0 + j \cdot 0$$</div>

<div>$$EIRFPL{R_{htg}} = a + bPLR + cPL{R^2}$$</div>

<div>$$EIRFPL{R_{htg}} = a + bPLR + cPL{R^2} + dPL{R^3}$$</div>

The full-load evaporator capacity at specific temperature operating conditions is then given by:

***<span>$EvapCapAvai{l_{htg}} = RefEvapCa{p_{htg}} \cdot EvapCapF{T_{htg}}$</span>***.

The part-load ratio is set to be between zero and the maximum, and the evaporator heat transfer rate is computed by:

***<span>$\dot QEva{p_{htg}} = EvapCapAvai{l_{htg}}PL{R_{htg}}$</span>***The evaporator inlet and outlet temperature difference is then given by:

***<span>$\Delta {T_{evap}} = \frac{{\dot QEva{p_{htg}}}}{{{{\dot m}_{avail,evap}}{C_{p,evap}}}}$</span>***

Once the part-load ratio is calculated the cycling ratio and false loading rate are computed by:

<div>$$CyclingRatio = \frac{{PL{R_{{\rm{actual}}}}}}{{PL{R_{{\rm{min}}}}}}$$</div>

<span>${\dot Q_{falseloading,htg}} = EvapCapAvai{l_{{\rm{htg}}}} \cdot PL{R_{htg}} \cdot CyclingRatio - \dot QEva{p_{{\rm{htg}}}}$</span>.

The compressor power demand is then computed by:

***<span>$CompPowe{r_{htg}} = FullLoadPowe{r_{{\rm{htg}}}} \cdot {\rm{ }}EIRF{T_{htg}}{\rm{ }} \cdot EIRFPL{R_{htg}} \cdot CyclingRatio$</span>***

The heat transfer rate of the chiller-heater condenser is then computed as follows:

<div>$$\dot QCondAvai{l_{htg}} = ComPowe{r_{htg}} \cdot CompMotorEffic + \dot QEva{p_{htg}} + {\dot Q_{falseloading,htg}}$$</div>

Once condenser available heating capacity is determined, the model calculates current chiller-heater’s condenser heat transfer rate based on the total heating load required a central heat pump system to meet as well as available heating capacity of the chiller-heater. The maximum condenser temperature difference between the entering hot water temperature (*T<sub>hw,e</sub>*) and the leaving hot water temperature (*T<sub>hw,l</sub>*) obtained from the plant loop setpoint temperature can also be obtained. It then calculates condenser water mass flow rate for variable flow control chiller-heaters and the hot water temperature difference for constant flow control chiller-heaters, setting the cooling load that each chiller-heater needs to meet equal the evaporator heat transfer rate.

As for variable flow control chiller-heaters, the condenser water mass flow rate is computed as follows:

***<span>${\dot m_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{C_{p,hw}}\Delta {T_{hw,\max }}}}$</span>***.

The condenser water mass flow rate calculated is then compared to the maximum available mass flow rate for individual chiller-heaters. If the calculated one is bigger than the maximum, the model sets the condenser water mass flow rate equal the maximum. It then adjusts the hot water temperature difference at the maximum mass flow rate. If the adjusted temperature difference also exceeds the maximum, the model finally adjusts the condenser heat transfer rate at the maximum allowable conditions as follows:

***<span>$\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }}$</span>***.

As for constant flow control chiller-heaters, the model calculates condenser temperature difference as follows:

***<span>$\Delta {T_{hw}} = \frac{{\dot QCon{d_{htg}}}}{{{{\dot m}_{avail,hw}}{C_{p,hw}}}}$</span>***.

The temperature difference calculated is then compared to maximum hot water temperature difference. If the calculated one is bigger than the maximum, the model sets the hot water temperature difference equal the maximum, and then adjusts the condenser heat transfer rate at the given conditions as follows:

***<span>$\dot QCon{d_{htg}} = {\dot m_{avail,hw}}{C_{p,hw}}\Delta {T_{hw,\max }}$</span>***.

Finally, the total heat transfer energy by the evaporator and condenser can then be calculated as follows:

***<span>$QEva{p_{htg}} = \dot QEva{p_{htg}} \cdot TimeStepSys \cdot 3600$</span>***

***<span>$QCon{d_{htg}} = \dot QCon{d_{htg}} \cdot TimeStepSys \cdot 3600$</span>***.

### References

Central Geothermal Systems, Applications Engineering Manual, Trane Company, April 2010, SYS-APM009-EN.

Plant Temperature Source Component <a name="PlantComponent"></a>
----------------------------------

This component (Object: PlantComponent:TemperatureSource) is a simple object used to simulate systems with a known supply temperature.  This could include a river, well, or other configuration where a known temperature is pumped back into the plant system.  This fluid could be isolated from chilled water and other loops by using a heat exchanger connection between the loops.

The temperature of the source of this object can be either constant or scheduled.  If scheduled, it could also be actuated by EMS to allow a calculated temperature at run-time.

The logic of this component is quite simple: if there is flow through the component, the outlet temperature is always the source temperature.  The component requests flow from the design flow rate, which can be autosized.

#### References

No specific references.


Radiant System Models <a name="RadiantSystems"></a>
---------------------

### Low Temperature Radiant System Model

The input objects ZoneHVAC:LowTemperatureRadiant:ConstantFlow, ZoneHVAC:LowTemperatureRadiant:VariableFlow, and ZoneHVAC:LowTemperatureRadiant:Electric provide models for low temperature radiant heating and cooling systems that appear, on the surface, to be relatively simple systems.  The system circulates hot or cold fluid through tubes embedded in a wall, ceiling, or floor or runs current through electric resistance wires embedded in a surface or a panel.  Energy is thus either added to or removed from the space, and zone occupants are conditioned by both radiation exchange with the system and convection from the surrounding air that is also affected by the system.  Unless specifically required for indoor air quality considerations, fans, ductwork, dampers, etc. are not needed.

Despite the relative simplicity of the low temperature radiant systems, the integration of such a system within an energy analysis program requires one to overcome several challenges.  First, for systems with significant thermal mass, the conduction transfer function method for modeling transient conduction must be extended to include embedded heat sources or sinks.  Second, one must integrate this formulation within an energy analysis program like EnergyPlus.  Finally, one must overcome the fact that the radiant system is both a zone heat balance element and a conditioning system.  Each of these issues will be addressed in the next several subsections.

#### One Dimensional Heat Transfer Through Multilayered Slabs

One of the most important forms of heat transfer in energy analysis is heat conduction through building elements such as walls, floors, and roofs.  While some thermally lightweight structures can be approximated by steady state heat conduction, a method that applies to all structures must account for the presence of thermal mass within the building elements.  Transient one dimensional heat conduction through a homogeneous layer with constant thermal properties such as the one shown in Figure 266 is governed by the following equation:

<div>$$\frac{{{\partial ^2}T}}{{\partial {x^2}}} = \frac{1}{\alpha }\frac{{\partial T}}{{\partial t}}$$</div>

where: T is the temperature as a function of position and time,

x is the position,

t is the time,

<span>$\alpha  = \frac{k}{{\rho {c_p}}}$</span> is the thermal diffusivity of the layer material,

k is its thermal conductivity,

r is its density, and

cp is its specific heat.

This equation is typically coupled with Fourier’s law of conduction that relates the heat flux at any position and time to temperature as follows:

<div>$$q''\left( {x,t} \right) =  - k\frac{{\partial T\left( {x,t} \right)}}{{\partial x}}$$</div>

![](EngineeringReference/media/image5973.png)

Figure 266. Single Layered Building Element

While analytical solutions exist for the single homogeneous layer shown in Figure 266, the solution becomes extremely tedious for the multiple layered slab shown in Figure 267.

![](EngineeringReference/media/image5974.png)

Figure 267. Multilayered Building Element

#### Time Series Solutions:  Conduction Transfer Functions

Equations and can be solved numerically in a variety of ways.  As mentioned in the previous section, other models have used control theory and numerical methods such as finite difference and finite element.  However, each of these methods have drawbacks which render them inappropriate for use within an energy analysis program which requires both accuracy and efficiency from the simulation.

Another possible modeling method is a time series solution.  Several of the detailed energy analysis programs such as EnergyPlus use a time series solution to transient heat conduction.  The most basic time series solution is the response factor equation which relates the flux at one surface of an element to an infinite series of temperature histories at both sides as shown by:

<div>$${q''_{i,t}} = \sum\limits_{m = 1}^\infty  {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^\infty  {{Y_m}{T_{o,t - m + 1}}} $$</div>

where q” is heat flux, T is temperature, i signifies the inside of the building element, o signifies the outside of the building element, and t represents the current time step.

While in most cases the terms in the series decay fairly rapidly, the infinite number of terms needed for an exact response factor solution makes it less than desirable.  Fortunately, the similarity of higher order terms can be used to replace them with flux history terms.  The new solution contains elements that are called conduction transfer functions (CTFs).  The basic form of a conduction transfer function solution is shown by the following equation:

<div>$${q''_{i,t}} = \sum\limits_{m = 1}^M {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_m}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{i,t - m}}} $$</div>

where k is the order of the conduction transfer functions, M is a finite number defined by the order of the conduction transfer functions, and X, Y, and F are the conduction transfer functions.  This equation states that the heat flux at the interior surface of any generic building element for which the assumption of one dimensional conduction heat transfer is valid is linearly related to the current and some of the previous temperatures at both the interior and exterior surface as well as some of the previous flux values at the interior surface.  A similar equation holds for the heat flux at the exterior surface.

The final CTF solution form reveals why it is so elegant and powerful.  With a single, relatively simple equation, the conduction heat transfer through an element can be calculated.  The coefficients (CTFs) in the equation are constants that only need to be determined once.  The only storage of data required is the CTFs themselves and a limited number of temperature and flux terms.  The formulation is valid for any surface type and does not require the calculation or storage of element interior temperatures.

As the next several sections will detail, there are two main methods for calculating conduction transfer functions:  the Laplace Transform method and the State Space method.  Both methods are well suited for the main focus of this research, the extension of conduction transfer functions to include heat sources or sinks.

#### Laplace Transform Formulation

The traditional method for calculating conduction transfer functions is described in detail by Hittle (1981).  Beginning with the transient one dimensional heat conduction equation {Equation } and Fourier's law of conduction {Equation }, the Laplace transform method is used to convert the governing equations into the s-domain for a single layer such as the one shown in Figure 266.

<div>$$\frac{{{d^2}T\left( {x,s} \right)}}{{d{x^2}}} = \frac{s}{\alpha }T\left( {x,s} \right)$$</div>

<div>$$q''\left( {x,s} \right) =  - k\frac{{dT\left( {x,s} \right)}}{{dx}}$$</div>

The transformed equations are solved and then put in matrix form as shown below:

<div>$$
  \left[ 
    {\begin{array}{*{20}{c}}
      {{T_1}\left( s \right)} \\ {{q_1}\left( s \right)}
    \end{array}}
  \right] = \left[ 
    {\begin{array}{*{20}{c}}
      {{A_1}\left( s \right)}&{{B_1}\left( s \right)} \\
      {{C_1}\left( s \right)}&{{D_1}\left( s \right)}
    \end{array}}
  \right] \left[ 
    {\begin{array}{*{20}{c}}
      {{T_2}\left( s \right)} \\
      {{q_2}\left( s \right)}
    \end{array}}
  \right]
$$</div>

where: T1(s), T2(s), q1(s), and q2(s) are the temperature and flux terms in the Laplace domain,

<span>${A_1}\left( s \right) = \cosh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)$</span>,

<span>${B_1}\left( s \right) = \left( {{1 \mathord{\left/ {\vphantom {1 {{k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} }}} \right. } {{k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} }}} \right)\sinh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)$</span>,

<span>${C_1}\left( s \right) = {k_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} \sinh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)$</span>,

<span>${D_1}\left( s \right) = \cosh \left( {{\ell_1}\sqrt {{s \mathord{\left/ {\vphantom {s {{\alpha_1}}}} \right. } {{\alpha_1}}}} } \right)$</span>,

k1 is the thermal conductivity of the layer,

a1 is the thermal diffusivity of the layer, and

<span>${\ell_1}$</span> is the thickness of the layer.

The 2 x 2 matrix consisting of A1(s), B1(s), C1(s), and D1(s) is called the transmission matrix and contains all of the thermophysical properties of the layer necessary to calculate transient conduction heat transfer through it.  It can easily be shown that a second layer could be characterized in a similar way as:

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\ {{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\ {{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\ {{q_3}\left( s \right)}\end{array}} \right]$$</div>

where A2(s), B2(s), C2(s), and D2(s) are calculated using the properties of the second layer.  This can be substituted into Equation to provide insight how the extension to multilayered slabs is achieved.

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\ {{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\ {{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\ {{q_3}\left( s \right)}\end{array}} \right]$$</div>

Thus, for a multilayered element as shown in Figure 267, each separate layer has a transmission matrix of Ai(s), Bi(s), Ci(s), and Di(s) associated with it.  The form of the matrix equation for the multilayered element is the same as the equation for a single layer:

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\ {C\left( s \right)}&{D\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\ {{q_{n + 1}}\left( s \right)}\end{array}} \right]$$</div>

but the transmission matrix is replaced by:

<div>$$\left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\ {C\left( s \right)}&{D\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\ {{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\ {{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right] \cdots \left[ {\begin{array}{*{20}{c}}{{A_n}\left( s \right)}&{{B_n}\left( s \right)}\\ {{C_n}\left( s \right)}&{{D_n}\left( s \right)}\end{array}} \right]$$</div>

Equation is typically rearranged as follows:

<div>$$\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\ {{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\ {\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{T_{n + 1}}\left( s \right)}\end{array}} \right]$$</div>

which relates the flux at either surface of the element to the temperature histories at both surfaces.  When the temperature histories are formulated as triangular pulses made up of simple ramp functions, the roots of this equation can be found and result in response factors.  The response factors can be simplified as described above through the introduction of flux history terms to form conduction transfer functions.  A simplified method of finding the roots of the Laplace domain equations is described by Hittle and Bishop (1983) and is used by the current version of BLAST.

#### State Space Formulation

Recently, another method of finding conduction transfer functions starting from a state space representation has begun receiving increased attention (Ceylan and Myers 1980; Seem 1987; Ouyang and Haghighat 1991).  The basic state space system is defined by the following linear matrix equations:

<div>$$\frac{{d\left[ x \right]}}{{dt}} = \left[ A \right]\left[ x \right] + \left[ B \right]\left[ u \right]$$</div>

<div>$$\left[ y \right] = \left[ C \right]\left[ x \right] + \left[ D \right]\left[ u \right]$$</div>

where x is a vector of state variables, u is a vector of inputs, y is the output vector, t is time, and A, B, C, and D are coefficient matrices.  Through the use of matrix algebra, the vector of state variables (x) can be eliminated from the system of equations, and the output vector (y) can be related directly to the input vector (u) and time histories of the input and output vectors.

This formulation can be used to solve the transient heat conduction equation by enforcing a finite difference grid over the various layers in the building element being analyzed.  In this case, the state variables are the nodal temperatures, the environmental temperatures (interior and exterior) are the inputs, and the resulting heat fluxes at both surfaces are the outputs.  Thus, the state space representation with finite difference variables would take the following form:

<div>$$\frac{{d\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\ {{T_n}}\end{array}} \right]}}{{dt}} = \left[ A \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\ {{T_n}}\end{array}} \right] + \left[ B \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\ {{T_o}}\end{array}} \right]$$</div>

<div>$$\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\ {{{q''}_o}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\ {{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\ {{T_o}}\end{array}} \right]$$</div>

where T1, T2, ..., Tn-1, Tn are the finite difference nodal temperatures, n is the number of nodes, Ti and To are the interior and exterior environmental temperatures, and <span>${q''_i}$</span> and <span>${q''_o}$</span> are the heat fluxes (desired output).

Seem (1987) shows that for a simple one layer slab with two interior nodes as in Figure 268 and convection at both sides the resulting finite difference equations are given by:

<div>$$C\frac{{d{T_1}}}{{dt}} = hA\left( {{T_o} - {T_1}} \right) + \frac{{{T_2} - {T_1}}}{R}$$</div>

<div>$$C\frac{{d{T_2}}}{{dt}} = hA\left( {{T_i} - {T_2}} \right) + \frac{{{T_1} - {T_2}}}{R}$$</div>

<div>$${q''_i} = h\left( {{T_i} - {T_2}} \right)$$</div>

<div>$${q''_o} = h\left( {{T_1} - {T_o}} \right)$$</div>

where:         <span>$R = \frac{\ell }{{kA}}$</span>  , thermal resistance

<span>$C = \frac{{\rho {c_p}\ell A}}{2}$</span> , thermal capacitance

<span>${T_o}$</span>= outside temperature

<span>${T_i}$</span>= inside temperature

<span>${T_1}$</span>=temperature of node 1

<span>${T_2}$</span>=temperature of node 2

and

A is the area of the surface exposed to the environmental temperatures.

In matrix format:

<div>$$\left[ {\begin{array}{*{20}{c}}{\frac{{d{T_1}}}{{dt}}}\\ {\frac{{d{T_2}}}{{dt}}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}&{\frac{1}{{RC}}}\\ {\frac{1}{{RC}}}&{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ {{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{hA}}{C}}&0\\0&{\frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\ {{T_i}}\end{array}} \right]$$</div>

<div>$$\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\ {{{q''}_o}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ {{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h\\ { - h}&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\ {{T_i}}\end{array}} \right]$$</div>

![](EngineeringReference/media/image6008.svg.png)

Figure 268. Two Node State Space Example

The important aspect of the state space technique is that through the use of relatively simple matrix algebra the state space variables (nodal temperatures) can be eliminated to arrive at a matrix equation that gives the outputs (heat fluxes) as a function of the inputs (environmental temperatures) only.  This eliminates the need to solve for roots in the Laplace domain.  In addition, the resulting matrix form has more physical meaning than complex functions required by the Laplace transform method.  The current version of EnergyPlus uses the state space method for computing CTFs.

The accuracy of the state space method of calculating CTFs has been addressed in the literature.  Ceylan and Myers (1980) compared the response predicted by the state space method to various other solution techniques including an analytical solution.  Their results showed that for an adequate number of nodes the state space method computed a heat flux at the surface of a simple one layer slab within 1% of the analytical solution.  Ouyang and Haghighat (1991) made a direct comparison between the Laplace and state space methods.  For a wall composed of insulation between two layers of concrete, they found almost no difference in the response factors calculated by each method.

#### Extension of Time Series Solutions to Include Heat Sources and Obtain Internal Temperatures

#### Laplace Transform Formulation

Degiovanni (1988) proposed two methodologies for including sources or sinks in the Laplace Transform Formulation.  The first method shows how a source that varies as a function of time and location can be incorporated.  The resulting equations involve some fairly complicated terms including spatial derivatives.

The second method that will be analyzed in more detail involves the addition of a source or sink at the interface between two layers.  The derivation of the necessary equations is begun by analyzing the simple two layer element shown in Figure 269.

![](EngineeringReference/media/image6009.png)

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\ {{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\ {{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\ {{q_3}\left( s \right)}\end{array}} \right]$$</div>

Figure 269.  Two Layer Example for Deriving the Laplace Transform Extension to Include Sources and Sinks

For the first layer, it was determined that in the Laplace domain

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\ {{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\ {{q_2}\left( s \right)}\end{array}} \right]$$</div>

For the second layer:



To link the two layers and include the heat source between them, the following substitution is made:

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_2}\left( s \right)}\\ {{q_2}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{T_{2 + }}\left( s \right)}\\ {{q_{2 + }}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\ {{q_{source}}\left( s \right)}\end{array}} \right]$$</div>

which results in:

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\ {{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left\{ {\left[ {\begin{array}{*{20}{c}}{{T_{2 + }}\left( s \right)}\\ {{q_{2 + }}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\ {{q_{source}}\left( s \right)}\end{array}} \right]} \right\}$$</div>

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\ {{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left\{ {\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\ {{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\ {{q_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0\\ {{q_{source}}\left( s \right)}\end{array}} \right]} \right\}$$</div>

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\ {{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{A_2}\left( s \right)}&{{B_2}\left( s \right)}\\ {{C_2}\left( s \right)}&{{D_2}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_3}\left( s \right)}\\ {{q_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{{A_1}\left( s \right)}&{{B_1}\left( s \right)}\\ {{C_1}\left( s \right)}&{{D_1}\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}0\\ {{q_{source}}\left( s \right)}\end{array}} \right]$$</div>

While Degiovanni concludes with this formula, some insight into what the generic equation for an element that has n layers might look like is gained by working with Equation .  If a layer is added to the left of the first layer, the entire right hand side of Equation is multiplied by the transmission matrix of the new layer.  Conversely, if a layer is added to the right of the second layer in Figure 269, the vector containing the Laplace transform of the temperature and heat flux at interface 3 is replaced by the product of the transmission matrix of the new layer and the vector for temperature and heat flux at the next interface, and the term dealing with the heat source is not affected.  The general equation for a building element with n layers and m layers between the left hand surface and the heat source can be derived as:

<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left( {\prod\limits_{i = 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\ {{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} } \right)\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\ {{q_{n + 1}}\left( s \right)}\end{array}} \right] + \left( {\prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\ {{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} } \right)\left[ {\begin{array}{*{20}{c}}0\\ {{q_{source}}\left( s \right)}\end{array}} \right]$$</div>

or in more compact form:

