<div>$$\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{q_1}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\ {C\left( s \right)}&{D\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_{n + 1}}\left( s \right)}\\ {{q_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\ {c\left( s \right)}&{d\left( s \right)}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}0\\ {{q_{source}}\left( s \right)}\end{array}} \right]$$</div>

where:  <span>$\left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\ {C\left( s \right)}&{D\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\ {{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} $</span>  and  <span>$\left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\ {c\left( s \right)}&{d\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\ {{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} $</span> .

Next, Equation must be rearranged to match the form of Equation , which relates the heat flux at both sides of the element to the temperature at each side.  The matrix equation that is obtained shows that:

<div>$$\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\ {{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\ {\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{T_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{d\left( s \right) - \frac{{D\left( s \right)b\left( s \right)}}{{B\left( s \right)}}}\\ {\frac{{b\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]$$</div>

This equation bears a striking resemblance to Equation .  If the source term in Equation is dropped, then the equation is identical to Equation .  This result conforms with the superposition principle which was used to develop the conduction transfer functions from the summation of a series of triangular pulses or ramp sets.  Now, the effect of the heat source is simply added to the response to the temperature inputs.

While Equation is correct for any single or multilayered element, the first term in the heat source transmission matrix does not appear to match the compactness of the other terms in the matrix equation.  It can be shown (see Strand 1995: equations 32 through 42 which detail this derivation) that the heat source transmission term for a two-layer problem reduces to

<div>$$\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\ {{q_3}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\ {\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{T_3}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{{B_2}\left( s \right)}}{{B\left( s \right)}}}\\ {\frac{{{B_1}\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]$$</div>

If this is extended to a slab with n layers and a source between the m and m+1 layers, the general matrix equation for obtaining heat source transfer functions using the Laplace transform method is:

<div>$$\left[ {\begin{array}{*{20}{c}}{{q_1}\left( s \right)}\\ {{q_{n + 1}}\left( s \right)}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{D\left( s \right)}}{{B\left( s \right)}}}&{\frac{{ - 1}}{{B\left( s \right)}}}\\ {\frac{1}{{B\left( s \right)}}}&{\frac{{ - A\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}\left( s \right)}\\ {{T_{n + 1}}\left( s \right)}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{\bar b\left( s \right)}}{{B\left( s \right)}}}\\ {\frac{{b\left( s \right)}}{{B\left( s \right)}}}\end{array}} \right]\left[ {{q_{source}}\left( s \right)} \right]$$</div>

where: <span>$\left[ {\begin{array}{*{20}{c}}{A\left( s \right)}&{B\left( s \right)}\\ {C\left( s \right)}&{D\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\ {{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} $</span> ,

<span>$\left[ {\begin{array}{*{20}{c}}{a\left( s \right)}&{b\left( s \right)}\\ {c\left( s \right)}&{d\left( s \right)}\end{array}} \right] = \prod\limits_{i = 1}^m {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\ {{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} $</span> , and

<span>$\left[ {\begin{array}{*{20}{c}}{\bar a\left( s \right)}&{\bar b\left( s \right)}\\ {\bar c\left( s \right)}&{\bar d\left( s \right)}\end{array}} \right] = \prod\limits_{i = m + 1}^n {\left[ {\begin{array}{*{20}{c}}{{A_i}\left( s \right)}&{{B_i}\left( s \right)}\\ {{C_i}\left( s \right)}&{{D_i}\left( s \right)}\end{array}} \right]} $</span> .

At first glance, the terms in the heat source transmission matrix may appear to be reversed.  It is expected that only the layers to the left of the source will affect q1(s), but the presence of <span>$\bar b\left( s \right)$</span> in the element multiplied by qsource(s) to obtain q1(s) seems to be contradictory.  In fact, the entire term, <span>${{\bar b\left( s \right)} \mathord{\left/ {\vphantom {{\bar b\left( s \right)} {B\left( s \right)}}} \right. } {B\left( s \right)}}$</span>, must be analyzed to determine the effect of qsource(s) on q1(s).  In essence, the appearance of <span>$\bar b\left( s \right)$</span> removes the effects of the layers to the right of the source from B(s) leaving only the influence of the layers to the left of the source.  The form displayed by Equation is, however, extremely convenient because the terms in the heat source transmission matrix have the same denominators, and thus roots, as the terms in the temperature transmission matrix.  Thus, the same roots that are calculated for the CTFs can be used for the QTFs, saving a considerable amount of computer time during the calculation of the transfer functions.

Once Equation is inverted from the Laplace domain back into the time domain, the combined CTF–QTF solution takes the following form:

<div>$${q''_{i,t}} = \sum\limits_{m = 1}^M {{X_m}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_m}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{i,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} $$</div>

This relation is identical to Equation except for the presence of the QTF series that takes the heat source or sink into account.

#### State Space Formulation

The two-node example introduced by Seem (1987) can be utilized to examine the extension of the state space method to include heat sources or sinks.  Figure 270 shows the simple two node network with a heat source added at node 1.

The nodal equations for the finite difference network shown in Figure 270 are:

<div>$$C\frac{{d{T_1}}}{{dt}} = hA\left( {{T_o} - {T_1}} \right) + \frac{{{T_2} - {T_1}}}{R} + {q_{source}}A$$</div>

<div>$$C\frac{{d{T_2}}}{{dt}} = hA\left( {{T_i} - {T_2}} \right) + \frac{{{T_1} - {T_2}}}{R}$$</div>

<div>$${q''_i} = h\left( {{T_i} - {T_2}} \right)$$</div>

<div>$${q''_o} = h\left( {{T_1} - {T_o}} \right)$$</div>

![](EngineeringReference/media/image6034.svg.png)

Figure 270.  Two Node State Space Example with a Heat Source

In obtaining the matrix equivalent for this set of equations, it should be noted that the source term is not a constant but rather an input that varies with time.  Thus, it must be grouped with the environmental temperatures as inputs.  The resulting matrix equations take the following form:

<div>$$\left[ {\begin{array}{*{20}{c}}{\frac{{d{T_1}}}{{dt}}}\\ {\frac{{d{T_2}}}{{dt}}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}&{\frac{1}{{RC}}}\\ {\frac{1}{{RC}}}&{\frac{{ - 1}}{{RC}} - \frac{{hA}}{C}}\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ {{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}{\frac{{hA}}{C}}&0&{\frac{A}{C}}\\0&{\frac{{hA}}{C}}&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\ {{T_i}}\\ {{q_{source}}}\end{array}} \right]$$</div>

<div>$$\left[ {\begin{array}{*{20}{c}}{{{q''}_1}}\\ {{{q''}_2}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ {{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h&0\\ { - h}&0&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\ {{T_i}}\\ {{q_{source}}}\end{array}} \right]$$</div>

Equation appears to suggest that the source term has no direct effect on the heat flux at either side of the element because its coefficients are zero.  This is not the case.  Equation only relates variables that have a direct influence on heat flux.  So, while Ti has no direct influence on<span>${q''_o}$</span>, it does have an indirect influence through the nodal network.  The same would hold for the influence of qsource.

If this analysis is extended to a finite difference network with n nodes, the corresponding matrix equations can be shown to be:

<div>$$\frac{{d\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\ {{T_n}}\end{array}} \right]}}{{dt}} = \left[ A \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\ {{T_n}}\end{array}} \right] + \left[ B \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\ {{T_i}}\\ {{q_{source}}}\end{array}} \right]$$</div>

<div>$$\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\ {{{q''}_o}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\ {{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_o}}\\ {{T_i}}\\ {{q_{source}}}\end{array}} \right]$$</div>

The influence of the heat source is also confirmed by the final solution form, which is identical to the Laplace transform result shown in Equation .  As with the Laplace solution method, the state space method results in a set of QTFs that relate the heat source at the current time step and several previous time steps to the current heat flux at the surface of the element.

Other similarities between the two solution methods are evident.  It is interesting to note that as with the Laplace method there is no alteration of the CTFs calculated by the state space method.  Thus, the principle of superposition is still valid.  Furthermore, the introduction of the source term did not substantially increase the computing effort required to calculate the additional transfer functions.  In the Laplace method, this was shown by the common roots, B(s), shared by both the CTFs and the QTFs.  In the state space method, it can be noted that the A matrices in Equations and are identical.  Since the state space method requires the inversion and the exponentiation of the A matrix only, the additional QTF terms will not require a substantial amount of additional computing time for their calculation.

#### Determination of Internal Temperatures

One aspect of low temperature radiant systems that has not been addressed to this point is the appropriateness of specifying the effect of the system on slab response via a heat source term.  For a heating system that employs electrical resistance heating, the use of a heat source as the input variable is logical.  The heat produced by such a system can easily be related to the current passing through the heating wire.  However, for a hydronic heating or cooling system, the known quantity is not heat but rather the temperature of the water being sent to the building element.

The use of a temperature to simulate the presence of a heating or cooling system presents one major obstacle.  When fluid is not being circulated, there is no readily available temperature value available for use as an input variable.

In a hydronic system, a link between the fluid temperature being sent to the slab and the heat delivered to the slab exist.  The most effective way of relating these two variables is to consider the slab to be a heat exchanger.  Using heat exchanger relationships, an equation could then be formulated to obtain the heat delivered to the slab based on the inlet fluid temperature.

Most heat exchangers are used to thermally link two fluids.  In the case of a hydronic radiant system, there is only one fluid and a stationary solid.  Presumably, if the inlet fluid temperature, the system geometry, and the solid temperature are known, then the outlet temperature and thus the heat transfer to the building element can be computed.  This leads to an interesting question:  what is the solid temperature?

By definition, for one dimensional conduction heat transfer, the solid temperature is the temperature of the building element at the depth where the hydronic loop is located.  Typically, this temperature is not known because it is not needed.  The goal of both methods of calculating CTFs was the elimination of internal temperatures that were not needed for the simulation.  For a hydronic system, it is necessary to extract this information to solve for the heat source term.  Two methods of accomplishing this are described below.

Returning to the two layer example shown in Figure 269, it can be shown that the final solution form in the time domain for the slab with a source at the interface between the two layers is:

<div>$${q''_{1,t}} = \sum\limits_{m = 1}^M {{X_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_{k,m}}{T_{3,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{1,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} $$</div>

A similar equation could be written for the response of the first layer in absence of any source term and is given by:

<div>$${q''_{1,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{2,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{{q''}_{1,t - m}}} $$</div>

While the current temperature at the interface is not known, presumably the previous values of this parameter will be known.  In addition, the temperatures and the flux histories at surface 1 are also know.  The unknowns in Equation are the current heat flux at surface 1 and the temperature at surface 2.  However, Equation does define the current value of the heat flux at surface 1 based on temperature, heat flux, and heat source histories.  Thus, if this value is used in Equation , the only remaining unknown in this equation is the current temperature at surface 2, the surface where the heat source or sink is present.  Rearranging Equation provides an equation from which the temperature at the source location may be calculated:

<div>$${T_{2,t}} = \sum\limits_{m = 1}^M {{{\bar X}_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^{M - 1} {{{\bar Y}_{k,m}}{T_{2,t - m}}}  + \sum\limits_{m = 1}^{k + 1} {{{\bar F}_m}{{q''}_{1,t - m + 1}}} $$</div>

where the new coefficients are obtained from the standard conduction transfer functions for the first layer via the following equations:

<div>$${\bar X_{k,m}} = \frac{{{x_{k,m}}}}{{{y_1}}}\left( {m = 1, \cdots ,M} \right)$$</div>

<div>$${\bar Y_{k,m}} = \frac{{{y_{k,m + 1}}}}{{{y_1}}}\left( {m = 1, \cdots ,M - 1} \right)$$</div>

<div>$${\bar F_1} = \frac{1}{{{y_1}}}$$</div>

<div>$${\bar F_m} = \frac{{{f_{m - 1}}}}{{{y_1}}}\left( {m = 2, \cdots ,k + 1} \right)$$</div>

This system for backing out an internal temperature through the use of a second, rearranged CTF equation is valid regardless of whether the Laplace transform or state space method is utilized to calculate the CTFs and QTFs.  The state space method, however, offers a more direct method of obtaining an internal temperature through its definition as an additional output variable.

Consider again the state space example shown in Figure 270.  Two output variables were defined for this example: <span>${q''_i}$</span> and <span>${q''_o}$</span>.  The temperature of the node where the source is present can also be defined as an output variable through the identity equation:

<div>$${T_1} = {T_1}$$</div>

When this equation for T1 is added to Equation , the resulting output matrix equation for the heat flux at both surfaces and the internal temperature is:

<div>$$\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\ {{{q''}_o}}\\ {{T_1}}\end{array}} \right] = \left[ {\begin{array}{*{20}{c}}0&{ - h}\\h&0\\1&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ {{T_2}}\end{array}} \right] + \left[ {\begin{array}{*{20}{c}}0&h&0\\ { - h}&0&0\\0&0&0\end{array}} \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\ {{T_o}}\\ {{q_{source}}}\end{array}} \right]$$</div>

The only difference between this relation and Equation is the presence of T1 on both the right and left hand side of the equation.  The dual role of T1 as a state variable and an output parameter may seem to contradict the goal of the state space method of eliminating the state variables.  However, due to the flexibility of the formulation, nodal temperatures can be extracted in the same manner that any other output quantity would be obtained.  For an element with n layers, Equation becomes:

<div>$$\left[ {\begin{array}{*{20}{c}}{{{q''}_i}}\\ {{{q''}_o}}\\ {{T_s}}\end{array}} \right] = \left[ C \right]\left[ {\begin{array}{*{20}{c}}{{T_1}}\\ \vdots \\ {{T_n}}\end{array}} \right] + \left[ D \right]\left[ {\begin{array}{*{20}{c}}{{T_i}}\\ {{T_o}}\\ {{q_{source}}}\end{array}} \right]$$</div>

where Ts is the temperature of the node where the heat source or sink is present.  The transfer function equation for the calculation of Ts that results from Equation is identical in form to Equation :

<div>$${T_{s,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{T_{s,t - m}}}  + \sum\limits_{m = 1}^M {{w_m}{q_{source,t - m + 1}}} $$</div>

Instead of the flux at either side of the element characterized as a function of temperature, flux, and source history terms, the temperature at the source location is related to source and temperature histories including histories of Ts.  The validity of these internal temperature calculation methods as well as heat source transfer functions in general will be discussed in the next chapter.

#### Low Temperature Radiant System Controls

The use of this equation allows the low temperature radiant system to be handled like any other surface within the heat balance framework.  Heat balances at the inside and outside surfaces take on the same form as other surfaces, and the participation of the radiant system in the radiation balance within the space and thermal comfort models is automatically included.  Thus, the radiant system model is fully integrated into the heat balance, and any improvements that are made in areas such as convection coefficients, shading models, etc. are immediately available to the radiant system as part of the overall heat balance solution.

Once the transient nature of the system is accounted for, one must then turn to the next difficult issue: controls.  Controls are problematic for almost any simulation program.  The problem is not whether something can be simulated because typically a simulation program offers the ability to experiment with many different control strategies.  Rather, the problem is typically the diversity of controls that are implemented and keeping the controls that can be simulated up to date.  EnergyPlus offers two different control schemes: variable flow (ZoneHVAC:LowTemperatureRadiant:VariableFlow) and variable temperature (ZoneHVAC:LowTemperatureRadiant:ConstantFlow).  The control strategies are different enough that they were developed as separate system types.  More details of the controls are described below.

The controls for variable flow low temperature radiant systems within EnergyPlus are fairly simple though there is some flexibility through the use of schedules.  The program user is allowed to define a setpoint temperature as well as a throttling range through which the system varies the flow rate of water (or current) to the system from zero to the user defined maximum flow rate.  The flow rate is varied linearly with the flow reaching 50% of the maximum when the controlling temperature reaches the setpoint temperature.  Setpoint temperatures can be varied on an hourly basis throughout the year if desired.  The controlling temperature can be the mean air temperature, the mean radiant temperature, or the operative temperature of the zone, and this choice is also left to the user’s discretion.  (Operative temperature for radiant system controls is the average of MAT and MRT.)  Since flow rate is varied, there is no explicit control on the inlet water temperature or mixing to achieve some inlet water temperature in a hydronic system.  However, the user does have the ability to specify on an hourly basis through a schedule the temperature of the water that would be supplied to the radiant system.

Graphical descriptions of the controls for the low temperature radiant system model in EnergyPlus are shown in Figure 271 for a hydronic system.  In a system that uses electric resistance heating, the power or heat addition to the system varies in a manner similar to mass flow rate variation shown in Figure 271.

In the constant flow-variable temperature systems, the controls are also considered piecewise linear functions, but in this case the user selects both the control temperatures and the water temperatures via schedules.  This offers greater flexibility for defining how the radiant system operates though it may not model every situation.  Figure 272 shows how the “desired” inlet water temperature is controlled based on user schedules.  The user has the ability to specify the high and low water and control temperature schedules for heating and cooling (separately; a total of eight temperature schedules).  Note that this inlet temperature is a “desired” inlet temperature in that there is no guarantee that the system will provide water to the system at that temperature.  The model includes a local loop that attempts to meet this demand temperature through mixing and recirculation.

![](EngineeringReference/media/image6053.png)

Figure 271.  Variable Flow Low Temperature Radiant System Controls

![](EngineeringReference/media/image6054.png)

Figure 272.  Variable Temperature Low Temperature Radiant System Controls

The constant flow (variable temperature) low temperature radiant system model is actually a combination of mixing valves, a pump (constant speed, but the maximum flow can be modified by a schedule), and the radiant system (surface, panel, or group of surfaces/panels).  This is connected to the main loop through the standard inlet connections as shown in Figure 273.  The system controls determine the desired inlet temperature and system flow rate while loop controls determine the flow rate and temperature of the loop.  Note that pump heat also factors into the model through a simple constant speed pump model and user input.

There are four possible conditions (separate for heating and cooling).  First, if the loop has adequate temperature and flow to meet system requests, then the model sets the radiant system inlet temperature and controls to the desired values based on the controls and simulates.  This is the best condition and recirculation and bypass amounts are adjusted accordingly based on radiant system outlet temperatures.  Second, if the loop temperature is adequate but the loop flow rate is less than the radiant system flow rate, we may or may not be able to meet the desired inlet temperature since recirculation might lower the temperature below the desired temperature.  In this second case, the model first simulates the radiant system with the desired conditions and then resimulates it to solve for the actual inlet temperature (see later in this section) if it cannot achieve the desired inlet temperature.  Third, if the loop flow is greater than the radiant flow but the temperature of the loop is not adequate, then there is no amount of mixing that will solve this problem.  All of the radiant flow comes from the loop and the loop temperature (after pump heat addition) becomes the radiant system inlet regardless of the temperature controls.  Finally, if both the temperature and the flow of the loop are inadequate, then the model simply solves for the actual radiant system inlet temperature and does not try to meet the controls (merely tries to get as close as physically possible given the loop conditions).

![](EngineeringReference/media/image6055.png)

Figure 273.  Variable Temperature Low Temperature Radiant System Component Details

One remaining challenge is the merging of the low temperature radiant system model with an integrated building simulation program.  In the past, most simulation programs have simulated the building envelope, the space conditioning systems, and the central plant equipment in three separate steps.  While this had some advantages and was partly due to a lack of computing capacity, the large drawback for this arrangement is that there is no feedback from the space conditioning system or central plant response to the building conditions.  Thus, if the system or plant was undersized, it was reported as an “unmet load” and does not affect the temperatures experienced within the building.  IBLAST, a predecessor (Taylor 1991) to EnergyPlus, resolved this issue by integrating all three major components of a building simulation and thus allowing feedback between the equipment and the building envelope.

This integration was not a trivial task and required that the systems be simulated at shorter time steps in some cases to maintain solution stability.  In essence, the system simulation will shorten its time step whenever it senses that conditions are changing too rapidly.  While this is effective in maintaining solution stability, it can present problems for a radiant system.  The radiant system has either a direct or an indirect impact on the surfaces within a building.  So, it must be simulated with the building envelope.  Yet, it is also a space conditioning system that must act on the space like any other system and thus must also be simulated at the system time step, which can be less than the building time step and can also vary within EnergyPlus.

This issue was handled using a multi-step approach.  In EnergyPlus, the heat balance is always simulated first.  When this happens, the radiant system is temporarily shut-off to find how the building would respond if there was no heat source/sink.  Then, as the system and plant are simulated at multiple shorter time steps, the radiant system is allowed to operate per the controls specified by the user.  Flow rate is allowed to vary at each system time step, and the radiant system model is simulated at each time step as if the current flow rate was being used throughout the entire zone time step.  This means that each time the heat source/sink in the radiant system is varied during the system simulation the zone heat balance must be recomputed to see what the reaction of the rest of the zone is to this change in the conditions of one (or more) of the surfaces.

In reality, this is not physically correct because each change in the flow rate throughout the system simulation will have an impact on the system time steps remaining before the heat balance is simulated during the next zone time step.  Yet, other approaches to solving the mismatch between the system and the zone response of radiant systems are not feasible.  One could force the system to run at the same time step as the zone, but this could result in instabilities in other types of systems that might be present in the simulation.  On the other hand, one could try to force the zone to run at the shorter time steps of the system, but this could lead to instability within the heat balance due to limits on the precision of the conduction transfer function coefficients.

Despite the fact that the simulation algorithm described above may either over- or under-predict system response dependent on how the system has been controlled in previous system time steps, it is reasonable to expect that the effect of these variations will balance out over time even though it might lead to slightly inaccurate results at any particular system time step.  The long-term approach is also in view in the final simulation step at each zone time step.  After the system has simulated through enough system time steps to equal a zone time step, the radiant system will rerun the heat balance using the average heat source/sink over all of the system time steps during the past zone time step.  This maintains the conservation of energy within the heat balance simulation over the zone time steps and defines more appropriate temperature and flux histories at each surface that are critical to the success of a conduction transfer function based solution.  A graphical picture of this somewhat complex multiple step simulation is shown in the figure below.

![](EngineeringReference/media/image6056.png)

Figure 274.  Resolution of Radiant System Response at Varying Time Steps

#### Heat Exchanger Formulation for Hydronic Systems

As has been mentioned previously, the actual heat transferred between the building element and the hydronic loop is related to the temperature of the building element at the source location as well as the water system inlet and outlet temperatures.  In EnergyPlus, it is assumed that the inlet temperature to the slab (defined by a user schedule and the plant simulation) and the mass flow rate (determined by the control algorithm) are known and that the remaining parameters must be calculated.  However, the heat balance equations require the heat transferred to the building element from the water loop in order to calculate the heat transferred from the element to the building environment.

Even though systems defined by this model can vary somewhat, the same characteristic link between the system variables exist.  For modeling purposes, the overall water/slab system can be thought of as a heat exchanger.  While in principle there are two alternative heat exchanger methodologies, it is more convenient to use the effectiveness-NTU method in this case.

Several assumptions will be incorporated into the heat exchanger analysis.  It is assumed that the building element that contains the hydronic loop is stationary and that its temperature along the length of the tubing is constant.  The latter part of this assumption stems from assumptions made in both the one and two dimensional heat source transfer function derivations.  In either case, the source was added at a single node that was characterized by a single temperature.  For consistency, this assumption must be made again in the heat exchanger analysis.  Another assumption for the current EnergyPlus model is that the fluid in the tubing is water.  Additionally, it is assumed that the thermal properties of the water do not vary significantly over the length of the tubing and that the water flows at a constant flow rate.  Finally, the temperature at the inside surface of the water tubing is assumed to be equal to the temperature at the source location.  In other words, it is assumed that the water tubing itself has no appreciable effect on the heat transfer process being modeled.

Using these assumptions and the effectiveness-NTU heat exchanger algorithm, several equations can be defined which establish the relationship between the heat source and the water temperatures.  First, a heat balance on the water loop results in:

<div>$$q = {\left( {\dot m{c_p}} \right)_{water}}\left( {{T_{wi}} - {T_{wo}}} \right)$$</div>

where q is the energy transferred between the water loop and the building element, <span>$\dot m$</span> is the mass flow rate of the water, cp is the specific heat of the water, Twi is the inlet water temperature, and Two is the outlet water temperature.

The maximum amount of heat transfer that is possible according to the Second Law of Thermodynamics is:

<div>$${q_{\max }} = {\left( {\dot m{c_p}} \right)_{water}}\left( {{T_{wi}} - {T_s}} \right)$$</div>

where qmax is the maximum amount of energy transfer that is possible and Ts is the temperature at the source location.

The effectiveness of the heat exchanger, e, is defined as the ratio of the actual energy transfer to the maximum possible, or:

<div>$$\varepsilon  \equiv \frac{q}{{{q_{\max }}}}$$</div>

For a heat exchanger where one fluid is stationary, the effectiveness can be related to NTU, the number of transfer units, by the following equation (Incropera and DeWitt 1985):

<div>$$\varepsilon  = 1 - {e^{ - NTU}}$$</div>

where NTU is defined by:

<div>$$NTU \equiv \frac{{UA}}{{{{\left( {\dot m{c_p}} \right)}_{water}}}}$$</div>

Since the water tubes were assumed to have no effect on the heat transfer process, the only term present in the overall heat transfer coefficient, UA, is a convection term.  Thus, the equation for UA is:

<div>$$UA = h\left( {\pi DL} \right)$$</div>

where h is the convection coefficient, D is the interior tube diameter, and L is the total length of the tube.

The convection coefficient can be obtained from internal flow correlations that relate the Nusselt dimensionless number to other flow properties.  For laminar flow in a tube of constant surface temperature, the Nusselt number is defined by:

<div>$$N{u_D} = \frac{{hD}}{k} = 3.66$$</div>

where k is the thermal conductivity of the water.

For turbulent internal flow, the Colburn equation can be used to define the Nusselt number:

<div>$$N{u_D} = \frac{{hD}}{k} = 0.023{\mathop{\rm Re}\nolimits}_D^{{4 \mathord{\left/ {\vphantom {4 5}} \right. } 5}}{\Pr ^{{1 \mathord{\left/ {\vphantom {1 3}} \right. } 3}}}$$</div>

where Pr is the Prandtl number of water and ReD is the Reynolds number which is defined by:

<div>$${{\mathop{\rm Re}\nolimits}_D} = \frac{{4\dot m}}{{\pi \mu D}}$$</div>

The parameter m is the absolute viscosity of water.  For internal pipe flow, the flow is assumed to be turbulent for ReD ≥ 2300.

Knowledge of the flow conditions allows Equations through to be calculated.  This essentially eliminates e as an unknown in Equation .  The controls and the plant define the water mass flow rate and the inlet water temperature, leaving two equations (Equations and ) and three unknowns.  The third equation that can be used in conjunction with Equations and is Equation , which is the CTF/QTF equation for the temperature at the source location.

Knowing the inlet water temperature and water mass flow rate, the calculation procedure is somewhat involved and requires, in addition to Equations , , and , the use of a modified form of Equation .  Equation is the standard conduction transfer function formula for a building element with an embedded source/sink of heat.  In EnergyPlus, the surface flux on the left hand side of the equation is replaced with a surface heat balance:

<div>$$\left[ {\begin{array}{*{20}{c}}{Surface}\\ {Heat}\\ {Balance}\end{array}} \right] = \sum\limits_{m = 1}^M {{X_{k,m}}{T_{1,t - m + 1}}}  - \sum\limits_{m = 1}^M {{Y_{k,m}}{T_{3,t - m + 1}}}  + \sum\limits_{m = 1}^k {{F_m}{{q''}_{1,t - m}}}  + \sum\limits_{m = 1}^M {{W_m}{q_{source,t - m + 1}}} $$</div>

The surface heat balance includes terms for incident solar energy, radiation heat transfer from internal heat sources such as lights and electrical equipment, radiation between surfaces using Hottel’s Gray Interchange concept, and convection to the surrounding air.  The presence of the surface temperature in the heat balance does not pose any problems since Equation will be rearranged to solve for this temperature.  Since the radiation heat balance is dependent on conditions at the other surfaces, an iteration loop is required to provide a more accurate estimate of the radiative exchange within the building.  This is not the case with the mean air temperature.  An assumption of the heat balance is that the mean temperature of the surrounding air is equal to the final air temperature of the previous time step.  Using this estimate in the heat balance avoids a second iterative loop around the radiative iteration loop.

Thus, the terms of the heat balance on the left hand side of the equation have been set with the only unknown quantity being Ti, the inside surface temperature at the current time step.  On the right hand side of Equation , most of the terms are already defined since they depend on known values from previous time steps (temperature, flux, and source histories).  The only terms which are not defined are the inside surface temperature (Ti), outside surface temperature (To), and internal heat source/sink (qsource) of the current time step.

The outside surface temperature will depend on the type of environment to which it is exposed.  For example, if the surface is a slab on grade floor, the outside surface temperature is defined as ground temperature and does not require an outside surface heat balance.  If the element is an interior surface which has both surfaces exposed to the same air space, the outside surface temperature is redefined to be equal to the inside surface temperature.  In cases where the outside surface temperature is not simply defined such as a surface exposed to the exterior environment, a heat balance similar to Equation is required to define the outside surface temperature.  However, to again avoid iteration, the heat balance equation for the outside surface assumes that conditions at the inside surface were the same as the previous time step.  In most cases, since the influence of the current inside surface temperature on the outside surface temperature is very small, this is a valid assumption.  In cases were the inside surface temperature has a significant effect, an approximate inside surface heat balance which defines the inside surface temperature is used.  This approximate inside balance uses mean air and radiant temperatures from the previous time step.

At this point in the simulation algorithm then, all of the terms in Equation have been defined except the value at the current time step of the inside surface temperature and the heat source/sink.  Thus, Equation can be rewritten in a simpler form:

<div>$${T_{i,t}} = {C_1} + {C_2}{q_{source,t}}$$</div>

where the variable C1 includes surface heat balance and past history terms as well as the influence of the current outside temperature.  The term C2 will depend on the heat source transfer function term and the coefficients of terms linked directly to Ti,t.

Equation , which was the CTF/QTF equation for the temperature at the source location, can be simplified in a similar manner.  Grouping the temperature and source history terms which are known quantities together with the effect of the outside surface temperature which is defined as described above, the original equation

<div>$${T_{s,t}} = \sum\limits_{m = 1}^M {{x_{k,m}}{T_{i,t - m + 1}}}  - \sum\limits_{m = 1}^M {{y_{k,m}}{T_{o,t - m + 1}}}  + \sum\limits_{m = 1}^k {{f_m}{T_{s,t - m}}}  + \sum\limits_{m = 1}^M {{w_m}{q_{source,t - m + 1}}} $$</div>

can be reduced to:

<div>$${T_s} = {C_3} + {C_4}{q_{source,t}} + {C_5}{T_{i,t}}$$</div>

where C3 includes all of the history terms and the effect of the current outside temperature, C4 is the heat source transfer function for the current time step, and C5 is the conduction transfer function for the inside surface temperature at the current time step.

Substituting Equation into Equation and noting that qsource,t is the same quantity as q in Equations and results in:

<div>$${T_s} = {C_3} + {C_4}q + {C_5}\left( {{C_1} + {C_2}q} \right)$$</div>

When this equation is combined with Equation , the heat source, which results from a known water inlet temperature, can be shown to be:

<div>$$q = \frac{{{T_{wi}} - {C_3} - {C_1}{C_5}}}{{\frac{1}{{\varepsilon {{\left( {\dot m{c_p}} \right)}_{water}}}} + {C_4} + {C_2}{C_5}}}$$</div>

With both q and Twi known, it is a trivial matter to calculate Two and Ts from Equations and , respectively.  Even though the coefficients in Equation are fairly complex, the final equation relating the heat source directly to inlet water temperature is compact and does not require any iteration.  As with flux control, once the heat source/sink is defined, the inside surface heat balance can be performed to determine the surface temperatures.

It should be noted that Equations through are a slight simplification of the actual implementation in EnergyPlus.  The development shown above follows the heat balance conventions that assume previous values of the inside temperature to calculate the outside temperature.  This, in reality, is not necessary and since the radiant system can be significantly influenced by the delay that such an assumption might cause, the initial implementation of radiant systems in EnergyPlus used a development (shown below) that does not lag either the inside or the outside surface temperature.  In effect, we can establish three basic equations for the temperature at the inside and outside surface as well as at the location of the heat source/sink:

<div>$${T_{inside}} = {C_a} + {C_b}{T_{outside}} + {C_C}q''$$</div>

<div>$${T_{outside}} = {C_d} + {C_e}{T_{inside}} + {C_f}q''$$</div>

<div>$${T_{source}} = {C_g} + {C_h}q'' + {C_i}{T_{inside}} + {C_j}{T_{outside}}$$</div>

where:  T<sub>inside</sub> is the temperature at the inside surface

T<sub>outside</sub> is the temperature at the outside surface

T<sub>source</sub> is the temperature within the radiant system at the location of the source/sink

C<sub>a</sub> is all of the other terms in the inside heat balance (solar, LW exchange, conduction history terms, etc.)

C<sub>b</sub> is the current cross CTF term

C<sub>c</sub> is the QTF inside term for the current heat source/sink

C<sub>d</sub> is all of the other terms in the outside heat balance (solar, LW exchange, conduction history terms, etc.)

C<sub>e</sub> is the current cross CTF term (should be equal to Cb)

C<sub>f</sub> is the QTF outside term for the current heat source/sink

C<sub>g</sub> is the summation of all temperature and source history terms at the source/sink location

C<sub>h</sub> is the QTF term at the source/sink location for the current heat source/sink

C<sub>i</sub> is the CTF inside term for the current inside surface temperature

C<sub>j</sub> is the CTF outside term for the current outside surface temperature

Equations and above can be solved to remove the other surface temperature.  Substituting the new equations for T<sub>inside</sub> and T<sub>outside</sub> as a function of C and q" into the equation for Tsource and simplifying results in the following equation:

<div>$${T_{source}} = {C_k} + {C_l}q''$$</div>

where:         <span>${C_k} = {C_g} + \frac{{{C_i}\left( {{C_a} + {C_b}{C_d}} \right) + {C_j}\left( {{C_d} + {C_e}{C_a}} \right)}}{{1 - {C_e}{C_b}}}$</span>

<div>$${C_l} = {C_h} + \frac{{{C_i}\left( {{C_c} + {C_b}{C_f}} \right) + {C_j}\left( {{C_f} + {C_e}{C_c}} \right)}}{{1 - {C_e}{C_b}}}$$</div>

Combining this with heat exchanger analysis as shown above, we eventually arrive at the following equation to relate the flux to the slab to the water inlet temperature and mass flow rate:

<div>$$q'' = \frac{{{T_{water,in}} - {C_k}}}{{\frac{{{C_l}}}{A} + \frac{1}{{\varepsilon {{\left( {\dot m{c_p}} \right)}_{water}}}}}}$$</div>

which includes all of the inside and outside heat balance terms (“hidden” in the C<sub>k</sub> and C<sub>l</sub> coefficients).  Once the flux to the slab is known, the remaining terms of interest (outlet water temperature, inside and outside surface temperatures, etc.) can be calculated using the relatively simpler equations shown above.

Note that the above development is valid for both the hydronic (variable flow) low temperature radiant system and for constant flow (variable temperature) low temperature radiant systems where the inlet temperature is known (based on controls).  However, when due to loop conditions and the presence of recirculation, it is not possible to know the inlet temperature to the radiant system without simulating it, we must either iterate or perform more mathematics to arrive at the inlet temperature.  The implementation in EnergyPlus chose to avoid iteration and solved for the inlet temperature as shown in the next paragraphs.

The previous equation combines with the following equation which is valid for an surface in the current radiant system:

<div>$${{\rm{q}}_{\rm{j}}}{\rm{  =  }}{{\rm{\dot m}}_{\rm{j}}}{{\rm{c}}_{\rm{p}}}{\rm{(}}{{\rm{T}}_{{\rm{water,in}}}}{\rm{  -  }}{{\rm{T}}_{{\rm{water,out,j}}}}{\rm{)}}$$</div>

where q<sub>j</sub> is the heat transfer to the jth surface in the radiant system, m<sub>j</sub> is the mass flow rate only to this surface, and T<sub>water,out,j</sub> is the outlet temperature for the jth surface.  Combining the previous two equations results in:

<div>$${\rm{(}}{{\rm{T}}_{{\rm{water,in}}}}{\rm{  -  }}{{\rm{T}}_{{\rm{water,out,j}}}}{\rm{)}} = \frac{{{\varepsilon_j}\left( {{{\rm{T}}_{{\rm{water,in}}}} - {C_{k,j}}} \right)}}{{1 + \frac{{{\varepsilon_j}{{\dot m}_j}{c_p}{C_{l,j}}}}{A}}}$$</div>

If for each surface in the radiant system, we let:

<div>$${{\rm{C}}_{m,j}} = \frac{{{\varepsilon_j}}}{{1 + \frac{{{\varepsilon_j}{{\dot m}_j}{c_p}{C_{l,j}}}}{A}}}$$</div>

then the previous equations because the slightly less complex:

<div>$${\rm{(}}{{\rm{T}}_{{\rm{water,in}}}}{\rm{  -  }}{{\rm{T}}_{{\rm{water,out,j}}}}{\rm{)}} = {C_{m,j}}\left( {{{\rm{T}}_{{\rm{water,in}}}} - {C_{k,j}}} \right)$$</div>

Rearranging to obtain the outlet temperature for the jth surface:

<div>$${{\rm{T}}_{{\rm{water,out,j}}}} = \left( {1 - {C_{m,j}}} \right){{\rm{T}}_{{\rm{water,in}}}} + {C_{m,j}}{C_{k,j}}$$</div>

The overall outlet temperature from the radiant system is just a simple mixing of all of the surface outlet temperatures based on flow fraction and results in T<sub>water,out</sub>.

An energy balance on the mixing valve-pump group results in the following equation that relates the radiant system inlet temperature (T<sub>water,in</sub>) to the loop inlet water temperature (T<sub>loop,in</sub>), the radiant system outlet temperature (T<sub>water,out</sub>), and the pump heat addition:

<div>$${{\rm{T}}_{{\rm{water,in}}}} = \frac{{{{\dot m}_{loop}}}}{{{{\dot m}_{system}}}}{{\rm{T}}_{{\rm{loop,in}}}} + \frac{{{{\dot m}_{recirc}}}}{{{{\dot m}_{system}}}}{{\rm{T}}_{{\rm{water,out}}}} + \frac{{PumpHeat}}{{{{\dot m}_{system}}{c_p}}}$$</div>

Plugging in the definition of T<sub>water,out</sub> based on the summation of T<sub>water,out,j</sub> equations results in:

<div>$${{\rm{T}}_{{\rm{water,in}}}} = \frac{{LoopTerm + {\mathop{\rm Re}\nolimits} circTerm}}{{TwiCoeff}}$$</div>

where:

<div>$${\rm{L}}oopTerm = \frac{{{{\dot m}_{loop}}}}{{{{\dot m}_{system}}}}{{\rm{T}}_{{\rm{loop,in}}}} + \frac{{PumpHeat}}{{{{\dot m}_{system}}{c_p}}}$$</div>

<div>$${\mathop{\rm Re}\nolimits} circTerm = \frac{{{{\dot m}_{recirc}}}}{{{{\dot m}_{system}}}}\sum\limits_{\rm{j}} {{\rm{FlowFractio}}{{\rm{n}}_{\rm{j}}}{{\rm{T}}_{{\rm{water,out,j}}}}} $$</div>

<div>$$TwiCoeff = \left( {1 - \frac{{{{\dot m}_{recirc}}}}{{{{\dot m}_{system}}}}} \right)\sum\limits_{\rm{j}} {\left[ {{\rm{FlowFractio}}{{\rm{n}}_{\rm{j}}}\left( {1 - {C_{m,j}}} \right)} \right]} $$</div>

Once the actual water inlet temperature is calculated with this equation, it is then possible to calculate individual outlet temperatures for each surface, the overall outlet temperature, and finally all of the necessary flow and loop quantities.  This procedure avoids iteration but is somewhat complex to follow.  However, this second mathematical process is only needed for select cases of the constant flow radiant system when the inlet temperature is not known explicitly.  With the proper establishment of input data, it can be avoided.

**NOTE:** In some “low-energy” applications, it is possible that during cooling mode the elevated water temperatures may result in a heat source (or net heating) to the radiant system.  To avoid heating the slab when cooling is desired, EnergyPlus performs a temperature limit check.  If heating would result during cooling mode or cooling during heating mode, the model will cut-off the flow rate until the inlet water temperature will produce the proper effect.

### High Temperature Radiant Heater Model

The input object ZoneHVAC:HighTemperatureRadiant provides a model for a high temperature radiant heater that is intended to encapsulate an entire class of heating devices that seek to heat the occupants within a zone by direct radiation.  This encompasses a wide variety of heaters including both gas-fired and electric.  In most cases, the heater appears much like a lamp or a tube that is suspended from the ceiling of a space, and the surface temperatures are high enough that the heaters must be a safe distance away from the occupied portion of the space for safety concerns.

In EnergyPlus, the high temperature radiant heater model allows the user a reasonable amount of flexibility.  Rather than specifying an exact location for the radiant heater(s), the user is allowed to specify the percentage of heat leaving the heater as radiation and then on which surfaces this radiation is incident.  In addition, the user is also allowed the ability to define what fraction of radiation leaving the heater is incident directly on a person within the zone for thermal comfort purposes.  This amount of heat is then used in the thermal comfort models as shown in Equations for Fanger, for Pierce Two-Node and for KSU Two-node. These equations are similar in form to the equation promoted by Fanger (1970).  The input parameters for the high temperature radiant heater model are shown in Figure 275.

<div>$${T_{radiant}} = {\left[ {\left( {T_{MRT}^4} \right) + \left( {\frac{{{Q_{heater \to person}}}}{{\sigma {A_{person}}}}} \right)} \right]^{0.25}}$$</div>

HIGH TEMP RADIANT SYSTEM,! Program keyword for high temp. radiant heaters

  Zone 1 Radiant Heater, ! Zone name

  Radiant Operation,     ! Availability schedule

  SHOP ZONE,             ! Zone name (name of zone system is serving)

  10000,                 ! maximum power input (in Watts)

  GAS,                   ! type of heater (either gas or electric)

  0.85,                  ! combustion efficiency (ignored for elec. heaters)

  0.75,                  ! fraction radiant

  0.05,                  ! fraction latent

  0.05,                  ! fraction lost

  OPERATIVE,             ! temperature control type (MAT, MRT also possible)

  2.0 ,                  ! heating throttling range (in C)

  Heating Setpoints,     ! schedule of heating setpoint temperatures

  0.05,                  ! fraction of radiant energy to people

  Zn001:Flr001, 0.75,    ! surface/fraction of radiant energy incident on it

  Zn001:Wall001, 0.05,   ! surface/fraction of radiant energy incident on it

  Zn001:Wall002, 0.05,   ! surface/fraction of radiant energy incident on it

  Zn001:Wall003, 0.05,   ! surface/fraction of radiant energy incident on it

  Zn001:Wall004, 0.05;   ! surface/fraction of radiant energy incident on it

Figure 275.  Input Description for High Temperature Radiant Heaters

The input for the high temperature radiant heater has two additive relationships that are assumed.  First, the fractions of radiant, convective, latent, and lost heat must sum to unity.  The user is required to enter the fractions radiant, latent, and lost with the remainder assumed to be convective energy.  The fraction latent is added to the latent energy balance and will affect moisture levels within the zone.  The fraction lost is assumed to have no impact on the energy balance of the zone and is assumed to be lost or vented to the exterior environment.

The second additive relationship is within the distribution of the radiant fraction.  This energy is distributed to people and to the surfaces within the zone.  The sum of all of these distribution fractions (the last six lines of input shown in Figure 275) must sum to unity.  Note that each high temperature radiant heater is allowed to distribute energy to up to 20 surfaces and that radiant energy placed on a surface using these distribution fractions is assumed to be completely absorbed.  Thus, the distribution fractions should also take into account any differences in long wavelength absorptivity among the surfaces.

Several things should be noted about the fraction of heat that is radiated directly to people.  This parameter is somewhat sensitive and will have a direct impact on the thermal comfort models.  This is exactly the intent of the high temperature radiant heaters; however, one must use caution when determining this fraction since overestimation of this number might lead to predictions of thermal comfort where in fact it does not exist.  In addition, this fraction of radiant energy to people does not have a direct impact on any of the surface heat balances.  The thermal comfort energy balance is completely separate from and has no bearing on the zone air or the surface heat balances.  Thus, in order to not “lose” this amount of energy from the perspective of the zone air or the surface heat balances, the model assumes that any radiation from the high temperature radiant heater that is incident directly on people is accounted for in the thermal comfort model using Equation but is also assumed to be added to the zone air heat balance via convection from people to the surrounding air.  This guarantees that the people within the space feel the direct radiative effect of the heaters and that this quantity of energy is not “lost” within the heat balance routines.

Many of the control and integration aspects of the high temperature radiant system model in EnergyPlus are very similar to the low temperature radiant system model.  The controls are the same as shown in “Figure 271.  Variable Flow Low Temperature Radiant System Controls” where the amount of heat generated by the radiant heater varies as a function of the difference between the controlling and the setpoint temperatures.  As with the low temperature radiant system, the controlling temperature is allowed to be the mean air, the mean radiant, or the operative temperature, and the setpoint temperature is allowed to vary hourly based on a user defined schedule.  (Operative temperature for radiant system controls is the average of MAT and MRT.)  Also, since the high temperature radiant heater has a direct impact on the surfaces within a zone, the surface heat balances are recalculated to determine an approximate response to the radiation from the heater.  A final “average” heat balance calculation is done after all of the system time steps have been simulated to maintain continuity within the surface heat balances.  The algorithm shown in “Figure 274.  Resolution of Radiant System Response at Varying Time Steps is also used for high temperature radiant heaters.

#### References

Ceylan, H.T. and G.E. Myers.  1980.  Long-time solutions to heat conduction transients with time-dependent inputs.  ASME Journal of Heat Transfer, Volume 102, Number 1, pp. 115-120.

Degiovanni, A.  1988.  Conduction dans un “mur” multicouche avec sources:  extension de la notion de quadripole.  International Journal of Heat and Mass Transfer, Volume 31, Number 3, pp. 553-557.

Fanger, P.O. 1970. Thermal Comfort-Analysis and Applications in Environmental Engineering, Danish Technical Press, Copenhagen.

Hittle, D.C.  1981.  Calculating building heating and cooling loads using the frequency response of multilayered slabs.  Ph.D. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign and Technical Manuscript E-169, United States Army Construction Engineering Research Laboratory, Champaign, IL.

Hittle, D.C. and R. Bishop.  1983.  An improved root-finding procedure for use in calculating transient heat flow through multilayered slabs.  International Journal of Heat and Mass Transfer, Volume 26, Number 11, pp. 1685-1693.

Hottel, H.C. and A.F. Sarofim. 1967. Radiative Transfer, McGraw-Hill, New York.

Incropera, F.P. and D.P. DeWitt.  1985.  Introduction to Heat Transfer.  New York:  John Wiley & Sons.

Lee, J. and R.K. Strand. 2001. “An Analysis of the Effect of the Building Envelope on Thermal Comfort using the EnergyPlus Program”, submitted for publication in the proceedings of the 2001 ACSA (Association of Collegiate Schools of Architecture) Technology Conference, Austin, TX.

Liesen, R.J. and C.O. Pedersen. 1997. “An Evaluation of Inside Surface Heat Balance Models for Cooling Load Calculations”, ASHRAE Transactions, Volume 103, Part 2.

Maloney, D. 1987. “Development of a radiant heater model and the incorporation of thermal comfort considerations into the BLAST energy analysis program”, M.S. thesis, University of Illinois at Urbana-Champaign, Department of Mechanical and Industrial Engineering.

McClellan, T.M. and C.O. Pedersen. 1997. “Investigation of Outside Heat Balance Models for Use in a Heat Balance Cooling Load Calculation Procedure”, ASHRAE Transactions, Volume 103, Part 2.

Pedersen, C.O., D.E. Fisher, and R.J. Liesen. 1997. “Development of a Heat Balance Procedure for Cooling Loads”, ASHRAE Transactions, Volume 103, Part 2.

Pedersen, C.O., D.E. Fisher, J.D. Spitler, and R.J. Liesen. 1998. Cooling and Heating Load Calculation Principles, ASHRAE.

Seem, J.E.  1987.  Modeling of heat transfer in buildings.  Ph.D. Thesis, University of Wisconsin-Madison.

Strand, R.K., and C.O. Pedersen. 1994. “Analytical verification of heat source transfer functions”, First Joint Conference of International Simulation Societies, Zürich, Switzerland.

Strand, R.K. 1995. “Heat source transfer functions and their application to low temperature radiant heating systems”, Ph.D. dissertation, University of Illinois at Urbana-Champaign, Department of Mechanical and Industrial Engineering.

Strand, R.K. and C.O. Pedersen. 1997. “Implementation of a Radiant Heating and Cooling Model into an Integrated Building Energy Analysis Program”, ASHRAE Transactions, Volume 103, Part 1.

Strand, R.K. and C.O. Pedersen. 2001. “Modularization and Simulation Techniques for Heat Balance Based Energy and Load Calculation Programs: the Experience of the ASHRAE LOADS Toolkit and EnergyPlus”, International Building Performance Simulation Association, Conference Proceedings of Building Simulation 2001, Rio de Janeiro, Brazil.

Taylor, R.D., C.O. Pedersen, D. Fisher, R. Liesen, and L. Lawrie. 1991. “Impact of simultaneous simulation of building and mechanical systems in heat balance based energy analysis programs on system response and control”, International Building Performance Simulation Association, Conference Proceedings of Building Simulation 1991, Nice, France.

Refrigeration Equipment <a name="Refrigeration"></a>
-----------------------

### Overview

EnergyPlus can model refrigerated case equipment consisting of a compressor rack, multiple refrigerated cases and walk-in coolers, secondary loop equipment, and  optional heat reclaim air and water heating coils. The refrigerated case equipment models perform four major functions:

n calculate the electric consumption of refrigerated cases and walk-in coolers connected to a compressor rack

n determine the impact of refrigerated cases and walk-in coolers on zone cooling and dehumidification loads (i.e., case credits), including the effects of HVAC duct configuration

n calculate the electric consumption and COP of the compressor rack, and the electric and water (if applicable) consumption related to cooling the compressor rack’s condenser.

n determine the total amount of heat rejected by the compressor rack’s condenser and store this information for use by waste heat recovery models (e.g., using Desuperheater heating coil (object: Coil:Heating:Desuperheater) as an air reheat coil for high humidity control in a supermarket)

The case and walk-in models account for nearly all performance aspects of typical supermarket refrigeration equipment. Refrigerated case and walk-in performance are based on the combined effects of evaporator load, fan operation, lighting, defrost type, and anti-sweat heater operation. Optional air and water heating coils can be modeled to reclaim available waste heat (superheat) from the compressor rack.

The user has two options when describing the balance of the system. Energy used to cool the condenser is simulated in both approaches. The simplest option is to use a compressor rack object, combining the compressors and condenser into a single unit with the performance determined by the heat rejection environment and the total case load. An example schematic of a compressor rack system is shown in Figure 276 below.

A detailed refrigeration system object models compressor and condenser performance separately. The detailed refrigeration system also includes the ability to transfer refrigeration load from one system to another using subcoolers, cascade condensers, and secondary loops. An example schematic of the detailed refrigeration system is shown in Figure 277 below. Subcooler \#2 is shown twice on  Figure 277 because it represents a liquid suction heat exchanger. This type of subcooler uses the cool suction gas to subcool the warmer condensed liquid. Subcoolers \#1 and \#3 on Figure 277 represent mechanical subcoolers. These subcoolers are used to subcool the condensate on a lower-temperature system using the cold liquid refrigerant from a higher temperature system. On this example, only subcoolers \#1 and \#2 would be defined as a part of the refrigeration system. However, subcooler \#3 would place a refrigerating load, similar to the load of a refrigerated case, on the system.

![racksystem\_low](EngineeringReference/media/image6091.png)

Figure 276. Typical Compressor Rack Equipment Schematic

![DetailedSystem](EngineeringReference/media/image6092.png)

Figure 277. Typical Detailed Refrigeration System Equipment Schematic

Four classes of secondary refrigeration loops can be modeled:

n a separate water loop is used to remove heat rejected by the condenser,

n a lower-temperature refrigeration system rejects heat to a higher-temperature refrigeration system via a cascade condenser,

n a fluid, such as a brine or glycol solution, is cooled in a secondary evaporator and is then circulated to chill the refrigerated cases and walk-ins, and

n a refrigerant, such as CO<sub>2</sub>, is partially evaporated in the refrigerated cases and walk-ins in a liquid-overfeed circuit, and then condensed in a secondary evaporator.

The first two classes of secondary loops are modeled using Refrigeration:System objects with Refrigeration:Condenser:WaterCooled and Refrigeration:Condenser:Cascade objects, respectively.  Figure 277 shows how cascade condensers and secondary evaporators are treated as a refrigeration load on a primary detailed system. The second two classes are modeled with a Refrigeration:SecondarySystem object described later in this section.

The compressor rack, detailed and secondary refrigeration systems, refrigerated case, and other component models are described below. The optional air and water heating coils are described elsewhere in this document (Ref. objects Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater).

### Refrigeration Compressor Racks

The refrigerated case compressor rack object works in conjunction with the refrigerated case and walk-in cooler objects (Refrigeration:Case and Refrigeration:WalkIn) to simulate the performance of a simple supermarket-type refrigeration system. This object (Refrigeration:CompressorRack) models the electric consumption of the rack compressors and the cooling of the compressor rack’s condenser. Heat removed from the refrigerated cases and walk-ins and compressor/condenser fan heat can be rejected either outdoors or to a zone. Compressor rack condenser waste heat can also be reclaimed for use by an optional air heating coil (Ref. object Coil:Heating:Desuperheater) or by a user-defined plant water loop (Ref. object Coil:WaterHeating:Desuperheater).

The performance of the compressor rack is simulated using the sum of the evaporator loads for all refrigerated cases and walk-ins connected to the rack. Whether a single refrigerated case is connected to a rack (e.g., stand-alone refrigerated case, meat cooler, or produce cooler) or several cases are connected to a rack, the rack electric consumption is calculated based on the total evaporator load for the connected cases and walk-ins and the coefficient of performance (COP) for the compressor rack. At least one refrigerated case or walk-in must be connected to the compressor rack. The model assumes the compressor rack has sufficient capacity to meet the connected refrigeration load for any simulation time step. Additionally, the model neglects compressor cycling losses at part-load conditions.

For condenser heat rejection to the outdoors, condenser cooling can be modeled as dry air cooling, wet evaporative cooling, or water loop cooling. Using evaporative cooling rather than dry air cooling will allow for more efficient condenser heat rejection based on the entering air approaching the wet-bulb temperature rather than the dry-bulb temperature. Analyses under the International Energy Agency’s (IEA) Heat Pumping Programme Annex 26 indicates that this measure can improve refrigeration system efficiency by up to 10% (IEA 2003). The use of an evaporative-cooled condenser requires a water pump and, optionally, a basin sump water heater (to protect against freezing). Makeup water will also be required to replace that lost by evaporation. In colder climates, some evaporative-cooled condensers are drained for the winter months and run as dry air units. This scenario can be modeled by using an optional evaporative condenser availability schedule.

The simulation of the evaporative cooled condenser utilizes an effective air dry-bulb temperature that is assumed to be the result of evaporation of water in the air stream (similar to object EvaporativeCooler:Direct:CelDekPad). As discussed below, this effective temperature is used by performance curves that are a function of temperature. While some designs of evaporative coolers use water film cascading across the condenser coil for evaporative cooling, the current model uses the effective temperature method as a surrogate for the more complex water film on coil calculations.

If the condenser heat rejection is specified as water cooled, an appropriate plant water loop must be defined by the user (see documentation on *Plant/Condenser Loops* for additional details about plant loops).  This will include defining cooling supply components, such as pumps, water storage tanks, and cooling towers, as well as related branches, nodes, and connectors. The heat rejection from the refrigeration condenser is modeled as a cooling demand, which is satisfied by heat extraction devices (e.g., water tank and cooling tower) on the cooling supply side of a water loop. An example of such an arrangement is shown in Figure 278.

![watertankheatrecoveryschematic](EngineeringReference/media/image6093.png)

Figure 278. Example Of Condenser Heat Recovery To Water Storage Tank

#### Compressor Energy Use

Calculation of compressor rack electric power uses a simple model based on the total evaporator load (sum of the evaporator loads for all refrigerated cases and walk-ins connected to a rack) and the compressor rack operating COP which accounts for the air temperature entering the condenser:

<div>$$CO{P_{operating}} = CO{P_{design}}\left( {COPfTemp} \right)$$</div>

where:

<span>$CO{P_{operating}}$</span>              = compressor coefficient of performance at actual operating conditions (W/W)

<span>$CO{P_{design}}$</span>     = compressor coefficient of performance at design conditions (W/W)

<span>$COPfTemp$</span> = output of the normalized “Compressor Rack COP as a Function of Temperature Curve” (dimensionless)

Because the COP curve is defined only as a function of the condensing temperature, it is important that this curve definition corresponds to the lowest evaporating temperature served by the compressor rack. The air temperature used to evaluate the “Compressor Rack COP as a Function of Temperature Curve” depends on where the compressor rack’s condenser is located (Heat Rejection Location). When modeling condenser heat rejected directly to a zone (typical of a stand-alone packaged refrigerated case with integral condenser located in a building zone), the zone air dry-bulb temperature is used to calculate the change in compressor COP from the design value. If more than one refrigerated case and no walk-ins are attached to a compressor rack that rejects its condenser heat to a zone, then all cases served by this rack must reside in the same zone. When modeling a compressor rack serving at least one walk-in, OR with condenser heat rejected to outdoors, the refrigerated cases and walk-ins connected to this rack may be located in different zones. If the condenser type is specified as “Air Cooled”, the outdoor air dry-bulb temperature is used to evaluate the “Compressor Rack COP as a Function of Temperature Curve.”  If the condenser type is specified as “Evap Cooled”, the air temperature leaving the condenser is related to the effectiveness of the evaporative cooling system. If the evaporative process were 100% effective, the effective temperature of air leaving the evaporative media would equal the air wet-bulb temperature. However, the efficiency of the direct evaporative process is typically less than 100%, and the effective temperature leaving the condenser is determined by:

<div>$${T_{effective}} = {T_{owb}} + (1 - \varepsilon )*[{T_{odb}} - {T_{owb}}]$$</div>

where:

<span>${T_{effective}}$</span>       = effective dry-bulb temperature of air leaving the condenser cooling coil (°C)

<span>${T_{owb}}$</span>           = outdoor air wet-bulb temperature (°C)

<span>${T_{odb}}$</span>           = outdoor air dry-bulb temperature (°C)

<span>$\varepsilon $</span>               = evaporative condenser effectiveness.

If the user is modeling an evaporative cooled condenser and is using COPfTemp curve data (e.g., manufacturer’s data) based on wet-bulb temperature rather than dry-bulb temperature, the evaporative condenser effectiveness should be set to 1.0 for consistency.

If the condenser is water cooled, the effective temperature experienced by the condenser is based on the return water temperature from the plant loop heat rejection system (e.g., cooling tower) that is defined by the user. This return water temperature is typically related to the outdoor ambient conditions at each time step.

The electric power input to the rack compressor(s) is calculated for each simulation time step as the sum of the connected refrigerated case evaporator loads divided by the operating COP:

<div>$${P_{{\rm{rack}}}} = \frac{{\sum {{{\dot Q}_{case}} + \sum {{{\dot Q}_{walkin}}} } }}{{CO{P_{operating}}}}$$</div>

where:

<span>${P_{rack}}$</span>  = output variable “Refrigeration Compressor Rack Electric Power [W]”, electric power input to the rack compressor(s)

<span>${\dot Q_{case}}$</span>  = evaporator load for each refrigerated case connected to the rack (W)

<span>${\dot Q_{walkin}}$</span>= refrigeration load for each walk-in connected to the rack (W)

#### Condenser Heat Rejection, Energy Use, and Water Use

The compressor rack can reject heat to an air-, water-, or evaporative-cooled condenser. The condenser type determines the heat rejection temperature used for the compressor rack COP calculation. The compressor rack also allows superheat heat reclaim and heat rejection to a conditioned zone.

##### Condenser Fan Energy Use

Condenser fan power for any simulation time step is calculated by multiplying the design fan power by the condenser fan power as a function of temperature curve.

<div>$${P_{CondFan}}\,\, = {P_{CondFan,design}}\left( {CondFanfTemp} \right)$$</div>

where:

<span>${P_{CondFan}}$</span>                  = output variable “Refrigeration Compressor Rack Condenser Fan Electric Energy [W]”

<span>${P_{CondFan,design}}$</span>           = design condenser fan power (W)

<span>$CondFanfTemp$</span>    = output of the optional “Condenser Fan Power as a Function of Temperature Curve”

Similar to the compressor rack energy use described above, the air temperature used to evaluate the “Condenser Fan Power as a Function of Temperature Curve” depends on where the condenser rack’s condenser is located (i.e., zone air dry-bulb temperature if the condenser is located in a zone, outdoor air dry-bulb temperature if the condenser is located outdoors and is specified as air cooled, or effective temperature if the condenser is outdoors and is specified as evaporative cooled). If the sum of the evaporator loads for the refrigerated cases connected to the rack is equal to zero, the condenser fan power is set equal to zero. If the user does not provide a “Condenser Fan Power as a Function of Temperature Curve”, then the model assumes the condenser fan power is at the design power level when any of the refrigerated cases connected to this rack are operating.

If the user is modeling an evaporative cooled condenser and is using CondFanfTemp curve data based on wet-bulb temperature rather than dry-bulb temperature, the evaporative condenser effectiveness should be set to 1.0 for consistency.

For a water cooled condenser, there is no fan load at the condenser (i.e., the  water/refrigerant heat exchanger). Any fan load would be related to and accounted for at the heat rejection object (e.g., cooling tower).

##### Superheat Reclaim Heating Coil

EnergyPlus can simulate waste heat being reclaimed from a compressor rack for use by a refrigerant-to-air or refrigerant to water heating coil. Heat reclaimed from the compressor rack is assumed to be recovered from the superheated refrigerant gas leaving the compressor(s) and does not directly impact the performance of the compressor rack or refrigerated cases connected to the rack. The total heat rejected by the condenser (in Watts) is calculated each time step as follows:

<div>$${\dot Q_{condenser}} = \left( {\sum {{{\dot Q}_{case}} + \left. {\sum {{{\dot Q}_{walkin}}} } \right)} } \right.\left( {1 + \left. {\frac{1}{{CO{P_{operating}}}}} \right)} \right.$$</div>

The heat reclaim heating coil is able to transfer a fixed percentage of this total amount of rejected energy (not to exceed 30%) and use it to heat air and water. Refer to objects Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater for a complete description of how these coils are modeled.

NOTE: When modeling a heat reclaim coil, the heat rejection location in the Refrigeration:CompressorRack object must be “Outdoors”. If the compressor rack heat rejection location is “Zone”, the total amount of waste heat available for reclaim (e.g., by a desuperheater heating coil) is set to zero by the compressor rack object and the simulation proceeds.

##### Heat Rejection to Zone

The compressor rack model can simulate condenser heat being rejected to a zone. As explained previously, if this heat rejection option is selected then all refrigerated cases connected to the rack must be located in the same zone and a superheat heat reclaim heating coil can not be modeled (Ref. Superheat Reclaim Heating Coil).

The refrigerated case and walk-in objects (Refrigeration:Case and Refrigeration:WalkIn) already calculate and report the sensible case credits which impact the zone air heat balance (Ref. Sensible Case Credits). When refrigerated cases and/or walk-ins are served by a compressor rack that rejects condenser waste heat directly to the zone (e.g., a stand-alone refrigerated case with integral compressor and condenser), this condenser waste heat also impacts the zone air heat balance and offsets some or all of the sensible case credits.

If only cases are served, the amount of condenser waste heat rejected to the zone and/or the HVAC return air (zone return air path outlet node) is calculated and reported by the refrigerated case compressor rack object as follows:

<div>$${\dot Q_{Zone,heating}}\,\,\, = \,\,\,\frac{{\sum {\left( {{{\dot Q}_{case}}[1 - RAF]} \right)} }}{{\sum {\left( {{{\dot Q}_{case}}} \right)} }}\,\left( {{{\dot Q}_{condenser}}\,\, + \,\,{P_{CondFan}}} \right)$$</div>

<div>$${\dot Q_{HVAC,heating}}\,\,\, = \,\,\left( {{{\dot Q}_{condenser}}\,\, + \,\,{P_{CondFan}}} \right) - \,{\dot Q_{zone,heating}}$$</div>

where:

<span>${\dot Q_{Zone,heating}}$</span> = output variable “Refrigeration Compressor Rack Zone Sensible Heating Rate [W] “

*RAF*           = return air factor for each case connected to the rack (Ref. Figure 279)

<span>${\dot Q_{HVAC,heating}}$</span>= output variable “Refrigeration Compressor Rack Return Air Sensible Heating Rate [W] “

If the HVAC system is off for a simulation time step (no return air mass flow), the rack condenser heat normally attributed to the HVAC return is set equal to zero and all condenser heat energy is applied to the zone air heat balance.

If, however, walk-in cooler(s) are also served by this compressor rack, no condenser heat is rejected to the HVAC return air. For walk-in cooler(s), the user must specify the zone that accepts the condenser heat rejection (because walk-ins can exchange heat with multiple zones). In that case:

<div>$${\dot Q_{Zone,heating}} = {\dot Q_{condenser}} + {P_{CondFan}}$$</div>

##### Water Cooled Condenser

If the refrigeration condenser is water cooled, a water plant loop must be defined in the input file. At a minimum, the loop must contain a pump and one or more heat sinks of sufficient capacity to remove the condenser heat load. In the system shown in Figure 278, the heat sinks are the water heater tank and the cooling tower. The water pump in the loop can be either constant (Ref. Pump:ConstantSpeed)  or variable speed (Ref. Pump:VariableSpeed). A variable speed pump permits the loop flow to vary and allows for a setpoint to be established on the condenser outlet water temperature. As the refrigeration condenser heat load varies through time, the speed of the pump can be adjusted to achieve a mass flow consistent with a desired outlet water temperature according to

<div>$$m = \frac{{{Q_{condenser}}}}{{{c_p} \cdot ({T_{out}} - {T_{in}})}}$$</div>

where:

*m*               = mass flow in the water loop

*Q<sub>condenser</sub>      * = heat rejected by the condenser

*c<sub>p</sub>  *             = specific heat of water

*T<sub>out</sub> *             = desired water outlet temperature

*T<sub>in</sub>               =* return water inlet temperature.

The desired water outlet temperature is specified using a schedule, subject to a maximum water outlet temperature (input specified). The maximum temperature is typically defined by constraints on the refrigerant loop pressures and temperatures. The desired mass flow in the water loop to meet the temperature schedule is also compared to the user-supplied maximum flow rate. If the desired mass flow is greater than the maximum allowed flow, the flow rate is set to the maximum value and the resulting water outlet temperature is determined.

The return water inlet temperature is a function of the cooling system defined by the user. A minimum return water temperature may need to be taken into consideration to prevent lowering the resulting refrigerant condensing pressure to the point that refrigerant expansion valve operation becomes impaired. When ambient conditions produce low temperature warnings based on the minimum return water temperature, an outlet temperature setpoint control may need to be placed on the water heat sink object (e.g., cooling tower) to keep the return water temperature above the minimum.

If the water loop flow is constant (i.e., driven by a constant speed pump), then the outlet water temperature will vary with the amount of heat rejected by the condenser.    Using the equation above, the resulting water outlet temperature is calculated as

<div>$${T_{out}} = \frac{{{Q_{condenser}}}}{{{c_p} \cdot m}} + {T_{in}}$$</div>

##### Evaporative Condenser Water Pump

If the condenser type is specified as “Evap Cooled”, a water pump is required to circulate water in the evaporative condenser. The pump power can be input directly or be autocalculated using a relationship of 0.004266 W per watt [15 W/ton] of rated total cooling capacity where the total cooling capacity is the sum of the rated total cooling capacities for the refrigeration load connected to this compressor rack. Following manufacturer’s recommendations regarding the avoidance of scaling, the water pump does not cycle when there is no cooling demand (i.e., when the compressors are not running), but rather runs continuously. However, if the evaporative condenser availability schedule is set such that evaporative cooling is not available (e.g., during very cold months to avoid freezing), then the pump power consumption will be zero during that period.

##### Evaporative Condenser Water Consumption

With evaporative cooling of the condenser’s entering air, makeup water is needed to replenish the water lost due to evaporation. The quantity required is calculated as the product of the air mass flow rate and the difference between the entering and leaving air humidity ratio, divided by the density of water. The air mass flow rate is determined by multiplying the evaporative condenser air volume flow rate times the density of the entering air (i.e., at the condenser air inlet node if provided, or outdoor air conditions [e.g., no adjustment for height above ground] if the condenser air inlet node field is left blank). The volumetric air flow rate is either specified directly in the user input or is autocalculated using the relationship 0.000144 m<sup>3</sup>/s per watt of rated total cooling capacity [850 cfm/ton] where the total cooling capacity is the sum of the rated total cooling capacities for the refrigerated cases and walk-ins connected to this compressor rack (Ref. Refrigeration:Case and Refrigeration:WalkIn). The air mass flow rate is multiplied by the variable *CondFanfTemp*, described above, to simulate the modulation of air flow by the condenser fans (e.g., staging, multi-speed, or variable speed) as a function of temperature. Mathematically,

<div>$${\dot V_{evaporation,makeup}} = \frac{{{{\dot m}_{air}}\left( {CondFanfTemp} \right)({\omega_{air,outlet}} - {\omega_{air,inlet}})}}{{{\rho_{water}}}}$$</div>

where:

<span>$\mathop {{{\dot V}_{evaporation,makeup}}}\limits^{} $</span>= Refrigeration Compressor Rack Evaporative Condenser Water Volume Flow Rate (m<sup>3</sup>/s)

<span>${\dot m_{air}} = $</span> mass flow rate of air through the evaporative condenser (kg/s)

<span>${\omega_{air,outlet}}$</span> = humidity ratio of air leaving the evaporative media (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) based on the effective dry-bulb temperature *T<sub>effective</sub>*, as described above, outdoor air wet-bulb temperature, and outdoor barometric pressure

<span>${\omega_{air,inlet}}$</span> = humidity ratio of inlet air (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) based on conditions at the condenser air inlet node if provided, or outdoor air conditions (e.g., no adjustment for height above ground) if the condenser air inlet node field is left blank

<span>${\rho_{water}}$</span> = density of water evaluated at the effective air temperature (kg/m<sup>3</sup>)

The source of the makeup water may be specified as a water storage tank. If not specified, the makeup water is assumed to come from the building mains (Ref. Water Mains Temperatures).

##### Evaporative Condenser Basin Heater

In cold climates, a basin heater may be needed to prevent freezing of the evaporative cooling water. This feature is included in the model whereby an electric basin heater provides heat to the sump water only when the condenser cooling system is idle (i.e., no refrigeration load) and when the outdoor air dry-bulb temperature is below a user-specified setpoint. Since heat balances and basin water temperatures are not explicitly determined, a linear loading relationship, as a function of the difference in outdoor air dry-bulb temperature and the setpoint temperature, is used calculate the power demand at a given time step by the basin heater.

<div>$${P_{ba\sinh eater}} = {P_{heatercapacity}}*({T_{setpo{\mathop{\rm int}} }} - {T_{OutDb}})$$</div>

where:

<span>${P_{ba\sinh eater}}$</span>= electric power demand for basin heater in current time step (W)

<span>${P_{heatercapacity}}$</span>= electric heater capacity as a function of differential temperature (W/deg K)

<span>${T_{setpo{\mathop{\rm int}} }}$</span>= setpoint temperature below which the heater turns on (°C)

<span>${T_{OutDb}}$</span> = outdoor air dry-bulb temperature (°C)

A default value for the basin heater capacity of 200 W/deg K has been established based on manufacturer data.

##### Evaporative Condenser Availability Schedule

Some manufacturer’s evaporative cooling systems for refrigeration condensers permit seasonal draining in the colder months and operation as an air-cooled system during that time. This optional feature is available through an availability schedule. This is important in climates subject to freezing weather in order to avoid excessive ice formation on the condenser surfaces and surroundings. (The Availability Schedule is the correct way to model the use of evaporative condensers in cold climates. However, some users may take a single input description and use it to model a building with a refrigeration system in a variety of climates. To avoid modeling the use of evaporative coolers in freezing weather, the code includes a cutout to switch to dry operation whenever the outdoor drybulb temperature drops below 4C.) During periods when evaporative cooling is not available, the outdoor condenser behaves as an air-cooled system with no water consumption or pump and basin heater loads. The effective temperature of air entering the condenser coil during this period (used to evaluate COPfTemp and CondFanfTemp) is equal to the outdoor air dry-bulb temperature at the condenser air inlet node if provided, or outdoor air conditions (e.g., no adjustment for height above ground) if the condenser air inlet node field is left blank.

### Refrigerated Cases

The refrigerated case object (Refrigration:Case) works in conjunction with the compressor rack, detailed refrigeration system, or secondary refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem) to simulate the performance of a refrigerated case system. The refrigerated case model uses performance information at rated conditions along with performance curves for latent case credits and defrost heat load to determine performance at off-rated conditions. Energy use for lights, fans and anti-sweat heaters is modeled based on inputs for nominal power, schedules, and control type. The refrigerated case model accounts for the sensible and latent heat exchange with the surrounding environment (termed "case credits") which impacts the temperature and humidity in the zone where the case is located. The simplified model described here provides the flexibility to simulate a broad range of refrigerated case types.

The total load on the refrigerated case evaporator is made up of various components:

<div>$${\dot Q_{case}} = {\dot Q_{walls}} + {\dot Q_{rad}} + {\dot Q_{{\rm{inf,sens}}}} + {\dot Q_{{\rm{inf,lat}}}} + {\dot Q_{lights}} + {\dot Q_{as}} + {\dot Q_{def}} + {\dot Q_{fan}} + {\dot Q_{restock}}$$</div>

where:

<span>${\dot Q_{case}}$</span>    = total load on the refrigerated case evaporator (W)

<span>${\dot Q_{walls}}$</span>   = heat transfer through case walls due to the difference between the refrigerated case operating dry-bulb temperature and the zone air dry-bulb temperature (W)

<span>${\dot Q_{rad}}$</span>     = radiant heat transfer to the refrigerated case (W)

<span>${\dot Q_{{\rm{inf,}}sens}}$</span> = sensible heat transfer by air infiltration to the refrigerated case through the air curtain or via door openings (W)

<span>${\dot Q_{{\rm{inf,lat}}}}$</span>   = latent heat transfer by air infiltration to the refrigerated case through the air curtain or via door openings (W)

<span>${\dot Q_{lights}}$</span>   = lighting heat load (W)

<span>${\dot Q_{as}}$</span>      = anti-sweat heater load (W)

<span>${\dot Q_{def}}$</span>     = defrost heat load (W)

<span>${\dot Q_{fan}}$</span>     = fan heat load (W)

<span>${\dot Q_{restock}}$</span> = sensible load on the refrigerated case due to restocking of products that are at a higher temperature than the case (W)

The model assumes that these load components are known for a refrigerated case at rated ambient air conditions (typically 23.9˚C [75˚F] and 55% relative humidity) and the specified case operating temperature. A combination of user input curves and fixed correlations (defined within EnergyPlus) adjust for case performance at off-rated conditions. Several of the load components are typically provided by the case manufacturer (e.g., total rated load, fan, lighting, anti-sweat heater, and defrost loads). The remaining load components are not usually provided by the manufacturer and must be estimated (heat conduction through case walls, radiation heat transfer, sensible/latent air infiltration, and restocking).

For estimating the latent air infiltration load, the model requires that the user provide the latent heat ratio (LHR) for the refrigerated case at rated conditions. Research results are available to provide guidance in selecting this value (ASHRAE 2002, Howell 1993a, Howell 1993b). The rated LHR for refrigerated cases typically ranges from 0.1 to 0.3 depending on case configuration (e.g., glass door reach-in versus multi-deck open case) and case operating temperature.

The case loads due to wall heat conduction, radiation, and sensible air infiltration are estimated by the model as a single lumped value (sensible case credits). The sensible case credits are calculated by subtracting the known loads at rated conditions (fan, lighting, anti-sweat heater, defrost and latent case credits) from the rated total cooling capacity of the case which is provided by the case manufacturer (<span>${\dot Q_{case,rated}}$</span>).

Using these assumptions and the schedule inputs provided by the user, the refrigerated case evaporator load components in Equation are determined for each simulation time step. The variation in certain loads with respect to changes in ambient air temperature and/or humidity (e.g., latent and sensible case credits, defrost load, and anti-sweat heater load) are factored into the calculation based on user-provided inputs or by the model itself.

Whenever the total heat load on the case is greater than the available evaporator capacity, such as during defrost (when the evaporator capacity is set to zero) or restocking, the load is accumulated to be met during subsequent time steps. This accounts for the energy required to bring the case back down to the rated operating temperature even though the rise in case temperature during defrost or restocking is not explicitly modeled. Following defrost, it may take multiple time steps to meet this accumulated load.

The specific calculations for case evaporator load components and electric power for these loads (as applicable) are provided below.

#### Case Evaporator Fan

The refrigerated case evaporator fan electric power is calculated for each simulation time step as the product of the operating case fan power per unit length of case, the length of the refrigerated case, and the fraction of time that the case is not being defrosted. For cases with hot-gas or electric defrost (with or without temperature termination), the fan is disabled during the entire scheduled defrost drip-down time period. The evaporator fan operates continuously for off-cycle defrost or no defrost.

<div>$${P_{fan}}\,\,\,\, = \,\,\,\,{P'}_{fan,oper}\left( {{L_{case}}} \right)\left( {1 - SC{H_{defrost,dripdown}}} \right)$$</div>

where:

<span>${P_{fan}}$</span>           = output variable “Refrigerated Case Evaporator Fan Electric Power [W]”

<span>${P'}_{fan,oper}$</span>     = operating case fan power per unit length (W/m)

<span>${L_{case}}$</span>          = case length (m)

<span>$SC{H_{defrost,dripdown}}$</span> = fraction of time case is being defrosted (0 to 1), including drip-down period (based on the defrost drip-down schedule) for hot-gas or electric defrost. For off-cycle defrost or no defrost, this value is set to zero for this calculation.

The model assumes that the evaporator fan is entirely contained within the thermal envelope of the case, and that all fan power results in a direct heat load on the case evaporator:

<div>$${\dot Q_{fan}} = \,{P_{fan}}$$</div>

#### Case Lighting

The refrigerated case lighting electric power is calculated for each simulation time step as the product of the installed case lighting power per unit length of case, the lighting schedule value, and the length of the refrigerated case:

<div>$${P_{{\rm{lights}}}} = P{'_{{\rm{lights,  installed}}}}({L_{{\rm{case}}}})(SC{H_{{\rm{lights}}}})$$</div>

where:

<span>${P_{lights}}$</span>          = output variable “Refrigerated Case Lighting Electric Power [W]”

<span>$P{'_{{\rm{lights,  installed}}}}$</span>          = installed case lighting power per unit length (W/m)

<span>$SC{H_{lights}}$</span>    = case lighting schedule value (0 to 1)

A maximum schedule value of 1.0 means the lights are fully on at the installed case lighting power level. Schedule values of 0.0 indicate the lights are off and 0.5 at half-power.

The user can specify the fraction of lighting energy that directly contributes to the case evaporator heat load:

<div>$${\dot Q_{lights}} = \,{P_{lights}}\left( {{F_l}} \right)$$</div>

where:

<span>${F_l}$</span>  = fraction of lighting energy to case

The remainder of the lighting energy (1 - *F<sub>l</sub>*) is a heating load to the zone where the case is located, which is discussed further in section Sensible Case Credits below. This fraction (1 - *F<sub>l</sub>*) can be used to represent lighting ballasts and/or bulbs located outside the air curtain of the refrigerated case.

#### Anti-Sweat Heater Performance

Anti-sweat heaters warm the refrigerated case rails or doors to provide protection from moisture condensation. Different anti-sweat heater control strategies are used depending on the case temperature and the type of anti-sweat heater installed. Several types of anti-sweat heater control strategies can be simulated with this model: constant, linear variation with ambient relative humidity or dewpoint temperature, and a theoretical model that determines the minimum anti-sweat heater power required to maintain the case surface just above the temperature where condensation would occur. Additionally, anti-sweat heater performance can be disregarded if the type of refrigerated case does not warrant its use. For the control strategies described below (except “None” and “Constant Method”), the model does not allow the anti-sweat heater power to be less than the minimum power nor greater than the case anti-sweat heater power specified by the user. Each anti-sweat heater control type is described in detail below.

##### None

Used for refrigerated cases that do not require an anti-sweat heater.

<div>$${\dot Q_{as}} = 0$$</div>

where:

<span>${\dot Q_{as}}$</span>            = anti-sweat heater load on the case evaporator (W)

##### Constant Method

For refrigerated cases requiring constant anti-sweat heater output, the power use is simply calculated as the case anti-sweat heater power per unit length multiplied by the length of the case. This method is used when the manufacturer recommends that cycling of the heaters not occur.

<div>$${P_{as}} = {P'}_{as}\,\left( {{L_{case}}} \right)$$</div>

where:

<span>${P_{as}}$</span>             = output variable “Refrigerated Case Anti-Sweat Heater Electric Power [W]”

<span>${P'}_{as}$</span>           = case anti-sweat heater power per unit length (W)

##### Relative Humidity Method

Anti-sweat heater power can be reduced at lower ambient relative humidity levels to save energy while still protecting from moisture condensation on cold surfaces. For this control type, anti-sweat heater power use is reduced linearly based on case anti-sweat heater power at the rated ambient relative humidity (typically 55% RH), the relative humidity specified by the user where no anti-sweat heater power is required, and the relative humidity of the ambient (zone) air surrounding the case.

<div>$${P_{as}} = {P'}_{as}\left( {{L_{case}}} \right)\left( {1 - \left[ {\frac{{R{H_{rated}} - R{H_{air}}}}{{R{H_{rated}} - R{H_{\min }}}}} \right]} \right)$$</div>

where:

<span>$R{H_{air}}$</span>        = relative humidity of the ambient (zone) air (%)

<span>$R{H_{rated}}$</span>      = rated ambient relative humidity (%)

<span>$R{H_{\min }}$</span>       = relative humidity at zero anti-sweat heater energy (%)

##### Dewpoint Method

Anti-sweat heater power can also be reduced as a function of ambient air dewpoint temperature based on a similar correlation to that used by the relative humidity method. This control method varies the anti-sweat heater power linearly based on the ambient air dewpoint temperature, the case operating temperature, and the rated ambient dewpoint temperature (calculated by the model using the rated ambient temperature and rated ambient relative humidity entered by the user).

<div>$${P_{as}} = {P'}_{as}\left( {{L_{case}}} \right)\left( {\frac{{{T_{dp,air}} - {T_{case}}}}{{{T_{dp,rated}} - {T_{case}}}}} \right)$$</div>

where:

<span>${T_{dp,air}}$</span>         = dewpoint temperature of the ambient (zone) air (˚C)

<span>${T_{dp,rated}}$</span>       = rated ambient dewpoint temperature (˚C)

<span>${T_{case}}$</span>           = case operating temperature (˚C)



##### Heat Balance Method

A theoretical model may also be used to simulate the performance of anti-sweat heater operation at various indoor dewpoint temperatures (Henderson and Khattar 1999). The model calculates that amount of heat required to hold the case or door surface at (or slightly above) the dewpoint temperature of the ambient air using the following simple heat balance equation:

<div>$${P_{as}} = \,\,\left( {\frac{{\left( {{T_{dp,air}} - {T_{db,air}}} \right){H_{case}}}}{{{R_{air}}}} + \frac{{\left( {{T_{dp,air}} - {T_{case}}} \right){H_{case}}}}{{{R_{case}}}}} \right){L_{case}}$$</div>

where:

<span>${T_{dp,air}}$</span>         = dewpoint temperature of the ambient (zone) air (˚C)

<span>${T_{db,air}}$</span>         = dry-bulb temperature of the ambient (zone) air (˚C)

<span>${H_{case}}$</span>         = height of the case (m)

<span>${R_{air}}$</span>           = air film resistance (assumed constant at 0.3169 m<sup>2</sup>-˚C/W)

<span>${R_{case}}$</span>          = heat transfer resistance of case (m<sup>2</sup>-˚C/W)

<span>${T_{case}}$</span>           = case operating temperature (˚C)

<span>${L_{case}}$</span>          = case length (m)

The model above provides a linear relationship of anti-sweat heater power with varying ambient air dewpoint temperature at constant ambient air dry-bulb and case temperatures. By assuming that the ‘nominal’ anti-sweat heater power entered by the user is required to avoid moisture condensation at rated ambient air conditions, the value of <span>${R_{case}}$</span> can be determined by rearranging the equation and solving as follows:

<div>$${R_{case}} = \frac{{\left( {{T_{dp,rated}} - {T_{case}}} \right)}}{{\left( {\frac{{{P'}_{as}}}{{{H_{case}}}}} \right) - \left( {\frac{{{T_{dp,rated}} - {T_{db,rated}}}}{{{R_{air}}}}} \right)}}$$</div>

where:

<span>${T_{db,rated}}$</span>       = rated ambient temperature (˚C)

With *R<sub>case</sub>*known, *P<sub>as</sub>* can be calculated for each simulation time step using the actual ambient (zone) air dry-bulb and dewpoint temperatures.

##### All Anti-Sweat Heater Control Methods

For all control methods, the user can specify the fraction of anti-sweat heater energy that directly contributes to the case evaporator heat load:

<div>$${\dot Q_{as}} = \,{P_{as}}\left( {{F_{as}}} \right)$$</div>

where:

<span>${F_{as}}$</span>            = fraction of anti-sweat heater energy to case

The remainder of the anti-sweat heater energy (1 - *F<sub>as</sub>*) is a heating load to the zone where the case is located, which is discussed further in section Sensible Case Credits below.

#### Case Restocking

The impact of restocking the refrigerated case with product that is not at the case operating temperature is modeled with the case restocking schedule. The schedule is entered as a heat gain rate per unit length of the refrigerated case (W/m). The heat load due to restocking is calculated as the scheduled load multiplied by the length of the refrigerated case. The load due to product restocking is assumed to be only sensible (temperature) heat; a latent (moisture) component is not modeled.

<div>$${\dot Q_{restock}} = SC{H_{restock}}\left( {{L_{case}}} \right)$$</div>

where:

<span>$SC{H_{restock}}$</span>  = refrigerated case restocking schedule value (W/m)

The restocking heat load is removed by the refrigerated case evaporator any time the case is not being defrosted and excess sensible cooling capacity is available. If the evaporator cooling capacity is insufficient to remove the entire restocking load, the unmet portion is carried over to the next simulation time step.

#### Case Defrost

Eight refrigerated case defrost strategies can be simulated: none, off-cycle, electric, electric with temperature termination, hot-gas, hot-gas with temperature termination, hot-brine, and hot-brine with temperature termination. Some research has shown that the defrost times for cases defrosted using hot brine can be significantly shorter than defrost times for electric or hot gas.(Terrell, W. J. Jr., 1999) For each of these strategies, the refrigerated case evaporator is turned off for the required time period to allow accumulated frost to melt. Additional time can be scheduled (drip-down) to allow the water to drip from the evaporator and drain from the case.

Refrigerated cases typically require a specific number of defrost cycles per day for a pre-determined length of time. Refer to manufacturer’s recommendations for proper defrost frequency and duration. For example, a refrigerated case may have a single defrost period each day with defrost scheduled from 7:00 – 7:40 am and defrost drip-down scheduled from 7:00 – 7:55 am. Notice the drip-down schedule and the defrost schedule start at the same time, and the drip-down schedule is longer than the defrost schedule. These schedules should normally repeat for each day of the year.

For electric, hot gas, and hot brine defrost types, energy use by the defrost heater occurs during the scheduled defrost period. For defrost with temperature termination, the energy is also multiplied by the defrost ratio simulating a defrost duration shorter than the defined (maximum) period. For all non-electric defrost types, defrost electric power is set equal to zero (and is not available as an output variable). For hot gas and hot brine defrost types in cases served by a detailed system, the condenser heat rejection load is reduced by the amount of heat recovered for use in the defrost system. This condenser credit is not applied for the simple compressor rack system.

<div>$$\begin{array}{l}If\,(DefrostType\, = \,Electric)\,\,Then\\ ,\,\,\,\,\,{P_{def}} = {P'}_{def}\left( {{L_{case}}} \right)\left( {SC{H_{defrost}}} \right)\\ElseIf\,(DefrostType\, = \,ElectricWithTempTermination)\,Then\\ ,\,\,\,\,\,{P_{def}} = {P'}_{def}\left( {{L_{case}}} \right)\left( {SC{H_{defrost}}} \right)(DefrostRatio)\\Else\\ ,\,\,\,\,\,{P_{def}} = 0.0\\EndIf\end{array}$$</div>

where:

<span>${P_{def}}$</span>           = output variable “Refrigerated Case Defrost Electric Power [W]”

<span>${P'}_{def}$</span>          = case defrost power per unit length (W)

<span>${L_{case}}$</span>          = case length (m)

<span>$SC{H_{defrost}}$</span>  = case defrost schedule value (0 to 1)

<span>$DefrostRatio$</span> = fraction of maximum defrost time, used with temperature termination

Frost accumulation on the case evaporator will vary with the humidity level in the ambient air surrounding the case. Therefore, defrost heater operation can be reduced when ambient air humidity levels are low. Several methods are used to reduce unnecessary defrost heater operation, including terminating heater operation when the measured evaporator temperature indicates that the accumulated frost has been completely melted. For modeling refrigerated cases with temperature-terminated defrost, EnergyPlus allows the user to specify a defrost energy correction curve to account for variations in defrost energy as ambient air humidity levels change. The user can select from four correction curve types: None, Case Temperature Method, Relative Humidity Method, or Dewpoint Method.

<div>$$\begin{array}{l}{\rm{None (default):}}\\ ,\,\,\,DefrostRatio = 1\\ {\rm{Case}}\,{\rm{Temperature}}\,{\rm{Method:}}\\ ,\,\,\,DefrostRatio = 1 - \left( {R{H_{rated}} - R{H_{air}}} \right)\left[ {a + b\left( {{T_{case}}} \right) + c{{\left( {{T_{case}}} \right)}^2} + d{{\left( {{T_{case}}} \right)}^3}} \right]\,\\ {\rm{RH}}\,{\rm{method:}}\\ ,\,\,\,DefrostRatio = e + f\left( {R{H_{air}}} \right) + g{\left( {R{H_{air}}} \right)^2} + h{\left( {R{H_{air}}} \right)^3}\\ {\rm{Dewpoint}}\,{\rm{method:}}\\ ,\,\,\,DefrostRatio = i + j\left( {{T_{dp,air}}} \right) + k{\left( {{T_{dp,air}}} \right)^2} + l{\left( {{T_{dp,air}}} \right)^3}\end{array}$$</div>

where:

<span>$R{H_{rated}}$</span>      = rated ambient relative humidity (%)

<span>$R{H_{air}}$</span>        = relative humidity of the ambient (zone) air (%)

<span>${T_{case}}$</span>           = case operating temperature (˚C)

<span>${T_{dp,air}}$</span>         = dewpoint temperature of the ambient (zone) air (˚C)

a…l                        = user-defined coefficients using a cubic curve object (Curve:Cubic)

The user specifies the defrost energy correction curve type and the name of the cubic curve object (Curve:Cubic) that defines the curve coefficients. Representative curve coefficients for curve type “Case Temperature Method” are provided in Table 75.

Table 75. Representative Defrost Energy Correction Curve Coefficients for Case Temperature Method

<table class="table table-striped">






<tr>
<td>Coefficient</td>
<td>Single-shelf horizontal
display case</td>
<td>Multi-shelf vertical
display case</td>
</tr>
<tr>
<td>a</td>
<td>2.3632E-2</td>
<td>2.4598E-2</td>
</tr>
<tr>
<td>b</td>
<td>6.2320E-4</td>
<td>7.6439E-4</td>
</tr>
<tr>
<td>c</td>
<td>2.8320E-5</td>
<td>-3.8637E-5</td>
</tr>
<tr>
<td>d</td>
<td>4.4035E-7</td>
<td>7.45686E-7</td>
</tr>

</table>

Note: Coefficients derived for *RH<sub>rated</sub>* = 55% and a rated ambient temperature of 23.9˚C (75˚F). Source:  Howell 1993b.

As mentioned above, the refrigerated case evaporator is turned off while it is being defrosted. Heat gains during defrost must be removed once the defrost period (drip-down schedule) has ended. The model assumes that heat gains due to defrost heater operation are at least partially offset by converting accumulated frost to liquid water (condensate) which drains from the case. Frost accumulation during each simulation time step is estimated by the model using the actual latent heat transfer to the refrigerated case and the heat of vaporization plus the heat of fusion for water. The model assumes that frost is not accumulated on the evaporator during the defrost drip-down time period.

<div>$$Frost = Frost + \left( {\frac{{{{\dot Q}_{case,rated}}\left( {{L_{case}}} \right)\left( {RT{F_{rated}}} \right)\left( {LH{R_{rated}}} \right)\left( {LatentRatio} \right)\left( {{t_{zn}}} \right)}}{{\left( {{h_f} + {h_{fg}}} \right)}}} \right)\left( {1 - SC{H_{defrost,dripdown}}} \right)$$</div>

where:

<span>$Frost$</span>        = amount of accumulated frost on the case evaporator (kg)

<span>${\dot Q_{case,rated}}$</span>    = case rated total cooling capacity per unit length (W/m)

<span>${L_{case}}$</span>          = case length (m)

<span>$RT{F_{rated}}$</span>     = runtime fraction of the refrigerated case at rated conditions

<span>$LH{R_{rated}}$</span>    = latent heat ratio of the refrigerated case at rated conditions

<span>$LatentRatio$</span> = ratio of actual latent load to rated latent load on the case, based on latent case credit curve (see section Latent Case Credits below)

<span>${t_{zn}}$</span>             = duration of zone simulation time step (s)

<span>${h_{fg}}$</span>                        = heat of vaporization of water (assumed constant at 2,498,000 J/kg)

<span>${h_f}$</span>             = heat of fusion of water (335,000 J/kg)

<span>$SC{H_{defrost,dripdown}}$</span>    = defrost drip-down schedule value (0 to 1)

During defrost (SCHdefrost), the model assumes that the hot gas, hot brine, or electric heater energy directly contributes to melting the frost (heat of fusion of water). Defrost energy not attributed to melting frost from the evaporator coil results in a heat load on the refrigerated case evaporator (<sub><span>${\dot Q_{def}}$</span></sub>). When the defrost drip-down time period ends, this defrost energy heat load is added to the actual case load (up to the maximum evaporator capacity) until the total defrost energy heat load is removed (which may take several simulation time steps)

<div>$$\begin{array}{l}If\left( {DefrostType = Electric\;or\;HotGas\;or\;HotBrine} \right)\;Then\\ quad \quad {{\dot Q}_{def}} = MAX\left( {0.0,\left[ {P_{def}'({L_{case}})(SC{H_{def}}) - \frac{{Frost({h_f})}}{{{t_{zn}}}}} \right]} \right)\\Else\\ quad \quad {{\dot Q}_{def}} = 0.0\\Endif\end{array}$$</div>

where:

<span>${\dot Q_{def}}$</span>     = defrost heat load (W)

#### Sensible Case Credits

Refrigerated cases remove sensible energy from the surrounding environment (termed “sensible case credits”). In this model, the sensible case credits are composed of wall heat conduction, radiation heat transfer, and sensible heat transfer by air infiltration (<span>${\dot Q_{walls}}$</span>+ <span>${\dot Q_{rad}}$</span>+ <span>${\dot Q_{{\rm{inf,sens}}}}$</span> in equation ). To quantify this energy transfer, the model first calculates the rated sensible case credits by subtracting the known loads at rated conditions (fan, lighting, and anti-sweat heater) from the rated sensible cooling capacity of the case. It should be noted that the lighting and fan heat discussed here are for standard-efficiency equipment. Manufacturers typically provide ratings for both standard and high-efficiency fan and lighting equipment; however, the standard equipment is used to determine rated sensible case credits. (Some manufacturers no longer include any lighting in their rated capacity values. For these cases, P’<sub>lights,std</sub> will equal zero.)

<div>$$\dot Qc{c_{sens,rated}} = \left[ {{{\dot Q}_{case,rated}}\left( {RT{F_{rated}}} \right)\left( {1 - LH{R_{rated}}} \right) - {P'}_{lights,std}\left( {{F_l}} \right) - {P'}_{as}\left( {{F_{as}}} \right) - {P'}_{fan,std}} \right]{L_{case}}$$</div>

where:

<span>$\dot Qc{c_{sens,rated}}$</span>  = sensible case credits at rated conditions (W)

<span>${\dot Q_{case,rated}}$</span>    = case rated total cooling capacity per unit length (W/m)

<span>$RT{F_{rated}}$</span>     = runtime fraction of the refrigerated case at rated conditions

<span>$LH{R_{rated}}$</span>    = latent heat ratio of the refrigerated case at rated conditions

<span>${P'}_{lights,std}$</span>    = standard case lighting power per unit length (W/m)

<span>${F_l}$</span>              = fraction of lighting energy to case

<span>${P'}_{as}$</span>           = case anti-sweat heater power per unit length (W)

<span>${F_{as}}$</span>                        = fraction of anti-sweat heater energy to case

<span>${P'}_{fan,std}$</span>      = standard case fan power per unit length (W/m)

<span>${L_{case}}$</span>          = case length (m)

For every simulation time step, the rated sensible case credits are then adjusted to account for variations at off-rated ambient air temperatures. The model also allows the user to define a case credit fraction using a schedule object. This case credit fraction can be useful for modeling cases that operate differently during specific time periods. For example, metal or plastic coverings may be installed on refrigerated display cases during unoccupied hours which would significantly reduce case credits (e.g., air infiltration) compared to occupied hours when the coverings are removed. If the user does not define a case credit fraction schedule, then the fraction is assumed to be 1 for the entire simulation.

<div>$$\dot Qc{c_{sens}} = \dot Qc{c_{sens,rated}}\left( {\frac{{{T_{db,air}} - {T_{case}}}}{{{T_{db,rated}} - {T_{case}}}}} \right)\left( {SC{H_{cc}}} \right)$$</div>

where:

<span>$\dot Qc{c_{sens}}$</span>      = sensible case credits adjusted for ambient temperature and case credit fraction (W)

<span>${T_{db,air}}$</span>         = dry-bulb temperature of the ambient (zone) air (˚C)

<span>${T_{case}}$</span>           = case operating temperature (˚C)

<span>${T_{db,rated}}$</span>       = rated ambient (zone) dry-bulb temperature (˚C)

<span>$SC{H_{cc}}$</span>       = case credit fraction (schedule value, 0 to 1)

The sensible case credits calculated above are considered heat loads on the refrigerated case evaporator. The ***net*** impact of the case credits on the surrounding zone includes adjustment for the portion of the lighting and anti-sweat heater power that does not directly contribute to the case evaporator load. Sensible case credits are negative values when heat is removed from the zone load.

<div>$$\dot Qc{c_{sens,NET}} = {P_{lights}}(1 - {F_l})\,\, + \,\,{P_{as}}(1 - {F_{as}})\,\, - \,\,\dot Qc{c_{sens}}$$</div>

where:

<span>$\dot Qc{c_{sens,NET}}$</span> = net impact of the sensible case credits on the surrounding zone, negative for cooling (W)

<span>${P_{lights}}$</span>          = case lighting electric power (W)

<span>${F_l}$</span>              = fraction of lighting energy to case

<span>${P_{as}}$</span>             = anti-sweat heater electric power (W)

<span>${F_{as}}$</span>                        = fraction of anti-sweat heater energy to case

When refrigerated cases are served by a compressor rack that rejects condenser waste heat directly to the zone (e.g., a stand-alone refrigerated case with integral compressor and condenser), this condenser waste heat offsets some or all of the sensible case credits. The amount of condenser waste heat rejected to the zone is calculated and reported by the refrigerated case compressor rack object (Ref. Heat Rejection to Zone).

#### Latent Case Credits

Refrigerated cases also remove latent energy (moisture) from the surrounding environment (termed “latent case credits”). In this model, the latent case credit is composed solely of the latent heat transfer by air infiltration <span>${\dot Q_{inf,lat}}$</span>in equation . The latent case credits are calculated as the product of the case length and the total cooling capacity per unit length, latent heat ratio, and runtime fraction at rated conditions. As described previously (Ref. Sensible Case Credits), a case credit fraction schedule is used to model cases that operate differently during specific time periods. The same case credit fraction is used to modify both the sensible and latent case credits. If the user does not define a case credit fraction schedule, then the fraction is assumed to be 1 for the entire simulation. The calculation of latent case credits also includes a factor (*LatentRatio*) that accounts for lower ambient humidity levels. Latent case credits are set to zero during the defrost-dripdown periods.

<div>$${\dot Q_{{\rm{inf}},lat}} = \,\,\,\, - \dot Qc{c_{lat}}\,\, = \,\,{\dot Q_{case,rated}}\left( {LH{R_{rated}}} \right)\left( {RT{F_{rated}}} \right)\left( {SC{H_{cc}}} \right)\left( {LatentRatio} \right){L_{case}}$$</div>

where:

<span>${\dot Q_{{\rm{inf,lat}}}}$</span>         = latent load on the refrigerated case evaporator at current ambient conditions (W)

<span>$\dot Qc{c_{lat}}$</span>        = latent case credit impact on zone load, negative for dehumidification (W)

<span>${\dot Q_{case,rated}}$</span>  = case rated total cooling capacity per unit length (W/m)

<span>$LH{R_{rated}}$</span>  = latent heat ratio of the refrigerated case at rated conditions

<span>$RT{F_{rated}}$</span>   = runtime fraction of the refrigerated case at rated conditions

SCH<sub>CC</sub>     = case credit fraction (schedule value, 0 to 1)

<span>$LatentRatio$</span> = ratio of actual latent load to rated latent load on the case, based on latent case credit curve

<span>${L_{case}}$</span>         = case length (m)

Latent load on the refrigerated case evaporator will vary with ambient humidity levels. Therefore, the refrigerated case model allows the user to specify a latent case credit curve to adjust case credits based on ambient humidity, and the user can select from three curve types: Case Temperature Method, Relative Humidity Method, or Dewpoint Method.

<div>$$\begin{array}{l}{\rm{Case}}\,{\rm{Temperature}}\,{\rm{Method:}}\\ ,\,\,\,LatentRatio = 1 - \left( {R{H_{rated}} - R{H_{air}}} \right)\left[ {m + n\left( {{T_{case}}} \right) + o{{\left( {{T_{case}}} \right)}^2} + p{{\left( {{T_{case}}} \right)}^3}} \right]\,\\ {\rm{RH}}\,{\rm{method:}}\\ ,\,\,\,LatentRatio = q + r\left( {R{H_{air}}} \right) + s{\left( {R{H_{air}}} \right)^2} + t{\left( {R{H_{air}}} \right)^3}\\ {\rm{Dewpoint}}\,{\rm{method:}}\\ ,\,\,\,LatentRatio = u + v\left( {{T_{dp,air}}} \right) + w{\left( {{T_{dp,air}}} \right)^2} + x{\left( {{T_{dp,air}}} \right)^3}\end{array}$$</div>

where:

<span>$R{H_{rated}}$</span>      = rated ambient relative humidity (%)

<span>$R{H_{air}}$</span>        = relative humidity of the ambient (zone) air (%)

<span>${T_{case}}$</span>           = case operating temperature (˚C)

<span>${T_{dp,air}}$</span>         = dewpoint temperature of the ambient (zone) air (˚C)

m…x          = user-defined coefficients using a cubic curve object (Curve:Cubic)

The user specifies the latent case credit curve type and the name of the cubic curve object (Curve:Cubic) that defines the curve coefficients. Representative curve coefficients for curve type “Case Temperature Method” are provided in Table 76.

Table 76. Representative Latent Case Credit Curve Coefficients for Case Temperature Method

<table class="table table-striped">






<tr>
<td>Coefficient</td>
<td>Single-shelf horizontal</td>
<td>Multi-shelf vertical</td>
</tr>
<tr>
<td>m</td>
<td>2.0376E-2</td>
<td>2.6520E-2</td>
</tr>
<tr>
<td>n</td>
<td>2.4378E-4</td>
<td>1.0780E-3</td>
</tr>
<tr>
<td>o</td>
<td>1.1400E-5</td>
<td>-6.0256E-5</td>
</tr>
<tr>
<td>p</td>
<td>1.8110E-7</td>
<td>1.2373E-6</td>
</tr>

</table>


 Note: Coefficients derived for *RH<sub>rated</sub>* = 55% and a rated ambient temperature of 23.9˚C (75˚F). Source:  Howell 1993b.

#### Refrigerated Case Credits With Under Case Return Air

For certain refrigerated case types, the sensible case credits provided to the zone can create an uncomfortably cold environment in the surrounding area. For this reason, return air ducts are frequently placed behind these cases to draw this cold air under the case and direct it back to the HVAC system. This reduces localized over-cooling and improves occupant comfort.

![RAFraction](EngineeringReference/media/image6247.png)

Figure 279. Return Air Factor Versus Under Case HVAC Return Air Fraction

Since under case return ducts reduce the temperature and humidity of the air being recirculated to the HVAC system, this can impact HVAC system performance. Figure 279 shows the relationship that is used by the refrigerated case model to determine the fraction of case credits that directly cool and dehumidify the HVAC system return air. This fraction, referred to as the Return Air Factor (RAF), is a function of the fraction of the HVAC system return air that comes from under the cases. The remaining fraction of the case credits (1-RAF) becomes part of the overall zone air energy balance. If the HVAC system is off for a simulation time step (no return air mass flow), the sensible and latent case credits normally attributed to the HVAC return are set equal to zero (even though they get calculated and reported here as non-zero values) and all case credit energy is applied to the zone air heat balance.

<div>$$\dot Qc{c_{sens,zone}} = \dot Qc{c_{sens,NET}}\left( {1 - RAF} \right)$$</div>

<div>$$\dot Qc{c_{lat,zone}} = \dot Qc{c_{lat}}\left( {1 - RAF} \right)$$</div>

<div>$$\dot Qc{c_{sens,HVAC}} = \dot Qc{c_{sens,NET}}\left( {RAF} \right)$$</div>

<div>$$\dot Qc{c_{lat,HVAC}} = \dot Qc{c_{lat}}\left( {RAF} \right)$$</div>

where:

<span>$\dot Qc{c_{sens,zone}}$</span> = sensible case credit applied to the zone air heat balance (W)

<span>$\dot Qc{c_{lat,zone}}$</span>   = latent case credit applied to the zone air heat balance (W)

<span>$\dot Qc{c_{sens,HVAC}}$</span>= sensible case credit applied to the HVAC return air (zone return air path outlet node) (W)

<span>$\dot Qc{c_{lat,HVAC}}$</span> = latent case credit applied to the HVAC return air (zone return air path outlet node) (W)

RAF            = return air factor (see Figure 279 above)

#### Variable Evaporator Temperature

Control systems are now available that increase the evaporator temperature to improve compressor efficiency whenever the total loads on a system are less than the system capacity. To model these systems, a variable evaporator temperature is an option available with the detailed refrigeration system object (Refrigeration:System). If this option is selected, the model will compare the refrigeration load on each case to the load at rated conditions. If the case load in a particular time step is less than the rated load, an acceptable elevated evaporator temperature is determined for that case. The evaporator temperature for the whole refrigeration system is then set by the minimum evaporator temperature needed for any particular case.

<div>$$\begin{array}{l}L{F_{case}} = \frac{{{{\dot Q}_{case,actual}}}}{{{{\dot Q}_{case,rated}}}};0.5 \le L{F_{case}} \le 1.0\\ {T_{{\rm{Evap,Allowed}}}} = {T_{case}} - L{F_{case}}({T_{case}} - {T_{Evap,Design}})\end{array}$$</div>

where:

LF<sub>case</sub>          = Load factor for a particular case

Tevap         = Evaporator temperature, C.

### Walk-In Coolers and Freezers

The walk-in object (Refrigeration:WalkIn) is another type of refrigeration load that can be placed on either a refrigeration compressor rack, detailed refrigeration system, or secondary refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem). Walk-in coolers and freezers differ from refrigerated cases in that they may have surfaces facing more than one zone and in that they are always equipped with doors, that is, they do not have open shelves. Their sensible and latent exchange with zones is therefore calculated in a different manner than for refrigerated cases. Also, the walk-in model does not interact directly with the HVAC system, that is, the return air fraction option available in the refrigerated case model is not included.

The walk-in cooler performance is based on the ASHRAE load model, which includes infiltration through door openings and sensible loss through walls/ceilings described by the user for each zone.(ASHRAE 2006d, ASHRAE 2006e, Gosney, W.B., Olama, G.A.-L. 1975) All equipment loads (fan, light, heaters) are modeled as well.  Sensible and latent exchange with multiple adjoining zones is included. A master schedule is used for the Walk In operation and  additional schedules control the lights, defrost, and heater operation.  Just as for cases, unmet refrigeration loads are accumulated to be met the following time step.  This usually occurs during defrost and  restocking.

#### Walk-In Sensible and Latent Heat Exchange

A walk-in can exchange both sensible and latent energy with multiple zones.  The heat transfer calculations are performed separately for each zone so that the heat transfer impact, or zone credits, can be determined. The area of all walls and ceilings facing each zone are described by the user by their thermal conductance and area. Sensible energy exchange takes place between these surfaces and the surrounding zones.  Because these walls interface with conditioned zones at relatively constant temperatures, this heat exchange is modeled very simply:

Q<sub>SurfacesZn</sub> = U<sub>SurfacesZn</sub> x A<sub>SurfacesZn</sub> x ΔT<sub>Zn</sub>

Q<sub>DoorSensZn</sub>     =  U<sub>DoorZn</sub>  x  Area<sub>DoorZn</sub>  x ΔT<sub>Zn</sub>

The heat transfer through the floor is similarly modeled.

Q<sub>Floor</sub> = A<sub>Floor</sub> x U<sub>Floor</sub> x (T<sub>Ground</sub> – T<sub>WalkIn</sub>)

Where:

A<sub>Floor</sub>           = Area of the walkin floor, m<sup>2</sup>

A<sub>SurfacesZn           </sub> = Area of surfaces facing Zone n, m<sup>2</sup>

Q<sub>DoorSensZn</sub>     = Sensible heat transfer through the closed door(s) facing Zone n, W

Q<sub>surfacesZn</sub>      = Sensible heat transfer through walls and ceilings facing Zone n, W

T<sub>Ground</sub>          = Ground temperature, C

T<sub>WalkIn</sub>          = Walk-in operating temperature, C

U<sub>Floor</sub>           = Thermal conductance of floor, W/m2-K

U<sub>DoorZn</sub>         = Thermal conductance of doors facing Zone n, W/m2-K

U<sub>SurfacesZn\\           </sub> = Thermal conductance of surfaces facing Zone n, W/m2-K

ΔT<sub>Zn</sub>            = Difference between walk-in operating temperature and Zone n drybulb temperature, C

Infiltration through doorways places both a sensible and a latent load upon the walk-in, and corresponding credits upon the adjacent zone.  Two types of doors are available, nominally called ‘stock’ and ‘glass’ doors, to enable the user to model doors that differ in thermal conductance, door protection type, and frequency of opening.  The sensible and latent infiltration loads are modeled according to the guidance specified in (ASHRAE 2006d, ASHRAE 2009, and Gosney and Olama, 1975).  The air within the cooler is assumed to be at 90% relative humidity. Equal air exchange is assumed, that is, the mass of dry air infiltrating into the walkin is assumed to equal the mass of dry air infiltrating out of the walkin.

Q<sub>Infiltration</sub> = Q<sub>FullFlow</sub>  x  Factor<sub>DoorOpen</sub>  x Factor<sub>Flow</sub>  x (1 - Factor<sub>Protection</sub>)

Q<sub>FullFlow</sub>=0.221\*A<sub>Door</sub>(h<sub>ZoneAir</sub>-h<sub>AirWalkIn</sub>)ρ<sub>AirWalkIn</sub>(1-ρ<sub>ZoneAir</sub>/ρ<sub>AirWalkIn</sub>)<sup>0.5</sup>(g\*H<sub>Door</sub>)<sup>0.5</sup>Factor<sub>Density</sub>

Factor<sub>Density</sub> = (2 /(1 + (ρ<sub>AirWalkIn</sub> / ρ<sub>ZoneAir</sub>)<sup>0.333</sup>)) <sup>1.5</sup>

m<sub>DryAir</sub> = Q<sub>Infiltration</sub> / (h<sub>ZoneAir</sub> - h<sub>AirWalkIn</sub>)

m<sub>Water</sub> =  m<sub>DryAir</sub>  x (W<sub>ZoneAir</sub> - W<sub>AirWalkIn</sub>)

Q<sub>WalkInLatentZn</sub> = m<sub>Water</sub> x Δh<sub>IcetoVapor</sub>  x (1  - SCH<sub>Defrost,DripDown</sub>)

Q<sub>WalkInSensInfZn</sub>  = Q<sub>Infiltration</sub> - (m<sub>Water</sub> x Δh<sub>IcetoVapor</sub>)

Where:

A<sub>door</sub>            =  Area of door facing Zone n, m<sup>2</sup>

Factor<sub>DoorOpen</sub> = Value scheduled by user, fraction of time door open during time step

Factor<sub>Flow</sub>    =  Doorway flow factor, = 0.8 if ΔT<sub>Zn</sub> &gt; 11C; =1.1 if ΔT<sub>Zn</sub> &lt;= 11C

Factor<sub>Protection</sub> = Doorway protection factor, = 0 for no protection; =  0.5 for an air curtain; and 0.9 for a strip curtain

g    =  Gravitational constant

h<sub>AirWalkIn               </sub> =  enthalpy of the air within the walk in, =  f(T<sub>WalkIn</sub>,P<sub>Oudoor</sub>, 90%RH), J/kg

h<sub>ZoneAir                  </sub> =  enthalpy of the air in Zone n, J/kg

H<sub>door</sub>            =  Height of door facing Zone n, m

Q<sub>FullFlow</sub>        = Sensible and latent refrigeration load for fully established flow, W

Q<sub>Infiltration</sub>       = Average infiltration (sensible and latent) refrigeration load for the time step, W

Q<sub>WalkInLatentZn</sub> = Latent load upon the walk in facing Zone n, W

Q<sub>WalkInSensInfZn</sub>  = Sensible load due to infiltration upon the walkin facing Zone n, W

m<sub>DryAir</sub>          = Mass of dry air infiltrating into the walk-in, kg/s

m<sub>Water</sub>          = Mass of water removed from the infiltrating air, kg/s

P<sub>Oudoor                  </sub> =  Outdoor air pressure, Pa

SCH<sub>Defrost,DripDown</sub> = value from 0 to 1 indicating whether the system is in the dripdown period

W<sub>AirWalkIn            </sub> =  Humidity ratio of the air within the walk in, =  f(T<sub>WalkIn</sub>,P<sub>Oudoor</sub>, 90%RH), kg/kg

W<sub>ZoneAir</sub>        =  Humidity ratio of Zone n air, kg/kg

Δh<sub>IcetoVapor</sub>     =  Latent heat absorbed to change ice to vapor, J/kg

ρ<sub>AirWalkIn               </sub> =  Density of the air within the walk in =  f(T<sub>WalkIn</sub>,P<sub>Oudoor</sub>, 90%RH), kg/m<sup>3</sup>

ρ<sub>ZoneAir</sub>          =  Density of air in Zone n, kg/m<sup>3</sup>



The sensible load on the case and the sensible credit to the zone continue throughout the defrost and dripdown periods.  However, to be consistent with the treatment of refrigerated cases, there is no latent credit to the zone or latent load upon the cooler during the dripdown period. Latent load and latent credit are both based on reducing the infiltrating vapor to ice. The sensible heat exchange between the walk in and the zone is then the total of the heat transfer through the doors and surfaces and the infiltration sensible load. The latent load upon the walkin is converted to the amount of frost added to the coils during each time step.  This accumulating value is used later to determine the load placed upon the walkin during the defrost cycle.

Q<sub>WalkInSensZn </sub>  = Q<sub>WalkInSensInfZn</sub> + Q<sub>DoorZn</sub> + Q<sub>surfacesZn</sub>

Q<sub>ZoneLatent</sub>  = - Q<sub>WalkInLatentZn</sub>

Q<sub>ZoneSens</sub>  = - Q<sub>WalkInSensZn</sub>

ΔFrost<sub>Zn</sub> = (m<sub>Water</sub> \*Δtime)\* (1- SCH<sub>Defrost,DripDown</sub>)

Where:

Q<sub>WalkInSensZn    </sub>  = Total sensible heat exchange between the walkin and Zone n, W

Q<sub>ZoneLatent</sub>      = Latent load upon the Zone n, W

Q<sub>ZoneSens</sub>       = Sensible load upon Zone n , W

ΔFrost<sub>Zn           </sub> = Change in frost inventory, kg

Δtime          = Length of time step, s

After the heat exchange with each zone is calculated, the total load on the walkin is calculated:

Q<sub>WalkInLatentTot</sub> = ∑Q<sub>WalkInLatentZn</sub>

Q<sub>WalkInSensTot  </sub> = ∑Q<sub>WalkInSensZn</sub> + Q<sub>Light</sub>+ Q<sub>Fan</sub>+ Q<sub>Heater</sub> + Q<sub>Defrost\\ +</sub> Q<sub>Stocking\\ +</sub> Q<sub>Floor</sub>

Q<sub>WalkInTotal</sub> = Q<sub>WalkInLatentTot</sub> + Q<sub>WalkInSensTot</sub>

ΔFrost<sub>Tot</sub> = ∑ΔFrost<sub>Zn</sub>

Where Q<sub>Light</sub>, Q<sub>Fan</sub>, Q<sub>Heater</sub> , Q<sub>Stocking</sub> , and Q<sub>Defrost</sub> are described below.

#### Walk-In Fans, Heaters, Lighting, and Restocking

Sensible heat loads are placed on a walk-in by fans, heaters, and lighting. Unlike refrigerated cases, there is no option to allocate any portion of these heat loads to the surrounding zone(s). Larger walk-ins will have separate fans at the cooling coil and for general circulation. The general circulation fan is assumed to run at all times. The cooling coil fan is assumed to be off for Hot-Fluid and Electric defrost. Lighting, heating, and restocking are modeled according to the schedule values entered by the user. For lighting and heating, the maximum power is entered along with a scheduled ratio (between 0 and 1) to be applied for any point in time.  The heating power includes all heaters except those used for defrost purposes. The heater power should include anti-sweat, door, floor, and drain-pan heaters. For restocking, the total sensible load in Watts is scheduled for each point in time (the restocking latent load is assumed to be zero).

Q<sub>Light</sub> = RatedQ<sub>Lighting</sub> \* SCH<sub>Lighting</sub>

Q<sub>Fan</sub> =  Power<sub>CircFan</sub> + Power<sub>CoilFan</sub> \* ( 1 - SCH<sub>DripDown</sub> )

Q<sub>Heater</sub> = Power<sub>Heater</sub> \* SCH<sub>Heater</sub>

Q<sub>Stocking</sub> = SCH<sub>Stocking</sub>

Where:

Q<sub>Light                      </sub> = Refrigeration load due to lighting during current time step, W

RatedQ<sub>Lighting</sub> = Maximum lighting load specified for the walk-in, W

SCH<sub>Lighting        </sub> = Scheduled value between 0 and 1 for the current time step

Q<sub>Fan</sub>            =  Refrigeration load due to fan power during the current time step, W

Power<sub>CircFan</sub> =  Rated circulating fan power, W

Power<sub>CoilFan</sub> =  Rated coil fan power, W

SCH<sub>DripDown    </sub> = Scheduled value between 0 and 1 for the current time step

Q<sub>Heater</sub>          = Refrigeration load due to heaters during current time step, W

Power<sub>Heater</sub>   = Rated total heater(s) power (including anti-sweat, floor, door, etc.) , W

SCH<sub>Heater\\          </sub> = Scheduled value between 0 and 1 for the current time step

Q<sub>Stocking</sub>        = Refrigeration load due to stocking during the time step, W

SCH<sub>Stocking</sub>    = Scheduled value of load due to stocking, W

#### Defrost

The defrost types available for the walk-in model include none, off-cycle, electric, and hot-fluid. Defrosts are started according to scheduled times and can be ended either by schedule or by temperature termination. Dripdown schedules are used to keep the cooling coil off long enough to drain any condensate from the system.

For defrost types none and off-cycle, the refrigeration load on the walk-in due to defrost is zero.  For off-cycle, the walk-in refrigeration capacity is set to zero during the drip-down scheduled time.

The energy required for hot-fluid defrost is assumed to be reclaimed from the compressor exhaust (for detailed systems, this energy appears as a credit against the heat rejection needed at the condenser). The energy used by electric defrost is available as an output variable.

If the defrost cycle is controlled by the schedule, the refrigeration load placed upon the walk-in is calculated as the product of the defrost capacity and the defrost schedule. The load is then reduced according to the amount of accumulated ice melted during that time step.

Q<sub>Defrost</sub> = Capacity<sub>Defrost</sub>\*SCH<sub>Defrost</sub> – Δfrost x Δh<sub>IceMelt</sub> / Δtime

Where:

Q<sub>Defrost</sub>         = Refrigeration load imposed by defrost heat, W

Capacity<sub>Defrost</sub> = Rated defrost power, W

SCH<sub>Defrost         </sub> = Scheduled value between 0 and 1 for the current time step

Δfrost         = amount of frost melted during time step, kg

Δh<sub>IceMelt</sub>        = heat of fusion for ice, J/kg

Δtime          = time in time step, s

If the defrost is controlled by temperature termination, the defrost cycle is assumed to end when all the ice is melted.  However, we need to recognize not all defrost heat goes to melt ice. Some of the defrost heat goes to raising the temperature of the coil mass to greater than 0C, and some is transferred to the walk-in environment as some of the coils are defrosted before others.  The user enters a ‘defrost energy fraction’ to specify the portion of the defrost energy that goes directly to melting ice.  The default for defrost energy fraction is 0.7 for electric defrost and 0.3 for warm fluid defrost.( Baxter, V. D., Mei, V.C., 2002) For this type of defrost control, the model calculates the amount of energy available to melt the ice in each time step. The accumulated amount of ice is then reduced accordingly. When all the ice is melted, the defrost schedule value is set to zero and no further defrost load is placed upon the walk-in cooler.  If the defrost schedule ends before the ice is melted, the schedule is used and the ice continues to accumulate until the next defrost cycle. The refrigeration capacity is kept at zero until the end of the drip-down schedule. Until the accumulated ice is melted, the defrost heat load upon the walk-in is:

Q<sub>Defrost</sub> = Capacity<sub>Defrost</sub> x SCH<sub>Defrost</sub> x (1- Fraction<sub>DefrostEnergy</sub>)

### Air Chillers and Air Chiller Sets

The Air Chiller object (Refrigeration:AirChiller) is another type of refrigeration load that can be placed on either a refrigeration compressor rack, detailed refrigeration system, or secondary refrigeration system object (Refrigeration:CompressorRack, Refrigeration:System, or Refrigeration:SecondarySystem). Air chillers are used to model the type of equipment typically used in refrigerated warehouses. For that reason, there is a major difference between the air chiller model and those for refrigerated cases or walk-ins. For cases and walk-ins, a portion of the model is directed toward calculating the amount of refrigeration needed to maintain the refrigerated volume at the desired temperature due to heat exchange with the surrounding zone, and that zone is conditioned to a nearly constant temperature.  In a refrigerated warehouse, the refrigeration load is caused by heat exchange with a variable external environment.  For that reason, the loads for these zones are calculated by the usual EnergyPlus zone heat balance.  The amount of refrigeration needed to maintain the specified temperature set points is then passed to the air chiller model, in a similar fashion to the load passed to a window air conditioner model. The air chillers are therefore solved using the system time step, not the zone time step used for cases and walk-ins.

The air chiller performance is based on three types of manufacturers ratings, Unit Load Factor, Total Capacity Map, or a set of European standards. Correction factors for material and refrigerant are applied to all of these ratings.

#### Unit Load Factor Capacity

Bruce Nelson has provided a useful description of the Unit Load Factor approach.(Nelson, B.I., 2010)

*“One well-known method used to calculate the sensible cooling capacity of evaporators is the effectiveness method.(Kays,* *W.M., A.L. London, 1964)  Heat exchanger effectiveness is defined as the ratio of the actual amount of heat transferred to the maximum possible amount of heat that could be transferred with an infinite area. This method is extremely useful because cooling capacity can be calculated directly knowing only the dimensional characteristics of the coil and the initial temperature difference (entering air temperature minus the evaporating temperature). This initial temperature difference is referred to as “DT1” … in the refrigeration industry. Sensible cooling capacity is calculated as follows:*

<div>$${q_{{\rm{sens}}}} = \dot m \times {c_p} \times \varepsilon  \times ({T_{{\rm{coil inlet}}}} - {T_{{\rm{evap}}}}) = \dot m \times {c_p} \times \varepsilon  \times DT1$$</div>

*For a given size of coil operating with constant airflow rate, the effectiveness can be considered constant over the small op- erating temperature ranges typical of refrigeration applications, and therefore, capacity can be considered to be proportional to the ratio of DT1. Hence, if evaporator coil sensible capac- ity is known for a given DT1, then capacity at a new initial temperature difference, DT1␣, can be found by multiplying the original capacity by the ratio DT1␣/DT1.”*

Where:

q<sub>sens</sub>            = Cooling capacity (sensible only), W

<span>$\dot m$</span>              = mass flow rate of air, kg/s

<span>${c_p}$</span>             = specific heat capacity of moist air, J/kg-C

<span>$\varepsilon $</span>               = effectiveness (=(T<sub>coil\\ inlet</sub> – T<sub>coil</sub> exit)/(T<sub>coil\\ inlet</sub> - T<sub>evap</sub>)

T<sub>coil\\ inlet</sub>         = dry-bulb air temperature entering the coil, C

T<sub>evap</sub>            = average refrigeratnt evaporating temperature, C

T<sub>coil\\ exit</sub>          = dry-bulb air temperature leaving the coil, C

DT1            = initial temperature difference, C



Using this approach, the manufacturer specifies the Unit Load Factor in terms of sensible capacity per degree of temperature difference.

<div>$$ULF = Capacit{y_{Rated,Sensible}}/DT{1_{Rated}}$$</div>

*The total capacity is the sum of the sensible and latent capacity. The sensible heat ratio (SHR) is the sensible heat transfer divided by the total (sensible plus latent) heat transfer. Again, from Nelson,* (Nelson, B.I., 2010)

*The mass transfer process is much more “thermally effective” than the sensible heat transfer process, that is, the heat flux through the evaporator surfaces during the mass transfer process is extremely high.(AHRI, 2001) Consequently, if the surface effectiveness of the coil were to remain constant, the increase in the evaporator cooling capacity during combined sensible and latent cooling would be equal to the sensible cooling capacity divided by the SHR… However, the increase in heat flux through the fin surfaces has the effect of decreasing fin efficiency and overall surface effectiveness due to an increase in the fin surface temperature gradient.7 The result is a slightly lower total cooling capacity.*

<div>$$\begin{array}{*{20}{c}}{{Q_{ideal}} = \frac{{{q_{sens}}}}{{SHR}};}&{SHR = \frac{{{q_{sens}}}}{{{Q_{total}}}}}\end{array}$$</div>

Where:

<span>${Q_{{\rm{ideal}}}}$</span>          = Cooling capacity (total) if fin efficiency and total effectiveness were constant, W

<span>${Q_{{\rm{Total}}}}$</span>         = Cooling capacity (total), actual



The total capacity is therefore a function of the sensible heat ratio, which is a function of the total capacity, and they are both, of course a function of the psychometrics of the air flowing through the chiller. This is handled with a two step estimation process.

<div>$$\begin{array}{l}\Delta T = {\rm{Minimum}}(\Delta {T_{{\rm{max}}}},({T_{{\rm{Coil inlet}}}} - {T_{{\rm{evap}}}}))\\ {q_{{\rm{sens,max}}}} = ULF*\Delta T \times (1 - SC{H_{{\rm{Defrost,DripDown}}}}) \times SC{H_{{\rm{Coil}}}}\\ {T_{{\rm{Coil exit estimate}}}} = {T_{{\rm{Coil inlet}}}} - \frac{{{q_{{\rm{sens,max}}}}}}{{{{\dot m}_{{\rm{DryA ir}}}} \times {c_{p,{\rm{Coil Inlet Dry Air}}}}}}\\ {h_{{\rm{Coil exit estimate}}}} = f({T_{{\rm{Coil exit estimate}}}},{P_{{\rm{Barometric}}}}){\rm{at a Relative Humidity of 1}}{\rm{.0}}\\ {Q_{{\rm{Total estimate}}}} = ({h_{{\rm{Coil Inlet}}}} - {h_{{\rm{Coil exit estimate}}}}) \times {{\dot m}_{{\rm{max}}}}\\SHR = \frac{{{q_{{\rm{sens,max}}}}}}{{{Q_{{\rm{Total estimate}}}}}}\\ {\rm{Correction}} = f(SHR);{\rm{Function input by user, linear or quadratic curve}}\\ {Q_{{\rm{Total}}}} = {\rm{Correction}} \times {q_{{\rm{sens,max}}}}\end{array}$$</div>

Where:

<span>$\Delta T$</span>            = Temperature difference between the inlet air and the average evaporating temperature, C

<span>$\Delta T{}_{Max}$</span>       = Maximum temperature difference specified by the user, C

SCH<sub>Coil</sub>        = Coil availability schedule

h<sub>Coil\\ exit</sub>         = Enthalpy of air at the coil exit

h<sub>Coil\\ inlet</sub>         = Enthalpy of air at the coil inlet

P<sub>Barometric</sub>      =Barometric air pressure,Pa



The “Correction” function must be obtained from the chiller manufacturer. Some curves typical of ammonia chillers have been published (see, for example, Fig. 2 in (Nelson, B.I., 2010)). A default linear approximation of this curve is provided as an input option.

#### European Standard Ratings

Five standard rating conditions have been defined in a European rating system. The capacity is reported at the rating condition as either the “Nominal” or “Standard” capacity. The “Nominal” capacity includes both latent and sensible loads and the “Standard” capacity includes sensible loads only. “Wet Coil Factors” are provided with the ratings to translate between the two, along with a chart giving the impact of Air Inlet Temperature on the Wet Coil Factor. The user identifies the rating condition used and whether the capacity input is “Nominal” or “Standard”. These rating factors, along with the air inlet temperature and evaporating temperature are used to calculate the actual cooling capacity.

<div>$${Q_{{\rm{Total}}}} = {Q_{{\rm{Nominal}}}} \times \frac{{WetCoilFactor({T_{{\rm{Coil inlet}}}})}}{{WetCoilFactor({\rm{Standard Condition}})}} \times \frac{{\Delta T}}{{\Delta {T_{{\rm{Rated}}}}}}$$</div>

#### Total Capacity Map

Some manufacturers are beginning to provide more comprehensive performance information. For these air chillers, the manufacturers specify a Rated Total Capacity at a given inlet air relative humidity.  A table or set of curves is then provided to calculate the total capacity Q<sub>Total</sub>,  as a function of the inlet air temperature and relative humidity, and the average evaporating temperature.

#### Sensible and Latent Capacity

The sensible and latent loads served are then calculated as:

<div>$$\begin{array}{l}{h_{{\rm{Coil exit}}}} = {h_{{\rm{Coil Inlet}}}} - \frac{{{Q_{{\rm{Total}}}}}}{{{{\dot V}_{{\rm{A ir,Max}}}} \times {\rho_{{\rm{Coil Inlet}}}}}}\\ {T_{{\rm{Coil exit}}}} = f({h_{{\rm{Coil exit}}}}){\rm{at a Relative Humidity of 1}}{\rm{.0}}\\H{R_{{\rm{Coil exit}}}} = f({T_{{\rm{Coil exit}}}},{h_{{\rm{Coil exit}}}})\\ {{\dot m}_{Water}} = {{\dot m}_{dryair,\max }} \times (H{R_{{\rm{Coil exit}}}} - H{R_{{\rm{Coil inlet}}}})\\ {q_{latent}} = {{\dot m}_{water}} \times {h_{icetovapor}}\\ {q_{{\rm{sens}}}} = {Q_{Total}} - {q_{latent}}\end{array}$$</div>

Where:

<span>${\dot V_{Air,Max}}$</span>       = Maximum air flow, m<sup>3</sup>/s

HR              = Humidity Ratio, kg water/kg dry air

h<sub>ice\\ to\\ vapor</sub>  =   enthalpy of phase change from vapor to ice

When the sensible capacity provided is greater than the sensible load requested from the zone energy balance, the coil fan speed is varied as described later for the condenser fan. The latent load and amount of water condensed from the air are scaled accordingly.

The frost accumulation and defrost cycles are handled as described previously for walk-in coolers.

The net sensible heat impact on the zone is the difference between the coil’s sensible cooling capacity and any energy added during that time step by heaters, fan motors, and defrost.



### Detailed Refrigeration Systems

The detailed refrigeration system object (Refrigeration:System) is an alternative to the refrigeration compressor rack object (Refrigeration:CompressorRack). Either works in conjunction with the refrigerated case and walk-in objects (Refrigeration:Case and Refrigeration:WalkIn) to simulate the performance of a retail refrigeration system. The detailed system model differs from the compressor rack model in that it:

1)    requires performance data for each compressor (see the RefrigerationCompressorCurves dataset),

2)    requires condenser performance curves for air- and evaporative-cooled condensers,

3)    explicitly calculates the amount of superheat available for reclaim in an optional air or water heating coil,

4)    allows the suction temperature to rise when the case loads are less than the design loads, thus improving compressor efficiency,

5)    allows the transfer of loads from one system to another, including cascade condensers and secondary systems typically used to reduce the amount of refrigerant inventory in the primary system, and mechanical subcoolers typically used to transfer a part of the refrigeration load from a lower-temperature system to a more efficient higher-temperature system,

6)    allows the use of liquid suction heat exchangers which will improve the cycle efficiency for some refrigerants,

7)    models three condenser fan types,

8)    allows the user to keep track of refrigerant inventory,

9)    does not assume that the compressor and condenser capacity is sufficient to meet the case loads, but carries unmet load over to the next time step,

10) provides optional suction piping heat gain for comparison to distribution piping heat gain for secondary systems. [Note, these piping heat gains are also reflected in the zone heat balance. This piping heat gain is not to be confused with the pressure change in the suction piping, even though this pressure change is typically expressed in terms of an change in the saturated suction temperature].

#### Refrigeration System Loads and Convergence

The refrigeration loads for refrigerated cases and walk-ins are added to provide the first value for the refrigeration load on a detailed system, as well as the evaporating temperature. (If there are no cases or walk-ins served directly by a system, that system is not solved until the energy transfer loads are available.) The user can also choose to include suction pipe heat gain as a load on the system. The performance of refrigeration compressors is dependent upon the condensing and evaporating temperatures. The calculation starts with an estimated condensing temperature, which is used to calculate the compressor power use.

<div>$${\dot Q_{{\rm{Refrigeration}}}} = \sum {{{\dot Q}_{case}}}  + \sum {{{\dot Q}_{walkin}}} ( + \sum {{{\dot Q}_{PipeHeatGain}}} )$$</div>

<div>$${\dot Q_{System,Estimated}} = {\dot Q_{{\rm{Refrigeration}}}} + {P_{Compressors,Estimated}}$$</div>

These values are in turn used to determine the total heat rejection load on the condenser, which produces a new estimate for the condensing temperature. A few iterations are usually necessary to converge upon the final condensing temperature and compressor power for each time step for each system.

After each detailed refrigeration system has been solved, all energy transfers (subcoolers, secondary loops, and cascade condensers) among the systems are made.

<div>$$\begin{array}{*{20}{c}}{{{\dot Q}_{Transfer}} = \sum {{{\dot Q}_{CascadeCondenser}} + \sum {{{\dot Q}_{SecondaryLoop}} + \sum {{{\dot Q}_{MechanicalSubcooler}}} } } }\\ {{{\dot Q}_{{\rm{Refrigeration}}}} = \sum {{{\dot Q}_{Case}} + \sum {{{\dot Q}_{WalkIn}} + \sum {{{\dot Q}_{Transfer}}( + \sum {{{\dot Q}_{PipeHeatGain}}} )} } } }\end{array}$$</div>

This two step process is repeated twice to ensure that all the energy transfers among systems are balanced.

Suction piping heat gain is an optional element in the load calculation.  Typically, the suction pipe heat gain is small compared to the other loads.  However, when comparing DX systems to secondary systems, this portion of the total load can be very different. (Hinde, D., et al. 2009)  To calculate the pipe heat gain load, the user must first calculate the U-value and area for the suction piping.  The U-value is the total conductance from the inside skin coefficient to the outside skin coefficient. This value must be multiplied by the area to provide the “sum of the UA in W/C,”  required in the input.

#### Compressor Energy Use

The compressor object (Refrigeration:Compressor) calculations start with the determination of the inlet (suction) and outlet (discharge) conditions. The suction pressure is defined by the saturated suction temperature (equal to the evaporating temperature in the refrigeration loads connected to the suction group) minus the pressure drop in the suction pipes. With proper design, this pressure drop typically corresponds to a saturated suction temperature drop of about 1C. The saturated discharge pressure is defined by the condensing temperature plus the pressure drop in the discharge pipes. With proper design, this discharge pipe pressure drop typically corresponds to a saturated discharge temperature increase of about 0.5C (ASHRAE 2006a). These two temperatures are then used with the manufacturer’s performance curves for each compressor. The performance curves are defined in ARI Standard 540 and take the following form (ARI 2004):

<div>$$\begin{array}{l}X = {C_1} + {C_2}(S) + {C_3}(D) + {C_4}({S^2}) + {C_5}(SD) + {C_6}({D^2}) + {C_7}({S^3}) + {C_8}(D{S^2}) + {C_9}(S{D^2}) + {C_{10}}({D^3})\\S = {T_{evap}} - 1.\\D = {T_{condense}} + 0.5\end{array}$$</div>

where:

X    = can represent power input (W), or cooling capacity(W)

C      = compressor performance coefficient (be sure to see the IO Reference guide because the Energy Plus input order for this equation does not match this ARI form)

S    = Saturation temperature corresponding to the suction pressure (C)

D    = Saturation temperature corresponding to the discharge pressure (C)

T<sub>evap</sub>            = Evaporating temperature (C)

The rated values for the cooling capacity and power consumption from the manufacturer include a specified amount of subcooling before the thermal expansion valve and a certain amount of superheat in the suction gas. Adjustments must be made to these rated values to reflect the actual subcooling and superheat conditions. Actual subcooling is determined by the condenser’s rated subcooling and by the subcooling provided by optional subcoolers. The actual superheat is determined by the refrigerated case superheat (usually set to ensure that there is no liquid in the suction lines leading to the compressors), set here at 4C, and the effect from any optional subcoolers(ASHRAE 2006b). These various state points are shown in Figure 280.

![CorrectedPHcycledrawing](EngineeringReference/media/image6275.png)

Figure 280. State Points and Energy Flows for Detailed Refrigeration System

Once the corrected capacity is calculated for each compressor, the compressors are dispatched one at a time until the system load is met. The last compressor dispatched is assumed to run at full load for the fraction of the time step necessary to meet the load, That is, the model neglects compressor cycling losses at part-load conditions. Using the state point identification from Figure 280, these corrections are shown in the following equations. If the capacity available from all the compressors is less than the sum of the case loads for that time period, the unmet load is accumulated to be met in succeeding time steps. If this accumulated unmet load becomes too great, a warning message is generated.

<div>$$\begin{array}{*{20}{c}}{Ca{p_{corrected}} = \frac{{{\rho_{1b}}}}{{{\rho_{1c}}}} \times \frac{{({h_{1b}} - {h_4})}}{{({h_{1c}} - {h_{4c}})}}Ca{p_{rated}}}\\ {\dot m = \frac{{Ca{p_{corrected}}}}{{({h_{1b}} - {h_4})}}}\end{array}$$</div>

where:

<span>$\dot m$</span>= mass flow rate of refrigerant, kg/s

ρ    = density, kg/m<sup>3</sup>

h    = enthalpy, J/kg

Cap            = refrigeration capacity of an individual compressor, W

Compressor performance can also be improved by allowing the suction pressure to rise whenever the sum of the loads on the refrigerated cases served by the compressors is less than the design load. The calculation of the maximum allowable evaporator temperature is described in “Variable Evaporator Temperature” in the discussion of Refrigeration Cases.

#### Two-Stage Compression Systems

In addition to the single-stage compression refrigeration system illustrated above, two-stage compression systems can be modeled.  For low temperature applications where the pressure ratio between the low- and high-pressure sides of the system could be 1:10 or more, it may be beneficial to utilize two stages of compressions (Evans 2008).  Two smaller compressors in series have a smaller displacement and usually operate more efficiently than one large compressor that covers the entire pressure range from the evaporator to the condenser.  This is especially true in ammonia refrigeration systems due to the large amount of superheating that occurs during the compression process (ASHRAE 2009b).

Between the two stages of compression, an intercooler is used to cool the discharge gas exiting the low-stage compressor before it enters the high-stage compressor.  The cooling is performed within the intercooler by refrigerant at an intermediate pressure.  The degree to which intercooling reduces the power requirement of a refrigeration cycle depends on the refrigerant which is being used as well as the temperature lift between the evaporator and the condenser.

Several methods of two-stage compression and intercooling have been used.  For large industrial refrigeration systems, typical of ammonia systems used in refrigerated warehouses, both shell-and-coil intercooling (Figure 281) and flash intercooling (Figure 282) are used.  The two stages of compression in these systems may be performed by separate low- and high-stage compressors or with a compound compressor containing both the low and high stages within the same compressor body.

![](EngineeringReference/media/image6278.png)

Figure 281.  Two-Stage Compression System with a Shell-and-Coil Intercooler.



![](EngineeringReference/media/image6279.png)

Figure 282.  Two-Stage Compression System with a Flash Intercooler.

For two-stage compression systems with intercooling, there is an optimum intermediate pressure that minimizes the total power consumption of the system.  In the case of an ideal intercooler in which the refrigerant gas enters the high-stage compressor at the same temperature as it enters the low-stage compressor, the minimum compressor work is achieved using the same pressure ratio across both compressors (Baek et al. 2005).  Typically, the optimum intermediate pressure is approximated as the geometric mean pressure of the system as follows:

<div>$${P_{{\mathop{\rm int}} ercooler}} = \sqrt {\left( {{P_{evaporator}}} \right)\left( {{P_{condenser}}} \right)} $$</div>

where *P<sub>intercooler</sub>* is the pressure within the intercooler shell, *P<sub>evaporator</sub>* is the evaporating pressure and *P<sub>condenser</sub>* is the condensing pressure.

The low-stage compressors operate between the evaporator pressure and the intercooler pressure while the high-stage compressors operate between the intercooler pressure and the condensing pressure.  The performance of both the low-stage and high-stage compressors are modeled using the compressors’ performance curves defined by ARI Standard 540 (ARI 2004), as discussed previously in the “Compressor Energy Use” section.  In addition, capacity corrections are applied to the compressor performance curves to account for deviations between the actual operating conditions and the rated conditions.

Refering to Figure 281 for a two-stage system with a shell-and-coil intercooler, the performance of the intercooler is modeled with a “Shell-and-Coil Intercooler Effectiveness”, defined as follows:

<div>$$\eta  = \frac{{{T_4} - {T_{5a}}}}{{{T_4} - {T_3}}}$$</div>

where *η* is the shell-and-coil intercooler effectiveness, *T*<sub>4</sub> is the inlet temperature of the liquid refrigerant at Location 4, *T*<sub>5*a*</sub> is the outlet temperature of the liquid refrigerant at Location 5a, and *T*<sub>3</sub> is the saturated refrigerant temperature within the intercooler shell.  Valid values for the effectiveness range from 0.0 to 1.0.  An effectiveness of zero indicates that no heat is transferred from the refrigerant in the shell-side of the intercooler to the liquid refrigerant in the coil-side of the the intercooler, and thus, there is no change in the temperature of the liquid refrigerant from Location 4 to Location 5a.  An effectiveness of 1.0 indicates that the temperature of the liquid exiting the coil-side of the intercooler at Location 5a is equal to the temperature of the saturated refrigerant in the shell-side of the intercooler.  The user may specify a value for the intercooler effectiveness and a default value of 0.8 is used if no value is specified.  Furthermore, it is assumed that saturated vapor refrigerant exits the shell-and-coil intercooler at Location 9.

For the flash intercooler shown in Figure 282, it is assumed that saturated liquid exits the intercooler at Location 3a and saturated vapor refrigerant exits the intercooler at Location 7.

The two-stage compression refrigeration system may include an optional mechanical subcooler or liquid-suction subcooler.  These subcoolers cool the liquid refrigerant which exits the intercooler before the refrigerant enters the thermal expansion valve.  Further details regarding the modeling of mechanical and liquid-suction subcoolers may be found in the “Subcoolers” section.

#### Condenser Performance

Only one condenser is allowed per system. However, multiple refrigeration systems can reject heat through the same condenser. If a single condenser is used by multiple refrigeration systems, the code will iterate just as it does for loads transferred between systems to ensure that the total load on the condenser is accounted for in determining the saturated condensing temperature.

The condenser can be modeled as dry air cooling, wet evaporative cooling, water loop cooling, or cascade cooling. (The detailed system can not be used for a compressor rack discharging heat into a conditioned zone.) The condenser performance is modeled to determine: (1) the condensing temperature and enthalpy of the refrigerant entering the refrigerated cases attached to the suction group, both of which will influence the efficiency of the compressors, (2) auxiliary power consumption for fans and pumps, and (3) water consumption for evaporative and water-cooled condensers.

EnergyPlus can simulate waste heat being reclaimed from a detailed refrigeration system for use by refrigerant-to-air and refrigerant-to-water heating coils. (Refer to objects Coil:Heating:Desuperheater and Coil:WaterHeating:Desuperheater for a complete description of how these coils are modeled.) Heat reclaimed from the detailed refrigeration system is limited to the portion of the rejected heat in the superheat region. Using the state point nomenclature from Figure 280, this value is calculated by the detailed compressor and condenser models each time step as follows:

<span>$$</span><span>${\dot Q_{AvailableSuperheat}} = \dot m\left( {{h_{{\rm{2}}a}} - {h_{2b}}} \right)$</span>

Heat reclaimed for hot gas or hot brine defrost is not limited to the superheat range. However, if an excessive amount of the system rejected heat is diverted for that purpose, a warning is issued advising the user to increase the diversity of the defrost schedules.

The total heat rejection load on the condenser is the sum of the case and walk-in loads, any transfer loads (e.g., mechanical subcooler or secondary system (see object Refrigeration:SecondarySystem)) on the system(s), and the total compressor power. The condenser load is reduced by any heat reclaimed by desuperheating coils for HVAC or water heating purposes and hot gas or hot brine defrost. If a secondary system or cascade condenser is served by the system(s) using this condenser, any defrost heat rejection credits from loads on the secondary system are assigned to this condenser.

<div>$${\dot Q_{Rejected}} = \sum {{{\dot Q}_{System}}}  - \sum {{{\dot Q}_{Reclaimed}}} $$</div>

where:

<sub><span>${\dot Q_{Rejected}}$</span></sub>     = Heat rejected by the condenser (W)

<span>$\sum {{{\dot Q}_{Reclaimed}}} $</span>= Sum of all the heat reclaimed by desuperheater coils and hot gas and hot brine defrost (W)

Depending upon the condenser type, the heat rejection environment is set to the ambient conditions, conditions corresponding to a defined ouside air node (sometimes used to represent condensers located above ground level) or zone node, to a temperature specified for a water-cooled condenser, or according to the evaporating temperature for a higher-temperature loop (used for cascade condensers).

The enthalpy of the condensed refrigerant leaving the condenser is equal to:

<div>$${h_{condenser,out}} = {h_{sat,liquid}}({T_{condense}}) - {c_{p,sat,liquid}}({T_{condense}}) \times \Delta {T_{RatedSubcooling}}$$</div>

where

h<sub>condenser,out</sub>     = enthalpy leaving the condenser, J/kg

h<sub>sat,liquid</sub>         = enthalpy of saturated liquid at the condensing temperature, J/kg

c<sub>p,sat,liquid             </sub> = specific heat of saturated liquid at the condensing temperature, J/kg-C

ΔT<sub>RatedSubcooling</sub>            = Amount of subcooling included in condenser rated heat rejection, C

A minimum condensing temperature is specified for the detailed refrigeration system, and is usually required to maintain acceptable thermal expansion valve performance. When the calculated condensing temperature is less than this minimum, the air flow for air and evaporative-cooled condensers is reduced to reduce the condenser capacity and maintain the required condensing temperature.

##### Air-Cooled Condensers

The heat rejection capacity of a dry air-cooled condenser object (Refrigeration:Condenser:AirCooled) is directly proportional to the difference between the condensing temperature and the drybulb temperature for the heat rejection environment. The manufacturers typically provide the performance data, at one standard atmosphere, in a linear relationship between heat rejection and temperature difference. A correction factor is applied to account for the variation in air density with elevation (Carrier 1999).

<div>$$\begin{array}{l}Hre{j_{Rated}} = {C_1} + {C_2} \times ({T_{condense}} - {T_{drybulb}})\\Hre{j_{Rated,corrected}} = Hre{j_{Rated}} \times \left( {1 - 7.17E - 5 \times Elevation} \right)\end{array}$$</div>

where:

Hrej<sub>Rated              </sub> = Manufacturer’s rated heat rejected by the condenser (W)

C<sub>1</sub>   = Intercept taken from manufacturer’s condenser performance data (W)

C<sub>2</sub>   = Coefficient taken from the manufacturer’s condenser performance data (W/C)

T<sub>condense</sub> = Condensing temperature (C)

T<sub>drybulb</sub>  = Drybulb temperature for the local environment (C)

Elevation = Local elevation (m)

The manufacturer’s form of performance data is used internally to define the condensing temperature as a function of the heat rejection load.

<div>$${T_{condense}} = {T_{drybulb}} + \left( {\frac{{Hrej - {C_1}}}{{{C_2}}}} \right) \div (1 - 7.17E - 5 \times Elevation)$$</div>

This calculated condensing temperature is then compared to the minimum condensing temperature allowed for that system. If necessary, the air flow to the condenser is reduced to maintain the condensing temperature at or above that minimum value.

##### Condenser Fan Energy Use

Condenser fan power for air-cooled condensers is determined by the type of fan control, fixed, variable speed, or two-speed. For all three fan control types, the fan power is set equal to the rated fan power whenever the calculated condensing temperature is greater than or equal to the minimum allowed condensing temperature. If the calculated temperature is less than the minimum allowed, the condenser air flow must be reduced. The reduced rated capacity is calculated using the previous equation for *Hrej<sub>Rated</sub>* with the specified minimum condensing temperature. (Note, the minimum condensing temperature is often determined by the expansion valve performance, and is therefore input with the system description, not with the condenser description.) The air flow for the reduced condenser capacity is:

<div>$$\begin{array}{l}Hrej \propto {\left( {AirVelocity} \right)^N}\\ {\rm{Air Velocity}} \propto {\left( {Hrej} \right)^{1/N}}\\ {\rm{Air Volume Ratio}} = {\left( {\frac{{Hrej}}{{Hre{j_{Rated}}}}} \right)^{1/N}}\end{array}$$</div>

where:

N    =          0.633 for turbulent air flow over cylinders (ASHRAE 2005)

The Air Volume Ratio is limited by a minimum value, which may be specified by the user. The default for this value is 0.2,



Four fan curves are built into the condenser fan model to represent four types of fan control, as shown in Figure 283. (Lawrence Berkeley Laboratory and Resource Dynamics, April 2003)

![](EngineeringReference/media/image6291.svg.png)

Figure 283. Condenser fan power curve options

For a fixed-speed fan, the air flow is reduced through either the use of dampers or by cycling the fan on and off.

For a cycling fan, the power variation with air flow volume is approximately linearabove the minimum air volume ratio as shown in the following equation for the option “FixedLinear”:

<div>$${P_{CondFan}} = ({\rm{Air Volume Ratio}}){P_{CondFan,design}}$$</div>

where:

<span>${P_{CondFan}}$</span>                  = output variable “Refrigerated Case Condenser Fan Electric Power [W]”, not allowed to exceed the design condenser fan power

<span>${P_{CondFan,design}}$</span>           = design condenser fan power (W)

For a fixed speed fan with damper (corresponding to the option “Fixed”), the shape of the power fraction curve is as shown above, and calculated using:

<div>$${P_{CondFan}} = ({\rm{Air Volume Ratio}}){e^{(1 - {\rm{Air Volume Ratio}})}}{P_{CondFan,design}}$$</div>

For an ideal variable speed fan, the power is proportional to the cube of the air flow. To reflect non-ideal real systems, an exponent of 2.5 is used as shown in the following equation:

<div>$${P_{CondFan}} = {({\rm{Air Volume Ratio}})^{2.5}}{P_{CondFan,design}}$$</div>

For a two-speed fan, the fan power is varied as for a constant speed fan with dampers for Air Volume Ratios greater than or equal to 0.6. For lower Air Volume Ratios,  which correspond to a half-speed fan setting, the power is reduced to the variable fan power value at that point and then varied as for damper control below Air Volume Ratios of 0.6.

<div>$$\begin{array}{*{20}{c}}{{P_{CondFan}} = ({\rm{Air Volume Ratio}})\left( {{e^{(1 - {\rm{Air Volume Ratio}})}}} \right){P_{CondFan,design}}{\rm{      for Air Volume Ratio}} \ge 0.6}\\ {{P_{CondFan}} = \left( {\frac{{{\rm{Air Volume Ratio }} + {\rm{ 0}}{\rm{.4}}}}{{{{\rm{2}}^{{\rm{2}}{\rm{.5}}}}}}} \right)\left( {{e^{(1 - {\rm{Air Volume Ratio}})}}} \right)\left( {{P_{CondFan,design}}} \right){\rm{    for Air Volume Ratio }} < {\rm{ 0}}{\rm{.6}}}\end{array}$$</div>

For a water cooled condenser, there is no fan load at the condenser (i.e., the  water/refrigerant heat exchanger). Any fan load would be related to and accounted for at the heat rejection object (e.g., cooling tower)

##### Evaporative-Cooled Condensers

The input object Refrigeration:Condenser:EvaporativeCooled allows using evaporative cooling rather than dry air cooling which will allow for more efficient condenser heat rejection based on the entering air approaching the wet-bulb temperature rather than the dry-bulb temperature. Analyses under the International Energy Agency’s (IEA) Heat Pumping Programme Annex 26 indicates that this measure can improve refrigeration system efficiency by up to 10% (IEA 2003). The basin heater energy and water pumping power consumption for evaporative condensers in the detailed refrigeration system is modeled as described for the Refrigeration:CompressorRack. Just as for air-dried condensers, an elevation correction is needed to adjust for the variation in density of the air. This correction factor was derived by combining the barometric pressure correction from ARI 490 and a standard correlation for barometric pressure as a function of elevation(ARI 2008, NASA 1976).

<div>$$\begin{array}{l}Hre{j_{Rated,Corrected}} = Hre{j_{Rated}} \times \left[ {1 + {k_1}B{P_{std}}(1 - {e^{(A \times Elev)}})} \right]\\A = \frac{{{g_0} \times {M_0}}}{{{R^*} \times {T_b}}} =  - 0.00012{m^{ - 1}}\end{array}$$</div>

where

k<sub>1</sub>               =          0.0023 for pressure stated in kPa, (ARI 2008)

BP<sub>std</sub>           =          Standard atmosphere at rating conditions (101.0 kPa)

g<sub>0</sub>               =          Gravitational constant (9.80665 m/s<sup>2</sup>)

R\*               =          Universal gas constant (8.31432E3 N-m/kmol-K

M<sub>0</sub>              =          Molar mass of air (28.9644 kg/kmol)

T<sub>b</sub>               =          Standard temperature (288.15 K)

Although based upon an exponential relationship, the resulting correction is very nearly linear within the range of elevations found upon dry land, so the following form of correction is used:

<div>$$Hre{j_{Rated,Corrected}} = Hre{j_{Rated}} \times (1 - 3.07E - 5 \times Elevation)$$</div>

To calculate the condensing temperature for an evaporative cooled condenser, it is necessary to provide the manufacturer’s performance data. The manufacturers typically provide this data as a table of condensing temperature as a function of both entering wet-bulb temperature and the ratio of the heat rejected to the rated heat rejected. This data can be well represented, as shown in Figure 284, by a regression of the form:

<div>$$\begin{array}{l}({T_{condense}} - {T_{wetbulb}}) = {C_1} + {C_2} \times HRCF + \frac{{{C_3}}}{{HRCF}} + {C_4}{T_{wetbulb}},or\\ {T_{condense}} = {C_1} + {C_2} \times HRCF + \frac{{{C_3}}}{{HRCF}} + (1 + {C_4}){T_{wetbulb}}\\ {\rm{where:  }}HRCF = \frac{{Hre{j_{Rated}}}}{{Hrej}}\end{array}$$</div>

C<sub>1</sub>, C<sub>2</sub>, C<sub>3</sub>, and C<sub>4</sub>     =          Coefficients determined by regression from manufacturer’s data.

Figure 284 shows a comparison between this equation form, which produced an adjusted R<sup>2</sup> of 0.998 and a maximum residual of 0.7C, for one manufacturer of evaporative condensers. Data from two other manufacturers showed similar agreement with this parameterization.

![](EngineeringReference/media/image6301.svg.png)

Figure 284. Comparison of the condensing temperature predicted by four-factor equation to manufacturer's data

Again, the condensing temperature is not allowed to fall below the system’s minimum allowed condensing temperature. Just as with an air-cooled condenser, the air flow through the condenser is controlled to maintain this minimum condensing temperature and the air velocity reduction is a function of the decreased capacity (Manske, 1999). For an evaporative condenser, relevant capacity is not the amount of heat rejected, but the rated capacity at that reduced air flow. That decreased rated capacity must first be calculated based upon the specified minimum condensing temperature. Using Equation , the specified condensing temperature is used to calculate the reduced HRCF, which is used with the current heat rejection to calculate the “reduced Rated Heat Rejection”.

<div>$$\begin{array}{l}{\rm{0}} = {C_2} \times HRC{F^2} + (({C_1} + {C_4}{T_{wetbulb}} - ({T_{condense}} - {T_{wetbulb}})) \times HRCF + {C_3}\\ {\rm{Reduced Rated Heat Rejection}} = HRCF \times Hrej\\ {\rm{Air Volume Ratio}} = {\left( {\frac{{{\rm{Reduced Rated Heat Rejection}}}}{{Hre{j_{Rated}}}}} \right)^{1/N}}\end{array}$$</div>

where:

N = exponent for evaporative condensers, set to 0.76 (Manske, 1999)

The water consumption for an evaporative condenser is calculated based upon the air flow rate, the total heat rejection, and the heat rejection environment. The amount of water consumption also includes the amount of water that is purged to reduce the concentration of contaminants. The purge water is estimated as proportional to the heat rejection, at a rate of 5.0E-10 m<sup>3</sup>/s per Watt of heat rejection (B.A.C., 2007). (This value, which corresponds to 3 gal./min. per 100 tons, is slightly more conservative than the value quoted by ASHRAE, 2004.) For the compressor racks, the condenser effectiveness was input as a function of the environmental wetbulb temperature. For the detailed evaporative condenser, the input data instead describes the capacity as a function of environmental conditions and loading. From that data, the water evaporation is calculated using the effectiveness corresponding to a fully loaded condenser. When the condenser is operating outside the bounds of the manufacturer’s data, the effectiveness is limited to a maximum value of 0.9.

<div>$$\begin{array}{l}\eta  = \frac{{Hrej}}{{{{\dot V}_{air,rated}} \times {\rho_{air}} \times ({{\left. h \right|}_{Tcondense,sat}} - {h_{air,in}})}}\\ {h_{air,out}} = {h_{air,in}} + \eta  \times ({\left. h \right|_{Tcondense,sat}} - {h_{air,in}})\\ {T_{air,out}} = {T_{saturated}}({h_{air,out}},{P_{barometric}})\\ {{\dot V}_{evaporation}} = \frac{{AirVolumeRatio \times {{\dot V}_{air,rated}} \times {\rho_{air,dry}} \times ({\omega_{air,out}} - {\omega_{air,in}})}}{{{\rho_{water}}}}\\ {{\dot V}_{makeup}} = {{\dot V}_{evaporation}} + {{\dot V}_{purge}}\end{array}$$</div>

where:

<span>${\left. h \right|_{Tcondense,sat}}$</span>=enthalpy of saturated air at the calculated condensing temperature

h<sub>air,out</sub> = enthalpy of the air leaving the condenser,

h<sub>air,in</sub> = enthalpy of the inlet air, psychometric function of inlet air drybulb temperature and humidity ratio

<span>${\dot V_{air,rated}}$</span>= rated volumetric air flow for the evaporative condenser (input value) m<sup>3</sup>/s

ρ<sub>air</sub> = density of air evaluated at environmental conditions

ρ<sub>air,dry</sub> = density of dry air evaluated at environmental temperature

T<sub>air,out</sub> = air temperature leaving the condenser, psychometric function of saturated air at the enthalpy leaving the condenser and the barometric pressure

<span>${\dot V_{evaporation}}$</span>= Volumetric rate of water evaporation in the condenser, m<sup>3</sup>/s

ω<sub>air,out</sub>= humidity ratio (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) of the air leaving the condenser, psychometric function of T<sub>air,out</sub> and the barometric pressure

ω<sub>air,in</sub>= humidity ratio (kg<sub>water</sub>/kg<sub>dry\\ air</sub>) of the air at environmental conditions

ρ<sub>water</sub> = density of water evaluated at the environmental wetbulb temperature (kg/m<sup>3</sup>)

<span>${\dot V_{purge}}$</span>= Volumetric rate of water purged in the condenser, m<sup>3</sup>/s

<span>${\dot V_{makeup}}$</span>= Volumetric rate of water makeup in the condenser, m<sup>3</sup>/s

The source of the makeup water may be specified as a water storage tank. If not specified, the makeup water is assumed to come from the building mains (Ref. Water Mains Temperatures).

An evaporative condenser can be scheduled, using the Evaporative Condenser Availability Schedule described previously, so that it operates in a dry mode for a portion of the year. This is important in climates subject to freezing weather in order to avoid excessive ice formation on the condenser surfaces and surroundings. (The Availability Schedule is the correct way to model the use of evaporative condensers in cold climates. However, some users may take a single input description and use it to model a building with a refrigeration system in a variety of climates. To avoid modeling the use of evaporative coolers in freezing weather, the code includes a cutout to switch to dry operation whenever the outdoor drybulb temperature drops below 4C.) Dry operation can also reduce water use when the dry heat rejection capacity of the equipment is sufficient to meet the load during times of the year when the outside drybulb temperature is reduced. In dry operation, the condenser heat rejection capacity is approximately one third of the rated wetted heat rejection capacity(Manske, 2000). In dry operation, the condensing temperature is estimated by using the same four-factor equation, but using the air drybulb temperature instead of the wetbulb temperature and using the reduced heat rejection capacity factor.

<div>$$\begin{array}{l}HRC{F_{{\rm{dry operation}}}} = HRC{F_{{\rm{wet operation}}}}/3.0\\ {T_{{\rm{condense,dry operation}}}} = {C_1} + {C_2} \times HRC{F_{{\rm{dry operation}}}} + \frac{{{C_3}}}{{HRC{F_{{\rm{dry operation}}}}}} + (1 + {C_4}){T_{drybulb}}\end{array}$$</div>

##### Water-Cooled Condensers

If the condenser heat rejection is specified as water cooled (input object Refrigeration:Condenser:WaterCooled), the model uses the same algoithms described above for Refrigeration Compressor Racks. The condensing temperature is set equal to the inlet water temperature plus an approach temperature equal to the difference between the rated values for water inlet temperature and condensing temperature.

##### Cascade Condensers

A cascade condenser joins two full detailed refrigeration systems; that is, both systems joined by the cascade condenser have loads, compressor(s), and a condenser, as shown in Figure 285.

![Cascade](EngineeringReference/media/image6310.png)

Figure 285. A cascade condenser is used to reject heat from a low-temperature detailed refrigeration system to a higher-temperature detailed refrigeration system

The input object, Refrigeration:Condenser:Cascade, allows the use of a higher temperature refrigeration system (primary system) to serve as a heat rejection sink for a lower temperature refrigeration system (secondary system). The selection of the condensing temperature represents a trade-off in performance between the primary system absorbing the heat rejection and the secondary system rejecting heat. (Lee et al., 2006) If the condensing temperature control type is ‘fixed,’ then the secondary system condensing temperature is held constant at the temperature specified for that cascade condenser (which should be greater than or equal to the secondary system’s specified minimum condensing temperature). If the condensing temperature control type is ‘float’, the condensing temperature is allowed to float according to the minimum required evaporating temperature for other loads served by the primary system.

For fixed control:  T<sub>condense</sub> = T<sub>condense,rated</sub>

For floating control: T<sub>condense</sub> = ΔT<sub>approach</sub> + T<sub>evap,min</sub>

where

T<sub>condense,rated</sub>    =          Rated condensing temperature for the cascade condenser, C

ΔT<sub>approach</sub>      =          Rated approach temperature difference for the cascade condenser, DeltaC

T<sub>evap,min</sub>         =          Evaporating temperature required to meet other loads on the primary system, C.

The approach temperature difference (the difference between the condensing and evaporating temperatures) in the cascade condenser, is held constant at the rated value.  That is, the approach temperature difference is not varied according to the load on the condenser.

For cases and walk-ins served by cascade condensers, energy needed for hot brine or hot gas defrost is reclaimed from the primary system.  The refrigeration load the cascade condenser places upon the primary system is classified as a ‘transfer load’, because it transfers load from one system to another. This load is the sum of all case and walk-in loads served by the secondary system, any suction piping heat gains on the secondary loop, plus the secondary loop’s compressor power. The same name (Ref. Refrigeration:Condenser:Cascade, field “Name”) used to identify the condenser in the secondary loop is used to identify the transfer load on the primary system.

<div>$${\dot Q_{{\rm{Cascade}}}} = {\sum {\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{Walkin}}}} + } \sum {{{\dot Q}_{{\rm{Compressor}}}}} \left( { + \sum {{{\dot Q}_{{\rm{PipeHeatGain}}}}} } \right)$$</div>

where

<span>${\dot Q_{Cascade}}$</span>      = Total refrigeration load the cascade condenser places upon the primary system, W

<span>${\dot Q_{Case}}$</span>         = Case load on the secondary loop , W

<span>${\dot Q_{Walkin}}$</span>        = Walk-in load on the secondary loop, W

<span>${\dot Q_{Compressor}}$</span>   = Power input to a compressor on the secondary loop, W

<span>${\dot Q_{PipeHeatGain}}$</span>= Heat gain in secondary loop suction pipe, W

**Even though a cascade condenser is considered to be a part of a secondary loop, that loop is described with the Refrigeration:System object, not with the object, Refrigeration:SecondarySystem, described below.**

#### Subcoolers

Subcooler objects (Refrigeration:Subcooler) reduce the temperature of the liquid refrigerant after it leaves the condenser and before it reaches the thermal expansion valve, corresponding to state point, 3b, on Figure 280. The detailed refrigeration system permits the use of two type of subcoolers, mechanical and liquid suction. A mechanical subcooler is used to transfer refrigeration load from a lower-temperature system to a higher-temperature system. For example, the compressors that are used to provide cooling for dairy products could be used to subcool the refrigerant in another system that is serving frozen food cases. For the system providing the cooling, the mechanical subcooler acts like another refrigerated case load. For the system receiving the cooling, the mechanical subcooler reduces the enthalpy of the refrigerant from point 3a to point 3b on Figure 280, and thus reduces the required refrigerant flow rate. Mechanical subcooler performance is defined by the controlled temperature of the subcooled liquid as follows:

<div>$$\begin{array}{l}\dot Q = \dot m \times {c_p}({T_{3a}} - {T_{control}})\\ {h_{3b}} = {h_{3a}} - {c_{p,liquid}}({T_{3a}} - {T_{control}})\end{array}$$</div>

where:

<span>$\dot Q$</span>= subcooler load, W

<span>$\dot m$</span>= mass flow rate of refrigerant, kg/s

c<sub>p,liquid</sub>          = specific heat of saturated liquid at the condensing temperature, J/kg-C

T<sub>control</sub>           =control temperature specified for the mechanical subcooler, C

h    = enthalpy, J/kg

A liquid suction heat exchanger (LSHX) subcooler uses the cold gas exiting the refrigerated cases to subcool the condensed liquid refrigerant in the same system. Depending upon the shape of the refrigerant’s saturation curve and the operating condensing and evaporating temperature, this can save significant energy by reducing the required refrigerant flow (ASHRAE 2006a). (This model neglects the pressure drop through the suction side of the heat exchanger, although this pressure drop will cause the compressor to operate at a lower suction pressure.) A liquid suction heat exchanger is defined by specifying the design values for: inlet liquid temperature, inlet vapor temperature, and liquid temperature change. A liquid suction heat exchanger subcooler will also increase the superheat of the gas returning to the compressor, as shown by the difference between state points 1a and 1b in Figure 280:

<div>$$\begin{array}{l}{\eta_{LSHX}} = \frac{{\Delta {T_{Design}}}}{{\left( {{T_{{\rm{Liquid Design}}}} - {T_{{\rm{Vapor Design}}}}} \right)}}\\ dot Q = \dot m \times {c_{p,liquid}}{\eta_{LSHX}}({T_{3a}} - {T_{1a}})\\ {T_{1b}} = {T_{1a}} + \frac{{\dot Q}}{{\dot m{c_{p,vapor}}}}\\ {h_{3b}} = {h_{3a}} - \frac{{\dot Q}}{{\dot m}}\end{array}$$</div>

where:

ηLSHX        = subcooler effectiveness, dimensionless

c<sub>p,vapor</sub>          = specific heat of saturated vapor at the evaporating temperature, J/kg-C

ΔT<sub>Design</sub>        =design liquid temperature difference, DeltaC

T<sub>LiquidDesign</sub>     = design liquid inlet temperature, C

T<sub>VaporDesign</sub>     = design vapor inlet temperature, C

If a system is subcooled by both a mechanical subcooler and a liquid subcooler, the liquid subcooler will follow the mechanical subcooler and those points labeled ‘3a’ in the liquid suction equations would correspond to the points labeled ‘3b’ in the mechanical subcooler equations, that is, the inlet of the LSHX would be the outlet of the mechanical subcooler.

Any one system can be cooled (i.e., have energy removed between points ‘3a’ and ‘3b’) by at most one liquid suction heat exchanger and one mechanical subcooler. However, a system can provide cooling to multiple mechanical subcoolers. For example if a building had one high temperature refrigeration system (perhaps cooling fresh produce) and three low temperature systems (perhaps cooling frozen foods and meat), each of the three low temperature systems could include a mechanical subcooler with the refrigeration energy for all three absorbed by the one high-temperature system. For the compressors and condenser on the high-temperature system, these three mechanical subcoolers would represent a load very similar to that of the refrigerated cases served by that system.

#### Suction Piping Heat Gains

Suction piping heat gain is an optional element in the load calculation.  Typically, the suction pipe heat gain is small compared to the other loads.  However, when comparing DX systems to secondary systems, this portion of the total load can be very different. (Hinde, D., et al. 2009)  To include the suction pipe heat gain load, the user must first calculate the U-value and outer surface area for the suction piping. The U-value is the total conductance from the inside skin coefficient, through the pipe insulation, to the outside skin coefficient. This value must be multiplied by the external surface area of the pipe insulation to provide the sum of the UA required in the input.  These piping heat gains are also reflected in the zone heat balance.

<span>${\dot Q_{PipeHeatGain}}$</span> = ∑U\*A (T<sub>zone</sub> – T<sub>SaturatedSuction</sub>)

Where:

    <span>${\dot Q_{PipeHeatGain}}$</span>  =  Heat load on the detailed refrigeration system due to suction pipe heat gains (W)

    ∑U\*A =   Sum of the product of the conductance times the surface area for the suction piping (W/C)

### Secondary Refrigeration Systems

The object, Refrigeration:SecondarySystem, is used to model systems that do not have compressors, but have a circulating pump and a heat exchanger (called the secondary evaporator) where evaporating refrigerant in the primary loop absorbs heat rejected by the secondary loop.  The purpose of the secondary refrigeration system model is to determine: the refrigerating load placed upon the primary system via the Secondary Evaporator, the required evaporating temperature in the Secondary Evaporator, any heat recovered for defrost purposes, and the total pump power.

If your secondary loop includes compressors and a cascade condenser, do NOT use a Refrigeration:SecondarySystem object.  Use a Refrigeration:System object with a Refrigeration:Condenser:Cascade object and list that condenser as a transfer load in the input description of the primary system.

In the secondary loop shown in Figure 286, the secondary evaporator serves to chill a brine or glycol solution (single phase) that in turn chills the refrigeration loads on the secondary loop.  In Figure 287, the secondary evaporator serves as a condenser for a refrigerant that has been partially vaporized(two-phase) while circulating through the refrigeration loads on the secondary loop. Every secondary system includes a refrigeration load made up of refrigerated cases and/or walkins, a heat exchanger (called the Secondary Evaporator), and circulating pump(s). The loop performance at any one time step is determined by the effectiveness of the heat exchanger, the refrigeration load, and the pumping power needed to meet that load. The fluid temperature entering the cases and walk-ins is maintained at a set value.



![brinesecondary](EngineeringReference/media/image6323.png)

Figure 286. Secondary loop with brine or glycol solution circulation



![liquidoverfeedsecondary](EngineeringReference/media/image6324.png)

Figure 287. Secondary loop with liquid-overfeed refrigerant circulation

For both types of secondary loops, the primary refrigeration system absorbs the load by providing cold refrigerant that evaporates in the secondary evaporator.  We classify this secondary load as a ‘transfer load’ because it transfers load from one ‘system’ to another. (Cascade condenser loads are also considered transfer loads.) Just as with any DX refrigeration evaporator, the variable load from the secondary system is served by varying the primary system refrigerant flow to the evaporator side of the secondary evaporator.  Unmet load will be carried over to the next time step anytime the load on the secondary condenser/evaporator exceeds the rated capacity for the specified temperatures.  (A warning will be generated if the total unmet energy grows excessively large.)  The main differences between the single-phase secondary loop model and the two-phase secondary loop model lie in the definition and performance of the secondary evaporator and the way input data is processed to define evaporator capacity.

For a brine system, the secondary loop capacity is matched to the case and walk-in load by varying the brine flow rate. (*Throughout this section, ‘brine’ will be used when referring to the secondary loop heat transfer fluid for systems where the secondary circulating fluid remains in the liquid state.)* When selecting the brine loop design parameters, it is important to consider the performance trade-off between pumping energy and the temperature difference, or range, in the heat exchanger. The circulating fluid selection is also critical in determining the performance of brine loop, with large variations caused by differences in viscosity and density (which impact pumping power requirements) and specific heat (which determines the required fluid flow rate).  (Kazachki, G. S., and Hinde, D. K., 2006, Faramarzi, R. T., and Walker, D. H. 2004, ASHRAE. 2006c)

For a secondary loop to accommodate a two-phase secondary coolant, additional hardware is required and the system control mode changes. A separator/receiver is required to separate the wet mixture of liquid and gas returning from the refrigeration load, as shown in Figure 287.  (In the following discussion, we will refer to the secondary fluid in a liquid-overfeed system as CO<sub>2</sub>.) In Figure 288, which focuses in on the secondary loop alone, the gaseous CO<sub>2</sub> moves via thermosiphon effect to the secondary evaporator, where heat is absorbed by the primary system to condense the CO<sub>2</sub>, which then returns via gravity flow to the separator/revceiver.  The liquid CO<sub>2</sub> is pulled from the bottom of the separator/receiver and pumped to the load. The term ‘liquid overfeed ratio’ refers to the ratio of the total pumped mass flow rate (at the point labeled “1” on Figure 288) of CO<sub>2</sub> to the mass rate of CO<sub>2</sub> evaporated at the load (vapor portion of the flow at the point labled “5” on Figure 288). With a variable flow rate(obtained with either a variable-speed pump or multiple constant-speed pumps), the liquid overfeed ratio is maintained at or above the specified value. With a constant flow rate (obtained by specifying a single constant-speed pump), the liquid overfeed ratio will vary to match the capacity of the variable refrigeration load.(Hinde et al 2009) Even though a greater amount of CO<sub>2</sub> is circulated than is evaporated, the pumping power requirements are still much less than those for a single-phase secondary coolant.

![DanfossCO2cycle](EngineeringReference/media/image6325.png)

Figure 288. Thermodynamic cycle for a liquid overfeed secondary loop

If the defrost type for any of the cases or walkins on the secondary loop is ‘HotBrine’ or ‘HotGas’, the defrost energy is assumed to come from the hot compressed gas leaving the compressors on the primary system, as shown in Figure 286 and Figure 287.(Minea, V. 2007) Therefore, the amount of heat rejected by the condenser for that primary system is reduced by the amount needed for defrost. Some research has shown that the defrost times for cases and walk-ins defrosted using hot brine can be significantly shorter than defrost times for electric or hot gas.(Terrell, W. J. Jr., 1999) The user should consider this factor when describing the input data for cases and walk-ins served by a secondary loop.

#### Secondary Evaporator in a Single-Phase Secondary Loop (Brine or Glycol Loop)

For a single-phase secondary system, the heat exchanger effectiveness is calculated based upon the input rating data, which includes the evaporating temperature, approach and range temperature differences, and heat exchanger capacity. The rated capacity for the heat exchanger can be specified by either providing the capacity in Watts, or the rated mass flow rate. The density and specific heat both correspond to those properties at the average temperature of the heat exchange fluid within the secondary loop heat exchanger.

These variables are specified by the chiller manufacturer at rated conditions:

  ΔT<sub>Approach</sub>                = the approach temperature difference, DeltaC

  ΔT<sub>Range</sub>                  = range temperature difference, DeltaC

  T<sub>EvapDesign</sub>                =  heat exchanger evaporating temperature, C

  Flow<sub>RatedVolume</sub>          = brine flow rate through the heat exchanger  (kg/s)

  Capacity<sub>Rated</sub>          = Heat exchanger cooling capacity (W)

The rated conditions are used to calculate:

  T<sub>BrineOutRated</sub> = T<sub>EvapDesign</sub> + ΔT<sub>Approach</sub>

  T<sub>BrineInRated</sub>  = T<sub>BrineOutRated</sub> + ΔT<sub>Range</sub>

  Eta = Capacity<sub>Rated</sub> / (Flow<sub>RatedMass</sub> \* C<sub>pBrine</sub> \* (T<sub>BrineInRated</sub> - T<sub>EvapDesign</sub>))

  T<sub>BrineAverage</sub>= (T<sub>BrineOutRated</sub> + T<sub>BrineInRated</sub>)/2

If the capacity is specified and the flow rate is not, then the flow rate is calculated as:

Flow<sub>RatedMass</sub>= Capacity<sub>Rated</sub>/(C<sub>pBrine</sub>\*ΔT<sub>Range</sub>)

Flow<sub>RatedVol </sub> = Flow<sub>RatedMass</sub> / ρ<sub>Brine</sub>

If the flow rate is specified and the capacity is not, the capacity is calculated as:

Flow<sub>RatedMass</sub> =Flow<sub>RatedVol</sub>\*ρ<sub>Brine</sub>

Capacity<sub>Rated</sub> = Flow<sub>RatedMass</sub> \* C<sub>pBrine</sub>\*ΔT<sub>Range</sub>

Where:

  Eta                       = heat exchanger effectiveness, dimensionless and less than one

  T<sub>BrineInRated\\      </sub>            = heat exchanger brine inlet temperature at rated conditions (C)

  T<sub>BrineOutRated</sub>              = heat exchanger brine outlet temperature at rated conditions (C)

  T<sub>BrineAverage</sub>               = average brine temperature in the heat exchanger (C)

  Flow<sub>RatedMass</sub>           = brine flow rate through the heat exchanger  (kg/s)

  Flow<sub>RatedVol</sub>             = brine flow rate through the heat exchanger  (m<sup>3</sup>/s)

  C<sub>pBrine</sub>                    = brine specific heat (J/kg-C)

  ρ<sub>Brine</sub>                      = brine density (kg/m<sup>3</sup>)

After the heat exchanger effectiveness has been calculated, the value for the heat exchanger design brine flow rate is compared to the design flow rate for the secondary loop pump(s).  The maximum flow rate in the loop is limited to the smaller of these two values. The heat transfer capacity corresponding to this maximum flow rate is then calculated and compared to the rated heat exchanger capacity. The maximum load on the heat exchanger is limited to the lesser of these two values, the rated heat exchanger capacity or the capacity corresponding ot the maximum loop flow rate.

Flow<sub>MaxVol</sub> = Minimum(Flow<sub>RatedVol</sub> ,Flow<sub>RatedPumpVol</sub>)

Capacity<sub>AtMaxVolFlow</sub> =Flow<sub>MaxVol</sub> \*Eta\*( C<sub>pBrine</sub> \* Density<sub>Brine</sub>)\*( T<sub>BrineInRated</sub> – T<sub>EvapDesign</sub>)

Capacity<sub>Max</sub> = Minmum(Capacity<sub>Rated</sub> , Capacity<sub>AtMaxVolFlow</sub>)

Where:

Flow<sub>MaxVol</sub>                 = Maximum loop volume flow, limited by either the pump rating or the heat exchanger rating (m<sup>3</sup>/s)

Capacity<sub>AtMaxVolFlow</sub>     = Secondary loop capacity corresponding to the maximum loop flow rate (W)

Capacity<sub>Max</sub>              = Maximum secondary evaporator capacity (W)

#### Secondary Evaporator in a Two-Phase Secondary Loop  (Liquid-Overfeed Loop, e.g., CO<sub>2</sub>)

For a two-phase system, the secondary evaporator effectiveness is not calculated. Both the evaporating and condensing sides of the heat exchanger are assumed to operate at fixed temperatures.  If the capacity of the secondary evaporator is not input, it will be calculated as the sum of the rated loads plus the rated pump power.

<div>$$\begin{array}{*{20}{c}}{Capacit{y_{{\rm{Rated}}}} = {\rm{Input,  OR}}}\\ {Capacit{y_{{\rm{Rated}}}} = \sum {{{\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{WalkIn}}}} + Powe{r_{{\rm{Pump}}}}} } }\\ {Capacit{y_{{\rm{Max}}}} = Capacit{y_{{\rm{Rated}}}}}\end{array}$$</div>

If the flow rate through the evaporator is not input, it will be calculated based upon the input value for the Circulating Rate.

<div>$$Flo{w_{{\rm{RatedVol}}}} = \frac{{\sum {{{\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{WalkIn}}}} + Powe{r_{{\rm{Pump}}}}} } }}{{{\rho_{Liquid}}\Delta {h_{fg}}}}$$</div>

Where:

  Ρ<sub>Liquid</sub>                     = liquid density (kg/m<sup>3</sup>)

Δh<sub>fg</sub>                        = heat of vaporization (J/kg)

#### Secondary Loop Distribution Piping and Receiver Shell Heat Gains

Distribution piping and receiver shell heat gains are optional elements in the load calculation.  Typically, the distribution pipe and receiver shell heat gains are small compared to the other loads.  However, when comparing direct expansion systems to secondary systems, this portion of the total load can be very different. (Hinde, D., et al. 2009) To calculate the pipe heat gain load, the user must first calculate the U-value and area for the distribution piping. The U-value is the total conductance from the inside skin coefficient to the outside skin coefficient. This value must be multiplied by the piping external surface area to provide the sum of the UA required in the input.  Note that these piping and receiver shell heat gains are also reflected in the zone heat balance, similar to the zone cooling credits provided by refrigerated cases.

<span>${\dot Q_{PipeHeatGain}}$</span> = ∑U\*A (T<sub>zone</sub> – T<sub>BrineAverage</sub>)

Where:

<span>${\dot Q_{PipeHeatGain}}$</span>  =  Heat load on the secondary loop due to pipe heat gains, output variable “Refrigeration Secondary Loop Pipe Heat Gain Rate [W]”

∑U\*A =   Sum of the product of the conductance times the surface area for the piping (W/C)

The receiver shell heat gains are calculated in the same manner.

#### Secondary Loop Pumping Power and Secondary Loop Load

Pump ratings are typically given in the form of curves. The input values for the pumps should correspond to the full-load design conditions, with respect to fluid viscosity, density, and temperature, as well as pressure drop. For these conditions, the user provides either the total pump power or the total head, as well as the flow rate. *These values must be representative of the selected heat transfer fluid at the average loop operating temperature and pressure.* If the pump head at design conditions is specified, the pump power is calculated as:

Power<sub>PumpRated</sub> = Flow<sub>RatedPumpVol</sub>\* Head<sub>Rated</sub>/ (Efficiency<sub>PumpImpeller</sub>\*Efficiency<sub>PumpMotor</sub>)

Where:

Power<sub>PumpRated</sub>           =   Total pumping power for the secondary loop at rated conditions (W)

Head<sub>Rated</sub>                 =  Pressure drop through the entire secondary loop circulation at rated conditions, including at the pumps, the chiller, supply and return piping, and through the case and walk-in coils (pipes are typically sized to produce a total head ranging from 0.25E6 to 0.3E6 Pa (ASHRAE. 2006c))(Pa)

Efficiency<sub>PumpImpeller</sub>   = Pump impeller efficiency, dimensionless

Efficiency<sub>PumpMotor</sub>     = Pump motor efficiency, dimensionless

The pump impeller efficiency is assumed to be 78%. (ASHRAE 2006c) The pump motor efficiency is assumed to be 85%.(ITT 2009)  If a semi-hermetic motor is specified, all the pump power is translated to heat within the fluid. The total heat load placed upon the loop by the pumps is therefore:

<span>${\dot Q_{Pump}}$</span> = Power<sub>PumpRated</sub> \* Ratio<sub>PowertoHeat</sub>

Where:

<span>${\dot Q_{Pump}}$</span>                     = total heat load placed upon the secondary loop by the pumps (W)

Ratio<sub>PowertoHeat</sub>           = Ratio of total motor energy rejected to the circulating fluid to the total pump power used (input by the user, suggest 1.0 for semi-hermetic motors and 0.85 for others)

A variable speed pump can be modeled by providing a cubic curve for pump power as a function of the ratio of total flow needed to the total flow specified at full load design conditions.

<div>$${\dot Q_{Pump}} = \left[ {A{{\left( {L{F_{Pump}}} \right)}^3} + B{{\left( {L{F_{Pump}}} \right)}^2} + C\left( {L{F_{Pump}}} \right) + D} \right] \times {\rm{Powe}}{{\rm{r}}_{{\rm{PumpRated}}}} \times {\rm{Rati}}{{\rm{o}}_{{\rm{PowertoHeat}}}}$$</div>

Where:

LF<sub>Pump</sub>         = ratio of total flow needed to the total flow specified at full load design conditions

The user may also specify multiple constant-speed pumps.  Multiple pumps, or pump staging, are often used to reduce the total pumping power requirements while still providing the capacity and constant pressure drop needed to meet peak design loads.(Faramarzi, R. T., and Walker, D. H. 2004) When multiple pumps are specified, the flow rate provided by one pump is compared to the flow rate needed to meet the refrigeration load on the loop during that time step. If that flow rate is insufficient, another pump is added, and the process is continued until the needed flow rate is met or all the pumps are included. The incremental power for each pump is added to determine the total pump power for the loop. Each pump is assumed to operate at full load if it is needed at all.  A bypass is assumed to carry any fluid flow not needed to meet the load.  An iterative solution is required for the total pump load on the heat exchanger because the flow rate is determined by the load, which includes the pump power that is determined by the necessary flow rate. For the first estimate, the pump power load is assumed to be zero.

<div>$$\begin{array}{*{20}{c}}{{{\dot Q}_{{\rm{Refrigeration}}}} = \sum {{{\dot Q}_{{\rm{Case}}}} + \sum {{{\dot Q}_{{\rm{WalkIn}}}}} } }\\ {{{\dot Q}_{{\rm{TotalSecondary}}}} = {{\dot Q}_{{\rm{Refrigeration}}}} + {{\dot Q}_{{\rm{Pump}}}} + \left( {\sum {{{\dot Q}_{{\rm{Pipe and Receiver Shell heat gains}}}}} } \right)}\\ {{\rm{Flo}}{{\rm{w}}_{{\rm{needed}}}}{\rm{ }} = {\rm{ }}\frac{{{{\dot Q}_{{\rm{TotalSecondary}}}}}}{{Eta({C_{{\rm{p,Brine}}}})({\rho_{{\rm{Brine}}}})({T_{{\rm{BrineOutRated}}}} - {T_{{\rm{evap}}}})}}}\end{array}$$</div>

Where:

<span>${\dot Q_{{\rm{Refrigeration}}}}$</span> = output variable “Refrigeration Secondary Loop Load Heat Transfer Rate”

<span>${\dot Q_{{\rm{TotalSecondary}}}}$</span> = Total load the secondary loop transfers to the primary system, output variable “Refrigeration Secondary Loop Total Heat Transfer Rate [W]”

<span>${\dot Q_{{\rm{Pump}}}}$</span> = Pump power, function of Flow<sub>Needed</sub>, output variable “Refrigeration Secondary Loop Pump Electric Power [W]”

Flow<sub>Needed</sub> = Flow rate needed to meet the loop refrigeration load, , output variable “Refrigeration Secondary Loop Volume Flow Rate [m3/]s”

The needed flow rate is used to determine the number of pumps required and the total pumping power, which produces a new estimate for the total load. A few iterations converge upon the final secondary loop load for each time step.  The total load on the heat exchanger is therefore the sum of the refrigeration loads, any pipe heat gains, and the portion of the pump power that is absorbed by the circulating fluid.

### Transcritical CO<sub>2</sub> Refrigeration System

The Refrigeration:TranscriticalSystem object allows users to model detailed transcritical carbon dioxide (CO<sub>2</sub>) booster refrigeration systems used in supermarkets.  The object allows for modeling either a single stage system with medium-temperature loads or a two stage system with both medium- and low-temperature loads.

The input objects required to model a detailed transcritical CO<sub>2</sub> refrigeration system include the following:

n One Refrigeration:TranscriticalSystem object,

n At least one refrigeration load object which may include any combination of the following:

n Refrigeration:Case,

n Refrigeration:WalkIn,

n Refrigeration:CaseAndWalkInList (may include both cases and/or walk-in cooler names),

n At least one Refrigeration:Compressor object (multiple compressors are entered using a Refrigeration:CompressorList),

n One Refrigeration:GasCooler:AirCooled object,

Output variables are available to describe the total heat exchange between all the refrigeration objects and the zones containing these objects.

At least one refrigeration load object must be defined which may be one of two types of loads, including a refrigerated display case and a walk-in cooler, (Ref. Refrigeration:Case, and Refrigeration:WalkIn).  If multiple loads are served by the same system, the user should use the refrigerated case and walk-in list object available to assign all cases and walk-ins cooled directly by this system (Ref. Refrigeration:CaseAndWalkInList).

The name of at least one compressor must be defined and a list object is available if the system is served by more than one compressor (Ref. Refrigeration:Compressor and Refrigeration:CompressorList).

Heat is rejected to the outdoors via an air-cooled gas cooler (Ref. Refrigeration:GasCooler:AirCooled).

The Refrigeration:TranscriticalSystem object coordinates the energy flows between the other refrigeration objects and is used to set system parameters.

The inputs for the refrigeration system object, in addition to the names of the other refrigeration objects described above, include a name for this system, the minimum condensing temperature, and the refrigeration system working fluid.  Optional input fields are also provided for users seeking to keep track of refrigerant inventory and suction pipe heat gains.

#### Transcritical CO<sub>2</sub> Refrigeration Cycles

Transcritical CO<sub>2</sub> refrigeration cycles are characterized by a subcritical evaporation process and a supercritical “gas cooling” process.  In the subcritical evaporation process which occurs in the evaporator, the CO<sub>2</sub> changes phase from a liquid and vapor mixture to a superheated vapor.  In doing so, the CO<sub>2</sub> absorbs heat, thereby creating the cooling effect.  This process is similar to the evaporation process in a standard vapor-compression refrigeration cycle.

After the CO<sub>2</sub> exits the evaporator and is compressed into the supercritical region, the CO<sub>2</sub> gas is cooled.  This gas cooling process differs from the condensation process which occurs in the standard vapor-compression refrigeration system.  In the standard refrigeration cycle, the refrigerant vapor is first desuperheated and then condensed to a liquid in the condenser.  In the transcritical CO<sub>2</sub> cycle, a “gas cooler” rather than a condenser is used to cool the supercritical CO<sub>2</sub> from the compressor discharge temperature to the expansion device inlet temperature.  No condensation occurs in this process.  Rather, the temperature and density of the CO<sub>2</sub> continuously changes from that at the compressor discharge to that at the expansion device inlet.

EnergyPlus is capable of modeling the transcritical booster refrigeration cycle. Figure 289 shows a schematic of the booster cycle while Figure 290 shows the corresponding pressure-enthalpy (*p-H*) diagram of the booster cycle.



![](EngineeringReference/media/image6337.png)

Figure 289.  Schematic of the Transcritical CO<sub>2</sub> Booster Refrigeration Cycle.



![](EngineeringReference/media/image6338.png)

Figure 290.  Pressure-Enthalpy (*p-H*) Diagram for the Transcritical CO<sub>2</sub> Booster Refrigeration Cycle.

Carbon dioxide exits the gas cooler at Location 1 and passes through the suction line heat exchanger, exiting at Location 2, during which the refrigerant is cooled by the suction gas.  An intermediate expansion occurs between Locations 2 and 3, and saturated CO<sub>2</sub> enters the receiver.  Saturated liquid CO<sub>2</sub> exits the receiver at Location 6, which is then expanded and fed to the medium-temperature loads (between Locations 7 and 8) and the low-temperature loads (between Locations 9 and 10).  Saturated vapor CO<sub>2</sub> exits the receiver bypass at Location 4 and is expanded to the medium-temperature pressure level at Location 5.  Carbon dioxide vapor exiting the low temperature loads is compressed to the medium-temperature pressure level (Location 10 to 11).  The CO<sub>2</sub> from the discharge of the low pressure compressors, the outlet of the medium-temperature loads and the outlet of the receiver bypass are then combined at Location 13.  The CO<sub>2</sub> suction gas then passes through the suction line heat exchanger where the refrigerant is heated, exiting at Location 14.  The carbon dioxide is finally compressed to the gas cooler pressure level at Location 15 and heat is rejected to the surroundings in the gas cooler between Locations 15 and 1.

#### CO<sub>2</sub> Compressor Performance Modeling

To model the performance of the CO<sub>2</sub> compressors during subcritical and transcritical operation, cubic polynomials are used to curve fit manufacturers’ performance data.  This technique is similar to that described in AHRI Standard 540 (AHRI 2004).  For subcritical operation, the power consumption and cooling capacity of a CO<sub>2</sub> compressor is a function of the saturated suction temperature, *t<sub>ss</sub>* (°C), and the saturated discharge temperature, *t<sub>sd</sub>* (°C), as follows:

<div>$$z = {C_1} + {C_2}{t_{ss}} + {C_3}{t_{sd}} + {C_4}t_{ss}^2 + {C_5}{t_{ss}}{t_{sd}} + {C_6}t_{sd}^2 + {C_7}t_{ss}^3 + {C_8}t_{ss}^2{t_{sd}} + {C_9}{t_{ss}}t_{sd}^2 + {C_{10}}t_{sd}^3$$</div>

where *z* is either power consumption (W) or cooling capacity (W) and *C<sub>x</sub>* are the corresponding correlation coefficients.

For transcritical operation, the power consumption (in Watts) of a CO<sub>2</sub> compressor, *W*, is a function of the saturated suction temperature and the gas cooler pressure, *p<sub>gc</sub>* (Pa), as follows (Ge and Tassou 2011):

<div>$$W = {C_1} + {C_2}{t_{ss}} + {C_3}{p_{gc}} + {C_4}t_{ss}^2 + {C_5}{t_{ss}}{p_{gc}} + {C_6}p_{gc}^2 + {C_7}t_{ss}^3 + {C_8}t_{ss}^2{p_{gc}} + {C_9}{t_{ss}}p_{gc}^2 + {C_{10}}p_{gc}^3$$</div>

The cooling capacity (in Watts) of a transcritical CO<sub>2</sub> compressor, *Q*, is a function of the saturated suction temperature and the gas cooler outlet enthalpy, *h<sub>go</sub>* (J/kg), as follows (Ge and Tassou 2011):

<div>$$Q = {C_1} + {C_2}{t_{ss}} + {C_3}{h_{go}} + {C_4}t_{ss}^2 + {C_5}{t_{ss}}{h_{go}} + {C_6}h_{go}^2 + {C_7}t_{ss}^3 + {C_8}t_{ss}^2{h_{go}} + {C_9}{t_{ss}}h_{go}^2 + {C_{10}}h_{go}^3$$</div>

The correlation coefficients, *C<sub>x</sub>*, are obtained either directly from CO<sub>2</sub> compressor manufacturers or from cubic curve fits performed on their published CO<sub>2</sub> compressor performance data.  For convenience, correlation coefficients for CO<sub>2</sub> compressors from several manufacturers have been included in the EnergyPlus refrigeration compressor coefficient database.

The rated values for the cooling capacity and power consumption from the manufacturer include a specified amount of subcooling before the thermal expansion valve and a certain amount of superheat in the suction gas.  Adjustments must be made to these rated values to reflect the actual subcooling and superheat conditions.  Actual subcooling is determined by the condenser’s rated subcooling and by the subcooling provided by optional subcoolers. The actual superheat is determined by the refrigerated case superheat (usually set to ensure that there is no liquid in the suction lines leading to the compressors), set here at 10°C, and the effect from any optional subcoolers.  See the section, “Detailed Refrigeration Systems”, for a description of the compressor corrections.

Once the corrected capacity is calculated for each compressor, the compressors are dispatched one at a time until the system load is met.  The last compressor dispatched is assumed to run at full load for the fraction of the time step necessary to meet the load.  That is, the model neglects compressor cycling losses at part-load conditions.  If the capacity available from all the compressors is less than the sum of the case loads for that time period, the unmet load is accumulated to be met in succeeding time steps.  If this accumulated unmet load becomes too great, a warning message is generated.

#### Gas Cooler Performance

Only one gas cooler is allowed per transcritical refrigeration system. However, multiple refrigeration systems can reject heat through the same gas cooler.  Currently, only air-cooled gas coolers are modeled.  The gas cooler performance is modeled to determine the gas cooler pressure, gas cooler outlet temperature and outlet enthalpy of the refrigerant, and the auxiliary power consumption for the fans.

##### Optimal Gas Cooler Pressure for Transcritical CO<sub>2</sub> Cycles

When the compressor discharge conditions are such that the CO<sub>2</sub> is in the supercritical region, then the high-side operating pressure is independent of the gas cooler exit temperature (Sawalha 2008).  Thus, for a given gas cooler exit temperature, there is an optimum pressure to achieve the maximum coefficient of performance (COP).  Figure 291 illustrates the variation in COP of a transcritical CO<sub>2</sub> cycle with discharge pressure at different gas cooler exit temperatures.

![](EngineeringReference/media/image6342.png)

Figure 291.  COP of CO<sub>2</sub> Transcritical Cycle vs. Discharge Pressure at Different Gas Cooler Exit Temperatures (Sawalha 2008).

Several researchers have developed correlations to determine the optimum gas cooler pressure in CO<sub>2</sub> refrigeration systems (Chen and Gu 2005; Ge and Tassou 2011; Kauf 1998; Liao and Zhao 2000; Sawalha 2008).  Using a similar curve-fitting procedure, the following optimum gas cooler pressure correlations are used in EnergyPlus:

<div>$${p_{gc}} = \left\{ {\begin{array}{*{20}{c}}{7.5 \times {{10}^6},{\rm{}}![](1101-1200/html/1101-1200_files/image145.png) {T_{amb}} < 27}\\ {2.3083 \times {{10}^5}{T_{amb}} + 1.190 \times {{10}^6},{\rm{}}![](1101-1200/html/1101-1200_files/image145.png) {T_{amb}} \ge 27}\end{array}} \right.$$</div>

where *p<sub>gc</sub>* is the optimum gas cooler pressure (Pa) and *T<sub>amb</sub>* (°C) is the ambient temperature surrounding the gas cooler.  The corresponding gas cooler exit temperature, *T<sub>gco</sub>* (°C), is determined as follows:

<div>$${T_{gco}} = {T_{amb}} + \Delta {T_{approach}}$$</div>

where Δ*T<sub>approach</sub>* is the approach temperature of the gas cooler, defined as the difference between the gas cooler exit temperature and the entering ambient air temperature.

During transcritical operation, the gas cooler outlet pressure is not allowed to fall below 7.5 × 10<sup>6</sup> Pa to ensure proper operation.

##### Condensing Temperature and Pressure for Subcritical Operation

During subcritical operation, the gas cooler behaves as a condenser and the condensing pressure is allowed to float with the ambient conditions.  The condensing temperature, *T<sub>cond</sub>* (°C), is determined according to the following:

<div>$${T_{cond}} = \left\{ {\begin{array}{*{20}{c}}{{T_{cond,min}},{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{amb}} \le {T_{cond,min}} - \Delta T}\\ {{T_{amb}} + \Delta T,{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{cond,min}} - \Delta T < {T_{amb}} \le {T_{trans}} - \Delta T}\\ {{T_{trans}},{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{trans}} - \Delta T < {T_{amb}} < {T_{trans}}}\\ {{T_{sat,{\rm{}}P = 7.2{\rm{}}MPa}},{\rm{}}![](1101-1200/html/1101-1200_files/image147.png) {T_{trans}} \le {T_{amb}} < 30.978}\end{array}} \right.$$</div>

where *T<sub>amb</sub>* is the ambient temperature (°C), Δ*T* is the temperature difference between the condensing temperature and the ambient temperature (°C), *T<sub>cond</sub>*<sub>,*min*</sub> is the minimum allowable condensing temperature (°C), and *T<sub>trans</sub>* is the ambient air transition temperature between subcritical and transcritical operation (°C).  The condensing pressure, *P<sub>cond</sub>* (Pa), is determined as the saturation pressure corresponding to the condensing temperature.

##### Gas Cooler Fan Energy Use

Gas cooler fan power for air-cooled gas coolers is determined by the type of fan control, which can either be fixed, variable speed, or two-speed.  For all three fan control types, the gas cooler fan energy is calculated in the same fashion as that for air-cooled condensers, as described in the section, “Detailed Refrigeration Systems”.

#### Suction Line Heat Exchanger

The performance of the transcritical CO<sub>2</sub> booster system can be enhanced by using a suction line heat exchanger.  As shown in Figure 289, the suction gas entering the heat exchanger at location 13 is used to cool the refrigerant after it leaves the gas cooler at location 1.  The performance of this heat exchanger is modeled with the heat exchanger effectiveness, ε:

<div>$$\varepsilon  = \frac{{{h_{14}} - {h_{13}}}}{{{h_{{T_1},{P_{13}}}} - {h_{13}}}} = \frac{{{h_1} - {h_2}}}{{{h_{{T_1},{P_{13}}}} - {h_{13}}}}$$</div>

where *h*<sub>1</sub>, *h*<sub>2</sub>, *h*<sub>13</sub>, and *h*<sub>14</sub> are the enthalpies of carbon dioxide at the respective locations in the refrigeration cycle, as shown in Figure 289 and Figure 290, and <span>${h_{{T_1},{P_{13}}}}$</span> is the enthalpy of carbon dioxide evaluated at temperature *T*<sub>1</sub> and pressure *P*<sub>13</sub>.

In EnergyPlus, the value of the suction line heat exchanger effectiveness, ε, is specified by the user as an input, and the enthalpies at the exit of the heat exchanger, *h*<sub>2</sub> and *h*<sub>14</sub>, are determined from the definition of heat exchanger effectiveness given above.  In EnergyPlus, the default value of heat exchanger effectiveness is 0.4.

**Thermodynamic Properties of CO<sub>2</sub>**

Modeling of transcritical CO<sub>2</sub> booster refrigeration cycles requires the thermodynamic properties of CO<sub>2</sub> in the saturated (liquid and vapor), superheated and supercritical regions.  The refrigerant properties database within EnergyPlus includes saturated, superheated and supercritical thermodynamic data for CO<sub>2</sub>, including temperature, pressure, density, enthalpy and specific heat.

### References

AHRI, 2001. Standard 410, Forced-Circulation Air-Cooling and Air-Heating Coils, Section 6.2.1, Air-Conditioning Heating & Refrigeration Institute

ARI. 2003. Standard for Remote Mechanical-Draft Evaporatively-Cooled Refrigerant Condensers, Standard 490, Air-Conditioning & Refrigeration Institute, Arlington, VA

ARI. 2004. Standard for Performance Rating of Positive Displacement Refrigerant Compressors and Compressor Units, Standard 540, Air-Conditioning & Refrigeration Institute, Arlington, VA

ARI. 2005. Standard for Performance Rating of Remote Mechanical-Draft Air-Cooled Refrigerant Condensers, Standard 460, Air-Conditioning & Refrigeration Institute, Arlington, VA

ARI. 2007. Standard for Performance Rating of Water-Cooled Refrigerant Condensers, Remote Type, Standard 450, Air-Conditioning & Refrigeration Institute, Arlington, VA

ASHRAE. 2002. *Refrigeration Handbook*, Chapter 47. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2004. *HVAC Systems and Equipment Handbook*, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006a. *Refrigeration Handbook*, Chapter 2. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006b. *Refrigeration Handbook*, Chapter 44. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006c. *Refrigeration Handbook*, Chapter 4. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2006d. *Refrigeration Handbook*, Chapter 13. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2009. *Fundamentals Handbook*, Chapter 1. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE. 2009b. *Fundamentals Handbook*, Chapter 2. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

B.A.C. 2007. Baltimore AirCoil Company Product and Application Handbook, Volume II, Baltimore, MD

Baek, J.S., Groll, E.A., and Lawless, P.B. 2005. Theoretical Perfromance of Transcritical Carbon Dioxide Cycle with Two-Stage Compression and Intercooling. *Proceedings of the Institution of Mechanical Engineers, Part E: Journal of Process Mechanical Engineering* 219, 187-195.

Baxter, V. D., Mei, V.C. 2002.Warm Liquid Defrosting Technology For Supermarket Display Cases, P.S. Hrnjak, Ed., International Conference New Technologies in Commercial Refrigeration, University of Illinois at Urbana-Champaign, Urbana, IL, July 22-23, 2002

Chen, Y., and Gu, J. 2005. The Optimum High Pressure for CO<sub>2</sub> Transcritical Refrigeration Systems with Internal Heat Exchangers. *International Journal of Refrigeration* 28(8), 1238-1249.

Evans, J. 2008. Chapter 15, Minimising Energy Consumption Associated with Chilling, Refrigerated Storage and Cooling Systems in the Food Industry. In *Handbook of Water and Energy Management in Food Processing*. Cambridge:  Woodhead Publishing Limited.

Faramarzi, R. T., and Walker, D. H. 2004. Investigation of Secondary Lop Supermarket Refrigeration Systems, prepared for California Energy Commission Public Interest Energy Research Program, prepared by Southern California Edison and Foster-Miller, PIER 500-04-013

Ge, Y., and Tassou, S. 2011. Performance Evaluation and Optimal Design of Supermarket Refrigeration Systems with Supermarket Model "Supersim", Part I: Model Description and Validation. *International Journal of Refrigeration* 34(2), 527-539.

Gosney, W.B., Olama, G.A.-L. 1975. Heat and Enthalpy Gains through Cold Room Doorways,  Proceedings of the Institute of Refrigeration, vol. 72, pp 31-41

Henderson, H.I. and Khattar, M. 1999. Measured Impacts of Supermarket Humidity Level on Defrost Performance and Refrigerating System Energy Use. *ASHRAE Transactions* 105(1), 508-520. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Hinde, D., Zha, S., and Lan, L. 2009. Carbon Dioxide in North American Supermarkets, ASHRAE Journal, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.,February 2009

Howell, R.H. 1993. Effects of Store Relative Humidity on Refrigerated Display Case Performance. *ASHRAE Transactions* 99(1), 667-678. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Howell, R.H. 1993. Calculation of Humidity Effects on Energy Requirements of Refrigerated Display Cases. *ASHRAE Transactions* 99(1), 679-693. Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

IEA Heat Pump Centre. 2003. *Advanced Supermarket Refrigeration/Heat Recovery Systems Vol. 1 - Executive Summary*, Report HPP-AN26-2, April.

ITT. 2009. Goulds Pumps Industrial  Products Moter Terms

Kauf, F. 1998. Determination of the Optimum High Pressure for Transcritical CO<sub>2</sub>-Refrigeration Cycles. *International Journal of Thermal Sciences* 38(4), 325-330.

Kays, W.M., A.L. London, 1964, compact Heat Exchangers, Second Edition, Chap. 2, pp 15-24, McGraw-Hill Book Company

Kazachki, G. S., and Hinde, D. K. 2006, Secondary Cooplant Systems for Supermarkets, ASHRAE Journal, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc., September 2006

Lawrence Berkeley Laboratory and Resource Dynamics, Improving Fan Systrem Performance, A Sourcebook for Industry, DOE/GO-102003-1294, April 2003

Lee, T-S., Liu, C-H., and Chen, T-W. 2006. Thermodynamic Analysis of Optimal Condensing Temperature of Cascade-Condenser in CO<sub>2</sub>/NH<sub>3</sub> Cascade Refrigeration Systems, International Journal of Refrigeration 29 (2006) 1100-1108, Elsevier Ltd.

Liao, S., and Zhao, T. J. 2000. A Correlation of Optimal Heat Rejection Pressures in Transcritical Carbon Dioxide Cycles. *Applied Thermal Engineering* 20(9), 831-841.

Manske, K.A., 2000. Performance Optimization of Industrial Refrigeration Systems, M.S.Thesis Mechanical Engineering, Solar Energy Laboratory, University of Wisconsin-Madison.

Minea, V. 2007. Supermarket Refrigeration System with Completely Secondary Loops, ASHRAE Journal, Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.,  September 2007

Mitchell, J.W., et al. 1992.Analysis of Supermarket Dehumidification Alternatives. Final Report to Electric Power Research Institute, Report TR-100352, November.

NASA. 1976. U. S. Standard Atmosphere, NASA-TM-74335, National Oceanic and Atmosperic Administration , National Aeronautics and Space Administration

Nelson, B. I., 2010, Refrigeration Air Cooler Rating Methods, ASHRAE Journal, American Society of Heating, Refrigeration and Air-Conditioning Engineers, Inc., August

Sawalha, S. 2008. Theoretical Evaluation of Trans-Critical CO<sub>2</sub> Systems in Supermarket Refrigeration. Part I: Modeling, Simulation and Optimization of Two System Solutions. *International Journal of Refrigeration* 31, 516-524.

Terrell, W.J.Jr., Mao, Y., Hrnjak, P.S. 1999. Evaluation of Secondary Fluids for Use in Low-Temperature Supermarket Applications, ACRC CR-15, Air Conditioning and Refrigeration Center, University of Illinois, Urbana, IL, April 1999.

Setpoint Managers <a name="SetpointManagers"></a>
-----------------

### Overview

Setpoint Managers are one of the high-level control constructs in EnergyPlus. A Setpoint Manager is able to access data from any of the HVAC system nodes and use this data to calculate a setpoint (usually a temperature setpoint) for one or more other HVAC system nodes. Setpoints are then used by Controllers as a goal for their control actions.

Setpoint managers are executed at the start of each HVAC time step, and they reside outside the HVAC system iteration loops. Thus, the Setpoint Managers are executed once per HVAC time step, and they use previous time step information (except for zone load) to calculate their setpoints.

All temperatures in the following descriptions are in degrees C, loads are in Watts, mass flow rates are in kg/s.

### Scheduled

The input object SetpointManager:Scheduled provides the simplest setpoint manager that allows the user to specify a seasonal (or other) scheduled reset, for example, of the supply air temperature setpoint.

<div>$${T_{set}} = {T_{sched}}$$</div>

where <span>${T_{set}}$</span>is the supply air temperature setpoint and <span>${T_{sched}}$</span>is the current value (°C) from the user input temperature schedule. In this case, <span>${T_{set}}$</span>will be applied to the node or nodes specified in the input object SetpointManager:Scheduled.  There are a number of other types of setpoints that can be set, by choosing different control variables in the object, including:

1)   Maximum temperature of fluid at node (°C)

2)   Minimum temperature of fluid at node (°C)

3)   Humidity ratio of fluid at node (kg water/ kg dry air)

4)   Maximum humidity ratio of fluid at node (kg water/ kg dry air)

5)   Minimum humidity ratio of fluid at node (kg water/ kg dry air)

6)   Mass flow rate of fluid at node (kg/s)

7)   Maximum mass flow rate of fluid at node (kg/s)

8)   Minimum mass flow rate of fluid at node (kg/s)

### Outdoor Air Reset

The input object SetpointManager:OutdoorAirReset provides a setpoint manager that implements an outdoor air reset strategy for the supply air temperature. The user defines a reset rule for this strategy by specifying two setpoint temperatures at two outside drybulb temperatures. Generally the lower setpoint temperature is matched with the higher drybulb temperature and the higher setpoint temperature with the lower drybulb temperature. The user can specify two reset rules and schedule their usage. A schedule value of 1 indicates use of the 1st rule; 2 indicates use of the 2nd.

IF *SchedVal =2*

<div>$${T_{out,low}} = {T_{2,out,low}}$$</div>

<div>$${T_{out,high}} = {T_{2,out,high}}$$</div>

<div>$${T_{set,atOAlow}} = {T_{2,set,atOAlow}}$$</div>

<div>$${T_{set,atOAhigh}} = {T_{2,set,atOAhigh}}$$</div>

otherwise

<div>$${T_{out,low}} = {T_{1,out,low}}$$</div>

<div>$${T_{out,high}} = {T_{1,out,high}}$$</div>

<div>$${T_{set,atOAlow}} = {T_{1,set,atOAlow}}$$</div>

<span>${T_{set,atOAhigh}} = {T_{1,set,atOAhigh}}$</span>.

If <span>${T_{out,low}} < {T_{out,high}}$</span>and <span>${T_{set,atOAlow}} > {T_{set,atOAhigh}}$</span> then

      If <span>${T_{out}} \le {T_{out,low}}$</span> then

      <span>${T_{set}} = {T_{out,low}}$</span>

      if <span>${T_{out}} \ge {T_{out,high}}$</span> then

      <span>${T_{set}} = {T_{out,high}}$</span>

      otherwise

      <span>${T_{set}} = {T_{set,atOAlow}} - (({T_{out}} - {T_{out,low}})/({T_{out,high}} - {T_{out,low}}))\cdot ({T_{set,atOAlow}} - {T_{set,atOAhigh}})$</span>

otherwise

      <span>${T_{set}} = 0.5({T_{set,atOAlow}} + {T_{set,atOAhigh)}}$</span>.

*<span>${T_{set}}$</span>*will be applied to the node or nodes specified in the *SetpointManager:OutdoorAirReset* object input.

### Single Zone Reheat Heating and Cooling

The input object SetpointManager:SingleZone:Reheat provides a setpoint manager that is used to implement a variable supply air setpoint temperature in which the setpoint is varied  each timestep to meet the heating or cooling load in a control zone. The manager operates in the following manner.

<div>$${T_{set}} = {T_z} + {\dot Q_z}/({C_{p,air}}\cdot {\dot m_z})$$</div>

where <span>${T_z}$</span>is the control zone temperature, <span>${\dot Q_z}$</span>is the zone load (greater than zero for heating, less than zero for cooling), <span>${\dot m_z}$</span>is the zone supply air mass flow rate, and <span>${C_{p,air}}$</span>is the specific heat of air. If <span>${\dot m_z}$</span>is very small (<span>$ \le .001$</span> kg/s) <span>${T_{set}}$</span> is set equal to <span>${T_{set,min}}$</span> if the control zone has a cooling load and to <span>${T_{set,max}}$</span>if the control zone has a heating load. <span>${T_{set,min}}$</span> is the user specified minimum setpoint and <span>${T_{set,max}}$</span> is the user specified maximum setpoint. <span>${T_{set}}$</span>will be applied to the node or nodes specified in the SetpointManager:SingleZone:Reheat object input.

### Single Zone Heating Only

The input object SetpointManager:SingleZone:Heating provides a model that detects the control zone load to meet the current heating setpoint (Report Variable "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]", zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone heating load for the control zone.  "Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]" &gt; 0 indicates a heating load.  The following rules are applied:

·        If there is no zone heating load, then the setpoint is set at the specified minimum supply air temperature.

·        If there is a zone heating load  and the zone supply mass flow rate is less than 0.001 kg/s, then the setpoint is set at the specified maximum supply air temperature.

·        If there is a zone heating load  and the zone supply mass flow rate is greater than 0.001 kg/s, then the setpoint is set calculated as follows:

*SetPoint = ZoneTemp + ZoneLoadtoHeatSP/(CpAir\*ZoneMassFlow)*

where:

*SetPoint =* Setpoint temperature applied to the specified setpoint node(s)

*ZoneTemp =* Current zone temperature

*ZoneLoadtoHeatSP =* Zone heating load (Report Variable " Zone Predicted Sensible Load to Heating Setpoint Heat Transfer Rate [W]")

*CpAir =* Specific heat of zone supply air

*ZoneMassFlow =* Zone supply air mass flow rate

### Single Zone Cooling Only

The input object SetpointManager:SingleZone:Cooling provides a model that detects the control zone load to meet the current cooling setpoint (Report Variable "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]", zone inlet node flow rate, and zone node temperature, and calculates a setpoint temperature for the supply air that will satisfy the zone cooling load for the control zone.  "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]" &lt; 0 indicates a cooling load.  The following rules are applied:

·        If there is no zone cooling load, then the setpoint is set at the specified maximum supply air temperature.

·        If there is a zone cooling load  and the zone supply mass flow rate is less than 0.001 kg/s, then the setpoint is set at the specified minimum supply air temperature.

·        If there is a zone cooling load  and the zone supply mass flow rate is greater than 0.001 kg/s, then the setpoint is set calculated as follows:

*SetPoint = ZoneTemp + ZoneLoadtoCoolSP/(CpAir\*ZoneMassFlow)*

where:

*SetPoint* = Setpoint temperature applied to the specified setpoint node(s)

*ZoneTemp* = Current zone temeprature

*ZoneLoadtoCoolSP* = Zone cooling load (Report Variable "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate [W]")

*CpAir* = Specific heat of zone supply air

*ZoneMassFlow* = Zone supply air mass flow rate

### Single Zone Minimum Humidity

The input object SetpointManager:SingleZone:Humidity:Minimum provides a model where the zone moisture load from ZoneTempPredictorCorrector (via DataZoneEnergyDemands) is used to calculate the minimum/maximum supply air humidity ratio needed to meet minimum/maximum zone relative humidity requirement.  For the Max setpoint manager is currently used in Controller:WaterCoil, when the control variable "TemperatureAndHumidityRatio".  A negative MoistureLoad means a dehumidification load for the coil controller.  This could be used for any system.

### Single Zone Maximum Humidity

The input object SetpointManager:SingleZone:Humidity:Maximum provides a setpoint manager that allows the control of high air humidity levels in a single zone. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level in a single control zone and uses air/moisture mass balances to calculate the supply air humidity ratio needed to maintain the zone relative humidity at or below a given setpoint. The calculated supply air humidity ratio is then entered as a setpoint on a designated supply air stream node. A dehumidification component placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate (e.g. desiccant dehumidifiers). In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determine the minimum supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone. (Ref: Controller:WaterCoil).

#### Model Description

The user must input the required information according to the IO Reference Manual (ref: SetpointManager:SingleZone:Humidity:Maximum). Specific inputs include an object name, control variable (HumidityRatio), name of the schedule defining the maximum relative humidity for the control zone, setpoint node name or list, and the zone air node name associated with the control zone (ref: ZoneHVAC:EquipmentConnections). The schedule name must refer to a valid schedule type (range 0-1) and contain values of fractional relative humidity.

This setpoint manager first converts the desired relative humidity setpoint for the control zone to humidity ratio based on the control zone dry-bulb temperature, the scheduled maximum relative humidity setpoint and outdoor barometric pressure.

<div>$${\omega_{sp}} = \,{\rm{PsyWFnTdbRhPb}}\left( {{T_{db}},R{H_{sp}},P} \right)$$</div>

where:

<span>${\omega_{sp}}$</span> = humidity ratio setpoint, kg H<sub>2</sub>O/kg air

PsyWFnTdbRHPb = EnergyPlus psychrometric function, returns humidity ratio as a function of dry-bulb temperature, relative humidity, and barometric pressure

<span>${T_{db}}$</span>= dry-bulb temperature in the control zone, °C

<span>$R{H_{sp}}$</span>= maximum relative humidity setpoint, fraction

<span>$P$</span> = outdoor barometric pressure, Pa

The model then calculates the supply air humidity ratio required to reduce the control zone relative humidity to the desired level. Using the humidity ratio setpoint (<span>${\omega_{sp}}$</span>) calculated above,

<div>$${\omega_{sa}} = \,{\omega_{sp}} + \frac{{{{\mathop Q\limits^ \bullet  }_l}}}{{\mathop m\limits^ \bullet  }}$$</div>

where:

<span>${\omega_{sa}}$</span> = maximum supply air humidity ratio setpoint, kg H<sub>2</sub>O/kg air

<span>$\mathop {{Q_l}}\limits^ \bullet  $</span> = control zone latent load, kg H<sub>2</sub>O/s (calculated by Zone Control:Humidistat)

<span>$\mathop m\limits^ \bullet  $</span> = control zone mass flow rate, kg/s

All setpoint managers are executed at the beginning of the simulation time step. Therefore, the calculated setpoint is based on the resulting control zone air temperature and air mass flow rate for the previous simulation time step.

The maximum supply air humidity ratio setpoint is placed on the node(s) specified in the input for this object (using node property Humidity Ratio Maximum).

### Mixed Air

The input object SetpointManager:MixedAir provides a setpoint manager that takes an already established setpoint (usually the supply air outlet node setpoint temperature), subtracts the supply fan heat gain, and applies the result as the setpoint temperature at the mixed air node (or any other node the user specifies).

<div>$${T_{set}} = {T_{set,ref}} - ({T_{fan,outlet}} - {T_{fan,inlet}})$$</div>

### Outdoor Air Pretreat

The input object SetpointManager:OutdoorAirPretreat provides a setpoint manager that is meant to be used in conjunction with an OutdoorAir:Mixer. The outdoor air pretreat setpoint manager is used to establish a temperature or humidity ratio setpoint in the outdoor air stream flowing into the outdoor air stream node of an outdoor air mixer. This setpoint manager determines the required setpoint in the outdoor air stream to produce the reference setpoint in the mixed air stream after mixing with return air. For example, if the temperature setpoint at the mixed air node is 15C, the return air temperature is 20C, and the outdoor air flow fraction is 0.5, the outdoor air pretreat setpoint would be set to 10C. This setpoint manager references four user-specified nodes to obtain the following values:

·        Reference setpoint node – desired mixed flow condition = RefNodeSetPoint

·        Mixed air stream node – mixed air flow rate = MixedOutNodeMassFlowRate

·        Outdoor air stream node – outdoor air flow rate = OAInNodeMassFlowRate

·        Return air stream node – return air condition = ReturnInValue

The following calculations are used to determine the new setpoint value (SetPoint):

*OAFraction = OAInNodeMassFlowRate / MixedOutNodeMassFlowRate*

*SetPoint = ReturnInValue + (RefNodeSetPoint - ReturnInValue)/OAFraction*

Depending on the specified control variable type, the setpoints and conditions may be humidity ratio (max or min) or temperature.  Note that zero is not allowed as the computed setpoint humidity ratio, because zero is used as a special value to indicate that no humidification or dehumidification is needed.  If the reference humidity ratio setpoint value is zero, the zero value will be passed directly to the setpoint Node(s).

### Warmest Zone Supply Air Reset

The input object SetpointManager:Warmest provides a setpoint manager that attempts to establish a supply air setpoint that will meet the cooling load of the zone needing the coldest air at the maximum zone supply air flowrate. The algorithm loops over all the zones that the system can cool and calculates

<div>$${T_{set,z}} = {T_z} + {\dot Q_z}/({C_{p,air}}\cdot {\dot m_{z,max}})$$</div>

Note that for cooling <span>${\dot Q_z} < 0.$</span>The lowest <span>${T_{set,z}}$</span>is chosen as <span>${T_{set}}$</span>. <span>${T_{set}}$</span>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone cooling loads is very small, the setpoint temperature is set to the maximum. <span>${T_{set}}$</span>will be applied to the node or nodes specified in the SetpointManager:Warmest object input.

### Coldest Zone Supply Air Reset

The input object SetpointManager:Coldest provides a setpoint manager that attempts to establish a supply air setpoint that will meet the heating load of the zone needing the warmest air at the maximum zone supply air flowrate. The algorithm loops over all the zones that the system can heat and calculates

<div>$${T_{set,z}} = {T_z} + {\dot Q_z}/({C_{p,air}}\cdot {\dot m_{z,max}})$$</div>

Note that for heating <span>${\dot Q_z} > 0.$</span>The highest <span>${T_{set,z}}$</span>is chosen as <span>${T_{set}}$</span>. <span>${T_{set}}$</span>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone heating loads is very small, the setpoint temperature is set to the minimum. <span>${T_{set}}$</span>will be applied to the node or nodes specified in the SetpointManager:Coldest object input.

### Return Air Bypass Flow

The input object SetpointManager:ReturnAirBypassFlow provides a setpoint manager that sets the air flow rate in a bypass duct such that when the bypassed and non-bypassed air are mixed the resutant air stream will be at the user-specified setpoint temperature.

The user specifies the desired setpoint temperature *T<sub>set</sub>* through a input temperature schedule.

This temperature is modified to account for any potential fan heat gain:

<div>$${T_{set,mod}} = {T_{set}} - ({T_{loop,out}} - {T_{mixer,out}})$$</div>

Here <span>${T_{loop,out}}$</span>is the temperature at the air loop outlet node and <span>${T_{mixer,out}}$</span> is the temperature at the outlet node of the bypass – nonbypass air mixer. Depending on the system configuration these may be the same node. Then

<div>$${\dot m_{bypass}} = ({\dot m_{tot}}\cdot {T_{set,mod}} - {\dot m_{nonbypass}}\cdot {T_{nonbypass}})/{T_{bypass}}$$</div>

where <span>${\dot m_{tot}}$</span>is the total supply air flowrate in kg/s sent to the zones, <span>${\dot m_{nonbypass}}$</span>is the nonbypassed air flowrate (the conditioned air), <span>${T_{nonbypass}}$</span>is the corresponding temperature just before mixing with the bypassed air, and <span>${T_{bypass}}$</span>is the temperature of the bypassed (unconditioned) air. The resulting <span>${\dot m_{bypass}}$</span> is the mass flow rate setpoint for the bypass air branch.

### Warmest Temp Flow

The input object SetpointManager:WarmestTemperatureFlow provides a setpoint manager that attempts to establish a supply air setpoint that will meet the cooling load of the zone needing the coldest air at the maximum zone supply air flowrate. The supply air temperature setpoint is established by SetpointManager:WarmestTemperatureFlow using one of two strategies: 'Temp First' sets the supply air temperature to the highest temperature that will meet the cooling load of the coolest zone at minimum cfm. 'Flow First' sets the supply air temperature to the highest temperature that will meet the cooling load of the warmest zone at maximum cfm.  'Temp First' gives higher priority to reducing fan energy whereas 'Flow First' gives higher priority to reducing chiller energy.

The algorithm loops over all the zones that the system can cool and calculates according to strategy:

**Temp First:**

<div>$${T_{set,z}} = {T_z} + {\raise0.7ex\hbox{${{{\dot Q}_z}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_z}} {({C_{p,air}}\cdot {{\dot m}_{z,\min }})}}}\right.}\!\lower0.7ex\hbox{${({C_{p,air}}\cdot {{\dot m}_{z,\min }})}$}}$$</div>

**Flow First:**

<div>$${T_{set,z}} = {T_z} + {\raise0.7ex\hbox{${{{\dot Q}_z}}$} \!\mathord{\left/ {\vphantom {{{{\dot Q}_z}} {({C_{p,air}}\cdot {{\dot m}_{z,\max }})}}}\right.}\!\lower0.7ex\hbox{${({C_{p,air}}\cdot {{\dot m}_{z,\max }})}$}}$$</div>

where <span>${\dot m_{z,\min }}$</span>is the minimum air flow rate to the zone produced by reducing the capacity of the supply fan or by reducing the opening of the damper in the terminal box, if present, and  <span>${\dot m_{z,\max }}$</span> is the design air flow rate to the zone.

Note that for cooling <span>${\dot Q_z} < 0.$</span> The lowest <span>${T_{set,z}}$</span>is chosen as <span>${T_{set}}$</span>. <span>${T_{set}}$</span>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the unconstrained value of <span>${T_{set}}$</span>is less than the minimum setpoint temperature and there are no VAV terminal boxes, the fan capacity is increased so as to meet the zone cooling loads with the constrained value of <span>${T_{set}}$</span>:



<div>$${\dot m_{fan}} = \sum\limits_z {{{\dot m}_{z,\min }}}  = \sum\limits_z {{{\dot Q}_z}/[{C_{p,air}} \cdot ({T_{set}} - {T_z})]} $$</div>

 This is more likely to occur in the ‘Temp First’ case. If the sum of the zone cooling loads is very small, the setpoint temperature is set to the maximum. <span>${T_{set}}$</span>will be applied to the node or nodes specified in the SetpointManager:WarmestTemperatureFlow object input.

### Multizone Heating Average

The input object SetpointManager:MultiZone:Heating:Average provides a setpoint manager that attempts to establish a supply air heating setpoint that will meet the heating load of multiple zones served by an HVAC air loop. The algorithm aggregates the predicted heating loads for all controlled zones served by an air loop (i.e., zones that have a thermostat object), and calculates the multizone average supply air heating setpoint temperature as follows:



IF ( <span>${\dot Q_{zj}}$</span>&gt; 0 ) THEN

<div>$$\overline {{T_{SP}}}  = \overline {{T_Z}}  + \left( {\frac{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{Zi}}} }}{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{Zi}}\cdot C{p_j}} }}} \right)$$</div>

END IF

<div>$${\bar T_z} = {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j}} \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{zj}} \bullet } C{p_j}} \right)}}$$</div>



where,

<span>${\bar T_{SP}}$</span>                  = average supply air setpoint temperature (°C)

<span>$NumControlZones$</span>= number of controlled zones (i.e., zones that contain thermostat objects) served by the air loop (-)

<span>${\dot Q_{Zj}}$</span>= sensible heating load required to reach the zone air temperature setpoint for the *j*<sup>th</sup> controlled zone at current time step (W)

<span>${\dot m_{Zj}}$</span>= air mass flow rate being supplied by the air loop to the *j*<sup>th</sup> controlled zone, lagged by one HVAC simulation time step (kg/s)

<span>$C{p_j}$</span>= specific heat of supply air for the j<sup>th</sup> controlled zone (J/kg-K)

<span>${T_{Zj}}$</span>= air node temperature for the *j*<sup>th</sup> controlled zone (°C)

<span>${\overline T_Z}$</span>= average zone air node temperature weighted by the heat capacity rate of the supply air streams for the controlled zones served by the air loop (°C)

<span>$TotZones$</span>= total number of zones served by the air loop (-)

Note that for heating <span>${\dot Q_{Zj}} > 0.$</span> The average supply air setpoint temperature <span>${\bar T_{SP}}$</span> is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone sensible heating loads is extremely small (i.e., no heating load), the setpoint temperature is set to the minimum. <span>${\bar T_{SP}}$</span>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Heating:Average object.

### Multizone Cooling Average

The input object SetpointManager:MultiZone:Cooling:Average provides a setpoint manager that attempts to establish a supply air cooling setpoint that will meet the cooling load of multiple zones served by an HVAC air loop. The algorithm aggregates the predicted cooling loads for all controlled zones served by an air loop (i.e., zones that have a thermostat object), and calculates the multizone average supply air cooling setpoint temperature as follows:



IF ( <span>${\dot Q_{zj}}$</span>&lt; 0 ) THEN

<div>$$\overline {{T_{SP}}}  = \overline {{T_Z}}  + \left( {\frac{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{Zi}}} }}{{\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{Zi}}\cdot C{p_j}} }}} \right)$$</div>

END IF

<div>$${\bar T_z} = {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j} \bullet {T_{zj}}} \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j}} \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{Zj}} \bullet } C{p_j}} \right)}}$$</div>

Note that for cooling <span>${\dot Q_{Zj}} < 0.$</span> The average supply air setpoint temperature <span>${\bar T_{SP}}$</span>is constrained to be less than or equal to the maximum setpoint temperature (user input) and greater than or equal to the minimum setpoint temperature (user input). If the sum of the zone sensible cooling loads is extremely small (i.e., no cooling load), the setpoint temperature is set to the maximum. <span>${\bar T_{SP}}$</span>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Cooling:Average object.

### Multizone Minimum Humidity Average

The input object SetpointManager:MultiZone:MinimumHumidity:Average provides a setpoint manager that attempts to establish a supply air minimum humidity ratio setpoint that will meet the humidification load of multiple zones served by an HVAC air loop.  This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a humidifying setpoint schedule), and uses moisture mass balances to calculate the average supply air minimum humidity ratio setpoint as follows:

IF ( <span>${\dot Q_{lzj}}$</span>&gt; 0 ) THEN

<div>$${\bar \omega_{SP}} = {\bar \omega_Z} + {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}$$</div>

END IF

<div>$${\bar \omega_Z}{ =_\,}{{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}$$</div>

where,

<span>${\bar \omega_{SP}}$</span>= average supply air minimum humidity ratio setpoint (kg H<sub>2</sub>O/kg air)

<span>$NumControlZones$</span>= number of controlled zones (i.e., zones that contain humidistat objects with humidifying setpoint schedule) served by the air loop (-)

<span>${\dot Q_{lZj}}$</span>= latent (humidification) load required to reach the zone air humidifying setpoint for the *j*<sup>th</sup> controlled zone at current time step (kg H<sub>2</sub>O/s)

<span>${\dot m_{Zj}}$</span>= air mass flow rate being supplied by the air loop to the *j*<sup>th</sup> controlled zone, lagged by one HVAC simulation time step (kg/s)

<span>${\omega_{Zj}}$</span>= air node humidity ratio for the jth controlled zone (kg H<sub>2</sub>O/kg air)

<span>${\bar \omega_Z}$</span>= average zone air node humidity ratio weighted by supply air mass flow rate for the controlled zones served by the air loop (kg H<sub>2</sub>O/kg air)

<span>$TotZones$</span>= total number of zones served by the air loop (-)

Note that a positive latent load means humidification is required. The average supply air minimum humidity ratio setpoint <span>${\bar \omega_{SP}}$</span>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the sum of the zone latent humidification loads is extremely small (i.e., no humidification load), the humidity ratio setpoint is set to the minimum. <span>${\bar \omega_{SP}}$</span>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:MinimumHumidity:Average object. A humidification component (e.g., an electric humidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture addition rate.

All setpoint managers are executed at the beginning of the simulation time step. Therefore, the calculated setpoint is based on the resulting zone air node humidity ratios and supply air mass flow rates for the previous simulation time step.

### Multizone Maximum Humidity Average

The input object SetpointManager:MultiZone:MaximumHumidity:Average provides a setpoint manager that attempts to establish a supply air maximum humidity ratio setpoint that will meet the dehumidification load of multiple zones served by an HVAC air loop. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a dehumidifying setpoint schedule), and uses moisture mass balances to calculate the average supply air maximum humidity ratio as follows:

IF ( <span>${\dot Q_{lzj}}$</span>&lt; 0 ) THEN

<div>$${\bar \omega_{SP}} = {\bar \omega_Z} + {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot Q}_{l,Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{NumControlZones} {{{\dot m}_{ZJ}}} } \right)}}$$</div>

END IF

<div>$${\bar \omega_Z}{ =_\,}{{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} \mathord{\left/ {\vphantom {{\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}\cdot {\omega_{Zj}}} } \right)} {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}} \right. } {\left( {\sum\limits_{j = 1}^{TotZones} {{{\dot m}_{\,Zj}}} } \right)}}$$</div>

Note that a negative latent load means dehumidification is required. The average supply air maximum humidity ratio setpoint <span>${\bar \omega_{SP}}$</span>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the sum of the zone latent dehumidification loads is extremely small (i.e., no dehumidification load), the humidity ratio setpoint is set to the maximum. <span>${\bar \omega_{SP}}$</span>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:MaximumHumidity:Average object. A dehumidification component (e.g., an desiccant dehumidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate. In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determines the minimum supply air temperature required to meet both the temperature (sensible) and humidity (latent) load in the control zone (ref: Controller:WaterCoil).

### MultiZone Minimum Humidity Supply Air Reset

The input object SetpointManager:MultiZone:Humidity:Minimum provides a setpoint manager that attempts to establish a supply air minimum humidity ratio setpoint that will meet the humidification load of zone with the critical humidification requirement at each time step served by an HVAC air loop at the zone actual supply air mass flow rate.  This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a humidifying setpoint schedule), and uses moisture mass balances to calculate the supply air minimum humidity ratio setpoint.  The algorithm loops over all the zones that the system can humidify and calculates the setpoint based on a zone with the highest humidity ratio setpoint requirement as follows:

IF (<span>${\dot Q_{lzj}}$</span>&gt; 0) THEN

<div>$${\omega_{SP\;Zj}} = {\omega_{Zj}} + {{{{\dot Q}_{lZj}}} \mathord{\left/ {\vphantom {{{{\dot Q}_{lZj}}} {{{\dot m}_{Zj}}}}} \right. } {{{\dot m}_{Zj}}}}$$</div>

END IF

<div>$${\omega_{SP\;Zj}} = MAX\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Min}}} \right)$$</div>

<div>$${\omega_{SP}} = MIN\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Max}}} \right)$$</div>

where,

<span>${\omega_{SP}}$</span>= supply air humidity ratio setpoint (kg/kg)

<span>${\dot Q_{lzj}}$</span>= latent load required to reach the zone air setpoint for the *j*<sup>th</sup> controlled zone at current time step (kg H<sub>2</sub>O/s)

<span>${\dot m_{Zj}}$</span>= actual mass flow rate supplied by the air loop to the *j*<sup>th</sup> controlled zone, (kg/s)

<span>${\omega_{Zj}}$</span>= air node humidity ratio for the j<sup>th</sup> controlled zone (kg/kg)

<span>${\omega_{SP\;Zj}}$</span>= supply air humidity ratio setpoint for the j<sup>th</sup> controlled zones (kg/kg)

<span>${\omega_{SP\;Min}}$</span>= user-specified supply air minimum humidity ratio setpoint (kg/kg)

<span>${\omega_{SP\;Max}}$</span>= user-specified supply air maximum humidity ratio setpoint (kg/kg)

Note that a positive latent load means humidification is required. The supply air minimum humidity ratio setpoint <span>${\omega_{SP}}$</span>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the humidification load for all zones in the air loop is extremely small (i.e., no humidification load), the humidity ratio setpoint is set to the user input minimum value. <span>${\omega_{SP}}$</span>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Humidity:Minimum object. A humidification component (e.g., an electric humidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture addition rate.

### MultiZone Maximum Humidity Supply Air Reset

The input object SetpointManager:MultiZone:Humidity:Maximum provides a setpoint manager that attempts to establish a supply air maximum humidity ratio setpoint that will meet the dehumidification load of the zone with the critical dehumidification requirement at each time step served by an HVAC air loop at the zone actual supply air mass flow rate. This setpoint manager, used in conjunction with object ZoneControl:Humidistat, detects the air humidity level for all controlled zones served by an air loop (i.e., zones that have a humidistat object with a dehumidifying setpoint schedule), and uses moisture mass balances to calculate the supply air maximum humidity ratio setpoint.  The algorithm loops over all the zones that the system can dehumidify and calculates the setpoint based on a zone with the lowest humidity ratio setpoint requirement as follows:

IF (<span>${\dot Q_{lzj}}$</span>&lt; 0) THEN

<div>$${\omega_{SP\;Zj}} = {\omega_{Zj}} + {{{{\dot Q}_{lZj}}} \mathord{\left/ {\vphantom {{{{\dot Q}_{lZj}}} {{{\dot m}_{Zj}}}}} \right. } {{{\dot m}_{Zj}}}}$$</div>

END IF

<div>$${\omega_{SP\;Zj}} = MAX\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Min}}} \right)$$</div>

<div>$${\omega_{SP}} = MIN\left( {{\omega_{SP\;Zj}},\;{\omega_{SP\;Max}}} \right)$$</div>

Note that a negative latent load means dehumidification is required. The supply air maximum humidity ratio setpoint <span>${\omega_{SP}}$</span>is constrained to be less than or equal to the maximum setpoint humidity ratio (user input) and greater than or equal to the minimum setpoint humidity ratio (user input). If the dehumidification load for all zones in the air loop is extremely small (i.e., no dehumidification load), the humidity ratio setpoint is set to the user input maximum value. <span>${\omega_{SP}}$</span>will be applied to the setpoint node or nodes specified in the SetpointManager:MultiZone:Humidity:Maximum object. A dehumidification component (e.g., an desiccant dehumidifier) placed upstream of this node can then use the humidity ratio setpoint to control its moisture removal rate. In the case of a chilled water coil which is used for both temperature and high humidity control, this setpoint manager works in conjunction with a Controller:WaterCoil object to determines the minimum supply air temperature required to meet both the temperature (sensible) and dehumidification (latent) load in the control zone (ref: Controller:WaterCoil).

### Follow Outdoor Air Temperature

The input object SetpointManager:FollowOutdoorAirTemperature provides a setpoint manager that is used to place a temperature setpoint on a system node that is derived from the current outdoor air environmental conditions.  The outdoor air conditions are obtained from the weather information during the simulation.

IF (ReferenceTemperatureType == OutdoorWetBulb)

    Setpoint = OutdoorWetBulbTemp + OffSet

ELSEIF (ReferenceTemperatureType == OutdoorDryBulb)

    Setpoint = OutdoorDryBulbTemp + OffSet

ENDIF

Setpoint = MAX(Setpoint, MinSetPoint)

Setpoint = MIN(Setpoint, MaxSetPoint)

MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object SetpointManager:FollowOutdoorAirTemperature.

### Follow System Node Temperature

The input object SetpointManager:FollowSystemNodeTemperature provides a temperature setpoint on a system node that is derived from the current temperatures at a separate system node.  The current value of the temperature at a reference node are obtained and used to generate setpoint on a second system node.  If the reference node is also designated to be an outdoor air (intake) node, then this setpoint manager can be used to follow outdoor air conditions that are adjusted for altitude.

IF (ReferenceTemperatureType == NodeWetBulb)

    Setpoint = NodeWetbulbTemp + OffSet

ELSEIF (ReferenceTemperatureType == NodeDryBulb)

    Setpoint = NodeDrybulbTemp + OffSet

ENDIF



Setpoint = MAX(Setpoint, MinSetPoint)

Setpoint = MIN(Setpoint, MaxSetPoint)

MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object SetpointManager:FollowSystemNodeTemperature.

### Follow Ground Temperature

The input object SetpointManager:FollowGroundTemperature provides a temperature setpoint on a system node that is derived from a current ground temperature.  The ground temperatures are specified in different Site:GroundTemperature:\* objects and used during the simulation.  This setpoint manager is primarily intended for condenser or plant loops using some type of ground heat exchanger.



IF (ReferenceGroundTemperatureObjectType == BuildingSurface)

    Setpoint = GroundTemp + OffSet

ELSEIF (ReferenceGroundTemperatureObjectType == Shallow)

    Setpoint = GroundTemp\_Surface + OffSet

ELSEIF (ReferenceGroundTemperatureObjectType == Deep)

    Setpoint = GroundTemp\_Deep + OffSet

ELSEIF (ReferenceTGroundTemperatureObjectType == FCfactorMethod)

    Setpoint = GroundTemp\_FC + OffSet

ENDIF

Setpoint = MAX(Setpoint, MinSetPoint)

Setpoint = MIN(Setpoint, MaxSetPoint)

* *

Where,

GroundTemp = Current ground temperature (C)

(Ref: Site:GroundTemperature:BuildingSurface)

GroundTemp\_Surface = Current surface ground temperature  (C)

(Ref: Site:GroundTemperature:Shallow)

GroundTemp\_Deep  = Current deep ground temperature  (C)

(Ref: Site:GroundTemperature:Deep)

GroundTemp\_FC = Current ground temperature defined F or C factor method (C)

(Ref: Site:GroundTemperature:FCfactorMethod)

MinSetPoint, MaxSetPoint and Offset are specified by the user as the input in object SetpointManager:FollowGroundTemperature.

### Condenser Entering Water Temperature Reset

The object resets the condenser entering water temperature to the optimal cooling tower water set point temperature that will result in minimum net energy consumption for the chiller and cooling tower plant. This chiller-tower optimization scheme uses one curve to determine the optimum condenser entering water temperature for a given time step and two other curves to place boundary conditions on the “optimized” set point value. The optimized condenser entering water temperature may not be valid every timestep then will be limited algorithmically by two boundary curves. The first of these boundary curves is given by:

*MinDsnWB = C1 + C2\*OaWb + C3\*WPLR + C4\*TwrDsnWB + C5\*NF*

where:

*C1-C5* = curve coefficients

*OaWb* = outside air wetbulb for current timestep, C

*TwrDsnWB* = Tower design inlet Air Wet-Bulb Temperature, C

*WPLR* = Weighted PLR

    = ChillerCoolingLoadThisTimestep / NominalChillerCapacity

NF = Normalized condenser water flow per unit of tower capacity, m3/W

      = Design Tower Flow Rate / Design Tower Capacity *(typically 5.382E-8 m3/s, i.e., 3 gpm/ton)*

MinDsnWB is compared against the design tower wetbulb. This curve is usually a function of Weighted PLR and NF. So if NF is constant at 5.382E-8 m3/s (3 gpm/ton), the curve can be depicted as follows:

![闒粀闀粀](EngineeringReference/media/image6482.png)

Figure 292. Minimum Tower Design Wet Bulb Boundary Condition

The second boundary curve is given by:

*MinActualWb = C1 + C2\*MinDsnWB + C3\*WPLR + C4\*TwrDsnWB + C5\*NF*

where,

*C1-C5 = curve coefficients*

*MinDsnWB = from first boundary equation, C*

*TwrDsnWB = Tower design inlet Air Wet-Bulb Temperature, C*

*WPLR = Weighted PLR*

*           = ChillerCoolingLoadThisTimestep / NominalChillerCapacity*

*NF = Normalized condenser water flow per unit of tower capacity, m3/W*

*      = Design Tower Flow Rate / Design Tower Capacity (typically 5.382E-8 m3/s, i.e., 3 gpm/ton)*

MinActualWb is compared against this time step’s outside air wet bulb. This curve is usually a function of MinDesignWB, WeightedRatio and TwrDesignWB. So if TwrDesignWB is constant at 25.6 °C (78 °F), and NF = 5.382E-8 m3/s (3 gpm/ton), the curve can be depicted as follows:

![闒粀闀粀](EngineeringReference/media/image6483.png)

Figure 293. Minimum Wet Bulb Boundary Condition

The Optimized Condenser Entering Water Temperature is calculated with this equation:

*OptCondEntTemp = C1 + C2\*OaWb + C3\*WPLR + C4\*TwrDsnWB + C5\*NF*

where,

*C1-C5 = curve coefficients*

*OaWB = this timestep’s outside air wetbulb, C*

*TwrDsnWB = Tower design inlet Air Wet-Bulb Temperature, C*

*WPLR = Weighted PLR*

*           = ChillerCoolingLoadThisTimestep / NominalChillerCapacity*

*NF = Normalized condenser water flow per unit of tower capacity, m3/W*

*      = Design Tower Flow Rate / Design Tower Capacity (typically 5.382E-8 m3/s, i.e., 3 gpm/ton)*

A graph of the curve can be depicted as follows:

![闒粀闀粀](EngineeringReference/media/image6484.png)

Figure 294. Optimum EWT vs PLR & OaWb



The optimized condenser entering water temperature is calculated but is not necessarily used each timestep. If OptCondEntTemp does not fall within the bounds established by MinDsnWB and MinActualWb, then the value from the Default Condenser Entering Water Temperature Schedule is used for the Condenser Entering Water Set Point instead.

### Ideal Condenser Entering Water Temperature Reset

The object determines a “near-optimal” condenser water entering set point at each time step that will result in minimum net energy consumption for the chiller and cooling tower plant. The “ideal” chiller-tower optimization scheme uses a search algorithm to find the ideal optimal setpoint at a given timestep. This requires resimulating HVAC systems at each timestep until finding an “optimal” condenser water entering setpoint (OptSetpoint) which gives the minimum total chiller, cooling tower, chilled water pump and condenser water pump power consumption (TEC). The OptSetpoint falls between realistic minimum and maximum boundaries, which are set by the user. The minimum boundary is determined based on the minimum lift (user input) and evaporator leaving water temperature. The maximum boundary is specified by the user. It is assumed that a single minimum point exists between these boundaries. The following steps are used to find “optimal” setpoint:

1)   Set an initial setpoint value for the iteration to a user-defined maximum condenser entering water temperature (Toptset<sub>1</sub>) and calculate TEC.

2)   Decrease the setpoint value by 1˚C (Toptset<sub>2</sub>=Toptset<sub>1</sub>–1˚C) and calculate TEC.

3)   Compare the TEC in Step 1 (TEC<sub>1</sub>) and TEC in Step 2 (TEC<sub>2</sub>), i.e., (dTEC<sub>1</sub>=TEC<sub>1</sub>–TEC<sub>2</sub>).

4)   If dTEC<sub>1</sub> is negative, stop the iteration and set the “optimal” setpoint to Toptset<sub>1</sub>.

5)   If dTEC<sub>1</sub> is positive, Decrease the setpoint value by 1˚C and calculate TEC. Compare the TECs and repeat this step (i.e., dTEC<sub>N</sub>=TEC<sub>N</sub>–TEC<sub>N+1</sub>) until either Toptset<sub>N+1</sub> reaches to the minimum boundary value or dTEC<sub>N</sub> becomes negative.

6)   If Toptset<sub>N</sub> reaches to the minimum boundary value and still dTEC<sub>N</sub> is positive, set the “optimal” setpoint to Toptset<sub>N+1</sub>.

7)   If TEC<sub>N</sub> becomes negative, decrease Toptset<sub>N-1</sub> by 0.2˚C and calculate TEC. Compare the TECs and repeat this step (i.e., dTEC<sub>M</sub>=TEC<sub>M</sub>–TEC<sub>M+1</sub>) until dTEC<sub>M</sub> becomes negative. Then set the “optimal” setpoint to Toptset<sub>M+1</sub>.

Solar Collectors <a name="SolarCollectors"></a>
----------------

Solar collectors are devices that convert solar energy into thermal energy by raising the temperature of a circulating heat transfer fluid.  The fluid can then be used to heat water for domestic hot water usage or space heating.  Flat-plate solar collectors using water as the heat transfer fluid, Integral-Collector Storage solar collectors using water and unglazed transpired solar collectors using air are currently the only types of collector available in EnergyPlus.

### Flat-Plate Solar Collectors

The input object SolarCollector:FlatPlate:Water provides a model for flat-plate solar collectors that are the most common type of collector.  Standards have been established by ASHRAE for the performance testing of these collectors (ASHRAE 1989; 1991) and the Solar Rating and Certification Corporation (SRCC) publishes a directory of commercially available collectors in North America (SRCC 2003).

The EnergyPlus model is based on the equations found in the ASHRAE standards and Duffie and Beckman (1991).  This model applies to glazed and unglazed flat-plate collectors, as well as banks of tubular, i.e. evacuated tube, collectors.

#### Solar and Shading Calculations

The solar collector object uses a standard EnergyPlus surface in order to take advantage of the detailed solar and shading calculations.  Solar radiation incident on the surface includes beam and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces.  Shading of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.  Likewise, the collector surface can shade other surfaces, for example, reducing the incident radiation on the roof beneath it.

#### Thermal Performance

The thermal efficiency of a collector is defined as the ratio of the useful heat gain of the collector fluid versus the total incident solar radiation on the gross surface area of the collector.

<div>$$\eta  = \frac{{(q/A)}}{{{I_{solar}}}}$$</div>

where

q = useful heat gain

A = gross area of the collector

I<sub>solar</sub> = total incident solar radiation

Notice that the efficiency h is only defined for I<sub>solar</sub> &gt; 0.

An energy balance on a solar collector with double glazing shows relationships between the glazing properties, absorber plate properties, and environmental conditions.

<div>$$\frac{q}{A} = {I_{solar}}{\tau_{g1}}{\tau_{g2}}{\alpha_{abs}} - \frac{{T_{abs}^4 - T_{g2}^4}}{{{R_{rad}}}} - \frac{{{T_{abs}} - {T_{g2}}}}{{{R_{conv}}}} - \frac{{{T_{abs}} - {T_{air}}}}{{{R_{cond}}}}$$</div>

where

t<sub>g1</sub> = transmittance of the first glazing layer

t<sub>g2</sub> = transmittance of the second glazing layer

a<sub>abs</sub> = absorptance of the absorber plate

R<sub>rad</sub> = radiative resistance from absorber to inside glazing

R<sub>conv</sub> = convective resistance from absorber to inside glazing

R<sub>cond</sub> = conductive resistance from absorber to outdoor air through the insulation

T<sub>abs</sub> = temperature of the absorber plate

T<sub>g2</sub> = temperature of the inside glazing

T<sub>air</sub> = temperature of the outdoor air

The equation above can be approximated with a simpler formulation as:

<div>$$\frac{q}{A} = {F_R}\left[ {{I_{solar}}(\tau \alpha ) - {U_L}({T_{in}} - {T_{air}})} \right]$$</div>

where

F<sub>R</sub> = an empirically determined correction factor

(ta) = the product of all transmittance and absorptance terms

U<sub>L</sub> = overall heat loss coefficient combining radiation, convection, and conduction terms

T<sub>in</sub> = inlet temperature of the working fluid

Substituting this into Equation ,

<div>$$\eta  = {F_R}(\tau \alpha ) - {F_R}{U_L}\frac{{({T_{in}} - {T_{air}})}}{{{I_{solar}}}}$$</div>

A linear correlation can be constructed by treating F<sub>R</sub>(ta) and -F<sub>R</sub>U<sub>L</sub> as characteristic constants of the solar collector:

<div>$$\eta  = {c_0} + {c_1}\frac{{\left( {{T_{in}} - {T_{air}}} \right)}}{{{I_{solar}}}}$$</div>

Similarly, a quadratic correlation can be constructed using the form:

<div>$$\eta  = {c_0} + {c_1}\frac{{\left( {{T_{in}} - {T_{air}}} \right)}}{{{I_{solar}}}} + {c_2}\frac{{{{\left( {{T_{in}} - {T_{air}}} \right)}^2}}}{{{I_{solar}}}}$$</div>

Both first- and second-order efficiency equation coefficients are listed in the *Directory of SRCC Certified Solar Collector Ratings*.

#### Incident Angle Modifiers

As with regular windows the transmittance of the collector glazing varies with the incidence angle of radiation.  Usually the transmittance is highest when the incident radiation is normal to the glazing surface.  Test conditions determine the efficiency coefficients for normal incidence.  For off-normal angles, the transmittance of the glazing is modified by an *incident angle modifier* coefficient.

<div>$${K_{\tau \alpha }} = \frac{{\left( {\tau \alpha } \right)}}{{{{\left( {\tau \alpha } \right)}_n}}}$$</div>

Additional testing determines the incident angle modifier as a function of incident angle q.  This relationship can be fit to a first-order, linear correlation:

<div>$${K_{\tau \alpha }} = 1 + {b_0}\left( {\frac{1}{{\cos \theta }} - 1} \right)$$</div>

or a second-order, quadratic correlation:

<div>$${K_{\tau \alpha }} = 1 + {b_0}\left( {\frac{1}{{\cos \theta }} - 1} \right) + {b_1}{\left( {\frac{1}{{\cos \theta }} - 1} \right)^2}$$</div>

The incident angle modifier coefficients *b<sub>0</sub>* and *b<sub>1</sub>* are usually negative, although some collectors have a positive value for *b<sub>0</sub>*.  Both first- and second-order incident angle modifier equation coefficients are listed in the *Directory of SRCC Certified Solar Collector Ratings*.

The SRCC incident angle modifier equation coefficients are only valid for incident angles of 60 degrees or less.  Because these curves can be valid yet behave poorly for angles greater than 60 degree, the EnergyPlus model cuts off collector gains for incident angles greater than 60 degrees.

For flat-plate collectors, the incident angle modifier is generally symmetrical.  However, for tubular collectors the incident angle modifier is different depending on whether the incident angle is parallel or perpendicular to the tubes.  These are called bi-axial modifiers.  Some special flat-plate collectors may also exhibit this asymmetry.  The current model cannot yet handle two sets of incident angle modifiers.  In the meantime it is recommended that tubular collectors be approximated with caution using either the parallel or perpendicular correlation.

Incident angle modifiers are calculated separately for sun, sky, and ground radiation.  The net incident angle modifier for all incident radiation is calculated by weighting each component by the corresponding modifier.

<div>$${K_{\tau \alpha ,net}} = \frac{{{I_{beam}}{K_{\tau \alpha ,beam}} + {I_{sky}}{K_{\tau \alpha ,sky}} + {I_{gnd}}{K_{\tau \alpha ,gnd}}}}{{{I_{beam}} + {I_{sky}} + {I_{gnd}}}}$$</div>

For sky and ground radiation the incident angle is approximated using Brandemuehl and Beckman's equations:

<div>$${\theta_{sky}} = 59.68 - 0.1388\phi  + 0.001497{\phi ^2}$$</div>

<div>$${\theta_{ground}} = 90.0 - 0.5788\phi  + 0.002693{\phi ^2}$$</div>

where f is the surface tilt in degrees.

The net incident angle modifier is then inserted into the useful heat gain equation :

<div>$$\frac{q}{A} = {F_R}\left[ {{I_{solar}}{K_{\tau \alpha ,net}}{{(\tau \alpha )}_n} - {U_L}({T_{in}} - {T_{air}})} \right]$$</div>

Equation is also modified accordingly.

<div>$$\eta  = {F_R}{K_{\tau \alpha ,net}}{(\tau \alpha )_n} - {F_R}{U_L}\frac{{({T_{in}} - {T_{air}})}}{{{I_{solar}}}}$$</div>

#### Outlet Temperature

Outlet temperature is calculated using the useful heat gain q as determined by Equation , the inlet fluid temperature T<sub>in</sub>, and the mass flow rate available from the plant simulation:

<div>$$\frac{q}{A} = \dot m{c_p}({T_{out}} - {T_{in}})$$</div>

where

<span>$\dot m$</span> = fluid mass flow rate through the collector

c<sub>p</sub> = specific heat of the working fluid

Solving for T<sub>out</sub>,

<div>$${T_{out}} = {T_{in}} + \frac{q}{{\dot m{c_p}A}}$$</div>

If there is no flow through the collector, T<sub>out</sub> is the stagnation temperature of the fluid.  This is calculated by setting the left side of Equation to zero and solving for T<sub>in</sub> (which also equals T<sub>out</sub> for the no flow case).

#### References

ASHRAE.  1989.  ASHRAE Standard 96-1980 (RA 89):  Methods of Testing to Determine the Thermal Performance of Unglazed Flat-Plate Liquid-Type Solar Collectors.  Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

ASHRAE.  1991.  ASHRAE Standard 93-1986 (RA 91):  Methods of Testing to Determine the Thermal Performance of Solar Collectors.  Atlanta: American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.

Duffie, J. A., and Beckman, W. A.  1991.  Solar Engineering of Thermal Processes, Second Edition.  New York:  Wiley-Interscience.

Solar Rating and Certification Corporation.  2004.  Directory of SRCC Certified Solar Collector Ratings, OG 100.  Cocoa, Florida:  Solar Rating and Certification Corporation.

### Integral-collector-storage (ICS) Solar Collector

Solar collectors with integral storage unit models use SolarCollector:IntegralCollectorStorage object, and the characteristics parameter inputs of this collector are provided by the SolarCollectorPerformance:IntegralCollectorStorage object. This model is based on detailed Energy Balance equations of solar collectors that integrates storage in it. This model has two options to represent the collector bottom outside boundary conditions: AmbientAir, and OtherSideConditionsModel. AmbientAir simply applies outside air temperature using combined convection and radiation conductance, and the OtherSideConditionsModel applies combined radiation and convection models that exiats in a naturally ventilated cavity to represent the collector bottom outside boundary condition. The later boundary condition accounts for the shading of the collector on the underlying surface, hence, the ICS collector can be assumed as an integral part of the building envelope. Schematic diagram of a rectangular ICS solar collector is shown in Figure 295 below:

![](EngineeringReference/media/image6502.png)

Figure 295. Schematic diagram of rectangular Integrated Collector Storage unit

#### Solar and Shading Calculations

The solar collector object uses a standard EnergyPlus surface in order to take advantage of the detailed solar and shading calculations. Solar radiation incident on the surface includes beam and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces. Shading of the collector by other surfaces, such as nearby buildings or trees, is also taken into account. Likewise, the collector surface shades the roof surface beneath it, hence no direct solar radiation incident on the roof surface. The collector and the roof outside boundary conditions should be specified as OtherSideConditionModel to account for solar collector shading impact on the roof surface.

#### Mathematical Model

The integral-collector-storage (ICS) solar collector is represented using two transient energy balance equations shown below.  These equations represent the energy balance equation for the absorber plate, and the water in the collector.

<div>$${m_p}{C_p}\frac{{d{T_p}}}{{dt}} = A \cdot \left[ {{{\left( {\tau \alpha } \right)}_e} \cdot {I_t} - {h_{pw}}\left( {{T_p} - {T_w}} \right) - {U_t}\left( {{T_p} - {T_a}} \right)} \right]$$</div>

<div>$${m_w}{C_w}\frac{{d{T_w}}}{{dt}} = A \cdot \left[ {{h_{pw}}\left( {{T_p} - {T_w}} \right) - {U_b}\left( {{T_w} - {T_{OSC}}} \right) - {U_s}\left( {{T_w} - {T_a}} \right)} \right] - {\dot m_w}{C_w}\left( {{T_w} - {T_{wi}}} \right)$$</div>

Where,

*m<sub>p</sub>C<sub>p</sub>*<sub>      </sub>= thermal capacity of the absorber surface, J/°C

A        = collector gross area, m<sup>2</sup>

*(ta)*<sub>e</sub>    = transmittance-absorptance product of the absorber plate and cover system

*I<sub>t</sub>*        = total solar irradiation, (W/m<sup>2</sup>)

*h<sub>pw</sub>*      = convective heat transfer coefficient from absorber plate to water, (W/m2°K)

*U<sub>t</sub>*        = overall heat loss coefficient from absorber to the ambient air, (W/m2 °K)

*T<sub>p</sub>*        = absorber plate average temperature, (°C)

*T<sub>w</sub>*       = collector water average temperature, (°C)

*T<sub>a</sub>*        = ambient air temperature, (°C)

*m<sub>w</sub>C<sub>pw</sub>* = thermal capacity of the water mass in the collector, (J/°C)

*U<sub>s</sub>*       = area-weighted conductance of the collector side insulation, (W/m<sup>2</sup>×°K)

*U<sub>b</sub>*       = conductance of the collector bottom insulation, (W/m<sup>2</sup>×°K)

*T<sub>osc</sub>*      =    outside temperature of bottom insulation determined from the other side condition model, (°C)

*T<sub>wi</sub>*       = Entering makeup or mains water temperature, (°C)

<span>${\dot m_w}{C_w}$</span>= water capacity flow through the collector, (W/°C)

The other side condition model boundary condition represented by the *T<sub>osc</sub>*, allows us to apply a realistic outside boundary condition for a collector mounted on a building roof.  This also accounts for the shading impact of the collector on the under-laying surface (roof).  On the other hand if ambient air boundary condition is specified, then the collector does not shade the underlying surface it is mounted on.

The two energy balance equation can be written as non-homogeneous first order DE with constant coefficients. The initial conditions for these equations are the absorber plate average temperature and the collector water average temperature at previous time steps.

<div>$$\frac{{d{T_p}}}{{dt}} = {a_1}{T_p} + {a_2}{T_w} + {a_3}$$</div>

<div>$$\frac{{d{T_w}}}{{dt}} = {b_1}{T_p} + {b_2}{T_w} + {b_3}$$</div>

<div>$${a_1} =  - \left( {A \cdot {h_{pw}} + A \cdot {U_t}} \right)/\left( {{m_p} \cdot {C_p}} \right)$$</div>

<div>$${a_2} = A \cdot {h_{pw}}{T_w}/\left( {{m_p} \cdot {C_p}} \right)$$</div>

<div>$${a_3} = A \cdot {\left( {\tau \alpha } \right)_e} \cdot {I_t} + A \cdot {U_t}{T_a}$$</div>

<div>$${b_1} = A \cdot {h_{pw}}{T_p}/\left( {{m_w} \cdot {C_w}} \right)$$</div>

<div>$${b_2} =  - \left( {A \cdot {h_{pw}} + A \cdot {U_b} + A \cdot {U_s} + {{\dot m}_w}{C_w}} \right)$$</div>

<div>$${{\rm{b}}_{\rm{3}}} = {\rm{ }}\left( {A \cdot {U_b}{T_{osc}} + A \cdot {U_s}{T_a} + {{\dot m}_w}{C_w}{T_{wi}}} \right)$$</div>

The two coupled first order differential equation are solved analytically.  Auxiliary equation of the the coupled homogeneous differential equation is given by:

<div>$${\lambda ^2} - ({a_1} + {b_2}) + ({a_1}{b_2} - {a_2}{b_1}) = 0$$</div>

This auxiliary quadratic equation has always two distinct real roots (l<sub>1</sub> and l<sub>2</sub>) hence the solution of the homogeneous equation is exponential, and the general solutions of the differential equations are given by:

<div>$${T_p} =  {c_1}{e^{{l_1}t}} + {c_2}{e^{{l_2}t}} + A$$</div>

<div>$${T_w} =  {r_1}{c_1}{e^{{l_1}t}} + {r_2}{c_2}{e^{{l_2}t}} + B$$</div>

The constant terms *A* and *B* are the particular solution of the non-homogeneous differential equations, the coefficients of the exponential terms (*c<sub>1</sub>*, *c<sub>2</sub>*, *r<sub>1</sub>*, and *r<sub>2</sub>*) are determined from the initial conditions of the absorber and collector water temperatures (*T<sub>p0</sub>*, *T<sub>w0</sub>*) and are given by:

<div>$${r_1} =  ({l_1} - {a_1})/{a_2};\quad {r_2} =  ({l_2} - {a_1})/{a_2}$$</div>

<div>$$A =  ( - {a_3}{b_2} + {b_3}{a_2})/({a_1}{b_2} - {b_1}{a_2});\quad B =  ( - {a_1}{b_3} + {b_1}{a_3})/({a_1}{b_2} - {b_1}{a_2})$$</div>

<div>$${c_1} =  ({r_2}{T_{p0}} - {T_{w0}} - {r_2}A + B)/({r_2} - {r_1});\quad {c_2} =  ({T_{w0}} - {r_1}{T_{p0}} + {r_1}A - B)/({r_2} - {r_1})$$</div>

#### Thermal Network Model:

The thermal network model requires energy balance for each of the collector covers as well.  The heat balance equation of the collector covers is assumed to obey steady state formulation by ignoring their thermal mass. The thermal-network representation of the ICS collector is shown in Figure 296. Also, the heat balance at each cover surface requires knowledge of the amount of solar fraction absorbed, which is determined from the ray tracing analysis. For the thermal network model shown above the overall top heat loss coefficient is determined from combination of the resistances in series as follows:

<div>$${U_t} = {\left[ {{R_1} + {R_2} + {R_3}} \right]^{ - 1}}$$</div>

Or

<div>$${U_t} = {\left[ {\frac{1}{{{h_{c,\,c1 - a}} + {h_{r,\,c1 - a}}}} + \frac{1}{{{h_{c,\,c2 - c1}} + {h_{r,\,c2 - c1}}}} + \frac{1}{{{h_{c,\,p - c2}} + {h_{r,\,p - c2}}}}} \right]^{ - 1}}$$</div>

The convection and radiation heat transfer coefficients in equation above are calculated based on temperatures at the previous time step and determined as described in the *Heat Transfer Coefficients* section.

![](EngineeringReference/media/image6522.png)

Figure 296. Thermal network diagram for ICS Solar Collector

***Collector Cover Heat Balance***

Ignoring the thermal mass of the collector cover, a steady state heat balance equations are formulated for each cover that allow us to determine cover temperatures.  The cover surface heat balance representation is shown in Figure 297 below.

![](EngineeringReference/media/image6523.png)

Figure 297. Collector Cover Surface Heat Balance

The steady state cover heat balance equation is given by:

<div>$${q_{LWR,{\kern 1pt} 1}} + {q_{CONV,{\kern 1pt} 1}} + {q_{solar,{\kern 1pt} abs}} + {q_{LWR,{\kern 1pt} 2}} + {q_{CONV,{\kern 1pt} 2}} = 0$$</div>

Linearizing the longwave radiation exchange and representing the convection terms using the classical equation for Newton’s law of cooling, the equations for the temperatures of covers 1 and 2 are given by:

<div>$${T_{c{\rm{1}}}} = \frac{{{\alpha_{c1}}{I_t} + {h_{r,{\kern 1pt} c1 - a}}{T_a} + {h_{c,{\kern 1pt} c1 - a}}{T_a} + {h_{r,{\kern 1pt} c2 - c1}}{T_{c2}} + {h_{c,{\kern 1pt} c2 - c1}}{T_{c2}}}}{{{h_{r,{\kern 1pt} c1 - a}} + {h_{c,{\kern 1pt} c1 - a}} + {h_{r,{\kern 1pt} c2 - c1}} + {h_{c,{\kern 1pt} c2 - c1}}}}$$</div>

<div>$${T_{c2}} = \frac{{{\alpha_{c2}}{I_t} + {h_{r,{\kern 1pt} c2 - c1}}{T_{c1}} + {h_{c,{\kern 1pt} c2 - c1}}{T_{c1}} + {h_{r,{\kern 1pt} p - c2}}{T_p} + {h_{c,{\kern 1pt} p - c2}}{T_p}}}{{{h_{r,{\kern 1pt} c2 - c1}} + {h_{c,{\kern 1pt} c2 - c1}} + {h_{r,{\kern 1pt} p - c2}} + {h_{c,{\kern 1pt} p - c2}}}}$$</div>

Where,

*a<sub>c</sub>*   = the weighted average solar absorptance of covers *1* and *2*, (-)

*h<sub>r,c1-a</sub>*           = adjusted radiation heat transfer coefficient between cover *1* and the ambient air, (W/m<sup>2</sup>×K)

*h<sub>c,c1-a</sub>*           = convection heat transfer coefficient between cover *1* and the ambient, (W/m<sup>2</sup>×K)

*h<sub>r,c2-c1</sub>*          = radiation heat transfer coefficient between covers *1* and *2*, (W/m<sup>2</sup>×K)

*h<sub>c,c2-c1</sub>*          = convection heat transfer coefficient between covers *1* and *2*, (W/m<sup>2</sup>×K)

*h<sub>r,p-c2</sub>*           = radiation heat transfer coefficient between covers *2* and the absorber plate, (W/m<sup>2</sup>×K)

*h<sub>c,p-c2</sub>*           = convection heat transfer coefficient between covers *2* and the absorber plate, (W/m<sup>2</sup>×K)

*q<sub>LWR,1</sub>*          = longwave radiation exchange flux on side *1* of the collector cover, (W/m<sup>2</sup>)

*q<sub>CONV,1</sub>*         = convection heat flux on side *1* of the collector cover, (W/m<sup>2</sup>)

*q<sub>LWR,2</sub>*          = longwave radiation exchange flux on side *2* of the collector cover, (W/m<sup>2</sup>)

*q<sub>CONV,2</sub>*         = convection heat flux on side *2* of the collector cover, (W/m<sup>2</sup>)

*q<sub>solar,abs</sub>*         = net solar radiation absorbed by the collector cover, (W/m<sup>2</sup>)

*R*    = thermal resistance for each section along the heat flow path, (m<sup>2</sup>K/W)

#### Other Side Condition Model

ICS Solar Collectors are commonly mounted on building heat transfer surfaces hence the collectors shade the underlying heat transfer surface and require a unique boundary condition that reflects the air cavity environment created between the bottom of the collector surface and the underlying surface. The other side condition model that allows us to estimate the other side temperature, *T<sub>osc</sub>*, can be determined based on steady state heat balance using the known collector water temperature at the previous time step.

![](EngineeringReference/media/image6527.png)

Figure 298. Illustration for Other Side Condition Model

Ignoring thermal mass of the collector bottom insulation, steady state surface heat balance can be formulated on the outer plane of the collector bottom surface facing the cavity as shown in Figure 4.  The heat balance equation on the outer plane of the collector bottom surface is given by:

<div>$${q_{cond}} + {q_{conv,{\kern 1pt} cav}} + {q_{rad,{\kern 1pt} cav}} = 0$$</div>

Substituting the equations for each term in the above equation yields:

<div>$${U_L}\left( {{T_w} - {T_{osc}}} \right) + {h_{c,{\kern 1pt} cav}}\left( {{T_{a,{\kern 1pt} cav}} - {T_{osc}}} \right) + {h_{r,{\kern 1pt} cav}}\left( {{T_{so}} - {T_{osc}}} \right) = 0$$</div>

Simplifying yields the bottom insulation other side condition temperature:

<div>$${T_{osc}} = \frac{{{U_L}{T_w} + {h_{c,{\kern 1pt} cav}}{T_{a,{\kern 1pt} cav}} + {h_{r,{\kern 1pt} cav}}{T_{so}}}}{{{U_L} + {h_{c,{\kern 1pt} cav}} + {h_{r,{\kern 1pt} cav}}}}$$</div>

The cavity air temperature is determined from cavity air heat balance as follows:

<div>$${T_{a,{\kern 1pt} cav}} = \frac{{{h_{c,{\kern 1pt} cav}}A{T_{osc}} + {{\dot m}_{vent}}Cp{T_a} + {h_{c,{\kern 1pt} cav}}A{T_{so}}}}{{{h_{c,{\kern 1pt} cav}}A + {{\dot m}_{vent}}Cp + {h_{c,{\kern 1pt} cav}}A}}$$</div>

Where

*h<sub>r,\\ cav</sub>*            = linearized radiation coefficient for underlying surface in the cavity, (W/m<sup>2</sup>×K)

*h<sub>c,\\ cav</sub>*           = convection coefficient for underlying surface in the cavity, (W/m<sup>2</sup>×K)

*T<sub>so</sub>*   = the outside face temperature of the underlying heat transfer surface, (ºC)

<span>${\dot m_{vent}}$</span>          = air mass flow rate due to natural ventilation, (kg/s)

*q<sub>cond</sub>*            = conduction heat flux though the insulation bottom and, (W/m<sup>2</sup>)

*q<sub>conv,cav</sub>*         = convection heat flux between the collector bottom outside surface and the cavity air, (W/m<sup>2</sup>)

*q<sub>rad,cav</sub>*          =          longwave radiation exchange flux between the collector bottom outside surface and the outside surface of the underlying surface, (W/m<sup>2</sup>)

The cavity air temperature is determined from the cavity air energy balance.  The air heat balance requires the ventilated cavity air natural ventilation rates.  The calculation of the ventilation rate is described else where in this document. The SurfaceProperty:ExteriorNaturalVentedCavity, object is required to describe the surface properties, the characteristics of the cavity and opening for natural ventilation.

#### Heat Transfer Coefficients

The equations used to determine for the various heat transfer coefficients in the absorber and water heat balance equations are given below. The absorbed solar energy is transferred to the water by convection.  Assuming natural convection dominated heat transfer for a hot surface facing down and a clod surface facing down the following correlation for Nusselt number by Fujii and Imura (1972).  The Nusselt number for hot surface facing down ward is given by:

<div>$$Nu = 0.56{\left( {Gr \cdot \Pr  \cdot cos{\kern 1pt} \theta } \right)^{1/5}}\quad {10^5} < Gr \cdot Pr < {10^{11}}$$</div>

The Nusselt number for hot surface upward and cold surface facing down is given by:

<div>$$Nu = 0.13{\left( {Gr \cdot \Pr } \right)^{1/3}}\quad Gr \cdot Pr < 5.0 \times {10^8}$$</div>

<div>$$Nu = 0.16{\left( {Gr \cdot \Pr } \right)^{1/3}}\quad Gr \cdot Pr > 5.0 \times {10^8}$$</div>

<div>$$Gr = {{g{\beta_{\rm{v}}}\left( {{T_p} - {T_w}} \right)L_c^3} \mathord{\left/ {\vphantom {{g{\beta_{\rm{v}}}\left( {{T_p} - {T_w}} \right)L_c^3} {{\nu ^2}}}} \right. } {{\nu ^2}}}$$</div>

<div>$$\Pr  = {\nu  \mathord{\left/ {\vphantom {\nu  \alpha }} \right. } \alpha }$$</div>

<div>$${T_r} = {T_p} - 0.25\left( {{T_p} - {T_w}} \right)$$</div>

<div>$${h_w} = {{Nu \cdot k} \mathord{\left/ {\vphantom {{Nu \cdot k} {{L_c}}}} \right. } {{L_c}}}$$</div>

Where,

<span>$\theta $</span>= angle of inclination of the collector to the vertical, radians

*g*    = gravitation force constant, 9.806 (m/s<sup>2</sup>)

*T<sub>r</sub>*   = reference properties where the thermo-physical properties are calculated, (°C)

*L<sub>c</sub>*   = characteristic length for the absorber plate, (m)

*k*    = thermal conductivity of water at reference temperature, (W/m×K)

*n*    = kinematic viscosity of water at reference temperature, (m<sup>2</sup>/s)

*a*    = thermal diffusivity of water at reference temperature, (m<sup>2</sup>/s)

*β<sub>v</sub>*   = volumetric expansion coefficient evaluated at Tv, Tv =Tw+0.25(Tp-Tw), (K-1)

*Nu*  = Nusselt number calculated for water properties at the reference temperature, (-)

*Gr*   = Grashof number calculated for water properties at the reference temperature, (-)

*Pr*   = Prandtle number calculated for water properties at the reference temperature, (-)

The various radiation and convection heat transfer coefficients are given by the following equations.  The convection heat transfer coefficients between the covers and the absorber plate are estimated from the empirical correlation for the Nusselt number for air gap between two parallel plates developed by Hollands et al. (1976) is:

<div>$$N{u_a} = 1 + 1.44\left\{ {1 - \frac{{1708{{\left( {\sin 1.8\beta } \right)}^{1.6}}}}{{Ra\cos \beta }}} \right\}{\left\{ {1 - \frac{{1708}}{{Ra\cos \beta }}} \right\}^ + } + {\left\{ {{{\left( {\frac{{Ra\cos \beta }}{{5830}}} \right)}^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 3}}\right.}\!\lower0.7ex\hbox{$3$}}}} - 1} \right\}^ + }$$</div>

<div>$${h_c} = {{Nu \cdot k} \mathord{\left/ {\vphantom {{Nu \cdot k} L}} \right. } L}$$</div>

<div>$${h_{rp - c2}} = \frac{{\sigma \left( {{T_p} + {T_{c2}}} \right)\left( {T_p^2 + T_{c2}^2} \right)}}{{1/{\varepsilon_p} + 1/{\varepsilon_{c2}} - 1}}$$</div>

<div>$${h_{rc1 - c2}} = \frac{{\sigma \left( {{T_{c1}} + {T_{c2}}} \right)\left( {T_{c1}^2 + T_{c2}^2} \right)}}{{1/{\varepsilon_{c1}} + 1/{\varepsilon_{c2}} - 1}}$$</div>

The long wave radiation exchange coefficients between the outer collector cover and the sky and ground referencing the ambient air temperature for mathematical simplification are given.

<div>$${h_{rc1 - s}} = \frac{{{F_s}{\varepsilon_{c1}}\sigma \left( {{T_{c1}} + {T_s}} \right)\left( {T_{c1}^2 + T_s^2} \right)\left( {{T_{c1}} - {T_s}} \right)}}{{\left( {{T_{c1}} - {T_a}} \right)}}$$</div>

<div>$${h_{rc1 - g}} = \frac{{{F_g}{\varepsilon_{c1}}\sigma \left( {{T_{c1}} + {T_g}} \right)\left( {T_{c1}^2 + T_g^2} \right)\left( {{T_{c1}} - {T_g}} \right)}}{{\left( {{T_{c1}} - {T_a}} \right)}}$$</div>

<div>$${h_{cc1 - a}} = {h_{cc1 - s}} + {h_{cc1 - g}}$$</div>

The convection heat transfer coefficient from the outer cover to the surrounding air is given by:

<div>$${h_{cc1 - a}} = 2.8 + 3.0{V_w}$$</div>

When the bottom surface boundary condition is AmbientAir, the combined conductance from the outer cover to the surrounding is calculated from the equation below (Duffie and Beckman, 1991).

<div>$${h_{comb}} = 5.7 + 3.8{V_w}$$</div>

The overall loss coefficient through the bottom and side of the collector-storage is estimated as follows:

<div>$${U_b} = {U_{Lb}}\left( {{A_b}/A} \right)$$</div>

<div>$${U_s} = {\left[ {\frac{1}{{{U_{Ls}}\left( {{A_s}/A} \right)}} + \frac{1}{{{h_{comb}}}}} \right]^{ - 1}}$$</div>

Where,

*e<sub>c1</sub>*   = thermal emissivity of collector cover *1*, (-)

*e<sub>c2</sub>*   = thermal emissivity of collector cover *2*, (-)

*F<sub>s</sub>*   = view factor from the collector to the sky, (-)

*F<sub>g</sub>*   = view factor from the collector to the ground, (-)

*T<sub>c1</sub>* = temperature of collector cover *1*, (K)

*T<sub>c2</sub>* = temperature of collector cover *2*, (K)

*T<sub>s</sub>*   = sky temperature, (K)

*T<sub>g</sub>*   = ground temperature, (K)

*k*    = thermal conductivity of air, (W/m K)

*L*    = air gap between the covers, (m)

*β*    = inclination of the plates or covers to the horizontal, (radian)

*V<sub>w</sub>* = wind speed, (m/s)

*U<sub>Lb</sub>*  = user specified bottom heat loss conductance, W/m<sup>2</sup>×K

*U<sub>Ls</sub>*  = user specified side heat loss conductance, W/m<sup>2</sup>×K

*A<sub>b</sub>*   = collector bottom heat transfer area, m<sup>2</sup>

*A<sub>s</sub>*   = collector side area, m<sup>2</sup>

*h<sub>comb</sub>*            = combined conductance from the outer cover to the ambient air, W/m<sup>2</sup>×K

***Transmittance-Absorptance Product***

The transmittance-absorptance product of solar collector is determined using ray tracing method for any incident angle (Duffie and Beckman, 1991).  This requires optical properties of the cover and absorber materials and the the transmittance-absorptance product for any incident angle is given by:

<div>$${\left( {\tau \alpha } \right)_\theta } = \frac{{\tau \alpha }}{{1 - \left( {1 - \alpha } \right){\rho_d}}}$$</div>

The transmittance of the cover system for single and two cover are given by:

<div>$$\tau  = \frac{1}{2}\left[ {{{\left( {\frac{{{\tau_1} \cdot {\tau_2}}}{{1 - {\rho_1}{\rho_2}}}} \right)}_ \bot } + {{\left( {\frac{{{\tau_1} \cdot {\tau_2}}}{{1 - {\rho_1}{\rho_2}}}} \right)}_\parallel }} \right]$$</div>

<div>$$\rho  = \frac{1}{2}\left[ {{{\left( {{\rho_1} + \frac{{\tau  \cdot {\rho_2} \cdot {\tau_1}}}{{{\tau_2}}}} \right)}_ \bot } + {{\left( {{\rho_1} + \frac{{\tau  \cdot {\rho_2} \cdot {\tau_1}}}{{{\tau_2}}}} \right)}_\parallel }} \right]$$</div>

The effective transmittance, reflectance and absorptance of a single cover are given by:

<div>$$\tau  = \frac{{{\tau_a}}}{2}\left\{ {\frac{{1 - {r_ \bot }}}{{1 + {r_ \bot }}}\left[ {\frac{{1 - r_ \bot ^2}}{{1 - {{\left( {{r_ \bot }{\tau_a}} \right)}^2}}}} \right] + \frac{{1 - {r_\parallel }}}{{1 + {r_\parallel }}}\left[ {\frac{{1 - r_\parallel ^2}}{{1 - {{\left( {{r_\parallel }{\tau_a}} \right)}^2}}}} \right]} \right\}$$</div>

<div>$$\rho  = \frac{1}{2}\left\{ {\left[ {{r_ \bot } + \frac{{{{\left( {1 - {r_ \bot }} \right)}^2}\tau_a^2{r_ \bot }}}{{1 - {{\left( {{r_ \bot }{\tau_a}} \right)}^2}}}} \right] + \left[ {{r_\parallel } + \frac{{{{\left( {1 - {r_\parallel }} \right)}^2}\tau_a^2{r_\parallel }}}{{1 - {{\left( {{r_\parallel }{\tau_a}} \right)}^2}}}} \right]} \right\}$$</div>

<div>$$\alpha  = \frac{{\left( {1 - {\tau_a}} \right)}}{2}\left\{ {\left( {\frac{{1 - {r_ \bot }}}{{1 - {r_ \bot }{\tau_a}}}} \right) + \left( {\frac{{1 - {r_\parallel }}}{{1 - {r_\parallel }{\tau_a}}}} \right)} \right\}$$</div>

The transmittance of the cover system with absorption only considered *t*<sub>a</sub>, is defined as:

<div>$${\tau_a} = \exp \left( { - \frac{{KL}}{{\cos \,{\theta_2}}}} \right)$$</div>

<div>$${\theta_2} = {\sin ^{ - 1}}\left( {\sin {\theta_1} \cdot \frac{{{n_1}}}{{{n_2}}}} \right)$$</div>

The reflectance of un-polarized radiation on passing from medium 1 with reflective index *n*<sub>1</sub> to medium 2 with reflective index *n*<sub>2</sub> is given by:

 <span>${r_ \bot } = \frac{{{{\sin }^2}\left( {{\theta_2} - {\theta_1}} \right)}}{{{{\sin }^2}\left( {{\theta_2} + {\theta_1}} \right)}}$</span>

<div>$${r_\parallel } = \frac{{{{\tan }^2}\left( {{\theta_2} - {\theta_1}} \right)}}{{{{\tan }^2}\left( {{\theta_2} + {\theta_1}} \right)}}$$</div>

The sky and ground reflected diffuse radiations average equivalent incident angles are approximated by Brandemuehl and Beckman correlation (Duffie and Beckman, 1991) as follows:

<div>$${\theta_{sd}} = 59.68 - 0.1388\beta  + 0.001497{\beta ^2}$$</div>

<div>$${\theta_{gd}} = 90 - 0.5788\beta  + 0.002693{\beta ^2}$$</div>

where,

*t*     = transmittance of the cover system, (-)

*t*<sub>1</sub>    = transmittance of the cover 1, (-)

*t*<sub>2</sub>    = transmittance of the cover 2, (-)

*a*    = absorptance of the absorber plate, (-)

*r*<sub>d</sub>    = diffuse reflectance of the inner cover, (-)

*L*    = thickness of a cover material, (m)

*K*    = extinction coefficient of a cover material, (m<sup>-1</sup>)

*q*<sub>1</sub>   = angle of incidence, degree

*q*<sub>2</sub>    = angle of refraction, degree

<span>${r_ \bot }$</span>  = parallel component of reflected un-polarized radiation, (-)

<span>${r_\parallel }$</span>   = perpendicular component of reflected un-polarized radiation, (-)

*b*    = slope of the collector, degree

*q*<sub>sd</sub> = equivalent incident angle for sky diffuse solar radiation, degree

*q*<sub>gd</sub>  = equivalent incident angle for ground diffuse solar radiation, degree

The integral collector storage unit thermal performance parameters are calculated as follows:

<div>$${Q_{delivered}} = {\dot m_w}{C_w}\left( {{T_w} - {T_{wi}}} \right)$$</div>

<div>$${Q_{Stored}} = {m_w}{C_w}\frac{{d{T_w}}}{{dt}}$$</div>

<div>$${Q_{SkinLoss}} = A \cdot \left[ {{U_t}\left( {{T_p} - {T_w}} \right) + {U_b}\left( {{T_w} - {T_{OSC}}} \right) + {U_s}\left( {{T_w} - {T_a}} \right)} \right]$$</div>

<div>$${\eta_{thermal}} = \frac{{{m_w}{C_w}\frac{{d{T_w}}}{{dt}} + {{\dot m}_w}{C_w}\left( {{T_w} - {T_{wi}}} \right)}}{{A \cdot {I_t}}}$$</div>

### References:

Duffie, J.A., and W.A. Beckman. 1991. *Solar Engineering of Thermal Processes,* 2d ed. New York: John Wiley & Sons.

Kumar, R. and M.A. Rosen. Thermal performance of integrated collector storage solar water heater with corrugated absorber surface. Applied Thermal Engineering:  30 (2010) 1764–1768.

Fujii, T., and H. Imura. Natural convection heat transfer from aplate with arbitrary inclination. International Journal of Heat and Mass Transfer: 15(4), (1972), 755-764.

### Photovoltaic Thermal Flat-Plate Solar Collectors

Photovoltaic-Thermal solar collectors (PVT) combine solar electric cells and thermal working fluid to collect both electricity and heat.  Athough there are currently comparatively few commercial products, PVT research has been conducted for the past 30 years and many different types of collectors have been studied.  Zondag (2008) and Charalambous et. al (2007) provide reviews of the PVT literature.  Because PVT is much less commercially-mature, there are no standards or rating systems such as for thermal-only, hot-water collectors.  EnergyPlus currently has one simple model based on user-defined efficiencies but a more detailed model based on first-principles and a detailed, layer-by-layer description is under development.

The PVT models reuse the PV models for electrical production. These are described elsewhere in this document in the section on Photovoltaic Arrays-Simple Model

#### Simple PVT Thermal Model

The input object SolarCollector:FlatPlate:PhotovoltaicThermal provides a simple PVT model that is provided for quick use during design or policy studies.  The user simply provides values for a thermal efficiency and the incident solar heats the working fuild.  The model also includes a cooling mode for air-based systems where a user-provided surface emmittance is used to model cooling of the working fluid to the night sky (water-based cooling will be made available once a chilled water storage tank is available).  No other details of the PVT collector’s construction are required as input data.

The simple model can heat either air or liquid.  If it heats air, then the PVT is part of HVAC air system loop with air nodes connected to an air system.  If it heats liquid, then the PVT is part of plant loop with nodes connected to a plant loop and the plant operating scheme determines flows.

Air-system-based PVT modeling include a modulating bypass damper arrangement.  Control logic decides if the air should bypass the collector to better meet setpoint.  The model requires a drybulb temperature setpoint be placed on the outlet node.  The model assume the collector is intended and available for heating when the incident solar is greater than 0.3 W/m<sup>2</sup> and otherwise it is intended for cooling.  The inlet temperature is compare to the setpoint on the outlet node to determine if cooling or heating are beneficial.  If they are, then the PVT thermal models are applied to condition the air stream.  If they are not beneficial, then the PVT is completely bypassed and the inlet node is passed directly to the outlet node to model a completely bypassed damper arrangement.  A report variable is available for bypass damper status.

Plant-based PVT do not include a bypass (although one could be used in the plant loop).  The collector requests its design flow rate but it otherwise relies on the larger plant loop for control.

When the PVT themal collector is controlled to be “on,” in heating mode, and working fluid is flowing, the model calculates the outlet temperature based on the inlet temperature and the collected heat using the following equations.

<div>$${Q_{therm}} = {A_{surf}} \cdot {f_{activ}} \cdot {G_T} \cdot {\eta_{thermal}}$$</div>

where,

<span>${Q_{therm}}$</span> is the thermal energy collected [W]

<span>${A_{surf}}$</span> is the net area of the surface [m<sup>2</sup>]

<span>${f_{activ}}$</span>is the fraction of surface aire with active PV/T collector, and

<span>${\eta_{thermal}}$</span>is the thermal conversion efficiency.

<div>$${T_{out}} = {T_{in}} + \frac{{{Q_{therm}}}}{{\dot m{c_p}}}$$</div>

where,

<span>${T_{out}}$</span> is the temperature of the working fluid leaving the PV/T

<span>${T_{in}}$</span> is the temperature of the working fluid entering the PV/T

<span>$\dot m$</span> is the entire mass flow of the working fluid through the PV/T

<span>${c_p}$</span> is the specific heat of the working fluid.

For air-based systems, the value of <span>${T_{out}}$</span>is then compared to the temperature setpoint on the outlet node.  If <span>${T_{out}}$</span> exceeds the desired outlet temperature, <span>${T_{set,out}}$</span>,then a bypass fraction is calculated to model a modulating bypass damper using:

<div>$${f_{bypass}} = \frac{{\left( {{T_{set,out}} - {T_{out}}} \right)}}{{\left( {{T_{in}} - {T_{out}}} \right)}}$$</div>

When the PVT themal collector is controlled to be “on,” in cooling mode, and working fluid is flowing, the model calculates the outlet temperature based on the inlet temperature and the heat radiated and convected to the ambient using a heat balance on the outside face of the collector:

<div>$$\dot m{c_p}\left( {{T_{in}} - {T_{out}}} \right) = {\dot Q_{LWR}} + {\dot Q_{conv}}$$</div>

Where,

<span>${\dot Q_{LWR}}$</span> is the net rate of long wavelength (thermal) radiation exchange with the air, night sky, and ground.  See the section “External Longwave Radiation” in the Outside Surface Heat Balance, for full discussion of how this modeled in EnergyPlus using linearized radiation coefficients.

<span>${\dot Q_{conv}}$</span> is the net rate of convective flux exchange with outdoor air. See the section “Exterior/External Convection” in the Outside Surface Heat Balance, for full discussion of how this modeled in EnergyPlus.  The surface roughness is assumed to be “very smooth.”

The simple model assumes that the effective collector temperature, <span>${T_{col}}$</span>, is the average of the working fluid inlet and outlet temperatures so that we can make the following substitution:

<div>$${T_{out}} = 2{T_{col}} - {T_{in}}$$</div>

Substituting and solving for <span>${T_{col}}$</span> we obtain the following model for collector temperatures during a (possible) cooling process :

<div>$${T_{col}} = \frac{{2\dot m{c_p}{T_{in}} + {A_{surf}}{f_{activ}}\left( {{h_{r,gnd}}{T_{gnd}} + {h_{r,sky}}{T_{sky}} + {h_{r,air}}{T_{air}} + {h_{c,ext}}{T_{air}}} \right)}}{{2\dot m{c_p} + {A_{surf}}{f_{activ}}\left( {{h_{r,gnd}} + {h_{r,sky}} + {h_{r,air}} + {h_{c,ext}}} \right)}}$$</div>

Then the outlet temperature can be calculated and heat losses determined.  However, the model allows only sensible cooling of the air stream and limits the outlet temperature to not go below the dewpoint temperature of the inlet.

PVT collectors have a design volume flow rate for the working fluid that is autosizable.  For air-based systems used as pre-conditioners, the volume flow rate is sized to meet the maximum outdoor air flow rate.  For water-based systems on the supply side of a plant loop, each of the PVT collectors are sized to the overall loop flow rate.  For water-based systems on the demand side of a plant loop, the collectors are sized using a rule-of-thumb for typical flow rates per unit of collector area.  This rule-of-thumb is based on a constant factor of 1.905x10<sup>-5</sup> m<sup>3</sup>/s-m<sup>2</sup> that was developed by analyzing SRCC data set for conventional solar collectors (see data set SolarCollectors.idf) and averaging the ratio for all 171 different collectors.

#### References

Charalambous, P.G., Maidment, G.G., Kalagirou, S.A., and Yiakoumetti, K., Photovoltaic thermal (PV/T) collectors: A review. Applied Thermal Engineering 27 (2007) 275-286.

Zondag, H.A. 2008. Flat-plate PV-Thermal collectors and systems: A review.  Renewable and Sustainable Energy Reviews 12 (2008) 891-959.

### Unglazed Transpired Solar Collectors

The input object SolarCollector:UnglazedTranspired provides a model for transpired collectors that are perhaps one of the most efficient ways to collect solar energy with demonstrated instantaneous efficiencies of over 90% and average efficiencies of over 70%.  They are used for preheating outdoor air needed for ventilation and processes such as crop drying.

In EnergyPlus, an unglazed transpired solar collector (UTSC) is modeled as a special component attached to the outside face of a heat transfer surface that is also connected to the outdoor air path.  A UTSC affects both the thermal envelope and the HVAC air system.  From the air system’s point of view, a UTSC is heat exchanger and the modeling needs to determine how much the device raises the temperature of the outdoor air.  From the thermal envelope’s point of view, the presence of the collector on the outside of the surface modifies the conditions experienced by the underlying heat transfer surfaces.  EnergyPlus models building performance throughout the year and the UTSC will often be “off” in terms of forced airflow, but the collector is still present.  When the UTSC is “on” there is suction airflow that is assumed to be uniform across the face.  When the UTSC is “off” the collector acts as a radiation and convection baffle situated between the exterior environment and the outside face of the underlying heat transfer surface.  We distinguish these two modes of operation as *active* or *passive* and model the UTSC component differently depending on which of these modes it is in.

#### Heat Exchanger Effectiveness

The perforated absorber plate is treated as a heat exchanger and modeled using a traditional effectiveness formulation.  The heat exchanger effectiveness, <span>${\varepsilon_{HX}}$</span>, is determined from correlations derived from small-scale experiments.  Two correlations available in the literature are implemented in EnergyPlus.  The first is based on research by Kutscher at the National Renewable Energy Laboratory. The second is based on the research by Van Decker, Hollands, and Brunger at the University of Waterloo.  Because both correlations are considered valid, the choice of which correlation to use is left to the user.



#### Kutscher Correlation

Kutscher’s (1994) correlation encompasses surface convection between the collector and the incoming outdoor air stream that occurs on the front face, in the holes, and along the back face of the collector. The correlation uses a Reynolds number based on the hole diameter as a length scale and the mean velocity of air as it passes through the holes as the velocity scale:

<div>$${{\mathop{\rm Re}\nolimits}_D} = \frac{{{V_h}D}}{\nu }$$</div>

where,

      <span>${V_h}$</span> is the velocity through the holes [m/s]

      <span>$D$</span> is the hole diameter [m]

      <span>$\nu $</span> is the kinematic viscosity of air  [m<sup>2</sup>/s]

The correlation is a function of Reynolds number, hole geometry, the free stream air velocity, and velocity through the holes:

<div>$$N{u_D} = 2.75\left[ {{{\left( {\frac{P}{D}} \right)}^{ - 1.2}}{\mathop{\rm Re}\nolimits}_D^{0.43} + 0.011\sigma {{{\mathop{\rm Re}\nolimits} }_D}{{\left( {\frac{{{U_\infty }}}{{{V_h}}}} \right)}^{0.48}}} \right]$$</div>

where,

      <span>$P$</span> is the pitch, or distance between holes, [m],

      <span>$D$</span> is the diameter of the holes, [m],

      <span>$\sigma $</span> is the porosity, or area fraction of the holes, [dimensionless],

      <span>${V_h}$</span> is the mean velocity of air passing through the holes, [m/s],

      <span>${U_\infty }$</span> is the free stream velocity (local wind speed) [m/s].

The Nusselt number is formulated as:

<div>$$N{u_D} = \frac{{U\;D}}{k}$$</div>

where,

      <span>$U$</span>is the overall heat transfer coefficient based on log mean temperature difference, [W/m<sup>2</sup>·K], and

      <span>$k$</span> is the thermal conductivity of air [W/m·K].

The heat exchanger effectiveness is:

<div>$${\varepsilon_{HX}} = 1 - {e^{\left[ { - \frac{{U\,A}}{{\dot m\,{c_p}}}} \right]}}$$</div>

Kutscher’s relation was formulated for triangular hole layout, but based on Van Decker et al. (2001) we allow using the correlation for square hole layout and scale <span>$P$</span> by a factor of 1.6.

#### Van Decker, Hollands, and Brunger Correlation

Van Decker et. al. extended Kutscher’s measurements to include a wider range of collector parameters including plate thickness, pitch, suction velocities, and square hole patterns.  Their model formulation differs from Kutscher’s in that the model was built up from separate effectiveness models for the front, back, and holes of the collector.  Their published correlation is:

<div>$${\varepsilon_{HX}} = \left[ {1 - \left( {1 + {{{\mathop{\rm Re}\nolimits} }_s}Max{{\left( {1.733{\mathop{\rm Re}\nolimits}_w^{ - {\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 2}}\right.}\!\lower0.7ex\hbox{$2$}}},0.02136} \right)}^{ - 1}}} \right)} \right] \times \left[ {1 - {{\left( {1 + 0.2273{\mathop{\rm Re}\nolimits}_b^{{\raise0.7ex\hbox{$1$} \!\mathord{\left/ {\vphantom {1 2}}\right.}\!\lower0.7ex\hbox{$2$}}}} \right)}^{ - 1}}} \right] \times {e^{\left( { - 0.01895\frac{P}{D} - \frac{{20.62}}{{{{{\mathop{\rm Re}\nolimits} }_D}}}\frac{t}{D}} \right)}}$$</div>

where,

      <span>${{\mathop{\rm Re}\nolimits}_s} = \frac{{{V_s}P}}{v}$</span>

      <span>${{\mathop{\rm Re}\nolimits}_w} = \frac{{{U_\infty }P}}{v}$</span>

      <span>${{\mathop{\rm Re}\nolimits}_b} = \frac{{{V_h}P}}{v}$</span>

      <span>${V_s}$</span> is the average suction velocity across the front face of the collector [m/s]

      <span>$t$</span> is the collector plate thickness



#### Heat Exchanger Leaving Temperature

Using either of the correlations above allows determining the heat exchanger effectiveness from known values.  By definition the heat exchanger effectiveness is also:

<div>$${\varepsilon_{HX}} = \frac{{{T_{a,HX}} - {T_{amb}}}}{{{T_{s,coll}} - {T_{amb}}}}$$</div>

where,

      <span>${T_{{\rm{a,HX}}}}$</span> is the temperature of the air leaving the collector and entering the plenum [ºC]

      <span>${T_{s,coll}}$</span> is the temperature of the collector’s absorber plate, [ºC], and

      <span>${T_{amb}}$</span> is the temperature of the ambient outdoor air [ºC].

By rewriting equation to solve for <span>${T_{{\rm{a,HX}}}}$</span> we see that the temperature of the heated outdoor air entering the plenum can be determined once the collector surface temperature is known,

<div>$${T_{a,HX}} = {\varepsilon_{HX}}{T_{s,coll}} + \left( {1 - {\varepsilon_{HX}}} \right){T_{amb}}$$</div>

#### Collector Heat Balance

The collector is assumed to be sufficiently thin and high-conductivity so that it can be modeled using a single temperature (for both sides and along its area).  This temperature <span>${T_{s,coll}}$</span>is determined by formulating a heat balance on a control volume that just encapsulates the collector surface.  The heat balances are formulated separately for active and passive modes and are diagrammed in the following figure.

Observe that for the passive case, we do not use the heat exchanger relations to directly model the interaction of ventilating air with the collector.  This is because these relations are considered to not apply when the UTSC is in passive mode.  They were developed for uni-directional flow (rather than the balanced-in-and-out flow expected from natural forces) and for specific ranges of suction face velocity.  Therefore, this heat transfer mechanism is handled using classical surface convection models (as if the collector was not perforated).  (Air exchanges are modeled as ventilation in the plenum air heat balance but do not interact with the hole edges in the collector surface.)

![](EngineeringReference/media/image6620.png)

Figure 299.  Transpired Collector Heat Balance

When the UTSC is active, the heat balance on the collector surface control volume is:

<div>$${q''_{\alpha sol}} + {q''_{LWR,Env}} + {q''_{conv,wind}} - {q''_{HX}} + {q''_{LWR,plen}} + {q''_{source}} = 0$$</div>

where:

<sub><span>${q''_{\alpha sol}}$</span> </sub>is absorbed direct and diffuse solar (short wavelength) radiation heat flux.

<span>${q''_{LWR,Env}}$</span> is net long wavelength (thermal) radiation flux exchange with the air and surroundings.

<span>${q''_{conv,wind}}$</span> is surface convection flux exchange with outdoor air under high wind and rain conditions.  Note that this term is usually assumed to be zero in UTSC model development but we add the term to allow for deteriorated performance of the UTSC under poor conditions.

<sub><span>${q''_{HX}}$</span> </sub> is heat exchanger flux from collector to incoming outdoor air.

<sub><span>${q''_{LWR,plen}}$</span> </sub>is net long wavelength (thermal) radiation flux exchange with the outside face of the underlying surface(s).

<span>${q''_{source}}$</span> is a source/sink term that accounts for energy exported out of the control volume when the collecter’s absorber plate is a hybrid device such as a photovoltaic panel.

While the heat balance on the passive collector surface control volume is:

<div>$${q''_{\alpha sol}} + {q''_{LWR,Env}} + {q''_{conv,Env}} + {q''_{LWR,plen}} + {q''_{conv,plen}} + {q''_{source}} = 0$$</div>

where:

<sub><span>${q''_{conv,Env}}$</span> </sub>= surface convection flux exchange with outdoor air.

<sub><span>${q''_{conv,plen}}$</span> </sub>= surface convection flux exchange with plenum air.

All terms are positive for net flux to the collector except the heat exchanger term, which is taken to be positive in the direction from collector to incoming air stream.  Each of these heat balance components is introduced briefly below.

#### External SW Radiation

<sub><span>${q''_{\alpha sol}}$</span> </sub> is calculated using procedures presented elsewhere in this manual and includes both direct and diffuse incident solar radiation absorbed by the surface face.  This is influenced by location, surface facing angle and tilt, shading surfaces, surface face material properties, weather conditions, etc.

#### External LW Radiation

<span>${q''_{LWR,Env}}$</span> is a standard radiation exchange formulation between the surface, the sky, the ground, and the atmosphere.  The radiation heat flux is calculated from the surface absorptivity, surface temperature, sky, air, and ground temperatures, and sky and ground view factors.  Radiation is modeled using linearized coefficients.

#### External Convection

<sub><span>${q''_{conv,Env}}$</span> </sub>is modeled using the classical formulation: <span>${q''_{conv}}$</span> <sub> </sub>= h<sub>co</sub>(T<sub>air</sub> - T<sub>o</sub>) where h<sub>co</sub>, is the convection coefficient.  This coefficient will differ depending on whether or not the UTSC is active or passive.  When the UTSC is passive, h<sub>co</sub> is treated in the same way as an outside face with ExteriorEnvironment conditions.  When the UTSC is active, the special suction airflow situation of a transpired collector during operation means that h<sub>co</sub> is often zero because the suction situation can eliminate mass transport away from the collector.  However when the winds are high, the strong turbulence and highly varying pressures can cause the suction flow situation to breakdown.  Therefore, we include the <span>${q''_{conv,wind}}$</span> term in the heat balance and use a special coefficient <span>${h_{c,wind}}$</span> to model this lost heat transfer.  In addition, when it is raining outside, we assume the collector gets wet and model the enhanced surface heat transfer using a large value for <span>${h_{c,wind}}$</span>.

#### Heat Exchanger

<sub><span>${q''_{HX}}$</span> </sub>is modeled using the classical formulation <span>${q''_{HX}} = \frac{{\dot m{c_p}({T_{a,HX}} - {T_{amb}})}}{A}$</span><sub> </sub>where <span>${T_{{\rm{a,HX}}}}$</span> is determined using correlations described above.  When the UTSC is active, the air mass flow is determined from the operation of the outdoor air mixer component.  When the UTSC is off, this term is zero.

#### Plenum LW Radation

<span>${q''_{LWR,plen}}$</span>is a standard radiation exchange formulation between the collector surface and the underlying heat transfer surface located across the plenum.  Radiation is modeled using linearized coefficients.

#### Plenum Convection

<sub><span>${q''_{conv,plen}}$</span> </sub>is modeled using the classical formulation: <span>${q''_{conv}}$</span> <sub> </sub>= h<sub>cp</sub>(T<sub>air</sub> - T<sub>o</sub>) where h<sub>cp</sub>, is the convection coefficient.  This coefficient is taken as zero when the UTSC is operating because of the suction airflow situation.  When the UTSC is off, the value for h<sub>cp</sub> is obtained from correlations used for window gaps from ISO (2003) standard 15099.

Substituting models into and solving for <span>${T_{s,coll}}$</span> yields the following equation when the UTSC is active (“on”):



<div>$${T_{s,coll}} = \frac{{\left( {{I_s}\alpha  + {h_{r,atm}}{T_{amb}} + {h_{r,sky}}{T_{sky}} + {h_{r,gnd}}{T_{amb}} + {h_{r,plen}}{T_{so}} + {h_{c,wind}}{T_{amb}} + \frac{{\dot m{c_p}}}{A}{T_{amb}} - \frac{{\dot m{c_p}}}{A}\left( {1 - {\varepsilon_{HX}}} \right){T_{amb}} + {{q''}_{source}}} \right)}}{{\left( {{h_{r,atm}} + {h_{r,sky}} + {h_{r,gnd}} + {h_{r,plen}} + {h_{c,wind}} + \frac{{\dot m{c_p}}}{A}{\varepsilon_{HX}}} \right)}}$$</div>

and substituting into yields the following equation when the UTSC is passive (“off”):

<div>$${T_{s,coll}} = \frac{{\left( {{I_s}\alpha  + {h_{co}}{T_{amb}} + {h_{r,atm}}{T_{amb}} + {h_{r,sky}}{T_{sky}} + {h_{r,gnd}}{T_{amb}} + {h_{r,plen}}{T_{so}} + {h_{c,plen}}{T_{a,plen}} + {{q''}_{source}}} \right)}}{{\left( {{h_{co}} + {h_{r,air}} + {h_{r,sky}} + {h_{r,gnd}} + {h_{r,plen}} + {h_{c,plen}}} \right)}}$$</div>

where,

      <span>${I_s}$</span> is the incident solar radiation of all types [W/m<sup>2</sup>],

      <span>$\alpha $</span> is the solar absorptivity of the collector [dimensionless],

      <span>${h_{r,atm}}$</span>is the linearized radiation coefficient for the surrounding atmosphere [W/m<sup>2</sup>·K],

      <span>${T_{amb}}$</span> is the outdoor drybulb from the weather data, also assumed for ground surface [ºC],

      <span>${h_{r,sky}}$</span> is the linearized radiation coefficient for the sky [W/m<sup>2</sup>·K],

      <span>${T_{sky}}$</span> is the effective sky temperature [ºC],

      <span>${h_{r,gnd}}$</span> is the linearized radiation coefficient for the ground [W/m<sup>2</sup>·K],

      <span>${h_{r,plen}}$</span> is the linearized radiation coefficient for the underlying surface [W/m<sup>2</sup>·K],

      <span>${h_{c,wind}}$</span> is the convection coefficient for the outdoor environment when the UTSC is active and winds are high or it is raining [W/m<sup>2</sup>·K],

      <span>${T_{so}}$</span> is the temperature of the outside face of the underlying heat transfer surface [ºC],

      <span>$\dot m$</span> is the air mass flow rate when in active mode [kg/s],

      <span>${c_p}$</span> is the specific heat of air at constant pressure [J/kg·K],

      <span>$A$</span> is the area of the collector [m<sup>2</sup>],

      <span>${h_{co}}$</span> is the convection coefficient for the outdoor environment [W/m<sup>2</sup>·K],

      <span>${h_{c,plen}}$</span> is the convection coefficient for the surfaces facing the plenum [W/m<sup>2</sup>·K], and

      <span>${T_{a,plen}}$</span> is the air drybulb for air in the plenum and entering the outdoor air system [ºC].



#### Plenum Heat Balance

The *plenum* is the volume of air located between the collector and the underlying heat transfer surface.  The plenum air is modeled as well-mixed.  The uniform temperature of the plenum air, <span>${T_{a,plen}}$</span>, is determined by formulating a heat balance on a control volume of air as diagrammed below.

Note that we have formulated the control volumes with slight differences for the active and passive cases.  For the active case, the suction air situation and heat exchanger effectiveness formulations dictate that the collector surface control volume encompass part of the air adjacent to both the front and back surfaces of the collector.  However for the passive case, the collector surface control volume has no air in it and the plenum air control volume extends all the way to the surface of the collector. 



![](EngineeringReference/media/image6664.png)

Figure 300.  Transpired Collector Plenum Air Heat Balance



When the UTSC is active, the heat balance on the plenum air control volume is:

<div>$${\dot Q_{air}} + {\dot Q_{co}}_{} = 0$$</div>

where,

<span>${\dot Q_{air}}$</span>is the net rate of energy added by suction air convecting through the control volume.

<sub><span>${\dot Q_{co}}$</span> </sub> is the net rate of energy added by surface convection heat transfer with the underlying surface.



When the UTSC is passive, the heat balance on the plenum air control volume is:

<div>$${\dot Q_{vent}} + {\dot Q_{co}} + {\dot Q_{c,coll}} = 0$$</div>

where,

      <span>${\dot Q_{vent}}$</span> is the net rate of energy added from infiltration – where outdoor ambient air exchanges with the plenum air.

      <span>${\dot Q_{c,coll}}$</span>is the net rate of energy added by surface convection heat transfer with the collector.



Substituting into and solving for <span>${T_{a,plen}}$</span> yields the following equation for when the UTSC is active:

<div>$${T_{a,plen}} = \frac{{\left( {\dot m{c_p}{T_{a,HX}} + {h_{c,plen}}A\,{T_{so}}} \right)}}{{\left( {\dot m{c_p} + {h_{c,plen}}A} \right)}}$$</div>

And substituting into yields the following equation when the UTSC is passive:

<div>$${T_{a,plen}} = \frac{{\left( {{h_{c,plen}}A\,{T_{so}} + {{\dot m}_{vent}}{c_p}{T_{amb}} + {h_{c,plen}}A\,{T_{s,coll}}} \right)}}{{\left( {{h_{c,plen}}A + {{\dot m}_{vent}}{c_p} + {h_{c,plen}}A} \right)}}$$</div>

where,

      <span>${\dot m_{vent}}$</span> is the air mass flow from natural forces [kg/s]

The literature on UTSC does not appear to address the passive mode of operation and no models for <span>${\dot m_{vent}}$</span> have been identified.  Nevertheless, natural buoyancy and wind forces are expected to drive air exchange between the plenum and ambient and some method of modeling <span>${\dot m_{vent}}$</span> is needed.  Reasoning that the configuration is similar to single-side natural ventilation, we elect to use correlations for natural ventilation presented in Chapter 26. of ASHRAE HOF (2001).



<div>$${\dot m_{vent}} = \rho \,{{\rm{\rlap{--} \dot V}}_{{\rm{tot}}}}$$</div>

where,

      <span>$\rho $</span> is the density of air [kg/m<sup>3</sup>], and

      <span>${{\rm{\rlap{--} \dot V}}_{{\rm{tot}}}} = {{\rm{\rlap{--} \dot V}}_{{\rm{wind}}}} + \,{{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}}$</span> is the total volumetric flow rate of air ventilating in and out of the plenum.



<div>$${{\rm{\rlap{--} \dot V}}_{{\rm{wind}}}} = {C_v}{A_{in}}{U_\infty }$$</div>

<span>${{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{a,plen}} - {T_{amb}}} \right)/{T_{a,plen}}} $</span>  (if <span>${T_{a,plen}} > {T_{amb}}$</span>)

<span>${{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{amb}} - {T_{a,plen}}} \right)/{T_{amb}}} $</span>  (if <span>${T_{amb}} > {T_{a,plen}}$</span> and UTSC vertical)

<span>${C_v}$</span> is the effectiveness of the openings that depends on opening geometry and the orientation with respect to the wind.  ASHRAE HoF (2001) indicates values ranging from 0.25 to 0.6.  In the UTSC model, this value is available for user input and defaulted to 0.25.

<span>${C_D}$</span> is the discharge coefficient for the opening and depends on opening geometry.  In the UTSC model, this value is available for user input and defaulted to 0.65.

Mass continuity arguments lead to modeling the area of the openings as one half of the total area of the holes, so we have:

<div>$${A_{in}} = \frac{{A\,\sigma }}{2}$$</div>

<span>$g$</span> is the gravitational constant taken as 9.81 [m/s<sup>2</sup>].

<span>$\Delta {H_{NPL}}$</span> is the height from midpoint of lower opening to the Neutral Pressure Level.  This is taken as one-fourth the overall height of the UTSC if it is mounted vertically.  For tilted collectors, the nominal height is modified by the sine of the tilt.  If the UTSC is mounted horizontally (e.g. on the roof) then the <span>$\Delta {H_{NPL}}$</span> is taken as the gap thickness of the plenum.

If the UTSC is horizontal and <span>${T_{amb}} > {T_{a,plen}}$</span> then <span>${{\rm{\rlap{--} \dot V}}_{{\rm{thermal}}}}{\rm{  =  0}}$</span> because this is a stable situation.

#### Underlying Heat Transfer Surface

The UTSC is applied to the outside of a heat transfer surface.  This surface is modeled using the usual EnergyPlus methods for handling heat capacity and transients – typically the CTF method.  These native EnergyPlus Heat Balance routines are used to calculate <span>${T_{so}}$</span>.  The UTSC model is coupled to the underlying surface using the OtherSideConditionsModel mechanism.  The UTSC model provides values for <span>${h_{r,plen}}$</span>,<span>${T_{s,coll}}$</span>, <span>${h_{c,plen}}$</span>, and <span>${T_{a,plen}}$</span> for use with the Heat Balance Model calculations for the outside face of the underlying surface (described elsewhere in this manual).



#### Solar and Shading Calculations

The transpired collector object uses a standard EnergyPlus surface in order to take advantage of the detailed solar and shading calculations.  Solar radiation incident on the surface includes beam and diffuse radiation, as well as radiation reflected from the ground and adjacent surfaces.  Shading of the collector by other surfaces, such as nearby buildings or trees, is also taken into account.

#### Local Wind Speed Calculations

The outdoor wind speed affects terms used in modeling UTSC components.  The wind speed in the weather file is assumed to be measured at a meteorological station located in an open field at a height of 10 m.  To adjust for different terrain at the building site and differences in the height of building surfaces, the local wind speed is calculated for each surface.

The wind speed is modified from the measured meteorological wind speed by the equation (ASHRAE 2001):

<div>$${U_\infty } = {V_{met}}{\left( {\frac{{{\delta_{met}}}}{{{z_{met}}}}} \right)^{{a_{met}}}}{\left( {\frac{z}{\delta }} \right)^a}$$</div>

where z is the height of the centroid of the UTSC, z<sub>met</sub> is the height of the standard metereological wind speed measurement, and a and d are terrain-dependent coefficients.  d is the boundary layer thickness for the given terrain type.  The values of a and d are shown in the following tables:

Table 77. Terrain-Dependent Coefficients (ASHRAE 2001).

<table class="table table-striped">







<tr>
<td>Terrain</td>
<td>Description</td>
<td>Exponent, a</td>
<td>Layer Thickness,d (m)</td>
</tr>
<tr>
<td>1</td>
<td>Flat, open country</td>
<td>0.14</td>
<td>270</td>
</tr>
<tr>
<td>2</td>
<td>Rough, wooded country</td>
<td>0.22</td>
<td>370</td>
</tr>
<tr>
<td>3</td>
<td>Towns and cities</td>
<td>0.33</td>
<td>460</td>
</tr>
<tr>
<td>4</td>
<td>Ocean</td>
<td>0.10</td>
<td>210</td>
</tr>
<tr>
<td>5</td>
<td>Urban, industrial, forest</td>
<td>0.22</td>
<td>370</td>
</tr>

</table>

The UTSC can be defined such that it has multiple underlying heat transfer surfaces.  The centroid heights for each surface are area-weighted to determine the average height for use in the local wind calculation.

#### Convection Coefficients

UTSC modeling requires calculating up to three different coefficients for surface convection heat transfer.  These coefficients are defined in the classic way by:

<div>$${h_c} = \frac{{{T_{air}} - {T_{surf}}}}{{{{q''}_{conv}}}}$$</div>

First, <span>${h_{co}}$</span> is the convection coefficient for the collector surface facing the outdoors when the UTSC is passive.  It is modeled in exactly the same way as elsewhere in EnergyPlus and will depend on the user setting for Outside Convection Algorithm – Outside Surface Heat Balance entry elsewhere in this document.



Second, <span>${h_{c,plen}}$</span> is the convection coefficient for surfaces facing the plenum.  This coefficient is applied to just the underlying surface’s convection when the UTSC is active and to both the collector and the underlying surface when the UTSC is passive.  When the UTSC is active, we use the convection correlation for forced air developed by McAdams (1954) as published by ASHRAE HoF (2001):

<div>$${h_{c,plen}} = 5.62 + 3.9{V_p}$$</div>

where,

      <span>${V_p}$</span> is the mean velocity in the plenum determined from <span>${V_p} = \frac{{\dot m}}{{2\rho \,{A_p}}}$</span> where <span>${A_p}$</span> is the effective cross section area of the plenum perpendicular to the primary flow direction.  When the UTSC is passive, we model the convection in the same way used in EnergyPlus to model air gaps in windows.  These correlations vary by Rayleigh number and surface tilt and are based on the work of various research including Hollands et. al., Elsherbiny et. al., Wright, and Arnold.  The formulations are documented in ISO (2003) standard 15099.  For the UTSC implementation, the routines were adapted from Subroutine NusseltNumber in WindowManager.f90 (by F. Winkelmann), which itself was derived from Window5 subroutine “nusselt”.

Third, <span>${h_{c,wind}}$</span> is the convection coefficient used to degrade the UTSC performance under environmental conditions with high wind or rain.  If the weather file indicates it is raining, then we set <span>${h_{c,wind}}$</span> = 1000.0 which has the effect of making the collector the same temperature as ambient air.  The heat exchanger effectiveness correlations described above account for a moderate amount of wind, but the correlations appear confined to the range 0 to 5.0 m/s.  Therefore we set <span>${h_{c,wind}}$</span> equal to zero if <span>${U_\infty }$</span> is &lt;= 5.0 m/s.  If <span>${U_\infty }$</span> is &gt; 5.0 m/s then we use the McAdams correlation but with a reduced velocity magnitude:

<span>$$</span><span>${h_{c,wind}} = 5.62 + 3.9({U_\infty } - 5.0)$</span>

#### Radiation Coefficients

UTSC modeling requires calculating up to four different linearized coefficients for radiation heat transfer.  Whereas radiation calculations usually use temperature raised to the fourth power, this greatly complicates solving heat balance equations for a single temperature.  Linearized radiation coefficients have the same units and are used in the same manner as surface convection coefficients and introduce very little error for the temperature levels involved.

The radiation coefficient, <span>${h_{r,plen}}$</span>, is used to model thermal radiation between the collector surface and the outside face of the underlying heat transfer surface.  We assume a view factor of unity.  It is calculated using:

<div>$${h_{r,plen}} = {\sigma_{SB}}{e_{coll}}{e_{so}}\frac{{\left( {T_{s,coll}^4 - T_{so}^4} \right)}}{{\left( {{T_{s,coll}} - {T_{so}}} \right)}}$$</div>

where,

      all temperatures are converted to Kelvin,

      <span>${\sigma_{SB}}$</span> is the Stefan-Boltzmann constant,

      <span>${e_{coll}}$</span> is the longwave thermal emmittance of the collector, and

      <span>${e_{so}}$</span> is the longwave thermal emmittance of the underlying heat transfer surface.

The three other coefficients, <span>${h_{r,atm}}$</span>, <span>${h_{r,sky}}$</span>, and <span>${h_{r,gnd}}$</span> are used elsewhere in EnergyPlus for the outside face surface heat balance and are calculated in the same manner as equation for UTSC collectors.  [This is accomplished by calling subroutine InitExteriorConvectionCoeffs in the file HeatBalanceConvectionCoeffs.f90. ]

#### Bypass Control

The UTSC is assumed to be arranged so that a bypass damper controls whether or not air is drawn directly from the outdoors or through the UTSC.  The control decision is based on whether or not it will be beneficial to heat the outdoor air.  There are multiple levels of control including an availability schedule, whether or not the outdoor air is cooler than the mixed air setpoint, or whether or not the zone air temperature is lower than a so-called free heating setpoint.

#### Sizing Warnings

Although the design of the transpired collector is left to the user, the program issues warnings when the suction airflow velocity falls outside the range 0.003 to 0.08 m/s.

#### Overall Efficiency

The overall thermal efficiency of the UTSC is a useful output report and is defined as the ratio of the useful heat gain of the entire system versus the total incident solar radiation on the gross surface area of the collector.

<div>$$\eta  = \frac{{(\dot Q/A)}}{{{I_{sc}}}} = \frac{{\dot m\,{c_p}\left( {{T_{a,plen}} - {T_{amb}}} \right)}}{{{I_{sc}}A}}$$</div>

where

<span>$\dot Q$</span> is useful heat gain

<span>${I_{sc}}$</span> is total incident solar radiation

Note that the efficiency <span>$\eta $</span> is only defined for <span>${I_{solar}} > 0$</span>.  This efficiency includes heat recovered from the underlying wall and can exceed 1.0.

#### Collector Efficiency

The thermal efficiency of the collector is a useful output report and is defined as the ratio of the useful heat gain of the collector fluid versus the total incident solar radiation on the gross surface area of the collector.

<div>$$\eta  = \frac{{\dot m\,{c_p}\left( {{T_{a,HX}} - {T_{amb}}} \right)}}{{{I_{sc}}A}}$$</div>

Note that the efficiency <span>$\eta $</span> is only defined for <span>${I_{solar}} > 0$</span>

#### References

Kutscher, C.F. 1994. Heat exchange effectiveness and pressure drop for air flow through perforated plates with and without crosswind. *Journal of Heat Transfer*. May 1994, Vol. 116, p. 391. American Society of Mechanical Engineers.

Van Decker, G.W.E., K.G.T. Hollands, and A.P. Brunger. 2001. Heat-exchange relations for unglazed transpired solar collectors with circular holes on a square of triangular pitch. *Solar Energy*. Vol. 71, No. 1. pp 33-45, 2001.

ISO. 2003. ISO 15099:2003. Thermal performance of windows, doors, and shading devices – Detailed calculations. International Organization for Standardization.

System Availability Managers <a name="AvailManagers"></a>
----------------------------

### Overview

System availability managers, or AvailabilityManagers, are one of the high-level control constructs in EnergyPlus. An AvailabilityManager is able to access data from any of the HVAC system nodes and use this data to set flags telling a central air system or plant loop to turn on or off. Also, some of the HVACZone:\* components can use these same availability managers to turn their supply air fan on or off. Each type of availability manager encapsulates a specific high-level on-off control strategy. For instance, the input object AvailabilityManager:NightVentilation allows the user to specify a control strategy for pre-cooling the building with night-time ventilation.

Availability managers are contained in the program module *SystemAvailabilityManager*. The Availability managers are executed at the start of each HVAC time step by a call to *ManageSystemAvailability*, and they reside outside the HVAC system iteration loops. Thus, the availability managers are executed once per HVAC time step, and they use previous time step information to calculate their control actions.

If a given instance of an AvailabilityManager is specific to an AirLoopHVAC or to a PlantLoop, then in the input, each loop references its availability managers through a AvailabilityManagerAssignmentList. Once the data has been read in and processed, the AvailabilityManager data for each loop is stored in array *PriAirSysAvailMgr* in *DataAirLoop* (for AirLoopHVAC) and in array *PlantAvailMgr*  in *DataPlant* for plant loops.

The availability status for each AirLoopHVAC (*PriAirSysAvailMgr*) is also passed to a zone equipment availability status array (*ZoneEquipAvail*) for possible use by the zones served by that air loop. This sets the availability for certain zone equipment which are assumed to operate in conjunction with the air loop. Specifically, the availability of zone exhaust fans (Ref. Fan:ZoneExhaust) and terminal unit fans (Ref. AirTerminal:SingleDuct:SeriesPIU: Reheat, AirTerminal:SingleDuct: ParallelPIU:Reheat, and AirTerminal:SingleDuct:VAV: Reheat:VariableSpeedFan), if specified in the input, will be the same as the corresponding AirLoopHVAC availability if an AvailabilityManager is specified. Other zone equipment are not affected by the AirLoopHVAC system availability managers (e.g., Window AC, PTAC and PTHP).

However, system availability managers can separately be specified for zone components (currently only allowed for Window AC, PTAC, PTHP, Unit Heater, Unit Ventilator, Zone Water to Air Heat Pump, Zone Terminal Unit (VRF), Standalone Energy Recovery Ventilator, Outdoor Air Unit, Fan Coil Unit, and Ventilated Slab). Similar to AirLoopHVAC or PlantLoop, inputs of these zone components refer to their availability managers through a AvailabilityManagerAssignmentList. System availability managers only operate when zone components are available. If the Window AC (or any other unit) is scheduled off then the system availability manager will not operate until the Window AC is scheduled on. The functioning of the system availability manager for zone components is same as for AirLoopHVAC or PlantLoop. Except night ventilation SAM, all other SAMs can be specified for these zone components.

The actual action of turning on or off a loop is taken by the loop prime movers: fans for AirLoopHVACs and pumps for plant loops. For instance when a fan is deciding whether it is on or off, it checks its on/off schedule and whether the loop availability status flag is *CycleOn* or *ForceOff*. If the schedule is on and the status flag is *ForceOff*, the fan will be off. If the fan schedule says off and the status flag is *CycleOn*, the fan will be on. Thus the availability managers overrule the fan on/off schedule.

### Scheduled

The input object AvailabilityManager:Scheduled provides the simplest availability manager. The sole input for this manager is a schedule name. If the current schedule value is &gt; 0.0, the availability status flag is set to *CycleOn*; otherwise it is set to *ForceOff*.

### Scheduled On

An alternative to the AvailabilityManager:Scheduled object is the *AvailabilityManager:ScheduledOn* that is used specifically to turn equipment on while other availability managers may be used to turn the equipment off. The sole input for this manager is a schedule name. If the current schedule value is &gt; 0.0, the availability status flag is set to *CycleOn*; otherwise it is set to *NoAction*.

### Scheduled Off

An alternative to the AvailabilityManager:Scheduled object is the *AvailabilityManager:ScheduledOff* that is used specifically to turn equipment off while other availability managers may be used to turn the equipment on. The sole input for this manager is a schedule name. If the current schedule value is = 0.0, the availability status flag is set to *ForceOff*; otherwise it is set to *NoAction*.

### Night Cycle

The input object AvailabilityManager:NightCycle is to specify when a system that has been scheduled off during unoccupied hours should cycle on to prevent building temperatures from becoming too hot or too cold. This manager can not be used to force a system off. The inputs are:

·        A manager applicability schedule;

·        The name of the fan schedule this manager will override;

·        The control type: *Stay Off*, *Cycle On Any*, *Cycle On Control Zone*, or *Cycle On Any - Zone Fans Only*;

·        Thermostat on/off tolerance *T<sub>tol</sub>* (degrees C);

·        Cycling run time in seconds; used to calculate a stop time (in time steps since the start of the current run period) once the status has become *Cycle On*.

If the fan schedule current value is &gt; 0 or the applicability schedule value is <span>$ \le $</span> 0 or if the program is in warmup, *AvailStatus = NoAction*.

Otherwise,

1.    if current time (in time steps since the start of the run period) is greater than the start time and less than the stop time, *AvailStatus = CycleOn* (or *CycleOnZoneFansOnly* if the control type is *Cycle On Any – Zone Fans only*).

2.    If the current time equals the stop time, *AvailStatus = NoAction*  and the fan schedule will determine if the system is on.

3.     If the current time is greater than the stop time, the manager can potentially cycle the system on.

a.    For control types *Cycle On Any* and *Cycle On Any – Zone Fans Only* the manger looks at each zone served by the air loop and detects whether the zone temperature at the thermostat is greater than the cooling setpoint plus ½*T<sub>tol</sub>* or less than the heating setpoint minus ½*T<sub>tol</sub>*. If it is, *AvailStatus* is set to *CycleOn* (or *CycleOnZoneFansOnly*). If not, *AvailStatus* is set to *NoAction*.

b.   For control type *Cycle On Control Zone*, the manager does the same check just for the control zone.

Lastly if the new status is CycleOn the start time is reset to the current time and the stop time is reset. When this availability manager is specified for a zone component then the only allowed control types are *Stay Off* *and* *Cycle On Control Zone.*

### Night Ventilation

The input object AvailabilityManager:NightVentilation is a manager that looks at indoor and outdoor conditions to see if night ventilation might be beneficial. In addition to being able to cycle the air system on, this manager can specify what the ventilation air flow rate should be.  The inputs are:

·        A manager applicability schedule;

·        The name of the fan schedule this manager will override;

·        A ventilation temperature schedule;

·        A ventilation delta T;

·        A ventilation low limit temperature;

·        The night ventilation flow fraction;

·        The name of the control zone.

If the fan schedule current value is &gt; 0 or the applicability schedule value is <span>$ \le $</span> 0 or if the program is in warmup, *AvailStatus = NoAction*.

Otherwise, the manager performs 3 limit checks.

1)    If for all the zones connected to the air loop the room temperature at the thermostat of any zone is greater than the ventilation temperature schedule value, this check is true.

2)    If for all the zones connected to the air loop the room temperature at the thermostat of any zone is less than the ventilation low limit temperature, this check is true.

3)    If the difference between the control zone room temperature at the thermostat and the outside temperature is greater than the specified night venting delta T, this check is true.

If 1) and 3) are true and 2) is false, the status is set to *CycleOn*; otherwise the status is *NoAction*.  If the status is *CycleOn* this manager sets some additional values in the *AirLoopControlInfo* data structure (a flag is set to indicate night ventilation is occurring and a flag is set to indicate that the air system flow rate has been specified by a manager) and in the * AirLoopFlow* data structure (the system flow fraction is specified). The night ventilation flag indicates to the fan that it should use alternate performance characteristics if they have been specified in a FanPerformance:NightVentilation object.

### Differential Thermostat

The input object AvailabilityManager:DifferentialThermostat is a manager that overrides fan or pump schedules depending on the temperature difference between two nodes. A typical use would be for one node to be an outdoor air node and the other a zone node. The inputs are:

·        name of the hot node;

·        name of the cold node;

·        temperature difference for turning the system on (*DeltaT<sub>on</sub>*);

·        temperature difference for turning the system off (*DeltaT<sub>off</sub>*).

Note that there is no applicability schedule for this manager. Also, this manager always returns a status of *CycleOn* or *ForceOff*, never *NoAction*.

*DeltaT* = *T<sub>hot\\ node</sub>* – *T<sub>cold\\ node</sub>*

If *DeltaT* &gt;= *DeltaT<sub>on</sub>*  then

*AvailStatus = CycleOn*

      Else if *DeltaT* &lt;= *DeltaT<sub>off</sub>*  then

*AvailStatus = ForceOff*

Else

*AvailStatus* remains in its previous state.

### High Temperature Turn Off

The input object AvailabilityManager:HighTemperatureTurnOff is used to turn off a central air system or a plant loop if a sensed node temperature exceeds a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>u</sub>*).

If *T<sub>sensed\\ node</sub>* &gt;= *T<sub>u</sub>* then

*AvailStatus* = *ForceOff*

Else

*AvailStatus* = *NoAction*

### High Temperature Turn On

The input object AvailabilityManager:HighTemperatureTurnOn is used to turn on a central air system or a plant loop if a sensed node temperature exceeds a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>u</sub>*).

If *T<sub>sensed\\ node</sub>* &gt;= *T<sub>u</sub>* then

*AvailStatus* = *CycleOn*

Else

*AvailStatus* = *NoAction*

### Low Temperature Turn Off

The input object AvailabilityManager:LowTemperatureTurnOff is used to turn off a central air system or a plant loop if a sensed node temperature is lower than a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>l</sub>*);

·        applicability schedule name.

If the applicability schedule exists and has a current value of &lt;= 0, the manager returns an availability status of *NoAction*.

Otherwise,

If *T<sub>sensed\\ node</sub>* &lt;= *T<sub>l</sub>*  then

*AvailStatus* = *ForceOff*

Else

*AvailStatus* = *NoAction*

### Low Temperature Turn On

The input object AvailabilityManager:LowTemperatureTurnOn is used to turn on a central air system or a plant loop if a sensed node temperature is less than a temperature limit. The inputs are:

·        name of the sensed node;

·        limit temperature (*T<sub>l</sub>*).

If *T<sub>sensed\\ node</sub>* &lt;= *T<sub>l</sub>*  then

*AvailStatus* = *CycleOn*

Else

*AvailStatus* = *NoAction*

### Hybrid Ventilation Control

The input object AvailabilityManager:HybridVentilation serves two purposes: 1) it prevents simultaneous natural ventilation and HVAC system operation, and 2) it allows users to examine various strategies to maximize natural ventilation in order to reduce heating/cooling loads. This availability manager works with either the AirflowNetwork model or the simple airflow objects to provide controlled natural ventilation. The controlled natural ventilation objects referred to here are either AirflowNetwork:Multizone:ComponentDetailedOpening and AirflowNetwork:Multizone:ComponentSimpleOpening objects, or ZoneVentilation and ZoneMixing objects. The simple airflow objects are not allowed to work with the AirflowNetwork objects simultaneously. If there is no air loop, this availability manager can still be applied to controlled zone specified in the object. In order to apply hybrid ventilation manager to the controlled zone not served by any air loop, the HVAC air loop name input field must be left blank. Currently, zone component objects such as unit heater, unit ventilator, packaged terminal air conditioner, packaged terminal heat pump, zone water source heat pump, window air conditioner, variable refrigerant flow, energy recovery ventilator, outdoor air unit, fan coil unit, and ventilated slab can individually use hybrid ventilation managers to make a decision regarding whether their fan should be on or off. Also, hybrid ventilation manager can be applied to zones served by the ideal load zone component to turn them off when natural ventilation is active. Currently, hybrid ventilation manager is restricted to one per zone. It can either be applied through the air loop or directly to the zone. If hybrid ventilation manager is applied to an air loop and one of the zones served by the air loop also has hybrid ventilation manager, then zone hybrid ventilation manager is disabled. This availability manager performs somewhat differently from the other availability managers:

n This availability manager is called before the program estimates (predicts) the cooling or heating load that needs to be met by the cooling/heating systems for the simulation time step. On the other hand, the other availability managers are called after the system cooling/heating load prediction. The main reason for calling AvailabilityManager:HybridVentilation early is that this manager determines whether natural ventilation is allowed or not, and the loads from natural ventilation are used to predict system loads.

n This availability manager has its own control schedule and does not work in tandem with *AvailabilityManager:Scheduled*.

n AvailabilityManager:HybridVentilation works completely independent of the other system availability managers, so this manager is not a valid system availability manager type in the AvailabilityManagerAssignmentList object.

#### Control logic

The control logic for each ventilation control mode is described below.

#### Temperature control

This control mode checks whether the outdoor air dry-bulb temperature is between the Minimum Outdoor Temperature and Maximum Outdoor Temperature specified. If the outdoor temperature is between the two values then natural ventilation is allowed, else natural ventilation is not allowed.

When natural ventilation is allowed, the control then checks the temperature difference between the zone temperature and the temperature setpoint(s) in the controlled zone based on the specified temperature control type (four available temperature control types) to make a final decision:

*Single Heating Setpoint:*

If the zone temperature is below the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overcooling a space, which could result in additional heating load.

*Single Cooling Setpoint:*

If the zone temperature is above the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overheating a space, which could result in additional cooling load.

*Single Heating Cooling Setpoint:*

Since this temperature control type requires only a single setpoint, natural ventilation is not allowed. A recurring warning message is issued.

*Dual Setpoint with DeadBand:*

If the zone temperature is beyond the deadband, the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid either overcooling a space, which could result in additional heating load when the zone temperature is below the heating setpoint, or overheating a space, which could result in additional cooling load when the zone temperature is above the cooling setpoint.

#### Enthalpy control

This control mode checks whether the outdoor air enthalpy is between the Minimum Outdoor Enthalpy and Maximum Outdoor Enthalpy specified. If the outdoor enthalpy is between the two values then natural ventilation is allowed, else natural ventilation is not allowed.

When natural ventilation is allowed, the control then checks the temperature difference between the zone temperature and the temperature setpoint(s) in the controlled zone based on the specific temperature control type to make a final decision. This procedure is the same as defined above for the temperature control mode.

*Single Heating Setpoint:*

If the zone temperature is below the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overcooling a space, which could result in additional heating load.

*Single Cooling Setpoint:*

If the zone temperature is above the setpoint, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid overheating a space, which could result in additional cooling load.

*Single Heating Cooling Setpoint:*

Since this temperature control type requires only a single setpoint, natural ventilation is not allowed. A recurring warning message is issued.

*Dual Setpoint with DeadBand:*

If the zone temperature is beyond the deadband, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid either overcooling a space, which could result in additional heating load when the zone temperature is below the heating setpoint, or overheating a space, which could result in additional cooling load when the zone temperature is above the cooling setpoint.

#### Dew-Point control

This control mode checks whether the outdoor air dewpoint temperature is between the Minimum Outdoor Dew-Point and Maximum Outdoor Dew-Point specified. If the outdoor dewpoint temperature is between the two values then natural ventilation is allowed, else national ventilation is not allowed.

When natural ventilation is allowed and a humidistat is available in the controlled zone, the control then checks the humidity ratio difference between the zone air humidity ratio and humidistat setpoint in the controlled zone to make a final decision. It should be pointed out that the humidistat object provides the setpoint of relative humidity, the value of relative humidity has to be converted into the setpoint of humidity ratio using the actual zone air temperature for comparison. Since the humidistat only provides a single value for relative humidity, there are two possible scenarios:

If the actual zone air humidity ratio is below the humidity ratio setpoint and the controlled zone needs humidification as the first scenario, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid dehumidifying a space, which could result in additional humidification load.

If the actual zone air humidity ratio is above the humidity ratio setpoint and the controlled zone needs dehumidification as the second scenario, then the initial decision is overridden and natural ventilation is not allowed. This is intended to avoid humidifying a space, which could result in additional dehumidification load.

#### Outdoor ventilation air control

This control mode does not require any additional checks. The control only works with Airflow Network opening objects only, and is not allowed to work with ZoneVentilation and ZoneMixing objects.

#### Availability Status

After the hybrid ventilation control determines whether natural ventilation is allowed or not, the availability status flag is set as follows:

If *Natural Ventilation* then

*AvailStatus* = *CycleOn*

Else

*AvailStatus = ForceOn*

### **Optimum Start Controls**

#### Overview

Optimum start is often also referred to as optimum recovery time. Commercial buildings are often operated intermittently by lowering heating set-point and increasing cooling set-point during unoccupied period. The building should return to set-point just before occupancy period starts. Therefore it is important to start the operation of heating and cooling plant before building is occupied. If the operation is started too early before the occupants return, energy is wasted. If it is started too late the occupants will be uncomfortable. An optimum start time for operation will save energy without compromising comfort.

![](EngineeringReference/media/image6731.png)

Figure 301. Optimal Start Control

In practice a few proprietary algorithms are used to predict this start time value for preheating and precooling operation. ASHRAE Handbook refers to work done by (Seem, Armstrong, & Hancock, 1989) which compares seven different equations and suggests a set of equations for preheating and precooling time prediction.

#### Algorithms

There are a few algorithms to predict the start time for the HVAC system. Among these algorithms following are the promising ones that can be implemented in a simulation environment.

#### Constant Start Time

This is the simplest format of the optimum start algorithm. The HVAC system will start the HVAC system at a fixed number of hours before occupancy as specified by the user.

#### Constant Temperature Gradient

In practice most of the HVAC control manufacturers use a temperature gradient as a thermal capacity factor, in which temperature rise per unit time i.e. °C/hour is measured for the unoccupied building and then the difference between space temperature and set-point temperature is divided by this factor to calculate the actual number of hours before occupancy are needed to start the HVAC system.

#### Adaptive Temperature Gradient

Adaptive control is used to modify the temperature gradient depending on the time required to meet the set-point on the prior days. The adaptive algorithm takes the arithmetic average of the actual temperature gradients calculated for the specified number of previous days. 

#### Adaptive ASHRAE Algorithm

The equations suggested in the ASHRAE Handbook are used in combination with a recursive linear least square method to determine the optimum start/recovery time empirically. Depending on heating or cooling operation the start time is categorized as preheating or precooling time. According to (Seem, Armstrong, & Hancock, 1989) the preheating time is a strong function of outdoor temperature whereas precooling time is not strong function of outdoor temperature if space temperature is close or less than the setback temperature. Thus, two different equations are suggested for preheating and precooling time.

n Precooling time

<div>$${t_i} = {a_0} + {a_1}{T_{z,i}} + {a_2}T_{z,i}^2$$</div>



Preheating time

<div>$${t_i} = {a_0} + \left( {1 - {w_i}} \right)({a_1}{T_{z,i}} + {a_2}T_{z,i}^2) + {w_i}{a_3}{T_{o,i}}$$</div>

Where, on *i*<sup>th</sup> day

*t<sub>i</sub>* = start/recovery time,

*T<sub>z,i</sub>* =           zone temperature

*T<sub>o,i</sub>* =           outdoor temperature

‘*w<sub>i</sub>*’ is a weighting factor which determines weighting given to outside and zone temperature.

<div>$${w_i} = {1000^{ - \frac{{\left( {{T_{z,i}} - {T_{unocc}}} \right)}}{{\left( {{T_{occ}} - {T_{unocc}}} \right)}}}}$$</div>

*T<sub>unocc</sub>* and *T<sub>occ</sub>* are setpoint temperatures during unoccupied (setback) and occupied periods.

Coefficients *a<sub>0</sub>, a<sub>1</sub>, a<sub>2</sub>* (and *a<sub>3</sub>*) are separately calculated for heating and cooling operation and are updated from the optimum times from last three days thus; these coefficients carry history and adapt the trend from previous days.

The optimum time for past days is determined using,

<div>$${t_{opt,\left( {i - 1} \right)}} = {k_{\left( {i - 1} \right)}}\Delta t - \Delta t\left( {1 - \frac{{{q_{\left( {i - 1} \right)}}}}{{{q_{max}}}}} \right)$$</div>

*k* = time steps required for recovery

Δ*t* =            time-step

*t<sub>opt,(i-1)</sub>* = recovery time on (*i*-1)<sup>th</sup> day

*q<sub>(i-1)</sub>* =          energy extracted or added during last time step

*q<sub>max</sub>* =          maximum capacity of the equipments


Occupant Thermal Comfort <a name="ThermalComfort"></a>
------------------------

The integration of a sophisticated building thermal analysis tool with thermal comfort models allows one to perform an energy analysis on a zone and simultaneously determine if the environmental control strategy will be sufficient for the occupants to be thermally comfortable. This chapter is intended to provide background on thermal comfort, present an overview of state of the art thermal comfort models and present the mathematical models that have been incorporated into Energy Plus.

Thermal comfort modeling is controlled primarily by the People input object. This includes input for selecting the type of thermal comfort model that is desired by the user as well as parameters that serve as inputs to all of the thermal comfort models. This includes the activity level, the work efficiency, the air velocity, and the clothing insulation level for people within the space.  All four of these parameters can be scheduled. More information on the People input object can be found in the EnergyPlus Input/Output Reference. More information on how each of these parameters is used and the specific modeling equations for the thermal comfort models can be found below.

### Background on Thermal Comfort Models

Throughout the last few decades, researchers have been exploring the thermal, physiological and psychological response of people in their environment in order to develop mathematical models to predict these responses. Researchers have empirically debated building occupants' thermal responses to the combined thermal effect of the personal, environmental and physiological variables that influence the condition of thermal comfort.

There are two personal variables that influence the condition of thermal comfort: the thermal resistance of the clothing (I<sub>cl</sub>), and the metabolic rate (H/A<sub>Du</sub>). The thermal resistance of the clothing (I<sub>cl</sub>) is measured in units of "clo." The 1985 ASHRAE Handbook of Fundamentals (ASHRAE 1985) suggests multiplying the summation of the individual clothing items clo value by a factor of 0.82 for clothing ensembles.

The metabolic rate (H/A<sub>Du</sub>), is a measure of the internal heat production rate of an occupant (H) w/hr. in per unit of "Dubois" body surface area (A<sub>Du</sub>) in units of m<sup>2</sup>. The DuBois body surface area is given by :

<div>$${A_{Du}} = 0.202{(weight)^{0.425}}{(height)^{0.725}}$$</div>

Using this equation, an area of 1.8 m<sup>2</sup> represents the surface area of an average person of weight 70 kg. and height 1.73 m (Fanger 1967). The metabolic rate is measured in mets, where 1 met = 58.2 W/m<sup>2</sup>.

The environmental variables that influence the conditions of thermal comfort include:

(1) Air Temperature (T<sub>a</sub>),

(2) Mean Radiant Temperature (T<sub>r</sub>),

(3) Relative air velocity (v),

(4) Water vapor pressure in ambient air (P<sub>a</sub>)

The Air Temperature (T<sub>a</sub>), a direct environmental index, is the dry-bulb temperature of the environment. The Mean Radiant Temperature (T<sub>r</sub>) is a rationally derived environmental index defined as the uniform black-body temperature that would result in the same radiant energy exchange as in the actual environment. The Relative air velocity (v) a direct environmental index is a measure of the air motion obtainable via a hot wire or vane anemometers. The Water vapor pressure in ambient air (P<sub>a</sub>) is a direct environmental index.

The physiological variables that influence the conditions of thermal comfort include:

(1) Skin Temperature (T<sub>sk</sub>),

(2) Core or Internal Temperature (T<sub>cr</sub>),

(3) Sweat Rate,

(4) Skin Wettedness (w),

(5) Thermal Conductance (K) between the core and skin.

Where the Skin Temperature (T<sub>sk</sub>), the Core Temperature (T<sub>cr</sub>) and the Sweat Rate are physiological indices. The Skin Wettedness (w) is a rationally derived physiological index defined as the ratio of the actual sweating rate to the maximum rate of sweating that would occur if the skin were completely wet.

One more consideration is important in dealing with thermal comfort - the effect of asymmetrical heating or cooling. This could occur when there is a draft or when there is a radiant flux incident on a person (which is what is of primary interest to us here). Fanger (1967) noted that the human regulatory system is quite tolerant of asymmetrical radiant flux. A reasonable upper limit on the difference in mean radiant temperature (T<sub>r</sub>) from one direction to the opposing direction is 15°C. (ASHRAE 1984). This limit is lower if there is a high air velocity in the zone.

Table 78.  General Nomenclature list for Thermal Comfort Models

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>A<sub>Du</sub></td>
<td>Dubois body surface area</td>
<td>m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area
= M – W</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>I<sub>cl</sub></td>
<td>Thermal resistance of the clothing</td>
<td>clo</td>
<td>-</td>
<td>CloUnit</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cr</sub></td>
<td>Core or internal temperature</td>
<td>°C</td>
<td>-</td>
<td>CoreTemp</td>
</tr>
<tr>
<td>T<sub>r</sub></td>
<td>Mean radiant temperature</td>
<td>°C</td>
<td>-</td>
<td>RadTemp</td>
</tr>
<tr>
<td>T<sub>sk</sub></td>
<td>Skin temperature</td>
<td>°C</td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>v</td>
<td>Relative air velocity</td>
<td>m/s</td>
<td>-</td>
<td>AirVel</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>w</td>
<td>Skin wettedness</td>
<td>-</td>
<td>-</td>
<td>-</td>
</tr>

</table>

### Mathematical Models for Predicting Thermal Comfort

Many researchers have been exploring ways to predict the thermal sensation of people in their environment based on the personal, environmental and physiological variables that influence thermal comfort. From the research done, some mathematical models that simulate occupants' thermal response to their environment have been developed. Most thermal comfort prediction models use a seven or nine point thermal sensation scale, as in the following tables.

Table 79.  Seven point Thermal Sensation Scale

<table class="table table-striped">





<tr>
<td>Sensation</td>
<td>Description</td>
</tr>
<tr>
<td>3</td>
<td>Hot</td>
</tr>
<tr>
<td>2</td>
<td>Warm</td>
</tr>
<tr>
<td>1</td>
<td>slightly warm</td>
</tr>
<tr>
<td>0</td>
<td>neutral</td>
</tr>
<tr>
<td>-1</td>
<td>slightly cool</td>
</tr>
<tr>
<td>-2</td>
<td>cool</td>
</tr>
<tr>
<td>-3</td>
<td>cold</td>
</tr>

</table>





Table 80.  Nine point Thermal Sensation Scale

<table class="table table-striped">





<tr>
<td>Sensation Value</td>
<td>Description</td>
</tr>
<tr>
<td>4</td>
<td>very hot</td>
</tr>
<tr>
<td>3</td>
<td>hot</td>
</tr>
<tr>
<td>2</td>
<td>warm</td>
</tr>
<tr>
<td>1</td>
<td>slightly warm</td>
</tr>
<tr>
<td>0</td>
<td>neutral</td>
</tr>
<tr>
<td>-1</td>
<td>slightly cool</td>
</tr>
<tr>
<td>-2</td>
<td>cool</td>
</tr>
<tr>
<td>-3</td>
<td>cold</td>
</tr>
<tr>
<td>-4</td>
<td>very cold</td>
</tr>

</table>

The most notable models have been developed by P.O. Fanger (the Fanger Comfort Model), the J. B. Pierce Foundation (the Pierce Two-Node Model), and researchers at Kansas State University (the KSU Two-Node Model). Berglund (1978) presents a detailed description of the theory behind these three models.

Note for all Thermal Comfort reporting:  Though the published values for thermal comfort “vote” have a discrete scale (e.g. –3 to +3 or –4 to +4), the calculations in EnergyPlus are carried out on a continuous scale and, thus, reporting may be “off the scale” with specific conditions encountered in the space.  This is not necessarily an error in EnergyPlus – rather a different approach that does not take the “limits” of the discrete scale values into account.

The main similarity of the three models is that all three apply an energy balance to a person and use the energy exchange mechanisms along with experimentally derived physiological parameters to predict the thermal sensation and the physiological response of a person due to their environment. The models differ somewhat in the physiological models that represent the human passive system (heat transfer through and from the body) and the human control system (the neural control of shivering, sweating and skin blood flow). The models also differ in the criteria used to predict thermal sensation. However, all three models use information from the People statement and the thermal comfort model is selected via the People statement in a user’s input file. Scheduled parameters such as the activity level, work efficiency, air velocity, and clothing insulation level all have a direct bearing on the thermal comfort models. For more information on the input of these parameters, see the People statement in the EnergyPlus Input/Output Reference. For more information on how each individual thermal comfort model uses these parameters, please consult the next several sections.

The main similarity of the three models is that all three apply an energy balance to a person and use the energy exchange mechanisms along with experimentally derived physiological parameters to predict the thermal sensation and the physiological response of a person due to their environment. The models differ somewhat in the physiological models that represent the human passive system (heat transfer through and from the body) and the human control system (the neural control of shivering, sweating and skin blood flow). The models also differ in the criteria used to predict thermal sensation.

### Fanger Comfort Model

Fanger's Comfort model was the first one developed. It was published first in 1967 (Fanger 1967) and then in 1970 (Fanger 1970), and helped set the stage for the other two models. The mathematical model developed by P.O. Fanger is probably the most well known of the three models and is the easiest to use because it has been put in both chart and graph form.

#### Fanger Model Nomenclature List

Table 81.  Nomenclature list for Fanger model

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units</td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>A<sub>Du</sub></td>
<td>Dubois body surface area</td>
<td>m<sup>2</sup></td>
<td>-</td>
<td>BodySurfaceArea</td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>rsw,req</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating at the state of comfort</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossRegComf</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>f<sub>cl</sub></td>
<td>The ratio of clothed body</td>
<td>-</td>
<td> </td>
<td>CloBodyRat</td>
</tr>
<tr>
<td>f<sub>eff</sub></td>
<td>The fraction of surface effective for radiation
(= 0.72)</td>
<td>-</td>
<td>-</td>
<td>RadSurfEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area (= M – W)</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>L</td>
<td>All the modes of energy loss from body</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>PMV</td>
<td>Predicted Mean Vote</td>
<td>-</td>
<td>-4~4</td>
<td>PMV</td>
</tr>
<tr>
<td>PPD</td>
<td>Predicted Percentage of Dissatisfied</td>
<td>-</td>
<td>0~100%</td>
<td>PPD</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>cl</sub></td>
<td>Clothing surface temperature</td>
<td>°C</td>
<td>-</td>
<td>CloSurfTemp</td>
</tr>
<tr>
<td>T<sub>cla</sub></td>
<td>Clothing surface temperature (Absolute)</td>
<td>°K</td>
<td>-</td>
<td>AbsCloSurfTemp</td>
</tr>
<tr>
<td>T<sub>ra</sub></td>
<td>Mean radiant temperature</td>
<td>°K</td>
<td>-</td>
<td>AbsRadTemp</td>
</tr>
<tr>
<td>T<sub>skr</sub></td>
<td>Skin temperature required to achieve thermal comfort</td>
<td>°C</td>
<td> </td>
<td>SkinComfTemp</td>
</tr>
<tr>
<td>W</td>
<td>The rate of heat loss due to the performance of work</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>WorkEff</td>
</tr>
<tr>
<td>e</td>
<td>The emissivity of clothing-skin surface</td>
<td>-</td>
<td>-</td>
<td>SkinEmiss</td>
</tr>
<tr>
<td>s</td>
<td>The Stefan-Boltzman constant (= 5.67×10<sup>-8</sup>)</td>
<td>W/m<sup>2</sup>K<sup>4</sup></td>
<td>-</td>
<td>StefanBoltz</td>
</tr>

</table>

#### Description of the model and algorithm

Fanger developed the model based on the research he performed at Kansas State University and the Technical University of Denmark. Fanger used the seven-point form of a thermal sensation scale along with numerous experiments involving human subjects in various environments. He related the subjects in response to the variables, which influence the condition of thermal comfort. Fanger's model is based upon an energy analysis that takes into account all the modes of energy loss (L) from the body, including: the convection and radiant heat loss from the outer surface of the clothing, the heat loss by water vapor diffusion through the skin, the heat loss by evaporation of sweat from the skin surface, the latent and dry respiration heat loss and the heat transfer from the skin to the outer surface of the clothing. The model assumes that the person is thermally at steady state with his environment.

<span>$M = L$</span>                                                                                     W/m<sup>2</sup>

<span>$L = {Q_{res}} + {Q_{dry}} + {E_{sk}} + W$</span>                                                         W/m<sup>2</sup>

<span>${Q_{res}} = {E_{res}} + {C_{res}} = 0.0023M(44 - {P_a}) + 0.0014M(34 - {T_a})$</span>     W/m<sup>2</sup>

LatRespHeatLoss = 0.0023\*ActLevel\*(44. - VapPress)

DryRespHeatLoss = 0.0014\*ActLevel\*(34.- AirTemp)

RespHeatLoss = LatRespHeatLoss + DryRespHeatLoss

<span>${Q_c} = {h_c} \times {f_{cl}}({T_{cl}} - {T_a})$</span>                                                               W/m<sup>2</sup>

<span>${Q_r} = {f_{eff}}{f_{cl}}\varepsilon \sigma ({T_{cla}}^4 - {T_{ra}}^4)$</span>                                                       W/m<sup>2</sup>

<span>${Q_{dry}} = {Q_c} + {Q_r}$</span>                                                                         W/m<sup>2</sup>

ConvHeatLos = CloBodyRat\*Hc\*(CloSurfTemp - AirTemp)

RadHeatLoss = RadSurfEff\*CloBodyRat\*SkinEmiss\*StefanBoltz &

\*(AbsCloSurfTemp\*\*4 - AbsRadTemp\*\*4)

DryHeatLoss = ConvHeatLoss + RadHeatLoss

For<span>$H > 58.2$</span>, <span>${E_{rsw}} = 0.42(H - 58.2)$</span>                                      W/m<sup>2</sup>

For <span>$H \le 58.2$</span>, <span>${E_{rsw}} = 0$</span>                                                           W/m<sup>2</sup>

<span>${E_{diff}} = 0.68 \times 0.61({P_{sk}} - {P_a}) = 0.4148({P_{sk}} - {P_a})$</span>                        W/m<sup>2</sup>

<span>${E_{sk}} = {E_{rsw}} + {E_{diff}}$</span>                                                                      W/m<sup>2</sup>

EvapHeatLossRegComf = 0.42\*(IntHeatProd - ActLevelConv)

EvapHeatLossRegComf = 0.0

EvapHeatLossDiff = 0.4148\*(SkinComfVpress - VapPress)

EvapHeatLoss = EvapHeatLossRegComf + EvapHeatLossDiff

Where,

0.68 is the passive water vapor diffusion rate, (g/h·m<sup>2</sup>·Torr)

0.61 is the latent heat of water, (W·h/g)

P<sub>sk</sub> is the saturated water vapor pressure at the skin temperature required to achieve the thermal comfort

<span>${P_{sk}} = 1.92{T_{skr}} - 25.3$</span>                                                                Torr

SatSkinVapPress = 1.92\*SkinTempComf - 25.3

<span>${T_{skr}} = 35.7 - 0.028H$</span>                                                               °C

SkinTempComf = 35.7 - 0.028\*IntHeatProd

By determining the skin temperature and evaporative sweat rate that a thermally comfortable person would have in a given set of conditions, the model calculates the energy loss (L). Then, using the thermal sensation votes from subjects at KSU and Denmark, a Predicted Mean Vote (PMV) thermal sensation scale is based on how the energy loss (L) deviates from the metabolic rate (M) in the following form:

<div>$$PMV = (0.303{e^{ - 0.036M}} + 0.028)(H - L)$$</div>

ThermSensTransCoef = 0.303\*EXP(-0.036\*ActLevel) + 0.028

PMV = ThermSensTransCoef\*(IntHeatProd - EvapHeatLoss - RespHeatLoss - DryHeatLoss)

Predicted Percent of Dissatisfied (PPD) people at each PMV is calculated as follows:

PPD = 100.0 - 95.0\*EXP(-0.03353\*PMV\*\*4 - 0.2179\*PMV\*\*2)

### Pierce Two-Node Model

The Pierce Two-Node model was developed at the John B. Pierce Foundation at Yale University. The model has been continually expanding since its first publication in 1970 (Gagge et.al. 1970). The most recent version on the model appears in the 1986 ASHRAE Transactions (Gagge et.al. 1986).

#### Pierce Two-Node Model Nomenclature List

Table 82.  Nomenclature list for Pierce Two-Node model

<table class="table table-striped">








<tr>
<td>Mathematical variable</td>
<td>Description</td>
<td>Units
 </td>
<td>Range</td>
<td>FORTRAN variable</td>
</tr>
<tr>
<td>C<sub>dil</sub></td>
<td>Constant for skin blood flow</td>
<td> </td>
<td> </td>
<td>SkinBloodFlowConst</td>
</tr>
<tr>
<td>C<sub>res</sub></td>
<td>The rate of dry respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>DryRespHeatLoss</td>
</tr>
<tr>
<td>C<sub>sw</sub></td>
<td>Proportionality constant for sweat control</td>
<td>g/m<sup>2</sup>hr</td>
<td> </td>
<td>SweatContConst</td>
</tr>
<tr>
<td>DISC</td>
<td>Predicted discomfort vote</td>
<td>-</td>
<td>-5~5</td>
<td>DISC</td>
</tr>
<tr>
<td>E<sub>dif</sub></td>
<td>The rate of heat loss from the diffusion of water vapor through the skin</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossDiff</td>
</tr>
<tr>
<td>E<sub>max</sub></td>
<td>Maximum evaporative heat loss</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossMax</td>
</tr>
<tr>
<td>E<sub>sk</sub></td>
<td>Total evaporative heat loss from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLoss</td>
</tr>
<tr>
<td>E<sub>res</sub></td>
<td>The rate of latent respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>LatRespHeatLoss</td>
</tr>
<tr>
<td>E<sub>rsw</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>EvapHeatLossRegSweat</td>
</tr>
<tr>
<td>E<sub>rsw,req</sub></td>
<td>The rate of heat loss from the evaporation of regulatory sweating at the state of comfort</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>EvapHeatLossRegComf</td>
</tr>
<tr>
<td>ET*</td>
<td>Effective Temperature</td>
<td>°C</td>
<td>-</td>
<td>ET</td>
</tr>
<tr>
<td>f<sub>cl</sub></td>
<td>The ratio of clothed body</td>
<td>-</td>
<td> </td>
<td>CloBodyRat</td>
</tr>
<tr>
<td>f<sub>eff</sub></td>
<td>The fraction of surface effective for radiation
(= 0.72)</td>
<td>-</td>
<td>-</td>
<td>RadSurfEff</td>
</tr>
<tr>
<td>H</td>
<td>Internal heat production rate of an occupant per unit area (= M – W)</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>IntHeatProd</td>
</tr>
<tr>
<td>h</td>
<td>Combined heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td> </td>
<td>H</td>
</tr>
<tr>
<td>h<sub>c</sub></td>
<td>Convective heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hc</td>
</tr>
<tr>
<td>h<sub>e</sub>’</td>
<td>Combined evaporative heat transfer coefficient</td>
<td>W/(m<sup>2</sup>kP<sub>a</sub>)</td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>h<sub>r</sub></td>
<td>Radiant heat transfer coefficient</td>
<td>W/m<sup>2</sup>°C</td>
<td>-</td>
<td>Hr</td>
</tr>
<tr>
<td>I<sub>cl</sub></td>
<td>Clothing insulation</td>
<td>m<sup>2</sup>°C/W</td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>L</td>
<td>All the modes of energy loss from body</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>-</td>
</tr>
<tr>
<td>L<sub>ET*</sub></td>
<td>All the modes of energy loss from body at ET*</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>L<sub>SET*</sub></td>
<td>All the modes of energy loss from body at SET*</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>M</td>
<td>Metabolic rate per unit area</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ActLevel</td>
</tr>
<tr>
<td>M<sub>act</sub></td>
<td>Metabolic heat production due to activity</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>-</td>
</tr>
<tr>
<td>M<sub>shiv</sub></td>
<td>Metabolic heat production due to shivering</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>ShivResponse</td>
</tr>
<tr>
<td>P<sub>a</sub></td>
<td>Water vapor pressure in ambient air</td>
<td>Torr</td>
<td>-</td>
<td>VapPress</td>
</tr>
<tr>
<td>PMV*</td>
<td>Predicted Mean Vote modified by ET* or SET*</td>
<td>-</td>
<td>-4~4</td>
<td>PMVET
PMVSET</td>
</tr>
<tr>
<td>P<sub>SET*</sub></td>
<td>Water vapor pressure at SET*</td>
<td>°C</td>
<td> </td>
<td>StdVapPressSET</td>
</tr>
<tr>
<td>P<sub>sk</sub></td>
<td>Saturated water vapor pressure at required skin temperature</td>
<td>Torr</td>
<td>-</td>
<td>SatSkinVapPress</td>
</tr>
<tr>
<td>Q<sub>c</sub></td>
<td>The rate of convective heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>ConvHeatLoss</td>
</tr>
<tr>
<td>Q<sub>crsk</sub></td>
<td>Heat flow from core to skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>HeatFlow</td>
</tr>
<tr>
<td>Q<sub>dry</sub></td>
<td>Sensible heat flow from skin</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>DryHeatLoss</td>
</tr>
<tr>
<td>Q<sub>r</sub></td>
<td>The rate of radiative heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RadHeatLoss</td>
</tr>
<tr>
<td>Q<sub>res</sub></td>
<td>The rate of respiratory heat loss</td>
<td>W/m<sup>2</sup></td>
<td>-</td>
<td>RespHeatLoss</td>
</tr>
<tr>
<td>S<sub>cr</sub></td>
<td>Heat storage in core compartment</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>CoreheatStorage</td>
</tr>
<tr>
<td>SET*</td>
<td>Standard Effective Temperature</td>
<td>°C</td>
<td>-</td>
<td>SET</td>
</tr>
<tr>
<td>SIG<sub>b</sub></td>
<td>Thermal signal of body</td>
<td>°C</td>
<td> </td>
<td>BodyThermSigCold
BodyThermSigWarm</td>
</tr>
<tr>
<td>SIG<sub>cr</sub></td>
<td>Thermal signal of core</td>
<td>°C</td>
<td> </td>
<td>CoreThermSigCold
CoreThermSigWarm</td>
</tr>
<tr>
<td>SIG<sub>sk</sub></td>
<td>Thermal signal of skin</td>
<td>°C</td>
<td> </td>
<td>SkinThermSigCold
SkinThermSigWarm</td>
</tr>
<tr>
<td>SKBF</td>
<td>Skin blood flow</td>
<td>L/m<sup>2</sup>hr</td>
<td> </td>
<td>SkinBloodFlow</td>
</tr>
<tr>
<td>S<sub>sk</sub></td>
<td>Heat storage in skin compartment</td>
<td>W/m<sup>2</sup></td>
<td> </td>
<td>SkinHeatStorage</td>
</tr>
<tr>
<td>S<sub>tr</sub></td>
<td>Constriction constant of skin blood flow for average person</td>
<td> </td>
<td> </td>
<td>Str</td>
</tr>
<tr>
<td>SW<sub>reg</sub></td>
<td>The rate of regulatory sweating</td>
<td>g/m<sup>2</sup>hr</td>
<td> </td>
<td>RegSweat</td>
</tr>
<tr>
<td>T<sub>a</sub></td>
<td>Air temperature</td>
<td>°C</td>
<td>-</td>
<td>AirTemp</td>
</tr>
<tr>
<td>T<sub>b</sub></td>
<td>Mean body temperature</td>
<td> </td>
<td> </td>
<td>AvgBodyTemp</td>
</tr>
<tr>
<td>T<sub>b-c</sub></td>
<td>Mean body temperature when DISC is zero (lower limit)</td>
<td>°C</td>
<td> </td>
<td>AvgBodyTempLow</td>
</tr>
<tr>
<td>T<sub>b-h</sub></td>
<td>Mean body temperature when HSI is 100 (upper limit)</td>
<td>°C</td>
<td> </td>
<td>AvgBodyTempHigh</td>
</tr>
<tr>
<td>T<sub>cl</sub></td>
<td>Clothing surface temperature</td>
