
![](media/ep.gif)

<br/>
<p><h1>EnergyPlus<sup>TM</sup> Documentation</h1></p>
<hr>
<h1>Input Output Reference</h1>
<h2>The Encyclopedic Reference to EnergyPlus Input and Output</h2>
<br/>
<p><i>(the ins and outs of EnergyPlus)</i></p>
<br/>
<br/>
<br/>
<br/>
<br/>
<br/>
<br/>
<br/>
<br/>
<br/>
<br/>
<br/>
<p><small>COPYRIGHT (c) 1996-2015 THE BOARD OF TRUSTEES OF THE UNIVERSITY OF ILLINOIS AND THE REGENTS OF THE UNIVERSITY OF CALIFORNIA THROUGH THE ERNEST ORLANDO LAWRENCE BERKELEY NATIONAL LABORATORY. ALL RIGHTS RESERVED. NO PART OF THIS MATERIAL MAY BE REPRODUCED OR TRANSMITTED IN ANY FORM OR BY ANY MEANS WITHOUT THE PRIOR WRITTEN PERMISSION OF THE UNIVERSITY OF ILLINOIS OR THE ERNEST ORLANDO LAWRENCE BERKELEY NATIONAL LABORATORY. ENERGYPLUS IS A TRADEMARK OF THE US DEPARTMENT OF ENERGY.</small></p>
<p style="page-break-after:always;"></p>
<div id="generated-toc"></div>
<p style="page-break-after:always;"></p>


Input-Output Reference
======================

This document is intended to be an encyclopedic reference for the EnergyPlus Input Data Dictionary (IDD), Input Data File (IDF) and potential resultant outputs (various output files).

The following descriptions are “grouped” by the elements in the IDD (ref: Getting Started Document and the IDD Conventions). In some cases, the descriptions of reporting will be done for an object (e.g. Lighting electrical consumption or thermal comfort value for a group of people) and in some cases for the entire group (e.g., ambient condition reports).

What’s different about EnergyPlus Input and Output?
---------------------------------------------------

The usual procedure for non-interactive programs is to process all the input necessary to “do the job”, perform the actions required by the input, and somewhere along the way produce reports on the actions. Usually, there will be error messages on incorrect input statements and/or incorrect conditions detected during processing. Usually, the input is echoed in its entirety so that the context of errors is shown clearly.

Results are typically output into reports as well as a compilation of various inputs reformatted into different groupings than were originally entered (defaults filled in, etc.)

EnergyPlus does all the above. However, some nuances are different from the usual actions.

### EnergyPlus Input Processing

1)    EnergyPlus reads the data dictionary (Energy+.idd) and the input data file (in.idf) prior to doing anything else. Only after this is done does processing start. HOWEVER, the input processor only knows as much as the data dictionary has told it. It knows which fields should be alpha and which should be numeric. All of this information (including the IDD) is echoed to the audit file (audit.out) in case errors occur. Most of the errors show up (out of context) in the standard error file (eplusout.err) – there might be enough information to decipher where the error is or you may have to look at the more inclusive audit file. Invalid numeric fields are detected during this processing and default numeric fields are filled. For more information on the IDD, its structure and implications, please see the IDD Conventions discussion below.

2)    The biggest difference between EnergyPlus and more traditional input processing is that EnergyPlus is modular in its actual filling in the details for the simulation. Because of the modular structure of EnergyPlus, each module is responsible for “getting” its own input. It receives this input from the input processor in the form of alpha and numeric fields. Each module typically gets all its input the first time it is called. The implication for the user is that error messages may show up in somewhat peculiar places. A further implication is that no order is needed in the input data file!  Data that is not needed by a particular simulation is not processed.

3)    The data dictionary has the capability to do “automatic” range checking on numeric fields as well as fill in numeric defaults. Both filling in defaults and “automatic” range checking are done when the data is read. Other checks may need a combination of fields and won’t be done until the data is “processed” (after the simulation starts).

4)    A couple of other differences that might not be true in other programs:  Blanks are significant in alpha fields **SO** DesignDay is not the same as Design Day (1 space between Design and Day) nor Design  Day (2 spaces between Design and Day). Alpha objects, however, *are* case insensitive SO DesignDay is the same as ‘designday’ or ‘SizingPeriod:DesignDay’.

### General Input Rules

Rules shown here are for the input data files. Rules about the Input Data Dictionary are shown in the Interface Developer’s Guide (there is much similarity and overlap) but most users don’t need to touch the IDD (Input Data Dictionary).

The input data file is the primary file that EnergyPlus uses to create the building simulation. The only additional files are referenced by certain objects (such as the Schedule:File object). The input is order-independent; data can appear in any order and will be retrieved and sorted as necessary by the EnergyPlus simulation modules.  In addition, EnergyPlus allocates everything dynamically, so there are no limitations as to number of zones, surfaces, etc.

- The initial line of an input object MUST have a comma or semicolon.

- Fields do not extend over line boundaries.  Usually, if a comma or (as appropriate) semi-colon is not the last field value on a line, one will be inserted.  Of course, several fields may appear on a single line as long as they are comma separated. (And the last could be followed by a semi-colon).

- Commas delimit fields – therefore, no fields can have embedded commas.  No error will occur but you won't get what you want. You cannot surround a field with “ to accommodate commas in the fields.

- Blank lines are allowed.

- The comment character is a exclamation “!”.  Anything on a line after the exclamation is ignored.

- Input records (aka input line length) can be up to 500 characters in length.  If you go over that, no error will occur but you won't get what you want.

- Each Alpha string in the input data file (aka alpha field length) can be up to 100 characters in length. Anything beyond that is truncated. This would apply to all names (such as zone name, node name, schedule name) in fields.

- Each Alpha string (including Section and Class/Object keywords) is mapped to UPPER case during processing, unless the “*retaincase*” flag marks the field in the IDD.  Get routines from the EnergyPlus code that use the Section and Object keywords automatically map to UPPER case for finding the item.  The primary drawback with this is that error messages coming out of the input processor will be in UPPER case and may not appear exactly as input.

- Special characters, such as tabs, should NOT be included in the file.  However, tabs can be accommodated and are turned into spaces.

- All numbers can be flexibly input and are processed into single precision variables (i.e. 1.0, 1.000, 1, .1E+1 are all processed equally).

### EnergyPlus Output Processing

1)    Unlike the usual formatted output text formatted reports, EnergyPlus usual output is either at the summary or at the detailed (variable) level. Summary reports exist for many inputs as well as sizing results. The more detailed variable level reporting is produced as “stream of consciousness” (as the simulation happens) and must be post-processed for more sensible viewing. Note that the terms “output variable” and “output variable” (accessed by the Output:Variable and/or Output:Meter objects) are used interchangably in this document.

2)    Most EnergyPlus reporting can be readily viewed in current spreadsheet programs – or other software that can process “delimited variable” reports. In these kind of reports, each “column” is separated from the next by a “delimiter”. Typical delimiters are “comma” and “tab”. Gradually, EnergyPlus reporting is moving from all comma separated reports to allow the user to select the delimiter via “style” objects.

3)    Styled reports allow for more selectable output reporting but also increase the number of output files as we have chosen to create the report names with extensions that typify the actual reporting. Depending on the reporting, these can be:

✓ Tab – reports with a .tab extension have tabs as the delimiter. These report files (directly from EnergyPlus) will be named something like “eplus&lt;xxx&gt;.tab” where the &lt;xxx&gt; is a short name of the kind of report (e.g. Zsz for Zone Sizing, Map for Daylighting Map)

✓ Csv – reports with a .csv extension have commas as the delimiter. These are also specially formatted for use in spreadsheets (such as the compilation of results from the eplusout.eso file into the eplusout.csv file using the default post-processor program).

✓ Txt – reports with a .txt extension have spaces as the “delimiter” but only certain of these are really formatted the way you might expect: where multiple spaces make printing with a non-proportional font would produce readable output.

✓ Html – reports with a .html extension are “web-browser” ready.

IDD Conventions
---------------

The following is a basic description of the structure of the IDD (it’s actually taken directly from the IDD file). As noted within, **!** signifies a comment character as does the **\\**. **\\** has also been adopted as a convention for including more specific comments about each field in an object. These have been used with success in the IDFEditor and it is hoped the flexibility will provide other interface developers with useful information.

```idd
!IDD_Version **VERSION NUMBER**
! **************************************************************************
! This file is the Input Data Dictionary (IDD) for EnergyPlus.
! The IDD defines the syntax and data model for each type of input "Object."
! Lines in EnergyPlus input files (and IDD) are limited to 500 characters.
!
! Object Description
! ------------------
! To define an object (a record with data), develop a key word that is unique
! Each data item to the object can be A (Alphanumeric string) or N (numeric)
! Number each A and N.  This will show how the data items will be put into the
! arrays that are passed to the Input Processor "Get" (GetObjectItem) routines.
! All alpha fields are limited to 100 characters.  Numeric fields should be
! valid numerics (can include such as 1.0E+05) and are placed into double
! precision variables.
!
! NOTE: Even though a field may be optional, a comma representing that field
!   must be included (unless it is the last field in the object).  Since the
!   entire input is "field-oriented" and not "keyword-oriented", the EnergyPlus
!   Input Processor must have some representation (even if blank) for each
!   field.
!
! Object Documentation
! --------------------
! In addition, the following special comments appear one per line and
! most are followed by a value.  Comments may apply to a field or the object
! or a group of objects.
!
! Field-level comments:
!
!  \field           Name of field
!                     (should be succinct and readable, blanks are encouraged)
!
!  \note            Note describing the field and its valid values. If multiple lines,
!                   start each line with \note. Limit line length to 100 characters.
!
!  \required-field  To flag fields which may not be left blank
!                     (this comment has no "value")
!
!  \begin-extensible  Marks the first field at which the object accepts an extensible
!                   field set.  A fixed number of fields from this marker define the
!                   extensible field set, see the object code \extensible for
!                   more information.
!
!  \units           Units (must be from EnergyPlus standard units list)
!                   EnergyPlus units are standard SI units
!
!  \ip-units        IP-Units (for use by input processors with IP units)
!                   This is only used if the default conversion is not
!                   appropriate.
!
!  \unitsBasedOnField  For fields that may have multiple possible units, indicates
!                   the field in the object that can be used to determine
!                   the units. The field reference is in the A2 form.
!
!  \minimum         Minimum that includes the following value
!
!  \minimum&gt;        Minimum that must be &gt; than the following value
!
!  \maximum         Maximum that includes the following value
!
!  \maximum<        Maximum that must be < than the following value
!
!  \default         Default for the field (if N/A then omit entire line)
!
!  \deprecated      This field is not really used and will be deleted from the object.
!                   The required information is gotten internally or
!                   not needed by the program.
!
!  \autosizable     Flag to indicate that this field can be used with the Auto
!                   Sizing routines to produce calculated results for the
!                   field.  If a value follows this, then that will be used
!                   when the "Autosize" feature is flagged.  To trigger
!                   autosizing for a field, enter Autosize as the field's
!                   value.  Only applicable to numeric fields.
!
! \autocalculatable Flag to indicate that this field can be automatically
!                   calculated. To trigger auto calculation for a field, enter
!                   Autocalculate as the field's value.  Only applicable to
!                   numeric fields.
!
!  \type            Type of data for the field -
!                     integer
!                     real
!                     alpha       (arbitrary string),
!                     choice      (alpha with specific list of choices, see
!                                 \key)
!                     object-list (link to a list of objects defined elsewhere,
!                                  see \object-list and \reference)
!                     external-list (uses a special list from an external source,
!                                    see \external-list)
!                     node        (name used in connecting HVAC components)
!
!  \retaincase      Retains the alphabetic case for alpha type fields
!
!  \key             Possible value for "\type choice" (blanks are significant)
!                     use multiple \key lines to indicate all valid choices
!
!  \object-list     Name of a list of user-provided object names that are valid
!                     entries for this field (used with "\reference")
!                     see Zone and BuildingSurface:Detailed objects below for
!                     examples.
!                  ** Note that a field may have multiple \object-list commands.
!
!  \external-list   The values for this field should be selected from a special
!                   list generated outside of the IDD file. The choices for the
!                   special lists are:
!                        autoRDDvariable
!                        autoRDDmeter
!                        autoRDDvariableMeter
!                   When one of these are selected the options for the field
!                   are taken from the RDD or MDD file or both.
!
!  \reference       Name of a list of names to which this object belongs
!                     used with "\type object-list" and with "\object-list"
!                     see Zone and BuildingSurface:Detailed objects below for
!                     examples:
!
!                        Zone,
!                          A1 , \field Name
!                               \type alpha
!                               \reference ZoneNames
!
!                        BuildingSurface:Detailed,
!                          A4 , \field Zone Name
!                               \note Zone the surface is a part of
!                               \type object-list
!                               \object-list ZoneNames
!
!             For each zone, the field "Name" may be referenced
!             by other objects, such as BuildingSurface:Detailed, so it is
!             commented with "\reference ZoneNames"
!             Fields that reference a zone name, such as BuildingSurface:Detailed's
!             "Zone Name", are commented as
!             "\type object-list" and "\object-list ZoneNames"
!             ** Note that a field may have multiple \reference commands.
!             ** This is useful if the object belongs to a small specific
!             object-list as well as a larger more general object-list.
!
! Object-level comments:
!
!  \memo            Memo describing the object. If multiple lines, start each line
!                   with \memo.
!                   Limit line length to 100 characters.
!
!  \unique-object   To flag objects which should appear only once in an idf
!                     (this comment has no "value")
!
!  \required-object To flag objects which are required in every idf
!                     (this comment has no "value")
!
!  \min-fields      Minimum number of fields that should be included in the
!                   object.  If appropriate, the Input Processor will fill
!                   any missing fields with defaults (for numeric fields).
!                   It will also supply that number of fields to the "get"
!                   routines using blanks for alpha fields (note -- blanks
!                   may not be allowable for some alpha fields).
!
!  \obsolete        This object has been replaced though is kept (and is read)
!                   in the current version.  Please refer to documentation as
!                   to the dispersal of the object.  If this object is
!                   encountered in an IDF, the InputProcessor will post an
!                   appropriate message to the error file.
!                   usage:  \obsolete New=&gt;[New object name]
!
!  \extensible:<\#&gt;  This object is dynamically extensible -- meaning, if you
!           change the IDD appropriately (if the object has a simple list
!           structure -- just add items to the list arguments (i.e. BRANCH
!           LIST). These will be automatically redimensioned and used during
!           the simulation. <\#&gt; should be entered by the developer to signify
!           how many of the last fields are needed to be extended (and EnergyPlus
!           will attempt to auto-extend the object).  The first field of the first
!           instance of the extensible field set is marked with \begin-extensible.
!
!  \begin-extensible See previous item, marks beginning of extensible fields in
!                   an object.
!
!  \format          The object should have a special format when saved in
!                   the IDF Editor with the special format option enabled.
!                   The options include SingleLine, Vertices, CompactSchedule,
!                   FluidProperties, ViewFactors, and Spectral.
!                   The SingleLine option puts all the fields for the object
!                   on a single line. The Vertices option is used in objects
!                   that use X, Y and Z fields to format those three fields
!                   on a single line.
!                   The CompactSchedule formats that specific object.
!                   The FluidProperty option formats long lists of fluid
!                   properties to ten values per line.
!                   The ViewFactor option formats three fields related to
!                   view factors per line.
!                   The Spectral option formats the four fields related to
!                   window glass spectral data per line.
!
!   \reference-class-name Adds the name of the class to the reference list
!                   similar to \reference.
!
! Group-level comments:
!
!  \group          Name for a group of related objects
!
!
! Notes on comments
! -----------------
!
! 1.  If a particular comment is not applicable (such as units, or default)
! then simply omit the comment rather than indicating N/A.
!
! 2.  Memos and notes should be brief (recommend 5 lines or less per block).
! More extensive explanations are expected to be in the user documentation
```

### IDD – IP Units

In addition, the IDD contains indications of IP (inch-pound) units for the EnergyPlus standard SI (Systems International) units. These may be used by input and output interfaces to display values in the IP system. As noted, if the IP units are “standard” (first block below), then no \\ip-units is expected in the field. Note that for some fields – due to their multiple use (for example, schedule values) – there cannot be a ip-unit designation.

```idd
! Default IP conversions (no \ip-units necessary)
!      $/(m3/s)               =>   $/(ft3/min)         0.000472000059660808
!      $/(W/K)                =>   $/(Btu/h-F)         0.52667614683731
!      $/kW                   =>   $/(kBtuh/h)         0.293083235638921
!      $/m2                   =>   $/ft2               0.0928939733269818
!      $/m3                   =>   $/ft3               0.0283127014102352
!      (kg/s)/W               =>   (lbm/sec)/(Btu/hr)  0.646078115385742
!      1/K                    =>   1/F                 0.555555555555556
!      1/m                    =>   1/ft                0.3048
!      A/K                    =>   A/F                 0.555555555555556
!      C                      =>   F                   1.8 (plus 32)
!      cm                     =>   in                  0.3937
!      cm2                    =>   inch2               0.15500031000062
!      deltaC                 =>   deltaF              1.8
!      deltaJ/kg              =>   deltaBtu/lb         0.0004299
!      g/GJ                   =>   lb/MWh              0.00793664091373665
!      g/kg                   =>   grains/lb           7
!      g/MJ                   =>   lb/MWh              7.93664091373665
!      g/mol                  =>   lb/mol              0.0022046
!      g/m-s                  =>   lb/ft-s             0.000671968949659
!      g/m-s-K                =>   lb/ft-s-F           0.000373574867724868
!      GJ                     =>   ton-hrs             78.9889415481832
!      J                      =>   Wh                  0.000277777777777778
!      J/K                    =>   Btu/F               526.565
!      J/kg                   =>   Btu/lb              0.00042986
!      J/kg-K                 =>   Btu/lb-F            0.000239005736137667
!      J/kg-K2                =>   Btu/lb-F2           0.000132889924714692
!      J/kg-K3                =>   Btu/lb-F3           7.38277359526066E-05
!      J/m2-K                 =>   Btu/ft2-F           4.89224766847393E-05
!      J/m3                   =>   Btu/ft3             2.68096514745308E-05
!      J/m3-K                 =>   Btu/ft3-F           1.49237004739337E-05
!      K                      =>   R                   1.8
!      K/m                    =>   F/ft                0.54861322767449
!      kg                     =>   lb                  2.2046
!      kg/J                   =>   lb/Btu              2325.83774250441
!      kg/kg-K                =>   lb/lb-F             0.555555555555556
!      kg/m                   =>   lb/ft               0.67196893069637
!      kg/m2                  =>   lb/ft2              0.204794053596664
!      kg/m3                  =>   lb/ft3              0.062428
!      kg/m-s                 =>   lb/ft-s             0.67196893069637
!      kg/m-s-K               =>   lb/ft-s-F           0.373316072609094
!      kg/m-s-K2              =>   lb/ft-s-F2          0.207397818116164
!      kg/Pa-s-m2             =>   lb/psi-s-ft2        1412.00523459398
!      kg/s                   =>   lb/s                2.20462247603796
!      kg/s2                  =>   lb/s2               2.2046
!      kg/s-m                 =>   lb/s-ft             0.67196893069637
!      kJ/kg                  =>   Btu/lb              0.429925
!      kPa                    =>   psi                 0.145038
!      L/day                  =>   pint/day            2.11337629827348
!      L/GJ                   =>   gal/kWh             0.000951022349025202
!      L/kWh                  =>   pint/kWh            2.11337629827348
!      L/MJ                   =>   gal/kWh             0.951022349025202
!      lux                    =>   foot-candles        0.092902267
!      m                      =>   ft                  3.28083989501312
!      m/hr                   =>   ft/hr               3.28083989501312
!      m/s                    =>   ft/min              196.850393700787
!      m/s                    =>   miles/hr            2.2369362920544
!      m/yr                   =>   inch/yr             39.3700787401575
!      m2                     =>   ft2                 10.7639104167097
!      m2/m                   =>   ft2/ft              3.28083989501312
!      m2/person              =>   ft2/person          10.764961
!      m2/s                   =>   ft2/s               10.7639104167097
!      m2-K/W                 =>   ft2-F-hr/Btu        5.678263
!      m3                     =>   ft3                 35.3146667214886
!      m3                     =>   gal                 264.172037284185
!      m3/GJ                  =>   ft3/MWh             127.13292
!      m3/hr                  =>   ft3/hr              35.3146667214886
!      m3/hr-m2               =>   ft3/hr-ft2          3.28083989501312
!      m3/hr-person           =>   ft3/hr-person       35.3146667214886
!      m3/kg                  =>   ft3/lb              16.018
!      m3/m2                  =>   ft3/ft2             3.28083989501312
!      m3/MJ                  =>   ft3/kWh             127.13292
!      m3/person              =>   ft3/person          35.3146667214886
!      m3/s                   =>   ft3/min             2118.88000328931
!      m3/s-m                 =>   ft3/min-ft          645.89
!      m3/s-m2                =>   ft3/min-ft2         196.85
!      m3/s-person            =>   ft3/min-person      2118.6438
!      m3/s-W                 =>   (ft3/min)/(Btu/h)   621.099127332943
!      N-m                    =>   lbf-in              8.85074900525547
!      N-s/m2                 =>   lbf-s/ft2           0.0208857913669065
!      Pa                     =>   psi                 0.000145037743897283
!      percent/K              =>   percent/F           0.555555555555556
!      person/m2              =>   person/ft2          0.0928939733269818
!      s/m                    =>   s/ft                0.3048
!      V/K                    =>   V/F                 0.555555555555556
!      W                      =>   Btu/h               3.4121412858518
!      W/(m3/s)               =>   W/(ft3/min)         0.0004719475
!      W/K                    =>   Btu/h-F             1.89563404769544
!      W/m                    =>   Btu/h-ft            1.04072
!      W/m2                   =>   Btu/h-ft2           0.316957210776545
!      W/m2                   =>   W/ft2               0.09290304
!      W/m2-K                 =>   Btu/h-ft2-F         0.176110194261872
!      W/m2-K2                =>   Btu/h-ft2-F2        0.097826
!      W/m-K                  =>   Btu-in/h-ft2-F      6.93481276005548
!      W/m-K2                 =>   Btu/h-F2-ft         0.321418310071648
!      W/m-K3                 =>   Btu/h-F3-ft         0.178565727817582
!      W/person               =>   Btu/h-person        3.4121412858518
!
! Other conversions supported (needs the \ip-units code)
!
!      kPa                    =>   inHg                0.29523
!      m                      =>   in                  39.3700787401575
!      m3/s                   =>   gal/min             15850.3222370511
!      Pa                     =>   ftH2O               0.00033455
!      Pa                     =>   inH2O               0.00401463
!      Pa                     =>   inHg                0.00029613
!      Pa                     =>   Pa                  1
!      W                      =>   W                   1
!      W/m2                   =>   W/m2                1
!      W/m-K                  =>   Btu/h-ft-F          0.577796066000163
!      W/person               =>   W/person            1
!
! Units fields that are not translated
!      $
!      1/hr
!      A
!      Ah
!      A/V
!      Availability
!      Control
!      cycles/hr
!      days
!      deg
!      dimensionless
!      eV
!      hr
!      J/J
!      kg/kg
!      kg-H2O/kg-air
!      kmol
!      kmol/s
!      m3/m3
!      minutes
!      Mode
!      ms
!      ohms
!      percent
!      ppm
!      rev/min
!      s
!      V
!      VA
!      W/m2 or deg C
!      W/m2, W or deg C
!      W/s
!      W/W
!      years
! **************************************************************************
```

Input – Output Descriptions (Document)
--------------------------------------

### Input Descriptions

In the descriptions below, the fields for each input object will be described but the Energy+.idd descriptions will not be shown. Refer to the actual Energy+.idd file for complete specifications. Energy+.idd is a text file that can be viewed with many text editors or word processors. The Site:Location object will serve as an example.

```idd
Site:Location,
       \unique-object
       \min-fields 5
  A1 , \field Name
       \required-field
       \type  alpha
  N1 , \field Latitude
       \units deg
       \minimum -90.0
       \maximum +90.0
       \default 0.0
       \note + is North, - is South, degree minutes represented in decimal (i.e. 30 minutes is .5)
       \type real
  N2 , \field Longitude
       \units deg
       \minimum -180.0
       \maximum +180.0
       \default 0.0
       \note - is West, + is East, degree minutes represented in decimal (i.e. 30 minutes is .5)
       \type real
  N3 , \field Time Zone
       \note basic these limits on the WorldTimeZone Map (2003)
       \units hr
       \minimum -12.0
       \maximum +14.0
       \default 0.0
       \note  Time relative to GMT. Decimal hours.
       \type real
  N4 ; \field Elevation
       \units m
       \minimum -300.0
       \maximum< 8900.0
       \default 0.0
       \type real
```

The IDD excerpt above is the complete definition as seen in the IDD file.

First, the object name is given. (Site:Location)  This is followed by a comma in both the definition (IDD) and in an input file (IDF). In fact, all fields except the terminating field of an IDD class object and IDF object are followed by commas. The final field in an IDD class object or in an IDF object is terminated by a semi-colon.

Next is an alpha field, the location name. As noted above, for input, spaces are significant in this field. The main inputs for Site:Location are numeric fields. These are numbered (as is the alpha field) for convenience. The \\ designations will show various information about the objects as described above in the IDD conventions discussion. Of importance for reading this document are the units and possible minimum and maximum values for a  field.

There is automatic processing of the \\minimum, \\maximum and \\default data for numeric fields. Any infractions of the \\minimum, \\maximum fields are automatically detected and messages will appear in the standard error file. After all the input is checked, infractions will cause program termination (before the bulk of the simulation is completed). Defaults are also enforced if you leave the numeric field blank.

Some objects need all the parameters listed by the definition; some do not. In the descriptions that follow, we will try to indicate which parts are optional. Usually, these will be the last fields in the object input or definition. Even if items are not used for a particular object (e.g. Multiplier in the FenestrationSurface:Detailed and type=Door), the field must be included unless it is the *last field in the object*. So, for this instance, one must include a multiplier field (must be numeric and would need to obey any \\minimum, \\maximum rules) for doors.

Two spreadsheet files are included with the installation:

- ExampleFiles.xls – shows many details about the included example files including highlights of features.

- ExampleFiles-ObjectsLink.xls – shows, for each object, the first three occurrences of that object in an example file.

### Output Descriptions

In the descriptions below, we will endeavor to have each object’s output displayed as well as each of the outputs described. The output variables for a run are selected by choosing the Output:VariableDictionary object. This object displays the available output variables for a run on the **eplusout.rdd** (regular variables) and **eplusout.mdd** (meter variables) files. Two significant styles are available for these displays and the descriptions below may have one for some objects and another for other objects. The variables are the same but will look a bit different.  For clarity, the two displays are shown below:

Note that the IDF-Editor can interpret both sets of files and assist you in getting output variables into your input files. But you will have to successfully run your input file first.

The Simple (or regular) display looks like the following figure and is interpreted:

**Zone/HVAC** – when the output is produced at the “Zone” timestep (ref: number of timesteps in each hour) or at the “HVAC” aka System timestep (which can vary for each hour).

**Average/Sum** – whether this is a averaged value over the reporting period (such as a temperature or rate) or whether this is a summed value over the reporting period. Reporting periods are specified in the Output:Variable or Output:Meter objects.

**&lt;Variable Name&gt;** -- The variable name one uses for reporting is displayed (e.g., Site Outdoor Drybulb Temperature) along with the units (e.g., [C]).

Example from the **eplusout.rdd** file:

* Zone,Average,Site Outdoor Air Drybulb Temperature [C]

* Zone,Average,Site Outdoor Air Dewpoint Temperature [C]

* Zone,Average,Site Outdoor Air Wetbulb Temperature [C]

* Zone,Average,Site Outdoor Air Humidity Ratio [kgWater/kgAir]

* Zone,Average,Site Outdoor Air Relative Humidity [%]

* Zone,Average,Site Outdoor Air Barometric Pressure [Pa]

* Zone,Average,Wind Speed [m/s]

* Zone,Average,Site Wind Direction [deg]

* Zone,Average,Site Sky Temperature [C]

* HVAC,Sum,Zone Air System Sensible Heating Energy [J]

* HVAC,Sum,Zone Air System Sensible Cooling Energy [J]

* HVAC,Average,Zone Air System Sensible Heating Rate [W]

* HVAC,Average,Zone Air System Sensible Cooling Rate [W]

* HVAC,Average,Zone Air Temperature [C]

* HVAC,Average,Zone Thermostat Air Temperature [C]

Note that the **eplusout.mdd** file is similar, but meters are only available at the Zone timestep.

* Zone,Meter,Electricity:Facility [J]

* Zone,Meter,ExteriorLights:Electricity [J]

* Zone,Meter,Grounds Lights:ExteriorLights:Electricity [J]

* Zone,Meter,EnergyTransfer:Facility [J]

* Zone,Meter,EnergyTransfer:Building [J]

* Zone,Meter,EnergyTransfer:Zone:R13WALL WALLS [J]

The IDF display has all the same information in an IDF-ready form (i.e., you could copy and paste it into your input file using a text editor).

Example from the **eplusout.rdd** file:

* Output:Variable,\*,Site Outdoor Air Drybulb Temperature,hourly; !- Zone Average [C]

* Output:Variable,\*,Site Outdoor Air Dewpoint Temperature,hourly; !- Zone Average [C]

* Output:Variable,\*,Site Outdoor Air Wetbulb Temperature,hourly; !- Zone Average [C]

* Output:Variable,\*,Site Outdoor Air Humidity Ratio,hourly; !- Zone Average [kgWater/kgAir]

* Output:Variable,\*,Site Outdoor Air Relative Humidity,hourly; !- Zone Average [%]

* Output:Variable,\*,Site Outdoor Air Barometric Pressure,hourly; !- Zone Average [Pa]

* Output:Variable,\*,Zone Air System Sensible Heating Energy,hourly; !- HVAC Sum [J]

* Output:Variable,\*,Zone Air System Sensible Cooling Energy,hourly; !- HVAC Sum [J]

* Output:Variable,\*,Zone Air System Sensible Heating Rate,hourly; !- HVAC Average [W]

* Output:Variable,\*,Zone Air System Sensible Cooling Rate,hourly; !- HVAC Average [W]

* Output:Variable,\*,Zone Air Temperature,hourly; !- HVAC Average [C]

* Output:Variable,\*,Zone Thermostat Air Temperature,hourly; !- HVAC Average [C]

All of the same information appears in a slightly different form and defaults to “hourly” reporting frequency (which, of course, can be changed when you put it into your input file). The “\*” is preselected so that you would be reporting for all those items.

Group -- Simulation Parameters
------------------------------

This group of objects influences the simulation in various ways.

### Version

#### Field: Version Identifier

The Version object allows you to enter the proper version that your IDF was created for. This is checked against the current version of EnergyPlus and a Severe error issued (non-terminating) if it does not match the current version string. Note that versions are often significant and there is no guarantee that the older file will run in the newer versions of the program. See IDF Version Updater (Auxiliary Programs Document) for methods of changing the older files to newer versions.

### Timestep

#### Field: Number of Timesteps per Hour

The Timestep object specifies the "basic" timestep for the simulation. The value entered here is usually known as the Zone Timestep.  This is used in the Zone Heat Balance Model calculation as the driving timestep for heat transfer and load calculations.  The value entered here is the number of timesteps to use within an hour.  Longer length timesteps have lower values for Number of Timesteps per Hour.  For example a value of 6 entered here directs the program to use a zone timestep of 10 minutes and a value of 60 means a 1 minute timestep.  The user’s choice for Number of Timesteps per Hour must be evenly divisible into 60; the allowable choices are 1, 2, 3, 4, 5, 6, 10, 12, 15, 20, 30, and 60.

The choice made for this field has important implications for modeling accuracy and the overall time it takes to run a simulation.  Here are some considerations when choosing a value:

- The solution technique used in EnergyPlus has been designed to be stable with zone timesteps of up to sixty minutes (Number Timesteps in Hour = 1).  However, 60 minutes is considered a “long” timestep and it should only be used in rare occasions where there is no HVAC system, accuracy is not a concern, and short run times are critical.  Such long timesteps are not recommended to use because simulation results are more accurate for shorter timesteps, of say 10 minutes or less (Number of Timesteps per Hour of 6 or more).  Shorter zone timesteps improve the numerical solution of the Zone Heat Balance Model because they improve how models for surface temperature and zone air temperature are coupled together.  Longer timesteps introduce more lag and lead to more a dampened dynamic response.

- Simulation run time increases with shorter timesteps or larger values for Number of Timesteps per Hour.  The effect varies with the nature of the model.  The user can test out different values on their particular model to understand the implications for his or her particular case.  Sometimes large models with multizone HVAC and Plant systems execute nearly as fast with 15 minute timesteps as with 60 minute timesteps because fewer iterations are required in the system modeling since the prior timestep’s results are close to the final outcome of next timestep.

- The weather data files usually have 60-minute (or hourly) data.  However, it does not follow that this should be used as the basis for choosing the zone timestep because:

  - EnergyPlus carefully interpolates the weather data between data points for use at shorter timesteps.  This is discussed in a later section: Weather Data Hourly Interpolation

  - Many aspects of a model have time scales that differ from the that of the weather data.  A goal of the modeling is to predict how the building will respond to the weather.  However, the building’s response is not *governed* by the time scale that the weather data are available at, but rather the time scales of the dynamic performance of the thermal envelope as well as things like schedules for internal gains, thermostats, and equipment availability.

- If the model will include calculating the cost of electricity, then the user should be aware that many electric utility tariffs base charges on demand windows of a specified length of time.  If the choice of Number of Timesteps per Hour is not consistent with the demand window, then unexpected results may be obtained.  For reasonable prediction of the maximum rates for electricity use for in calculating demand charges, the length of the zone timestep needs to be consistent with the tariff’s demand window.  The following table lists what values are consistent with various demand windows.

<table class="table table-striped">
<tr>
<th>Demanh Winhow</th>
<th>Applicable Number of Timesteps per Hour</th>
</tr>
<tr>
<td>QuarterHour</td>
<td>4, 12, 20, or 60</td>
</tr>
<tr>
<td>HalfHour</td>
<td>2, 4, 6, 10, 12, 20, 30, or 60</td>
</tr>
<tr>
<td>FullHour, Day, Week</td>
<td>Any</td>
</tr>
</table>

There is also second type of timestep inside EnergyPlus that is known as the System Timestep. This is a variable-length timestep that governs the driving timestep for HVAC and Plant system modeling.  The user cannot directly control the system timestep (except by use of the ConvergenceLimits object). When the HVAC portion of the simulation begins its solution for the current zone timestep, it uses the zone timestep as its maximum length but then can reduce the timestep, as necessary, to improve the solution.  The technical details of the approach are explained in the Engineering Documentation under "Integrated Solution Manager".

Users can see the system timestep used if they select the "detailed" frequency option on an HVAC output variable (e.g. Zone Air Temperature). To contrast, the "Zone" variables will only be reported on the zone timestep (e.g. Zone Mean Air Temperature).

And, the IDF example:

```idf
Timestep, 6;  !Suggested default for most system simulations
```

Suggested defaults are 4 for non-HVAC simulations, 6 for simulations with HVAC, 20 is the minimum for ConductionFiniteDifference and HeatAndMoistureFiniteElement simulations. Green roof (ref: Material:RoofVegetation) also may require more timesteps.

Note that hourly data (such as outdoor conditions expressed by Design Days or Weather data) are interpolated to the Zone Timestep. This is discussed in a later section: Weather Data Hourly Interpolation

### ConvergenceLimits

This item is an “advanced” feature that should be used only with caution. It is specifically included to assist some users “speed up” calculations while not overly compromising accuracy. The user must judge for him/herself whether the reduced run time is useful.

#### Field: Minimum System Timestep

Usually the minimum system timestep is allowed to vary from the zone timestep (as maximum) to a minimum timestep of 1 minute during certain system calculations. This might be when the system turns on or off, for example. Entering 0 in this field sets the minimum system timestep to be the same as the zone timestep. Otherwise the units of the field are minutes. It’s probably a good idea to have any minimum entered be a divisor of the zone timestep.

#### Field: Maximum HVAC Iterations

The HVAC Manager will iterate to a solution or up to a set number of iterations. If not “converged”, then a warning error appears:

SimHVAC: Maximum iterations (20) exceeded for all HVAC loops, at CHICAGO IL USA TMY2-94846 WMO\#=725300, 10/07 14:06 - 14:08

In order to reduce time used in simulating your building, you may choose to enter a lesser number than the default of 20 for the maximum number of iterations to be used. Or, you may wish to enter a bigger number for certain buildings. To get more information printed with a “max iteration” message, you need to enter a “Output:Diagnostics, DisplayExtraWarnings;” command (which may also generate other warnings than just this one).

#### Field: Minimum Plant Iterations

The plant system modeling includes a solver that iterates within a single HVAC manager iteration.  This input field and the next one provide some control over how the plant solver iterates.  This field sets a minimum threshold for plant interations. The default for this field is the value “2” which indicates that a minimum of two full plant model interations will be performed every time plant is called by the HVAC manager.  For faster performance with simple plant systems, this input field could be set to the value “1”.  For complicated plant systems that present difficulties to solve, this value may need to be set higher to ensure accuracy but at the expense of speed.  Complicated plant systems include those with several interconnected loops, sizing miss-matches such that plant components are starved of flow compared to their desired flow, heat recovery systems, and thermal load following onsite generators.

#### Field: Maximum Plant Iterations

The plant system solver iterates within a single HVAC manager iteration.  This input field and the previous one provide some control over how the plant model iterates.  This field sets a maximum limit for plant interations.  The default for this field is the value “8” which indicates that the plant solver will exit after having completed eight full iterations.  This value can be raised for better accuracy with complex plants or lowered for faster speed with simple plants. The output variable called “Plant Solver Sub Iteration Count” (typically reported at the “detailed” frequency) is useful for understanding how many plant solver iterations are actually being used during a particular simulation.  The lower limit of the value for this field is “2.”

Use in an IDF:

```idf
ConvergenceLimits,
  0,        !- Minimum System Timestep (0=same as zone timestep)
  25,       !- Maximum HVAC Iterations
  3,        !- Minimum Plant Iterations
  9;        !- Maximum Plant Iterations
```

### Building

The Building object describes parameters that are used during the simulation of the building. There are necessary correlations between the entries for this object and some entries in the Site:WeatherStation and Site:HeightVariation objects, specifically the Terrain field.

#### Field: Building Name

Building name is specified for output convenience.

#### Field: North Axis

The Building North Axis is specified **relative to true North**. Buildings frequently do not line up with true north. For convenience, one may enter surfaces in a “regular” coordinate system and then shift them via the use of the North Axis. The value is specified in degrees from “true north” (clockwise is positive).

The figure below shows how the building north axis can be rotated to correspond with one of the major axes of an actual building. The relevance of this field is described more completely under “GlobalGeometryRules”; in particular, the value of “North Axis” is *ignored* if a coordinate system other than “relative” is used.

![](media/image001.svg)

Figure 1. Illustration of Building North Axis

#### Field: Terrain

The site’s terrain affects how the wind hits the building – as does the building height. In addition, the external conduction method usually has its own parameters for the calculation. Please see the Engineering Documentation, External Conduction section for particulars. The legal values for this field are shown in the following table.

Table 1. Values for "Terrain"

<table class="table table-striped">
  <tr>
    <th>Terrain Type Value</th>
    <th>Terrain Description</th>
  </tr>
  <tr>
    <td>Country</td>
    <td>Flat, Open Country</td>
  </tr>
  <tr>
    <td>Suburbs</td>
    <td>Rough, Wooded Country, Suburbs</td>
  </tr>
  <tr>
    <td>City</td>
    <td>Towns, city outskirts, center of large cities</td>
  </tr>
  <tr>
    <td>Ocean</td>
    <td>Ocean, Bayou flat country</td>
  </tr>
  <tr>
    <td>Urban</td>
    <td>Urban, Industrial, Forest</td>
  </tr>
</table>

#### Warmup Convergence

The following two fields along with the minimum and maximum number of warmup days (also in this object) define the user specified criteria for when EnergyPlus will “converge” at each environment (each sizing period or run period set as Yes in the SimulationControl object). EnergyPlus “runs” the first day of the environment (starting with a set of hard-coded initial conditions) until the loads/temperature convergence tolerance values are satisfied (next two fields) or until it reaches “maximum number of warmup days”. Note that setting the convergence tolerance values too loose will cause the program to be satisifed too early and you may not get the results you expect from the actual simulation.

#### Field: Loads Convergence Tolerance Value

This value represents the number at which the loads values must agree before “convergence” is reached. Loads tolerance value is a fraction of the load.

#### Field: Temperature Convergence Tolerance Value

This value represents the number at which the zone temperatures must agree (from previous iteration) before “convergence” is reached. (Units for this field is delta C).

Convergence of the simultaneous heat balance/HVAC solution is reached when either the loads or temperature criterion is satisfied.

All tolerances have units so the temperature tolerance is in degrees C (or degrees K) and the loads tolerance is in Watts. Both tolerances work the same way, just one looks at temperatures and one looks at heating and cooling loads. After the second warm-up day, the program compares the maximum temperature experienced in a space with the maximum temperature from the previous day. If those two temperatures are within the tolerance, then it has passed the first warm-up check.

It does a similar comparison with lowest temperatures experience within all the zones. If the current simulation day and the previous day values are within the tolerance, then it has passed the second warm-up check. Similar things are done with the loads tolerance and the maximum heating and cooling loads that are experienced within the spaces. Those are compared individually to the values for the previous day. If they are both in tolerance, then the simulation has passed the third and fourth warm-up check. The simulation stays in the warm-up period until ALL FOUR checks have been passed. See Engineering Reference and Output Details document for further explanation and outputs.

Please note--other "convergence tolerance" inputs are required for certain HVAC equipment (unit ventilator, unit heater, window AC, etc.). The purpose and units of these parameters are different from "load convergence tolerance" and "temperature convergence tolerance" in the BUILDING object.

#### Field: Solar Distribution

Setting this value determines how EnergyPlus treats beam solar radiation and reflectances from exterior surfaces that strike the building and, ultimately, enter the zone. There are five choices: **MinimalShadowing**, **FullExterior** and **FullInteriorAndExterior, FullExteriorWithReflections, FullInteriorAndExteriorWithReflections**.

**MinimalShadowing**

In this case, there is no exterior shadowing except from window and door reveals. All beam solar radiation entering the zone is assumed to fall on the floor, where it is absorbed according to the floor's solar absorptance. Any reflected by the floor is added to the transmitted diffuse radiation, which is assumed to be uniformly distributed on all interior surfaces. If no floor is present in the zone, the incident beam solar radiation is absorbed on all interior surfaces according to their absorptances. The zone heat balance is then applied at each surface and on the zone's air with the absorbed radiation being treated as a flux on the surface.

**FullExterior, FullExteriorWithReflections**

In this case, shadow patterns on exterior surfaces caused by detached shading, wings, overhangs, and exterior surfaces of all zones are computed. As for MinimalShadowing, shadowing by window and door reveals is also calculated. Beam solar radiation entering the zone is treated as for MinimalShadowing -- All beam solar radiation entering the zone is assumed to fall on the floor, where it is absorbed according to the floor's solar absorptance. Any reflected by the floor is added to the transmitted diffuse radiation, which is assumed to be uniformly distributed on all interior surfaces. If no floor is present in the zone, the incident beam solar radiation is absorbed on all interior surfaces according to their absorptances. The zone heat balance is then applied at each surface and on the zone's air with the absorbed radiation being treated as a flux on the surface.

**FullInteriorAndExterior, FullInteriorAndExteriorWithReflections**

This is the same as FullExterior except that instead of assuming all transmitted beam solar falls on the floor the program calculates the amount of beam radiation falling on each surface in the zone, including floor, walls and windows, by projecting the sun's rays through the exterior windows, taking into account the effect of exterior shadowing surfaces and window shading devices.

If this option is used, you should be sure that the surfaces of the zone totally enclose a space. This can be determined by viewing the **eplusout.dxf** file with a program like AutoDesk’s Volo View Express. You should also be sure that the zone is **convex**. Examples of convex and non-convex zones are shown in Figure 2. The most common non-convex zone is an L-shaped zone. (A formal definition of convex is that any straight line passing through the zone intercepts at most two surfaces.)  If the zone’s surfaces do not enclose a space or if the zone is not convex you should use Solar Distribution = **FullExterior** instead of **FullInteriorAndExterior**.

If you use **FullInteriorAndExterior** the program will also calculate how much beam radiation falling on the inside of an exterior window (from other windows in the zone) is absorbed by the window, how much is reflected back into the zone, and how much is transmitted to the outside. In this calculation the effect of a shading device, if present, is accounted for.



![](media/image002.svg)

Figure 2. Illustration of Convex and Non-convex Zones



**Reflection calculations**

Note: Using the reflection calculations can be very time-consuming. Even error-prone. As a possible alleviation, you can use the Output:Diagnostics,DoNotMirrorDetachedShading; in many cases to get past a fatal error.

If using reflections, the program calculates beam and sky solar radiation that is reflected from exterior surfaces and then strikes the building. These reflecting surfaces fall into three categories:

1)   **Shadowing surfaces**. These are surfaces like overhangs or neighboring buildings entered with Shading:Site, Shading:Building, Shading:Site:Detailed, Shading:Building:Detailed, Shading:Overhang, Shading:Overhang:Projection, Shading:Fin, Shading:Fin:Projection or Shading:Zone:Detailed objects. See Figure 3.

These surfaces can have diffuse and/or specular (beam-to-beam)  reflectance values that are specified with the ShadingProperty:Reflectance object which specifies those parameters. They have a default value of .2 for both visible and diffuse reflection.

2)   **Exterior building surfaces**. In this case one section of the building reflects solar radiation onto another section (and vice-versa). See Figure 4.

The building surfaces are assumed to be diffusely reflecting if they are opaque (walls, for example) and specularly reflecting if they are windows or glass doors. The reflectance values for opaque surfaces are calculated by the program from the Solar Absorptance and Visible Absorptance values of the outer material layer of the surface’s construction (ref: Material object properties). The reflectance values for windows and glass doors are calculated by the program from the reflectance properties of the individual glass layers that make up surface’s construction assuming no shading device is present and taking into account inter-reflections among the layers (ref: Window Properties).

3)   **The ground surface**. Reflection from the ground is calculated even if reflections option is not used;l but then the ground plane is considered unobstructed, i.e., the shadowing of the ground by the building itself or by obstructions such as neighboring buildings is ignored. Shadowing by the building itself or neighboring buildings is taken into account  when the “with reflections” option is used but then the “view factor to ground” is NOT used. This is shown in Figure 5.



![](media/image003.svg)

Figure 3.  Solar reflection from shadowing surfaces. Solid arrows are beam solar radiation; dashed arrows are diffuse solar radiation. (a) Diffuse reflection of beam solar radiation from the top of an overhang. (b) Diffuse reflection of sky solar radiation from the top of an overhang. (c) Beam-to-beam (specular) reflection from the façade of an adjacent highly-glazed building represented by a vertical shadowing surface.



![](media/image004.svg)

Figure 4.  Solar reflection from building surfaces onto other building surfaces. In this example beam solar reflects from a vertical section of the building onto a roof section. The reflection from the window is specular. The reflection from the wall is diffuse.



![](media/image005.svg)

Figure 5. Shadowing from building affects beam solar reflection from the ground. Beam-to-diffuse reflection from the ground onto the building occurs only for sunlit areas, A and C, not from shaded area, B.

#### Field: Maximum Number of Warmup Days

This field specifies the number of “warmup” days that might be used in the simulation before “convergence” is achieved. The default number, 25, is usually more than sufficient for this task; however, some complex buildings (with complex constructions) may require more days. If you enter less than 25 as a maximum, that is the number of maximum warmup days that will be used. An error message will occur when the simulation “runs” out of days and has not converged:

```
CheckWarmupConvergence: Loads Initialization, Zone="MAIN ZONE" did not converge after 30 warmup days.
See Warmup Convergence Information in .eio file for details
..Environment(SizingPeriod)="DENVER CENTENNIAL  GOLDEN   N ANN CLG 1% CONDNS DB=&gt;MWB"
..Max Temp Comparison = 2.06E-002 vs Temperature Convergence Tolerance=0.50 – Pass Convergence
..Min Temp Comparison = 5.95E-003 vs Temperature Convergence Tolerance=0.50 – Pass Convergence
..Max Cool Load Comparison = 9.5082E-002 vs Loads Convergence Tolerance=5.00E-002 – Fail Convergence
```

As noted in the message, there will be more information in the .eio file. (Refer to Output Details document as well for examples.)

You may be able to increase the Maximum Number of Warmup Days and get convergence, but some anomalous buildings may still not converge. Simulation proceeds for x warmup days until “convergence” is reached (see the discussion under the Temperature Convergence Tolerance Value field in this object, just above).

#### Field: Minimum Number of Warmup Days

This field specifies the minimum number of “warmup” days before EnergyPlus will check if it has achieved convergence and can thus start simulating the particular environment (design day, annual run) in question. Research into the minimum number of warmup days indicates that 6 warmup days is generally enough on the minimum end of the spectrum to avoid false predictions of convergence and thus to produce enough temperature and flux history to start EnergyPlus simulation. This was based on a study that used the benchmark reference buildings. It also was observed that convergence performance improved when the number of warmup days increased. As a result, the default value for the minimum warmup days has been set to 6. Users should decrease this number only if they have knowledge that a specific file converges more quickly than 6 days. Users may wish to increase the value in certain situations when, based on the output variables described in the Output Details document, it is determined that EnergyPlus has not converged. While this parameter should be less than the previous parameter, a value greater than the value entered in the field “Maximum Number of Warmup Days” above may be used when users wish to increase warmup days more than the previous field. In this particular case, the previous field will be automatically reset to the value entered in this field and EnergyPlus will run exactly the number of warmup days specified in this field.

An example from an IDF:

```idf
Building,
  PSI HOUSE DORM AND OFFICES,  !- Name
  36.87000,               !- North Axis {deg}
  Suburbs,                !- Terrain
  0.04,                   !- Loads Convergence Tolerance Value
  0.4000000,              !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior, !- Solar Distribution
  40,                     !- Maximum Number of Warmup Days
  6;                      !- Minimum Number of Warmup Days
```


### SurfaceConvectionAlgorithm:Inside

This input object is used control the choice of models used for surface convection at the inside face of all the heat transfer surfaces in the model.  This object sets the selection for convection correlations in a global way. The Zone Inside Convection Algorithm input field in the Zone object may be used to selectively override this value on a zone-by-zone basis. Further, individual surfaces can refine the choice by each surface or surface lists – see  object SurfaceProperty:ConvectionCoefficients and object SurfaceProperty:ConvectionCoefficients:MultipleSurface.

#### Field: Algorithm

The model specified in this field is the default algorithm for the inside face all the surfaces.. The key choices are **Simple**, **TARP**, **CeilingDiffuser**, and **AdaptiveConvectionAlgorithm**.

The **Simple** model applies constant heat transfer coefficients depending on the surface orientation.

The **TARP** model correlates the heat transfer coefficient to the temperature difference for various orientations. This model is based on flat plate experiments.

The **CeilingDiffuser** model is a mixed and forced convection model for ceiling diffuser configurations. The model correlates the heat transfer coefficient to the air change rate for ceilings, walls and floors. These correlations are based on experiments performed in an isothermal room with a cold ceiling jet. To avoid discontinuities in surface heat transfer rate calculations, all of correlations have been extrapolated beyond the lower limit of the data set (3 ACH) to a natural convection limit that is applied during the hours when the system is off.

The **AdaptiveConvectionAlgorithm** model is an dynamic algorithm that organizes a large number of different convection models and automatically selects the one that best applies.  The adaptive convection algorithm can also be customized using the SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections input object.  These models are explained in detail in the EnergyPlus Engineering Reference Document.

The default is **TARP**.

IDF Example:


```idf
SurfaceConvectionAlgorithm:Inside,TARP;
```


### SurfaceConvectionAlgorithm:Outside

Various exterior convection models may be selected for global use.  The optional Zone Outside Convection Algorithm input field in the Zone object may be used to selectively override this value on a zone-by-zone basis. Further, individual surfaces can refine the choice by each surface or surface lists – see  object SurfaceProperty:ConvectionCoefficients and object SurfaceProperty:ConvectionCoefficients:MultipleSurface.

#### Field: Algorithm

The available key choices are **SimpleCombined**, **TARP**, **MoWiTT**, **DOE-2**, and **AdaptiveConvectionAlgorithm**.

The **Simple** convection model applies heat transfer coefficients depending on the roughness and windspeed. This is a combined heat transfer coefficient that includes radiation to sky, ground, and air. The correlation is based on Figure 1, Page 25.1 (Thermal and Water Vapor Transmission Data), 2001 ASHRAE Handbook of Fundamentals. Note that if **Simple** is chosen here or in the Zone field and a SurfaceProperty:ConvectionCoefficients object attempts to override the caulcation with a different choice, the action will still be one of combined calculation. To change this, you must select one of the other methods for the global default.

All other convection models apply heat transfer coefficients depending on the roughness, windspeed, and terrain of the building’s location. These are *convection only* heat transfer coefficients; radiation heat transfer coefficients are calculated automatically by the program.

The **TARP** algorithm was developed for the TARP software and combines natural and wind-driven convection correlations from laboratory measurements on flat plates.

The **DOE-2** and **MoWiTT** were derived from field measurements. DOE-2 uses a correlation from measurements by Klems and Yazdanian for rough surfaces. MoWitt uses a correlation from measurements by Klems and Yazdanian for smooth surfaces and, therefore, is most appropriate for windows (see SurfaceProperty:ConvectionCoefficients:MultipleSurface for how to apply to only windows).

The **AdaptiveConvectionAlgorithm** model is an dynamic algorithm that organizes a large number of different convection models and automatically selects the one that best applies.  The adaptive convection algorithm can also be customized using the SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections input object.  All algorithms are described more fully in the Engineering Reference.

The default is **DOE-2**.

Note that when the surface is wet (i.e. it is raining and the surface is exposed to wind) then the convection coefficient appears as a very large number (1000) and the surface is exposed to the Outdoor Wet-bulb Temperature rather than the Outdoor Dry-bulb Temperature.

IDF Example:


```idf
SurfaceConvectionAlgorithm:Outside, AdaptiveConvectionAlgorithm;
```


### HeatBalanceAlgorithm

The HeatBalanceAlgorithm object provides a way to select what type of heat and moisture transfer algorithm will be used for calculating the performance of the building’s surface assemblies.  This input controls the overall algorithm used for all the surfaces unless one or more of the SurfaceProperty:HeatTransferAlgorithm:\* objects are used to alter the selection for particular surfaces.

#### Field: Algorithm

Four values are allowed to select which solution will be used.

- The **ConductionTransferFunction** selection is a sensible heat only solution and does not take into account moisture storage or diffusion in the construction elements.

- The **MoisturePenetrationDepthConductionTransferFunction** selection is a sensible heat diffusion and an inside surface moisture storage algorithm that also needs additional moisture material property information. Sometimes, this is referred to as the Effective Moisture Penetration Depth or EMPD. See the moisture material property object for additional information and description of outputs:

- MaterialProperty:MoisturePenetrationDepth:Settings

- **Advanced/Research usage:**The **ConductionFiniteDifference** selection is a sensible heat only solution and does not take into account moisture storage or diffusion in the construction elements. This solution technique uses a 1-D finite difference solution in the construction elements. Outputs for the surfaces are described with the material property objects. The Conduction Finite Difference (aka CondFD) property objects are:

- MaterialProperty:PhaseChange

- MaterialProperty:VariableThermalConductivity

- **Advanced/Research usage:** The **CombinedHeatAndMoistureFiniteElement** is a coupled heat and moisture transfer and storage solution. The solution technique uses a one dimensional finite difference solution in the construction elements and requires further materialproperties described in the Heat and Moisture Transfer material properties objects. Outputs from the algorithm are described with these objects. The Heat and Moisture Transfer property objects are:

- MaterialProperty:HeatAndMoistureTransfer:Settings

- MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm

- MaterialProperty:HeatAndMoistureTransfer:Suction

- MaterialProperty:HeatAndMoistureTransfer:Redistribution

- MaterialProperty:HeatAndMoistureTransfer:Diffusion

- MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity

#### Field: Surface Temperature Upper Limit

This field is a bit “advanced”.  It should only be used when the simulation fails AND you cannot determine a cause for the failure.  That is, you receive an error similar to:

```
   ** Severe  ** Temperature out of bounds (202.91) for surface=Wall1
   **   ~~~   ** in Zone=Zone01
   **   ~~~   **  Occurrence info=NEW YORK CITY NY SUMMER, 07/21 16:00 - 16:01
   **   ~~~   ** A temperature out of bounds problem can be caused by several things.  The user
   **   ~~~   ** should check the weather environment, the level of internal gains with respect
   **   ~~~   ** to the zone, and the thermal properties of their materials among other things.
   **   ~~~   ** A common cause is a building with no thermal mass -- all materials with
   **   ~~~   ** Regular-R definitions.
```

And, after careful perusal, you cannot find a solution as suggested in the error description. You may then want to enter a higher number than the default for this field.

#### Field: Minimum Surface Convection Heat Transfer Coefficient Value

This optional field is used to set an overall minimum for the value of the coefficient for surface convection heat transfer (Hc) in W/m2-K.  A minimum is necessary for numerical robustness because some correlations for Hc can result in zero values and create numerical problems.   This field can be used to support specialized validation testing to suppress convection heat transfer and to investigate the implications of different minimum Hc values. The default is 0.1.

#### Field: Maximum Surface Convection Heat Transfer Coefficient Value

This optional field is used to set an overall maximum for the value of the coefficient for surface convection heat transfer (Hc) in W/m2-K.   High Hc values are used in EnergyPlus to approximate fixed surface temperature boundary conditions. This field can be used to alter the accepted range of user-defined Hc values.

And, a default IDF example

HeatBalanceAlgorithm,ConductionTransferFunction;   ! Solution Algorithm

### HeatBalanceSettings:ConductionFiniteDifference

This object is used to control the behavior of the Conduction Finite Difference algorithm for surface heat transfer.  The settings are global and affect how the model behaves for all the surfaces.

#### Field: Difference Scheme

This field determines the solution scheme used by the Conduction Finite Difference model.  There are two options CrankNicholsonSecondOrder and FullyImplicitFirstOrder.  The CrankNicholsonSecondOrder scheme is second order in time and may be faster.  But it can be unstable over time when boundary conditions change abruptly and severely.  The FullyImplicitFirstOrder scheme is first order in time and is more stable over time. But it may be slower. The default is FullyImplicitFirstOrder when ConductionFiniteDifference is selected as the Heat Balance Algorithm.

#### Field: Space Discretization Constant

This field controls the how the model determines spatial discretization, or the count of nodes across each material layer in the construction.  The model calculates the nominal distance associated with a node, <span>\(\Delta x\)</span>, using

<div>\[\Delta x = \sqrt {C\alpha \Delta t} \]</div>

Where

<span>\(\alpha \)</span>is the thermal diffusivity of the material layer, in m<sup>2</sup>/s

<span>\(\Delta t\)</span>is the length of the timestep in seconds.

*C* is a constant set by this field.

The default is 3.  Typical values are from 1 to 3.  Lower values for this constant lead to more nodes and finer-grained space discretization.

#### Field: Relaxation Factor

The finite difference solver includes under-relaxation for improved stability for interactions with the other surfaces. This input field can optionally be used to modify the starting value for the relaxation factor.  Larger numbers may solve faster, while smaller numbers may be more stable.  The default is 1.0.  If the program detects numerical instability, it may reduce the value entered here to something lower and more stable.

#### Field: Inside Face Surface Temperature Convergence Criteria

The surface heat balance model at the inside face has a numerical solver that uses a convergence parameter for a maximum allowable differences in surface temperature.  This field can optionally be used to modify this convergence criteria.  The default value is 0.002 and was selected for stability.  Lower values may further increase stability at the expense of longer runtimes, while higher values may decrease runtimes but lead to possible instabilities.  The units are in degrees Celsius.

An example IDF object follows.



```idf
  HeatBalanceSettings:ConductionFiniteDifference,
    FullyImplicitFirstOrder , !- Difference Scheme
    3.0 ,  !- Space Discretization Constant
    1.0,   !- Relaxation Factor
    0.002 ;!- Inside Face Surface Temperature Convergence Criteria
```


### ZoneAirHeatBalanceAlgorithm

The ZoneAirHeatBalanceAlgorithm object provides a way to select what type of solution algorithm will be used to calculate zone air temperatures and humidity ratios. This object is an optional object. If the default algorithm is used, this object is not required in an input file.

#### Field: Algorithm

Three choices are allowed to select which solution algorithm will be used. The **ThirdOrderBackwardDifference** selection is the default selection and uses the third order finite difference approximation to solve the zone air energy and moisture balance equations. The **AnalyticalSolution** selection uses the integration approach to solve the zone air energy and moisture balance equations. The **EulerMethod** selection uses the first order finite backward difference approximation to solve the zone air energy and moisture balance equations.

And, a default IDF example is shown below:

ZoneAirHeatBalanceAlgorithm, ThirdOrderBackwardDifference;   !- Algorithm

### ZoneAirContaminantBalance

The ZoneAirContaminantBalance object provides a way to select which contaminant type will be simulated. `Although carbon dioxide is not considered as an indoor contaminant but it is used as an indicator of indoor air quality in buildings. From modeling point of view EnergyPlus treats carbon dioxide as a type of contaminant. In addition to carbon dioxide, a generic contaminant type model was also added. `This object is optional, only required in the input data file if the user wishes to model contaminant concentration levels as part of their simulation.

#### Field: Carbon Dioxide Concentration

Input is Yes or No. The default is No. If Yes, simulation of carbon dioxide concentration levels will be performed. If No, simulation of carbon dioxide concentration levels will not be performed.

#### Field: Outdoor Carbon Dioxide Schedule Name

This field specifies the name of a schedule that contains outdoor air carbon dioxide level values in units of ppm. One source of monthly average CO<sub>2</sub> levels in the atmosphere is available at a NOAA ftpsite as .

#### Field: Generic Contaminant Concentration

Input is Yes or No. The default is No. If Yes, simulation of generic contaminant concentration levels will be performed. If No, simulation of generic contaminant concentration levels will not be performed.

#### Field: Outdoor Generic Contaminant Schedule Name

This field specifies the name of a schedule that contains outdoor air generic contaminant level values in units of ppm.



An IDF example:

```idf
ZoneAirContaminantBalance,
  Yes,                       !- Carbon Dioxide Concentration
  Outdoor CO2 Schedule,      !- Outdoor Carbon Dioxide Schedule Name
  Yes,                       !- Generic Contaminant Concentration
  Generic Contaminant Schedule; !- Outdoor Generic Contaminant Schedule Name
```




### Carbon Dioxide Outputs

The following output variables are available when Carbon Dioxide Concentration = Yes.

HVAC,Average,Zone Air CO2 Internal Gain Volume Flow Rate

HVAC,Average,Zone Air CO2 Concentration [ppm]

#### Zone Air CO2 Concentration [ppm]

This output variable represents the carbon dioxide concentration level in parts per million (ppm) for each zone. This is calculated and reported from the Correct step in the Zone Air Contaminant Predictor-Corrector module.

#### Zone Air CO2 Internal Gain Volume Flow Rate [m3/s]

This is the rate of carbon dioxide added to a zone from all types of sources or sinks, in m<sup>3</sup>/s.

### Generic Contaminant Outputs

The following output variable is available when Generic Contaminant Concentration = Yes.

HVAC,Average,Zone Generic Air Contaminant Generation Volume Flow Rate [m3/s]

HVAC,Average,Zone Air Generic Air Contaminant Concentration [ppm]

#### Zone Air Generic Air Contaminant Concentration [ppm]

This output variable represents the generic contaminant concentration level in parts per million (ppm) for each zone. This is calculated and reported from the Correct step in the Zone Air Contaminant Predictor-Corrector module.

#### Zone Generic Air Contaminant Generation Volume Flow Rate [m3/s]

This is the rate of generic air contaminant added (or subtracted) to a zone from all types of sources or sinks.

### ShadowCalculation

This object is used to control some details of EnergyPlus’s solar, shadowing and daylighting models. There are two basic methods available for the calculations. In order to speed up the calculations, shadowing calculations (sun position, etc.) for the default method are performed over a period of days. Note that this value may be very important for determining the amount of sun entering your building and by inference the amount of cooling or heating load needed for maintaining the building. Though termed “shadowing” calculations, it in affect determines the sun position for a particular day in a weather file period simulation. (Each design day will use the date of the design day object). Even though weather file data contains the amount of solar radiation, the internal calculation of sun position will govern how that affects various parts of the building. By default, the calculations are done for every 20 days throughout a weather run period; an average solar position is chosen and the solar factors (such as sunlit areas of surfaces) remain the same for that number of days. When more integrated calculations are needed for controlling dynamic windows or shades, a secod method is available where solar calculations are performed at each zone timestep.

#### Field: Calculation Method

This field is used to control how the solar, shading, and daylighting models are calculated with respect to the time of calculations during the simulation.  The default and fastest method is selected using the keyword AverageOverDaysInFrequency.  A more detailed and slower method can be selected using the keyword DetailedTimestepIntegration.  The later method is useful modeling dynamic fenestration and shading surfaces.

#### Field: Calculation Frequency

This numeric field will cause the shadowing calculations to be done periodically using the number in the field as the number of days in each period. This field is only used if the default method AverageOverDaysInFrequency is used in the previous field. Using this field will allow you to synchronize the shadowing calculations with changes in shading devices. Using the default of 20 days in each period is the average number of days between significant changes in solar position angles. For these shadowing calculations, an “average” (over the time period) of solar angles, position, equation of time are also used.

#### Field: Maximum Figures in Shadow Overlap Calculations

This numeric field will allow you to increase the number of figures in shadow overlaps. Due to the shadowing algorithm, the number of shadows in a figure may grow quite large even with fairly reasonable looking structures. Of course, the inclusion of more allowed figures will increase calculation time.  Likewise, too few figures may not result in as accurate calculations as you desire.

#### Field: Polygon Clipping Algorithm

This is an advanced feature. Prior to V7, the internal polygon clipping method was a special case of the Weiler-Atherton method. Now, two options are available: **SutherlandHodgman** (default) and **ConvexWeilerAtherton**. Theoretically, Sutherland-Hodgman is a simpler algorithm but it works well in cases where receiving surfaces (of shadows) are non-convex. The Weiler-Atherton implementation is only accurate where both casting and receiving surfaces are convex. Warnings/severe errors are displayed when necessary. More details on polygon clipping are contained in the Engineering Reference.

#### Field: Sky Diffuse Modeling Algorithm

Two choices are available here: SimpleSkyDiffuseModeling and DetailedSkyDiffuseModeling. **SimpleSkyDiffuseModeling** (default) performs a one-time calculation for sky diffuse properties. This has implications if you have shadowing surfaces with changing transmittance (i.e. not all opaque or not all transparent) during the year. The program checks to see if this might be the case and automatically selects **DetailedSkyDiffuseModeling** if the shading transmittance varies. Even if the transmittance doesn’t vary and the option for detailed modeling is used, that option is retained (though it will increase execution time) because you may be using EMS to vary the transmittance. When the detailed modeling is done, there will be a warning posted if the Calculation Frequency (above) is &gt; 1.

In general (and you should also read the previous field description), if shadowing surfaces are used with the transmittance property, the user should be careful to synchronize this calculation with the scheduled occurrence of the transmittance (if any) (or use 1, which will be the most accurate but will cause more time in the calculations).

This field applies to the method called “AverageOverDaysInFrequency.”  When the method called “DetailedTimestepIntegration” is used the diffuse sky modeling always uses DetailedSkyDiffuseModeling.

Examples of this object in IDF: (note this object must be unique in an IDF)

```idf
ShadowCalculation,AverageOverDaysInFrequency,1;


ShadowCalculation, AverageOverDaysInFrequency, 1, , SutherlandHodgman, DetailedSkyDiffuseModeling;
```

Note that the use of “1” in the examples is NOT the same as using DetailedTimestepIntegration – “1” causes daily calculation of the sun position variables but does not change the shadowing calculations more frequently than daily.

### Output:Diagnostics

Sometimes, messages only confuse users – especially new users. Likewise, sometimes certain output variables exist for only a certain condition but some take them at face value/name. Some features may be very important but under certain instances cause problems. Thus, we have added the **diagnostic output** object to be able to turn on or off certain messages, variables, and features depending on conditions.

Both fields of the Output:Diagnostics command can accept all the applicable keys. More than one object may be entered.

#### Field: key1, key2

Allowable choices are:

**DisplayAllWarnings** – use this to get all warnings (except the developer warnings “DisplayZoneAirHeatBalanceOffBalance”).  This key sets all other display warning values to on.

**DisplayExtraWarnings** – use this to get all extra warnings. An example of an extra warning is when a user enters a ceiling height or volume with the Zone object and EnergyPlus calculates something significantly different based on the entered zone geometry.

**DisplayUnusedSchedules** – use this to have the unused schedules (by name) listed at the end of the simulation.

**DisplayUnusedObjects** – use this to have unused (orphan) objects (by name) listed at the end of the simulation.

**DisplayAdvancedReportVariables** – use this to be able to use certain advanced output variables where the name may be misleading and you need to understand the concepts or reasons for use. If you put in this field, then you will be able to report on these features. They are noted in the descriptions of objects or output variables.

**DisplayZoneAirHeatBalanceOffBalance** – this is a developer diagnostic which you can turn on, if you desire.

**DoNotMirrorDetachedShading** – use this to turn off the automatic mirroring of detached shading surfaces. These surfaces are automatically mirrored so that the user does not need to worry about facing direction of the surface and the shading surface will shade the building as appropriate. Note that Shading:Zone:Detailed surfaces are also mirrored and there is no way to turn that “off”.

**DisplayWeatherMissingDataWarnings** – use this to turn on the missing data warnings from the read of the weather file.

**ReportDuringWarmup** – use this to allow reporting during warmup days. This can show you exactly how your facility is converging (or not) during the initial “warmup” days of the simulation.  Generally, only developers or expert simulation users would need this kind of detail.

**ReportDetailedWarmupConvergence** – use this to produce detailed reporting (essentially each warmup day for each zone) for warmup convergence.

**ReportDuringHVACSizingSimulation** – use this to allow controlling reporting to SQLite database during sizing period simulations done for HVAC Sizing Simulation.  The regular reporting is done in the usual way. This can show details of how advanced sizing adjustments were determined by documenting how the systems operated when doing the intermediate sizing periods.  Depending on the number of iterations performed for HVAC Sizing Simulation, there will be a number of sets of results with each set containing all the Sizing Periods.

In IDF use:

```idf
Output:Diagnostics,
  DisplayExtraWarnings;
```


### Output:DebuggingData

There may be times when a particular input file requires additional debugging. The Output:DebuggingData object may be used to report all available node data (e.g., temperature, mass flow rate, set point, pressure, etc.). The debug data is reported to the DBG text file. The debug file first reports the node number and name, and then all available node information for each zone time step (Ref. Timestep).

The 2 fields of the Output:DebuggingData object can accept either a 1 (turn on) or any other value (turn off). Only one object may be entered.

#### Field: Report Debugging Data

This field turns on debug reporting when a value of 1 is entered. Any other value (usually 0) disables debug reporting.

#### Field: Report During Warmup

This field allows the debug data to be reported during the warmup period. When a value of 1 is entered the data is reported at all times, even during warmup. Any other value (usually 0) disables “reporting at all time” and debug data is only reported for each environment (RunPeriod or SizingPeriod:DesignDay).

In IDF use:

```idf
Output:DebuggingData,
1,1;
```


### Output:PreprocessorMessage

The Output:PreprocessorMessage object can be used by preprocessor programs to EnergyPlus for passing certain conditions/errors that might not be detected by scripts executing the EnergyPlus system of programs. This allows EnergyPlus to intercept problems and terminate gracefully rather than the user having to track down the exact conditions.

There is no reason for a user to enter an Output:PreprocessorMessage object but you should encourage interface developers to use this feature. More than one Output:PreprocessorMessage objects may be entered. Of course, no preprocessor message objects are necessary if there is no error information to be passed.

#### Field: Preprocessor Name

The preprocessor name (e.g. EPMacro, ExpandObjects) is entered here.  Case is retained so that messages from EnergyPlus look very similar to what a preprocessor would produce.

#### Field: Error Severity

This is the error severity. If Fatal, EnergyPlus will terminate after showing all preprocessor messages.

#### Fields: Message Line 1 through Message Line 10

Each line is limited to 100 characters and an appropriate message can be composed.

An IDF Example:

```idf
Output:PreprocessorMessage,
   No Preprocessor Used,     !- preprocessor name
   Information,              !- error severity
   Illustrative Message,     !- message line 1
   No problems for processing;  !- message line 2
```


And would appear in output:

```
Preprocessor="No Preprocessor Used" has the following Information messages:
Illustrative Message
No problems for processing
```

### ZoneCapacitanceMultiplier:ResearchSpecial

This object is an advanced feature that can be used to control the effective storage capacity of the zone.  Capacitance multipliers of 1.0 indicate the capacitance is that of the (moist) air in the volume of the specified zone. This multiplier can be increased if the zone air capacitance needs to be increased for stability of the simulation or to allow modeling higher or lower levels of damping of behavior over time. The multipliers are applied to the base value corresponding to the total capacitance for the zone’s volume of air at current zone (moist) conditions.

#### Field: Temperature Capacity Multiplier

This field is used to alter the effective heat capacitance of the zone air volume. This affects the transient calculations of zone air temperature. Values greater than 1.0 have the effect of smoothing or damping the rate of change in the temperature of zone air from timestep to timestep.  Note that sensible heat capacity can also be modeled using internal mass surfaces.

#### Field: Humidity Capacity Multiplier

This field is used to alter the effective moisture capacitance of the zone air volume.  This affects the transient calculations of zone air humidity ratio.  Values greater than 1.0 have the effect of smoothing, or damping, the rate of change in the water content of zone air from timestep to timestep.

#### Field: Carbon Dioxide Capacity Multiplier

This field is used to alter the effective carbon dioxide capacitance of the zone air volume. This affects the transient calculations of zone air carbon dioxide concentration.  Values greater than 1.0 have the effect of smoothing or damping the rate of change in the carbon dioxide level of zone air from timestep to timestep.

#### Field: Generic Contaminant Capacity Multiplier

This field is used to alter the effective generic contaminantcapacitance of the zone air volume. This affects the transient calculations of zone air generic contaminantconcentration.  Values greater than 1.0 have the effect of smoothing or damping the rate of change in the generic contaminantlevel of zone air from timestep to timestep.

### SimulationControl

The input for SimulationControl allows the user to specify what kind of calculations a given EnergyPlus simulation will perform. For instance the user may want to perform one or more of the sizing calculations but not proceed to an annual weather file simulation. Or the user might have all flow rates and equipment sizes already specified and  desire an annual weather without any preceding sizing calculations. Sizing runs, even for large projects, are quickly run – they do not add much to the overall simulation time. The SimulationControl input allows all permutations of run selection by means of 5 yes/no inputs.

Only one SimulationControl object is permitted for each EnergyPlus input file. While a SimulationControl is needed to trigger sizing calculations, it is optional for other runs (design days, run periods). The actions will still be shown in the eplusout.eio file (see Output Details and Examples Document).

#### Field: Do Zone Sizing Calculation

Input is Yes or No. The default is No. Zone Sizing (see Sizing:Zone object) performs a special calculation, using a theoretical ideal zonal system, and determines the zone design heating and cooling flow rates and loads, saving the results in the zone sizing arrays.

#### Field: Do System Sizing Calculation

Input is Yes or No. The default is No. System Sizing (see Sizing:System object) also performs a special calculation that, to oversimplify, sums up the results of the zone sizing calculation and saves the results in the system sizing arrays for reporting on component size requirements. Thus, in order to perform the system sizing calculations, the zone sizing arrays need to be filled and hence the zone sizing calculations must be performed in the same run. (This requirement is enforced by the program).

#### Field: Do Plant Sizing Calculation

Input is Yes or No. The default is No. Unlike Zone and System Sizing, Plant Sizing does not use the Zone or System sizing arrays. Plant Sizing uses the Sizing:Plant object fields and data on the maximum component flow rates. The data on component (such as coil) flow rates is saved and made available to the Plant code whether or not component autosizing is performed and whether or not zone sizing and/or system sizing is performed. Therefore, you can specify Plant Sizing without also specifying to do Zone Sizing or System Sizing calculations.

#### Field: Run Simulation for Sizing Periods

Input is Yes or No. The default is Yes. Yes implies that the simulation will be run on all the included SizingPeriod objects (i.e., SizingPeriod:DesignDay, SizingPeriod:WeatherFileDays, and SizingPeriod:WeatherFileConditionType). Note that each SizingPeriod object constitutes an “environment” and warmup convergence (see earlier topic under the Building object) will occur for each.

#### Field: Run Simulation for Weather File Run Periods

Input is Yes or No. The default is Yes. Yes implies the simulation will be run on all the included RunPeriod objects. Note that each RunPeriod object constitutes an “environment” and warmup convergence (see earlier topic under the Building object) will occur for each.

#### Field: Do HVAC Sizing Simulation for Sizing Periods

This field is optional.  It can be used to enable certain advanced sizing calculations that rely on simulating the sizing periods to collect information.  This is currently only applicable when sizing plant loops using the sizing option called Coincident.

#### Field: Maximum Number of HVAC Sizing Simulation Passes

This field is optional and is only used if the previous field is set to Yes.  The HVAC Sizing Simulation approach can use iteration to improve sizing calculations.  Each iteration is a Sizing Pass.  This field is used to manually place an upper limit the number of passes that the sizing algorithms can use.  

An IDF example:

```idf
  SimulationControl,
    No,                      !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    2;                       !- Maximum Number of HVAC Sizing Simulation Passes
```

### ProgramControl

The ProgramControl object can be used to control how the EnergyPlus program executes on the computer.  Portions of EnergyPlus have been programmed to use more than one processor, or CPU core, at the same time during a single simulation.  This multithreading may not be desireable when running more than one simulation at a time on the same computer (because it can actually run more slowly).  This input object is optional and allows controlling the number of threads (or cores, or processors) that EnergyPlus will use so that conflicts can be managed.  When this object is used, its input for the number of threads will take precedent over the value of the environment variable **“EP\_OMP\_NUM\_THREADS”** which is an alternate method of controlling the program’s threading. Since the primary method for OpenMP simulations currently (V7.1 and V7.2) is the interior radiant exchange to solve for inside surface temperatures, EnergyPlus sets the threads to 1 if the nominal number of surfaces is &lt;= 30.

#### Field: Number of Threads Allowed

This field is used to specify a limit on the number of threads EnergyPlus will use.  If a zero is entered then the program will set the number of threads to the maximum available on the computer.  If the number entered is larger than the number of processors or cores, then the hardware limits will take precedent over this limit.

An example IDF object that sets the program to use only one thread follows.

```idf
  ProgramControl,
    1 ; !- Number of Threads Allowed
```


### Meter:Custom

A custom meter allows the user to group variables or meters onto a virtual meter that can be used just like a normal meter created by EnergyPlus. For consistency, the items being grouped must all be similar.

#### Field: Name

This is a user defined name for the custom meter. Names for custom meters cannot duplicate internal meter names.

#### Field: Fuel Type

A fuel type should be specified for the meter. All assignments to this meter will be checked to assure that the same fuel type is used. Additionally, this may be used in other objects (such as the Demand Limiting). Valid choices for this field are:

- Electricity

- NaturalGas

- PropaneGas

- FuelOil\#1

- FuelOil\#2

- Coal

- Diesel

- Gasoline

- Water

- Generic

- OtherFuel1

- OtherFuel2

Fuel types are generally self-explanatory. Generic is included for convenience when a custom meter is defined that doesn’t quite fit the “fuel” categories.  See the examples below.

#### Field: group(s) Key Name-Output Variable/Meter Name

The rest of the object is filled with parameters of the key name/output variable or meter names. When a meter name is used, the key name field is left blank.

#### Field: Key Name \#

A key name field is used when the following field specifies an output variable. If the field is left blank, then all the output variables in the following field are assigned to the meter.

#### Field: Output Variable or Meter Name \#

This field must be a valid output variable name or a valid meter name.

### Meter:CustomDecrement

The decrement custom meter is very similar to the custom meter specification but additionally allows a predefined meter to be used as the “source” meter and the remaining items subtract from that predefined meter.

#### Field: Name

This is a user defined name for the custom meter. Names for custom meters cannot duplicate internal meter names.

#### Field: Fuel Type

A fuel type should be specified for the meter. All assignments to this meter will be checked to assure that the same fuel type is used. Additionally, this may be used in other objects (such as the Demand Limiting). Valid choices for this field are:

- Electricity

- NaturalGas

- PropaneGas

- FuelOil\#1

- FuelOil\#2

- Coal

- Diesel

- Gasoline

- Water

- Generic

- OtherFuel1

- OtherFuel2

#### Field: Source Meter Name

This name specifies the meter that will be used as the main source for the decrement custom meter. The remainder of the fields are subtracted from the value of this meter to create the meter value named above. The Source Meter is not changed in any way by including this custom meter.

#### Field: group(s) Key Name-Output Variable/Meter Name

The rest of the object is filled with parameters of the key name/output variable or meter names. When a meter name is used, the key name field is left blank.

#### Field: Key Name \#

A key name field is used when the following field specifies an output variable. If the field is left blank, then all the output variables in the following field are assigned to the meter.

#### Field: Output Variable or Meter Name \#

This field must be a valid output variable name or a valid meter name. Additionally, it must be contained on the Source Meter. Note that, if an error occurs, only the Variable in error will show – confusing things if what was entered was a meter name.

### Custom Meter Examples

Details of the Meter:Custom/Meter:CustomDecrement are shown on the Meter Details file.

In the following examples, the custom meters are set up to illustrate the capabilities of custom meters. Custom meter “**MyGeneralLights**” duplicates the InteriorLights:Electricity meter. Custom meter “**MyBuildingElectric**” duplicates the Electricity:Building meter (by specifying that meter). Custom Meter (Decrement) “**MyBuildingOther**” uses the Electricity:Building meter as the source meter and subtracts out the values for MyGeneralLights (aka InteriorLights:Electricity). The resultant value for the MyBuildingOther meter should be equal to the value for the meters Electricity:Building – InteriorLights:Electricity.



```idf
Meter:Custom,
    MyGeneralLights,         !- Name
    Electricity,             !- Fuel Type
    SPACE1-1,                !- Key Name 1
    Lights Electric Energy,  !- Output Variable or Meter Name 1
    SPACE2-1,                !- Key Name 2
    Lights Electric Energy,  !- Output Variable or Meter Name 2
    SPACE3-1,                !- Key Name 3
    Lights Electric Energy,  !- Output Variable or Meter Name 3
    SPACE4-1,                !- Key Name 4
    Lights Electric Energy,  !- Output Variable or Meter Name 4
    SPACE5-1,                !- Key Name 5
    Lights Electric Energy;  !- Output Variable or Meter Name 5


Meter:Custom,
    MyBuildingElectric,      !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name \#1
    Electricity:Building;    !- Output Variable or Meter Name \#1




Meter:CustomDecrement,
    MyBuildingOther,         !- Name
    Electricity,             !- Fuel Type
    Electricity:Building,    !- Source Meter Name
    ,                        !- Key Name \#1
    MyGeneralLights;         !- Output Variable or Meter Name \#1
```




For an example of “generic” fuel type, one might put the Building Infiltration Heat Loss & Heat Gain on a set of custom meters:

```idf
  Meter:Custom,
    Building Infiltration Heat Loss,  !- Name
    Generic,             !- Fuel Type
    *,                       !- Key Name 1
    Zone Infiltration Total Heat Loss Energy;  !- Output Variable Name 1


  Meter:Custom,
    Building Infiltration Heat Gain,  !- Name
    Generic,             !- Fuel Type
    *,                       !- Key Name 1
    Zone Infiltration Total Heat Gain Energy;  !- Output Variable Name 1
```


One can then report these values the same way one reports other standard meters.

### Simulation Parameter Outputs

These appear in the **eplusout.eio** file. For details of the reporting, please see the Output Details and Examples document.

Group – Compliance Objects
--------------------------

Not necessarily related directly to simulation, the Compliance Object group provides a repository for a group of objects that can be used directly or indirectly in reporting compliance (such as ASHRAE 90.1) to building standards.

### Compliance:Building

The Compliance:Building object describes parameters related to compliance to building standards, building codes, and beyond energy code programs.

#### Field: Building Rotation for Appendix G

Building Rotation for Appendix G allows for the building model to be rotated for use with compliance such as ASHRAE 90.1 Appendix G. Appendix G requires the building to be rotated 0, 90, 180 and 270 degrees and the values averaged to establish baseline energy use. This input works with relative or world coordinate systems.

An example from an IDF:

```idf
Compliance:Building,
    90;                 Building Rotation for Appendix G
```


Group -- Location – Climate – Weather File Access
-------------------------------------------------

This group of objects describes the ambient conditions for the simulation.

### Site:Location

The location class describes the parameters for the building’s location. Only one location is allowed. Weather data file location, if it exists, will override any location data in the IDF. Thus, for an annual simulation, a Location does not need to be entered.

#### Field: Name

This alpha field is used as an identifying field in output reports.

#### Field: Latitude

This field represents the latitude (in degrees) of the facility. By convention, North Latitude is represented as positive; South Latitude as negative. Minutes should be represented in decimal fractions of 60. (15’ is 15/60 or .25)

#### Field: Longitude

This field represents the longitude (in degrees) of the facility. By convention, East Longitude is represented as positive; West Longitude as negative. Minutes should be represented in decimal fractions of 60. (15’ is 15/60 or .25)

#### Field: Time Zone

This field represents the time zone of the facility (relative to Greenwich Mean Time or the 0<sup>th</sup> meridian). Time zones west of GMT (e.g. North America) are represented as negative; east of GMT as positive. Non-whole hours can be represented in decimal (e.g. 6:30 is 6.5).

#### Field: Elevation

This field represents the elevation of the facility in meters (relative to sea level).

Units with their abbreviations are shown in Appendix A.  And, as shown in an IDF:

```idf
Site:Location, DENVER COLORADO,     ! Name
   39.75000    ,     ! Latitude {N+ S-}
  -104.8700    ,     ! Longitude {W- E+}
  -7.000000    ,     ! TimeZoneNumber {GMT+/-}
  1610.26;           ! Elevation {m}
```


Most examples in this document include the comment lines that illustrate each data field’s value. However, this is not necessary (though it makes the IDF more readable). The previous example could also be:

```idf
Site:Location, DENVER COLORADO,39.75,-104.87,-7,1610.26;
```


### SizingPeriod:DesignDay

The design day input describes the parameters to effect a “design day” simulation, often used for load calculations or sizing equipment. Using the values in these fields, EnergyPlus “creates” a complete days’ worth of weather data (air temperatures, solar radiation, etc.)  Normal operation uses the default range multipliers as shown in Figure 6 though users may choose to input their own multiplier schedule. Likewise, normal operation specifies one “humidity indicating condition” which is used to calculate the humidity ratio at maximum temperature – this is used as the constant humidity ratio for the entire day. Again, this can be overridden by specifying a relative humidity schedule or requesting generation of an hourly wet-bulb temperature profile.  Multiple design days may be specified.

We refer you to the ASHRAE Handbook of Fundamentals for philosophy of what parameters are important for use as “design conditions” in sizing equipment.

In the install, the “design day files” are included for the weather file locations that are included (weatherdata folder). All the design day definitions from the ASHRAE design conditions (latest publication date) are included, grouped by WMO region, on the main web site with the weather data. http://www.energyplus.gov/cfm/weather_data.cfm  These files are in “macro” form but it is easy to cut and paste the appropriate definition segments. These files include the location information as well as some locations have **RunPeriodControl:DaylightSavingTime** objects.

#### Field: Name

This field, like the location name, is used simply for reporting and identification. This name must be unique among the SizingPeriod names entered.

#### Field: Month

This numeric field specifies the month. That, in conjunction with the day of the month and location information, determines the current solar position and solar radiation values for each hour of the day.

#### Field: Day of Month

This numeric field specifies the day of the month. That, in conjunction with the month and location information, determines the current solar position and solar radiation values for each hour of the day.

#### Field: Day Type

This alpha field specifies the day type for the design day. This value indicates which day profile to use in schedules. For further information, see the Schedule discussion later in this document. (ref: Schedule)  Note that two of the possible day types are SummerDesignDay (for cooling) and WinterDesignDay (for heating) – allowing the user to customize schedules for the design conditions. That is, for design days tagged with a SummerDesignDay type, you can set schedules to be worst or typical schedules for a cooling season.

#### Field: Maximum Dry-Bulb Temperature

This numeric field should contain the day’s maximum dry-bulb temperature in degrees Celsius. (Reference Appendix A of this document for EnergyPlus standard units and abbreviations). The MacroDataSets design day files show extreme temperature for locations as indicated in the ASHRAE HOF design condition tables.

#### Field: Daily Dry-bulb Temperature Range

A design day can have a “high” temperature and a “low” temperature (or can be a constant temperature for each hour of the day). If there is a difference between high and low temperatures, this field should contain the difference from the high to the low. EnergyPlus, by default, distributes this range over the 24 hours in the day as shown in the figure below:

![](media/image010.svg)

Figure 6. Default Daily range Multiplier for Design Days

The multipliers are taken from the ASHRAE 2009 HOF. More explicitly, EnergyPlus creates an air temperature for each timestep by using the entered maximum dry-bulb temperature in conjunction with the entered daily range and the above multiplier values. The actual equation used is shown below:

<div>\[{T_{current}} = {T_{Max}} - {T_{range}}\cdot {T_{Multiplier}}\]</div>

where

T<sub>current</sub>= Air temperature of current Hour of Day

T<sub>Max</sub>= User supplied Max Dry-bulb Temperature

T<sub>range</sub>= User supplied Daily Temperature Range

T<sub>Multiplier</sub>= Range multiplier as shown on the above graph

The range multiplier values represent typical conditions of diurnal temperatures (i.e. the low temperature for the day occurring about 5:00 AM and the maximum temperature for the day occurring about 3:00 PM.  Note that EnergyPlus does not shift the profile based on the time of solar noon as is optionally allowed in ASHRAE procedures.

ASHRAE research indicates that dry-bulb and wet-bulb temperatures typically follow the same profile, so EnergyPlus can use the default profile to generate humidity conditions (see Humidity Indicating Type = WetBulbProfileDefaultMultipliers below).

#### Field: Dry-Bulb Temperature Range Modifier Type

If you are happy with lows at 5am and highs at 3pm, you can ignore this field. If you want to specify your own temperature range multipliers (see earlier discussion at the Temperature Range field description), you can specify a type here and create a day schedule which you reference in the next field.

If you specify **MultiplierSchedule** in this field, then you need to create a day schedule that specifies a multiplier applied to the temperature range field (above) to create the proper dry-bulb temperature range profile for your design day.

If you specify **DifferenceSchedule** in this field, then you need to create a day schedule that specifies a number to be **subtracted** from dry-bulb maximum temperature for each timestep in the day. Note that numbers in the delta schedules cannot be negative as that would result in a higher maximum than the maximum previously specified.

If you specify **TemperatureProfileSchedule** in this field, then you need to create a day schedule that specifies the actual dry-bulb temperatures throughout the day. You will not need to include a Maximum Dry-Bulb Temperature in that field.

If you leave this field blank or enter **DefaultMultipliers**, then the default multipliers will be used as shown in the “temperature range” field above.

#### Field: Dry-Bulb Temperature Range Modifier Day Schedule Name

This field is the name of a **day schedule** (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) with the values as specified in the Dry-Bulb Temperature Range Modifier Type field above.

#### Field: Humidity Condition Type

The values/schedules indicated here and in subsequent fields create the humidity values in the 24 hour design day conditions profile. Valid choices here are: **WetBulb**, **Dewpoint**, **WetBulbProfileDefaultMultipliers, WetBulbProfileDifferenceSchedule,** **WetBulbProfileMultiplierSchedule**, **HumidityRatio**, **Enthalpy**, and **Schedule.**

The Humidity Condition Type fields have interacting uses and units, summarized as follows:

Table 2. Humidity Indicating Field Interactions - Design Day

<table class="table table-striped">
<tr>
<th>Humidity Condition Type</th>
<th>Primary Humidity Indicating Field</th>
<th>Humidity Indicating Day Schedule</th>
</tr>
<tr>
<td>WetBulb</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>DewPoint</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>HumidityRatio</td>
<td>Humidity Ratio at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>Enthalpy</td>
<td>Enthalpy at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>WetBulbProfileDefaultMultipliers</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>N/A (unused)</td>
</tr>
<tr>
<td>WetBulbProfileMultiplierSchedule</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>Fractions of wet-bulb daily range (0 – 1)</td>
</tr>
<tr>
<td>WetBulbProfileDifferenceSchedule</td>
<td>Wetbulb or DewPoint at Maximum Dry-Bulb</td>
<td>Difference between maximum and hour/timestep wet-bulb temperature, C</td>
</tr>
<tr>
<td>RelativeHumiditySchedule</td>
<td>N/A</td>
<td>Relative humidity (%, 0 – 100)</td>
</tr>
</table>

Humidity conditions over the day are derived as follows:

**WetBulb, DewPoint, HumidityRatio, or Enthalpy**:

These four methods assume constant absolute humidity over the day.  Calculate W = humidity ratio at Maximum Dry-Bulb Temperature and Humidity Indicating Conditions.  Derive hourly/timestep humidity conditions from W and hour/timestep dry-bulb temperature.

**WetBulbProfileDefaultMultipliers**

Generate the wet-bulb temperature profile using Default Daily Range Multiplier for Design Days (shown in Figure 6 above) and Daily Wet-Bulb Temperature Range (below).  This method is analogous to DefaultMultiplier generation of the dry-bulb temperature profile and is the procedure recommended in Chapter 14 of ASHRAE 2009 HOF.

**WetBulbProfileMultiplierSchedule**

Generate the wet-bulb profile using multipliers from the Humidity Indicating Day Schedule and Daily Wet-Bulb Temperature Range (below).  Analogous to dry-bulb MultiplierSchedule.

**WetBulbProfileDifferenceSchedule**

Generate the wet-bulb profile by subtracting Humidity Indicating Day Schedule values from the daily maximum wet-bulb temperature (specified in Humidity Indicating Conditions at Maximum Dry-Bulb).  Analogous to dry-bulb DifferenceSchedule.

**RelativeHumiditySchedule**

Hourly relative humidity is specified in Humidity Indicating Day Schedule.

In all cases, the humidity ratio is limited to saturation at the hour/timestep dry-bulb (that is, the dry-bulb temperature is used as specified, but the humidity ratio is modified as needed to be physically possible).  Once a valid air state is determined, a complete set of consistent hour/timestep psychrometric values (dewpoint, wet-bulb, and enthalpy) is derived.

#### Field: Wetbulb or DewPoint at Maximum Dry-Bulb

If you choose **Wetbulb** or **Dewpoint** in the Humidity Condition Type field, then this numeric field should contain that value. Note that this field is unnecessary when you put in a humidity indicating day schedule (described later in this section).

#### Field: Humidity Condition Day Schedule Name

Allows specification a day schedule (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) of values for relative humidity or wet-bulb profile per Humidity Indicating Type field.

#### Field: Humidity Ratio at Maximum Dry-Bulb

If **HumidityRatio** is chosen for the Humidity Condition Type field, then this numeric field should contain the desired humidity ratio at maximum dry-bulb temperature (units kg Water / kg Dry Air).

#### Field: Enthalpy at Maximum Dry-Bulb

If **Enthalpy** is chosen for the Humidity Condition Type field, then this numeric field should contain the desired enthalpy at maximum dry-bulb temperature (units Joules /kg).

#### Field: Daily Wet-Bulb Temperature Range

The difference between the maximum and minimum wet-bulb temperatures on the design day (Celsius).  Used for generating daily profiles of humidity conditions when Humidity Condition Type field (above) is **WetBulbProfileDefaultMultipliers** or **WetBulbProfileMultiplierSchedule**.  Values for wet-bulb temperature range are tabulated by month for 5564 locations worldwide on the CD that accompanies the ASHRAE 2009 HOF.

#### Field: Barometric Pressure

This numeric field is the constant barometric pressure (Pascals) for the entire day.

#### Field: Wind Speed

This numeric field is the wind speed in meters/second (constant throughout the day) for the day. The MacroDataSets design day files includes wind speed values (99.6% - heating, 1% cooling) as indicated in ASHRAE HOF design condition tables. But, you should be aware that traditional values for these are 6.7056 m/s (15 mph) for heating and 3.3528 m/s (7 mph) for cooling. A reminder is shown in the comments for the wind speed values. The comments also note the extreme wind speeds from the ASHRAE tables.

#### Field: Wind Direction

This numeric field is the source wind direction in degrees. By convention, winds from the North would have a value of 0., from the East a value of 90.

#### Field: Rain Indicator

This field indicates whether or not the building surfaces are wet. If the value is Yes, then it is assumed that the building surfaces are wet. Wet surfaces may change the conduction of heat through the surface.

#### Field: Snow Indicator

This field indicates whether or not there is snow on the ground. If the value is Yes, then it is assumed there is snow on the ground. Snow on the ground changes the ground reflectance properties.

#### Field: Daylight Saving Time Indicator

This field specifies whether to consider this day to be a Daylight Saving Day. Yes in the field indicates that daylight saving time is operational for this day. Yes essentially adds 1 hour to the scheduling times used in items with schedules.

#### Field: Solar Model Indicator

This field allows the user to select **ASHRAEClearSky, ASHRAETau, ZhangHuang, or Schedule** for solar modeling in the calculation of the solar radiation in the design day.  ASHRAEClearSky and ZhangHuang use the Clearness value as part of their calculations.  ASHRAETau invokes the revised model specified in Chapter 14 of the ASHRAE 2009 HOF and uses Taub and Taud values (below).  Technical details of the models are described in the Engineering Reference.  The **Schedule** choice allows you to enter schedule values for the day’s profile (use the next two fields for the names).

#### Field: Beam Solar Day Schedule Name

This field allows the option for you to put in your own day profile of beam solar values (wh/m2). These values will replace the calculated values during design day processing. Only day schedules (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) are used here.

#### Field: Diffuse Solar Day Schedule Name

This field allows the option for you to put in your own day profile of diffuse solar values (wh/m2).  These values will replace the calculated values during design day processing. Only day schedules (ref. Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List objects) are used here.

#### Field: ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)

Optical depth for beam radiation, used only when Solar Model Indicator is ASHRAETau.  See next field.

#### Field: ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)

Optical depth for diffuse radiation, used only when Solar Model Indicator is ASHRAETau.  Taub and Taud values are tabulated by month for 5564 locations worldwide on the CD that accompanies the ASHRAE 2009 HOF.

#### Field: Sky Clearness

If the choice in the Solar Model Indicator field is ASHRAEClearSky or ZhangHuang, then this numeric field should be entered. This value represents the “clearness” value for the day. This value, along with the solar position as defined by the Location information and the date entered for the design day, help define the solar radiation values for each hour of the day. Clearness may range from 0.0 to 1.2, where 1.0 represents a clear sky at sea level.  Values greated than 1.0 may be used for high altitude locations. Traditionally, one uses 0.0 clearness for Winter Design Days. Note that this “sky clearness” does not have the same meaning as output variable “Site Daylighting Model Sky Clearness”.

IDF Examples:

```idf
! Phoenix Sky Harbor Intl Ap_AZ_USA Annual Cooling (WB=&gt;MDB)
!   .4%, MDB=35.8°C WB=24.5°C
 SizingPeriod:DesignDay,
  Phoenix Sky Harbor Intl Ap Ann Clg .4% Condns WB=&gt;MDB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       35.8,      !- Maximum Dry-Bulb Temperature {C}
         12,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       24.5,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
     97342.,      !- Barometric Pressure {Pa}
        4.1,      ! Wind Speed {m/s}
        260,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.588,     !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.653;  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


  SizingPeriod:DesignDay,
    Denver Centennial Golden Ann Htg 99% Condns DB - sched solar,  !- Name
    1,                       !- Month
    13,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -16,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                    !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -16,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Indicating Day Schedule Name
    ,               !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83411.,                  !- Barometric Pressure {Pa}
    2.3,                     !- Wind Speed {m/s}
    180,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    Schedule,                !- Solar Model Indicator
    Winter (1/13) Beam Solar,!- Beam Solar Day Schedule Name
    Winter (1/13) Diffuse Solar;  !- Diffuse Solar Day Schedule Name


  Schedule:Day:Hourly,
    Winter (1/13) Beam Solar,
    Any Number,
    0,0,0,0,0,0,0,190,698,852,892,919,957,953,856,700,213,0,0,0,0,0,0,0;


  Schedule:Day:Hourly,
    Winter (1/13) Diffuse Solar,
    Any Number,
    0,0,0,0,0,0,0,35,118,116,92,65,40,14,0,0,5,0,0,0,0,0,0,0;
```




Look at the example files 1ZoneUncontrolled\_DDChanges.idf and 1ZoneUncontrolled\_DD2009 for several examples of specifying Design Day inputs.

### Sizing Period Design Day Outputs

For the schedule fields in the object, several output variables can be used:

* Zone,Average,Sizing Period Site Beam Solar Schedule Value [W/m2]

* Zone,Average,Sizing Period Site Diffuse Solar Schedule Value [W/m2]

* Zone,Average,Sizing Period Site Humidity Condition Schedule Value [%]

* Zone,Average,Sizing Period Site Humidity Condition Schedule Value []

* Zone,Average,Sizing Period Site Drybulb Temperature Range Modifier Schedule Value []

* Zone,Average,Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [deltaC]

* Zone,Average,Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [C]

* Zone,Average,Sizing Period Site Sky Temperature Schedule Value [deltaC]

* Zone,Average,Sizing Period Site Sky Temperature Schedule Value [C]


#### Sizing Period Site Beam Solar Schedule Value [W/m2]

#### Sizing Period Site Diffuse Solar Schedule Value [W/m2]

This schedule value is active when any Design Day objects have / use the solar schedule option. For those objects that don’t have this option, the value will be displayed as -999.

#### Sizing Period Site Humidity Condition Schedule Value [%]

#### Sizing Period Site Humidity Condition Schedule Value []

This schedule value is active when any Design Day objects have / use the humidity schedule option. For those objects that don’t have this option, the value will be displayed as -999.

#### Sizing Period Site Drybulb Temperature Range Modifier Schedule Value []

#### Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [deltaC]

#### Sizing Period Site Drybulb Temperature Range Modifier Schedule Value [C]

This schedule value is active when any Design Day objects have / use the drybulb temperature range modifier chedule option. For those objects that don’t have this option, the value will be displayed as -999.

#### Sizing Period Site Sky Temperature Schedule Value [deltaC]

#### Sizing Period Site Sky Temperature Schedule Value [C]

This schedule value is active when any Design Day objects have / use the WeatherProperties:SkyTemperature schedule option. For those objects that don’t have this option, the value will be displayed as -999.

### Longer Design Periods

Some features may benefit by using a longer design weather period for sizing or loads calculations.  Longer design periods may be created by using the **SizingPeriod:WeatherFileDays** or **SizingPeriod:WeatherFileConditionType** objects.  These two objects allow for selections from an attached weather file to be used in the sizing calculations.

### SizingPeriod:WeatherFileDays

The SizingPeriod:WeatherFileDays object describes using a selected period from the “attached” weather file to be used in load calculations or sizing equipment.  The period selected can be as small as a single day or larger.  Multiple periods may be input. While this object may be used for sizing calculations, you should also consider using design days that represent more long term extremes or conditions.

#### Field: Name

This field allows for an assigned name for this run period so it can be tracked easily in sizing and other outputs.

#### Field: Begin Month

This numeric field should contain the starting month number (1=January, 2=February, etc.) for the annual run period desired.

#### Field: Begin Day of Month

This numeric field should contain the starting day of the starting month (must be valid for month) for the annual run period desired.

#### Field: End Month

This numeric field should contain the ending month number (1=January, 2=February, etc.) for the annual run period desired.

#### Field: End Day of Month

This numeric field should contain the ending day of the ending month (must be valid for month) for the annual run period desired.

#### Field: Day of Week for Start Day

For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) or special days (SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this sizing period. When weekdays are used, each subsequent day in the period will be incremented.  When SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2 – are used, the day type will be applied for the entire period.

#### Field: Use Weather File Daylight Saving Period

Weather files can contain indicators of Daylight Saving Period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word **Yes** if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or **No** if you wish to ignore Daylight Saving Period days that may be on the weather file.

Note that a blank or null field in this field will indicate **Yes**.

#### Field: Use Weather File Rain and Snow Indicators

Weather files can contain “rain” and “snow” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Snow indicators can change the ground reflectance if there is snow on the ground. Entering “**Yes**” in this field allows the weather file conditions to represent “Rain” and “Snow”;  entering “**No**” in the field “turns off” the rain/snow indicators for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.

IDF Example:

```idf
SizingPeriod:WeatherFileDays,
    Summer including Extreme Summer days,  !- Name
    7,18,7,25,                             !- Begin/end Day/Month
    SummerDesignDay,                       !- Day type
    No,                          !- Use Weather File Daylight Saving Period
    No;                          !- Use Weather File Rain and Snow Indicators


  SizingPeriod:WeatherFileDays,
    Winter including Extreme Winter days,  !- Name
    1,25,2,1,                              !- Begin/end Day/Month
    WinterDesignDay,                       !- Day type
    No,                          !- Use Weather File Daylight Saving Period
    No;                          !- Use Weather File Rain and Snow Indicators
```


### SizingPeriod:WeatherFileConditionType

When the EPW files are created, a heuristic procedure identifies extreme and typical periods in the actual weather file.  This object will allow one of those periods to be selected for sizing or load calculations (typically). Multiple objects may be input. While this object may be used for sizing calculations, you should also consider using design days that represent more long term extremes or conditions.

#### Field: Name

This field allows for an assigned name for this run period so it can be tracked easily in sizing and other outputs.

#### Field: Period Selection

This field allows the generic period calculated from the weather file to be selected for this run period.  It is not completely generic as there may be extreme cold periods in some weather files but extreme wet periods (tropical) in others. Not all weather files have all of the valid choices. The choices for this field are:

- SummerExtreme

- SummerTypical

- WinterExtreme

- WinterTypical

- AutumnTypical

- SpringTypical

- WetSeason

- DrySeason

- NoDrySeason

- NoWetSeason

- TropicalHot

- TropicalCold

#### Field: Day of Week for Start Day

For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) or special days (SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this sizing period. When weekdays are used, each subsequent day in the period will be incremented.  When SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2 – are used, the day type will be applied for the entire period.

#### Field: Use Weather File Daylight Saving Period

Weather files can contain indicators of Daylight Saving Period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word **Yes** if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or **No** if you wish to ignore Daylight Saving Period days that may be on the weather file.

Note that a blank or null field in this field will indicate **Yes**.

#### Field: Use Weather File Rain and Snow Indicators

Weather files can contain “rain” and “snow” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Snow indicators can change the ground reflectance if there is snow on the ground. Entering “**Yes**” in this field allows the weather file conditions to represent “Rain” and “Snow”;  entering “**No**” in the field “turns off” the rain/snow indicators for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.

IDF Example:

```idf
  SizingPeriod:WeatherFileConditionType,
    Extreme Summer Weather Period for Design,  !- Name
    SummerExtreme,                             !- Period Selection
    SummerDesignDay,                           !- Day Type
    No,                          !- Use Weather File Daylight Saving Period
    No;                          !- Use Weather File Rain and Snow Indicators


  SizingPeriod:WeatherFileConditionType,
    Extreme Winter Weather Period for Design,  !- Name
    WinterExtreme,                             !- Period Selection
    WinterDesignDay,                           !- Day Type
    No,                          !- Use Weather File Daylight Saving Period
    No;                          !- Use Weather File Rain and Snow Indicators
```


### RunPeriod

The RunPeriod object describes the elements necessary to create a weather file simulation. Multiple run periods may be input. EnergyPlus accepts weather files in the special EnergyPlus weather format (described briefly below this document and in more detail in the Auxiliary Programs document). These files can describe Daylight Saving Time periods as well as holidays within their definitions. The RunPeriod object allows the user to override the use of both the Daylight Saving Period (i.e. use or ignore) and holidays that are embedded within the weather file. Note that the weather file also may contain design condition information, typical and extreme period information, ground temperatures based on air temperature calculations.

#### Field: Name

This optional field allows the RunPeriod to be named for output reporting. When left blank, the weather file location name is used. Note that the weather file location name will be appened to this name in tabular/summary reports.

#### Field: Begin Month

This numeric field should contain the starting month number (1=January, 2=February, etc.) for the annual run period desired.

#### Field: Begin Day of Month

This numeric field should contain the starting day of the starting month (must be valid for month) for the annual run period desired.

#### Field: End Month

This numeric field should contain the ending month number (1=January, 2=February, etc.) for the annual run period desired.

#### Field: End Day of Month

This numeric field should contain the ending day of the ending month (must be valid for month) for the annual run period desired.

#### Field: Day of Week for Start Day

For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this run period and subsequent days will be implemented. If a blank or UseWeatherFile is entered here, then the starting day type will be calculated from the weather file (ref: Auxiliary Programs document about Data Periods).

#### Field: Use Weather File Holidays and Special Days

Weather files can contain holiday designations or other kinds of special days. These day types cause a corresponding day’s schedule (see SCHEDULE definitions below) to be used during that day. This field should contain the word **Yes** if holidays or other special days indicated directly on the weather file should retain their “day type” or **No** if holidays or other special days on the weather file should be ignored. Reference the RunPeriodControl:SpecialDays object below to enter your own special days and holidays.

Note that a blank or null field in this field will indicate **Yes**.

#### Field: Use Weather File Daylight Saving Period

Weather files can contain indicators of Daylight Saving period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word **Yes** if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or **No** if you wish to ignore Daylight Saving period days that may be on the weather file.

Note that a blank or null field in this field will indicate **Yes**.

#### Field: Apply Weekend Holiday Rule

In some countries (notably the US), when holidays fall on weekends, they are often observed on a weekday close to the holiday day. (Usually if the specific day falls on a Saturday, the observed day is Friday; if on a Sunday, the observed day is Monday). EnergyPlus will represent this custom using the value in this field. If the field is **Yes**, then specific date holidays that have a duration of one day, will be “observed” on the Monday after the day. (Specific day holidays are such as January 1 – a day-month combination).  If the field is blank or **No**, then the holiday will be shown on the day-month as entered. As this option is listed at the RunPeriod, all applicable special days for the run will use the rule – there is no override for individual special days.

Note that a blank or null field in this field will indicate **No**.

Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period. However, DDY (Design Day) files produced from the ASHRAE Design Conditions that accompany the EPW files may include a DaylightSavingPeriod object for certain locations.

#### Field: Use Weather File Rain Indicators

Weather files can contain “rain” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Entering “**Yes**” in this field allows the weather file conditions to represent “Rain”;  entering “**No**” in the field “turns off” the rain indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.

#### Field: Use Weather File Snow Indicators

Weather files can contain “snow” indicators. (EPW field “Snow Depth” &gt; 0 indicates “Snow on the ground”). In turn, snow changes the reflectivity of the ground and cascades changes of this reflectivity. Entering “**Yes**” in this field allows the weather file conditions to represent “Snow”;  entering “**No**” in the field “turns off” the snow indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.

#### Field: Number of Times Runperiod to be Repeated

This numeric field represents the number of times (usually years) the simulation has to be carried out in a multi runperiod simulation. The default value is set to 1. The number of years of simulation, in case of a Ground Loop Heat Exchanger (GLHE) simulation, should be equal to the length of simulation field in GLHE object. Note that you can specify a number of simulation years with a shorter run period (e.g. 1 week) and EnergyPlus will repeat the simulation of the shorter run period for that many times. Note that repeating will work with any weather file that contains the start date and end date in a “Data Period” (refer to Auxiliary Programs document for more documentation on weather file contents).

#### Field: Increment Day of Week on Repeat

When repeating RunPeriods (see previous field), you can choose to increment the day of week at the end of the period to have a more continuous day type. Enter **Yes** to increment the day of the week (default). An entry of **No** will keep the same day of week values as in the first time through.

#### Field: Start Year

When repeating a period, you might (for whatever reason), choose to have a specific year as a starting year. Enter an appropriate 4 digit year in this field. Refer to Auxiliary Programs document for more documentation on weather file contents, particularly in using leap year data (or not) within weather files.

And, as shown in an IDF:

```idf
 RunPeriod,  ! Winter Simulation
    Winter Simulation,  !- Name
    12,  !- Begin Month
    1,  !- Begin Day of Month
    3,  !- End Month
    31,  !- End Day of Month
    UseWeatherFile,  !- Day of Week for Start Day
    Yes,  !- Use Weather File Holidays and Special Days
    Yes,  !- Use Weather File Daylight Saving Period
    No,  !- Apply Weekend Holiday Rule
    Yes,  !- Use Weather File Rain Indicators
    Yes;  !- Use Weather File Snow Indicators




 ! Multiple year simulation example
 RunPeriod,
    Multiple Years,  !- Name
    1,    !- Begin Month
    1,    !- Begin Day of Month
    12,   !- End Month
    31,   !- End Day of Month
    UseWeatherFile,  !- Day of Week for Start Day
    Yes,  !- Use Weather File Holidays and Special Days
    Yes,  !- Use Weather File Daylight Saving Period
    No,   !- Apply Weekend Holiday Rule
    Yes,  !- Use Weather File Rain Indicators
    Yes,  !- Use Weather File Snow Indicators
     3;   !- Number of Times Runperiod to be Repeated
```

### RunPeriod:CustomRange

The RunPeriod:CustomRange object describes the elements necessary to use a specially crafted (likely multiple year) weather file in a simulation. These kinds of weather files and simulations might be useful for matching utility periods or simulating several years of differing weather data. Multiple run periods may be input. EnergyPlus accepts weather files in the special EnergyPlus weather format (described briefly below this document and in more detail in the Auxiliary Programs document). In order to effectively use this object, however, you will need to use a text editor (EnergyPlus weather files area simple text files) or possibly a spreadsheet program and then save to a csv (comma separated variable) file. Weather files can describe Daylight Saving Time periods as well as holidays within their definitions. The RunPeriod:CustomRange object allows the user to override the use of both the Daylight Saving Period (i.e. use or ignore) and holidays that are embedded within the weather file. Note that the weather file also may contain design condition information, typical and extreme period information, ground temperatures based on air temperature calculations.

#### Field: Name

This optional field allows the RunPeriod to be named for output reporting. When left blank, the weather file location name is used. Note that the weather file location name will be appened to this name in tabular/summary reports.

#### Field: Begin Month

This numeric field should contain the starting month number (1=January, 2=February, etc.) for the annual run period desired.

#### Field: Begin Day of Month

This numeric field should contain the starting day of the starting month (must be valid for month) for the annual run period desired.

#### Field: Begin Year

This numeric field should contain the beginning year for the custom range. Though all EnergyPlus (EPW) weather files contain a year/year field, the RunPeriod object does not use this field (previous object). The **RunPeriod:CustomRange** object causes the program to look specifically for the begin date specified by these three fields (i.e. Begin Month, Begin Day of Month, Begin Year).

#### Field: End Month

This numeric field should contain the ending month number (1=January, 2=February, etc.) for the annual run period desired.

#### Field: End Day of Month

This numeric field should contain the ending day of the ending month (must be valid for month) for the annual run period desired.

#### Field: End Year

This numeric field should contain the end year for the custom range. Though all EnergyPlus (EPW) weather files contain a year/year field, the RunPeriod object does not use this field (previous object). The **RunPeriod:CustomRange** object causes the program to look specifically for the end date specified by these three fields (i.e. End Month, End Day of Month, End Year).

#### Field: Day of Week for Start Day

For flexibility, the day of week indicated on the weather file can be overridden by this field’s value. Valid days of the week (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday) must be entered in this field. To clarify, this value will be used as the Start Day (type) for this run period and subsequent days will be implemented. If a blank or UseWeatherFile is entered here, then the starting day type will be calculated from the weather file (ref: Auxiliary Programs document about Data Periods).

#### Field: Use Weather File Holidays and Special Days

Weather files can contain holiday designations or other kinds of special days. These day types cause a corresponding day’s schedule (see SCHEDULE definitions below) to be used during that day. This field should contain the word **Yes** if holidays or other special days indicated directly on the weather file should retain their “day type” or **No** if holidays or other special days on the weather file should be ignored. Reference the RunPeriodControl:SpecialDays object below to enter your own special days and holidays.

Note that a blank or null field in this field will indicate **Yes**.

#### Field: Use Weather File Daylight Saving Period

Weather files can contain indicators of Daylight Saving period days. For flexibility, you may want to ignore these designations on the weather file. This field should contain the word **Yes** if you will accept daylight saving period days as contained on the weather file (note: not all weather files may actually have this period) or **No** if you wish to ignore Daylight Saving period days that may be on the weather file.

Note that a blank or null field in this field will indicate **Yes**.

#### Field: Apply Weekend Holiday Rule

In some countries (notably the US), when holidays fall on weekends, they are often observed on a weekday close to the holiday day. (Usually if the specific day falls on a Saturday, the observed day is Friday; if on a Sunday, the observed day is Monday). EnergyPlus will represent this custom using the value in this field. If the field is **Yes**, then specific date holidays that have a duration of one day, will be “observed” on the Monday after the day. (Specific day holidays are such as January 1 – a day-month combination).  If the field is blank or **No**, then the holiday will be shown on the day-month as entered. As this option is listed at the RunPeriod, all applicable special days for the run will use the rule – there is no override for individual special days.

Note that a blank or null field in this field will indicate **No**.

Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period. However, DDY (Design Day) files produced from the ASHRAE Design Conditions that accompany the EPW files may include a DaylightSavingPeriod object for certain locations.

#### Field: Use Weather File Rain Indicators

Weather files can contain “rain” indicators. (EPW field “Present Weather Codes” – described in the AuxiliaryPrograms document). In turn, rain indicates wet surfaces which changes the film convection coefficient for the surface. Other models may use rain as well (Ground Heat Exchangers). Entering “**Yes**” in this field allows the weather file conditions to represent “Rain”;  entering “**No**” in the field “turns off” the rain indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.

#### Field: Use Weather File Snow Indicators

Weather files can contain “snow” indicators. (EPW field “Snow Depth” &gt; 0 indicates “Snow on the ground”). In turn, snow changes the reflectivity of the ground and cascades changes of this reflectivity. Entering “**Yes**” in this field allows the weather file conditions to represent “Snow”;  entering “**No**” in the field “turns off” the snow indicator for this period. You might use this to be able to compare two “same location” weather files of different years, origins, etc.

### RunPeriodControl:SpecialDays

For weather file run periods, special day run periods can be described. These will always be in effect for the selected days in the run period. Depending on the Use Special Days value in the RunPeriod:\* object(s), these can augment any special days included on the weather file.

Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period. However, DDY (Design Day) files produced from the ASHRAE Design Conditions that accompany the EPW files may include a DaylightSavingPeriod object for certain locations.

#### Field: Name

This alpha field is the title for the special day period. It must be unique among all the special day period objects entered.

#### Field: Start Date

This field is the starting date for the special day period. Dates in this field can be entered in several ways as shown in the accompanying table:

Table 3. Date Field Interpretation

<table class="table table-striped">
<tr>
<th>Field Contents</th>
<th>Interpretation</th>
</tr>
<tr>
<td>&lt;number&gt; / &lt;number&gt;</td>
<td>Month / Day</td>
</tr>
<tr>
<td>&lt;number&gt; Month</td>
<td>Day and Month</td>
</tr>
<tr>
<td>Month &lt;number&gt;</td>
<td>Day and Month</td>
</tr>
<tr>
<td>&lt;number&gt; Weekday in Month</td>
<td>Numbered weekday of month</td>
</tr>
<tr>
<td>Last Weekday In Month</td>
<td>Last weekday of month</td>
</tr>
</table>

In the table, Month can be one of (January, February, March, April, May, June, July, August, September, October, November, December). Abbreviations of the first three characters are also valid.

In the table, Weekday can be one of (Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday). Abbreviations of the first three characters are also valid.

#### Field: Duration

This numeric field specifies how long (number of days) the special day period lasts.

#### Field: Special Day Type

This alpha field designates the “day type” for schedule use during the special period. It must be one of (Holiday, SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2).

An example in the IDF would be:

```idf
RunPeriodControl:SpecialDays, President’s Day, 3rd Monday in February,1,Holiday;
RunPeriodControl:SpecialDays, Thanksgiving, 4th Thursday in November, 1,Holiday;
RunPeriodControl:SpecialDays, Halloween, 10/31, 1, Holiday;
RunPeriodControl:SpecialDays, Vacation, 5/1, 14, CustomDay1;
```

### RunPeriodControl:DaylightSavingTime

Similar to a special day period, a daylight saving period may be entered to be applied to weather file run periods. These will always be in effect, regardless of the value entered on the RunPeriod object. Note that this period will always override any daylight saving period specified in a weather file.

Note: EnergyPlus processed weather files available on the EnergyPlus web site: http://www.energyplus.gov/cfm/weather_data.cfm have neither special days specified nor daylight saving period.

**Note:  For EnergyPlus Output:Variable and Output:Meter reporting, the time stamps are always in standard time. When daylight saving time is active, scheduled loads and controls will shift one hour relative to standard time.**

#### Field: Start Date

This is the starting date of the daylight saving period. Note that it can be entered in several formats as shown in Table 3. Date Field Interpretation.

#### Field: End Date

This is the ending date of the daylight saving period. Note that it can be entered in several formats as shown in Table 3. Date Field Interpretation.



And in the IDF:

```idf
! U.S. Standard for Daylight Saving
RunPeriodControl:DaylightSavingTime,2nd Sunday in March, 1st Sunday in November; !2007
! Brazil standard
RunPeriodControl:DaylightSavingTime,1st Sunday in October, Last Sunday in February;
! European Standard
RunPeriodControl:DaylightSavingTime, Last Sunday in March, Last Sunday in October;
! Syria Standard
RunPeriodControl:DaylightSavingTime, 4/1, 10/1;
```


Of course, these could not all appear in the same IDF as only one DaylightSavingPeriod object per input file is allowed. More information on Daylight Saving Periods can be seen on the web at: http://www.webexhibits.org/daylightsaving/  The ASHRAE Handbook of Fundamentals [ASHRAE 2005] also contains information about daylight saving periods and their climatic information now includes start and end dates for many locations.

### WeatherProperty:SkyTemperature

Sky Temperature, or radiative sky temperature, is internally calculated by EnergyPlus using an algorithm using horizontal infrared radiation from sky, cloudiness factors and current temperaure. The algorithm is fully described in the Engineering Reference document. For flexibility, the following object can be entered to override the internal calculations. Much of the literature describes the sky temperature as relative to either drybulb or dewpoint temperature.

#### Field: Name

This name references an existing design period (i.e., SizingPeriod:DesignDay, SizingPeriod:WeatherFileDays, or SizingPeriod:WeatherFileConditionType) or run period (by name or blank for all run periods).

#### Field: Calculation Type

Allowable entries here are: **ScheduleValue**, **DifferenceScheduleDryBulbValue**, or **DifferenceScheduleDewPointValue**. In each case the following field must specify a valid schedule name. **ScheduleValue** – the values in the schedule are used as the sky temperature. **DifferenceScheduleDryBulbValue** – the values in the schedule are used as a difference to the drybulb temperature value (+values would then be greater than the drybulb temperature, -values would then be less than the drybulb temperature) for the resulting sky temperature value. **DifferenceScheduleDewPointValue** – the values in the schedule are used as a difference to the dewpoint temperature value (+values would then be greater than the dewpoint temperature, -values would then be less than the dewpoint temperature) for the resulting sky temperature value.

#### Field: ScheduleName

This field specifies a schedule name to accomplish the sky temperature calculation from the previous field. A Schedule:Day:\* (i.e., Schedule:Day:Hourly, Schedule:Day:Interval, Schedule:Day:List) should be specified if the name in the name field matches a SizingPeriod:DesignDay object. If the name is one of the weather file period specifications (i.e. matches a SizingPeriod:WeatherFileDays, SizingPeriod:WeatherFileConditionType or RunPeriod), then the schedule name must match a full year schedule (i.e. Schedule:Year, Schedule:Compact, Schedule:File, or Schedule:Constant).

An example of IDF usage (with DesignDay):

```idf
  SizingPeriod:DesignDay,
    DENVER_STAPLETON Ann Clg 1% Sky Temperature modfier,  !- Name
    32.6,               !- Maximum Dry-Bulb Temperature {C}
    15.2,               !- Daily Temperature Range {deltaC}
    15.5,               !- Humidity Indicating Conditions at Maximum Dry-Bulb
    83411.,                  !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    120,                     !- Wind Direction {deg}
    1.00,                    !- Sky Clearness
    0,                       !- Rain Indicator
    0,                       !- Snow Indicator
    25,                      !- Day of Month
    7,                       !- Month
    SummerDesignDay,         !- Day Type
    0,                       !- Daylight Saving Time Indicator
    WetBulb,                 !- Humidity Indicating Type
    ,                        !- Relative Humidity Day Schedule Name
    deltaschedule,           !- Dry-Bulb Temperature Range Modifier Type
    temp range deltas; !-   Dry-Bulb Temperature Range Modifier Schedule Name


  WeatherProperty:SkyTemperature,
    DENVER_STAPLETON Ann Clg 1% Sky Temperature modfier,  !- Name
    ScheduleValue,           !- Calculation Type
    DaySchedule5;            !- Schedule Name


  Schedule:Day:Interval,
    DaySchedule5,            !- Name
    Temperature,             !- Schedule Type Limits Name
    Yes,                     !- Interpolate to Timestep
    until: 24:00,            !- Time 1
    5;                       !- Value Until Time 1
```


### Site:WeatherStation

The Site:WeatherStation object is used to specify the measurement conditions for the climatic data listed in the weather file. These conditions indicate the height above ground of the air temperature sensor, the height above ground of the wind speed sensor, as well as coefficients that describe the wind speed profile due to the terrain surrounding the weather station. There are necessary correlations between the entries for this object and some entries in the Building object, specifically the **Terrain** field.

Weather stations throughout the world (ref: WMO – World Meteorological Organization) take their measurements at standard conditions:

- Air temperature is measured at approximately 1.5 m above ground

- Wind speed is measured at 10 m above ground

- Weather station is in a flat, open field with little protection from the wind.

When using weather data from standard sources (e.g., TMY2, IWEC, TMY, or ASHRAE design day data), it is not necessary to use the **Site:WeatherStation** object. However, if you are using custom weather data or real-time weather data, you may need to read and understand the concepts in the **Site:WeatherStation** object.

The measurement conditions at the weather station (i.e., the weather file) are used by EnergyPlus in conjunction with the *Terrain* field of the **Building** object, or optionally with the **Site:HeightVariation** object (see below), to calculate the local variation in atmospheric properties as a function of height above ground. Outdoor air temperature decreases with height, while wind speed increases with height. The algorithms for this calculation are in the Engineering Reference.

The **Site:WeatherStation** object is useful when working with a custom weather file that includes data that were not measured at the WMO standard conditions. For example, the weather data could be measured on site, or on the roof top of a nearby building. The wind speed profile coefficients can be estimated from the table below or calculated beforehand using more sophisticated techniques such as CFD modeling of the weather station terrain.

Table 4. Wind Speed Profile Coefficients (ASHRAE Fundamentals 2005).

<table class="table table-striped">
<tr>
<th>Terrain Description</th>
<th>Exponent</th>
<th>Bounhary Layer Thickness (m)</th>
</tr>
<tr>
<td>Flat, open country</td>
<td>0.14</td>
<td>270</td>
</tr>
<tr>
<td>Rough, wooded country</td>
<td>0.22</td>
<td>370</td>
</tr>
<tr>
<td>Towns and cities</td>
<td>0.33</td>
<td>460</td>
</tr>
<tr>
<td>Ocean</td>
<td>0.10</td>
<td>210</td>
</tr>
<tr>
<td>Urban, industrial, forest</td>
<td>0.22</td>
<td>370</td>
</tr>
</table>

If the **Site:WeatherStation** object is omitted from the input file, the WMO standard measurement conditions are assumed.

#### Field: Wind Sensor Height Above Ground

The height [m] above ground for the wind speed sensor.

#### Field: Wind Speed Profile Exponent

The wind speed profile exponent for the terrain surrounding the weather station. The exponent can be estimated from the table above or calculated beforehand using more sophisticated techniques, such as CFD modeling of the weather station terrain.

#### Field: Wind Speed Profile Boundary Layer Thickness

The wind speed profile boundary layer thickness [m] for the terrain surrounding the weather station. The boundary layer can be estimated from the table above or calculated beforehand using more sophisticated techniques, such as CFD modeling of the weather station terrain.

#### Field: Air Temperature Sensor Height Above Ground

The height [m] above ground for the air temperature sensor.

For example, if you are using weather data measured on the top of your building, you should set the *Wind Sensor Height Above Ground* and the *Air Temperature Sensor Height Above Ground* to equal the height of your building (say 30 m). The *Wind Speed Profile Exponent* and *Wind Speed Profile Boundary Layer Thickness* should be set to match the values associated with the *Terrain* field of the **Building** object, or the equivalent fields of the **Site:HeightVariation** object.

Or, in IDF terms, with a building in a town or city:

```idf
Site:WeatherStation,
    30,  !- Wind Sensor Height Above Ground {m}
    0.33,  !- Wind Speed Profile Exponent {}
    460,  !- Wind Speed Profile Boundary Layer Thickness {m}
    30;  !- Air Temperature Sensor Height Above Ground {m}
```


This would change if you had a different wind speed profile exponent or wind speed profile boundary layer thickness at your site.

### Site:HeightVariation

The Site:HeightVariation object is used to specify the local variation in atmospheric properties at the site and should be used only if you require advanced control over the height-dependent variations for wind speed and temperature. The coefficients set by this object are used by EnergyPlus, in conjunction with the Site:WeatherStation object (see above), to calculate the local variation in atmospheric properties as a function of height above ground. Outdoor air temperature decreases with height, while wind speed increases with height. The local outdoor air temperature and wind speed are calculated separately for all zones and surfaces, and optionally for outdoor air nodes for which a height has been specified (see OutdoorAir:Node object). With the default inputs, wind speed falls significantly at heights lower than the weather station measurement height, and temperature increases slightly. The algorithms for this calculation are in the Engineering Reference. There are necessary correlations between the entries for this object and some entries in the Building object, specifically the **Terrain** field.

Table 5. Atmospheric Variables at Two Different Heights Above Ground Level.

<table class="table table-striped">
<tr>
<th>Variable</th>
<th>1.5 m</th>
<th>284 m</th>
<th>Absolute Diff</th>
<th>Percent Diff</th>
</tr>
<tr>
<td>Air Temperature</td>
<td>15°C</td>
<td>13.15°C</td>
<td>1.85°C</td>
<td>12.3%</td>
</tr>
<tr>
<td>Barometric Pressure</td>
<td>101,325 Pa</td>
<td>97,960 Pa</td>
<td>3,365 Pa</td>
<td>3.3%</td>
</tr>
<tr>
<td>Wind Speed</td>
<td>2.46 m/s</td>
<td>7.75 m/s</td>
<td>5.29 m/s</td>
<td>215%</td>
</tr>
</table>



Note that using this object overrides the wind speed profile coefficients implied by the *Terrain* field of the **Building** object even if the wind speed profile fields are left blank. The wind speed profile coefficients can be estimated from the table above (see **Site:WeatherStation**) or calculated beforehand using more sophisticated techniques such as CFD modeling of the site terrain.

#### Field: Wind Speed Profile Exponent

The wind speed profile exponent for the terrain surrounding the site. The exponent can be estimated from the table above (see **Site:WeatherStation**) or calculated beforehand using more sophisticated techniques, such as CFD modeling of the site terrain. Note that using this object overrides the wind speed profile coefficients implied by the *Terrain* field of the **Building** object even if this field is left blank. This field can be set to zero to turn off all wind dependence on height.

#### Field: Wind Speed Profile Boundary Layer Thickness

The wind speed profile boundary layer thickness [m] for the terrain surrounding the site. The boundary layer can be estimated from the table above (see **Site:WeatherStation**) or calculated beforehand using more sophisticated techniques, such as CFD modeling of the site terrain. Note that using this object overrides the wind speed profile coefficients implied by the *Terrain* field of the **Building** object even if this field is left blank.

#### Field: Air Temperature Gradient Coefficient

The air temperature gradient coefficient [K/m] is a research option that allows the user to control the variation in outdoor air temperature as a function of height above ground. The real physical value is 0.0065 K/m. This field can be set to zero to turn off all temperature dependence on height. Note that the *Air Temperature Sensor Height* in the **Site:WeatherStation** object should also be set to zero in order to force the local outdoor air temperatures to match the weather file outdoor air temperature. This change is required because the **Site:WeatherStation** object assumes an air temperature gradient of 0.0065 K/m. This field can be set to zero to turn off all temperature dependence on height.

```idf
  Site:HeightVariation,
    0.22,  !- Wind Speed Profile Exponent
    370,  !- Wind Speed Profile Boundary Layer Thickness {m}
    0.0065;  !- Air Temperature Gradient Coefficient {deltaC/m}
```


### Site:GroundTemperature:BuildingSurface

Ground temperatures are used for the ground heat transfer model. There can be only one ground temperature object included, and it is used as the outside surface temperature for all surfaces with Outside Boundary Condition=Ground. The object is options if you have no surfaces with ground contact. The outside surface temperature for individual surfaces can be specified using the OtherSideCoefficients (ref: SurfaceProperty:OtherSideCoefficients) object that allows Toutside to be set with a schedule. This permits using any number of different outside face temperatures in addition to the ground temperature.

Caution: The “undisturbed” ground temperatures calculated by the weather converter should not be used in building losses but are appropriate to be used in the Site:GroundTemperature:Shallow and Site:GroundTemperature:Deep objects. The reasoning (for building losses) is that these values are too extreme for the soil under a conditioned building. For best results, use the Slab or Basement program described in this document to calculate custom monthly average ground temperatures (see the Ground Heat Transfer section). This is especially important for residential applications and very small buildings. If one of these ground temperature preprocessors is not used, for typical commercial buildings in the USA, a reasonable default value is 2C less than the average indoor space temperature.

More information about determining appropriate ground temperatures is given in the Auxiliary Programs document.

#### Field: Month Temperature(s) – 12 fields in all

Each numeric field is the monthly ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

An IDF example:

```idf
Site:GroundTemperature:BuildingSurface,19,20,20,20,20,20,20,20,20,20,20,20;
```


### Site:GroundTemperature:Shallow

Site:GroundTemperature:Shallow are used by the Surface Ground Heat Exchanger (i.e. object: GroundHeatExchanger:Surface). Only one shallow ground temperature object can be included.

Note that the ground temperatures included in full year weather files may be suitable of being used for the values in these fields – namely, the .5 m depth temperatures that are calculated for “undisturbed” soil of “typical” conditions. However, you may wish to use some other change effect – based on the weather conditions of the building location.

#### Field: Month Temperature(s) – 12 fields in all

Each numeric field is the monthly surface ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

An IDF example:

```idf
Site:GroundTemperature:Shallow,  4,4,6,6,10,10,15,15,14,14,8,8;
```

### Site:GroundTemperature:Deep

Site:GroundTemperature:Deep are used by the Pond Ground Heat Exchanger object (i.e. object: GroundHeatExchanger:Pond). Only one deep ground temperature object can be included.

Note that the ground temperatures included in full year weather files may be suitable of being used for the values in these fields – namely, the 4 m depth temperatures that are calculated for “undisturbed” soil of “typical” conditions. However, you may wish to use some other change effect – based on the weather conditions or special knowledge of the building location.

#### Field: Month Temperature(s) – 12 fields in all

Each numeric field is the monthly deep ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

An IDF example:

```idf
Site:GroundTemperature:Deep,  16,16,16,16,16,16,16,16,16,16,16,16;
```

### Site:GroundDomain:Slab

This section documents the input object used to simulate ground coupled heat transfer with horizontal building surfaces within EnergyPlus. Horizontal ground surfaces within EnergyPlus interact with the Site:GroundDomain object by utilizing the SurfaceProperty:OtherSideConditionsModel object. By utilizing this object, multiple horizontal surfaces can be coupled to the same Site:GroundDomain object. Each horizontal surface may also have its unique ground domain, however, runtime will be adversely affected.

Generally, there are two scenarios which Site:GroundDomain is equipped to model: in-grade slabs, and on-grade slabs.

![](InputOutputReference/media/image012.png)

Figure 7In-grade configuration.

The in-grade slab option can be used to simulate situations when the upper slab surface is near the ground surface level. For this situation, slab’s upper surface must interact with the zone via an OSCM boundary. Due to this, the FloorConstruction object for the zone floor must include a thin layer of the upper floor material. Horizontal and vertical insulation are modeled by the GroundDomain in this scenario. Horizontal insulation can be modeled as covering the full horizontal surface, or it can be limited to the perimeter regions only. In the latter case, the perimeter insulation width must be specified.

![](InputOutputReference/media/image013.png)

Figure 8 On-grade configuration

The on-grade slab option can be used to simulate situations when the lower slab surface is near the ground surface level. In this situation, the entire floor must be included within the floor construction object. Vertical insulation is modeled by the GroundDomain in this scenario.  Horizontal insulation can only be modeled as covering the full horizontal surface.

#### Field: Name

Alpha field used as a unique identifier for each ground domain.

#### Field: Ground Domain Depth

Numeric field used to determine the depth of the simulation domain, in meters.

#### Field: Aspect Ratio

Numeric field used to define the height to width ratio of the slab.

#### Field: Perimeter Offset

Numeric field used to determine the distance from the slab perimeter to the domain perimeter, in meters.

#### Field: Soil Thermal Conductivity

The thermal conductivity of the soil, in W/m-K.

#### Field: Soil Density

The bulk density of the soil, in kg/m3.

#### Field: Soil Specific Heat

The specific heat of dry soil, in J/kg-K. If moisture is defined in this object, moisture and freezing effects are accounted for by varying the specific heat value.

#### Field: Soil Moisture Content Volume Fraction

A nominal value of soil moisture content to be used when evaluating soil thermal properties.

#### Field: Soil Moisture Content Volume Fraction at Saturation

A nominal value of soil moisture content when the soil is saturated, this is used in evaluating thermal properties of freezing soil.

#### Field: Kusuda-Achebach Average Surface Temperature

The annual average surface temperature to be applied to the Kusuda-Achenbach farfield boundary temperature correlation, in °C

#### Field: Kusuda-Achebach Average Amplitude of Surface Temperature

The annual mean surface temperature variation from average used in determining the farfield boundary conditions.

#### Field: Kusuda-Achenbach Phase Shift of Minimum Surface Temperature

The phase shift of minimum surface temperature, or the day of the year when the minimum surface temperature occurs.

#### Field: Evapotranspiration Ground Cover Parameter

Numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance. The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth).

#### Field: Slab Boundary Condition Model Name

This is the name of the other side boundary condition model used.

#### Field: Slab Location

Alpha field indicates whether the slab is in-grade (top surface level with ground surface) or on-grade (bottoms surface level with ground surface). Options include “ONGRADE” and “INGRADE”.

#### Field: Slab Material Name

Name of the material object representing the slab material. Only applicable to in-grade situations.

#### Field: Horizontal Insulation

Alpha field indicates whether horizontal insulation is present. Options include “YES” and “NO”. Only applicable to in-grade situations.

#### Field: Horizontal Insulation Material Name

Name of material object representing the horizontal slab insulation. Optional argument only required if horizontal insulation is present.

#### Field: Horizontal Insulation Extents

Alpha field indicates whether the horizontal slab insulation extends to cover the full horizontal area of the slab, or only covers the slab perimeter. Optional argument only required if horizontal insulation is present. Options include “FULL” and “PERIMETER”.

#### Field: Perimeter Insulation Width

Numeric field indicating the width of the perimeter insulation measured from the slab edge. Valid range from &gt; 0 to &lt; half of smallest slab width.

#### Field: Vertical Insulation

Alpha field indicates whether vertical insulation is present. Options include “YES” and “NO”.

#### Field: Vertical Insulation Name

Name of material object representing the vertical slab insulation. Optional argument only required if vertical insulation is present.

#### Field: Vertical Insulation Depth

Numeric field indicates the depth measured in meters from the ground surface to which the vertical perimeter insulation extends. Valid range from &gt; Slab Thickness to &lt; Domain Depth.

#### Field: x-direction Mesh Parameter

#### Field: y-direction Mesh Parameter

#### Field: z-direction Mesh Parameter

#### Field: Mesh Type

#### Field: Simulation Timestep

Alpha field indicating whether the domain will update temperatures at each zone timestep, or at hourly intervals. Options include “timestep” and “hourly”.

An IDF example of an in-grade slab.

```idf
Site:GroundDomain:Slab,
    IngradeCoupledSlab, !- Name
    5,                  !- Ground Domain Depth
    1,                  !- Aspect Ratio
    5,                  !- Domain Perimeter Offset
    1.8,                !- Soil Thermal Conductivity
    3200,               !- Soil Density
    836,                !- Soil Specific Heat
    30,   !- Soil Moisture Content Volume Fraction
    50,   !- Soil Moisture Content Volume Fraction at Saturation
    15.5, !- Kusuda-Achenbach Average Surface Temperature
    12.8, !- Kusuda-Achenbach Average Amplitude of Surface Temperature
    17.3, !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature
    1,    !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,      !- Name of Floor Boundary Condition Model
    InGrade,                !- Slab Location (InGrade/OnGrade)
    Slab Material-In-grade, !- Slab Material Name
    Yes,                    !- Horizontal Insulation
    Slab Insulation,    !- Horizontal Insulation Material Name
    Perimeter,          !- Full Horizontal or Perimeter Only
    1,                  !- Perimeter insulation width
    Yes,                !- Vertical Insulation
    Slab Insulation,    !- Vertical Insulation Name
    2,                  !- Vertical perimeter insulation depth from surface
    6,                  !- x-direction Mesh Parameter
    6,                  !- y-direction Mesh Parameter
    6,                  !- z-direction Mesh Parameter
    1.3,                !- Mesh Type (Uniform/Geometric)
    Hourly;             !- Simulation timestep</td>
```

And IDF example of an on-grade slab

```idf
Site:GroundDomain:Slab,
    OngradeCoupledSlab, !- Name
    5,                  !- Ground Domain Depth {m}
    1,                  !- Aspect Ratio
    5,                  !- Domain Perimeter Offset {m}
    1.8,                !- Soil Thermal Conductivity {W/m-K}
    3200,               !- Soil Density {kg/m3}
    836,                !- Soil Specific Heat {J/kg-K}
    30,          !- Soil Moisture Content Volume Fraction
    50,          !- Soil Moisture Content Volume Fraction at Saturation
    15.5,        !- Kusuda-Achenbach Average Surface Temperature
    12.8,   !- Kusuda-Achenbach Average Amplitude of Surface Temperature
    17.3,   !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature
    1,           !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,  !- Name of Floor Boundary Condition Model
    OnGrade,            !- Slab Location (InGrade/OnGrade)
    ,                   !- Slab Material Name
    ,                   !- Horizontal Insulation (Yes/No)
    ,                   !- Horizontal Insulation Material Name
    ,                   !- Full Horizontal or Perimeter Only
    ,                   !- Perimeter insulation width (m)
    Yes,                !- Vertical Insulation (Yes/No)
    Slab Insulation,    !- Vertical Insulation Name
    2,                  !- Vertical perimeter insulation depth from surface
    6,                  !- x-direction Mesh Parameter
    6,                  !- y-direction Mesh Parameter
    6,                  !- z-direction Mesh Parameter
    1.3,                !- Mesh Type (Uniform/Geometric)
    Hourly;             !- Simulation timestep. (Timestep/Hourly)</td>
```

### Site:GroundDomain Outputs

The following output variables are available.

* Zone, Average, Zone Coupled Surface Heat Flux [W/m2]
* Zone, Average, Zone Coupled Surface Temperature [C]</td>

#### Zone Coupled Surface Heat Flux [W/m2]

This is the value of the heat flux provided to the GroundDomain as a boundary condition which is determined by taking the average of all surfaces coupled to the domains OtherSideBoudaryCondition model.

#### Zone Coupled Surface Temperature [C]

This is the value of the OthersideConditionModel surface temperature. This is the temperature provided to the ground coupled surfaces as an outside boundary condition.

### Site:GroundDomain:Basement

This section documents the input object used to simulate ground coupled heat transfer with underground zones within EnergyPlus. Zone surfaces within EnergyPlus interact with the Site:GroundDomain:Basement object by utilizing the SurfaceProperty:OtherSideConditionsModel object. Two separate OSCM are required for the basement vertical and horizontal surfaces. Vertical wall surfaces will interact with the first OSCM while the horizontal floor surface will interact with the second OSCM. Basement floor and wall surfaces are constructed normally by using the BuildingSurface:Detailed object, with the outside boundary condition being the OtherSideConditionsModel for the basement floor or wall. The outside surface of the wall being the interface between the ground domain and the EnergyPlus zone. Horizontal and vertical ground insulation are simulated by the ground domain, and therefore should not be included in the wall and floor construction objects.

![](InputOutputReference/media/image012.png)

Figure: Basement Configuration

```idf
Site:GroundDomain:Basement,
    CoupledBasement,         !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect ratio
    5,                       !- Perimeter offset {m}
    1.8,                     !- Soil Thermal Conductivity {W/m-K}
    3200,                    !- Soil Density {kg/m3}
    836,                     !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    15.5,                    !- Kusuda-Achenbach Average Surface Temperature {C}
    12.8,                    !- Kusuda-Achenbach Average Amplitude of Surface Temperature {C}
    17.3,                    !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature {days}
    1,                       !- Evapotranspiration Ground Cover Parameter
    BasementFloorOSCM,       !- Name of Basement Floor Boundary Condition Model
    Yes,                     !- Basement Horizontal Underfloor Insulation Present (Yes/No)
    Basement Insulation,     !- Basement Horizontal Insulation Underfloor Material Name
    Full,                    !- Full Horizontal or Perimeter Only (Full/Perimeter)
    ,                        !- Perimeter width (m)
    2.5,                     !- Depth of Basement Wall In Ground Domain {m}
    BasementWallOSCM,        !- Name of Basement Wall Boundary Condition Model
    Yes,                     !- Basement Wall Vertical Insulation Present(Yes/No)
    Basement Insulation,     !- Basement Wall Vertical Insulation Material Name
    2.5,                     !- Vertical insulation depth from surface (m)
    Hourly;                  !- Domain Update interval. (Timestep, Hourly)
    4;                       ! Mesh Density Parameter
```

#### Field: Name

Alpha field used as a unique identifier for each basement domain. Multiple basements domains can be simulated simultaneously, however, each domain must have a unique name. Additionally, despite the ability to simulate multiple domains simultaneously, these domains do not interact with each other and are treated as independent domains with boundary conditions given by the model parameters below.

#### Field: Ground Domain Depth

Numeric field used to determine the depth of the simulation domain, in meters. A value of 10 meters is the default.

#### Field: Aspect Ratio

Numeric field, which is the ratio of basement length to width, used to determine the aspect ratio of the basement. This field along with the total basement floor area, which is taken as the combination of all surfaces connected to the floor OtherSideConditionsModel, are used to determine the size and shape of the basement domain. Aspect ratios and the inverse of aspect ratios should produce identical results. i.e. AR = 2 equals AR = 0.5. This field has units of meters/meters.

#### Field: Domain Perimeter Offset

Numeric field used to determine the distance from the basement perimeter to the domain perimeter, in meters. A value of 5 is default.

#### Field: Soil Thermal Conductivity

The thermal conductivity of the soil, in W/m-K.

#### Field: Soil Density

The bulk density of the soil, in kg/m3.

#### Field: Soil Specific Heat

The specific heat of dry soil, in J/kg-K. If moisture is defined in this object, moisture and freezing effects are accounted for by varying the specific heat value.

#### Field: Soil Moisture Content Volume Fraction

A nominal value of soil moisture content to be used when evaluating soil thermal properties. 

#### Field: Soil Moisture Content Volume Fraction at Saturation

A nominal value of soil moisture content when the soil is saturated, this is used in evaluating thermal properties of freezing soil.

#### Field: Kusuda-Achebach Average Ground Surface Temperature

The annual average ground surface temperature to be applied to the Kusuda-Achenbach far-field boundary temperature correlation, in °C. This parameter and the subsequent two parameters may be determined by using the CalcSoilSurfTemp preprocessor; or, it may be determined by including the Site:GroundTemperature:Shallow object in the input. This object is used to provide monthly ground surface temperatures to the simulation. From these temperatures, the model can determine this, and the following two parameters for the simulation. In which case, this field and the following two can be left blank.

#### Field: Kusuda-Achebach Average Amplitude of Ground Surface Temperature

The annual mean ground surface temperature variation from average used in determining the far-field boundary conditions, in °C. This parameter, as well as the previous and following parameters may be determined by using the CalcSoilSurfTemp preprocessor; or, it may be determined by including the Site:GroundTemperature:Shallow object in the input. This object is used to provide monthly ground surface temperatures to the simulation. From these temperatures, the model can determine this parameter, as well as the previous and following parameters. In which case, this field, the previous field, and the following field can be left blank.

#### Field: Kusuda-Achenbach Phase Shift of Minimum Ground Surface Temperature

The phase shift of minimum ground surface temperature, or the day of the year when the minimum ground surface temperature occurs. This parameter, as well as the previous two parameters may be determined by using the CalcSoilSurfTemp preprocessor; or, it may be determined by including the Site:GroundTemperature:Shallow object in the input. This object is used to provide monthly ground surface temperatures to the simulation. From these temperatures, the model can determine this parameter, as well as the previous two parameters. In which case, this field, the previous two fields can be left blank.

#### Field: Evapotranspiration Ground Cover Parameter

Numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance. The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth). Model can be sensitive to variations in this parameter, especially in dry climates.

#### Field: Basement Floor Boundary Condition Model Name

This is the name of the other side boundary condition model used for the basement floor surface. 

#### Field: Horizontal Insulation 

Alpha field indicates whether horizontal insulation is present. Options include “YES” and “NO”. 

#### Field: Horizontal Insulation Name

Name of material object representing the horizontal underfloor basement insulation. Optional argument only required if horizontal insulation is present.

#### Field: Horizontal Insulation Extents

Alpha field indicates whether the horizontal underfloor insulation extends to cover the full horizontal area of the basement floor, or only covers the basement floor perimeter. Optional argument only required if horizontal insulation is present. Options include “FULL” and “PERIMETER”.

#### Field: Perimeter Insulation Width

Numeric field indicating the width of the perimeter insulation measured from the basement floor edge. Valid range from > 0 to < half of smallest basement floor width.

#### Field: Basement Depth

Depth of basement floor surface referenced from the ground surface, in meters. This domain should be the distance from the ground surface down to the basement floor surface. In cases where the ground surface is below the main above-ground building level, a separate wall surface should be employed between the basement walls and the main level walls.

#### Field: Basement Wall Boundary Condition Model Name

Name of the other side condition boundary model used for the basement walls.

#### Field: Vertical Insulation 

Alpha field indicates whether vertical insulation is present. Options include “YES” and “NO”.

#### Field: Vertical Insulation Name

Name of material object representing the vertical slab insulation. Optional argument only required if vertical insulation is present.

#### Field: Vertical Insulation Depth

Numeric field indicates the depth measured in meters from the ground surface to which the vertical perimeter insulation extends. Valid range from > 0 to < Basement Depth.

#### Field: Simulation Timestep

Alpha field indicating whether the domain will update temperatures at each zone timestep, or at hourly intervals. Options include “timestep” and “hourly”.

#### Mesh Density Parameter

Integer field indicating the density of the finite difference ground domain cells between the basement and the far field boundaries. Default value is 4. Total number of ground domain cells, insulation cells, and ground surface cells are indicated as outputs to the eio file.

Site:GroundDomain:Basement Output Variables

The following output variables are available.

* Wall Interface Heat Flux

* Wall Interface Temperature

* Floor Interface Heat Flux

* Floor Interface Temperature

#### Wall Interface Heat Flux [W/m2]

This is the value of the heat flux provided to ground domain as a boundary condition for the basement walls. Should be equal to the basement wall outside heat flux.

#### Wall Interface Temperature [C]

This is the value of the OthersideConditionModel surface temperature. This is the temperature provided to the basement wall surfaces as an outside boundary condition.

#### Floor Interface Heat Flux [W/m2]

This is the value of the heat flux provided to ground domain as a boundary condition for the basement floor. Should be equal to the basement floor outside heat flux.

#### Floor Interface Temperature [C]

This is the value of the OthersideConditionModel surface temperature. This is the temperature provided to the ground coupled floor surfaces as an outside boundary condition.



### Site:GroundTemperature:FCfactorMethod

Site:GroundTemperature:FCfactorMethod is used only by the underground walls or slabs-on-grade or underground floors defined with C-factor (Construction:CfactorUndergroundWall) and F-factor (Construction:FfactorGroundFloor) method for code compliance calculations where detailed construction layers are unknown. Only one such ground temperature object can be included. The monthly ground temperatures for this object are close to the monthly outside air temperatures delayed by three months. If user does not input this object in the IDF file, it will be defaulted to the 0.5m set of monthly ground temperatures from the weather file if they are available. Entering these will also overwrite any ground temperatures from the weather file in the F and C factor usage. If neither is available, an error will result.

#### Field: Month Temperature(s) – 12 fields in all

Each numeric field is the monthly ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

And, the IDF example:

```idf
Site:GroundTemperature:FCfactorMethod,  9.5, 3.5, -0.7, -1.7, -0.6, 3.6, 9.3, 14, 18.2, 22.7, 21.2, 16.8;
```


### Site:GroundReflectance

Ground reflectance values are used to calculate the ground reflected solar amount. This fractional amount (entered monthly) is used in this equation:

<div>\[{\rm{GroundReflectedSolar = (BeamSolar}} \bullet {\rm{COS(SunZenithAngle) + DiffuseSolar)}} \bullet {\rm{GroundReflectance}}\]</div>

Of course, the Ground Reflected Solar is never allowed to be negative. The ground reflectance can be further modified when snow is on the ground by the Snow Ground Reflectance Modifier. To use no ground reflected solar in your simulation, enter 0.0 for each month.

#### Field: Month Average Ground Reflectance(s) – 12 fields in all

Each numeric field is the monthly average reflectivity of the ground used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

And use in an IDF:

```idf
  Site:GroundReflectance,
     0.600,     !January Ground Reflectance
     0.600,     !February Ground Reflectance
     0.400,     !March Ground Reflectance
     0.300,     !April Ground Reflectance
     0.200,     !May Ground Reflectance
     0.200,     !June Ground Reflectance
     0.200,     !July Ground Reflectance
     0.200,     !August Ground Reflectance
     0.200,     !September Ground Reflectance
     0.200,     !October Ground Reflectance
     0.300,     !November Ground Reflectance
     0.400;     !December Ground Reflectance
```

### Site:GroundReflectance:SnowModifier

It is generally accepted that snow resident on the ground increases the basic ground reflectance. EnergyPlus allows the user control over the snow ground reflectance for both “normal ground reflected solar” calculations (see above) and snow ground reflected solar modified for daylighting. These are entered under this object and both default to 1 (same as normal ground reflectance – no special case for snow which is a conservative approach).

#### Field: Ground Reflected Solar Modifier

This field is a decimal number which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).

<div>\[{\rm{GroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet Modifie{r_{Snow}}\]</div>

The actual Ground Reflectance is limited to [0.0,1.0].

#### Field: Daylighting Ground Reflected Solar Modifier

This field is a decimal number which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).

<div>\[{\rm{DaylightingGroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet Modifie{r_{Snow}}\]</div>

The actual Ground Reflectance is limited to [0.0,1.0].

An IDF example:

```idf
  Site:GroundReflectance:SnowModifier,
    1.0;                     !- Ground Reflected Solar Modifier
```

Outputs will show both the inputs from the above object as well as monthly values for both Snow Ground Reflectance and Snow Ground Reflectance for Daylighting.

### Site:WaterMainsTemperature

The Site:WaterMainsTemperature object is used to calculate water temperatures delivered  by underground water main pipes. The mains temperatures are used as default, make-up water temperature inputs for several plant objects, including:  **WaterUse:Equipment, WaterUse:Connections, WaterHeater:Mixed** and **WaterHeater:Stratified**. The mains temperatures are also used in the water systems objects to model the temperature of cold water supplies.

Water mains temperatures are a function of outdoor climate conditions and vary with time of year. A correlation has been formulated to predict water mains temperatures based on two weather inputs:

- average annual outdoor air temperature (dry-bulb)

- maximum difference in monthly average outdoor air temperatures

These values can be easily calculated from annual weather data using a spreadsheet or from the ".stat" file available with the EnergyPlus weather files at [www.energyplus.gov](http://www.energyplus.gov). Monthly statistics for dry-bulb temperatures are shown with daily averages. The daily averages are averaged to obtain the annual average. The maximum and minimum daily average are subtracted to obtain the maximum difference. For more information on the water mains temperatures correlation, see the *EnergyPlus Engineering Document*.

Alternatively, the Site:WaterMainsTemperature object can read values from a schedule. This is useful for measured data or when water comes from a source other than buried pipes, e.g., a river or lake.

If there is no Site:WaterMainsTemperature object in the input file, a default constant value of 10 C is assumed.

#### Field: Calculation Method

This field selects the calculation method and must have the keyword Schedule or Correlation.

#### Field: Schedule Name

If the calculation method is Schedule, the water mains temperatures are read from the schedule referenced by this field. If the calculation method is Correlation, this field is ignored.

#### Field: Annual Average Outdoor Air Temperature

If the calculation method is Correlation, this field is used in the calculation as the annual average outdoor air temperature (dry-bulb) [C]. If the calculation method is Schedule, this field is ignored.

#### Field: Maximum Difference In Monthly Average Outdoor Air Temperatures

If the calculation method is Correlation, this field is used in the calculation as the maximum difference in monthly average outdoor air temperatures [∆C]. If the calculation method is Schedule, this field is ignored.

```idf
  Site:WaterMainsTemperature,
    Correlation,  !- Calculation Method {SCHEDULE | CORRELATION}
    ,  !- Schedule Name
    9.69,  !- Annual Average Outdoor Air Temperature {C}
    28.1;  !- Maximum Difference In Monthly Average Outdoor Air Temperatures
           !- {deltaC}
```

### Site:Precipitation

The Site:Precipitation object is used to describe the amount of water precipitation at the building site over the course of the simulation run period. Precipitation includes both rain and the equivalent water content of snow. Precipitation is not yet described well enough in the many building weather data files. So this object can be used to provide the data using Schedule objects that define rates of precipitation in meters per hour.

A set of schedules for site precipitation have been developed for USA weather locations and are provided with EnergyPlus in the data set called PrecipitationSchedulesUSA.idf.  The user can develop schedules however they want. The schedules in the data set were developed using EnergyPlus’ weather file (EPW) observations and the average monthly precipitation for the closest weather site provided by NOAA. EPW files for the USA that were based on TMY or TMY2 include weather observations for Light/Moderate/Heavy rainfall, however most international locations do not include these observations. The values were modeled by taking the middle of the ranges quoted in the EPW data dictionary. The assumed piecewise function is shown below.

<div>\[Amount\,(m/hour) = \,\left\{ {\begin{array}{*{20}{c}}{Light = 0.0125}\\\{Moderate = 0.052}\\\{Heavy = 0.1}\end{array}} \right.\]</div>

The values were inserted on hour by hour basis for the month based on the observations. Then each month was rescaled to meet the average precipitation for the month based on the 30-year average (1971-2000) provided by the NOAA/NCDC. Therefore, the flags in the EPW file match the precipitation schedules for the USA. Note that summing the average monthly precipitation values will not give you the average yearly precipitiation. The resulting value may be lower or higher than the average yearly value.

Once the typical rainfall pattern and rates are scheduled, the Site:Precipitation object provides a method of shifting the total rainfall up or down for design purposes. Wetter or drier conditions can be modeled by changing the Design Annual Precipitation although the timing of precipitation throughout the year will not be changed.

#### Field: Precipitation Model Type

Choose rainfall modeling options. Only available option is ScheduleAndDesignLevel.

#### Field: Design Level for Total Annual Precipitation

Magnitude of total precipitation for an annual period to be used in the model. Value selected by the user to correspond with the amount of precipitation expected or being assumed for design purposes. The units are in meters. This field works with the following two fields to allow easily shifting the amounts without having to generate new schedules.

#### Field: Precipitation Rate Schedule Name

Name of a schedule defined elsewhere that describes the rate of precipitation. The precipitation rate schedule is analogous to weather file data. However, weather files for building simulation do not currently contain adequate data for such calculations. Therefore, EnergyPlus schedules are used to enter the pattern of precipitation events. The values in this schedule are the average rate of precipitation in meters per hour. The integration of these values over an annual schedule should equal the nominal annual precipitation.

#### Field: Average Total Annual Precipitation

Magnitude of annual precipitation associated with the rate schedule. This value is used to normalize the precipitation.

IDF example:

```idf
Site:Precipitation,
  ScheduledAndDesignLevel, !- Precipitation Model Type
  0.75,                    !- Design Level Total Annual Precipitation {m/yr}
  PrecipitationSchd,       !- Schedule Name for Precipitation Rates
  0.80771;                 !- Average Total Annual Precipitation {m/yr}
```


### RoofIrrigation

The RoofIrrigation object is used to describe the amount of irrigation on the ecoroof surface over the course of the simulation runperiod. This object is used to provide irrigation data using Schedule objects that define rates of irrigation in meters per hour. These schedules can be one of two types: Schedule, or SmartSchedule.

#### Field: Irrigation Model Type

Choose irrigation modeling options. Available options are **Schedule** and **SmartSchedule**. The **Schedule** type is used to force an irrigation schedule regardless of the current moisture state of the soil. The **SmartSchedule** type allows the precipitation schedule to be overridden if the current moisture state of the soil is greater than 40% saturated.

#### Field: Irrigation Rate Schedule Name

Name of a schedule defined elsewhere that describes the rate of irrigation. The values in this schedule are the average rate of irrigation in meters per hour.

#### Field: Irrigation Maximum Saturation Threshold

Used with the SmartSchedule option in the Irrigation Model Type field to override the default 40% saturation limit for turning off the irrigation: values of 0 to 100 (percent) can be entered with 40% being the default.

IDF example:

```idf
RoofIrrigation,
  Schedule, !- Irrigation Model Type
  IrrigationSchd; !- Schedule Name for Irrigation Rates
```


### Solar and Visible Spectrum Objects

The next two objects enable users to enter solar and visible spectrum which is used to calculate the thermal and visual performance of windows if their glazings are defined with full spectral data. EnergyPlus versions 8.0 and older hard-wired the solar and visible spectrum. The solar spectrum assumes air mass 1.5 terrestrial solar global spectral irradiance values (W/m2-micron) on a 37o tilted surface, based on ISO 9845-1 and ASTM E 892; derived from Optics5 data file ISO-9845GlobalNorm.std, 10-14-99. The visible/photopic spectrum is based on CIE 1931 observer; ISO/CIE 10527, CIE Standard Calorimetric Observers; derived from Optics5 data file "CIE 1931 Color Match from E308.txt", which is the same as WINDOW4 file Cie31t.dat.

### Site:SolarAndVisibleSpectrum

The SolarAndVisibleSpectrum object is used to specify the solar and visible spectrum data which is used as spectral weighting function to calculate the window performance (transmittance and absorptance) in EnergyPlus. This is a unique object, if it is missing from an IDF file, the default (same as EnergyPlus version 8.0) solar and visible spectrum data will be used.

#### Field: Name

This field specifies the name of the SolarAndVisibleSpectrum object.

#### Field: Spectrum Data Method

This field specifies the method used to enter the spectrum data. Two choices are available: Default and UserDefined. The choice Default will continue to use the hard-wired spectrum data in EnergyPlus (for backward compatibility). The choice UserDefined allows users to specify custom solar and visible spectrum data. The default choice is Default.

#### Field: Solar Spectrum Data Name

This field is required if the Spectrum Data Method is set to UserDefined. This field references a spectrum dataset for solar.

#### Field: Visible Spectrum Data Name

This field is required if the Spectrum Data Method is set to UserDefined. This field references a spectrum dataset for visible.

IDF example:

```idf
Site:SolarAndVisibleSpectrum,
  LocalSpectrum,             !- Name
  UserDefined,               !- Spectrum Data Method: Default, UserDefined
  SolarSpectrum,             !- Solar Spectrum Data Object Name
  VisibleSpectrum;           !- Visible Spectrum Data Object
```


### Site:SpectrumData

The Site:SpectrumData object holds the user defined solar or visible spectrum data. For solar spectrum, up to 107 pairs of (wavelength, spectrum) can be entered. For visible spectrum, up to 81 pairs can be entered.

#### Field: Name

This field specifies the name of the SpectrumData object. The name must be unique across all SpectrumData objects.

#### Field: Spectrum Data Type

This field specifies the type of spectrum data. Choices are Solar and Visible.

#### Field: Wavelength &lt;n&gt;

This field specifies the nth wavelength in micron.

#### Field: Spectrum &lt;n&gt;

This field specifies the nth spectrum corresponding to the nth wavelength.

IDF example:

```idf
Site:SpectrumData,
  SolarSpectrum,             !- Name
  Solar,                     !- Spectrum Data Type
  0.3,0,                     !- up to 107 pair of (wavelength, spectrum)
  0.305,3.4,
  0.31,15.6,
  0.315,41.1,
  0.32,71.2,
  0.325,100.2,
  0.33,152.4,
  0.335,155.6,
  0.34,179.4,
  0.345,186.7,
  0.35,212,
  0.36,240.5,
  0.37,324,
  0.38,362.4,
  ...;
```


### Climate Group Outputs

Climate related variables appear in two places for EnergyPlus outputs. Certain objects that are invariant throughout a simulation period have lines appear in the eplusout.eio file. For descriptions of this reporting, please see the Output Details and Examples document.

### Weather Data Related Outputs

Variables related to ambient environment data are available at timestep and higher resolutions. Below is a variable dictionary of these variables and subsequent definitions:

* Zone,Average,Site Outdoor Air Drybulb Temperature [C]

### Site:GroundDomain:Slab

This section documents the input object used to simulate ground coupled heat transfer with horizontal building surfaces within EnergyPlus. Horizontal ground surfaces within EnergyPlus interact with the Site:GroundDomain object by utilizing the SurfaceProperty:OtherSideConditionsModel object. By utilizing this object, multiple horizontal surfaces can be coupled to the same Site:GroundDomain object. Each horizontal surface may also have its unique ground domain, however, runtime will be adversely affected.

Generally, there are two scenarios which Site:GroundDomain is equipped to model: in-grade slabs, and on-grade slabs.

![](media/image012.png)

Figure 7In-grade configuration.

The in-grade slab option can be used to simulate situations when the upper slab surface is near the ground surface level. For this situation, slab’s upper surface must interact with the zone via an OSCM boundary. Due to this, the FloorConstruction object for the zone floor must include a thin layer of the upper floor material. Horizontal and vertical insulation are modeled by the GroundDomain in this scenario. Horizontal insulation can be modeled as covering the full horizontal surface, or it can be limited to the perimeter regions only. In the latter case, the perimeter insulation width must be specified.

![](media/image013.png)

Figure 8 On-grade configuration

The on-grade slab option can be used to simulate situations when the lower slab surface is near the ground surface level. In this situation, the entire floor must be included within the floor construction object. Vertical insulation is modeled by the GroundDomain in this scenario.  Horizontal insulation can only be modeled as covering the full horizontal surface.

#### Field: Name

Alpha field used as a unique identifier for each ground domain.

#### Field: Ground Domain Depth

Numeric field used to determine the depth of the simulation domain, in meters.

#### Field: Aspect Ratio

Numeric field used to define the height to width ratio of the slab.

#### Field: Perimeter Offset

Numeric field used to determine the distance from the slab perimeter to the domain perimeter, in meters.

#### Field: Soil Thermal Conductivity

The thermal conductivity of the soil, in W/m-K.

#### Field: Soil Density

The bulk density of the soil, in kg/m3.

#### Field: Soil Specific Heat

The specific heat of dry soil, in J/kg-K. If moisture is defined in this object, moisture and freezing effects are accounted for by varying the specific heat value.

#### Field: Soil Moisture Content Volume Fraction

A nominal value of soil moisture content to be used when evaluating soil thermal properties.

#### Field: Soil Moisture Content Volume Fraction at Saturation

A nominal value of soil moisture content when the soil is saturated, this is used in evaluating thermal properties of freezing soil.

#### Field: Kusuda-Achebach Average Surface Temperature

The annual average surface temperature to be applied to the Kusuda-Achenbach farfield boundary temperature correlation, in °C

#### Field: Kusuda-Achebach Average Amplitude of Surface Temperature

The annual mean surface temperature variation from average used in determining the farfield boundary conditions.

#### Field: Kusuda-Achenbach Phase Shift of Minimum Surface Temperature

The phase shift of minimum surface temperature, or the day of the year when the minimum surface temperature occurs.

#### Field: Evapotranspiration Ground Cover Parameter

Numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance. The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth).

#### Field: Slab Boundary Condition Model Name

This is the name of the other side boundary condition model used.

#### Field: Slab Location

Alpha field indicates whether the slab is in-grade (top surface level with ground surface) or on-grade (bottoms surface level with ground surface). Options include “ONGRADE” and “INGRADE”.

#### Field: Slab Material Name

Name of the material object representing the slab material. Only applicable to in-grade situations.

#### Field: Horizontal Insulation

Alpha field indicates whether horizontal insulation is present. Options include “YES” and “NO”. Only applicable to in-grade situations.

#### Field: Horizontal Insulation Material Name

Name of material object representing the horizontal slab insulation. Optional argument only required if horizontal insulation is present.

#### Field: Horizontal Insulation Extents

Alpha field indicates whether the horizontal slab insulation extends to cover the full horizontal area of the slab, or only covers the slab perimeter. Optional argument only required if horizontal insulation is present. Options include “FULL” and “PERIMETER”.

#### Field: Perimeter Insulation Width

Numeric field indicating the width of the perimeter insulation measured from the slab edge. Valid range from &gt; 0 to &lt; half of smallest slab width.

#### Field: Vertical Insulation

Alpha field indicates whether vertical insulation is present. Options include “YES” and “NO”.

#### Field: Vertical Insulation Name

Name of material object representing the vertical slab insulation. Optional argument only required if vertical insulation is present.

#### Field: Vertical Insulation Depth

Numeric field indicates the depth measured in meters from the ground surface to which the vertical perimeter insulation extends. Valid range from &gt; Slab Thickness to &lt; Domain Depth.

#### Field: Simulation Timestep

Alpha field indicating whether the domain will update temperatures at each zone timestep, or at hourly intervals. Options include “timestep” and “hourly”.

An IDF example of an in-grade slab.

```idf
Site:GroundDomain:Slab,
    IngradeCoupledSlab, !- Name
    5,                  !- Ground Domain Depth
    1,                  !- Aspect Ratio
    5,                  !- Domain Perimeter Offset
    1.8,                !- Soil Thermal Conductivity
    3200,               !- Soil Density
    836,                !- Soil Specific Heat
    30,   !- Soil Moisture Content Volume Fraction
    50,   !- Soil Moisture Content Volume Fraction at Saturation
    15.5, !- Kusuda-Achenbach Average Surface Temperature
    12.8, !- Kusuda-Achenbach Average Amplitude of Surface Temperature
    17.3, !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature
    1,    !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,      !- Name of Floor Boundary Condition Model
    InGrade,                !- Slab Location (InGrade/OnGrade)
    Slab Material-In-grade, !- Slab Material Name
    Yes,                    !- Horizontal Insulation
    Slab Insulation,    !- Horizontal Insulation Material Name
    Perimeter,          !- Full Horizontal or Perimeter Only
    1,                  !- Perimeter insulation width
    Yes,                !- Vertical Insulation
    Slab Insulation,    !- Vertical Insulation Name
    2,                  !- Vertical perimeter insulation depth from surface
    Hourly;             !- Simulation timestep</td>
```

And IDF example of an on-grade slab

```idf
Site:GroundDomain:Slab,
    OngradeCoupledSlab, !- Name
    5,                  !- Ground Domain Depth {m}
    1,                  !- Aspect Ratio
    5,                  !- Domain Perimeter Offset {m}
    1.8,                !- Soil Thermal Conductivity {W/m-K}
    3200,               !- Soil Density {kg/m3}
    836,                !- Soil Specific Heat {J/kg-K}
    30,          !- Soil Moisture Content Volume Fraction
    50,          !- Soil Moisture Content Volume Fraction at Saturation
    15.5,        !- Kusuda-Achenbach Average Surface Temperature
    12.8,   !- Kusuda-Achenbach Average Amplitude of Surface Temperature
    17.3,   !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature
    1,           !- Evapotranspiration Ground Cover Parameter
    GroundCoupledOSCM,  !- Name of Floor Boundary Condition Model
    OnGrade,            !- Slab Location (InGrade/OnGrade)
    ,                   !- Slab Material Name
    ,                   !- Horizontal Insulation (Yes/No)
    ,                   !- Horizontal Insulation Material Name
    ,                   !- Full Horizontal or Perimeter Only
    ,                   !- Perimeter insulation width (m)
    Yes,                !- Vertical Insulation (Yes/No)
    Slab Insulation,    !- Vertical Insulation Name
    2,                  !- Vertical perimeter insulation depth from surface
    Hourly;             !- Simulation timestep. (Timestep/Hourly)</td>
```

### Site:GroundDomain Outputs

The following output variables are available.

* Zone, Average, Zone Coupled Surface Heat Flux [W/m2]
* Zone, Average, Zone Coupled Surface Temperature [C]</td>

#### Zone Coupled Surface Heat Flux [W/m2]

This is the value of the heat flux provided to the GroundDomain as a boundary condition which is determined by taking the average of all surfaces coupled to the domains OtherSideBoudaryCondition model.

#### Zone Coupled Surface Temperature [C]

This is the value of the OthersideConditionModel surface temperature. This is the temperature provided to the ground coupled surfaces as an outside boundary condition.

### Site:GroundDomain:Basement

This section documents the input object used to simulate ground coupled heat transfer with underground zones within EnergyPlus. Zone surfaces within EnergyPlus interact with the Site:GroundDomain:Basement object by utilizing the SurfaceProperty:OtherSideConditionsModel object. Two separate OSCM are required for the basement vertical and horizontal surfaces. Vertical wall surfaces will interact with the first OSCM while the horizontal floor surface will interact with the second OSCM. Basement floor and wall surfaces are constructed normally by using the BuildingSurface:Detailed object, with the outside boundary condition being the OtherSideConditionsModel for the basement floor or wall. The outside surface of the wall being the interface between the ground domain and the EnergyPlus zone. Horizontal and vertical ground insulation are simulated by the ground domain, and therefore should not be included in the wall and floor construction objects.

![](media/image012.png)

Figure: Basement Configuration

```idf
Site:GroundDomain:Basement,
    CoupledBasement,         !- Name
    10,                      !- Ground Domain Depth {m}
    1,                       !- Aspect ratio
    5,                       !- Perimeter offset {m}
    1.8,                     !- Soil Thermal Conductivity {W/m-K}
    3200,                    !- Soil Density {kg/m3}
    836,                     !- Soil Specific Heat {J/kg-K}
    30,                      !- Soil Moisture Content Volume Fraction {percent}
    50,                      !- Soil Moisture Content Volume Fraction at Saturation {percent}
    15.5,                    !- Kusuda-Achenbach Average Surface Temperature {C}
    12.8,                    !- Kusuda-Achenbach Average Amplitude of Surface Temperature {C}
    17.3,                    !- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature {days}
    1,                       !- Evapotranspiration Ground Cover Parameter
    BasementFloorOSCM,       !- Name of Basement Floor Boundary Condition Model
    Yes,                     !- Basement Horizontal Underfloor Insulation Present (Yes/No)
    Basement Insulation,     !- Basement Horizontal Insulation Underfloor Material Name
    Full,                    !- Full Horizontal or Perimeter Only (Full/Perimeter)
    ,                        !- Perimeter width (m)
    2.5,                     !- Depth of Basement Wall In Ground Domain {m}
    BasementWallOSCM,        !- Name of Basement Wall Boundary Condition Model
    Yes,                     !- Basement Wall Vertical Insulation Present(Yes/No)
    Basement Insulation,     !- Basement Wall Vertical Insulation Material Name
    2.5,                     !- Vertical insulation depth from surface (m)
    Hourly;                  !- Domain Update interval. (Timestep, Hourly)
    4;                       ! Mesh Density Parameter
```

#### Field: Name

Alpha field used as a unique identifier for each basement domain. Multiple basements domains can be simulated simultaneously, however, each domain must have a unique name. Additionally, despite the ability to simulate multiple domains simultaneously, these domains do not interact with each other and are treated as independent domains with boundary conditions given by the model parameters below.

#### Field: Ground Domain Depth

Numeric field used to determine the depth of the simulation domain, in meters. A value of 10 meters is the default.

#### Field: Aspect Ratio

Numeric field, which is the ratio of basement length to width, used to determine the aspect ratio of the basement. This field along with the total basement floor area, which is taken as the combination of all surfaces connected to the floor OtherSideConditionsModel, are used to determine the size and shape of the basement domain. Aspect ratios and the inverse of aspect ratios should produce identical results. i.e. AR = 2 equals AR = 0.5. This field has units of meters/meters.

#### Field: Domain Perimeter Offset

Numeric field used to determine the distance from the basement perimeter to the domain perimeter, in meters. A value of 5 is default.

#### Field: Soil Thermal Conductivity

The thermal conductivity of the soil, in W/m-K.

#### Field: Soil Density

The bulk density of the soil, in kg/m3.

#### Field: Soil Specific Heat

The specific heat of dry soil, in J/kg-K. If moisture is defined in this object, moisture and freezing effects are accounted for by varying the specific heat value.

#### Field: Soil Moisture Content Volume Fraction

A nominal value of soil moisture content to be used when evaluating soil thermal properties. 

#### Field: Soil Moisture Content Volume Fraction at Saturation

A nominal value of soil moisture content when the soil is saturated, this is used in evaluating thermal properties of freezing soil.

#### Field: Kusuda-Achebach Average Ground Surface Temperature

The annual average ground surface temperature to be applied to the Kusuda-Achenbach far-field boundary temperature correlation, in °C. This parameter and the subsequent two parameters may be determined by using the CalcSoilSurfTemp preprocessor; or, it may be determined by including the Site:GroundTemperature:Shallow object in the input. This object is used to provide monthly ground surface temperatures to the simulation. From these temperatures, the model can determine this, and the following two parameters for the simulation. In which case, this field and the following two can be left blank.

#### Field: Kusuda-Achebach Average Amplitude of Ground Surface Temperature

The annual mean ground surface temperature variation from average used in determining the far-field boundary conditions, in °C. This parameter, as well as the previous and following parameters may be determined by using the CalcSoilSurfTemp preprocessor; or, it may be determined by including the Site:GroundTemperature:Shallow object in the input. This object is used to provide monthly ground surface temperatures to the simulation. From these temperatures, the model can determine this parameter, as well as the previous and following parameters. In which case, this field, the previous field, and the following field can be left blank.

#### Field: Kusuda-Achenbach Phase Shift of Minimum Ground Surface Temperature

The phase shift of minimum ground surface temperature, or the day of the year when the minimum ground surface temperature occurs. This parameter, as well as the previous two parameters may be determined by using the CalcSoilSurfTemp preprocessor; or, it may be determined by including the Site:GroundTemperature:Shallow object in the input. This object is used to provide monthly ground surface temperatures to the simulation. From these temperatures, the model can determine this parameter, as well as the previous two parameters. In which case, this field, the previous two fields can be left blank.

#### Field: Evapotranspiration Ground Cover Parameter

Numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance. The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth). Model can be sensitive to variations in this parameter, especially in dry climates.

#### Field: Basement Floor Boundary Condition Model Name

This is the name of the other side boundary condition model used for the basement floor surface. 

#### Field: Horizontal Insulation 

Alpha field indicates whether horizontal insulation is present. Options include “YES” and “NO”. 

#### Field: Horizontal Insulation Name

Name of material object representing the horizontal underfloor basement insulation. Optional argument only required if horizontal insulation is present.

#### Field: Horizontal Insulation Extents

Alpha field indicates whether the horizontal underfloor insulation extends to cover the full horizontal area of the basement floor, or only covers the basement floor perimeter. Optional argument only required if horizontal insulation is present. Options include “FULL” and “PERIMETER”.

#### Field: Perimeter Insulation Width

Numeric field indicating the width of the perimeter insulation measured from the basement floor edge. Valid range from > 0 to &lt; half of smallest basement floor width.

#### Field: Basement Depth

Depth of basement floor surface referenced from the ground surface, in meters. This domain should be the distance from the ground surface down to the basement floor surface. In cases where the ground surface is below the main above-ground building level, a separate wall surface should be employed between the basement walls and the main level walls.

#### Field: Basement Wall Boundary Condition Model Name

Name of the other side condition boundary model used for the basement walls.

#### Field: Vertical Insulation 

Alpha field indicates whether vertical insulation is present. Options include “YES” and “NO”.

#### Field: Vertical Insulation Name

Name of material object representing the vertical slab insulation. Optional argument only required if vertical insulation is present.

#### Field: Vertical Insulation Depth

Numeric field indicates the depth measured in meters from the ground surface to which the vertical perimeter insulation extends. Valid range from > 0 to &lt; Basement Depth.

#### Field: Simulation Timestep

Alpha field indicating whether the domain will update temperatures at each zone timestep, or at hourly intervals. Options include “timestep” and “hourly”.

#### Mesh Density Parameter

Integer field indicating the density of the finite difference ground domain cells between the basement and the far field boundaries. Default value is 4. Total number of ground domain cells, insulation cells, and ground surface cells are indicated as outputs to the eio file.

Site:GroundDomain:Basement Output Variables

The following output variables are available.

* Wall Interface Heat Flux

* Wall Interface Temperature

* Floor Interface Heat Flux

* Floor Interface Temperature

#### Wall Interface Heat Flux [W/m2]

This is the value of the heat flux provided to ground domain as a boundary condition for the basement walls. Should be equal to the basement wall outside heat flux.

#### Wall Interface Temperature [C]

This is the value of the OthersideConditionModel surface temperature. This is the temperature provided to the basement wall surfaces as an outside boundary condition.

#### Floor Interface Heat Flux [W/m2]

This is the value of the heat flux provided to ground domain as a boundary condition for the basement floor. Should be equal to the basement floor outside heat flux.

#### Floor Interface Temperature [C]

This is the value of the OthersideConditionModel surface temperature. This is the temperature provided to the ground coupled floor surfaces as an outside boundary condition.



### Site:GroundTemperature:FCfactorMethod

Site:GroundTemperature:FCfactorMethod is used only by the underground walls or slabs-on-grade or underground floors defined with C-factor (Construction:CfactorUndergroundWall) and F-factor (Construction:FfactorGroundFloor) method for code compliance calculations where detailed construction layers are unknown. Only one such ground temperature object can be included. The monthly ground temperatures for this object are close to the monthly outside air temperatures delayed by three months. If user does not input this object in the IDF file, it will be defaulted to the 0.5m set of monthly ground temperatures from the weather file if they are available. Entering these will also overwrite any ground temperatures from the weather file in the F and C factor usage. If neither is available, an error will result.

#### Field: Month Temperature(s) – 12 fields in all

Each numeric field is the monthly ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

And, the IDF example:

```idf
Site:GroundTemperature:FCfactorMethod,  9.5, 3.5, -0.7, -1.7, -0.6, 3.6, 9.3, 14, 18.2, 22.7, 21.2, 16.8;
```


### Site:GroundReflectance

Ground reflectance values are used to calculate the ground reflected solar amount. This fractional amount (entered monthly) is used in this equation:

<div>\[{\rm{GroundReflectedSolar = (BeamSolar}} \bullet {\rm{COS(SunZenithAngle) + DiffuseSolar)}} \bullet {\rm{GroundReflectance}}\]</div>

Of course, the Ground Reflected Solar is never allowed to be negative. The ground reflectance can be further modified when snow is on the ground by the Snow Ground Reflectance Modifier. To use no ground reflected solar in your simulation, enter 0.0 for each month.

#### Field: Month Average Ground Reflectance(s) – 12 fields in all

Each numeric field is the monthly average reflectivity of the ground used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

And use in an IDF:

```idf
  Site:GroundReflectance,
     0.600,     !January Ground Reflectance
     0.600,     !February Ground Reflectance
     0.400,     !March Ground Reflectance
     0.300,     !April Ground Reflectance
     0.200,     !May Ground Reflectance
     0.200,     !June Ground Reflectance
     0.200,     !July Ground Reflectance
     0.200,     !August Ground Reflectance
     0.200,     !September Ground Reflectance
     0.200,     !October Ground Reflectance
     0.300,     !November Ground Reflectance
     0.400;     !December Ground Reflectance
```

### Site:GroundReflectance:SnowModifier

It is generally accepted that snow resident on the ground increases the basic ground reflectance. EnergyPlus allows the user control over the snow ground reflectance for both “normal ground reflected solar” calculations (see above) and snow ground reflected solar modified for daylighting. These are entered under this object and both default to 1 (same as normal ground reflectance – no special case for snow which is a conservative approach).

#### Field: Ground Reflected Solar Modifier

This field is a decimal number which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).

<div>\[{\rm{GroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet Modifie{r_{Snow}}\]</div>

The actual Ground Reflectance is limited to [0.0,1.0].

#### Field: Daylighting Ground Reflected Solar Modifier

This field is a decimal number which is used to modified the basic monthly ground reflectance when snow is on the ground (from design day input or weather data values).

<div>\[{\rm{DaylightingGroundReflectanc}}{{\rm{e}}_{{\rm{used}}}} = {\rm{GroundReflectance}} \bullet Modifie{r_{Snow}}\]</div>

The actual Ground Reflectance is limited to [0.0,1.0].

An IDF example:

```idf
  Site:GroundReflectance:SnowModifier,
    1.0;                     !- Ground Reflected Solar Modifier
```

Outputs will show both the inputs from the above object as well as monthly values for both Snow Ground Reflectance and Snow Ground Reflectance for Daylighting.

### Site:WaterMainsTemperature

The Site:WaterMainsTemperature object is used to calculate water temperatures delivered  by underground water main pipes. The mains temperatures are used as default, make-up water temperature inputs for several plant objects, including:  **WaterUse:Equipment, WaterUse:Connections, WaterHeater:Mixed** and **WaterHeater:Stratified**. The mains temperatures are also used in the water systems objects to model the temperature of cold water supplies.

Water mains temperatures are a function of outdoor climate conditions and vary with time of year. A correlation has been formulated to predict water mains temperatures based on two weather inputs:

- average annual outdoor air temperature (dry-bulb)

- maximum difference in monthly average outdoor air temperatures

These values can be easily calculated from annual weather data using a spreadsheet or from the ".stat" file available with the EnergyPlus weather files at [www.energyplus.gov](http://www.energyplus.gov). Monthly statistics for dry-bulb temperatures are shown with daily averages. The daily averages are averaged to obtain the annual average. The maximum and minimum daily average are subtracted to obtain the maximum difference. For more information on the water mains temperatures correlation, see the *EnergyPlus Engineering Document*.

Alternatively, the Site:WaterMainsTemperature object can read values from a schedule. This is useful for measured data or when water comes from a source other than buried pipes, e.g., a river or lake.

If there is no Site:WaterMainsTemperature object in the input file, a default constant value of 10 C is assumed.

#### Field: Calculation Method

This field selects the calculation method and must have the keyword Schedule or Correlation.

#### Field: Schedule Name

If the calculation method is Schedule, the water mains temperatures are read from the schedule referenced by this field. If the calculation method is Correlation, this field is ignored.

#### Field: Annual Average Outdoor Air Temperature

If the calculation method is Correlation, this field is used in the calculation as the annual average outdoor air temperature (dry-bulb) [C]. If the calculation method is Schedule, this field is ignored.

#### Field: Maximum Difference In Monthly Average Outdoor Air Temperatures

If the calculation method is Correlation, this field is used in the calculation as the maximum difference in monthly average outdoor air temperatures [∆C]. If the calculation method is Schedule, this field is ignored.

```idf
  Site:WaterMainsTemperature,
    Correlation,  !- Calculation Method {SCHEDULE | CORRELATION}
    ,  !- Schedule Name
    9.69,  !- Annual Average Outdoor Air Temperature {C}
    28.1;  !- Maximum Difference In Monthly Average Outdoor Air Temperatures
           !- {deltaC}
```

### Site:Precipitation

The Site:Precipitation object is used to describe the amount of water precipitation at the building site over the course of the simulation run period. Precipitation includes both rain and the equivalent water content of snow. Precipitation is not yet described well enough in the many building weather data files. So this object can be used to provide the data using Schedule objects that define rates of precipitation in meters per hour.

A set of schedules for site precipitation have been developed for USA weather locations and are provided with EnergyPlus in the data set called PrecipitationSchedulesUSA.idf.  The user can develop schedules however they want. The schedules in the data set were developed using EnergyPlus’ weather file (EPW) observations and the average monthly precipitation for the closest weather site provided by NOAA. EPW files for the USA that were based on TMY or TMY2 include weather observations for Light/Moderate/Heavy rainfall, however most international locations do not include these observations. The values were modeled by taking the middle of the ranges quoted in the EPW data dictionary. The assumed piecewise function is shown below.

<div>\[Amount\,(m/hour) = \,\left\{ {\begin{array}{*{20}{c}}{Light = 0.0125}\\\{Moderate = 0.052}\\\{Heavy = 0.1}\end{array}} \right.\]</div>

The values were inserted on hour by hour basis for the month based on the observations. Then each month was rescaled to meet the average precipitation for the month based on the 30-year average (1971-2000) provided by the NOAA/NCDC. Therefore, the flags in the EPW file match the precipitation schedules for the USA. Note that summing the average monthly precipitation values will not give you the average yearly precipitiation. The resulting value may be lower or higher than the average yearly value.

Once the typical rainfall pattern and rates are scheduled, the Site:Precipitation object provides a method of shifting the total rainfall up or down for design purposes. Wetter or drier conditions can be modeled by changing the Design Annual Precipitation although the timing of precipitation throughout the year will not be changed.

#### Field: Precipitation Model Type

Choose rainfall modeling options. Only available option is ScheduleAndDesignLevel.

#### Field: Design Level for Total Annual Precipitation

Magnitude of total precipitation for an annual period to be used in the model. Value selected by the user to correspond with the amount of precipitation expected or being assumed for design purposes. The units are in meters. This field works with the following two fields to allow easily shifting the amounts without having to generate new schedules.

#### Field: Precipitation Rate Schedule Name

Name of a schedule defined elsewhere that describes the rate of precipitation. The precipitation rate schedule is analogous to weather file data. However, weather files for building simulation do not currently contain adequate data for such calculations. Therefore, EnergyPlus schedules are used to enter the pattern of precipitation events. The values in this schedule are the average rate of precipitation in meters per hour. The integration of these values over an annual schedule should equal the nominal annual precipitation.

#### Field: Average Total Annual Precipitation

Magnitude of annual precipitation associated with the rate schedule. This value is used to normalize the precipitation.

IDF example:

```idf
Site:Precipitation,
  ScheduledAndDesignLevel, !- Precipitation Model Type
  0.75,                    !- Design Level Total Annual Precipitation {m/yr}
  PrecipitationSchd,       !- Schedule Name for Precipitation Rates
  0.80771;                 !- Average Total Annual Precipitation {m/yr}
```


### RoofIrrigation

The RoofIrrigation object is used to describe the amount of irrigation on the ecoroof surface over the course of the simulation runperiod. This object is used to provide irrigation data using Schedule objects that define rates of irrigation in meters per hour. These schedules can be one of two types: Schedule, or SmartSchedule.

#### Field: Irrigation Model Type

Choose irrigation modeling options. Available options are **Schedule** and **SmartSchedule**. The **Schedule** type is used to force an irrigation schedule regardless of the current moisture state of the soil. The **SmartSchedule** type allows the precipitation schedule to be overridden if the current moisture state of the soil is greater than 40% saturated.

#### Field: Irrigation Rate Schedule Name

Name of a schedule defined elsewhere that describes the rate of irrigation. The values in this schedule are the average rate of irrigation in meters per hour.

#### Field: Irrigation Maximum Saturation Threshold

Used with the SmartSchedule option in the Irrigation Model Type field to override the default 40% saturation limit for turning off the irrigation: values of 0 to 100 (percent) can be entered with 40% being the default.

IDF example:

```idf
RoofIrrigation,
  Schedule, !- Irrigation Model Type
  IrrigationSchd; !- Schedule Name for Irrigation Rates
```


### Solar and Visible Spectrum Objects

The next two objects enable users to enter solar and visible spectrum which is used to calculate the thermal and visual performance of windows if their glazings are defined with full spectral data. EnergyPlus versions 8.0 and older hard-wired the solar and visible spectrum. The solar spectrum assumes air mass 1.5 terrestrial solar global spectral irradiance values (W/m2-micron) on a 37o tilted surface, based on ISO 9845-1 and ASTM E 892; derived from Optics5 data file ISO-9845GlobalNorm.std, 10-14-99. The visible/photopic spectrum is based on CIE 1931 observer; ISO/CIE 10527, CIE Standard Calorimetric Observers; derived from Optics5 data file "CIE 1931 Color Match from E308.txt", which is the same as WINDOW4 file Cie31t.dat.

### Site:SolarAndVisibleSpectrum

The SolarAndVisibleSpectrum object is used to specify the solar and visible spectrum data which is used as spectral weighting function to calculate the window performance (transmittance and absorptance) in EnergyPlus. This is a unique object, if it is missing from an IDF file, the default (same as EnergyPlus version 8.0) solar and visible spectrum data will be used.

#### Field: Name

This field specifies the name of the SolarAndVisibleSpectrum object.

#### Field: Spectrum Data Method

This field specifies the method used to enter the spectrum data. Two choices are available: Default and UserDefined. The choice Default will continue to use the hard-wired spectrum data in EnergyPlus (for backward compatibility). The choice UserDefined allows users to specify custom solar and visible spectrum data. The default choice is Default.

#### Field: Solar Spectrum Data Name

This field is required if the Spectrum Data Method is set to UserDefined. This field references a spectrum dataset for solar.

#### Field: Visible Spectrum Data Name

This field is required if the Spectrum Data Method is set to UserDefined. This field references a spectrum dataset for visible.

IDF example:

```idf
Site:SolarAndVisibleSpectrum,
  LocalSpectrum,             !- Name
  UserDefined,               !- Spectrum Data Method: Default, UserDefined
  SolarSpectrum,             !- Solar Spectrum Data Object Name
  VisibleSpectrum;           !- Visible Spectrum Data Object
```


### Site:SpectrumData

The Site:SpectrumData object holds the user defined solar or visible spectrum data. For solar spectrum, up to 107 pairs of (wavelength, spectrum) can be entered. For visible spectrum, up to 81 pairs can be entered.

#### Field: Name

This field specifies the name of the SpectrumData object. The name must be unique across all SpectrumData objects.

#### Field: Spectrum Data Type

This field specifies the type of spectrum data. Choices are Solar and Visible.

#### Field: Wavelength &lt;n&gt;

This field specifies the nth wavelength in micron.

#### Field: Spectrum &lt;n&gt;

This field specifies the nth spectrum corresponding to the nth wavelength.

IDF example:

```idf
Site:SpectrumData,
  SolarSpectrum,             !- Name
  Solar,                     !- Spectrum Data Type
  0.3,0,                     !- up to 107 pair of (wavelength, spectrum)
  0.305,3.4,
  0.31,15.6,
  0.315,41.1,
  0.32,71.2,
  0.325,100.2,
  0.33,152.4,
  0.335,155.6,
  0.34,179.4,
  0.345,186.7,
  0.35,212,
  0.36,240.5,
  0.37,324,
  0.38,362.4,
  ...;
```


### Climate Group Outputs

Climate related variables appear in two places for EnergyPlus outputs. Certain objects that are invariant throughout a simulation period have lines appear in the eplusout.eio file. For descriptions of this reporting, please see the Output Details and Examples document.

### Weather Data Related Outputs

Variables related to ambient environment data are available at timestep and higher resolutions. Below is a variable dictionary of these variables and subsequent definitions:

* Zone,Average,Site Outdoor Air Drybulb Temperature [C]

* Zone,Average,Site Outdoor Air Dewpoint Temperature [C]

* Zone,Average,Site Outdoor Air Wetbulb Temperature [C]

* Zone,Average,Site Outdoor Air Humidity Ratio [kgWater/kgAir]

* Zone,Average,Site Outdoor Air Relative Humidity [%]

* Zone,Average,Site Outdoor Air Barometric Pressure [Pa]

* Zone,Average,Site Wind Speed [m/s]

* Zone,Average,Site Wind Direction [deg]

* Zone,Average,Site Sky Temperature [C]

* Zone,Average,Site Horizontal Infrared Radiation Rate per Area [W/m2]

* Zone,Average,Site Diffuse Solar Radiation Rate per Area [W/m2]

* Zone,Average,Site Direct Solar Radiation Rate per Area [W/m2]

* Zone,Sum,Site Precipitation Depth [m]

* Zone,Average,Site Ground Reflected Solar Radiation Rate per Area [W/m2]

* Zone,Average,Site Ground Temperature [C]

* Zone,Average,Site Surface Ground Temperature [C]

* Zone,Average,Site Deep Ground Temperature [C]

* Zone,Average,Site Simple Factor Model Ground Temperature [C]

* Zone,Average,Site Outdoor Air Enthalpy [J/kg]

* Zone,Average,Site Outdoor Air Density [kg/m3]

* Zone,Average,Site Solar Azimuth Angle [deg]

* Zone,Average,Site Solar Altitude Angle [deg]

* Zone,Average,Site Solar Hour Angle [deg]

* Zone,Average,Site Rain Status []

* Zone,Average,Site Snow on Ground Status []

* Zone,Average,Site Exterior Horizontal Sky Illuminance [lux]

* Zone,Average,Site Exterior Horizontal Beam Illuminance [lux]

* Zone,Average,Site Exterior Beam Normal Illuminance [lux]

* Zone,Average,Site Sky Diffuse Solar Radiation Luminous Efficacy [lum/W]

* Zone,Average,Site Beam Solar Radiation Luminous Efficacy [lum/W]

* Zone,Average,Site Daylighting Model Sky Clearness []

* Zone,Average,Sky Brightness for Daylighting Calculation []

* Zone,Average,Site Daylight Saving Time Status []

* Zone,Average,Site Day Type Index []

* Zone,Average,Site Mains Water Temperature [C]

* HVAC,Average,Site Precipitation Rate [m/s]

* HVAC,Sum,Site Precipitation Depth [m]

* HVAC,Sum,Water System Roof Irrigation Scheduled Depth[m]

* HVAC,Sum,Water System Roof Irrigation Actual Depth[m]

Note that these data values may be interpolated from “hour” points (ref: Weather Data Hourly Interpolation). Most of the data values represent the “average” over the reporting resolution period.

#### Site Outdoor Air Drybulb Temperature [C]

This is the outdoor dry-bulb temperature in degrees C.

#### Site Outdoor Air Dewpoint Temperature [C]

This is the outdoor dewpoint temperature in degrees C.

#### Site Outdoor Air Wetbulb Temperature [C]

The outdoor wet-bulb temperature is derived (at the timestep) from the values for dry-bulb temperature, humidity ratio and barometric pressure.

#### Site Outdoor Air Humidity Ratio [kgWater/kgAir]

The outdoor humidity ratio is derived (at the timestep) from the dry-bulb temperature, relative humidity and barometric pressure.

#### Site Outdoor Air Relative Humidity [%]

This is the outdoor relative humidity expressed in percent.

#### Site Outdoor Air Barometric Pressure [Pa]

This is the atmospheric/barometric pressure in Pa.

#### Site Wind Speed [m/s]

This is the outdoor wind speed in m/s.

#### Site Wind Direction [deg]

This is the wind direction (N=0, E=90, S=180, W=270).

#### Site Sky Temperature [C]

The sky temperature is derived from horizontal infrared radiation intensity. It is expressed in degrees C. The default calculation is shown below but this value may be modified by the WeatherProperty:SkyTemperature object. Note that Sigma is the Stefan-Boltzmann constant in the following equation:

<div>\[Sky\;Temperature = {\left( {\frac{{Horizontal\;IR}}{{Sigma}}} \right)^{\frac{1}{4}}} - {273.15_{Conversion\;from\;Kelvin\;to\;Centigrade}}\]</div>

#### Site Horizontal Infrared Radiation Rate per Area [W/m2]

The horizontal infrared radiation intensity is expressed in W/m<sup>2</sup> based, if missing from the weather file, on opaque sky cover, sky emissivity, temperature and other factors. The general calculation of Site Horizontal Infrared Radiation Rate per Area is discussed in both the Engineering Reference and the Auxiliary Programs document.

#### Site Diffuse Solar Radiation Rate per Area [W/m2]

Diffuse solar is the amount of solar radiation in W/m<sup>2</sup> received from the sky (excluding the

solar disk) on a horizontal surface.

#### Site Direct Solar Radiation Rate per Area [W/m2]

Site Direct Solar Radiation Rate per Area is amount of solar radiation in W/m<sup>2</sup> received within a 5.7° field of view centered on the sun. This is also known as Beam Solar.

#### Site Precipitation Depth [m]

This is the amount of liquid precipitation (m). The source of this field may be the weather file or the Site:Precipitation object. The weather file values are in millimeters, but the report here is in meters. Two separate entities are displayed – from the weather file the key value is “Environment”; from the Site:Precipitation object the key value is Site:Precipitation.

If the weather file does not have a liquid precipitation field but does have the present weather fields, then a heuristic calculation is attempted for both flagging when it is raining and the amount of precipitation. If the weather file does have liquid precipitation fields, then the output (e.g. monthly) can be compared with the weather file stat file.

#### Site Ground Reflected Solar Radiation Rate per Area [W/m2]

The ground reflected solar amount (W/m<sup>2</sup>) is derived from the Beam Solar, Diffuse Solar, User specified Ground Reflectance (for month) and Solar Altitude Angle:

<div>\[Groundreflectedsolar = \left( {Beamsolar\cdot COS(SolarAltitudeAngle) + Diffusesolar} \right)\cdot {\rm{Groundreflectanc}}{{\rm{e}}_{{\rm{month}}}}\]</div>

where if the calculation returns a value &lt; 0.0, then 0.0 will be reported.

#### Site Ground Temperature [C]

The ground temperature is reported in degrees C – this is a user-specified input by month.

#### Site Surface Ground Temperature [C]

The ground temperature is reported in degrees C – this is a user-specified input (object: Site:GroundTemperature:Shallow) by month.

#### Site Deep Ground Temperature [C]

The ground temperature is reported in degrees C – this is a user-specified input (object: Site:GroundTemperature:Deep) by month.

#### Site Simple Factor Model Ground Temperature [C]

The Site Simple Factor Model Ground Temperature is reported in degrees C – this is a user-specified input (object: Site:GroundTemperature:FCfactorMethod) by month or gleaned from the weather file as noted in the description of the object.

#### Site Outdoor Air Enthalpy [J/kg]

Outdoor enthalpy is derived at each timestep from the Site Outdoor Air Drybulb Temperatureand the Site Outdoor Air Humidity Ratio. It is reported in J/kg.

#### Site Outdoor Air Density [kg/m3]

Outdoor air density is derived at each timestep from the Site Outdoor Air Barometric Pressure, the Outdoor Dry-bulb temperature and the Outdoor Humidity Ratio. It is reported in units kg/m<sup>3</sup>.

#### Site Solar Azimuth Angle [deg]

The Solar Azimuth Angle (f) is measured from the North (clockwise) and is expressed in degrees. This is shown more clearly in the following figure.

![HorizonCoordinates](media/image020.png)

Figure 9. Solar Position Illustration

#### Site Solar Altitude Angle [deg]

The Solar Altitude Angle (b) is the angle of the sun above the horizontal (degrees).

#### Site Solar Hour Angle [deg]

The Solar Hour Angle (*H*) gives the apparent solar time for the current time period (degrees). It is common astronomical practice to express the hour angle in hours, minutes and seconds of time rather than in degrees. You can convert the hour angle displayed from EnergyPlus to time by dividing by 15. (Note that 1 hour is equivalent to 15 degrees;  360° of the Earth’s rotation takes place every 24 hours.)  The relationship of angles in degrees to time is shown in the following table:

Table 6. Relationship of Angles (degrees) to Time

<table class="table table-striped">
<tr>
<th>Unit of Angle</th>
<th>Equivalent time</th>
</tr>
<tr>
<td>1 radian</td>
<td>3.819719 hours</td>
</tr>
<tr>
<td>1 degree</td>
<td>4 minutes</td>
</tr>
<tr>
<td>1 arcmin</td>
<td>4 seconds</td>
</tr>
<tr>
<td>1 arcsec</td>
<td>0.066667 seconds</td>
</tr>
</table>

#### Site Rain Status []

This field shows whether or not (1=yes, 0=no) the weather shows “raining”. For a Design Day, one can denote rain for the entire day but not timestep by timestep. Weather files may indicate rain for a single time interval. This is an “averaged” field – thus a 1 shown for a time period (e.g. daily reporting) means that it was raining during each timestep of that period.

#### Site Snow on Ground Status []

This field shows whether or not (1=yes, 0=no) the weather shows “snow on the ground”. For a Design Day, one can denote snow for the entire day but not timestep by timestep. Weather files may indicate snow (snow depth) for a single time interval. This is an “averaged” field – thus a 1 shown for a time period (e.g. daily reporting) means that there was snow on the ground during each timestep of that period.

#### Site Daylight Saving Time Status []

This field shows when daylight saving time (1=yes, 0=no) is in effect. Though shown as an average variable, this value is only set on a daily basis.

#### Site Day Type Index []

This field shows what “day type” the current day is. Daytypes are (1=Sunday, 2=Monday, etc.) with Holiday=8, SummerDesignDay=9, WinterDesignDay=10, CustomDay1=11, CustomDay2=12. Though shown as an average variable, this value is only set on a daily basis.

#### Site Mains Water Temperature [C]

The value of the Water Mains Temperature is reported in C following the calculation shown in the Water Mains Temperature object.

#### Site Precipitation Rate [m/s]

#### Site Precipitation Depth [m]

The rate and quantity of precipitation at the site. These outputs are only available if a Site Precipication object is used. Precipitation is measured in meters.

#### Water System Roof Irrigation Scheduled Depth[m]

This is the scheduled amount of irrigation for the green roof (ecoroof) based on the user input. Amount is measured in meters.

#### Water System Roof Irrigation Actual Depth[m]

This is the actual amount of irrigation for the green roof (ecoroof) based on the scheduled user input and moisture state/saturation of the soil. Amount is measured in meters.

### Outputs for local temperature/wind speed calculations

Local atmospheric properties for outdoor air temperature and wind speed are separately calculated and reported for all zones, surfaces, and outdoor air nodes. The output variables are associated with their respective objects:

* Zone,Average,Zone Outdoor Air Drybulb Temperature [C]

* Zone,Average,Zone Outdoor Air Wetbulb Temperature [C]

* Zone,Average,Zone Outdoor Air Wind Speed [m/s]

* Zone,Average,Surface Ext Outdoor Dry Bulb [C]

* Zone,Average,Surface Ext Outdoor Wet Bulb [C]

* Zone,Average,Surface Ext Wind Speed [m/s]

* HVAC,Average,System Node Temperature [C]        (for OUTDOOR AIR NODE object)




#### Zone Outdoor Air Drybulb Temperature [C]

The outdoor air dry-bulb temperature calculated at the height above ground of the zone centroid.

#### Zone Outdoor Air Wetbulb Temperature [C]

The outdoor air wet-bulb temperature calculated at the height above ground of the zone centroid.

#### Zone Outdoor Air Wind Speed [m/s]

The outdoor wind speed calculated at the height above ground of the zone centroid.

#### Surface Ext Outdoor Dry Bulb [C]

The outdoor air dry-bulb temperature calculated at the height above ground of the surface centroid.

#### Surface Ext Outdoor Wet Bulb [C]

The outdoor air wet-bulb temperature calculated at the height above ground of the surface centroid.

#### Surface Ext Wind Speed [m/s]

The outdoor wind speed calculated at the height above ground of the surface centroid.

#### System Node Temperature [C]

When reporting for the **OutdoorAir:Node** object, this is the outdoor air dry-bulb temperature calculated at the height above ground of the node, if height is specified in the input.

Group -- Schedules
------------------

This group of objects allows the user to influence scheduling of many items (such as occupancy density, lighting, thermostatic controls, occupancy activity). In addition, schedules are used to control shading element density on the building.

EnergyPlus schedules consist of three pieces:  a day description, a week description, and an annual description. An optional element is the schedule type. Each description level builds off the previous sub-level. The day description is simply a name and the values that span the 24 hours in a day to be associated with that name. The week description also has an identifier (name) and twelve additional names corresponding to previously defined day descriptions. There are names for each individual day of the week plus holiday, summer design day, winter design day and two more custom day designations. Finally, the annual schedule contains an identifier and the names and FROM-THROUGH dates of the week schedules associate with this annual schedule. The annual schedule can have several FROM-THROUGH date pairs.  One type of schedule reads the values from an external file to facilitate the incorporation of monitored data or factors that change throughout the year.

Schedules are processed by the EnergyPlus Schedule Manager, stored within the Schedule Manager and are accessed through module routines to get the basic values (timestep, hourly, etc). Values are resolved at the Zone Timestep frequency and carry through any HVAC timesteps.

### Day Type

A brief description of “Day Type” which is used in the SizingPeriod objects, RunPeriodControl:SpecialDays object, the Sizing objects and also used by reference in the Schedule:Week:Daily object (discussed later in this section).

Schedules work on days of the week as well as certain specially designated days. Days of the week are the normal – Sunday, Monday, Tuesday, Wednesday, Thursday, Friday and Saturday. Special day types that can be designated are: Holiday, SummerDesignDay, WinterDesignDay, CustomDay1, CustomDay2. These day types can be used at the user’s convenience to designate special scheduling (e.g. lights, electric equipment, set point temperatures) using these days as reference.

For example, a normal office building may have normal “occupancy” rules during the weekdays but significantly different use on weekend. For this, you would set up rules/schedules based on the weekdays (Monday through Friday, in the US) and different rules/schedules for the weekend (Saturday and Sunday, in the US). However, you could also specially designate SummerDesignDay and WinterDesignDay schedules for sizing calculations. These schedules can be activated by setting the Day Type field in the Design Day object to the appropriate season (**SummerDesignDay** for cooling design calculations; **WinterDesignDay** for heating design calculations).

In a different building, such as a theater/playhouse, the building may only have occupancy during certain weeks of the year and/or certain hours of certain days. If it was every week, you could designate the appropriate values during the “regular” days (Sunday through Saturday). But this would also be an ideal application for the “CustomDay1” and/or “CustomDay2”. Here you would set the significant occupancy, lighting, and other schedules for the custom days and use unoccupied values for the normal weekdays. Then, using a weather file and setting special day periods as appropriate, you will get the “picture” of the building usage during the appropriate periods.

### ScheduleTypeLimits

Schedule types can be used to validate portions of the other schedules. Hourly day schedules, for example, are validated by range -- minimum/maximum (if entered) -- as well as numeric type (continuous or discrete). Annual schedules, on the other hand, are only validated for range – as the numeric type validation has already been done.

#### Field: Name

This alpha field should contain a unique (within the schedule types) designator. It is referenced wherever Schedule Type Limits Names can be referenced.

#### Field: Lower Limit Value

In this field, the lower (minimum) limit value for the schedule type should be entered. If this field is left blank, then the schedule type is not limited to a minimum/maximum value range.

#### Field: Upper Limit Value

In this field, the upper (maximum) limit value for the schedule type should be entered. If this field is left blank, then the schedule type is not limited to a minimum/maximum value range.

#### Field: Numeric Type

This field designates how the range values are validated. Using **Continuous** in this field allows for all numbers, including fractional amounts, within the range to be valid. Using **Discrete** in this field allows only integer values between the minimum and maximum range values to be valid.

#### Field: Unit Type

This field is used to indicate the kind of units that may be associated with the schedule that references the ScheduleTypeLimits object. It is used by IDF Editor to display the appropriate SI and IP units. This field is not used by EnergyPlus. The available options are shown below. If none of these options are appropriate, select **Dimensionless.**

- Dimensionless

- Temperature

- DeltaTemperature

- PrecipitationRate

- Angle

- Convection Coefficient

- Activity Level

- Velocity

- Capacity

- Power

- Availability

- Percent

- Control

- Mode

Several IDF Examples will illustrate the use:

```idf
ScheduleTypeLimits,Any Number;  ! Not limited
ScheduleTypeLimits,Fraction, 0.0 , 1.0 ,CONTINUOUS;
ScheduleTypeLimits,Temperature,-60,200,CONTINUOUS;
ScheduleTypeLimits,Control Type,0,4,DISCRETE;
ScheduleTypeLimits,On/Off,0,1,DISCRETE;
```


### Day Schedules

The day schedules perform the assignment of pieces of information across a 24 hour day. This can occur in various fashions including a 1-per hour assignment, a user specified interval scheme or a list of values that represent an hour or portion of an hour.

### Schedule:Day:Hourly

The Schedule:Day:Hourly contains an hour-by-hour profile for a single simulation day.

#### Field: Name

This field should contain a unique (within all DaySchedules) designation for this schedule. It is referenced by WeekSchedules to define the appropriate schedule values.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).

#### Field: Hour Values (1-24)

These fields contain the hourly values for each of the 24 hours in a day. (Hour field 1 represents clock time 00:00:01 AM to 1:00:00 AM, hour field 2 is 1:00:01 AM to 2:00:00 AM, etc.)  The values in these fields will be passed to the simulation as indicated for “scheduled” items.

An IDF example:

```idf
Schedule:Day:Hourly, Day On Peak, Fraction,
  0.,0.,0.,0.,0.,0.,0.,0.,0.,1.,1.,1.,1.,1.,1.,1.,1.,1.,0.,0.,0.,0.,0.,0.;
```


### Schedule:Day:Interval

The Schedule:Day:Interval introduces a slightly different way of entering the schedule values for a day. Using the intervals, you can shorten the “hourly” input of the “Schedule:Day:Hourly” object to 2 fields. And, more importantly, you can enter an interval that represents only a portion of an hour. Schedule values are “given” to the simulation at the zone timestep, so there is also a possibility of “interpolation” from the entries used in this object to the value used in the simulation.

#### Field: Name

This field should contain a unique (within all DaySchedules) designation for this schedule. It is referenced by WeekSchedules to define the appropriate schedule values.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).

#### Field: Interpolate to Timestep

The value contained in this field directs how to apply values that aren’t coincident with the given timestep (ref: Timestep) intervals. If “Yes” is entered, then any intervals entered here will be interpolated/averaged and that value will be used at the appropriate minute in the hour. If “No” is entered, then the value that occurs on the appropriate minute in the hour will be used as the schedule value.

For example, if “yes” is entered and the interval is every 15 minutes (say a value of 0 for the first 15 minutes, then .5 for the second 15 minutes) AND there is a 10 minute timestep for the simulation: the value at 10 minutes will be 0 and the value at 20 minutes will be .25. For the same input entries but “no” for this field, the value at 10 minutes will be 0 and the value at 20 minutes will be .5.

#### Field-Set: Time and Value (extensible object)

To specify each interval, both an “until” time (which includes the designated time) and the value must be given.

#### Field: Time

The value of each field should represent clock time (standard) in the format “Until: HH:MM”. 24 hour clock format (i.e. 1PM is 13:00) is used. Note that Until: 7:00 includes all times up through 07:00 or 7am.

#### Field: Value

This represents the actual value to be passed to the simulation at the appropriate timestep. (Using interpolation value as shown above). Limits on the values are indicated by the Schedule Type Limits Name field of this object.

And an example of use:

```idf
Schedule:Day:Interval,
    dd winter rel humidity,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    until: 24:00,             !- Time 1
    74;                      !- Value Until Time 1
```


### Schedule:Day:List

To facilitate possible matches to externally generated data intervals, this object has been included. In similar fashion to the Schedule:Day:Interval object, this object can also include “sub-hourly” values but must represent a complete day in its list of values.

#### Field: Name

This field should contain a unique (within all day schedules) designation for this schedule. It is referenced by week schedules to define the appropriate schedule values.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).

#### Field: Interpolate to Timestep

The value contained in this field directs how to apply values that aren’t coincident with the given timestep (ref: Timestep) intervals. If “Yes” is entered, then any intervals entered here will be interpolated/averaged and that value will be used at the appropriate minute in the hour. If “No” is entered, then the value that occurs on the appropriate minute in the hour will be used as the schedule value.

For example, if “yes” is entered and the minutes per item is 15 minutes (say a value of 0 for the first 15 minutes, then .5 for the second 15 minutes) AND there is a 10 minute timestep for the simulation: the value at 10 minutes will be 0 and the value at 20 minutes will be .25. For the same input entries but “no” for this field, the value at 10 minutes will be 0 and the value at 20 minutes will be .5.

#### Field: Minutes Per Item

This field allows the “list” interval to be specified in the number of minutes for each item. The value here must be &lt;= 60 and evenly divisible into 60 (same as the timestep limits).

#### Field Value 1 (same definition for each value – up to 1440 (24\*60) allowed)

This is the value to be used for the specified number of minutes.

For example:

```idf
Schedule:Day:List,
  Myschedule,  ! name
  Fraction,   ! Schedule type
  No,   ! Interpolate value
  30,   ! Minutes per item
  0.0,  ! from 00:01 to 00:30
  0.5,  ! from 00:31 to 01:00
  <snipped>
```




### Week Schedule(s)

The week schedule object(s) perform the task of assigning the day schedule to day types in the simulation. The basic week schedule is shown next.

### Schedule:Week:Daily

#### Field: Name

This field should contain a unique (within all WeekSchedules) designation for this schedule. It is referenced by Schedules to define the appropriate schedule values.

#### Field: Schedule Day Name Fields (12 day types – Sunday, Monday, … )

These fields contain day schedule names for the appropriate day types. Days of the week (or special days as described earlier) will then use the indicated hourly profile as the actual schedule value.

An IDF example:

```idf
Schedule:Week:Daily, Week on Peak,
        Day On Peak,Day On Peak,Day On Peak,
        Day On Peak,Day On Peak,Day On Peak,
        Day On Peak,Day On Peak,Day On Peak,
        Day On Peak,Day On Peak,Day On Peak;
```


### Schedule:Week:Compact

Further flexibility can be realized by using the Schedule:Week:Compact object. In this the fields, after the name is given, a “for” field is given for the days to be assigned and then a dayschedule name is used.

#### Field:Name

This field should contain a unique (within all WeekSchedules) designation for this schedule. It is referenced by Schedules to define the appropriate schedule values.

#### Field-Set – DayType List\#, Schedule:Day Name \#

Each assignment is made in a pair-wise fashion. First the “days” assignment and then the dayschedule name to be assigned. The entire set of day types must be assigned or an error will result.

#### Field: DayType List \#

This field can optionally contain the prefix “For” for clarity. Multiple choices may then be combined on the line. Choices are: Weekdays, Weekends, Holidays, Alldays, SummerDesignDay, WinterDesignDay, Sunday, Monday, Tuesday, Wednesday, Thursday, Friday, Saturday, CustomDay1, CustomDay2. In fields after the first “for”, AllOtherDays may also be used. Note that the colon (:) after the For is optional but is suggested for readability.

#### Field: Schedule:Day Name \#

This field contains the name of the day schedule (any of the Schedule:Day object names) that is to be applied for the days referenced in the prior field.

Some IDF examples:

```idf
Schedule:Week:Compact, Week on Peak,
        For: AllDays,
        Day On Peak;
Schedule:Week:Compact, WeekDays on Peak,
        WeekDays,
        Day On Peak,
        AllOtherDays
        Day Off Peak;
```


### Schedule:Year

The yearly schedule is used to cover the entire year using references to week schedules (which in turn reference day schedules). If the entered schedule does not cover the entire year, a fatal error will result.

#### Field: Name

This field should contain a unique (between Schedule:Year, Schedule:Compact, and Schedule:File) designation for the schedule. It is referenced by various “scheduled” items (e.g. Lights, People, Infiltration) to define the appropriate schedule values.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).

#### Field Set (WeekSchedule, Start Month and Day, End Month and Day)

Each of the designated fields is used to fully define the schedule values for the indicated time period). Up to 53 sets can be used. An error will be noted and EnergyPlus will be terminated if an incomplete set is entered. Missing time periods will also be noted as warning errors; for these time periods a zero (0.0) value will be returned when a schedule value is requested. Each of the sets has the following 5 fields:

#### Field: Schedule Week Name \#

This field contains the appropriate WeekSchedule name for the designated time period.

#### Field: Start Month \#

This numeric field is the starting month for the schedule time period.

#### Field: Start Day \#

This numeric field is the starting day for the schedule time period.

#### Field: End Month \#

This numeric field is the ending month for the schedule time period.

#### Field: End Day \#

This numeric field is the ending day for the schedule time period.



Note that there are many possible periods to be described. An IDF example with a single period:

```idf
Schedule:Year, On Peak, Fraction,
        Week On Peak, 1,1, 12,31;
```


And a multiple period illustration:

```idf
Schedule:Year,CoolingCoilAvailSched,Fraction,
        FanAndCoilAllOffWeekSched, 1,1, 3,31,
        FanAndCoilSummerWeekSched, 4,1, 9,30,
        FanAndCoilAllOffWeekSched, 10,1, 12,31;
```


The following definition will generate an error (if any scheduled items are used in the simulation):

Schedule:Year,MySchedule,Fraction,4,1,9,30;

### Schedule:Compact

For flexibility, a schedule can be entered in “one fell swoop”. Using the Schedule:Compact object, all the features of the schedule components are accessed in a single command. Like the “regular” schedule object, each schedule:compact entry must cover all the days for a year. Additionally, the validations for DaySchedule (i.e. must have values for all 24 hours) and WeekSchedule (i.e. must have values for all day types) will apply. Schedule values are “given” to the simulation at the zone timestep, so there is also a possibility of “interpolation” from the entries used in this object to the value used in the simulation.

This object is an unusual object for description. For the data the number of fields and position are not set, they cannot really be described in the usual Field \# manner. Thus, the following description will list the fields and order in which they must be used in the object. The name and schedule type are the exceptions:

#### Field: Name

This field should contain a unique (between Schedule:Year, Schedule:Compact, and Schedule:File) designation for the schedule. It is referenced by various “scheduled” items (e.g. Lights, People, Infiltration) to define the appropriate schedule values.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).

#### Field-Set (Through, For, Interpolate, Until, Value)

Each compact schedule must contain the elements Through (date), For (days), Interpolate (optional), Until (time of day) and Value. In general, each of the “titled” fields must include the “title”. Note that the colon (:) after these elements (Through, For, Until) is optional but is suggested for readability.

#### Field: Through

This field starts with “Through:” and contains the ending date for the schedule period (may be more than one). Refer to Table 3. Date Field Interpretation for information on date entry – note that only Month-Day combinations are allowed for this field. Each “through” field generates a new WeekSchedule named “Schedule Name”\_wk\_\# where \# is the sequential number for this compact schedule.

#### Field: For

This field starts with “For:” and contains the applicable days (reference the compact week schedule object above for complete description) for the 24 hour period that must be described. Each “for” field generates a new DaySchedule named “Schedule Name”\_dy\_\# where \# is the sequential number for this compact schedule.

#### Field: Interpolate (optional)

This field, if used, starts with “Interpolate:” and contains the word “Yes” or “No”. If this field is not used, it should not be blank – rather just have the following field appear in this slot. The definition of “Interpolate” in this context is shown in the interval day schedule above.

#### Field: Until

This field contains the ending time (again, reference the interval day schedule discussion above) for the current days and day schedule being defined.

#### Field: Value

Finally, the value field is the schedule value for the specified time interval.





And, some IDF examples:

```idf
Schedule:Compact,
  POFF,    !- Name
  Fraction,  !- Schedule Type Limits Name
  Through: 4/30,
  For: AllDays,
  Until: 24:00, 1.0,
  Through: 12/31,
  For: Weekdays,
   Until: 7:00,   .1,
   Until: 17:00, 1.0,
   Until: 24:00,  .1,
  For: Weekends Holidays,
   Until: 24:00,  .1,
  For: AllOtherDays,
   Until: 24:00,  .1;


! Schedule Continuous
Schedule:Compact,
  Continuous,
  on/off,
  Through: 12/31,
  For: AllDays,
  Until: 24:00, 1.0;


! Schedule Daytime Ventilation
Schedule:Compact,
  Daytime Ventilation,
  Fraction,
  Through: 12/31,
  For: Weekdays SummerDesignDay,
  Until: 08:00, 0.0,
  Until: 18:00, 1.0,
  Until: 24:00, 0.0,
  For: Weekends WinterDesignDay,
  Until: 10:00, 0.0,
  Until: 16:00, 1.0,
  Until: 24:00, 0.0,
  For: Holidays AllOtherDays,
  Until: 24:00, 0.0;
```


### Schedule:Constant

The constant schedule is used to assign a constant hourly value. This schedule is created when a fixed hourly value is desired to represent a period of interest (e.g., always on operation mode for supply air fan).

#### Field: Name

This field should contain a unique name designation for this schedule. It is referenced by Schedules to define the appropriate schedule value.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).

#### Field: Hourly Value

This field contains a constant real value. A fixed value is assigned as an hourly value.

An IDF example:

```idf
Schedule:Constant,
  AlwaysOn,                  !- Name
  On/Off,                    !- Schedule Type Limits Name
  1.0;                       !- Hourly Value


ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE,                !- Numeric Type
    Availability;            !- Unit Type
```




### Schedule:File

At times, data is available from a building being monitored or for factors that change throughout the year. The Schedule:File object allows this type of data to be used in EnergyPlus as a schedule. Schedule:File can also be used to read in hourly or sub-hourly schedules computed by other software or developed in a spreadsheet or other utility.

The format for the data file referenced is a text file with values separated by commas (or other optional delimiters) with one line per hour. The file may contain header lines that are skipped. The file should contain values for an entire year (8760 or 8784 hours of data) or a warning message will be issued. Multiple schedules may be created using a single external data file or multiple external data files may be used.  The first row of data must be for January 1, hour 1 (or timestep 1 for subhourly files).

Schedule:File may be used along with the FuelFactors object and TDV files in the DataSets directory to compute Time Dependent Valuation based source energy as used by the California Energy Commission’s Title 24 Energy Code. See Fuel Factor for more discussion on Time Dependent Valuation.

Two optional fields: **Interpolate to Timestep** and **Minutes per Item** allow for the input of sub-hourly schedules (similar to the Schedule:Day:List object).

#### Field: Name

This field should contain a unique (between Schedule:Year, Schedule:Compact, and Schedule:File) designation for the schedule. It is referenced by various “scheduled” items (e.g. Lights, People, Infiltration, FuelFactors) to define the appropriate schedule values.

#### Field: Schedule Type Limits Name

This field contains a reference to the Schedule Type Limits object. If found in a list of Schedule Type Limits (see ScheduleTypeLimits object above), then the restrictions from the referenced object will be used to validate the hourly field values (below).

#### Field: File Name

This field contains the name of the file that contains the data for the schedule. The field should include a full path with file name, for best results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

#### Field: Column Number

The column that contains the value to be used in the schedule. The first column is column one. If no data for a row appears for a referenced column the value of zero is used for the schedule value for that hour.

#### Field: Rows to Skip at Top

Many times the data in a file contains rows (lines) that are describing the files or contain the names of each column. These rows need to be skipped and the number of skipped rows should be entered for this field. The next row after the skipped rows must contain data for January 1, hour 1.

#### Field: Number of Hours of Data

The value entered in this field should be either 8760 or 8784 as the number of hours of data. 8760 does not include the extra 24 hours for a leap year (if needed).  8784 will include the possibility of leap year data which can be processed according to leap year indicators in the weather file or specified elsewhere. Note if the simulation does not have a leap year specified but the schedule file contains 8784 hours of data, the first 8760 hours of data will be used. The schedule manager will not know to skip the 24 hours representing Feburary 29.

#### Field: Column Separator

This field specifies the character used to separate columns of data if the file has more than one column. The choices are: Comma, Tab, Fixed (spaces fill each column to a fixed width), or Semicolon. The default is Comma.

#### Field: Interpolate to Timestep

The value contained in this field directs how to apply values that aren’t coincident with the given timestep (ref: TimeStep object) intervals. If “Yes” is entered, then any intervals entered here will be interpolated/averaged and that value will be used at the appropriate minute in the hour. If “No” is entered, then the value that occurs on the appropriate minute in the hour will be used as the schedule value.

For example, if “yes” is entered and the minutes per item is 15 minutes (say a value of 0 for the first 15 minutes, then .5 for the second 15 minutes) AND there is a 10 minute timestep for the simulation: the value at 10 minutes will be 0 and the value at 20 minutes will be .25. For the same input entries but “no” for this field, the value at 10 minutes will be 0 and the value at 20 minutes will be .5.

#### Field: Minutes Per Item

This field represents the number of minutes for each item – in this case each line of the file. The value here must be &lt;= 60 and evenly divisible into 60 (same as the timestep limits).

Here is an IDF example:

```idf
Schedule:File,
   elecTDVfromCZ01res,   !- Name
   Any Number,           !- ScheduleType
   TDV_kBtu_CTZ01.csv,   !- Name of File
   2,                    !- Column Number
   4,                    !- Rows to Skip at Top
   8760,                 !- Number of Hours of Data
   Comma;                !- Column Separator
```


or with a relational path:

```idf
Schedule:File,
   elecTDVfromCZ01res,   !- Name
   Any Number,           !- ScheduleType
   DataSets\TDV\TDV_kBtu_CTZ01.csv,   !- Name of File
   2,                    !- Column Number
   4;                    !- Rows to Skip at Top
```


A sub-hourly indication. Note that this is identical to an hourly file because there are 60 minutes per item – the number of hours defaults to 8760 and the column separator defaults to a comma. If the number of minutes per item had been, say, 15, then the file would need to contain 8760\*4 or 35,040 rows for this item.

```idf
  Schedule:File,
    elecTDVfromCZ06com,      !- Name
    Any Number,              !- Schedule Type Limits Name
    DataSets\TDV\TDV_2008_kBtu_CTZ06.csv,  !- File Name
    1,                       !- Column Number
    4,                       !- Rows to Skip at Top
    ,                        !- Number of Hours of Data
    ,                        !- Column Separator
    ,                        !- Interpolate to Timestep
    60;                      !- Minutes per Item
```


### Schedule Outputs

An optional report can be used to gain the values described in the previous Schedule objects. This is a condensed reporting that illustrates the full range of schedule values – in the style of input: DaySchedule, WeekSchedule, Annual Schedule.

! will give them on hourly increments (day schedule resolution)

```idf
Output:Reports, Schedules, Hourly;
```


! will give them at the timestep of the simulation

```idf
Output:Reports, Schedules, Timestep;
```


This report is placed on the eplusout.eio file. Details of this reporting are shown in the Output Details and Examples document.

#### Schedule Value Output

Zone,Average,Schedule Value []

#### Schedule Value

This is the schedule value (as given to whatever entity that uses it). It has no units in this context because values may be many different units (i.e. temperatures, fractions, watts). For best results, you may want to apply the schedule name when you use this output variable to avoid output proliferation. For example, the following reporting should yield the values shown above, depending on day of week and day type:

```idf
Output:Variable,People_Shopping_Sch,Schedule Value,hourly;
Output:Variable,Activity_Shopping_Sch,Schedule Value,hourly;
```


Group – Surface Construction Elements
-------------------------------------

This group of objects describes the physical properties and configuration for the building envelope and interior elements. That is, the walls, roofs, floors, windows, doors for the building.

### Specifying the Building Envelope

Building element constructions in EnergyPlus are built from the basic thermal and other material property parameters in physical constructions. Materials are specified by types  and named. Constructions are defined by the composition of materials. Finally, surfaces are specified for the building with geometric coordinates as well as referenced constructions.

### Material and Material Properties

There are several material “types” which may be used to describe layers within opaque construction elements. The choice of which of these types to use is left up to the user. However, some guidance as to which material type to use is appropriate before describing each in detail. The opaque types are:

- Material

- Material:NoMass

- Material:AirGap

- Material:RoofVegetation

- Material:InfraredTransparent

Material is the “preferred” type of material. This requires knowledge of many of the thermal properties of the material, but it allows EnergyPlus to take into account the thermal mass of the material and thus allows the evaluation of transient conduction effects. Material:NoMass is similar in nature but only requires the thermal resistance (R-value) rather than the thickness, thermal conductivity, density, and specific heat. Note that using a simple R-value only material forces EnergyPlus to assume steady state heat conduction through this material layer. Finally, Material:AirGap should only be used for an air gap between other layers in a construction. This type assumes that air is sufficiently lightweight to require only an R-value. In addition, since it is not exposed to any external environment, surface properties such as absorptance are not necessary. Material:RoofVegetation is used to help model “green roofs”. Material:InfraredTransparent is used similarly to the NoMass materials. Each of these materials is described in more detail below.

There are several material additions that can be made to the basic material properties. These additional material types are:

- MaterialProperty:MoisturePenetrationDepth:Settings

- MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm

- MaterialProperty:HeatAndMoistureTransfer:Diffusion

- MaterialProperty:HeatAndMoistureTransfer:Settings

- MaterialProperty:HeatAndMoistureTransfer:Redistribution

- MaterialProperty:HeatAndMoistureTransfer:Suction

- MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity

- MaterialProperty:PhaseChange

These material property objects are used in conjunction with the basic material specification and reference back to the name of the basic material type. Without the basic material type specified the program, will give a severe error and terminate. For example, specifying the moisture materials and changing the HeatBalanceAlgorithm to a moisture simulation will allow the moisture simulation to take place.

### Material

This definition should be used when the four main thermal properties (thickness, conductivity, density, and specific heat) of the material are known. This syntax is used to describe opaque construction elements only.

When a Material is used for the Construction of a building surface, care should be taken to not attempt to model assemblies that were not included in the intended scope of applicability for the underlying heat transfer models.  The building surface models are for normal applications to building energy efficiency where the main focus is on assemblies with some thermal resistance. Extremely thin and/or highly conductive material layers should be neglected from the Construction rather than included because they will not contribute to the assembly’s overall thermal resistance or heat capacity. For some cases, thin and/or highly conductive materials are a serious problem for the heat transfer modeling and the values for thickness, conductivity, density and specific heat are checked for appropriateness. This check calculates the Material’s thermal diffusivity from the inputs for conductivity, density, and specific heat and compares it to a maximum threshold of 1.E-5 (m<sup>2</sup>/s). If the diffusivity is above this threshold, then the program checks if the layer is sufficiently thick and may issue a warning if it is too thin and highly conductive.

The absorptance values in this object impart surface properties to the construction and should be applied to the thermally significant inner and outer layers in the overall assembly.  Attempting to trick the program by modeling thin “paint” layers to apply surface properties is not a good idea; the models were not intended to support such strategies.

#### Field: Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).

#### Field: Roughness

This alpha field defines the relative roughness of a particular material layer. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A special keyword is expected in this field with the options being “VeryRough”, “Rough”, “MediumRough”, “MediumSmooth”, “Smooth”, and “VerySmooth” in order of roughest to smoothest options.

#### Field: Thickness

This field characterizes the thickness of the material layer in meters. This should be the dimension of the layer in the direction perpendicular to the main path of heat conduction. This value must be a positive. **Modeling layers thinner (less) than 0.003 m is not recommended; rather, add those properties to one of the adjacent layers.**

#### Field: Conductivity

This field is used to enter the thermal conductivity of the material layer. Units for this parameter are W/(m-K). Thermal conductivity must be greater than zero. **Modeling layers with conductivity higher than 5.0 W/(m-K) is not recommended; however, this may be appropriate for non-surfaces such as pipes and TDDs (ref. DaylightingDevice:Tubular object).**

#### Field: Density

This field is used to enter the density of the material layer in units of kg/m<sup>3</sup>. Density must be a positive quantity. **In some cases textbooks and references may use g/m<sup>3</sup>: be careful to not confuse units.**

#### Field: Specific Heat

This field represents the specific heat of the material layer in units of J/(kg-K). Note that these units are most likely different than those reported in textbooks and references which tend to use kJ/(kg-K) or J/(g-K). They were chosen for internal consistency within EnergyPlus. **Only values of specific heat of 100 or larger are allowed. Typical ranges are from 800 to 2000 J/(kg-K).**

#### Field: Thermal Absorptance

The thermal absorptance field in the Material input syntax represents the fraction of incident long wavelength radiation that is absorbed by the material. This parameter is used when calculating the long wavelength radiant exchange between various surfaces and affects the surface heat balances (both inside and outside as appropriate). For long wavelength radiant exchange, thermal emissivity and thermal emittance are equal to thermal absorptance. Values for this field must be between 0.0 and 1.0 (with 1.0 representing “black body” conditions). The default value for this field is 0.9.

#### Field: Solar Absorptance

The solar absorptance field in the Material input syntax represents the fraction of incident  solar radiation that is absorbed by the material. Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident solar radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate). If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0. The default value for this field is 0.7.

#### Field: Visible Absorptance

The visible absorptance field in the Material input syntax represents the fraction of incident visible wavelength radiation that is absorbed by the material. Visible wavelength radiation is slightly different than solar radiation in that the visible band of wavelengths is much more narrow while solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident visible radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate) as well as the daylighting calculations. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0. The default value for this field is 0.7.

An IDF example:

```idf
Material,A2 - 4 IN DENSE FACE BRICK,  ! Material Name
 Rough,  ! Roughness
  0.1014984    ,  ! Thickness {m}
   1.245296    ,   ! Conductivity {W/M*K}
   2082.400    ,   ! Density {Kg/M**3}
  920.4800    ,   ! Specific Heat {J/Kg*K}
  0.9000000    ,   ! Thermal Absorptance
  0.9300000    ,   ! Solar Absorptance
  0.9300000    ;   ! Visible Absorptance
```


### Material:NoMass

Use this definition when only the thermal resistance (R value) of the material is known. This object is used to describe opaque construction elements.

#### Field: Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).

#### Field: Roughness

This alpha field defines the relative roughness of a particular material layer. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A  keyword is expected in this field with the options being “**VeryRough**”, “**Rough**”, “**MediumRough**”, “**MediumSmooth**”, “**Smooth**”, and “**VerySmooth**” in order of roughest to smoothest options.

#### Field: Thermal Resistance

This field is used to enter the thermal resistance (R-value) of the material layer. Units for this parameter are (m<sup>2</sup>-K)/W. Thermal resistance must be greater than zero. Note that most R-values in the USA are calculated in Inch-Pound units and must be converted to the SI equivalent.

#### Field: Thermal Absorptance

The thermal absorptance field in the Material input syntax represents the fraction of incident long wavelength radiation that is absorbed by the material. This parameter is used when calculating the long wavelength radiant exchange between various surfaces and affects the surface heat balances (both inside and outside as appropriate). For long wavelength radiant exchange, thermal emissivity and thermal emittance are equal to thermal absorptance. Values for this field must be between 0.0 and 1.0 (with 1.0 representing “black body” conditions). The default value for this field is 0.9.

#### Field: Solar Absorptance

The solar absorptance field in the Material input syntax represents the fraction of incident  solar radiation that is absorbed by the material. Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident solar radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate). If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0. The default value for this field is 0.7.

#### Field: Visible Absorptance

The visible absorptance field in the Material input syntax represents the fraction of incident visible wavelength radiation that is absorbed by the material. Visible wavelength radiation is slightly different than solar radiation in that the visible band of wavelengths is much more narrow while solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident visible radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate) as well as the daylighting calculations. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0. The default value for this field is 0.7.

An IDF example:

```idf
Material:NoMass,R13LAYER,  ! Material Name
 Rough,  ! Roughness
   2.290965    ,  ! Resistance {M**2K/W}
  0.9000000    ,   ! Thermal Absorptance
  0.7500000    ,   ! Solar Absorptance
  0.7500000    ;   ! Visible Absorptance
```


### Material:InfraredTransparent

A Infrared Transparent surface is similar to a resistance-only surface.  The idd object for this type of surface is shown below.  The surface will actually participate in the transfer of visible and solar radiation by doing a wavelength transformation and making all short wave length radiation that is incident on the surface into long wave length radiation and having it participate in the long wavelength radiant exchange.  **Note the ConvectionCoefficient instructions that follow the Infrared Transparent construction object below**.

#### Field: Name

This field contains the unique name (across all Material objects) for the Infrared Transparent material.

A Infrared Transparent surface should not participate in a convective/conductive exchange between the zones it separates.  In order to minimize this effect, the ConvectionCoefficients object must be used for the surfaces referencing the Infrared Transparent (IRT) construction.

An example idf object specification for use with the IRT surface is shown below. Note that surfaces are not described in this example

```idf
Material:InfraredTransparent,
    IRTMaterial1;            !- Name


Construction,
    IRTSurface,              !- Name
    IRTMaterial1;            !- Outside Layer


SurfaceProperty:ConvectionCoefficients,
    Bottom:Top,              !- SurfaceName
    Outside,                 !- Convection Type 1
    value,                   !- Convection Value Type 1
    0.1,                     !- Convection value 1 {W/m2-K}
    ,                        !- Convection Schedule 1
    Inside,                  !- Convection Type 2
    value,                   !- Convection Value Type 2
    0.1;                     !- Convection value 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    SecondLevel:Bottom,      !- SurfaceName
    Outside,                 !- Convection Type 1
    value,                   !- Convection Value Type 1
    0.1,                     !- Convection value 1 {W/m2-K}
    ,                        !- Convection Schedule 1
    Inside,                  !- Convection Type 2
    value,                   !- Convection Value Type 2
    0.1;                     !- Convection value 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    SecondLevel:Top,         !- SurfaceName
    Outside,                 !- Convection Type 1
    value,                   !- Convection Value Type 1
    0.1,                     !- Convection value 1 {W/m2-K}
    ,                        !- Convection Schedule 1
    Inside,                  !- Convection Type 2
    value,                   !- Convection Value Type 2
    0.1;                     !- Convection value 2 {W/m2-K}


SurfaceProperty:ConvectionCoefficients,
    ThirdLevel:Bottom,       !- SurfaceName
    Outside,                 !- Convection Type 1
    value,                   !- Convection Value Type 1
    0.1,                     !- Convection value 1 {W/m2-K}
    ,                        !- Convection Schedule 1
    Inside,                  !- Convection Type 2
    value,                   !- Convection Value Type 2
    0.1;                     !- Convection value 2 {W/m2-K}
```


### Material:AirGap

This material is used to describe the air gap in an opaque construction element. Glass elements use a different property (WindowGas) to describe the air between two glass layers.

#### Field: Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).

#### Field: Thermal Resistance

This field is used to enter the thermal resistance (R-value) of the material layer. Units for this parameter are (m<sup>2</sup>-K)/W. Thermal resistance must be greater than zero. Note that most R-values in the USA are calculated in Inch-Pound units and must be converted to the SI equivalent.

An IDF example:

```idf
Material:AirGap,B1 - AIRSPACE RESISTANCE,  ! Material Name
  0.1603675    ;  ! Resistance {M**2K/W}
```



### MaterialProperty:MoisturePenetrationDepth:Settings

This material is used to describe the five moisture material properties that are used in the EMPD (Effective Moisture Penetration Depth) heat balance solution algorithm (known there as MoisturePenetrationDepthConductionTransferFunction). The EMPD algorithm is a simplified, lumped moisture model that simulates moisture storage and release from interior surfaces. The model uses "actual" convective mass transfer coefficients that are determined by existing heat and mass transfer relationships, e.g. the Lewis relation. An effective moisture penetration depth may be determined from either experimental or detailed simulation data by using actual surface areas and moisture sorption isotherms.

This moisture model will be used when the appropriate EMPD moisture materials are specified and the Solution Algorithm parameter is set to EMPD.

#### Field: Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data (ref: Construction object).

#### Field: Moisture Penetration Depth

This field is used to enter the effective moisture penetration depth of the material layer. Units for this parameter are (m).

#### Field: Constants to Define Moisture Equilibrium Equation

The next four fields, coefficients “a”, “b”, “c”, and “d”, help define the sorption isotherm curve used for building materials under equilibrium conditions. They are used to define the relationship between the material’s moisture content and the surface air relative humidity (ref: Effective Moisture Penetration Depth (EMPD) Model in the Engineering Reference):

<div>\[U = a{\varphi ^b} + c{\varphi ^d}\]</div>

where

a,b,c,d               = Coefficients to define the relationship between the material’s moisture content and the surface air relative humidity

U                      = Moisture content defined as the mass fraction of water contained in a material [kg/kg]

<span>\(\varphi \)</span>                    = Surface air relative humidity [0 to 1]

#### The next four fields are dimensionless coefficients:

#### Field: Moisture Equation Coefficient a

#### Field: Moisture Equation Coefficient b

#### Field: Moisture Equation Coefficient c

#### Field: Moisture Equation Coefficient d

Ann IDF example showing how it is used in conjunction with Material in synchronous pairs:



```idf
  Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance




 MaterialProperty:MoisturePenetrationDepth:Settings,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    0.004,                   !- Effective Moisture Penetration Depth {m}
    0.072549,           !- Moisture Equation Coefficient a {dimensionless}
    0.397173,           !- Moisture Equation Coefficient b {dimensionless}
    0.007774,           !- Moisture Equation Coefficient c {dimensionless}
    11.7057;            !- Moisture Equation Coefficient d {dimensionless}


  Material,
    C10 - 8 IN HW CONCRETE,  !- Name
    MediumRough,             !- Roughness
    0.2033016,               !- Thickness {m}
    1.729577,                !- Conductivity {W/m-K}
    2242.585,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.6500000,               !- Solar Absorptance
    0.6500000;               !- Visible Absorptance


 MaterialProperty:MoisturePenetrationDepth:Settings,
    C10 - 8 IN HW CONCRETE,  !- Name
    0.004,                   !- Effective Moisture Penetration Depth {m}
    0.018062,             !- Moisture Equation Coefficient a {dimensionless}
    0.451879,             !- Moisture Equation Coefficient b {dimensionless}
    0.026178,             !- Moisture Equation Coefficient c {dimensionless}
    10.8356;              !- Moisture Equation Coefficient d {dimensionless}
```


### Moisture Penetration Depth (EMPD) Outputs

Output variables applicable to heat transfer surfaces using EMPD model:

* Zone,Average,EMPD Surface Inside Face Water Vapor Density [kg/m3]

* Zone,Average,EMPD Surface Inside Face Humidity Ratio [kgWater/kgDryAir]

* Zone,Average,EMPD Surface Inside Face Relative Humidity [%]

The following variables apply only to surfaces, where the material assigned to the inside layers is MaterialProperty:MoisturePenetrationDepth:Settings. The EMPD (Effective Moisture Penetration Depth) moisture balance solution algorithm is used to calculate the inside surface moisture levels.

#### EMPD Surface Inside Face Water Vapor Density [kg/m3]

The vapor density at the inside surface, where the EMPD moisture balance solution algorithm is applied.

#### EMPD Surface Inside Face Humidity Ratio [kgWater/kgDryAir]

The humidity ratio at the inside surface, where the EMPD moisture balance solution algorithm is applied.

#### EMPD Surface Inside Face Relative Humidity [%]

The relative humidity at the inside surface, where the EMPD moisture balance solution algorithm is applied.

### MaterialProperty:PhaseChange

**Advanced/Research Usage:** This material is used to describe the temperature dependent material properties that are used in the Conduction Finite Difference solution algorithm. This conduction model is done when the appropriate materials are specified and the Solution Algorithm parameter is set toConductionFiniteDifference. This permits simulating temperature dependent thermal conductivity and phase change materials (PCM) in EnergyPlus.

#### Field: Name

This field is a regular material name specifying the material with which this additional temperature dependent property information will be associated.

#### Field: Temperature Coefficient for Thermal Conductivity

This field is used to enter the temperature dependent coefficient for thermal conductivity of the material.  Units for this parameter are (W/(m-K<sup>2</sup>). This is the thermal conductivity change per unit temperature excursion from 20 C. The conductivity value at 20 C is the one specified with the basic material properties of the regular material specified in the name field. The thermal conductivity is obtained from:

<div>\[k = {k_o} + {k_1}({T_i} - 20)\]</div>

where:

k<sub>o</sub> is the 20C value of thermal conductivity(normal idf  input)

k<sub>1</sub> is the change in conductivity per degree temperature difference from 20C

(this field).

#### Field Set: Temperature-Enthalpy

The temperature – enthalpy set of inputs specify a two column tabular temperature-enthalpy function for the basic material. Sixteen pairs can be specified. Specify only the number of pairs necessary. The tabular function must cover the entire temperature range that will be seen by the material in the simulation. It is suggested that the function start at a low temperature, and extend to 100C. Note that the function has no negative slopes and the lowest slope that will occur is the base material specific heat. Temperature values should be strictly increasing. Enthalpy contributions of the phase change are always added to the enthalpy that would result from a constant specific heat base material.  An example of a simple enthalpy temperature function is shown below.

![Temp-Enth Example](media/image024.png)

#### Field: Temperature x

This field is used to specify the temperature of the temperature-enthalpy function for the basic material. Units are C.

#### Field: Enthalpy x

This field specifies the enthalpy that corresponds to the previous temperature of the temperature-enthalpy function. Units are J/kg.

And, an IDF example showing how it is used in conjunction with the Material:

Note, the following Heat Balance Algorithm is necessary (only specified once). Also, when using ConductionFiniteDifference, it is more efficient to set the zone timestep shorter than those used for the ConductionTransferFunction solution algorithm. It should be set to 12 timesteps per hour or greater, and can range up to 60.

```idf
HeatBalanceAlgorithm,
ConductionFiniteDifference;


Timestep,
12;


Material,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    0.7264224,               !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance


MaterialProperty:PhaseChange,
    E1 - 3 / 4 IN PLASTER OR GYP BOARD,  !- Name
    0.0,             !- Temperature coefficient,thermal conductivity(W/m K2)
    -20.,            !- Temperature 1, C
    0.01,            !- Enthalpy 1 at –20C, (J/kg)
    20.,             !- Temperature 2, C
    33400,           !- Enthalpy 2, (J/kg)
    20.5,            !- temperature 3, C
    70000,           !- Ethalpy 3, (J/kg)
    100.,            !- Temperature 4, C
    137000;          !- Enthalpy 4, (J/kg)
```


### MaterialProperty:VariableThermalConductivity

This object is used to describe the temperature dependent material properties that are used in the CondFD (Conduction Finite Difference) solution algorithm. This conduction model is used when the appropriate CondFD materials are specified and the Solution Algorithm parameter is set to condFD.

#### Field: Name

This field is a regular material name specifying the material with which this additional temperature dependent property information will be associated.

#### Field Set: Temperature-Thermal Conductivity

The temperature – conductivity set of inputs specify a two column tabular temperature-thermal conductivity function for the basic material. Ten pairs can be specified. Specify only the number of pairs necessary. Temperature values should be strictly increasing.

#### Field: Temperature x

This field is used to specify the temperature of the temperature-conductivity function for the basic material. Units are C.

#### Field: Thermal Conductivity x

This field specifies the conductivity that corresponds to the temperature (previous field) of the temperature-conductivity function. Units are W/m-K.

And, an IDF example showing how it is used in conjunction with the Materials:

Note, the following Heat Balance Algorithm is necessary (only specified once). Also, when using Conduction Finite Difference, it is more efficient to set the zone time step shorter than those used for the Conduction Transfer Function solution algorithm. It should be set to 12 time steps per hour or greater, and can range up to 60.

```idf
HeatBalanceAlgorithm,
ConductionFiniteDifference;


Timestep,
12;


Material,
    PCMPlasterBoard ,      !- Name
    Smooth,                  !- Roughness
    1.9050000E-02,           !- Thickness {m}
    4.2,                     !- Conductivity {W/m-K}
    1601.846,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.9200000,               !- Solar Absorptance
    0.9200000;               !- Visible Absorptance


MaterialProperty:VariableThermalConductivity,
    PCMPlasterBoard,         !- Name
    0,                       !- Temperature 1 {C}
    4.2,                     !- Thermal Conductivity 1 {W/m-K}
    22,                      !- Temperature 2 {C}
    4.2,                     !- Thermal Conductivity 2 {W/m-K}
    22.1,                    !- Temperature 3 {C}
    2.5,                     !- Thermal Conductivity 3 {W/m-K}
    100,                     !- Temperature 4 {C}
    2.5;                     !- Thermal Conductivity 4 {W/m-K}
```


### Conduction Finite Difference (CondFD) Outputs

The Conduction Finite Difference solution algorithm uses a finite difference solution technique, the surfaces are divided into a nodal arrangement. The only output specific to Conduction Finite Difference solution (that is not include in other surface outputs) is node temperatures.

The following output variables are applicable to all opaque heat transfer surfaces when using Solution Algorithms ConductionFiniteDifference:

* Zone,Sum,CondFD Inner Solver Loop Iteration Count []

* Zone,Average,CondFD Surface Temperature Node <1> [C]


#### CondFD Inner Solver Loop Iteration Count []

This outputs the count of iterations on the inner solver loop of CondFD for each surface.

#### CondFD Surface Temperature Node &lt;X&gt; [C]

This will output temperatures for a node in the surfaces being simulated with ConductionFiniteDifference. The key values for this output variable are the surface name. The nodes are numbered from outside to inside of the surface. The full listing will appear in the RDD file

### MaterialProperty:HeatAndMoistureTransfer:Settings

**Advanced/Research Usage:** This object is used to describe two of the seven additional material properties needed for the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm. The settings object is used when the solutions algorithm is set to CombinedHeatAndMoistureFiniteElement and the appropriate material properties are assigned to each material. This permits the simulation of the moisture dependant thermal properties of the material as well as the transfer of moisture through, into and out of the material into the zone or exterior.

In addition to the Porosity and Initial Water content properties described here, five additional properties, described by tabulated relationships between variables, are required. These properties are;

- MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm

- MaterialProperty:HeatAndMoistureTransfer:Suction

- MaterialProperty:HeatAndMoistureTransfer:Redistribution

- MaterialProperty:HeatAndMoistureTransfer:Diffusion

- MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity

All materials in a construction are required to have all material properties defined for HAMT to work.

Within the MaterialProperty:HeatAndMoistureTransfer:Settings object the following fields are defined.

#### Field: Material Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.

#### Field: Porosity

The porosity of a material is the maximum fraction, by volume, of a material that can be taken up with water. The units are [m3/m3].

#### Field: Initial Water Content Ratio

For this solution algorithm, the initial water content is assumed to be distributed evenly through the depth of the material. The units are [kg/kg].

Below is an example input for the porosity and initial water content of a material.

```idf
MaterialProperty:HeatAndMoistureTransfer:Settings,
      Concrete,     !- Name
      0.76,     !- Porosity
      0.2;     !- Initial (or typical) Water content
```


### MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm

**Advanced/Research Usage:** This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.

The Isotherm data relates the moisture, or water content [kg/m3] of a material with the relative humidity (RH). The water content is expected to increase as relative humidity increases, starting at zero content at 0.0relative humidity fraction and reaching a maximum, defined by the porosity, at 1.0 relative humidity fraction, which corresponds to 100% relatve humidity. Relative humidities are entered as fraction for this object ranging from 0.0 to 1.0. These two extremes (0.0 and 1.0) are automatically set by the HAMT solution. However, if they are entered they will be used as extra data points. Data should be provided with increasing RH and moisture content up to as high an RH as possible to provide a stable solution. One possible reason for the following error message may be that a material has a very rapid increase in water content for a small change in RH, which can happen if the last entered water content point is at a low RH and the material has a very high porosity.

```
  ** Warning ** HeatAndMoistureTransfer: Large Latent Heat for Surface ROOF
```

Another potential reason for this error being generated is the use of inappropriate values for Vapor Transfer Coefficients. See the SurfaceProperties:VaporCoefficients object in the Advanced Surface Concepts group.

#### Field: Material Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.

#### Field: Number of data  Coordinates

A maximum of 25 coordinates can be specified.

#### Field Set: Relative Humidity-Moisture Content

#### Field: Relative Humidity Fraction x

The relative humidity of the x<sup>th</sup> coordinate. The relative humidity is entered as fraction, not in percent.

#### Field: Moisture Content x

The Moisture Content of the x<sup>th</sup> coordinate. The units are [kg/m3]

Below is an example input for a material isotherm

```idf
MaterialProperty:HeatAndMoistureTransfer:SorptionIsotherm,
      Concrete,     !- Name
      10,     !- Number of data Coordinates
      0.2205,    !- Relative Humidity fraction #1
      22.31,     !- Moisture content #1
      0.202,     !- Relative Humidity fraction #2
      19.665,    !- Moisture content #2
      0.449,     !- Relative Humidity fraction #3
      40.02,     !- Moisture content #3
      0.454,     !- Relative Humidity fraction #4
      36.915,    !- Moisture content #4
      0.6506,    !- Relative Humidity fraction #5
      56.005,    !- Moisture content #5
      0.655,     !- Relative Humidity fraction #6
      52.325,    !- Moisture content #6
      0.824,     !- Relative Humidity fraction #7
      72.565,    !- Moisture content #7
      0.8725,    !- Relative Humidity fraction #8
      85.1,      !- Moisture content #8
      0.924,     !- Relative Humidity fraction #9
      91.08,     !- Moisture content #9
      0.964,     !- Relative Humidity fraction #10
      100.28;    !- Moisture content #10
```


### MaterialProperty:HeatAndMoistureTransfer:Suction

**Advanced/Research Usage:**This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.

The suction data relates the liquid transport coefficient, under suction, to the water content of a material. A data point at zero water content is required. The liquid transport coefficient at the highest entered water content value is used for all liquid transport coefficient values above this water content. These coefficients are used by HAMT when the rain flag is set in the weather file.

#### Field: Material Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.

#### Field: Number of Suction points

A maximum of 25 points can be specified.

#### Field Set: Moisture Content-Liquid Transport Coefficient

#### Field: Moisture Content x

The moisture content of the x<sup>th</sup> point. The units are [kg/m3].

#### Field: Liquid Transport Coefficient x

The Liquid Transport Coefficient of the x<sup>th</sup> point. The units are [m2/s].

Below is an example input for a material liquid transport coefficient under suction.

```idf
MaterialProperty:HeatAndMoistureTransfer:Suction,
      Concrete,     !- Name
      5,     !- Number of Suction points
      0,     !- Moisture content 1
      0,     !- Liquid Transport Coefficient 1
      72,     !- Moisture content 2
      0.0000000000741,     !- Liquid Transport Coefficient 2
      85,     !- Moisture content 3
      0.000000000253,     !- Liquid Transport Coefficient 3
      100,     !- Moisture content 4
      0.00000000101,     !- Liquid Transport Coefficient 4
      118,     !- Moisture content 5
      0.00000000128;     !- Liquid Transport Coefficient 5
```


### MaterialProperty:HeatAndMoistureTransfer:Redistribution

**Advanced/Research Usage:**This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.

The redistribution data relates the liquid transport coefficient to the water content of a material under normal conditions. A data point at zero water content is required. The liquid transport coefficient at the highest entered water content value is used for all liquid transport coefficient values above this water content. These coefficients are used by the Heat and Moisture Transfer algorithm when the rain flag is NOT set in the weather file.

#### Field: Material Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.

#### Field: Number of Redistribution points

A maximum of 25 points can be specified.

#### Field Set: Moisture Content-- Liquid Transport Coefficient

#### Field: Moisture Content x

The moisture content of the x<sup>th</sup> point. The units are [kg/m3].

#### Field: Liquid Transport Coefficient x

The Liquid Transport Coefficient of the x<sup>th</sup> point. The units are [m2/s].

Below is an example input for the object.

```idf
MaterialProperty:HeatAndMoistureTransfer:Redistribution,
      Concrete,     !- Name
      5,     !- Number of Redistribution points
      0,     !- Moisture content 1
      0,     !- Liquid Transport Coefficient 1
      72,     !- Moisture content 2
      0.00000000000741,     !- Liquid Transport Coefficient 2
      85,     !- Moisture content 3
      0.0000000000253,     !- Liquid Transport Coefficient 3
      100,     !- Moisture content 4
      0.000000000101,     !- Liquid Transport Coefficient 4
      118,     !- Moisture content 5
      0.000000000128;     !- Liquid Transport Coefficient 5
```


### MaterialProperty:HeatAndMoistureTransfer:Diffusion

**Advanced/Research Usage:**This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.

The MU data relates the vapor diffusion resistance factor (dimensionless) to the relative humidity as fraction(RH). A data point at zero RH is required. The vapor diffusion resistance factor at the highest entered relative humidity (RH) value is used for all vapor diffusion resistance factor values above this RH.  The relative humidity maximum value in fraction is 1.0.

#### Field: Material Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.

#### Field: Number of Data Pairs

A maximum of 25 pairs can be specified.

#### Field Set: Relative Humidity-Vapor Diffusion Resistance Factor

#### Field: Relative Humidity Fraction \#x

The moisture content of the x<sup>th</sup> pair. The relative humidity is entered as fraction, not in percent.

#### Field: Vapor Diffusion Resistance Factor \#x

The Liquid Transport Coefficient of the x<sup>th</sup> pair.

Below are some examples of the values for materials.

```idf
MaterialProperty:HeatAndMoistureTransfer:Diffusion,
      Plywood,     !- Name
      3,     !- Number of data Points
      0,     !- Relative Humidity Fraction 1
      700,     !- Water Vapor Diffusion Resistance Factor 1
      0.5,     !- Relative Humidity Fraction 2
      200,     !- Water Vapor Diffusion Resistance Factor 2
      1,     !- Relative Humidity Fraction 3
      20;     !- Water Vapor Diffusion Resistance Factor 3

MaterialProperty:HeatAndMoistureTransfer:Diffusion,
      Concrete,     !- Name
      1,     !- Number of Mu Points
      0,     !- Relative Humidity Fraction 1
      180;     !- Water Vapor Diffusion Resistance Factor 1
```


### MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity

**Advanced/Research Usage:**This material property is used in conjunction with the CombinedHeatAndMoistureFiniteElement heat balance solution algorithm.

The thermal data relates the thermal conductivity [W/m-K] of a material to the moisture or water content [kg/m3]. A data point at zero water content is required. The thermal conductivity at the highest entered water content value is used for all thermal conductivity values above this water content. If this object is not defined for a material then the algorithm will use a constant value entered in the Material object for all water contents.

#### Field: Material Name

This field is a unique reference name that the user assigns to a particular material. This name can then be referred to by other input data.

#### Field: Number of Thermal Coordinates

A maximum of 25 coordinates can be specified.

#### Field Set: Moisture Content- Thermal Conductivity

#### Field: Moisture Content x

The moisture content of the x<sup>th</sup> coordinate. The units are [kg/m3]

#### Field: Thermal Conductivity x

The Thermal Conductivity of the x<sup>th</sup> coordinate. The units are [W/m-K]

Below is an example of values for a material.

```idf
MaterialProperty:HeatAndMoistureTransfer:ThermalConductivity
      Concrete,     !- Name
      2,     !- Number of Thermal Coordinates
      0,     !- Moisture content \#1
      1.6,     !- Thermal Conductivity \#1
      180,     !- Moisture content \#2
      2.602;     !- Thermal Conductivity \#2
```


### Heat and Moisture (HAMT) Outputs

* Zone,Average,HAMT Surface Average Water Content Ratio [kg/kg]

* Zone,Average,HAMT Surface Inside Face Temperature [C]

* Zone,Average,HAMT Surface Inside Face Relative Humidity [%]

* Zone,Average,HAMT Surface Inside Face Vapor Pressure [Pa]

* Zone,Average,HAMT Surface Outside Face Temperature [C]

* Zone,Average,HAMT Surface Outside Face Relative Humidity [%]

* Zone,Average,HAMT Surface Inside Face Relative Humidity [%]


#### HAMT Surface Average Water Content Ratio [kg/kg]

This output is the summed water content [kg/kg] of all cells in a surface expressed as a fraction of the mass of the water to the material mass.

#### HAMT Surface Inside Face Temperature [C]

This output is the temperature [C] on the internal “surface” of the surface.

#### HAMT Surface Inside Face Relative Humidity [%]

#### HAMT Surface Inside Face Relative Humidity [%]

This output is the relative humidity on the internal “surface” of the surface expressed as a percentage.

#### HAMT Surface Inside Face Vapor Pressure [Pa]

This output is the vapor pressure [Pa] on the internal “surface” of the surface.

#### HAMT Surface Outside Face Temperature [C]

This output is the temperature on the external “surface” of the surface.

#### HAMT Surface Outside Face Relative Humidity [%]

This output is the relative humidity on the external “surface” of the surface.

Zone,Average,HAMT Surface Temperature Cell N [C]

Zone,Average,HAMT Surface Water Content Cell N [kg/kg]

Zone,Average,HAMT Surface Relative Humidity Cell N [%]

Detailed profile data for the variables Temperature [C], Relative Humidity [%] and Water Content [kg/kg] within each surface can also be reported. To calculate the heat and moisture transfer through surfaces HAMT splits up surfaces into discrete cells. Each cell is composed of a single material and has a position within the surface. HAMT automatically assigns cells to construction objects so that there are more cells closer to boundaries between materials and also at the “surfaces” of the surface. It is not possible for users to define their own cells.

#### HAMT Surface Relative Humidity Cell &lt;N&gt; [%]

This is the relative humidity of the cell in the surface.

#### HAMT Surface Temperature Cell &lt;N&gt; [C]

This is the temperature of the cell in the surface.

#### HAMT Surface Water Content Cell &lt;N&gt; [kg/kg]

This is the relative water content of the cell in the surface.

Each surface is made from a particular construction. The construction-surface relationship is output by HAMT to the eplusout.eio file with the following format.

```
! <HAMT cells>, Surface Name, Construction Name, Cell Numbers
! <HAMT origins>, Surface Name, Construction Name, Cell origins (m)
```

The output also contains the HAMT cell origins and cell number for each construction – surface combination. The coordinate system origin is defined as the exterior surface of the construction. Users can select any one of the Temperature, Relative Humidity or Water Content variables for any cell to be reported, using the following naming scheme for the output variable.

HAMT Profile Construction &lt;Variable&gt; Cell &lt;Cell\#&gt;

It is better to specify the “key” or Surface Name in this output.

So for example to output the temperature of the 10<sup>th</sup> cell in a surface, eg “East Wall” would require the following output variable.

```idf
Output:Variable,
    East Wall,               !- Key Value
    HAMT Profile Construction Temperature Cell 10,  !- Variable Name
    Hourly;                  !- Reporting Frequency
```


By selecting a whole range of these reports and using the information in the eplusout.eio file it is possible to build up a temperature profile of the surface.

### Materials for Glass Windows and Doors

All the materials for glass windows and doors have the prefix “WindowMaterial”. The following  WindowMaterial descriptions (Glazing, Glazing:RefractionExtinctionMethod, Gas, GasMixture, Shade, Screen and Blind) apply to glass windows and doors. The property definitions described herein for Glazing, Gas and GasMixture are supported by the National Fenestration Rating Council as standard.

“Front side” is the side of the layer opposite the zone in which the window is defined. “Back side” is the side closest to the zone in which the window is defined. Therefore, for exterior windows, “front side” is the side closest to the outdoors. For interior windows, “front side” is the side closest to the zone adjacent to the zone in which the window is defined.

The solar radiation transmitted by the window layers enters the zone and is a component of the zone load. The solar radiation absorbed in each solid layer (glass, shade, screen or blind) participates in the window layer heat balance calculation. The visible transmittance and reflectance properties of the window are used in the daylighting calculation.

### WindowMaterial:Glazing

In the following, for exterior windows, “front side” is the side of the glass closest to the outside air and “back side” is the side closest to the zone the window is defined in. For interzone windows, “front side” is the side closest to the zone adjacent to the zone the window is defined in and “back side” is the side closest to the zone the window is defined in.

#### Field: Name

The name of the glass layer. It corresponds to a layer in a window construction.

#### Field: Optical Data Type

Valid values for this field are SpectralAverage, Spectral, BSDF.

If Optical Data Type = SpectralAverage, the values you enter for solar transmittance and reflectance are assumed to be averaged over the solar spectrum, and the values you enter for visible transmittance and reflectance are assumed to be averaged over the solar spectrum and weighted by the response of  the human eye. There is an EnergyPlus Reference Data Set for WindowMaterial:Glazing that contains spectral average properties for many different types of glass.

If Optical Data Type = Spectral, then, in the following field, you must enter the name of a spectral data set defined with the WindowGlassSpectralData object. In this case, the values of  solar and visible transmittance and reflectance in the fields below should be blank.

If Optical Data Type = BSDF, the Construction:ComplexFenestrationState object must be used to define the window construction layers. The Construction:ComplexFenestrationState object contains references to the BSDF files which contain the optical properties of the Complex Fenestration layers. In this case,

#### Field: Window Glass Spectral Data Set Name

If Optical Data Type = Spectral, this is the name of a spectral data set defined with a WindowGlassSpectralData object.

#### Field: Thickness

The surface-to-surface thickness of the glass (m).

#### Field: Solar Transmittance at Normal Incidence

Transmittance at normal incidence averaged over the solar spectrum. Used only when Optical Data Type = SpectralAverage.

For uncoated glass, when alternative optical properties are available—such as thickness, solar index of refraction, and solar extinction coefficient—they can be converted to equivalent solar transmittance and reflectance values using the equations given in “Conversion from Alternative Specification of Glass Optical Properties.”)

#### Field: Front Side Solar Reflectance at Normal Incidence

Front-side reflectance at normal incidence averaged over the solar spectrum. Used only when Optical Data Type = SpectralAverage.

#### Field: Back Side Solar Reflectance at Normal Incidence

Back-side reflectance at normal incidence averaged over the solar spectrum. Used only when Optical Data Type = SpectralAverage.

#### Field: Visible Transmittance at Normal Incidence

Transmittance at normal incidence averaged over the solar spectrum and weighted by the response of the human eye. Used only when Optical Data Type = SpectralAverage.

For uncoated glass, when alternative optical properties are available—such as thickness, visible index of refraction, and visible extinction coefficient—they can be converted to equivalent visible transmittance and reflectance values using the equations given in “Conversion from Alternative Specification of Glass Optical Properties.”)

#### Field: Front Side Visible Reflectance at Normal Incidence

Front-side reflectance at normal incidence averaged over the solar spectrum and weighted by the response of the human eye. Used only when Optical Data Type = SpectralAverage.

#### Field: Back Side Visible Reflectance at Normal Incidence

Back-side reflectance at normal incidence averaged over the solar spectrum and weighted by the response of the human eye. Used only when Optical Data Type = SpectralAverage.

#### Field: Infrared Transmittance at Normal Incidence

Long-wave transmittance at normal incidence.

#### Field: Front Side Infrared Hemispherical Emissivity

Front-side long-wave emissivity.

#### Field: Back Side Infrared Hemispherical Emissivity

Back-side long-wave emissivity.

#### Field: Conductivity

Thermal conductivity (W/m-K).

#### Field: Dirt Correction Factor for Solar and Visible Transmittance

This is a factor that corrects for the presence of dirt on the glass. The program multiplies the fields “Solar Transmittance at Normal Incidence” and “Visible Transmittance at Normal Incidence” by this factor if the material is used as the outer glass layer of an exterior window or glass door.[[1]](#_ftn1) If the material is used as an inner glass layer (in double glazing, for example), the dirt correction factor is not applied because inner glass layers are assumed to be clean. Using a material with dirt correction factor &lt; 1.0 in the construction for an interior window will result in an error message.

Representative values of the dirt correction factor are shown in Table 7.

     Table 7. Dirt Correction Factors

<table class="table table-striped">
  <tr>
    <th rowspan="2">Type of Location</th>
    <th colspan="3">Angle of Glazing</th>
  </tr>
  <tr>
    <td>Vertical</td>
    <td>45</td>
    <td>Horizontal</td>
  </tr>
  <tr>
    <td>Non-industrial</td>
    <td>0.9</td>
    <td>0.8</td>
    <td>0.7</td>
  </tr>
  <tr>
    <td>Industrial</td>
    <td>0.7</td>
    <td>0.6</td>
    <td>0.5</td>
  </tr>
  <tr>
    <td>Very Dirty</td>
    <td>0.6</td>
    <td>0.5</td>
    <td>0.4</td>
  </tr>
</table>

From Appendix A, “Daylighting in Sports Halls, Report 2,” SportScotland, Nov. 2002
 (www.sportscotland.org.uk)

The default value of the dirt correction factor is 1.0, which means the glass is clean.

It is assumed that dirt, if present, has no effect on the IR properties of the glass.

#### Field: Solar Diffusing

Takes values No (the default) and Yes. If No, the glass is transparent and beam solar radiation incident on the glass is transmitted as beam radiation with no diffuse component. If Yes, the glass is translucent and beam solar radiation incident on the glass is transmitted as hemispherically diffuse radiation with no beam component.[[2]](#_ftn2) See Figure 10. Solar Diffusing = Yes should only be used on the *innermost* pane of glass in an exterior window; it does not apply to interior windows.

For both Solar Diffusing = No and Yes, beam is reflected as beam with no diffuse component (see Figure 10). Solar Diffusing cannot be used with Window Shading Control devices (except Switchable Glazing). When attempted, the window property will be set to No for Solar Diffusing. The Surface Details report will reflect the override.

If, in the Building object, Solar Distribution = FullInteriorAndExterior, use of Solar Diffusing = Yes for glass in an exterior window will change the distribution of interior solar radiation from the window. The result is that beam solar radiation that would be transmitted by a transparent window and get absorbed by particular interior surfaces will be diffused by a translucent window and be spread over more interior surfaces. This can change the time dependence of heating and cooling loads in the zone.

In a zone with Daylighting:Detailed, translucent glazing---which is often used in skylights---will provide a more uniform daylight illuminance over the zone and will avoid patches of sunlight on the floor.

![](media/image025.svg)

Figure 10. Comparison between transmittance properties of transparent glass (Solar Diffusing = No) and translucent glass (Solar Diffusing = Yes).

#### Field: Young’s modulus

A measure of the stiffness of an elastic material.  It is defined as the ratio of the unaxial stress over the uniaxial strain in the range of stress in which Hooke’s Law holds. It is used only with complex fenestration systems defined through the Construction:ComplexFenestrationState object. The default value for glass is 7.2e10 Pa.

#### Field: Poisson’s ratio

The ratio, when a sample object is stretched, of the contraction or transverse strain (perpendicular to the applied load), to the extension or axial strain (in the direction of the applied load). This value is used only with complex fenestration systems defined through the Construction:ComplexFenestrationState object. The default value for glass is 0.22.



IDF examples of Spectral average and using a Spectral data set:

```idf
MATERIAL:WINDOWGLASS, GLASS - CLEAR SHEET 1 / 8 IN,
  SpectralAverage, ! Optical data type
  0.003, ! Thickness {m} 1/8"
  0.850, ! Solar transmittance at normal incidence
  0.075, ! Solar reflectance at normal incidence: front side
  0.075, ! Solar reflectance at normal incidence: back side
  0.901, ! Visible transmittance at normal incidence
  0.081, ! Visible reflectance at normal incidence: front side
  0.081, ! Visible reflectance at normal incidence: back side
  0.0,   ! IR transmittance at normal incidence
  0.84,  ! IR hemispherical emissivity: front side
  0.84,  ! IR hemispherical emissivity: back side
  0.9;   ! Conductivity {W/m-K}


WindowMaterial:Glazing ,SPECTRAL GLASS INNER PANE, ! Material name
    Spectral, ! Optical data type {SpectralAverage or Spectral}
    TestSpectralDataSet, ! Name of spectral data set
    0.0099, ! Thickness {m}
    ,  ! Solar transmittance at normal incidence
    ,  ! Solar reflectance at normal incidence: front side
    ,  ! Solar reflectance at normal incidence: back side
    ,  ! Visible transmittance at normal incidence
    ,  ! Visible reflectance at normal incidence: front side
    ,  ! Visible reflectance at normal incidence: back side
    0.0,   ! IR transmittance at normal incidence
    0.84,  ! IR emissivity: front side
    0.84,  ! IR emissivity: back side
    0.798; ! Conductivity {W/m-K}
```


IDF example of Spectral Data Type = BSDF

```idf
WindowMaterial:Glazing,
  Glass_5012_Layer,        !- Layer name : CLEAR_6.PPG
  BSDF,                    !- Optical Data Type
  ,                        !- Spectral Data name
  0.005664,                !- Thickness
  ,                        !- Solar Transmittance
  ,                        !- Solar Front Reflectance
  ,                        !- Solar Back Reflectance
  ,                        !- Visible Transmittance
  ,                        !- Visible Front Reflectance
  ,                        !- Visible Back reflectance
  0.000000,                !- IR Transmittance
  0.840000,                !-Front Emissivity
  0.840000,                !-Back Emissivity
  1.000000,                !-Conductivity
  ,                        !-Dirt Correction Factor for Sol/Vis Transmittance
  ,                        !-Solar Diffusing
  7.2e10,                  !-Young’s modulus
  0.22;                    !-Poisson’s ratio
```


### WindowMaterial:Glazing:RefractionExtinctionMethod

This is an alternative way of specifying glass properties. Index of refraction and extinction coefficient are given instead of the transmittance and reflectance values used in WindowMaterial:Glazing. However, unlike WindowMaterial:Glazing, WindowMaterial:Glazing:RefractionExtinctionMethod is restricted to cases where the front and back optical properties of the glass are the same. This means it cannot be used for glass with a coating on one side. In that case WindowMaterial:Glazing should be used. Also, unlike WindowMaterial:Glazing, WindowMaterial:Glazing:RefractionExtinctionMethod does not allow input of glass wavelength-by-wavelength (spectral) properties.

#### Field: Name

The name of the glass layer. It corresponds to a layer in a window construction.

#### Field: Thickness

The surface-to-surface thickness of the glass (m).

#### Field: Solar Index of Refraction

Index of refraction averaged over the solar spectrum.

#### Field: Solar Extinction Coefficient

Extinction coefficient averaged over the solar spectrum (m<sup>-1</sup>).

#### Field: Visible Index of Refraction

Index of refraction averaged over the solar spectrum and weighted by the response of the human eye.

#### Field: Visible Extinction Coefficient

Extinction coefficient averaged over the solar spectrum and weighted by the response of the human eye (m<sup>-1</sup>).

#### Field: Infrared Transmittance at Normal Incidence

Long-wave transmittance at normal incidence.

#### Field: Infrared Hemispherical Emissivity

Long-wave hemispherical emissivity, assumed the same on both sides of the glass.

#### Field: Conductivity

Thermal conductivity (W/m-K).

#### Field: Dirt Correction Factor for Solar and Visible Transmittance

This is a factor that corrects for the presence of dirt on the glass. It multiplies the solar and visible transmittance at normal Incidence (which the program calculates from the input values of thickness, solar index of refraction, solar extinction coefficient, etc.) if the material is used as the outer glass layer of an exterior window or glass door. If the material is used as an inner glass layer (in double glazing, for example), the dirt correction factor is not applied because inner glass layers are assumed to be clean. Using a material with dirt correction factor &lt; 1.0 in the construction for an interior window will result in an error message.

Representative values of the direct correction factor are shown in Table 7.

The default value of the dirt correction factor is 1.0, which means the glass is clean. It is assumed that dirt, if present, has no effect on the IR properties of the glass.

#### Field: Solar Diffusing

Takes values No (the default) and Yes. If No, the glass is transparent. If Yes, the glass is translucent and beam solar radiation incident on the glass is transmitted as hemispherically diffuse radiation with no beam component. (EnergyPlus does not model the “partially translucent” case in which beam solar radiation incident on the glass is transmitted as a combination of beam and diffuse.) Solar Diffusing = Yes should only be used on the innermost pane of glass in an exterior window; it does not apply to interior windows.

If, in the Building object, Solar Distribution = FullInteriorAndExterior, use of Solar Diffusing = Yes for glass in an exterior window will change the distribution of interior solar radiation from the window. The result is that beam solar radiation that would be transmitted by a transparent window and get absorbed by particular interior surfaces will be diffused by a translucent window and be spread over more interior surfaces. This can change the time dependence of heating and cooling loads in the zone.

In a zone with Daylighting:Detailed, translucent glazing, which is often used in skylights, will provide a more uniform daylight illuminance over the zone and will avoid patches of sunlight on the floor.

An IDF example:

```idf
WindowMaterial:Glazing:RefractionExtinctionMethod,
4MM CLEAR GLASS, !- Material name
    0.004, !- Thickness {m}
    1.526, !- Solar index of refraction
    30.0 , !- Solar extinction coefficient (1/m)
    1.526, !- Visible index of refraction
    30.0 , !- Visible extinction coefficient (1/m)
    0.0,   !- IR transmittance at normal incidence
    0.84,  !- IR emissivity
    0.9;   !- Conductivity {W/m-K}
```


### Glass Optical Properties Conversion

#### Conversion from Glass Optical Properties Specified as Index of Refraction and Transmittance at Normal Incidence

The optical properties of uncoated glass are sometimes specified by index of refraction, n, and transmittance at normal incidence, T.

The following equations show how to convert from this set of values to the transmittance and reflectance values required by WindowMaterial:Glazing. These equations apply only to uncoated glass, and can be used to convert either spectral-average solar properties or spectral-average visible properties (in general, *n* and *T* are different for the solar and visible). Note that since the glass is uncoated, the front and back reflectances are the same and equal to the *R* that is solved for in the following equations.

Given *n* and *T*, find *R*:

<div>\[\begin{array}{l}r = {\left( {\frac{{n - 1}}{{n + 1}}} \right)^2}\\\tau  = \frac{{{{\left[ {{{(1 - r)}^4} + 4{r^2}{T^2}} \right]}^{1/2}} - {{(1 - r)}^2}}}{{2{r^2}T}}\\R = r + \frac{{{{(1 - r)}^2}r{\tau ^2}}}{{1 - {r^2}{\tau ^2}}}\end{array}\]</div>

**Example:**

*T* = 0.86156

*n* = 1.526

<div>\[\begin{array}{l}r = {\left( {\frac{{1.526 - 1}}{{1.526 + 1}}} \right)^2}\\\tau  = 0.93974\\R = 0.07846\end{array}\]</div>

### WindowMaterial:GlazingGroup:Thermochromic

Thermochromic (TC) materials have active, reversible optical properties that vary with temperature. Thermochromic windows are adaptive window systems for incorporation into building envelopes. Thermochromic windows respond by absorbing sunlight and turning the sunlight energy into heat. As the thermochromic film warms it changes its light transmission level from less absorbing to more absorbing. The more sunlight it absorbs the lower the light level going through it. By using the suns own energy the window adapts based solely on the directness and amount of sunlight. Thermochromic materials will normally reduce optical transparency by absorption and/or reflection, and are specular (maintaining vision).

A thermochromic window is defined with a Construction object which references a special layer defined with a WindowMaterial:GlazingGroup:Thermochromic object. The WindowMaterial:GlazingGroup:Thermochromic object further references a series of WindowMaterial:Glazing objects corresponding to each specification temperature of the TC layer.

This object specifies a layer of thermochromic glass, part of a thermochromic window. An example file ThermochromicWindow.idf is included in the EnergyPlus installation.

#### Field: Name

A unique user assigned name for a particular thermochromic glass material.

#### Field Set (Optical Data Temperature, Window Material Glazing Name) is extensible.

#### Field:Optical Data Temperature &lt;N&gt;

The temperature of the TC glass layer corresponding to the optical data of the TC layer. Unit is °C.

#### Field: Window Material Glazing Name &lt;N&gt;

The window glazing (defined with WindowMaterial:Glazing) name that provides the TC glass layer performance at the above specified temperature.

IDF Examples

```idf
  Construction,
    window_const,             !- Name
    Usual Glass,              !- Layer 1
    AIR 6MM,                  !- Layer 2
    TCGlazings,               !- Layer 3
    AIR 6MM,                  !- Layer 4
    Usual Glass;              !- Layer 5

  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}

! Added for thermochromic glazings
  WindowMaterial:GlazingGroup:Thermochromic,
    TCGlazings,
    0 ,  TCGlazing0,
    20,  TCGlazing20,
    25,  TCGlazing25,
    30,  TCGlazing30,
    35,  TCGlazing35,
    40,  TCGlazing40,
    45,  TCGlazing45,
    50,  TCGlazing50,
    55,  TCGlazing55,
    60,  TCGlazing60,
    65,  TCGlazing65,
    75,  TCGlazing75,
    85,  TCGlazing85;

WindowMaterial:Glazing,
  TCGlazing0,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing20,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing25,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing30,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing35,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing40,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing45,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing50,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing55,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing60,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing65,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing75,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing

WindowMaterial:Glazing,
  TCGlazing85,  !- Name
  SpectralAverage,  !- Optical Data Type
  ,        !- Window Glass Spectral Data Set Name
  0.0030,  !- Thickness
  0.2442,  !- Solar Transmittance at Normal Incidence
  0.7058,  !- Front Side Solar Reflectance at Normal Incidence
  0.7058,  !- Back Side Solar Reflectance at Normal Incidence
  0.3192,  !- Visible Transmittance at Normal Incidence
  0.6308,  !- Front Side Visible Reflectance at Normal Incidence
  0.6308,  !- Back Side Visible Reflectance at Normal Incidence
  0.0000,  !- Infrared Transmittance at Normal Incidence
  0.9000,  !- Front Side Infrared Hemispherical Emissivity
  0.9000,  !- Back Side Infrared Hemispherical Emissivity
  0.0199,  !- Conductivity
  1.0000,  !- Dirt Correction Factor for Solar and Visible Transmittance
  No;      !- Solar Diffusing
```


### WindowMaterial:GlazingGroup:Thermochromic Outputs

#### Surface Window Thermochromic Layer Temperature [C]

The temperature of the TC glass layer of a TC window at each time step.

#### Surface Window Thermochromic Layer Property Specification Temperature [C]

The temperature under which the optical data of the TC glass layer are specified.

The overall properties (U-factor/SHGC/VT) of the thermochromic windows at different specification temperatures are reported in the EIO file. These window constructions are created by EnergyPlus during run time. They have similar names with suffix “\_TC\_XX” where XX represents a specification temperature.

### WindowMaterial:Gas

This object specifies the properties of the gas between the panes of a multi-pane window. Gas Type = Custom allows you to specify the properties of gases other than air, Argon, Krypton or Xenon. There is an EnergyPlus Reference Data Set for Material:WindowGas that contains several types of gas of different thicknesses. See Material:WindowGasMixture for the case that the gas fill is a mixture of different gases.

#### Field: Name

The name of the gas fill. It refers to a layer in a window construction.

#### Field: Gas Type

The type of gas. The choices are Air, Argon, Krypton, or Xenon. If Gas Type = Custom you can use Conductivity Coefficient A, etc. to specify the properties of a different type of gas.

#### Field: Thickness

The thickness (m) of the gas layer.

#### Properties for Custom Gas Types

The following entries are used only if Gas Type = Custom. The A and B coefficients are those in the following expression that gives a property value as a function of temperature in degrees K:

<div>\[Property = Coefficien{t_A} + Coefficien{t_B}*Temperatur{e_K}\]</div>

#### Field: Conductivity Coefficient A

The A coefficient for gas conductivity (W/m-K). Used only if Gas Type = Custom.

#### Field: Conductivity Coefficient B

The B coefficient for gas conductivity (W/m-K<sup>2</sup>). Used only if Gas Type = Custom.

#### Field: Conductivity Coefficient C

The C coefficient for gas conductivity (W/m-K<sup>3</sup>).  Used only if Gas Type = Custom.

#### Field: Viscosity Coefficient A

The A coefficient for gas viscosity (kg/m-s). Used only if Gas Type = Custom.

#### Field: Viscosity Coefficient B

The B coefficient for gas viscosity (kg/m-s-K). Used only if Gas Type = Custom.

#### Field: Viscosity Coefficient C

The C coefficient for gas viscosity (kg/m-s-K<sup>2</sup>).  Used only if Gas Type = Custom.

#### Field: Specific Heat Coefficient A

The A coefficient for gas specific heat (J/kg-K). Used only if Gas Type = Custom.

#### Field: Specific Heat Coefficient B

The B coefficient for gas specific heat (J/kg-K<sup>2</sup>). Used only if Gas Type = Custom.

#### Field: Specific Heat Coefficient C

The C coefficient for gas specific heat (J/kg-K<sup>3</sup>).  Used only if Gas Type = Custom.

#### Field: Specific Heat Ratio

The specific heat ratio for gas.  Used only if Gas Type = Custom.

#### Field: Molecular Weight

The molecular weight for gas.  The molecular weight is the mass of 1 mol of the substance.  This has a numerical value which is the average molecular mass of the molecules in the substance multiplied by Avogadro’s constant. (kg/kmol) (Shown in the IDD as g/mol for consistency)

#### Field: Specific Heat Ratio

The specific heat ratio for gas.  The specific heat ratio of a gas is the ratio of the specific heat at contant pressure, to the specific heat at constant volume.  Used only if Gas Type = Custom.

An IDF example:

```idf
WindowMaterial:Gas,AIRGAP,
  AIR,      ! Gas type (Air - Argon - Krypton - Xenon - Custom)]
  0.0125;   ! Thickness {m} 1/2 inch
```


An IDF example to be used with a WindowMaterial:Gap definition (see below)

```idf
WindowMaterial:Gas,
Gas_1_W_0_0100,                                     !- gap name - Air
Air,                                                !- type
0.0100;                                             !- thickness
```




An IDF example for a Custom Gas

```idf
WindowMaterial:Gas,
Gas_16_W_0_0003,                   !- gap name
Custom,                            !- type
0.0003,                            !- thickness
2.873000e-003,                     !- Conductivity Coefficient A
7.760000e-005,                     !- Conductivity Coefficient B
0.000000e+000,                     !- Conductivity Coefficient C
3.723000e-006,                     !- Conductivity Viscosity A
4.940000e-008,                     !- Conductivity Viscosity B
0.000000e+000,                     !- Conductivity Viscosity C
1002.737000,                       !- Specific Heat Coefficient A
0.012324,                          !- Specific Heat Coefficient B
0.000000,                          !- Specific Heat Coefficient C
28.969999,                         !- Molecular Weight
1.400000;                          !- Specific Heat Ratio
```




### WindowMaterial:GasMixture

This object allows you to specify the fill between the panes of a multi-pane window to be a mixture of two, three or four different gases chosen from air, argon, krypton and xenon. It can also be used if only one type of gas in the fill. In this case you can also use WindowMaterial:Gas. Note that the fractions of gas types in the mixture should add up to 1.0.

#### Field: Name

The name of the gas mixture. It refers to a layer in a window construction.

#### Field: Thickness

The thickness (m) of the gas mixture layer.

#### Field: Number of Gases in Mixture

The number of different types of gas in the mixture ( a value from 1 to 4)

#### Set: Gas Type-Fraction (up to 4)

#### Field: Gas 1 Type

The type of  the first gas in the mixture. Choices are Air, Argon, Krypton and Xenon.

#### Field: Gas 1 Fraction

The fraction of the first gas in the mixture.

An IDF example:

```idf
WindowMaterial:GasMixture,ArgonKryptonMix,
0.0125,   ! Thickness {m} 1/2 inch
2,        ! Number of Gases in Mixture
Argon,    ! Gas 1 Type
0.6,      ! Gas 1 Fraction
Krypton,  ! Gas 2 Type
0.4;      ! Gas 2 Fraction
```

### WindowMaterial:Gap

This input object is used to define the gap between two layers in a complex fenestration system, where the Construction:ComplexFenestrationState object is used. It references the gas or gas mixtures defined in the WindowMaterial:Gas and WindowMaterial:GasMixture objects. It is referenced as a layer in the Construction:ComplexFenestrationState object ;it cannot be referenced as a layer from the Construction object.

#### Field: Name

Unique name of the gap.

#### Field: Thickness

The thickness (m) of the gap layer.

#### Field: Pressure

The pressure (Pa) of the gas in the gap layer, used to calculate the gas properties of the glazing system gap. Default is atmospheric pressure, 101325 Pa.When modeling vacuum glazing, this value should represent the pressure in the evacuated glazing system. If this pressure is less that the ThermalModelParams:PressureLimit value, the the glazing system will be modeled as a vacuum glazing.

#### Field: Deflection State

This field is used when modeling the deflection of the glass layers in a window if the WinodowThermalModel:Params value for “deflection model” is “MeasuredDeflection”.

#### Field: Support Pillar

References the support pillar of the gap layer if vacuum glazing is being modeled.  If left empty, then it is considered that gap layer does not have support pillars.

#### Field: Gas (or GasMixture)

References gas (WindowMaterial:Gas) or gas mixture (WindowMaterial:GasMixture) of the gap layer.



An IDF example for simple glazing:

```idf
WindowMaterial:Gas,
Gas_1_W_0_0120,                                !- gap name - Air
Air,                                           !- type
0.0120;                                        !- thickness


WindowMaterial:Gap,
Gap_1_Layer,                                   !- gap name: Air
0.0120,                                        !- thickness
Gas_1_W_0_0120,                                !- Gas (or Gas Mixture) name
101325.0000;                                   !- pressure
```




An IDF example for vacuum glazing:

```idf
WindowMaterial:Gap,
Gap_16_Layer,                     !- gap name: Vacuum_0.001_pr-0.5_ps-50.8
0.0003,                                             !- thicknessGas_16_W_0_0003,                                    !- Gas (or Gas Mixture) name
0.1333,                                             !- pressure
,                                                   !- deflection state
SupportPillar_16_Gap_1;                             !- SupportPillar


WindowGap:SupportPillar,
SupportPillar_16_Gap_1,                             !- Name
0.0508,                                             !- spacing
0.0005;                                             !- radius
```



### WindowGap:DeflectionState

This input object is used to enter data describing deflection state of the gap.  It is referenced from WindowMaterial:Gap object only and it is used only when deflection model is set to MeasuredDeflection (see WindowThermalModel:Params), otherwise it is ignored.

#### Field: Name

Unique name of the deflection state.

#### Field: Deflected Thickness

The thickness (m) of the gap in deflected state.  It represents value of deflection at point of maximum which is usualy at the center poing of glazing system.  It is used only with tarcog algorithm set to Measured Deflection (WindowThermalModel:Params), otherwise this field will be ignored.



An IDF example where WindowThermalModel:Params Deflection Model = MeasuredDeflection:

```idf
WindowMaterial:Gap,
Gap_1_Layer,                                  !- gap name: Air
0.0120,                                       !- thickness
Gas_1_W_0_0120,                               !- Gas (or Gas Mixture) name
101325.0000,                                  !- pressure
Gap_1_Deflection;                              !- deflection state


WindowGap:DeflectionState,       !- deflection state of gap
  Gap_1_Deflection,              !- name
  0.011;                         !- gap thickness in deflected state
```


### WindowGap:SupportPillar

This input object is used to enter data describing support pillar of the gap.  Support pillars are used in vacuum glazing in order to prevent deflection of glass layers.

![](media/image029.png)

Figure 11. Support Pillar

#### Field: Name

Unique name of the support pillar.

#### Field: Spacing

Distance (m) between support pillar centers (see the Engineering reference document for more information).

#### Field: Radius

The radius (m) of the support pillar (see Engineering reference document for more information).



An IDF example for vacuum glazing (see Vacuum Glazing example in WindowMaterial:Gap above)

```idf
WindowGap:SupportPillar,       !- gap support pillar
  SupportPillar_16_Gap_1,      !- basis matrix name
  0.05,                        !- pillar spacing
  0.005;                       !- pillar radius
```


### WindowMaterial:SimpleGlazingSystem

This model should be used with caution. There may be significant differences in performance between the simple window system and the usual more detailed model.

This input object differs from the other WindowMaterial objects in that it describes an entire glazing system rather than individual layers. This object is used when only very limited information is available on the glazing layers or when specific performance levels are being targeted. The layer by layer description offers superior method of modeling windows that should be used instead of this object when sufficient data are available. This object accesses a model that turns simple performance indices into a fuller model of the glazing system.

The performance indices are U-factor and Solar Heat Gain Coefficient, and optionally Visible Transmittance. The values for these performance indices can be selected by the user to represent either glazing-only windows (with no frame) or an average window performance that includes the frame. Inside the program the model produces an equivalent window glazing layer with no frame. The properties of the modeled glazing layer are reported to the EIO file using the IDF input object syntax for the WindowMaterial:Glazing input object. This equivalent layer could be reused in subsequent models if desired, however there will be important differences in the modeled window performance because the simple glazing system model includes its own special model for angular dependence when incident beam solar is not normal to the plane of the window.

When this object is referenced in a Construction object, it cannot be used with other glazing or gas material layers. Shades or blinds cannot be located between the glass, but these can be used on the inside or the outside of the glazing system.   If the glazing system does have between-the-glass shades or blinds, then the U and SHGC values entered in this object should include the impacts of those layers. Adding window treatment layers such as shades or screens will alter the overall performance to be different than the performance levels prescribed in this object.

#### Field: Name

The name of the glazing system.  This value is unique across all constructions.

#### Field: U-Factor

This field describes the value for window system U-Factor, or overall heat transfer coefficient. Units are in W/m<sup>2</sup>·K. This is the rated (NFRC) value for U-factor under winter heating conditions. The U-factor is assumed to be for vertically mounted products. Although the maximum allowable input is U-7.0 W/m<sup>2</sup>·K, the effective upper limit of the glazings generated by the underlying model is around U-5.8 W/m<sup>2</sup>·K.

#### Field: Solar Heat Gain Coefficient

This field describes the value for SHGC, or solar heat gain coefficient. There are no units. This is the rated (NFRC) value for SHGC under summer cooling conditions and represents SHGC for normal incidence and vertical orientation.

#### Field: Visible Transmittance

This field is optional. If it is omitted, then the visible transmittance properties are taken from the solar properties. If it is included then the model includes it when developing properties for the glazing system. This is the rated (NFRC) value for visible transmittance at normal incidence.

An example of this object.

```idf
WindowMaterial:SimpleGlazingSystem,
    SimpleWindow:DOUBLE PANE WINDOW , !- Name
    2.716 , !-  U-Factor
    0.763 , !-  Solar Heat Gain Coefficient
    0.812 ; !-  Visible Transmittance
```


### WindowMaterial:Shade

This object specifies the properties of window shade materials. Reflectance and emissivity properties are assumed to be the same on both sides of the shade. Shades are considered to be perfect diffusers (all transmitted and reflected radiation is hemispherically-diffuse) with transmittance and reflectance independent of angle of incidence. There is an EnergyPlus Reference Data Set for WindowMaterial:Shade that contains properties of generic window shades.

Window shades can be on the inside of the window (“interior shades”), on the outside of the window (“exterior shades”), or between glass layers (“between-glass shades”). When in place, the shade is assumed to cover all of the glazed part of the window, including dividers; it does not cover any of the window frame, if present. The plane of the shade is assumed to be parallel to the glazing.

WindowMaterial:Shade can be used for diffusing materials such as drapery and translucent roller shades. For slat-type shading devices, like Venetian blinds, that have a strong angular dependence of transmission, absorption and reflection, it is better to use WindowMaterial:Blind. WindowMaterial:Screen should be used to model wire mesh insect screens where the solar and visible transmission and reflection properties vary with the angle of incidence of solar radiation.

Transmittance and reflectance values for drapery material with different color and openness of weave can be obtained from manufacturers or determined from 2001 ASHRAE Fundamentals, Chapter 30, Fig. 31.

There are two methods of assigning a shade to a window:

#### Method 1:

1)   Define the construction of the window without the shade, the so-called “bare” construction.

2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.

3)   Define the WindowMaterial:Shade.

4)   Define a WindowProperty:ShadingControl for the window in which you (a) specify that this WindowMaterial:Shade is the window’s shading device and (b) specify how the shade is controlled.

#### Method 2:

1)   Define the Construction of the window without the shade, the so-called “bare” construction.

2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.

3)   Define the WindowMaterial:Shade.

4)   Define another Construction, called the “shaded construction,” that includes the WindowMaterial:Shade.

5)   Define a WindowProperty:ShadingControl for the window in which you (a) reference the shaded construction and (b) specify how the shade is controlled.

Note that WindowProperty:ShadingControl has to be used with either method, even if the shade is in place at all times. You will get an error message if you try to reference a shaded construction directly from FenestrationSurface:Detailed.

#### Field: Name

Name of the shade. It is referenced as an inside or outside layer in a window construction.

#### Field: Solar Transmittance

Transmittance averaged over the solar spectrum. Assumed independent of incidence angle.

#### Field: Solar Reflectance

Reflectance averaged over the solar spectrum. Assumed same on both sides of shade and independent of incidence angle.

#### Field: Visible Transmittance

Transmittance averaged over the solar spectrum and weighted by the response of the human eye. Assumed independent of incidence angle.

#### Field: Visible Reflectance

Reflectance averaged over the solar spectrum and weighted by the response of the human eye. Assumed same on both side of shade and independent of incidence angle.

#### Field: Thermal Hemispherical Emissivity

Effective long-wave emissivity. Assumed same on both sides of shade. We can approximate this  effective emissivity, *ε<sub>eff</sub>,*  as follows. Let *η* be the “openness” the shade, i.e.,  the ratio of the area of openings in the shade to the overall shade area (see Field: Air-Flow Permeability, below). Let the emissivity of  the shade material be ε. Then

<div>\[{\varepsilon_{{\rm{eff}}}} \approx \varepsilon \left( {1 - \eta } \right)\]</div>

For most non-metallic materials *ε*is about 0.9.

#### Field: Thermal Transmittance

Effective long-wave transmittance. Assumed independent of incidence angle. We can approximate this  effective long-wave transmittance, *τ<sub>eff</sub>,*  as follows. Let *η* be the “openness” the shade, i.e.,  the ratio of the area of openings in the shade to the overall shade area. Let the long-wave transmittance of the shade material be *τ*. Then

<div>\[{T_{{\rm{eff}}}} \approx \eta  + T\left( {1 - \eta } \right)\]</div>

For most materials* τ* is very close to zero, which gives

<div>\[{T_{{\rm{eff}}}} \approx \eta \]</div>

#### Field: Thickness

Thickness of the shade material (m). If the shade is not flat, such as for pleated pull-down shades or folded drapery, the average thickness normal to the plane of the shade should be used.

#### Field: Conductivity

Shade material conductivity (W/m-K).

#### Field: Shade to Glass Distance

Distance from shade to adjacent glass (m). This is denoted by *s* in Figure 12 and Figure 13, below. If the shade is not flat, such as for pleated pull-down shades or folded drapery, the average shade-to-glass distance should be used. (The shade-to-glass distance is used in calculating the natural convective air flow between glass and shade produced by buoyancy effects.). Note used for between-glass shades.

In the following, *H* is the glazing height and *W* is the glazing width.

#### Field: Top Opening Multiplier

Effective area for air flow at the top of the shade divided by *sW*, the horizontal area between glass and shade (see Figures below).

#### Field: Bottom Opening Multiplier

Effective area for air flow at the bottom of the shade divided by *sW*, the horizontal area between glass and shade (see Figures below).

#### Field: Left-Side Opening Multiplier

Effective area for air flow at the left side of the shade divided by *sH*, the vertical area between glass and shade (see Figures below).

#### Field: Right-Side Opening Multiplier

Effective area for air flow at the right side of the shade divided by *sH*, the vertical area between glass and shade (see Figures below).

#### Field: Field: Air-Flow Permeability

The fraction of the shade surface that is open to air flow, i.e., the total area of openings (“holes”) in the shade surface divided by the shade area, *HW*. If air cannot pass through the shade material, Air-Flow Permeability = 0. For drapery fabric and screens the Air-Flow Permeability can be taken as the “openness” of the fabric (see 2001 ASHRAE Fundamentals, Chapter 30, Fig. 31), which is 0.0 to 0.07 for closed weave, 0.07 to 0.25 for semi-open weave, and 0.25 and higher for open weave.

![](media/image033.svg)

Figure 12. Vertical section (a) and perspective view (b) of glass  and interior shade layers  showing variables used in the gap air flow analysis. In (b), the air-flow opening areas *A<sub>bot</sub>*, *A<sub>top</sub>*, *A<sub>l</sub>*, *A<sub>r</sub>* and *A<sub>h</sub>* are shown schematically. See *Engineering Manual* for definition of thermal variables.



![](media/image034.svg)

Figure 13. Examples of air-flow openings for an interior shade covering glass of height *H* and width *W*. Not to scale. (a) Horizontal section through shade with openings on the left and right sides (top view). (b) Vertical section through shade with openings at the top and bottom (side view). In (a) Left-Side Opening Multiplier = *A<sub>l</sub> /sH* = min(*l/s*,1) and Right-Side Opening Multiplier = *A<sub>r</sub> /sH* = min(*r/s*,1). In (b) Top Opening Multiplier = *A<sub>top</sub> /sW* = *t/s* and Bottom Opening Multiplier = *A<sub>bot</sub> /sW = b/s.*

An IDF example:

```idf
WindowMaterial:Shade,
    DRAPES - CLOSE WEAVE MEDIUM,  !- Name
    0.05,                    !- Solar transmittance
    0.3000000,               !- Solar Reflectance
    .05,                     !- Visible transmittance
    0.3000000,               !- Visible reflectance
    0.9000000,               !- Thermal Hemispherical Emissivity
    0.0,                     !- Thermal Transmittance
    0.003,                   !- Thickness {m}
    0.1,                     !- Conductivity {W/m-K}
    0.050,                   !- Shade to glass distance {m}
    1.0,                     !- Top opening multiplier
    1.0,                     !- Bottom opening multiplier
    0.0,                     !- Left-side opening multiplier
    0.0,                     !- Right-side opening multiplier
    0.0;                     !- Air flow permeability
```


### WindowMaterial:Blind

This object specifies the properties of a window blind consisting of flat, equally-spaced slats. Unlike window shades, which are modeled as perfect diffusers, window blinds have solar and visible transmission and reflection properties that strongly depend on slat angle and angle of incidence of solar radiation. There is an EnergyPlus Reference Data Set for WindowMaterial:Blind that contains properties of generic window blinds.

Blinds can be located on the inside of the window (“interior blinds”), on the outside of the window (“exterior blinds”), or between two layers of glass (“between-glass blinds”). When in place, the blind is assumed to cover all of the glazed part of the window, including dividers; it does not cover any of the window frame, if present. The plane of the blind is assumed to be parallel to the glazing. When the blind is retracted it is assumed to cover none of the window. The solar and thermal effects of the blind’s support strings, tapes or rods are ignored. Slat curvature, if present, is ignored.

There are two methods of assigning a blind to a window:

#### Method 1:

1)   Define the construction of the window without the blind, the so-called “bare” construction.

2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.

3)   Define the WindowMaterial:Blind.

4)   Define a WindowProperty:ShadingControl for the window in which you (a) specify that this WindowMaterial:Blind is the window’s shading device and (b) specify how the blind is controlled.

#### Method 2:

1)   Define the Construction of the window without the blind, the so-called “bare” construction.

2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.

3)   Define the WindowMaterial:Blind.

4)   Define another Construction, called the “shaded construction,” that includes the WindowMaterial:Blind.

5)   Define a WindowProperty:ShadingControl for the window in which you (a) reference the shaded construction and (b) specify how the blind is controlled.

Note that WindowProperty:ShadingControl has to be used with either method, even if the blind is in place at all times. You will get an error message if you try to reference a construction with a blind directly from Window objects (FenestrationSurface:Detailed or Window).

Note also that WindowProperty:ShadingControl is used to determine not only when the blind is in place, but how its slat angle is controlled.

#### Field: Name

Name of the blind. It is referenced as a layer in a window construction (ref: Construction object) or as a “Material Name of Shading Device” in a WindowProperty:ShadingControl object.

#### Field: Slat Orientation

The choices are Horizontal and Vertical. “Horizontal” means the slats are parallel to the bottom of the window; this is the same as saying that the slats are parallel to the X-axis of the window. “Vertical” means the slats are parallel to Y-axis of the window.

#### Field: Slat Width

The width of the slat measured from edge to edge (m). See Figure 14.

#### Field: Slat Separation

The distance between the front of a slat and the back of the adjacent slat (m). See Figure 14.

#### Field: Slat Thickness

The distance between the faces of a slat (m). See Figure 14.

#### Field: Slat Angle

The angle (degrees) between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat (degrees). See Figure 14.

If the WindowProperty:ShadingControl for the blind has Type of Slat Angle Control for Blinds = FixedSlatAngle, the slat angle is fixed at “Slat Angle.”

If Type of Slat Angle Control for Blinds = BlockBeamSolar, the program automatically adjusts the slat angle so as just block beam solar radiation. In this case the value of “Slat Angle” is used only when the blind is in place and there is no beam solar radiation incident on the blind.

If Type of Slat Angle Control for Blinds = ScheduledSlatAngle, the slat angle is variable. In this case “Slat Angle” is not applicable and the field should be blank.

If Type of Slat Angle Control for Blinds = FixedSlatAngle and “Slat Angle” is less than the minimum or greater than the maximum allowed by Slat Width, Slat Separation and Slat Thickness, the slat angle will be reset to the corresponding minimum or maximum and a warning will be issued.

#### Field: Slat Conductivity

The thermal conductivity of the slat (W/m-K).

#### Field: Slat Beam Solar Transmittance

The beam solar transmittance of the slat, assumed to be independent of angle of incidence on the slat. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent).

#### Field: Front Side Slat Beam Solar Reflectance

The beam solar reflectance of the front side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.

#### Field: Back Side Slat Beam Solar Reflectance

The beam solar reflectance of the back side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.

#### Field: Slat Diffuse Solar Transmittance

The slat transmittance for hemispherically diffuse solar radiation. This value should equal “Slat Beam Solar Transmittance.”

#### Field: Front Side Slat Diffuse Solar Reflectance

The front-side slat reflectance for hemispherically diffuse solar radiation. This value should equal “Front Side Slat Beam Solar Reflectance.”

#### Field: Back Side Slat Diffuse Solar Reflectance

The back-side slat reflectance for hemispherically diffuse solar radiation. This value should equal “Back Side Slat Beam Solar Reflectance.”

#### Field: Slat Beam Visible Transmittance

The beam visible transmittance of the slat, assumed to be independent of angle of incidence on the slat. Any transmitted visible radiation is assumed to be 100% diffuse (i.e., slats are translucent).

#### Field: Front Side Slat Beam Visible Reflectance

The beam visible reflectance on the front side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.

#### Field: Back Side Slat Beam Visible Reflectance

The beam visible reflectance on the front side of the slat, assumed to be independent of angle of incidence (matte finish). This means that slats with a large specularly-reflective component (shiny slats) are not well modeled.

#### Field: Slat Diffuse Visible Transmittance

The slat transmittance for hemispherically diffuse visible radiation. This value should equal “Slat Beam Visible Transmittance.”

#### Field: Front Side Slat Diffuse Visible Reflectance

The front-side slat reflectance for hemispherically diffuse visible radiation. This value should equal “Front Side Slat Beam Visible Reflectance.”

#### Field: Back Side Slat Diffuse Visible Reflectance

The back-side slat reflectance for hemispherically diffuse visible radiation. This value should equal “Back Side Slat Beam Visible Reflectance..”

#### Field: Slat Infrared Hemispherical Transmittance

The slat Infrared transmittance. It is zero for solid metallic, wooden or glass slats, but may be non-zero in some cases (e.g., thin plastic slats).

#### Field: Front Side Slat Infrared  Hemispherical Emissivity

Front-side hemispherical emissivity of the slat. Approximately 0.9 for most materials. The most common exception is bare (unpainted) metal slats or slats finished with a metallic paint.

#### Field: Back Side Slat Infrared  Hemispherical Emissivity

Back-side hemispherical emissivity of the slat. Approximately 0.9 for most materials. The most common exception is bare (unpainted) metal slats or slats finished with a metallic paint.

#### Field: Blind to Glass Distance

For interior and exterior blinds, the distance from the mid-plane of the blind to the adjacent glass (m). See Figure 14. Not used for between-glass blinds. As for window shades (ref: WindowMaterial:Shade) this distance is used in calculating the natural convective air flow between glass and blind that is produced by buoyancy effects.

#### Opening Multipliers

The following opening multipliers are defined in the same way as for window shades (see WindowMaterial:Shade, Figure 12 and Figure 13). Note that, unlike window shades, there is no input for Air-Flow Permeability; this is automatically calculated by the program from slat angle, width and separation.

#### Field: Blind Top Opening Multiplier

Defined as for Material:WindowShade.

#### Field: Blind Bottom Opening Multiplier

Defined as for Material:WindowShade.

#### Field: Blind Left-Side Opening Multiplier

Defined as for Material:WindowShade.

#### Field: Blind Right-Side Opening Multiplier

Defined as for Material:WindowShade.

#### Field: Minimum Slat Angle

The minimum allowed slat angle (degrees). Used only if WindowProperty:ShadingControl (for the window that incorporates this blind) varies the slat angle (i.e., the WindowProperty:ShadingControl has Type of Slat Angle Control for Blinds = ScheduledSlatAngle or BlockBeamSolar). In this case, if the program tries to select a slat angle less than Minimum Slat Angle it will be reset to Minimum Slat Angle. (Note that if the Minimum Slat Angle itself is less than the minimum allowed by Slat Width, Slat Separation and Slat Thickness, it will be reset to that minimum.)

#### Field: Maximum Slat Angle

The maximum allowed slat angle (degrees). Used only if WindowProperty:ShadingControl (for the window that incorporates this blind) varies the slat angle (i.e., the WindowProperty:ShadingControl has Type of Slat Angle Control for Blinds = ScheduledSlatAngle or BlockBeamSolar). In this case, if the program tries to select a slat angle greater than Maximum Slat Angle the slat angle will be reset to Maximum Slat Angle. (Note that if the Maximum Slat Angle itself is greater than the maximum allowed by Slat Width, Slat Separation and Slat Thickness, it will be reset to that maximum.)

An IDF example:

```idf
WindowMaterial:Blind,
 White Painted Metal Blind,   !- Name
 HORIZONTAL, !- Slat orientation
 0.025   , !- Slat width (m)
 0.01875 , !- Slat separation (m)
 0.001   , !- Slat thickness (m)
 45.0    , !- Slat angle (deg)
 44.9    , !- Slat conductivity (W/m-K)
 0.0     , !- Slat beam solar transmittance
 0.8     , !- Front Side Slat beam solar reflectance
 0.8     , !- Back Side Slat beam solar reflectance
 0.0     , !- Slat diffuse solar transmittance
 0.8     , !- Front Side Slat diffuse solar reflectance
 0.8     , !- Back Side Slat diffuse solar reflectance
 0.0     , !- Slat beam visible transmittance
 0.7     , !- Front Side Slat beam visible reflectance
 0.7     , !- Back Side Slat beam visible reflectance
 0.0     , !- Slat diffuse visible transmittance
 0.7     , !- Front Side Slat diffuse visible reflectance
 0.7     , !- Back Side Slat diffuse visible reflectance
 0.0     , !- Slat Infrared hemispherical transmittance
 0.9     , !- Front Side Slat Infrared hemispherical emissivity
 0.9     , !- Back Side Slat Infrared hemispherical emissivity
 0.050   , !- Blind-to-glass distance
 0.0     , !- Blind top opening multiplier
 0.0     , !- Blind bottom opening multiplier
 0.5     , !- Blind left-side opening multiplier
 0.5     , !- Blind right-side opening multiplier
 ,         !- Minimum slat angle (deg)
 ;         !- Maximum slat angle (deg)
```




![](media/image035.svg)

Figure 14. (a) Side view of a window blind with horizontal slats  (or top view of blind with vertical slats) showing slat geometry. The front face of a slat is shown by a heavy line. The slat angle is defined as the angle between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat. (b) Slat orientations for representative slat angles. The slat angle varies from 0<sup>O</sup>, when the front of the slat is parallel to the glazing and faces toward the outdoors,  to 90<sup>O</sup>, when the slat is perpendicular to the glazing, to 180<sup>O</sup>, when the front of the slat is parallel to the glazing and faces toward the indoors. The minimum and maximum slat angles are determined by the slat thickness, width and separation.

### WindowMaterial:ComplexShade

This input object is used to define shade layers used in the Construction:ComplexFenestrationState object.

#### Field: Name

Unique name of the shading layer.

#### Field: Shading Layer Type

The type of shading layer.  The options are:

- Venetian – for modeling venetian blinds

