- Woven – for modeling shading systems with a regular weave

- Perforated – for modeling perforated screens

- BSDF – for modeling shades whose properties are represented by a BSDF file

- OtherShadingType – for modeling shading systems which do not belong to the any of the previous group

#### Field: Thickness

The thickness (m) of the shading layer. This value is ignored for ShadingLayerType = Venetian, because the program will calculate the thickness based on the slat angle. This value is needed for ShadingLayerType = Woven and Perforated

#### Field: Conductivity

The conductivity (W/mK) of the shading layer material. Default: 1.0

- Venetian – the conductivity of the venetian blind slat material

- Woven – the conductivity of the woven shade material (such as the thread for a fabric shade)

- Perforated – for modeling perforated screens

- BSDF – for modeling shades whose properties are represented by a BSDF file

- OtherShadingType – for modeling shading systems which do not belong to the any of the previous group

#### Field: IR Transmittance

The IR transmittance of the shading layer. Minimum value: 0. Maximum value: 1. Default: 0.

#### Field: Front Emissivity

The front emissivity of the shading layer. Minimum value: 0. Maximum value: 1. Default: 0.90.

#### Field: Back Emissivity

The back emissivity of the shading layer. Minimum value: 0. Maximum value: 1. Default: 0.90.

#### Field: Top Opening Multiplier

The top opening multiplier value will depend on the location of the shading device within the glazing system. There are several possible scenarios which can occur and they can be divided into two groups:

**Shading device on the indoor/outdoor side of the window**

In this case the opening multiplier is calculated as the smallest distance between the shading device and the frame (d<sub>top</sub>), divided by the gap width (S).  There are three possible cases for the position of a shading device the on indoor/outdoor side (see Figure 15).

![](media/image036.png)     ![](media/image038.png)

Figure 15. Three cases for the D<sub>top</sub> calculation for an indoor/outdoor shade: Case a) A shading device between the frame; Case b) A shading device outside the frame, covering the frame; Case c) a shading device outside the frame, not covering the frame.

In the case where the distance between the frame and the shading device is bigger than the gap width, the d<sub>top</sub> multiplier is equal to one. Therefore, the calculation of the D<sub>top</sub> opening multiplier is:

A<sub>top</sub> = min(d<sub>top</sub>/S, 1)

**Shading device between glass layers**

In this case the opening multiplier is calculated as the smallest distance between the shading device and the frame or spacer (d<sub>top</sub>), divided by the smaller gap width (the minimum of (S<sub>1</sub> andS<sub>2</sub>)).

![](media/image039.png)          ![](media/image040.png)

Figure 16. Calculation of Dtop for a shading device between glass layers

The D<sub>top</sub> opening multiplier for a between glass shade is calculated as:

A<sub>top</sub> = min(d<sub>top</sub>/S<sub>min</sub>, 1)

Where

S<sub>min</sub> = min(S<sub>1</sub>, S<sub>2</sub>)

#### Field: Bottom Opening Multiplier

The bottom opening multiplier (d<sub>bot</sub>) is calculated in the same way as the top opening multiplier, with the rules applied to the bottom of the shading device.

#### Field: Left Side Opening Multiplier

The left side opening multiplier (d<sub>left</sub>) is calcuated in the same way as the top opening multiplier, with the rules applied to the left side of the shading device.

#### Field: Right Side Opening Multiplier

The right side opening multiplier (d<sub>right</sub>)  is calcuated in the same way as the top opening multiplier, with the rules applied to the right side of the shading device.

#### Field: Front Opening Multiplier

The fraction of glazing system area that is open on the front of the shading layer (see Figure 17). This fraction is calculated as follows: Afront / (W \* H), where Afront = Area of the front of the glazing system that is not covered by the shading system, W = the width of the glazing system (IGU) and H is height of the glazing system (IGU).

![](media/image041.png)

Figure 17. Front view of shading layer openings.

#### Field: Slat Width

The width (m) of the venetian slats.  Used only for ShadingLayerType = Venetian.

#### Field: Slat Spacing

The distance (m) between front sides of the venetian slats.  Used only for ShadingLayerType = Venetian.

#### Field: Slat Thickness

The thickness (m) of the venetian slats.  Used only for ShadingLayerType = Venetian.

#### Field: Slat Angle

The slat tilt angle (degrees) of the venetian slats.  Used only for ShadingLayerType = Venetian.  Range of slat angle is from -90 to 90 degrees.

#### Field: Slat Conductivity

The conductivity (W/mK) of the venetian slats.  Used only for ShadingLayerType = Venetian.

#### Field: Slat Curve

The curvature radius (m) of the venetian slats.  Setting this value to zero means there is no curvature in the slat (it is flat), while a non-zero value is the radius of the slat curve.  This value cannot be smaller than Slat Width / 2.  Used only for ShadingLayerType = Venetian.

![](media/image042.png)

Figure 18. Side view of horizontal venetian blind slats or top view of blinds with vertical slats.  Front face of slats is marked with red line.

An IDF example for ShadingLayerType = Venetian

```idf
WindowMaterial:ComplexShade,       !- venetian blind layer
  Shade_30001_Layer,               !- name
  Venetian,                        !- shading layer type
  0.005,                           !- thickness
  160,                             !- layer conductivity
  0.0,                             !- IR transmittance
  0.9,                             !- front emissivity
  0.9,                             !- back emissivity
  0.0,                             !- top opening multiplier
  0.0,                             !- bottom opening multiplier
  0.0,                             !- left side opening multiplier
  0.0,                             !- right side opening multiplier
  0.05,                            !- front opening multiplier
  0.016,                           !- venetian slat width
  0.012,                           !- venetian slat spacing
  0.0006,                          !- venetian slat thickness
  -45.00,                          !- venetian slat angle
  160.00,                          !- venetian slat conductivity
  0.0000;                          !- venetian slat curve
```


An IDF example for ShadingLayerType = Woven

(Note that it is not necessary to include “blank” lines for the venetian blind input for a Woven shade definition).

```idf
WindowMaterial:ComplexShade,       !- woven shade layer
  Shade_30002_Layer,               !- name
  Woven,                           !- shading layer type
  0.011,                           !- thickness
  1,                               !- layer conductivity
  0.0,                             !- IR transmittance
  0.9,                             !- front emissivity
  0.9,                             !- back emissivity
  0.0,                             !- top opening multiplier
  0.0,                             !- bottom opening multiplier
  0.0,                             !- left side opening multiplier
  0.0,                             !- right side opening multiplier
  0.17;                            !- front opening multiplier
```


### WindowMaterial:Screen

This object specifies the properties of exterior window screen materials. The window screen model assumes the screen is made up of intersecting orthogonally-crossed cylinders. The surface of the cylinders is assumed to be diffusely reflecting, having the optical properties of a Lambertian surface.

The beam solar radiation transmitted through a window screen varies with sun angle and is made up of two distinct elements: a direct beam component and a reflected beam component. The direct beam transmittance component is modeled using the geometry of the screen material and the incident angle of the sun to account for shadowing of the window by the screen material. The reflected beam component is an empirical model that accounts for the inward reflection of solar beam off the screen material surface. This component is both highly directional and small in magnitude compared to the direct beam transmittance component (except at higher incident angles, for which case the magnitude of the direct beam component is small or zero and the reflected beam component, though small in absolute terms can be many times larger than the direct beam component). For this reason, the reflected beam transmittance component calculated by the model can be a. disregarded, b. treated as an additive component to direct beam transmittance (and in the same direction), or c. treated as hemispherically-diffuse transmittance based on a user input to the model.

![DirectReflectFigure](media/image043.png)

Figure 19. Direct beam and reflected beam transmittance components

The window screen “assembly” properties of overall beam solar reflectance and absorptance (including the screen material ‘cylinders’ and open area) also change with sun angle and are calculated based on the values of the beam solar transmittance components (direct and reflected components described above) and the physical properties of the screen material (i.e., screen material diameter, spacing, and reflectance).

Transmittance, reflectance, and absorptance of diffuse solar radiation are considered constant values and apply to both the front and back surfaces of the screen. These properties are calculated by the model as an average value by integrating the screen’s beam solar properties over a quarter hemisphere of incident radiation. Long-wave emissivity is also assumed to be the same for both sides of the screen.

There is an EnergyPlus Reference Data Set for WindowMaterial:Screen that contains properties for generic window screens. Window screens of this type can only be used on the outside surface of the window (“exterior screens”). When in place, the screen is assumed to cover all of the glazed part of the window, including dividers; it does not cover any of the window frame, if present. The plane of the screen is assumed to be parallel to the glazing.

WindowMaterial:Screen can be used to model wire mesh insect screens where the solar and visible transmission and reflection properties vary with the angle of incidence of solar radiation. For diffusing materials such as drapery and translucent roller shades it is better to use the WindowMaterial:Shade object. For slat-type shading devices like Venetian blinds, which have solar and visible transmission and reflection properties that strongly depend on slat angle and angle of incidence of solar radiation, it is better to use WindowMaterial:Blind.

There are two methods of assigning a screen to a window:

#### Method 1:

1)   Define the construction of the window without the screen, the so-called “bare” construction.

2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.

3)   Define the WindowMaterial:Screen object.

4)   Define a WindowProperty:ShadingControl for the window in which you (a) specify that this Material:WindowScreen is the window’s shading device, and (b) specify how the screen is controlled.

#### Method 2:

1)   Define the Construction of the window without the screen, the so-called “bare” construction.

2)   Reference the bare construction in the FenestrationSurface:Detailed for the window.

3)   Define the WindowMaterial:Screen object.

4)   Define another Construction, called the “shaded construction,” that includes the WindowMaterial:Screen.

5)   Define a WindowProperty:ShadingControl for the window in which you (a) reference the shaded construction, and (b) specify how the screen is controlled.

Note that WindowProperty:ShadingControl has to be used with either method, even if the screen is in place at all times. You will get an error message if you try to reference a shaded construction directly from a FenestrationSurface:Detailed object.

#### Field: Name

Enter a unique name for the screen. This name is referenced as an outside layer in a window construction.

#### Field: Reflected Beam Transmittance Accounting Method

This input specifies the method used to account for screen-reflected beam solar radiation that is transmitted through the window screen (as opposed to being reflected back outside the building). Since this inward reflecting beam solar is highly directional and is not modeled in the direction of the actual reflection, the user is given the option of how to account for the directionality of this component of beam solar transmittance. Valid choices are DoNotModel, ModelAsDirectBeam (i.e., model as an additive component to direct solar beam and in the same direction), or ModelAsDiffuse (i.e., model as hemispherically-diffuse radiation). The default value is ModelAsDiffuse.

#### Field: Diffuse Solar Reflectance

This input specifies the solar reflectance (beam-to-diffuse) of the screen material itself (not the effective value for the overall screen “assembly” including open spaces between the screen material). The outgoing diffuse radiation is assumed to be Lambertian (distributed angularly according to Lambert’s cosine law). The solar reflectance is assumed to be the same for both sides of the screen. This value must be from 0 to less than 1.0. In the absence of better information, the input value for diffuse solar reflectance should match the input value for diffuse visible reflectance.

#### Field: Diffuse Visible Reflectance

This input specifies the visible reflectance (beam-to-diffuse) of the screen material itself (not the effective value for the overall screen “assembly” including open spaces between the screen material) averaged over the solar spectrum and weighted by the response of the human eye. The outgoing diffuse radiation is assumed to be Lambertian (distributed angularly according to Lambert’s cosine law). The visible reflectance is assumed to be the same for both sides of the screen. This value must be from 0 to less than 1.0.

If diffuse visible reflectance for the screen material is not available, then the following guidelines can be used to estimate this value:

* Dark-colored screen (e.g., charcoal):                  0.08 – 0.10

* Medium-colored screen (e.g., gray):                   0.20 – 0.25

* Light-colored screen (e.g., bright aluminum):       0.60 – 0.65

Commercially-available gray scale or grayscale reflecting chart references can be purchased for improved accuracy in estimating visible reflectance (by visual comparison of screen reflected brightness with that of various known-reflectance portions of the grayscale).

#### Field: Thermal Hemispherical Emissivity

Long-wave emissivity *ε* of the screen material itself (not the effective value for the overall screen “assembly” including open spaces between the screen material). The emissivity is assumed to be the same for both sides of the screen.

For most non-metallic materials, *ε*is about 0.9. For metallic materials, *ε*is dependent on material, its surface condition, and temperature. Typical values for metallic materials range from 0.05 – 0.1 with lower values representing a more finished surface (e.g. low oxidation, polished surface). Material emissivities may be found in Table 5 from the 2005 ASHRAE Handbook of Fundamentals, page 3.9. The value for this input field must be between 0 and 1, with a default value of 0.9 if this field is left blank.

#### Field: Conductivity

Screen material conductivity (W/m-K). This input value must be greater than 0. The default value is 221 W/m-K (aluminum).

#### Field: Screen Material Spacing

The spacing, S, of the screen material (m) is the distance from the center of one strand of screen to the center of the adjacent one. The spacing of the screen material is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than the non-zero screen material diameter. If the spacing is different in the two directions, use the average of the two values.

![AspectRatio](media/image044.png)

Figure 20. Screen Material Spacing and Diameter

#### Field: Screen Material Diameter

The diameter, D, of individual strands or wires of the screen material (m). The screen material diameter is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than 0 and less than the screen material spacing. If the diameter is different in the two directions, use the average of the two values.

#### Field: Screen to Glass Distance

Distance from the window screen to the adjacent glass surface (m). If the screen is not flat, the average screen to glass distance should be used. The screen-to-glass distance is used in calculating the natural convective air flow between the glass and the screen produced by buoyancy effects. This input value must be from 0.001 m to 1 m, with a default value of 0.025 m if this field is left blank.

#### Field: Top Opening Multiplier

Effective area for air flow at the top of the screen divided by the horizontal area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0.This input value can range from 0 to 1.

#### Field: Bottom Opening Multiplier

Effective area for air flow at the bottom of the screen divided the horizontal area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0. This input value can range from 0 to 1.

#### Field: Left-Side Opening Multiplier

Effective area for air flow at the left side of the screen divided the vertical area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0. This input value can range from 0 to 1.

#### Field: Right-Side Opening Multiplier

Effective area for air flow at the right side of the screen divided the vertical area between the glass and screen (see the same field for the Material:WindowShade object for additional description). The opening multiplier fields can be used to simulate a shading material that is offset from the window frame. Since window screens are typically installed against the window frame, the default value is equal to 0. This input value can range from 0 to 1.

#### Field: Angle of Resolution for Screen Transmittance Output Map

Angle of resolution, in degrees, for the overall screen beam transmittance (direct and reflected) output map. The comma-separated variable file eplusscreen.csv (Ref. OutputDetailsandExamples.pdf) will contain the direct beam and reflected beam solar radiation that is transmitted through the window screen as a function of incident sun angle (0 to 90 degrees relative solar azimuth and 0 to 90 degrees relative solar altitude) in sun angle increments specified by this input field. The default value is 0, which means no transmittance map is generated. Other valid choice inputs are 1, 2, 3 and 5 degrees.

An IDF example for this object, along with Construction and WindowProperty:ShadingControl objects, is shown below:

```idf
WindowMaterial:Screen,
    EXTERIOR SCREEN,         !- Name
    ModelAsDiffuse,        !- Reflected Beam Transmittance Accounting Method
    0.6,                     !- Diffuse Solar Reflectance
    0.6,                     !- Diffuse Visible Reflectance
    0.9,                     !- Thermal Hemispherical Emissivity
    221.0,                   !- Conductivity {W/m-K}
    0.00154,                 !- Screen Material Spacing (m)
    0.000254,                !- Screen Material Diameter (m)
    0.025,                   !- Screen-to-Glass Distance {m}
    0.0,                     !- Top Opening Multiplier
    0.0,                     !- Bottom Opening Multiplier
    0.0,                     !- Left-Side Opening Multiplier
    0.0,                     !- Right-Side Opening Multiplier
    0;                   !- Angle of Resolution for Output Map {deg}

Construction,
    DOUBLE PANE WITHOUT SCREEN,     !- Name
    GLASS - CLEAR SHEET 1 / 8 IN,   !- Outside Layer
    WinAirB1 - AIRSPACE RESISTANCE, !- Layer \#2
    GLASS - CLEAR SHEET 1 / 8 IN;   !- Layer \#3

WindowProperty:ShadingControl,
    DOUBLE PANE WITH SCREEN, !- User Supplied Shading Control Name
    ExteriorScreen,          !- Shading Type
    ,                        !- Name of construction with shading
    AlwaysOn,                !- Shading Control Type
    ScreenSchedule,          !- Schedule Name
    20.0,                    !- SetPoint {W/m2, W or deg C}
    YES,                     !- Shading Control Is Scheduled
    NO,                      !- Glare Control Is Active
    EXTERIOR SCREEN,         !- Material Name of Shading Device
    ,                        !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name
```


### WindowMaterial:Shade:EquivalentLayer

This object specifies the properties of Equivalent Layer window shade (roller blind) materials. Shades are considered to be thin, flat and perfect diffusers (all transmitted and reflected radiation is hemispherically-diffuse). However, shades can have beam-beam transmittance by virtue of their material openness.  The beam-beam transmittnec is assumed to be the same for both sides of the shade and is the same as the openness area fraction. Beam-dffuse transmittance and reflectance, and emissivity properties can be different for front and back side of the shade.Window shades can be placed on the inside of the window, on the outside of the window, or between glass layers. WindowMaterial:Shade:EquivalentLayer is used for roller blinds. The off-normal solar property calculation of shades (roller blind) is based on a set of correlations developed from measurement of samples of commercially produced roller blind material with openness fraction less than 0.14. The model is not intended for materials with unusually high values of openness and should be limited to a mximum openness fraction of 0.20. The visible spectrum solar properties input fields are not used currently hence can be left blank.

#### Field: Name

Name of the shade. It is referenced as an inside, inbetween or outside layer in an equivalent layer  window construction.

#### Field: Shade Beam-Beam Solar Transmittance

This value is the beam-beam transmittance of the shade at normal incidence and it is the same as the openness area fraction of the shade material. Assumed to be the same for front and back sides of the roller blinds.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0. For most common shade materials (e.g. Roller Blinds) the material oppeness fraction doesn’t exceed 0.20.

#### Field: Front Side Shade Beam-Diffuse Solar Transmittance

This value is the front side beam-diffuse transmittance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.

#### Field: Back Side Shade Beam-Diffuse Solar Transmittance

This value is the back side beam-diffuse transmittance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.

#### Field: Front Side Shade Beam-Diffuse Solar Reflectance

This value is the front side beam-diffuse reflectance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.

#### Field: Back Side Shade Beam-Diffuse Solar Reflectance

This value is the back side beam-diffuse reflectance of the shade material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.

#### Field: Shade Beam-Beam Visible Transmittance

This value is the beam-beam transmittance at normal incidence averaged over the visible spectrum of solar radiation. Assumed to be the same for front and back sides. The minimum value is 0.0 and maximum value is less than 1.0.  Currently this input field is not used.

#### Field: Shade Beam-Diffuse Visible Transmittance

This value is the beam-diffuse transmittance at normal incidence averaged over the visible spectrum of solar radiation. Assumed to be the same for front and back sides. The minimum value is 0.0 and maximum value is less than 1.0.  Currently this input field is not used.

#### Field: Shade Beam-Diffuse Visible Reflectance

This value is the beam-diffuse reflectance at normal incidence averaged over the visible spectrum of solar radiation. Assumed to be the same for front and back sides. The minimum value is 0.0 and maximum value is less than 1.0.  Currently this input field is not used.

#### Field: Shade Material Infrared Transmittance

This value is the long-wave transmittance of the shade material and assumed to be the same for front and back sides of the shade. The minimum value is 0.0 and maximum value is less than 1.0. Default value is 0.05.

#### Field: Front Side Shade Material Infrared Emissivity

This value is the front side long-wave hemispherical emissivity of shade material. The minimum value is 0.0 and maximum value is less than 1.0. Default value is 0.91. The front side effective emissivity of the shade layer is calculated using this value and the material openness specified above.

#### Field: Back Side Shade Material Infrared Emissivity

This value is the back side long-wave hemispherical emissivity of shade material. The minimum value is 0.0 and maximum value is less than 1.0. Default value is 0.91. The back side effective emissivity of the shade is calculated using this value and the material openness specified above.

An IDF example for this object is shown below:

```idf
WindowMaterial:Shade:EquivalentLayer,
  Shade1,        !- Name
  0.190,         !- Shade Beam-Beam Solar Transmittance
  0.206,         !- Front Side Shade Beam-Diffuse Solar Transmittance
  0.206,         !- Back Side Shade Beam-Diffuse Solar Transmittance
  0.499,         !- Front Side Shade Beam-Diffuse Solar Reflectance
  0.499,         !- Back Side Shade Beam-Diffuse Solar Reflectance
  0.0,           !- Shade Beam-Beam Visible Transmittance
  0.0,           !- Shade Beam-Diffuse Vissible Transmittance
  0.0,           !- Shade Vissible Reflectance
  0.0,           !- Shade Material Infrared Transmittance
  0.84,          !- Front Side Shade Material Infrared Emissivity
  0.84;          !- Back Side Shade Material Infrared Emissivity
```


### WindowMaterial:Drape:EquivalentLayer

Specifies the optical and thermal properties of equivalent layer window drape fabric materials.

Drapery fabric shades are commonly placed on the the inside of the window. The long-wave (infrared) properties for commonly used drapery fabrics are assumed to be the same on both sides but different values can be specified when required. Drape fabric shade layers are considered to be perfect diffusers (reflected radiation is hemispherically-diffuse independent of angle of incidence). Unpleated drape fabric is treated as thin and flat layer.The off-normal optical properties of drapery fabric is determined from user specified optical properties at normal incidence using empirical correlations. Pleated drape fabric requires entering the pleated section average width and length as showsn in Figure 21.For pleated drapes the effective beam-beam and beam-diffuse solar properties are determined by tracking both radiation components, for a given incident angle solar radiation, through various interactions with a fabric pleated in a rectangular geometry shown in Figure 21.  The solar properties of the two different pleat facets are evaluated on the basis of the local solar incidence angle.  Therefore, the effective layer properties are influenced not just by horizontal solar profile angle, but also by incidence angle. The correlations used for drape fabrics optical property calculations reqiure that the solar absorptance of the fabric, at normal incidence, is not less than 1%.

![](media/image045.svg)

Figure 21. Geometry used for Pleated Drape Analysis

#### Field: Name

Name of the drape fabric shade layer. It is referenced as an inside, in between or outside layer in an equivalent layer window construction.

#### Field: Drape Beam-Beam Solar Transmittance

This value is the drape fabric beam-beam transmittance at normal incidence, and it is the same as the drape fabric openness area fraction.  Assumed to be the same for front and back sides of the drape fabric layer.  The minimum value is 0.0 and maximum value is less than 1.0. For most drape fabric materials the maximum frabric openness fraction do not exceed 0.2.  The default value is 0.0.

#### Field: Front Side Drape Beam-Diffuse Solar Transmittance

This value is the front side beam-diffuse solar transmittance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.

#### Field: Back Side Drape Beam-Diffuse Solar Transmittance

This value is the back side beam-diffuse solar transmittance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.

#### Field: Front Side Drape Beam-Diffuse Solar Reflectance

This value is the front side beam-diffuse solar reflectance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.

#### Field: Back Side Drape Beam-Diffuse Solar Reflectance

This value is the back side beam-diffuse solar reflectance of the drape fabric material at normal incidence averaged over the entire spectrum of solar radiation. The minimum value is 0.0 and maximum value is less than 1.0.

#### Field: Drape Beam-Beam Visible Transmittance

This value is the drape fabric beam-beam visible transmittance at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for front and back sides of the drape fabric layer.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.  This input field is not used currently.

#### Field: Front Side Drape Beam-Diffuse Visible Reflectance

This value is the front side drape fabric beam-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for front and back sides of the drape.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.  This input field is not used currently.

#### Field: Back Side Drape Diffuse-Diffuse Visible Reflectance

This value is the back side drape fabric diffuse-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for front and back sides of the drape.  The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.0.  This input field is not used currently.

#### Field: Drape Material Infrared Transmittance

This value is the long-wave hemispherical transmittance of the fabric material at zero fabric openness fraction.  Assumed to be the same for front and back sides of the drape fabric material layer. The minimum value is 0.0 and maximum value is less than 1.0.  The default value is 0.05.

#### Field: Front Side Drape Material Infrared Emissivity

This value is the front side long-wave hemispherical emissivity of fabric material at zero shade opennes. The minimum value is 0.0 and maximum value is less than 1.0. the default value is 0.87. The front side effective emissivity of the drape fabric layer is calculated using this value and the fabric openness area fraction specified above.

#### Field: Back Side Drape Material Infrared Emissivity

This value is the back side long-wave hemispherical emissivity of fabric material at zero fabric openness fraction. The minimum value is 0.0 and maximum value is less than 1.0. The default value is 0.87. The back side effective emissivity of the drape fabric layer is calculated using this value and the fabric openness area fraction specified above.

#### Field: Width of Pleated Fabric

This value is the width of the pleated section of the draped fabric, w(m). If the drape fabric is flat (unpleated), then the pleated section width is set to zero. The default value is 0.0, i.e., assumes flat drape fabric.

#### Field: Length of Pleated Fabric

This value is the length of the pleated section of the draped fabric, s(m). If the drape fabric is flat (unpleated), then the pleated section length is set to zero.  The default value is 0.0, i.e., assumes flat drape fabric.

An IDF example for this object is shown below:

```idf
WindowMaterial:Drape:EquivalentLayer,
  Drape02,            !- Name
  0.14,               !- Shade Beam-Beam Solar Transmittance
  0.10,               !- Front Side Shade Beam-Diffuse Solar Transmittance
  0.10,               !- Back Side Shade Beam-Diffuse Solar Transmittance
  0.40,               !- Front Side Shade Beam-Diffuse Solar Reflectance
  0.50,               !- Back Side Shade Beam-Diffuse Solar Reflectance
  0.0,                !- Shade Beam-Beam Visible Transmittance
  0.0,                !- Shade Beam-Diffuse Visible Transmittance
  0.0,                !- Shade Beam-Diffuse Visible Reflectance
  0.10,               !- Shade Material Infrared Transmittance
  0.90,               !- Front Side Shade Material Infrared Emissivity
  0.80,               !- Back Side Shade Material Infrared Emissivity
  0.01,               !- Width of Pleated Fabric
  0.025;              !- Length of Pleated Fabric
```


### WindowMaterial:Blind:EquivalentLayer

This object specifies the properties of an Equivalent Layer window blind consisting of thin and equally-spaced slats. The the model assumes that slats are flat and thin, and applies correction for the slat curvature effect based on the user specified slat crwon.  Slats are assumed to transmit and reflect diffusely.The effective shortwave optical and longwave optical properties of venetian blind layer is estimated analytically. The Equivalent Layer blind model requires optical properties and geometry of the slats shown ![](media/image046.svg)

Figure 22. Geometry and Properties used for venetian blind analysis

.  Likewise, effective longwave properties are obtained for the layer knowing longwave properties of the slats.

![](media/image047.svg)

Figure 22. Geometry and Properties used for venetian blind analysis

The input data required to characterize a venetian blind are: front and back side reflectance and transmittance of the slat, geometry (Slat width, w, slat spacing, s, slat crown, c, and slat angle, f, and long wave emittance and transmittance of the slat. Blinds can be located on the inside of the window, on the outside of the window, or between two layers of glass. The blind is assumed to cover all of the glazed part of the window.

#### Field: Name

Name of the venetian blind. It is referenced as an inside, outside or in between layers in an equivalent layer window construction.

#### Field: Slat Orientation

The choices are Horizontal and Vertical. “Horizontal” means the slats are parallel to the bottom of the window; this is the same as saying that the slats are parallel to the X-axis of the window. “Vertical” means the slats are parallel to Y-axis of the window.  The default is “Horizontal”.

#### Field: Slat Width

This value is the width of the slat measured from edge to edge (m). The default value is 0.0254.

#### Field: Slat Separation

The distance between the front of a slat and the back of the adjacent slat (m). The default value is 0.025. The slat separation should not be greater than the slat width.

#### Field: Slat Crown

The perpendicular length between the slat cord  and the curve (m). Crown=0.0625x“Slat width”. Slat is assumed to be rectangular in cross section and flat. The crown accounts for curvature of the slat.  The minimum value is 0.0, and the default value is 0.0015m.

#### Field: Slat Angle

The angle (degrees) between the glazing outward normal and the slat outward normal, where the outward normal points away from the front face of the slat (degrees). If the “Slat Angle Control” input field below specified is “FixedSlatAngle”, then the slat angle is fixed at “Slat Angle” value entered.  Minimum value is zero, and the maximum value allowed is 180.0 degrees.  The default value is 45 degrees.

#### Field: Front Side Slat Beam-Diffuse Solar Transmittance

This value is the slat front side beam-diffuse solar transmittance at normal incidence averaged over the entire spectrum of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0, and the maximum value is less than 1.0. The default value is 0.0.

#### Field: Back Side Slat Beam-Diffuse Solar Transmittance

This value is the slat back side beam-diffuse solar transmittance at normal incidence averaged over the entire spectrum of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0,  and the maximum value is less than 1.0. The default value is 0.0.

#### Field: Front Side Slat Beam-Diffuse Solar Reflectance

This value is slat front side beam-diffuse solar reflectance at normal incidence averaged over the entire spectrum of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Back Side Slat Beam-Diffuse Solar Reflectance

This value is the slat back side beam-diffuse solar reflectance at normal incidence averaged over the entire spectrum of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Front Side Slat Beam-Diffuse Visible Solar Transmittance

This value is the slat front side beam-diffuse visible transmittance at normal incidence averaged over the visible spectrum range of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0, and the maximum value is less than 1.0. The default value is 0.0.

#### Field: Back Side Slat Beam-Diffuse Visible Solar Transmittance

This value is the slat back side beam-diffuse visible transmittance at normal incidence averaged the visible spectrum range of solar radiation. Any transmitted beam radiation is assumed to be 100% diffuse (i.e., slats are translucent). Minimum value is 0.0, and the maximum value is less than 1.0. The default value is 0.0.

#### Field: Front Side Slat Beam-Diffuse Visible Solar Reflectance

This value is the slat front side beam-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0, and the maximum value is less than 1.0

#### Field: Back Side Slat Beam-Diffuse Visible Solar Reflectance

This value is the slat back side beam-diffuse visible reflectance at normal incidence averaged over the visible spectrum range of solar radiation. All the reflected component is assumed to be diffuse. Minimum value is 0.0,  and the maximum value is less than 1.0

#### Field: Slat Diffuse-Diffuse Solar Transmittance

This value is the slat diffuse-diffuse solar transmittance for hemispherically diffuse solar radiation. This value is the same for front and back side of the slat.  Minimum value is 0.0,  and the maximum value is less than 1.0.

#### Field: Front Side Slat Diffuse-Diffuse Solar Reflectance

This value is the slat front side diffuse-diffuse solar reflectance for hemispherically diffuse solar radiation. Minimum value is 0.0,  and the maximum value is less than 1.0.

#### Field: Back Side Slat Diffuse-Diffuse Solar Reflectance

This value is the slat back side diffuse-diffuse solar reflectance for hemispherically diffuse solar radiation. Minimum value is 0.0,  and the maximum value is less than 1.0.

#### Field: Slat Diffuse-Diffuse Visible Transmittance

This value is the slat diffuse-diffuse visible transmittance for hemispherically diffuse visible spectrum range of solar radiation. This value is the same for front and back side of the slat.  Minimum value is 0.0,  and the maximumvalue is less than 1.0. This input field is not used currently.

#### Field: Front Side Slat Diffuse-Diffuse Visible Reflectance

This value is the slat front side diffuse-diffuse visible reflectance for hemispherically diffuse visible spectrum range of solar radiation. Minimum value is 0.0, and the maximum value is less than 1.0.  This input field is not used currently.

#### Field: Back Side Slat Diffuse-Diffuse Visible Reflectance

This value is the slat back side diffuse-diffuse visible reflectance for hemispherically diffuse visible spectrum range of solar radiation. Minimum value is 0.0, and the maximum value is less than 1.0.  This input field is not used currently.

#### Field: Slat Infrared Transmittance

This value is the long-wave hemispherical transmittance of the slat material. Assumed to be the same for both sides of the slat. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.0.

#### Field: Front Side Slat Infrared Emissivity

This value is the front side long-wave hemispherical emissivity of the slat material. The minimum value is 0.0, the maximum value is less than 1.0. The default value is 0.9.

#### Field: Back Side Slat Infrared Emissivity

This value is the back side long-wave hemispherical emissivity of the slat material. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.9.

#### Field: Slat Angle Control

This input field is used only if slat angle control is desired.  The three key choice inputsallowed are “FixedSlatAngle”, “MaximizeSolar”, and “BlockBeamSolar”.  The default value is “FixedSlatAngle”.If Type of Slat Angle Control for Blinds = MaximizeSolar the slat angle is adjusted to maximize solar gain. If Type of Slat Angle Control for Blinds = BlockBeamSolar, the slat angle is adjusted to maximize visibiity while eliminating beam solar radiation. If Type of Slat Angle Control for Blinds = FixedSlatAngle, then the model uses a fixed slat angle specified above.

An IDF example for this object, is shown below:

```idf
WindowMaterial:Blind:EquivalentLayer,
  VBU8D6+45SW1,      ! - Name
  Horizontal,        ! - Slat Orientation
  0.025,             ! - Slat Width
  0.025,             ! - Slat Separation
  0.0,               ! - Slat Crown
  45.0,              ! - Slat Angle
  0.0,               ! - Front Side Slat Beam-Diffuse Solar Transmittance
  0.0,               ! - Back Side Slat Beam-Diffuse Solar Transmittance
  0.0,               ! - Front Side Slat Beam-Diffuse Solar Reflectance
  0.0,               ! - Back Side Slat Beam-Diffuse Solar Reflectance
  0.0,               ! - Front Side Slat Beam-Diffuse Visible Transmittance
  0.0,               ! - Back Side Slat Beam-Diffuse Visible Transmittance
  0.0,               ! - Front Side Slat Beam-Diffuse Visible Reflectance
  0.0,               ! - Back Side Slat Beam-Diffuse Visible  Reflectance
  0.0,               ! - Slat Diffuse-Diffuse Solar Transmittance
  0.80,              ! - Front Side Slat Diffuse-Diffuse Solar Reflectance
  0.60,              ! - Back Side Slat Diffuse-Diffuse Solar Reflectance
  0.0,               ! - Slat Diffuse-Diffuse Visible Transmittance
  0.0,               ! - Front Side Slat Diffuse-Diffuse Visible Reflectance
  0.0,               ! - Back Side Slat Diffuse-Diffuse Visible Reflectance
  0.0,               ! - Slat Infrared Transmittance
  0.90,              ! - Front Side Slat Infrared Emissivity
  0.90,              ! - Back Side Slat Infrared Emissivity
  FixedSlatAngle;    ! - Slat Angle Control
```


### WindowMaterial:Screen:EquivalentLayer

This object specifies the optical and thermal properties of exterior screen materials for Equivalent Layer Window. Can only be placed on the exterior side of window construction. The window screen model assumes the screen is made up of intersecting orthogonally-crossed cylinders. The surface of the cylinders is assumed to be diffusely reflecting. The beam solar radiation transmitted through an equivalent Layer window screen varies with sun angle and is made up of two distinct elements: a beam-beam component and a beam-difuse component. The beam-beam transmittance component is calculated using screen openness area fraction determined from the geometry of the screen and the incident angle of the sun. Empirical correlations are used to obtain the effective off-normal solar and longwave properties of insect screens.  Insect screen geometry is shown in Figure 23.  The calculation of effective solar properties requires a set of properties measured at normal incidence.

![](media/image048.svg)

Figure 23. Geometry used for insect screen analysis

The formulation of the model, assumption and correlations used to calculate effective solar and longwave properties of insect screens are described in the Engineering Reference.

#### Field: Name

Name of the insect screen. It is referenced as an outside layer in an equivalent layer window construction.

#### Field: Screen Beam-Beam Solar Transmittance

This value is the beam-beam transmittance of the screen material at normal incidence. This value is the same as the screen oppenness area fraction.  This value can be autocalculated from the wire spacing and wire diameter. It is the same for both sides of the screen. The minimum value is 0.0, and maximum value is less than 1.0.

#### Field: Screen Beam-Diffuse Solar Transmittance

This value is the beam-diffuse solar transmittance of the screen material at normal incidence averaged over the entire spectrum of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Screen Beam-Diffuse Solar Reflectance

This value is the beam-diffuse solar reflectance of the screen material at normal incidence averaged over the entire spectrum of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Screen Beam-Beam Visible Transmittance

This value is the beam-beam visible transmittance of the screen material at normal incidence averaged over the visible spectrum range of solar radiation.  Assumed to be the same for both sides of the screen. The minimum value is 0.0, and maximum value is less than 1.0. This input input field is not used currently.

#### Field: Screen Beam-Diffuse Visible Transmittance

This value is the beam-diffuse visible reflectance of the screen material at normal incidence averaged over the visible spectrum range of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0. This input input field is not used currently.

#### Field: Screen Beam-Diffuse Visible Reflectance

This value is the beam-diffuse visible reflectance of the screen material at normal incidence averaged over the visible spectrum range of solar radiation. Assumed to be the same for both sides of the screen. The minimum value is 0.0, and the maximum value is less than 1.0. This input input field is not used currently.

#### Field: Screen Infrared Transmittance

This value is the long-wave hemispherical transmittance of the the screen material. Assumed to be the same for both sides of the screen material. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.02

#### Field: Screen Infrared Emissivity

This value is the long-wave hemispherical emissivity of the screen material. Assumed to be the same for both sides of the screen material. The minimum value is 0.0, the maximum value is less than 1.0. The default value is 0.93.

#### Field: Screen Wire Spacing

The spacing, S (m), of the screen material is the distance from the center of one strand of screen to the center of the adjacent one. The spacing of the screen material is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than the non-zero screen material diameter. If the spacing is different in the two directions, use the average of the two values. Default value is 0.0025m.

#### Field: Screen Wire Diameter

The diameter, D (m), of individual strands or wires of the screen material. The screen material diameter is assumed to be the same in both directions (e.g., vertical and horizontal). This input value must be greater than 0 and less than the screen wire spacing. If the diameter is different in the two directions, use the average of the two values. Default value is 0.005m.

An IDF example for this object, is shown below:

```idf
WindowMaterial:Screen:EquivalentLayer,
  INSCRN,                !- Name
  0.763,                 !- Screen Beam-Beam Solar Transmittance
  0.052,                 !- Screen Beam-Diffuse Solar Transmittance
  0.076,                 !- Screen Beam-Diffuse Solar Reflectance
  0.0,                   !- Screen Beam-Beam Visible Transmittance
  0.0,                   !- Screen Beam-Diffuse Visible Transmittance
  0.0,                   !- Screen Beam-Diffuse Visible Reflectance
  0.0,                   !- Screen Infrared Transmittance
  0.84,                  !- Screen Infrared Emissivity
  0.025,                 !- Screen Wire Spacing
  0.005;                 !- Screen Wire Diameter
```


### WindowMaterial:Glazing:EquivalentLayer

Glass material properties for equivalent layer window model.  Uses transmittance/reflectance input method.  For exterior windows, “front side” is the side of the glass closest to the outside air and “back side” is the side closest to the zone the window is defined in. For interzone windows, “front side” is the side closest to the zone adjacent to the zone the window is defined in and “back side” is the side closest to the zone the window is defined in.

#### Field: Name

The name of the glass layer. It corresponds to a layer in an equivalent layer window construction.

#### Field: Optical Data Type

Valid values for this field are SpectralAverage, or Spectral. If Optical Data Type = SpectralAverage, the values you enter for solar transmittance and reflectance are assumed to be averaged over the solar spectrum, and the values you enter for visible transmittance and reflectance are assumed to be averaged over the solar spectrum and weighted by the response of  the human eye. The spectral data input is not supported now.

***Field: Window Glass Spectral Data Set Name***

This input field is not used currently.

#### Field: Front Side Beam-Beam Solar Transmittance

This value is the front side beam-beam solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Back Side Beam-Beam Solar Transmittance

This value is the back side beam-beam solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Front Side Beam-Beam Solar Reflectance

This value is the front side beam-beam solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Back Side Beam-Beam Solar Reflectance

This value is the back side beam-beam solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Front Side Beam-Beam Visible Transmittance

This value is the front side beam-beam visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Back Side Beam-Beam Visible Transmittance

This value is the back side beam-beam visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Front Side Beam-Beam Visible Reflectance

This value is the front side beam-beam visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Back Side Beam-Beam Visible Reflectance

This value is the back side beam-beam visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Front Side Beam-Diffuse Solar Transmittance

This value is the front side beam-diffuse solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.

#### Field: Back Side Beam-Diffuse Solar Transmittance

This value is the back side beam-diffuse solar transmittance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse solar transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.

#### Field: Front Side Beam-Diffuse Solar Reflectance

This value is the front side beam-diffuse solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.

#### Field: Back Side Beam-Diffuse Solar Reflectance

This value is the back side beam-diffuse solar reflectance of the glazing at normal incidence averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.

#### Field: Front Side Beam-Diffuse Visible Transmittance

This value is the front side beam-diffuse visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse visible transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.  This input field is not used currently.

#### Field: Back Side Beam-Diffuse Visible Transmittance

This value is the back side beam-diffuse visible transmittance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  For clear glazing the beam-diffuse visible transmittance is zero. The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0.  This input field is not used currently.

#### Field: Front Side Beam-Diffuse Visible Reflectance

This value is the front side beam-diffuse visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0. This input field is not used currently.

#### Field: Back Side Beam-Diffuse Visible Reflectance

This value is the back side beam-diffuse visible reflectance of the glazing at normal incidence averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage.  The minimum value is 0.0, and the maximum value is less than 1.0. Default value is 0.0. This input field is not used currently.

#### Field: Diffuse-Diffuse Solar Transmittance

This value is the diffuse-diffuse solar transmittance of the glazing averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage. The diffuse-diffuse transmittance is assumed to be the same for both sides of the glazing.  EnergyPlus automatically estimates the diffuse-diffuse solar transmittance from other inputs. If this input field is specified as “Autocalculate”, then the calculated transmittance will be used. The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Front Side Diffuse-Diffuse Solar Reflectance

This value is the front side diffuse-diffuse solar reflectance of the glazing averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the diffuse-diffuse reflectance from other inputs. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Back Side Diffuse-Diffuse Solar Reflectance

This value is the back side diffuse-diffuse solar reflectance of the glazing averaged over the entire spectrum of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the diffuse-diffuse reflectance from other inputs. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0.

#### Field: Diffuse-Diffuse Visible Solar Transmittance

This value is the diffuse-diffuse visible transmittance of the glazing averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage. The diffuse-diffuse visible transmittance is assumed to be the same for both sides of the glazing.  If this input field is specified as “Autocalculate”, then the calculated transmittance will be used. The minimum value is 0.0, and the maximum value is less than 1.0. This input field is not used currently.

#### Field: Front Side Diffuse-Diffuse Visible Reflectance

This value is the front side diffuse-diffuse visible reflectance of the glazing averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the front side diffuse-diffuse visible reflectance from front side beam-beam visible reflectance at normal incidence specified above. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0. This input field is not used currently.

#### Field: Back Side Diffuse-Diffuse Visible Reflectance

This value is the back side diffuse-diffuse visible reflectance of the glazing averaged over the visible spectrum range of solar radiation.  Used only when Optical Data Type = SpectralAverage. EnergyPlus automatically estimates the back side diffuse-diffuse visible reflectance from back side beam-beam visible reflectance at normal incidence specified above. If this input field is specified as “Autocalculate”, then the calculated reflectance will be used. The minimum value is 0.0, and the maximum value is less than 1.0. This input field is not used currently.

#### Field: Infrared Transmittance (applies to front and back)

This value is the long-wave hemispherical transmittance of the glazing. Assumed to be the same for both sides of the glazing. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.0.

#### Field: Front Side Infrared Emissivity

This value is the front side long-wave hemispherical emissivity of the glazing. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.84.

#### Field: Back Side Infrared Emissivity

This value is the back side long-wave hemispherical emissivity of the glazing. The minimum value is 0.0, the maximum value is less than 1.0.  The default value is 0.84.

An IDF example for this object, is shown below:

```idf
WindowMaterial:Glazing:EquivalentLayer,
  GLZCLR,                  !- Name
  SpectralAverage,         !- Optical Data Type
  ,                        !- Window Glass Spectral Data Set Name
  0.83,                    !- Front Side Beam-Beam Solar Transmittance
  0.83,                    !- Back Side Beam-Beam Solar Transmittance
  0.08,                    !- Front Side Beam-Beam Solar Reflectance
  0.08,                    !- Back Side Beam-Beam Solar Reflectance
  0.0,                     !- Front Side Beam-Beam Visible Transmittance
  0.0,                     !- Back Side Beam-Beam Visible Transmittance
  0.0,                     !- Front Side Beam-Beam Visible Reflectance
  0.0,                     !- Back Side Beam-Beam Visible Reflectance
  0.0,                     !- Front Side Beam-Diffuse Solar Transmittance
  0.0,                     !- Back Side Beam-Diffuse Solar Transmittance
  0.0,                     !- Front Side Beam-Diffuse Solar Reflectance
  0.0,                     !- Back Side Beam-Diffuse Solar Reflectance
  0.0,                     !- Front Side Beam-Diffuse Visible Transmittance
  0.0,                     !- Back Side Beam-Diffuse Visible Transmittance
  0.0,                     !- Front Side Beam-Diffuse Visible Reflectance
  0.0,                     !- Back Side Beam-Diffuse Visible Reflectance
  0.76,                    !- Diffuse-Diffuse Solar Transmittance
  0.14,                    !- Front Side Diffuse-Diffuse Solar Reflectance
  0.14,                    !- Back Side Diffuse-Diffuse Solar Reflectance
  0.0,                     !- Diffuse-Diffuse Visible Transmittance
  0.0,                     !- Front Side Diffuse-Diffuse Visible Reflectance
  0.0,                     !- Back Side Diffuse-Diffuse Visible Reflectance
  0.0,                     !- Infrared Transmittance
  0.84,                    !- Front Side Infrared Emissivity
  0.84;                    !- Back Side Infrared Emissivity
```


### WindowMaterial:Gap:EquivalentLayer

This object is used in windows equivalent layer construction object andspecifies the properties of the gap between the layers in multi-layer equivalent layer window object. There is an EnergyPlus Reference Data Set for Material:WindowGas that contains several types of gas. This object uses the gas types: Air, Argon, Xenon, Crypton, and Custom.  For Custom gas type users are required to entering the thermophicial properties.

#### Field: Name

The name of the gap. It refers to a layer in a window construction equivalent layer.

#### Field: Gas Type

The type of gas. The choices allowed are AIR, ARGON, XENON, KRYPTON, or CUSTOM.

#### Field: Thickness

The thickness (m) of the gap layer.

#### Field: Gap Vent Type

This inputfiled contains the valid key choice for gap vent type.  The valid vent types are: Sealed, VentedIndoor, and VentedOutdoor.  Sealed means the gap is enclosed and gas tight, i.e., no venting to indoor or outdoor environment. The gap types “VentedIndoor” and “VentedOutdoor” are used with gas type “Air” only. VentedIndoor means the air in the gap is naturally vented to indoor environment, and  VentedOutdoor means the air in the gap is naturally vented to the outdoor environment.

#### Properties for Custom Gas Types

The following entries are used only if Gas Type = Custom. The A, B and C coefficients are those in the following expression that gives a property value as a function of temperature in degrees K:

<div>\[Property = Coef{f_A} + Coef{f_B} \times Temperatur{e_K} + Coef{f_C} \times Temperature_K^2\]</div>

#### Field: Conductivity Coefficient A

The A coefficient for gas conductivity (W/m-K). Used only if Gas Type = Custom.

#### Field: Conductivity Coefficient B

The B coefficient for gas conductivity (W/m-K<sup>2</sup>). Used only if Gas Type = Custom.

#### Field: Conductivity Coefficient C

The C coefficient for gas conductivity (W/m-K<sup>3</sup>).  Used only if Gas Type = Custom.

#### Field: Viscosity Coefficient A

The A coefficient for gas viscosity (kg/m-s). Used only if Gas Type = Custom.

#### Field: Viscosity Coefficient B

The B coefficient for gas viscosity (kg/m-s-K). Used only if Gas Type = Custom.

#### Field: Viscosity Coefficient C

The C coefficient for gas viscosity (kg/m-s-K<sup>2</sup>).  Used only if Gas Type = Custom.

#### Field: Specific Heat Coefficient A

The A coefficient for gas specific heat (J/kg-K). Used only if Gas Type = Custom.

#### Field: Specific Heat Coefficient B

The B coefficient for gas specific heat (J/kg-K<sup>2</sup>). Used only if Gas Type = Custom.

#### Field: Specific Heat Coefficient C

The C coefficient for gas specific heat (J/kg-K<sup>2</sup>).  Used only if Gas Type = Custom.

#### Field: Specific Heat Ratio

The specific heat ratio for gas.  Used only if Gas Type = Custom.

#### Field: Molecular Weight

The molecular weight for gas.  The molecular weight is the mass of 1 mol of the substance.  This has a numerical value which is the average molecular mass of the molecules in the substance multiplied by Avogadro’s constant. (kg/kmol) (Shown in the IDD as g/mol for consistency)

#### Field: Specific Heat Ratio

The specific heat ratio for gas.  The specific heat ratio of a gas is the ratio of the specific heat at contant pressure, to the specific heat at constant volume.  Used only if Gas Type = Custom.

An IDF example for this object, is shown below:

```idf
WindowMaterial:Gap:EquivalentLayer,
  Custom CO2 Sealed 12mm,    !- Name
  CUSTOM,                    !- Gas Type
  0.0120,                    !- Thickness {m}
  Sealed,                    !- Gap Vent Type
 -5.8181E-3,                 !- Conductivity Coefficient A {W/m-K}
  7.4714E-5,                 !- Conductivity Coefficient B {W/m-K2}
  0.0,                       !- Conductivity Coefficient C {W/m-K3}
  8.5571E-7,                 !- Viscosity Coefficient A {kg/m-s}
  4.7143E-8,                 !- Viscosity Coefficient B {kg/m-s-K}
  0.0,                       !- Viscosity Coefficient C {kg/m-s-K2}
  5.76903E2,                 !- Specific Heat Coefficient A {J/kg-K}
  9.18088E-2,                !- Specific Heat Coefficient B {J/kg-K2}
  0.0,                       !- Specific Heat Coefficient C {J/kg-K3}
  44.01;                     !- Molecular Weight {g/mol}
```


### Material:RoofVegetation

This definition must be used in order to simulate the green roof (ecoroof) model. The material becomes the outside layer in a green roof construction (see example below). In the initial release of the green roof model, only one material may be used as a green roof layer though, of course, several constructions using that material may be used. In addition, the model has only been tested with the ConductionTransferFunction solution algorithm – a warning will be issued for other solution algorithm choices. This model was developed for low-sloped exterior surfaces (roofs). It is not recommended for high-sloped exterior surfaces (e.g., walls).

#### Field: Name

This field is a unique reference name that the user assigns to a particular ecoroof material. This name can then be referred to by other input data.

#### Field: Height of Plants

This field defines the height of plants in units of meters. This field is limited to values in the range 0.005 &lt; Height &lt; 1.00 m. Default is .2 m.

#### Field: Leaf Area Index

This is the projected leaf area per unit area of soil surface. This field is dimensionless and is limited to values in the range of 0.001 &lt; LAI &lt; 5.0. Default is 1.0. At the present time the fraction vegetation cover is calculated directly from LAI (Leaf Area Index) using an empirical relation. The user may find it necessary to increase the specified value of LAI in order to represent high fractional coverage of the surface by vegetation.

#### Field: Leaf Reflectivity

This field represents the fraction of incident solar radiation that is reflected by the individual leaf surfaces (albedo). Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. Values for this field must be between 0.05 and 0.5. Default is .22. Typical values are .18 to .25.

#### Field: Leaf Emissivity

This field is the ratio of thermal radiation emitted from leaf surfaces to that emitted by an ideal black body at the same temperature. This parameter is used when calculating the long wavelength radiant exchange at the leaf surfaces. Values for this field must be between 0.8 and 1.0 (with 1.0 representing “black body” conditions). Default is .95.

#### Field: Minimum Stomatal Resistance

This field represents the resistance of the plants to moisture transport. It has units of s/m. Plants with low values of stomatal resistance will result in higher evapotranspiration rates than plants with high resistance. Values for this field must be in the range of 50.0 to 300.0. Default is 180.

#### Field: Soil Layer Name

This field is a unique reference name that the user assigns to the soil layer for a particular ecoroof. This name can then be referred to by other input data. Default is **Green Roof Soil**.

#### Field: Roughness

This alpha field defines the relative roughness of a particular material layer. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A keyword is expected in this field with the options being “VeryRough”, “Rough”, “MediumRough”, “MediumSmooth”, “Smooth”, and “VerySmooth” in order of roughest to smoothest options. Default is MediumRough.

#### Field: Thickness

This field characterizes the thickness of the material layer in meters. This should be the dimension of the layer in the direction perpendicular to the main path of heat conduction. This value must be a positive number. Depths of .10m (4 inches) and .15m (6 inches) are common. Default if this field is left blank is .1. Maximum is .7m. Must be greater than .05 m.

#### Field: Conductivity of Dry Soil

This field is used to enter the thermal conductivity of the material layer. Units for this parameter are W/(m-K). Thermal conductivity must be greater than zero. Typical soils have values from .3 to .5. Minimum is .2 (specified in IDD). Default is .35 and maximum (in IDD) is 1.5.

#### Field: Density of Dry Soil

This field is used to enter the density of the material layer in units of kg/m<sup>3</sup>. Density must be a positive quantity. Typical soils range from 400 to 1000 (dry to wet). Minimum is 300, maximum is 2000 and default if field is left blank is 1100.

#### Field: Specific Heat of Dry Soil

This field represents the specific heat of the material layer in units of J/(kg-K). Note that these units are most likely different than those reported in textbooks and references which tend to use kJ/(kg-K) or J/(g-K). They were chosen for internal consistency within EnergyPlus. Only positive values of specific heat are allowed.

#### Field: Thermal Absorptance

The thermal absorptance field in the Material input syntax represents the fraction of incident long wavelength radiation that is absorbed by the material. This parameter is used when calculating the long wavelength radiant exchange between various surfaces and affects the surface heat balances (both inside and outside as appropriate). For long wavelength radiant exchange, thermal emissivity and thermal emittance are equal to thermal absorptance. Values for this field must be between 0.0 and 1.0 (with 1.0 representing “black body” conditions). Typical values are from .9 to .98. The default value for this field is 0.9.

#### Field: Solar Absorptance

The solar absorptance field in the Material input syntax represents the fraction of incident  solar radiation that is absorbed by the material. Solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident solar radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate). If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.0 and 1.0. Typical values are from .6 to .85. The default value for this field is 0.7.

#### Field: Visible Absorptance

The visible absorptance field in the Material input syntax represents the fraction of incident visible wavelength radiation that is absorbed by the material. Visible wavelength radiation is slightly different than solar radiation in that the visible band of wavelengths is much more narrow while solar radiation includes the visible spectrum as well as infrared and ultraviolet wavelengths. This parameter is used when calculating the amount of incident visible radiation absorbed by various surfaces and affects the surface heat balances (both inside and outside as appropriate) as well as the daylighting calculations. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials). Values for this field must be between 0.5 and 1.0. The default value for this field is 0.75.

#### Field: Saturation Volumetric Moisture Content of the Soil Layer

The field allows for user input of the saturation moisture content of the soil layer. Maximum moisture content is typically less than .5. Range is [.1,.5] with the default being .3.

#### Field: Residual Volumetric Moisture Content of the Soil Layer

The field allows for user input of the residual moisture content of the soil layer. Default is .01, range is [.01,.1].

#### Field: Initial Volumetric Moisture Content of the Soil Layer

The field allows for user input of the initial moisture content of the soil layer. Range is (.05, .5] with the defaulte being .1.

#### Field: Moisture Diffusion Calculation Method

The field allows for two models to be selected: **Simple** or **Advanced**.

**Simple** is the original Ecoroof model - based on a constant diffusion of moisture through the soil.  This model starts with the soil in two layers.  Every time the soil properties update is called, it will look at the two soils moisture layers and asses which layer has more moisture in it. It then takes moisture from the higher moisture layer and redistributes it to the lower moisture layer at a constant rate.

**Advanced** is the later Ecoroof model. If you use it, you will need to increase your number of timesteps in hour for the simulation with a recommended value of 20. This moisture transport model is based on a project which looked at the way moisture transports through soil.  It uses a finite difference method to divide the soil into layers (nodes). It redistributes the soil moisture according the model described in:

Marcel G Schaap and Martinus Th. van Genuchten, 2006, 'A modified Maulem-van Genuchten Formulation for Improved Description of the Hydraulic Conductivity Near Saturation’, Vadose Zone Journal 5 (1), p 27-34.

An IDF example:

```idf
Material:RoofVegetation,
    BaseEco,                 !- Name
    0.5,                     !- Height of Plants {m}
    5,                       !- Leaf Area Index {dimensionless}
    0.2,                     !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    180,                     !- Minimum Stomatal Resistance {s/m}
    EcoRoofSoil,             !- Soil Layer Name
    MediumSmooth,            !- Roughness
    0.18,                    !- Thickness {m}
    0.4,                     !- Conductivity of Dry Soil {W/m-K}
    641,                     !- Density of Dry Soil {kg/m3}
    1100,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
   0.4,                     !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,                    !- Residual Volumetric Moisture Content of the Soil Layer
    0.2,                     !- Initial Volumetric Moisture Content of the Soil Layer
    Advanced;                !- Moisture Diffusion Calculation Method


  Material:RoofVegetation,
    LowLAI,                  !- Name
    0.5,                     !- Height of Plants {m}
    0.5,                     !- Leaf Area Index {dimensionless}
    0.2,                     !- Leaf Reflectivity {dimensionless}
    0.95,                    !- Leaf Emissivity
    180,                     !- Minimum Stomatal Resistance {s/m}
    EcoRoofSoil,             !- Soil Layer Name
    MediumSmooth,            !- Roughness
    0.18,                    !- Thickness {m}
    0.4,                     !- Conductivity of Dry Soil {W/m-K}
    641,                     !- Density of Dry Soil {kg/m3}
    1100,                    !- Specific Heat of Dry Soil {J/kg-K}
    0.95,                    !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.7,                     !- Visible Absorptance
   0.4,          !- Saturation Volumetric Moisture Content of the Soil Layer
    0.01,         !- Residual Volumetric Moisture Content of the Soil Layer
    0.2,          !- Initial Volumetric Moisture Content of the Soil Layer
    Advanced;                !- Moisture Diffusion Calculation Method
```


And construction using the ecoroof material:

```idf
Construction,
    ASHRAE 90.1-2004_Sec 5.5-2_Roof,  !- Name
    BaseEco,                 !- Outside Layer
    ASHRAE 90.1-2004_Sec 5.5-2_Roof Insulation_1,  !- Layer \#2
    ASHRAE 90.1-2004_Sec 5.5-2_MAT-METAL;  !- Layer \#3
```


### Ecoroof / RoofVegetation outputs

The following outputs are available for the Roof Vegetation surface.

* Zone,Average,Green Roof Soil Temperature [C]

* Zone,Average,Green Roof Vegetation Temperature [C]

* Zone,Average,Green Roof Soil Root Moisture Ratio []

* Zone,Average,Green Roof Soil Near Surface Moisture Ratio []

* Zone,Average,Green Roof Soil Sensible Heat Transfer Rate per Area [W/m2]

* Zone,Average,Green Roof Vegetation Sensible Heat Transfer Rate per Area [W/m2]

* Zone,Average,Green Roof Vegetation Moisture Transfer Rate [m/s]

* Zone,Average,Green Roof Soil Moisture Transfer Rate [m/s]

* Zone,Average,Green Roof Vegetation Latent Heat Transfer Rate per Area [W/m2]

* Zone,Average,Green Roof Soil Latent Heat Transfer Rate per Area [W/m2]

* Zone,Sum,Green Roof Cumulative Precipitation Depth [m]

* Zone,Sum,Green Roof Cumulative Irrigation Depth [m]

* Zone,Sum,Green Roof Cumulative Runoff Depth [m]

* Zone,Sum,Green Roof Cumulative Evapotranspiration Depth [m]

* Zone,Sum,Green Roof Current Precipitation Depth [m]

* Zone,Sum,Green Roof Current Irrigation Depth [m]

* Zone,Sum,Green Roof Current Runoff Depth [m]

* Zone,Sum,Green Roof Current Evapotranspiration Depth [m]


#### Green Roof Soil Temperature [C]

Temperature of the Soil layer temperature in C.

#### Green Roof Vegetation Temperature [C]

Temperature of the Vegetation layer temperature in C.

#### Green Roof Soil Root Moisture Ratio []

Mean value of root moisture (m<sup>3</sup>/m<sup>3</sup>)

#### Green Roof Soil Near Surface Moisture Ratio []

The moisture content in the soil near the surface (m<sup>3</sup>/m<sup>3</sup>)

#### Green Roof Soil Sensible Heat Transfer Rate per Area [W/m2]

Sensible heat flux to ground (W/m<sup>2</sup>)

#### Green Roof Vegetation Sensible Heat Transfer Rate per Area [W/m2]

Sensible heat transfer to foliage (W/m<sup>2</sup>)

#### Green Roof Vegetation Moisture Transfer Rate [m/s]

Water evapotranspiration rate associated with latent heat from vegetation (m/s)

#### Green Roof Soil Moisture Transfer Rate [m/s]

Water evapotranspiration rate associated with latent heat from ground surface (m/s)

#### Green Roof Vegetation Latent Heat Transfer Rate per Area [W/m2]

Latent heat flux from vegetation (W/m<sup>2</sup>)

#### Green Roof Soil Latent Heat Transfer Rate per Area [W/m2]

Latent heat flux from ground surface (W/m<sup>2</sup>)

#### Green Roof Cumulative Precipitation Depth [m]

#### Green Roof Current Precipitation Depth [m]

Cumulative or current precipitation (m)

#### Green Roof Cumulative Irrigation Depth [m]

#### Green Roof Current Irrigation Depth [m]

Cumulative or current irrigation (m)

#### Green Roof Cumulative Runoff Depth [m]

#### Green Roof Current Runoff Depth [m]

Cumulative or current runoff (m). Multiply by roof area to get volume.

#### Green Roof Cumulative Evapotranspiration Depth [m]

#### Green Roof Current Evapotranspiration Depth [m]

Cumulative or current evapotranspiration from soil and plants (m).

### MaterialProperty:GlazingSpectralData

With the MaterialProperty:GlazingSpectralData object, you can specify the wavelength-by-wavelength transmittance and reflectance properties of a glass material. To determine the  overall optical properties of a glazing system (solar and visible transmittance and solar absorptance vs. angle of incidence) EnergyPlus first calculates transmittance and absorptance vs. angle of incidence for each wavelength. This is then weighted by a standard solar spectrum to get the solar transmittance and absorptance vs. angle of incidence (for use in the solar heat gain calculations), and further weighted by the response of the human eye to get the visible transmittance vs. angle of incidence (for use in the daylighting calculation).

MaterialProperty:GlazingSpectralData should be used for multi-pane windows when one or more of the glass layers is *spectrally selective*, i.e., the transmittance depends strongly on wavelength. An example is glass with a coating that gives high transmittance in the daylight part of the solar spectrum (roughly 0.4 to 0.7 microns) and low transmittance at longer wavelengths, thus providing better solar heat gain control than uncoated glass. If spectral data is not used in case, the overall optical properties of the glazing system that EnergyPlus calculates will not be correct.

You can input up to 450 sets of values for wavelengths covering the solar spectrum. Each set consists of  {wavelength (microns), transmittance, front reflectance, back reflectance}

Spectral data of this kind are routinely measured by glass manufacturers. Data sets for over 800 commercially available products are contained in an Optical Data Library maintained by the Windows Group at Lawrence Berkeley National Laboratory. This library can be downloaded from http://windows.lbl.gov/. You will have to edit entries from this library to put them in the format required by the EnergyPlus WindowGlassSpectralData object.

An alternative to using the MaterialProperty:GlazingSpectralData object is to run the WINDOW window analysis program. This program has built-in access to the Optical Data Library and let’s you easily create customized, multi-layer glazing systems that can be exported for use in EnergyPlus. For more details, see “StormWindow”.

#### Field: Name

The name of the spectral data set. It is referenced by WindowMaterial:Glazing when Optical Data Type = Spectral.

#### Fields 1-4 (repeated up to 450 times)

Sets of values for wavelengths covering the solar spectrum (from about 0.25 to 2.5 microns [10<sup>-6</sup> m]). Each set consists of

**{wavelength (microns), transmittance, front reflectance, back reflectance}**

The wavelength values must be in ascending order. The transmittance and reflectance values are at normal incidence. “Front reflectance” is the reflectance for radiation striking the glass from the outside, i.e., from the side opposite the zone in which the window is defined. “Back reflectance” is the reflectance for radiation striking the glass from the inside, i.e., from the zone in which the window is defined. Therefore, for exterior windows, “front” is the side closest to the outdoors and “back” is the side closest to the zone in which the window is defined. For interior windows, “front” is the side closest to the adjacent zone and “back” is the side closest to the zone in which the window is defined.

An IDF example:

```idf
MaterialProperty:GlazingSpectralData,
      TestSpectralDataSet,
       ! { from WINDOW 4 library }
       ! { actual 9.91mm clear laminate: 15_mil PVB, ID:37966/50032-39-9 } 10.38
       ! { conductivity PVB adjusted, W/M/K  } 0.798
       ! { thermal IR transmittance, assumed } tir=0.00
       ! { thermal IR hemispherical emittance, assumed } emis= 0.84 0.84


       ! WL   T     Rfront Rback
       .300, 0.000, 0.045, 0.045,
       .310, 0.000, 0.044, 0.044,
       .320, 0.000, 0.044, 0.044,
       .330, 0.000, 0.042, 0.042,
       .340, 0.000, 0.041, 0.041,
       .350, 0.000, 0.040, 0.040,
      <snip>
      2.450, 0.200, 0.040, 0.040,
      2.500, 0.214, 0.039, 0.039;
```

### Construction

For walls, roofs, floors, windows, and doors, constructions are “built” from the included materials. Each layer of the construction is a material name listed in order from “outside” to “inside”. Up to ten layers (eight for windows) may be specified (one of the few limitations in EnergyPlus!). “Outside” is the layer furthest away from the Zone air (not necessarily the outside environment). “Inside” is the layer next to the Zone air. In the example floor below, for example, the outside layer is the acoustic tile below the floor, the next layer is the air space above the tile, and the inside layer is the concrete floor deck.

![](media/image050.svg)

Figure 24. Example Floor Construction illustration.

Window constructions are similarly built up from items in the Window Materials set using similar layers.. See Figure 25. Illustration for material ordering in windows, which shows the case where an interior shading layer such as a blind is present. The gap between the inside glass layer (layer \#3) and the interior shading layer is not entered. Similarly, for an exterior shading layer, the gap between the outside glass layer and the shading layer is not entered.

![](media/image051.svg)

Figure 25. Illustration for material ordering in windows.

However, for a between-glass shading device the gaps on either side of the shading layer must be entered and they must have the same gas type. In addition, the gap widths with and without the between-glass shading layer must be consistent (see Figure 26).

A maximum of four glass layers and one shading layer is allowed. A gas layer must always separate adjacent glass layers in a multi-pane glazing without a between-glass shading layer.

![](media/image052.svg)

Figure 26. Window construction with and without a between-glass shading layer. Shown are gap widths *g*, *g<sub>1</sub>* and *g<sub>2</sub>*, and shading layer width, *w*. An error will result if *g<sub>1</sub>+g<sub>2</sub>+w* is not equal to *g*, where *w* is zero for a blind and greater than zero for a shade.

Outside and inside air film resistances are never given as part of a construction definitions since they are calculated during the EnergyPlus simulation. Note also that constructions are assumed to be one-dimensional in a direction perpendicular to the surface.

#### Field: Name

This field is a user specified name that will be used as a reference by other input syntax. For example, a heat transfer surface (ref: Building Surfaces) requires a construction name to define what the make-up of the wall is. This name must be identical to one of the Construction definitions in the input data file.

#### Field: Outside Layer

Each construction must have at least one layer. This field defines the material name associated with the layer on the outside of the construction—outside referring to the side that is not exposed to the zone but rather the opposite side environment, whether this is the outdoor environment or another zone. Material layers are defined based on their thermal properties elsewhere in the input file (ref: Material and Material Properties and Zone,Average,HAMT Surface Average Water Content Ratio [kg/kg]

Zone,Average,HAMT Surface Inside Face Temperature [C]

Zone,Average,HAMT Surface Inside Face Relative Humidity [%]

Zone,Average,HAMT Surface Inside Face Vapor Pressure [Pa]

Zone,Average,HAMT Surface Outside Face Temperature [C]

Zone,Average,HAMT Surface Outside Face Relative Humidity [%]

Zone,Average,HAMT Surface Inside Face Relative Humidity [%]

#### HAMT Surface Average Water Content Ratio [kg/kg]

This output is the summed water content [kg/kg] of all cells in a surface expressed as a fraction of the mass of the water to the material mass.

#### HAMT Surface Inside Face Temperature [C]

This output is the temperature [C] on the internal “surface” of the surface.

#### HAMT Surface Inside Face Relative Humidity [%]

#### HAMT Surface Inside Face Relative Humidity [%]

This output is the relative humidity on the internal “surface” of the surface expressed as a percentage.

#### HAMT Surface Inside Face Vapor Pressure [Pa]

This output is the vapor pressure [Pa] on the internal “surface” of the surface.

#### HAMT Surface Outside Face Temperature [C]

This output is the temperature on the external “surface” of the surface.

#### HAMT Surface Outside Face Relative Humidity [%]

This output is the relative humidity on the external “surface” of the surface.

Zone,Average,HAMT Surface Temperature Cell N [C]

Zone,Average,HAMT Surface Water Content Cell N [kg/kg]

Zone,Average,HAMT Surface Relative Humidity Cell N [%]

Detailed profile data for the variables Temperature [C], Relative Humidity [%] and Water Content [kg/kg] within each surface can also be reported. To calculate the heat and moisture transfer through surfaces HAMT splits up surfaces into discrete cells. Each cell is composed of a single material and has a position within the surface. HAMT automatically assigns cells to construction objects so that there are more cells closer to boundaries between materials and also at the “surfaces” of the surface. It is not possible for users to define their own cells.

#### HAMT Surface Relative Humidity Cell &lt;N&gt; [%]

This is the relative humidity of the cell in the surface.

#### HAMT Surface Temperature Cell &lt;N&gt; [C]

This is the temperature of the cell in the surface.

#### HAMT Surface Water Content Cell &lt;N&gt; [kg/kg]

This is the relative water content of the cell in the surface.

Each surface is made from a particular construction. The construction-surface relationship is output by HAMT to the eplusout.eio file with the following format.

! &lt;HAMT cells&gt;, Surface Name, Construction Name, Cell Numbers

! &lt;HAMT origins&gt;, Surface Name, Construction Name, Cell origins (m)

The output also contains the HAMT cell origins and cell number for each construction – surface combination. The coordinate system origin is defined as the exterior surface of the construction. Users can select any one of the Temperature, Relative Humidity or Water Content variables for any cell to be reported, using the following naming scheme for the output variable.

HAMT Profile Construction &lt;Variable&gt; Cell &lt;Cell\#&gt;

It is better to specify the “key” or Surface Name in this output.

So for example to output the temperature of the 10<sup>th</sup> cell in a surface, eg “East Wall” would require the following output variable.

```idf
Output:Variable,
    East Wall,               !- Key Value
    HAMT Profile Construction Temperature Cell 10,  !- Variable Name
    Hourly;                  !- Reporting Frequency
```

By selecting a whole range of these reports and using the information in the eplusout.eio file it is possible to build up a temperature profile of the surface.

Materials for Glass Windows and Doors). As noted above, the outside layer should NOT be a film coefficient since EnergyPlus will calculate outside convection and radiation heat transfer more precisely.

#### Field(s) 2-10: Layers

The next fields are optional and the number of them showing up in a particular Construction definition depends solely on the number of material layers present in that construction. The data expected is identical to the outside layer field (see previous field description). The order of the remaining layers is important and should be listed in order of occurrence from the one just inside the outside layer until the inside layer is reached. As noted above, the inside layer should NOT be a film coefficient since EnergyPlus will calculate inside convection and radiation heat transfer more precisely.

IDF Example (floor construction):

```idf
Construction, FLOOR38,  ! Material layer names follow:
      E5 - ACOUSTIC TILE,
      E4 - CEILING AIRSPACE,
      C12 - 2 IN HW CONCRETE;
```

IDF Example (window construction, no shade):

```idf
Construction, DOUBLE PANE WINDOW,  !- Material layer names follow:
      GLASS - CLEAR SHEET 1 / 8 IN,
      WinAirB1 - AIRSPACE RESISTANCE,
      GLASS - CLEAR SHEET 1 / 8 IN;
```


IDF Example (window construction, with interior shade):

```idf
Construction, DOUBLE PANE WITH ROLL SHADE,  !- Material layer names follow:
      GLASS - CLEAR SHEET 1 / 8 IN,
      WinAirB1 - AIRSPACE RESISTANCE,
      GLASS - CLEAR SHEET 1 / 8 IN,
      ROLL SHADE - LIGHT
```


### Site:GroundTemperature:FCfactorMethod

Site:GroundTemperature:FCfactorMethod is used only by the underground walls or slabs-on-grade or underground floors defined with C-factor (Construction:CfactorUndergroundWall) and F-factor (Construction:FfactorGroundFloor) method for code compliance calculations where detailed construction layers are unknown. Only one such ground temperature object can be included. The monthly ground temperatures for this object are close to the monthly outside air temperatures delayed by three months. If user does not input this object in the IDF file, it will be defaulted to the 0.5m set of monthly ground temperatures from the weather file if they are available.

#### Field: Month Temperature(s) – 12 fields in all

Each numeric field is the monthly ground temperature (degrees Celsius) used for the indicated month (January=1<sup>st</sup> field, February=2<sup>nd</sup> field, etc.)

And, the IDF example:

```idf
Site:GroundTemperature:FCfactorMethod,  9.5,3.5,-0.7,-1.7,-0.6,3.6,9.3,14,18.2,22.7,21.2,16.8;
```

### Constructions - Modeling Underground Walls and Ground Floors Defined with C and F Factors for Building Energy Code Compliance

Building energy code and standards like ASHRAE 90.1, 90.2 and California Title 24 require the underground wall constructions and slabs-on-grade or underground floors not to exceed certain maximum values of C-factor and F-factor, which do not specify detailed layer-by-layer materials for the constructions.

A simplified approach is introduced to create equivalent constructions and model the ground heat transfer through underground walls and ground floors for the building energy code compliance calculations. The approach is to create constructions based on the user defined C or F factor with two layers: one concrete layer (0.15 m thick) with thermal mass, and one fictitious insulation layer with no thermal mass. Three new objects were created for such purpose: **Construction:CfactorUndergroundWall**, **Construction:FfactorGroundFloor**, and **Site:GroundTemperature:FCfactorMethod**. Details of the approach are described in the Engineering Reference document. The wall and floor construction objects are described in this section; the ground temperature object is described with the other ground temperature objects.

When a underground wall or ground floor surface (BuildingSurface:Detailed, Floor:Detailed, and Wall:Detailed) references one of the two construction objects, its field ‘Outside Boundary Condition’ needs to be set to GroundFCfactorMethod. For simple (rectangular) wall and floor objects, the outside boundary condition is inferred from the construction type.

The Site:GroundTemperature:FCfactorMethod is described in the section for ground temperatures, the following section describes the two new construction objects.

### Construction:CfactorUndergroundWall

This input object differs from the usual wall construction object in that it describes an entire construction rather than individual layers. This object is used when only the wall height (depth to the ground) and the C-factor are available.  This object accesses a model that creates an equivalent layer-by-layer construction for the underground wall to approximate the heat transfer through the wall considering the thermal mass of the earth soil.

This object is referenced by underground wall surfaces with their fields ‘Outside Boundary Condition’ set to GroundFCfactorMethod.

#### Field: Name

The name of the underground wall construction.

#### Field: C-Factor

C-Factor is the time rate of steady-state heat flow through unit area of the construction, induced by a unit temperature difference between the body surfaces. The C-Factor unit is W/m<sup>2</sup>·K. The C-factor does not include soil or air films. ASHRAE Standard 90.1 and California Title 24 specify maximum C-factors for underground walls depending on space types and climate zones.

#### Field: Height

This field describes the height of the underground wall, i.e. the depth to the ground surface. The unit is meters.

IDF Example:

```idf
Construction:CfactorUndergroundWall,
    CfactorUGWall,
    0.436,           ! C-factor (W/m2K), does not include soil or air films
    4.57;            ! Height (m)


  BuildingSurface:Detailed,
    Zn001:Wall001,           !- Name
    Wall,                    !- Surface Type
    CfactorUGWall,           !- Construction Name
    ZONE ONE,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0,0.0,4.572,           !- X,Y,Z ==&gt; Vertex 1
    0.0,0.0,0.0,             !- X,Y,Z ==&gt; Vertex 2
    15.24,0.0,0.0,           !- X,Y,Z ==&gt; Vertex 3
    15.24,0.0,4.572;         !- X,Y,Z ==&gt; Vertex 4
```


### Construction:FfactorGroundFloor

This input object differs from the usual ground floor construction object in that it describes an entire construction rather than individual layers. This object is used when only the floor area, exposed perimeter, and the F-factor are available.  This object accesses a model that creates an equivalent layer-by-layer construction for the slab-on-grade or underground floor to approximate the heat transfer through the floor considering the thermal mass of the earth soil.

This object is referenced by slab-on-grade or underground floor surfaces with their fields ‘Outside Boundary Condition’ set to GroundFCfactorMethod.

#### Field: Name

The name of the ground floor construction.

#### Field: F-Factor

F-Factor represents the heat transfer through the floor, induced by a unit temperature difference between the outside and inside air temperature, on the per linear length of the exposed perimeter of the floor. The unit for this input is W/m·K. ASHRAE Standard 90.1 and California Title 24 specify maximum F-factors for slab-on-grade or underground floors depending on space types and climate zones.

#### Field: Area

This field describes the area (in square meters) of the slab-on-grade or underground floor.

#### Field: PerimeterExposed

This field describes the exposed (direct contact with ambient air) perimeter (in meters) of the slab-on-grade or underground floor.

IDF Example:

```idf
Construction:FfactorGroundFloor,
    slabconst,
    0.12,     !F-factor in W/m-K
    232.26,   !Area in m2
    61.0;     !Exposed perimeter in m


  BuildingSurface:Detailed,
    Zn001:Flr001,            !- Name
    Floor,                   !- Surface Type
    slabconst,               !- Construction Name, FLOOR
    ZONE ONE,                !- Zone Name
    GroundFCfactorMethod,    !- Outside Boundary Condition, Surface
    ,                        !- Outside Boundary Condition Object, Zn001:Flr001
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    15.24,0.0,0.0,           !- X,Y,Z ==&gt; Vertex 1
    0.0,0.0,0.0,             !- X,Y,Z ==&gt; Vertex 2
    0.0,15.240,0.0,          !- X,Y,Z ==&gt; Vertex 3
    15.24,15.24,0.0;         !- X,Y,Z ==&gt; Vertex 4
```


### Construction:InternalSource

In some cases such as radiant systems, a construction will actually have resistance wires or hydronic tubing embedded within the construction. Heat is then either added or removed from this building element to provide heating or cooling to the zone in question. In the case of building-integrated photovoltaics, the energy removed in the form of electricity will form a sink. It is possible to enter such constructions into EnergyPlus with the syntax described below. The definition is similar to the Construction definition with a few additions related to radiant or other systems that will lead to source/sink terms. The internal source capability is available with both the **ConductionTransferFunction** and **ConductionFiniteDifference** solution algorithms.  The only difference is that the two dimensional pipe arrangements are not available to ConductionFiniteDifference. Those fields are ignored in that implementation.

#### Field: Name

This field is a user specified name that will be used as a reference by other input syntax. For example, a heat transfer surface (ref: Building Surfaces) requires a construction name to define what the make-up of the wall is.

#### Field: Source Present After Layer Number

This field is an integer that relates the location of the heat source or sink. The integer refers to the list of material layers that follow later in the syntax and determines the layer after which the source is present. If a source is embedded within a single homogenous layer (such as concrete), that layer should be split into two layers and the source added between them. For example, a value of “2” in this field tells EnergyPlus that the source is located between the second and third material layers listed later in the construction description (see layer fields below).

#### Field: Temperature Calculation Requested After Layer Number

The nature of this field is similar to the source interface parameter (see previous field) in that it is an integer, refers to the list of material layers that follow, and defines a location after the layer number identified by the user-defined number. In this case, the user is specifying the location for a separate temperature calculation rather than the location of the heat source/sink. This feature is intended to allow users to calculate a temperature within the construction. This might be important in a radiant cooling system where condensation could be a problem. This temperature calculation can assist users in making that determination in absence of a full heat and mass balance calculation.

#### Field: Dimensions for the CTF Calculation

This field is also an integer and refers to the detail level of the calculation. A value of “1” states that the user is only interested in a one-dimensional calculation. This is appropriate for electric resistance heating and for hydronic heating (when boiler/hot water heater performance is not affected by return and supply water temperatures). A value of “2” will trigger a two-dimensional solution for this surface only. This may be necessary for hydronic radiant cooling situations since chiller performance is affected by the water temperatures provided.

A few things should be noted about requesting two-dimensional solutions. First, the calculation of the conduction transfer functions (CTF) is fairly intensive and will require a significant amount of computing time. Second, the solution regime is two-dimensional internally but it has a one-dimensional boundary condition imposed at the inside and outside surface (i.e., surface temperatures are still isothermal is if the surface was one-dimensional).

#### Field: Tube Spacing

This field defines how far apart in meters the hydronic tubing or electrical resistance wires are spaced in the direction perpendicular to the main direction of heat transfer. Note that this parameter is only used for two-dimensional solutions (see previous field).

#### Field: Outside Layer

Each construction must have at least one layer. This field defines the material name associated with the layer on the outside of this construction—outside referring to the side that is not exposed to the zone but rather the opposite side environment, whether this is the outdoor environment or another zone. Material layers are defined based on their thermal properties elsewhere in the input file (ref: Material and Material Properties and Zone,Average,HAMT Surface Average Water Content Ratio [kg/kg]

Zone,Average,HAMT Surface Inside Face Temperature [C]

Zone,Average,HAMT Surface Inside Face Relative Humidity [%]

Zone,Average,HAMT Surface Inside Face Vapor Pressure [Pa]

Zone,Average,HAMT Surface Outside Face Temperature [C]

Zone,Average,HAMT Surface Outside Face Relative Humidity [%]

Zone,Average,HAMT Surface Inside Face Relative Humidity [%]

#### HAMT Surface Average Water Content Ratio [kg/kg]

This output is the summed water content [kg/kg] of all cells in a surface expressed as a fraction of the mass of the water to the material mass.

#### HAMT Surface Inside Face Temperature [C]

This output is the temperature [C] on the internal “surface” of the surface.

#### HAMT Surface Inside Face Relative Humidity [%]

#### HAMT Surface Inside Face Relative Humidity [%]

This output is the relative humidity on the internal “surface” of the surface expressed as a percentage.

#### HAMT Surface Inside Face Vapor Pressure [Pa]

This output is the vapor pressure [Pa] on the internal “surface” of the surface.

#### HAMT Surface Outside Face Temperature [C]

This output is the temperature on the external “surface” of the surface.

#### HAMT Surface Outside Face Relative Humidity [%]

This output is the relative humidity on the external “surface” of the surface.

Zone,Average,HAMT Surface Temperature Cell N [C]

Zone,Average,HAMT Surface Water Content Cell N [kg/kg]

Zone,Average,HAMT Surface Relative Humidity Cell N [%]

Detailed profile data for the variables Temperature [C], Relative Humidity [%] and Water Content [kg/kg] within each surface can also be reported. To calculate the heat and moisture transfer through surfaces HAMT splits up surfaces into discrete cells. Each cell is composed of a single material and has a position within the surface. HAMT automatically assigns cells to construction objects so that there are more cells closer to boundaries between materials and also at the “surfaces” of the surface. It is not possible for users to define their own cells.

#### HAMT Surface Relative Humidity Cell &lt;N&gt; [%]

This is the relative humidity of the cell in the surface.

#### HAMT Surface Temperature Cell &lt;N&gt; [C]

This is the temperature of the cell in the surface.

#### HAMT Surface Water Content Cell &lt;N&gt; [kg/kg]

This is the relative water content of the cell in the surface.

Each surface is made from a particular construction. The construction-surface relationship is output by HAMT to the eplusout.eio file with the following format.

! &lt;HAMT cells&gt;, Surface Name, Construction Name, Cell Numbers

! &lt;HAMT origins&gt;, Surface Name, Construction Name, Cell origins (m)

The output also contains the HAMT cell origins and cell number for each construction – surface combination. The coordinate system origin is defined as the exterior surface of the construction. Users can select any one of the Temperature, Relative Humidity or Water Content variables for any cell to be reported, using the following naming scheme for the output variable.

HAMT Profile Construction &lt;Variable&gt; Cell &lt;Cell\#&gt;

It is better to specify the “key” or Surface Name in this output.

So for example to output the temperature of the 10<sup>th</sup> cell in a surface, eg “East Wall” would require the following output variable.

```idf
Output:Variable,
    East Wall,               !- Key Value
    HAMT Profile Construction Temperature Cell 10,  !- Variable Name
    Hourly;                  !- Reporting Frequency
```


By selecting a whole range of these reports and using the information in the eplusout.eio file it is possible to build up a temperature profile of the surface.

Materials for Glass Windows and Doors). As noted above, the outside layer should NOT be a film coefficient since EnergyPlus will calculate convection and radiation heat transfer more precisely.

#### Field(s) 2-10: Layers

The next fields are optional and the number of them showing up in a particular Construction definition depends solely on the number of material layers present in that particular construction. The data expected is identical to the outside layer field (see previous field description). The order of the remaining layers is important and should be listed in order of occurrence from the one just inside the outside layer until the inside layer is reached. As noted above, the inside layer should NOT be a film coefficient since EnergyPlus will calculate convection and radiation heat transfer more precisely.

### Composite Wall Constructions

Standard constructions in EnergyPlus are built with the materials and layers described earlier. However, some configurations will not be adequately represented by using this approach. The Reference Data Set CompositeWallConstructions.idf contains constructions and associated materials for a set of **composite** walls. These are walls—such as stud walls—that have complicated heat-flow paths so that the conduction is two- or three-dimensional. Thermal bridges are one of the common terms for these complicated heat-flow paths; this dataset will help you represent these in EnergyPlus.

The materials here are **not** real materials but are “equivalent” materials obtained from finite-difference modeling. (The thickness, conductivity, density and specific heat values of the material layers for the different constructions have been taken from the ASHRAE report “Modeling Two- and Three-Dimensional Heat Transfer through Composite Wall and Roof Assemblies in Hourly Energy Simulation Programs (1145-TRP),” by Enermodal Engineering Limited, Oak Ridge National Laboratory, and the Polish Academy of Sciences, January 2001.). EnergyPlus will calculate conduction transfer functions using these materials. The heat transfer based on these conduction transfer functions will then be very close to what would be calculated with a two- or three-dimensional heat transfer calculation.

For stud walls, using these composite constructions will give more accurate heat flow than you would get by manually dividing the wall into a stud section and a non-stud section.

If your wall’s exterior or interior roughness or thermal, solar or visible absorptances are different from those in the data set, you can make the appropriate changes to the first material (the outside layer) or the third material (the inside layer). **None of the other values should be changed.**

Complete description of the CompositeWallConstructions data set are found in the OutputDetailsAndExamples document.

### Construction:ComplexFenestrationState

This input object is used to describe the properties of a single state for complex fenestration.  There are two parts to the input, 1) layer-by-layer physical description of fenestration system and 2) a set of matrices that describe overall system optical performance.  Each layer also has associated with it two matrices that give the layer absorptance (for front and back incidence on the system.

The optical properties are given as a two-dimensional matrix describing the basis and four two-dimensional matrices of system bidirectional optical properties.

These input objects will generally be exported directly from the WINDOW program and it is expected that users usually will not develop the input themselves. However, this is an option for users who prefer to use a different method (e.g., Monte-Carlo ray-trace or measurement) of determining optical properties.

Multiple instances of this object are used to define the separate operating states of complex fenestration.  For example, blinds could be deployed or redirected to create a new state, or electrochromic glazings could change transmittance.  Each separate state defines the materials present and the overall optical performance.  If the glazing system has only one state, then only one of these objects is needed.

If there is more than one complex fenestration state, it will be controlled using the EMS actuator called “Surface” with the control type “Construction State” and the EMS input object called EnergyManagementSystem:ConstructionIndexVariable.

#### Field: Name

Unique name of this construction.  Used to identify type of window in surface objects.

#### Field: Basis Type keyword

Only value currently implemented is “LBNLWINDOW”. More options may be added in the future.

#### Field: Basis Symmetry, keyword

Only value currently implemented is “None”. More options will be added in the future.

#### Field: Thermal Parameters

This field gives the name of WindowThermalModel:Params object used to keep common data necessary for thermal simulation.

#### Field: Basis Matrix Name

This field gives the name of an 2 x N matrix object that defines the basis  For a fenestration basis, N would be the number of theta (polar angle) values, the first of the two elements for each of the i=1,..,N would be the theta value, and the second would be the number of phi (azimuthal angle) values that 360º is divided into for that theta.

#### Field: Solar Optical Complex Front Transmittance Matrix Name

This field contains the name of matrix object that describes the solar transmittance at different incident angles.  This is from the outside toward the inside.

#### Field: Solar Optical Complex Back Reflectance Matrix Name

This field contains the name of matrix object that describes the solar back reflectance at different incident angles.  This is from the inside toward the outside.

#### Field: Visible Optical Complex Front Transmittance Matrix Name

This field contains the name of matrix object that describes the visible transmittance at different incident angles.  This is from the outside toward the inside.

#### Field: Visible Optical Complex Back Reflectance Matrix Name

This field contains the name of vector object that describes the visible back reflectance at different incident angles.  This is from the inside toward the outside.

#### Field: Outside Layer &lt;x=1&gt;

Each construction must have at least one layer. The layer order is from outside to inside, with the first layer being either WindowMaterial:Glazing or WindowMaterial:ComplexShade. The next layer is a WindowMaterial:Gap layer, and the following layers then alternate between WindowMaterial:Glazing or WindowMaterial:ComplexShade and WindowMaterial:Gap. The last layer cannot be WindowMaterial:Gap.

#### Field: Outside Layer Directional Front Absorptance Matrix Name

Points to an Nbasis x 1 matrix object.

#### Field: Outside Layer Directional Back Absorptance Matrix Name

Points to an Nbasis x 1 matrix object.

#### Above 3 fields are optionally repeated for layers 2-10

These layers include gaps, which do not need to have matrix data specified.



An IDF example of complex fenestration with single layer:

```idf
Construction:ComplexFenestrationState,       !- single layer example
  CFS_Glz_1,                 !- name
  LBNLWindow,                !- basis type
  None,                      !- basis symmetry type
  ThermParam_1,              !- window thermal model
  CFS_Glz_1_Basis,           !- basis matrix name
  CFS_Glz_1_TfSol,           !- Tfsol
  CFS_Glz_1_RbSol,           !- Rbsol
  CFS_Glz_1_Tfvis,           !- Tfvis
  CFS_Glz_1_Tbvis,           !- Tbvis
  Glass_102_Layer,           !- layer 1 name
  CFS_Glz_1_Layer_1_fAbs,    !- fAbs
  CFS_Glz_1_Layer_1_bAbs;    !- bAbs
```




An complex fenestration IDF example with double layer (first layer is shading device):

```idf
Construction:ComplexFenestrationState,       !- double layer example
  CFS_Glz_59,                    !- name
  LBNLWindow,                    !- basis type
  None,                          !- basis symmetry type
  ThermParam_59,                 !- window thermal model
  CFS_Glz_59_Basis,              !- basis matrix name
  CFS_Glz_59_TfSol,              !- Tfsol
  CFS_Glz_59_RbSol,              !- Rbsol
  CFS_Glz_59_Tfvis,              !- Tfvis
  CFS_Glz_59_Tbvis,              !- Tbvis
  Shade_30001_Layer,             !- layer 1 name (shading device)
  CFS_Glz_59_Layer_1_fAbs,       !- fAbs
  CFS_Glz_59_Layer_1_bAbs,       !- bAbs
  Gap_1_Layer,                   !- layer 1 name
  ,                 !- absorptance matrices for gaps should be empty for now
  ,                              !- it is for future use
  Glass_3110_Layer,              !- layer 2 name
  CFS_Glz_59_Layer_3110_fAbs,    !- fAbs
  CFS_Glz_59_Layer_3110_bAbs;    !- bAbs
```


### WindowThermalModel:Params

This input object is used with the Construction:ComplexFenestrationState

#### Field: Name

Unique name of the window thermal model parameters.

#### Field: Calculation Standard

The type of the calculation standard.  The choices are:

- ISO15099

- EN673Declared

- EN673Design

The default is ISO15099.

#### Field: Thermal Model

The type of thermal model.  The choices are:

- ISO15099

- ScaledCavityWidth

- ConvectiveScalarModel\_NoSDThickness

- ConvectiveScalarModel\_withSDThickness

The default is ISO15099.

#### Field: SD Scalar

Shading Device Scalar Factor. Only used for  Thermal Model = Convective Scalar Model.  Factor of venetian shading device layer contribution to convection. Real value between 0 (where the shading device contribution to convection is neglected) and 1 (where the shading device treated as “closed” – as if it is a glass layer with thermal properties of SD slat material). Default: 1.0

#### Field: Deflection Model

The type of deflection model used to model deflection in windows and glass.  The choices are:

- NoDeflection

- TemperatureAndPressureInput

- MeasuredDeflection

The default is NoDeflection.

#### Field: Vacuum Pressure Limit

The pressure (Pa) which will be considered to be the limit for vacuum glazing pressure.  All pressures less than or equal to this pressure will be considered to be vacuum. Default: 13.238 Pa.

#### Field: Initial Temperature

The temperature (<sup>o</sup>C) of the gap in the time of fabrication.  It is used only when WindowThermalModel:Params DeflectionModel =TemperatureAndPressureInput

#### Field: Initial Pressure

The pressure (Pa) of the gap at the time of fabrication of the sealed glazing system unitIt is used only when WindowThermalModel:Params DeflectionModel =TemperatureAndPressureInput.



An IDF example for WindowThermalModel:Params (without deflection):

```idf
WindowThermalModel:Params,
  ThermParam_59,                   !- name
  ISO15099,                        !- standard
  ISO15099,                        !- thermal model standard
  1.00,                            !- SD scalar
  NoDeflection;                    !- deflection model
```




An IDF example for thermal paramters (with deflection):

```idf
WindowThermalModel:Params,
  ThermParam_59,                   !- name
  ISO15099,                        !- standard
  ISO15099,                        !- thermal model standard
  1.00,                            !- SD scalar
  TemperatureAndPressureInput,     !- deflection model
  ,                                !- vacuum pressure limit
  21.00,                           !- temperature at time of fabrication
  10000.00;                        !- pressure at time of fabrication
```




An IDF example for WindowThermalModel:Params for modeling vacuum glazing

```idf
WindowThermalModel:Params,
ThermParam_1006,                                    !- name
ISO15099,                                           !- standard
ISO15099,                                           !- thermal model
1.0000,                                             !- SDScalar
NoDeflection,                                       !- deflection model
13.238;                                             !- vacuum pressure limit
```


### Matix:TwoDimension

This is input object is only used with Construction:ComplexFenestrationState object to enter a two-dimensional matrix of values.

It is used to define the Basis Matrix for BSDF input data, and is also used to define the actual BSDF matrices data for the complete fenestration definition as well as the individual layers of the system.

The data are entered in row-major order: all the elements of row 1, followed by all the elements of row 2, etc.  The number of values to be entered depends on the number of rows and the number of columns.  Blank fields are treated as having been set to zero.

See example IDF file “SmOff\_ CmplxGlz\_IntExtShading.idf” for the definition of two complex shading layers with matrix data defined.

#### Field: Name

Unique name of matrix input object.

#### Field: Number of Rows

This field is the number of rows in the matrix.

#### Field: Number of Columns

This field is the number of columns in the matrix

#### &lt; Field Set: Value \# N &gt;

Repeat entering value exactly the same number of times as the number of rows times the number of columns.

#### Field: Value \# 1

This is the value of the matrix at the first row and first column.

#### Field: Value \#2

This is the value of the matrix at the first row and the second column.

An IDF example of matrix for defining BSDF basis:

```idf
Matrix:TwoDimension,       !- matrix for basis definition
  CFS_Glz_1_Basis,         !- basis matrix name
  9,                       !- number of rows
  2,                       !- number of colums
  0.00000, 1.00000,
  10.00000, 8.00000,
  20.00000, 16.00000,
  30.00000, 20.00000,
  40.00000, 24.00000,
  50.00000, 24.00000,
  60.00000, 24.00000,
  70.00000, 16.00000,
  82.50000, 12.00000;
```


### Construction:WindowEquivalentLayer

This object defines the construction for equivalent layer window (ASHWAT) model. This window can model various mix of glazing and shading layers combination. Shadings are defined as an integral part of the construction. The construction is defined by listing the layers name starting with outside layer and work your way to the inside Layer. Up to six solid layers (glazing and shade) and up to five gaps, i.e., a total of up to 11 layers maximum are allowed in equivalent layer window object. The solid layer types allowed are: Glazing, Insect Screen, Roller Blinds, Venetian Blind, and Drape Fabrics. This window model requires optical data of the individual glazing and shading layers to calculate the effective optical properties of the composite fenestration construction. Venetian blinds in equivalent layer window model can be in a fixed slat angle or has the option to control the slat angle in order to maximize visibility, or maximize solar gains. An equivalent-layer concept can simulate wide range of multiple glazing and shading layers combination and provides unlimited flexibility to combine different types of shading layers in a fenestration. For the gap layer object any one of the five different Gas types can be specified: AIR, ARGON, XENON, KRYPTON, or CUSTOM.This window object is referenced by fenestration surfaces. For details of the model description refer to Equivalent Layer Fenestration Model section in Engineering Reference. The various layer objects that can be referenced in Equivalent Layer window model are:

WindowMaterial:Glass:EquivalentLayer

WindowMaterial:Shade:EquivalentLayer

WindowMaterial:Drape:EquivalentLayer

WindowMaterial:Blind:EquivalentLayer

WindowMaterial:Screen:EquivalentLayer

WindowMaterial:Gap:EquivalentLayer

#### Field: Name

This field is a user specified name that will be used as a reference by other input syntax. For example, a heat transfer surface (ref: Fenestration) requires a construction name to define what the make-up of the fenestration is. This name must be identical to one of the Window Construction Equivalent Layer definitions in the input data file.

#### Field: Outside Layer

Each equivalent layer window construction must have at least one layer. This field defines the material name associated with the layer on the outside of the construction—outside referring to the side that is exposed to the outdoor environment or another zone. Material layers for equivalent layer window model are defined based on their thermal properties elsewhere in the input file (ref: WindowEquivalentLayerMaterialNames)

#### Field: Layer 2 - Layer11

The next fields are optional and the number of them showing up in a particular equivalent layer window construction definition depends solely on the number of material layers present in that construction. The data expected is identical to the outside layer field (see previous field description). The order of the remaining layers is important and should be listed in order of occurrence from the one just inside the outside layer until the inside layer is reached. As noted above, the inside layer should NOT be a film coefficient since EnergyPlus will calculate inside convection and radiation heat transfer more precisely.

An IDF example for this object, is shown below:

```idf
Construction:WindowEquivalentLayer,
  Six Solid Layers Window,   !- Name
  INSCRN,                    !- Outside Layer
  Air GAP Outdoor 12.7mm,    !- Layer 2
  GLZGRY,                    !- Layer 3
  Argon GAP Sealed 12.7mm,   !- Layer 4
  FEP,                       !- Layer 5
  Xenon GAP Sealed 12.7mm,   !- Layer 6
  LOF1436,                   !- Layer 7
  Krypton GAP Sealed 12.7mm, !- Layer 8
  GLZCLR,                    !- Layer 9
  Air GAP Indoor 12.7mm,     !- Layer 10
  ShadeTrns;                 !- Layer 11
```


### Construction:WindowDataFile

The WINDOW program, which does a thermal and optical analysis of a window under different design conditions, writes a data file (“Window data file”) containing a description of the window that was analyzed. The Construction:WindowDataFile object allows a window to be read in from the WINDOW data file—see “Importing Windows from WINDOW.” For information on adding a shading device to the window see “WindowProperty:ShadingControl.”

#### Field: Name

This is the name of a window on the Window data file. An error will result if EnergyPlus cannot find a window of this name on the file, or if the file, shown in the next field, is not present. The location of the data file should be specified in the File Name field. For details on what is done with the data if a matching window is found on the file see “Importing Windows from WINDOW.”

#### Field: File Name

This is the file name of the Window data file that contains the Window referenced in the previous field. The field may include a full path with file name, for precise results. The field must be &lt;= 100 characters. The file name must not include commas or an exclamation point. A relative path or a simple file name should work with version 7.0 or later when using EP-Launch even though EP-Launch uses temporary directories as part of the execution of EnergyPlus. If using RunEPlus.bat to run EnergyPlus from the command line, a relative path or a simple file name may work if RunEPlus.bat is run from the folder that contains EnergyPlus.exe.

If this field is left blank, the file name is defaulted to Window5DataFile.dat.

Input Example

```idf
Construction:WindowDataFile,
  DoubleClear;          !- Name of a Window on the Window Data File
```

**  ! Note – Window5DataFile.dat is presumed to be in the “run” folder where EnergyPlus.exe is**

```idf
FenestrationSurface:Detailed,
  Zn001:Wall001:Win001, !- Name
  Window,               !- Class
  DoubleClear,          !- Construction Name
  Zn001:Wall001,,       !- Base Surface Name, and Target (if applicable)
  0.5,                  !- View Factor to Ground
  ,                     !- Window Shading Control name
  ,                     !- Frame/Divider name
  1.0,                  !- Multiplier
  4,                    !- Number of vertices
  0.548, 0.0, 2.5000,   !- X,Y,Z of Vertices
  0.548, 0.0, 0.5000,
  5.548, 0.0, 0.5000,
  5.548, 0.0, 2.5000;
```




An example showing use of specific data file name and complete path location follows:

```idf
Construction:WindowDataFile,
  DoubleClear,            !- Name of a Window on the Window Data File
```
**  C:\\EnergyPlusData\\DataSets\\MyWindow.dat;**

### Construction Element Outputs

An optional report (contained in **eplusout.eio**) gives calculational elements for the materials and constructions used in the input. These reports are explained fully in the Output Details and Examples document.

Group – Thermal Zone Description/Geometry
-----------------------------------------

Without thermal zones and surfaces, the building can’t be simulated. This group of objects (Zone, BuildingSurface) describes the thermal zone characteristics as well as the details of each surface to be modeled. Included here are shading surfaces.

### Zone

This element sets up the parameters to simulate each thermal zone of the building.

#### Field: Direction of Relative North

The Zone North Axis is specified **relative to the Building North Axis**. This value is specified in degrees (clockwise is positive). For more information, see the figure below as well as the description under “GlobalGeometryRules”.

#### Field(s): (X,Y,Z) Origin

The X,Y,Z coordinates of a zone origin can be specified, for convenience in vertice entry. Depending on the values in “GlobalGeometryRules” (see description later in this section), these will be used to completely specify the building coordinates in “world coordinate” or not. Zone Origin coordinates are specified **relative to the Building Origin (which always 0,0,0)**. The following figure illustrates the use of Zone North Axis as well as Zone Origin values.

![](media/image053.svg)

Figure 27. Illustration of Zone North Axis and Origins

#### Field: Type

Zone type is currently unused.

#### Field: Multiplier

Zone Multiplier is designed as a “multiplier” for floor area, zone loads, and energy consumed by internal gains. It takes the calculated load for the zone and multiplies it, sending the multiplied load to the attached HVAC system. The HVAC system size is specified to meet the entire multiplied zone load and will report the amount of the load met in the Zone Air System Sensible Heating or Cooling Energy/Rate output variable. Autosizing automatically accounts for multipliers. Metered energy consumption by internal gains objects such as Lights or Electric Equipment will be mutliplied.  The default is 1.

#### Field: Ceiling Height

Zone ceiling height is used in several areas within EnergyPlus (such as various room models, some convection coefficient calculations and, primarily, in calculating zone volume in the absence of other parameters). Energyplus automatically calculates the zone ceiling height (m) from the average height of the zone. If this field is 0.0, negative or **autocalculate**, then the calculated zone ceiling height will be used in subsequent calculations. If this field is positive, then the calculated zone ceiling height will not be used -- the number entered here will be used as the zone ceiling height. If this number differs significantly from the calculated ceiling height, then a warning message will be issued. If a zone ceiling height is entered, but no Volume is entered, then the floor area (if there is one) times the zone ceiling height will be used as the volume.

Note that the Zone Ceiling Height is the distance from the Floor to the Ceiling in the Zone, not an absolute height from the ground.

#### Field: Volume

Zone volume is used in several areas within EnergyPlus (such as calculating air change rates for reporting or flow when air change rates are chosen as input, daylighting calculations, some convection coefficient calculations). EnergyPlus automatically calculates the zone volume (m<sup>3</sup>) from the zone geometry given by the surfaces that belong to the zone. If this field is 0.0, negative or **autocalculate**, then the calculated zone volume will be used in subsequent calculations. If this field is positive, then it will be used as the zone volume. If this number differs significantly from the calculated zone volume a warning message will be issued. For autocalculate to work properly, the zone must be enclosed by the entered walls. Note that indicating the volume to be calculated but entering a positive ceiling height in the previous field will cause the volume to be calculated as the floor area (if &gt; 0) times the entered ceiling height; else the volume will be calculated from the described surfaces. If this field is positive, any ceiling height positive value will not be used in volume calculations.

#### Field: Floor Area

Zone floor area is used in many places within EnergyPlus. EnergyPlus automatically calculates the zone floor area (m<sup>2</sup>) from the zone geometry given by the surfaces that belong to the zone. If this field is 0.0, negative or **autocalculate**, then the calculated zone floor area will be used in subsequent calculations. If this field is positive, then it will be used as the zone floor area. If this number differs significantly from the calculated zone floor area a warning message will be issued.

#### Field: Zone Inside Convection Algorithm

The Zone Inside Convection Algorithm field is optional. This field specifies the convection model to be used for the inside face of heat transfer surfaes associated with this zone. The choices are: **Simple** (constant natural convection - ASHRAE), **Detailed** (variable natural convection based on temperature difference - ASHRAE), **CeilingDiffuser** (ACH based forced and mixed convection correlations for ceiling diffuser configuration with simple natural convection limit), **AdaptiveConvectionAlgorithm** (complex arrangement of various models that adapt to various zone conditions and can be customized) and **TrombeWall** (variable natural convection in an enclosed rectangular cavity). See the Inside Convection Algorithm object for further descriptions of the available models.

If omitted or blank, the algorithm specified in the SurfaceConvectionAlgorithm:Inside object is the default.

#### Field: Zone Outside Convection Algorithm

The Zone Outside Convection Algorithm field is optional. This field specifies the convection model to be used for the outside face of heat transfer surfaces associated with this zone. The choices are: **SimpleCombined**, **TARP**, **DOE-2**, **MoWiTT, and AdaptiveConvectionAlgorithm**. The simple convection model applies heat transfer coefficients depending on the roughness and windspeed. This is a combined heat transfer coefficient that includes radiation to sky, ground, and air. The correlation is based on Figure 1, Page 25.1 (Thermal and Water Vapor Transmission Data), 2001 ASHRAE Handbook of Fundamentals.

The other convection models apply heat transfer coefficients depending on the roughness, windspeed, and terrain of the building’s location. These are *convection only* heat transfer coefficients; radiation heat transfer coefficients are calculated automatically by the program. The TARP algorithm was developed for the TARP software and combines natural and wind-driven convection correlations from laboratory measurements on flat plates.  The DOE-2 and MoWiTT were derived from field measurements.  The AdaptiveConvectionAlgorithm model is an dynamic algorithm that organizes a large number of different convection models and automatically selects the one that best applies.  The adaptive convection algorithm can also be customized using the SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections input object. All algorithms are described more fully in the Engineering Reference.

If omitted or blank, the algorithm specified in the SurfaceConvectionAlgorithm:Outside object is the default.

#### Field: Part of Total Floor Area

This optional field defaults to Yes if not specified. The field is used to show when a zone is not part of the Total Floor Area as shown in the Annual Building Utility Performance Summary tables. Specifically, when No is specified, the area is excluded from both the conditioned floor area and the total floor area in the Building Area sub table and the Normalized Metrics sub tables.



And, an IDF example:

```idf
  Zone,
    DORM ROOMS AND COMMON AREAS,  !- Name
    0.0000000E+00,           !- Direction of Relative North {deg}
    0.0000000E+00,           !- X Origin {m}
    6.096000,                !- Y Origin {m}
    0.0000000E+00,           !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    autocalculate,           !-Ceiling Height {m}
    autocalculate;           !- Volume {m3}
```


### Zone Outputs

* Zone,Average,Zone Outdoor Air Drybulb Temperature [C]

* Zone,Average,Zone Outdoor Air Wetbulb Temperature [C]

* Zone,Average,Zone Outdoor Air Wind Speed [m/s]


#### Zone Outdoor Air Drybulb Temperature [C]

The outdoor air dry-bulb temperature calculated at the height above ground of the zone centroid.

#### Zone Outdoor Air Wetbulb Temperature [C]

The outdoor air wet-bulb temperature calculated at the height above ground of the zone centroid.

#### Zone Outdoor Air Wind Speed [m/s]

The outdoor wind speed calculated at the height above ground of the zone centroid.

### Zone Thermal Output(s)

In addition to the canned Surface reports (view the Reports section later in this document) and surface variables (above), the following variables are available for all zones:

* Zone,Sum,Zone Total Internal Radiant Heating Energy [J]

* Zone,Average,Zone Total Internal Radiant Heating Rate [W]

* Zone,Sum,Zone Total Internal Visible Radiation Heating Energy [J]

* Zone,Average,Zone Total Internal Visible Radiation Heating Rate [W]

* Zone,Sum,Zone Total Internal Convective Heating Energy [J]

* Zone,Average,Zone Total Internal Convective Heating Rate [W]

* Zone,Sum,Zone Total Internal Latent Gain Energy [J]

* Zone,Average,Zone Total Internal Latent Gain Rate [W]

* Zone,Sum,Zone Total Internal Total Heating Energy [J]

* Zone,Average,Zone Total Internal Total Heating Rate [W]

* Zone,Average,Zone Mean Air Temperature [C]

* HVAC,Average,Zone Air Temperature [C]

* Zone,Average,Zone Mean Air Dewpoint Temperature [C]

* Zone,Average,Zone Mean Radiant Temperature [C]

* Zone,Average,Zone Operative Temperature [C]

* HVAC,Average,Zone Air Heat Balance Internal Convective Heat Gain Rate [W]

* HVAC,Average,Zone Air Heat Balance Surface Convection Rate [W]

* HVAC,Average,Zone Air Heat Balance Interzone Air Transfer Rate [W]

* HVAC,Average,Zone Air Heat Balance Outdoor Air Transfer Rate [W]

* HVAC,Average,Zone Air Heat Balance System Air Transfer Rate [W]

* HVAC,Average,Zone Air Heat Balance System Convective Heat Gain Rate [W]

* HVAC,Average,Zone Air Heat Balance Air Energy Storage Rate [W]

* HVAC,Average,Zone Air Heat Balance Deviation Rate [W]

* HVAC,Sum,Zone Air System Sensible Heating Energy [J]

* HVAC,Sum,Zone Air System Sensible Cooling Energy [J]

* HVAC,Average,Zone Air System Sensible Heating Rate [W]

* HVAC,Average,Zone Air System Sensible Cooling Rate [W]

* HVAC,Average,Zone Air Humidity Ratio[kgWater/kgDryAir]

* HVAC,Average,Zone Air Relative Humidity[%]


Two of these are of particular interest:

Zone,Average,Zone Mean Air Temperature [C]

HVAC,Average,Zone Air Temperature [C]

These two variable outputs are/should be identical. However, note that they can be reported at different time intervals. “Zone Mean Air Temperature” is only available on the Zone/HB timestep (Number of Timesteps per Hour) whereas “Zone Air Temperature” can be reported at the HVAC timestep (which can vary).

#### Zone Mean Air Temperature [C]

From the code definition, the zone mean air temperature is the average temperature of the air temperatures at the system timestep. Remember that the zone heat balance represents a “well stirred” model for a zone, therefore there is only one mean air temperature to represent the air temperature for the zone.

#### Zone Air Temperature [C]

This is very similar to the mean air temperature in the last field. The “well stirred” model for the zone is the basis, but this temperature is also available at the “detailed” system timestep.

#### Zone Mean Air Dewpoint Temperature [C]

This is the dewpoint temperature of the zone calculated from the Zone Mean Air Temperature (above), the Zone Air Humidity Ratio (below) and the outdoor barometric pressure.

#### Zone Thermostat Air Temperature [C]

This is the zone air node temperature for the well-mixed room air model, which is the default room air model type (RoomAirModelType=Mixing).  But for other types of Room Air Model (the RoomAir:TemperaturePattern:\* and RoomAirSettings:\* objects) the zone thermostat air temperature may depend on the Thermostat Height and Thermostat Offset.

#### Zone Mean Radiant Temperature [C]

The Mean Radiant Temperature (MRT) in degrees Celsius of a space is a measure of the combined effects of temperatures of surfaces within that space. Specifically it is the surface area × emissivity weighted average of the zone inside surface temperatures (ref. Surface Inside Temperature), where emissivity is the Thermal Absorptance of the inside material layer of each surface.

#### Zone Operative Temperature [C]

Zone Operative Temperature (OT) is the average of the Zone Mean Air Temperature (MAT) and Zone Mean Radiant Temperature (MRT),  OT = 0.5\*MAT + 0.5\*MRT.  This output variable is not affected by the type of thermostat controls in the zone, and does not include the direct effect of high temperature radiant systems.  See also Zone Thermostat Operative Temperature.

#### Zone Air Heat Balance Internal Convective Heat Gain Rate [W]

The Zone Air Heat Balance Internal Convective Heat Gain Rate is the sum, in watts, of heat transferred to the zone air from all types of internal gains, including people, lights, equipment etc.  This and the following provide results on the load components of the zone air heat balance.  This field is not multiplied by zone or group multipliers.

#### Zone Air Heat Balance Surface Convection Rate [W]

The Zone Air Heat Balance Surface Convection Rate is the sum, in watts, of heat transferred to the zone air from all the surfaces.  This field is not multiplied by zone or group multipliers.

#### Zone Air Heat Balance Interzone Air Transfer Rate [W]

The Zone Air Heat Balance Interzone Air Transfer Rate is the sum, in watts, of heat transferred to the zone air from all the transfers of air from other thermal zones. This field is not multiplied by zone or group multipliers.

#### Zone Air Heat Balance Outdoor Air Transfer Rate [W]

The Zone Air Heat Balance Outdoor Air Transfer Rate is the sum, in watts, of heat transferred to the zone air from all the transfers of air from the out side, such as infiltration.  This field is not multiplied by zone or group multipliers.

#### Zone Air Heat Balance System Air Transfer Rate [W]

The Zone Air Heat Balance System Air Transfer Rate is the sum, in watts, of heat transferred to the zone air by HVAC forced-air systems and air terminal units.  Such HVAC systems are connected to the zone by an inlet node (see ZoneHVac:EquipmentConnections input field called Zone Air Inlet Node or Node List Name) This field is not multiplied by zone or group multipliers.

#### Zone Air Heat Balance System Convective Heat Gain Rate [W]

The Zone Air Heat Balance System Convective Heat Gain Rate is the sum, in watts, of heat transferred directly to the zone air by “non-air” HVAC systems.  Such HVAC systems are not connected to the zone by an inlet node but rather add or subtract heat directly to the zone air in a manner similar to internal gains.  These include the convective fraction of zone HVAC baseboards and high temperature radiant systems, zone HVAC refrigeration chiller set, and the extra convective cooling provided by the cooled beam air terminal unit.  This field is not multiplied by zone or group multipliers.

#### Zone Air Heat Balance Air Energy Storage Rate [W]

The Zone Air Heat Balance Air Energy Storage Rate is the heat stored, in watts, in the zone air as result of zone air temperature changing from one timestep to the next.  This field is not multiplied by zone or group multipliers.

#### Zone Air Heat Balance Deviation Rate [W]

The Zone Air Heat Balance Deviation Rate is the imbalance, in watts, in the energy balance for zone air.  The value should be near zero but will become non-zero if zone conditions are changing rapidly or erratically.  This field is not multiplied by zone or group multipliers.  (This output variable is only generated if the user has set a computer system environment variable DisplayAdvancedReportVariables equal to “yes”.)

#### Zone Air System Sensible Heating Energy [J]

This output variable represents the sensible heating energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible heating rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module. . This field is not multiplied by zone or group multipliers.

Zone Air System Sensible Heating (and Cooling) Energy (and Rate) all report the heating or cooling delivered by the HVAC system to a zone. These values are calculated by multiplying the supply air mass flow rate by the difference between the supply air temperature and the zone air temperature. This does not always indicate the operation of heating or cooling coils. For example, cooling will be reported if the supply air is cooled due to the introduction of outside air, even if all coils are off.

Note that these variables are calculated at the system timestep. When reported at the "detailed" reporting frequency, these variable will never show heating and cooling both in the same system timestep. If reported at a frequency less than "Detailed" (for example, Hourly) values may appear in both the heating and cooling variable for the same hour if the system cooled the zone for part of the reporting period and heated the zone for another part of the reporting period.

#### Zone Air System Sensible Cooling Energy [J]

This output variable represents the sensible cooling energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible cooling rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.

#### Zone Air System Sensible Heating Rate [W]

This output variable represents the sensible heating rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.

#### Zone Air System Sensible Cooling Rate [W]

This output variable represents the sensible cooling rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.

#### Zone Air Humidity Ratio [kgWater/kgDryAir]

This output variable represents the air humidity ratio after the correct step for each zone. The humidity ratio is the mass of water vapor to the mass of dry air contained in the zone in (kg water/kg air) and is unitless.

#### Zone Air Relative Humidity [%]

This output variable represents the air relative humidity after the correct step for each zone. The relative humidity is in percent and uses the Zone Air Temperature, the Zone Air Humidity Ratio and the Outside Barometric Pressure for calculation.

#### Zone Total Internal Radiant Heating Rate [W]

#### Zone Total Internal Radiant Heating Energy [J]

These output variables represent the sum of radiant gains from specific internal sources  (e.g. equipment) throughout the zone in Watts (for rate) or joules. This includes radiant gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

#### Zone Total Internal Visible Radiation Heating Rate [W]

#### Zone Total Internal Visible Radiation Heating Energy [J]

These output variables expresse the sum of heat gain in Watts (for rate) or joules that is the calculated short wavelength radiation gain from lights in the zones. This calculation uses the total energy from lights and the fraction visible to realize this value, summed over the zones in the simulation.

#### Zone Total Internal Convective Heating Rate [W]

#### Zone Total Internal Convective Heating Energy [J]

These output variables represent the sum of convective gains from specific sources (e.g. equipment) throughout the zone in Watts (for rate) or joules. This includes convective gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

#### Zone Total Internal Latent Gain Rate [W]

#### Zone Total Internal Latent Gain Energy [J]

These output variables represent the sum of latent gains from specific internal sources (e.g. equipment) throughout the zone in Watts (for rate) or joules. This includes latent gain from People, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

#### Zone Total Internal Total Heating Rate [W]

#### Zone Total Internal Total Heating Energy [J]

These output variables represent the sum of all heat gains throughout the zone in Watts (for rate) or joules. This includes all heat gains from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

### ZoneList

The ZoneList object defines a list of Zone objects. It is primarily used with the ZoneGroup object to provide a generalized way for doing "Floor Multipliers". (See the ZoneGroup description below.)  The associated ZoneList output variables also provide a way to aggregate and organize zone loads.

Zone lists are not exclusive. A zone can be referenced be more than one ZoneList object.

#### Field: Zone List Name

The name of the ZoneList object. Must be unique across ZoneLists.

#### Field: Zone 1 – 20 Name

Reference to a Zone object. This field is extensible; for greater than 20 zones, edit the IDD to add more *Zone Name* fields.

Z```idf
oneList,
  Mid Floor List,  !- Name
  Mid West Zone,  !- Zone 1 Name
  Mid Center Zone,  !- Zone 2 Name
  Mid East Zone;  !- Zone 3 Name
```


### ZoneList Outputs

The following output variables are reported by the ZoneList object:

* HVAC,Average,Zone List Sensible Heating Rate [W]

* HVAC,Average,Zone List Sensible Cooling Rate [W]

* HVAC,Sum,Zone List Sensible Heating Energy [J]

* HVAC,Sum,Zone List Sensible Cooling Energy [J]


All ZoneList variables are the sum of the corresponding Zone variables. *Zone Multiplier* fields in the Zone objects are also taken into account.

### ZoneGroup

The ZoneGroup object adds a multiplier to a ZoneList. This can be used to reduce the amount of input necessary for simulating repetitive structures, such as the identical floors of a multi-story building. To create a "Floor Multiplier", use the ZoneList object to organize several zones into a typical floor. Then use the *Zone List Multiplier* field in the ZoneGroup object to multiply the system load for the zones in the list will also be multiplied. Zones with a *Multiplier* field greater than one in the Zone object are effectively double-multiplied.

NOTE:  Although ZoneLists are not exclusive by themselves, ZoneLists used to form a ZoneGroup are exclusive; the ZoneLists used with a ZoneGroup must not have any zones in common.

#### Tips for Multi-Story Simulations:

- For floors that are multiplied, connect exterior boundary conditions of the floor to the ceiling and vice versa.

- Since exterior convection coefficients vary with elevation, locate the typical middle floor zones midheight between the lowest and highest middle floors to be modeled.

- Shading must be identical for all multiplied floors or less accurate results may be obtained by using the zone list multiplier.

ZoneGroup and ZoneList can also be used to simulate other repetitive cases, such as clusters of zones on the ground.

#### Field: Zone Group Name

The name of the ZoneGroup object. This must be unique across ZoneGroups.

#### Field: Zone List Name

Reference to a ZoneList object. The zones in the list constitute the zones in the group.

#### Field: Zone List Multiplier

An integer multiplier. Zone List Multiplier is designed as a “multiplier” for floor area, zone loads, and energy consumed by internal gains. It takes the calculated load for the zone and multiplies it, sending the multiplied load to the attached HVAC system. The HVAC system size is specified to meet the entire multiplied zone load and will report the amount of the load met in the Zone Air System Sensible Heating or Cooling Energy/Rate output variable. Autosizing automatically accounts for multipliers. Metered energy consumption by internal gains objects such as Lights or Electric Equipment will be mutliplied. The default is 1.

```idf
ZONE GROUP,
  Mid Floor,  !- Zone Group Name
  Mid Floor List,  !- Zone List Name
  8;  !- Zone List Multiplier
```


### ZoneGroup Outputs

The following output variables are reported by the ZoneGroup object:

* HVAC,Average,Zone Group Sensible Heating Rate [W]

* HVAC,Average,Zone Group Sensible Cooling Rate [W]

* HVAC,Sum,Zone Group Sensible Heating Energy [J]

* HVAC,Sum,Zone Group Sensible Cooling Energy [J]


All ZoneGroup variables report the associated ZoneList value multiplied by the *Zone List Multiplier*.

### Surface(s)

What’s a building without surfaces?

EnergyPlus allows for several surface types:

- **BuildingSurface:Detailed**

- **FenestrationSurface:Detailed**

- **Shading:Site:Detailed**

- **Shading:Building:Detailed**

- **Shading:Zone:Detailed**

Each of the preceding surfaces has “correct” geometry specifications. BuildingSurface and Fenestration surfaces (heat transfer surfaces) are used to describe the important elements of the building (walls, roofs, floors, windows, doors) that will determine the interactions of the building surfaces with the outside environment parameters and the internal space requirements. These surfaces are also used to represent “interzone” heat transfer. During specification of surfaces, several “outside” environments may be chosen:

- **Ground** – when the surface is in touch with the ground (e.g. slab floors)

- **Outdoors** – when the surface is an external surface (e.g. walls, roofs, windows directly exposed to the outdoor conditions)

- **Surface** – when the surface is

- An adiabatic internal zone surface

- A interzone surface

- **Zone –** when the surface is

- A interzone surface in which the other surface is not put in the input file.

- **OtherSideCoefficients** – when using a custom profile to describe the external conditions of the surface (advanced concept – covered in subject: SurfaceProperty:OtherSideCoefficients)

- **OtherSideConditionsModel** – when using specially modeled components, such as active solar systems, that cover the outside surface and modify the conditions it experiences.

**Surface** items must also specify an “outside face object”. This is

- Current surface name – for adiabatic internal surfaces.

- A surface name in another zone – for interzone heat transfer.

- An “opposing” surface name (in the current zone) – for representing “middle” zones.

**Zone** items must also specify an “outside face object”. This is

- The zone that contains the other surface that is adjactent to this surface but is not entered in input.

Note that heat transfer surfaces are fully represented with each description. As stated earlier in the Construction description, materials in the construction (outside to inside) are included but film coeffients neither inside nor outside are used in the description – these are automatically calculated during the EnergyPlus run. Interzone surfaces which do not have a symmetrical construction (such as a ceiling/floor) require two Construction objects with the layers in reverse order. For example, CEILING with carpet, concrete, ceiling tile and FLOOR with ceiling tile, concrete, carpet. If interzone surfaces have a symmetrical construction, the specification for the two surfaces can reference the same Construction.

**Shading** surfaces are used to describe aspects of the site which do not directly impact the physical interactions of the environmental parameters but may significantly shade the building during specific hours of the day or time so the year (e.g. trees, bushes, mountains, nearby buildings which aren’t being simulated as part of this facility, etc.)

Note that surfaces which are part of the simulated building automatically shade other parts of the building as geometry and time of day dictate – there is no need on the user’s part to include surfaces that might be in other zones for shading.

Another surface type:

- **InternalMass**

is used to specify the construction/material parameters and area of items within the space that are important to heat transfer calculations but not necessarily important geometrically. (For example, furniture within the space – particularly for large spaces). Internal mass can also be used for internal walls that are not needed (when FullInteriorAndExterior Solar Distribution is in effect) for solar distribution or to represent many, if not all, interior walls when solar is distributed to the floors only.

### Interzone Surfaces

EnergyPlus can quite accurately simulate the surface heat exchange between two zones. However, this accuracy is not always required and using interzonal heat transfer does add to the complexity of the calculations – thus requiring more CPU time to simulate. More information about interzonal heat transfer calculations is contained in the Engineering Reference. Some simple guidelines are presented here – for three cases: adiabatic surfaces, surfaces in “middle” zones, and surfaces where heat transfer is “expected” (e.g. between a residence and an unheated, attached garage).

- Adiabatic Surfaces – These surfaces would be represented as common surfaces (between two zones) where both zones are typically the same temperature. Thus, no transfer is expected in the surface from one zone to the next. These surfaces should be described as simply internal surfaces for the zone referencing as their Outside Boundary Condition Object (see later description in individual surface objects) their own surface names.

- Surfaces in Middle Zones – Middle zones in a building can be simulated using a judicious use of surfaces and zone multipliers to effect the correct “loads” for the building. Thus, middle zone behavior can be simulated without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.

- Surfaces between Zones with differing temperatures – These zones represent the true use of interzone surfaces. In a residence that has an attached garage, the garage may be unheated/uncooled or at least not conditioned to the same degree as the residence interior. In this case, EnergyPlus can be used to accurately calculate the effects of the differently conditioned space to the other spaces.

### Surface View Factors

EnergyPlus uses an area weighted approximation to calculate "view factors" between surfaces within a thermal zone. Each surface uses the total area that it can “see” among the other surfaces. The approximate view factor from this surface to each other surface is then the area of the receiving surface over the sum of areas that is visible to the sending surface.

In order to account in some limited way for the fact that certain surfaces will not see each other, several assumptions have been built into this simple view factor approximation. First, a surface cannot see itself. Second, surfaces with approximately the same azimuth (facing direction) and tilt ("same" being within a built in limit) will not see each other. This means that a window will not see the wall that it is placed on, for example. Third, floors cannot see each other. Fourth, if the surface is a floor, ceiling, roof, or internal mass, the rule for the same azimuth and tilt eliminating radiant exchange between surface is waived when the receiving surface is floor, roof, ceiling, or internal mass as long as both surfaces are not floors.

Note that this does not take into account that surfaces may be "around the corner" from each other and in reality not see each other at all. Rooms are assumed to be convex rather than concave in this method.

To summarize, using the Surface “Class”, the approximate view factors have:

1.     No surface sees itself.

2.    No Floor sees another floor.

3.    All other surface types see Internal Mass.

4.    All other surface types see floors.

5.    Floors always see ceilings.

6.    Floors always see roofs.

7.    All other surfaces whose tilt or facing angle differences are greater than 10 degrees see each other.

If geometry is correct, conditions 1,3, and 7 should take care of all surfaces, but the other conditions supply common sense when the geometry is incorrect. More information about the EnergyPlus view factor calculation is contained in the Engineering Reference document.

### GlobalGeometryRules

Before the surface objects are explained in detail, a description of geometric parameters used in EnergyPlus will be given. Since the input of surface vertices is common to most of the surface types, it will also be given a separate discussion.

Some flexibility is allowed in specifying surface vertices. This flexibility is embodied in the GlobalGeometryRules class/object in the input file. Note that the parameters specified in this statement are used for all surface vertice inputs – there is no further “flexibility” allowed.

In order to perform shadowing calculations, the building surfaces must be specified. EnergyPlus uses a three dimensional (3D) Cartesian coordinate system for surface vertex specification. This Right Hand coordinate system has the X-axis pointing east, the Y-axis pointing north, and the Z-axis pointing up. See figure below.

![](media/image054.svg)

Figure 28. EnergyPlus Coordinate System

#### Field: Starting Vertex Position

The shadowing algorithms in EnergyPlus rely on surfaces having vertices in a certain order and positional structure. Thus, the surface translator needs to know the starting point for each surface entry. The choices are:  UpperLeftCorner, LowerLeftCorner , UpperRightCorner, or LowerRightCorner. Since most surfaces will be 4 sided, the convention will specify this position as though each surface were 4 sided. Extrapolate 3 sided figures to this convention. For 5 and more sided figures, again, try to extrapolate the best “corner” starting position.

#### Field: Vertex Entry Direction

Surfaces are always specified as being viewed from the outside of the zone to which they belong. (Shading surfaces are specified slightly differently and are discussed under the particular types). EnergyPlus needs to know whether the surfaces are being specified in counterclockwise or clockwise order (from the Starting Vertex Position). EnergyPlus uses this to determine the outward facing normal for the surface (which is the *facing angle* of the surface – very important in shading and shadowing calculations.

#### Field: Coordinate System

Vertices can be specified in two ways: using “Absolute”/“World” coordinates, or a **relative** coordinate specification. Relative coordinates allow flexibility of rapid change to observe changes in building results due to orientation and position. “World” coordinates will facilitate use within a CADD system structure.

**Relative** coordinates make use of both Building and Zone North Axis values as well as Zone Origin values to locate the surface in 3D coordinate space. **World** coordinates do not use these values.

Typically, all zone origin values for “World” coordinates will be (0,0,0) but Building and Zone North Axis values may be used in certain instances (namely the Daylighting Coordinate Location entries).

#### Field: Daylighting Reference Point Coordinate System

Daylighting reference points need to be specified as well.  Again, there can be two flavors; **relative** and **world**. Daylighting reference points must fit within the zone boundaries.

**Relative** coordinates make use of both Building and Zone North Axis values as well as Zone Origin values to locate the reference point in 3D coordinate space. **World** coordinates do not use these values.

#### Field: Rectangular Surface Coordinate System

Simple, rectangular surfaces (Wall:Exterior, Wall:Adiabatic, Wall:Underground, Wall:Interzone, Roof, Ceiling:Adiabatic, Ceiling:Interzone, Floor:GroundContact, Floor:Adiabatic, Floor:Interzone) can be specified with their Lower Left Corner as **relative** or **world**.

**Relative** (default) corners are specified relative to the Zone Origin for each surface. **World** corners would specify the absolute/world coordinate for this corner.

### Surfaces

Surfaces make up the buildings and the elements that shade buildings. There are several methods to inputting surfaces, ranging from simple rectangular surfaces to detailed descriptions that describe each vertex in the order specified in the GlobalGeometryRules object. The simple, rectangular surface objects are described first with the more detailed descriptions following.

### Walls

Walls are usually vertical (tilt = 90 degrees). These objects are used to describe exterior walls, interior walls (adiabatic), underground walls, and walls adjacent to other zones.

### Wall:Exterior

The Wall:Exterior object is used to describe walls that are exposed to the external environment. They receive sun, wind – all the characteristics of the external world.

#### Field: Name

This is a unique name associated with the exterior wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the wall in meters.

#### Field: Height

This field is the height of the wall in meters.

### Wall:Adiabatic

The Wall:Adiabatic object is used to describe interior walls and partitions. Adiabatic walls are used to describe walls next to zones that have the same thermal conditions (thus, no heat transfer).

#### Field: Name

This is a unique name associated with the interior wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the wall in meters.

#### Field: Height

This field is the height of the wall in meters.

### Wall:Underground

The Wall:Underground object is used to describe walls with ground contact. The temperature at the outside of the wall is the temperature in the GroundTemperature:BuildingSurface object.

#### Field: Name

This is a unique name associated with the underground wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones. Note that if the construction is **Construction:CfactorUndergroundWall** then the GroundFCfactoreMethod will be used for this wall.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the wall in meters.

#### Field: Height

This field is the height of the wall in meters.

### Wall:Interzone

The Wall:Interzone object is used to describe walls adjacent to zones that are significantly different conditions than the zone with this wall.

#### Field: Name

This is a unique name associated with the interzone wall. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Outside Boundary Condition Object

The Outside Boundary Condition Object field is the name of a wall in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent wall is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction that the wall faces (outward normal).  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Normally, walls are tilted 90 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the wall in meters.

#### Field: Height

This field is the height of the wall in meters.

### Roofs/Ceilings

Roofs and ceilings are, by default, flat (tilt = 0 degrees). These objects are used to describe roofs, interior ceilings (adiabatic) and ceilings adjacent to other zones.

### Roof

The Roof object is used to describe roofs that are exposed to the external environment.

#### Field: Name

This is a unique name associated with the roof. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat roofs are tilted 0 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the roof in meters.

#### Field: Width

This field is the width of the roof in meters.

### Ceiling:Adiabatic

The Ceiling:Adiabatic object is used to describe interior ceilings that separate zones of like conditions.

#### Field: Name

This is a unique name associated with the ceiling. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat ceilings are tilted 0 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the ceiling in meters.

#### Field: Width

This field is the width of the ceiling in meters.

### Ceiling:Interzone

The Ceiling:Interzone object is used to describe interior ceilings that separate zones of differing conditions (and expect heat transfer through the ceiling from the adjacent zone).

#### Field: Name

This is a unique name associated with the interzone ceiling. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Outside Boundary Condition Object

The Outside Boundary Condition Object field is the name of a floor in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent floor is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat ceilings are tilted 0 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the ceiling in meters.

#### Field: Width

This field is the width of the ceiling in meters.

### Floors

Floors are, by default, flat (tilt = 180 degrees). These objects are used to describe floors on the ground, interior floors (adiabatic) and floors adjacent to other zones.

### Floor:GroundContact

The Floor:GroundContact object is used to describe floors that have ground contact (usually called slabs). The temperature at the outside of the floor is the temperature in the GroundTemperature:BuildingSurface object.

#### Field: Name

This is a unique name associated with the floor.

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones. Note that if the construction is **Construction:FfactorGroundFloor,** then the GroundFCfactorMethod will be used with this floor.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat floors are tilted 180 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the floor in meters.

#### Field: Width

This field is the width of the floor in meters.

### Floor:Adiabatic

The Floor:Adiabatict object is used to describe interior floors or floors that you wish to model with no heat transfer from the exterior to the floor.

#### Field: Name

This is a unique name associated with the floor.

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat floors are tilted 180 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the floor in meters.

#### Field: Width

This field is the width of the floor in meters.

### Floor:Interzone

The Floor:Interzone object is used to describe floors that are adjacent to other zones that have differing conditions and you wish to model the heat transfer through the floor.

#### Field: Name

This is a unique name associated with the floor.

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Outside Boundary Condition Object

The Outside Boundary Condition Object field is the name of a ceiling in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.

#### Field: Azimuth Angle

The Azimuth Angle indicates the direction of the outward normal for the roof.  The angle is specified in degrees where East=90, South=180, West=270, North=0.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the wall is tilted from horizontal (or the ground).  Flat floors are tilted 180 degrees and that is the default for this field.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate.  This is specified with (x,y,z) and can be relative to the zone origin or in world coordinates, depending on the value for rectangular surfaces specified in the GlobalGeometryRules object.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the floor in meters.

#### Field: Width

This field is the width of the floor in meters.

### Windows/Doors

The following window and door objects can be used to specify simple, rectangular doors and windows. In each case, the lower left corner (locator coordinate) of the window or door is specified **relative** to the surface it is on.  Viewing the base surface as a planar surface, base the relative location from the lower left corner of the base surface. Vertex entry description as well as provisions for a few other surface types can be entered with the FenestrationSurface:Detailed object.

### Window

The Window object is used to place windows on surfaces that can have windows, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.

#### Field: Name

This is a unique name associated with the window.

#### Field: Construction Name

This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:CompexFenestrationState).

For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.

#### Field: Building Surface Name

This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (e.g., Outside Boundary Condition = Ground) cannot contain a window. The window assumes the outward facing angle as well as the tilt angle of the base surface.

#### Field: Shading Control Name

This field, if not blank, is the name of the window shading control (ref: WindowProperty:ShadingControl object) for this subsurface. It is used for Surface Type = Window and GlassDoor. To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, see WindowMaterial:Screen. To assign a blind, see WindowMaterial:Blind. To assign switchable glazing, such as electrochromic glazing, see WindowProperty:ShadingControl.

#### Field: Frame and Divider Name

This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref: WindowProperty:FrameAndDivider object). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.

This field should be blank for triangular windows.

#### Field: Multiplier

This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.

Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.

If Multiplier &gt; 1, you will get

--a *warning* if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.

--an *error* if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.

#### Starting Corner for the surface

The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the window in meters.

#### Field: Height

This field is the height of the window in meters.

### Door

The Door object is used to place opaque doors on surfaces that can have doors, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.

#### Field: Name

This is a unique name associated with the door.

#### Field: Construction Name

This is the name of the subsurface’s construction (ref: Construction object)

#### Field: Building Surface Name

This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. The door assumes the outward facing angle as well as the tilt angle of the base surface.

#### Field: Multiplier

This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.

Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.

If Multiplier &gt; 1, you will get

--a *warning* if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.

--an *error* if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.

#### Starting Corner for the surface

The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the door in meters.

#### Field: Height

This field is the height of the door in meters.

### GlazedDoor

The GlazedDoor object is used to place doors on surfaces that can have doors, including exterior walls, interior walls, interzone walls, roofs, floors that are exposed to outdoor conditions, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.

#### Field: Name

This is a unique name associated with the glass door.

#### Field: Construction Name

This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:CompexFenestrationState).

For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.

#### Field: Building Surface Name

This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The door assumes the outward facing angle as well as the tilt angle of the base surface.

#### Field: Shading Control Name

This field, if not blank, is the name of the window shading control (ref: WindowProperty:ShadingControl object) for this subsurface. It is used for Surface Type = Window and GlassDoor. To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, see WindowMaterial:Screen. To assign a blind, see WindowMaterial:Blind. To assign switchable glazing, such as electrochromic glazing, see WindowProperty:ShadingControl.

#### Field: Frame and Divider Name

This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref: WindowProperty:FrameAndDivider object). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.

This field should be blank for triangular windows.

#### Field: Multiplier

This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.

Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.

If Multiplier &gt; 1, you will get

--a *warning* if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.

--an *error* if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.

#### Starting Corner for the surface

The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the door in meters.

#### Field: Height

This field is the height of the door in meters.

### Window:Interzone

The Window:Interzone object is used to place windows on surfaces that can have windows, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.

#### Field: Name

This is a unique name associated with the window.

#### Field: Construction Name

This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:CompexFenestrationState).

For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.

#### Field: Building Surface Name

This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The window assumes the outward facing angle as well as the tilt angle of the base surface.

#### Field: Outside Boundary Condition Object

The Outside Boundary Condition Object field is the name of a window in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.

#### Field: Multiplier

This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.

Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.

If Multiplier &gt; 1, you will get

--a *warning* if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.

--an *error* if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.

#### Starting Corner for the surface

The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the window in meters.

#### Field: Height

This field is the height of the window in meters.

### Door:Interzone

The Door:Interzone object is used to place opaque doors on surfaces that can have doors, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.

#### Field: Name

This is a unique name associated with the door.

#### Field: Construction Name

This is the name of the subsurface’s construction (ref: Construction object).

#### Field: Building Surface Name

This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. The door assumes the outward facing angle as well as the tilt angle of the base surface.

#### Field: Outside Boundary Condition Object

The Outside Boundary Condition Object field is the name of a door in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.

#### Field: Multiplier

This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.

Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.

If Multiplier &gt; 1, you will get

--a *warning* if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.

--an *error* if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.

#### Starting Corner for the surface

The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the door in meters.

#### Field: Height

This field is the height of the door in meters.

### GlazedDoor:Interzone

The GlazedDoor:Interzone object is used to place doors on surfaces that can have doors, including interzone walls, interzone ceiling/floors. These, of course, can be entered using the simple rectangular objects or the more detailed vertex entry objects.

#### Field: Name

This is a unique name associated with the glass door.

#### Field: Construction Name

This is the name of the subsurface’s construction (ref: objects: Construction, Construction:WindowDataFile, Construction:ComplexFenestrationState).

For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.

#### Field: Building Surface Name

This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window. The door assumes the outward facing angle as well as the tilt angle of the base surface.

#### Field: Outside Boundary Condition Object

The Outside Boundary Condition Object field is the name of a glazed (glass) door in an adjacent zone or the name of the adjacent zone.  If the adjacent zone option is used, the adjacent ceiling is automatically generated in the adjacent zone.  If the surface name is used, it must be in the adjacent zone.

#### Field: Multiplier

This field is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.

Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.

If Multiplier &gt; 1, you will get

--a *warning* if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.

--an *error* if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.

#### Starting Corner for the surface

The rectangular subsurfaces specify the lower left corner of the surface for their starting coordinate.  This corner is specifed relative to the lower left corner of the base surface by specifying the X and Z values from that corner.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the door in meters.

#### Field: Height

This field is the height of the door in meters.

Examples of the rectangular surfaces are found in the example files 4ZoneWithShading\_Simple\_1.idf and 4ZoneWithShading\_Simple\_2. Some examples:

```idf
  Wall:Exterior,
    Zn001:Wall001,           !- Name
    EXTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    180,                     !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Window,
    Zn001:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Door,
    Zn001:Wall001:Door001,   !- Name
    HOLLOW WOOD DOOR,        !- Construction Name
    Zn001:Wall001,           !- Building Surface Name
    1,                       !- Multiplier
    14,                      !- Starting X Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}

  Wall:Adiabatic,
    Zn001:Wall004,           !- Name
    INTERIOR,                !- Construction Name
    ZONE 1,                  !- Zone Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    20,                      !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    10;                      !- Height {m}

  Floor:Adiabatic,
    Zn001:Flr001,            !- Name
    FLOOR,                   !- Construction Name
    ZONE 1,                  !- Zone Name
    90,                      !- Azimuth Angle {deg}
    180,                     !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Ceiling:Interzone,
    Zn001:Roof001,           !- Name
    CEILING34,               !- Construction Name
    ZONE 1,                  !- Zone Name
    Zn003:Flr001,            !- Outside Boundary Condition Object
    180,                     !- Azimuth Angle {deg}
    0,                       !- Tilt Angle {deg}
    0,                       !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    10,                      !- Starting Z Coordinate {m}
    20,                      !- Length {m}
    20;                      !- Width {m}

  Window,
    Zn002:Wall001:Win001,    !- Name
    SINGLE PANE HW WINDOW,   !- Construction Name
    Zn002:Wall001,           !- Building Surface Name
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Starting X Coordinate {m}
    3,                       !- Starting Z Coordinate {m}
    3,                       !- Length {m}
    5;                       !- Height {m}
```

### Surface Vertices

Each of the following surfaces:

* BuildingSurface:Detailed

* Wall:Detailed

* RoofCeiling:Detailed

* Floor:Detailed

* FenstrationSurface:Detailed

* Shading:Site:Detailed

* Shading:Building:Detailed

* Shading:Zone:Detailed

use the same vertex input. The numeric parameters indicated below are taken from the BuildingSurface:Detailed definition;  the others may not be exactly the same but are identical in configuration. They are also “extensible” – so, if you want more vertices for these surfaces, you may add to the IDD definition as indicated in the “extensible” comment or, as EnergyPlus is “auto-extensible” just add the number of vertices into your input file.. Note that FenestrationSurface:Detailed is not extensible and is limited to 4 (max) vertices. If you leave the Number of Surface Vertex groups blank or enter **autocalculate**, EnergyPlus looks at the number of groups entered and figures out how many coordinate groups are entered.

**Note that the resolution on the surface vertex input is 1 millimeter (.001 meter). Therefore, using vertices that are very close together (&lt;1 mm) may result in invalid dot product and fatal errors during shading calculations.**

![](media/image055.svg)

Figure 29. Illustration for Surface Vertices

The figure above will help illustrate Surface Vertex entry. The convention used in “GlobalGeometryRules” dictates the order of the vertices (ref: GlobalGeometryRules). In this example, the conventions used are Starting Vertex Position = UpperLeftCorner and Vertex Entry Direction= CounterClockwise. The surfaces for this single zone are:

4,0,0,H, 0,0,0, A,0,0, A,0,H; ! **(4 vertices, South Wall)**

4,A,0,H,A,0,0,A,B,0,A,B,H;  ! **(4 vertices, East Wall)**

     **ignore other walls that are not shown in this figure**

4,C,0,J,A,0,H,A,B,H,C,B,J; ! **(4 vertices, roof)**

3,C,0,J,0,0,H,A,0,H; ! **(3 vertices, gable end)**

4,0,0,H, 0,0,0, A,0,0, A,0,H; ! **(4 vertices, South Wall)**

Note that in this example, point 1 of the entry is the Upper Left Corner of the rectangular surfaces and the point of the triangle for the 3 sided surface. The east wall shows the order of vertex entry. For horizontal surfaces, any vertex may be chosen as the starting position, but the Vertex Entry Direction convention must be followed. The surface details report (Output: Surfaces:List, Details;) is very useful for reviewing the accuracy of surface geometry inputs (ref: Surface Output Variables/Reports and Variable Dictionary Reports).

From the detailed vertices, EnergyPlus tries to determine the “height” and “width” of the surface. Obviously, this doesn’t work well for &gt;4 sided surfaces; for these, if the calculated height and width are not close to the gross area for the surface, the height and width shown will be the square root of the area (and thus a square).

### Building Surfaces - Detailed

A building surface is necessary for all calculations. There must be at least one building surface per zone. You can use the detailed descriptions as shown below or the simpler, rectangular surface descriptions shown earlier.

### Wall:Detailed

The Wall:Detailed object is used to describe walls.

#### Field: Name

This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Outside Boundary Condition

This value can be one of several things depending on the actual kind of surface.

1)    **Surface** – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as **Adiabatic**. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.

2)    **Adiabatic** – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.

3)    **Zone** – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.

4)    **Outdoors** – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.

5)    **Ground** – if this surface is exposed to the ground, then this is the usual choice. The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month. For more information on ground contact surfaces, reference the Auxiliary Programs document section on “Ground Heat Transfer in EnergyPlus”.

6)    **GroundFCfactorMethod** – if this surface is exposed to the ground and using the **Construction:CfactorUndergroundWall**, then this is the choice. The temperature on the outside of this surface will be the Site:GroundTemperature:FcfactorMethod value for the month.

7)    **OtherSideCoefficients** – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.

8)    **OtherSideConditionsModel** – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.

9)    **GroundSlabPreprocessorAverage** – uses the average results from the Slab preprocessor calculations.

10) **GroundSlabPreprocessorCore** – uses the core results from the Slab preprocessor calculations.

11) **GroundSlabPreprocessorPerimeter** – uses the perimeter results from the Slab preprocessor calculations.

12) **GroundBasementPreprocessorAverageWall** – uses the average wall results from the Basement preprocessor calculations.

13) **GroundBasementPreprocessorAverageFloor** – uses the average floor results from the Basement preprocessor calculations.

14) **GroundBasementPreprocessorUpperWall** – uses the upper wall results from the Basement preprocessor calculations.

15) **GroundBasementPreprocessorLowerWall** – uses the lower wall results from the Basement preprocessor calculations.

#### Field: Outside Boundary Condition Object

If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.

As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.

If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.

Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.

Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.

#### Field: Sun Exposure

If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.

Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.

#### Field: Wind Exposure

If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.

Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.

#### Field: View Factor to Ground

The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.

For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.

Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.

If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:

View Factor to Ground = (1-cos(SurfTilt))/2

For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.

If you enter **autocalculate** in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.

If **you do use the reflections option in the Solar Distribution field** in your Building object input, you do **not** have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).

However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.

Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.

Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.

#### Field: Number of Vertices

This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.

### RoofCeiling:Detailed

The RoofCeiling:Detailed object is used to describe walls.

#### Field: Name

This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Outside Boundary Condition

This value can be one of several things depending on the actual kind of surface.

1)   **Surface** – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as **Adiabatic**. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.

2)   **Adiabatic** – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.

3)   **Zone** – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.

4)   **Outdoors** – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.

5)   **Ground** – if this surface is exposed to the ground, then this is the choice. The temperature on the outside of this surface will be the Ground Temperature.

6)   **OtherSideCoefficients** – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.

7)   **OtherSideConditionsModel** – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.

8)   **GroundSlabPreprocessorAverage** – uses the average results from the Slab preprocessor calculations.

9)   **GroundSlabPreprocessorCore** – uses the core results from the Slab preprocessor calculations.

10)**GroundSlabPreprocessorPerimeter** – uses the perimeter results from the Slab preprocessor calculations.

11)**GroundBasementPreprocessorAverageWall** – uses the average wall results from the Basement preprocessor calculations.

12)**GroundBasementPreprocessorAverageFloor** – uses the average floor results from the Basement preprocessor calculations.

13)**GroundBasementPreprocessorUpperWall** – uses the upper wall results from the Basement preprocessor calculations.

14)**GroundBasementPreprocessorLowerWall** – uses the lower wall results from the Basement preprocessor calculations.

#### Field: Outside Boundary Condition Object

If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.

As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.

If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.

Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.

Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.

#### Field: Sun Exposure

If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.

Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.

#### Field: Wind Exposure

If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.

Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.

#### Field: View Factor to Ground

The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.

For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.

Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.

If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:

View Factor to Ground = (1-cos(SurfTilt))/2

For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.

If you enter **autocalculate** in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.

If **you do use the reflections option in the Solar Distribution field** in your Building object input, you do **not** have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).

However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.

Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.

Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.

#### Field: Number of Vertices

This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.

### Floor:Detailed

The Floor:Detailed object is used to describe walls.

#### Field: Name

This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Outside Boundary Condition

This value can be one of several things depending on the actual kind of surface.

1)   **Surface** – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as **Adiabatic**. The surface name on the “outside” of this surface (adjacent to) is placed in the next field.

2)   **Adiabatic** – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.

3)   **Zone** – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.

4)   **Outdoors** – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.

5)   **Ground** – if this surface is exposed to the ground, then this is the usual choice. The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month. For more information on ground contact surfaces, reference the Auxiliary Programs document section on “Ground Heat Transfer in EnergyPlus”.

6)   **GroundFCfactorMethod** – if this surface is exposed to the ground and using the **Construction:FfactorGroundFloor**, then this is the choice. The temperature on the outside of this surface will be the Site:GroundTemperature:FcfactorMethod value for the month.

7)   **OtherSideCoefficients** – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.

8)   **OtherSideConditionsModel** – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.

9)   **GroundSlabPreprocessorAverage** – uses the average results from the Slab preprocessor calculations.

10)**GroundSlabPreprocessorCore** – uses the core results from the Slab preprocessor calculations.

11)**GroundSlabPreprocessorPerimeter** – uses the perimeter results from the Slab preprocessor calculations.

12)**GroundBasementPreprocessorAverageWall** – uses the average wall results from the Basement preprocessor calculations.

13)**GroundBasementPreprocessorAverageFloor** – uses the average floor results from the Basement preprocessor calculations.

14)**GroundBasementPreprocessorUpperWall** – uses the upper wall results from the Basement preprocessor calculations.

15)**GroundBasementPreprocessorLowerWall** – uses the lower wall results from the Basement preprocessor calculations.

#### Field: Outside Boundary Condition Object

If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.

As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.

If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.

Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.

Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.

#### Field: Sun Exposure

If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.

Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.

#### Field: Wind Exposure

If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.

Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.

#### Field: View Factor to Ground

The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.

For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.

Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.

If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:

View Factor to Ground = (1-cos(SurfTilt))/2

For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.

If you enter **autocalculate** in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.

If **you do use the reflections option in the Solar Distribution field** in your Building object input, you do **not** have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).

However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.

Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.

Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.

#### Field: Number of Vertices

This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.

Some examples of using these objects:

```idf
Floor:Detailed,
    Floor_NorthZone_1stFloor,!- Name
    FLOOR-SLAB-ASSEMBLY,     !- Construction Name
    NorthZone_1stFloor,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 11, 0,                           !- X,Y,Z  1 {m}
    25, 11, 0,                          !- X,Y,Z  2 {m}
    25, 5.5, 0,                         !- X,Y,Z  3 {m}
   0, 5.5, 0;                          !- X,Y,Z  4 {m}

RoofCeiling:Detailed,
    Ceiling_SouthZone_1stFloor,  !- Name
    CEILING-FLOOR-ASSEMBLY,  !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Floor_SouthZone_2ndFloor,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0, 0, 3.4,                          !- X,Y,Z  1 {m}
    25, 0, 3.4,                         !- X,Y,Z  2 {m}
    25, 5.5, 3.4,                       !- X,Y,Z  3 {m}
   0, 5.5, 3.4;                        !- X,Y,Z  4 {m}

Wall:Detailed,
    InteriorWall_SouthZone_1stFloor,  !- Name
    INTERIOR-WALL-ASSEMBLY,  !- Construction Name
    SouthZone_1stFloor,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    InteriorWall_NorthZone_1stFloor,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    25, 5.5, 3.7,                       !- X,Y,Z  1 {m}
    25, 5.5, 0,                         !- X,Y,Z  2 {m}
    0, 5.5, 0,                          !- X,Y,Z  3 {m}
   0, 5.5, 3.7;                        !- X,Y,Z  4 {m}
```

### BuildingSurface:Detailed

The BuildingSurface:Detailed object can more generally describe each of the surfaces.

#### Field: Name

This is a unique name associated with each building surface. It is used in several other places as a reference (e.g. as the base surface name for a Window or Door).

#### Field: Surface Type

Used primarily for convenience, the surface type can be one of the choices illustrated above – Wall, Floor, Ceiling, Roof. Azimuth (facing) and Tilt are determined from the vertex coordinates. Note that “normal” floors will be tilted 180° whereas flat roofs/ceilings will be tilted 0°. EnergyPlus uses this field’s designation, along with the calculated tilt of the surface, to issue warning messages when tilts are “out of range”. Calculations in EnergyPlus use the actual calculated tilt values for the actual heat balance calculations. Note, however, that a floor tilted 0° is really facing “into” the zone and is not what you will desire for the calculations even though the coordinate may appear correct in the viewed DXF display.

“Normal” tilt for walls is 90° -- here you may use the calculated Azimuth to make sure your walls are facing away from the zone’s interior.

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface. Regardless of location in the building, the “full” construction (all layers) is used. For example, for an interior wall separating two zones, zone x would have the outside layer (e.g. drywall) as the material that shows in zone y and then the layers to the inside layer – the material that shows in zone x. For symmetric constructions, the same construction can be used in the surfaces described in both zones.

#### Field: Zone Name

This is the zone name to which the surface belongs.

#### Field: Outside Boundary Condition

This value can be one of several things depending on the actual kind of surface.

1)   **Surface** – if this surface is an internal surface, then this is the choice. The value will either be a surface in the base zone or a surface in another zone. The heat balance between two zones can be accurately simulated by specifying a surface in an adjacent zone. EnergyPlus will simulate a group of zones simultaneously and will include the heat transfer between zones. However, as this increases the complexity of the calculations, it is not necessary to specify the other zone unless the two zones will have a significant temperature difference. If the two zones will not be very different (temperature wise), then the surface should use itself as the outside environment or specify this field as **Adiabatic**. In either case, the surface name on the “outside” of this surface (adjacent to) is placed in the next field.

2)   **Adiabatic** – an internal surface in the same Zone. This surface will not transfer heat out of the zone, but will still store heat in thermal mass. Only the inside face of the surface will exchange heat with the zone (i.e. two adiabatic surfaces are required to model internal partitions where both sides of the surface are exchanging heat with the zone). The Outside Boundary Condition Object can be left blank.

3)   **Zone** – this is similar to Surface but EnergyPlus will automatically create the required surface in the adjacent zone when this is entered for the surface. If there are windows or doors on the surface, EnergyPlus automatically creates appropriate sub-surfaces as well.

4)   **Outdoors** – if this surface is exposed to outside temperature conditions, then this is the choice. See Sun Exposure and Wind Exposure below for further specifications on this kind of surface.

5)   **Ground** – if this surface is exposed to the ground, then this is the usual choice. The temperature on the outside of this surface will be the Site:GroundTemperature:Surface value for the month. For more information on ground contact surfaces, reference the Auxiliary Programs document section on “Ground Heat Transfer in EnergyPlus”.

6)   **GroundFCfactorMethod** – if this surface is exposed to the ground and using the **Construction:CfactorUndergroundWall** or **Construction:FfactorGroundFloor** (depending on surface type), then this is the choice. The temperature on the outside of this surface will be the Site:GroundTemperature:FcfactorMethod value for the month.

7)   **OtherSideCoefficients** – if this surface has a custom, user specified temperature or other parameters (See SurfaceProperty:OtherSideCoefficients specification), then this is the choice. The outside boundary condition will be the name of the SurfaceProperty:OtherSideCoefficients specification.

8)   **OtherSideConditionsModel** – if this surface has a specially-modeled multi-skin component, such as a transpired collector or vented photovoltaic panel, attached to the outside (See SurfaceProperty:OtherSideConditionsModel specification), then this the choice. The outside face environment will be the name of the SurfaceProperty:OtherSideConditionsModelspecification.

9)   **GroundSlabPreprocessorAverage** – uses the average results from the Slab preprocessor calculations.

10)**GroundSlabPreprocessorCore** – uses the core results from the Slab preprocessor calculations.

11)**GroundSlabPreprocessorPerimeter** – uses the perimeter results from the Slab preprocessor calculations.

12)**GroundBasementPreprocessorAverageWall** – uses the average wall results from the Basement preprocessor calculations.

13)**GroundBasementPreprocessorAverageFloor** – uses the average floor results from the Basement preprocessor calculations.

14)**GroundBasementPreprocessorUpperWall** – uses the upper wall results from the Basement preprocessor calculations.

15)**GroundBasementPreprocessorLowerWall** – uses the lower wall results from the Basement preprocessor calculations.

#### Field: Outside Boundary Condition Object

If neither Surface, OtherSideCoefficients, or OtherSideConditionsModel are specified for the Outside Boundary Condition (previous field), then this field should be left blank.

As stated above, if the Outside Boundary Condition is “Surface”, then this field’s value must be the surface name whose inside face temperature will be forced on the outside face of the base surface. This permits heat exchange between adjacent zones (interzone heat transfer) when multiple zones are simulated, but can also be used to simulate middle zone behavior without modeling the adjacent zones. This is done by specifying a surface within the zone. For example, a middle floor zone can be modeled by making the floor the Outside Boundary Condition Object for the ceiling, and the ceiling the Outside Boundary Condition Object for the floor.

If the Outside Boundary Condition is Zone, then this field should contain the zone name of the adjacent zone for the surface.

Note: Zones with interzone heat transfer are not adiabatic and the internal surfaces contribute to gains or losses. Adiabatic surfaces are modeled by specifying the base surface itself in this field.  Also, for interzone heat transfer, both surfaces must be represented – for example, if you want interzone heat transfer to an attic space, the ceiling in the lower zone must have a surface object with the outside face environment as the floor in the attic and, likewise, there must be a floor surface object in the attic that references the ceiling surface name in the lower zone.

Equally, if the Outside Boundary Condition is “OtherSideCoefficients”, then this field’s value must be the SurfaceProperty:OtherSideCoefficients name. Or if the Outside Boundary Condition is “OtherSideConditionsModel” then this field’s value must be the SurfaceProperty:OtherSideConditionsModel name.

#### Field: Sun Exposure

If the surface is exposed to the sun, then “SunExposed” should be entered in this field. Otherwise, “NoSun” should be entered.

Note, a cantilevered floor could have “Outdoors” but “NoSun” exposure.

#### Field: Wind Exposure

If the surface is exposed to the Wind, then “WindExposed” should be entered in this field. Otherwise, “NoWind” should be entered.

Note: When a surface is specified with “NoWind”, this has several implications. Within the heat balance code, this surface will default to using the simple ASHRAE exterior convection coefficient correlation with a zero wind speed. In addition, since the ASHRAE simple method does not have a separate value for equivalent long wavelength radiation to the sky and ground, using “NoWind” also eliminates long wavelength radiant exchange from the exterior of the surface to both the sky and the ground. Thus, only simple convection takes place at the exterior face of a surface specified with “NoWind”.

#### Field: View Factor to Ground

The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.

For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.

Unused if reflections option in Solar Distribution field in Building object input unless a DaylightingDevice:Shelf or DaylightingDevice:Tubular has been specified.

If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:

View Factor to Ground = (1-cos(SurfTilt))/2

For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.

If you enter **autocalculate** in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.

If **you do use the reflections option in the Solar Distribution field** in your Building object input, you do **not** have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).

However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device.

Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.

Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground IR view factor.

#### Field: Number of Vertices

This field specifies the number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.

IDF example of three walls (first is an exterior wall, second and third are interzone partitions):

```idf
BuildingSurface:Detailed,Zn001:Wall001,  !- Base Surface Name
  Wall,EXTERIOR,  !- Class and Construction Name
  ZONE 1 @ 200 601 0 T,  !- Zone
  Outdoors,,  !- Outside Boundary Condition  and Target (if applicable)
   SunExposed,  !- Solar Exposure
   WindExposed,  !- Wind Exposure
  0.5000000    ,  !- VF to Ground
           4, !-Rectangle
  0.0000000E+00,  0.0000000E+00,   3.048000    ,
  0.0000000E+00,  0.0000000E+00,  0.0000000E+00,
   6.096000    ,  0.0000000E+00,  0.0000000E+00,
   6.096000    ,  0.0000000E+00,   3.048000    ;

BuildingSurface:Detailed,Zn001:Wall006,  !-Base Surface Name
  Wall,INTERIOR,  !- Class and Construction Name
  HEARTLAND AREA,  !- Zone
  Surface,Zn004:Wall005,  !- Outside Boundary Conditions and Target (if applicable)
   NoSun,  !- Solar Exposure
   NoWind,  !- Wind Exposure
  0.5000000    ,  !- VF to Ground
           4, !-Rectangle
   38.01000    ,   28.25000    ,   10.00000    ,
   38.01000    ,   28.25000    ,  0.0000000E+00,
   38.01000    ,   18.25000    ,  0.0000000E+00,
   38.01000    ,   18.25000    ,   10.00000    ;

BuildingSurface:Detailed,Zn001:Wall007,  !- Base Surface Name
  Wall,INTERIOR,  !- Class and Construction Name
  HEARTLAND AREA,  !- Zone
  Surface,Zn003:Wall006,  !- Outside Boundary Conditions and Target (if applicable)
   NoSun,  !- Solar Exposure
   NoWind,  !- Wind Exposure
  0.5000000    ,  !- VF to Ground
           4, !-Rectangle
   58.01000    ,   18.25000    ,   10.00000    ,
   58.01000    ,   18.25000    ,  0.0000000E+00,
   58.01000    ,   28.25000    ,  0.0000000E+00,
   58.01000    ,   28.25000    ,   10.00000    ;
```

### FenestrationSurface:Detailed

This surface class is used for subsurfaces, which can be of five different types: Windows, Doors, GlassDoors, TubularDaylightDomes, and TubularDaylightDiffusers. A subsurface (such as a window) of a base surface (such as a wall) inherits several of the properties (such as Outside Boundary Condition, Sun Exposure, etc.) of the base surface. Windows, GlassDoors, TubularDaylightDomes, and TubularDaylightDiffusers are considered to have one or more glass layers and so transmit solar radiation. Doors are considered to be opaque.

#### Field: Name

This is a unique name associated with the heat transfer subsurface. It may be used in other places as a reference (e.g. as the opposing subsurface of an interzone window or door).

#### Field: Surface Type

The choices for Surface Type are Window, Door, GlassDoor, TubularDaylightDome, and TubularDaylightDiffuser. Doors are assumed to be opaque (do not transmit solar radiation) whereas the other surface types do transmit solar radiation. Windows and Glass Doors are treated identically in the calculation of conduction heat transfer, solar gain, daylighting, etc. A Window or GlassDoor, but not a Door, can have a movable interior, exterior or between-glass shading device, such as blinds (ref: WindowMaterial:Blind object), and can have a frame and/or a divider (ref: WindowProperty:FrameAndDivider object). TubularDaylightDomes and TubularDaylightDomes are specialized subsurfaces for use with the DaylightingDevice:Tubular object to simulate Tubular Daylighting Devices (TDDs). TubularDaylightDomes and TubularDaylightDomes cannot have shades, screens or blinds. In the following, the term “window” applies to Window, GlassDoor, TubularDaylightDome, and TubularDaylightDome, if not otherwise explicitly mentioned.

As noted in the description of the BuildingSurface:Detailed, Azimuth (facing angle) and Tilt are calculated from the entered vertices. Tilts of subsurfaces will normally be the same as their base surface. If these are significantly beyond the “normals” for the base surface, warning messages may be issued. If the facing angles are not correct, you may have a window pointing “into” the zone rather than out of it – this would cause problems in the calculations.  Note, too, that a “reveal” (inset or outset) may occur if the plane of the subsurface is not coincident with the base surface; the reveal has an effect on shading of the subsurface.

#### Field: Construction Name

This is the name of the subsurface’s construction (ref: Construction object [for Door] and Construction, Construction:ComplexFenestrationState, Construction:WindowDataFile objects [for Window and GlassDoor]).

For windows, if Construction Name is not found among the constructions on the input (.idf) file, the Window Data File (ref. Construction:WindowDataFile object) will be searched for that Construction Name (see “Importing Windows from WINDOW”). If that file is not present or if the Construction Name does not match the name of an entry on the file, an error will result. If there is a match, a window construction and its corresponding glass and gas materials will be created from the information read from the file.

#### Field: Building Surface Name

This is the name of a surface that contains this subsurface. Certain kinds of surfaces may not be allowed to have subsurfaces. For example, a surface in contact with the ground (Outside Boundary Condition = Ground) cannot contain a window.

#### Field: Outside Boundary Condition Object

If the base surface has Outside Boundary Condition = Surface or OtherSideCoefficients, then this field must also be specified for the subsurface. Otherwise, it can be left blank.

If the base surface has Outside Boundary Condition = Zone, then this surface retains that characteristic and uses the same zone of the base surface. It can be entered here for clarity or it can be left blank.

If Outside Boundary Condition for the base surface is Surface, this field should specify the subsurface in the opposing zone that is the counterpart to this subsurface. The constructions of the subsurface and opposing subsurface must match, except that, for multi-layer constructions, the layer order of the opposing subsurface’s construction must be the reverse of that of the subsurface.

If Outside Boundary Condition for the base surface is OtherSideCoefficients, this field could specify the set of SurfaceProperty:OtherSideCoefficients for this subsurface. If this is left blank, then the Other Side Coefficients of the base surface will be used for this subsurface. *Windows and GlassDoors are not allowed to have Other Side Coefficients.*

#### Field: View Factor to Ground

The fraction of the ground plane (assumed horizontal) that is visible from a heat-transfer surface. It is used to calculate the diffuse solar radiation from the ground that is incident on the surface.

For example, if there are no obstructions, a vertical surface sees half of the ground plane and so View Factor to Ground = 0.5. A horizontal downward-facing surface sees the entire ground plane, so  View Factor to Ground = 1.0. A horizontal upward-facing surface (horizontal roof) does not see the ground at all, so View Factor to Ground = 0.0.

Unused if reflections option in Solar Distribution field in Building object input unless a Daylighting Device:Shelf or Daylighting Device:Tubular has been specified.

If you do not use the reflections option in the Solar Distribution field in your Building object input, you are responsible for entering the View Factor to Ground for each heat-transfer surface. Typical values for a surface that is not shadowed are obtained by the simple equation:

View Factor to Ground = (1-cos(SurfTilt))/2

For example, this gives 0.5 for a wall of tilt 90°. If the tilt of the wall changes, then the View Factor to Ground must also change.

If you enter **autocalculate** in this field, EnergyPlus will automatically calculate the view factor to ground based on the tilt of the surface.

If **you do use the reflections option in the Solar Distribution field** in your BUILDING object input, you do **not** have to enter View Factor to Ground values. In this case the program will automatically calculate the value to use for each exterior surface taking into account solar shadowing (including shadowing of the ground by the building) and reflections from obstructions (ref: Building, Field: Solar Distribution).

However, if you do use the reflections option AND you are modeling a DaylightingDevice:Shelf or DaylightingDevice:Tubular, then you still need to enter some values of View Factor to Ground. For DaylightingDevice:Shelf you need to enter View Factor to Ground for the window associated with the shelf. And for DaylightingDevice:Tubular you need to enter the View Factor to Ground for the FenestrationSurface:Detailed corresponding to the dome of the tubular device (ref: DaylightingDevice:Tubular).

Note 1: The corresponding view factor to the sky for diffuse solar radiation is not a user input; it is calculated within EnergyPlus based on surface orientation, sky solar radiance distribution, and shadowing surfaces.

Note 2:  The view factors to the sky and ground for thermal infrared (long-wave) radiation are not user inputs; they are calculated within EnergyPlus based on surface tilt and shadowing surfaces. Shadowing surfaces are considered to have the same emissivity and temperature as the ground, so they are lumped together with the ground in calculating the ground infrared view factor.

#### Field: Shading Control Name

This field, if not blank, is the name of the window shading control (ref: WindowProperty:ShadingControl object) for this subsurface. It is used for Surface Type = Window and GlassDoor. To assign a shade to a window or glass door, see WindowMaterial: Shade. To assign a screen, see WindowMaterial:Screen. To assign a blind, see WindowMaterial:Blind. To assign switchable glazing, such as electrochromic glazing, see WindowProperty:ShadingControl.

#### Field: Frame and Divider Name

This field, if not blank, can be used to specify window frame, divider and reveal-surface data (ref: WindowProperty:FrameAndDivider object). It is used only for exterior GlassDoors and rectangular exterior Windows, i.e., those with OutsideFaceEnvironment = Outdoors.

This field should be blank for triangular windows.

#### Field: Multiplier

Used only for Surface Type = Window, Door or Glass Door. It is the number of identical items on the base surface. Using Multiplier can save input effort and calculation time. In the calculation the area (and area of frame and divider, if present and surface type is a window) is multiplied by Multiplier. The calculation of shadowing on the subsurfaces (and the calculation of the interior distribution of beam solar radiation transmitted by windows and glass doors) are done for the specified subsurface position and dimensions.

Multiplier should be used with caution. Multiplier &gt; 1 can give inaccurate or nonsensical results in situations where the results are sensitive to window or glass door position. This includes shadowing on the window/glass door, daylighting from the window/glass door, and interior distribution of solar radiation from the window/glass door. In these cases, the results for the single input window/glass door, after multiplication, may not be representative of the results you would get if you entered each of the multiple subsurfaces separately.

If Multiplier &gt; 1, you will get

--a *warning* if Solar Distribution = FullExterior or FullInteriorAndExterior (ref: Building - Field: Solar Distribution), indicating that the shadowing on the input window or the interior solar radiation distribution from the input window may not be representative of the actual group of windows. No warning is issued if Solar Distribution = MinimalShadowing.

--an *error* if the window is an exterior window/glass door in a zone that has a detailed daylighting calculation (Daylighting:Detailed specified for the zone). Since a single window with a multiplier can never give the same daylight illuminance as the actual set of windows, you are not allowed to use Multiplier in this situation.

#### Field: Number of Vertices

The number of sides the surface has (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above. Door and GlassDoor subsurfaces are rectangular and therefore have four vertices. Window subsurfaces can be rectangular or triangular and therefore have four or three vertices, respectively.

#### Fields: Vertex Coordinates

This is a total of twelve fields giving the x,y,z coordinate values of the four vertices  of   rectangular subsurfaces [m], or a total of nine fields giving the x,y,z coordinate values of the three vertices of triangular windows.

For triangular windows the first vertex listed can be any of the three vertices, but the order of the vertices should be counter-clockwise if VertexEntry is CounterClockWise and clockwise if VertexEntry is ClockWise (ref: GlobalGeometryRules).

An IDF example of a rectangular subsurface (Window):

```idf
FenestrationSurface:Detailed,
 Zn001:Wall001:Win001,  !- SubSurface Name
  Window,SINGLE PANE HW WINDOW,  !- Class and Construction Name
  Zn001:Wall001,,         !- Base Surface Name and Target (if applicable)
  0.5000000    ,          !- VF to Ground
  WINDOW-CONTROL-DRAPES,  !- Window Shading Control
  TestFrameAndDivider,    !- Frame/Divider name
  5,                      !- Multiplier
  4,                      !- Rectangle (number of sides)
   1.524000    ,  0.1520000    ,   2.743000    ,
   1.524000    ,  0.1520000    ,  0.3050000    ,
   4.572000    ,  0.1520000    ,  0.3050000    ,
   4.572000    ,  0.1520000    ,   2.743000    ;
```


### Window Modeling Options

The following table shows what input objects/fields to use to model different window options. It also gives the name of an example input, if available, that demonstrates the option.



Table 8. Window Modeling Options

<table class="table table-striped">
<tr>
<th>Option</th>
<th>Object/Field or Output Variable</th>
<th>Input File (histributeh with install)</th>
</tr>
<tr>
<td>Build up a window from layers</td>
<td>WindowMaterial:Glazing, WindowMaterial:Gas, WindowMaterial:Shade, WindowMaterial:Screen, WindowMaterial:Blind, Construction</td>
<td>WindowTests.idf</td>
</tr>
<tr>
<td>Add an overhang</td>
<td>Shading:Zone:Detailed</td>
<td>5ZoneAirCooled.idf</td>
</tr>
<tr>
<td>Add a shading device</td>
<td>WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind; WindowProperty:ShadingControl</td>
<td>WindowTests.idf, PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Control a shading device</td>
<td>WindowProperty:ShadingControl</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Determine when a shading device is on in a particular timestep</td>
<td>Print the variable  “Surface Shading Device Is On Time Fraction”</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Control the slat angle of a blind</td>
<td>WindowProperty:ShadingControl</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Add a frame</td>
<td>WindowProperty:FrameAndDivider</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Add a divider</td>
<td>WindowProperty:FrameAndDivider</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Allow window to daylight a zone</td>
<td>Daylighting:Controls, Daylighting:DELight:Controls</td>
<td>PurchAirWithDaylighting.idf, DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Find solar reflected onto window from neighboring buildings</td>
<td>Building/SolarDistribution field – uses “WithReflections”</td>
<td>ReflectiveAdjacentBuilding.idf</td>
</tr>
<tr>
<td>Model switchable glazing (e.g., electrochromic glass)</td>
<td>WindowProperty:ShadingControl</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Add an interior window</td>
<td>Define two FenestrationSurface:Detailed’s, one for each associated interior wall</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Track how beam solar falls on interior surfaces</td>
<td>Building/Solar Distribution = FullInteriorAndExterior</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Track beam solar transmitted through interior windows</td>
<td>Building/Solar Distribution = FullInteriorAndExterior</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Add a shading device on an interior window</td>
<td>Not allowed</td>
<td> </td>
</tr>
<tr>
<td>Model an airflow window (aka, heat extract window)</td>
<td>WindowProperty:AirflowControl</td>
<td>AirflowWindowsAndBetweenGlassBlinds.idf</td>
</tr>
<tr>
<td>Add a storm window glass layer</td>
<td>WindowProperty:StormWindow</td>
<td>StormWindow.idf</td>
</tr>
<tr>
<td>Add natural ventilation through an open window</td>
<td>Ventilation or AirflowNetwork objects (AirflowNetwork:Multizone:Surface, AirflowNetwork:MultiZone:Component:DetailedOpening, etc.)</td>
<td>AirflowNetwork3zvent.idf</td>
</tr>
<tr>
<td>Add diffusing glass</td>
<td>WindowMaterial:Glazing/Solar Diffusing = Yes</td>
<td> </td>
</tr>
<tr>
<td>Add dirt on window</td>
<td>WindowMaterial:Glazing/Dirt Correction Factor for Solar and Visible Transmittance</td>
<td> </td>
</tr>
<tr>
<td>Import window (and frame/divider if present) from WINDOW program</td>
<td>See “Importing Windows from WINDOW program”</td>
<td> </td>
</tr>
<tr>
<td>Find daylighting through interior windows</td>
<td>See “Double Facades: Daylighting through Interior Windows”</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Determine when condensation occurs</td>
<td>Print the variables “Surface Window Inside Face Glazing Condensation Status,” “Surface Window Inside Face Frame Condensation Status,” “Surface Window Inside Face Divider Condensation Status”</td>
<td> </td>
</tr>
</table>



### InternalMass

Any surface that would logically be described as an interior wall, floor or ceiling can just as easily be described as Internal Mass. Internal Mass surface types only exchange energy with the zone in which they are described; they do not see any other zones. There are two approaches to using internal mass. The first approach is to have several pieces of internal mass with each piece having a different construction type. The other approach is to choose an average construction type and combine all of the interior surfaces into a single internal mass. Similar to internal surfaces with an adiabatic boundary condtion, the zone will only exchange energy with the inside of the Internal Mass construction. If both sides of the surface exchange energy with the zone then the user should input twice the area when defining the Internal Mass object. Note that furniture and other large objects within a zone can be described using internal mass. However, simplifying calculations using internal mass must be used with caution when the “FullInteriorAndExterior” or “FullInteriorAndExteriorWithReflections” Solar Distribution model (see Building parameters) is chosen.

#### Example

When zoning an office building, five west-facing offices have been combined into one zone. All of the offices have interior walls made of the same materials. As shown in the figure below, this zone may be described with 5 exterior walls and 11 internal walls or 1 exterior wall and 1 internal mass. Note that fewer surfaces will speed up the EnergyPlus calculations.

![](media/image056.svg)

Figure 30. Representing 11 internal walls as internal mass

#### Example

A five-story building has the same ceiling/floor construction separating each of the levels. Zones that are on floors 2 through 4 may be described using a single piece of internal mass to represent both the floor and ceiling. The construction for this internal mass would be identical to the ceiling/floor construction that would be used to describe separate surfaces and the area of the internal mass surface would be the total surface area of the combined ceilings/floors (i.e. twice the total floor area).

#### Field: Name

This is a unique character string associated with the internal mass surface. Though it must be unique from other surface names, it is used primarily for convenience with internal mass surfaces.

#### Field: Construction Name

This is the name of the construction (ref: Construction object) used in the surface.

#### Field: Zone Name

This is the name of the zone in which the internal mass is represented.

#### Field: Surface Area

This field is the surface area of the internal mass. The area that is specified must be the entire surface area that is exposed to the zone. If both sides of a wall are completely within the same zone, then the area of both sides must be included when describing that internal wall.

IDF examples of Internal Mass surfaces:

```idf
InternalMass,Zn002:IntM001,  !- Surface Name
  INTERIOR,  !- Construction Name
  DORM ROOMS AND COMMON AREAS,  !- Zone
   408.7734    ;  !- Total area exposed to Zone {m2}

InternalMass,Zn002:IntM002,  !- Surface Name
  PARTITION02,  !- Construction Name
  DORM ROOMS AND COMMON AREAS,  !- Zone
   371.6122    ;  !- Total area exposed to Zone {m2}
```


### Surface Output Variables/Reports

Note that Surface Outputs from specialized algorithms (such as Effective Moisture Penetration Depth (EMPD), Combined Heat and Moisture Transport (HAMT) and Conduction Finite Difference (CondFD) are discussed under the objects that describe the specialized inputs for these algorithms). You can access them via these links:

- Moisture Penetration Depth (EMPD) Outputs

- Conduction Finite Difference (CondFD) Outputs

- Heat and Moisture (HAMT) Outputs

Additionally, the output variables applicable to all heat transfer surfaces:

* Zone,Sum,Surface Inside Face Heat Balance Calculation Iteration Count []

* Zone,Average,Surface Inside Face Temperature [C]

* Zone,Average,Surface Outside Face Temperature [C]

* Zone,Average,Surface Inside Face Adjacent Air Temperature [C]

* Zone,Average,Surface Inside Face Convection Heat Transfer Coefficient [W/m2-K]

* Zone,Average,Surface Inside Face Convection Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Convection Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Convection Heat Gain Energy [J]

* Zone,Average,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy [J]

* Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Solar Radiation Heat Gain Energy [J]

* Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Lights Radiation Heat Gain Energy [J]

* Zone,Average,Surface Inside Face Internal Gains Radiation Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Internal Gains Radiation Heat Gain Energy [J]

* Zone,Average,Surface Inside Face System Radiation Heat Gain Rate [W]

* Zone,Average,Surface Inside Face System Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face System Radiation Heat Gain Energy [J]

* Zone,Average,Surface Outside Face Convection Heat Transfer Coefficient [W/m2-K]

* Zone,Average,Surface Outside Face Convection Heat Gain Rate [W]

* Zone,Average,Surface Outside Face Convection Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Outside Face Convection Heat Gain Energy [J]

* Zone,Average,Surface Outside Face Net Thermal Radiation Heat Gain Rate [W]

* Zone,Average,Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Outside Face Net Thermal Radiation Heat Gain Energy [J]

* Zone,Average,Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient [W/m2-K]

* Zone,Average,Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient [W/m2-K]

* Zone,Average,Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient [W/m2-K]

* Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate [W]

* Zone,Sum,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy [J]

* Zone,Average,Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate [W]

* Zone,Average,Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area[W/m2]

* Zone, Sum,Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy [J]

* Zone,Average,Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate [W]

* Zone,Average,Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate [W]

* Zone,Average,Surface Inside Face Absorbed Shortwave Radiation Rate [W]

Output variables applicable to all exterior heat transfer surfaces:

* Zone,Average,Surface Outside Face Outdoor Air Drybulb Temperature [C]

* Zone,Average,Surface Outside Face Outdoor Air Wetbulb Temperature [C]

* Zone,Average,Surface Outside Face Outdoor Air Wind Speed [m/s]

* Zone,Average,Surface Outside Face Sunlit Area [m2]

* Zone,Average,Surface Outside Face Sunlit Fraction []

* Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Solar Radiation Heat Gain Rate [W]

* Zone,Average,Surface Outside Face Solar Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Outside Face Solar Radiation Heat Gain Energy [J]

* Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Ext Diff Sol From Bm-To-Diff Refl From Ground[W/m2]

* Zone,Average,Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]

* Zone,Average,Surface Anisotropic Sky Multiplier []

* Zone,Average,Surface Window BSDF Beam Direction Number []

* Zone,Average,Surface Window BSDF Beam Theta Angle [rad]

* Zone,Average,Surface Window BSDF Beam Phi Angle [rad]

Output variables applicable to opaque heat transfer surfaces (FLOOR, WALL, ROOF, DOOR). **Note – these are advanced variables – you must read the descriptions and understand before use – then you must use the Diagnostics object to allow reporting.**

* Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Solar Radiation Heat Gain Energy [J]

* Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Lights Radiation Heat Gain Energy [J]

* Zone,Average,Surface Inside Face Conduction Heat Transfer Rate [W]

* Zone,Average,Surface Inside Face Conduction Heat Gain Rate [W]

* Zone,Average,Surface Inside Face Conduction Heat Loss Rate [W]

* Zone,Average,Surface Inside Face Conduction Heat Transfer Rate per Area [W/m2]

* Zone,Sum,Surface Inside Face Conduction Heat Transfer Energy [J]

* Zone,Average,Surface Outside Face Conduction Heat Transfer Rate [W]

* Zone,Average,Surface Outside Face Conduction Heat Gain Rate [W]

* Zone,Average,Surface Outside Face Conduction Heat Loss Rate [W]

* Zone,Average,Surface Outside Face Conduction Heat Transfer Rate per Area [W/m2]

* Zone,Sum,Surface Outside Face Conduction Heat Transfer Energy [J]

* Zone,Average,Surface Average Face Conduction Heat Transfer Rate [W]

* Zone,Average,Surface Average Face Conduction Heat Gain Rate [W]

* Zone,Average,Surface Average Face Conduction Heat Loss Rate [W]

* Zone,Average,Surface Average Face Conduction Heat Transfer Rate per Area [W/m2]

* Zone,Sum,Surface Average Face Conduction Heat Transfer Energy [J]

* Zone,Average,Surface Heat Storage Rate [W]

* Zone,Average,Surface Heat Storage Gain Rate [W]

* Zone,Average,Surface Heat Storage Loss Rate [W]

* Zone,Average,Surface Heat Storage Rate per Area [W/m2]

* Zone,Sum,Surface Heat Storage Energy [J]

* Zone,Average,Surface Internal Source Location Temperature [C]

* Zone,Average,Zone Opaque Surface Inside Face Conduction [W]

* Zone,Average,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate [W]

* Zone,Average,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate [W]

* Zone,Sum,Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy [J]

* Zone,Sum,Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy [J]

* Zone,Average,Zone Opaque Surface Outside Face Conduction [W]

* Zone,Average,Zone Opaque Surface Outside Face Conduction Gain[W]

* Zone,Average,Zone Opaque Surface Outside Face Conduction Loss[W]

* Zone,Average, Surface Inside Face Beam Solar Radiation Heat Gain Rate [W]

### Window Output Variables

Output variables applicable only to exterior windows and glass doors:

* Zone,Average,Zone Windows Total Transmitted Solar Radiation Rate [W]

* Zone,Sum,Zone Transmitted Solar Energy [J]

* Zone,Average,Zone Windows Total Heat Gain Rate [W]

* Zone,Sum,Zone Windows Total Heat Gain Energy [J]

* Zone,Average,Zone Windows Total Heat Loss Rate [W]

* Zone,Sum,Zone Windows Total Heat Loss Energy [J]

* Zone,Average,Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate [W]

* Zone,Sum,Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy [J]

* Zone,Average,Zone Interior Windows Total Transmitted Beam Solar Radiation Rate [W]

* Zone,Sum,Zone Interior Windows Total Transmitted Beam Solar Radiation Energy [J]

* Zone,Average,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate [W]

* Zone,Sum,Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy [J]

* Zone,Average,Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate [W]

* Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]

* Zone,Average,Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate [W]

* Zone,Sum,Surface Window Total Glazing Layers Absorbed Solar Radiation Energy [J]

* Zone,Average,Surface Window Shading Device Absorbed Solar Radiation Rate [W]

* Zone,Sum,Surface Window Shading Device Absorbed Solar Radiation Energy [J]

* Zone,Average, Surface Window Transmitted Solar Radiation Rate [W]

* Zone,Sum,Surface Window Transmitted Solar Radiation Energy [J]

* Zone,Average,Surface Window Transmitted Beam Solar Radiation Rate [W]

* Zone,Average,Surface Window Transmitted Beam To Beam Solar Radiation Rate [W]

* Zone,Average,Surface Window Transmitted Beam To Diffuse Solar Radiation Rate [W]

* Zone,Sum,Surface Window Transmitted Beam Solar Radiation Energy [J]

* Zone,Sum,Surface Window Transmitted Beam To Beam Solar Radiation Energy [J]

* Zone,Sum,Surface Window Transmitted Beam To Diffuse Solar Radiation Energy [J]

* Zone,Average,Surface Window Transmitted Diffuse Solar Radiation Rate [W]

* Zone,Sum,Surface Window Transmitted Diffuse Solar Radiation Energy [J]

* Zone,Average,Surface Window System Solar Transmittance []

* Zone,Average,Surface Window System Solar Absorptance []

* Zone,Average,Surface Window System Solar Reflectance []

* Zone,Average,Surface Window Gap Convective Heat Transfer Rate [W]

* Zone,Sum,Surface Window Gap Convective Heat Transfer Energy [J]

* Zone,Average,Surface Window Heat Gain Rate [W]

* Zone,Sum,Surface Window Heat Gain Energy [J]

* Zone,Average,Surface Window Heat Loss Rate [W]

* Zone,Sum,Surface Window Heat Loss Energy [J]

* Zone,Average,Surface Window Glazing Beam to Beam Solar Transmittance[]

* Zone,Average,Surface Window Glazing Beam to Diffuse Solar Transmittance []

* Zone,Average,Surface Window Glazing Diffuse to Diffuse Solar Transmittance[]

* Zone,Average,Surface Window Model Solver Iteration Count []

* Zone,Average,Surface Window Solar Horizontal Profile Angle[deg]

* Zone,Average,Surface Window Solar Vertical Profile Angle[deg]

* Zone,Average,Surface Window Outside Reveal Reflected Beam Solar Radiation Rate [W]

* Zone,Sum,Surface Window Outside Reveal Reflected Beam Solar Radiation Energy

* Zone,Average,Surface Window Inside Reveal Reflected Beam Solar Radiation Rate [W]

* Zone,Sum,Surface Window Inside Reveal Reflected Beam Solar Radiation Energy [J]

* Zone,Average,Surface Window Inside Reveal Absorbed Beam Solar Radiation Rate [W]

* Zone,Average,Surface Window Inside Face Glazing Condensation Status []

* Zone,Average,Surface Window Inside Face Frame Condensation Status []

* Zone,Average,Surface Window Inside Face Divider Condensation Status []

* Zone,Average,Surface Shading Device Is On Time Fraction[]

* Zone,Average,Surface Window Blind Slat Angle [deg]

* Zone,Average,Surface Window Blind Beam to Beam Solar Transmittance[]

* Zone,Average,Surface Window Blind Beam to Diffuse Solar Transmittance[]

* Zone,Average,Surface Window Blind Diffuse to Diffuse Solar Transmittance[]

* Zone,Average,Surface Window Blind and Glazing System Beam Solar Transmittance[]

* Zone,Average,Surface Window Blind and Glazing System Diffuse Solar Transmittance[]

* Zone,Average,Surface Window Screen Beam to Beam Solar Transmittance []

* Zone,Average,Surface Window Screen Beam to Diffuse Solar Transmittance []

* Zone,Average,Surface Window Screen Diffuse to Diffuse Solar Transmittance []

* Zone,Average,Surface Window Screen and Glazing System Beam Solar Transmittance []

* Zone,Average,Surface Window Screen and Glazing System Diffuse Solar Transmittance []

* Zone,State,Surface Storm Window On Off Status []

* Zone,Average,Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]

* Zone,Average,Surface Window Frame Heat Gain Rate [W]

* Zone,Average,Surface Window Frame Heat Loss Rate [W]

* Zone,Average,Surface Window Divider Heat Gain Rate [W]

* Zone,Average,Surface Window Divider Heat Loss Rate [W]

* Zone,Average,Surface Window Frame Inside Temperature [C]

* Zone,Average,Surface Window Frame Outside Temperature [C]

* Zone,Average,Surface Window Divider Inside Temperature [C]

* Zone,Average,Surface Window Divider Outside Temperature [C]

If the user requests to display advanced report/output variables (e.g. see Output:Diagnostics keyword DisplayAdvancedReportVariables) the the following additional output variables are available for exterior windows and glass doors

* Zone,Average,Surface Window Inside Face Glazing Zone Convection Heat Gain Rate [W]

* Zone,Average,Surface Window Inside Face Glazing Net Infrared Heat Transfer Rate [W]

* Zone,Average,Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate [W]

* Zone,Average,Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]

* Zone,Average,Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate [W]

* Zone,Average,Surface Window Inside Face Shade Zone Convection Heat Gain Rate [W]

* Zone,Average,Surface Window Inside Face Shade Net Infrared Heat Transfer Rate [W]

Output variables applicable only to interior windows and glass doors:

* Zone,Average, Surface Window Transmitted Beam Solar Radiation Rate [W]

* Zone,Sum,Surface Window Transmitted Beam Solar Radiation Energy [J]

If the user requests to display advanced report/output variables (e.g. see Output:Diagnostics keyword DisplayAdvancedReportVariables) the the following additional output variable is available for Equivalent Layer Window;

* Zone,Average, Surface Window Inside Face Other Convection Heat Gain Rate [W]

* Output variables applicable to interior and exterior windows and doors are:

* Zone,Average,Surface Window Total Absorbed Shortwave Radiation Rate Layer &lt;x&gt; [W]

* Zone,Average,Surface Window Front Face Temperature Layer &lt;x&gt; [C]

* Zone,Average,Surface Window Back Face Temperature Layer &lt;x&gt; [C]

#### Surface Window Total Absorbed Shortwave Radiation Rate Layer &lt;x&gt; [W]

This will output shortwave radiation absorbed in a window layer. The key values for this output variable are the surface name. Layers are numbered from the outside to the inside of the surface. The full listing will appear in the RDD file.

#### Surface Window Front Face Temperature Layer &lt;x&gt; [C]

This will output a temperature for the front face of the layer. The layer front face is considered to be the face closest to the outside environment. The full listing will appear in the RDD file.

#### Surface Window Back Face Temperature Layer &lt;x&gt; [C]

This will output a temperature for the back face of the layer. The layer back face is considered to be the face closest to the inside environment. The full listing will appear in the RDD file.

### Surface Output Variables (all heat transfer surfaces)

The various output variables related to surface heat transfer are organized around the inside and outside face of each surface.  The zone heat balance model draws energy balances at each side, or face, of a surface and so each surface essentially has two sets of results. The inside face is the side of a heat transfer surface that faces toward the thermal zone. The outside face is the side of a heat transfer surface that faces away from the thermal zone, typically facing outdoors.  The Key Value for these is generally the user-defined name of the surface.

#### Surface Inside Face Heat Balance Calculation Iteration Count []

This output is the number of iterations used in a part of the solution for surface heat transfer that accounts for thermal radiation heat transfer between zone surfaces.  This is simply a counter on the iteration loop for inside face surface modeling.  There is only one instance of this output in a given run and the Key Value is “Simulation.”

#### Surface Inside Face Temperature [C]

This is the temperature of the surface’s inside face, in degrees Celsius.  Former Name: Prior to version 7.1 this output was called Surface Inside Temperature.

#### Surface Outside Face Temperature [C]

This is the temperature of the surface’s outside face, in degrees Celsius.  Former Name: Prior to version 7.1, this output was called Surface Outside Temperature.

#### Surface Inside Face Adjacent Air Temperature [C]

This is the effective bulk air temperature used for modeling the inside surface convection heat transfer. This is the same as the zone mean air temperature when using the mixing model for roomair. However, if more advanced roomair models are used, this variable will report the air temperature predicted by the roomair model as it was used in the surface heat balance model calculations. Former Name: Prior to version 7.1, this output was called Surface Int Adjacent Air Temperature.

#### Surface Inside Face Convection Heat Gain Rate [W]

#### Surface Inside Face Convection Heat Gain Rate per Area [W/m2]

#### Surface Inside Face Convection Heat Gain Energy [J]

These “inside face convection heat gain” output variables describe the heat transferred by convection between the inside face and the zone air.  The values can be positive or negative with positive indicating heat is being added to the surface’s face by convection.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).

Former Name: Prior to version 7.1, these outputs were called “Surface Int Convection Heat \* ” and had used the opposite sign convention.

#### Surface Inside Face Convection Heat Transfer Coefficient [W/m2-K]

This is the coefficient that describes the convection heat transfer. It is the value of “Hc” in the classic convection model Q = Hc\* A\* (T – T).  This is the result of the surface convection algorithm used for the inside face. Former Name: Prior to version 7.1, this output was called “Surface Int Convection Coeff.”

#### Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate [W]

#### Surface Inside Face Net Surface Thermal Radiation Heat Gain Rate per Area [W/m2]

#### Surface Inside Face Net Surface Thermal Radiation Heat Gain Energy [J]

These “inside face net surface thermal radiation heat gain” output variables describe the heat transferred by longwave infrared thermal radiation exchanges between the inside faces of other surfaces in the zone. The values can be positive or negative with positive indicating heat is being added to the surface’s face by thermal radiation.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).

#### Surface Inside Face Solar Radiation Heat Gain Rate [W]

#### Surface Inside Face Solar Radiation Heat Gain Rate per Area [W/m2]

#### Surface Inside Face Solar Radiation Heat Gain Energy [J]

These “inside face solar radiation heat gain” output variables describe the heat transferred by solar radiation onto the inside face. The values are always positive and indicate heat is being added to the surface’s face by solar radiation.  This is sunlight that has entered the zone through a window and been absorbed on the inside face of the surface.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).

#### Surface Inside Face Lights Radiation Heat Gain Rate [W]

#### Surface Inside Face Lights Radiation Heat Gain Rate per Area [W/m2]

#### Surface Inside Face Lights Radiation Heat Gain Energy [J]

These “inside face lights radiation heat gain” output variables describe the heat transferred by shortwave radiation onto the inside face. The values are always positive and indicate heat is being added to the surface’s face by shortwave radiation that emanated from electric lighting equipment and was absorbed by the surface.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).

#### Surface Inside Face Internal Gains Radiation Heat Gain Rate [W]

#### Surface Inside Face Internal Gains Radiation Heat Gain Rate per Area [W/m2]

#### Surface Inside Face Internal Gains Radiation Heat Gain Energy [J]

These “inside face internal gains radiation heat gain” output variables describe the heat transferred by longwave infrared thermal radiation onto the inside face that emanated from internal gains such as lights, electric equipment, and people.  The values are always positive and indicate heat is being added to the surface’s face by the absorption of longwave thermal radiation.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).

#### Surface Inside Face System Radiation Heat Gain Rate [W]

#### Surface Inside Face System Radiation Heat Gain Rate per Area [W/m2]

#### Surface Inside Face System Radiation Heat Gain Energy [J]

These “inside face system radiation heat gain” output variables describe the heat transferred by infrared thermal radiation onto the inside face that emanated from HVAC equipment such as baseboard heaters or high-temperature radiant heating panels.  The values are always positive and indicate heat is being added to the surface’s face by the absorption of thermal radiation.  Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).

#### Surface Outside Face Convection Heat Gain Rate [W]

#### Surface Outside Face Convection Heat Gain Rate per Area [W/m2]

#### Surface Outside Face Convection Heat Gain Energy [J]

These “outside face convection” output variables describe heat transferred by convection between the outside face and the surrounding air.  The values can be positive or negative with positive values indicating heat is added to the surface face by convection heat transfer. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m<sup>2</sup>), and an energy version (J).

Former Name: Prior to version 7.1, these outputs were called “Surface Ext Convection Heat \*” and used the opposite sign convention.

#### Surface Outside Face Convection Heat Transfer Coefficient [W/m2-K]

This is the coefficient that describes the convection heat transfer. It is the value of “Hc” in the classic convection model Q = Hc\* A\* (T – T).  This is the result of the surface convection algorithm used for the outside face. Former Name: Prior to Version 7.1, this output was called “Surface Ext Convection Coeff.”

#### Surface Outside Face Net Thermal Radiation Heat Gain Rate [W]

#### Surface Outside Face Net Thermal Radiation Heat Gain Rate per Area [W/m2]

#### Surface Outside Face Net Thermal Radiation Heat Gain Energy [J]

These “outside face net thermal radiation” output variables describe the heat transferred by longwave infrared thermal radiation exchanges between the surface and the surroundings of the outside face.  This is the net of all forms of longwave thermal infrared radiation heat transfer. The values can be positive or negative with positive indicating the net addition of heat to the outside face. Different versions of the report are available including the basic heat gain rate (W), and a per unit area flux (W/m2), and an energy version (J).

Former Name: Prior to version 7.1, these outputs were called “Surface Ext Thermal Radiation Heat \*” and used the opposite sign convention.

#### Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate [W]

#### Surface Inside Face Exterior Windows Incident Beam Solar Radiation Rate per Area [W/m2]

#### Surface Inside Face Exterior Windows Incident Beam Solar Radiation Energy [J]

Beam solar radiation from the exterior windows in a zone incident on the inside face of a surface in the zone. If Solar Distribution in the BUILDING object is equal to MinimalShadowing or FullExterior, it is assumed that all beam solar from exterior windows falls on the floor. In this case the value of this output variable can be greater than zero only for floor surfaces. If Solar Distribution equals FullInteriorExterior the program tracks where beam solar from exterior windows falls inside the zone, in which case the value of this variable can be greater than zero for floor as well as wall surfaces. Different versions of the report are available including the basic incident rate (W), a per unit area flux (W/m2), and an energy version (J).

#### 

#### Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate [W]

#### Surface Inside Face Interior Windows Incident Beam Solar Radiation Rate per Area [W/m2]

#### Surface Inside Face Interior Windows Incident Beam Solar Radiation Energy [J]

Beam solar radiation from the interior (i.e., interzone) windows in a zone incident on the inside face of a surface in the zone. This value is calculated only if Solar Distribution in the BUILDING object is equal to FullInteriorExterior. However, the program does not track where this radiation falls. Instead, it is treated by the program as though it were diffuse radiation uniformly distributed over all of the zone surfaces. See **Figure 31**. Different versions of the report are available including the basic incident rate (W), a per unit area flux (W/m2), and an energy version (J).

![](media/image057.svg)

Figure 31. Beam solar radiation entering a zone through an interior window is distributed inside the zone as though it were diffuse radiation.

#### Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate [W]

As of Version 2.1, diffuse solar transmitted through exterior and interior windows is no longer uniformly distributed.  Instead, it is distributed according to the approximate view factors between the transmitting window and all other heat transfer surfaces in the zone.  This variable is the amount of transmitted diffuse solar that is initially absorbed on the inside of each heat transfer surface.  The portion of this diffuse solar that is reflected by all surfaces in the zone is subsequently redistributed uniformly to all heat transfer surfaces in the zone, along with interior reflected beam solar and shortwave radiation from lights.  The total absorbed shortwave radiation is given by the next variable.

#### Surface Inside Face Absorbed Shortwave Radiation Rate [W]

As of Version 2.1, the previous variable plus absorbed shortwave radiation from uniformly distributed initially-reflected diffuse solar, reflected beam solar, and shortwave radiation from lights. This sum is the power of all sources of solar and visible radiation absorbed by the surface at the inside face.

### Surface Output Variables (exterior heat transfer surfaces)

#### Surface Outside Face Outdoor Air Drybulb Temperature [C]

The outdoor air dry-bulb temperature calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Outdoor Dry Bulb.”

#### Surface Outside Face Outdoor Air Wetbulb Temperature [C]

The outdoor air wet-bulb temperature calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Outdoor Wet Bulb.”

#### Surface Outside Face Outdoor Air Wind Speed [m/s]

The outdoor wind speed calculated at the height above ground of the surface centroid. Former Name: Prior to version 7.1, this output was called “Surface Ext Wind Speed.”

#### Surface Outside Face Sunlit Area [m2]

The outside area of an exterior surface that is illuminated by (unreflected) beam solar radiation.

#### Surface Outside Face Sunlit Fraction []

The fraction of the outside area of an exterior surface that is illuminated by (unreflected) beam solar radiation. Equals Surface Outside Face Sunlit Area divided by total surface area.

#### Surface Outside Face Thermal Radiation to Air Heat Transfer Coefficient [W/m2-K]

This is the coefficient that describes thermal radiation heat transfer between the outside face and the air mass surrounding the surface.  It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr \* A \* (T – T) when applied to the ambient air. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Air Coeff.”

#### Surface Outside Face Thermal Radiation to Sky Heat Transfer Coefficient [W/m2-K]

This is the coefficient that describes thermal radiation heat transfer between the outside face and the sky surrounding the surface.  It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr \* A \* (T – T) when applied to the sky. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Sky Coeff.”

#### Surface Outside Face Thermal Radiation to Ground Heat Transfer Coefficient [W/m2-K]

This is the coefficient that describes thermal radiation heat transfer between the outside face and the ground surrounding the surface.  It is the value of “Hr” in the classic linearized model for thermal radiation Q = Hr \* A \* (T – T) when applied to the ground. Former Name: Prior to version 7.1, this output was called “Surface Ext Rad to Ground Coeff.”

#### Surface Outside Face Solar Radiation Heat Gain Rate [W]

#### Surface Outside Face Solar Radiation Heat Gain Rate per Area [W/m2]

#### Surface Outside Face Solar Radiation Heat Gain Energy [J]

These “outside face solar radiation” output variables describe the heat transferred by the absorption of solar radiation at the outside face.  This is the result of incident solar radiation being absorbed at the surface face.  The values are always positive.

#### Surface Outside Face Incident Solar Radiation Rate per Area [W/m2]

The total solar radiation incident on the outside of an exterior surface. It is the sum of:

* Surface Outside Face Incident Beam Solar Radiation Rate per Area

* Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area

* Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area

* Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area

* Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area

* Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area

#### Surface Outside Face Incident Beam Solar Radiation Rate per Area [W/m2]

The solar beam radiation incident on the outside of an exterior surface, including the effects of shadowing, if present. The beam here is that directly from the sun; it excludes beam specularly reflected from obstructions.

#### Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area [W/m2]

The solar diffuse radiation from the sky incident on the outside of an exterior surface, including the effects of shadowing, if present.

#### Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area  [W/m2]

The solar diffuse radiation incident on the outside of an exterior surface that arises from reflection of beam solar and sky diffuse solar from the ground. This is the sum of the next two output variables, “Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area” and “Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area.” The reflected solar radiation from the ground is assumed to be diffuse and isotropic (there is no specular component).

If “Reflections” option is not chosen in the Solar Distribution Field in the BUILDING object, the effects of shadowing are accounted for by the user-specified value of View Factor to Ground for the surface. If “Reflections” option is chosen, the program determines the effects of shadowing, including time-varying shadowing of the ground plane by the building itself.

#### Surface Outside Face Incident Beam To Diffuse Ground Reflected Solar Radiation Rate per Area [W/m2]

The solar diffuse radiation incident on the outside of an exterior surface that arises from beam-to-diffuse reflection from the ground. It is assumed that there is no beam-to-beam (specular) component. The beam here is that directly from the sun; it excludes beam specularly reflected from obstructions.

#### Surface Outside Face Incident Sky Diffuse Ground Reflected Solar Radiation Rate per Area [W/m2]

The solar diffuse radiation incident on the outside of an exterior surface that arises from sky diffuse solar reflection from the ground. The sky diffuse here is that directly from the sky; it excludes reflection of sky diffuse from obstructions.

#### Surface Outside Face Incident Sky Diffuse Surface Reflected Solar Radiation Rate per Area [W/m2]

The solar diffuse radiation incident on the outside of an exterior surface that arises from sky diffuse reflection from one or more obstructions. This value will be non-zero only if “Reflections” option is chosen in the BUILDING object.

#### Surface Outside Face Incident Beam To Beam Surface Reflected Solar Radiation Rate per Area [W/m2]

The solar beam radiation incident on the outside of an exterior surface that arises from beam-to-beam (specular) reflection from one or more obstructions. This value will be non-zero only if “Reflections” option is chosen in the BUILDING object. For windows, the program treats this beam radiation as diffuse radiation in calculating its transmission and absorption.

#### Surface Outside Face Incident Beam To Diffuse Surface Reflected Solar Radiation Rate per Area [W/m2]

The solar diffuse radiation incident on the outside of an exterior surface that arises from beam-to-diffuse reflection from building shades or building surfaces. This value will be non-zero only if  “Reflections” option is chosen in the BUILDING object.

#### Surface Outside Face Beam Solar Incident Angle Cosine Value []

The cosine of the angle of incidence of (unreflected) beam solar radiation on the outside of an exterior surface. The value varies from 0.0 for beam parallel to the surface (incidence angle = 90<sup>O</sup>) to 1.0 for beam perpendicular to the surface (incidence angle = 0<sup>O</sup>). Negative values indicate the sun is behind the surface, i.e the surface does not see the sun.

#### Surface Anisotropic Sky Multiplier []

This is the view factor multiplier for diffuse sky irradiance on exterior surfaces taking into account the anisotropic radiance of the sky. The diffuse sky irradiance on a surface is given by Anisotropic Sky Multiplier \* Diffuse Solar Irradiance.

#### Surface Window BSDF Beam Direction Number []

#### Surface Window BSDF Beam Phi Angle [rad]

#### Surface Window BSDF Beam Theta Angle [rad]

### Opaque Surface Output Variables

The following variables apply only to opaque surfaces, where an opaque surface is considered here to be an exterior or interzone heat transfer surface of class FLOOR, WALL, ROOF or DOOR. **Note – these are advanced variables – you must read the descriptions and understand before use – then you must use the** **Output:Diagnostics** **object to allow reporting.**

#### Surface Inside Face Conduction Heat Transfer Rate [W]

#### Surface Inside Face Conduction Heat Transfer Rate per Area [W/m2]

#### Surface Inside Face Conduction Heat Gain Rate [W]

#### Surface Inside Face Conduction Heat Loss Rate [W]

These “inside face conduction” output variables describe heat flow by conduction right at the inside face of an opaque heat transfer surface. A positive value means that the conduction is from just inside the inside face toward the inside face. A negative value means that the conduction is from the inside face into the core of the heat transfer surface.

Note that Inside Face Conduction, when positive, does **not** indicate the heat flow from the surface to the zone air, which is governed by the inside face convection coefficient and the difference in temperature between the inside face and the zone air.

Different versions of the reports are available.  The basic heat gain rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat flowing toward the face itself.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes.

Former Name: Prior to version 7.1, these outputs were called “Opaque Surface Inside Face Conduction \*.”

Former Name: For Conduction Finite Difference simulations (CondFD), CondFD Inside Surface Heat Flux is replaced with Surface Inside Face Conduction Heat Transfer Rate Per Area. Likewise for CondFD Inside Heat Flux to Surface.

#### Surface Outside Face Conduction Heat Transfer Rate [W]

#### Surface Outside Face Conduction Heat Transfer Rate per Area [W/m2]

#### Surface Outside Face Conduction Heat Gain Rate [W]

#### Surface Outside Face Conduction Heat Loss Rate [W]

These “outside face conduction” output variables describe heat flow by conduction right at the outside face of an opaque heat transfer surface. A positive value means that the conduction is from just inside the outside face toward the outside face. A negative value means that the conduction is from the outside face into the core of the heat transfer surface.

Note that outside face conduction, when positive, does **not** indicate the heat flow from the surface to the surrounding air, which is governed by the outside face convection coefficient and the difference in temperature between the inside face and the surrounding air.

Different versions of the reports are available.  The basic heat transfer rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat flowing toward the face itself.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes.

Former Name: For Conduction Finite Difference simulations (CondFD), CondFD Outside Surface Heat Flux is replaced with Surface Outside Face Conduction Heat Transfer Rate Per Area. Likewise for CondFD Outside Heat Flux to Surface.

#### Surface Average Face Conduction Heat Transfer Rate [W]

#### Surface Average Face Conduction Heat Transfer Rate per Area [W/m2]

#### Surface Average Face Conduction Heat Gain Rate [W]

#### Surface Average Face Conduction Heat Loss Rate [W]

#### Surface Average Face Conduction Heat Transfer Energy [J]

These “average face conduction” output variables combine the inside face conduction and outside face conduction reports together to describe the conduction situation in a heat transfer surface in a nominal way.  This is simply the average of the inside and outside face conduction rates, but with the sign convention for the outside face switched to match the inside face so that positive values here indicate heat flowing into the thermal zone.

Different versions of the reports are available.  The basic heat conduction rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat flowing toward the thermal zone.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat flow direction opposes (W). Finally there is a version for total energy transfer (J).

#### Surface Heat Storage Rate [W]

#### Surface Heat Storage Rate per Area [W/m2]

#### Surface Heat Storage Gain Rate [W]

#### Surface Heat Storage Loss Rate [W]

#### Surface Heat Storage Energy [J]

These “heat storage” output variables combine the inside face conduction and outside face conduction reports together to describe the thermal storage situation in a heat transfer surface in a nominal way.  This is simply the difference between the inside and outside face conduction, but with the sign convention arranged so that positive values indicate heat being added to the core of the surface.

Different versions of the reports are available.  The basic heat storage rate (W) and a per unit area flux (W/m<sup>2</sup>) can have positive or negative values with the sign convention that positive indicates heat being added to the surface’s mass.  There are also directed “gain” and “loss” versions that have only positive values or zero when the heat storage direction opposes (W). Finally there is a version for total energy stored (J).

#### Surface Internal Source Location Temperature [C]

When a surface has an internal source or sink (defined using Construction:InternalSource) then this output is available for the temperature within the surface at the location of the source/sink.

#### Zone Opaque Surface Inside Face Conduction [W]

The sum of the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone for both positive and negative sums. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Inside Face Conduction = 700 - 500 = 200 W.  Or if a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of -100, -200, 400, -50, 150 and –300W. Then Zone Opaque Surface Inside Face Conduction = 550 – 650 = -100 W.

#### Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate [W]

#### Zone Opaque Surface Inside Faces Total Conduction Heat Gain Energy [J]

These are the power and energy sums for the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone when that sum is positive. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Inside Faces Total Conduction Heat Gain Rate = 700 - 500 = 200 W.

#### Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate [W]

#### Zone Opaque Surface Inside Faces Total Conduction Heat Loss Energy [J]

These are the power and energy absolute value for the sums of the Opaque Surface Inside Face Conduction values for all opaque surfaces in a zone when that sum is negative. For example, assume a zone has six opaque surfaces with Opaque Surface Inside Face Conduction values of -100, -200, 400,
  -50, 150 and –300W. Then Zone Opaque Surface Inside Faces Total Conduction Heat Loss Rate = |550 – 650| = |-100| = 100 W.

#### Zone Opaque Surface Outside Face Conduction [W]

The sum of the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone for both positive and negative sums. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Outside Face Conduction = 700 - 500 = 200 W.  Or if a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of -100, -200, 400, -50, 150 and –300W. Then Zone Opaque Surface Outside Face Conduction = 550 – 650 = -100 W.

#### Zone Opaque Surface Outside Face Conduction Gain [W]

#### Zone Opaque Surface Outside Face Conduction Gain Energy [J]

These are the power and energy sums for the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone when that sum is positive. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of 100, -200, 400, 50, 150 and –300 W. Then Zone Opaque Surface Outside Face Conduction Gain = 700 - 500 = 200 W.

#### Zone Opaque Surface Outside Face Conduction Loss [W]

#### Zone Opaque Surface Outside Face Conduction Loss Energy [J]

These are the power and energy absolute value for the sums of the Opaque Surface Outside Face Conduction values for all opaque surfaces in a zone when that sum is negative. For example, assume a zone has six opaque surfaces with Opaque Surface Outside Face Conduction values of -100, -200, 400,
  -50, 150 and –300W. Then Zone Opaque Surface Outside Face Conduction Loss = |550 – 650| = |-100| = 100 W.

#### Surface Inside Face Beam Solar Radiation Heat Gain Rate [W]

Beam solar radiation from exterior windows absorbed on the inside face of an opaque heat transfer surface. For Solar Distribution = FullInteriorAndExterior, this quantity can be non-zero for both floor and wall surfaces. Otherwise, for Solar Distribution = FullExterior or MinimalShadowing, it can be non-zero only for floor surfaces since in this case all entering beam solar is assumed to fall on the floor. Note that this variable will not be operational (have a real value) unless there are exterior windows in the zone.

### Window Output Variables

The following output variables apply to subsurfaces that are windows or glass doors. These two subsurface types are called “window” here. “Exterior window” means that the base surface of the window is an exterior wall, floor, roof or ceiling (i.e., the base surface is a BuildingSurface:Detailed with OutsideFaceEnvironment = ExteriorEnvironment). “Interior window” means that the base surface of the window is an inter-zone wall, floor or ceiling. “Glass” means a transparent solid layer, usually glass, but possibly plastic or other transparent material. “Shading device” means an interior, exterior or between-glass shade or blind, or an exterior screen (only exterior windows can have a shading device).

#### Zone Windows Total Transmitted Solar Radiation Rate [W]

#### Zone Windows Total Transmitted Solar Radiation Energy [J]

The total Surface Window Transmitted Solar Radiation Rate of all the exterior windows in a zone.

#### Zone Windows Total Heat Gain Rate [W]

#### Zone Windows Total Heat Gain Energy [J]

The sum of the heat flow from all of the exterior windows in a zone when that sum is positive. (See definition of “heat flow” under “Window Heat Gain,” below.)

#### Zone Windows Total Heat Loss Rate [W]

#### Zone Windows Total Heat Loss Energy [J]

The absolute value of the sum of the heat flow from all of the exterior windows in a zone when that sum is negative.

#### Surface Window Total Glazing Layers Absorbed Shortwave Radiation Rate [W]

#### Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]

#### Surface Window Total Glazing Layers Absorbed Solar Radiation Energy  [J]

The total exterior beam and diffuse solar radiation absorbed in all of the glass layers of an exterior window.

#### Surface Window Shading Device Absorbed Solar Radiation Rate [W]

Surface Window Shading Device Absorbed Solar Radiation Energy [J]

The exterior beam and diffuse solar radiation absorbed in the shading device, if present, of an exterior window.

#### Surface Window Transmitted Solar Radiation Rate [W]

#### Surface Window Transmitted Solar Radiation Energy [J]

The amount of beam and diffuse solar radiation entering a zone through an exterior window. It is the sum of the following two variables, “Surface Window Transmitted Beam Solar Radiation Rate” and “Surface Window Transmitted Diffuse Solar Radiation Rate.”

#### Surface Window Transmitted Beam Solar Radiation Rate [W]

#### Surface Window Transmitted Beam Solar Radiation Energy [J]

The solar radiation transmitted by an exterior window whose source is beam solar incident on the outside of the window. For a bare window, this transmitted radiation consists of beam radiation passing through the glass (assumed transparent) and diffuse radiation from beam reflected from the outside window reveal, if present. For a window with a shade, this transmitted radiation is totally diffuse (shades are assumed to be perfect diffusers). For a window with a blind, this transmitted radiation consists of beam radiation that passes between the slats and diffuse radiation from beam-to-diffuse reflection from the slats. For a window with a screen, this value consists of direct beam radiation that is transmitted through the screen (gaps between the screen material) and diffuse radiation from beam-to-diffuse reflection from the screen material.

For each zone time step,

Surface Window Transmitted Beam Solar Radiation Rate = Surface Window Transmitted Beam To Beam Solar Radiation Rate  + Surface Window Transmitted Beam To Diffuse Solar Radiation Rate

Surface Window Transmitted Beam Solar Radiation Energy = Surface Window Transmitted Beam To Beam Solar Radiation Energy + Surface Window Transmitted Beam To Diffuse Solar Radiation Energy

#### Surface Window Transmitted Beam To Beam Solar Radiation Rate [W]

#### Surface Window Transmitted Beam To Beam Solar Radiation Energy [J]

#### For a window with a blind, this transmitted radiation consists of beam radiation that passes between the slats. For a window with a screen, this value consists of direct beam radiation that is transmitted through the screen (gaps between the screen material).

#### Surface Window Transmitted Beam To Diffuse Solar Radiation Rate [W]

#### Surface Window Transmitted Beam To Diffuse Solar Radiation Energy [J]

#### For a window with a blind, this transmitted radiation consists of diffuse radiation reflected from beam by the slats. For a window with a screen, this value consists of diffuse radiation reflected by the screen material.

#### Zone Exterior Windows Total Transmitted Beam Solar Radiation Rate [W]

#### Zone Exterior Windows Total Transmitted Beam Solar Radiation Energy [J]

The sum of the Surface Window Transmitted Beam Solar Radiation Rate (see definition above) from all exterior windows in a zone.

#### Zone Interior Windows Total Transmitted Beam Solar Radiation Rate [W]

#### Zone Interior Windows Total Transmitted Beam Solar Radiation Energy [J]

The sum of the Surface Window Transmitted Beam Solar Radiation Rate (see definition above) from all interior windows in a zone.

#### Surface Window Transmitted Diffuse Solar Radiation Rate [W]

#### Surface Window Transmitted Diffuse Solar Radiation Energy [J]

The solar radiation transmitted by an exterior window whose source is diffuse solar incident on the outside of the window. For a bare window, this transmitted radiation consists of diffuse radiation passing through the glass. For a window with a shade, this transmitted radiation is totally diffuse (shades are assumed to be perfect diffusers). For a window with a blind, this transmitted radiation consists of diffuse radiation that passes between the slats and diffuse radiation from diffuse-to-diffuse reflection from the slats. For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material.

#### Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Rate [W]

#### Zone Exterior Windows Total Transmitted Diffuse Solar Radiation Energy [J]

The combined beam and diffuse solar that first entered adjacent zones through exterior windows in the adjacent zones, was subsequently reflected from interior surfaces in those zones (becoming diffuse through that reflection), and was then transmitted through interior windows into the current zone.

#### Zone Interior Windows Total Transmitted Diffuse Solar Radiation Rate [W]

#### Zone Interior Windows Total Transmitted Diffuse Solar Radiation Energy [J]

The sum of the Surface Window Transmitted Diffuse Solar Radiation Rate (see definition above) from all interior windows in a zone.

#### Surface Window System Solar Transmittance []

Effective solar transmittance of an exterior window, including effect of shading device, if present. Equal to “Surface Window Transmitted Solar Radiation Rate” divided by total exterior beam plus diffuse solar radiation incident on the window (excluding frame, if present).

#### Surface Window System Solar Absorptance []

Effective solar absorptance of an exterior window, including effect of shading device, if present. Equal to “Window Solar Absorbed: All Glass Layers” plus “Window Solar Absorbed: Shading Device” divided by total exterior beam plus diffuse solar radiation incident on window (excluding frame, if present)

#### Surface Window System Solar Reflectance []

Effective solar reflectance of an exterior window, including effect of shading device, if present. Equal to: [1.0 – “Surface Window System Solar Transmittance” – “Surface Window System Solar Absorptance”].

#### Surface Window Gap Convective Heat Transfer Rate [W]

#### Surface Window Gap Convective Heat Transfer Energy [J]

For an airflow window, the forced convective heat flow from the gap through which airflow occurs. This is the heat gained (or lost) by the air from the glass surfaces (and between-glass shading device surfaces, if present) that the air comes in contact with as it flows through the gap. If the gap airflow goes to the zone indoor air, the gap convective heat flow is added to the zone load. Applicable to exterior windows only.

#### Surface Window Heat Gain Rate [W]

#### Surface Window Heat Gain Energy [J]

The total heat flow to the zone from the glazing, frame and divider of an exterior window when the total heat flow is positive.

For a window *without an interior shading device*, this heat flow is equal to:

[Surface Window Transmitted Solar Radiation Rate (see definition, above)]

+ [Convective heat flow to the zone from the zone side of the glazing]

+ [Net IR heat flow to the zone from zone side of the glazing]

– [Short-wave radiation from zone transmitted back out the window]

+ [Conduction to zone from window frame and divider, if present]

Here, short-wave radiation is that from lights and diffuse interior solar radiation.

For a window *with an interior shading device*, this heat flow is equal to:

[Surface Window Transmitted Solar Radiation Rate]

+ [Convective heat flow to the zone from the air flowing through the gap between glazing and shading device]

+ [Convective heat flow to the zone from the zone side of the shading device]

+ [Net IR heat flow to the zone from the zone side of the glazing]

+ [Net IR heat flow to the zone from the zone side of the shading device]

– [Short-wave radiation from zone transmitted back out the window]

+ [Conduction to zone from window frame and divider, if present]

The total window heat flow can also be thought of as the sum of the solar and conductive gain from the window glazing.

#### Surface Window Heat Loss Rate [W]

#### Surface Window Heat Loss Energy [J]

The absolute value of the total heat flow through an exterior window when the total heat flow is negative. (See definition of “total heat flow” under “Surface Window Heat Gain Rate,” above.)

#### Surface Window Glazing Beam to Beam Solar Transmittance []

The fraction of exterior beam solar radiation incident on the glass of an exterior window that is transmitted through the glazing as beam radiation.  This is for the base  window without shading. Takes into account the angle of incidence of beam solar radiation on the glass.

#### Surface Window Glazing Beam to Diffuse Solar Transmittance []

The fraction of exterior beam solar radiation incident on the glazing of an exterior window that is transmitted through the glazing as diffuse radiation.

#### Surface Window Glazing Diffuse to Diffuse Solar Transmittance []

The fraction of exterior diffuse solar radiation incident on the glass of an exterior window that is transmitted through the glass assuming that the window has no shading device. It is assumed that incident diffuse solar is transmitted only as diffuse with no beam component.

#### Surface Window Model Solver Iteration Count []

The number of iterations needed by the window-layer heat balance solution to converge.

#### Surface Window Solar Horizontal Profile Angle [deg]

For a vertical exterior window, this is an angle appropriate for calculating beam solar quantities appropriate to horizontal window elements such as horizontal reveal surfaces, horizontal frame and divider elements and horizontal slats of window blinds. It is defined as the angle between the window outward normal and the projection of the sun’s ray on the vertical plane containing the outward normal. See Figure 32.

For an exterior window of arbitrary tilt, it is defined as the angle between the window outward normal the projection of the sun’s ray on the plane that contains the outward normal and is perpendicular to the ground.

If the sun is behind the window, the horizontal profile angle is not defined and is reported as 0.0.

Note that in most texts what we call “horizontal profile angle” is called “vertical profile angle.”

#### Surface Window Solar Vertical Profile Angle [deg]

For a vertical exterior window, this is an angle appropriate for calculating beam solar quantities appropriate to vertical window elements such as vertical reveal surfaces, vertical frame and divider elements and vertical slats of window blinds. It is defined as the angle between the window outward normal and the projection of the sun’s ray on the horizontal plane containing the outward normal. See **Figure 32.**

For an exterior window of arbitrary tilt, it is defined as the angle between the window outward normal the projection of the sun’s ray on the plane that contains the outward normal and is perpendicular to the plane defined above for Surface Window Solar Horizontal Profile Angle for a window of arbitrary tilt.

If the sun is behind the window, the vertical profile angle is not defined and is reported as 0.0.

Note that in most texts what we call “vertical profile angle” is called “horizontal profile angle.”

![](media/image058.svg)

Figure 32. Vertical exterior window showing solar horizontal profile angle, solar vertical profile angle and solar incidence angle.

#### Surface Window Outside Reveal Reflected Beam Solar Radiation Rate [W]

#### Surface Window Outside Reveal Reflected Beam Solar Radiation Energy [J]

Beam solar radiation reflected from the outside reveal surfaces of a window (ref: Reveal Surfaces under WindowProperty:FrameAndDivider object). There are both rate and energy versions.

#### Surface Window Inside Reveal Reflected Beam Solar Radiation Rate [W]

#### Surface Window Inside Reveal Reflected Beam Solar Radiation Energy [J]

Beam solar radiation reflected from the inside reveal surfaces of a  window (ref: Reveal Surfaces under WindowProperty:FrameAndDivider object). There are both rate and energy versions.

#### Surface Window Inside Reveal Absorbed Beam Solar Radiation Rate [W]

Beam solar radiation absorbed at the inside reveal surfaces of a window, in Watts.

#### Surface Window Inside Reveal Reflected Diffuse Zone Solar Radiation Rate [W]

Diffuse solar radiation reflected from inside reveal surfaces of a window into the zone, in Watts.

#### Surface Window Inside Reveal Reflected Diffuse Frame Solar Radiation Rate [W]

Diffuse solar radiation reflected from inside reveal surfaces onto the frame surfaces of a window, in Watts.

#### Surface Window Inside Reveal Reflected Diffuse Glazing Solar Radiation Rate [W]

Diffuse solar radiation reflected from inside reveal surfaces onto the glazing surfaces of a window, in Watts.

#### Surface Window Inside Face Glazing Condensation Status []

A value of 1 means that moisture condensation will occur on the innermost glass face of an exterior window (i.e., on the glass face in contact with the zone air). Otherwise the value is 0. The condition for condensation is glass inside face temperature &lt; zone air dewpoint temperature.

For airflow exterior windows, in which forced air passes between adjacent glass faces in double- and triple-pane windows, a value of 1 means that condensation will occur on one or both of the glass faces in contact with the airflow. In this case the condition for condensation is:

- *For airflow source = indoorair*, temperature of either face in contact with airflow &lt; zone air dewpoint temperature.

- *For airflow source = outdoorair*, temperature of either face in contact with airflow &lt; outside air dewpoint temperature.

As for regular windows, the value will also be 1 if condensation occurs on the innermost glass face.

#### Surface Window Inside Face Frame Condensation Status []

If an exterior window has a frame and the value of this flag is 1, condensation will occur on the inside surface of the frame. The condition for condensation is frame inside surface temperature &lt; zone air dewpoint temperature.

#### Surface Window Inside Face Divider Condensation Status []

If an exterior window has a divider and the value of this flag is 1, condensation will occur on the inside surface of the divider. The condition for condensation is divider inside surface temperature &lt; zone air dewpoint temperature.

#### Surface Shading Device Is On Time Fraction []

The fraction of time that a shading device is on an exterior window. For a particular simulation timestep, the value is 0.0 if the shading device is off (or there is no shading device) and the value is 1.0 if the shading device is on. (It is assumed that the shading device, if  present, is either on or off for the entire timestep.) If the shading device is switchable glazing, a value of 0.0 means that the glazing is in the unswitched (light colored) state, and a value of 1.0 means that the glazing is in the switched (dark colored) state.

For a time interval longer a timestep, this is the fraction of the time interval that the shading device is on. For example, take the case where the time interval is one hour and the timestep is 10 minutes. Then if the shading device is on for two timesteps in the hour and off for the other four timesteps, then the fraction of time that the shading device is on = 2/6 = 0.3333.

#### Surface Window Blind Slat Angle [deg]

For an exterior window with a blind, this is the angle in degrees between the glazing outward normal and the blind slat angle outward normal, where the outward normal points away from the front face of the slat. The slat angle varies from 0 to 180 deg. If the slat angle is 0 deg or 180 deg, the slats are parallel to the glazing and the slats are said to be “closed”. If the slat angle is 90 deg, the slats are perpendicular to the glazing and the slats are said to be “fully open”. See illustrations under WindowMaterial:Blind. For blinds with a fixed slat angle, the value reported here will be constant.

#### Surface Window Blind Beam to Beam Solar Transmittance []

For an exterior window with a blind, this is the fraction of exterior beam solar radiation incident on the blind that is transmitted through the blind as beam solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, and thickness, and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats). The transmittance value reported here will be non-zero only when some beam solar can pass through the blind without hitting the slats.

#### Surface Window Blind Beam to Diffuse Solar Transmittance []

For an exterior window with a blind, the fraction of exterior beam solar radiation incident on the blind that is transmitted through the blind as diffuse solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, thickness and reflectance, and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats).

#### Surface Window Blind Diffuse to Diffuse Solar Transmittance []

For an exterior window with a blind, the fraction of exterior diffuse solar radiation incident on the blind that is transmitted through the blind as diffuse solar radiation when the blind is isolated (i.e., as though the window glass were not present). Depends on various factors, including slat angle, width, separation, thickness and reflectance. For blinds with a fixed slat angle the transmittance value reported here will be constant.

#### Surface Window Blind and Glazing System Beam Solar Transmittance []

The fraction of exterior beam solar radiation incident on an exterior window with a blind (excluding window frame, if present) that is transmitted through the blind/glass system as beam solar radiation. Depends on various factors, including type of glass; solar incidence angle; slat angle, width, separation, and thickness; and horizontal solar profile angle (for blinds with horizontal slats) or vertical solar profile angle (for blinds with vertical slats).

#### Surface Window Blind and Glazing System Diffuse Solar Transmittance []

The fraction of exterior diffuse solar radiation incident on an exterior window with a blind (excluding window frame, if present) that is transmitted through the blind/glass system as diffuse solar radiation. Depends on various factors, including type of glass and slat angle, width, separation, thickness and reflectance. For blinds with a fixed slat angle the transmittance value reported here will be constant.

#### Surface Window Screen Beam to Beam Solar Transmittance []

For an exterior window with a screen, this is the fraction of exterior beam solar radiation incident on the screen that is transmitted through the screen as beam solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value will include the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Direct Beam).

#### Surface Window Screen Beam to Diffuse Solar Transmittance[]

For an exterior window with a screen, the fraction of exterior beam solar radiation incident on the screen that is transmitted through the screen as diffuse solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value is the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Diffuse); otherwise, this value will be zero.

#### Surface Window Screen Diffuse to Diffuse Solar Transmittance[]

For an exterior window with a screen, the fraction of exterior diffuse solar radiation incident on the screen that is transmitted through the screen as diffuse solar radiation when the screen is isolated (i.e., as though the window glass were not present). Depends on various factors including screen material geometry and reflectance. This value is calculated as an average, constant For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material. For a window with a screen, this value consists of diffuse radiation transmitted through the screen (gaps between the screen material) and diffuse radiation from diffuse-to-diffuse reflection from the screen material.

#### Surface Window Screen and Glazing System Beam Solar Transmittance[]

The fraction of exterior beam solar radiation incident on an exterior window with a screen (excluding window frame, if present) that is transmitted through the screen/glass system as beam solar radiation. Depends on various factors, including the screen reflectance and the relative angle of the incident beam with respect to the screen. This value will include the amount of inward reflection of solar beam off the screen material surface if the user specifies this modeling option (i.e., Material: WindowScreen, field Reflected Beam Transmittance Accounting Method = Model as Direct Beam).

#### Surface Window Screen and Glazing System Diffuse Solar Transmittance []

The fraction of exterior diffuse solar radiation incident on an exterior window with a screen (excluding window frame, if present) that is transmitted through the screen/glass system as diffuse solar radiation. Depends on various factors including screen material geometry and reflectance.

#### Surface Window Transmitted Beam Solar Radiation Rate [W]

#### Surface Window Transmitted Beam Solar Radiation Energy [J]

The beam solar radiation transmitted through an interior window. Calculated only if Solar Distribution = FullInteriorAndExterior in your Building input. The origin of this radiation is beam solar that enters through an exterior window in a zone and then passes through an interior window into the adjacent zone. The amount of this radiation depends on several factors, including sun position, intensity of beam solar incident on the exterior window (including effects of shadowing, if present),  relative position of the exterior and interior window, and the size and transmittance of the windows. Note that if there are two or more exterior windows in a zone, then beam solar from one or more of them may pass through the same interior window. Likewise, if there are more than two or more interior windows in a zone then beam solar from a single exterior window may pass through one or more of the interior windows. There are both rate and energy versions of the output.

#### Surface Storm Window On Off Status [ ]

Indicates whether a storm window glass layer is present (ref: StormWindow object). The value is **0** if the storm window glass layer is off, **1** if it is on, and **–1** if the window does not have an associated storm window. Applicable only to exterior windows and glass doors.

#### Surface Inside Face Initial Transmitted Diffuse Transmitted Out Window Solar Radiation Rate [W]

As of Version 2.1, the diffuse solar transmitted through exterior windows that is initially distributed to another window in the zone and transmitted out of the zone through that window. For exterior windows, this transmitted diffuse solar is “lost” to the exterior environment  For interior windows, this transmitted diffuse solar is distributed to heat transfer surfaces in the adjacent zone, and is part of the Surface Inside Face Initial Transmitted Diffuse Absorbed Solar Radiation Rate for these adjacent zone surfaces.

#### Additional Window Outputs (Advanced)

The following output variables for windows or glass doors are available when the user requests to display advanced output variables. These seven reports show the individual components that are combined to determine overall Surface Window Heat Gain Rate and/or Surface Window Heat Loss Rate (described above).

#### Surface Window Inside Face Glazing Zone Convection Heat Gain Rate [W]

The surface convection heat transfer from the glazing to the zone in watts. This output variable is the term called “[Convective heat flow to the zone from the zone side of the glazing]” under the description above for Surface Window Heat Gain Rate output variable. If the window has an interior shade or blind, then this is zero and the glazing’s convection is included in the report called “Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate”.

#### Surface Window Inside Face Glazing Net Infrared Heat Transfer Rate [W]

The net exchange of infrared radiation heat transfer from the glazing to the zone in watts.  This output variable is the term called “[Net IR heat flow to the zone from zone side of the glazing]” under the description above for Surface Window Heat Gain Rate output variable.

#### Surface Window Shortwave from Zone Back Out Window Heat Transfer Rate [W]

This is the short-wave radiation heat transfer from the zone back out the window in watts.  This is a measure of the diffuse short-wave light (from reflected solar and electric lighting) that leave the zone through the window.  This output variable is the term called “[Short-wave radiation from zone transmitted back out the window]” under the description above for Surface Window Heat Gain Rate output variable.

#### Surface Window Inside Face Frame and Divider Zone Heat Gain Rate [W]

This is the heat transfer from any frames and/or dividers to the zone in watts.  This output variable is the term called “[Conduction to zone from window frame and divider, if present]” under the description above for Surface Window Heat Gain Rate output variable.  (The word “conduction” here is used because the models is simplified compared to the complexities of surface convection and radiation.)

#### Surface Window Frame Heat Gain Rate [W]

This is the positive heat flow from window frames to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.

#### Surface Window Frame Heat Loss Rate [W]

This is the negative heat flow from window frames to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.

#### Surface Window Frame Inside Temperature [C]

This is the temperature of the inside surface of the window frames.

#### Surface Window Frame Outside Temperature [C]

This is the temperature of the outside surface of the window frames.

#### Surface Window Divider Heat Gain Rate [W]

This is the positive heat flow from window dividers to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.

#### Surface Window Divider Heat Loss Rate [W]

This is the negative heat flow from window dividers to the zone in watts. This is part of the Surface Window Inside Face Frame and Divider Zone Heat Gain Rate.

#### Surface Window Divider Inside Temperature [C]

This is the temperature of the inside surface of the window dividers.

#### Surface Window Divider Outside Temperature [C]

This is the temperature of the outside surface of the window dividers.

#### Surface Window Inside Face Gap between Shade and Glazing Zone Convection Heat Gain Rate [W]

This is the convection surface heat transfer from the both the glazing and the shade’s back face to the zone in Watts.  This output variable is the term called “[Convective heat flow to the zone from the air flowing through the gap between glazing and shading device]” under the description above for Surface Window Heat Gain Rate output variable. For Equivalent Layer window this output variable is the convection heat gain from vented interior air gap to the zone in Watts.

#### Surface Window Inside Face Shade Zone Convection Heat Gain Rate [W]

This is the convection surface heat transfer from the front side of any interior shade or blind to the zone in Watts.  This output variable is the term called “[Convective heat flow to the zone from the zone side of the shading device]” under the description above for Surface Window Heat Gain Rate output variable. For equivalent Layer window this output variable is the convection heat gain rate from the inside face of a glazing or a shade to the zone in Watts.

#### Surface Window Inside Face Shade Net Infrared Heat Transfer Rate [W]

The net exchange of infrared radiation heat transfer from the shade or blind to the zone in watts.  This output variable is the term called “[Net IR heat flow to the zone from the zone side of the shading device]” under the description above for Surface Window Heat Gain Rate output variable.

***Surface Window Inside Face Other Convection Heat Gain Rate [W]***

The other (extra) convection heat transfer rate from the inside face of a an equivalent layer window. This output is computed from the difference in convection flux when using equivalent inside surface temperature of a window instead of the inside surface temperature from the standard surface heat balance calculation.

### Thermochomic Window Outputs

#### Window Thermochromic Layer Temperature [C]

The temperature of the TC glass layer of a TC window at each time step.

#### Surface Window Thermochromic Layer Property Specification Temperature [C]

The temperature under which the optical data of the TC glass layer are specified.

The overall properties (U-factor/SHGC/VT) of the thermochromic windows at different specification temperatures are reported in the **.eio** file. These window constructions are created by EnergyPlus during run time. They have similar names with suffix “\_TC\_XX” where XX represents a specification temperature.

#### Switchable Window Outputs

#### Surface Window Switchable Glazing Switching Factor[]

The switching factor (tint level) of the switchable window: 0 means no switching – clear state; 1 means fully switched – dark state.

#### Surface Window Switchable Glazing Visible Transmittance[]

The visible transmittance of the switchable window.

### Other Surface Outputs/Reports

Several reports can be selected for Surfaces. (See Group – Report for details on how to specify). Examples are:

#### DXF

This report produces a special file (**eplusout.dxf**) in the industry standard DXF (Drawing Interchange Format) for drawings. It is produced and accepted by many popular, commercial CAD programs. Detailed reference can be found on the AutoCAD™ website at: http://www.autodesk.com/techpubs/autocad/acadr14/dxf/index.htm

EnergyPlus produces this file from the Report command:

```idf
Output:Reports, Surfaces, DXF;
```

#### Details, Vertices, DetailsWithVertices

This version of the report creates lines in the eplusout.eio file for each surface (except internal mass surfaces). Details of this reporting is shown in the Output Details and Examples document.

### Shading Surfaces

Shading surfaces are entities outside of the building that may cast shadows on the building’s heat transfer surfaces. These entities do not typically have enough thermal mass to be described as part of the building’s thermal makeup.

The most important effect of shading surfaces is to reduce solar gain in windows that are shadowed. (However, in some cases, shading surfaces can reflect solar onto a wall or window and increase solar gain.)

There are two kinds of shading surfaces in EnergyPlus: **detached** and **attached**. A **detached** shading surface, such as a tree or neighboring building, is not connected to the building. An **attached** shading surface is typically an overhang or fin that is attached to a particular base surface of the building, usually a wall; attached shading surfaces are usually designed to shade specific windows.

Objects for detached shading surfaces:

* Shading:Site

* Shading:Building

* Shading:Site:Detailed

* Shading:Building:Detailed

Similarly to the surfaces, the detailed objects use vertex entry whereas the other objects are limited to rectangular representation.

Objects for attached shading surfaces:

* Shading:Overhang

* Shading:Overhang:Projection

* Shading:Fin

* Shading:Fin:Projection

* Shading:Zone:Detailed

EnergyPlus creates “bi-directional” shades from each shading surface entered. This means that the shade you input will cast a shadow no matter which side of the shade the sun is on. For example, a vertical fin will cast a shadow whether the sun is on the left side or right side of the fin.  Prior to V1.0.2, a shading surface cast a shadow only in the hemisphere toward which the surface faced. This hemisphere is the one pointed to by the shading surface’s outward normal vector, which is the cross product V23 x V21, where V23 is the vector from vertex 2 to vertex 3 of the shading surface and V21 is the vector from vertex 2 to vertex 1. Beginning with V1.0.2, the shades in EnergyPlus are “bi-directional” so that they can cast shadows in both hemispheres depending on the time-varying position of the sun relative to the shading surface.

It is important to note that EnergyPlus will automatically account for “self-shading” effects—such as in L-shaped buildings—in which some of the building’s wall and roof surfaces shade other parts of the building, especially windows. This means that you only need to describe shading elements that aren’t building heat-transfer surfaces.

Shading surfaces can also **reflect** solar radiation onto the building. This feature is simulated if you choose FullExteriorWithReflections or FullInteriorAndExteriorWithReflections in the Building object (ref: Building - Field: Solar Distribution). In this case, you may specify the reflectance properties of a shading surface with the ShadingProperty:Reflectance object. Note: If no ShadingProperty:Reflectance object is defined, then the shading surface reflectance values are assumed to be 0.2 and the fraction of shading surface that is glazed is assumed to be 0.0.

Shading surfaces also automatically shade diffuse solar radiation (and long-wave radiation) from the sky. And they will automically shade diffuse solar radiation from the ground if Solar Distribution Field = FullExteriorWithReflections or FullInteriorAndExteriorWithReflections in the Building  object. (If the reflections option for Solar Distribution is used, the program also takes into account the reduction of solar radiation reflected from the ground due to shading of the ground by shading surfaces and by the building itself.)  Otherwise, shading surfaces will not shade diffuse radiation from the ground unless you enter a reduced value for View Factor to Ground for those building surfaces that are shaded (ref: BuildingSurface:Detailed - Field: View Factor to Ground and FenestrationSurface:Detailed - Field: View Factor to Ground).

### Detached Shading Surfaces

### Shading:Site, Shading:Building

These objects are used to describe rectangular shading elements that are external to the building. Examples are trees, high fences, near-by hills, and neighboring buildings.

If relative coordinates are used (ref: Field: Coordinate System in GlobalGeometryRules), shading surfaces entered with Shading:Site remain stationary if the building is rotated, whereas those entered with Shading:Building rotate with the building. If world coordinates are used Shading:Site and Shading:Building are equivalent.

These shading elements are always opaque.

#### Field: Name

This is a unique character string associated with the detached shading surface. Though it must be unique from other surface names, it is used primarily for convenience with detached shading surfaces.

#### Field: Azimuth Angle

Theoretically, this should face to the surface it is shading (i.e. if a south wall, this should be a north facing shade) but since EnergyPlus automatically generates the mirror image, the facing angle per se’ is not so important.

#### Field: Tilt Angle

The tilt angle is the angle (in degrees) that the shade is tilted from horizontal (or the ground).  Default for this field is 90 degrees.

#### Starting Corner for the surface

The rectangular surfaces specify the lower left corner of the surface for their starting coordinate. See the introductory paragraph for rules on this entry.

#### Field: Starting X Coordinate

This field is the X coordinate (in meters).

#### Field: Starting Y Coordinate

This field is the Y coordinate (in meters).

#### Field: Starting Z Coordinate

This field is the Z coordinate (in meters).

#### Field: Length

This field is the length of the shade in meters.

#### Field: Height

This field is the width of the shade in meters.

Examples of these (can be found in example files 4ZoneWithShading\_Simple\_1.idf and 4ZoneWithShading\_Simple\_2.idf)

```idf
  Shading:Building,
    Bushes-East,             !- Name
    90,                      !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    45,                      !- Starting X Coordinate {m}
    0,                       !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}

  Shading:Site,
    Bushes-North,            !- Name
    0,                       !- Azimuth Angle {deg}
    90,                      !- Tilt Angle {deg}
    45,                      !- Starting X Coordinate {m}
    50,                      !- Starting Y Coordinate {m}
    0,                       !- Starting Z Coordinate {m}
    50,                      !- Length {m}
    1;                       !- Height {m}
```

### Shading:Site:Detailed, Shading:Building:Detailed

These objects are used to describe shading elements that are external to the building. Examples are trees, high fences, near-by hills, and neighboring buildings.

If relative coordinates are used (ref: Field: Coordinate System in GlobalGeometryRules), shading surfaces entered with Shading:Site:Detailed remain stationary if the building is rotated, whereas those entered with Shading:Building:Detailed rotate with the building. If world coordinates are used Shading:Site:Detailed and Shading:Building:Detailed are equivalent.

While "detached" implies that shading surfaces are not part of the building, the detached shading sequence can be used to describe attached shading surfaces that may shade heat transfer surfaces in more than one zone. For example, wing A of a building might shade several zones of wing B but wing A (for whatever reason) is not described in the geometry for the simulation so it is represented by a detached shade to get its shadowing effect.

#### Field: Name

This is a unique character string associated with the detached shading surface. Though it must be unique from other surface names, it is used primarily for convenience with detached shading surfaces.

#### Field: Transmittance Schedule Name

The name of a schedule of solar transmittance values from 0.0 to 1.0 for the shading surface. If a blank is entered in this field, the transmittance value defaults to 0.0, i.e., the shading surface is opaque at all times. This scheduling can be used to allow for seasonal transmittance change, such as for deciduous trees that have a higher transmittance in winter than in summer. Transmittance based on time of day can also be used—a movable awning, for example, where the transmittance is some value less than 1.0 when the awning is in place and is 1.0 when the awning is retracted.

The following assumptions are made in the shading surface transmittance calculation:

- Both sides of the shading surface have the same transmittance properties.

- The transmittance is the same for both beam and diffuse solar radiation.

- Beam solar transmittance is independent of angle of incidence on the shading surface.

- Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.

- If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.

- For the daylighting calculation (ref: Group – Daylighting) the shading surface’s visible transmittance is assumed to be the same as its solar transmittance.

- Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.

Note that shading devices only shade solar radiation when the sun is up, which is automatically determined by EnergyPlus from latitude, time of year, etc. The user need only account for the time-varying transmittance of the shading device in the transmittance schedule, not whether the sun is up or not.

#### Field: Number Vertices

The number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above.

IDF example of Detached Shading Surfaces:

```idf
Shading:Building:Detailed,
   EAST SIDE TREE,  !- Detached Shading
   ShadingTransmittance:0002,  !- Shadowing Transmittance & Schedule
   3, !-Triangle
   33.52800    ,   10.66800    ,   10.05800    ,
   33.52800    ,   13.71600    ,  0.9140000    ,
   33.52800    ,   4.572000    ,  0.9140000    ;

Shading:Building:Detailed,
   WEST SIDE TREE,  !- Detached Shading
   ShadingTransmittance:0002,  !- Shadowing Transmittance & Schedule
   3, !-Triangle
  -3.048000    ,   7.620000    ,   10.05800    ,
  -3.048000    ,   4.572000    ,  0.9140000    ,
  -3.048000    ,   13.71600    ,  0.9140000    ;
```


### Attached Shading Surfaces

Overhangs are usually horizontal devices that are used to shade windows. Fins are usually vertical devices that similarly shade windows.

### Shading:Overhang

An overhang typically is used to shade a window in a building.

#### Field: Name

This is the name of the overhang. It must be different from other surface names.

#### Field: Window or Door Name

The name of a window or door that this overhang shades.

#### Field: Height above Window or Door

This field is the height (meters) above the top of the door for the overhang.

#### Field Tilt Angle from Window/Door

This field is the tilt angle from the Window/Door.  For a flat overhang, this would be 90 (degrees).

#### Field: Left Extension from Window/Door Width

This field is the width from the left edge of the window/door to the start of the overhang (meters).

#### Field: Right Extension from Window/Door Width

This field is the width from the right edge of the window/door to the start of the overhang (meters).

#### Field: Depth

This field is the depth of the overhang (meters) projecting out from the wall.

### Shading:Overhang:Projection

An overhang typically is used to shade a window in a building. This object allows for specifying the depth of the overhang as a fraction of the window or door’s height.

#### Field: Name

This is the name of the overhang. It must be different from other surface names.

#### Field: Window or Door Name

The name of a window or door that this overhang shades.

#### Field: Height above Window or Door

This field is the height (meters) above the top of the door for the overhang.

#### Field Tilt Angle from Window/Door

This field is the tilt angle from the Window/Door.  For a flat overhang, this would be 90 (degrees).

#### Field: Left Extension from Window/Door Width

This field is the width from the left edge of the window/door to the start of the overhang (meters).

#### Field: Right Extension from Window/Door Width

This field is the width from the right edge of the window/door to the start of the overhang (meters).

#### Field: Depth as Fraction of Window/Door Height

This field is the fraction of the window/door height to specify as the depth of the overhang (meters) projecting out from the wall.

### Shading:Fin

Fins shade either side of windows/doors in a building. This object allows for specification of both fins for the window. Fin placement is relative to the edge of the glass and user must include the frame width when a frame is present.

#### Field: Name

This is the name of the overhang. It must be different from other surface names.

#### Field: Window or Door Name

The name of a window or door that this overhang shades.

#### Field: Left Fin Extension from Window/Door

This field is the width from the left edge of the window/door to the plane of the left fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Left Fin  Distance Above Top of Window

This field is the distance from the top of the window to the top of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Left Fin Distance Below Bottom of Window

This field is the distance from the bottom of the window to the bottom of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Left Fin Tilt Angle from Window/Door

This field is the tilt angle from the window / door for the left fin.  Typically, a fin is 90 degrees (default) from its associated window/door.

#### Field: Left Fin Depth

This field is the depth (meters) of the left fin (projecting out from the wall).

#### Field: Right Fin Extension from Window/Door

This field is the width from the right edge of the window/door to the plane of the right fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Right Fin Distance Above Top of Window

This field is the distance from the top of the window to the top of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Right Fin Distance Below Bottom of Window

This field is the distance from the bottom of the window to the bottom of the right fin (meters) and is relative to the edge of the glass and includes the frame width.

#### Field: Right Fin Tilt Angle from Window/Door

This field is the tilt angle from the window / door for the right fin..  Typically, a fin is 90 degrees (default) from its associated window/door.

#### Field: Right Fin Depth

This field is the depth (meters) of the right fin (projecting out from the wall).

### Shading:Fin:Projection

Fins shade either side of windows/doors in a building. This object allows for specification of both fins for the window. This object allows for specifying the depth of the overhang as a fraction of the window or door’s width. Fin placement is relative to the edge of the glass and user must include the frame width when a frame is present.

#### Field: Name

This is the name of the overhang. It must be different from other surface names.

#### Field: Window or Door Name

The name of a window or door that this overhang shades.

#### Field: Left Fin Extension from Window/Door

This field is the width from the left edge of the window/door to the plane of the left fin (meters). The extension width is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Left Fin Distance Above Top of Window

This field is the distance from the top of the window to the top of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Left Fin Distance Below Bottom of Window

This field is the distance from the bottom of the window to the bottom of the left fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Left Fin Tilt Angle from Window/Door

This field is the tilt angle from the window / door for the left fin.  Typically, a fin is 90 degrees (default) from its associated window/door.

#### Field: Left Fin Depth as Fraction of Window/Door Width

This field is the fraction of the window/door width to specify as the depth of the left fin (meters) projecting out from the wall.

#### Field: Right Fin Extension from Window/Door

This field is the width from the right edge of the window/door to the plane of the right fin (meters).. The extension width is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Right Fin Distance Above Top of Window

This field is the distance from the top of the window to the top of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Right Fin Distance Below Bottom of Window

This field is the distance from the bottom of the window to the bottom of the right fin (meters) and is relative to the edge of the glass and includes the frame width when a frame is present.

#### Field: Right Fin Tilt Angle from Window/Door

This field is the tilt angle from the window / door for the right fin..  Typically, a fin is 90 degrees (default) from its associated window/door.

#### Field: Right Fin Depth as Fraction of Window/Door Width

This field is the fraction of the window/door width to specify as the depth of the right fin (meters) projecting out from the wall.

zone.

Examples of these (can be found in example files 4ZoneWithShading\_Simple\_1.idf and 4ZoneWithShading\_Simple\_2.idf)

```idf
  Shading:Overhang:Projection,
    Zn001:Wall001:Win001:Shade001,  !- Name
    Zn001:Wall001:Win001,    !- Window or Door Name
    .7,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    .2,                      !- Left extension from Window/Door Width {m}
    .2,                      !- Right extension from Window/Door Width {m}
    .6;                      !- Depth as Fraction of Window/Door Height {m}

  Shading:Overhang,
    Zn001:Wall001:Door001:Shade001,  !- Name
    Zn001:Wall001:Door001,   !- Window or Door Name
    .6,                      !- Height above Window or Door {m}
    90,                      !- Tilt Angle from Window/Door {deg}
    0,                       !- Left extension from Window/Door Width {m}
    0,                       !- Right extension from Window/Door Width {m}
    3;                       !- Depth {m}

  Shading:Fin:Projection,
    Zn001:Wall001:Shade003,  !- Name
    Zn001:Wall001:Win001,    !- Window or Door Name
    .1,                      !- Left Extension from Window/Door {m}
    .1,                   !- Left Distance Above Top of Window {m}
    .1,                   !- Left Distance Below Bottom of Window {m}
    90,                   !- Left Tilt Angle from Window/Door {deg}
    .6,                   !- Left Depth as Fraction of Window/Door Width {m}
    .1,                   !- Right Extension from Window/Door {m}
    .1,                   !- Right Distance Above Top of Window {m}
    .1,                   !- Right Distance Below Bottom of Window {m}
    90,                   !- Right Tilt Angle from Window/Door {deg}
    .6;                   !- Right Depth as Fraction of Window/Door Width {m}
```

### Shading:Zone:Detailed

This object is used to describe attached “subsurfaces” such as overhangs, wings or fins that project outward from a base surface. This classification is used for convenience; actually, a device of this type can cast shadows on the surface to which it is attached as well as on adjacent surfaces. For example, a fin may shade its parent wall as well as adjacent walls.

Note that a zone surface can cast shadows on other zone surfaces. However, you don’t have to worry about such effects—for example, one wall of an L-shaped building shading another wall--because EnergyPlus will automatically check for this kind of “self shadowing” and do the proper calculations.

Unlike attached (or detached) shading surfaces, building surfaces can only cast shadows in the hemisphere towards which they face. This means, for example, that a roof that faces *upward* will not cast a shadow *downward*. (Thus, specifying an oversized roof in an attempt to account for the shading effects of overhangs will *not* work). Interior surfaces do not cast shadows of any kind.

#### Field: Name

This is the name of the attached shading surface. It must be different from other surface names.

#### Field: Base Surface Name

This is the name of the surface to which this shading device is attached. This surface can be a wall (or roof) but not a window or door.

#### Field: Transmittance Schedule Name

The name of a schedule of solar transmittance values from 0.0 to 1.0 for the shading surface. If a blank is entered in this field, the transmittance value defaults to 0.0, i.e., the shading surface is opaque at all times. This scheduling can be used to allow for seasonal transmittance change, such as for deciduous trees that have a higher transmittance in winter than in summer. Transmittance based on time of day can also be used—a movable awning, for example, where the transmittance is some value less than 1.0 when the awning is in place and is 1.0 when the awning is retracted.

The following assumptions are made in the shading surface transmittance calculation:

- Both sides of the shading surface have the same transmittance properties.

- The transmittance is the same for both beam and diffuse solar radiation.

- Beam solar transmittance is independent of angle of incidence on the shading surface.

- Beam radiation incident on a shading surface is transmitted as beam radiation with no change in direction, i.e., there is no beam-to-diffuse component.

- If two shading surfaces with non-zero transmittance overlap, the net transmittance is the product of the individual transmittances. Inter-reflection between the shading surfaces (and between the shading surfaces and the building) is ignored.

- For the daylighting calculation (ref: Group – Daylighting) the shading surface’s visible transmittance is assumed to be the same as its solar transmittance.

- Shading devices are assumed to be opaque to long-wave radiation no matter what the solar transmittance value is.

Note that shading devices only shade solar radiation when the sun is up, which is automatically determined by EnergyPlus from latitude, time of year, etc. The user need only account for the time-varying transmittance of the shading device in the transmittance schedule, not whether the sun is up or not.

#### Field: Number Vertices

The number of sides in the surface (number of X,Y,Z vertex groups). For further information, see the discussion on “Surface Vertices” above. The example below shows the correct input for an overhang (to shade the appropriate portion of the base wall and window).

![](media/image059.svg)

Figure 33. Illustration for Attached Shading Surface

Proper specification for this overhang (facing up) is:

4,(C,0,D),(C,-B,D),(C+A,-B,D),(C+A,0,D); () used to illustrate each vertex.

Note that for horizontal surfaces, any corner may be chosen as the starting corner. The order of vertices determines whether the surface is facing up or down. Shading surfaces are mirrored automatically unless the user specifies "DoNotMirrorDetachedShading", so each shading surface need only be described once.

Thus, another shading surface will be created (facing down):

4,(C+A,-B,D),(C+A,0,D),(C,0,D),(C,-B,D);

IDF example of attached shading surfaces (overhang, fin):

```idf
Shading:Zone:Detailed,
  Zn001:Wall001:Shade001,  !- Surface Name
  Zn001:Wall001,  !- Base Surface Name
  ShadingTransmittance:0001,  !- Shadowing Transmittance Schedule
   4, !-RectangularOverhang
   1.524000    , -0.3050000    ,   2.865000    ,
   1.524000    ,  0.0000000E+00,   2.865000    ,
   4.572000    ,  0.0000000E+00,   2.865000    ,
   4.572000    , -0.3050000    ,   2.865000    ;
Shading:Zone:Detailed,
  Zn003:Wall001:Shade001,  !- Surface Name
  Zn003:Wall001,  !- Base Surface Name
  ShadingTransmittance:0001,  !- Shadowing Transmittance Schedule
   4, !-RectangularLeftFin
   57.97000    ,   8.450000    ,   10.00000    ,
   57.97000    ,   8.450000    ,  0.0000000E+00,
   57.97000    ,   6.450000    ,  0.0000000E+00,
   57.97000    ,   6.450000    ,   10.00000    ;
 Shading:Zone:Detailed,Zn003:Wall001:Shade002,  !- Surface Name
  Zn003:Wall001,  !- Base Surface Name
  ShadingTransmittance:0003,  !- Shadowing Transmittance Schedule
   4, !-RectangularRightFin
   77.97000    ,   6.450000    ,   10.00000    ,
   77.97000    ,   6.450000    ,  0.0000000E+00,
   77.97000    ,   8.450000    ,  0.0000000E+00,
   77.97000    ,   8.450000    ,   10.00000    ;
```

### ShadingProperty:Reflectance

Specifies the reflectance properties of a shading surface when the solar reflection calculation has requested, i.e., when if “WithReflections” option is chosen in the Building object (ref: Building - Field: Solar Distribution). It is assumed that shading surfaces are divided into an unglazed, diffusely reflecting portion and a glazed, specularly-reflecting portion, either of which may be zero. The reflectance properties are assumed to be the same on both sides of the shading surface.

Note that a shadowing transmittance schedule (ref: Shading Surfaces, Field: Transmittance Schedule Name) can be used with a reflective shading surface. However, EnergyPlus assumes that the reflectance properties of the shading surface are constant even if the transmittance varies.

If no ShadingProperty:Reflectance objects are entered, the default values shown here will be used for shading surfaces. Other surfaces have their reflectance properties defined by the materials in the outer layers of the constructions.

#### Field: Shading Surface Name

The name of the Shading:Site, Shading:Building, Shading:Site:Detailed, Shading:Building:Detailed, Shading:Overhang, Shading:Overhang:Projection, Shading:Fin, Shading:Fin:Projection or Shading:Zone:Detailed object to which the following fields apply.

If this ShadingProperty:Reflectance object is not defined for a shading surface the default values listed in each of the following fields will be used in the solar reflection calculation.

#### Field: Diffuse Solar Reflectance of Unglazed Part of Shading Surface

The diffuse solar reflectance of the unglazed part of the shading surface (default = 0.2). This reflectance is assumed to be the same for beam-to-diffuse and diffuse-to-diffuse reflection. Beam-to-diffuse reflection is assumed to be independent of angle of incidence of beam radiation. Diffuse-to-diffuse reflection is assumed to be independent of angular distribution of the incident of diffuse radiation. The outgoing diffuse radiation is assumed to be isotropic (hemispherically uniform).

The sum of this reflectance and the shading surface transmittance should be less than or equal to 1.0.

#### Field: Diffuse Visible Reflectance of Unglazed Part of Shading Surface

The diffuse visible reflectance of the unglazed part of the shading surface (default = 0.2). This reflectance is assumed to be the same for beam-to-diffuse and diffuse-to-diffuse reflection. Beam-to-diffuse reflection is assumed to be independent of angle of incidence of beam radiation. Diffuse-to-diffuse reflection is assumed to be independent of angular distribution of the incident of diffuse radiation. The outgoing diffuse radiation is assumed to be isotropic (hemispherically uniform).

This value if used only for the daylighting calculation (ref: Daylighting:Controls). The sum of this reflectance and the shading surface transmittance should be less than or equal to 1.0.

#### Field: Fraction of Shading Surface That Is Glazed

The fraction of the area of the shading surface that consists of windows (default = 0.0). It is assumed that the windows are evenly distributed over the surface and have the same glazing construction (see following “Name of Glazing Construction”). This might be the case, for example, for reflection from the façade of a neighboring, highly-glazed building. For the reflection calculation the possible presence of shades, screens or blinds on the windows of the shading surface is ignored. Beam-to-beam (specular) reflection is assumed to occur only from the glazed portion of the shading surface. This reflection depends on angle of incidence as determined by the program from the glazing construction. Beam-to-diffuse reflection from the glazed portion is assumed to be zero. The diffuse-to-diffuse reflectance of the glazed portion is determined by the program from the glazing construction.

#### Field: Glazing Construction Name

The name of the construction of the windows on the shading surface. Required if Fraction of Shading Surface That Is Glazed is greater than 0.0.

IDF example of Shading Surface Reflectance for shading surface with specular reflection

```idf
Shading:Site:Detailed,
Adjacent Glazed Facade,  !- User Supplied Surface Name
,   !- Shadowing Transmittance Schedule
4,  !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
0,-24,30, !- Vertex 1 X,Y,Z coordinates
0,-24,0,  !- Vertex 2 X,Y,Z coordinates
0,0,0,    !- Vertex 3 X,Y,Z coordinates
0,0,30;   !-Vertex 3 X,Y,Z coordinates


ShadingProperty:Reflectance,
Adjacent Glazed Facade, !- Name of Surface:Shading Object
0.3,  !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
0.3,  !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
0.7,  !- Fraction of Shading Surface That Is Glazed
GlassCon-1; !- Name of Glazing Construction
```




IDF example of Shading Surface Reflectance for shading surface without specular reflection

```idf
Shading:Site:Detailed,
Adjacent Blank Facade,  !- User Supplied Surface Name
,   !- Shadowing Transmittance Schedule
4,  !- Number of Surface Vertex Groups -- Number of (X,Y,Z) groups
0,-24,30,
0,-24,0,
0,0,0,
0,0,30;


ShadingProperty:Reflectance,
Adjacent Blank Facade, !- Name of Surface:Shading Object
0.4,  !- Diffuse Solar Reflectance of Unglazed Part of Shading Surface
0.4,  !- Diffuse Visible Reflectance of Unglazed Part of Shading Surface
0.0,  !- Fraction of Shading Surface That Is Glazed
;     !- Name of glazing construction
```

### WindowProperty:ShadingControl

Window shading with coverings like drapes, blinds, screens or pull-down shades can be used to reduce the amount of solar radiation entering the window or reduce daylighting glare. It can also be used to reduce heat loss through the window (movable insulation). Leaving the window covering open in the winter can maximize solar heat gain and thereby reduce heating loads.

With WindowProperty:ShadingControl—which is referenced by windows and glass doors (ref: FenestrationSurface:Detailed with Type = Window or GlassDoor)--you specify the type and location of the shading device, what variable or combination of variables controls deployment of the shading device, and what the control setpoint is. If the shading device is a blind, you also specify how the slat angle is controlled.

