NOTE: WindowProperty:ShadingControl does not work with complex fenestration systems. Controlled complex fenestration systems can be made only with Energy Management Systems objects. Inserting WindowProperty:ShadingControl in FenestrationSurface:Detailed while using complex fenestration systems will be ignored by program.

As shown in Figure 34, a shading device can be inside the window (Shading Type = InteriorShade or InteriorBlind), outside the window (Shading Type = ExteriorShade or ExteriorBlind), or between panes of glass (Shading Type = BetweenGlassShade or BetweenGlassBlind). The exception is window screens which can only be outside the window (Shading Type = ExteriorScreen).

![](media/image060.svg)

Figure 34. Allowed locations of a window shading device.

When a shading device is present it is either retracted or activated. When it is retracted it covers none of the window. When it is activated it covers the entire glazed part of the window (but not the frame). Whether the shading device is retracted or activated in a particular timestep depends on the control mechanism: see “Shading Control Type,” below. To model a case in which the shading device, when activated, covers only **part** of the window you will have to divide the window into two separate windows, one with the shading device and one without the shading device.

A shading device can also be of a kind in which the optical properties of the glazing switch from one set of values to another in order to increase or decrease solar or visible transmittance (Shading Type = SwitchableGlazing).

There are two ways of specifying the actual shading device:

#### Specify “Name of Construction with Shading”

This is the name of a window Construction that has the shading device as one of its layers. The thermal and solar-optical properties of the shading device are given by the shading material referenced in that Construction (ref: Construction, WindowMaterial:Shade, WindowMaterial:Screen and WindowMaterial:Blind). To use this method you have to define two Constructions for the window, one without the shading device and one with it. See Example 1, below.

The Construction without the shading device is referenced in the FenestrationSurface:Detailed input for the window (see IDF example, below). The Construction with the shading device is referenced by the window’s WindowProperty:ShadingControl.

For Shading Type = InteriorShade, InteriorBlind, ExteriorShade, ExteriorScreen and ExteriorBlind these two Constructions must be identical expect for the presence of the shading layer in the shaded Construction, otherwise you will get an error message. You will also get an error message if the Construction referenced by the window has a shading layer.

#### Specify the “Material Name of the Shading Device”

This is the name of a WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind. This method can be used with Shading Type = InteriorShade, InteriorBlind, ExteriorShade and ExteriorBlind. It cannot be used with Shading Type = BetweenGlassShade, BetweenGlassBlind, or SwitchableGlazing. If Shading Type = InteriorShade or ExteriorShade, then you specify the name of a WindowMaterial:Shade. If Shading Type = InteriorBlind or ExteriorBlind, then you specify the name of a WindowMaterial:Blind. If Shading Type = ExteriorScreen, then you specify the name of a WindowMaterial:Screen. See Example 2, below. This method is simpler to use since you don’t have to specify two Constructions that differ only by the shading layer.

When this method is used, the program will automatically create a shaded window construction by adding a shading layer to the outside or inside of the construction corresponding to the window referencing the WindowProperty:ShadingControl. The name, created by the program, of this shaded construction is composed as follows: if the name of the window construction is CCC and the material name of the shading device is DDD, then the shaded construction name is CCC:DDD:INT for an interior shading device and CCC:DDD:EXT for an exterior shading device.

This method is the required if you want to add a shading device to a construction brought in from a WINDOW Data File (ref:Construction:WindowDataFile).

Note that if both “Name of Construction with Shading” and “Material Name of Shading Device” are specified, the former takes precedence.

Most Shading Control Types allow you to specify a schedule that determines when the control is active. One example is a control that is active seasonally. For example, to deploy shading only in the summer when the incident solar is high enough, use Shading Control Type = OnIfHighSolarOnWindow with a schedule that is 1 during the summer months and 0 otherwise and specify Shading Control Is Scheduled = YES.

In addition, most Shading Control Types also allow you to specify that glare control is active in addition to the specified Control Type. For example, you might want to deploy shading when the solar incident on a window is too high OR the glare from the window is too high. This type of joint control requires that the window be in a daylit zone, that the maximum allowed glare be specified in the Daylighting object for the zone, and that Glare Control Is Active = YES in WindowProperty:ShadingControl.

If Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind you can use WindowProperty:ShadingControl to specify how the slat angle of the blind is controlled when the blind is in place.

A special type of WindowProperty:ShadingControl is SwitchableGlazing. An example is electrochromic glazing in which the transmittance and reflectance of the glass is controlled electronically. For example, you could have electrochromic glazing switch from clear (high transmittance) to dark (low transmittance) to control solar gain. If you choose the Shading Type = SwitchableGlazing option for WindowProperty:ShadingControl, the unswitched (clear) state is specified by the Construction referenced by the window and the switched (dark) state is specified by the Construction referenced by WindowProperty:ShadingControl for that window. For example, if you specify Shading Type = SwitchableGlazing and Shading Control Type = OnIfHighSolarOnWindow, then the glazing will switch to the dark state whenever the solar radiation striking the window exceeds the Setpoint value.

For Shading Type = SwitchableGlazing the state of the window is either clear (unswitched) or dark (fully switched) for all Shading Control Types except MeetDaylightIlluminanceSetpoint. In this case, the transmittance of the glazing is adjusted to just meet the daylight illuminance set point at the first daylighting reference point (see Daylighting). This type of control assures that there is just enough solar gain to meet the daylighting requirements in a zone, and no more, thus reducing the cooling load.

#### Field: Name

Name of the window shading control. It is referenced by a window (ref: Field: Shading Control Name).

#### Field: Shading Type

The type of shading device. The choices are:

*InteriorShade*: A diffusing shade is on the inside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Shade.)

*ExteriorShade*: A diffusing shade is on the outside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Shade.)

*BetweenGlassShade*: A diffusing shade is between two glass layers. (In the shaded Construction the shading layer must be a WindowMaterial:Shade.) This shading type is allowed only for double- and triple-glazing. For triple-glazing the shade must be between the two inner glass layers.

*ExteriorScreen*: An insect screen is on the outside of the window. (In the shaded Construction the shadling layer must be a WindowMaterial:Screen.)

*InteriorBlind*: A slat-type shading device, such as a Venetian blind, is on the inside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Blind.)

*ExteriorBlind*: A slat-type shading device is on the outside of the window. (In the shaded Construction the shading layer must be a WindowMaterial:Blind.)

*BetweenGlassBlind*: A slat-type shading device is between two glass layers. (In the shaded Construction the shading layer must be a WindowMaterial:Blind.) This shading type is allowed only for double- and triple-glazing. For triple-glazing the blind must be between the two inner glass layers.

*SwitchableGlazing*: Shading is achieved by changing the characteristics of the window glass, such as by darkening it.

#### Field: Construction with Shading Name

Name of the window Construction that has the shading in place. The properties of the shading device are given by the shading material referenced in that Construction (ref: Construction, WindowMaterial:Shade, WindowMaterial:Screen and WindowMaterial:Blind). For Shading Type = SwitchableGlazing, this is the name of the Construction that corresponds to the window in its fully-switched (darkest) state.

Specifying “Name of Construction with Shading” is required if Shading Type = BetweenGlassShade, BetweenGlassBlind, or SwitchableGlazing. For other Shading Types, you may alternatively specify “Material Name of Shading Device” (see below).

#### Field: Shading Control Type

Specifies how the shading device is controlled, i.e., it determines whether the shading device is “on” or “off.” For blinds, screens and shades, when the device is “on” it is assumed to cover all of the window except its frame; when the device is “off” it is assumed to cover none of the window (whether “on” or “off” the shading device is assumed to cover none of the wall that the window is on).

For switchable glazing, “on” means that the glazing is in the fully-switched state and “off” means that it is in the unswitched state; for example, for electrochromic glazing, “on” means the glazing is in its darkest state and “off” means it is in its lightest state.

The choices for Shading Control Type are the following. If SetPoint is applicable its units are shown in parentheses.

*AlwaysOn*: Shading is always on.

*AlwaysOff*: Shading is always off.

The following six control types are used primarily to reduce zone cooling load due to window solar gain.

*OnIfScheduleAllows*: Shading is on if schedule value is non-zero. Requires that Schedule Name be specified and Shading Control Is Scheduled = Yes.

Note: For exterior window screens *AlwaysOn, AlwaysOff, and OnIfScheduleAllows* are the only valid shading control types.

*OnIfHighSolarOnWindow*: Shading is on if beam plus diffuse solar radiation incident on the window exceeds SetPoint (W/m<sup>2</sup>) and schedule, if specified, allows shading.

*OnIfHighHorizontalSolar*: Shading is on if total (beam plus diffuse) horizontal solar irradiance exceeds SetPoint (W/m<sup>2</sup>) and schedule, if specified, allows shading.

*OnIfHighOutdoorAirTemperature*: Shading is on if outside air temperature exceeds SetPoint (C) and schedule, if specified, allows shading.

*OnIfHighZoneAirTemperature*: Shading is on if zone air temperature in the previous timestep exceeds SetPoint (C) and schedule, if specified, allows shading.

*OnIfHighZoneCooling*: Shading is on if zone cooling rate in the previous timestep exceeds SetPoint (W) and schedule, if specified, allows shading.

*OnIfHighGlare*: Shading is on if the total daylight glare index at the zone’s first daylighting reference point from all of the exterior windows in the zone exceeds the maximum glare index specified in the daylighting input for zone (ref: Group – Daylighting). Applicable only to windows in zones with daylighting.

Note: Unlike other Shading Control Types, glare control is active whether or not a schedule is specified.

*MeetDaylightIlluminanceSetpoint*: Used only with ShadingType = SwitchableGlazing in zones with daylighting controls. In this case the transmittance of the glazing is adjusted to just meet the daylight illuminance set point at the first daylighting reference point. Note that the daylight illuminance set point is specified in the Daylighting:Controls object for the Zone; it is not specified as a WindowProperty:ShadingControl SetPoint. When the glare control is active, if meeting the daylight illuminance set point at the first daylighting reference point results in higher discomfort glare index (DGI) than the specified zone’s maximum allowable DGI for either of the daylight reference points, the glazing will be further dimmed until the DGI equals the specified maximum allowable value.

The following three control types can be used to reduce zone heating load during the winter by reducing window conductive heat loss at night and leaving the window unshaded during the day to maximize solar gain. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for interior or exterior shades with high insulating value ("movable insulation"). “Night” means the sun is down and “day” means the sun is up.

*OnNightIfLowOutdoorTempAndOffDay*: Shading is on at night if the outside air temperature is less than SetPoint (C) and schedule, if specified, allows shading. Shading is off during the day.

*OnNightIfLowInsideTempAndOffDay*: Shading is on at night if the zone air temperature in the previous timestep is less than SetPoint (C) and schedule, if specified, allows shading. Shading is off during the day.

*OnNightIfHeatingAndOffDay*: Shading is on at night if the zone heating rate in the previous timestep exceeds SetPoint (W) and schedule, if specified, allows shading. Shading is off during the day.

The following two control types can be used to reduce zone heating and cooling load. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for translucent interior or exterior shades with high insulating value ("translucent movable insulation").

*OnNightIfLowOutdoorTempAndOnDayIfCooling*: Shading is on at night if the outside air temperature is less than SetPoint (C). Shading is on during the day if the zone cooling rate in the previous timestep is non-zero. Night and day shading is subject to schedule, if specified.

*OnNightIfHeatingAndOnDayIfCooling*: Shading is on at night if the zone heating rate in the previous timestep exceeds SetPoint (W). Shading is on during the day if the zone cooling rate in the previous timestep is non-zero. Night and day shading is subject to schedule, if specified.

The following control types can be used to reduce zone cooling load. They are applicable to any Shading Type except ExteriorScreen but are most appropriate for interior or exterior blinds, interior or exterior shades with low insulating value, or switchable glazing.

*OffNightAndOnDayIfCoolingAndHighSolarOnWindow*: Shading is off at night. Shading is on during the day if the solar radiation incident on the window exceeds SetPoint (W/m<sup>2</sup>) and if the zone cooling rate in the previous timestep is non-zero. Daytime shading is subject to schedule, if specified.

*OnNightAndOnDayIfCoolingAndHighSolarOnWindow*: Shading is on at night. Shading is on during the day if the solar radiation incident on the window exceeds SetPoint (W/m<sup>2</sup>) and if the zone cooling rate in the previous timestep is non-zero. Day and night shading is subject to schedule, if specified. (This Shading Control Type is the same as the previous one, except the shading is on at night rather than off.)

*OnIfHighOutdoorAirTempAndHighSolarOnWindow:* Shading is on if the outside air temperature exceeds the Setpoint (C) and if if the solar radiation incident on the window exceeds SetPoint 2 (W/m<sup>2</sup>).

*OnIfHighOutdoorAirTempAndHighHorizontalSolar:* Shading is on if the outside air temperature exceeds the Setpoint (C) and if if the horizontal solar radiation exceeds SetPoint 2 (W/m<sup>2</sup>).

#### Field: Schedule Name

Required if Shading Control Is Scheduled = Yes. If schedule value &gt; 0 , shading control is active, i.e., shading can be on only if the shading control test passes. If schedule value = 0, shading is off whether or not the control test passes. If Schedule Name is not specified, shading control is assumed to be active at all times.

#### Field: Setpoint

The setpoint for activating window shading. The units depend on the type of trigger:

- W/m<sup>2</sup> for solar-based controls

- W for cooling- or heating-based controls

- Degrees C for temperature-based controls

SetPoint is unused for Shading Control Type = OnIfScheduleAllows, OnIfHighGlare and DaylightIlluminance.

#### Field: Shading Control Is Scheduled

Accepts values YES and NO. The default is NO. Not applicable for Shading Control Type = OnIfHighGlare and should be blank in that case.

If YES, Schedule Name is required and that schedule determines whether the shading control specified by Shading Control Type is active or inactive (see Schedule Name, above).

If NO, Schedule Name is not applicable (should be blank) and the shading control is unscheduled.

Shading Control Is Scheduled = YES is required if Shading Control Type = OnIfScheduleAllows.

#### Field: Glare Control Is Active

Accepts values YES and NO. The default is NO.

If YES and the window is in a daylit zone, shading is on if the zone's discomfort glare index exceeds the maximum discomfort glare index specified in the Daylighting object referenced by the zone. For switchable windows with *MeetDaylightIlluminanceSetpoint* shading control, if Glare Control is active, the windows are always continuously dimmed as necessary to meet the zone’s maximum allowable DGI while providing appropriate amount of daylight for the zone.

The glare test is OR'ed with the test specified by Shading Control Type. For example, if Glare Control Is Active = YES and Shading Control Type = OnIfHighZoneAirTemp, then shading is on if glare is too high OR if the zone air temperature is too high.

Glare Control Is Active = YES is required if Shading Control Type = OnIfHighGlare.

#### Field: Shading Device Material Name

The name of a WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind. Required if "Name of Construction with Shading" is not specified. Not applicable if Shading Type = BetweenGlassShade, BetweenGlassBlind or SwitchableGlazing and should be blank in this case. If both "Name of Construction with Shading" and "Material Name of Shading Device" are entered the former takes precedence.

#### Field: Type of Slat Angle Control for Blinds

Applies only to Shading Type = InteriorBlind, ExteriorBlind or BetweenGlassBlind. Specifies how the slat angle is controlled. The choices are FixedSlatAngle, ScheduledSlatAngle and BlockBeamSolar.

 If FixedSlatAngle (the default), the angle of the slat is fixed at the value input for the WindowMaterial:Blind that is contained in the construction specified by Name of Construction with Shading or is specified by Material Name of Shading Device.

If ScheduledSlatAngle, the slat angle varies according to the schedule specified by Slat Angle Schedule Name, below.

If BlockBeamSolar, the slat angle is set each timestep to just block beam solar radiation. If there is no beam solar on the window the slat angle is set to the value input for the WindowMaterial:Blind that is contained in the construction specified by Name of Construction with Shading or is specified by Material Name of Shading Device. The BlockBeamSolar option prevents beam solar from entering the window and causing possible unwanted glare if the beam falls on work surfaces while at the same time allowing near-optimal indirect radiation for daylighting.

#### Field: Slat Angle Schedule Name

This is the name of a schedule of slat angles that is used when Type of Slat Angle Control for Blinds = ScheduledSlatAngle. You should be sure that the schedule values fall within the range given by the Minimum Slat Angle and Maximum Slat Angle values entered in the corresponding WindowMaterial:Blind. If not, the program will force them into this range.

#### Field: Setpoint 2

Used only as the second setpoint for the following two-setpoint control types: OnIfHighOutdoorAirTempAndHighSolarOnWindow,  OnIfHighOutdoorAirTempAndHighHorizontalSolar, OnIfHighZoneAirTempAndHighSolarOnWindow,

and OnIfHighZoneAirTempAndHighHorizontalSolar

An IDF example: window with interior roll shade that is deployed when solar incident on the window exceeds 50 W/m<sup>2</sup>.

 ! Example 1: Interior movable shade specified by giving name of shaded construction

 ! in WindowProperty:ShadingControl

```idf
 WindowMaterial:Glazing, GLASS - CLEAR SHEET 1 / 8 IN,  !- Material Name
     SpectralAverage,! Optical data type {SpectralAverage or Spectral}
     ,               ! Name of spectral data set when Optical Data Type = Spectral
     0.003        ,  !- Thickness {m}
     0.837        ,  !- Solar Transmittance at Normal Incidence
     0.075        ,  !- Solar Reflectance at Normal Incidence: Front Side
     0.075        ,  !- Solar Reflectance at Normal Incidence: Back Side
     0.898        ,  !- Visible Transmittance at Normal Incidence
     0.081        ,  !- Visible Reflectance at Normal Incidence: Front Side
     0.081        ,  !- Visible Reflectance at Normal Incidence: Back Side
     0.0          ,  !- IR Transmittance
     0.8400000    ,  !- IR Emissivity: Front Side
     0.8400000    ,  !- IR Emissivity: Back Side
     0.9000000    ;  !- Conductivity {W/m-K}

 WindowMaterial:Shade, ROLL SHADE,  !- Material Name
     0.3          ,   !- Solar Transmittance at normal incidence
     0.5000000    ,   !- Solar Reflectance (same for front and back side)
     0.3          ,   !- Visible Transmittance at normal incidence
     0.5000000    ,   !- Visible reflectance (same for front and back side)
     0.9000000    ,   !- IR Emissivity (same for front and back side)
     0.05         ,   !- IR Transmittance
     0.003        ,   !- Thickness
     0.1          ,   !- Conductivity {W/m-K}
     0.0          ,   !- Top Opening Multiplier
     0.0          ,   !- Bottom Opening Multiplier
     0.5          ,   !- Left-Side Opening Multiplier
     0.5          ,   !- Right-Side Opening Multiplier
     0.0          ;   !- Air-Flow Permeability

 Construction, SINGLE PANE WITH NO SHADE,  ! Name of construction without shade
     GLASS - CLEAR SHEET 1 / 8 IN;  !- First material layer

 Construction, SINGLE PANE WITH INT SHADE, ! Name of construction with shade
     GLASS - CLEAR SHEET 1 / 8 IN,  !- First material layer
     ROLL SHADE                  ;  !- Second material layer

 WindowProperty:ShadingControl, CONTROL ON INCIDENT SOLAR,  !- Name of Shading Control
     InteriorShade,                !- Shading Type
     SINGLE PANE WITH INT SHADE,   !- Name of construction with shading device
     OnIfHighSolarOnWindow,        !- Shading Control Type
     ,                             !- Schedule name
     50.0,                         !- Setpoint {W/m2}
     NO,                           !- Shading Control Is Scheduled
     NO,                           !- Glare Control Is Active
     ,                             !- Material Name of Shading Device
     ,                             !- Type of Slat Angle Control for Blinds
     ;                             !- Slat Angle Schedule Name

 FenestrationSurface:Detailed, Zn001:Wall001:Win001,  !- SubSurface Name
     Window                   ,    !- Class
     SINGLE PANE WITH NO SHADE,    !- Name of construction without shading device
     Zn001:Wall001            ,    !- Base Surface Name
     ,                             !- Target
     0.5000000                ,    !- VF to Ground
     CONTROL ON INCIDENT SOLAR,    !- Window Shading Control name
     ,                             !- Frame/Divider name
     1.0                      ,    !- Multiplier
     4                        ,    !- Number of vertices (assumed rectangular)
     0.548 ,  0.0 ,   2.5     ,    !- x,y,z of vertices {m}
     0.548 ,  0.0 ,   0.5     ,
     5.548 ,  0.0 ,   0.5     ,
     5.548 ,  0.0 ,   2.5     ;

 ! Example 2: Interior movable shade specified by giving name of shading device in WindowProperty:ShadingControl

 WindowMaterial:Glazing, GLASS - CLEAR SHEET 1 / 8 IN,  !- Material Name
     SpectralAverage,! Optical data type {SpectralAverage or Spectral}
     ,               ! Name of spectral data set when Optical Data Type = Spectral
     0.003        ,  !- Thickness {m}
     0.837        ,  !- Solar Transmittance at Normal Incidence
     0.075        ,  !- Solar Reflectance at Normal Incidence: Front Side
     0.075        ,  !- Solar Reflectance at Normal Incidence: Back Side
     0.898        ,  !- Visible Transmittance at Normal Incidence
     0.081        ,  !- Visible Reflectance at Normal Incidence: Front Side
     0.081        ,  !- Visible Reflectance at Normal Incidence: Back Side
     0.0          ,  !- IR Transmittance
     0.8400000    ,  !- IR Emissivity: Front Side
     0.8400000    ,  !- IR Emissivity: Back Side
     0.9000000    ;  !- Conductivity {W/m-K}

 WindowMaterial:Shade, ROLL SHADE,  !- Material Name
     0.3          ,   !- Solar Transmittance at normal incidence
     0.5000000    ,   !- Solar Reflectance (same for front and back side)
     0.3          ,   !- Visible Transmittance at normal incidence
     0.5000000    ,   !- Visible reflectance (same for front and back side)
     0.9000000    ,   !- IR Emissivity (same for front and back side)
     0.05         ,   !- IR Transmittance
     0.003        ,   !- Thickness
     0.1          ,   !- Conductivity {W/m-K}
     0.0          ,   !- Top Opening Multiplier
     0.0          ,   !- Bottom Opening Multiplier
     0.5          ,   !- Left-Side Opening Multiplier
     0.5          ,   !- Right-Side Opening Multiplier
     0.0          ;   !- Air-Flow Permeability

 Construction, SINGLE PANE WITH NO SHADE,  ! Name of construction without shade
     GLASS - CLEAR SHEET 1 / 8 IN;  !- First material layer

 WINDOWPROPERTY:SHADINGCONTROL, CONTROL ON INCIDENT SOLAR,  !- Name of Shading Control
     InteriorShade,                !- Shading Type
     ,                             !- Name of shaded construction
     OnIfHighSolarOnWindow,        !- Shading Control Type
     ,                             !- Schedule name
     50.0,                         !- Setpoint {W/m2}
     NO,                           !- Shading Control Is Scheduled
     NO,                           !- Glare Control Is Active
     ROLL SHADE,                   !- Material Name of Shading Device
     ,                             !- Type of Slat Angle Control for Blinds
     ;                             !- Slat Angle Schedule Name

 FenestrationSurface:Detailed, Zn001:Wall001:Win001,  !- SubSurface Name
     Window                   ,    !- Class
     SINGLE PANE WITH NO SHADE,    !- Name of construction without shade
     Zn001:Wall001            ,    !- Base Surface Name
     ,                             !- Target
     0.5000000                ,    !- VF to Ground
     CONTROL ON INCIDENT SOLAR,    !- Window Shading Control name
     ,                             !- Frame/Divider name
     1.0                      ,    !- Multiplier
     4                        ,    !- Number of vertices (assumed rectangular)
     0.548 ,  0.0 ,   2.5     ,    !- x,y,z of vertices {m}
     0.548 ,  0.0 ,   0.5     ,
     5.548 ,  0.0 ,   0.5     ,
     5.548 ,  0.0 ,   2.5     ;
```


### WindowProperty:FrameAndDivider

The WindowProperty:FrameAndDivider object is referenced by exterior windows that have

- a frame, and/or

- a divider, and/or

- reveal surfaces that reflect beam solar radiation.

A ***frame*** surrounds the glazing in a window (see Figure 35 and Figure 36). It is assumed that all frame characteristics—such as width, conductance and solar absorptance—are the same for the top, bottom and side elements of the frame. If the frame elements are not the same then you should enter area-weighted average values for the frame characteristics.

The window vertices that you specify in the FenestrationSurface:Detailed object are those of the glazed part of the window, not the frame. EnergyPlus automatically subtracts the area of the frame—determined from the glazing dimensions and the frame width—from the area of the wall containing the window.

A ***divider***, as shown in Figure 35, Figure 36 and Figure 37, divides the glazing up into separate lites. It is assumed that all divider elements have the same characteristics. If not, area-weighted average values should be used. EnergyPlus automatically subtracts the divider area from the glazed area of the window.

***Reveal surfaces***, as shown in Figure 38, are associated with the setback of the glazing from the outside and/or inside surface of the parent wall. If the depth and solar absorptance of these surfaces are specified, the program will calculate the reflection of beam solar radiation from these surfaces. The program also calculates the shadowing (onto the window) of beam and diffuse solar radiation by outside reveal surfaces.

In EnergyPlus, a window can have any combination of frame, divider and reveal surfaces, or none of these.

The best source of frame and divider characteristics is the WINDOW program, which will calculate the values required by EnergyPlus for different frame and divider types. In particular, the THERM program within the WINDOW program will calculate the effective conductance of frames and dividers; this is the conductance taking 2-D heat transfer effects into account.

Note that a window’s frame and divider characteristics, along with other window information, can be read in from the Window Data File (see “Importing Windows from the WINDOW program” and “Construction:WindowDataFile object”). In this case the WindowProperty:FrameAndDivider referenced by the window is not applicable and should be blank unless you want to specify reveal surfaces for beam solar reflection.

![](media/image061.svg)

Figure 35. A window with a frame and divider.

In the illustration above, the divider has two horizontal elements and one vertical element.

#### Field: Name

The name of the frame/divider object. It is referenced by WindowProperty:FrameAndDivider Name in FenestrationSurface:Detailed.

***Frame Fields***

#### Field: Frame Width

The width of the frame elements when projected onto the plane of the window. It is assumed that the top, bottom and side elements of the frame have the same width. If not, an average frame width should be entered such that the projected frame area calculated using the average value equals the sum of the areas of the frame elements.

#### Field: Frame Outside Projection

The amount by which the frame projects outward from the outside surface of the window glazing. If the outer surface of the frame is flush with the glazing, Frame Outside Projection = 0.0. Used to calculate shadowing of frame onto glass, solar absorbed by frame, IR emitted and absorbed by frame, and convection from frame.

#### Field: Frame Inside Projection

The amount by which the frame projects inward from the inside surface of the window glazing. If the inner surface of the frame is flush with the glazing, Frame Inside Projection = 0.0. Used to calculate solar absorbed by frame, IR emitted and absorbed by frame, and convection from frame.

![](media/image062.svg)

Figure 36. Illustration showing frame and divider dimensioning.

#### Field: Frame Conductance

The effective thermal conductance of the frame measured from inside to outside frame surface (no air films) and taking 2-D conduction effects into account. Obtained from the WINDOW program or other 2-D calculation.

#### Field: Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance

The glass conductance near the frame (excluding air films) divided by the glass conductance at the center of the glazing (excluding air films). Used only for multi-pane glazing constructions. This ratio is greater than 1.0 because of thermal bridging from the glazing across the frame and across the spacer that separates the glass panes. Values can be obtained from the WINDOW program the user-selected glazing construction and frame characteristics.

#### Field: Frame Solar Absorptance

The solar absorptance of the frame. The value is assumed to be the same on the inside and outside of the frame and to be independent of angle of incidence of solar radiation. If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).

#### Field: Frame Visible Absorptance

The visible absorptance of the frame. The value is assumed to be the same on the inside and outside of the frame and to be independent of angle of incidence of solar radiation. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).

#### Field: Frame Thermal Hemispherical Emissivity

The thermal emissivity of the frame, assumed the same on the inside and outside.

***Divider Fields***

#### Field: Divider Type

The type of divider (see figure below). Divider Type = Suspended is applicable only to multi-pane glazing. It means that the divider is suspended between the panes. (If there are more than two glass layers, the divider is assumed to be placed between the two outermost layers.)

Divider Type = DividedLite means that the divider elements project out from the outside and inside surfaces of the glazing and divide the glazing into individual lites. For multi-pane glazing, this type of divider also has between-glass elements that separate the panes.

![](media/image063.svg)

Figure 37. Illustration showing divider types.

#### Field: Divider Width

The width of the divider elements when projected onto the plane of the window. It is assumed that the horizontal and vertical divider elements have the same width. If not, an average divider width should be entered such that the projected divider area calculated using the average value equals the sum of the areas of the divider elements.

#### Field: Number of Horizontal Dividers

The number of divider elements parallel to the top and bottom of the window.

#### Field: Number of Vertical Dividers

The number of divider elements parallel to the sides of the window.

#### Field: Divider Outside Projection

The amount by which the divider projects out from the outside surface of the window glazing. For Divider Type = Suspended, Divider Projection = 0.0. Used to calculate shadowing of divider onto glass, solar absorbed by divider, IR emitted and absorbed by divider, and convection from divider.

#### Field: Divider Inside Projection

The amount by which the divider projects inward from the inside surface of the window glazing. If the inner surface of the divider is flush with the glazing, Divider Inside Projection = 0.0. Used to calculate solar absorbed by divider, IR emitted and absorbed by divider, and convection from divider.

#### Field: Divider Conductance

The effective thermal conductance of the divider measured from inside to outside divider surface (no air films) and taking 2-D conduction effects into account. Obtained from the WINDOW program or other 2-D calculation.

#### Field: Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance

The glass conductance near the divider (excluding air films) divided by the glass conductance at the center of the glazing (excluding air films). Used only for multi-pane glazing constructions. This ratio is greater than 1.0 because of thermal bridging from the glazing across the divider and across the spacer that separates the glass panes. Values can be obtained from the WINDOW program for the user-selected glazing construction and divider characteristics.

#### Field: Divider Solar Absorptance

The solar absorptance of the divider. The value is assumed to be the same on the inside and outside of the divider and to be independent of angle of incidence of solar radiation. If solar reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).

#### Field: Divider Visible Absorptance

The visible absorptance of the divider. The value is assumed to be the same on the inside and outside of the divider and to be independent of angle of incidence of solar radiation. If visible reflectance (or reflectivity) data is available, then absorptance is equal to 1.0 minus reflectance (for opaque materials).

#### Field: Divider Thermal Hemispherical Emissivity

The thermal emissivity of the divider, assumed the same on the inside and outside.

***Reveal Surface Fields***

The following fields specify the properties of the window reveal surfaces (reveals occur when the window is not in the same plane as the base surface). From this information and from the geometry of the window and the sun position, the program calculates beam solar radiation absorbed and reflected by the top, bottom, right and left sides of outside and inside window reveal surfaces. In doing this calculation, the shadowing on a reveal surface by other reveal surfaces is determined using the orientation of the reveal surfaces and the sun position.

It is assumed that:

- The window is an exterior window.

- The reveal surfaces are perpendicular to the window plane.

- If an exterior shade, screen or blind is in place it shades exterior and interior reveal surfaces so that in this case there is no beam solar on these surfaces.

- If an interior shade or blind is in place it shades the interior reveal surfaces so that in this case there is no beam solar on these surfaces.

- The possible shadowing on inside reveal surfaces by a window divider is ignored.

- The outside reveal surfaces (top, bottom, left, right) have the same solar absorptance and depth. This depth is not input here but is automatically determined by the program—from window and wall vertices--as the distance between the plane of the outside face of the glazing and plane of the outside face of the parent wall.

- The inside reveal surfaces are divided into two categories: (1) the bottom reveal surface, called here the "inside sill;" and (2) the other reveal surfaces (left, right and top).

- The left, right and top inside reveal surfaces have the same depth and solar absorptance. The inside sill is allowed to have depth and solar absorptance values that are different from the corresponding values for the other inside reveal surfaces.

- The inside sill depth is required to be greater than or equal to the depth of the other inside reveal surfaces. If the inside sill depth is greater than zero the depth of the other inside reveal surfaces is required to be greater than zero.

- The reflection of beam solar radiation from all reveal surfaces is assumed to be isotropic diffuse; there is no specular component.

- Half of the beam solar reflected from outside reveal surfaces is goes towards the window; the other half goes back to the exterior environment (i.e., reflection of this outward-going component from other outside reveal surfaces is not considered).

- The half that goes towards the window is added to the other solar radiation incident on the window. Correspondingly, half of the beam solar reflected from inside reveal surfaces goes towards the window, with the other half going into the zone. The portion going towards the window that is not reflected is absorbed in the glazing or is transmitted back out into the exterior environment.

- The beam solar that is absorbed by outside reveal surfaces is added to the solar absorbed by the outside surface of the window's parent wall; similarly, the beam solar absorbed by the inside reveal surfaces is added to the solar absorbed by the inside surface of the parent wall.

The net effect of beam solar reflected from outside reveal surfaces is to increase the heat gain to the zone, whereas the effect of beam solar reflected from inside reveal surfaces is to decrease the heat gain to the zone since part of this reflected solar is transmitted back out the window.

 If the window has a frame, the absorption of reflected beam solar by the inside and outside surfaces of the frame is considered. The shadowing of the frame onto interior reveal surfaces is also considered.

#### Field: Outside Reveal Solar Absorptance

The solar absorptance of outside reveal surfaces.

#### Field: Inside Sill Depth

The depth of the inside sill, measured from the inside surface of the glazing to the edge of the sill (see Figure 38).

#### Field: Inside Sill Solar Absorptance

The solar absorptance of the inside sill.

***Field: Inside Reveal Depth***

The depth of the inside reveal surfaces other than the sill, measured from the inside surface of the glazing to the edge of the reveal surface (see Figure 38).

#### Field: Inside Reveal Solar Absorptance

The solar absorptance of the inside reveal surfaces other than the sill.

![](media/image064.svg)

Figure 38. (a) Vertical section through a window (with frame) showing outside and inside reveal surfaces and inside sill. (b) Perspective view looking from the outside of a window (without frame) showing reveal surfaces. Note that “Outside Reveal Depth” is not a user input; it is calculated by the program from the window and wall vertices.

An IDF example:

```idf
  WindowProperty:FrameAndDivider,
      TestFrameAndDivider, ! Frame/Divider Name
      0.05, ! Frame Width
      0.04, ! Frame Outside Projection
      0.03, ! Frame Inside Projection
      5.0,  ! Frame Conductance
      1.3,  ! Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
      0.8,  ! Frame Solar Absorptance
      0.8,  ! Frame Visible Absorptance
      0.9,  ! Frame Thermal Emissivity
      DividedLite, ! Divider Type
      0.03, ! Divider Width
      2,    ! Number of Horizontal Dividers
      2,    ! Number of Vertical Dividers
      0.03, ! Divider Outside Projection
      0.03, ! Divider Inside Projection
      5.0,  ! Divider Conductance
      1.3,  ! Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
      0.8,  ! Divider Solar Absorptance
      0.8,  ! Divider Visible Absorptance
      0.9,  ! Divider Thermal Emissivity
      0.7,  ! Outside Reveal Solar Absorptance
      0.25, ! Inside Sill Depth (m)
      0.6,  ! Inside Sill Solar Absorptance
      0.2,  ! Inside Reveal Depth (m)
      0.5;  ! Inside Reveal Solar Absorptance
```


### WindowProperty:AirflowControl

This object is used to specify the control mechanism for windows in which forced air flows in the gap between adjacent layers of glass. Such windows are called “airflow windows.” They are also known as “heat-extract windows” or “climate windows.”

A common application is to reduce the zone load by exhausting indoor air through the window. In the cooling season this picks up and expels some of the solar heat absorbed by the window glass (and by the between-glass shade or blind, if present). In the heating season this warms the window, reducing the heat loss from the window. A side benefit is increased thermal comfort. This is because the inside surface of the window will generally be cooler in summer and warmer in winter.

The surface output variable “Surface Window Gap Convective Heat Transfer Rate” gives the heat picked up (or lost) by the gap airflow.

#### Field: Name

Name of the window that this WindowProperty:AirflowControl refers to. It must be a window with two or three glass layers, i.e., double- or triple-glazing. For triple-glazing the airflow is assumed to be between the two inner glass layers.

An error will result if the gas in the airflow gap is other than air. If an airflow window has a between-glass shade or blind, the gas in the gap on either side of the shade or blind must be air.

#### Field: Airflow Source

The source of the gap airflow. The choices are:

*IndoorAir*: Indoor air from the window’s zone is passed through the window.

*OutdoorAir*: Outdoor air is passed through the window.

#### Field: Airflow Destination

This is where the gap air goes after passing through the window. The choices are:

*IndoorAir*: The gap air goes to the indoor air of the window’s zone.

*OutdoorAir*: The gap air goes to the outside air.

*ReturnAir*. The gap air goes to the return air for the window’s zone. This choice is allowed only if Airflow Source = InsideAir. If the return air flow is zero, the gap air goes to the indoor air of the window’s zone. If the sum of the gap airflow for all of the windows in a zone with Airflow Destination = ReturnAir exceeds the return airflow, then the difference between this sum and the return airflow goes to the indoor air.

Figure 39 shows the allowed combinations of Airflow Source and Airflow Destination. The allowed combinations of Airflow Source and Airflow Destination are:

IndoorAir -&gt; OutdoorAir

IndoorAir -&gt; IndoorAir

IndoorAir -&gt; ReturnAir

OutdoorAir -&gt; IndoorAir

OutdoorAir -&gt; OutdoorAir

#### Field: Maximum Flow Rate

The maximum value of the airflow, in m<sup>3</sup>/s per m of glazing width. The value is typically 0.006 to 0.009 m<sup>3</sup>/s-m (4 to 6 cfm/ft).

The airflow can be modulated by specifying Airflow Has Multiplier Schedule = Yes and giving the name of the Airflow Multiplier Schedule (see below).

The fan energy used to move the air through the gap is generally very small and so is ignored.

#### Field: Airflow Control Type

Specifies how the airflow is controlled. The choices are:

*AlwaysOnAtMaximumFlow*. The airflow is always equal to Maximum Airflow.

*AlwaysOff*. The airflow is always zero.

*ScheduledOnly*. The airflow in a particular timestep equals Maximum Airflow times the value of the Airflow Multiplier Schedule for that timestep.

#### Field: Airflow Is Scheduled

Specifies if the airflow is scheduled. The choices are:

*Yes*. The airflow is scheduled.

*No*. The airflow is not scheduled.

If Yes, Airflow Multiplier Schedule Name is required.

#### Field: Airflow Multiplier Schedule Name

The name of a schedule with values between 0.0 and 1.0. The timestep value of the airflow is Maximum Airflow times the schedule value. Required if Airflow Is Scheduled = Yes. Unused if Airflow Is Scheduled = No. This schedule should have a ScheduleType with Numeric Type = Continuous and Range = 0.0 : 1.0.



![](media/image065.svg)

Figure 39. Gap airflow configurations for airflow windows. (a) **Air exhaust window**: Airflow Source = InsideAir, Airflow Destination = OutsideAir; (b) **Indoor air curtain window**: Airflow Source = InsideAir, Airflow Destination = InsideAir; (c) **Air supply window**: Airflow Source = OutsideAir, Airflow Destination = InsideAir; (d) **Outdoor air curtain window**: Airflow Source = OutsideAir, Airflow Destination = OutsideAir; (e) **Airflow to Return Air**: Airflow Source = InsideAir, Airflow Destination = ReturnAir. Based on “Active facades,” Version no. 1, Belgian Building Research Institute, June 2002.



An IDF example: window with a constant airflow from inside to outside at 0.008 m<sup>3</sup>/s-m.

```idf
 WindowProperty:AirflowControl,   !- Used to control forced airflow through a gap between glass layers
    Zn001:Wall001:Win002,   !- Name of Associated Window
    InsideAir,              !- Airflow Source
    OutsideAir,             !- Airflow Destination
    0.008,                  !- Maximum Airflow (m3/s per m of glazing width)
    AlwaysOnAtMaxFlow,      !- Airflow Control Type
    No,                     !- Airflow Has Multiplier Schedule?
    ;                       !- Name of Airflow Multiplier Schedule
```


### WindowProperty:StormWindow

This object allows you to assign a movable exterior glass layer (“storm window” or “storm glass”) that is usually applied to a window in the winter to reduce heat loss and removed in the summer. A WindowProperty:StormWindow object is required for each window that has an associated storm window. It is assumed that:

- When the storm glass is in place it is the outermost layer of the window, it covers only the glazed part of the window and not the frame, and it forms a tight seal. See Figure 40.

- When the storm glass is not in place it is completely removed and has no effect on window heat transfer.

- The gap between the storm glass and rest of the glazing is filled with air.



![](media/image066.svg)

Figure 40. Section through a single-glazed window without (left) and with (right) a storm glass layer. Not to scale.

With the addition of a storm window, single glazing effectively becomes double glazing, double glazing becomes triple glazing, etc.

The presence of a storm window is indicated by the output variable “Surface Storm Window On Off Status” (see “Window Output Variables”). This flag is **0** if the storm window is off, **1** if it is on, and **–1** if the window does not have an associated storm window.

The program automatically creates a window construction (ref: Construction) that consists of the storm window glass layer and its adjacent air layer added to the original (unshaded, or “bare”) window construction. In the eplusout.eio file this construction is called BARECONSTRUCTIONWITHSTORMWIN:*n*, where *n* is the number of the associated StormWin object. If the window has a shaded construction, the program creates a construction called SHADEDCONSTRUCTIONWITHSTORMWIN:*n* that consists of the storm window glass layer and its adjacent air layer added to the original shaded window construction.

The program also creates a WindowMaterial:Gas layer corresponding to the air layer adjacent to the storm glass. In the eplusout.eio file this layer is called AIR:STORMWIN:*k*MM, where *k* is the thickness of the air layer expressed as an integer number of millimeters.

#### Field: Window Name

This is the name of a window (or glass door) to which the storm glass is applied. Not all windows can accept WindowProperty:StormWindow. The rules are:

- The window must be an exterior window. WindowProperty:StormWindow is not applicable to interior (interzone) windows.

- The window construction (without the storm glass layer) can have up to three glass layers.

- If the window has an associated shaded construction (ref: WindowProperty:ShadingControl), that construction can have an interior shade or blind and up to three glass layers, or a between-glass shade or blind and two glass layers. The shaded construction cannot have an exterior shade or blind, cannot have a between-glass shade or blind and three glass layers, and cannot be switchable glazing.

- The window cannot be an airflow window, i.e., a window that has an associated WindowProperty:AirflowControl.

#### Field: Storm Glass Layer Name

This is the name of a window glass material. Storm windows are assumed to consist of a single layer of glass. A storm window frame, if present, is ignored.

#### Field: Distance Between Storm Glass Layer and Adjacent Glass

The separation between the storm glass and the rest of the window (Figure 40). It is measured from the inside of the storm glass layer to the outside of the adjacent glass layer.

#### Field: Month that Storm Glass Layer Is Put On

The number of the month (January = 1, February = 2, etc.) during which the storm window is put in place.

#### Field: Day of Month that Storm Glass Layer Is Put On

The day of the month that the storm window is put in place. It is assumed that the storm window is put in place at the beginning of this day, i.e., during the first simulation timestep of the day, and remains in place until that month and day given by the following two fields.

#### Field: Month that Storm Glass Layer Is Taken Off

The number of the month (January = 1, February = 2, etc.) during which the storm window is removed.

#### Field: Day of Month that Storm Glass Layer Is Taken Off

The day of the month that the storm window is removed. It is assumed that the storm window is removed at the beginning of this day, i.e., during the first simulation timestep of the day, and stays off until the month and day given by Month that Storm Glass Layer Is Put On, Day of Month that Storm Glass Layer Is Put On.

In the northern hemisphere, the month the storm window is put on is generally greater than the month it is taken off (for example put on in month 10, when it starts to get cold, and taken off in month 5, when it starts to warm up). In the southern hemisphere this is reversed: month on is less than month off.

An IDF example of WindowProperty:StormWindow. The storm window is put in place on October 15 and removed on May 1.

```idf
WindowProperty:StormWindow,
 Window1, !- Name of Window to Which Storm Window Glass Layer is Applied
 GlassA,  !- Name of Material:WindowGlass or MATERIAL:WindowGlass:AltInput that is the storm window layer
 0.060,   !- Distance from storm window to adjacent glass (m)
 10,      !- Month that Storm Window Is Put On
 15,      !- Day of Month that Storm Window Is Put On
 5,       !- Month that Storm Window Is Taken Off
 1;       !- Day of Month that Storm Window Is Taken Off
```


### Importing Windows from WINDOW program

WINDOW v6.3 and later is capable of writing IDF excerpts for Window data. This is the preferred method as no external file is necessary. See the Tips document for details on obtaining the IDF excerpt.

The WINDOW program calculates the U-value, Solar Heat Gain Coefficient, solar transmission/absorption characteristics, visible transmission characteristics and other properties of a window under standard indoor and outdoor conditions. WINDOW treats the whole window system—glazing, frame and divider. A sub-program of WINDOW called THERM uses a 2-D finite element calculation to determine the effective conductance of frame, divider and edge-of-glass elements. Another sub-program, OPTICS, determines the solar-optical properties of glazing, including laminates and coated glass.

WINDOW can write a data file containing a description of the window that was analyzed. An example of this file (which is no longer the preferred method) is shown in the Tips document under WINDOW generated files. is shown below. This file, which can be named by the user, can be read by EnergyPlus. For more complete description and examples, see the object description -- Construction:WindowDataFile.

In this way, the same window that was created in WINDOW can be imported into EnergyPlus for annual energy analysis without having to re-input the window data. To obtain WINDOW, THERM, or OPTICS go to http://windows.lbl.gov and choose the software link. A major advantage of using WINDOW to create window input for EnergyPlus is that you will have direct access to WINDOW’s expanding database of over 1000 different glass types; and you will be able to browse through this database according to different criteria (color, transmittance, solar heat gain coefficient, etc.) to help you select the best glass type for your application.

Although WINDOW writes only one window entry on the WINDOW data file, EnergyPlus users can combine two or more of these files to end up with a single data file with multiple window entries of different types. In this way a library of windows from WINDOW can be built up if so desired. If you combine files like this you should be sure not to leave out or change any of lines from the original files.

- There are four methods for inputting window constructions in EnergyPlus:

1)   input full spectral data for each layer in the IDF,

2)   input spectral average data for each layer in the IDF,

3)   items 1 and 2 can be accomplished by reporting the IDF excerpt method from WINDOW

4)   import WINDOW report containing layer-by-layer calculated values and overall glazing system angular values.

**Note: When using method 4, the overall glazing system angular dependent properties, including Tsol, Abs, Rfsol, Rbsol, Tvis, Rfvis, and Rbvis, are not used by EnergyPlus. Therefore, methods 1 and 2 and preferably 3 are recommended.**

- The SHGC calculations in EnergyPlus for window layers input using full spectral data use a spectral weighting data set (derived from Optics5 data file ISO-9845GlobalNorm.std) that is different from the WINDOW default spectral weighting data set (W5\_NFRC\_2003.std).  This difference accounts for most of the variation in SHGC values reported by EnergyPlus and WINDOW for full spectral data window layer input.  This variation is more pronounced for window constructions of three glass layers or more.

- Users intending to select a window construction based on SHGC value for energy code compliance should base their selection on the value reported by WINDOW since this is the officially recognized value.

In EnergyPlus, the Window data file is searched for each “Construction:WindowDataFile” object in the EnergyPlus input. This object has a very simple form:

```idf
Construction:WindowDataFile,
ConstructionName,
FileName; ! Default is Window5DataFile.dat in the “run” folder.
```


If there is a window called ConstructionName on the Window data file, the data for that window is read from the file and the following EnergyPlus objects and their names are created. The “W5” prefixed to these names indicates that the object originated in the Window data file.



### Zone Thermal Output(s)

In addition to the canned Surface reports (view the Reports section later in this document) and surface variables (above), the following variables are available for all zones:

* Zone,Sum,Zone Total Internal Radiant Heating Energy [J]

* Zone,Sum,Zone Total Internal Visible Radiation Heating Energy [J]

* Zone,Sum,Zone Total Internal Convective Heating Energy [J]

* Zone,Sum,Zone Total Internal Latent Gain Energy [J]

* Zone,Sum,Zone Total Internal Total Heating Energy [J]

* Zone,Average,Zone Mean Air Temperature [C]

* HVAC,Average,Zone Air Temperature [C]

* Zone,Average,Zone Mean Radiant Temperature [C]

* Zone,Average,Zone Operative Temperature [C]

* HVAC,Sum,Zone Air System Sensible Heating Energy [J]

* HVAC,Sum,Zone Air System Sensible Cooling Energy [J]

* HVAC,Average,Zone Air System Sensible Heating Rate [W]

* HVAC,Average,Zone Air System Sensible Cooling Rate [W]

* HVAC,Average,Zone Air Humidity Ratio[kgWater/kgDryAir]

* HVAC,Average,Zone Air Relative Humidity[%]

* Two of these are of particular interest:

* Zone,Average,Zone Mean Air Temperature [C]

* HVAC,Average,Zone Air Temperature [C]


These two variable outputs are/should be identical. However, note that they can be reported at different time intervals. “Zone Mean Air Temperature” is only available on the Zone/HB timestep (Number of Timesteps per Hour) whereas “Zone Air Temperature” can be reported at the HVAC timestep (which can vary).

#### Zone Mean Air Temperature [C]

From the code definition, the zone mean air temperature is the average temperature of the air temperatures at the system timestep. Remember that the zone heat balance represents a “well stirred” model for a zone, therefore there is only one mean air temperature to represent the air temperature for the zone.

#### Zone Air Temperature [C]

This is very similar to the mean air temperature in the last field. The “well stirred” model for the zone is the basis, but this temperature is also available at the “detailed” system timestep.

#### Zone  Mean Radiant Temperature [C]

The Mean Radiant Temperature (MRT) in degrees Celsius of a space is really the measure of the combined effects of temperatures of surfaces within that space. The larger the surface area and the closer one is to it, the more effect the surface temperature of that surface has on each other. The MRT is the measure of all these surface areas and temperatures.

#### Zone Operative Temperature [C]

Zone Operative Temperature (OT) is the average of the Zone Mean Air Temperature (MAT) and Zone Mean Radiant Temperature (MRT),  OT = 0.5\*MAT + 0.5\*MRT.  This output variable is not affected by the type of thermostat controls in the zone, and does not include the direct effect of high temperature radiant systems.  See also Zone Thermostat Operative Temperature.

#### Zone Air System Sensible Heating Energy [J]

This field represents the sensible heating energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible heating rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module. . This field is not multiplied by zone or group multipliers.

Zone Air System Sensible Heating (and Cooling) Energy (and Rate) all report the heating or cooling delivered by the HVAC system to a zone. These values are calculated by multiplying the supply air mass flow rate by the difference between the supply air temperature and the zone air temperature. This does not always indicate the operation of heating or cooling coils. For example, cooling will be reported if the supply air is cooled due to the introduction of outside air, even if all coils are off.

Note that these variables are calculated at the system timestep. When reported at the "detailed" reporting frequency, these variable will never show heating and cooling both in the same system timestep. If reported at a frequency less than "Detailed" (for example, Hourly) values may appear in both the heating and cooling variable for the same hour if the system cooled the zone for part of the reporting period and heated the zone for another part of the reporting period.

#### Zone Air System Sensible Cooling Energy [J]

This field represents the sensible cooling energy in Joules that is actually supplied by the system to that zone for the timestep reported. This is the sensible cooling rate multiplied by the simulation timestep. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.

#### Zone Air System Sensible Heating Rate [W]

This field represents the sensible heating rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.

#### Zone Air System Sensible Cooling Rate [W]

This field represents the sensible cooling rate in Watts that is actually supplied by the system to that zone for the timestep reported. This is calculated and reported from the Correct step in the Zone Predictor-Corrector module.   This field is not multiplied by zone or group multipliers.

#### Zone Air Humidity Ratio[kgWater/kgDryAir]

This field represents the air humidity ratio after the correct step for each zone. The humidity ratio is the mass of water vapor to the mass of dry air contained in the zone in (kg water/kg air) and is unitless.

#### Zone Air Relative Humidity[%]

This field represents the air relative humidity ratio after the correct step for each zone. The relative humidity is in percent and uses the Zone Air Temperature, the Zone Air Humidity Ratio and the Outside Barometric Pressure for calculation.

#### Zone Total Internal Radiant Heating Energy [J]

This field represents the sum of radiant gains from specific internal sources  (e.g. equipment) throughout the zone in joules. This includes radiant gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

#### Zone-Total Internal Visible Heat Gain [J]

This field expresses the sum of heat gain in joules that is the calculated short wavelength radiation gain from lights in the zones. This calculation uses the total energy from lights and the fraction visible to realize this value, summed over the zones in the simulation.

#### Zone Total Internal Convective Heating Energy [J]

This field represents the sum of convective gains from specific sources (e.g. equipment) throughout the zone in joules. This includes convective gain from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

#### Zone Total Internal Latent Gain Energy [J]

This field represents the sum of latent gains from specific internal sources (e.g. equipment) throughout the zone in joules. This includes latent gain from People, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

#### Zone Total Internal Total Heating Energy [J]

This field represents the sum of all heat gains throughout the zone in joules. This includes all heat gains from People, Lights, Electric Equipment, Gas Equipment, Other Equipment, Hot Water Equipment, and Steam Equipment.

Group – Advanced Surface Concepts
---------------------------------

This group of objects describe concepts applied to heat transfer surfaces that are of an advanced nature. Careful consideration must be given before using these.

### SurfaceProperty:HeatTransferAlgorithm

This object, and three other related objects, can be used to control which surface heat transfer model is used on specific surfaces.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for specific surfaces.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for a particular surface:

- CTF (Conduction Transfer Functions),

- EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).

- CondFD (Conduction Finite Difference)

- HAMT (Combined Heat And Moisture Finite Element)

#### Field: Surface Name

This is the name of the surface that will be assigned to use the heat transfer algorithm selected in the next field.  This should be a name of a surface defined elsewhere.

#### Field: Algorithm

This field is used to determine the heat transfer algorithm that is to be applied to the surface named in the previous field.  The allowable choices are:

- ConductionTransferFunction

- MoisturePenetrationDepthConductionTransferFunction

- ConductionFiniteDifference

- CombinedHeatAndMoistureFiniteElement

### SurfaceProperty:HeatTransferAlgorithm:MultipleSurface

This object can be used to control the surface heat transfer model used for specific types of surfaces.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for specific types of surfaces.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for all surfaces of a particular type:

- CTF (Conduction Transfer Functions),

- EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).

- CondFD (Conduction Finite Difference)

- HAMT (Combined Heat And Moisture Finite Element)

#### Field: Name

This is a unique, user-defined name for the object.

#### Field: Surface Type

This field is selects the type of surfaces that are all assigned to use the heat transfer algorithm selected in the next field.  This field is used with one of the following allowable keywords:

- AllExteriorSurfaces—all surfaces that have “Outdoors” outside boundary condition

- AllExteriorWalls—all walls that have “Outdoors” outside boundary condition

- AllExteriorRoofs—all roofs that have “Outdoors” outside boundary condition

- AllExteriorFloors—all floors that have “Outdoors” outside boundary condition

- AllGroundContactSurfaces—all surfaces that have “Ground” outside boundary condition

- AllInteriorSurfaces—all surfaces that are internal partition-type surfaces

- AllInteriorWalls—all walls that are internal surfaces

- AllInteriorCeilings—all ceilings that are internal surfaces

- AllInteriorFloors—all floors that are are internal surfaces

#### Field: Algorithm

This field is used to determine the heat transfer algorithm that is to be applied to the surface types in the previous field.  The allowable choices are:

- ConductionTransferFunction

- MoisturePenetrationDepthConductionTransferFunction

- ConductionFiniteDifference

- CombinedHeatAndMoistureFiniteElement

```idf
SurfaceProperty:HeatTransferAlgorithm:MultipleSurface,
    my exterior wall override,
    AllExteriorWalls,
    ConductionFiniteDifference;
```


### SurfaceProperty:HeatTransferAlgorithm:SurfaceList

This object can be used to control the surface heat transfer model used for a list of surfaces.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for a list of specific surfaces.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for listed:

- CTF (Conduction Transfer Functions),

- EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).

- CondFD (Conduction Finite Difference)

- HAMT (Combined Heat And Moisture Finite Element)

#### Field: Name

This is a unique, user-defined name for the object.

#### Field: Algorithm

This field is used to determine the heat transfer algorithm that is to be applied to the surface listed in the remaining fields.  The allowable choices are:

- ConductionTransferFunction

- MoisturePenetrationDepthConductionTransferFunction

- ConductionFiniteDifference

- CombinedHeatAndMoistureFiniteElement

#### Field: Surface Name N

This is the name of the “Nth” surface that will be assigned to use the heat transfer algorithm selected in this object.  These should be the names of surfaces defined elsewhere. This object is extensible.  Additional surfaces can be added to extend the object.

An example IDF object follows.

```idf
SurfaceProperty:HeatTransferAlgorithm:SurfaceList,
    my wall construct override,   !- Name
    ConductionFiniteDifference,   !- Algorithm
    Zn001:Wall001,                !- Surface Name 1
    Zn001:Wall002,                !- Surface Name 2
    Zn001:Wall003,                !- Surface Name 3
    Zn001:Wall004;                !- Surface Name 4
```

### SurfaceProperty:HeatTransferAlgorithm:Construction

This object can be used to control the surface heat transfer model used for surfaces that have a specific type of construction.  The separate object called HeatBalanceAlgorithm is used to control the heat transfer model in an overall way while this object can be used to revise the algorithm selections for specific constructions.  This object allows selectively overriding the global setting in HeatBalanceAlgorithm to choose one of the following models for all surfaces with particular type of construction:

- CTF (Conduction Transfer Functions),

- EMPD (Effective Moisture Penetration Depth with Conduction Transfer Functions).

- CondFD (Conduction Finite Difference)

- HAMT (Combined Heat And Moisture Finite Element)

#### Field: Name

This is a unique, user-defined name for the object.

#### Field: Algorithm

This field is used to determine the heat transfer algorithm that is to be applied to the surfaces with the type of of construction listed in the next field.  The allowable choices are:

- ConductionTransferFunction

- MoisturePenetrationDepthConductionTransferFunction

- ConductionFiniteDifference

- CombinedHeatAndMoistureFiniteElement

#### Field: Construction Name

This field is the name of a Construction object defined elsewhere.  All the surfaces in the model that are assigned this type of construction will be assigned to use the heat transfer algorithm slected in the previous field.

An example IDF object follows.

```idf
SurfaceProperty:HeatTransferAlgorithm:Construction,
    my wall construct override,  !- Name
    ConductionFiniteDifference,  !- Algorithm
    R13WALL;                     !- Construction Name
```


### SurfaceControl:MoveableInsulation

Movable insulation can be used/scheduled on any surface regular surface (such as a wall, floor, roof, etc.) but not on a subsurface (such as a window, use WindowProperty:ShadingControl instead). With movable insulation, no reference is made in the surface that is using the insulation – rather the movable insulation statement references the surface to which it is applied.

Exterior and interior movable insulation have undergone some testing and appears to producing expected results. The underlying principle has been implemented in EnergyPlus for both interior and exterior movable insulation with the possibility for exterior movable insulation to be transparent (transparent insulation material or TIM).

TIM exterior layers can be used with the ConductionFiniteDifference (CondFD) solution algorithm. With this addition, TIM layers can be used in conjunction with wall layers that have phase change materials (PCM) included, or any other advanced capability of the CondFD algorithm such as variable conductivity. The input requirements are exactly the same as when used with the CTF algorithm. The Solution Algorithm needs to be changed to CondFD, and as with CTF, the “SurfaceControl:MovableInsulation” object must be completed to specify the insulated surface and the “WindowMaterial:Glazing” object is needed to provide the TIM layer properties.

Basically, the addition of movable insulation allows the user to schedule an extra amount of insulation on either the inside or outside surface of a wall (or both). The insulation must be a simple, homogenous material layer (linked to a material definition within the input data file). Note that EnergyPlus allows the exterior movable insulation layer to be transparent to short wavelength radiation (solar). In this case, incident solar is split between the plane between the movable insulation and the surface and the plane between the movable insulation and the surrounding air. This calculation is fairly basic and based on the solar transmittance of the insulation layer (material properties). Using transparent layers for exterior movable insulation allows solar energy to penetrate deeper into a construction where it can be stored for later use in the building (similar in concept to a Trombe Wall).

#### Field: Insulation Type

This field determines whether the movable insulation is applied to the inside or the outside of the surface by entering either “Inside” or “Outside”, respectively.

#### Field: Surface Name

This field refers the movable insulation back to a particular surface (ref: Building Surfaces) via its user assigned name so that EnergyPlus knows where to apply this extra layer of insulation. This will affect either the inside or outside surface heat balance of this surface depending on the value in the insulation type field (see previous field).

#### Field: Material Name

This field refers to a material layer (e.g., Material, Material:NoMass, or WindowMaterial:Glazing; transparent layers are only valid for outside movable insulation) via its user assigned name. This provides the program with a full complement of material properties so that the effect of the insulation (R-value and solar transmittance) can be correctly taken into account by EnergyPlus.

#### Field: Schedule Name

This field is a schedule that theoretically can be any positive real number but was originally intended to be a parameter between 0.0 and 1.0. Its purpose is to act as a fractional modifier on the resistance of the material layer. The actual thermal resistance of the movable insulation is equal to the resistance of the material layer times the current value in the movable insulation schedule. A value of 0.0 simply means that the movable insulation is not present.

An example of this syntax implemented in an input file is:

```idf
SurfaceControl:MoveableInsulation,
  Exterior,                      ! Insulation Type
  Zone001:Wall001,               ! Surface Name
  TransparentInsulationMaterial, ! Material Name
  PresentInWinterSchedule;       ! Schedule Name
```


### SurfaceProperty:OtherSideCoefficients

By referencing the Other Side Coefficients statement in the surface statements (i.e. Outside Boundary Condition), the temperature of the outer plane of a surface (see Figure 41) can be directly controlled. Other side coefficients can also be used to control the exterior convective heat transfer coefficient of a surface and the corresponding exterior air temperature. It should be noted that solar effects are not accounted for when other side coefficients are used. In addition, if other side coefficients are specified for a surface, they also hold for subsurfaces of that surface (though subsurfaces can have their own coefficient set).

other side coefficients have the same effect on all types of heat transfer surfaces. In other words, an interior surface with other side coefficients specified and an exterior wall with identical other side coefficients specified are simulated exactly the same. A surface that uses other side coefficients should be thought of as a new or separate type of surface. All heat transfer surfaces are simulated in the same manner through conduction transfer functions. The only difference between the various types of heat transfer surfaces is the environment on the other side of the surface. For example, the other side environment of an exterior surface is the outdoor environment. For an interior surface, the temperature of the outer plane of the surface is set equal to the temperature of the inner plane of the surface. Similarly, a surface with other side coefficients specified will allow the user to control the other side environment.

Heat transfer through a surface is an extremely important component in the calculation of zone loads. The information to calculate this heat transfer is readily available if the surface is exposed to the outdoor environment or to another zone that is being simulated. Occasionally, a user will want to model the heat transfer through a surface that is adjacent to an area that is not included in the EnergyPlus model.  For example, an office area is attached to a warehouse and the user is only interested in simulating the office area. An interior surface with other side coefficients specified could be used to control the environment on the other side of the surface, thereby accounting for the heat transfer through the adjoining surface.

Other Side Coefficients affects the "other side" of a surface as described below. Each coefficient has a special meaning. You may enter a 0 or blank if you are not using a particular coefficient. Note that there are two potential ways to use other side coefficients. Either they are used to set the temperature of the exterior side surface directly (if the combined convective/radiative coefficient below is less than or equal to zero) or to set both the film coefficient (positive value for the combined convective/radiative coefficient below) and the outside air temperature.

#### Field: Name

This, of course, is the string referenced in the Surface statement that is using OtherSideCoefficients as the Outside Boundary Condition.

#### Field: Combined Convective/Radiative Film Coefficient

This is a trigger value. If the value is greater than zero, then it is taken to be the combined convective/radiative film coefficient. In this case (value &gt; 0), the remaining fields are used first to calculate the outside air temperature for the surface and then to calculate the outside surface temperature based on the outside air temperature and the film coefficient. If this field is less than or equal to zero, then the remaining fields are used to calculate the surface temperature (not the outside air temperature). The units for this field are the same as for a convective heat transfer coefficient: W/(m<sup>2</sup>\*K). This is referred to as “C1” in the reference below.

#### Field: Constant Temperature

This field defines a temperature term that is a constant part of the calculation either of the surface or outside air temperature. This parameter is shown as “C2” in the equation below. The units for this parameter are degrees C. If a schedule name is included as the second parameter, the value of this parameter will be overridden by the value from the schedule. The default for this field is 0.0.

#### Field: Constant Temperature Coefficient

This field defines a constant coefficient that is applied to the constant temperature (see previous field). This parameter is shown as “C3” in the equation below. This parameter is dimensionless. The value of this parameter is usually 1.0 if a schedule is used to set C2. This field is ignored if *Sinusoidal Variation of Constant Temperature Coefficient* = Yes. The default for this field is 1.0.

#### Field: External Dry-Bulb Temperature Coefficient

This field defines a constant coefficient that is applied to the outside air dry-bulb temperature. This parameter is shown as “C4” in the equation below. This parameter is dimensionless. The default for this field is 0.0.

#### Field: Ground Temperature Coefficient

This field defines a constant coefficient that is applied to the ground temperature (ref. Site:GroundTemperature:BuildingSurface). This parameter is shown as “C5” in the equation below. This parameter is dimensionless.

#### Field: Wind Speed Coefficient

This field defines a constant coefficient that is applied to the product of the outside air dry-bulb temperature and the wind speed. This parameter is shown as “C6” in the equation below. This parameter has dimensions of inverse velocity or s/m. The default for this field is 0.0.

#### Field: Zone Air Temperature Coefficient

This field defines a constant coefficient that is applied to the temperature of the zone to which this surface belongs. This parameter is shown as “C7” in the equation below. This parameter is dimensionless. The default for this field is 0.0.

#### Field: Constant Temperature Schedule Name

This field is used to supply a schedule name. That schedule will supply the “constant” temperature value C2. Note that the value of the C3 field should normally be 1.0 if a schedule is used for C2. If not blank, this field must be a valid schedule name.

#### Field: Sinusoidal Variation of Constant Temperature Coefficient

This field is optional and can be used to define an alternate method of prescribing the coefficient that is applied to the constant temperature (see the fields Constant Temperature and Constant Temperature Coefficient).  This parameter is shown as “C2” in the equation below.  If this field is omitted, left blank, or set to “No,” then C2 is a constant (defined in the field Constant Temperature Coefficient).  However if this is set to “Yes,” then the value of C2 varies with a unitary sine wave in the following way:

<div>\[C2 = Sin\left( {2\pi \frac{{\left( {time\,of\,day} \right)}}{{\left( {period} \right)}}} \right)\]</div>

The value for “period” is controlled in the following field.  The value for “time of day” is based on the zone timestep and is in units of hours.  The sine function here uses input as radians.  When using this option, the value for C2 will vary between -1.0 and 1.0 and the value put in the field Constant Temperature Coefficient is not used.  This option cannot be used at the same time as scheduling a constant temperature with the previous field.

#### Field: Period of Sinusoidal Variation

This field is used to define the period of the sine wave when using the Sinusodial Variation of Constant Temperature Coefficient capability selected in the previous field.  This field is the time period of the sine wave in units of hours.  The default is 24 hours and provides a diurnal sine wave.  The value entered here is “period” in the equation in the previous field.

#### Field: Previous Other Side Temperature Coefficient

This field defines a constant coefficient that is applied to the other side temperature computed by this object from the previous zone time step. This parameter is shown as “C8” in the equation below. This parameter is dimensionless. The default for this field is 0.0.

#### Field: Minimum Other Side Temperature Limit

This field specifies a lower limit for the other side temperature result in degrees C. If blank, there is no lower limit.

#### Field: Maximum Other Side Temperature Limit

This field specifies an upper limit for the other side temperature result in degrees C. If blank, there is no upper limit.

The coefficients listed above are used in the following equation:

<div>\[T = C2*C3 + C4*Toadb + C5*Tgrnd + C6*Wspd*Toadb + C7*Tzone + C8*Tpast\]</div>

where:

T = Outside Air Temperature when C1 (Combined convective/radiative film Coeff) &gt; 0

T = Exterior Surface Temperature when C1 (Combined convective/radiative film Coeff) &lt;= 0

Tzone  = Temperature of the zone being simulated (°C)

Toadb  = Dry-bulb temperature of the outdoor air (°C)

Tgrnd  = Temperature of the ground (°C) from Site:GroundTemperature:BuildingSurface

Wspd  = Outdoor wind speed (m/sec)

Tpast  = Other side temperature from previous zone timestep (°C)

![](media/image069.svg)

Figure 41. Illustration for Other Side Coefficients

```idf
!  Example input using temperature schedule
SurfaceProperty:OtherSideCoefficients,
    OSCCoef:Zn005:Wall003,   !- Name
    0,                       !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0.000000,                !- Constant Temperature {C}
    1.000000,                !- Constant Temperature Coefficient
    0.000000,                !- External Dry-Bulb Temperature Coefficient
    0.000000,                !- Ground Temperature Coefficient
    0.000000,                !- Wind Speed Coefficient
    0.000000,                !- Zone Air Temperature Coefficient
    Zn005Wall003OtherSideTempSched;  !- Constant Temperature Schedule Name


!  Example input for outside heat transfer coefficient of 1.23, using Tosdb
SurfaceProperty:OtherSideCoefficients,
    OSCCoef:Zn005:Wall004,   !- Name
    1.230000,                !- Combined Convective/Radiative Film Coefficient {W/m2-K}
    0.000000,                !- Constant Temperature {C}
    0.000000,                !- Constant Temperature Coefficient
    1.000000,                !- External Dry-Bulb Temperature Coefficient
    0.000000,                !- Ground Temperature Coefficient
    0.000000,                !- Wind Speed Coefficient
    0.000000,                !- Zone Air Temperature Coefficient
    ,                        !- Constant Temperature Schedule Name
    No,                      !- Sinusoidal Variation of Constant Temperature Coefficient
    24,                      !- Period of Sinusoidal Variation {hr}
    0.,                      !- Previous Other Side Temperature Coefficient
    ,                        !- Minimum Other Side Temperature Limit {C}
    ;                        !- Maximum Other Side Temperature Limit {C}
```


### SurfaceProperty:OtherSideCoefficients Outputs

Zone,Average,Surface Other Side Coefficients Exterior Air Drybulb Temperature

#### Surface Other Side Coefficients Exterior Air Drybulb Temperature [C]

This is the air temperature applied to the other side of the surface.

### SurfaceProperty:OtherSideConditionsModel

By referencing the Other Side Conditions Model statement in the surface statements (i.e. Outside Boundary Condition), the boundary conditions for the outer plane of the mass wall can be connected to the appropriate model for various multi-skin components. The types of multi-skin components that use this object include systems that are mounted to the outside surface using standoffs that create a small air gap – see Figure 42. This type of modeling allows using the usual heat transfer calculations for the underlying surface with other types of multi-skin  component models that are available including: unglazed transpired solar collectors, ventilated photovoltaic panels, and naturally ventilated facades.

The boundary condition values are determined dynamically by the program using internal component models. If you want to define other side surface temperatures or convection conditions, then use SurfaceProperty:OtherSideCoefficients instead of this object.

It should be noted that when other side conditions models are used, solar effects are removed from the surface’s outside face heat balance, but are used in modeling the component adjacent to that surface.

In addition, the other side conditions model has been modified to include underground piping system interaction.  The PipingSystem:Underground:Domain object represents a mass of ground which may include interaction with, for example, basement surfaces.  In this case, the ground model will internally use the other side condition model hook to update boundary conditions for those surfaces which use that other side condition model name reference.

#### Field: Name

This is the string referenced in the Surface statement that is using OtherSideModel as the Exterior Environment.

#### Field: Type of Modeling

This is a string key selection used to identify the type of model that will be used to determine boundary conditions. The only available choices are ”GapConvectionRadiation” or “UndergroundPipingSystemSurface.”

![OtherSideConditionsFig](media/image070.png)

Figure 42. Illustration for Other Side Conditions Model

An example specification is:

```idf
SurfaceProperty:OtherSideConditionsModel,
    UTSC OSCM ZN11,          ! OtherSideConditionsModel Name
    GapConvectionRadiation; ! Type of Modeling used to determine Boundary Conditions
```

### SurfaceProperty:OtherSideConditionsModel Outputs

* Zone,Average,Surface Other Side Conditions Modeled Convection Air Temperature [C]

* Zone,Average,Surface Other Side Conditions Modeled Convection Heat Transfer Coefficient [W/m2-K]

* Zone,Average,Surface Other Side Conditions Modeled Radiation Temperature [C]

* Zone,Average,Surface Other Side Conditions Modeled Radiation Heat Transfer Coefficient [W/m2-K]

#### Surface Other Side Conditions Modeled Convection Air Temperature [C]

This is the air temperature exposed to the other side of the surface by the model and used in convection heat transfer calculations.

#### Surface Other Side Conditions Modeled Convection Heat Transfer Coefficient [W/m2-K]

This is the surface convection heat transfer coefficient applied to the other side of the surface by the model.

#### Surface Other Side Conditions Modeled Radiation Temperature [C]

This is the effective temperature exposed to the other side of the surface for thermal radiation heat transfer calculations.

#### Surface Other Side Conditions Modeled Radiation Heat Transfer Coefficient [W/m2-K]

This is the effective (Iinearized) radiation heat transfer coefficient applied to the other side of the surface by the model.

### SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections

This object provides options to change the individual convection model equations for dynamic selection when using AdaptiveConvectionAlgorithm. This object is only needed to make changes to the default model selections for any or all of the surface categories. This object is for the inside face, the side of the surface facing a thermal zone.

#### Field: Name

A unique name for the object.

#### Field: Simple Buoyancy Vertical Wall Equation Source

Applies to zone with no HVAC or when HVAC is off.  This is for vertical walls.  The key choice options include:  FohannoPolidoriVerticalWall, ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, KhalifaEq6NonHeatedWalls FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve

#### Field: Simple Buoyancy Vertical Wall User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Simple Buoyancy Stable Horizontal Equation Source

Applies to zone with no HVAC or when HVAC is off.  This is for horizontal surfaces with heat flow directed for stable thermal stratification.  The key choice options include: WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve

#### Field: Simple Buoyancy Stable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Simple Buoyancy Unstable Horizontal Equation Source

Applies to zone with no HVAC or when HVAC is off. This is for passive horizontal surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.

#### Field: Simple Buoyancy Unstable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Simple Buoyancy Stable Tilted Equation Source

Applies to zone with no HVAC or when HVAC is off.  This is for tilted surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve

#### Field: Simple Buoyancy Stable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Simple Buoyancy Unstable Tilted Equation Source

Applies to zone with no HVAC or when HVAC is off.  This is for tilted surfaces with heat flow for unstable thermal stratification.  The key choices include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.

#### Field: Simple Buoyancy Unstable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Simple Buoyancy Windows Equation Source

Applies to zone with no HVAC or when HVAC is off.  This is for all window surfaces. The key choice options include: ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, KaradagChilledCeiling, ISO15099Windows, or UserCurve.

#### Field: Simple Buoyancy Windows Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Floor Heat Ceiling Cool Vertical Wall Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling.  This is for vertical walls.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.

#### Field: Floor Heat Ceiling Cool Vertical Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Floor Heat Ceiling Cool Stable Horizontal Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling. This is for passive horizontal surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.

#### Field: Floor Heat Ceiling Cool Stable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Floor Heat Ceiling Cool Unstable Horizontal Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling. This is for passive horizontal surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KhalifaEq4CeilingAwayFromHeat, or UserCurve.

#### Field: Floor Heat Ceiling Cool Unstable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Floor Heat Ceiling Cool Heated Floor Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling.  This is for a floor with active heating elements.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, AwbiHattonHeatedFloor, or UserCurve

#### Field: Floor Heat Ceiling Cool Heated Floor Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Floor Heat Ceiling Cool Chilled Ceiling Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling. This is for a ceiling with active cooling elements. The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KaradagChilledCeiling, or UserCurve.

#### Field: Floor Heat Ceiling Cool Chilled Ceiling Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Floor Heat Ceiling Cool Stable Tilted Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling. This is for tilted surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, ISO15099Windows, or UserCurve.

#### Field: Floor Heat Ceiling Cool Stable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Floor Heat Ceiling Cool Unstable Tilted Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling.  This is for tilted surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, ISO15099Windows, or UserCurve.

#### Field: Floor Heat Ceiling Cool Unstable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Floor Heat Ceiling Cool Window Equation Source

Applies to zone with in-floor heating and/or in-ceiling cooling. This is for all window surfaces.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, ISO15099Windows, or UserCurve.

#### Field: Floor Heat Ceiling Cool Window Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wall Panel Heating Vertical Wall Equation Source

Applies to zone with in-wall panel heating. This is for vertical walls that are not actively heated.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq6NonHeatedWalls, FohannoPolidoriVerticalWall, AlamdariHammondVerticalWall, ISO15099Windows, or UserCurve.

#### Field: Wall Panel Heating Vertical Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wall Panel Heating Heated Wall Equation Source

Applies to zone with in-wall panel heating. This is for vertical walls that are being actively heated.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq5WallNearHeat, AwbiHattonHeatedWall, FohannoPolidoriVerticalWall, AlamdariHammondVerticalWall, or UserCurve.

#### Field: Wall Panel Heating Heated Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wall Panel Heating Stable Horizontal Equation Source

Applies to zone with in-wall panel heating. This is for horizontal surfaces with heat flow directed for stable thermal stratification. The key choice options include: WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.

#### Field: Wall Panel Heating Stable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wall Panel Heating Unstable Horizontal Equation Source

Applies to zone with in-wall panel heating. This is for horizontal surfaces with heat flow directed for unstable thermal stratification. The key choice options include: ASHRAEVerticalWall, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KhalifaEq7Ceiling, or UserCurve

#### Field: Wall Panel Heating Unstable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wall Panel Heating Stable Tilted Equation Source

Applies to zone with in-wall panel heating. This is for tilted surfaces with heat flow for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, ISO15099Windows, or UserCurve.

#### Field: Wall Panel Heating Stable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Wall Panel Heating Unstable Tilted Equation Source

Applies to zone with in-wall panel heating. This is for tilted surfaces with heat flow for unstable thermal stratification. The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, ISO15099Windows, or UserCurve.

#### Field: Wall Panel Heating Unstable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wall Panel Heating Window Equation Source

Applies to zone with in-wall panel heating. This is for all window surfaces.  The key choice options include: ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.

#### Field: Wall Panel Heating Window Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Convective Zone Heater Vertical Wall Equation Source

Applies to zone with convective heater.  This is for vertical walls not directly affected by heater.  The key choice options include: ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, KhalifaEq6NonHeatedWalls, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve

#### Field: Convective Zone Heater Vertical Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Convective Zone Heater Vertical Walls Near Heater Equation Source

Applies to zone with convective heater. This is for vertical walls that are directly affected by heater. Walls are considered "near" when listed in field set for Fraction of Radiant Energy to Surface.  The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq5WallNearHeat, AwbiHattonHeatedWall, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.

#### Field: Convective Zone Heater Vertical Walls Near Heater Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Convective Zone Heater Stable Horizontal Equation Source

Applies to zone with convective heater.  This is for horizontal surfaces with heat flow directed for stable thermal stratification. The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.

#### Field: Convective Zone Heater Stable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Convective Zone Heater Unstable Horizontal Equation Source

Applies to zone with convective heater.  This is for horizontal surfaces with heat flow directed for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, KhalifaEq4CeilingAwayFromHeat, KhalifaEq7Ceiling, or UserCurve.

#### Field: Convective Zone Heater Unstable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Convective Zone Heater Stable Tilted Equation Source

Applies to zone with convective heater.  This is for tilted surfaces with heat flow for stable thermal stratification. The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.

#### Field: Convective Zone Heater Stable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Convective Zone Heater Unstable Tilted Equation Source

Applies to zone with convective heater.  This is for tilted surfaces with heat flow for unstable thermal stratification.  The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.

#### Field: Convective Zone Heater Unstable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Convective Zone Heater Windows Equation Source

Applies to zone with convective heater.  This is for all window surfaces. The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, KhalifaEq3WallAwayFromHeat, FohannoPolidoriVerticalWall, ISO15099Windows, or UserCurve.

#### Field: Convective Zone Heater Windows Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Central Air Diffuser Wall Equation Source

Applies to zone with mechanical forced central air with diffusers. This is for all wall surfaces.  The key choice options include:  ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, AlamdariHammondVerticalWall, BeausoleilMorrisonMixedAssistedWall, BeausoleilMorrisonMixedOpposingWall, FohannoPolidoriVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve

#### Field: Central Air Diffuser Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Central Air Diffuser Ceiling Equation Source

Applies to zone with mechanical forced central air with diffusers.  This is for all ceiling surfaces.  The key choice options include:  FisherPedersenCeilingDiffuserCeiling, BeausoleilMorrisonMixedStableCeiling, BeausoleilMorrisonMixedUnstableCeiling, or UserCurve.

#### Field: Central Air Diffuser Ceiling Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Central Air Diffuser Floor Equation Source

Applies to zone with mechanical forced central air with diffusers.  This is for all floor surfaces. The key choice options include:  FisherPedersenCeilingDiffuserFloor, BeausoleilMorrisonMixedStableFloor, BeausoleilMorrisonMixedUnstableFloor, GoldsteinNovoselacCeilingDiffuserFloor, or UserCurve.

#### Field: Central Air Diffuser Floor Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Central Air Diffuser Window Equation Source

Applies to zone with mechanical forced central air with diffusers.  This is for all window surfaces.  The key choice options include:  ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, BeausoleilMorrisonMixedAssistedWall, BeausoleilMorrisonMixedOpposingWall, FohannoPolidoriVerticalWall, AlamdariHammondVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWindow, or UserCurve.

#### Field: Central Air Diffuser Window Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Mechanical Zone Fan Circulation Vertical Wall Equation Source

The key choice options include: KhalifaEq3WallAwayFromHeat, ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, AlamdariHammondVerticalWall, BeausoleilMorrisonMixedAssistedWall, BeausoleilMorrisonMixedOpposingWall, FohannoPolidoriVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve.

#### Field: Mechanical Zone Fan Circulation Vertical Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Mechanical Zone Fan Circulation Stable Horizontal Equation Source

The key choice options include: WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.

#### Field: Mechanical Zone Fan Circulation Stable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mechanical Zone Fan Circulation Unstable Horizontal Equation Source

The key choice options include:  KhalifaEq4CeilingAwayFromHeat, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.

#### Field: Mechanical Zone Fan Circulation Unstable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mechanical Zone Fan Circulation Stable Tilted Equation Source

The key choice options include:  WaltonStableHorizontalOrTilt or UserCurve

#### Field Mechanical Zone Fan Circulation Stable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mechanical Zone Fan Circulation Unstable Tilted Equation Source

The key choice options include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.

#### Field: Mechanical Zone Fan Circulation Unstable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mechanical Zone Fan Circulation Window Equation Source

The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ISO15099Windows, GoldsteinNovoselacCeilingDiffuserWindow, or UserCurve.

#### Field: Mechanical Zone Fan Circulation Unstable Tilted Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Mixed Regime Buoyancy Assisting Flow on Walls Equation Source

The key choice options include:  BeausoleilMorrisonMixedAssistedWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve.

#### Field: Mixed Regime Buoyancy Assisting Flow on Walls Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mixed Regime Buoyancy Oppossing Flow on Walls Equation Source

The key choice options include:  BeausoleilMorrisonMixedOpposingWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ASHRAEVerticalWall, FisherPedersenCeilingDiffuserWalls, GoldsteinNovoselacCeilingDiffuserWalls, or UserCurve

#### Field: Mixed Regime Buoyancy Oppossing Flow on Walls Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve

#### Field: Mixed Regime Stable Floor Equation Source

The key choice options include:  BeausoleilMorrisonMixedStableFloor, WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve

#### Field: Mixed Regime Stable Floor Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mixed Regime Unstable Floor Equation Source

The key choice options include:  BeausoleilMorrisonMixedUnstableFloor, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.

#### Field: Mixed Regime Unstable Floor Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mixed Regime Stable Ceiling Equation Source

The key choice options include:  BeausoleilMorrisonMixedStableCeiling, WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, or UserCurve.

#### Field: Mixed Regime Stable Ceiling Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mixed Regime Unstable Ceiling Equation Source

The key choice options include:  BeausoleilMorrisonMixedUnstableCeiling, WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, or UserCurve.

#### Field: Mixed Regime Unstable Ceiling Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Mixed Regime Window Equation Source

The key choice options include:  GoldsteinNovoselacCeilingDiffuserWindow, ISO15099Windows, or UserCurve.

#### Field: Mixed Regime Window Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

### SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections

Options to change the individual convection model equations for dynamic selection when using AdaptiveConvectionAlgorithm. This object is only needed to make changes to the default model selections for any or all of the surface categories. This object is for the outside face, the side of the surface facing away from the thermal zone.

#### Field: Name

A unique name for the object

#### Field: Wind Convection Windward Vertical Wall Equation Source

This is for just the wind-driven component of the total convection coefficient. The key choice options include: SimpleCombined, TARPWindward, MoWiTTWindward, DOE2Windward, NusseltJurges, McAdams, Mitchell, Blocken, Emmel, or UserCurve.

#### Field: Wind Convection Windward Equation Vertical Wall User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wind Convection Leeward Vertical Wall Equation Source

This is for just the wind-driven component of the total convection coefficient. The key choice options include:  SimpleCombined, TARPLeeward, MoWiTTLeeward, DOE2Leeward, Emmel, NusseltJurges, McAdams, Mitchell, or UserCurve.

#### Field: Wind Convection Leeward Vertical Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Wind Convection Horizontal Roof Equation Source

This is for just the wind-driven component of the total convection coefficient. The key choice options include:  SimpleCombined, TARPWindward, MoWiTTWindward, DOE2Windward, NusseltJurges, McAdams, Mitchell, Blocken, Emmel, ClearRoof, or UserCurve.

#### Field: Wind Convection Horizontal Roof User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Natural Convection Vertical Wall Equation Source

This is for just the natural convection portion of the total film coefficient. This is for vertical walls. The key choice options include:  ASHRAEVerticalWall, AlamdariHammondVerticalWall, FohannoPolidoriVerticalWall, ISO15099Windows, UserCurve, or None.

#### Field: Natural Convection Vertical Wall Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Natural Convection Stable Horizontal Equation Source

This is for just the natural convection portion of the total film coefficient.  This is for horizontal surfaces with heat flow directed for stable thermal stratification.  The key choice options include:  WaltonStableHorizontalOrTilt, AlamdariHammondStableHorizontal, UserCurve, or None.

#### Field: Natural Convection Stable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

#### Field: Natural Convection Unstable Horizontal Equation Source

This is for just the natural convection portion of the total film coefficient.  This is for horizontal surfaces with heat flow directed for unstable thermal stratification. The key choice optios include:  WaltonUnstableHorizontalOrTilt, AlamdariHammondUnstableHorizontal, UserCurve, or None

#### Field: Natural Convection Unstable Horizontal Equation User Curve Name

The SurfaceConvectionAlgorithm:UserCurve named in this field is used when the previous field is set to UserCurve.

### SurfaceConvectionAlgorithm:Inside:UserCurve

This object is used to describe a custom model equation for surface convection heat transfer coefficients. If more than one curve is referenced, or non-blank, then they are all used and the result is the simple addition of all the curve results.

#### Field: Name

Unique name of input object.

#### Field: Reference Temperature for Convection Heat Transfer

This field controls the nature of the reference temperature used with convection coefficient when calculating the heat flow at the surface. Select one of the three choices:  MeanAirTemperature, AdjacentAirTemperature,  SupplyAirTemperature.  MeanAirTemperature is the typical application for the classic convection model used with the complete mixing of room air.  AdjacentAirTemperature applies when used with Roomair models that account for temperature variations within the zone air and directs the model to use the temperature near the surface rather than the average for the entire zone.  SupplyAirTemperature directs the model to use the supply air conditions for the heat transfer conditions.

#### Field: Hc Function of Temperature Difference Curve Name

This field contains the name of separate performance curve or table object that describes *h<sub>c</sub>*, the convection coefficient, as a function of temperature difference. The curve's "x" is absolute value of delta-T (Surface temperature minus air temperature, (C))

#### Field: Hc Function of Temperature Difference Divided by Height Curve Name

This field contains the name of separate performance curve or table object that describes *h<sub>c</sub>*, the convection coefficient, as a function of temperature difference divided by height. The curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m).  For an inside face, the vertical length scale is the zone's interior height.

#### Field: Hc Function of Air Change Rate Curve Name

This field contains the name of separate performance curve or table object that describes *h<sub>c</sub>*, the convection coefficient, as a function of air change rate. The curve's "x" is mechanical ACH (Air Changes per hour from mechanical air system), (1/hr)

#### Field: Hc Function of Air System Volume Flow Rate Divided by Zone Perimeter Length Curve Name

This field contains the name of separate performance curve or table object that describes *h<sub>c</sub>*, the convection coefficient, as a function of air change rate divided perimeter scale. Curve's "x" is mechanical system air flow rate (m<sup>3</sup>/s) divided by zone's length along exterior walls (m).

### SurfaceConvectionAlgorithm:Outside:UserCurve

This object is used to describe a custom model equation for surface convection heat transfer coefficients. If more than one curve is referenced, or non-blank, then they are all used and the result is the simple addition of all the curve results.

#### Field: Name

Unique name of input object.

#### Field: Wind Speed Type for Curve

This field specifies what sort of wind velocity data should be used in when evaluating the curve in the following field.  There are for key choice options. “WeatherFile” directs  using the unmodified value from the epw file or design weather data.  “HeightAdjust” uses the value from the epw file modified for height above ground, as determined by the z cooridinate, using the site terrain and weather station information.  “ParallelComponent” uses the value from the epw file modified to take just the velocity component that is parallel to the surface.  “ParallelComponentHeightAdjust” uses the height adjusted wind velocity and then computes the parallel component.

#### Field: Hf Function of Wind Speed Curve Name

This field contains the name of separate performance curve or table object that describes *h<sub>f</sub>*, the forced convection coefficient, as a function of wind speed. The curve's "x" is wind speed as defined by the method chosen in the previous field.

#### Field: Hn Function of Temperature Difference Curve Name

This field contains the name of separate performance curve or table object that describes *h<sub>n</sub>*, the natural convection coefficient, as a function of temperature difference. Curve's "x" is absolute value of delta-T (Surface temperature minus air temperature, (C))

#### Field: Hc Function of Temperature Difference Divided by Height Curve Name

This field contains the name of separate performance curve or table object that describes *h<sub>n</sub>*, the natural convection coefficient, as a function of temperature difference divided by height. Curve's "x" is absolute value of delta-T/Height (Surface temp minus Air temp)/(vertical length scale), (C/m).  For an outside face the vertical length scale is the exterior facade's overall height.

### SurfaceProperty:ConvectionCoefficients

The convection coefficients of each surface, both exterior and interior, are automatically calculated during EnergyPlus execution. These calculations are “governed” by other objects such as the SurfaceConvectionAlgorithm:Inside (overall default), the Zone object’s field called Zone Inside Convection Algorithm (Zone Default), the  and the SurfaceConvectionAlgorithm:Outside (overall default), and/or the Zone object’s field called Zone Outside Convection Algorithm (Zone Default). Usually, that will be enough flexibility for most users. However, if you need to match pre-existing convection coefficients (from another program) or are trying to match a test suite of results, you may wish to use the “override” convection coefficients in the following object. This object allows for a single surface to be given specific convection coefficients.

Note that using these in conjunction, in particular, the “Simple” option on either the Outside Convection Algorithm or the Zone Outside Convection Algorithm field will result in a combined coefficient regardless of choice chosen here.

Note that surfaces with “SurfaceProperty:OtherSideCoefficients” cannot use this object with the “outside” coefficient – attempting to do so will cause a severe error; SurfaceProperty:OtherSideCoefficients surfaces can apply an “inside” coefficient. And, surfaces with “Ground” exposure do not use the “outside” coefficient that might be supplied here. Note, too, that some lower boundaries are used regardless by certain surface types (i.e. Window) or certain algorithm types.

#### Field: Surface Name

This field is the applicable surface name for the user supplied convection coefficient.

#### Fields (Convection Location, Type, Coefficient & Schedule Name)

For simplicity, the descriptions of these field occur together – however, the fields are used sequentially when put into the IDF file (reference the IDF examples following the descriptions).

#### Field: Convection Coefficient 1 Location

#### Field: Convection Coefficient 2 Location

This field contains the word “Outside” or “Inside” depending on which location is being described.

#### Field: Convection Coefficient 1 Type

#### Field: Convection Coefficient 2 Type

The entries can be of several types: Value (simple numeric value), Schedule (name of schedule with the values), the usual key choices for overall models for Outside or Inside (Simple, SimpleCombined, TARP, AdaptiveConvectionAlgorithm etc.), the key choices for individual convection equations used for customizing the adaptive algorithm, or a custom user defined correlation. The field should contain one of the keys listed in the table below along with face they can be applied.  The definitions of the models and key choices are discussed under SurfaceConvectionAlgorithm:Inside , SurfaceConvectionAlgorithm:Outside, SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections, and SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections.

<table class="table table-striped">
<tr>
<th>Key choice</th>
<th>Applies to Insihe or Outsihe</th>
</tr>
<tr>
<td>Value</td>
<td>Both</td>
</tr>
<tr>
<td>Schedule</td>
<td>Both</td>
</tr>
<tr>
<td>Simple</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined</td>
<td>Outside</td>
</tr>
<tr>
<td>TARP</td>
<td>Both</td>
</tr>
<tr>
<td>DOE-2</td>
<td>Outside</td>
</tr>
<tr>
<td>MoWitt</td>
<td>Outside</td>
</tr>
<tr>
<td>AdaptiveConvectionAlgorithm</td>
<td>Both</td>
</tr>
<tr>
<td>ASHRAEVerticalWall   </td>
<td>Both</td>
</tr>
<tr>
<td>WaltonUnstableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>WaltonStableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AlamdariHammondStableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondUnstableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondVerticalWall</td>
<td>Both</td>
</tr>
<tr>
<td>KhalifaEq3WallAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq4CeilingAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq5WallNearHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq6NonHeatedWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq7Ceiling</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedAssistedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedOpposingWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FohannoPolidoriVerticalWall      </td>
<td>Both</td>
</tr>
<tr>
<td>KaradagChilledCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>ISO15099Windows</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWindow</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined     </td>
<td>Outside</td>
</tr>
<tr>
<td>NusseltJurges</td>
<td>Outside</td>
</tr>
<tr>
<td>McAdams</td>
<td>Outside</td>
</tr>
<tr>
<td>Mitchell</td>
<td>Outside</td>
</tr>
<tr>
<td>BlockenWindard</td>
<td>Outside</td>
</tr>
<tr>
<td>Emmel</td>
<td>Outside</td>
</tr>
<tr>
<td>ClearRoof</td>
<td>Outside</td>
</tr>
<tr>
<td>UserCurve</td>
<td>Both</td>
</tr>
</table>



#### Field: Convection Coefficient 1

#### Field: Convection Coefficient 2

If the Convection type was “Value”, then this field is filled and contains the simple value to be used. Otherwise, this can be blank.

#### Field: Convection Coefficient 1 Schedule Name

#### Field: Convection Coefficient 2 Schedule Name

If the Convection type was “Schedule”, then this field contains the name of a schedule describing the value to be used during the time intervals for the schedule.

The complete IDD definition for the ConvectionCoefficients object follows:

#### Field: Convection Coefficient 1 User Curve Name

#### Field: Convection Coefficient 2 User Curve Name

If the Convection type was “UserCurve”, then this field contains the name of a SurfaceConvectionAlgorithm:UserCurve input objct describing the model equations to be used during the time intervals for the schedule.

In IDF usage:

```idf
SurfaceProperty:ConvectionCoefficients,
Zn001:Wall001,  ! Surface Name
Outside,        ! Convection Coefficient 1 Location
Value,          ! Convection Coefficient 1 Type
9.8,            ! Convection Coefficient 1
,               ! Convection Coefficient 1 Schedule Name
,               ! Convection Coefficient 1 User Curve Name
Inside,         ! Convection Coefficient 2 Location
Schedule,       ! Convection Coefficient 2 Type
,               ! Convection Coefficient 2 {blank because using schedule}
MyInteriorCC,   ! Convection Coefficient 2 Schedule Name
;               ! Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
Zn001:Wall002,  ! Surface Name
Inside,         ! Convection Coefficient 1 Location
Value,          ! Convection Coefficient 1 Type
.8,             ! Convection Coefficient 1
,               ! Convection Coefficient 1 Schedule Name
,               ! Convection Coefficient 1 User Curve Name
Outside,        ! Convection Coefficient 2 Location
Value,          ! Convection Coefficient 2 Type
5.5,            ! Convection Coefficient 2
;               ! Convection Coefficient 2 User Curve Name

SurfaceProperty:ConvectionCoefficients,
Zn001:Wall003,  ! Surface Name
Outside,        ! Convection Coefficient 1 Location
Value,          ! Convection Coefficient 1 Type
9.8;            ! Convection Coefficient 1
```


### SurfaceProperty:ConvectionCoefficients:MultipleSurface

The convection coefficients of each surface, both outside and inside, are automatically calculated during EnergyPlus execution. These calculations are “governed” by other objects such as the Inside Convection Algorithm (overall default) and the Zone Inside Convection Algorithm (Zone Default) and the Outside Convection Algorithm (overall default) and/or the Zone Outside Convection Algorithm (Zone Default). Usually, that will be enough flexibility for most users. However, if you need to match pre-existing convection coefficients (from another program) or are trying to match a test suite of results, you may wish to use the “override” convection coefficients in the following object. This object is similar to the preceding “ConvectionCoefficients” object but allows multiple surfaces to be assigned a type with one object entry.

Note that using these in conjunction, in particular, the “Simple” option on either the Outside Convection Algorithm or the Zone Outside Convection Algorithm field will result in a combined coefficient regardless of choice chosen here.

Note that surfaces with “SurfaceProperty:OtherSideCoefficients” cannot use this object with the “outside” coefficient – attempting to do so will ignore OSC surfaces during a multiple surface “apply”; SurfaceProperty:OtherSideCoefficients surfaces can apply an “inside” coefficient. And, surfaces with “Ground” exposure do not use the “outside” coefficient that might be supplied here. Note, too, that some lower boundaries are used regardless by certain surface types (i.e. Window) or certain algorithm types.

#### Field: Surface Type

This field is the applicable surface name for the user supplied convection coefficient. The allowable surface types are:

- AllExteriorSurfaces  (all surfaces that are “external environment” surfaces)

- AllExteriorWindows (all windows that are “external environment” surfaces)

- AllExteriorWalls

- AllExteriorRoofs

- AllExteriorFloors

- AllInteriorSurface (all surfaces that are “internal” surfaces)

- AllInteriorWindows

- AllInteriorCeilings

- AllInteriorFloors

#### Fields (Convection Location, Type, Coefficient & Schedule Name)

For simplicity, the descriptions of these field occur together – however, the fields are used sequentially when put into the IDF file (reference the IDF examples following the descriptions).

#### Field: Convection Coefficient 1 Location

#### Field: Convection Coefficient 2 Location

This field contains the word “Outside” or “Inside” depending on which location is being described.

#### Field: Convection Coefficient 1 Type

#### Field: Convection Coefficient 2 Type

The entries can be of several types: Value (simple numeric value), Schedule (name of schedule with the values), the usual key choices for overall models for Outside or Inside (Simple, SimpleCombined, TARP, AdaptiveConvectionAlgorithm etc.), the key choices for individual convection equations used for customizing the adaptive algorithm, or a custom user defined correlation. The field should contain one of the keys listed in the table below along with face they can be applied.  The definitions of the models and key choices are discussed under SurfaceConvectionAlgorithm:Inside , SurfaceConvectionAlgorithm:Outside, SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections, and SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections.

<table class="table table-striped">
<tr>
<th>Key choice</th>
<th>Applies to Insihe or Outsihe</th>
</tr>
<tr>
<td>Value</td>
<td>Both</td>
</tr>
<tr>
<td>Schedule</td>
<td>Both</td>
</tr>
<tr>
<td>Simple</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined</td>
<td>Outside</td>
</tr>
<tr>
<td>TARP</td>
<td>Both</td>
</tr>
<tr>
<td>DOE-2</td>
<td>Outside</td>
</tr>
<tr>
<td>MoWitt</td>
<td>Outside</td>
</tr>
<tr>
<td>AdaptiveConvectionAlgorithm</td>
<td>Both</td>
</tr>
<tr>
<td>ASHRAEVerticalWall   </td>
<td>Both</td>
</tr>
<tr>
<td>WaltonUnstableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>WaltonStableHorizontalOrTilt</td>
<td>Both</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FisherPedersenCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AlamdariHammondStableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondUnstableHorizontal</td>
<td>Both</td>
</tr>
<tr>
<td>AlamdariHammondVerticalWall</td>
<td>Both</td>
</tr>
<tr>
<td>KhalifaEq3WallAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq4CeilingAwayFromHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq5WallNearHeat</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq6NonHeatedWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>KhalifaEq7Ceiling</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>AwbiHattonHeatedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedAssistedWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedOpposingWall</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedStableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>BeausoleilMorrisonMixedUnstableCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>FohannoPolidoriVerticalWall      </td>
<td>Both</td>
</tr>
<tr>
<td>KaradagChilledCeiling</td>
<td>Inside</td>
</tr>
<tr>
<td>ISO15099Windows</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWindow</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserWalls</td>
<td>Inside</td>
</tr>
<tr>
<td>GoldsteinNovoselacCeilingDiffuserFloor</td>
<td>Inside</td>
</tr>
<tr>
<td>SimpleCombined     </td>
<td>Outside</td>
</tr>
<tr>
<td>NusseltJurges</td>
<td>Outside</td>
</tr>
<tr>
<td>McAdams</td>
<td>Outside</td>
</tr>
<tr>
<td>Mitchell</td>
<td>Outside</td>
</tr>
<tr>
<td>BlockenWindard</td>
<td>Outside</td>
</tr>
<tr>
<td>Emmel</td>
<td>Outside</td>
</tr>
<tr>
<td>ClearRoof</td>
<td>Outside</td>
</tr>
<tr>
<td>UserCurve</td>
<td>Both</td>
</tr>
</table>

#### Field: Convection Coefficient 1

#### Field: Convection Coefficient 2

If the Convection type was “Value”, then this field is filled and contains the simple value to be used. Otherwise, this can be blank.

#### Field: Convection Coefficient 1 Schedule Name

#### Field: Convection Coefficient 2 Schedule Name

If the Convection type was “Schedule”, then this field contains the name of a schedule describing the value to be used during the time intervals for the schedule.

#### Field: Convection Coefficient 1 User Curve Name

#### Field: Convection Coefficient 2 User Curve Name

If the Convection type was “UserCurve”, then this field contains the name of a SurfaceConvectionAlgorithm:UserCurve input objct describing the model equations to be used during the time intervals for the schedule.

In IDF usage:

```idf
SurfaceProperty:ConvectionCoefficients:MultipleSurface,
AllExteriorWindows,  ! Surface Types
Outside,             ! Convection Coefficient 1 Location
MoWitt;              ! Convection Coefficient 1 Type
```


### Convection Coefficient Application Hierarchy

Ultimate flexibility and possibly ultimate user confusion can result from the convection coefficient possibilties in EnergyPlus. The objects that control how convection models are assigned to individual surfaces  are:

- SurfaceConvectionAlgorithm:Inside

- SurfaceConvectionAlgorithm:Outside

- Zone, Field: Zone Inside Convection Algorithm

- Zone, Field: Zone Outside Convection Algorithm

- SurfaceProperty:ConvectionCoefficients

- SurfaceProperty:ConvectionCoefficients:MultipleSurface

General to Specific, they are assigned in this order:

Table 9. Convection Coefficient Assignment Hierarchy

<table class="table table-striped">
<tr>
<th>Objects/Description</th>
<th>Action</th>
</tr>
<tr>
<td>SurfaceConvectionAlgorithm:*</td>
<td>Assigns for all surfaces in the run.</td>
</tr>
<tr>
<td>Zone, Fields: Zone * Convection Algorithm</td>
<td>Trumps global assignment and assigns for all surfaces in Zone.</td>
</tr>
<tr>
<td>SurfaceProperty:...:MultipleSurfaces</td>
<td>Trumps above and assigns for specific types of surfaces.</td>
</tr>
<tr>
<td>Two Multiple Surface Assignments overlapping (such as AllExteriorSurfaces vs AllExteriorWalls)</td>
<td>Order in IDF is now important. Whichever is first gets the cookie and the second gets a warning.</td>
</tr>
<tr>
<td>Specific Surface Assignment</td>
<td>Trumps all Above.</td>
</tr>
</table>

There are additional objects that provide fine control over the models that get assigned.

- SurfaceConvectionAlgorithm:Inside:AdaptiveModelSelections

- SurfaceConvectionAlgorithm:Outside:AdaptiveModelSelections

- SurfaceConvectionAlgorithm:Inside:UserCurve

- SurfaceConvectionAlgorithm:Outside:UserCurve

### Convection Coefficients Outputs

Outputs for the User Supplied Convection Coefficients appear as values in the Surface Output Variables (*Surface Inside Face Convection Heat Transfer Coefficient* and *Surface Outside Face Convection Heat Transfer Coefficient*). What the program expects to use is shown in the Surface Details report (*Output:Surfaces:List, Details;*)

When EnergyPlus is set to Display Advanced Variables (Output:Diagnostics, DisplayAdvancedVariables;), then additional output variables are available that indicate the status of convection modeling by identifying which models are in effect at a given time.  The adaptive convection algorithms may switch between models over time and the following output variables provide a way to monitor this behavior.  These outputs are integer codes and the integer values are explained in tables.

#### Surface Inside Face Convection Classification Index

This variable reports how the surface was classified as part of the adaptive convection algorithm for the inside face.  The algorithm examines probable flow regimes, heat flow directions, orientations, HVAC equipment connections, and current operating status to assign each surface a category.  The numbers in this report are integer codes that correspond to surface categories as described in the following table.

<table class="table table-striped">
<tr>
<th>Cohe</th>
<th>Zone Airflow Regime</th>
<th>Type of surface</th>
<th>Heat Flow</th>
</tr>
<tr>
<td>1</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Vertical Wall</td>
<td>Any</td>
</tr>
<tr>
<td>2</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>3</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>4</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Heated Floor</td>
<td>Unstable</td>
</tr>
<tr>
<td>5</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Chilled Ceiling</td>
<td>Unstable</td>
</tr>
<tr>
<td>6</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>7</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>8</td>
<td>A1 Radiant Heated Floor or Chilled Ceiling</td>
<td>Window</td>
<td>Any</td>
</tr>
<tr>
<td>9</td>
<td>A2 Radiant Wall Heat</td>
<td>Non-heated Vertical Wall</td>
<td>Any</td>
</tr>
<tr>
<td>10</td>
<td>A2 Radiant Wall Heat</td>
<td>Heated wall</td>
<td>Any</td>
</tr>
<tr>
<td>11</td>
<td>A2 Radiant Wall Heat</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>12</td>
<td>A2 Radiant Wall Heat</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>13</td>
<td>A2 Radiant Wall Heat</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>14</td>
<td>A2 Radiant Wall Heat</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>15</td>
<td>A2 Radiant Wall Heat</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>16</td>
<td>A3 Simple Buoyancy</td>
<td>Vertical Walls</td>
<td>Any</td>
</tr>
<tr>
<td>17</td>
<td>A3 Simple Buoyancy</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>18</td>
<td>A3 Simple Buoyancy</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>19</td>
<td>A3 Simple Buoyancy</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>20</td>
<td>A3 Simple Buoyancy</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>21</td>
<td>A3 Simple Buoyancy</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>22</td>
<td>B Convective Zone Heat</td>
<td>Vertical Walls</td>
<td>Any</td>
</tr>
<tr>
<td>23</td>
<td>B Convective Zone Heat</td>
<td>Vertical Walls near heater</td>
<td>Any</td>
</tr>
<tr>
<td>24</td>
<td>B Convective Zone Heat</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>25</td>
<td>B Convective Zone Heat</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>26</td>
<td>B Convective Zone Heat</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>27</td>
<td>B Convective Zone Heat</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>28</td>
<td>B Convective Zone Heat</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>29</td>
<td>C Central Air Diffuser</td>
<td>Walls</td>
<td>Any</td>
</tr>
<tr>
<td>30</td>
<td>C Central Air Diffuser</td>
<td>Ceiling</td>
<td>Any</td>
</tr>
<tr>
<td>31</td>
<td>C Central Air Diffuser</td>
<td>Floor</td>
<td>Any</td>
</tr>
<tr>
<td>32</td>
<td>C Central Air Diffuser</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>33</td>
<td>D Zone Fan Unit</td>
<td>Walls</td>
<td>Any</td>
</tr>
<tr>
<td>34</td>
<td>D Zone Fan Unit</td>
<td>Horizontal</td>
<td>Stable</td>
</tr>
<tr>
<td>35</td>
<td>D Zone Fan Unit</td>
<td>Horizontal</td>
<td>Unstable</td>
</tr>
<tr>
<td>36</td>
<td>D Zone Fan Unit</td>
<td>Tilted</td>
<td>Stable</td>
</tr>
<tr>
<td>37</td>
<td>D Zone Fan Unit</td>
<td>Tilted</td>
<td>Unstable</td>
</tr>
<tr>
<td>38</td>
<td>D Zone Fan Unit</td>
<td>Windows</td>
<td>Any</td>
</tr>
<tr>
<td>39</td>
<td>E Mixed Forced and Buoyancy</td>
<td>Walls</td>
<td>Assisting</td>
</tr>
<tr>
<td>40</td>
<td>E Mixed Forced and Buoyancy</td>
<td>Walls</td>
<td>Opposing</td>
</tr>
<tr>
<td>41</td>
<td>E Mixed Forced and Buoyancy</td>
<td>Floor</td>
<td>Stable</td>
</tr>
<tr>
<td>42</td>
<td>E Mixed Forced and Buoyancy</td>
<td>Floor</td>
<td>Unstable</td>
</tr>
<tr>
<td>43</td>
<td>E Mixed Forced and Buoyancy</td>
<td>Ceiling</td>
<td>Stable</td>
</tr>
<tr>
<td>44</td>
<td>E Mixed Forced and Buoyancy</td>
<td>Ceiling</td>
<td>Unstable</td>
</tr>
<tr>
<td>45</td>
<td>E Mixed Forced and Buoyancy</td>
<td>Windows</td>
<td>Any</td>
</tr>
</table>

#### Surface Inside Face Convection Model Equation Index

This variable reports the specific model equation used to calculate the inside face convection coefficient.  This can vary when using the adaptive convection algorithm and so the result of that selection algorithm is reported here.  The following table lists the models associated with specific interger codes reported here.  The models correspond to key words used in input objects.

<table class="table table-striped">
<tr>
<th>Report Cohe</th>
<th>Relateh key anh mohel</th>
</tr>
<tr>
<td>200</td>
<td>UserValue    </td>
</tr>
<tr>
<td>201</td>
<td>UserSchedule</td>
</tr>
<tr>
<td>202</td>
<td>UserCurve </td>
</tr>
<tr>
<td>203</td>
<td>ASHRAEVerticalWall </td>
</tr>
<tr>
<td>204</td>
<td>WaltonUnstableHorizontalOrTilt</td>
</tr>
<tr>
<td>205</td>
<td>WaltonStableHorizontalOrTilt  </td>
</tr>
<tr>
<td>206</td>
<td>FisherPedersenCeilDiffuserFloor</td>
</tr>
<tr>
<td>207</td>
<td>FisherPedersenCeilDiffuserCeiling</td>
</tr>
<tr>
<td>208</td>
<td>FisherPedersenCeilDiffuserWalls        </td>
</tr>
<tr>
<td>209</td>
<td>AlamdariHammondStableHorizontal        </td>
</tr>
<tr>
<td>210</td>
<td>AlamdariHammondVerticalWall            </td>
</tr>
<tr>
<td>211</td>
<td>AlamdariHammondUnstableHorizontal      </td>
</tr>
<tr>
<td>212</td>
<td>KhalifaEq3WallAwayFromHeat             </td>
</tr>
<tr>
<td>213</td>
<td>KhalifaEq4CeilingAwayFromHeat          </td>
</tr>
<tr>
<td>214</td>
<td>KhalifaEq5WallNearHeat                 </td>
</tr>
<tr>
<td>215</td>
<td>KhalifaEq6NonHeatedWalls </td>
</tr>
<tr>
<td>216</td>
<td>KhalifaEq7Ceiling </td>
</tr>
<tr>
<td>217</td>
<td>AwbiHattonHeatedFloor                  </td>
</tr>
<tr>
<td>218</td>
<td>AwbiHattonHeatedWall                   </td>
</tr>
<tr>
<td>219</td>
<td>BeausoleilMorrisonMixedAssistingWall   </td>
</tr>
<tr>
<td>220</td>
<td>BeausoleilMorrisonMixedOppossingWall   </td>
</tr>
<tr>
<td>221</td>
<td>BeausoleilMorrisonMixedStableCeiling   </td>
</tr>
<tr>
<td>222</td>
<td>BeausoleilMorrisonMixedUnstableCeiling </td>
</tr>
<tr>
<td>223</td>
<td>BeausoleilMorrisonMixedStableFloor     </td>
</tr>
<tr>
<td>224</td>
<td>BeausoleilMorrisonMixedUnstableFloor   </td>
</tr>
<tr>
<td>225</td>
<td>FohannoPolidoriVerticalWall            </td>
</tr>
<tr>
<td>226</td>
<td>KaradagChilledCeiling                  </td>
</tr>
<tr>
<td>227</td>
<td>ISO15099Windows                        </td>
</tr>
<tr>
<td>228</td>
<td>GoldsteinNovoselacCeilingDiffuserWindow</td>
</tr>
<tr>
<td>229</td>
<td>GoldsteinNovoselacCeilingDiffuserWalls </td>
</tr>
<tr>
<td>230</td>
<td>GoldsteinNovoselacCeilingDiffuserFloor</td>
</tr>
</table>

#### Surface Inside Face Convection Reference Air Index

The inside face convection heat transfer calculations can be based on different reference air temperatures.  This reference air temperature can vary during the simulation when the adaptive algorithm selects models that use different references.  The following table lists the meaning of the integer codes.

<table class="table table-striped">
<tr>
<th>Report Cohe</th>
<th>Reference Air Temperature Methoh</th>
</tr>
<tr>
<td>1</td>
<td>Zone mean air temperature</td>
</tr>
<tr>
<td>2</td>
<td>Surface adjacent air temperature</td>
</tr>
<tr>
<td>3</td>
<td>Supply air temperature</td>
</tr>
</table>

#### Surface Outside Face Convection Classification Index

This variable reports how the surface was classified as part of the adaptive convection algorithm for the outside face.  The algorithm examines the wind direction, heat flow directions and orientations to assign each surface a category.  The numbers in this report are integer codes that correspond to surface categories as described in the following table.

<table class="table table-striped">
<tr>
<th>Report Cohe</th>
<th>Surface Classification</th>
</tr>
<tr>
<td>101</td>
<td>Vertical Wall, Windward</td>
</tr>
<tr>
<td>102</td>
<td>Vertical Wall, Leeward</td>
</tr>
<tr>
<td>103</td>
<td>Roof, stable heat flow direction</td>
</tr>
<tr>
<td>104</td>
<td>Roof, unstable heat flow direction</td>
</tr>
</table>

#### Surface Outside Face Forced Convection Model Equation Index

#### Surface Outside Face Natural Convection Model Equation Index

These variables report the specific model equation used to calculate the outside face’s convection coefficient.  They can vary when using the adaptive convection algorithm and so the results of that selection algorithm are reported in these variables.  The following table lists the models associated with specific integer codes that might be reported here.  The models correspond to key words used in input objects.

<table class="table table-striped">
<tr>
<th>Report Cohe</th>
<th>Relateh key anh mohel</th>
</tr>
<tr>
<td>300</td>
<td>None </td>
</tr>
<tr>
<td>301</td>
<td>UserValue</td>
</tr>
<tr>
<td>302</td>
<td>UserSchedule</td>
</tr>
<tr>
<td>303</td>
<td>UserCurve                              </td>
</tr>
<tr>
<td>304</td>
<td>ASHRAESimpleCombined                   </td>
</tr>
<tr>
<td>305</td>
<td>NaturalASHRAEVerticalWall              </td>
</tr>
<tr>
<td>306</td>
<td>NaturalWaltonUnstableHorizontalOrTilt  </td>
</tr>
<tr>
<td>307</td>
<td>NaturalWaltonStableHorizontalOrTilt    </td>
</tr>
<tr>
<td>308</td>
<td>SparrowWindward                        </td>
</tr>
<tr>
<td>309</td>
<td>SparrowLeeward                         </td>
</tr>
<tr>
<td>310</td>
<td>MoWiTTWindward                         </td>
</tr>
<tr>
<td>311</td>
<td>MoWiTTLeeward                          </td>
</tr>
<tr>
<td>312</td>
<td>DOE2Windward                           </td>
</tr>
<tr>
<td>313</td>
<td>DOE2Leeward                            </td>
</tr>
<tr>
<td>314</td>
<td>NusseltJurges                          </td>
</tr>
<tr>
<td>315</td>
<td>McAdams                                </td>
</tr>
<tr>
<td>316</td>
<td>Mitchell                               </td>
</tr>
<tr>
<td>317</td>
<td>ClearRoof                              </td>
</tr>
<tr>
<td>318</td>
<td>BlockenWindward                        </td>
</tr>
<tr>
<td>319</td>
<td>EmmelVertical                           </td>
</tr>
<tr>
<td>320</td>
<td>EmmelRoof                              </td>
</tr>
<tr>
<td>321</td>
<td>AlamdariHammondVerticalWall            </td>
</tr>
<tr>
<td>322</td>
<td>FohannoPolidoriVerticalWall            </td>
</tr>
<tr>
<td>323</td>
<td>ISO15099Windows                        </td>
</tr>
<tr>
<td>324</td>
<td>AlamdariHammondStableHorizontal        </td>
</tr>
<tr>
<td>325</td>
<td>AlamdariHammondUnstableHorizontal      </td>
</tr>
</table>

### SurfaceProperties:VaporCoefficients

Advanced/Research Usage:.The internal and external vapor transfer coefficients that are used by the CombinedHeatAndMoistureFiniteElement model are automatically calculated during EnergyPlus execution using information on the convection coefficients. However it is sometimes useful to be able to “override” the calculation and set fixed values of vapor transfer coefficient for a single surface. These coefficients are only used by the CombinedHeatAndMoistureFiniteElement model and will be ignored by other solution algorithms.

#### Field: Surface Name

This field is the applicable surface name for the user supplied vapor transfer coefficient.

#### Field: Constant External Vapor Transfer Coefficient

Select ‘yes’ to use the value supplied as the external vapor transfer coefficient

#### Field: External Vapor Coefficient Value

HAMT will use this value to calculate the vapour transfer into and out off the external surface of this surface. Units are kg/Pa.s.m2.

#### Field: Constant Internal vapor Transfer Coefficient

Select ‘yes’ to use the value supplied as the internal vapor transfer coefficient

#### Field: Internal Vapor Coefficient Value

The CombinedHeatAndMoistureFiniteElement algorithm will use this value to calculate the vapor transfer into and out of the internal surface of this surface. Units are kg/Pa.s.m2.

Below is an example input of vapor transfer coefficients for a surface.

```idf
SurfaceProperties:VaporCoefficients,
      South wall,     !- Surface Name
      Yes,     !- Constant External Vapor Transfer Coefficient
      0.0000000625,     !- External Vapor Coefficient Value
      Yes,     !- Constant Internal vapor Transfer Coefficient
      0.00000002;     !- Internal Vapor Coefficient Value
```


### SurfaceProperty:ExteriorNaturalVentedCavity

This object is used to model a multi-skin exterior heat transfer surface. This is a special case where the outside face is a slightly detached layer forming a naturally ventilated cavity. The actual outer surface is referred to as the baffle. The modeling here assumes that the heat capacity in the outer baffle can be neglected since it is much lower than the underlying mass surface. This object is used with the BuildingSurface:Detailed object where the Heat Transfer surfaces are referred to as the underlying surfaces. The constructions and materials for the BuildingSurface:Detailed object should reflect the construction of just the underlying surface. The SurfaceProperty:ExteriorNaturalVentedCavity object is used to describe the decoupled layer, or baffle, and the characteristics of the cavity and openings for natural ventilation. This object is also used in conjunction with the OtherSideConditionsModel.

The area and orientation are obtained from **BuildingSurface:Detailed** objects, which are referenced by name. This object can be used to model certain types of photovoltaic mounting configurations such as interlocking roof pavers. If the baffle covers only part of a surface, then that surface should be split into separate **BuildingSurface:Detailed** objects where one matches the size of the baffle. A single baffle can be associated with as many **BuildingSurface:Detailed** objects as desired (although if you need to use more than 10 surfaces, then the IDD will need to be extended). The base heat transfer surfaces need not be contiguous nor have the same orientation, but the program will issue warnings if surfaces have widely ranging tilts and azimuths.

Note that the model involves predicting the rates that ambient air moves in and out of the cavity. Accurate modeling of these air flows would be extremely challenging and so the models provided through this object are simplistic engineering models based on discharge coefficients that are sensitive to wind and bouancy effects. The accuracy depends on the values for, and applicability of, the discharge coefficients and unfortunately little research is available to help characterize these. The models should be considered rudimentary and the user is encouraged to explore different values for the coefficients in attempts to bound the importance of natural ventilation for the cavities. See the Engineering Reference for more details.

#### Field: Name

This field contains a unique name for the ventilated cavity.

#### Field: Boundary Conditions Model Name

This field contains the name of an SurfaceProperty:OtherSideConditionsModel object declared elsewhere in the input file. This will connect the baffle and ventilated cavity to the exterior boundary conditions for the underlying heat transfer surface.

#### Field: Area Fraction of Openings

This field is used to enter an area fraction for what part of the baffle consists of openings. The area of the openings will set to the product of this field and the sum of the area of the underlying surfaces.

#### Field: Thermal Emissivity of Exterior Baffle Material

This field is used to enter the thermal emissivity of the baffler. This surface property is for longwave infrared radiation. The property is used for both sides of collector. Most painted materials have an emissivity of 0.9.

#### Field: Solar Absorptivity of Exterior Baffle

This field is used to enter the solar absorbtivity of the baffle. This surface property is for shortwave, solar radiation. The property is used for the front side of the baffle that faces the environment. Darker colors have a higher absorptivity. While black is the highest performance, other colors might be used to match the color scheme of the rest of the façade.

#### Field: Height Scale for Buoyancy-Driven Ventilation

This field is used to enter a nominal height scale (m) for prediction of ventilation induced by bouancy. This value (<span>\(\Delta {H_{NPL}}\)</span>) is defined as the height from the midpoint of the lower opening to the neutral pressure level. Increasing the value will increase the ventilation rate due to buoyancy.

#### Field: Effective Thickness of Cavity Behind Exterior Baffle

This field is used to enter a nominal gap thickness (m) for the collector. If the baffle is corrugated, use the average depth. This distance value is only used when the collector is near horizontal to determine a length scale in the vertical direction for buoyancy calculations. For example, if the collector is mounted on a flat roof, its tilt-adjusted height is zero and the program will use this gap thickness as a length scale rather than the height from the previous field.

#### Field: Ratio of Actual Surface Area to Projected Surface Area

This field is used to enter a factor that accounts for the extra surface area resulting from and uneven baffle surface. Corrugations may be present to help stiffen the baffle or ventilated roofing tiles may have more surface are for convection heat transfer than the underlying surface. The projected surface area is obtained by the program from the (flat) underlying surfaces. If the baffle is flat then this ratio is 1.0. If the baffle is corrugated, then this ratio will be greater than one with a typical value might be 1.165.

#### Field: Roughness of Exterior Surface

This field is used to describe the relative roughness of the baffle material. This field is similar to one in the **Material** object. This parameter only influences the convection coefficients, more specifically the exterior convection coefficient. A special keyword is expected in this field with the options being “VeryRough”, “Rough”, “MediumRough”, “MediumSmooth”, “Smooth”, and “VerySmooth” in order of roughest to smoothest options.

#### Field: Effectiveness for Perforations with Respect to Wind

This field is used to enter a value for the coefficient used to determine natural air exchanges from wind. Wind will cause exterior air to move in and out of the cavity. Cv is an arbitrary coefficient used to model the effectiveness of openings and depends on opening geometry and the orientation with respect to the wind. Cv should probably be in the range 0.05 to 0.65. Increasing Cv will increase the amount of natural ventilation. The following equation shows how Cv is used in the program to predict the volumetric flow rate due to wind:

<div>\[{{\rm{\dot \rlap{--} V}}_{{\rm{wind}}}} = {C_v}{A_{in}}{U_\infty }\]</div>

#### Field: Discharge Coefficient for Openings with Respect to Buoyancy Driven Flow

This field is used to enter a value for the coefficient used to determine natural air exchanges from buoyancy. Stack or buoyancy effects will cause exterior air to move in and out of the cavity. Cd is an arbitrary discharge coefficient that depends on the geometry of the opening. Cd should probably be in the range 0.1 to 1.0. Increasing Cd will increase the amount of natural ventilation. The following equations show how Cd is used in the program to predict the volume flow rate due to buoyancy:

<span>\({{\rm{\dot \rlap{--} V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{a,cav}} - {T_{amb}}} \right)/{T_{a,cav}}} \)</span>  (if <span>\({T_{a,cav}} > {T_{amb}}\)</span>)

<span>\({{\rm{\dot \rlap{--} V}}_{{\rm{thermal}}}} = {C_D}{A_{in}}\sqrt {2g\Delta {H_{NPL}}\left( {{T_{amb}} - {T_{a,cav}}} \right)/{T_{amb}}} \)</span>  (if <span>\({T_{amb}} > {T_{a,cav}}\)</span> and baffle is vertical)

where <span>\(\Delta {H_{NPL}}\)</span> is the value input into the field above for the height scale for buoyancy-driven ventilation.

#### Field(s): Surface &lt;1 thru x&gt; Name

The remaining fields are used to name the **BuildingSurface:Detailed** objects that are associated with the exterior naturally vented cavity. These are the underlying heat transfer surfaces and are defined elsewhere in the input file. These surfaces should all specify OtherSideConditionsModel as their exterior environment. The input object can currently accommodate up to ten surfaces, but it is extensible by modifying the Energy+.idd entry.

An example IDF entry is

```idf
SurfaceProperty:ExteriorNaturalVentedCavity,
PVRoofPaverExtVentCav1 ,   ! Name
    PVRoofPaverSystem1,        ! OtherSideConditionsModel Object Name
    0.02,    ! Area Fraction of Openings
    0.9,     ! Thermal Emissivity of Exterior Baffle Material
    0.92,    ! Solar Absorbtivity of Exterior Baffle
    0.05,    ! Height scale for buoyancy-driven ventilation
    0.05,    ! Effective Thickness of Cavity Behind Exterior Baffle
    0.97,    ! Ratio of Actual surface area to projected surface area
    Smooth , ! Roughness of collector
    0.1 ,    ! Cv, Effectiveness for perforations with respect to Wind
    0.5 ,    ! Cd, Discharge Coefficient for Openings with respect to buoyancy-driven flow
    Zn001:Roof001 ;    ! Surface Name
```

### SurfaceProperty:ExteriorNaturalVentedCavity Outputs

In addition to related output that can be obtained for all surfaces, these outputs are available for exterior naturally vented cavity configurations:

* HVAC,Average, Surface Exterior Cavity Air Drybulb Temperature [C]

* HVAC,Average, Surface Exterior Cavity Baffle Surface Temperature [C]

* HVAC,Average, Surface Exterior Cavity Total Natural Ventilation Air Change Rate [ACH]

* HVAC,Average, Surface Exterior Cavity Total Natural Ventilation Mass Flow Rate [kg/s]

* HVAC,Average, Surface Exterior Cavity Natural Ventilation from Wind Mass Flow Rate [kg/s]

* HVAC,Average, Surface Exterior Cavity Natural Ventilation from Buoyancy Mass Flow Rate [kg/s]

#### Surface Exterior Cavity Air Drybulb Temperature [C]

The temperature of air inside the cavity behind the baffle.

#### Surface Exterior Cavity Baffle Surface Temperature [C]

The surface temperature of the exterior baffle material itself.

#### Surface Exterior Cavity Total Natural Ventilation Air Change Rate [ACH]

The rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive in Air Changes per Hour.

#### Surface Exterior Cavity Total Natural Ventilation Mass Flow Rate [kg/s]

The mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive.

#### Surface Exterior Cavity Natural Ventilation from Wind Mass Flow Rate [kg/s]

The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to wind-driven forces.

#### Surface Exterior Cavity Natural Ventilation from Buoyancy Mass Flow Rate [kg/s]

The part of mass flow rate of natural ventilation air exchange between the plenum and ambient when the collector is inactive due to buoyancy-driven forces.

### SurfaceProperty:SolarIncidentInside

This object can be used as an alternative to the standard (automatic) EnergyPlus calculation of the solar radiation incident on interior surfaces of the building. Using this method, the normal EnergyPlus calculation is replaced with a schedule of solar incidence values that are calculated outside the program.

#### Field: Name

The name of the SurfaceProperty:SolarIncidentInside object  Must be unique between all SurfaceProperty:SolarIncidentInside objects.

#### Field: Surface Name

The building surface associated with this object (ref BuildingSurface:Detailed). Solar absorptance values in the schedule file will be applied to the inside of this surface.

#### Field: Construction Name

The building construction associated with this object (ref Construction).  It is possible that the Energy Management System will change the construction associated with the surface; if the construction is changed, a new set of data may need to be applied to the current surface.

#### Field: Inside Surface Incident Sun Solar Radiation Schedule Name

This field specifies the name of a schedule that contains the values for incident solar radiation.  Values from the schedule data will be used to replace the absorbed solar radiation that would normally be calculated by EnergyPlus.  Units in the external schedule file must be W/m<sup>2</sup>.

Example for SurfaceProperty:SolarIncidentInside using a compact schedule:

```idf
  Schedule:Compact,
    North Wall SSG,          !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,10,         !- Field 3
    Until: 17:00,20,         !- Field 5
    Until: 24:00,15;         !- Field 7


  SurfaceProperty:SolarIncidentInside,
    North Wall Solar Incident,  !- Name
    Room102 North Wall,         !- Surface Name
    Room Wall - North,          !- Construction Name
    North Wall SSG;             !- Schedule Name
```

### ComplexFenestrationProperty:SolarAbsorbedLayers

This object can be used as an alternative to the standard (automatic) EnergyPlus calculation of the solar radiation absorbed by fenestration systems in the building.  Using this method, the normal EnergyPlus calculation is replaced with a schedule of solar absorptance values that are calculated outside the program.

#### Field: Name

The name of the ComplexFenestrationProperty:SolarAbsorbedLayers object  Must be unique between all ComplexFenestrationProperty:SolarAbsorbedLayers objects.

#### Field: Fenestration Surface

The fenestration surface associated with this object (ref FenestrationSurface:Detailed).  Values from the schedule data will be used to replace the absorbed solar radiation in the fenestration layers that would normally be calculated by EnergyPlus.  Value units in the schedule must be W/m<sup>2</sup>.

#### Field: Construction Name

The building construction associated with this object (ref Construction).  It is possible that the Energy Management System will change the construction associated with the surface; if the construction is changed, a new set of data may need to be applied to the current surface.

#### Field: Layer 1 Solar Radiation Absorbed Schedule Name

Specifies the name of a schedule that contains the absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the first (outside) layer .

#### Field: Layer 2 Solar Radiation Absorbed Schedule Name

Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the second layer .

#### Field: Layer 3 Solar Radiation Absorbed Schedule Name

Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation for the third layer .

#### Field: Layer 4 Solar Radiation Absorbed Schedule Name

Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the fourth layer.

#### Field: Layer 5 Solar Radiation Absorbed Schedule Name

Specifies the name of a schedule that contains absorbed solar radiation values in units of W/m<sup>2</sup>.  Values from the schedule are used for the absorbed solar radiation of the fifth layer .

Example for ComplexFenestrationProperty:SolarAbsorbedLayers with compact schedules:

```idf
  Schedule:Compact,
    Layer 1,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,         !- Field 3
    Until: 17:00,2,         !- Field 5
    Until: 24:00,1.5;         !- Field 7


  Schedule:Compact,
    Layer 2,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0.8,        !- Field 3
    Until: 17:00,1.2,        !- Field 5
    Until: 24:00,1.0;        !- Field 7


  Schedule:Compact,
    Layer 3,                 !- Name
    Positive Number,         !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 17:00,2.1,        !- Field 5
    Until: 24:00,1.7;        !- Field 7


  ComplexFenestrationProperty:SolarAbsorbedLayers,
    South Window Solar Absorbed Layers, !- Name
    Room 102 South Window,              !- Fenestration surface name
    CFS_Glz_2,                          !- Construction Surface name
    Layer 1,                            !- Absorbed solar energy in layer 1
    Layer 2,                            !- Absorbed solar energy in layer 2
    Layer 3;                            !- Absorbed solar energy in layer 3
```

### GeometryTransform

This object provides a simple method of altering the footprint geometry of a model. The intent is to provide a single parameter that can be used to reshape the building description contained in the rest of the input file. This object was implemented for use in parametric massing studies and with the optimization program GenOpt. Although building footprint is often constrained in practice, analysts may find this object useful for investigating how building form impacts daylighting and solar gains on the east and west facades with out having to change all of the surface geometry input.

Aspect Ratio is defined as the overall length in the East-West direction divided by the overall length in the North-South direction.

This object should be used with considerable care since it will completely alter the geometry modeled by EnergyPlus and may have unintended side effects. The surface areas of all horizontal surfaces may change radically with corresponding changes in Zone floor areas. The total floor area will not change but individual horizontal surfaces will gain and loose area. Vertical surfaces will have the same height but will gain and lose length. Lighting and electrical equipment design levels for individual zones will likely have a different energy per unit area in the transformed geometry.

The surface geometry must be set to **Relative**, see **GlobalGeometryRules**. Of course, the coordinates must be entered in relative coordinates as well.

Since windows in EnergyPlus need to be rectangular, it is possible to define a horizontal window (skylight) that once transformed is no longer rectangular and will cause EnergyPlus to halt. To avoid this problem, horizontal windows should be defined orthogonal to the Cardinal directions and building rotation (see **Building**) used to orient the final form with respect to North.

The object doesn’t create any specific output, but the results of using it can be understood by viewing DXF output files. Figure 43 shows an example of a building that has been morphed using the Aspect Ratio Transform object. Using this object allowed the same geometry input to generate both of the models represented in by their DXF output files.

![transformExample](media/image078.png)

Figure 43. Example of Geometry Transform -- Aspect Ratio

#### Field: Plane of Transform

This field specifies the plane that the geometry transform should act on. It is currently restricted to altering the horizontal footprint of a building and must be set to “XY.”

#### Field: Current  Aspect Ratio

This field specifies the aspect ratio of the building geometry described in the rest of the input file. It is used to scale the new aspect ratio. If this field is set to 1.0, then the altered building will not necessarily have the new aspect ratio defined in the next field.

#### Field: New Aspect Ratio

This field specifies the aspect ratio that the building described in the rest of the input file will be changed to.

### Zone Property View Factors

EnergyPlus has two options for specifying the thermal radiation exchange view factors between surfaces in a zone: the approximate option and the user input option.  Because the actual geometric arrangement within a zone is very complex, the approximate method of including thermal mass and other forced exchanges is more realistic than trying to come up with “exact” view factors. However, in some research situations it might be desirable to have control of the view factors used. For this reason, a user input mode has been included in EnergyPlus. The two modes are described in the next sections.

#### Approximate Option

The first option produces approximate results and uses an area weighted scheme to calculate "view factors" between surfaces within a thermal zone. Each surface uses the total area that it can “see” among the other surfaces. The approximate view factor from this surface to each other surface is then the area of the receiving surface over the sum of areas that are visible to the sending surface.

In order to account in some limited way for the fact that certain surfaces will not see each other, several assumptions have been built into this view factor approximation. First, a surface cannot see itself. Second, surfaces with approximately the same azimuth (facing direction) and tilt ("same" being within a built in limit) will not see each other. This means that a window will not see the wall that it is placed on, for example. Third, floors cannot see each other. Fourth, if the surface is a floor, ceiling, roof, or internal mass, the rule for the same azimuth and tilt eliminating radiant exchange between surfaces is waived when the receiving surface is floor, roof, ceiling, or internal mass as long as both surfaces are not floors.

Note that this does not take into account that surfaces may be "around the corner" from each other and in reality not see each other at all. Rooms are assumed to be convex rather than concave in this method.

To summarize, using the Surface “Class”, the approximate view factors have:

1.     No surface sees itself.

2.    No Floor sees another floor.

3.    All other surface types see Internal Mass.

4.    All other surface types see floors.

5.    Floors always see ceilings.

6.    Floors always see roofs.

7.    All other surfaces whose tilt or facing angle differences are greater than 10 degrees see each other.

If geometry is correct, conditions 1,3, and 7 should take care of all surfaces, but the other conditions supply common sense when the geometry is incorrect. More information about the EnergyPlus view factor calculation is contained in the Engineering Reference document.

#### User Input View Factors

The second option for specifying view factors requires user input values. These should be used with care in research or special situations. The object available for this is ZoneProperty:UserViewFactors:bySurfaceName.

### ZoneProperty:UserViewFactors:bySurfaceName

The method of entering user view factors is to entere each surface name and its view factor value to other surfaces in the zone

#### Field: Zone Name

This field is the zone name for the view factors.

#### Field: From Surface 1

This field specifies the name of the “from surface”.

#### Field: To Surface 1

This field specifies the name of the “to surface”.

#### Field: Factor 1

This value is the view factor for “from Surface” to “to Surface”.

An IDF Example:

```idf
ZoneProperty:UserViewFactors:bySurfaceName,Lshaped Zone,
  Lshaped Zone:South Wall,Lshaped Zone:South Wall,0.000000,
  Lshaped Zone:South Wall,Lshaped Zone:East Wall,0.101310,
  <snip>
```

Group – Detailed Ground Heat Transfer
-------------------------------------

### Detailed Ground Heat Transfer

The following objects may be included in an EnergyPlus input IDF file but are handled by the Slab preprocessor:

- GroundHeatTransfer:Slab:Materials

- GroundHeatTransfer:Slab:MatlProps

- GroundHeatTransfer:Slab:BoundConds

- GroundHeatTransfer:Slab:BldgProps

- GroundHeatTransfer:Slab:Insulation

- GroundHeatTransfer:Slab:EquivalentSlab

- GroundHeatTransfer:Slab:AutoGrid

- GroundHeatTransfer:Slab:ManualGrid

- GroundHeatTransfer:Slab:XFACE

- GroundHeatTransfer:Slab:YFACE

- GroundHeatTransfer:Slab:ZFACE

The following objects may be included in an EnergyPlus input IDF file but are handled by the Basement preprocessor:

- GroundHeatTransfer:Basement:SimParameters

- GroundHeatTransfer:Basement:MatlProps

- GroundHeatTransfer:Basement:Insulation

- GroundHeatTransfer:Basement:SurfaceProps

- GroundHeatTransfer:Basement:BldgData

- GroundHeatTransfer:Basement:Interior

- GroundHeatTransfer:Basement:ComBldg

- GroundHeatTransfer:Basement:EquivSlab

- GroundHeatTransfer:Basement:EquivAutoGrid

- GroundHeatTransfer:Basement:AutoGrid

- GroundHeatTransfer:Basement:ManualGrid

- GroundHeatTransfer:Basement:XFACE

- GroundHeatTransfer:Basement:YFACE

- GroundHeatTransfer:Basement:ZFACE

The documentation both the Slab and Basement objects appear in the AuxiliaryPrograms document under the “Ground Heat Transfer in EnergyPlus” heading.

The only object described in this section is the control object which activates the use of the preprocessor.

### GroundHeatTransfer:Control

The GroundHeatTransfer:Control object determines if the Slab and Basement preprocessors are going to be executed. When a Slab or Basement run is performed the results are saved in files with extensions .SLAB or .BSMT so that they do not need to be rerun if no input changes are made to the GroundHeatTransfer:Slab or GroundHeatTransfer:Basement objects.

#### Field: Name

This alpha field is the name of the GroundHeatTransfer:Control object. It is used as an identifier.

#### Field: Run Basement Preprocessor

The field can either be Yes or No and defaults to No. It is used to control whether the Basement preprocessor program is executed. If it has been previously executed the results are stored in the .BSMT file and do not necessary need to be run again unless the GroundHeatTransfer:Basement objects have changed.

#### Field: Run Slab Preprocessor

The field can either be Yes or No and defaults to No. It is used to control whether the Slab preprocessor program is executed. If it has been previously executed the results are stored in the .SLAB file and do not necessary need to be run again unless the GroundHeatTransfer:Slab objects have changed.

Group – Room Air Models
-----------------------

### Room Air Models

The group of input objects described in this section is used to account for non-uniform room air temperatures that may occur within the interior air volume of a zone. Room air modeling was added to EnergyPlus starting with Version 1.2. Although there are many types of analyses (comfort, indoor air quality, etc) that might benefit from localized modeling of how room air varies across space, only the *temperature* distribution of room air within the zone is currently addressed in EnergyPlus. This allows surface heat transfer and air system heat balance calculations to be made taking into account natural thermal stratification of air and different types of intentional air distribution designs such as under-floor and side-wall displacement ventilation that purport to extract room air at higher-than-mean temperatures. Note that EnergyPlus does **not** have completely general methods of modeling room air that are applicable to every conceivable type of airflow that might occur in a zone. Such models (e.g. RANS-CFD) are too computationally expensive to use with EnergyPlus for the foreseeable future. The models that are available in EnergyPlus offer only limited modeling capabilities for select room airflow configurations. Also note that because the complete mixing model for room air has long been the standard in building energy simulation, there is not currently a consensus on how to best model non-uniform air temperatures in buildings. Therefore, it is up to the user to have a good understanding of when, where, and how to apply the room air models available in EnergyPlus. The rest of this section provides some guidance in the way of examples and further discussion of the models available in EnergyPlus.

EnergyPlus offers the different types of air models listed in the table below along with the input objects associated with the use of that model.

Table 10. Summary of Room Air Models

<table class="table table-striped">
<tr>
<th>Air Mohel Key</th>
<th>Air mohel Algorithm</th>
<th>Applicability</th>
<th>Input Objects Requireh</th>
</tr>
<tr>
<td>Mixing</td>
<td>Well-Mixed</td>
<td>All zones</td>
<td>None, default</td>
</tr>
<tr>
<td>UserDefined</td>
<td>User Defined</td>
<td>All zones</td>
<td>‘RoomAirModelType’, ‘RoomAir:TemperaturePattern:UserDefined’,’ RoomAir:TemperaturePattern:***’</td>
</tr>
<tr>
<td>OneNodeDisplacementVentilation</td>
<td>Mundt</td>
<td>displacement ventilation</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:OneNodeDisplacementVentilation’, ‘RoomAir:Node’’</td>
</tr>
<tr>
<td>ThreeNodeDisplacementVentilation</td>
<td>UCSD Displacement Ventilation</td>
<td>displacement ventilation</td>
<td>‘RoomAirModelType’ , ‘RoomAirSettings:ThreeNodeDisplacementVentilation’</td>
</tr>
<tr>
<td>UnderFloorAirDistributionInterior</td>
<td>UCSD UFAD Interior Model</td>
<td>Interior zones served by a UFAD system</td>
<td>‘RoomAirModelType’, ‘RoomAirSettings:UnderFloorAirDistributionInterior’</td>
</tr>
<tr>
<td>UnderFloorAirDistributionExterior</td>
<td>UCSD UFAD Exterior Model</td>
<td>Exterior zones served by a UFAD system</td>
<td>‘RoomAirModelType’,,’ RoomAirSettings:UnderFloorAirDistributionExterior’</td>
</tr>
<tr>
<td>CrossVentilation</td>
<td>UCSD Cross Ventilation</td>
<td>cross ventilation</td>
<td>‘RoomAirModelType’ , ‘RoomAirSettings:CrossVentilation’</td>
</tr>
</table>



### RoomAirModelType

EnergyPlus uses the RoomAirModelType  object to determine which air model is available for use in a given zone during the simulation. If no RoomAirModelType  object is specified (for each zone or the whole building), then EnergyPlus will run with the conventional, completely mixing air model (for each zone or the whole building). Include a RoomAirModelType  for each zone that the user wants modeled using a more detailed method. Currently only a single RoomAirModelType object can be specified for each zone; you cannot switch between models during a simulation. However, the UCSD Displacement, Cross Ventilation and UFAD models switch from displacement to mixing ventilation when the operating conditions do not give rise to unmixed flow. The following parameters are fields required by the RoomAirModelType  object.

#### Field: Name

This alpha field is the air model name selected by user. It is used as an identifier

#### Field: Zone Name

This alpha field indicates the unique name of a Zone object defined elsewhere in the input file. The type of room air model selected will be applied to this zone.

#### Field: Room-Air Modeling Type

This alpha field indicates the room-air model used for the specified zone. Currently, there are three options for different air models. Entering the keyword ‘Mixing’  specifies the  conventional complete-mixing air model. Note that Mixing is the default and no RoomAirModelType  object would be needed to use the complete-mixing model. Entering the keyword ‘UserDefined ‘specifies the User Defined Room Air Temperature Patterns. Entering the keyword ‘OneNodeDisplacementVentilation ‘specifies the Mundt one node displacement ventilation air model for displacement ventilation. Entering the keyword ‘ThreeNodeDisplacementVentilation‘ specifies the three-node displacement ventilation model developed by the University of California, San Diego (UCSD DV). Entering the keyword ‘CrossVentilation’ specifies the two-zone cross ventilation model developed by the University of California, San Diego (UCSD CV). Entering the keyword ‘UnderFloorAirDistributionInterior‘ specifies the two-node interior zone under floor air distribution model developed by the University of California, San Diego (UCSD UFI). Entering the keyword ‘UnderFloorAirDistributionExterior‘ specifies the two-node exterior zone under floor air distribution model developed by the University of California, San Diego (UCSD UFE).

#### Field: Air Temperature Coupling Strategy

This alpha field indicates how air temperatures predicted by the air models are used by the surface heat balance calculation. Two different coupling schemes are available: Direct (also known as *T-couple*) or Indirect (*DT-couple*). In general, indirect coupling is more suited to situations where room air is well controlled and/or the room air model is less robust. Direct coupling is more suited for floating zone air temperatures and/or accurate room air models.

The Mundt model can use either coupling scheme; the UCSD DV, UCSD CV, UCSD UFI, and UCSD UFE models ignore this field and use direct coupling.

Input either *Direct* or *Indirect*

An example idf entry follows

```idf
RoomAirModelType,
    MOD1,      !- Room-Air Model Name
    ZONE ONE,  !- Zone Name
    ThreeNodeDisplacementVentilation,  !- Room-Air Modeling Type
    Direct;    !- Air Temperature Coupling Strategy
```


### RoomAir:TemperaturePattern:UserDefined

This object is used to explicitly define temperature patterns that are to be applied to the mean air temperature within a thermal zone. This Room Air modeling option is made available for a number of reasons. It allows modeling the consequences of air temperature variations during the design phase when little information is available about the specifics of the air distribution system or positioning of various loads. This option can be used to evaluate the energy implications of different design targets for the temperature patterns. It also provides a method of modeling the annual energy use implications for air temperature distributions determined using separate analyses or measurements. For example, this option could be used to understand the annual energy implications of an air distribution system that has been previously analyzed using Computational Fluid Dynamics.

This approach differs from the other Room Air modeling in that the static temperature pattern is not really *modeled* so that it will respond to conditions that develop during the simulation. More sophisticated dynamic Room Air models will adjust the temperature pattern based on various factors, such as air system flow rate, floor temperature, or rates of internal heat gains. The user-defined temperature distribution patterns are fixed at the beginning and EnergyPlus simply provides results that include the implications of those patterns. This user-defined distribution option may also be useful for checking dynamic Room Air models by using “bounding” analysis.

Note that using this object carries a certain degree of responsibility. It would be very easy to define a pattern that is non-physical and will lead to erroneous results. The user-defined temperature distributions should (probably) be balanced about the mean so that basic conservation of energy laws are not violated.

#### Field: Name

This field provides a unique name for this object.

#### Field: Zone Name

This field provides the unique name of a zone described elsewhere in the file.

#### Field: Availability Schedule Name

This field provides the name of a schedule that will determine if this model is available. When not available the room air is modeled as completely mixed. When it is available, then a user-defined temperature distribution will be applied. This schedule should be set to “1.0” when model is available and “0.0” when the model is not to be used. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Pattern Control Schedule Name

This field provides the name of schedule that will be used to control which user-defined RoomAir temperature pattern will be applied at any given time. This schedule needs to have integer values that are closely coordinated with those defined as the second field in one of the RoomAir:TemperaturePattern:\* objects described below. These schedule values provide the link to the actual patterns to be used throughout the day. This allows controlling which user-defined pattern is used at different times during the simulation. For example, one could use one pattern when the air system is scheduled to be on, and a different pattern when the air system is schedule to be off. Or if the user has knowledge of how the air temperature pattern changes over the course of day in response to changing thermal loads, then this schedule can be used to control when individual patterns are used. For example, a control schedule could use a pattern designated as number 100 from 18:00 to 6:00, pattern number 200 from 6:00 to 12:00, and pattern number 300 from 12:00 to 18:00.

An example of this object is

```idf
RoomAir:TemperaturePattern:UserDefined,
  Ground Floor South Air Temp Contrls , ! Name
  ZN2_S_1 ,          ! Zone Name
  Always_on ,        ! Availability Schedule Name
  Roomair Pattern 1; ! Pattern Control Schedule Name
```


### RoomAir:TemperaturePattern:ConstantGradient

This object is used to model room air with a fixed temperature gradient in the vertical direction. This fixed-slope method is about the simplest distribution pattern.

In addition to the vertical temperature gradient, there are three other parameters included in the pattern that are important. The first two might affect how the air system conditioning the room is operated. The first describes the temperature difference between the mean air temperature and the point where the sensor of a drybulb thermostat is situated. The second describes the temperature difference between the mean and the point where system air is being extracted from the zone. This is considered important because the changes in temperature difference between supply and return can affect how an air system is controlled to meet the loads. The third parameter can affect the zone air heat balance by altering the temperature of the air leaving the zone through exhaust fans.

One example of a source of input data for the vertical temperature gradient is ANSI/ASHRAE Standard 55-2004 Thermal Environmental Conditions for Human Occupancy. Table 5.2.4.3 in this Standard specifies an allowable vertical temperature difference between head level and ankle level of 3ºC (5ºF). If we assume a head to ankle length scale of 1.5 m (5 ft), this leads to a temperature gradient of 3ºC/1.5m, or 2.0 ºC/m.

#### Field: Name

This field provides a unique name for this object.

#### Field: Control Integer for Pattern Control Schedule Name

This field should contain an integer value that is unique among all other RoomAir:TemperaturePattern:\* objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the Room Air Temperature Distribution.

#### Field: Thermostat Offset

This field specifies the temperature difference between where the thermostat is situated and the mean air temperature.

#### Field: Return Air Offset

This field specifies the temperature difference between the air leaving the zone and returning to the air system and the mean air temperature.

#### Field: Exhaust Air Offset

This field specifies the temperature difference between the air leaving the zone and being exhausted out of the building and the mean air temperature.

#### Field: Temperature Gradient

This field specifies the gradient, or slope, of temperature changes in the vertical direction in ºK/m.

An example of this object is:

```idf
RoomAir:TemperaturePattern:ConstantGradient,
  half C per Meter,       ! Name
  10005,   ! Control Integer for Pattern Control Schedule Name
  0.0,     ! Thermostat Offset (Temp at thermostat- Mean Air Temp) [C]
  1.0,     ! Return Air Offset (Tleaving - Mean Air Temp )  [C]
  1.0,     ! Exhaust Air Offset (Texhaust - Mean Air Temp)  [C]
  0.5;     ! Temperature Gradient [K/m]
```

### RoomAir:TemperaturePattern:TwoGradient

This object provides various controls over the value of the gradient used for determining the pattern of room air temperatures. It is similar to previous object RoomAir:TemperaturePattern:ConstantGradient object but simplifies the potentially arduous task of preparing and scheduling a large number of those objects. With this object, two different gradients are entered and user is given several options for controlling how the program will interpolate between the two bounds. The user inputs the height of the location of thermostat, return air, and exhaust air in meters rather than the temperature offset.

#### Field: Name

This field provides a unique name for this object.

#### Field: Control Integer for Pattern Control Schedule Name

This field should contain an integer value that is unique among all other RoomAir:TemperaturePattern:\* objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the Room Air Temperature Distribution.

#### Field: Thermostat Height

This field specifies the distance above the floor where the thermostat is situated. This height is used by the model to determine the thermostat temperature relative to the mean air temperature by applying the gradient.

#### Field: Return Air Height

This field specifies the distance above the floor where the air leaves the zone and returns to the air system. and the mean air temperature. This height is used by the model to determine the return air temperature relative to the mean air temperature by applying the gradient.

#### Field: Exhaust Air Height

This field specifies the distance above the floor where the air leaves the zone and enters and exhaust device such as an exhaust fan. This height is used by the model to determine the exhaust air temperature relative to the mean air temperature by applying the gradient.

#### Field: Temperature Gradient Lower Bound

This field specifies the gradient, or slope, of temperature changes in the vertical direction in ºC/m.

#### Field: Temperature Gradient Upper  Bound

This field specifies the gradient, or slope, of temperature changes in the vertical direction in ºC/m.

#### Field: Gradient Interpolation Mode

This field specifics how the program will vary between the two gradients. Select one of the following keywords to choose the simulation data used to scale:  ‘Outdoor Environment Drybulb Temperature’, ‘Zone Drybulb Temperature’, ‘Delta Outdoor and Zone Temperature’, ‘Sensible Cooling Load’, and ‘Sensible Heating Load’. These are explained in detail below. All of these options have several things in common. They are essentially hard-coded. There is no support for a general method. The interpolation scheme is based on some variable that might reasonably be expected to correlate with gradient changes. This variable’s current value is used to continually adjust the value of the vertical gradient for room air temperature.

**OutdoorDryBulbTemperature:** This key directs the program to interpolate between upper and lower values of the vertical gradient based on the outdoor air temperature. If the outdoor temperature exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the outdoor air temperature is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For outdoor temperatures that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.

**ZoneDryBulbTemperature**: This key directs the program to interpolate between upper and lower values of the vertical gradient based on the mean zone air temperature. If the mean zone air temperature exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the mean zone air temperature is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For mean zone air temperatures that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.

**ZoneAndOutdoorTemperatureDifference**:  This key directs the program to interpolate between upper and lower values of the vertical gradient based on the difference between the outdoor environment and the mean zone air temperature. If the temperature difference exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the temperature difference is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For temperature differences that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.

**SensibleCoolingLoad**:  This key directs the program to interpolate between upper and lower values of the vertical gradient based on the sensible cooling load. If the cooling load exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the cooling load is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For cooling loads that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.

**SensibleHeatingLoad**:  This key directs the program to interpolate between upper and lower values of the vertical gradient based on the sensible heating load. If the heating load exceeds the upper limit set in the next field, then the gradient entered in the ‘Temperature Gradient Upper Bound’ field is used. Similarly if the heating load is below the value set in the ‘Lower Temperature’ field, then the gradient entered in the ‘Temperature Gradient Lower Bound’ is used. For heating loads that lie between the upper and lower bounds, the gradient is determined by linear interpolation between the two.

#### Field: Upper Temperature Bound

This field is used to enter the upper bound on temperature values in Celsius. It is required for the interpolation modes based on temperature.

#### Field: Lower Temperature Bound

This field is used to enter the lower bound on temperature values in Celsius. It is required for the interpolation modes based on temperature.

#### Field: Upper Heat Rate Bound

This field is used to enter the upper bound on heat rate values. It is required for the interpolation modes based on load. Both heating and cooling loads are entered as positive numbers (in watts).

#### Field: Lower Heat Rate Bound

This field is used to enter the lower bound on heat rate values. It is required for the interpolation modes based on load. Both heating and cooling loads are entered as positive numbers (in watts).

An example of this object follows. This pattern will apply no gradient (effectively the mixing model) if zone air temperatures are 22.5 C or lower. It will apply a gradient of 1 K/m if zone temperatures are 26.0 C or higher. For zone air temperatures between 22.5 and 26.0 it will determine the gradient by linear interpolation and use a gradient between 0.0 and 1.0 K/m depending on where the zone air temperature is in the range.

```idf
RoomAir:TemperaturePattern:TwoGradient,
  Mixed to one C per M by Zone DB, ! Name
  2002,                 ! Control Integer for Pattern Control Schedule
  1.1,                  ! Thermostat Height meters
  4.5,                  ! Return Air Height
  3.5,                  ! Exhaust Air Height
  0.0, ! Temperature Gradient Lower Bound K/m
  1.0, ! Temperature Gradient Upper  Bound K/m
  ZoneDrybulbTemperature, ! Gradient Interpolation Mode
  26.0,               ! Upper Temperature [C]
  22.5,               ! Lower Temperature [C]
  , ! Upper Heat Rate [W]
  ; ! Lower Heat Rate [W]
```

### RoomAir:TemperaturePattern:NondimensionalHeight

This object defines a distribution pattern for air temperatures relative to the current mean air temperature as a function of height. The height, referred to as Zeta, is non-dimensional by normalizing with the zone ceiling height. (The actual zone ceiling height can be explicitly entered in the ‘Zone’ object but if not it is calculated by EnergyPlus from the surfaces attached to the zone.)  The temperature differences are not non-dimensional and remain in units of degrees Celsius.

An example of a vertical temperature pattern is shown in the figure below. The pattern itself is treated as a piecewise, linear model of air temperature as a function of height. This Zeta-DeltaTai curve, or lookup table, is then mapped to surfaces defined elsewhere in the file. The centroid of each surface and zone ceiling height are used to automatically assign Zeta values within the program. The zone named in the referencing RoomAir:TemperaturePattern:UserDefined object is used to determine which surfaces will be associated with the pattern when it is applied. A single pattern object can be reused for multiple zones and times.

In addition to the vertical temperature pattern there are three other parameters included in the pattern that are important. The first two might affect how the air system conditioning the room is operated. The first describes the temperature difference between the mean air temperature and the point where the sensor of a drybulb thermostat is situated. The second describes the temperature difference between the mean and the point where system air is being extracted from the zone. This is considered important because the changes in temperature difference between supply and return can affect how an air system is controlled to meet the loads. The third parameter can affect the zone air heat balance by altering the temperature of the air leaving the zone through exhaust fans.

![](media/image079.svg)

Figure 44. Example of a Vertical Air Temperature Pattern

#### Field: Name

This field provides a unique name for this object.

#### Field: Control Integer for Pattern Control Schedule Name

This field should contain an integer value that is unique among all other RoomAir Temperature Pattern objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the Room Air Temperature Distribution.

#### Field: Thermostat Offset

This field specifies the temperature difference between where the thermostat is situated and the mean air temperature.

#### Field: Return Air Offset

This field specifies the temperature difference between the air leaving the zone and returning to the air system and the mean air temperature.

#### Field: Exhaust Air Offset

This field specifies the temperature difference between the air leaving the zone and being exhausted out of the building and the mean air temperature.

#### Field Set Zeta and Temperature Difference

The remaining fields contain pairs of values that define a lookup table for the temperature pattern in the vertical direction. The first value is Zeta and the second value is DeltaTai.   This object is extensible, by duplicating the last two fields and revising the IDD – note that you will have to replace “inner” semi-colons with commas.

#### Field: Pair &lt;\#&gt; Zeta non-dimensional Height

Zeta is the normalized height and should be a fractional value from 0.0 to 1.0. A value of 0.0 corresponds to the floor and a value of 1.0 corresponds to the ceiling. The Zeta values need to be in increasing value.

#### Field: Pair &lt;\#&gt; Delta Adjacent Air Temperature

DeltaT<sub>ai</sub> is the temperature difference between the air temperature at the associated Zeta (T<sub>ai</sub>) and the mean air temperature and is given in degrees Celsius.

An example of this object corresponding to the figure above is:



```idf
RoomAir:TemperaturePattern:NondimensionalHeight,
  Rough UFAD Approx  , ! Name
  3001 , ! Control Integer for Pattern Control Schedule
        ! note reference this entry in Schedule
  -1.0 ,   ! Thermostat Offset
  1.5 , ! Return Air Offset (Tleaving - Mean Air Temp ) deg C
  1.75,   ! Exhaust Air Offset (Texhaust - Mean Air Temp) deg C
  0.05,  -1.8,   ! pair 1 (Zeta , DeltaTai)
  0.1,   -1.7 ,  ! pair 2 (Zeta , DeltaTai)
  0.2,   -0.8 ,  ! pair 3 (Zeta , DeltaTai)
  0.3,   -0.2,   ! pair 4 (Zeta , DeltaTai)
  0.4,    0.5,   ! pair 5 (Zeta , DeltaTai)
  0.5,    0.8,   ! pair 6 (Zeta , DeltaTai)
  0.6,    1.2,   ! pair 7 (Zeta , DeltaTai)
  0.7,    1.4,   ! pair 8 (Zeta , DeltaTai)
  0.8,    1.4,   ! pair 9 (Zeta , DeltaTai)
  0.9,   1.42,   ! pair 10 (Zeta , DeltaTai)
 0.95,  1.44;   ! pair 11 (Zeta , DeltaTai)
```


### RoomAir:TemperaturePattern:SurfaceMapping

This object defines a distribution pattern for the air temperatures adjacent to individual surfaces. This object uses the specific names of individual surfaces defined elsewhere in the model. This pattern allows controlling the adjacent air temperature on a surface-by-surface basis rather than by height. This allows modeling different adjacent air temperatures on the opposite sides of the zone.

In addition to the surface mappings there are three other parameters included in the pattern that are important. The first two might affect how the air system conditioning the room is operated. The first describes the temperature difference between the mean air temperature and the point where the sensor of a drybulb thermostat is situated. The second describes the temperature difference between the mean and the point where system air is being extracted from the zone. This is considered important because the changes in temperature difference between supply and return can affect how an air system is controlled to meet the loads. The third parameter can affect the zone air heat balance by altering the temperature of the air leaving the zone through exhaust fans.

#### Field: Name

This field provides a unique name for this object.

#### Field: Control Integer for Pattern Control Schedule Name

This field should contain an integer value that is unique among all other RoomAir Temperature Pattern objects. The value used here needs to be in the Pattern Control Schedule for those times when this pattern is to be used for the RoomAir Temperature Distribution.

#### Field: Thermostat Offset

This field specifies the temperature difference between where the thermostat is situated and the mean air temperature.

#### Field: Return Air Offset

This field specifies the temperature difference between the air leaving the zone and returning to the air system and the mean air temperature.

#### Field: Exhaust Air Offset

This field specifies the temperature difference between the air leaving the zone and being exhausted out of the building and the mean air temperature.

#### Field Set: Surface Name, Temperature Difference

#### Fields (6 and on): Pairs of Surface Names and Temperature Differences

The remaining fields contain pairs that define a lookup table for the temperature pattern on a surface-by-surface basis. This object is extensible, by duplicating the last two fields and revising the IDD – note that you will have to replace “inner” semi-colons with commas.

#### Field: Surface Name Pair &lt;\#&gt;

The name of a surface defined elsewhere in the input file.

#### Field: Delta Adjacent Air Temperature Pair &lt;\#&gt;

DeltaT<sub>ai</sub> is the temperature difference between the air temperature adjacent to the associated surface (T<sub>ai</sub>) and the mean air temperature and is given in degrees Celsius.

An example of this object, which might be used to elevate temperatures near west windows in the afternoon, is:

```idf
RoomAir:TemperaturePattern:SurfaceMapping,
  GroundFloor SW Corner Hot Near West Wall, ! Name
  4001, ! Control Integer for Pattern Control Schedule Name
  0.0, ! Thermostat Offset(Temp at thermostat- Mean Air Temp)
  0.0, ! Return Air Offset  deg C
  0.0, ! Exhaust Air Offset
  ZN1_SW_1:W_ExtWall:1 ,  0.8,  ! pair 1 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:2 ,  0.9,  ! pair 2 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:3 ,  1.0,  ! pair 3 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:4,   1.1,  ! pair 4 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:5,   1.3,  ! pair 5 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:6,   1.5,  ! pair 6 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:7,   1.7,  ! pair 7 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:8,   2.1,  ! pair 8 (Surface Name , DeltaTai)
  ZN1_SW_1:W_ExtWall:9,   2.4 ; ! pair 8 (Surface Name , DeltaTai)
```


### RoomAir:Node

The RoomAir:Node object is used to define air nodes for a nodal air model. The number of air node objects that need to be specified depends on the nodal air model selected. (However, currently only the Mundt model uses this object). In order to use the Mundt model, the user must specify six or more RoomAir:Node objects of different types for each zone. The exact number of RoomAir:Node in the model will vary based on the resolution of walls. If walls (heat transfer surfaces) are split into separate segments in the vertical direction, then more air nodes of type ‘MundtRoom’ will be useful. At a minimum, for the Mundt model RoomAir Nodes of the following type are required: ‘Inlet, ‘Floor, ‘Control, ‘Ceiling, ‘MundtRoom, and ‘Return.’

#### Field: Name

This alpha field is a name for the air node. It should be unique and is used as an identifier

#### Field: Node Type

This alpha field indicates the type of this air node. The following explains options available for use with the Mundt nodal air model.

**Inlet** is specified for the air node located where the system air enters the zone.

**Floor** is specified for the air node located near the floor.

**Control** is specified for the air node located near the thermostat.

**Ceiling** is specified for the air node located near the ceiling.

**MundtRoom** is specified for the air node located adjacent to the wall(s).

**Return** is specified for the air node located where the system air leaves the zone.

#### Field: Zone Name

This field indicates the name of the zone (Ref: Zone) that this air node belongs to. This should be the unique name of a zone object defined elsewhere in the input file.

#### Field: Height of Nodal Control Volume Center

This numeric field indicates the height of the air node center. Air models such as the Mundt model compute the air temperature as a function of height and the value entered here will be used to determine a result for this node. The value should be specified in meters and relative to the floor of the zone.

#### Field: Surface &lt;\#&gt; Name

These remaining alpha fields indicate the names of the surfaces (Ref: Surface) that are interacting convectively with this air node. This field is optional and related to the previous field. Currently, at most 20 surfaces are allowed to interact with a single air node. Only those nodes that interact with the inside faces of surfaces need to specify surface names. Each surface should couple to no more than 1 node.

An IDF example:

```idf
RoomAir:Node,
    WESTZN:FLOORAIR,    !- Node Name
    Floor,      !- Node Type
    WEST ZONE,  !- Name of Zone to Which the Air Node Belongs
    0.1,        !- Height of Nodal Control Volume Center {m}
    WESTZN:FLOOR:LEFF,  !- surface name
    WESTZN:FLOOR:RIGHT; !- surface name
```


### RoomAirSettings:OneNodeDisplacementVentilation

The RoomAirSettings:OneNodeDisplacementVentilation object is used to specify additional input parameters required by the Mundt model that are not available in other input objects in EnergyPlus. A single object will be used for the zone.

#### Field: Zone Name

This alpha field indicates the name of the zone (Ref: Zone) for the required input parameters as specified in the following fields.

#### Field: Fraction of Convective Internal Loads Added to Floor Air

This numeric field indicates what fraction of the convective part of the internal gains is added to the air near the floor in the zone specified.

#### Field: Fraction of Infiltration Internal Loads Added to Floor Air

This numeric field indicates what fraction of the infiltration air enters near the floor in the zone specified.

An IDF example:

```idf
RoomAirSettings:OneNodeDisplacementVentilation,
    WEST ZONE,  !- Zone Name
    0.1,  !- Fraction of internal loads from the convective Floor Air
    0.1;  !- Fraction of internal loads from the Infiltration Air
```

### RoomAirSettings:ThreeNodeDisplacementVentilation

This model is applicable to spaces that are served by a low velocity floor-level displacement ventilation air distribution system. Furthermore, the dominant sources of heat gain should be from people and other localized sources located in the occupied part of the room. The model should be used with caution in zones which have large heat gains or losses through exterior walls or windows or which have considerable direct solar gain. The model predicts three temperatures in the room:

- A foot level temperature (T<sub>FLOOR</sub>). The floor region is 0.2 meters deep and T<sub>FLOOR</sub> represents the temperature at the mid-point of the region.

- An occupied subzone temperature (T<sub>OC</sub>), representing the temperature in the region between the floor layer and the upper, mixed layer.

- An upper node representing the mixed-layer/outflow temperature (T<sub>MX</sub>) essential for overall energy budget calculations and for modeling comfort effects of the upper layer temperature.

![](media/image080.svg)

Figure 45. Schematic representation of the three temperature points and temperature gradients



The following fields are used to define an instance of the ‘UCSD Displacement Ventilation Model Controls’ object.

#### Field: Zone Name

This field provides the unique name of a zone described elsewhere in the file. A single instance of the ‘UCSD Displacement Ventilation Model Controls’ object is needed for each zone that is to be modeled using this method.

####  Field: Gain Distribution Schedule Name

This field specifies the unique name of schedule defined elsewhere in the input file. The schedule values are the fractions of the convective portion of the internal gains in the occupied subzone that remain in the occupied subzone. The remainder of the convective portion of the internal gains in the occupied subzone enters the plumes and is carried to the upper subzone. The types of internal gains that are assumed to be located in the occupied subzone are:

- people

- task lights

- electric equipment

- gas equipment

- hot water equipment

- steam equipment

- other equipment

- baseboard heat

Types of internal gains that are assumed to be in the upper subzone are:

- general lights

- tubular daylighting devices

- high temperature radiant heaters

The schedule values should be between 0 and 1. A value of 1 means that all the convection gains from equipment, task lights and people are dispersed in the lower occupied subzone. Conversely a value of 0 puts all the lower subzone convective gains into the plumes rising into the upper well-mixed subzone.

#### Field: Number of Plumes per Occupant

This field specifies number of plumes per occupant. Plumes are associated with localized sources of convective heat gain from people and equipment. For example, a value of 2.0 would be used if each occupant has a computer that generates a separate plume that does not merge with the plume from the occupant in the lower, occupied, subzone.

#### Field: Thermostat Height

This field is the height in meters of the thermostat/temperature control sensor above the floor.

#### Field: Comfort Height

The height in meters above the floor at which air temperature is calculated for comfort purposes. The air temperature at this height is used in calculating the available measures of comfort: Fanger, Pierce or KSU. The default is 1.1 meters.

#### Field: Temperature Difference Threshold for Reporting

This field specifies a minimum temperature difference between the upper mixed subzone and the occupied subzone that will be used to trigger whether or not the displacement ventilation auxiliary outputs will be calculated. These outputs are *Room Air Zone Transition Height*, *Room Air Zone Recommended Minimum Flow Fraction*, *Room Air Zone Average Temperature Gradient* and *Room Air Zone Maximum Temperature Gradient*. They are set to negative values when the temperature difference is less than the threshold and the output *Room Air Zone Is Mixed Status* is set to 1.

The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.

An example input:

```idf
RoomAirSettings:ThreeNodeDisplacementVentilation,
    ZONE ONE,  !- Zone Name
    Constant - .2,  !- Gain Distribution Schedule Name
     1,  !- Number of Plumes per Occupant
      ,  !- Thermostat Height
      ,  !- Comfort Height
    .3;  !- Temp. Difference Threshold for Displacement Ventilation
```


### RoomAirSettings:CrossVentilation

The UCSD Cross Ventilation Room Air Model provides a simple model for heat transfer and temperature prediction in cross ventilated rooms. Cross Ventilation (CV) is common in many naturally ventilated buildings, with air flowing through windows, open doorways and large internal apertures across rooms and corridors in the building.

The CV model is used in EnergyPlus in the context of natural ventilation simulations using the AirflowNetwork airflow prediction model. Typical CV room flows are characterized by two clearly distinguishable flow regions that have different airflow velocities and temperature:

- Jet regions in front of the inflow windows

- Recirculation regions in the portions of the room that are not directly in front of the windows.

Each inflow aperture has one jet region while the recirculation regions are treated as a whole, with a single temperature and characteristic velocity. The default EnergyPlus perfectly mixed single temperature node room air approach is not suitable for these partially mixed flows. The proposed CV model uses multiple nodes with distinct air temperature and airflow velocity (one node for the recirculations plus one additional node for each inflow aperture).

![](media/image081.png)

Figure 46. Schematic representation of room air geometry a) schematic representation of a room geometry that generates cross ventilation airflow. b) the proposed model distinguishes two regions in the flow: jet and recirculation (shown here in a CFD simulation of one half of a symmetrical room).



![](media/image082.png)

Figure 47. Schematic top view –possible  airflow patterns in cross-ventilation.

The following fields are used to define an instance of the ‘UCSD Cross Ventilation Model Controls’ object.

#### Field: Zone Name

This field provides the name of the zone to which this object applies. A single instance of the ‘UCSD Cross Ventilation Model Controls’ object is needed for each zone modeled using this method.

#### Field: Gain Distribution Schedule Name

This field specifies the unique name of schedule defined elsewhere in the input file. The schedule values define the fractions of the convective portion of the internal gains in the jet and recirculation regions.

The schedule values should be between 0 and 1. A value of 1 means that all the convective gains are dispersed in the jet region. Conversely a value of 0 puts all the convective gains into the recirculation region.

#### Field: Airflow Region Used for Thermal Comfort Evaluation

Required field whenever thermal comfort is predicted. Defines air temperature and mean airflow velocity that will be used in the Fanger model. Conditions must refer to one of the two regions defined in the model: jet or recirculation.

Possible choices: Jet or Recirculation.



### CrossVentilation Model Outputs

* Zone,Average,Room Air Zone Jet Region Temperature [C]

* Zone,Average,Room Air Zone Recirculation Region Temperature [C]

* Zone,Average,Room Air Zone Jet Region Average Air Velocity [m/s]

* Zone,Average,Room Air Zone Recirculation Region Average Air Velocity [m/s]

* Zone,Average,Room Air Window Jet Region Average Air Velocity [m/s] Zone,Average,Room Air Zone Recirculation and Inflow Rate Ratio []

* Zone,Average,Room Air Zone Inflow Opening Area [m2]

* Zone,Average,Room Air Zone Room Length [m]

* Zone,Average,Room Air Zone Is Mixing Status []

* Zone,Average,Room Air Zone Is Recirculating Status []


#### Room Air Zone Jet Region Temperature [C]

Average air temperature in the jet region of the flow in degrees C. If there is more than one inflow window this output will be the inflow-area-weighted average of the jet region temperature.

#### Room Air Zone Recirculation Region Temperature [C]

Average air temperature in the recirculation region of the flow in degrees C.

#### Room Air Zone Jet Region Average Air Velocity [m/s]

Average airflow velocity in the jet region of the flow in meters per second. If there is more than one inflow window this output will be the inflow area weighted area of the jet inflow velocities.

#### Room Air Window Jet Region Average Air Velocity [m/s]

Average airflow velocity in the jet region in front of the window, in meters per second.

#### Room Air Zone Recirculation Region Average Air Velocity [m/s]

Average airflow velocity in the recirculation region of the flow in meters per second.

#### Room Air Zone Recirculation and Inflow Rate Ratio []

Ratio between airflow rate in the recirculation regions and the total inflow rate, non-dimensional.

#### Room Air Zone Inflow Opening Area [m2]

Area of the inflow aperture in square meters. This area can change due to variation in wind direction (as inflow aperture changes) or variations in the opening schedule.

#### Room Air Zone Room Length [m]

Length of the room along the cross ventilation direction, in meters.

#### Room Air Zone Is Mixing Status []

An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or significant momentum conservation is occurring (UCSD CV model used). The value 1 means well-mixed; 0 means cross ventilation is present. Transition to mixed flow can occur due to three mechanism: reduction in inflow velocity, reduction in inflow aperture area and dominance of buoyancy effects. A value of 1 is yes, a value of 0 is no.

#### Room Air Zone Is Recirculating Status []

An integer flag that indicates whether recirculations are present in the flow. A cross ventilation flow does not have recirculations whenever the inflow area is similar to the room cross section area (such as airflow in a typical corridor). A value of 1 is yes, a value of 0 is no.

### RoomAirSettings:UnderFloorAirDistributionInterior

This model is applicable to interior spaces that are served by an underfloor air distribution system. The dominant sources of heat gain should be from people, equipment, and other localized sources located in the occupied part of the room. The model should be used with caution in zones which have large heat gains or losses through exterior walls or windows or which have considerable direct solar gain. The model predicts two temperatures in the room:

- An occupied subzone temperature (T<sub>OC</sub>), representing the temperature in the region between the floor and the boundary of the upper subzone..

- An upper subzone temperature (T<sub>MX</sub>) essential for overall energy budget calculations and for modeling comfort effects of the upper layer temperature.

The following fields are used to define an instance of the ‘UCSD UFAD Interior Model Controls’ object.

#### Field: Zone Name

This field provides the unique name of a zone described elsewhere in the file. A single instance of the ‘RoomAirSettings:UnderFloorAirDistributionInterior’ object is needed for each zone that is to be modeled using this method.

#### Field: Number of Diffusers

The total number of diffusers in this zone. This field can allowed to Autocalculate (in which case it is set to the design occupancy level; i.e., number of people). If the design occupancy is low or zero but there are still heat sources that could generate buoyancy driven plumes, the user should input a value based on the design supply air flow rate of the zone and the design flow rate of an individual diffuser. In the absence of any other information, divide the zone area by 100 ft<sup>2</sup>. The default for this field is Autocalculate.

#### Field: Power per Plume

The power in watts incorporated in a buoyancy driven thermal plume. Normally we assume all the loads of a workstation create a single plume so that this represents the convective heat gain from a workstation – 1 person, 1 computer terminal, plus any task lighting. A typical value would be 220 watts. However, the model assumes an “equivalent” plume derived from the zone extraction rate normalized to the number of workstations/occupants. This field should be allowed to default – the program will calculate a value based upon the occupancy and the extraction rate.  The default is Autocalculate.

#### Field: Design Effective Area of Diffuser

This is the design air flow opening area in square meters of a single diffuser. The default value depends on the diffuser type. For swirl diffusers it is 0075 m<sup>2</sup>, for variable area diffusers 0.035 m<sup>2</sup>, for horizontal swirl diffusers 0.006 m<sup>2</sup>, and for linear bar grilles 0.03 m<sup>2</sup>. The default is *Autocalculate*..

#### Field: Diffuser Slot Angle from Vertical

This input describes the angle at which air emerges from the diffusers. It should be the angle  in degrees between the vertical and the diffuser slots. The defaults depend on the diffuser type: for swirl diffusers it is 28 degrees, for variable area diffusers 45 degrees, for DV diffusers 73 degrees, and for linear bar grilles 15 degrees.

#### Field: Thermostat Height

This field is the height in meters of the thermostat/temperature control sensor above the floor. The default is 1.2 meters.

#### Field: Comfort Height

The height in meters above the floor at which air temperature is calculated for comfort purposes. The air temperature at this height is used in calculating the available measures of comfort: Fanger, Pierce or KSU. The default is 1.1 meters.

#### Field: Temperature Difference Threshold for Reporting

This field specifies a minimum temperature difference between the upper subzone and the occupied subzone that will be used to trigger whether or not the UFAD auxiliary outputs will be calculated. These outputs are *Room Air Zone Transition Height* and *Room Air Zone Average Temperature Gradient*. They are set to zero when the temperature difference is less than the threshold and the output *Room Air Zone Is Mixed Status* is set to 1.

The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.

#### Field: Diffuser Type

The choices for this alpha field are **Swirl** | **VariableArea** | **HorizontalSwirl | LinearBarGrille | Custom.** The swirl and displacement diffusers are fixed area diffusers. The variable area diffusers maintain an approximately constant exit velocity. Linear bar grilles are normally used in exterior zonesand are fixed area diffusers. Custom is used to signify that the user intends to input the coefficients A – E (see below) rather than let the program set the coefficients based on diffuser type. The default is *Swirl*.

#### Field: Transition Height

An optional field to allow the user to specify the transition height (meters above floor) rather than have the program calculate it. The default is 1.7 meters.

#### Field: Coefficient A

The coefficient A in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient B

The coefficient B in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient C

The coefficient C in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient D

The coefficient D in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient E

The coefficient E in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

An example input is:



```idf
  RoomAirModelType,
    SPACE5-1 RoomAir Model,  !- Name
    SPACE5-1,                !- Zone Name
    UnderFloorAirDistributionInterior,  !- Room-Air Modeling Type
    DIRECT;                  !- Air Temperature Coupling Strategy

RoomAirSettings:UnderFloorAirDistributionInterior,
    SPACE5-1,                !- Zone Name
    Autocalculate,           !- Number of Diffusers
    Autocalculate,           !- Power per Plume
    Autocalculate,           !- Design Effective Area of Diffuser {m2}
    Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}
    ,                        !- Thermostat Height {m}
    ,                        !- Comfort Height {m}
    0.001,         !- Temperature Difference Threshold for Reporting {deltaC}
    Swirl,                   !- Diffuser Type
    1.7,                     !- Transition Height {m}
    Autocalculate,           !- Coefficient A
    Autocalculate,           !- Coefficient B
    Autocalculate,           !- Coefficient C
    Autocalculate,           !- Coefficient D
   Autocalculate;           !- Coefficient E
```


### RoomAirSettings:UnderFloorAirDistributionExterior

This model is applicable to exterior spaces that are served by an underfloor air distribution system. The dominant sources of heat gain should be from people, equipment, and other localized sources located in the occupied part of the room, as well as convective gain coming from a warm window. The model predicts two temperatures in the room:

- An occupied subzone temperature (T<sub>OC</sub>), representing the temperature in the region between the floor and the boundary of the upper subzone..

- An upper subzone temperature (T<sub>MX</sub>) essential for overall energy budget calculations and for modeling comfort effects of the upper layer temperature.

The following fields are used to define an instance of the ‘UCSD UFAD Exterior Model Controls’ object.

#### Field: Zone Name

This field provides the unique name of a zone described elsewhere in the file. A single instance of the ‘RoomAirSettings:UnderFloorAirDistributionExterior’ object is needed for each zone that is to be modeled using this method.

#### Field: Number of Diffusers

#### The total number of diffusers in this zone. This field can allowed to Autocalculate (in which case it is set to the design occupancy level; i.e., number of people). If the design occupancy is low or zero but there are still heat sources that could generate buoyancy driven plumes, the user should input a value based on the design supply air flow rate of the zone and the design flow rate of an individual diffuser. In the absence of any other information, divide the zone area by 100 ft<sup>2</sup>. The default for this field is Autocalculate.

#### Field: Power per Plume

#### The power in watts incorporated in a buoyancy driven thermal plume. Normally we assume all the loads of a workstation create a single plume so that this represents the convective heat gain from a workstation – 1 person, 1 computer terminal, plus any task lighting. A typical value would be 220 watts. However, the model assumes an “equivalent” plume derived from the zone extraction rate normalized to the number of workstations/occupants. This field should be allowed to default – the program will calculate a value based upon the occupancy and the extraction rate.  The default is Autocalculate.

#### Field: Design Effective Area of Diffuser

This is the design air flow opening area in square meters of a single diffuser. The default value depends on the diffuser type. For swirl diffusers it is 0075 m<sup>2</sup>, for variable area diffusers 0.035 m<sup>2</sup>, for horizontal swirl diffusers 0.006 m<sup>2</sup>, and for linear bar grilles 0.03 m<sup>2</sup>. The default is *Autocalculate*..

#### Field: Diffuser Slot Angle from Vertical

This input describes the angle at which air emerges from the diffusers. It should be the angle  in degrees between the vertical and the diffuser slots. The defaults depend on the diffuser type: for swirl diffusers it is 28 degrees, for variable area diffusers 45 degrees, for DV diffusers 73 degrees, and for linear bar grilles 15 degrees.

#### Field: Thermostat Height

This field is the height in meters of the thermostat/temperature control sensor above the floor. The default is 1.2 meters.

#### Field: Comfort Height

The height in meters above the floor at which air temperature is calculated for comfort purposes. The air temperature at this height is used in calculating the available measures of comfort: Fanger, Pierce or KSU. The default is 1.1 meters.

#### Field: Temperature Difference Threshold for Reporting

This field specifies a minimum temperature difference between the upper subzone and the occupied subzone that will be used to trigger whether or not the UFAD auxiliary outputs will be calculated. These outputs are *Room Air Zone Transition Height* and *Room Air Zone Average Temperature Gradient*. They are set to zero when the temperature difference is less than the threshold and the output *Room Air Zone Is Mixed Status* is set to 1.

The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.

The value should be greater than or equal to zero and is in units of degrees Centigrade. The default value is 0.4 degrees C.

#### Field: Diffuser Type

The choices for this alpha field are **Swirl** | **VariableArea** | **HorizontalSwirl | LinearBarGrille | Custom.** The swirl and displacement diffusers are fixed area diffusers. The variable area diffusers maintain an approximately constant exit velocity. Linear bar grilles are normally used in exterior zonesand are fixed area diffusers. Custom is used to signify that the user intends to input the coefficients A – E (see below) rather than let the program set the coefficients based on diffuser type. The default is *Swirl*.

#### Field: Transition Height

An optional field to allow the user to specify the transition height (meters above floor) rather than have the program calculate it. The default is 1.7 meters.

#### Field: Coefficient A

The coefficient A in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient B

The coefficient B in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient C

The coefficient C in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient D

The coefficient D in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

#### Field: Coefficient E

The coefficient E in the formula: Kc = A\*Gamma\*\*B + C + D\*Gamma + E\*Gamma\*\*2. Gamma is a variable that characterizes the amount of stratification in a UFAD zone. Kc is the fraction of the total internal convective heat gain that is assigned to the lower (occupied) subzone. The coefficients in the formula are defaulted based upon diffuser type. A user would normally allow this field to default. The default is *autocalculate*.

An example input is:

```idf
  RoomAirSettings:UnderFloorAirDistributionExterior,
    SPACE1-1,                !- Zone Name
    Autocalculate,           !- Number of Diffusers per Zone
    Autocalculate,           !- Power per Plume
    Autocalculate,           !- Design Effective Area of Diffuser {m2}
    Autocalculate,           !- Diffuser Slot Angle from Vertical {deg}
    ,                        !- Thermostat Height {m}
    ,                        !- Comfort Height {m}
    0.001,                   !- Temperature Difference Threshold for Reporting {deltaC}
    LinearBarGrille,         !- Diffuser Type
    1.7,                     !- Transition Height {m}
    Autocalculate,           !- Coefficient A
    Autocalculate,           !- Coefficient B
    Autocalculate,           !- Coefficient C
    Autocalculate,           !- Coefficient D
   Autocalculate;           !- Coefficient E
```


### Room Air Model Outputs

Each room air model sets up outputs specific to that model. The effect of room air modeling is usually to adjust the adjacent air temperature along the inside surface of heat transfer surfaces. The output report “Surface Int Adjacent Air Temperature [C]” is provided for this and described under Surface Outputs.

#### Zone Predicted Sensible Load Room Air Correction Factor

This output variable provides the value of the correction factor applied to the predicted zone loads.  Predicted zone load to setpoint is (usually) used to control HVAC air systems and the presence of a room air model has an impact on the loads.  The predicited loads are multiplied by the factor in this output variable.  The value is always 1.0 when there is no Room Air model.  When there is a Room Air model, this output shows how that model is increasing or decreasing overall zone loads experienced by the air system.

### RoomAir:TemperaturePattern:TwoGradient Outputs

The user-defined air temperature pattern that interpolates between two gradients produces the following output variable.

HVAC,Average,Room Air Zone Vertical Temperature Gradient [K/m]

#### Room Air Zone Vertical Temperature Gradient [K/m]

This output variable is the result of the interpolation performed by the user-defined roomair model using RoomAir:TemperaturePattern:TwoGradient.  This is the temperature gradient in the vertical direction.  The units are degrees Kelvin per meter.

### Mundt Model / OneNodeDisplacementVentilation Outputs

The following output is available for the Mundt model.

Room Air Node Air Temperature [C]

#### Room Air Node Air Temperature [C]

This output variable provides the drybulb air temperature used in, or calculated by, the Mundt model. The selection key is the name of an air node defined in a ROOMAIR Node object.

### ThreeNodeDisplacementVentilation Outputs

* HVAC,Average,Room Air Zone Mixed Subzone Temperature [C]

* HVAC,Average,Room Air Zone Occupied Subzone Temperature [C]

* HVAC,Average,Room Air Zone Floor Subzone Temperature [C]

* HVAC,Average,Room Air Zone Transition Height [m]

* HVAC,Average,Room Air Zone Recommended Minimum Flow Fraction

* HVAC,Average,Room Air Zone Is Mixed Status []

* HVAC,Average,Room Air Zone Average Temperature Gradient [K/m]

* HVAC,Average,Room Air Zone Maximum Temperature Gradient [K/m]

* HVAC,Average,Room Air Zone Thermal Comfort Effective Air Temperature [C]

* HVAC,Average,Room Air Zone Thermostat Temperature [C]


#### Room Air Zone Mixed Subzone Temperature [C]

The temperature of the upper well-mixed subzone in degrees C.

#### Room Air Zone Occupied Subzone Temperature [C]

The average temperature of the lower, stratified, occupied subzone in degrees C.

#### Room Air Zone Floor Subzone Temperature [C]

The temperature of the region near the floor in degrees C.

#### Room Air Zone Transition Height  [m]

The height above the floor, in meters, of the boundary between the lower occupied subzone and the upper well-mixed subzone.

#### Room Air Zone Recommended Minimum Flow Fraction []

The ratio of the minimum recommended flow rate to the actual flow rate. Here flow rate means the sum of infiltration, ventilation, mixing and system air flow rates. The minimum flow is the flow needed to establish the boundary between the occupied and mixed subzones at 1.5 meters.

#### Room Air Zone Is Mixed Status []

An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or stratified (UCSD DV model used). The value 1 means well-mixed; 0 means stratified.

#### Room Air Zone Average Temperature Gradient  [K/m]

The temperature gradient between the middle of the floor region and the middle of the well-mixed upper subzone in degrees Kelvin per meter.

#### Room Air Zone Maximum Temperature Gradient [K/m]

The maximum of the temperature gradient between the middle of the floor region and the middle of the occupied subzone and the temperature gradient between the middle of the occupied subzone and the middle of the well-mixed subzone. The gradient is in degrees Kelvin per meter.

#### Room Air Zone Thermal Comfort Effective Air Temperature [C]

The temperature at the user specified comfort height in degrees C.

#### Room Air Zone Thermostat Temperature [C]

The temperature at the height of the thermostat (specified by user input) in degrees C.

### CrossVentilation Model Outputs

* Zone,Average,Room Air Zone Jet Region Temperature [C]

* Zone,Average,Room Air Zone Recirculation Region Temperature [C]

* Zone,Average,Room Air Zone Jet Region Average Air Velocity [m/s]

* Zone,Average,Room Air Zone Recirculation Region Average Air Velocity [m/s]

* Zone,Average,Room Air Zone Inflow Opening Area[m2]

* Zone,Average,Room Air Zone Room Length [m]

* Zone,Average,Room Air Zone Recirculation and Inflow Rate Ratio []

* Zone,Average,Room Air Zone Is Mixing Status []

* Zone,Average,Room Air Zone Is Recirculating Status []


#### Room Air Zone Jet Region Temperature [C]

Average air temperature in the jet region of the flow in degrees C.

#### Room Air Zone Recirculation Region Temperature [C]

Average air temperature in the recirculation region of the flow in degrees C.

#### Room Air Zone Jet Region Average Air Velocity [m/s]

Average airflow velocity in the jet region of the flow in meters per second.

#### Room Air Zone Recirculation Region Average Air Velocity [m/s]

Average airflow velocity in the recirculation region of the flow in meters per second.

#### Room Air Zone Inflow Opening Area [m2]

Area of the inflow aperture in square meters. This area can change due to variation in wind direction (as inflow aperture changes) or variations in the opening schedule.

#### Room Air Zone Room Length [m]

Length of the room along the cross ventilation direction, in meters.

#### Room Air Zone Recirculation and Inflow Rate Ratio []

Ratio between airflow rate in the recirculation region and inflow rate, non-dimensional.

#### Room Air Zone Is Mixing Status []

An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or significant momentum conservation is occurring (UCSD CV model used). The value 1 means well-mixed; 0 means cross ventilation is present. Transition to mixed flow can occur due to three mechanism: reduction in inflow velocity, reduction in inflow aperture area and dominance of buoyancy effects. A value of 1 is yes, a value of 0 is no.



#### Room Air Zone Is Recirculating Status []

An integer flag that indicates whether recirculations are present in the flow. A cross ventilation flow does not have recirculations whenever the inflow area is similar to the room cross section area (such as airflow in a typical corridor). A value of 1 is yes, a value of 0 is no.

### UnderFloorAirDistributionInterior/Exterior Model Outputs

* HVAC,Average,Room Air Zone Mixed Subzone Temperature [C]

* HVAC,Average,Room Air Zone Occupied Subzone Temperature [C]

* HVAC,Average,Room Air Zone Transition Height [m]

* HVAC,Average,Room Air Zone Is Mixed Status []

* HVAC,Average,Room Air Zone Average Temperature Gradient [K/m]

* HVAC,Average,Room Air Zone Effective Comfort Air Temperature [C]

* HVAC,Average,Room Air Zone Thermostat Temperature [C]

* HVAC,Average,Room Air Zone Transition Height Gamma Value [ ]

* HVAC,Average,Room Air Zone Plume Heat Transfer Rate [W]

* HVAC,Average,Room Air Zone Temperature Stratification Fraction []

* HVAC,Average,Room Air Zone Window Plume Heat Transfer Rate [W]


#### Room Air Zone Mixed Subzone Temperature [C]

The temperature of the upper subzone in degrees C.

#### Room Air Zone Occupied Subzone Temperature [C]

The temperature of the lower, occupied subzone in degrees C.

#### Room Air Zone Transition Height [m]

The height above the floor, in meters, of the boundary between the lower occupied subzone and the upper subzone..

#### Room Air Zone Is Mixed Status []

An integer flag that indicates whether the zone is mixed (single node well-mixed zone model used) or stratified (UCSD UFI model used). The value 1 means well-mixed; 0 means stratified.

#### Room Air Zone Average Temperature Gradient [K/m]

The temperature gradient between the middle of the occupied subzone and the middle of the upper subzone in degrees Kelvin per meter.

#### Room Air Zone Effective Comfort Air Temperature [C]

The temperature at the user specified comfort height in degrees C.

#### Room Air Zone Thermostat Temperature [C]

The temperature at the height of the thermostat (specified by user input) in degrees C.

#### Room Air Zone Transition Height Gamma Value []

Value of gamma – a dimensionless “height” used in calculating the transition height. Lower values of gamma indicate increased stratification, higher values less. Generally the values should be between 2 and 30.

#### Room Air Zone Plume Heat Transfer Rate [W]

The heat in watts driving the plumes in the occupied subzone.

#### Room Air Zone Window Plume Heat Transfer Rate [W]

The convective heat gain from windows in an UnderFloorAirDistributionExterior zone.

#### Room Air Zone Temperature Stratification Fraction []

This output, (Phi) is a measure of temperature stratification in the space. It is the difference between the occupied subzone temperature and the supply temperature divided by difference between the return temperature and the supply temperature. Technically it is equal to Kc. As phi approaches 1, the space is fully mixed. As phi approaches 0, the space becomes fully stratified. Expressed as an equation:

*(T<sub>occ</sub>* – *T<sub>sup</sub>) / (T<sub>ret</sub>* *- T<sub>sup</sub>)*

Group – Internal Gains (People, Lights, Other internal zone equipment)
----------------------------------------------------------------------

Not all the influence for energy consumption in the building is due to envelope and ambient conditions. This group of objects describes other internal gains that may come into play (People, Lights, Various Equipment Types).

### People

The people statement is used to model the occupant’s effect on the space conditions. The following definition addresses the basic affects as well as providing information that can be used to report the thermal comfort of a group of occupants. The Fanger, Pierce Two-Node, and Kansas State University Two-Node thermal comfort models are available in EnergyPlus. A user may select any of these models for each People statement by simply adding the appropriate choice keyword after the air velocity schedule name. Thermal comfort calculations will only be made for people statements that include specific requests for these thermal comfort models. . This object also requires input of carbon dioxide generation rate based on people activity level for zone carbon dioxide simulations.

#### Field: Name

The name of the People object. Must be unique across all People objects.

#### Field: Zone or ZoneList Name

This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneList) and links a particular people statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this people definition is applied to each of the zones in the zone list effecting a global definition for the number of people in the zone. The Zonelist option can be used effectively with the people/area and area/person options of the Number of People Calculation Method.

The name of the actual people object becomes &lt;Zone Name&gt; &lt;People Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.

#### Field: Number of People Schedule Name

This field is the name of the schedule (ref: Schedules) that modifies the number of people parameter (see Number of People Calculation Method and related fields). The schedule values can be any positive number. The actual number of people in a zone as defined by this statement is the product of the number of people field and the value of the schedule specified by name in this field.

#### Field: Number of People Calculation Method

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal number of occupants (people) in the Zone. The key/choices are:

- People

With this choice, the method used will be a straight insertion of the number of occupants (people).  (The Number of People field should be filled.)

- People/Area

With this choice, the method used will be a factor per floor area of the zone. (The People per Zone Floor Area field should be filled).

- Area/Person

With this choice, the method used will be a factor of floor area per person. (The Zone Floor Area per Person field should be filled).

#### Field: Number of People

This field is used to represent the maximum number of people in a zone that is then multiplied by a schedule fraction (see schedule field). In EnergyPlus, this is slightly more flexible in that the number of people could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the number of people field is constant for all simulation environments.

#### Field: People per Zone Floor Area

This factor (person/m<sup>2</sup>) is used, along with the Zone Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be “people/area”.

#### Field: Zone Floor Area per Person

This factor (m<sup>2</sup>/person) is used, along with the Zone Floor Area to determine the maximum number of people as described in the Number of People field. The choice from the method field should be “area/person”.

#### Field: Fraction Radiant

This field is a decimal number between 0.0 and 1.0 and is used to characterize the type of heat being given off by people in a zone. The number specified in this field will be multiplied by the total sensible energy emitted by people to give the amount of long wavelength radiation gain from human beings in a zone. The remainder of the sensible load is assumed to be convective heat gain. Note that latent gains from people are not included in either the radiant or convective heat gains. See the Engineering Reference document for more details.

#### Field: Sensible Heat Fraction

The user can use this field to specify a fixed sensible fraction for the heat gain due to this PEOPLE object. Normally the program calculates the sensible/latent split; this field gives the user control over this split. This field is autocalculated: if the field is blank or **autocalculate**, the program will calculate the sensible/latent split; if a value is entered, it will be used as the sensible fraction of the current total heat gain.

#### Field: Activity Level Schedule Name

This field is the name of the schedule that determines the amount of heat gain per person in the zone under design conditions. This value is modified somewhat based on a correlation to account for variations in space temperature. The schedule values may be any positive number and the units for this parameter is Watts per person. This schedule represents the total heat gain per person including convective, radiant, and latent. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Then, the sensible portion is divided into radiant and convective portions using the value specified for Fraction Radiant (above). See the Engineering Reference document for more details.

Values for activity level can range anywhere from approximately 100-150 Watts per person for most office activities up to over 900 Watts per person for strenuous physical activities such as competitive wrestling. The following table (Table 11) is based on Table 4 from the 2005 ASHRAE Handbook of Fundamentals, page 8.6. In addition to the information from the ASHRAE HOF, there is an added column of values in W/Person such as necessary for the activity level schedule values. This column uses the standard adult body surface area of 1.8 m<sup>2</sup> to multiply the activity levels in W/m<sup>2</sup> that are used in the table. Warnings are produced when the activity level schedule values fall outside normal ranges. Having too low or too high values can also skew thermal comfort reporting values.

#### Field: Carbon Dioxide Generation Rate

This numeric input field specifies carbon dioxide generation rate per person with units of m3/s-W. The total carbon dioxide generation rate from this object is:

Number of People \* People Schedule \* People Activity \* Carbon Dioxide Generation Rate. The default value is 3.82E-8 m3/s-W (obtained from ASHRAE Standard 62.1-2007 value at 0.0084 cfm/met/person over the general adult population). The maximum value can be 10 times the default value.

#### Field: Enable ASHRAE 55 comfort warnings

This field accepts either “Yes” or “No” as values. When “Yes” is specified, warnings are generated when the space conditions are outside of the ASHRAE 55 comfort range as discussed in the sections that follow titled “Simplified ASHRAE 55-2004 Graph Related Outputs” and “Simplified ASHRAE 55 Warnings.” The default is not to provide these warnings so if you want to know if your space is outside this comfort range you must set this field to Yes.

Table 11. Metabolic Rates for Various Activities

<table class="table table-striped">
  <tr>
    <th>Activity</th>
    <th>Activity Level w/Person EnergyPlus Schedule Value</th>
    <th>Activity Level W/m2</th>
    <th>met*</th>
  </tr>
  <tr>
    <td colspan="4">Resting</td>
  </tr>
  <tr>
    <td>Sleeping</td>
    <td>72</td>
    <td>40</td>
    <td>0.7</td>
  </tr>
  <tr>
    <td>Reclining</td>
    <td>81</td>
    <td>45</td>
    <td>0.8</td>
  </tr>
  <tr>
    <td>Seated, quiet</td>
    <td>108</td>
    <td>60</td>
    <td>1</td>
  </tr>
  <tr>
    <td>Standing, relaxed</td>
    <td>126</td>
    <td>70</td>
    <td>1.2</td>
  </tr>
  <tr>
    <td colspan="4">Walking (on level surface)</td>
  </tr>
  <tr>
    <td>3.2 km/h (0.9 m/s)</td>
    <td>207</td>
    <td>115</td>
    <td>2</td>
  </tr>
  <tr>
    <td>4.3 km/h (1.2 m/s)</td>
    <td>270</td>
    <td>150</td>
    <td>2.6</td>
  </tr>
  <tr>
    <td>6.4 km/h (1.8 m/s)</td>
    <td>396</td>
    <td>220</td>
    <td>3.8</td>
  </tr>
  <tr>
    <td colspan="4">Office Activities</td>
  </tr>
  <tr>
    <td>Reading, seated</td>
    <td>99</td>
    <td>55</td>
    <td>1</td>
  </tr>
  <tr>
    <td>Writing</td>
    <td>108</td>
    <td>60</td>
    <td>1</td>
  </tr>
  <tr>
    <td>Typing</td>
    <td>117</td>
    <td>65</td>
    <td>1.1</td>
  </tr>
  <tr>
    <td>Filing, seated</td>
    <td>126</td>
    <td>70</td>
    <td>1.2</td>
  </tr>
  <tr>
    <td>Filing, standing</td>
    <td>144</td>
    <td>80</td>
    <td>1.4</td>
  </tr>
  <tr>
    <td>Walking about</td>
    <td>180</td>
    <td>100</td>
    <td>1.7</td>
  </tr>
  <tr>
    <td>Lifting/packing</td>
    <td>216</td>
    <td>120</td>
    <td>2.1</td>
  </tr>
  <tr>
    <td colspan="4">Miscellaneous Occupational Activities</td>
  </tr>
  <tr>
    <td>Cooking</td>
    <td>171 to 207</td>
    <td>95 to 115</td>
    <td>1.6 to 2.0</td>
  </tr>
  <tr>
    <td>Housecleaning</td>
    <td>207 to 360</td>
    <td>115 to 200</td>
    <td>2.0 to 3.4</td>
  </tr>
  <tr>
    <td>Seated, heavy limb movement</td>
    <td>234</td>
    <td>130</td>
    <td>2.2</td>
  </tr>
  <tr>
    <td>Machine work</td>
    <td>189</td>
    <td>105</td>
    <td>1.8</td>
  </tr>
  <tr>
    <td>sawing (table saw)</td>
    <td>207 to 252</td>
    <td>115 to 140</td>
    <td>2.0 to 2.4</td>
  </tr>
  <tr>
    <td>light (electrical industry)</td>
    <td>423</td>
    <td>235</td>
    <td>4</td>
  </tr>
  <tr>
    <td>Handling 50 kg bags</td>
    <td>423</td>
    <td>235</td>
    <td>4</td>
  </tr>
  <tr>
    <td>Pick and shovel work</td>
    <td>423 to 504</td>
    <td>235 to 280</td>
    <td>4.0 to 4.8</td>
  </tr>
  <tr>
    <td colspan="4">Miscellaneous Leisure Activities</td>
  </tr>
  <tr>
    <td>Dancing, social</td>
    <td>252 to 459</td>
    <td>140 to 255</td>
    <td>2.4 to 4.4</td>
  </tr>
  <tr>
    <td>Calisthenics/exercise</td>
    <td>315 to 423</td>
    <td>175 to 235</td>
    <td>3.0 to 4.0</td>
  </tr>
  <tr>
    <td>Tennis, singles</td>
    <td>378 to 486</td>
    <td>210 to 270</td>
    <td>3.6 to 4.0</td>
  </tr>
  <tr>
    <td>Basketball, competitive</td>
    <td>522 to 792</td>
    <td>290 to 440</td>
    <td>5.0 to 7.6</td>
  </tr>
  <tr>
    <td>Wrestling, competitive</td>
    <td>738 to 909</td>
    <td>410 to 505</td>
    <td>7.0 to 8.7</td>
  </tr>
</table>

**\*Note that one met = 58.1 W/m<sup>2</sup>**

#### Field: Mean Radiant Temperature Calculation Type

This field specifies the type of Mean Radiant Temperature (MRT) calculation the user wishes to use for the thermal comfort model. At the present time, there are two options for MRT calculation type: zone averaged and surface weighted. The default calculation is “ZoneAveraged”. In the zone averaged MRT calculation, the MRT used for the thermal comfort calculations is for an “average” point in the zone. MRT is calculated based on an area-emissivity weighted average of all of the surfaces in the zone. In cases where the emissivity of all of the surfaces are sufficiently small (near zero), the mean radiant temperature will be set to the mean air temperature of the space to avoid divide by zero errors. The other MRT calculation type is “SurfaceWeighted”. The goal of this calculation type is to estimate a person in the space close to a particular surface without having to define exact view factors for all of the surfaces and the location of the person in the space. The MRT used in the thermal comfort calculations when the “surface weighted” calculation type is selected is actually the average of the temperature of the surface to which the person is closest (defined by the next field “Surface Name”) and the zone averaged MRT (defined above). The surface temperature alone is not used because in theory the maximum view factor from a person to any flat surface is roughly 0.5. In the “surfaceweighted” calculation, the surface in question actually gets slightly more weighting than 50% since the surface selected is still a part of the zone average MRT calculation. Again, this simplification was made to avoid the specification of view factors and the exact location of the person.

A third option is to use “anglefactor”. This option allows for more explicit positioning of the person within the space by defining the angle factors from the person to the various surfaces in the zone. This option requires the user to list the surfaces that the person can see from a radiation standpoint and also define the angle (or view) factor for each surface. The AngleFactorList object (see next object description) is intended to give the user this opportunity.

#### Field: Surface Name/Angle Factor List Name

This field is only valid when the user selects “surfaceweighted” for the MRT calculation type (see the previous input field description). In this case, the field is the name of a surface within the zone the people are residing. This surface will be used in the MRT calculation as defined above to come up with a more representative MRT for a person near a particular surface. The MRT used for thermal comfort calculations using the “surface weighted” MRT calculation method is the average of the temperature of the surface specified in this field and the “zone averaged” MRT (see the Mean Radiant Temperature calculation type field above).

#### Field: Work Efficiency Schedule Name

This field is the name of the schedule that determines the efficiency of energy usage within the human body that will be used for thermal comfort calculations. Note that all energy produced by the body is assumed to be converted to heat for the zone heat balance calculation. A value of zero correspondsto all of the energy produced in the body being converted to heat. A value of unity corresponds to all of the energy produced in the body being converted to mechanical energy. The values for this parameter defined in the schedule must be between 0.0 and 1.0. Any value greater than zero will result in a reduction of heat that impacts thethermal comfort energy balance of a person within the space, resulting in PMV results appearing lower than expected.  Ensure that if this value is non-zero, the base activity level is chosen to ensure that the net activity converted to heat and zone conditions are sufficient to maintain thermal comfort..

#### Field: Clothing Insulation Calculation Method

This field is a key/choice field that tells which of the next two fields are filled and is descriptive of the method for calculating the clothing insulation value of occupants (people) in the Zone. The key/choices are:

- ClothingInsulationSchedule

With this choice, the method used will be a straight insertion of the scheduled clothing insulation values of occupants (people).  (The Clothing Insulation Schedule Name field should be filled.)

- DynamicClothingModelASHRAE55

With this choice, the method used will be the dynamic predictive clothing insulation model developed by Schiavon and Lee (2013) based on 6,333 selected observations taken from ASHRAE RP-884 and RP-921 databases. It varies the clothing insulation as a function of outdoor air temperature measured at 6am as illustrated below.

- CalculationMethodSchedule

With this choice, the method used can be either the ClothingInsulationSchedule or the DynamicClothingModelASHRAE55, depending on a schedule (to be entered as the next field) that determines which method to use in different time of a day. When this option is chosen, the next field “Clothing Insulation Calculation Method Schedule Name” is a required input.

![](media/image083.png)

Figure 48. Graphical representation fo the dynamic predictive clothing insulation model

#### Field: Clothing Insulation Calculation Method Schedule Name

This field specifies which clothing insulation method (ClothingInsulationSchedule or DynamicClothingModelASHRAE55) to use at a particular time of the day. A schedule value of 1 means the ClothingInsulationSchedule method, and 2 means the DynamicClothingModelASHRAE55 method. This field is only required when the “Clothing Insulation Calculation Method” field is set to **CalculationMethodSchedule**. If this field is left blank, the specified clothing insulation calculation method will be used and not changed during the simulation.

#### Field: Clothing Insulation Schedule Name

This field is the name of the schedule that defines the amount of clothing being worn by a typical zone occupant during various times in the simulation period. The choice from the Clothing Insulation Calculation Method field should be “**ClothingInsulationSchedule**”. This parameter must be a positive real number and has units of Clo. Typical values for Clo can be seen in the ASHRAE 2009 HOF Table 7, page 9.8 (for clothing ensembles) and Table 8, page 9.9 (for garment values) ) or www.cbe.berkeley.edu/comforttool/.

#### Field: Air Velocity Schedule Name

This field is the name of the schedule that approximates the amount of air movement in the space as a function of time throughout the simulation period. The user has control over this parameter through the schedule that requires the individual numbers in the schedule to be positive real numbers having units of meters per second.

#### Field: Thermal Comfort Model Type (up to 5 allowed)

The final one to five fields are optional and are intended to trigger various thermal comfort models within EnergyPlus. By entering the keywords Fanger, Pierce, KSU, AdaptiveASH55,, and AdaptiveCEN15251, the user can request the Fanger, Pierce Two-Node, Kansas State UniversityTwo-Node, and the adaptive comfort models of the ASHRAE Standard 55 and CEN Standard 15251 results for this particular people statement. Note that since up to five models may be specified, the user may opt to have EnergyPlus calculate the thermal comfort for people identified with this people statement using all five models if desired. Note that the KSU model is computationally intensive and may noticeably increase the execution time of the simulation. For descriptions of the thermal comfort calculations, see the Engineering Reference document.

The following IDF example allows for a maximum of 31 people with scheduled occupancy of “Office Occupancy”, 60% radiant using an Activity Schedule of “Activity Sch”. The example allows for thermal comfort reporting.

```idf
People,
  Kitchen_ZN_1_FLR_1,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone or ZoneList Name
  BLDG_OCC_SCH,  !- Number of People Schedule Name
  People,  !- Number of People Calculation Method
  25.2000,,,  !- Number of People, People per Zone Floor Area, Zone Floor Area per Person
  0.3000,  !- Fraction Radiant
  AUTOCALCULATE,  !- Sensible Heat Fraction
  ACTIVITY_SCH,  !- Activity Level Schedule Name
  3.82E-8        !- Carbon Dioxide Generation Rate {m3/s-W}
  No,  !- Enable ASHRAE 55 Comfort Warnings
  ZoneAveraged,  !- Mean Radiant Temperature Calculation Type
  ,  !- Surface Name/Angle Factor List Name
  WORK_EFF_SCH,  !- Work Efficiency Schedule Name
  CLOTHING_SCH,  !- Clothing Insulation Schedule Name
  AIR_VELO_SCH,  !- Air Velocity Schedule Name
  Fanger;  !- Thermal Comfort Model 1 Type
```


A simpler example, without using the thermal comfort reporting option:

```idf
People,
    RIGHT FORK,              !- Name
    RIGHT FORK,              !- Zone or ZoneListName
    Dorm Occupancy,          !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    8.00000,                 !- Number of People,
   ,                         !- People per Zone Floor Area
   ,                         !- Zone Floor Area per Person
    0.6000000,               !- Fraction Radiant
    Autocalculate,           !- Sensible Heat Fraction
    Activity Sch,            !- Activity level Schedule Name
```


And with the sensible fraction specified:

```idf
People,
    SPACE1-1 People 1,       !- Name
    SPACE1-1,                !- Zone or ZoneListName
    OCCUPY-1,                !- Number of People Schedule Name
    people,                  !- Number of People Calculation Method
    11,                      !- Number of People
    ,                        !- People per Zone Floor Area
    ,                        !- Zone Floor Area per Person
    0.3,                     !- Fraction Radiant
    0.55,                    !- Sensible Heat Fraction
    ActSchd;                 !- Activity level Schedule Name
```


Global People Object:

```idf
  ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;


  People,
    AllZones with People,       !- Name
    AllOccupiedZones,        !- Zone or ZoneList Name
    OCCUPY-1,                !- Number of People Schedule Name
    People/Area,             !- Number of People Calculation Method
    ,                        !- Number of People
    .11,                     !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    ActSchd;                 !- Activity Level Schedule Name
```


### People Outputs

People objects have output variables for individual objects and for zone totals.

People specific outputs include:

* Zone,Average,People Occupant Count []

* Zone,Sum,People Radiant Heating Energy [J]

* Zone,Average,People Radiant Heating Rate [W]

* Zone,Sum,People Convective Heating Energy [J]

* Zone,Average,People Convective Heating Rate [W]

* Zone,Sum,People Sensible Heating Energy [J]

* Zone,Average,People Sensible Heating Rate [W]

* Zone,Sum,People Latent Gain Energy [J]

* Zone,Average,People Latent Gain Rate [W]

* Zone,Sum,People Total Heating Energy [J]

* Zone,Average,People Total Heating Rate [W]

* Zone,Average,Zone People Occupant Count []

* Zone,Sum,Zone People Radiant Heating Energy [J]

* Zone,Average,Zone People Radiant Heating Rate [W]

* Zone,Sum,Zone People Convective Heating Energy [J]

* Zone,Average,Zone People Convective Heating Rate [W]

* Zone,Sum,Zone People Sensible Heating Energy [J]

* Zone,Average,Zone People Sensible Heating Rate [W]

* Zone,Sum,Zone People Latent Gain Energy [J]

* Zone,Average,Zone People Latent Gain Rate [W]

* Zone,Sum,Zone People Total Heating Energy [J]

* Zone,Average,People Air Temperature [C]

* Zone,Average,People Air Relative Humidity [%]

* Zone,Average,Zone People Total Heating Rate [W]

* Zone,Average,Zone Thermal Comfort Mean Radiant Temperature [C]

* Zone,Average,Zone Thermal Comfort Operative Temperature [C]

* Zone,Average,Zone Thermal Comfort Fanger Model PMV []

* Zone,Average,Zone Thermal Comfort Fanger Model PPD [%]

* Zone,Average,Zone Thermal Comfort Clothing Surface Temperature [C]

* Zone,Average,Zone Thermal Comfort Pierce Model Effective Temperature PMV []

* Zone,Average,Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV []

* Zone,Average,Zone Thermal Comfort Pierce Model Discomfort Index []

* Zone,Average,Zone Thermal Comfort Pierce Model Thermal Sensation Index []

* Zone,Average,Zone Thermal Comfort KSU Model Thermal Sensation Index []

* Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status []

* Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status []

* Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature [C]

* Zone,Average,Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature [C]

* Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status []

* Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status []

* Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status

* Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature [C]

* Zone,Average,Zone Thermal Comfort CEN 15251 Adaptive Model Temperature [C]


#### People Occupant Count []

This field is the number of people for this PEOPLE object during the timestep in question.

#### People Radiant Heating Rate [W]

#### People Radiant Heating Energy [J]

These output variables are the amount of radiant heat gain for this People object in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in the input. The radiant gains from people are distributed to the surfaces using an area weighting scheme.

#### People Convective Heating Rate [W]

#### People Convective Heating Energy [J]

These output variables are the amount of convective heat gain for this People object in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in input. Note that the radiant and convective gains should add up to the sensible heat gain from people. The convective heat gain from people is added to the zone air heat balance directly.

#### People Latent Gain Rate [W]

#### People Latent Gain Energy [J]

These output variables are the amount of latent heat gain for this People object in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Details about this split are included in the Engineering Reference document.

#### People Sensible Heating Rate [W]

#### People Sensible Heating Energy [J]

These output variables are the amount of sensible heat gain for this People object in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm (described in the Engineering Reference document) is used to determine what fraction of the total is sensible and what fraction is latent. The sensible plus the latent heat gain from people equals the total gain specified in the input.

#### People Total Heating Rate [W]

#### People Total Heating Energy [J]

These output variables are the total amount of heat gain for this People object in Watts (for rate) or Joules. This is derived from the activity level times the number of occupants.

#### People Air Temperature [C]

This output variable represents the zone air temperature based on the Fanger thermal comfort model.  If there is a ZoneControl:Thermostat:ThermalComfort object specified and the thermal zone is occupied, then the value of “People Air Temperature” is determined based on the thermal comfort hat satisfies the thermal comfort setpoint PMV value specified; othwesie, it is set to average zone air temperature.

#### People Air Relative Humidity [%]

This output variable represents the zone air relative humidity based on the Fanger thermal comfort model.  If there is a ZoneControl:Thermostat:ThermalComfort object specified and the thermal zone is occupied, then the value of “People Air Relative Humidity” is determined from the mean zone air temperature and zone air humidity ratio that satisfies the thermal comfort setpoint PMV value specified; othwesie, it is calculated from the zone air temperature and humidity ratio averaged over the time step.

#### Zone People Occupant Count []

This field is the total number of people within the zone during the timestep in question.

#### Zone People Radiant Heating Rate [W]

#### Zone People Radiant Heating Energy [J]

These output variables are the amount of radiant heat gain from people within the zone in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in the input. The radiant gains from people are distributed to the surfaces using an area weighting scheme.

#### Zone People Convective Heating Rate [W]

#### Zone People Convective Heating Energy [J]

These output variables are the amount of convective heat gain from people within the zone in Watts (for rate) or Joules. This is determined by the current sensible heat gain from people to the zone and the “Fraction Radiant” specified in input. Note that the radiant and convective gains should add up to the sensible heat gain from people. The convective heat gain from people is added to the zone air heat balance directly.

#### Zone People Latent Gain Rate [W]

#### Zone People Latent Gain Energy [J]

These output variables are the amount of latent heat gain from people within the zone in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm is used to determine what fraction of the total is sensible and what fraction is latent. Details about this split are included in the Engineering Reference document.

#### Zone People Sensible Heating Rate [W]

#### Zone People Sensible Heating Energy [J]

These output variables are the amount of sensible heat gain from people within the zone in Watts (for rate) or Joules. This amount is based on the number of people in the space as well as the total amount of energy produced by a typical person defined by the activity schedule in the input. An internal algorithm (described in the Engineering Reference document) is used to determine what fraction of the total is sensible and what fraction is latent. The sensible plus the latent heat gain from people equals the total gain specified in the input.

#### Zone People Total Heating Rate [W]

#### Zone People Total Heating Energy [J]

These output variables are the total amount of heat gain from people within the zone in Watts (for rate) or Joules. Derived from the activity level times the number of occupants, this is summed for each people object within a zone.

#### Zone Thermal Comfort Mean Radiant Temperature [C]

This output variable is the mean radiant temperature used in the thermal comfort calculations.  This value is computed according to the "MRT Calculation Type" specified in the PEOPLE object.  If a high temperature radiant system is present in the zone, this value will be adjusted according to the current heater operation and the "Fraction of radiant energy incident on people" specified in the HIGH TEMP RADIANT SYSTEM object.

#### Zone Thermal Comfort Operative Temperature [C]

This output variable is the operative temperature as defined by the thermal comfort operations. Specifically, it is the average of the thermal comfort mean radiant temperature and the zone air temperature.

Note for all Thermal Comfort reporting:  Though the published values for thermal comfort “vote” have a discrete scale (e.g. –3 to +3 or –4 to +4), the calculations in EnergyPlus are carried out on a continuous scale and, thus, reporting may be “off the scale” with specific conditions encountered in the space. This is not necessarily an error in EnergyPlus – rather a different approach that does not take the “limits” of the discrete scale values into account.

#### Zone Thermal Comfort Fanger Model PMV []

This field is the “predicted mean vote” (PMV) calculated using the Fanger thermal comfort model.

#### Zone Thermal Comfort Fanger Model PPD [%]

This field is the “predicted percentage of dissatisfied” (PPD) calculated using the Fanger thermal comfort model.

#### Zone Thermal Comfort Clothing Surface Temperature [C]

This output variable is the calculation of the clothing surface temperature using the Fanger thermal comfort model.

#### Zone Thermal Comfort Pierce Model Effective Temperature PMV []

This field is the “predicted mean vote” (PMV) calculated using the effective temperature and the Pierce two-node thermal comfort model.

#### Zone Thermal Comfort Pierce Model Standard Effective Temperature PMV []

This field is the “predicted mean vote” (PMV) calculated using the “standard” effective temperature and the Pierce two-node thermal comfort model.

#### Zone Thermal Comfort Pierce Model Discomfort Index []

This field is the “discomfort index” calculated using the the Pierce two-node thermal comfort model.

#### Zone Thermal Comfort Pierce Model Thermal Sensation Index []

This field is the “thermal sensation index” (PMV) calculated using the Pierce two-node thermal comfort model.

#### Zone Thermal Comfort KSU Model Thermal Sensation Vote []

This field is the “thermal sensation vote” (TSV) calculated using the KSU two-node thermal comfort model.

#### Zone Thermal Comfort ASHRAE 55 Adaptive Model 90% Acceptability Status []

This field is to report whether the operative temperature falls into the 90% acceptability limits of the adaptive comfort in ASHRAE 55-2010. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.

#### Zone Thermal Comfort ASHRAE 55 Adaptive Model 80% Acceptability Status [ ]

This field is to report whether the operative temperature falls into the 80% acceptability limits of the adaptive comfort in ASHRAE 55-2010. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.

#### Zone Thermal Comfort ASHRAE 55 Adaptive Model Running Average Outdoor Air Temperature [C]

This field reports the mean monthly outdoor air temperature, an input parameter for the ASHRAE-55 adaptive comfort model. This can be computed in two ways. If the .stat file is provided for the simulation, this field will reflect the monthly daily average temperature.

If the .epw file is used, the field reports the simple running average of the daily average outdoor dry-bulb temperatures of the previous 30 days.

#### Zone Thermal Comfort ASHRAE 55 Adaptive Model Temperature [C]

This field reports the ideal indoor operative temperature, or comfort temperature, as determined by the ASHRAE-55 adaptive comfort model. The 80% acceptability limits for indoor operative temperature are defined as no greater than 2.5 degrees C from the adaptive comfort temperature. The 90% acceptability limits are defined as no greater than 3.5 degrees C from the adaptive comfort temperature.

#### Zone Thermal Comfort CEN 15251 Adaptive Model Category I Status

This field is to report whether the operative temperature falls into the Category I (90% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.

#### Zone Thermal Comfort CEN 15251 Adaptive Model Category II Status

This field is to report whether the operative temperature falls into the Category II (80% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.

#### Zone Thermal Comfort CEN 15251 Adaptive Model Category III Status

This field is to report whether the operative temperature falls into the Category III (65% acceptability) limits of the adaptive comfort in the European Standard EN15251-2007. A value of 1 means within (inclusive) the limits, a value of 0 means outside the limits, and a value of -1 means not applicable.

#### Zone Thermal Comfort CEN 15251 Adaptive Model Running Average Outdoor Air Temperature

This field reports the weighted average of the outdoor air temperature of the previous five days, an input parameter for the CEN-15251 adaptive comfort model.

#### Zone Thermal Comfort CEN 15251 Adaptive Model Temperature

This field reports the ideal indoor operative temperature, or comfort temperature, as determined by the CEN-15251 adaptive comfort model. Category I, II, and II limits for indoor operative temperature are defined as no greater than 2, 3, and 4 degrees C from this value respectively.

### Simplified ASHRAE 55-2004 Graph Related Outputs

The following output variables are all based on whether the humidity ratio and the operative temperature is within the region shown in ASHRAE Standard 55-2004 in Figure 5.2.1.1. For these outputs the operative temperature is simplified to be the average of the air temperature and the mean radiant temperature. For summer, the 0.5 Clo level is used and, for winter, the 1.0 Clo level is used. The graphs below are based on the following tables which extend the ASHRAE values to zero humidity ratio.

Table 12. Winter Clothes (1.0 Clo)

<table class="table table-striped">
<tr>
<th>Operative Temperature (C)</th>
<th>Humidity Ratio (kgWater/kgDryAir)</th>
</tr>
<tr>
<td>19.6</td>
<td>0.012</td>
</tr>
<tr>
<td>23.9</td>
<td>0.012</td>
</tr>
<tr>
<td>26.3</td>
<td>0.000</td>
</tr>
<tr>
<td>21.7</td>
<td>0.000</td>
</tr>
</table>



![](media/image084.png)

Figure 49. Winter Comfort Range



Table 13. Summer Clothes (0.5 Clo)

<table class="table table-striped">
<tr>
<th>Operative Temperature (C)</th>
<th>Humidity Ratio (kgWater/kgDryAir)</th>
</tr>
<tr>
<td>23.6</td>
<td>0.012</td>
</tr>
<tr>
<td>26.8</td>
<td>0.012</td>
</tr>
<tr>
<td>28.3</td>
<td>0.000</td>
</tr>
<tr>
<td>25.1</td>
<td>0.000</td>
</tr>
</table>


![](media/image085.png)

Figure 50. Summer Comfort Range

#### Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time[hr]

The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer clothes region (see above)

#### Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time[hr]

The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 winter clothes region (see above)

#### Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time[hr]

The time when the zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer or winter clothes region (see above)

#### Facility Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time[hr]

The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer clothes region (see above)

#### Facility Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time [hr]

The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 winter clothes region (see above)

#### Facility Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time [hr]

The time when any zone is occupied that the combination of humidity ratio and operative temperature is not in the ASHRAE 55-2004 summer or winter clothes region (see above)

### Simplified ASHRAE 55 Warnings

The simplified ASHRAE 55 calculations may be computed for occupied zones and, possibly, warnings are shown on the .err file at the end of each simulated environment. To enable this option set the “Enable ASHRAE 55 comfort warnings” field of the People object to Yes. These warnings will not be generated by default.

If you enable the warnings, the simplified ASHRAE 55 calculations are done for occupied zones and, possibly, warnings are shown on the .err file at the end of each simulated environment.

```
   ** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZSF1
   **   ~~~   ** 553.0 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
   **   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\#=725300
   ** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZNF1
   **   ~~~   ** 827.8 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
   **   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\#=725300
   ** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZSF2
   **   ~~~   ** 593.5 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
   **   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\#=725300
   ** Warning ** More than 4% of time (350.4 hours) uncomfortable in zone ZNF2
   **   ~~~   ** 875.8 hours were uncomfortable based on ASHRAE 55-2004 graph (Section 5.2.1.1)
   **   ~~~   ** During Environment [10/01 - 09/30]: CHICAGO IL USA TMY2-94846 WMO\#=725300
```

You may decide if you need to change parameters to reduce these “uncomfortable” hours. The individual output variables shown previously may help you get more details on when these are occurring.

Following are some suggestions that might be applicable:

- Eliminate occupancy when conditioning equipment is off.

- Note that the ASHRAE graph lower limit is (19.6C to 21.7C) – heating setpoints may need to be nearer 22.2C (72F) than 21.1C (70F).

- Unoccupied heating setpoint should be nearer 16.7C (62F) rather than 12.8C (55F) to reduce the start up recovery.

- Start the occupied setpoint schedule, fan availability schedule, cooling pump availability schedule, reheat coil availability, one hour before occupancy. Seasonal turn on and off of equipment may cause more warnings (but potentially more energy consumption).

- Unoccupied cooling setpoint should be nearer 29.4C (85F) rather than 40.0 (104F) to reduce the start up recovery.

### ComfortViewFactorAngles

When requesting EnergyPlus to do a thermal comfort calculation, the program user has three options for defining how the mean radiant temperature will be calculated. The user may select “zoneaveraged” which results in a mean radiant temperature that is characteristic of an “average” location near the center of the zone. The user may also elect to place the person near a particular surface by selecting “surfaceweighted” in the People statement. This takes the average of the zone mean radiant temperature and the temperature of the surface that the person is near and uses this value as the mean radiant temperature when calculating thermal comfort.

The third option is for the user to more explicitly position the person within the space by defining the angle factors from the person to the various surfaces in the zone. This option requires the user to list the surfaces that the person can see from a radiation standpoint and also define the angle (or view) factor for each surface. The AngleFactorList input line is intended to give the user this opportunity.

#### Field: Name

This field is an unique user assigned name for the list of surfaces that can be seen radiantly by the person for whom thermal comfort is to be evaluated. Any reference to this list by a People statement will use this name.

#### Field: Zone Name

Zone Name for this surface list. Each of the surfaces listed must be in this zone.

#### Field: Surface &lt;\#&gt; Name

This field is the name of a surface in the zone seen by the person.

#### Field: Angle Factor &lt;\#&gt;

This field is the fraction that this surface contributes to the total mean radiant temperature. This can be thought of as a weighting factor for this surface and the actual mean radiant temperature used in the thermal comfort model is simply the sum of all angle factors multiplied by the corresponding inside surface temperature. Note that the Surface Name/Angle Factor pair can be repeated up to 20 times. The sum of all angle factors within any angle factor list must equal unity, otherwise the program will not accept the input as valid.

An example IDF with an electric low temperature radiant system is shown below.

```idf
ComfortViewFactorAngles,
    South Zone Angle Factors, !- name of angle factor list
    Sourth Zone,              !- Zone Name
    Zn001:Flr001,             !- Surface name 1
    0.75,                     !- Angle factor for surface 1
    Zn001:Wall001,            !- Surface name 2
    0.15,                     !- Angle factor for surface 2
    Zn001:Roof001,            !- Surface name 3
    0.10;                     !- Angle factor for surface 3
```


### Lights

The Lights statement allows you to specify information about a zone’s electric lighting system, including design power level and operation schedule, and how the heat from lights is distributed thermally.

A zone may have multiple Lights statements. For example, one statement may describe the general lighting in the zone and another the task lighting. Or you can use multiple Lights statements for a zone that has two or more general lighting systems that differ in design level, schedule, etc.

#### Field: Name

The name of the Lights object.

#### Field: Zone or ZoneList Name

The field is the name of the thermal zone (ref: Zone) or ZoneList (ref: ZoneLIst) and links this Lights statement to a thermal zone or set of thermal zones in the buidling. When the ZoneList option is used then this lights definition is applied to each of the zones in the zone list effecting a global definition for the amount of light wattage in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.

The name of the actual lights object becomes &lt;Zone Name&gt; &lt;Lights Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.

#### Field: Schedule Name

The name of the schedule that modifies the lighting power design level (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The electrical input for lighting in a particular timestep is the product of the design level and the value of this schedule in that timestep. If the design level is the maximum lighting power input the schedule should contain values between 0.0 and 1.0.

#### Field: Design Level Calculation Method

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal lighting level in the Zone. The key/choices are:

- LightingLevel

With this choice, the method used will be a straight insertion of the lighting level (Watts) for the Zone.  (The Lighting Level field should be filled.)

- Watts/Area

With this choice, the method used will be a factor per floor area of the zone. (The Watts per Zone Floor Area field should be filled).

- Watts/Person

With this choice, the method used will be a factor of lighting level (watts) per person. (The Watts per person field should be filled).

#### Field: Lighting Level

This is typically the maximum electrical power input (in Watts) to lighting in a zone, including ballasts, if present. This value is multiplied by a schedule fraction (see previous field) to get the lighting power in a particular timestep. In EnergyPlus, this is slightly more flexible in that the lighting design level could be a “diversity factor” applied to a schedule of real numbers.

#### Field: Watts per Zone Floor Area

This factor (watts/m<sup>2</sup>) is used, along with the Zone Floor Area to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be “watts/area”.

#### Field: Watts per Person

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum lighting level as described in the Lighting Level field. The choice from the method field should be “watts/person”.

#### Heat Gains from Lights:

The electrical input to lighting ultimately appears as heat that contributes to zone loads or to return air heat gains. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Return Air Fraction, Fraction Radiant and Fraction Visible. A fourth, defined as the fraction of the heat from lights convected to the zone air, is calculated by the program as:

f<sub>convected</sub> = 1.0 – (Return Air Fraction + Fraction Radiant + Fraction Visible)

You will get an error message if Return Air Fraction + Fraction Radiant + Fraction Visible exceeds 1.0.

These fractions depend on the type of lamp and luminaire, whether the luminaire is vented to the return air, etc.

#### Field: Return Air Fraction

The fraction of the heat from lights that goes into the zone return air (i.e., into the zone outlet node). If the return air flow is zero or the zone has no return air system, the program will put this fraction into the zone air. Return Air Fraction should be non-zero only for luminaires that are return-air ducted  (see Table 14 and Figure 51). (However, see the field “Return Air Fraction Is Calculated from Plenum Temperature,” below, for an approach to modeling the case where Return Air Fraction is caused by *conduction* between a luminaire that is in contact with a return-air plenum.)

#### Field: Fraction Radiant

The fraction of heat from lights that goes into the zone as long-wave (thermal) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times thermal absorptance product of these surfaces.

#### Field: Fraction Visible

The fraction of heat from lights that goes into the zone as visible (short-wave) radiation. The program calculates how much of this radiation is absorbed by the inside surfaces of the zone according the area times solar absorptance product of these surfaces.

Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible are given in Table 14 for overhead fluorescent lighting for the luminaire configurations shown in Figure 51.

Table 14. Approximate values of Return Air Fraction, Fraction Radiant and Fraction Visible for overhead fluorescent lighting for different luminaire configurations. These values assume that no light heat goes into an adjacent zone. Source: *Lighting Handbook: Reference & Application*, 8<sup>th</sup> Edition, Illuminating Engineering Society of North America, New York, 1993, p. 355.

<table class="table table-striped">
  <tr>
    <th rowspan="2">Field Name</th>
    <th colspan="5">Luminaire Configuration, Flourescent Lighting</th>
  </tr>
  <tr>
    <td>Suspended</td>
    <td>Surface Mount</td>
    <td>Recessed</td>
    <td>Luminous and louvered ceiling</td>
    <td>Return-air ducted</td>
  </tr>
  <tr>
    <td>Return Air Fraction</td>
    <td>0.0</td>
    <td>0.0</td>
    <td>0.0</td>
    <td>0.0</td>
    <td>0.54</td>
  </tr>
  <tr>
    <td>Fraction Radiant</td>
    <td>0.42</td>
    <td>0.72</td>
    <td>0.37</td>
    <td>0.37</td>
    <td>0.18</td>
  </tr>
  <tr>
    <td>Fraction Visible</td>
    <td>0.18</td>
    <td>0.18</td>
    <td>0.18</td>
    <td>0.18</td>
    <td>0.18</td>
  </tr>
  <tr>
    <td>f<sub>convected</sub></td>
    <td>0.40</td>
    <td>0.10</td>
    <td>0.45</td>
    <td>0.45</td>
    <td>0.10</td>
  </tr>
</table>

![](media/image086.svg)

Figure 51. Overhead fluorescent luminaire configurations.

#### Field: Fraction Replaceable

This field defines the daylighting control for the LIGHTS object.

If **Daylighting:Controls** or **Daylighting:DELight:Controls** is specified for the zone, this field is used as an on/off flag for dimming controls. If set to 0.0, the lights are not dimmed by the daylighting controls. If set to 1.0, the lights are allowed to be dimmed by the daylighting controls.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Task Lights", "Hall Lights", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the lights will be assigned to the "General" end-use subcategory.

#### Field: Return Air Fraction Calculated from Plenum Temperature

Accepts values Yes or No (the default). Yes is for advanced used only. In this case the program will calculate the return air fraction by assuming that it is due to conduction of some of the light heat into the zone’s return air plenum and that the amount of the conduction depends on the plenum air temperature. A Yes value should only be used for luminaires that are recessed and non-vented, as shown in Figure 52.

The value you enter for the Return Air Fraction field will be ignored and you can enter, for fluorescent lighting, Fraction Radiant = 0.37 and Fraction Visible = 0.18, as indicated in Table 14.

This feature requires that the coefficients described below be determined from measurements or detailed calculations since they are very sensitive to the luminaire type, lamp type, thermal resistance between fixture and plenum, etc.

If “Return Air Fraction Is Calculated from Plenum Temperature” = Yes, the return air fraction is calculated *each timestep* from the following empirical correlation:

(Return Air Fraction)<sub>calculated</sub> = C<sub>1</sub> – C<sub>2</sub> x T<sub>plenum</sub>

where T<sub>plenum</sub> is the previous-time-step value of the return plenum air temperature (C),

and C<sub>1</sub> and C<sub>2</sub>  are the values of the coefficients entered in the next two fields.

To compensate for the change in the return air fraction relative to its input value, the program modifies Fraction Radiant and f<sub>convected</sub> by a scale factor such that

(Return Air Fraction)<sub>calculated</sub> + (Fraction Radiant)<sub>modified</sub>+ (f<sub>convected</sub>)<sub>modified</sub> + (Fraction Visible)<sub>input</sub> = 1.0

It is assumed that Fraction Visible is a constant equal to its input value.

#### Field: Return Air Fraction Function of Plenum Temperature Coefficient 1

The coefficient C<sub>1</sub> in the equation for (Return Air Fraction)<sub>calculated</sub>.

#### Field: Return Air Fraction Function of Plenum Temperature Coefficient 2

The coefficient C<sub>2</sub>  in the equation for (Return Air Fraction)<sub>calculated</sub>. Its units are 1/<sup>O</sup>C.

![](media/image087.svg)

Figure 52. Vertical section through a zone and its return air plenum showing recessed lighting (not to scale). The heat from lights is divided into four fractions, three of which—ReturnAirFraction, FractionRadiant and FractionConvected—depend on plenum air temperature.

An IDF example:

```idf
Lights,
    RIGHT FORK Lights 1,     !- Name
    RIGHT FORK,              !- Zone Name
    Office Lighting,         !- SCHEDULE Name
    LightingLevel,          !- Design Level calculation method
    1039.706,,,                !- Lighting Level {W}
    0.0000000E+00,           !- Return Air Fraction
    0.4000000,               !- Fraction Radiant
    0.2000000,               !- Fraction Visible
    1.0,                     !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory
```

Global Lights Object:

```idf
  ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;

  Lights,
    AllZones with Lights,       !- Name
    AllOccupiedZones,        !- Zone or ZoneList Name
    LIGHTS-1,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16,                      !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2,                     !- Return Air Fraction
    0.59,                    !- Fraction Radiant
    0.2,                     !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory
```

### Lights Report Outputs

If daylighting controls are operating in the zone, all of the Lights objects with a Fraction Replaceble  greater than zero will be reduced by a multiplicative factor that accounts for how much the electric lighting is lowered due to daylighting.

Lights objects have output variables for individual objects and for zone totals.

* Zone,Average,Lights Electric Power [W]

* Zone,Sum,Lights Radiant Heat Gain [J]

* Zone,Average,Lights Radiant Heating Rate [W]

* Zone,Sum,Lights Visible Radiation Heating Energy [J]

* Zone,Average,Lights Visible Radiation Heating Rate [W]

* Zone,Sum,Lights Convective Heating Energy [J]

* Zone,Average,Lights Convective Heating Rate [W]

* Zone,Sum,Lights Return Air Heating Energy [J]

* Zone,Average,Lights Return Air Heating Rate [W]

* Zone,Sum,Lights Total Heating Energy [J]

* Zone,Average,Lights Total Heating Rate [W]

* Zone,Sum,Lights Electric Energy [J]

* Zone,Average,Zone Lights Electric Power [W]

* Zone,Sum,Zone Lights Radiant Heating Energy [J]

* Zone,Average,Zone Lights Radiant Heating Rate [W]

* Zone,Sum,Zone Lights Visible Radiation Heating Energy [J]

* Zone,Average,Zone Lights Visible Radiation Heating Rate [W]

* Zone,Sum,Zone Lights Convective Heating Energy [J]

* Zone,Average,Zone Lights Convective Heating Rate [W]

* Zone,Sum,Zone Lights Return Air Heating Energy [J]

* Zone,Average,Zone Lights Return Air Heating Rate [W]

* Zone,Sum,Zone Lights Total Heating Energy [J]

* Zone,Average,Zone Lights Total Heating Rate [W]

* Zone,Sum,Zone Lights Electric Energy [J]

#### Lights Electric Power [W]

The electric power input for the lights.

#### Lights Radiant Heating Rate [W]

#### Lights Radiant Heating Energy [J]

The amount of heat gain from lights that is in the form of long-wave (thermal) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according to an area times long-wave absorptance weighting scheme.

#### Lights Visible Radiation Heating Rate [W]

#### Lights Visible Radiation Heating Energy [J]

The amount of heat gain from lights that is in the form of visible (short-wave) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according  to an area times short-wave absorptance weighting scheme.

#### Lights Convective Heating Rate [W]

#### Lights Convective Heating Energy [J]

The amount of heat gain from lights that is convected to the zone air.

#### Lights Return Air Heating Rate [W]

#### Lights Return Air Heating Energy [J]

The amount of heat gain from lights that goes into the zone’s return air (and, therefore, does not directly contribute to the zone load). If the zone has no return air system or the zone’s air system is off, this heat will be added to the zone air.

#### Lights Total Heating Rate [W]

#### Lights Total Heating Energy [J]

The total heat gain from lights. It is the sum of the following four outputs, i.e., Total Heat Gain = Return Air Heat Gain + Radiant Heat Gain + Visible Heat Gain + Convective Heat Gain. It is also equal to the electrical input to the lights.

#### Lights Electric Energy [J]

The lighting electrical consumption including ballasts, if present. These will have the same value as Lights Total Heating Energy (above).

#### Zone Lights Electric Power [W]

The electric power input for all lights in the zone.

#### Zone Lights Radiant Heating Rate [W]

#### Zone Lights Radiant Heating Energy [J]

The amount of heat gain from all lights in the zone that is in the form of long-wave (thermal) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according to an area times long-wave absorptance weighting scheme.

#### Zone Lights Visible Radiation Heating Rate [W]

#### Zone Lights Visible Radiation Heating Energy [J]

The amount of heat gain from all lights in the zone that is in the form of visible (short-wave) radiation entering the zone. This heat is absorbed by the inside surfaces of the zone according  to an area times short-wave absorptance weighting scheme.

#### Zone Lights Convective Heating Rate [W]

#### Zone Lights Convective Heating Energy [J]

The amount of heat gain from all lights in the zone that is convected to the zone air.

#### Zone Lights Return Air Heating Rate [W]

#### Zone Lights Return Air Heating Energy [J]

The amount of heat gain from all lights in the zone that goes into the zone’s return air (and, therefore, does not directly contribute to the zone load). If the zone has no return air system or the zone’s air system is off, this heat will be added to the zone air.

#### Zone Lights Total Heating Rate [W]

#### Zone Lights Total Heating Energy [J]

The total heat gain from all lights in the zone. It is the sum of the following four outputs, i.e., Total Heat Gain = Return Air Heat Gain + Radiant Heat Gain + Visible Heat Gain + Convective Heat Gain. It is also equal to the electrical input to the lights.

#### Zone Lights Electric Energy [J]

The lighting electrical consumption for all lights in the zone including ballasts, if present. This will have the same value as Zone Lights Total Heating Energy (above). However, this amount is also shown in the Electricity meters that are associated with the zone:

Electricity:Facility,

Electricity:Building,

Electricity:Zone:&lt;Zone Name&gt;.

In addition, depending on use, it will be shown in:

InteriorLights: Electricity and

InteriorLights:Electricity:Zone :&lt;Zone Name&gt;.

### Meters for Lights Outputs

As described in the Lights Outputs, values for lights will show up on the following meters:

Table 15. Distribution of Lights to Meters

<table class="table table-striped">
<tr>
<th>Meter Name</th>
<th>Scope</th>
<th>Lights Specfics</th>
</tr>
<tr>
<td>Electricity:Facility</td>
<td>Entire Facility</td>
<td>All</td>
</tr>
<tr>
<td>Electricity:Building</td>
<td>All Zones</td>
<td>All</td>
</tr>
<tr>
<td>Electricity:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>All</td>
</tr>
<tr>
<td>InteriorLights:Electricity</td>
<td>All Zones</td>
<td>Lights Use</td>
</tr>
<tr>
<td>InteriorLights:Electricity:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>Lights Use</td>
</tr>
<tr>
<td>&lt;End-Use Subcategory&gt;:InteriorLights:Electricity</td>
<td>Specific Subcategory</td>
<td>Lights Use</td>
</tr>
</table>

### ElectricEquipment

The object models equipment in the zone which consumes electricity, such as computers, televisions, and cooking equipment, also known as “plug loads.” All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below.

#### Field: Name

The name of the ElectricEquipment object.

#### Field: Zone or ZoneList Name

This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular electric equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this electric equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of electric wattage in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.

The name of the actual electric equipment object becomes &lt;Zone Name&gt; &lt;ElectricEquipment Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.

#### Field: Schedule Name

This field is the name of the schedule that modifies the design level parameter for electric equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual electrical input for equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

#### Field: Design Level Calculation Method

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal electric equipment level in the Zone. The key/choices are:

- EquipmentLevel

With this choice, the method used will be a straight insertion of the electric equipment level (Watts) for the Zone.  (The Design Level field should be filled.)

- Watts/Area

With this choice, the method used will be a factor per floor area of the zone. (The Watts per Zone Floor Area field should be filled).

- Watts/Person

With this choice, the method used will be a factor of equipment level (watts) per person. (The Watts per Person field should be filled).

#### Field: Design Level

This field (in Watts) is typically used to represent the maximum electrical input to equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the electric equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

#### Field: Watts per Zone Floor Area

This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “Watts/Area”.

#### Field: Watts per Person

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “Watts/Person”.

#### Heat Gains from Electric Equipment:

The electrical input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from electric equipment convected to the zone air, is calculated by the program as:

f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

#### Field: Fraction Latent

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of latent energy produced by the electric equipment. This energy affects the moisture balance within the zone.

#### Field: Fraction Radiant

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of long wavelength radiation gain from electric equipment in a zone.

#### Field: Fraction Lost

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by electric equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by electric equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to electrical energy converted to mechanical work or heat that is vented to the atmosphere.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Computers", "Copy Machines", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.

An IDF example:

```idf
ElectricEquipment,
    DORM ROOMS AND COMMON AREAS ElecEq 1,  !- Name
    DORM ROOMS AND COMMON AREAS,  !- Zone Name
    Residence Equipment,     !- SCHEDULE Name
    EquipmentLevel,         !- Design Level calculation method
    9210.921,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {watts/m2}
    ,                        !- Watts per Person {watts/person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00,           !- Fraction Lost
    Computers;               !- End-use Subcategory
```

Global ElectricEquipment example:

```idf
  ZoneList,AllOccupiedZones,SPACE1-1,SPACE2-1,SPACE3-1,SPACE4-1,SPACE5-1;

  ElectricEquipment,
    AllZones with Electric Equipment,       !- Name
    AllOccupiedZones,        !- Zone or ZoneList Name
    EQUIP-1,                 !- Schedule Name
    Watts/Person,            !- Design Level Calculation Method
    ,                        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    96,                      !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost
```

### GasEquipment

The object models equipment in the zone which consumes natural gas, such as cooking equipment or a gas fireplace. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below.

#### Field: Name

The name of the GasEquipment object.

#### Field: Zone or ZoneList Name

This field is the name of the thermal zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular gas equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this gas equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of gas in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.

The name of the actual gas equipment object becomes &lt;Zone Name&gt; &lt;GasEquipment Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.

#### Field: Schedule Name

This field is the name of the schedule that modifies the design level parameter for gas equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for gas equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

#### Field: Design Level Calculation Method

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal gas equipment level in the Zone. The key/choices are:

- EquipmentLevel

With this choice, the method used will be a straight insertion of the gas equipment level (Watts) for the Zone.  (The Design Level field should be filled.)

- Watts/Area or Power/Area

With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).

- Watts/Person or Power/Person

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

#### Field: Design Level

This field (in Watts) is typically used to represent the maximum energy input to gas equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the gas equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

#### Field: Power per Zone Floor Area

This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “**Watts/Area**” or “**Power/Area**”.

#### Field: Power per Person

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “**Watts/Person**” or “**Power/Person**”.

#### Heat Gains from Gas Equipment:

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from gas equipment convected to the zone air, is calculated by the program as:

f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

#### Field: Fraction Latent

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of latent energy produced by the gas equipment. This energy affects the moisture balance within the zone.

#### Field: Fraction Radiant

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of long wavelength radiation gain from gas equipment in a zone.

#### Field: Fraction Lost

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by gas equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by gas equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

#### Field: Carbon Dioxide Generation Rate

This numeric input field specifies carbon dioxide generation rate with units of m3/s-W. The default value of 0.0 assumes the equipment is fully vented to outdoors. In the absence of better information, the user might consider using a value of 3.45E-8 m3/s-W which assumes the equipment is not vented to outdoors. This value is converted from natural gas CO<sub>2</sub> emission rate at 11.7 lbs CO<sub>2</sub> per therm. The CO<sub>2</sub> emission rate is provided by U.S. Energy Information Administration, "Frequently Asked Questions - Environment, Questions About Environmental Emissions",  http://tonto.eia.doe.gov/ask/environment_faqs.asp#CO2_quantity, January 2010. The maximum value for this input field is 3.45E-7 m3/s-W.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Cooking", "Clothes Drying", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.

An IDF example:

```idf
GasEquipment,
    DORM ROOMS AND COMMON AREAS GasEq 1,  !- Name
    DORM ROOMS AND COMMON AREAS,  !- Zone Name
    Gas Eq Sch,              !-Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    29287.51,                !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    0,                       !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;                 !- End-Use Subcategory
```

Global Gas Equipment example:

```idf
  ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;

  GasEquipment,
    Office Zones with Gas Equipment,       !- Name
    OfficeZones,               !- Zone Name
    Gas Eq Sch,              !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    197,                     !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost
```

### HotWaterEquipment

The object models hot water equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below. This object consumes district heating energy directly and does not cause a load on a hot water plant loop or water heater. For domestic hot water uses, such as sinks and showers, see WaterUse:Equipment.

#### Field: Name

The name of the HotWaterEquipment object.

#### Field: Zone or ZoneList Name

This field is the name of the thermal zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular hot water equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this hot water equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of hot water in the zone. The Zonelist option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.

The name of the actual hot water equipment object becomes &lt;Zone Name&gt; &lt;HotWaterEquipment Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.

#### Field: Schedule Name

This field is the name of the schedule that modifies the design level parameter for hot water equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for hot water equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

#### Field: Design Level Calculation Method

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal hot water equipment level in the Zone. The key/choices are:

- EquipmentLevel

With this choice, the method used will be a straight insertion of the hot water equipment level (Watts) for the Zone.  (The Design Level field should be filled.)

- Watts/Area or Power/Area

With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).

- Watts/Person or Power/Person

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

#### Field: Design Level

This field (in Watts) is typically used to represent the maximum energy input to hot water equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the hot water equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

#### Field: Power per Zone Floor Area

This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “**Watts/Area**” or “**Power/Area**”.

#### Field: Power per Person

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “**Watts/Person**” or “**Power/Person**”.

#### Heat Gains from Hot Water Equipment:

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from hot water equipment convected to the zone air, is calculated by the program as:

f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

#### Field: Fraction Latent

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of latent energy produced by the hot water equipment. This energy affects the moisture balance within the zone.

#### Field: Fraction Radiant

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of long wavelength radiation gain from hot water equipment in a zone.

#### Field: Fraction Lost

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by hot water equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by hot water equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Cooking", "Clothes Drying", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter obejct). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.

IDF Examples:

```idf
HotWaterEquipment,
    SPACE2-1 HWEq 1,         !- Name
    SPACE2-1,                !- Zone Name
    EQUIP-1,                 !- SCHEDULE Name
    EquipmentLevel,         !- Design Level calculation method
    300,                     !- Design Level {W}
    ,                        !- Power per Zone Floor Area {watts/m2}
    ,                        !- Power per Person {watts/person}
    0.2,                     !- Fraction Latent
    0.1,                     !- Fraction Radiant
    0.5,                     !- Fraction Lost
    Dishwashing;             !- End-Use Subcategory
```

Global Hot Water Equipment example:

```idf
  ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;

  HotWaterEquipment,
    Office Zones with Hot Water Equipment,       !- Name
    OfficeZones,             !- Zone Name
    HotWater Eq Sch,         !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    50,                      !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.0000000E+00,           !- Fraction Latent
    0.3000000,               !- Fraction Radiant
    0.0000000E+00;           !- Fraction Lost
```

### SteamEquipment

The object models steam equipment in the zone which consumes district heating, such as cooking equipment or process loads. All of the energy consumed by the equipment becomes a heat gain in the zone or is lost (exhausted) as specified below. This object consumes district heating energy directly and does not cause a load on a steam plant loop.

#### Field: Name

The name of the SteamEquipment object.

#### Field: Zone or ZoneList Name

This field is the name of the thermal zone (ref: Zone) and attaches a particular steam equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this steam equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of steam in the zone. This option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.

#### Field: Schedule Name

This field is the name of the schedule that modifies the design level parameter for steam equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for steam equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

#### Field: Design Level Calculation Method

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal steam equipment level in the Zone. The key/choices are:

- EquipmentLevel

With this choice, the method used will be a straight insertion of the steam equipment level (Watts) for the Zone.  (The Design Level field should be filled.)

- Watts/Area or Power/Area

With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).

- Watts/Person or Power/Person

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

#### Field: Design Level

This field (in Watts) is typically used to represent the maximum energy input to steam equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the steam equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

#### Field: Power per Zone Floor Area

This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “**Watts/Area**” or “**Power/Area**”.

#### Field: Power per Person

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. The choice from the method field should be “**Watts/Person**” or “**Power/Person**”.

#### Heat Gains from Steam Equipment:

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from steam equipment convected to the zone air, is calculated by the program as:

f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

#### Field: Fraction Latent

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of latent energy produced by the steam equipment. This energy affects the moisture balance within the zone.

#### Field: Fraction Radiant

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of long wavelength radiation gain from steam equipment in a zone.

#### Field: Fraction Lost

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by steam equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by steam equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Cooking", "Clothes Drying", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.

IDF Examples:

```idf
SteamEquipment,
    SPACE4-1 ElecEq 1,       !- Name
    SPACE4-1,                !- Zone Name
    EQUIP-1,                 !- SCHEDULE Name
    EquipmentLevel,          !- Design Level calculation method
    1050,                    !- Design Level {W}
    ,                        !- Power per Zone Floor Area {watts/m2}
    ,                        !- Power per Person {watts/person}
    0.5,                     !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    Laundry;                 !- End-Use Subcategory
```

### SwimmingPool:Indoor

The Indoor Swimming Pool object is used to describe the indoor swimming pools that are exposed to the internal environment.  There are several rules that should be noted regarding the specification of an indoor pool in EnergyPlus.  First, the pool is linked to a surface that must be a floor.  The pool is assumed to cover the entire floor to which it is linked.  If the pool only covers part of the floor in the actual building, then the user must break the floor up into multiple sections.

As pools attempt to achieve a particular water temperature and have a variety of heat losses, heating equipment is necessary to maintain the proper setpoint temperature.  In EnergyPlus, the pool itself becomes part of the demand side of a plant loop with heating equipment on the supply side providing whatever heating is needed to maintain the desired temperature.  This heating equipment as well as the loop connections must be entered separately and the input shown in this section only details what is needed to specify the pool itself.

The following information is useful for defining and modeling an indoor pool in EnergyPlus.  For more information on the algorithm used for this model or details on some of the input parameters, please reference the indoor pool section of the EnergyPlus Engineering Reference document.

#### Field: Name

This is a unique name associated with the indoor swimming pool.

#### Field: Surface Name

This is the name of the surface (floor) where the pool is located. Pools are not allowed on any surfaces other than a floor.

#### Field: Average Depth

This field is the average depth of the pool in meters.  If the pool has variable depth, the average depth should be specified to achieve the proper volume of water in the pool.

#### Field: Activity Factor Schedule Name

This field references a schedule that contains values for pool activity.  This parameter can be varied using the schedule named here, and it has an impact on the amount of evaporation that will take place from the pool to the surrounding zone air.  For example values of the activity factor and what impact it will have on the evaporation of water from the pool, please refer to indoor swimming pool section of the EnergyPlus Engineering Reference document.  If left blank, the activity factor will be assumed to be unity.

#### Field: Make-up Water Supply Schedule Name

The scheduled named by this field establishes a cold water temperature [C] for the water that replaces the water which is lost from the pool due to evaporation.  If blank, water temperatures are calculated by the Site:WaterMainsTemperature object.  This field (even if blank) overrides the Cold Water Supply Temperature Schedule in all of the listed WaterUse:Equipment objects.

#### Field: Cover Schedule Name

This schedule defines when the pool water cover is available and affects the evaporation, convection, and radiation rate calculations. A schedule value of 0.0 means that the pool is not covered.  A schedule value of 1.0 means the pool is 100% covered.  The pool may be fully covered, fully open (uncovered), or partially covered (a value between 0.0 and 1.0).  The user also has the option to control the evaporation, convection, short-wavelength radiation, and long-wavelength radiation factors when the pool is covered.  These terms are discussed in the next four fields.

#### Field: Cover Evaporation Factor

This input field can optionally be used to modify the pool evaporation rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above).  The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates evaporation from the pool surface, 0 means the pool cover has no effect on evaporation, and fractions in between 0 and 1 result in a fractional reduction in evaporation by the pool cover.  So, if this parameter is 0.5 and the pool is 50% covered, the overall reduction in evaporation from a fully uncovered pool is 25% or 0.25.

#### Field: Cover Convection Factor

This input field can optionally be used to modify the pool convection rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above).  The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates convection from the pool surface, 0 means the pool cover has no effect on convection, and fractions in between 0 and 1 result in a fractional reduction in convection by the pool cover.  So, if this parameter is 0.5 and the pool is 50% covered, the overall reduction in convection from a fully uncovered pool is 25% or 0.25.

#### Field: Cover Short-Wavelength Radiation Factor

This input field can optionally be used to modify the pool short-wavelength radiation rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above).  The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates short-wavelength radiation from the pool surface, 0 means the pool cover has no effect on short-wavelength radiation, and fractions in between 0 and 1 result in a fractional reduction in short-wavelength radiation by the pool cover.  So, if this parameter is 0.5 and the pool is 50% covered, the overall reduction in short-wavelength radiation from a fully uncovered pool is 25% or 0.25.  Note that with radiation terms that whatever portion of the short-wavelength radiation is blocked by the cover is transferred via convection to the surrounding zone air.

#### Field: Cover Long-Wavelength Radiation Factor

This input field can optionally be used to modify the pool long-wavelength radiation rate and is used in conjunction with the pool cover factor defined by the Pool Cover Schedule field (see above).  The value for this parameter can normally range from 0.0 to 1.0, where 1 means that the pool cover completely eliminates long-wavelength radiation from the pool surface, 0 means the pool cover has no effect on long-wavelength radiation, and fractions in between 0 and 1 result in a fractional reduction in long-wavelength radiation by the pool cover.  So, if this parameter is 0.5 and the pool is 50% covered, the overall reduction in long-wavelength radiation from a fully uncovered pool is 25% or 0.25.  Note that with radiation terms that whatever portion of the long-wavelength radiation is blocked by the cover is transferred via convection to the surrounding zone air.

#### Field: Pool Water Inlet Node

This input is the name of the node on the demand side of a plant loop that leads into the pool.  From the standpoint of an EnergyPlus input file, the pool sits on a plant demand loop, and the pump and heater reside on the plant supply loop.  The pool heater and pump must be defined by other existing EnergyPlus input.

#### Field: Pool Water Outlet Node

This input is the name of the node on the demand side of a plant loop that leads out of the pool.  From the standpoint of an EnergyPlus input file, the pool sits on a plant demand loop, and the pump and heater reside on the plant supply loop.  The pool heater and pump must be defined by other existing EnergyPlus input.

#### Field: Pool Water Maximum Flow Rate

This input is the maximum water volumetric flow rate in m3/s going between the pool and the water heating equipment.  This along with the pool setpoint temperature and the heating plant equipment outlet temperature will establish the maximum heat addition to the pool.  This flow rate to the pool will be varied in an attempt to reach the desired pool water setpoint temperature (see Setpoint Temperature Schedule below).

#### Field: Pool Miscellaneous Equipment Power

This input defines the power consumption rate of miscellaneous equipment such as the filtering and chlorination technology associated with the pool.  The units for this input are in power consumption per flow rate of water through the pool from the heater or W/(kg/s). This field will be multiplied by the flow rate of water through the pool to determine the power consumption of this equipment. Any heat generated by this equipment is assumed to have no effect on the pool water itself.

#### Field: Setpoint Temperature Schedule

Pools attempt to maintain a particular water temperature.  In EnergyPlus, this field defines the setpoint temperature for the desired pool water temperature.  It is input as a schedule to allow the user to vary the pool setpoint temperature as desired.  The equipment defined to provide heating for the pool will deliver the necessary hot water to the pool, up to the capacity of that equipment defined by other input by the user.

#### Field: Maximum Number of People

This field defines the maximum occupancy of people actually in the pool and thus will be used with the next two inputs to determine how much heat people contribute to the pool heat balance.  People who are not in the pool should be modeled separately using the standard People description for zones.

#### Field: People Schedule

This field defines a schedule that establishes how many people are in the pool at any given time.  The current value of this schedule is multiplied by the maximum number of people in the previous field determines how many people are currently in the pool.

#### Field: People Heat Gain Schedule

This field defines the amount of heat given off by an average person in the pool in Watts.  This field is a schedule so that this heat gain can be allowed to vary as the type of activity in a pool can vary greatly and thus the amount of heat gain per person also varies.  This parameter times the number of people in the pool determines how much heat is added to the pool.  All heat given off by people is added to the heat balance of the pool water.

An example of an indoor swimming pool definition is:

```idf
  SwimmingPool:Indoor,
    Test Pool,             !- Name
    F1-1,                  !- Surface Name
    1.5,                   !- Average Depth {m}
    PoolActivitySched,     !- Pool Activity Schedule
    MakeUpWaterSched,      !- MakeUp Water Temperature Schedule
    PoolCoverSched,        !- Pool Cover Schedule
    0.0,                   !- Cover Evaporation Factor
    0.2,                   !- Cover Convection Factor
    0.9,                   !- Cover Short-Wavelength Radiation Factor
    0.5,                   !- Cover Long-Wavelength Radiation Factor
    Pool Water Inlet Node,    !- Water Inlet Node (Plant/Heater)
    Pool Water Outlet Node,   !- Water Outlet Node (Plant/Heater)
    0.1,                   !- Maximum flow rate from water heating system {m3/s}
    0.6,                   !- Miscellaneous Equipment Power Factor
    PoolSetpointTempSched, !- Pool Water Setpoint Temperature Schedule
    15,                    !- Maximum Number of People in Pool
    PoolOccupancySched,    !- Pool People Schedule
    PoolOccHeatGainSched;  !- Pool People Heat Gain Schedule
```

### SwimmingPool:Indoor Outputs

* HVAC, Average, Indoor Pool Makeup Water Rate [m3/s]
* HVAC, Sum, Indoor Pool Makeup Water Volume [m3]
* HVAC, Average, Indoor Pool Makeup Water Temperature [C]
* HVAC, Average, Indoor Pool Water Temperature [C]
* HVAC, Average, Indoor Pool Inlet Water Temperature [C]
* HVAC, Average, Indoor Pool Inlet Water Mass Flow Rate [kg/s]
* HVAC, Average, Indoor Pool Miscellaneous Equipment Power [W]
* HVAC, Sum, Indoor Pool Miscellaneous Equipment Energy [J]
* HVAC, Average, Indoor Pool Heating Rate [W]
* HVAC, Sum, Indoor Pool Heating Energy [J]
* HVAC, Average, Indoor Pool Radiant to Convection by Cover [W]
* HVAC, Average, Indoor Pool People Heat Gain [W]
* HVAC, Average, Indoor Pool Current Activity Factor []
* HVAC, Average, Indoor Pool Current Cover Factor []
* HVAC, Average, Indoor Pool Evaporative Heat Loss Rate [W]
* HVAC, Sum, Indoor Pool Evaporative Heat Loss Energy [J]

#### Indoor Pool Makeup Water Rate [m3/s]

The water consumption rate for the makeup water of indoor swimming pool.

#### Indoor Pool Makeup Water Volume [m3]

The water consumption for the makeup water of indoor swimming pool.

#### Indoor Pool Makeup Water Temperature [C]

The temperature of the makeup water of indoor swimming pool.

#### Indoor Pool Water Temperature [C]

The average calculated pool water temperature during the simulation at the time frequency requested.

#### Indoor Pool Inlet Water Temperature [C]

The temperature of the water being sent to the pool from the plant heating equipment.

#### Indoor Pool Inlet Water Mass Flow Rate [kg/s]

The mass flow rate of water being sent to the pool from the plant heating equipment.  Typically this water is being passed through a heater and miscellaneous equipment.

#### Indoor Pool Miscellaneous Equipment Power [W]

The miscellaneous equipment power includes the power consumption of pool filter and chlorinator in Watts.

#### Indoor Pool Miscellaneous Equipment Energy [J]

The miscellaneous equipment power consumption includes the energy consumption of pool filter and chlorinator in Joules.

#### Indoor Pool Heating Rate [W]

This is the rate of heating provided by the plant loop to the pool in Watts.

#### Indoor Pool Heating Energy [J]

This is the amount of heating provided by the plant loop to the pool in Joules over the time step requested.

#### Indoor Pool Radiant to Convection by Cover [W]

The pool cover may block some or all of short- and long-wavelength radiation incident on the pool.  To account for this and to not have the cover result in energy that is not accounted for by the model, the radiation that is blocked by the cover is converted to a convective gain (or loss) to/from the zone air.  This output field reports this value.

#### Indoor Pool Current Activity Factor []

This is the current activity factor as defined by the user input schedule.

#### Indoor Pool Current Cover Factor []

This is the current cover factor as defined by the user input schedule.

#### Indoor Pool Evaporative Heat Loss Rate [W]

This is the rate of evaporative heat loss (latent) to the zone from the pool in Watts.

#### Indoor Pool Evaporative Heat Loss Energy [J]

This is the amount of evaporative heat loss (latent) to the zone from the pool in in Joules over the time step requested.

### OtherEquipment

Other Equipment object is provided as an additional source for heat gains or losses directly to the zone.  That is to say, a loss can be entered by putting a negative value into the Design Level field(s). Note, too, that this object does not have an end-use component – gains or losses do not show up in the bottom energy lines (except as influencing overall zone gains or losses).

#### Field: Name

The name of the OtherEquipment object.

#### Field: Zone or ZoneList Name

This field is the name of the thermal zone (ref: Zone) and attaches a particular other equipment statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this other equipment definition is applied to each of the zones in the zone list effecting a global definition for the amount of other in the zone. This option can be used effectively with the watts/area and watts/person options of the Design Level Calculation Method.

#### Field: Schedule Name

This field is the name of the schedule that modifies the design level parameter for other equipment (see Design Level Calculation Method field and related subsequent fields). The schedule values can be any positive number. The actual energy input for other equipment in a zone as defined by this statement is the product of the design level field and the value of the schedule specified by name in this field.

#### Field: Design Level Calculation Method

This field is a key/choice field that tells which of the next three fields are filled and is descriptive of the method for calculating the nominal other equipment level in the Zone. The key/choices are:

- EquipmentLevel

With this choice, the method used will be a straight insertion of the other equipment level (Watts) for the Zone.  (The Design Level field should be filled.)

- Watts/Area or Power/Area

With this choice, the method used will be a factor per floor area of the zone. (The Power per Zone Floor Area field should be filled).

- Watts/Person or Power/Person

With this choice, the method used will be a factor of equipment level (watts) per person. (The Power per Person field should be filled).

#### Field: Design Level

This field (in Watts) is typically used to represent the maximum energy input to other equipment in a zone that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the other equipment design level could be a “diversity factor” applied to a schedule of real numbers. This value can be negative to denote a loss. Note that while the schedule value can vary from hour to hour, the design level field is constant for all simulation environments.

#### Field: Power per Zone Floor Area

This factor (watts/m<sup>2</sup>) is used, along with the Zone Area to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss. The choice from the method field should be “**Watts/Area**” or “**Power/Area**”.

#### Field: Power per Person

This factor (watts/person) is used, along with the number of occupants (people) to determine the maximum equipment level as described in the Design Level field. This value can be negative to denote a loss. The choice from the method field should be “**Watts/Person**” or “**Power/Person**”.

#### Heat Gains/Losses from Other Equipment:

The fuel input to the equipment ultimately appears as heat that contributes to zone loads. In EnergyPlus this heat is divided into four different fractions. Three of these are given by the input fields Fraction Latent, Fraction Radiant and Fraction Lost. A fourth, defined as the fraction of the heat from other equipment convected to the zone air, is calculated by the program as:

f<sub>convected</sub> = 1.0 – (Fraction Latent + Fraction Radiant + Fraction Lost)

You will get an error message if Fraction Latent + Fraction Radiant + Fraction Lost exceeds 1.0.

#### Field: Fraction Latent

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of latent heat given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of latent energy produced by the other equipment. This energy affects the moisture balance within the zone.

#### Field: Fraction Radiant

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of long-wave radiant heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of long wavelength radiation gain from other equipment in a zone.

#### Field: Fraction Lost

This field is a decimal number between 0.0 and 1.0 and is used to characterize the amount of “lost” heat being given off by other equipment in a zone. The number specified in this field will be multiplied by the total energy consumed by other equipment to give the amount of heat which is “lost” and does not impact the zone energy balances. This might correspond to input energy converted to mechanical work or heat that is vented to the atmosphere.

IDF Examples

```idf
OtherEquipment,
    BASE-1 OthEq 1,          !- Name
    BASE-1,                  !- Zone Name
    ALWAYSON,                !- SCHEDULE Name
    EquipmentLevel,          !- Design Level calculation method
    6766.,                   !- Design Level {W}
    ,                        !- Power per Zone Floor Area {watts/m2}
    ,                        !- Power per Person {watts/person}
    0,                       !- Fraction Latent
    0.3,                     !- Fraction Radiant
    0;                       !- Fraction Lost
```

### Electric, Gas, Other, HotWater, Steam Equipment Outputs

Each type of equipment object has output variables for individual objects and for zone totals.

Electric Equipment

* Zone,Average,Electric Equipment Electric Power [W]

* Zone,Sum,Electric Equipment Electric Energy [J]

* Zone,Sum,Electric Equipment Radiant Heating Energy [J]

* Zone,Average,Electric Equipment Radiant Heating Rate [W]

* Zone,Sum,Electric Equipment Convective Heating Energy [J]

* Zone,Average,Electric Equipment Convective Heating Rate [W]

* Zone,Sum,Electric Equipment Latent Gain Energy [J]

* Zone,Average,Electric Equipment Latent Gain Rate [W]

* Zone,Sum,Electric Equipment Lost Heat Energy [J]

* Zone,Average,Electric Equipment Lost Heat Rate [W]

* Zone,Sum,Electric Equipment Total Heating Energy [J]

* Zone,Average,Electric Equipment Total Heating Rate [W]

* Zone,Average,Zone Electric Equipment Electric Power [W]

* Zone,Sum,Zone Electric Equipment Electric Energy [J]

* Zone,Sum,Zone Electric Equipment Radiant Heating Energy [J]

* Zone,Average,Zone Electric Equipment Radiant Heating Rate [W]

* Zone,Sum,Zone Electric Equipment Convective Heating Energy [J]

* Zone,Average,Zone Electric Equipment Convective Heating Rate [W]

* Zone,Sum,Zone Electric Equipment Latent Gain Energy [J]

* Zone,Average,Zone Electric Equipment Latent Gain Rate [W]

* Zone,Sum,Zone Electric Equipment Lost Heat Energy [J]

* Zone,Average,Zone Electric Equipment Lost Heat Rate [W]

* Zone,Sum,Zone Electric Equipment Total Heating Energy [J]

* Zone,Average,Zone Electric Equipment Total Heating Rate [W]




**Gas Equipment**

* Zone,Average,Gas Equipment Gas Rate [W]

* Zone,Sum,Gas Equipment Gas Energy [J]

* Zone,Sum,Gas Equipment Radiant Heating Energy [J]

* Zone,Sum,Gas Equipment Convective Heating Energy [J]

* Zone,Sum,Gas Equipment Latent Gain Energy [J]

* Zone,Sum,Gas Equipment Lost Heat Energy [J]

* Zone,Sum,Gas Equipment Total Heating Energy [J]

* Zone,Average,Gas Equipment Radiant Heating Rate [W]

* Zone,Average,Gas Equipment Convective Heating Rate [W]

* Zone,Average,Gas Equipment Latent Gain Rate [W]

* Zone,Average,Gas Equipment Lost Heat Rate [W]

* Zone,Average,Gas Equipment Total Heating Rate [W]

* Zone,Average,Zone Gas Equipment Gas Rate [W]

* Zone,Sum,Zone Gas Equipment Gas Energy [J]

* Zone,Sum,Zone Gas Equipment Radiant Heating Energy [J]

* Zone,Average,Zone Gas Equipment Radiant Heating Rate [W]

* Zone,Sum,Zone Gas Equipment Convective Heating Energy [J]

* Zone,Average,Zone Gas Equipment Convective Heating Rate [W]

* Zone,Sum,Zone Gas Equipment Latent Gain Energy [J]

* Zone,Average,Zone Gas Equipment Latent Gain Rate [W]

* Zone,Sum,Zone Gas Equipment Lost Heat Energy [J]

* Zone,Average,Zone Gas Equipment Lost Heat Rate [W]

* Zone,Sum,Zone Gas Equipment Total Heating Energy [J]

* Zone,Average,Zone Gas Equipment Total Heating Rate [W]




**HotWater Equipment**

* Zone,Average,Hot Water Equipment District Heating Rate [W]

* Zone,Sum,Hot Water Equipment District Heating Energy [J]

* Zone,Sum,Hot Water Equipment Radiant Heating Energy [J]

* Zone,Average,Hot Water Equipment Radiant Heating Rate [W]

* Zone,Sum,Hot Water Equipment Convective Heating Energy [J]

* Zone,Average,Hot Water Equipment Convective Heating Rate [W]

* Zone,Sum,Hot Water Equipment Latent Gain Energy [J]

* Zone,Average,Hot Water Equipment Latent Gain Rate [W]

* Zone,Sum,Hot Water Equipment Lost Heat Energy [J]

* Zone,Average,Hot Water Equipment Lost Heat Rate [W]

* Zone,Sum,Hot Water Equipment Total Heating Energy [J]

* Zone,Average,Hot Water Equipment Total Heating Rate [W]

* Zone,Average,Zone Hot Water Equipment District Heating Rate [W]

* Zone,Sum,Zone Hot Water Equipment District Heating Energy [J]

* Zone,Sum,Zone Hot Water Equipment Radiant Heating Energy [J]

* Zone,Average,Zone Hot Water Equipment Radiant Heating Rate [W]

* Zone,Sum,Zone Hot Water Equipment Convective Heating Energy [J]

* Zone,Average,Zone Hot Water Equipment Convective Heating Rate [W]

* Zone,Sum,Zone Hot Water Equipment Latent Gain Energy [J]

* Zone,Average,Zone Hot Water Equipment Latent Gain Rate [W]

* Zone,Sum,Zone Hot Water Equipment Lost Heat Energy [J]

* Zone,Average,Zone Hot Water Equipment Lost Heat Rate [W]

* Zone,Sum,Zone Hot Water Equipment Total Heating Energy [J]

* Zone,Average,Zone Hot Water Equipment Total Heating Rate [W]




**Steam Equipment**

* Zone,Average,Steam Equipment District Heating Rate [W]

* Zone,Sum,Steam Equipment District Heating Energy [J]

* Zone,Sum,Steam Equipment Radiant Heating Energy [J]

* Zone,Average,Steam Equipment Radiant Heating Rate [W]

* Zone,Sum,Steam Equipment Convective Heating Energy [J]

* Zone,Average,Steam Equipment Convective Heating Rate [W]

* Zone,Sum,Steam Equipment Latent Gain Energy [J]

* Zone,Average,Steam Equipment Latent Gain Rate [W]

* Zone,Sum,Steam Equipment Lost Heat Energy [J]

* Zone,Average,Steam Equipment Lost Heat Rate [W]

* Zone,Sum,Steam Equipment Total Heating Energy [J]

* Zone,Average,Steam Equipment Total Heating Rate [W]

* Zone,Average,Zone Steam Equipment District Heating Rate [W]

* Zone,Sum,Zone Steam Equipment District Heating Energy [J]

* Zone,Sum,Zone Steam Equipment Radiant Heating Energy [J]

* Zone,Average,Zone Steam Equipment Radiant Heating Rate [W]

* Zone,Sum,Zone Steam Equipment Convective Heating Energy [J]

* Zone,Average,Zone Steam Equipment Convective Heating Rate [W]

* Zone,Sum,Zone Steam Equipment Latent Gain Energy [J]

* Zone,Average,Zone Steam Equipment Latent Gain Rate [W]

* Zone,Sum,Zone Steam Equipment Lost Heat Energy [J]

* Zone,Average,Zone Steam Equipment Lost Heat Rate [W]

* Zone,Sum,Zone Steam Equipment Total Heating Energy [J]

* Zone,Average,Zone Steam Equipment Total Heating Rate [W]




**Other Equipment**

* Zone,Sum,Other Equipment Radiant Heating Energy [J]

* Zone,Average,Other Equipment Radiant Heating Rate [W]

* Zone,Sum,Other Equipment Convective Heating Energy [J]

* Zone,Average,Other Equipment Convective Heating Rate [W]

* Zone,Sum,Other Equipment Latent Gain Energy [J]

* Zone,Average,Other Equipment Latent Gain Rate [W]

* Zone,Sum,Other Equipment Lost Heat Energy [J]

* Zone,Average,Other Equipment Lost Heat Rate [W]

* Zone,Sum,Other Equipment Total Heating Energy [J]

* Zone,Average,Other Equipment Total Heating Rate [W]

* Zone,Sum,Zone Other Equipment Radiant Heating Energy [J]

* Zone,Average,Zone Other Equipment Radiant Heating Rate [W]

* Zone,Sum,Zone Other Equipment Convective Heating Energy [J]

* Zone,Average,Zone Other Equipment Convective Heating Rate [W]

* Zone,Sum,Zone Other Equipment Latent Gain Energy [J]

* Zone,Average,Zone Other Equipment Latent Gain Rate [W]

* Zone,Sum,Zone Other Equipment Lost Heat Energy [J]

* Zone,Average,Zone Other Equipment Lost Heat Rate [W]

* Zone,Sum,Zone Other Equipment Total Heating Energy [J]

* Zone,Average,Zone Other Equipment Total Heating Rate [W]


#### Electric Equipment Electric Power [W]

#### Electric Equipment Electric Energy [J]

The electric equipment electric power consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the electricity meters that are associated with the zone – Electricity:Facility, Electricity:Buidling, Electricity:Zone:&lt;Zone Name&gt;, InteriorEquipment:Electricity: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment:Electricity.

#### Gas Equipment Gas Rate [W]

#### Gas Equipment Gas Energy [J]

The gas equipment natural gas consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the electricity meters that are associated with the zone – Gas:Facility, Gas:Buidling, Gas:Zone:&lt;Zone Name&gt;, InteriorEquipment:Gas: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment:Gas.

#### Hot Water Equipment District Heating Rate [W]

#### Hot Water Equipment District Heating Energy [J]

The hot water equipment district heating consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the district heating meters that are associated with the zone – DistrictHeating:Facility, DistrictHeating:Buidling, DistrictHeating:Zone:&lt;Zone Name&gt;, InteriorEquipment: DistrictHeating: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment: DistrictHeating.

#### Steam Equipment District Heating Rate [W]

#### Steam Equipment District Heating Energy [J]

The steam equipment district heating consumption in Watts (for power) or Joules (for energy). It is the sum of the radiant, convective, latent and lost components. This energy use is added to the district heating meters that are associated with the zone – DistrictHeating:Facility, DistrictHeating:Buidling, DistrictHeating:Zone:&lt;Zone Name&gt;, InteriorEquipment: DistrictHeating: :Zone:&lt;Zone Name&gt;, and &lt;End-Use Subcategory&gt;:InteriorEquipment: DistrictHeating.

Note that zone energy consumption is not reported for OTHER EQUIPMENT and does not go on any meter.

### ElectricEquipment :ITE:AirCooled

This object describes air-cooled electric information technology equipment (ITE) which has variable power consumption as a function of loading and temperature.

#### Field: Name

The name of this object.

#### Field: Zone Name

This field is the name of the thermal zone (ref: Zone) which contains this ElectricEquipment:ITE:AirCooled object.

#### Field: Design Power Input Calculation Method

This field is a key/choice field that tells which of the next two fields are filled and is descriptive of the method for calculating the nominal electric power input to the ITE. The key/choices are:

Watts/Unit

With this choice, the design power input will be the product of Design Level per Unit and Number of Units. (Both of these fields should be filled.) This is the default.

Watts/Area

With this choice, the design power input will be a factor per floor area of the zone. (The Watts per Zone Floor Area field should be filled).

#### Field: Watts per Unit

This field (in Watts) is typically used to represent the design electrical power input to the ITE when fully loaded and the entering air temperatures is at the specified design value. This field is used if the choice from the method field is “EquipmentLevel”.

#### Field: Number of Units

This field is multiplied times the Design Level per Unit to determine the design electrical power input to this ITE object when fully loaded and the entering air temperature is at the specified design value. This field is used if the choice from the method field is “EquipmentLevel”. The default is 1.

#### Field: Watts per Zone Floor Area

This factor (Watts/m2) is used, along with the Zone Area to determine the design electrical power input as described in the Design Level field above. This field is used if the choice from the method field is “Watts/Area”.

#### Field: Design Power Input Schedule Name

This field is the name of the operating schedule that modifies the design level power input for this equipment This schedule specifies the fraction (typically 0.0 to 1.0) of this equipment which is available (powered up), regardless of CPU utilization. If this field is blank, the schedule is assumed to always be 1.0.

#### Field: CPU Loading Schedule Name

This field is the name of the schedule that specifies the CPU loading for this equipment as a fraction from 0.0 (idle) to 1.0 (full load). If this field is blank, the schedule is assumed to always be 1.0.

#### Field: CPU Power Input Function of Loading and Air Temperature Curve Name

The name of a two-variable curve or table lookup object which modifies the CPU power input as a function of CPU loading (x) and air inlet node temperature (y). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

#### Field: Design Fan Power Input Fraction

This field is a decimal number between 0.0 and 1.0 and is used to specify the fraction of the total power input at design conditions which is for the cooling fan(s). If fan power data is not available, set this fraction to 0.0. The default is 0.0.

#### Field: Design Fan Air Flow Rate per Power Input

Specifies the cooling fan air flow rate in m3/s per Watt of total electric power input at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

This is normalized by power input to allow the design power input to be changed without needing to change this value.  

#### Field: Air Flow Function of Loading and Air Temperature Curve Name

The name of a two-variable curve or table lookup object which modifies the cooling air flow rate as a function of CPU loading (x) and air inlet node temperature (y). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature).

#### Field: Fan Power Input Function of Flow Curve Name

The name of a single-variable curve or table lookup object which modifies the fan power input as a function of airflow fraction (x). This curve (table) should equal 1.0 at the design air flow rate (flow fraction = 1.0).

#### Field: Design Entering Air Temperature

Specifies the entering air temperature in deg. C at design conditions. The default is 15C.

#### Field: Environmental Class

Specifies the allowable operating conditions for the air inlet conditions. The available inputs are A1, A2, A3, A4, B, C, or None. This is used to report the “ITE Air Inlet Operating Range Exceeded Time” If None is specified (the default), then no reporting of time outside allowable conditions will be done.

#### Field: Air Inlet Connection Type

Specifies the type of connection between the zone and the ITE air inlet node. The choices are:

AdjustedSupply = This option is used to apply a recirculation adjustment to the ITE inlet conditions. If this option is specified, then the Supply Air Node Name is required and the air inlet temperature to the ITE will be the current supply air node temperature adjusted by the current recirculation fraction. All heat output is added to the zone air heat balance as a convective gain. AdjustedSupply is the default.

ZoneAirNode = This option is used if there is no containment and the ITE air inlet node is at the average zone condition. All heat output is added to the zone air heat balance as a convective gain. 

RoomAirModel = This option connects the ITE air inlet and outlet nodes to a room air model (Ref. RoomAirModelType and RoomAir:Node). 

#### Field: Air Inlet Room Air Model Node Name

Specifies the name of a room air model node (ref. RoomAir:Node) which is the air inlet to this equipment.  This field is required if the Air Node Connection Type = RoomAirModel.

#### Field: Air Outlet Room Air Model Node Name

Specifies the node name of a room air model node (ref. RoomAir:Node) which is the air outlet from this equipment. This field is required if the Air Node Connection Type = RoomAirModel.

#### Field: Supply Air Node Name

Specifies the node name of the supply air inlet node service this ITE. If the Air Node Connection Type = AdjustedSupply ,then this field is required, and the conditions at this node will be used to determine the ITE air inlet conditions. This field is also required if reporting of the Supply Heat Index is desired.

#### Field: Design Recirculation Fraction

Specifies the recirculation fraction for this equipment at design conditions. This field is used only if the Air Node Connection Type = AdjustedSupply. The recirculation fraction is defined as the ratio of recirculated air flow to total air flow entering the ITE. Recirculation is dependent upon many factors including rack and containment configuration. The default is 0.0 (no recirculation).

#### Field: Recirculation Function of Loading and Supply Temperature Curve Name

The name of a two-variable curve or table lookup object which modifies the Design Recirculation Fraction as a function of CPU loading (x) and supply air node temperature (y). This curve (table) should equal 1.0 at design conditions (CPU loading = 1.0 and Design Entering Air Temperature). This field is used only if the Air Node Connection Type = AdjustedSupply. If this curve is left blank, then the curve is assumed to always equal 1.0.

#### Field: Design Electric Power Supply Efficiency

This field is a decimal number used to specify the efficiency of the power supply system serving this ITE. The default is 1.0.

#### Field: Electric Power Supply Efficiency Function of Part Load Ratio Curve Name

The name of a single-variable curve or table lookup object which modifies the electric power supply efficiency as a function of part load ratio (x). This curve (table) should equal 1.0 at the design power consumption (part load ratio = 1.0). If this curve is left blank, then the curve is assumed to always equal 1.0.

#### Field: Fraction of Electric Power Supply Losses to Zone

This field is a decimal number between 0.0 and 1.0 and is used to specify the fraction of the electric power supply losses which are a heat gain to the zone containing the ITE. If this value is less than 1.0, the remainder of the losses are assumed to be lost to the outdoors. The default is 1.0.

#### Field: CPU End-Use Subcategory

This equipment is metered on the Interior Equipment end-use category for Electricity.  This field allows you to specify a user-defined end-use subcategory for the CPU power consumption. A new meter for reporting is created for each unique subcategory (ref: Output:Meter object). Subcategories are also reported in the ABUPS table. The default is ITE-CPU.

#### Field: Fan End-Use Subcategory

This equipment is metered on the Interior Equipment end-use category for Electricity.  This field allows you to specify a user-defined end-use subcategory for the fan power consumption. A new meter for reporting is created for each unique subcategory (ref: Output:Meter object). Subcategories are also reported in the ABUPS table.  The default is ITE-Fans

#### Field: Electric Power Supply End-Use Subcategory

This equipment is metered on the Interior Equipment end-use category for Electricity.  This field allows you to specify a user-defined end-use subcategory for the electric power supply power consumption. A new meter for reporting is created for each unique subcategory (ref: Output:Meter object). Subcategories are also reported in the ABUPS table. The default is ITE-UPS

An IDF example:

```idf
ElectricEquipment:ITE:AirCooled,
    Data Center Servers,     !- Name
    Main Zone,               !- Zone Name
    Watts/Unit,              !- Design Power Input Calculation Method
    500,                     !- Watts per Unit {W}
    200,                     !- Number of Units
    ,                        !- Watts per Zone Floor Area {W/m2}
    Data Center Operation Schedule,  !- Design Power Input Schedule Name
    Data Center CPU Loading Schedule,  !- CPU Loading  Schedule Name
    Model 5250 Power fLoadTemp,  !- CPU Power Input Function of Loading and Air Temperature Curve Name
    0.4,                     !- Design Fan Power Input Fraction
    0.0001,                  !- Design Fan Air Flow Rate per Power Input {m3/s-W}
    Model 5250 AifFlow fLoadTemp,  !- Air Flow Function of Loading and Air Temperature Curve Name
    ECM FanPower fFlow,      !- Fan Power Input Function of Flow Curve Name
    15,                      !- Design Entering Air Temperature {C}
    A3,                      !- Environmental Class
    AdjustedSupply,          !- Air Inlet Connection Type
    ,                        !- Air Inlet Room Air Model Node Name
    ,                        !- Air Outlet Room Air Model Node Name
    Main Zone Inlet Node,    !- Supply Air Node Name
    0.1,                     !- Design Recirculation Fraction
    Data Center Recirculation fLoadTemp,  !- Recirculation Function of Loading and Supply Temperature Curve Name
    0.9,                     !- Design Electric Power Supply Efficiency
    UPS Efficiency fPLR,     !- Electric Power Supply Efficiency Function of Part Load Ratio Curve Name
    1,                       !- Fraction of Electric Power Supply Losses to Zone
    ITE-CPU,                 !- CPU End-Use Subcategory
    ITE-Fans,                !- Fan End-Use Subcategory
    ITE-UPS;                 !- Electric Power Supply End-Use Subcategory
```

ElectricEquipment:ITE:AirCooled Outputs

* Zone,Average,ITE CPU Electric Power [W]
* Zone,Average,ITE Fan Electric Power [W]
* Zone,Average,ITE UPS Electric Power [W]
* Zone,Average,ITE CPU Electric Power at Design Inlet Conditions [W]
* Zone,Average,ITE Fan Electric Power at Design Inlet Conditions [W]
* Zone,Average,ITE UPS Heat Gain to Zone Rate [W]
* Zone,Average,ITE Total Heat Gain to Zone Rate [W]
* Zone,Sum,ITE CPU Electric Energy [J]
* Zone,Sum,ITE Fan Electric Energy [J]
* Zone,Sum,ITE UPS Electric Energy [J]
* Zone,Sum,ITE CPU Electric Energy at Design Inlet Conditions [J]
* Zone,Sum,ITE Fan Electric Energy at Design Inlet Conditions [J]
* Zone,Sum,ITE UPS Heat Gain to Zone Energy [J]
* Zone,Sum,ITE Total Heat Gain to Zone Energy [J]
* Zone,Average,ITE Standard Density Air Volume Flow Rate [m3/s]
* Zone,Average,ITE Current Density Air Volume Flow Rate [m3/s]
* Zone,Average,ITE Air Mass Flow Rate [kg/s]
* Zone,Average,ITE Air Inlet Dry-Bulb Temperature [C]
* Zone,Average,ITE Air Inlet Dewpoint Temperature [C]
* Zone,Average,ITE Air Inlet Relative Humidity [%]
* Zone,Average,ITE Air Outlet Dry-Bulb Temperature [C]
* Zone,Average,ITE Supply Heat Index []
* Zone,Sum,ITE Air Inlet Operating Range Exceeded Time [hr]
* Zone,Sum,ITE Air Inlet Dry-Bulb Temperature Above Operating Range Time [hr]
* Zone,Sum,ITE Air Inlet Dry-Bulb Temperature Below Operating Range Time [hr]
* Zone,Sum,ITE Air Inlet Dewpoint Temperature Above Operating Range Time [hr]
* Zone,Sum,ITE Air Inlet Dewpoint Temperature Below Operating Range Time [hr]
* Zone,Sum,ITE Air Inlet Relative Humidity Above Operating Range Time [hr]
* Zone,Sum,ITE Air Inlet Relative Humidity Below Operating Range Time [hr]
* Zone,Average,ITE Air Inlet Dry-Bulb Temperature Difference Above Operating Range [deltaC]
* Zone,Average,ITE Air Inlet Dry-Bulb Temperature Difference Below Operating Range [deltaC]
* Zone,Average,ITE Air Inlet Dewpoint Temperature Difference Above Operating Range [deltaC]
* Zone,Average,ITE Air Inlet Dewpoint Temperature Difference Below Operating Range [deltaC]
* Zone,Average,ITE Air Inlet Relative Humidity Difference Above Operating Range [%]
* Zone,Average,ITE Air Inlet Relative Humidity Difference Below Operating Range [%]
* Zone,Average,Zone ITE CPU Electric Power [W]
* Zone,Average,Zone ITE Fan Electric Power [W]
* Zone,Average,Zone ITE UPS Electric Power [W]
* Zone,Average,Zone ITE CPU Electric Power at Design Inlet Conditions [W]
* Zone,Average,Zone ITE Fan Electric Power at Design Inlet Conditions [W]
* Zone,Average,Zone ITE UPS Heat Gain to Zone Rate [W]
* Zone,Average,Zone ITE Total Heat Gain to Zone Rate [W]
* Zone,Sum,Zone ITE CPU Electric Energy [J]
* Zone,Sum,Zone ITE Fan Electric Energy [J]
* Zone,Sum,Zone ITE UPS Electric Energy [J]
* Zone,Sum,Zone ITE CPU Electric Energy at Design Inlet Conditions [J]
* Zone,Sum,Zone ITE Fan Electric Energy at Design Inlet Conditions [J]
* Zone,Sum,Zone ITE UPS Heat Gain to Zone Energy [J]
* Zone,Sum,Zone ITE Total Heat Gain to Zone Energy [J]
* Zone,Average,Zone ITE Standard Density Air Volume Flow Rate [m3/s]
* Zone,Average,Zone ITE Air Mass Flow Rate [kg/s]
* Zone,Average,Zone ITE Average Supply Heat Index []
* Zone,Sum,Zone ITE Any Air Inlet Operating Range Exceeded Time [hr]
* Zone,Sum,Zone ITE Any Air Inlet Dry-Bulb Temperature Above Operating Range Time [hr]
* Zone,Sum,Zone ITE Any Air Inlet Dry-Bulb Temperature Below Operating Range Time [hr]
* Zone,Sum,Zone ITE Any Air Inlet Dewpoint Temperature Above Operating Range Time [hr]
* Zone,Sum,Zone ITE Any Air Inlet Dewpoint Temperature Below Operating Range Time [hr]
* Zone,Sum,Zone ITE Any Air Inlet Relative Humidity Above Operating Range Time [hr]
* Zone,Sum,Zone ITE Any Air Inlet Relative Humidity Below Operating Range Time [hr]

#### Zone ITE CPU Electric Power [W]

ITE CPU Electric Power [W]

#### Zone ITE CPU Electric Energy [J]

#### ITE CPU Electric Energy [J]

The electric power (or energy) input to the ITE equipment CPU (total power input less cooling fan power). The ITE CPU Electric Energy output is also added to a meter object with Resource Type = Electricity, End Use Key = InteriorEquipment, Group Key = Building (Ref. Output:Meter object).

#### Zone ITE CPU Electric Power at Design Inlet Conditions [W]

#### ITE CPU Electric Power at Design Inlet Conditions [W]

#### Zone ITE CPU Electric Energy at Design Inlet Conditions [J]

#### ITE CPU Electric Energy at Design Inlet Conditions [J]

The electric power (or energy) input to the ITE equipment CPU (total power input less cooling fan power) if the air inlet temperature were held at the design condition. May be used to calculate “IT efficiency”, the ratio of (IT energy consumed in the facility) / (IT energy that would have been consumed in the facility if the ITE were held at the reference temperature).

#### Zone ITE Fan Electric Power [W]

#### ITE Fan Electric Power [W]

#### Zone ITE Fan Electric Energy [J]

#### ITE Fan Electric Energy [J]

The electric power (or energy) input to the ITE cooling fan. The ITE Fan Electric Energy output is also added to a meter object with Resource Type = Electricity, End Use Key = InteriorEquipment, Group Key = Building (Ref. Output:Meter object).

#### Zone ITE Fan Electric Power at Design Inlet Conditions [W]

#### ITE Fan Electric Power at Design Inlet Conditions [W]

#### Zone ITE Fan Electric Energy at Design Inlet Conditions [J]

#### ITE Fan Electric Energy at Design Inlet Conditions [J]

The electric power (or energy) input to the ITE cooling fan if the air inlet temperature were held at the design condition. May be used to calculate “IT efficiency”, the ratio of (IT energy consumed in the facility) / (IT energy that would have been consumed in the facility if the ITE were held at the reference temperature).

#### Zone ITE UPS Electric Power [W]

#### ITE UPS Electric Power [W]

#### Zone ITE UPS Electric Energy [J]

#### ITE UPS Electric Energy [J]

The net electric power (or energy) input to the ITE equipment UPS (total power input less power delivered to ITE). The ITE UPS Electric Energy output is also added to a meter object with Resource Type = Electricity, End Use Key = InteriorEquipment, Group Key = Building (Ref. Output:Meter object).

#### Zone ITE UPS Heat Gain to Zone Rate [W]

#### ITE UPS Heat Gain to Zone Rate [W]

#### Zone ITE UPS Heat Gain to Zone Energy [J]

#### ITE UPS Heat Gain to Zone Energy [J]

The heat gain rate (or energy) to the zone from the UPS.

#### Zone ITE Total Heat Gain to Zone Rate [W]

#### ITE Total Heat Gain to Zone Rate [W]

#### Zone ITE Total Heat Gain to Zone Energy [J]

#### ITE Total Heat Gain to Zone Energy [J]

The heat gain rate (or energy) to the zone from the UPS and from the CPU and fans if the ITE. Air Inlet Connection Type is AdjustedSupply or ZoneAirNode.  If RoomAirModel is selected, then only the heat gain from the UPS is added directly to the zone air heat balance, the heat gain from the CPU and fans will be added to the ITE air Outlet Room Air Model Node

#### Zone ITE Standard Density Air Volume Flow Rate [m3/s]

#### ITE Standard Density Air Volume Flow Rate [m3/s]

Reports the average air volume flow rate through the ITE over the reporting interval.  Standard density in EnergyPlus corresponds to 20ºC dry bulb, dry air, and nominally adjusted for elevation.  

#### Zone ITE Current Density Air Volume Flow Rate [m3/s]

#### ITE Current Density Air Volume Flow Rate [m3/s]

Reports the average air volume flow rate through the ITE over the reporting interval, calculated using the current density at the air inlet node.  

#### Zone ITE Air Mass Flow Rate [kg/s]

#### ITE Air Mass Flow Rate [kg/s]

Reports the average air mass flow rate through the ITE over the reporting interval, calculated using the current density at the air inlet node.  

#### ITE Air Inlet Dry-Bulb Temperature [C]

The dry-bulb temperature of the air entering the ITE.

#### ITE Air Inlet Dewpoint Temperature [C]

The dewpoint temperature of the air entering the ITE.

#### ITE Air Inlet Relative Humidity [%]

The dewpoint temperature of the air entering the ITE.

#### ITE Air Outlet Dry-Bulb Temperature [C]

The dry-bulb temperature of the air leaving the ITE.

#### Zone ITE Average Supply Heat Index []

#### ITE Supply Heat Index []

The supply heat index (SHI) for this equipment. SHI is a dimensionless measure of recirculation of hot air into the cold air intake of the ITE. SHI = (Tin – Tsupply)/(Tout-Tsupply) where Tin is the dry-bulb temperature of the air entering the ITE, Tout is the dry-bulb temperature of the air leaving the ITE, and Tsupply is the dry-bulb temperature at the Supply Air Node. If a Supply Air Node Name is not specified for this object, then this output will not be reported.

#### Zone ITE Any Air Inlet Operating Range Exceeded Time [hr]

#### ITE Air Inlet Operating Range Exceeded Time [hr]

Hours when the dry-bulb and/or dewpoint temperature of the air entering the ITE is outside the range specified by the ITE Environmental Class.

#### Zone ITE Any Air Inlet Dry-Bulb Temperature Above Operating Range Time [hr]

#### ITE Air Inlet Dry-Bulb Temperature Above Operating Range Time [hr]

Hours when the dry-bulb temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

#### ITE Air Inlet Dry-Bulb Temperature Difference Above Operating Range [deltaC]

The temperature difference (in degrees DeltaC) between the air inlet dry-bulb temperature and the maximum allowable dry-bulb temperature specified by the ITE Environmental Class. Only positive values are reported. When the dry-bulb temperature of the air entering the ITE is below the maximum specified by the ITE Environmental Class, this output will be zero.

#### Zone ITE Any Air Inlet Dry-Bulb Temperature Below Operating Range Time [hr]

#### ITE Air Inlet Dry-Bulb Temperature Below Operating Range Time [hr]

Hours when the dry-bulb temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

#### ITE Air Inlet Dry-Bulb Temperature Difference Below Operating Range [deltaC]

The temperature difference (in degrees DeltaC) between the air inlet dry-bulb temperature and the minimum allowable dry-bulb temperature specified by the ITE Environmental Class. Only negative values are reported. When the dry-bulb temperature of the air entering the ITE is above the minimum specified by the ITE Environmental Class, this output will be zero.

#### Zone ITE Any Air Inlet Dewpoint Temperature Above Operating Range Time [hr]

#### ITE Air Inlet Dewpoint Temperature Above Operating Range Time [hr]

Hours when the dewpoint temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

#### ITE Air Inlet Dewpoint Temperature Difference Above Operating Range [deltaC]

The temperature difference (in degrees DeltaC) between the air inlet dewpoint temperature and the maximum allowable dewpoint temperature specified by the ITE Envionmental Class. Only positive values are reported. When the dewpoint temperature of the air entering the ITE is below the maximum specified by the ITE Environmental Class, this output will be zero.

#### Zone ITE Any Air Inlet Dewpoint Temperature Below Operating Range Time [hr]

#### ITE Air Inlet Dewpoint Temperature Below Operating Range Time [hr]

Hours when the dewpoint temperature of the air entering the ITE is above the range specified by the ITE Environmental Class.

#### ITE Air Inlet Dewpoint Temperature Difference Below Operating Range [deltaC]

The temperature difference (in degrees DeltaC) between the air inlet dewpoint temperature and the minimum allowable dewpoint temperature specified by the ITE Envionmental Class. Only negative values are reported. When the dewpoint temperature of the air entering the ITE is above the minimum specified by the ITE Environmental Class, this output will be zero.

#### Zone ITE Any Air Inlet Relative Humidity Above Operating Range Time [hr]

#### ITE Air Inlet Relative Humidity Above Operating Range Time [hr]

Hours when the relative humidity of the air entering the ITE is above the range specified by the ITE Environmental Class.

#### ITE Air Inlet Relative Humidity Difference Above Operating Range [%]

The temperature difference (in degrees DeltaC) between the air inlet relative humidity and the maximum allowable relative humidity specified by the ITE Envionmental Class. Only positive values are reported. When the relative humidity of the air entering the ITE is below the maximum specified by the ITE Environmental Class, this output will be zero.

#### Zone ITE Any Air Inlet Relative Humidity Below Operating Range Time [hr]

#### ITE Air Inlet Relative Humidity Below Operating Range Time [hr]

Hours when the relative humidity of the air entering the ITE is above the range specified by the ITE Environmental Class.

#### ITE Air Inlet Relative Humidity Difference Below Operating Range [%]

The temperature difference (in degrees DeltaC) between the air inlet relative humidity and the minimum allowable relative humidity specified by the ITE Envionmental Class. Only negative values are reported. When the relative humidity of the air entering the ITE is above the minimum specified by the ITE Environmental Class, this output will be zero.

### ZoneContaminantSourceAndSink:CarbonDioxide

The ZoneContaminantSourceAndSink:CarbonDioxide object allows users to input carbon dioxide sources or sinks in a zone. Note that carbon dioxide generation within a zone can also be specified using People and GasEquipment objects. Multiple ZoneContaminantSourceAndSink:CarbonDioxide  objects can be specified for the same zone.

#### Field: Name

The name of the ZoneContaminantSourceAndSink:CarbonDioxide object. The name for each ZoneContaminantSourceAndSink:CarbonDioxide object must be unique.

#### Field: Zone Name

This field is the name of the zone (ref: **Zone**) and links a particular ZoneContaminantSourceAndSink:CarbonDioxide object to a thermal zone in the building.

#### Field: Design Generation Rate

This field denotes the design carbon dioxide generation rate (m<sup>3</sup>/s). The design value is modified by the schedule fraction (see Field: Schedule Name). The resulting volumetric generation rate is converted to mass generation rate using the current zone indoor air density at each time step. The rate can be either positive or negative. A positive value represents a source rate (CO<sub>2</sub> addition to the zone air) and a negative value represents a sink rate (CO<sub>2</sub> removal from the zone air).

#### Field: Schedule Name

This field is the name of the schedule (ref: Schedules) that modifies the design carbon dioxide generation rate (see previous field). The schedule values can be any positive number between 0.0 and 1.0. For each simulation time step, the actual CO<sub>2</sub> generation rate in a zone is the product of the Design Generation Rate field (above) and the value specified by this schedule.

An IDF example is provided below:

```idf
ZoneContaminantSourceAndSink:CarbonDioxide,
    NORTH_ZONE CO2,        !- Name
    NORTH_ZONE,            !- Zone Name
    1.e-6,                 !- Design Generation Rate {m3/s}
    CO2 Source Schedule;   !- Schedule Name
```


### ZoneContaminantSourceAndSink:CarbonDioxide Outputs

HVAC,Average, Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]

HVAC,Average, Zone Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]

#### Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]

This output is the net carbond dioxide internal gain/loss in m3/s for an individual ZoneContaminantSourceAndSink:CarbonDioxide object.

#### Zone Contaminant Source or Sink CO2 Gain Volume Flow Rate [m3/s]

This output variable reports the total (net) carbon dioxide internal gains/losses in cubic meters per second for a zone, including impacts from three objects: ZoneContaminantSourceAndSink:CarbonDioxide, People, and GasEquipment. Positive values denote carbon dioxide generation (gain or source), while negative values denote carbon dioxide removal (loss or sink).

### ZoneContaminantSourceAndSink:GenericContaminant:Constant

The ZoneContaminantSourceAndSink:GenericContaminant:Constant object specifies the generic contaminant generation rate and removal rate coefficient in a zone. The associated fraction schedules are required for allowing users to change the magnitude of sources and sinks. The object is equivalent to the combination of the constant coefficient model and the burst source model defined in the sources and sinks element types of CONTAM 3.0. The basic equation used to calculate generic contaminant source and sink for the constant model is given below:

<div>\[{S_f}(t) = {G_f}(t)*{F_G} - {R_f}(t){C_f}(t)*1.0E - 6*{F_R}\]</div>

where

*S<sub>f</sub>* <sub>     </sub> = Contaminant generic contaminant source strength [m<sup>3</sup>/s]

*G<sub>f</sub>* <sub>    </sub> = Generic contaminant generation rate [m<sup>3</sup>/s]

*F<sub>G</sub>* <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]

*R<sub>f</sub>* <sub>     </sub> = Generic contaminant effective removal rate [m<sup>3</sup>/s]

*F<sub>R</sub>* <sub>   </sub> = Fraction value from the sink fraction schedule at a given time [dimensionless]

*C<sub>f</sub>* <sub>     </sub> = Generic contaminant concentration value at a given previous time step [ppm]

#### Field: Name

This field represents a unique identifying name in a group referring Generic contaminantSourceAndSinkNames.

#### Field: Zone Name

This field signifies the Name of the zone with constant generic contaminant source and sink.

#### Field: Maximum Generation Rate

This field denotes the full generic contaminant maximum generation rate (m<sup>3</sup>/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).

#### Field: Generation Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation.

#### Field: Design Removal Coefficient

This field denotes the full generic contaminant design removal coefficient (m<sup>3</sup>/s). The design removal rate is the maximum amount of generic contaminant expected at design conditions times the generic contaminant concentration in the same zone. The design value is modified by the schedule fraction (see Field:Removal Schedule Name).

#### Field: Removal Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (R<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>R</sub> in the above equation.



An IDF example is provided below:

```idf
  ZoneContaminantSourceAndSink:GenericContaminant:Constant,
    NORTH ZONE GC,          !- Name
    NORTH ZONE,             !- Zone Name
    1.0E-6,                 !- Design Generation Rate {m3/s}
    GC Source Schedule,     !- Schedule Name
    1.0E-7,                 !- Design Removal Coefficient {m3/s}
    GC Removal Schedule;    !- Removal Schedule Name
```

### ZoneContaminantSourceAndSink:GenericContaminant:Constant Outputs

When a ZoneContaminantSourceAndSink:GenericContaminant:Constant object is specified, the following output variables are available:

ZONE,Average, Generic Air Contaminant Constant Source Generation Volume Flow Rate [m3/s]

#### Generic Air Contaminant Constant Source Generation Volume Flow Rate [m3/s]

This output is the average generic contaminant generation rate from each ZoneContaminantSourceAndSink:GenericContaminant:Constant object. The generation rate is a sum of generation and removal rates. The zone air generic contaminant level at the previous zone time step is used in the removal rate calculation.

### SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven

The SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven object specifies the generic contaminant generation rate coefficient, which is used to calculate the generation rate due to the pressure difference across the surface. The object is equivalent to the pressure driven model defined in the sources and sinks element types of CONTAM 3.0. This object assumes to work with the AirflowNetwork model. The surface has to be defined in the AirflowNetwork:Multizone:Surface. Although the model is designed to be applied to radon and soil gas entry, it is expanded to be applied to all contaminant transport, including generic contaminant. However, it should be used in caution. The basic equation used to calculate generic contaminant source for the pressure driven constant model is provided below:

<div>\[{S_f}(t) = {H_f}(t)*{F_G}*{\left( {{P_j} - {P_i}} \right)^n}\]</div>

where

*S<sub>f</sub>* <sub>     </sub> = Generic contaminant source strength [m<sup>3</sup>/s]

*H<sub>f</sub>* <sub>     </sub> = Generic contaminant generation rate coefficient [m<sup>3</sup>/s]

*F<sub>G</sub>* <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]

*n   * = Flow power exponent

P*<sub>i</sub>* <sub>     </sub> = Zone pressure [Pa]

P*<sub>j</sub>* <sub>     </sub> = Pressure in an adjacent zone for a interior surface or outdoor for an exterior surface [Pa]

#### Field: Name

The field signifies the unique identifying name in a group referring GenericContaminantSourceAndSinkNames.

#### Field: Surface Name

This field represents the name of the surface as a generic contaminant source using the pressure driven model.

#### Field: Design Generation Rate Coefficient

This field denotes the generic contaminant design generation coefficient (m<sup>3</sup>/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions times the pressure difference with a power exponent across a surface. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).

#### Field: Generation Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate. This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation.

An IDF example is provided below:

```idf
  SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven,
    WEST ZONE GC BLD,       !- Name
    Zn001:Wall001,          !- Surface Name
    1.0E-6,                 !- Design Generation Rate Coefficient {m3/s}
    GC Source Schedule,     !- Generation Schedule Name
    0.5;                    !- Generation Exponent
```


### SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven Outputs

When a SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven object is specified, the following output variables are available:

ZONE,Average,Generic Air Contaminant Pressure Driven Generation Volume Flow Rate [m3/s]

#### Generic Air Contaminant Pressure Driven Generation Volume Flow Rate [m3/s]

This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant:PressureDriven object.

### ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel

The ZoneContaminantSourceAndSink:Generic contaminant:CutoffModel object specifies the generic contaminant generation rate based on the cutoff concentration model. The basic equation used to calculate generic contaminant source for the pressure driven constant model is given below:

<div>\[{S_f}(t) = \left\{ \begin{array}{l}{G_f}(t)*{F_G}*\left( {1 - \frac{{{C_f}(t)}}{{{C_{cutoff}}}}} \right)\;\;\;\;\;{C_f} &lt; {C_{cutoff}}\\0\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;\;{C_f} \ge {C_{cutoff}}\end{array} \right\}\]</div>

where

*S<sub>f</sub>* <sub>     </sub> = Generic contaminant source strength [m<sup>3</sup>/s]

*G<sub>f</sub>* <sub>    </sub> = Generic contaminant generation rate [m<sup>3</sup>/s]

*F<sub>G</sub>* <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]

*C<sub>cutoff</sub>*           = Cutoff concentration at which emission ceases [ppm]

*C<sub>f</sub>* <sub>     </sub> = Generic contaminant concentration value at a given previous time step [ppm]

#### Field: Name

The field signifies the unique identifying name in a group referring GenericContaminantSourceAndSinkNames.

#### Field: Zone Name

This field represents the name of the zone with generic contaminant source and sink using the cutoff model.

#### Field: Design Generation Rate

This field denotes the full generic contaminant design generation rate (m<sup>3</sup>/s). The design generation rate is the maximum amount of generic contaminant expected at design conditions. The design value is modified by the schedule fraction (see Field:Generation Schedule Name).

#### Field: Generation Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation.

#### Field: Cutoff Concentration

This field is the generic contaminant cutoff concentration level where the source ceases its emission.

** **

An IDF example is provided below:

```idf
ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel,
    NORTH ZONE GC CutoffModel,          !- Name
    NORTH ZONE,             !- Zone Name
    1.0E-5,                 !- Design Generation Rate {m3/s}
    GC Source Schedule,     !- Schedule Name
    100000;                 !- Cutoff Concentration {ppm}
```


### ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel Outputs

When a ZoneContaminantSourceAndSink:GenericContaminant:CutoffModel object is specified, the following output variables are available:

ZONE,Average, Generic Air Contaminant Cutoff Model Generation Volume Flow Rate [m3/s]

#### Generic Air Contaminant Cutoff Model Generation Volume Flow Rate [m3/s]

This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant: CutoffModel object.

### ZoneContaminantSourceAndSink:GenericContaminant:DecaySource

The ZoneContaminantSourceAndSink:GenericContaminant:DecaySource object specifies the generic contaminant generation rate based on the decay source model. The basic equation used to calculate generic contaminant source for the decay source model is given below:

<div>\[{S_f}(t) = {G_f}(t){F_G}\exp ( - t/{t_c})\]</div>

where

*S<sub>f</sub>* <sub>     </sub> = Generic contaminant source strength [m<sup>3</sup>/s]

*G<sub>f</sub>* <sub>    </sub> = Initial generic contaminant generation rate [m<sup>3</sup>/s]

*F<sub>G</sub>* <sub>   </sub> = Fraction value from the source fraction schedule at a given time [dimensionless]

t     = Time since the start of emission [second]

*t<sub>c</sub>*    = Decay time constant [second]

#### Field: Name

This field is the unique identifying name in a group referring GenericContaminantSourceAndSinkNames.

#### Field: Zone Name

This field represents the name of the zone with a generic contaminant decaying source.

#### Field: Initial Generation Rate

This field denotes the initial generic contaminant design generation rate (m<sup>3</sup>/s). The generation is controlled by a schedule, as defined in the next field.Generic contaminant generation begins when the schedule changes from a zero to a non-zero value (between zero and one). The initial generation rate is equal to the schedule value times the initial generation rate. A single schedule may be used to initiate several emissions at different times.(see Field:Generation Schedule Name).

#### Field: Generation Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design generation rate (G<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>G</sub> in the above equation. When the value is equal to 1, the generation rate is used and time is reset to zero. When the value is equal to zero, the schedule value is ignored in the equation.

#### Field: Decay Time Constant

This field is the time at which the generation rate reaches 0.37 of the original rate.

Note: The variable t, time since the start of emission, will be reset to zero, when a new run period starts, or the generation schedule value is equal to zero.

An IDF example is provided below:

```idf
ZoneContaminantSourceAndSink:GenericContaminant:DecaySource,
    WEST ZONE GC DecaySource,           !- Name
    WEST ZONE,              !- Zone Name
    1.0E-5,                 !- Initial Emission Rate {m3/s}
    GC Source Schedule,     !- Schedule Name
    100000;                  !- Delay Time Constant {s}
```


### ZoneContaminantSourceAndSink:GenericContaminant:DecaySource Outputs

When a ZoneContaminantSourceAndSink:GenericContaminant:DecaySource object is specified, the following output variables are available:

Zone,Average,Generic Air Contaminant Decay Model Generation Volume Flow Rate [m3/s]

Zone,Average,Generic Air Contaminant Decay Model Generation Emission Start Elapsed Time [s]

#### Generic Air Contaminant Decay Model Generation Volume Flow Rate [m3/s]

This output is the average generic contaminant decay rate from each SurfaceContaminantSourceAndSink:GenericContaminant:DecaySource object.

#### Generic Air Contaminant Decay Model Generation Emission Start Elapsed Time [s]

This output is the decay time since the start of emission. The start time is either at the beginning of each run period, including design day simulations, or the time when the egenration schedule value is zero.

### SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion

The SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion object specifies the generic contaminant generation rate from surface diffusion. The object is equivalent to the boundary layer diffusion model driven model defined in the sources and sinks element types of CONTAM 3.0.

The boundary layer diffusion controlled reversible sink/source model with a linear sorption isotherm follows the descriptions presented in [Axley 1991]. The boundary layer refers to the region above the surface of a material through which a concentration gradient exists between the near-surface concentration and the air-phase concentration. The rate at which a contaminant is transferred onto a surface (sink) is defined as:

<div>\[{S_f} = h*\rho *A\left( {{C_f} - \frac{{{C_s}}}{k}} \right)*1.0E - 6\]</div>

where

*h*    = Average film mass transfer coefficient over the sink [m/s]

*r*    = Film density of air [kg/m<sup>3</sup>]

*A*    = Surface area of the adsorbent [m<sup>2</sup>]

*C<sub>f</sub>*   = Concentration in the air at the previous time step [ppm]

*C<sub>s</sub>*   = Concentration in the adsorbent [ppm]

*k*    = Henry adsorption constant or partition coefficient [dimensionless]

#### Field: Name

This field signifies a unique identifying name in a group referring GenericContaminanteSourceAndSinkNames.

#### Field: Surface Name

This field denotes the name of the surface as a generic contaminant reversible source or sink using the boundary layer diffusion model.

#### Field: Film Transfer Coefficient

This field specifies the average mass transfer coefficient of the contaminant generic contaminant within the boundary layer (or film) above the surface of the adsorbent.

#### Field: Henry Partition Coefficient

This field denotes the generic contaminant Henry partition coefficient in the units of dimensionless. The coefficient relates the concentration of the contaminant generic contaminant in the bulk-air to that at the surface of the adsorption material.



An IDF example is provided below:

```idf
SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion,
    WEST ZONE GC BLD,       !- Name
    Zn001:Wall001,          !- Surface Name
    1.0E-2,                 !- Mass Transfer Coefficient {m/s}
    GC Source Schedule,     !- Schedule Name
    2.0;                    !- Henry adsorption constant or partition coefficient
```


### SurfaceContaminantSourceAndSink:GenericContaminant:BoundaryLayerDiffusion Outputs

When a SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion object is specified, the following output variables are available:

ZONE,Average, Generic Air Contaminant Boundary Layer Diffusion Generation Volume Flow Rate [m3/s]

ZONE,Average, Generic Air Contaminant Boundary Layer Diffusion Inside Face Concentration [ppm]

#### Generic Air Contaminant Boundary Layer Diffusion Generation Volume Flow Rate [m3/s]

This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant:BoudaryLayerDiffusion object.

#### Generic Air Contaminant Boundary Layer Diffusion Inside Face Concentration [ppm]

This output is the average generic contaminant level at the interior surface.

### SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink

The SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink object specifies the generic contaminant removal rate from a surface. The object is equivalent to the deposition velocity sink model defined in CONTAM 3.0 sources and sinks element types.

The deposition velocity model provides for the input of a sink’s characteristic in the familiar term of deposition velocity. The removal stops when the sink concentration level is higher than the zone air concentration level. The deposition velocity model equation is:

<div>\[{S_f}(t) = {\nu_d}{A_s}m*{C_f}(t)*1.0E - 6*F{}_R\]</div>

where

S<sub>f</sub>(*t*)            = Removal rate at time t [m<sup>3</sup>/s]

*n<sub>d</sub>*    = Deposition velocity [m/s]

*A<sub>s</sub>*   = Deposition surface area [m<sup>2</sup>]

*m*   = Element multiplier [dimensionless]

*C*<sub>f</sub>(*t*)            = Concentration of contaminant generic contaminant at the previous time step [ppm]

F<sub>R</sub>   = Schedule or control signal value at time *t* [-]

#### Field: Name

This field denotes a unique identifying name in a group referring GenericContaminant SourceAndSinkNames.

#### Field: Surface Name

This field represents the name of the surface as a generic contaminant sink using the deposition velocity sink model.

#### Field: Deposition Velocity

This field specifies the deposition velocity to the surface of the adsorbent in the units of m/s.

#### Field: Removal Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design removal rate (S<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>R</sub> in the above equation.

An IDF example is provided below:

```idf
SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink,
    EAST ZONE GC DVS,       !- Name
    Zn002:Wall001,          !- Surface Name
    1.0E-3,                 !- Deposition Velocity {m/s}
    GC Source Schedule;     !- Schedule Name
```


### SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink Outputs

The following output variables are available when the SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink

object is specified.

ZONE,Average, Generic Air Contaminant Deposition Velocity Removal Volume Flow Rate [m3/s]

#### Generic Air Contaminant Deposition Velocity Removal Volume Flow Rate [m3/s]

This output is the average generic contaminant generation rate from each SurfaceContaminantSourceAndSink:GenericContaminant:DepositionVelocitySink object.

### ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink

The ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink object specifies the generic contaminant removal rate from a zone. The object is equivalent to the deposition rate sink model defined in CONTAM 3.0 sources and sinks element types.

The deposition rate model provides for the input of a sink’s characteristic in the familiar term of deposition rate in a zone. The removal stops when the sink concentration level is higher than the zone air concentration level. The deposition rate model equation is:

<div>\[{S_f}(t) = {k_d}{V_z}*{C_f}(t)*1.0E - 6*{F_R}m\]</div>

Where

S<sub>f</sub>(*t*)            = Removal rate at time t [m<sup>3</sup>/s]

*k<sub>d</sub>*   = Deposition rate [1/T]

*V<sub>z</sub>*   = Zone volume [m<sup>3</sup>]

*m*   = Element multiplier [dimensionless]

*C*<sub>f</sub>(*t*)            = Concentration of generic contaminant at the previous time *step* [ppm]

F<sub>R</sub>   = Schedule or control signal value at time *t* [dimensionless]

#### Field: Name

This field denotes a unique identifying name in a group referring GenericContaminantSourceAndSinkNames.

#### Field: Zone Name

This field represents the name of the zone as a generic contaminant sink using the deposition rate sink model.

#### Field: Deposition Rate

This field specifies the deposition rate to the zone in the units of 1/s.

#### Field: Removal Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design removal rate (S<sub>f</sub>). This fraction between 0.0 and 1.0 is noted as F<sub>R</sub> in the above equation.



An IDF example is provided below:

```idf
ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink,
    NORTH ZONE GC DRS,      !- Name
    NORTH ZONE,             !- Zone Name
    1.0E-5,                 !- Deposition Rate {m3/s}
    GC Source Schedule;     !- Schedule Name
```


### ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink Outputs

When the ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink object is specified, the following output variables are available:

ZONE,Average, Generic Air Contaminant Deposition Rate Removal Volume Flow Rate [m3/s]

#### Generic Air Contaminant Deposition Rate Removal Volume Flow Rate [m3/s]

This output is the average generic contaminant generation rate from each ZoneContaminantSourceAndSink:GenericContaminant:DepositionRateSink object.

