### ZoneBaseboard:OutdoorTemperatureControlled

This object specifies outside temperature-controlled (OTC) baseboard heating. The capacities (high and low) are specified in W at the temperatures specified. The schedule allows both capacities to change hourly on a proportional basis. This baseboard heater does not operate if the outdoor dry-bulb is above the high temperature limit. Between the high temperature and the low temperature, the capacity is interpolated (linear) between the high and the low capacity values. Below the low temperature, the capacity is set at the low capacity value. This allows the user to add baseboard heat to a perimeter zone starting at a prescribed temperature and then slowly increases this capacity to a max value.

**Example:**

Temperature High = 10 C     Capacity High = 100,000 W

Temperature Low = 0 C        Capacity Low  = 500,000 W

Table 16. Outdoor Temperature Controlled Baseboard Heat Temperature vs. Capacity

<table class="table table-striped">
<tr>
<th>Outdoor Dry-bulb(C)</th>
<th>Baseboard Output</th>
</tr>
<tr>
<td>&gt;10</td>
<td>0</td>
</tr>
<tr>
<td>10</td>
<td>100,000</td>
</tr>
<tr>
<td>8</td>
<td>180,000</td>
</tr>
<tr>
<td>6</td>
<td>260,000</td>
</tr>
<tr>
<td>4</td>
<td>340,000</td>
</tr>
<tr>
<td>2</td>
<td>420,000</td>
</tr>
<tr>
<td>0</td>
<td>500,000</td>
</tr>
<tr>
<td>&lt; 0</td>
<td>500,000</td>
</tr>
<tr>
<td> </td>
<td> </td>
</tr>
</table>

#### Field: Name

The name of the ZoneBaseboard:OutdoorTemperatureControlled object.

#### Field: Zone Name

This field is the name of the zone and attaches the baseboard heat equipment statement to a thermal zone in the building.

#### Field: Schedule Name

This field is the name of the schedule that modifies the capacities (high and low) for baseboard heat equipment (see next four fields). The schedule values can be any positive number. The actual energy input for the baseboard equipment in a zone as defined by this statement depends on the actual outdoor temperature and where that temperature is in the range of Low Temperature to High Temperature..

#### Field: Capacity at Low Temperature

This is the baseboard equipment capacity (Watts) at the low temperature limit. This is the maximum capacity of the baseboard equipment in full load operation. This field is autosizable.

#### Field: Low Temperature

If the outdoor dry-bulb temperature (degrees Celsius) is at or below the low temperature the baseboard heater operates at the low temperature capacity. This field is autosizable. The lowest design outdoor dry bulb temperature is chosen, if autosized.

#### Field: Capacity at High Temperature

This is the baseboard equipment capacity (Watts) at the high temperature limit. This field is autosizable. The capacity at low temperature is prorated against the reference low and high temperature fields, if autosized.

#### Field: High Temperature

If the outdoor dry-bulb temperature (degrees Celsius) is greater than the high temperature the baseboard heater will not operate. This field is autosizable. If autosized, this is equal to the design zone heating setpoint temperature described below, so that the capacity at high temperature is zero.

#### Field: Fraction Radiant

This field is a decimal number between 0.0 and 1.0 and is used to characterize the type of heat being given off by baseboard heat equipment in a zone.  The number specified in this field will be multiplied by the total energy consumed by the baseboard heat equipment to give the amount of long wavelength radiation gain to the zone.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Perimeter Baseboards", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the baseboard equipment will be assigned to the "General" end-use subcategory.

#### Field: Design Zone Heating Setpoint

This is heating setpoint temperature in the zone where the unit serves. This is used to autosize high temperature and capacity at high temperature fields. The default value is 20°C.

An IDF example:

```idf
ZoneBaseboard:OutdoorTemperatureControlled,
    SPACE4-1 BBHeat 1,       !- Name
    SPACE4-1,                !- Zone Name
    EQUIP-1,                 !- SCHEDULE Name
    1500,                    !- Capacity at low temperature {W}
    0,                       !- Low Temperature {C}
    500,                     !- Capacity at high temperature {W}
    10,                      !- High Temperature {C}
    0.5,                     !- Fraction Radiant
    Baseboard Heat,          !- End-Use Subcategory
    20;                      !- Design Zone Heating Setpoint
```
{C}



### ZoneBaseboard:OutdoorTemperatureControlled Output

ZoneBaseboard:OutdoorTemperatureControlled objects have output variables for individual objects and for zone totals. The following outputs are available:

* Zone,Average,Baseboard Electric Power [W]

* Zone,Sum,Baseboard Electric Energy [J]

* Zone,Sum,Baseboard Radiant Heating Energy [J]

* Zone,Average,Baseboard Radiant Heating Rate [W]

* Zone,Sum,Baseboard Convective Heating Energy [J]

* Zone,Average,Baseboard Convective Heating Rate [W]

* Zone,Sum,Baseboard Total Heating Energy [J]

* Zone,Average,Baseboard Total Heating Rate [W]

* Zone,Average,Zone Baseboard Electric Power [W]

* Zone,Sum,Zone Baseboard Electric Energy [J]

* Zone,Sum,Zone Baseboard Radiant Heating Energy [J]

* Zone,Average,Zone Baseboard Radiant Heating Rate [W]

* Zone,Sum,Zone Baseboard Convective Heating Energy [J]

* Zone,Average,Zone Baseboard Convective Heating Rate [W]

* Zone,Sum,Zone Baseboard Total Heating Energy [J]

* Zone,Average,Zone Baseboard Total Heating Rate [W]


#### Baseboard Electric Power [W]

This field is the electric power for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts.

#### Baseboard Electric Energy [J]

The outdoor temperature controlled baseboard heat option is assumed to be fueled by electricity. This field is the same as the Baseboard Total Heating Energy (above) in joules.

#### Baseboard Radiant Heating Rate [W]

#### Baseboard Radiant Heating Energy [J]

These output variables are the amount of radiant heat gain for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in the input. The radiant gains (long wavelength) are distributed to the surfaces using an area weighting scheme.

#### Baseboard Convective Heating Rate [W]

#### Baseboard Convective Heating Energy [J]

These output variables are the amount of convective heat gain for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in input (1-FractionRadiant = FractionConvected). The convective heat gain is added to the zone air heat balance directly.

#### Baseboard Total Heating Rate [W]

#### Baseboard Total Heating Energy [J]

These output variables are the amount of heat gain for the ZoneBaseboard:OutdoorTemperatureControlled object in Watts (for rate) or Joules. This is determined by the sum of the radiant and convective heat gains from the baseboard heat.

#### Zone Baseboard Electric Power [W]

This field is the electric power for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts.

#### Zone Baseboard Electric Energy [J]

The outdoor temperature controlled baseboard heat option is assumed to be fueled by electricity. This field is the same as the Baseboard Total Heating Energy (above) in joules. However, this amount is also shown in the Electricity meters that are associated with the zone – Electricity:Facility, Electricity:Buidling, Electricity:Zone:&lt;Zone Name&gt;, and InteriorEquipment:Electricity.

#### Zone Baseboard Radiant Heating Rate [W]

#### Zone Baseboard Radiant Heating Energy [J]

These output variables are the amount of radiant heat gain for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in the input. The radiant gains (long wavelength) are distributed to the surfaces using an area weighting scheme.

#### Zone Baseboard Convective Heating Rate [W]

#### Zone Baseboard Convective Heating Energy [J]

These output variables are the amount of convective heat gain for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts (for rate) or Joules. This is determined by the current heat gain from the heater to the zone and the “Fraction Radiant” specified in input (1-FractionRadiant = FractionConvected). The convective heat gain is added to the zone air heat balance directly.

#### Zone Baseboard Total Heating Rate [W]

#### Zone Baseboard Total Heating Energy [J]

These output variables are the amount of heat gain for all ZoneBaseboard:OutdoorTemperatureControlled objects within the zone in Watts (for rate) or Joules. This is determined by the sum of the radiant and convective heat gains from the baseboard heat.

### Meters for Equipment Outputs

As described in each of the equipment sections, values for specific equipments will show up on the following meters:

Table 17. Distribution of Equipment to Meters

<table class="table table-striped">
<tr>
<th>Meter Name</th>
<th>Scope</th>
<th>Equipment Specfics</th>
</tr>
<tr>
<td>Electricity:Facility</td>
<td>Entire Facility</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>Electricity:Building</td>
<td>All Zones</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>Electricity:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>InteriorEquipment:Electricity</td>
<td>AllZones</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>&lt;End-Use Subcategory&gt;:InteriorEquipment:Electricity</td>
<td>Specific Subcategory</td>
<td>Electric Equipment, OTC Baseboard Heat</td>
</tr>
<tr>
<td>Gas:Facility</td>
<td>Entire Facility</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>Gas:Building</td>
<td>All Zones</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>Gas:Zone:&lt;Zone Name&gt;</td>
<td>Specific Zone</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>InteriorEquipment:Gas</td>
<td>AllZones</td>
<td>Gas Equipment</td>
</tr>
<tr>
<td>&lt;End-Use Subcategory&gt;:InteriorEquipment:Gas</td>
<td>Specific Subcategory</td>
<td>Gas Equipment</td>
</tr>
</table>



Group – Daylighting
-------------------

Daylighting can be invoked in EnergyPlus by the use of two objects: **Daylighting:Controls** and **Daylighting:DELight:Controls**. These are described in the following object descriptions.

Note that Daylighting:Controls and Daylighting:DELight:Controls objects may be intermixed in a single IDF but may not be used in the same zone.

### Daylighting:Controls

In this method daylighting illuminance levels are calculated and then used to determine how much the electric lighting can be reduced. The daylight illuminance level in a zone depends on many factors, including sky condition; sun position; calculation point; location, size, and glass transmittance of windows; window shading devices; and reflectance of interior surfaces. Reduction of electric lighting depends on daylight illuminance level, illuminance set point, fraction of zone controlled and type of lighting control.

#### Field: Zone name

The name of the zone to which the following daylighting-related input applies.

#### Field: Total Daylighting Reference Points

Allowed values are 1 or 2. This the number of reference points in the zone at which horizontal daylighting illuminance will be calculated based on input for the following fields. It is assumed that the photocells that control the overhead electric lighting respond to the light levels at the specified reference points.

#### Fields: (X,Y,Z) of First Reference Point

Required if Total Daylighting Reference Points = 1 or 2. These three fields are the X, Y and Z values of the First Reference point in the coordinate system you specified for daylighting reference points in the GlobalGeometryRules object. Figure 53 shows an example using the relative coordinate (to zone) system. Z is typically at desk height (0.8 m).

If you want to divide a thermal zone into two independently-controlled lighting zones, then Total Daylighting Reference Points should be set to 2 and (X,Y,Z) of the Second Reference Point (see following input fields) should also be specified.

#### Fields: (X,Y,Z) of Second Reference Point

The X, Y, and Z coordinates, in the same coordinate system, of the second daylighting reference point. Required if Total Daylighting Reference Points = 2. See Figure 53 for an example.



![](media/image095.svg)

Figure 53. Example showing location of daylighting reference points in the zone coordinate system (relative) of a rectangular zone with three windows. (a) Perspective view, (b) plan view, (c) elevation view. All dimensions are in meters.

#### Field: Fraction of Zone Controlled by First Reference Point

The fraction of the zone’s floor-area whose electric lighting is controlled by the daylight illuminance at the First Reference Point. If there is only one reference point then a fraction equal to

1.0 - (Fraction of Zone Controlled by First Reference Point)

 is assumed to have no lighting control.

#### Field: Fraction of Zone Controlled by Second Reference Point

The fraction of the zone’s floor-area whose electric lighting is controlled by the daylight illuminance at the Second Reference Point. Required if Total Daylighting Reference Points = 2. A fraction equal to

1.0 – ([Fraction of Zone Controlled by First Reference Point] + [Fraction of Zone Controlled by Second Reference Point])

is assumed to have no lighting control.

#### Field: Illuminance SetPoint at First Reference Point

The desired lighting level (in lux) at the First Reference Point. This is the lighting level that would be produced at this reference point at night if the overhead electric lighting were operating at full input power. Recommended values depend on type of activity; they may be found, for example, in the Lighting Handbook of the Illuminating Engineering Society of North America. A typical value for general office work (excluding computer terminals) is 500 lux.

#### Field: Illuminance SetPoint at Second Reference Point

The desired lighting level (in lux) at the Second Reference Point. Required if Total Daylighting Reference Points = 2. This is the lighting level that would be produced at this reference point at night if the overhead electric lighting were operating at full input power.

#### Field: Lighting Control Type

The type of overhead electric lighting control. All reference points specified are assumed to have this type of control.

For Lighting Control Type = 1 (continuous), the overhead lights dim continuously and linearly from (maximum electric power, maximum light output) to (minimum electric power, minimum light output) as the daylight illuminance increases. The lights stay on at the minimum point with further increase in the daylight illuminance.

For Lighting Control Type = 2 (stepped), the electric power input and light output vary in discrete, equally spaced steps. The number of steps is given by Number of Steps (Excluding Off) of Stepped Control. For example, if Number of Steps = 3 and Illuminance Setpoint = 600, then the following table shows the fraction of the lights that are on vs. daylight illuminance.

Table 18. Stepped Lighting Control Example

<table class="table table-striped">
 <tr>
  <th colspan="2">Example of a Stepped Lighting Control System with Three Steps</th>
 </tr>
 <tr>
  <th>Daylight illuminance</th>
  <th>Fraction of lights that are on</th>
 </tr>
 <tr>
  <td>0-200</td>
  <td>1.0</td>
 </tr>
 <tr>
  <td>200-400</td>
  <td>2/3</td>
 </tr>
 <tr>
  <td>400-600</td>
  <td>1/3</td>
 </tr>
 <tr>
  <td>600 and above</td>
  <td>0.0</td>
 </tr>
</table>

Lighting Control Type = 3 (continuous/off) is the same as Lighting Control Type = 1 except that the lights switch off completely when the minimum dimming point is reached.

#### Field: Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis

Daylight glare from a window depends on occupant view direction. It is highest when you look directly at a window and decreases as you look away from a window. This field specifies the view direction for calculating glare. It is the angle, measured clockwise in the horizontal plane, between the zone y-axis and the occupant view direction.

#### Field: Maximum Allowable Discomfort Glare Index

If a daylit zone has windows with shading devices (except exterior screens), the shades will be deployed if the daylight glare at the First Reference Point exceeds the value of this field. To get this type of glare control you have to specify Trigger = Glare, GlareOrSolarOnWindow, GlareOrHorizontalSolar, GlareOrOutsideAirTemp, GlareOrZoneAirTemp or GlareOrZoneLoad in WindowProperty:ShadingControl for one or more windows in the zone (see WindowProperty:ShadingControl).

If a zone has two or more windows with glare control, the shading devices will be deployed one by one in the order in which the windows are input until the glare level at each reference point falls below Maximum Allowable Discomfort Glare Index or is as close as possible to it.

The following table gives recommended values of Maximum Allowable Discomfort Glare Index.

Table 19. Recommended Values -- Discomfort Glare Index

<table class="table table-striped">
  <tr>
    <th colspan="2">Recommended Values of Maximum Allowable Discomfort Glare Index</th>
  </tr>
  <tr>
    <th>Activity or zone type</th>
    <th>Maximum Allowable Discomfort Glare Index</th>
  </tr>
  <tr>
    <td>Art Galleries</td>
    <td>16</td>
  </tr>
  <tr>
    <td>Factories</td>
    <td></td>
  </tr>
  <tr>
    <td>Rough work</td>
    <td>28</td>
  </tr>
  <tr>
    <td>Engine assembly</td>
    <td>26</td>
  </tr>
  <tr>
    <td>Fine assembly</td>
    <td>24</td>
  </tr>
  <tr>
    <td>Instrument assembly</td>
    <td>22</td>
  </tr>
  <tr>
    <td>Hospital wards</td>
    <td>18</td>
  </tr>
  <tr>
    <td>Laboratories</td>
    <td>22</td>
  </tr>
  <tr>
    <td>Museums</td>
    <td>20</td>
  </tr>
  <tr>
    <td>Offices</td>
    <td>22</td>
  </tr>
  <tr>
    <td>School classrooms</td>
    <td>20</td>
  </tr>
</table>

#### Field: Minimum Input Power Fraction for Continuous Dimming Control

For Lighting Control Type = 1 (continuous), the lowest power the lighting system can dim down to, expressed as a fraction of maximum input power (see figure, below). For Lighting Control Type = 3 (continuous/off) this is the power fraction reached just before the lights switch off completely.

![](media/image096.svg)

Figure 54. Illustration of continuous dimming relationship

The figure above shows the relationship between electric light output and electrical input.

#### Field: Minimum Light Output Fraction for Continuous Dimming Control

For Lighting Control Type = 1 (continuous), the lowest lighting output the lighting system can dim down to, expressed as a fraction of maximum light output (see figure, above). This is the fractional light output that the system produces at minimum input power. For Lighting Control Type = 3 (continuous/off) this is the light output fraction reached just before the lights switch off completely.

#### Field: Number of Stepped Control Steps

The number of steps, excluding off, in a stepped lighting control system (see figure, below). Required and must be &gt;0 if Lighting Control Type = 2. The steps are assumed to be equally spaced.

![](media/image097.svg)

Figure 55. Stepped lighting control with Number of Steps = 3.

#### Field: Probability Lighting will be Reset When Needed in Manual Stepped Control

May be specified if a stepped lighting control system (Lighting Control Type = 2) is manually operated, such as in a simple, one-step (on-off) system. Gives the probability the occupants of a daylit zone will set the electric lights to the correct level to obtain the required illuminance. The rest of the time the lights are assumed to be set one step too high. For example, consider an on-off lighting system (Number of Steps = 1) with a set point of 600 lux and 0.7 reset probability. Then, when daylighting exceeds 600 lux, the electric lights will be off 70% of the time and on 30% of the time.

#### Field: Availability Schedule Name

This alpha field is optional and may be used to define the name of a schedule that denotes whether or not the control is available to operate during a given time period. If the schedule value is greater than zero, then the controls will be available to operate for that time period.  If the schedule value is zero or less, then the controls will not be available. If this field is left blank, the controls will be always available. For example, this can be useful for scheduling the daylighting controls off during design days so that the daylighting controls do not affect lighting power during sizing.

An IDF example:



```idf
Daylighting:Controls, ! Zone Name
    1,                ! Total Daylighting Reference Points
    3.048,3.048,0.9,  ! X,Y,Z coordinates of first reference point {m}
    0.0,0.0,0.0,      ! X,Y,Z coordinates of second reference point, if present {m}
    0.99,             ! Fraction of zone controlled by first reference point
    0.0,              ! Fraction of zone controlled by second reference point, if present
    500.,             ! Illuminance setpoint at first reference point {lux}
    500.,             ! Illuminance setpoint at second reference point, if present {lux}
    1,                ! Lighting control type {1=continuous,2=stepped,3=continuous/off}
    180.0,            ! Azimuth angle of view direction for glare calculation {deg},
                      !   measured clockwise from zone y-axis. Value of 180 gives view
                      !   (from reference point) that is directly at window, maximizing glare.
    20.0,             ! Maximum discomfort glare index for window shade control
    0.3,              ! Minimum input power fraction for continuous dimming control
    0.2,              ! Minimum light output fraction for continuous dimming control
    0,                ! Number of steps, excluding off, for stepped control
    1.0;              ! Probability electric lighting will be reset when needed (used only
                      !   for stepped control, to simulate manual on/off control)
```


### Guidelines for Daylighting Modeling (Detailed Method)

Following are some guidelines for preparing EnergyPlus input to model the effects of daylighting. Before studying these guidelines, however, you should read the description of each input field under Daylighting:Controls, and review the IDF example, above, and the sample daylighting input, PurchAirWithDaylighting.idf.

#### Use of Window Multipliers

If an exterior wall in a daylit zone has a number of identical windows, the windows should be entered separately rather than using a window multiplier (ref: FenestrationSurface:Detailed). Using a multiplier would give an incorrect illuminance calculation since individual windows would not be positioned correctly on the wall.

#### Use of Zone Multipliers

A zone multiplier should not be used on a daylit zone if the windows in the zone are shadowed by exterior obstructions like trees or neighboring buildings, or by obstructions caused by other parts of building. The reason for this is that the shadowing on the windows of the multiplied zone may be different from zone to zone depending on exactly how the shadows fall on the zones. However, a zone multiplier may be used on a daylit zone if the shadowing is by overhangs, fins and/or window setback.

#### Thermal Zoning for Daylighting

To correctly calculate both direct and inter-reflected daylight illuminance you should try to model a thermal zone consisting of several similar rooms separated by interior walls as a representative room with a zone multiplier (ref: Zone). An example of this is shown in Figure 56. Room-1 is the representative room, with a zone multiplier = 4.

Interior walls IW-1, IW-2 and IW-3 should be treated as adiabatic, i.e., they should have Outside Boundary Condition = Surface and Outside Boundary Condition Object = IW-1, IW-2, or IW-3, respectively (ref: BuildingSurface:Detailed). Similarly, if the ceiling and floor of Room-1 are interior surfaces, they should be treated as adiabatic.

![](media/image098.svg)

Figure 56. For daylighting purposes the thermal zone enclosed by the dashed boundary line should be modeled as a typical zone (Room-1) with a zone multiplier of 4.

Sometimes a representative room cannot be found. Figure 57 shows a section of a building with four rooms having different daylighting characteristics because of different floor area, orientation and/or window size. In this case lumping the rooms into a single thermal zone would give nonsensical daylighting illuminance values because of the presence of the interior walls, which EnergyPlus ignores when calculating illuminance reaching a reference point directly from a window (i.e., without reflection). The solution in this case is to describe each room as a separate thermal zone with its own daylighting reference points, and input the interior walls because these will participate in the calculation of inter-reflected illuminance.

![](media/image099.svg)

Figure 57. Rooms A, B, C and D have different daylighting characteristics. If lumped into a single thermal zone the daylighting calculation will be less accurate because the blockage of direct light by the interior walls between these rooms is modeled with some simplifications (see Interior Obstructions below). To get a good daylighting calculation each room should be input as a separate thermal zone.

#### Multiple Lighting Zones

The detailed daylighting calculation allows a thermal zone to be divided into two independently-controlled lighting zones. (See the fields: Fraction of Zone Controlled by First Reference Point, Fraction of Zone Controlled by Second Reference Point, Illuminance SetPoint at First Reference Point, and Illuminance SetPoint at Second Reference Point.) An example is shown in Figure 58, where a relatively deep thermal zone has two lighting zones of equal area.

![](media/image100.svg)

Figure 58. Two independently-controlled lighting zones, each with 50% of the area of the thermal zone.

#### Fins, Overhangs and Other Exterior Obstructions

The daylighting calculation accounts for the presence of exterior obstructions in determining the amount of light that strikes the windows. For daylighting purposes exterior obstructions fall into three categories:

(1)  Fins, overhangs, trees, neighboring buildings, etc., entered with the objects Shading:Zone:Detailed,
 Shading:Site:Detailed, or
 Shading:Building:Detailed.

(2)  Building surfaces like walls and roofs (in an L-shaped building, for example).

(3)  Surfaces associated with window setback.

Category (1) obstructions can have an associated solar transmittance schedule (see description of the field Transmittance Schedule Name for these shading surfaces). If this schedule is not specified, the surface is opaque (has zero transmittance).

The daylighting calculation takes the transmittance into account in determining, for example, how much light enters a window through a translucent awning. It is assumed that the solar and visible transmittance is the same and that the surfaces are non-diffusing, i.e., they do not change the direction of transmitted light. Ref:Daylighting:Controls.

Category (2) and (3) surfaces are assumed to be opaque.

Surfaces in all three categories are assumed to be black, i.e., they do not reflect light, unless you set if “Reflections” option is chosen  in the Building object. Then obstructions can reflect light, such as the top of an overhang reflecting light onto the window above. Ref: Building, Field: Solar Distribution (with reflections options).

#### Interior Obstructions

The daylighting calculation accounts for the presence of interior obstructions that lie between a window and a reference point. Unlike exterior obstructions, which can be light transmitting, interior obstructions are assumed to be opaque. Interior obstructions can reduce or eliminate the light directly reaching the reference point through a window.

However, interior obstructions that are walls, ceilings or floors are reflecting so they  contribute to the inter-reflected component of daylight illuminance as do the non-obstructing zone surfaces.

Interior obstructions can belong to the Shading object series. This type of obstruction is assumed to be non-reflecting so does not contribute to the inter-reflected component of daylight illuminance.

An example of an interior obstruction that is a wall in an L-shaped room is shown in Figure 59. Here, wall A (or, equivalently, Wall B) prevents light from directly getting to the Reference Point from the window.



![](media/image101.svg)

Figure 59. Wall A (or Wall B) is an interior obstruction that prevents light from directly reaching the daylighting reference point from the window.

#### Double Façades: Daylighting through Interior Windows

The Daylighting:Controls method, with no additional user input,  calculates the contribution of daylight that passes into a target zone through interior windows.[[1]](#_ftn1) The origin of this daylight is exterior windows in adjacent zones that share interior windows with the target zone. This capability is aimed at daylighting through a **double façade** (also called “double envelope” or “double skin.”)

This is illustrated in Figure 60, which shows a double-façade buffer zone, Z0, with exterior windows EW1 and EW2. Z0 shares interior windows IW1, IW2 and IW3 with daylit occupied zones ZD1, ZD2 and ZD3, respectively (“daylit” here means the zone has an associated Daylighting:Controls object). The daylight illuminance at reference points RP1, RP2 and RP3 comes from the interior windows and has two main sources:

1.    Daylight that passes through both an exterior window and an interior window in Z0 and reaches a reference point without reflection. This is called “direct illuminance.”

2.    Daylight from Z0  that passes through an interior window and reaches a reference point by inter-reflection in the daylit zone. Because the program calculates this source from the interior solar distribution in Z0 it is recommended that the most accurate calculation of this distribution be made, which occurs if Solar Distribution = FullInteriorAndExterior in the Building object.

A third possible source is neglected because it is generally small in double-façade cases. This is daylight that is reflected from the surfaces of Z0, passes through an interior window and then reaches a reference point without inter-reflection in the daylit zone.

PurchAirWithDoubleFacadeDaylighting.idf is an input example of daylighting through an interior window.



![](media/image102.svg)

Figure 60. Vertical section through a double-façade building showing daylighting through interior windows. The dashed lines show that (1) reference point RP1 receives direct light from exterior window EW1 via interior window IW1; (2) RP2 receives direct light from EW1 and EW2 via IW2; and (3) RP3 receives direct light from EW2 via IW3.

#### Interior Window Daylighting Configurations that EnergyPlus Can Calculate

Figure 61 shows schematically the general configuration of daylighting through interior windows that can be calculated with EnergyPlus. Here, daylit zone ZD has one or more interior windows that are adjacent to other zones, each of which has one or more exterior windows. ZD itself may or may not have exterior windows. If it does, than the daylight illuminance from its exterior and interior windows will be additive. The zones adjacent to ZD may or may not be daylit and may or may not have other interior windows that are not adjacent to ZD. (The program does not consider the illuminance in ZD from electric lighting in adjacent zones.)

![](media/image103.svg)

Figure 61. General configuration of daylighting through interior windows that can be calculated with EnergyPlus. IW = interior window, EW = exterior window.

#### Interior Window Daylighting Configurations that EnergyPlus Cannot Calculate

Figure 62 shows schematically a configuration of daylighting through interior windows that cannot be calculated with EnergyPlus. Here, zone Z has an interior window that is adjacent to zone Z1 which in turn has an interior window adjacent to zone Z2. However, the daylight from the exterior window in Z2 that enters Z after passing through Z1 is not calculated because Z2 is not adjacent to Z.



![](media/image104.svg)

Figure 62. Configuration in which daylighting of zone Z through its interior window  cannot be calculated with EnergyPlus. IW = interior window, EW = exterior window.

#### Restrictions on Shading Devices

There are two restrictions on the use of exterior-window shading devices when a daylit zone has interior windows:

1)   If two daylit zones share an interior window, neither zone can have an exterior window whose shading device does glare control (i.e., the WindowProperty:ShadingControl for the exterior window has Glare Control Is Active = Yes).

2)   If two daylit zones share an interior window, neither zone can have an exterior window with a WindowProperty:ShadingControl that has Shading Control Type = MeetDaylightIlluminanceSetpoint.

### DElight Daylighting Method

The DElight method of analyzing daylighting in buildings is very similar to that used in the Detailed method. For each point in time, DElight calculates the interior daylighting illuminance at specified reference points and then determines how much the electric lighting can be reduced while still achieving a combined daylighting and electric lighting illuminance target. The daylight illuminance level in a zone depends on many factors, including exterior light sources; location, size, and visible light transmittance of simple and complex fenestration systems; reflectance of interior surfaces; and location of calculation reference points. The subsequent reduction of electric lighting depends on daylight illuminance level, illuminance set point, fraction of zone controlled, and type of lighting control.

There are two primary differences between the Detailed and DElight methods of calculating interior illuminance levels. The first is that DElight includes the capability of analyzing complex fenestration systems that include geometrically complicated shading systems (e.g., roof monitors) and/or optically complicated glazings (e.g., prismatic or holographic glass). The second key difference is that DElight uses a radiosity method to calculate the effects of light reflection inside a zone. These methods are discussed in more detail in the engineering documentation.

There are other important differences between the two methods. One is the inability of DElight to perform the type of dynamic shading controls possible using the Detailed method at each point in time during the thermal simulation (e.g., changes in electrochromic glazing transmittances and blind slat angles). Another is the DElight ability to include more than two reference points in its interior illuminance and electric lighting reduction calculations. A third is the current lack of visual quality (e.g., glare) calculations performed by DElight. Fourth, the modeling of interior obstructions is different in the two methods. In the DElight method interior obstructions block interreflections but do not block the intial direct illuminance. In the Detailed method, interior obstructions block the initial direct illuminance but do not block interreflections. See the engineering documentation for more details.

Input for invoking the DElight method involves three object types: **Daylighting:DELight:Controls**, **Daylighting:DELight:ReferencePoint**, and **Daylighting:DELight:ComplexFenestration**. Each of these objects is described below.

### Daylighting:DELight:Controls

The first input object required for invoking the DElight method is the Daylighting:DELight:Controls object, which defines the parameters of each daylighting zone within a building. This object must be associated with a specific thermal zone within the building for which the reduction in electric lighting due to daylight illuminance will be accounted.

#### Field: Name

User name of the DElight daylighting zone to which the following input applies.

#### Field: Zone Name

The name of the thermal Zone hosting this DElight daylighting zone. This must be a valid name that has been associated with a thermal Zone contained in the same EnergyPlus input data file.

#### Field: Lighting Control Type

The type of overhead electric lighting control. All reference points specified are assumed to have this type of control.

For Lighting Control Type = 1 (continuous), the overhead lights dim continuously and linearly from (maximum electric power, maximum light output) to (minimum electric power, minimum light output) as the daylight illuminance increases. The lights stay on at the minimum point with further increase in the daylight illuminance.

For Lighting Control Type = 2 (stepped), the electric power input and light output vary in discrete, equally spaced steps. The number of steps is given by Number of Steps (Excluding Off) of Stepped Control. For example, if Number of Steps = 3 and Illuminance Setpoint = 600, then the following table shows the fraction of the lights that are on vs. daylight illuminance.

Table 20. Stepped Lighting Control Example

<table class="table table-striped">
 <tr>
  <th colspan="2">Example of a Stepped Lighting Control System with Three Steps</th>
 </tr>
 <tr>
  <th>Daylight illuminance</th>
  <th>Fraction of lights that are on</th>
 </tr>
 <tr>
  <td>0-200</td>
  <td>1.0</td>
 </tr>
 <tr>
  <td>200-400</td>
  <td>2/3</td>
 </tr>
 <tr>
  <td>400-600</td>
  <td>1/3</td>
 </tr>
 <tr>
  <td>600 and above</td>
  <td>0.0</td>
 </tr>
</table>

Lighting Control Type = 3 (continuous/off) is the same as Lighting Control Type = 1 except that the lights switch off completely when the minimum dimming point is reached.

#### Field: Minimum Input Power Fraction for Continuous Dimming Control

For Lighting Control Type = 1 (continuous), the lowest power the lighting system can dim down to, expressed as a fraction of maximum input power (see figure, below). For Lighting Control Type = 3 (continuous/off) this is the power fraction reached just before the lights switch off completely.

![](media/image105.svg)

Figure 63. Illustration of continuous dimming relationship

The figure above shows the relationship between electric light output and electrical input.

#### Field: Minimum Light Output Fraction for Continuous Dimming Control

For Lighting Control Type = 1 (continuous), the lowest lighting output the lighting system can dim down to, expressed as a fraction of maximum light output (see figure, above). This is the fractional light output that the system produces at minimum input power. For Lighting Control Type = 3 (continuous/off) this is the power fraction reached just before the lights switch off completely.

#### Field: Number of Steps (Excluding Off) for Stepped Control

The number of steps, excluding off, in a stepped lighting control system (see figure, below). Required and must be &gt;0 if Lighting Control Type = 2. The steps are assumed to be equally spaced.

![](media/image106.svg)

Figure 64. Stepped lighting control with Number of Steps = 3.

#### Field: Probability Lighting Will Be Reset When Needed in Manual Stepped Control

May be specified if a stepped lighting control system (Lighting Control Type = 2) is manually operated, such as in a simple, one-step (on-off) system. Gives the probability the occupants of a daylit zone will set the electric lights to the correct level to obtain the required illuminance. The rest of the time the lights are assumed to be set one step too high. For example, consider an on-off lighting system (Number of Steps = 1) with a set point of 600 lux and 0.7 reset probability. Then, when daylighting exceeds 600 lux, the electric lights will be off 70% of the time and on 30% of the time.

#### Field: Gridding Resolution

The maximum surface area for nodes in gridding (subdividing) all surfaces in the DElight zone. All reflective and transmitting surfaces will be subdivided into approximately square nodes that do not exceed this maximum. Higher resolution subdivisions require greater calculation times, but generally produce more accurate results. This same gridding resolution is also used to subdivide any Complex Fenestration System surfaces. It is advisable to perform at least one simulation of new input using a small gridding resolution such as 0.1m2 to compare these results against simulation runs at lower resolution (i.e., higher maximum area nodal grids) to get a sense of possible levels of error.

An IDF example:



```idf
Daylighting:DELight:Controls,
    DElight NORTH ZONE, !- DElight Zone Name
    NORTH ZONE,         !- Zone Name
    1,     !- Lighting control type
    0.3,   !- Minimum input power fraction for continuous dimming control
    0.2,   !- Minimum light output fraction for continuous dimming control
    0,     !- Number of steps (excluding off) for stepped control
    1.0,   !- Probability lighting will be reset when needed in manual stepped control
    1.0;   !- Gridding Resolution {m2}
```




### Daylighting:DELight:ReferencePoint

The second input object required for invoking the DElight method is the Daylighting:DELight:ReferencePoint object, which defines the parameters of each Reference Point within the associated DElight daylighting zone. This object must be associated with a specific Daylighting:DELight:Controls object instance. There may be up to a maximum of 100 Reference Points for each DElight daylighting zone. Each Reference Point that is input does NOT need to be included in the control of the electric lighting system within the zone. This is determined by the fraction of the zone controlled by each Reference Point, which can be input as 0. Note that the sum of all Reference Point control fractions must equal 1 to obtain correct overall results.

#### Field: Name

User name of the DElight daylighting Reference Point to which the following input applies.

#### Field: DElight Name

The name of the Daylighting:DELight:Controls object instance hosting this Reference Point. This must be a valid name that has been associated with a DElight daylighting Zone contained in the same EnergyPlus input data file.

#### Fields: (X,Y,Z) of Reference Point

These three fields are the X, Y and Z values of the Reference point in the coordinate system you specified for daylighting reference points in the GlobalGeometryRules object. Figure 65 shows an example using the relative coordinate (to zone) system. Z is typically at work surface height (e.g., 0.8m for a desk).



![](media/image107.svg)

Figure 65. Example showing location of two daylighting reference points in the zone coordinate system (relative) of a rectangular zone with three windows. (a) Perspective view, (b) plan view, (c) elevation view. All dimensions are in meters.

#### Field: Fraction of Zone Controlled by Reference Point

The zone floor-area fraction of the electric lighting that is controlled by the daylight illuminance at this Reference Point. If the sum of the values for this field for all Reference Points input for a given daylighting zone is less than 1.0, then the remaining fraction (i.e., 1.0 – Sum) is assumed to not have lighting control.

Note that Reference Points may be input with a 0.0 value for this fraction. In this case, daylight factors and interior illuminance values will be calculated for the Reference Point, but it will play no role in controlling the electric lighting within the daylighting zone to which it belongs.

#### Field: Illuminance Setpoint at Reference Point

The desired lighting level (in lux) at this Reference Point. This is assumed to be the lighting level that would be produced at this reference point at night if the overhead electric lighting were operating at full input power. Recommended values depend on the type of activity and may be found, for example, in the Lighting Handbook of the Illuminating Engineering Society of North America. A typical value for general office work (excluding computer terminals) is 500 lux.

An IDF example:

```idf
Daylighting:DELight:ReferencePoint,
    RefPt 2,            !- Reference Point Name
    DElight NORTH ZONE, !- DElight Zone Name
    5.0,  !- X-coordinate of reference point {m}
    3.0,  !- Y-coordinate of reference point {m}
    0.9,  !- Z-coordinate of reference point {m}
    0.5,  !- Fraction of zone controlled by reference point
    500.; !- Illuminance setpoint at reference point {lux}
```


### Daylighting:DELight:ComplexFenestration

The third input object related to the DElight method is the Daylighting:DElight: Complex Fenestration object. The DElight daylighting analysis method can be applied to daylighting zones that contain only simple fenestration systems such as windows and skylights that are standard EnergyPlus sub-surfaces. In this situation, no Daylighting:DElight: Complex Fenestration object would be input.

In addition to analyzing simple fenestration systems, DElight includes the capability of analyzing complex fenestration systems such as geometrically complicated static shading systems (e.g., roof monitors) and/or optically complicated glazings (e.g., prismatic or holographic glass). This capability is based on characterizing these complex fenestration systems (CFS) using bi-directional transmittance distribution functions (BTDF). In general, BTDF data for a specific CFS must be either measured or simulated (e.g., using ray-tracing techniques) prior to employing DElight to analyze it within EnergyPlus. The current implementation of DElight CFS calculations within EnergyPlus supports two approaches to the input of BTDF, an analytical approach and a file-based approach. The details of inputting these two approaches are described below under the User Complex Fenestration Type field.

Two analytical CFS BTDF types are currently supported, window and light shelf. The file-based approach requires that a user has access to a data file containing raw BTDF data that DElight reads as additional input during its analysis calculations. BTDF data files are described separately since it is anticipated that individual EnergyPlus users will not create these data files themselves.

The methods related to characterizing and analyzing CFS using BTDF are still evolving. DElight is an early implementation of CFS analysis methods. These methods, and the input associated with them here, will likely change in the future.

#### Field: User Name

User name of the DElight daylighting Complex Fenestration to which the following input applies.

#### Field: Complex Fenestration Type

Type name of the DElight daylighting Complex Fenestration system to be analyzed. This type name must take one of the following two forms.

BTDF^GEN^Analytical Type^Normal Visible Transmittance^Dispersion Angle

BTDF^FILE^Filename

The first form above is for supported analytical CFS types which currently include WINDOW and LIGHTSHELF. While these analytical types are relatively simple, they represent flexible ways to explore diffusing CFS systems and the impact of light shelves in redirecting light through an aperture. Each of these types also requires the visible transmittance of the CFS at normal incidence angle, and a dispersion angle (in degrees) that represents the “spread” of transmitted light. A small dispersion angle of 10 corresponds to clear glazing while a large angle of 90 corresponds to perfectly diffusing glazing. The “^” symbol must be used as a delimiter between sub-fields within this Complex Fenestration type name string as shown in the IDF example for WINDOW below, and in the DElight sample input data files.

The second form above is for CFS types for which there is pre-measured or pre-simulated BTDF data. In this case the Filename sub-field must be a valid data file name that is associated with an existing BTDF dataset that DElight can use in its calculations.

#### Field: Building Surface Name

The name of the heat transfer surface object instance hosting this Complex Fenestration, analogous to the Building Surface Name field for subsurfaces such as Windows. This must be a valid name that has been associated with a heat transfer surface contained in the same EnergyPlus input data file.

#### Field: Window Name

The name of the Window (ref: FenestrationSurface:Detailed object) instance that will be used to account for the geometry, and the solar/thermal gains/losses, of the Complex Fenestration system surface. This must be a valid name that has been associated with a Window contained in the same EnergyPlus input data file. The geometry for the Complex Fenestration is taken from the geometry input for this standard EnergyPlus subsurface, hence the term “Doppelganger.”

Note that DElight only deals with the visible spectrum of light transmitted through a Complex Fenestration. To account for the solar/thermal influences of a Complex Fenestration, a geometrically coincident subsurface that will be accounted for by methods already within EnergyPlus must be defined in the input data file. This is an interim solution to the issue of accounting for solar/thermal influences that will likely change as techniques analogous to the daylighting analysis of BTDF are developed.

#### Field: Fenestration Rotation

The in-plane counter-clockwise rotation angle between the Complex Fenestration optical reference direction and the base edge of the Doppelganger Surface geometry. The Complex Fenestration optical reference direction is the direction of the zero azimuth angle for the BDTF dataset. This Rotation angle will typically be zero when the Doppelganger surface is rectangular and its width edge is aligned with the Complex Fenestration optical reference direction.

An IDF example for an analytical WINDOW type CFS:

```idf
Daylighting:DELight:ComplexFenestration,
    Window CFS,       !- DElight Complex Fenestration User Name
    BTDF^GEN^WINDOW^1.0^20.0,     !- Complex Fenestration Type
    ZN003:WALL001,  !- Complex Fenestration Host Surface
    Zn003:Wall001:Doppel001, !- Doppelganger Surface Name
    0.0;            !- Fenestration Rotation {deg}
```

### DElight Output

In addition to the daylighting-specific outputs for DElight listed below, two ASCII text files are created during an EnergyPlus run that includes DElight analysis.  Following completion of an EnergyPlus run, these files are given names that consist of the project name appended with DElight.in and DElight.out.  The format of these files is described in the Output Details and Examples document.

Zone,Average,Daylighting Reference Point Illuminance [lux]

Zone,Average,Daylighting Lighting Power Multiplier []

#### Daylighting Reference Point Illuminance [lux]

The total daylight illuminance at a DElight reference point from all of the exterior windows in a daylit zone.

#### Daylighting Lighting Power Multiplier []

The amount by which the overhead electric lighting power in a zone is multiplied due to usage of DElight calculated daylighting to dim or switch electric lights. For example, if the multiplier is M and the electric power without dimming is P, then the electric power with dimming is M\*P. The multiplier varies from 0.0, which corresponds to maximum dimming (zero electric lighting), to 1.0, which corresponds to no dimming.

### Daylighting Output

The following daylighting-specific outputs are available for Daylighting:Controls:

* Zone,Average,Site Exterior Beam Normal Illuminance [lux]

* Zone,Average,Site Exterior Horizontal Beam Illuminance [lux]

* Zone,Average,Site Exterior Horizontal Sky Illuminance [lux]

* Zone,Average,Site Beam Solar Radiation Luminous Efficacy [lum/W]

* Zone,Average,Site Sky Diffuse Solar Radiation Luminous Efficacy [lum/W]

* Zone,Average,Site Daylighting Model Sky Clearness []

* Zone,Average,Site Daylighting Model Sky Brightness []

* Surface,Average,Daylighting Window Reference Point 1 View Luminance [cd/m2]

* Surface,Average,Daylighting Window Reference Point 1 Illuminance [lux]

* Zone,Average,Daylighting Reference Point 1 Illuminance [lux]

* Zone,Average,Daylighting Reference Point 1 Glare Index []

* Zone,Sum,Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time [hr]

* Zone,Sum,Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time [hr]

* Surface,Average,Daylighting Window Reference Point 2 View Luminance [cd/m2]

* Surface,Average,Daylighting Window Reference Point 2 Illuminance [lux]

* Zone,Average,Daylighting Reference Point 2 Illuminance [lux], if applicable

* Zone,Average,Daylighting Reference Point 2 Glare Index [], if applicable

* Zone,Sum,Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time [hr]

* Zone,Sum,Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time [hr]

* Zone,Average,Daylighting Lighting Power Multiplier []


#### Site Exterior Beam Normal Illuminance [lux]

Beam normal illuminance of the sun at the earth’s surface, measured in lux (lumens/m<sup>2</sup>)

#### Site Exterior Horizontal Beam Illuminance [lux]

Beam illuminance on an unobstructed horizontal plane at the earth’s surface. Equals “Site Exterior Beam Normal Illuminance” times sine of solar altitude.

#### Site Exterior Horizontal Sky Illuminance [lux]

Illuminance from sky solar radiation on an unobstructed horizontal plane at the earth’s surface. The total exterior horizontal illuminance is the sum of “Site Exterior Horizontal Beam Illuminance” and “Site Exterior Horizontal Sky Illuminance.”

#### Site Beam Solar Radiation Luminous Efficacy [lum/W]

A measure of the visible light content of beam solar radiation; equal to the number of lumens per watt of beam solar radiation. Depends on atmospheric conditions (moisture, turbidity, cloudiness) and solar altitude.

#### Site Sky Diffuse Solar Radiation Luminous Efficacy [lum/W]

A measure of the visible light content of sky diffuse solar radiation; equal to the number of lumens per watt of sky diffuse solar radiation. Depends on atmospheric conditions (moisture, turbidity, cloudiness) and solar altitude.

#### Site Daylighting Model Sky Clearness [ ]

Clearness of sky. One of the factors used to determine sky type and luminous efficacy of solar radiation (see *EnergyPlus Engineering Document*). Sky Clearness close to 1.0 corresponds to an overcast sky. Sky Clearness &gt; 6 is a clear sky.

#### Site Daylighting Model Sky Brightness [ ]

Brightness of sky. One of the factors used to determine sky type and luminous efficacy of solar radiation (see *EnergyPlus Engineering Document*).

#### Daylighting Window Reference Point 1 View Luminance [cd/m2]

The area-averaged luminance of an exterior window as viewed from the first reference point in the daylit zone containing the window. In general, higher window luminance values are associated with higher daylight glare values. (Printed only for exterior windows in daylit zones without interior windows.)

#### Daylighting Window Reference Point 1 Illuminance [lux]

The contribution from a particular exterior window to the daylight illuminance at the first reference point in the daylit zone containing the window. (Not printed for exterior windows in daylit zones with interior windows.)

#### Daylighting Reference Point 1 Illuminance [lux]

The total daylight illuminance at the first reference point from all of the windows in a daylit zone.

#### Daylighting Reference Point 1 Glare Index []

The daylight glare index at the first reference point in a daylit zone.

#### Daylighting Reference Point 1 Glare Index Setpoint Exceeded Time [hr]

The number of hours when the calculated daylight glare index at the first reference point exceeds the glare index setpoint.

#### Daylighting Reference Point 1 Daylight Illuminance Setpoint Exceeded Time [hr]

The number of hours when the calculated daylight illuminance at the first reference point exceeds the daylight illuminance setpoint.

#### Daylighting Reference Point 2 Illuminance [lux]

The total daylight illuminance at the second reference point from all of the windows in a daylit zone.

#### Daylighting Window Reference Point 2 View Luminance [cd/m2]

The area-averaged luminance of an exterior window as viewed from the second reference point, if present, in the daylit zone containing the window. Note that, for a bare window, this value can be different from the corresponding value at the first reference point since different regions of the sky and ground will be visible from the two reference points, and different ranges of angles of incidence and associated glass transmittance values will be involved. (Not printed for exterior windows in daylit zones with interior windows.)

#### Daylighting Window Reference Point 2 Illuminance [lux]

The contribution from a particular exterior window to the daylight illuminance at the second reference point, if present, in the daylit zone containing the window. (Not printed for exterior windows in daylit zones with interior windows.)

#### Daylighting Reference Point 2 Glare Index []

The daylight glare index at the second reference point, if present, in a daylit zone.

#### Daylighting Reference Point 2 Glare Index Setpoint Exceeded Time [hr]

The number of hours when the calculated daylight glare index at the second reference point exceeds the glare index setpoint.

#### Daylighting Reference Point 2 Daylight Illuminance Setpoint Exceeded Time [hr]

The number of hours when the calculated daylight illuminance at the second reference point exceeds the daylight illuminance setpoint.

#### Daylighting Lighting Power Multiplier []

The amount by which the overhead electric lighting power in a zone is multiplied due to usage of daylighting to dim or switch electric lights. For example, if the multiplier is M and the electric power without dimming is P, then the electric power with dimming is M\*P. The multiplier varies from 0.0, which corresponds to maximum dimming (zero electric lighting), to 1.0, which corresponds to no dimming.

### Output:IlluminanceMap

The Output:IlluminanceMap object expands on the reporting capabilities of the daylighting simulation. For any zone simulated with Daylighting:Controls, the illuminance map can generate up to 2,500 points of additional daylighting illuminance values. The resulting map is output as a comma delimited text file that can be imported into a spreadsheet program for rapid visualization of the daylighting illuminance patterns in a zone. The values are produced on an hourly basis. The Z height of the map is constant (parallel to a flat floor). More than one illuminance map can be created for a zone.

#### Field: Name

The name of the map object.

#### Field: Zone Name

Reference to a zone with Daylighting:Controls.

#### Field: Z Height

The height or elevation of the grid of daylighting points.

#### Field: X Minimum Coordinate

The minimum X coordinate boundary for the map.

#### Field: X Maximum Coordinate

The maximum X coordinate boundary for the map.

#### Field: Number of X Grid Points

The number of daylighting reference points in the X direction from the minimum to the maximum boundaries. The maximum number of points that can be generated is 2500 (Number of X Grid Points X Number of Y Grid Points).

#### Field: Y Minimum Coordinate

The minimum Y coordinate boundary for the map.

#### Field: Y Maximum Coordinate

The maximum Y coordinate boundary for the map.

#### Field: Number of Y Grid Points

The number of daylighting reference points in the Y direction from the minimum to the maximum boundaries. The maximum number of points that can be generated is 2500 (Number of X Grid Points X Number of Y Grid Points).

Note:  Daylighting factors cannot be accurately calculated for reference points that are very close to a wall or window (less than 0.15 m or 6 inches). An error is reported for a reference point that is too close to a window, but no error is reported for a point that is too close to a wall.

```idf
Output:IlluminanceMap,
  Daylit Map,      ! Map Name
  Daylit Zone,     ! Zone Name
  0,               ! Z Height [m]
  0.1,             ! X Minimum Coordinate [m]
  4.9,             ! X Maximum Coordinate [m]
  10,              ! Number of X Grid Points
  0.1,             ! Y Minimum Coordinate [m]
  9.9,             ! Y Maximum Coordinate [m]
  10;              ! Number of Y grid Points
```


Since not all zones are rectangular, it is possible to have map points that are outside the zone. Any illuminance registered at these points is inaccurate and, additionally, a “\*” marks these values for easy observance.

### OutputControl:IlluminanceMap:Style

This object specifies the “style” for the illuminance map output (described in the Output Details and Examples document). As described early in the document (see: EnergyPlus Output Processing), the user may select the “style” for the daylighting illuminance map output file (eplusmap.&lt;ext&gt;).

#### Field: Column Separator

For this field, the desired separator for columns is entered. “Comma” creates comma separated fields/columns in the outputs (eplusmap.csv file is created). “Tab” creates tab separated fields/columns in the outputs (eplusmap.tab file is created). “Fixed” creates space separated fields/columns in the outputs (eplusmap.txt file is created) but these are not necessarily lined up for easy printing.

Note that both tab and comma separated files easily import into Excel™ or other spreadsheet programs. The tab delimited files can also be viewed by text editors, word processing programs and easily converted to “tables” within those programs.

### Daylighting Devices

Daylighting devices work in conjunction with the Daylighting:Controls object to simulate components that can improve daylighting in a zone.

Daylighting devices are also tightly integrated into the zone heat balance. The thermal effects of these devices are simulated with or without the use of a Daylighting:Controls object.

There are two types of daylighting device in EnergyPlus:  tubular daylighting devices and daylighting shelves.

### DaylightingDevice:Tubular

Tubular daylighting devices (TDDs), also known as tubular skylights or light pipes, are used to bring natural exterior daylight into the hard-to-reach, interior spaces of a building.

TDDs consist of three components: a dome, a pipe, and a diffuser.

![DaylightingTubular](media/image108.png)

Figure 66. Tubular daylighting device diagram.

In EnergyPlus each of these components corresponds to an object in the input file.

The dome and diffuser are defined in the same way as windows using the FenestrationSurface:Detailed object. The *Surface Type* field must be specified as TubularDaylightDome or TubularDaylightDiffuser accordingly.

The location and orientation of the dome surface affect the total amount of daylight collected.

The *Base Surface* of the diffuser object determines to which zone the daylighting is delivered. The location and orientation of the diffuser surface affect the amount of daylight received at the Daylighting:Controls reference points.

Although the object definition is the same as for a window, there are several restrictions on TubularDaylightDome and TubularDaylightDiffuser objects:

- Shading control devices are not allowed.

- Frames and dividers are not allowed.

- Multipliers must be 1.0.

- Dome, diffuser, and pipe areas (as given by diameter) must be approximately equal.

- Outside face environment objects are not allowed.

- Dome and diffuser constructions cannot be more than one layer.

Since commercial TDDs are assumed to be cylindrical in shape, it is recommended that the circular areas of the actual dome and diffuser be approximated with a square of equivalent area for the TubularDaylightDome and TubularDaylightDiffuser objects. Although it is possible to use a triangular surface instead, a square is a much better geometric approximation of a circle.

Note that the TubularDaylightDome surface is allowed to have a different position and tilt from the roof base surface. If the actual TDD projects some height above the roof surface, the TubularDaylightDome coordinates should be located accordingly.

![](media/image109.png)

Figure 67. Tubular daylighting device DXF output.

The TubularDaylightDome surface automatically casts a shadow on the roof base surface. However, since the pipe is not represented by a surface, it will not cast a shadow. If this effect must be simulated, one or more SURFACE:SHADING objects can be used.

The dome and diffuser objects are connected by the DAYLIGHTING DEVICE:TUBULAR object:

#### Field: Name

The name of the TDD object.

#### Field: Dome Name

Reference to a FenestrationSurface:Detailed object with *Surface Type* TubularDaylightDome.

#### Field: Diffuser Name

Reference to a FenestrationSurface:Detailed object with *Surface Type* TubularDaylightDiffuser.

#### Field: Construction Name

The construction of the TDD pipe. The visible and solar absorptance of the inside material layer determines the reflectivity of the inner mirrored surface of the TDD. This is very important for the overall transmittance of the TDD.

#### Field: Diameter

The diameter [m] of the TDD pipe. The area of the pipe must match the areas of the dome and diffuser.

#### Field: Total Length

The total length [m] of the TDD pipe between the dome and the diffuser, including the exterior part above the roof. The exterior length is determined internally by subtracting the transition zone lengths from the total length.

#### Field: Effective Thermal Resistance

The effective thermal resistance [m<sup>2</sup>-K/W], i.e. R-value, of the TDD between the exterior dome surface and the interior diffuser surface.

#### Field: Transition Zone&lt;\#&gt;  Name

Name of zone that the TDD pipe passes through before reaching the delivery zone.

#### Field: Transition Zone &lt;\#&gt; Length

Length of pipe [m] in the transition zone. This is used for determining heat gains due to solar absorbed by the pipe in each transition zone. The distribution of absorbed solar gains can be customized by adjusting the length of pipe in each transition zone.   The transition zone gain is proportional to the length of pipe in the zone. If no transition zones are specified, all solar absorbed by the pipe is lost to the exterior environment.

The *Transition Zone Name* and *Transition Zone Length* fields can be repeated for additional transition zones.

```idf
DaylightingDevice:Tubular,
  Pipe1,                    !- Object Name
  Dome1,                    !- Dome Name
  Diffuser1,                !- Diffuser Name
  Reflective Aluminum,      !- Construction Name
  0.3556,                   !- Diameter [m] (approximately 14", a standard size)
  1.4,                      !- Total Length [m] (subtract zone lengths to get outdoor exposed length)
  0.28,                     !- Effective Thermal Resistance [m2-K/W] between TubularDaylightDome and
 !                                TubularDaylightDiffuser
  Attic Zone,               !- Transition Zone 1 Name
  1.1;                      !- Transition Zone 1 Length [m]


 FenestrationSurface:Detailed,
  Dome1,  !- Subsurface Name
  TubularDaylightDome,  !- Surface Type
  Clear Acrylic Dome,  !- Construction Name (only 1 layer allowed in construction)
  Attic Roof,  !- Base Surface Name
  ,  !- Outside Face Environment (not allowed for TubularDaylightDome)
  0.0,  !- VF to Ground
  ,  !- Window Shading Control (not allowed for TubularDaylightDome)
  ,  !- Frame/Divider Name (not allowed for TubularDaylightDome)
  1.0,  !- Multiplier (must be 1.0 for TubularDaylightDome)
  4,  !- Number of Vertices
  2.3425,  3.1575,  3.9,
  2.3425,  2.8425,  3.9,
  2.6575,  2.8425,  3.9,
  2.6575,  3.1575,  3.9;


 FenestrationSurface:Detailed,
  Diffuser1,  !- Subsurface Name
  TubularDaylightDiffuser,  !- Surface Type
  Frosted Acrylic Diffuser,  !- Construction Name (only 1 layer allowed in construction)
  Daylit Zone Ceiling,  !- Base Surface Name
  ,  !- Outside Face Environment (not allowed for TubularDaylightDiffuser)
  0.0,  !- VF to Ground
  ,  !- Window Shading Control (not allowed for TubularDaylightDiffuser)
  ,  !- Frame/Divider Name (not allowed for TubularDaylightDiffuser)
  1.0,  !- Multiplier (must be 1.0 for TubularDaylightDiffuser)
  4,  !- Number of Vertices
  2.3425,  3.1575,  2.5,
  2.3425,  2.8425,  2.5,
  2.6575,  2.8425,  2.5,
  2.6575,  3.1575,  2.5;
```


### Tubular Daylighting Device Output

* Zone,Average,Tubular Daylighting Device Transmitted Solar Radiation Rate [W]

* Zone,Average,Tubular Daylighting Device Pipe Absorbed Solar Radiation Rate [W]

* Zone,Average,Tubular Daylighting Device Heat Gain Rate [W]

* Zone,Average,Tubular Daylighting Device Heat Loss Rate [W]

* Zone,Average,Tubular Daylighting Device Beam Solar Transmittance []

* Zone,Average,Tubular Daylighting Device Beam Visible Transmittance []

* Zone,Average,Tubular Daylighting Device Diffuse Solar Transmittance []

* Zone,Average,Tubular Daylighting Device Diffuse Visible Transmittance []




#### Tubular Daylighting Device Beam Solar Transmittance []

This is the transmittance of beam solar radiation through the TDD.

#### Tubular Daylighting Device Beam Visible Transmittance []

This is the transmittance of beam visible radiation, or daylight, through the TDD.

#### Tubular Daylighting Device Diffuse Solar Transmittance []

This is the transmittance of diffuse solar radiation through the TDD.

#### Tubular Daylighting Device Diffuse Visible Transmittance []

This is the transmittance of diffuse visible radiation, or daylight, through the TDD.

#### Tubular Daylighting Device Heat Gain Rate [W]

This is the rate of heat gain to the zone by the TDD, in Watts.

#### Tubular Daylighting Device Heat Loss Rate [W]

This is the rate of heat loss from the zone by the TDD, in Watts.

#### Tubular Daylighting Device Pipe Absorbed Solar Radiation Rate [W]

This is the rate at which solar radiation is absorbed by the pipe in the TDD, in Watts.

#### Tubular Daylighting Device Transmitted Solar Radiation Rate [W]

This is the rate at which solar radiation is transmitted by the TDD, in Watts.



In addition, several surface and window variables are also reported for the TubularDaylightDome and TubularDaylightDiffuser objects. For the TubularDaylightDome:

* Zone,Average,Surface Outside Face Sunlit Area [m2]

* Zone,Average,Surface Outside Face Sunlit Fraction []

* Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]

* Zone,Average,Surface Window Transmitted Solar Radiation Rate [W]

* Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]




For the TubularDaylightDiffuser:

* Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2] *(incident inside of pipe)*

* Zone,Average,Surface Window Transmitted Solar Radiation Rate [W] *(same as Tubular Daylighting Device Transmitted Solar Radiation Rate)*

* Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]



### DaylightingDevice:Shelf

Daylighting shelves, or simply light shelves, are another device for bringing more daylight into a building. Installed as an accessory to a window, daylighting shelves work by reflecting exterior light onto the ceiling of a room. Daylighting shelves can have an inside shelf, an outside shelf, or both.



![DaylightingShelf](media/image110.png)

Figure 68. Daylighting shelf diagram.



The inside shelf redistributes light that would have entered the zone anyway. Instead of entering as a beam, all light is reflected onto the zone ceiling and is converted to diffuse shortwave radiation.

The outside shelf changes the amount of light entering the zone. If the shelf surface is more reflective than the ground, it can increase the amount of light incident on the upper part of the window. However, the shading effect of the outside shelf on the lower part of the window must also be considered as it can easily negate any gain achieved in the upper part of the window. All light reflected from the outside shelf that enters the upper window is assumed to strike the ceiling.

![](media/image111.png)

Figure 69. Daylighting shelf DXF output.

In EnergyPlus a daylighting shelf is simulated using a DaylightingDevice:Shelf object in combination with up to three other objects: a window, a heat transfer surface, and an attached shading surface.

The window must be divided into two window surfaces: an upper window and a lower window. The upper window interacts directly with the daylighting shelf object and is not allowed to have any shading control devices or frames or dividers. The lower window does not interact with the daylighting shelf object, but does receive shading from the outside shelf. There are no restrictions on the lower window.

The inside shelf is defined as a regular heat transfer surface in the zone. However, the surface must have the *Outside Boundary Condition* field set to Surface with itself as the other zone surface. Shading and thermal mass effects are taken into account.

The outside shelf is defined as a Shading:Zone:Detailed object. The visible and solar absorptance of the outside material layer determines the reflectivity of the shelf.

NOTE:  Unlike a regular Shading:Zone:Detailed object, the vertices of the outside shelf surface must be ordered so that the outward normal vector points *upward*, i.e. toward the upper window. This is necessary in order for the outside shelf to properly receive sunlight and shading from other surfaces. A mirror shading surface with the outward normal vector pointing in the opposite direction is automatically created by the program to shade the lower window.

The inside shelf and outside shelf are both optional. However, if neither shelf is specified, the daylighting shelf object has no effect on the simulation.

#### Field: Name

The name of the daylighting shelf object.

#### Field: Window Name

Reference to a FenestrationSurface:Detailed object with *Surface Type* WINDOW.

#### Field: Inside Shelf Name

Reference to a BuildingSurface:Detailed object. This field is optional. If used, this surface must have OTHERZONESURFACE specified for the *Outside Face Environment* field and the referenced other zone surface must be itself. The number of vertices of this surface object must be 4.

#### Field: Outside Shelf Name

Reference to a Shading:Zone:Detailed object. This field is optional. If used, the number of vertices of this surface object must be 4.

#### Field: Outside Shelf Construction Name

Reference to a CONSTRUCTION object. This field is required if an outside shelf is specified. The visible and solar absorptance of the outside material layer determines the shelf reflectivity.

#### Field: View Factor To Outside Shelf

User defined value for the view factor from the window to the outside shelf. This field is optional. If not specified, an exact view factor is calculated for two perpendicular rectangles of the same width having a shared edge. If the given surfaces do not meet these geometric requirements, it is necessary to specify a value here.

NOTE:  It is up to the user to adjust the view factor to ground of the upper window to account for the part of the view blocked by the outside shelf. The calculated *View Factor To Outside Shelf* is reported in the eio file for this purpose. For the typical case where the shelf is parallel to the ground and the upper window is perpendicular to the ground, the view factor to ground is simply:  0.5 – *View Factor To Outside Shelf*.

```idf
DaylightingDevice:Shelf,
  Shelf,  !- Name
  Daylit Upper Window,  !- Window Name
  Inside Shelf,  !- Inside Shelf Name
  Outside Shelf,  !- Outside Shelf Name
  Shelf Construction;  !- Outside Shelf Construction Name (required if outside shelf specified)
  ! 0.29;  !- View Factor To Outside Shelf (optional)


FenestrationSurface:Detailed,
  Daylit Upper Window,  !- Subsurface Name
  Window,  !- Surface Type
  Standard Window,  !- Construction Name
  Daylit South Wall,  !- Base Surface Name
  ,  !- Outside Face Environment
  0.211,  !- VF to Ground (user must adjust to account for view factor to outside shelf)
  ,  !- Window Shading Control (not allowed)
  ,  !- Frame/Divider Name (not allowed)
  1.0,  !- Multiplier (must be 1.0)
  4,  !- Number of Vertices
  1.0,  0.0,  2.8,
  1.0,  0.0,  2.0,
  4.0,  0.0,  2.0,
  4.0,  0.0,  2.8;


 BuildingSurface:Detailed,
  Inside Shelf,  !- Surface Name
  Wall,  !- Surface Type
  Shelf Construction,  !- Construction Name
  Daylit Zone,  !- Zone Name
  OtherZoneSurface,  !- Exterior Conditions (must be OtherZoneSurface)
  Inside Shelf,  !- Target (must be itself)
  NoSun,  !- Solar Exposure
  NoWind,  !- Wind Exposure
  0.0,  !- VF to Ground
  4,  !- Number of Vertices
  1.0,  0.0,  2.0,
  4.0,  0.0,  2.0,
  4.0,  1.0,  2.0,
  1.0,  1.0,  2.0;


 Shading:Zone:Detailed,
  Outside Shelf,  !- Surface Name
  Daylit South Wall,  !- Base Surface Name
  ,  !- Shading Transmittance Schedule (default is always opaque)
  4,  !- Number of Vertices
  1.0,  0.0,  2.0,  !- Outward normal vector must point up toward the upper window
  1.0, -1.0,  2.0,
  4.0, -1.0,  2.0,
  4.0,  0.0,  2.0;
```


### Shelf Daylighting Device Output

The view factor to outside shelf calculation shows up in the .eio file along with the associated window and window view factors to sky and ground:

! &lt;Shelf Details&gt;,Name,View Factor to Outside Shelf,Window Name,Window View Factor to Sky,Window View Factor to Ground

SHELF,0.29,DAYLIT UPPER WINDOW,0.50,0.21

This variable reports the calculated *View Factor To Outside Shelf* so that the user can correctly adjust the view factor to ground of the upper window.

The usual window and surface variables are relevant for the upper window:

* Zone,Average,Surface Outside Face Sunlit Area [m2]

* Zone,Average,Surface Outside Face Sunlit Fraction []

* Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]

* Zone,Average,Surface Window Transmitted Solar Radiation Rate [W]

* Zone,Average,Surface Window Total Glazing Layers Absorbed Solar Radiation Rate [W]

* Zone,Average,Surface Window Heat Gain Rate [W]

* Zone,Average,Surface Window Heat Loss Rate [W]




The following surface variables are reported for the outside shelf surface, if specified:

* Zone,Average,Surface Outside Face Sunlit Area [m2]

* Zone,Average,Surface Outside Face Sunlit Fraction []

* Zone,Average,Surface Outside Face Incident Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Beam Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Sky Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Incident Ground Diffuse Solar Radiation Rate per Area[W/m2]

* Zone,Average,Surface Outside Face Beam Solar Incident Angle Cosine Value[]


### DaylightingDevice:LightWell

This object is used to model the impacts on daylighting of a “light well” that might be associated with exterior windows such as skylights.  The light well model attenuates the light transmitted by the skylight. The attenuation is characterized by the **well efficiency**, which is the ratio of the amount of light leaving the well to the amount of light entering the well. The well efficiency varies from close to 1.0  to close to zero if there is high attenuation. The well efficiency is used only in the EnergyPlus detailed daylighting calculation, where it multiplies the beam and diffuse light transmitted by the skylight. (The well efficiency is not used in calculating the solar gain through the skylight.)

The input object describes the light well using basic characteristics of the geometry along with the visible reflectance of the well’s side walls.  The following figure diagrams how the geometry is characterized.

![](media/image112.svg)

Figure 70. Skylight with light well: (a) perspective view, (b) vertical section.
 If the bottom of the light well is a rectangle of side lengths c and d, as shown in (a), then the perimeter of the bottom of the well = 2(c+d) and the area = cd (see description of field names for the Light Well object).

#### Field: Exterior Window Name

The name of the exterior window that this Light Well is associated with. Generally this is a skylight in a roof. However, light wells can be applied to an exterior window of any slope. Light wells can be assigned to both rectangular and triangular exterior windows, but they should not be assigned to interior windows. Note that the sides of the light well can be sloped and the bottom of the light well can be any shape, not  just rectangular.

#### Field: Height of Well

The distance from the bottom of the skylight to the bottom of the well. If the skylight and well bottom are not coplanar, this is the distance from the center of the bottom of the skylight to center of the bottom of the well. See Figure 70.

#### Field: Perimeter of Bottom of Well

The perimeter of the bottom opening of the well. See Figure 70.

#### Field: Area of Bottom of Well

The area of the bottom opening of the well. A warning will be issued if this area is less that the area of the skylight, including frame if present. See Figure 70.

#### Field: Visible Reflectance of Well Walls

The visible reflectance of the side walls of the well. If the walls do not all have the same reflectance, an area-weighted average value can be used.  This is the well-wall reflectance expressed as a fraction.



An IDF example:

```idf
DaylightingDevice:LightWell,  ! The well is 60% reflecting, is 1.2m high and has a 2.5m x 5.5m bottom opening.
 Skylight-1, !- Name of Exterior Window that this Light Well Applies To
 1.2,        !- Height of Well(m)
 16.0,       !- Perimeter of Bottom of Well (m)
 13.75,      !- Area of Bottom of Well (m2)
 0.60;       !- Visible Reflectance of Well Walls
```




### Daylighting Modeling Options

The following table shows what input objects/fields to use to model different daylighting options. It also gives the name of an example input, if available, that demonstrates the option.





Table 21. Daylighting Modeling Options

<table class="table table-striped">
<tr>
<th>Option</th>
<th>Object/Field or Output Variable</th>
<th>Input File</th>
</tr>
<tr>
<td>Allow a thermal zone to be daylit</td>
<td>Daylighting:Controls, Daylighting:DELight:Controls</td>
<td>PurchAirWithDaylighting.idf, DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Specify visible transmittance of the glazing</td>
<td>WindowMaterial:Glazing</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Specify the visible transmittance of a shading device</td>
<td>WindowMaterial:Shade, WindowMaterial:Screen or WindowMaterial:Blind</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Use a shading device to control glare</td>
<td>WindowMaterial:Shade or WindowMaterial:Blind; WindowProperty:ShadingControl*</td>
<td>PurchAirWindowBlind.idf</td>
</tr>
<tr>
<td>Use electrochromic glazing to control glare</td>
<td>WindowProperty:ShadingControl/Shading Type = SwitchableGlazing, Shading Control Type = On If High Glare, Glare Control Is Active = Yes*</td>
<td>PurchAirWithDaylighting.idf</td>
</tr>
<tr>
<td>Adjust electrochromic glazing to just meet daylighting illuminance setpoint</td>
<td>WindowProperty:ShadingControl/Shading Type = SwitchableGlazing, Shading Control Type = MeetDaylightIlluminanceSetpoint*</td>
<td> </td>
</tr>
<tr>
<td>Print an illuminance map</td>
<td>Daylighting:Illuminance Map*</td>
<td> </td>
</tr>
<tr>
<td>Control electric lighting response to daylight illuminance level</td>
<td>Daylighting:Controls/Lighting Control Type = Continuous, Stepped or Continuous/Off, plus other fields; or ….
Daylighting:DELight:Controls/Lighting Control Type = Continuous, Stepped or Continuous/Off, plus other fields</td>
<td>PurchAirWithDaylighting.idf; DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Add a light shelf (with Daylighting:Controls)</td>
<td>DaylightingDevice:Shelf *</td>
<td>DaylightingDeviceShelf.idf</td>
</tr>
<tr>
<td>Add a light shelf (with Daylighting:DELight:Controls)</td>
<td>Daylighting:DELight:Controls</td>
<td>DElightCFSLightShelf.idf</td>
</tr>
<tr>
<td>Add a light pipe</td>
<td>DaylightingDevice:Tubular *</td>
<td>DaylightingDeviceTubular.idf</td>
</tr>
<tr>
<td>Model a skylight having a light well</td>
<td>DaylightingDevice:LightWell *</td>
<td> </td>
</tr>
<tr>
<td>Model daylighting through double facade</td>
<td>See “Double Facades: Daylighting through Interior Windows”*</td>
<td>PurchAirWithDoubleFacadeDaylighting.idf</td>
</tr>
<tr>
<td>Add diffusing (translucent) glass</td>
<td>WindowMaterial:Glazing/Solar Diffusing = Yes*</td>
<td> </td>
</tr>
<tr>
<td>Model complex fenestration</td>
<td>Daylighting:DELight:Controls</td>
<td>DElightCFSWindow.idf</td>
</tr>
<tr>
<td>Get a radiosity-based interior light inter-reflection calculation</td>
<td>Daylighting:DELight:Controls</td>
<td>DElight-Detailed-Comparison.idf</td>
</tr>
<tr>
<td>Find effect on daylighting of solar reflected from overhangs, neighboring buildings, etc.</td>
<td>Building/SolarDistribution uses “withReflections” option</td>
<td> </td>
</tr>
<tr>
<td>Find visible transmittance effect of dirt on window</td>
<td>WindowMaterial:Glazing/Dirt Correction Factor for Solar and Visible Transmittance*</td>
<td> </td>
</tr>
</table>

\*Used only with Daylighting:Controls





------------------------------------------------------------------------

[[1]](#_ftnref1) Formerly, only the exterior windows in a zone could provide daylight to that zone.



Group – Exterior Energy Use Equipment
-------------------------------------

To facilitate the reporting of exterior consumption (to the building’s heat balance/loads considerations), several objects have been included. The consumption related to these items will appear on meters specific to the items.

### Exterior:Lights

#### Field: Name

This descriptive name allows the values of exterior lights consumption to appear in the “normal” output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:Lights statements.

#### Field: Schedule Name

A schedule will allow the exterior lights consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.

#### Field: Design Level

This field (in Watts) is typically used to represent the maximum electrical input to exterior lighting fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the lighting design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.

#### Field: Control Option

This field is used to determine how the exterior lights are controlled. There are currently two options, ‘ScheduleNameOnly’ and ‘AstronomicalClock.’  If this field is omitted or left blank then the program will default to Schedule Name Only mode. The ‘ScheduleNameOnly’ mode dictates that the exterior lights always follow the schedule named in the field above. The ‘AstronomicalClock’ mode dictates that despite what the schedule indicates, the exterior lights will not run when the sun is up. Using the Astronomical Clock mode makes it simple to model exterior lights that are controlled by a photocell or other controller that ensures that outdoor lights will not run during the daytime. However, the Astronomical Clock control works off of the position of the sun and therefore does not operate exactly like a photocell. During the night, the schedule values are still applied in the usual way.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Grounds Lights", "Facade Lights", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the lights will be assigned to the "General" end-use subcategory.

An IDF Example:

```idf
Exterior:Lights,
  OutsideLights,       !- Name
  ON,                  !- SCHEDULE Name
  1000,                !- Design Level
  AstronomicalClock,  !- Control Option
  Grounds Lights;      !- End-Use Subcategory
```


### Exterior Lights Outputs

Output for exterior lights appears in three possible places. It will appear on two meters (Electricity:Facility and ExteriorLights:Electricity) as well as in its own designated value in the standard output file.

Output for exterior lights appears in three possible places. It will appear on two meters (Electricity:Facility and ExteriorLights:Electricity) as well as in its own designated value in the standard output file.

* Zone,Average,Exterior Lights Electric Power [W]

* Zone,Sum,Exterior Lights Electric Energy [J]

#### Exterior Lights Electric Power [W]

#### Exterior Lights Electric Energy [J]

These are the electric power and energy consumed by the exterior lights.

### Exterior:FuelEquipment

#### Field: Name

This descriptive name allows the values of exterior equipment consumption to appear in the “normal” output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:FuelEquipment or Exterior:WaterEquipment statements.

#### Field: Fuel Use Type

This field designates the appropriate meter for the exterior fuel equipment. Valid fuel types are: Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Diesel, Gasoline, Coal, Steam, DistrictHeating, DistrictCooling, OtherFuel1 and OtherFuel2. The fuel type triggers the application of consumption amounts to the appropriate energy meters.

#### Field: Schedule Name

A schedule will allow the exterior lights consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.

#### Field: Design Level

This field (Watts) is typically used to represent the maximum input to exterior fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Fountains", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.



IDF Examples:

```idf
Exterior:FuelEquipment,OutsideGasEq,Gas,ON,1000;
Exterior:FuelEquipment,OutsideCoalEq,Coal,ON,1000;
Exterior:FuelEquipment,OutsideFuelOil1Eq,FuelOil#1,ON,1000;
Exterior:FuelEquipment,OutsideFuelOil2Eq,FuelOil#2,ON,1000;
Exterior:FuelEquipment,OutsideLPGEq,PropaneGas,ON,1000;
```


### Exterior:WaterEquipment

#### Field: Name

This descriptive name allows the values of exterior equipment consumption to appear in the “normal” output variable list as well as the meters. It cannot be blank nor can it be duplicated by other Exterior:FuelEquipment or Exterior:WaterEquipment statements.

#### Field: FuelUseType

For Exterior:WaterEquipment, only “Water” is current allowed for this field.

#### Field: Schedule Name

A schedule will allow the exterior water consumption to be operationally different, hour to hour as well as seasonally. Fractional values in the basic schedule will be applied to the design level field below.

#### Field: Design Level

This field (in m3/s) is typically used to represent the maximum volumetric flow for water fixtures that is then multiplied by a schedule fraction (see previous field). In EnergyPlus, this is slightly more flexible in that the exterior water equipment design level could be a “diversity factor” applied to a schedule of real numbers. Note that while the schedule value can vary from hour to hour and seasonally, the design level field is constant for all simulation environments.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Landscaping", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table. If this field is omitted or blank, the equipment will be assigned to the "General" end-use subcategory.

IDF Example:

Exterior:WaterEquipment,OutsideWaterEq,Water,ON,10000;

### Exterior Fuel Equipment, Exterior Water Equipment Outputs

Output for exterior equipment consumption appears in three possible places. It will appear on two meters (&lt;Fuel Type&gt;:Facility and ExteriorEquipment:&lt;Fuel Type&gt;) as well as in its own designated value in the standard output file, Exterior Equipment &lt;Fuel Type&gt; Energy. Consumption also appears on any user-defined end-use subcategory meters, i.e., &lt;End-Use Subcategory&gt;:ExteriorEquipment:&lt;Fuel Type&gt;. All outputs are in [J] except water consumption which is in [m3]. There are also rate versions

* Zone, Average, Exterior Equipment Fuel Rate [W]

* Zone,Sum, Exterior Equipment Electric Energy [J]

* Zone,Sum, Exterior Equipment Gas Energy [J]



* Zone,Average, Exterior Equipment Water Volume Flow Rate [m3/s]

* Zone,Sum, Exterior Equipment Water Volume [m3]

* Zone,Sum, Exterior Equipment Mains Water Volume [m3]



* Zone,Sum, Exterior Equipment Coal Energy [J]

* Zone,Sum, Exterior Equipment FuelOil\#1 Energy [J]

* Zone,Sum, Exterior Equipment FuelOil\#2 Energy [J]



* Zone,Sum, Exterior Equipment Propane Energy [J]



* Zone,Sum, Exterior Equipment Gasoline Energy [J]



* Zone,Sum, Exterior Equipment Diesel Energy [J]

* Zone,Sum, Exterior Equipment Steam Energy [J]

* Zone,Sum, Exterior Equipment OtherFuel1 Energy [J]

* Zone,Sum, Exterior Equipment OtherFuel2 Energy [J]

* Zone,Sum, Exterior Equipment District Heating Energy [J]

* Zone,Sum, Exterior Equipment District Cooling Energy [J]




#### Exterior Equipment Fuel Rate [W]

#### Exterior Equipment &lt;Fuel Type&gt; Energy [J]

These are the fuel consumption rate and energy for the exterior equipment.

#### Exterior Equipment Water Volume Flow Rate [m3/s]

#### Exterior Equipment Water Volume [m3]

These are the water consumption rate and volume for the exterior equipment.

Exterior Equipment Mains Water Volume [m3]This is the water volume drawn for the mains water service to serve the exterior equipment.

Group – Airflow
---------------

An important characteristic of energy consumption in buildings is the airflow between zones and airflow due to natural ventilation (e.g., open windows) or mechanically-induced ventilation (e.g., exhaust air fans). This group of objects describes those elements.

The AirflowNetwork model can also be used to model infiltration and mixing (zone-to-zone air flow) with or without the HVAC air distribution system operating (see Group – Airflow Network).

### ZoneInfiltration:DesignFlowRate

Infiltration is the unintended flow of air from the outdoor environment directly into a thermal zone. Infiltration is generally caused by the opening and closing of exterior doors, cracks around windows, and even in very small amounts through building elements. The basic equation used to calculate infiltration with this object is:

<div>\[Infiltration = \left( {{I_{design}}} \right)\left( {{F_{schedule}}} \right)\left[ {A + B\left| {\left( {{T_{zone}} - {T_{odb}}} \right)} \right| + C\left( {WindSpeed} \right) + D\left( {Windspee{d^2}} \right)} \right]\]</div>

More advanced infiltration calculations are possible using the EnergyPlus AirflowNetwork model for natural infiltration driven by wind and/or by forced air. Infiltration described by the equation shown above is entered into EnergyPlus using the following syntax. Exfiltration (the leakage of zone air to the outside) is generally handled better as zone exhaust air in the zone equipment description. The equation must always yield a non-negative results; negative values are set to 0.0.

The question of typical values for these coefficients is subject to debate. Ideally, one should do a detailed analysis of the infiltration situation and then determine a custom set of coefficients using methods such as those laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals. The EnergyPlus defaults are 1,0,0,0 which give a constant volume flow of infiltration under all conditions.

BLAST (one of the EnergyPlus predecessors) used the following values as defaults:  0.606, 0.03636, 0.1177, 0. These coefficients produce a value of 1.0 at 0C deltaT and 3.35 m/s (7.5 mph) windspeed, which corresponds to a typical summer condition. At a winter condition of 40C deltaT and 6 m/s (13.4 mph) windspeed, these coefficients would increase the infiltration rate by a factor of 2.75.

In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to SI units) 0, 0, 0.224 (windspeed), 0. With these coefficients, the summer conditions above would give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph) gives a factor of 1.0.

The source of the BLAST defaults is noted in the BLAST documentation as:

"Empirical equation and the coefficient default were determined from ASHRAE journal articles and other data on the effects of outdoor weather conditions."

The source of the DOE-2 defaults is based on examining the infiltration relationships described in the ASHRAE Handbook of Fundamentals.

The EnergyPlus example files use all of the above, the BLAST defaults in some (e.g., GeometryTest), the DOE-2 defaults in some (e.g., 5ZoneAirCooled), and the EnergyPlus defaults in some (e.g., LgOffVAVDetCoil).

The local outdoor dry-bulb temperature used in the above basic equation (T<sub>odb</sub>) is typically a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor dry-bulb temperature calculation procedure is given in the section of “Local Outdoor Air Temperature Calculation” in the Engineering Reference.

The local outdoor wind speed used in the above basic equation (WindSpeed) is also a function of the height of the zone centroid above ground. The corresponding zone name is given in the second filed. The local outdoor wind speed calculation procedure is given in the section of “Local Wind Speed Calculation” in the Engineering Reference.

Note: When the value of the Wind Speed Profile Exponent field in the Site:HeightVariation is equal to 0.0. The local wind speed is always equal to the wind speed given in the weather data and will not be dependent on zone centroid height.  Similarly, if the value of the Air Temperature Gradient Coefficient is set equal to 0 the local air dry-bulb temperature is also always equal to the air dry-bulb temperature given in the weather data and will not be dependent on zone centroid height.

One or more infiltration objects can be defined for each zone, and the resulting infiltration rate for the zone will simply be the summation of the flow rates specified by the infiltration objects.

#### Field: Name

The name of the ZoneInfiltration:DesignFlowRate object. This needs to be unique across all different ZoneInfiltration objects.

#### Field: Zone or ZoneList Name

This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneLIst) and attaches a particular infiltration statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this infiltration definition is applied to each of the zones in the zone list effecting a global definition for the amount of infiltration flow rate in the zone. The Zonelist option can be used effectively with the flow/area, flow/exteriorarea, flow/exteriorwallarea, or airchanges/hour of the Design Flow Rate Calculation Method.

The name of the actual infiltration object becomes &lt;Zone Name&gt; &lt;ZoneInfiltration:DesignFlowRate Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.

#### Field: Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate (I<sub>design</sub>) (see Design Flow Rate Calculation Method field and related subsequent fields). This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.

#### Field: Design Flow Rate Calculation Method

This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:

- Flow/Zone

With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)

- Flow/Area

With this choice, the method used will be a factor per floor area of the zone. (The flow per Zone Area field should be filled).

- Flow/ExteriorArea

With this choice, the method used will be a factor per exterior surface area of the zone. (The flow per Exterior Surface Area field should be filled).

- Flow/ExteriorWallArea

With this choice, the method used will be a factor per exterior wall surface area of the zone. (The flow per Exterior Surface Area field should be filled).

- AirChanges/Hour

With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).

#### Field: Design Flow Rate

This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate (noted as I<sub>design</sub> in the above equation) is the maximum amount of infiltration expected at design conditions. The design value is modified by the schedule fraction (see Field:Schedule Name) and user specified coefficients (see ”coefficient” fields below). The resulting volume flow rate is converted to mass flow using the current outdoor air density at each time step.

#### Field: Flow per Zone Floor Area

This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Flow Rate as described in the Design Flow Rate field. The choice from the method field should be “Flow/Area”.

#### Field: Flow per Exterior Surface Area

This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Exterior Surface Area in the Zone to determine the maximum Design Flow Rate as described in the Design Flow Rate field. The choice from the method field should be “Flow/Exteriorarea” or “Flow/ExteriorWallArea”.

#### Field: Air Changes per Hour

This factor is used, along with the Zone Volume to determine the maximum Design Flow Rate as described in the Design Flow Rate field. The choice from the method field should be “AirChanges/Hour”.

#### Field: Constant Term Coefficient

This number is the “A” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter, however, is a constant under all conditions and is not modified by any environmental effect. As a result, it is dimensionless.

#### Field: Temperature Term Coefficient

This number is the “B” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the temperature difference between the outdoor and indoor air dry-bulb temperatures. The units for this parameter are inverse Celsius.

#### Field: Velocity Term Coefficient

This number is the “C” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the speed of wind being experienced outside the building. The units for this parameter are s/m.

#### Field: Velocity Squared Term Coefficient

This number is the “D” parameter in the above infiltration equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by square of the speed of wind being experienced outside the building. The units for this parameter are s<sup>2</sup>/m<sup>2</sup>.

An IDF example:

```idf
ZoneInfiltration:DesignFlowRate,
  Infiltration 1,   !- Name
  DORM ROOMS AND COMMON AREAS, !- Zone Name
  Infiltration Sch, !- Schedule Name
  Flow/Zone,      !- Design Flow Rate Calculation Method
  2.831685,       !- Design Flow Rate {m3/s}
  ,               !- Flow per Zone Floor Area {m3/s/m2}
  ,               !- Flow per Exterior Surface Area {m3/s/m2}
  ,               !- Air Changes per Hour
  0.6060000    ,  !- Constant Term Coefficient
  3.6359996E-02,  !- Temperature Term Coefficient
  0.1177165    ,  !- Velocity Term Coefficient
  0.0000000E+00;  !- Velocity Squared Term Coefficient
```


Global Infiltration example:

```idf
  ZoneList,OfficeZones,Left Fork, Middle Fork, Right Fork;


  ZoneInfiltration:DesignFlowRate,
    OfficeZones Infiltration,       !- Name
    OfficeZones,             !- Zone or ZoneList Name
    Infiltration Sch,        !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    4.7,                     !- Air Changes per Hour
    0.6060000,               !- Constant Term Coefficient
    3.6359996E-02,           !- Temperature Term Coefficient
    0.1177165,               !- Velocity Term Coefficient
    0.0000000E+00;           !- Velocity Squared Term Coefficient
```




### ZoneInfiltration:EffectiveLeakageArea

ZoneInfiltration:EffectiveLeakageArea model is similar to the other infiltration objects but uses a different equation to model the unintended flow of air from the outdoor environment directly into a thermal zone.  Infiltration is generally caused by the opening and closing of exterior doors, cracks around windows, and even in very small amounts through building elements.  This model is based on work by Sherman and Grimsrud (1980) and is appropriate for smaller, residential-type buildings.  The equation used to calculate infiltration in the effective leakage area model is:

<div>\[Infiltration = \left( {{F_{Schedule}}} \right)\frac{{{A_L}}}{{1000}}\sqrt {{C_s}\Delta T + {C_w}{{\left( {WindSpeed} \right)}^2}} \]</div>

where <span>\(\Delta T\)</span> is the average difference between zone air temperature and the outdoor air temperature and the other coefficients are described below.

Note that the coefficients for the “EffectiveLeakageArea” model are not interchangeable with the similarly named coefficients in the “FlowCoefficient” model (see ZoneInfiltration:FlowCoefficient object).

One or more infiltration objects of different types can be defined for each zone, and the resulting infiltration rate for the zone will simply be the summation of the flow rates specified by the infiltration objects.

#### Field: Name

The name of the ZoneInfiltration:EffectiveLeakageArea object.  This needs to be unique across all different ZoneInfiltration objects.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) and attaches a particular infiltration statement to a thermal zone in the building.

#### Field: Schedule Name

This field is the name of a schedule (ref: Schedule) that modifies the volume flow rate calculated by the model. This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.

#### Field: Effective Air Leakage Area

This field is the effective air leakage area, in cm<sup>2</sup>, at 4 Pa.  This is the value <span>\({A_L}\)</span>in the equation above.  Effective leakage area data can be obtained from a whole-building pressure test (eg. blower door test).  ASHRAE Handbook of Fundamentals also lists typical values component leakage areas for low-rise residential (e.g. Table 1 in Chapter 26 of HoF 2001).  The value should correspond to a pressure difference of 4 Pa.

#### Field: Stack Coefficient

This field is the value of the stack coefficient, <span>\({C_s}\)</span> in the equation above.  The coefficient has units of (L/s)<sup>2</sup>/(cm<sup>4</sup>·K).  Values for the “Basic Model Stack Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:



<table class="table table-striped">
<tr>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>0.000145</td>
<td>0.000290</td>
<td>0.000435</td>
</tr>
</table>



#### Field: Wind Coefficient

This field is the value of the wind coefficient, <span>\({C_w}\)</span> in the equation above.  The coefficient has units of (L/s)<sup>2</sup>/(cm<sup>4</sup>·(m/s)<sup>2</sup>).  Values for the “Basic Model Wind Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 chapter 27; 2001, Chapter 26) depend on the type of shelter and are listed in the following tables.



<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>1</td>
<td>0.000319</td>
<td>0.000420</td>
<td>0.000494</td>
</tr>
<tr>
<td>2</td>
<td>0.000246</td>
<td>0.000325</td>
<td>0.000382</td>
</tr>
<tr>
<td>3</td>
<td>0.000174</td>
<td>0.000231</td>
<td>0.000271</td>
</tr>
<tr>
<td>4</td>
<td>0.000104</td>
<td>0.000137</td>
<td>0.000161</td>
</tr>
<tr>
<td>5</td>
<td>0.000032</td>
<td>0.000042</td>
<td>0.000049</td>
</tr>
</table>



<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>Description</th>
</tr>
<tr>
<td>1</td>
<td>No obstructions or local shielding</td>
</tr>
<tr>
<td>2</td>
<td>Typical shelter for an isolated rural house</td>
</tr>
<tr>
<td>3</td>
<td>Typical shelter caused by other buildings across the street</td>
</tr>
<tr>
<td>4</td>
<td>Typical shelter for urban buildings on larger lots</td>
</tr>
<tr>
<td>5</td>
<td>Typical shelter produced by buildings that are immediately adjacent.</td>
</tr>
</table>



An example IDF object is

```idf
ZoneInfiltration:EffectiveLeakageArea,
    LIVING ZONE Infil 1,     !- Name
    LIVING ZONE,             !- Zone Name
    INF-SCHED,               !- Schedule Name
    500.0,                   !- Effective Air Leakage Area
    0.000145,                !- Stack Coefficient
    0.000174 ;               !- Wind Coefficient
```




### ZoneInfiltration:FlowCoefficient

ZoneInfiltration:FlowCoefficient model is similar to the other infiltration objects but uses a different equation to model the unintended flow of air from the outdoor environment directly into a thermal zone.  Infiltration is generally caused by the opening and closing of exterior doors, cracks around windows, and even in very small amounts through building elements.  This reformulated model is based on the AIM-2 model by Walker and Wilson (1998) and is appropriate for smaller, residential-type buildings.  The equation used to calculate infiltration in the flow coefficient model is:

<div>\[Infiltration = \left( {{F_{Schedule}}} \right)\sqrt {{{\left( {c\,{C_s}\Delta {T^n}} \right)}^2} + {{\left( {c\,{C_w}{{\left( {s * WindSpeed} \right)}^{2n}}} \right)}^2}} \]</div>

Where <span>\(\Delta T\)</span> is the average difference between zone air temperature and the outdoor air temperature and the other coefficients are described below.

Note that the coefficients for the “Flow Coefficient” model are not interchangeable with the similarly named coefficients in the “Effective Leakage Area” model (see ZoneInfiltration:EffectiveLeakageArea object).

One or more infiltration objects of different types can be defined for each zone, and the resulting infiltration rate for the zone will simply be the summation of the flow rates specified by the infiltration objects.

#### Field: Name

The name of the ZoneInfiltration:FlowCoefficient object. This needs to be unique across all different ZoneInfiltration objects.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) and attaches a particular infiltration statement to a thermal zone in the building.

#### Field: Schedule Name

This field is the name of a schedule (ref: Schedule) that modifies the volume flow rate calculated by the model. This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.

#### Field: Flow Coefficient

This field is the flow coefficient in m<sup>3</sup>/(s·Pa<sup>n</sup>).  This is the value <span>\(c\)</span> in the equation above.  The flow coefficient can be determined from the effective leakage area and whole-building pressure tests (eg. blower door test).

#### Field: Stack Coefficient

This field is the value of the stack coefficient, <span>\({C_s}\)</span> in the equation above.  The coefficient has units of (Pa/K)<sup>n</sup>. Values for the “Enhanced Model Stack Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:



<table class="table table-striped">
<tr>
<th> </th>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>With Flue</td>
<td>0.069</td>
<td>0.089</td>
<td>0.107</td>
</tr>
<tr>
<td>No Flue</td>
<td>0.054</td>
<td>0.078</td>
<td>0.098</td>
</tr>
</table>



#### Field: Pressure Exponent

This field is the value of the pressure exponent, *n* in the equation above.  The pressure exponent generally lies between 0.6 and 0.7 with a typical value of *n* = 0.67 for the enhanced model.

#### Field: Wind Coefficient

This field is the value of the wind coefficient, <span>\({C_w}\)</span> in the equation above.  The coefficient has units of (Pa·s<sup>2</sup>/m<sup>2</sup>)<sup>n</sup> .  Values for the “Enhanced Model Wind Coefficient” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:



<table class="table table-striped">
<tr>
<th> </th>
<th>One story house</th>
<th>Two story house</th>
<th>Three story house</th>
</tr>
<tr>
<td>Basement/slab; With Flue</td>
<td>0.142</td>
<td>0.156</td>
<td>0.167</td>
</tr>
<tr>
<td>Basement/slab; No Flue</td>
<td>0.156</td>
<td>0.170</td>
<td>0.170</td>
</tr>
<tr>
<td>Crawlspace; With Flue</td>
<td>0.128</td>
<td>0.142</td>
<td>0.154</td>
</tr>
<tr>
<td>Crawlspace;
No Flue</td>
<td>0.128</td>
<td>0.142</td>
<td>0.151</td>
</tr>
</table>



#### Field: Shelter Factor

This field is the value of the wind coefficient, <span>\(s\)</span> in the equation above.  The coefficient is dimensionless.  Values for the “Enhanced Model Shelter Factor” listed in the ASHRAE Handbook of Fundamentals (2005 and 2001) are:

<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>No Flue</th>
<th>One story house with flue</th>
<th>Two story house with flue</th>
<th>Three story house with flue</th>
</tr>
<tr>
<td>1</td>
<td>1.00</td>
<td>1.10</td>
<td>1.07</td>
<td>1.06</td>
</tr>
<tr>
<td>2</td>
<td>0.90</td>
<td>1.02</td>
<td>0.98</td>
<td>0.97</td>
</tr>
<tr>
<td>3</td>
<td>0.70</td>
<td>0.86</td>
<td>0.81</td>
<td>0.79</td>
</tr>
<tr>
<td>4</td>
<td>0.50</td>
<td>0.70</td>
<td>0.64</td>
<td>0.61</td>
</tr>
<tr>
<td>5</td>
<td>0.30</td>
<td>0.54</td>
<td>0.47</td>
<td>0.43</td>
</tr>
</table>



<table class="table table-striped">
<tr>
<th>Shelter class</th>
<th>Description</th>
</tr>
<tr>
<td>1</td>
<td>No obstructions or local shielding</td>
</tr>
<tr>
<td>2</td>
<td>Typical shelter for an isolated rural house</td>
</tr>
<tr>
<td>3</td>
<td>Typical shelter caused by other buildings across the street</td>
</tr>
<tr>
<td>4</td>
<td>Typical shelter for urban buildings on larger lots</td>
</tr>
<tr>
<td>5</td>
<td>Typical shelter produced by buildings that are immediately adjacent.</td>
</tr>
</table>

An Example IDF object is:

```idf
ZoneInfiltration:FlowCoefficient,
    LIVING ZONE Infil 1,     !- Name
    LIVING ZONE,             !- Zone Name
    INF-SCHED,               !- Schedule Name
    0.05,                    !- Flow Coefficient
    0.089,                   !- Stack Coefficient
     0.67  ,                 !- Pressure Exponent
    0.156 ,                  !- Wind Coefficient
    0.64;                    !- Shelter Factor
```




### ZoneInfiltration Outputs

* HVAC,Sum,Zone Infiltration Sensible Heat Loss Energy [J]

* HVAC,Sum,Zone Infiltration Sensible Heat Gain Energy [J]

* HVAC,Sum,Zone Infiltration Latent Heat Loss Energy [J]

* HVAC,Sum,Zone Infiltration Latent Heat Gain Energy [J]

* HVAC,Sum,Zone Infiltration Total Heat Loss Energy [J]

* HVAC,Sum,Zone Infiltration Total Heat Gain Energy [J]

* HVAC,Average,Zone Infiltration Current Density Volume Flow Rate [m3/s]

* HVAC,Average,Zone Infiltration Standard Density Volume Flow Rate [m3/s]

* HVAC,Sum,Zone Infiltration Current Density Volume [m3]

* HVAC,Sum,Zone Infiltration Standard Density Volume [m3]

* HVAC,Sum,Zone Infiltration Mass [kg]

* HVAC,Sum,Zone Infiltration Mass Flow Rate [kg/s]

* HVAC,Average,Zone Infiltration Air Change Rate [ach]


Note: If ZoneInfiltration:\* objects and ZoneAirBalance:OutdoorAir (with Air Balance Method = Quadrature) objects reference the same Zone Name, the above infiltration output variables will not be reported for that zone. Instead, output variables for zone outdoor air flow will be reported by the corresponding ZoneAirBalance:OutdoorAir object.

#### Zone Infiltration Sensible Heat Loss Energy [J]

The sensible (temperature) heat loss that occurs when the infiltration air temperature (outdoor) &lt; zone air temperature.

#### Zone Infiltration Sensible Heat Gain Energy [J]

The sensible (temperature) heat gain that occurs when the infiltration air temperature (outdoor) &gt;= zone air temperature.

#### Zone Infiltration Latent Heat Loss Energy [J]

The latent heat loss that occurs when the infiltration air humidity ratio (outdoor) &lt; zone air humidity ratio.

#### Zone Infiltration Latent Heat Gain Energy [J]

The latent heat gain that occurs when the infiltration air humidity ratio (outdoor) &gt;= zone air humidity ratio.

#### Zone Infiltration Total Heat Loss Energy [J]

The total heat loss that occurs when the sum of Zone Infiltration Sensible Heat Gain Energy and Zone Infiltration Latent Heat Gain Energy &lt; the sum of Zone Infiltration Sensible Heat Loss Energy and Zone Infiltration Latent Heat Loss Energy.

#### Zone Infiltration Total Heat Gain Energy [J]

The total heat gain that occurs when the sum of Zone Infiltration Sensible Heat Gain Energy and Zone Infiltration Latent Heat Gain Energy &gt;= the sum of Zone Infiltration Sensible Heat Loss Energy and Zone Infiltration Latent Heat Loss Energy.

#### Zone Infiltration Current Density Volume  [m3]

#### Zone Infiltration Current Density Volume Flow Rate [m3/s]

These outputs are the total volume and volume flow rate of infiltration air based on the current density of zone air.

#### Zone Infiltration Standard Density Volume [m3]

#### Zone Infiltration Standard Density Volume Flow Rate [m3/s]

These outputs are the total volume and volume flow rate of infiltration air based on the standard density of air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.

#### Zone Infiltration Mass [kg]

The mass flow of the Infiltration air.

#### Zone Infiltration Mass Flow Rate [kg/s]

The mass flow rate of the Infiltration air.

#### Zone Infiltration Air Change Rate [ach]

The rate of infiltration in air changes per hour.

### ZoneVentilation:DesignFlowRate

Ventilation is the purposeful flow of air from the outdoor environment directly into a thermal zone in order to provide some amount of non-mechanical cooling. Ventilation, as specified by the input syntax for the ZoneVentilation:DesignFlowRate object, is intended to model “simple” ventilation as opposed to the more detailed ventilation investigations that can be performed with the AirflowNetwork model or with air systems that have outdoor air mixers. Zone ventilation, as specified via this input object, can be controlled by a schedule and through the specification of minimum, maximum and delta temperatures as described below. The temperatures can be either single constant values for the entire simulation or schedules which can vary over time. As with infiltration, the actual flow rate of ventilation air can be modified by the temperature difference between the inside and outside environment and the wind speed. The basic equation used to calculate ventilation with this model is:

<div>\[Ventilation = \left( {{V_{design}}} \right)\left( {{F_{schedule}}} \right)\left[ {A + B\left| {{T_{zone}} - {T_{odb}}} \right| + C\left( {WindSpeed} \right) + D\left( {WindSpee{d^2}} \right)} \right]\]</div>

Similar to infiltration, the question of typical values for these coefficients is subject to debate. Ideally, one should do a detailed analysis of the ventilation situation and then determine a custom set of coefficients using methods such as those laid out in Chapter 26 of the ASHRAE Handbook of Fundamentals. The EnergyPlus defaults are 1,0,0,0 which give a constant volume flow of ventilation under all conditions. The following discussion is duplicated from the infiltration design flow rate object. The equation must always yield a non-negative results; negative values are set to 0.0.

BLAST (one of the EnergyPlus predecessors) used the following values as defaults:  0.606, 0.03636, 0.1177, 0. These coefficients produce a value of 1.0 at 0C deltaT and 3.35 m/s (7.5 mph) windspeed, which corresponds to a typical summer condition. At a winter condition of 40C deltaT and 6 m/s (13.4 mph) windspeed, these coefficients would increase the infiltration rate by a factor of 2.75.

In DOE-2 (the other EnergyPlus predecessor), the air change method defaults are (adjusted to SI units) 0, 0, 0.224 (windspeed), 0. With these coefficients, the summer conditions above would give a factor of 0.75, and the winter conditions would give 1.34. A windspeed of 4.47 m/s (10 mph) gives a factor of 1.0.

The source of the BLAST defaults is noted in the BLAST documentation as:

"Empirical equation and the coefficient default were determined from ASHRAE journal articles and other data on the effects of outdoor weather conditions."

The source of the DOE-2 defaults is based on examining the *infiltration* relationships described in the ASHRAE Handbook of Fundamentals.

The local outdoor dry-bulb temperature used in the above basic equation (T<sub>odb</sub>) is typically a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor dry-bulb temperature calculation procedure is described in the “Local Outdoor Air Temperature Calculation” section of the Engineering Reference.

The local outdoor wind speed used in the above basic equation (WindSpeed) is also a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor wind speed calculation procedure is described in the “Local Wind Speed Calculation” section of the Engineering Reference.

Note: When the value of the Wind Speed Profile Exponent field in the Site:HeightVariation object is equal to 0.0, the local wind speed is always equal to the wind speed given in the weather data and will not be dependent on zone centroid height.  Similarly, if the value of the Air Temperature Gradient Coefficient is set equal to 0, the local air dry-bulb temperature is also always equal to the air dry-bulb temperature given in the weather data and will not be dependent on zone centroid height.

One or more ventilation objects (i.e., ZoneVentilation:DesignFlowRate and/or ZoneVentilation:WindandStackOpenArea) can be defined for each zone, and the resulting ventilation rate for the zone will simply be the summation of the flow rates specified by the ventilation objects.

More advanced ventilation calculations are possible using the EnergyPlus AirflowNetwork model.

#### Field: Name

The name of the ZoneVentilation:DesignFlowRate object.

#### Field: Zone or ZoneList Name

This field is the name of the zone (ref: Zone) or ZoneList (ref: ZoneList) and attaches a particular ventilation statement to a thermal zone or set of thermal zones in the building. When the ZoneList option is used then this ventilation definition is applied to each of the zones in the zone list effecting a global definition for the amount of infiltration flow rate in the zone. The Zonelist option can be used effectively with the flow/area, flow/person, or airchanges/hour of the Design Flow Rate Calculation Method.

The name of the actual ventilation object becomes &lt;Zone Name&gt; &lt;ZoneVentilation:DesignFlowRate Object Name&gt; and should be less than the standard length (100 characters) for a name field. If it is greater than this standard length, it may be difficult to specify in output reporting as it will be truncated. A warning will be shown if the generated name is greater than 100 characters. If it duplicates another such concatenated name, there will be a severe error and terminate the run.

#### Field: Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate (V<sub>design</sub>) (see Design Flow Rate Calculation Method field and related subsequent fields). This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.

#### Field: Design Flow Rate Calculation Method

This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:

- Flow/Zone

With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)

- Flow/Area

With this choice, the method used will be a factor per floor area of the zone. (The Flow per Zone Floor Area field should be filled).

- Flow/Person

With this choice, the method used will be a factor per nominal number of people in the zone. (The Flow per Person field should be filled).

- AirChanges/Hour

With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).

#### Field: Design Flow Rate

This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate (noted as V<sub>design</sub> in the above equation) is the maximum amount of ventilation expected at design conditions. The design value is modified by the schedule fraction (see Field: Schedule Name) and user specified coefficients (see four “coefficient” fields below).

#### Field: Flow Rate per Zone Floor Area

This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “flow/area”.

#### Field: Flow Rate per Person

This factor (m<sup>3</sup>/s-person) is used, along with the nominal (maximum) number of occupants (people) in the Zone to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “flow/person”.

#### Field: Air Changes per Hour

With this choice, the method used will be the number of air changes per hour for the ventilation amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. The choice from the method field should be “AirChanges/Hour”.

#### Field: Ventilation Type

This alpha character string defines the type of ventilation as one of the following options: Natural, Exhaust, Intake, or Balanced. Natural ventilation is assumed to be air movement/exchange as a result of openings in the building façade and will not consume any fan energy. Values for fan pressure and efficiency for natural ventilation are ignored. For either Exhaust or Intake, values for fan pressure and efficiency define the fan electric consumption. For Natural and Exhaust ventilation, the conditions of the air entering the space are assumed to be equivalent to outside air conditions. For Intake and Balanced ventilation, an appropriate amount of fan heat is added to the entering air stream. For Balanced ventilation, both an intake fan and an exhaust fan are assumed to co-exist, both having the same flow rate and power consumption (using the entered values for fan pressure rise and fan total efficiency). Thus, the fan electric consumption for Balanced ventilation is twice that for the Exhaust or Intake ventilation types which employ only a single fan.

#### Field: Fan Pressure Rise

This is the pressure rise experienced across the fan in Pascals (N/m<sup>2</sup>). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.

#### Field: Fan Total Efficiency

This value is the overall efficiency of the fan, i.e., the ratio of the power delivered to the fluid to the electrical input power. It is the product of the motor efficiency and the impeller efficiency. The motor efficiency is the power delivered to the shaft divided by the electrical power input to the motor. The impeller efficiency is power delivered to the fluid (air) divided by the shaft power. The power delivered to the fluid is the mass flow rate of the air multiplied by the pressure rise divided by the air density. This input value must be between 0 and 1."

#### Field: Constant Term Coefficient

This number is the “A” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter, however, is a constant under all conditions and is not modified by any environmental effect. As a result, it is dimensionless.

#### Field: Temperature Term Coefficient

This number is the “B” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the temperature difference between the outdoor and indoor air dry-bulb temperatures. The units for this parameter are inverse Celsius.

#### Field: Velocity Term Coefficient

This number is the “C” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the speed of wind being experienced outside the building. The units for this parameter are s/m.

#### Field: Velocity Squared Term Coefficient

This number is the “D” parameter in the above ventilation equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by square of the speed of wind being experienced outside the building. The units for this parameter are s<sup>2</sup>/m<sup>2</sup>.

#### Field: Minimum Indoor Temperature

This is the indoor temperature (in Celsius) below which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load. For example, if the user specifies a minimum temperature of 20°C, ventilation is assumed to be available if the zone air temperature is above 20°C. If the zone air temperature drops below 20°C, then ventilation is automatically turned off.

#### Field: Minimum Indoor Temperature Schedule Name

This alpha field defines the name of a schedule (ref. Schedule objects) which contains the minimum indoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Indoor Temperature field. If the user enters a valid schedule name, the minimum temperature values specified in this schedule will override the constant value specified in the Minimum Indoor Temperature field.

#### Field: Maximum Indoor Temperature

This is the indoor temperature (in Celsius) above which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space and thus result in a cooling load. For example, if the user specifies a maximum temperature of 28°C, ventilation is assumed to be available if the zone air temperature is below 28°C. If the zone air temperature increases to 28°C, then ventilation is automatically turned off.

#### Field: Maximum Indoor Temperature Schedule Name

This alpha field defines the name of a schedule (ref. Schedule objects) which contains the maximum indoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Indoor Temperature field. If the user enters a valid schedule name, the maximum temperature values specified in this schedule will override the constant value specified in the Maximum Indoor Temperature field.

#### Field: Delta Temperature

This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff. The minimum value for this field is -100.0°C and thedefault value is also -100.0°C if the field is left blank. This field allows ventilation to be stopped if the temperature outside is too warm and could potentially heat the space. For example, if the user specifies a delta temperature of 2°C, ventilation is assumed to be available if the outside air temperature is at least 2°C cooler than the zone air temperature. If the outside air dry-bulb temperature is less than 2°C cooler than the indoor dry-bulb temperature, then ventilation is automatically turned off.

The values for this field can include negative numbers. This allows ventilation to occur even if the outdoor temperature is above the indoor temperature. The Delta Temperature is used in the code in the following way:

IF ((IndoorTemp - OutdoorTemp) &lt; DeltaTemperature) Then ventilation is not allowed.

Thus, if a large negative number is input for DeltaTemperature, the ventilation can be kept on even if the outdoor temperature is greater than the indoor temperature. This is useful for uncontrolled natural ventilation (open windows) or as a way to estimate the effect of required ventilation air for load calculations.

#### Field: Delta Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff as a function of time. The minimum temperature difference value in the schedule can be -100°C. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will override the constant value specified in the Delta Temperature field.

#### Field: Minimum Outdoor Temperature

This is the outdoor temperature (in Celsius) below which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is           -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.

#### Field: Minimum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Minimum Outdoor Temperature field.

#### Field: Maximum Outdoor Temperature

This is the outdoor temperature (in Celsius) above which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.

#### Field: Maximum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Maximum Outdoor Temperature field.

#### Field: Maximum Wind Speed

This is the wind speed (m/s) above which ventilation is shut off. This can help simulate conditions where one would normally close windows to avoid chaos in a space (papers blowing around, etc.).

Two IDF examples are provided below:

```idf
ZoneVentilation:DesignFlowRate,
  Ventilation 1,  !- Name
  ZONE 2,         !- Zone Name
  Simple Vent,    !- Schedule Name
  Flow/Zone,      !- Design Volume Flow Rate calculation method
  6.131944,       !- Design Volume Flow Rate {m3/s}
  ,               !- Volume Flow Rate per area {m3/s/m2}
  ,               !- Volume Flow Rate per person {m3/s/person}
  ,               !- Air Changes Per Hour
  INTAKE,         !- Ventilation Type
  400.0,          !- Fan Pressure Rise{Pa}
  0.9,            !- Fan Total Efficiency
  0.6060000    ,  !- Constant Term Coefficient
  2.0199999E-02,  !- Temperature Term Coefficient
  5.9800001E-04,  !- Velocity Term Coefficient
  0.0000000E+00!- Velocity Squared Term Coefficient
  18.0,           !- Minimum Indoor Temperature {C}
  ,               !- Minimum Indoor Temperature Schedule Name
  ,               !- Maximum Indoor Temperature {C}
  ,               !- Maximum Indoor Temperature Schedule Name
  1.0;            !- Delta temperature {C}

ZoneVentilation:DesignFlowRate,
    SPACE1-1 Ventl 1,        !-Name
    SPACE1-1,                !- Zone Name
    NightVentSched,          !- SCHEDULE Name
    Flow/Zone,               !- Design Volume Flow Rate calculation method
    .05295,                  !- Design Volume Flow Rate {m3/s}
    ,                        !- Volume Flow Rate per area {m3/s/m2}
    ,                        !- Volume Flow Rate per person {m3/s/person}
    ,                        !- Air Changes Per Hour
    Intake,                  !- Ventilation Type
    67.,                     !- Fan Pressure Rise
    .7,                      !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    MinIndoorTemp,           !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    MaxIndoorTemp,           !- Maximum Indoor Temperature Schedule Name
    ,                        !- Delta Temperature {deltaC}
    DeltaTemp,               !- Delta Temperature Schedule Name
   ,                        !- Minimum Outdoor Temperature {C}
    MinOutdoorTemp,          !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    MaxOutdoorTemp,          !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum WindSpeed {m/s}
```




Global Ventilation example:

```idf
  Zonelist, West-East Zones, West Zone, East Zone;


  ZoneVentilation:DesignFlowRate,
    West-East Zones Ventilation,         !- Name
    West-East Zones,         !- Zone or ZoneList Name
    VentSched,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    1.7,                        !- Air Changes per Hour
    Intake,                  !- Ventilation Type
    67.,                     !- Fan Pressure Rise {Pa}
    0.7,                     !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    0,                       !- Temperature Term Coefficient
    0,                       !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    MinIndoorTemp,           !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    MaxIndoorTemp,           !- Maximum Indoor Temperature Schedule Name
    ,                        !- Delta Temperature {deltaC}
    DeltaTemp,               !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    MinOutdoorTemp,          !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    MaxOutdoorTemp,          !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
```


### ZoneVentilation:WindandStackOpenArea

For this model, the ventilation air flow rate is a function of wind speed and thermal stack effect, along with the area of the opening being modeled. This object can be used alone or in combination with ZoneVentilation:DesignFlowRate objects. This model is intended for simplified ventilation calculations as opposed to the more detailed ventilation investigations that can be performed with the AirflowNetwork model. Using the “Wind and Stack with Open Area” model, the natural ventilation flow rate can be controlled by a multiplier fraction schedule applied to the user-defined opening area and through the specification of minimum, maximum and delta temperatures. The temperatures can be either single constant values for the entire simulation or schedules which can vary over time. The equation used to calculate the ventilation rate driven by wind is:

<div>\[{Q_w} = {C_w}{A_{opening}}{F_{schedule}}V\]</div>

where,

      *Q<sub>w</sub>*        = Volumetric air flow rate driven by wind [m<sup>3</sup>/s]

      *C<sub>w</sub>*        = Opening effectiveness [dimensionless]

      *A<sub>opening</sub>*  = Opening area [m<sup>2</sup>]

      *F<sub>schedule</sub>* = Open area fraction [user-defined schedule value, dimensionless]

      *V*          = Local wind speed [m/s]

The equation used to calculate the ventilation rate due to stack effect is:

<div>\[{Q_s} = {C_D}{A_{opening}}{F_{schedule}}\sqrt {2g\Delta {H_{NPL}}(|{T_{zone}} - {T_{odb}}|/{T_{zone}})} \]</div>

where,

      *Q<sub>s</sub>*        = Volumetric air flow rate due to stack effect [m<sup>3</sup>/s]

      *C<sub>D</sub>*        = Discharge coefficient for opening [dimensionless]

      *A<sub>opening</sub>*  = Opening area [m<sup>2</sup>]

      *F<sub>schedule</sub>* = Open area fraction [user-defined schedule value, dimensionless]

      *ΔH<sub>NPL</sub>*  = Height from midpoint of lower opening to the neutral pressure level [m].

Estimation of this value is difficult; refer to Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals for guidance.

      *T<sub>zone</sub>*      = Zone air dry-bulb temperature [K]

*T<sub>odb</sub>*<sub>            </sub> = Local outdoor air dry-bulb temperature [K]

The total ventilation rate calculated by this model is the quadrature sum of the wind and stack air flow components:

<div>\[Ventilatio{n_{WindAndStack}} = \sqrt {{Q_s}^2 + {Q_w}^2} \]</div>

The local outdoor air dry-bulb temperature used in the stack effect equation (T<sub>odb</sub>) is typically a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor air dry-bulb temperature calculation procedure is described in the “Local Outdoor Air Temperature Calculation” section of the Engineering Reference.

The local outdoor wind speed used in the above wind-driven equation (V) is also a function of the height of the zone centroid above ground. The corresponding zone name is given in the second field. The local outdoor wind speed calculation procedure is described in the “Local Wind Speed Calculation” section of the Engineering Reference.

Note: When the value of the Wind Speed Profile Exponent field in the Site:HeightVariation object is equal to 0.0, the local wind speed is always equal to the wind speed given in the weather data and will not be dependent on zone centroid height.  Similarly, if the value of the Air Temperature Gradient Coefficient is set equal to 0, the local air dry-bulb temperature is also always equal to the air dry-bulb temperature given in the weather data and will not be dependent on zone centroid height.

One or more ventilation objects (i.e., ZoneVentilation:DesignFlowRate and/or ZoneVentilation:WindandStackOpenArea) can be defined for each zone, and the resulting ventilation rate for the zone will simply be the summation of the flow rates specified by the ventilation objects.

More advanced ventilation calculations are possible using the EnergyPlus AirflowNetwork model.

#### Field: Name

The name of the ZoneVentilation:WindandStackOpenArea object.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) and attaches a particular ventilation statement to a thermal zone in the building.

#### Field: Opening Area

This is the opening area exposed to outdoors (m<sup>2</sup>) in a zone.

#### Field: Opening Area Fraction Schedule Name

This field is the name of the schedule (ref: Schedule) which modifies the Opening Area value (see previous field). The schedule values must be any positive number between 0 and 1 as a fraction. The actual opening area in a zone for a particular simulation time step is defined as the product of the Opening Area input field and the value specified by the schedule named in this input field.

#### Field: Opening Effectiveness

This field is the opening effectiveness (C<sub>w</sub>). The value must be between 0.0 and 1.0 or the value can be autocalculated. If a real value is input, that constant value will be used in the calculations. Otherwise, this field can be left blank (default = Autocalculate) or the user can input **Autocalculate.** Based on recommended values provided in Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals, C<sub>w</sub> = 0.55 for perpendicular winds and C<sub>w</sub> = 0.3 for diagonal winds. For Autocalculate, any angles between perpendicular and diagonal are linearly interpolated between 0.3 and 0.55 by the model.

#### Field: Effective Angle

This is the angle in degrees counting from the North clockwise to the opening outward normal. The value must be between 0 and 360, with the default being 0 if this input field is left blank. The Effective Angle is 0 if the opening outward normal faces North, 90 if faces East, 180 if faces South, and 270 if faces West. The value is fixed and independent of coordinate system defined in the GlobalGeometryRules object. This input field value is used to calculate the angle between the wind direction and the opening outward normal to determine the opening effectiveness values when the input field Opening Effectiveness = Autocalculate.

#### Field: Height Difference

This is the height difference between the midpoint of the lower opening and the neutral pressure level in meters. This value is a required user input.

Note: Estimation of the height difference is difficult for natural ventilated buildings. Chapter 16 of the 2009 ASHRAE Handbook of Fundamentals may provide guidance for estimating the height difference.

#### Field: Discharge Coefficient for Opening

This is the discharge coefficient for the opening (C<sub>D</sub>). The value must be between 0.0 and 1.0, or the value can be autocalculated. If a real value is input, that constant value will be used in the calculations. Otherwise, this field can be left blank (default = Autocalculate) or the user can input **Autocalculate.** For Autocalculate, the program will determine the discharge coefficient based on the following equation:

<div>\[{C_D} = 0.40 + 0.0045\left| {{T_{zone}} - {T_{odb}}} \right|\]</div>

#### Field: Minimum Indoor Temperature

This is the indoor temperature (in Celsius) below which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is           -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load. For example, if the user specifies a minimum temperature of 20°C, ventilation is assumed to be available if the zone air temperature is above 20°C. If the zone air temperature drops below 20°C, then ventilation is automatically turned off.

#### Field: Minimum Indoor Temperature Schedule Name

This alpha field defines the name of a schedule (ref. Schedule objects) which contains the minimum indoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Indoor Temperature field. If the user enters a valid schedule name, the minimum temperature values specified in this schedule will override the constant value specified in the Minimum Indoor Temperature field.

#### Field: Maximum Indoor Temperature

This is the indoor temperature (in Celsius) above which ventilation is shutoff. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space and thus result in a cooling load. For example, if the user specifies a maximum temperature of 28°C, ventilation is assumed to be available if the zone air temperature is below 28°C. If the zone air temperature increases to 28°C, then ventilation is automatically turned off.

#### Field: Maximum Indoor Temperature Schedule Name

This alpha field defines the name of a schedule (ref. Schedule objects) which contains the maximum indoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Indoor Temperature field. If the user enters a valid schedule name, the maximum temperature values specified in this schedule will override the constant value specified in the Maximum Indoor Temperature field.

#### Field: Delta Temperature

This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff. The minimum value for this field is -100.0°C and the default value is also -100.0°C if the field is left blank. This field allows ventilation to be stopped if the temperature outside is too warm and could potentially heat the space. For example, if the user specifies a delta temperature of 2°C, ventilation is assumed to be available if the outside air temperature is at least 2°C cooler than the zone air temperature. If the outside air dry-bulb temperature is less than 2°C cooler than the indoor dry-bulb temperature, then ventilation is automatically turned off.

The values for this field can include negative numbers. This allows ventilation to occur even if the outdoor temperature is above the indoor temperature. The Delta Temperature is used in the code in the following way:

IF ((IndoorTemp - OutdoorTemp) &lt; DeltaTemperature) Then ventilation is not allowed.

Thus, if a large negative number is input for DeltaTemperature, the ventilation can be kept on even if the outdoor temperature is greater than the indoor temperature. This is useful for uncontrolled natural ventilation (open windows) or as a way to estimate the effect of required ventilation air for load calculations.

#### Field: Delta Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which ventilation is shutoff as a function of time. The minimum temperature difference value in the schedule can be -100°C. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will override the constant value specified in the Delta Temperature field.

#### Field: Minimum Outdoor Temperature

This is the outdoor temperature (in Celsius) below which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is           -100.0°C if the field is left blank. This lower temperature limit is intended to avoid overcooling a space, which could result in a heating load.

#### Field: Minimum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Minimum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Minimum Outdoor Temperature field.

#### Field: Maximum Outdoor Temperature

This is the outdoor temperature (in Celsius) above which ventilation is shut off. The minimum value for this field is -100.0°C and the maximum value is 100.0°C. The default value is 100.0°C if the field is left blank. This upper temperature limit is intended to avoid overheating a space, which could result in a cooling load.

#### Field: Maximum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) above which ventilation is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field and has the same functionality as the Maximum Outdoor Temperature field. If the user enters a valid schedule name, the temperature values in this schedule will override the constant value specified in the Maximum Outdoor Temperature field.

#### Field: Maximum Wind Speed

This is the wind speed (m/s) above which ventilation is shut off. This can help simulate conditions where one would normally close windows to avoid chaos in a space (papers blowing around, etc.).

An IDF example is provided below:



```idf
  ZoneVentilation:WindandStackOpenArea,
    ZONE 3 Ventl 1,          !- Name
    ZONE 3,                  !- Zone Name
    0.5,                     !- Opening Area {m2}
    Constant,                !- Opening Area Fraction Schedule Name
    AutoCalculate,           !- Opening Effectiveness
    0.0,                     !- Effective Angle {deg}
    1.0,                     !- Height Difference {m}
    AutoCalculate,           !- Discharge Coefficient for Opening
    18.0,                    !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    1.0;                     !- Delta Temperature {deltaC}
```

### ZoneVentilation Outputs

Current ventilation output variables:

* HVAC,Sum,Zone Ventilation Sensible Heat Loss Energy [J]

* HVAC,Sum,Zone Ventilation Sensible Heat Gain Energy [J]

* HVAC,Sum,Zone Ventilation Latent Heat Loss Energy [J]

* HVAC,Sum,Zone Ventilation Latent Heat Gain Energy [J]

* HVAC,Sum,Zone Ventilation Total Heat Loss Energy [J]

* HVAC,Sum,Zone Ventilation Total Heat Gain Energy [J]

* HVAC,Average,Zone Ventilation Current Density Volume Flow Rate [m3/s]

* HVAC,Average,Zone Ventilation Standard Density Volume Flow Rate [m3/s]

* HVAC,Sum,Zone Ventilation Current Density Volume [m3]

* HVAC,Sum,Zone Ventilation Standard Density Volume [m3]

* HVAC,Sum,Zone Ventilation Mass [kg]

* HVAC,Sum,Zone Ventilation Mass Flow Rate [kg/s]

* HVAC,Average,Zone Ventilation Air Change Rate [ach]

* HVAC,Sum,Zone Ventilation Fan Electric Energy [J]

* HVAC,Average,Zone Ventilation Air Inlet Temperature [C]

Note: If ZoneVentilation:\* objects and ZoneAirBalance:OutdoorAir (with Air Balance Method = Quadrature) objects reference the same Zone Name, the above ventilation output variables will not be reported for that zone. Instead, output variables for zone outdoor air flow will be reported by the corresponding ZoneAirBalance:OutdoorAir object.

#### Zone Ventilation Sensible Heat Loss Energy [J]

The sensible (temperature) heat loss that occurs when the ventilation inlet air temperature &lt; zone air temperature. If multiple ventilation objects are specified for a particular zone, the ventilation inlet air temperature is from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.

#### Zone Ventilation Sensible Heat Gain Energy [J]

The sensible (temperature) heat gain that occurs when the ventilation inlet air temperature &gt;= zone air temperature. If multiple ventilation objects are specified for a particular zone, the ventilation inlet air temperature is from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.

#### Zone Ventilation Latent Heat Loss Energy [J]

The latent heat loss that occurs when the Ventilation air humidity ratio (outdoor) &lt; zone air humidity ratio from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.

#### Zone Ventilation Latent Heat Gain Energy [J]

The latent heat gain that occurs when the Ventilation air humidity ratio (outdoor) &gt;= zone air humidity ratio from all ZoneVentilation:DesignFlowRate and ZoneVentilation:WindandStackOpenArea objects specified for the zone.

#### Zone Ventilation Total Heat Loss Energy [J]

The total heat loss that occurs when the sum of Zone Ventilation Sensible Heat Gain Energy and Zone Ventilation Latent Heat Gain Energy &lt; the sum of Zone Ventilation Sensible Heat Loss Energy and Zone Ventilation Latent Heat Loss Energy.

#### Zone Ventilation Total Heat Gain Energy [J]

The total heat gain that occurs when the sum of Zone Ventilation Sensible Heat Gain Energy and Zone Ventilation Latent Heat Gain Energy &gt;= the sum of Zone Ventilation Sensible Heat Loss Energy and Zone Ventilation Latent Heat Loss Energy.

#### Zone Ventilation Current Density Volume [m3]

#### Zone Ventilation Current Density Volume Flow Rate [m3/s]

These outputs are the total volume and volume flow rate of ventilation air based on the current density of zone air.

#### Zone Ventilation Standard Density Volume [m3]

#### Zone Ventilation Standard Density Volume Flow Rate [m3/s]

These outputs are the total volume and volume flow rate of ventilation air based on the standard density of air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.

#### Zone Ventilation Mass [kg]

This output is the total mass flow into a particular zone from outdoors.

#### Zone Ventilation Mass Flow Rate [kg/s]

This output is the total mass flow rate into a particular zone from outdoors.

#### Zone Ventilation Air Change Rate [ach]

The volume flow rate of the ventilation air in air changes per hour.

#### Zone Ventilation Fan Electric Energy [J]

The fan electrical consumption for Intake or Exhaust ventilation types (for ZoneVentilation:DesignFlowRate objects only).

#### Zone Ventilation Air Inlet Temperature [C]

This is equal to the outdoor air temperature except when INTAKE fan power is included (for ZoneVentilation:DesignFlowRate objects only). When intake fan power is used, then the additional heat due to the fan is added to the outdoor temperature and this will be reported as the inlet air temperature. If multiple ventilation objects are specified for a particular zone, the reported value is the mass flow weighted temperature for the multiple ventilation objects specified for this zone.

### ZoneAirBalance:OutdoorAir

This model calculates a combined zone outdoor airflow by including interactions between mechanical ventilation, infiltration and duct leakage. It is mainly applied to a single zone (e.g., residential) building. The model combines all outdoor airflows from ZoneInfiltration and ZoneVentilation objects in the same zone. This object also includes the induced outdoor airflows due to unbalanced duct leakage, and unbalanced outdoor airflows introduced by unbalanced airflows from ZoneHVAC:EnergyRecoveryVentilator objects when the exhaust airflow is greater than the supply outdoor airflow. This model is intended for simplified outdoor airflow calculations as opposed to the more detailed outdoor airflow investigations that can be performed with the AirflowNetwork model. The equation used to calculate the combined zone outdoor airflow is:

<div>\[Q = \sqrt {{Q_n}^2 + {Q_{u,v}}^2 + {Q_{u,l}}^2}  + {Q_{b,v}}\]</div>

where,

*Q*    = Combined outdoor airflow with infiltration, balanced and unbalanced outdoor air flows, and unbalanced duct leakage [m<sup>3</sup>/s]

*Q<sub>n</sub>*   = Natural infiltration airflow from ZoneInfiltration:\* objects [m<sup>3</sup>/s]

*Q<sub>b,v</sub>* = Balanced ventilation airflow, excluding infiltration [m<sup>3</sup>/s]

*Q<sub>u,v</sub>* = Unbalanced ventilation airflow, excluding infiltration [m<sup>3</sup>/s]

*Q<sub>u,l</sub>*  = Unbalanced duct leakage: the difference between supply and return leaks [m<sup>3</sup>/s]

This object cannot be used simultaneously with the EnergyPlus AirflowNetwork model.  If the AirflowNetwork model is active for a simulation time step, the Air Balance Method is reset to “None” for that time step. More advanced outdoor airflow calculations are possible using the EnergyPlus AirflowNetwork model.

This object does not combine any airflows from Fan:ZoneExhaust objects and is independent of HVAC equipment operation.

This object will not work with the AvailabilityManager:HybridVentilation object in the same zone, when the Simple Airflow Control Type Schedule Name is provided in the HybridVentilation object. For this case, the Air Balance Method is reset to “None”.

#### Field: Name

The name of the ZoneOutdoorAir:Combined object.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) and attaches a combined outdoor airflow statement to a thermal zone in the building.

#### Field: Air Balance Method

This choice field determines the air balance method. Two choices are Quadrature and None. If Quadrature, the combined zone outdoor air flow is calculated based on the above equation. If None, no combining of outdoor air will be performed (i.e., any ZoneInfiltration:\* and ZoneVentilation:\* objects specified for this zone are simulated individually).

#### Field: Induced Outdoor Air Due to Unbalanced Duct Leakage

This is the induced outdoor airflow rate, in m<sup>3</sup>/s, due to unbalanced duct leakage. If left blank, the default value is 0.

#### Field: Induced Outdoor Air Schedule Name

This field is the name of the schedule (ref: Schedule) which modifies the induced outdoor airflow rate value (see previous field). The schedule values must be any positive number between 0 and 1 as a fraction. The actual induced outdoor airflow rate in a zone for a particular simulation time step is defined as the product of the Induced Outdoor Air Due to Unbalanced Duct Leakage input field and the value specified by the schedule named in this input field.

Note: Since this object is independent of HVAC operation, the inputs for the last two fields should be carefully selected to match HVAC system operation schedules.

An IDF example is provided below:

```idf
ZoneAirBalance:OutdoorAir,
    ZONE 2 Balance 1,        !- Name
    ZONE 2,                  !- Zone Name
    Quadrature,              !- Air Balance Method
    0.00,                    !- Induced Outdoor Air Due to Unbalanced Duct Leakage {m3/s}
    Constant;                !- Induced Outdoor Air Schedule Name
```

### ZoneAirBalance:OutdoorAir Outputs

ZoneAirBalance:OutdoorAir output variables will be provided when the Air Balance Method is Quadrature. Output variables from the associated ZoneVentilation:\* and ZoneInfiltration:\* objects for the same zone will not be produced when ZoneAirBalance:OutdoorAir output variables are available. If the Air Balance Method = None, then no ZoneAirBalance:OutputAir outputs will be produced and the associated ZoneVentilation:\* and ZoneInfiltration:\* objects will specify their output variables for the zone.

* HVAC,Sum,Zone Combined Outdoor Air Sensible Heat Loss Energy [J]

* HVAC,Sum,Zone Combined Outdoor Air Sensible Heat Gain Energy [J]

* HVAC,Sum,Zone Combined Outdoor Air Latent Heat Loss Energy [J]

* HVAC,Sum,Zone Combined Outdoor Air Latent Heat Gain Energy [J]

* HVAC,Sum,Zone Combined Outdoor Air Total Heat Loss Energy [J]

* HVAC,Sum,Zone Combined Outdoor Air Total Heat Gain Energy [J]

* HVAC,Average,Zone Combined Outdoor Air Current Density Volume Flow Rate [m3/s]

* HVAC,Average,Zone Combined Outdoor Air Standard Density Volume Flow Rate [m3/s]

* HVAC,Sum,Zone Combined Outdoor Air Current Density Volume [m3]

* HVAC,Sum,Zone Combined Outdoor Air Standard Density Volume [m3]

* HVAC,Sum,Zone Combined Outdoor Air Mass [kg]

* HVAC,Sum,Zone Combined Outdoor Air Mass Flow Rate [kg/s]

* HVAC,Average, Zone Combined Outdoor Air Changes per Hour [ach]

* HVAC,Sum, Zone Combined Outdoor Air Fan Electric Energy [J]


#### Zone Combined Outdoor Air Sensible Heat Loss Energy [J]

The sensible (temperature) heat loss that occurs when the outdoor air temperature &lt; zone air temperature.

#### Zone Combined Outdoor Air Sensible Heat Gain Energy [J]

The sensible (temperature) heat gain that occurs when the outdoor air temperature &gt;= zone air temperature.

#### Zone Combined Outdoor Air Latent Heat Loss Energy [J]

The latent heat loss that occurs when the outdoor air humidity ratio &lt; zone air humidity ratio.

#### Zone Combined Outdoor Air Latent Heat Gain Energy [J]

The latent heat gain that occurs when the outdoor air humidity ratio &gt;= zone air humidity ratio.

#### Zone Combined Outdoor Air Total Heat Loss Energy [J]

The total heat loss that occurs when the sum of Zone Combined Outdoor Air Sensible Heat Gain Energy and Zone Combined Outdoor Air Latent Heat Gain Energy &lt; the sum of Zone Combined Outdoor Air Sensible Heat Loss Energy and Zone Combined Outdoor Air Latent Heat Loss Energy.

#### Zone Combined Outdoor Air Total Heat Gain Energy [J]

The total heat gain that occurs when the sum of Zone Combined Outdoor Air Sensible Heat Gain Energy and Zone Combined Outdoor Air Latent Heat Gain Energy &gt;= the sum of Zone Combined Outdoor Air Sensible Heat Loss Energy and Zone Combined Outdoor Air Latent Heat Loss Energy.

#### Zone Combined Outdoor Air Current Density Volume [m3]

#### Zone Combined Outdoor Air Current Density Volume Flow Rate [m3/s]

These outputs are the total volume and volume flow rate of outdoor air based on the current density of zone air.

#### Zone Combined Outdoor Air Standard Density Volume [m3]

#### Zone Combined Outdoor Air Standard Density Volume Flow Rate [m3/s]

These outputs are the total volume and volume flow rate of outdoor air based on the standard density of air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.

#### Zone Combined Outdoor Air Mass [kg]

This output is the total mass flow into a particular zone from outdoors.

#### Zone Combined Outdoor Air Mass Flow Rate [kg/s]

This output is the total mass flow rate into a particular zone from outdoors.

#### Zone Combined Outdoor Air Changes per Hour [ach]

The volume flow rate of the ventilation air in air changes per hour.

#### Zone Combined Outdoor Air Fan Electric Energy [J]

The fan electrical consumption for Intake, Exhaust, or Balanced ventilation types (for

ZoneVentilation:DesignFlowRate objects used to calculate a combined zone outdoor airflow).

### ZoneMixing

In EnergyPlus, the ZoneMixing syntax is intended to allow simplified treatment of air exchange between zones. Note that this statement only affects the energy balance of the “receiving” zone and that this statement will not produce any effect on the “source” zone. Mixing statements can be complementary and include multiple zones, but the balancing of flows between zones is left to the user’s discretion. The use of the Cross Mixing syntax (ref: Cross Mixing) can allow for automatic balancing of flows and energy flow rates between zones but is hindered by the limitation of only a single cross mixing statement per zone. The use of Refrigeration Door Mixing syntax (ref: Refrigeration Door Mixing) automatically balances the flow and energy between two zones and allows multiple mixing statements per zone. More advanced mixing calculations are possible using the EnergyPlus AirflowNetwork model for multi-zone airflow with or without HVAC system operation. Mixing is entered using the following syntax.

#### Field: Name

The name of the ZoneMixing object.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) receiving the amount of air being exchanged and attaches a particular mixing statement to a thermal zone in the building.

#### Field: Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate parameter (see next field). This fraction between 0.0 and 1.0 modifies the design level parameter.

#### Field: Design Flow Rate Calculation Method

This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:

- Flow/Zone

With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)

- Flow/Area

With this choice, the method used will be a factor per floor area of the zone. (The Flow per Zone Floor Area field should be filled).

- Flow/Person

With this choice, the method used will be a factor per nominal number of people in the zone. (The Flow per Person field should be filled).

- AirChanges/Hour

With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).

#### Field: Design Flow Rate

This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate is the maximum amount of mixing air expected. The design value is modified by the schedule fraction (see Field: Schedule Name) and user specified coefficients (see four “coefficient” fields below).

#### Field: Flow Rate per Zone Floor Area

This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Area”.

#### Field: Flow Rate per Person

This factor (m<sup>3</sup>/s-person) is used, along with the nominal (maximum) number of occupants (people) in the Zone to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Person”.

#### Field: Air Changes per Hour

With this choice, the method used will be the number of air changes per hour for the mixing amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. The choice from the method field should be “AirChanges/Hour”.

#### Field: Source Zone Name

This field is the name of the “source” zone (ref: Zone) that exhausts the amount of air specified by the design level and schedule fields to the zone named in the zone name field.

#### Field: Delta Temperature

This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature and is expressed in units of Celsius. If this field is positive, the temperature of the zone from which the air is being drawn (source zone) must be “Delta Temperature” warmer than the receiving zone air or else no mixing occurs. If this field is negative, the temperature of the source zone must be “Delta Temperature” cooler than the receiving zone air or else no mixing occurs. If this parameter is zero, mixing occurs regardless of the relative zone temperatures.

#### Field: Delta Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the source zone and receiving zone air dry-bulb temperatures as a function of time. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will supersede the constant value specified in the Delta Temperature field.

#### Field: Minimum Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum receiving zone temperature (in Celsius) below which mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum zone temperature control is not applied.

#### Field: Maximum Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum receiving zone temperature (in Celsius) above which mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum zone temperature control is not applied.

**Note:** The maximum zone temperature when mixing is shutoff must be greater than or equal to the minimum zone temperature when mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum zone shutoff temperature will be set to the minimum zone shutoff temperature.

#### Field: Minimum Source Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum source zone temperature (in Celsius) below which mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum source zone temperature control is not applied.

#### Field: Maximum Source Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum source zone temperature (in Celsius) above which mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum source zone temperature control is not applied.

**Note:** The maximum source zone temperature when mixing is shutoff must be greater than or equal to the minimum source zone temperature when mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum source zone shutoff temperature will be set to the minimum source zone shutoff temperature.

#### Field: Minimum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum outdoor temperature control is not applied.

#### Field: Maximum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum outdoor temperature (in Celsius) above which mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum outdoor temperature control is not applied.

**Note:** The maximum outdoor temperature when mixing is shutoff must be greater than or equal to the minimum outdoor temperature which mixing is shutoff at any given time. Otherwise, a warning will be issued and the maximum outdoor shutoff temperature will be set to the minimum outdoor shutoff temperature.

An IDF Example:

```idf
ZoneMixing,
  Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_0,  !- Name
  Kitchen_ZN_1_FLR_1,  !- Zone Name
  Hours_of_operation,  !- Schedule Name
  Flow/Zone,  !- Design Flow Rate Calculation Method
  1.4540,  !- Design Level
   ,  !- Volume Flow Rate per Area {m3/s/m2}
   ,  !- Volume Flow Rate Per Person {m3/s/person}
   ,  !- Air Changes per Hour {ACH}
  CAFETERIA_ZN_1_FLR_1,  !- Source Zone Name
  0.0;  !- Delta Temperature
```

### Zone Mixing Outputs

* HVAC,Sum,Zone Mixing Volume [m3]

* HVAC,Sum,Zone Mixing Current Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Zone Mixing Standard Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Zone Mixing Mass [kg]

* HVAC,Sum,Zone Mixing Mass Flow Rate [kg/s]

* HVAC,Sum,Zone Mixing Sensible Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Sensible Heat Gain Energy [J]

* HVAC,Sum,Zone Mixing Latent Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Latent Heat Gain Energy [J]

* HVAC,Sum,Zone Mixing Total Heat Loss [J]

* HVAC,Sum,Zone Mixing Total Heat Gain Energy [J]


#### Zone Mixing Volume [m3]

The air volume in m<sup>3</sup> entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.

#### Zone Mixing Current Density Volumetric Flow Rate [m3/s]

The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at current zone air conditions.

#### Zone Mixing Standard Density Volumetric Flow Rate [m3/s]

The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at standard conditions.

#### Zone Mixing Mass [kg]

The air mass in kg entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep. The air mass is calculated using the air volume flow from each “source” zone and the density of air calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones.

#### Zone Mixing Mass Flow Rate [kg/s]

The air mass flow rate in kg/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.

#### Zone Mixing Sensible Heat Loss Energy [J]

#### Zone Mixing Sensible Heat Gain Energy [J]

The sensible (temperature) heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the specific heat (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the temperature differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing sensible heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing sensible heat gain.

#### Zone Mixing Latent Heat Loss Energy [J]

#### Zone Mixing Latent Heat Gain Energy [J]

The latent heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the heat of vaporization (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the humidity ratio differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing latent heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing latent heat gain.

#### Zone Mixing Total Heat Loss Energy [J]

The total heat loss due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &lt; the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.

#### Zone Mixing Total Heat Gain Energy [J]

The total heat gain due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &gt;= the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.

### ZoneCrossMixing

The ZoneCrossMixing syntax is ideally suited for two zones that exchange an equal amount of air between each other and do not have any air exchange with other zones. As with Mixing (ref: Mixing), this is a simplified view of interzone airflow in EnergyPlus. The main difference between Mixing and Cross Mixing is that Cross Mixing has an energy effect on both the source and the receiving zone, thus maintaining both the air mass and energy balances in the two zones.

Cross Mixing can be entered once, in one of the mixing zones; or twice, once for each zone. The object should be entered once if Delta Temperature &gt; 0.0 and it is desirable to have mixing only when the source zone  is warmer than the receiving zone. This might be the case when the warmer zone is below the colder zone and the mixing is buoyancy driven. If the zones are next to each other, separated by an open doorway, it would be more suitable to input a cross mixing object for each zone. Then mixing would occur if the zone temperatures differed by Delta Temperature or greater regardless of which is the warmer zone.

If Delta Temperature = 0.0, Cross Mixing can be entered either once or twice: the effect is exactly the same.

Cross Mixing is entered using the following syntax.

#### Field: Name

The name of the ZoneCrossMixing object.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) receiving the amount of air being exchanged and attaches a particular cross mixing statement to a thermal zone in the building.

#### Field: Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate parameter (see next field). This fraction between 0.0 and 1.0 modifies the design level parameter.

#### Field: Design Flow Rate Calculation Method

This field is a key/choice field that tells which of the next four fields are filled and is descriptive of the method for calculating the design volume flow rate. The key/choices are:

- Flow/Zone

With this choice, the method used will be a straight insertion of the design volume flow rate.  (The Design Flow Rate field should be filled.)

- Flow/Area

With this choice, the method used will be a factor per floor area of the zone. (The Flow per Zone Floor Area field should be filled).

- Flow/Person

With this choice, the method used will be a factor per nominal number of people in the zone. (The flow per person field should be filled).

- AirChanges/Hour

With this choice, the method used will be the number of air changes per hour for the infiltration amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. (The Air Changes per Hour field should be filled).

#### Field: Design Flow Rate

This field denotes the full design volume flow rate (m<sup>3</sup>/s). The previous field should choose “flow/zone” as the choice. The design volume flow rate is the maximum amount of mixing air expected. The design value is modified by the schedule fraction (see Field: Schedule Name) and user specified coefficients (see four “coefficient” fields below).

#### Field: Flow Rate per Zone Floor Area

This factor (m<sup>3</sup>/s-m<sup>2</sup>) is used, along with the Zone Area to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Area”.

#### Field: Flow Rate per Person

This factor (m<sup>3</sup>/s-person) is used, along with the nominal (maximum) number of occupants (people) in the Zone to determine the maximum Design Volume Flow Rate as described in the Design Volume Flow Rate field. The choice from the method field should be “Flow/Person”.

#### Field: Air Changes per Hour

With this choice, the method used will be the number of air changes per hour for the mixing amount. This factor, along with the Zone Volume, will be used to determine the Design Flow Rate. The choice from the method field should be “AirChanges/Hour”.

#### Field: Source Zone Name

This field is the name of the “source” zone (ref: Zone) that exhausts the amount of air specified by the design level and schedule fields to the zone named in the zone name field. In reality, the “source” and “receiving” zones are interchangeable since the cross-mixed air affects both zones.

#### Field: Delta Temperature

This number controls when mixing air from the source zone is sent to the receiving zone. This parameter is a temperature and is expressed in units of Celsius. If this field is positive, the temperature of the zone from which air is being drawn (“source zone”) must be “Delta Temperature” warmer than the zone air or no mixing occurs. If this field is zero, mixing occurs regardless of the relative air temperatures. Negative values for “Delta Temperature” are not permitted.

#### Field: Delta Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the temperature difference (in Celsius) between the source zone and receiving zone air dry-bulb temperatures as a function of time. This field is an optional field and has the same functionality as the Delta Temperature field. If the user enters a valid schedule name, the delta temperature values specified in this schedule will supersede the constant value specified in the Delta Temperature field.

#### Field: Minimum Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum receiving zone temperature (in Celsius) below which cross mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum zone temperature control is not applied.

#### Field: Maximum Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum receiving zone temperature (in Celsius) above which cross mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum zone temperature control is not applied.

**Note:** The maximum zone temperature when cross mixing is shutoff must be greater than or equal to the minimum zone temperature when cross mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum zone shutoff temperature will be set to the minimum zone shutoff temperature.

#### Field: Minimum Source Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum source zone temperature (in Celsius) below which cross mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum source zone temperature control is not applied.

#### Field: Maximum Source Zone Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum source zone temperature (in Celsius) above which cross mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum source zone temperature control is not applied.

**Note:** The maximum source zone temperature when cross mixing is shutoff must be greater than or equal to the minimum source zone temperature when cross mixing is shutoff at any given time. Otherwise, warnings will be issued and the maximum source zone shutoff temperature will be set to the minimum source zone shutoff temperature.

#### Field: Minimum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the minimum outdoor temperature (in Celsius) below which cross mixing is shutoff as a function of time. The minimum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the minimum outdoor temperature control is not applied.

#### Field: Maximum Outdoor Temperature Schedule Name

This alpha field contains the name of a schedule (ref. Schedule objects) which contains the maximum outdoor temperature (in Celsius) above which cross mixing is shutoff as a function of time. The maximum temperature value in the schedule can be -100°C and the maximum value can be 100°C. This field is an optional field. If this field is not entered, the maximum outdoor temperature control is not applied.

**Note:** The maximum outdoor temperature when cross mixing is shutoff must be greater than or equal to the minimum outdoor temperature which cross mixing is shutoff at any given time. Otherwise, a warning will be issued and the maximum outdoor shutoff temperature will be set to the minimum outdoor shutoff temperature.

An IDF Example:

```idf
ZoneCrossMixing,
    1stFloor-Garage,  !- Name
    GARAGE,      !- Zone Name
    Always On,   !- SCHEDULE Name
    Flow/Zone,               !- Design Flow Rate calculation method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Area {m3/s/m2}
    ,                        !- Flow Rate per Person {m3/s/person}
    ,                        !- Air Changes Per Hour
    1ST-FLOOR,   !- Source Zone Name
    1.0;         !- Delta temp

ZoneCrossMixing,
    Garage-1stFloor,  !- Name
    1ST-FLOOR,   ! Zone Name
    Always On,   !- SCHEDULE Name
    flow/zone,               !- Design Flow Rate calculation method
    0.1,                     !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per area {m3/s/m2}
    ,                        !- Flow Rate per person {m3/s/person}
    ,                        !- Air Changes Per Hour
    GARAGE,      ! Source Zone Name
    1.0;         ! Delta temp
```


### Zone Cross Mixing Outputs

* HVAC,Sum,Zone Mixing Volume [m3]

* HVAC,Sum,Zone Mixing Current Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Zone Mixing Standard Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Zone Mixing Mass [kg]

* HVAC,Sum,Zone Mixing Mass Flow Rate [kg/s]

* HVAC,Sum,Zone Mixing Sensible Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Sensible Heat Gain Energy [J]

* HVAC,Sum,Zone Mixing Latent Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Latent Heat Gain Energy [J]

* HVAC,Sum,Zone Mixing Total Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Total Heat Gain Energy [J]

#### Zone Mixing Volume [m3]

The air volume in m<sup>3</sup> entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.

#### Zone Mixing Current Density Volumetric Flow Rate [m3/s]

The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at current zone air conditions.

#### Zone Mixing Standard Density Volumetric Flow Rate [m3/s]

The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at standard conditions.

#### Zone Mixing Mass [kg]

The air mass in kg entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep. The air mass is calculated using the air volume flow from each “source” zone and the density of air calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones.

#### Zone Mixing Mass Flow Rate [kg/s]

The air mass flow rate in kg/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.

#### Zone Mixing Sensible Heat Loss Energy [J]

#### Zone Mixing Sensible Heat Gain Energy [J]

The sensible (temperature) heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the specific heat (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the temperature differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing sensible heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing sensible heat gain.

#### Zone Mixing Latent Heat Loss Energy [J]

#### Zone Mixing Latent Heat Gain Energy [J]

The latent heat transfer due tothe sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the heat of vaporization (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones)and the humidity ratio differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing latent heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing latent heat gain.

#### Zone Mixing Total Heat Loss Energy [J]

The total heat loss due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &lt; the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.

#### Zone Mixing Total Heat Gain Energy [J]

The total heat gain due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &gt;= the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.

### ZoneRefrigerationDoorMixing

The ZoneRefrigerationDoorMixing syntax is ideally suited for two zones, at least one of which is refrigerated, that exchange an equal amount of dry air. They may also have mixed air from other zones, but only one object should be entered for any one pair of zones. As with Mixing (ref: Mixing), this is a simplified view of interzone airflow in EnergyPlus. The ZoneRefrigerationDoorMixing approach shares some features of both Mixing and Cross Mixing. Like Cross Mixing, RefrigerationDoorMixing has an energy effect on both the source and the receiving zone, thus maintaining both the air mass and energy balances in the two zones. Like Mixing, the refrigerated zone can exchange air with multiple zones.  Unlike either of the other two mixing objects, the RefrigeratedDoorMixing always calculates the air exchange based on the zone temperature and relative humidity. That is, the user does not specify the air flow rate. The user can moderate the flow through a door-opening schedule.

Unlike, Cross Mixing, Refrigeration Door Mixing can only be entered once for any unique pair of zones. It doesn’t matter which zone is listed first and the zones will automatically switch back and forth between source and receiving zones depending upon which zone is colder.

Refrigeration Door Mixing is entered using the following syntax.

#### Field: Name

The name of the ZoneRefrigerationDoorMixing object.

#### Field: Zone 1  Name

This field is the name of one of the two zones (ref: Zone) exchanging air and attaches a particular refrigeration door  mixing statement to both thermal zones in the building.

#### Field: Zone 2  Name

This field is the name of the other zone (ref: Zone) exchanging air and attaches a particular refrigeration door  mixing statement to both thermal zones in the building.

#### Field: Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the door opening between the two zones and should contain values between  0.0 and 1.0.

#### Field: Door Height

This field denotes the door opening height (m). The default value is 3 m.

#### Field: Door  Area

This field denotes the door opening area (m<sup>2</sup>). The default value is 9 m<sup>2</sup>.

#### Field: Door Protection Type

This field is a key/choice field that tells how the door is protected. The impact of this choice is decribed in the Engineering Reference. The key/choices are:

- None

None, or no door protection is the default choice

- AirCurtain

- StripCurtain

An IDF Example:

```idf
ZoneRefrigerationDoorMixing,
    Freezer1_Cooler1,  !- Name
    Freezer1,          !- Zone 1 Name
    Cooler1,           !- Zone 2 Name
    Freezer1DoorSched, !- Schedule Name
    1.8,               !- Door height {m}
    2.3,               !- Door area {m2}
    StripCurtain;      !- Door protection type
```


### Refrigeration Door Mixing Outputs

* HVAC,Sum,Zone Mixing Volume [m3]

* HVAC,Sum,Zone Mixing Current Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Zone Mixing Standard Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Zone Mixing Mass [kg]

* HVAC,Sum,Zone Mixing Mass Flow Rate [kg/s]

* HVAC,Sum,Zone Mixing Sensible Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Sensible Heat Gain Energy [J]

* HVAC,Sum,Zone Mixing Latent Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Latent Heat Gain Energy [J]

* HVAC,Sum,Zone Mixing Total Heat Loss Energy [J]

* HVAC,Sum,Zone Mixing Total Heat Gain Energy [J]


#### Zone Mixing Volume [m3]

The air volume in m<sup>3</sup> entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.

#### Zone Mixing Current Density Volumetric Flow Rate [m3/s]

The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at current zone air conditions.

#### Zone Mixing Standard Density Volumetric Flow Rate [m3/s]

The air volumetric flow rate in m<sup>3</sup>/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep using the density of air evaluated at standard conditions.

#### Zone Mixing Mass [kg]

The air mass in kg entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep. The air mass is calculated using the air volume flow from each “source” zone and the density of air calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones.

#### Zone Mixing Mass Flow Rate [kg/s]

The air mass flow rate in kg/s entering the zone due to the sum of mixing, cross-mixing, and refrigeration-door mixing during the hour or timestep.

#### Zone Mixing Sensible Heat Loss Energy [J]

#### Zone Mixing Sensible Heat Gain Energy [J]

The sensible (temperature) heat transfer due to the sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the specific heat (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones) and the temperature differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing sensible heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing sensible heat gain.

#### Zone Mixing Latent Heat Loss Energy [J]

#### Zone Mixing Latent Heat Gain Energy [J]

The latent heat transfer due tothe sum of mixing, cross-mixing, and refrigeration-door mixing in the host (receiving) zone is the sum of all the incoming air mass flow rates multiplied by the elapsed time, the heat of vaporization (calculated for the average conditions (temperature and humidity) between the “source” and “receiving” zones)and the humidity ratio differences between the host zone and corresponding source zones. If the heat transfer is negative, the heat transfer is considered to be a zone mixing latent heat loss. If the heat transfer is positive, the heat transfer is considered to be a zone mixing latent heat gain.

#### Zone Mixing Total Heat Loss Energy [J]

The total heat loss due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &lt; the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.

#### Zone Mixing Total Heat Gain Energy [J]

The total heat gain due to the sum of mixing, cross-mixing, and refrigeration-door mixing that occurs when the sum of Zone Mixing Sensible Heat Gain Energy and Zone Mixing Latent Heat Gain Energy &gt;= the sum of Zone Mixing Sensible Heat Loss Energy and Zone Mixing Latent Heat Loss Energy.

### ZoneEarthtube (Earth Tube)

An earth tube is a long, underground metal or plastic pipe through which air is drawn. During cooling season, as air travels through the pipe, it gives up some of its heat to the surrounding soil and enters the room as cooler air. Similarly, during heating season, as air travels through the pipe, it receives some of its heat from the soil and enters the room as warmer air. Simple earth tubes in EnergyPlus can be controlled by a schedule and through the specification of minimum, maximum, and delta temperatures as described below. As with infiltration and ventilation, the actual flow rate of air through the earth tube can be modified by the temperature difference between the inside and outside environment and the wind speed. The basic equation used to calculate air flow rate of earth tube in EnergyPlus is:

<div>\[EarthTubeFlowRate = \left( {{E_{design}}} \right)\left( {{F_{schedule}}} \right)\left[ {A + B\left| {{T_{zone}} - {T_{odb}}} \right| + C\left( {WindSpeed} \right) + D\left( {WindSpee{d^2}} \right)} \right]\]</div>

For the simulation of the earth tube, a weather data file is required and, therefore, the earth tube cannot run without weather data file. The required input fields to simulate the earth tube include the average soil surface temperature, the amplitude of soil surface temperature, and the phase constant of soil surface temperature. These fields should be calculated in advance by using a separate stand-alone program (CalcSoilSurfTemp) and should be input into earth tube.

#### CalcSoilSurfTemp – Auxiliary Programs Document

The CalcSoilSurfTemp program is simple and requires only two input fields : soil condition and soil surface condition in addition to a valid weather file. For soil condition, the user should select the number corresponding to the actual condition of the soil surrounding the earth tube from the four following options: 1. HEAVY AND SATURATED, 2. HEAVY AND DAMP, 3. HEAVY AND DRY and 4. LIGHT AND DRY. This determines the thermal diffusivity and thermal conductivity of the surrounding soil. For soil surface conditions, the user should select the number corresponding to the actual condition of the ground surface above the earth tube from the eight following options: 1. BARE AND WET, 2. BARE AND MOIST, 3. BARE AND ARID, 4. BARE AND DRY, 5. COVERED AND WET, 6. COVERED AND MOIST, 7. COVERED AND ARID and 8. COVERED AND DRY. This determines the absorption coefficient and the fraction of evaporation rate of the ground surface.

From this information and an analysis of the weather for the location selected, the CalcSoilSurfTemp program (ref. Auxiliary Programs document) calculates the three parameters listed above. The user must then add these parameters as input into EnergyPlus. The full input description of an earth tube in EnergyPlus is given below.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) and attaches a particular earth tube statement to a thermal zone in the building.

#### Field: Schedule Name

This field is the name of the schedule (ref: Schedule) that modifies the maximum design volume flow rate parameter (see next field). This fraction between 0.0 and 1.0 is noted as F<sub>schedule</sub> in the above equation.

#### Field: Design Flow Rate

This number (noted as E<sub>design</sub> in the above equation) is the maximum amount of air mass flow rate of the earth tube expected at design conditions. The flow rate is expressed in units of m<sup>3</sup>/s. The design value is modified by the schedule fraction (see previous field) and user specified coefficients (see last four fields).

#### Field: Minimum Zone Temperature when Cooling

This is the indoor temperature (in Celsius) below which the earth tube is shut off. This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load. For example, if the user specifies a minimum temperature of 20°C, earth tube is assumed to be available if the zone air temperature is above 20°C. If the zone air temperature drops below 20°C, then earth tube is automatically turned off.

#### Field: Maximum Zone Temperature when Heating

This is the indoor temperature (in Celsius) above which the earth tube is shut off. This higher temperature limit is intended to avoid overheating a space and thus result in a cooling load. For example, if the user specifies a maximum temperature of 20°C, earth tube is assumed to be available if the zone air temperature is below 20°C. If the zone air temperature rises above 20°C, then earth tube is automatically turned off.

#### Field: Delta Temperature

This is the temperature difference (in Celsius) between the indoor and outdoor air dry-bulb temperatures below which the earth tube is shut off. This is to allow the earth tube to be stopped either if the temperature outside is too warm and could potentially heat the space or if the temperature outside is too cold and could potentially cool the space. For example, if the user specifies a delta temperature of 2°C, earth tube is assumed to be available if the temperature difference between indoor and outdoor temperature is at least 2°C. If the outside air dry-bulb temperature is less than 2°C cooler or warmer than the indoor dry-bulb temperature, then the earth tube is automatically turned off.

#### Field: Earthtube Type

This alpha character string defines the type of earth tube as one of the following options: Natural, Exhaust, or Intake. A natural earth tube is assumed to be air movement/exchange that will not consume any fan energy or is the result of natural air flow through the tube and into the building. Values for fan pressure and efficiency for a natural flow earth tube are ignored. For either EXHAUST or Intake, values for fan pressure and efficiency define the fan electric consumption. For Natural and Exhaustearth tubes, the conditions of the air entering the space are assumed to be equivalent to the air which is cooled or heated by passing along the pipe. For Intake earth tubes, an appropriate amount of fan heat is added to the air stream.

#### Field: Fan Pressure Rise

This is the pressure rise experienced across the fan in Pascals (N/m<sup>2</sup>). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.

#### Field: Fan Total Efficiency

This is the total fan efficiency (a decimal number between 0.0 and 1.0). This is a function of the fan and plays a role in determining the amount of energy consumed by the fan.

#### Field: Pipe Radius

This is the radius of the earth tube/pipe (in meters). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe. If the pipe has non-circular cross section, user can use the concept of hydraulic diameter as follows.

<div>\[D = 4 \times Area/Perimeter\]</div>

However, since this field requires the pipe radius, hydraulic diameter should be divided by two.

#### Field: Pipe Thickness

This is the thickness of the pipe wall (in meters). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe.

#### Field: Pipe Length

This is the total length of the pipe (in meters). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe. As the length of the pipe becomes longer, the amount of the heat transfer becomes larger.

#### Field: Pipe Thermal Conductivity

This is the thermal conductivity of the pipe (in W/m°C). This plays a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe.

#### Field: Pipe Depth Under Ground Surface

This is the depth of the pipe under the ground surface (in meters). This plays a role in determining the temperature of the soil surrounding the pipe.

#### Field: Soil Condition

This alpha character string defines the actual condition of the soil surrounding the earth tube and can be one of any of the following options: HeavyAndSaturated, HeavyAndDamp, HeavyAndDry or LightAndDry. This determines the thermal diffusivity and thermal conductivity of the surrounding soil, which play a role in determining the amount of heat transferred from the surrounding soil to the air passing along the pipe.

#### Field: Average Soil Surface Temperature

This is the annual average soil surface temperature straight above the earth tube, which plays a role in determining the temperature of the soil surrounding the pipe. This field should be calculated in advance using the separate CalcSoilSurfTemp program.

#### Field: Amplitude of Soil Surface Temperature

This is the amplitude of soil surface temperature above the earth tube, which plays a role in determining the temperature of the soil surrounding the pipe. This is the difference between the maximum and minimum soil surface temperature for the whole year divided by two. This field should be calculated in advance using the separate CalcSoilSurfTemp program.

#### Field: Phase Constant of Soil Surface Temperature

This is the phase constant of the soil surface temperature straight above the earth tube, which play a role in determining the temperature of the soil surrounding the pipe at particular time. This is the time elapsed from the beginning of the year until the soil surface temperature reaches the minimum value of the year. This field should be calculated in advance using the separate CalcSoilSurfTemp program.

#### Field: Constant Term Flow Coefficient

This number is the “A” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter, however, is a constant under all conditions and is not modified by any environmental effect. As a result, it is dimensionless.

#### Field: Temperature Term Flow Coefficient

This number is the “B” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the temperature difference between the outdoor and indoor air dry-bulb temperatures. The units for this parameter are inverse Celsius.

#### Field: Velocity Term Flow Coefficient

This number is the “C” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by the speed of wind being experienced outside the building. The units for this parameter are s/m.

#### Field: Velocity Squared Term Flow Coefficient

This number is the “D” parameter in the above earth tube equation. It is part of the user specified modifying parameters that are a function of environmental factors. This parameter is modified by square of the speed of wind being experienced outside the building. The units for this parameter are s<sup>2</sup>/m<sup>2</sup>.

An IDF example:

```idf
EARTHTUBE,
  Zone 2,           !- Zone Name
  Simple EarthTube, !- Schedule Name
  3.425198,         !- Design Volume Flow Rate
  10.0,             !- Minimum Zone Temperature when Cooling
  30.0,             !- Maximum Zone Temperature when Heating
  1.0,              !- Delta Temperature
  NATURAL,          !- EarthTube Type
  350.0,            !- Fan Pressure Rise
  0.9,              !- Fan Total Efficiency
  0.25,             !- Pipe Radius
  0.2,              !- Pipe Thickness
  15.0,             !- Pipe Length
  200.0,            !- Pipe Thermal Conductivity
  3.5,              !- Pipe Depth Under Ground Surface
  HeavyAndDamp,     !- Soil Condition
  15.0,             !- Average Soil Surface Temperature
  5.6,              !- Amplitude of Soil Surface Temperature
  0.0,              !- Phase Constant of Soil Surface Temperature
  0.6060000    ,    !- Constant Term Flow Coef
  2.0199999E-02,    !- Temp Term Flow Coef
  5.9800001E-04,    !- Velocity Term Flow Coef
  0.0000000E+00;    !- Velocity**2 Term Flow Coef
```


### ZoneEarthTube Outputs

Current Earth Tube output variables:

* HVAC,Sum,Earth Tube Zone Sensible Cooling Energy [J]

* HVAC,Average,Earth Tube Zone Sensible Cooling Rate [W]

* HVAC,Sum,Earth Tube Zone Sensible Heating Energy [J]

* HVAC,Average,Earth Tube Zone Sensible Heating Rate [W]

* HVAC,Sum,Earth Tube Air Flow Volume [m3]

* HVAC,Average,Earth Tube Air Current Density Volumetric Flow Rate [m3/s]

* HVAC,Average,Earth Tube Air Standard Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Earth Tube Air Flow Mass [kg]

* HVAC,Average,Earth Tube Air Mass Flow Rate [kg/s]

* HVAC,Sum,Earth Tube Fan Electric Energy [J]

* HVAC,Average,Earth Tube Fan Electric Power [W]

* HVAC,Average,Earth Tube Zone Inlet Air Temperature [C]

* HVAC,Average,Earth Tube Ground Interface Temperature [C]

* HVAC,Average,Earth Tube Outdoor Air Heat Transfer Rate [W]

#### Earth Tube Zone Sensible Cooling Energy [J]

#### Earth Tube Zone Sensible Cooling Rate [W]

These are the energy and rate associated with the zone cooling provided by the air from the earth tube.  This occurs when the earth tube outlet air temperature is less than zone air temperature.

#### Earth Tube Zone Sensible Heating Energy [J]

#### Earth Tube Zone Sensible Heating Rate [W]

These are the energy and rate associated with the zone heating provided by the air from the earth tube.  This occurs when the earth tube outlet air temperature is greater than the zone air temperature.

#### Earth Tube Air Flow Volume [m3]

The volume flow of air through the earth tube.

#### Earth Tube Air Current Density Volumetric Flow Rate [m3/s]

The volume flow rate of air through the earth tube evaluating density at current zone conditions.

#### Earth Tube Air Standard Density Volumetric Flow Rate [m3/s]

The volume flow rate of air through the earth tube evaluating density at standard conditions.

#### Earth Tube Air Flow Mass [kg]

The mass flow of air through the earth tube.

#### Earth Tube Air Mass Flow Rate [kg/s]

The mass flow rate of air through the earth tube.

#### Earth Tube Fan Electric Energy [J]

#### Earth Tube Fan Electric Power [W]

These are the fan electricity consumption and power for intake or exhaust earth tube types.

#### Earth Tube Zone Inlet Air Temperature [C]

This is the temperature of the air entering the zone after passing through the earth tube [C].  This temperature includes the cooling or heating of outdoor air as it passes along the pipe.  When intake fan assist is used, then the additional heat due to the fan is included in the inlet air temperature.

#### Earth Tube Ground Interface Temperature [C]

This is the average temperature of the ground along the outer surface of the earth tube [C].

#### Earth Tube Outdoor Air Heat Transfer Rate [W]

This is the rate of heat transfer from the earth tube to the outdoor air [W].  Positive values indicate the rate at which outdoor air is preheated; negative values indicate the rate of precooling.

### ZoneCoolTower:Shower

A cooltower (which is sometimes referred to as a wind tower or a shower cooling tower) is a component that is intended to model a passive downdraught evaporative cooling (PDEC) that is designed to capture the wind at the top of a tower and cool the outside air using water evaporation before delivering it to a space.  The air flow in these systems is natural as the evaporation process increases the density of the air causing it to fall through the tower and into the space without the aid of a fan.  A cooltower typically consists of a water spray or an evaporative pad, a shaft, and a water tank or reservoir.  Wind catchers to improve the wind-driven performance at the top of the tower are optional.  Water is pumped over an evaporative device by water pump which is the only component consumed power for this system.  This water cools and humidifies incoming air and then the cool, dense air naturally falls down through shaft and leaves through large openings at the bottom of cooltowers.

The shower cooling tower can be controlled by a schedule and the specification of maximum water flow rate and volume flow rate as well as minimum indoor temperature.  The actual flow rate of water and air can be controlled as users specify the fractions of water loss and flow schedule.  The required input fields include effective tower height and exit area to obtain the temperature and flow rate of the air exiting the tower.  A schedule and rated power for the water pump are also required to determine the power consumed. The component typically has a stand alone water system that is not added to the water consumption from mains. However, users are required to specify the water source through an optional field, the name of water supply storage tank, in case any water comes from a water main. The model is described more fully in the Engineering Reference document.

This model requires weather information obtained from either design day or weather file specifications.  The control is accomplished by either specifying the water flow rate or obtaining the velocity at the outlet with inputs and weather conditions when the water flow rate is unknown.  As with infiltration, ventilation, and earth tubes, the component is treated in a similar fashion to “natural ventilation” in EnergyPlus.

#### Field: Name

This field is a unique user assigned name for each cooltower.  Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

This field is the name of the schedule that denotes whether the cooltower can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the cooltower is available and can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the cooltower is not available and must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Zone Name

This field is the name of the zone (ref: Zone) and attaches a particular cooltower statement to a thermal zone in the building.

#### Field: Water Supply Storage Tank Name

This field is optional.  It is used to describe where the cooltower obtains water used for evaporative cooling.  If blank or omitted, then the cooltower will obtain water directly from local water main.  If the name of a Water Storage Tank object is used here, then the cooltower will obtain its water from that tank.  If a tank is specified, the cooltower will attempt to obtain all the water it uses from the tank.  However, if the tank cannot provide all the water the cooltower needs, then the cooltower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).

#### Field: Flow Control Type

This field specifies how the user wishes to control the cooltower.  The air flow from the cooltower may be controlled by either the water flow rate along with the water pump schedule or naturally driven by wind flow.  The user must select from the following options: **WaterFlowSchedule** and **WindDrivenFlow**.  If the user either wishes to control the water flow rate or has information about the water flow rate, **WaterFlowSchedule** must be selected.  **WindDrivenFlow** for cooltower flow control must be selected when the water flow rate is unknown and the user wishes to have the flow rate of both air and water controlled by the external weather conditions (wind speed).  If the user does not select a control type, **WindDrivenFlow** is assumed as a flow control type.

#### Field: Pump Flow Rate Schedule Name

This field modifies the maximum flow rate of water through the cooltower in m3/sec. This input is “optional.” If the user does not enter a schedule, the flow rate through the cooltower is assumed to be constant during all hours that it is operating based on the value entered in the previous input field. Note that the values for this schedule must be between zero and one.

#### Field: Maximum Water Flow Rate

This field is the maximum water flow rate distributed to the tower in m3/s. This limit is intended to avoid over estimation of water flow rate, which leads higher air flow rate and exit temperature of the air. 

#### Field: Effective Tower Height

This field is the effective tower height for evaporative cooling, from the water spray to the top of the exit in m.

#### Field: Airflow Outlet Area

This field is the area at the exit of the tower in m2.  This field is used to determine the air flow rate leaving the tower with the velocity of the air flow.

#### Field: Maximum Air Flow Rate

This field is the maximum volumetric flow rate of the air leaving the tower in m3/s.  This airflow maximum allows the cooltower performance to be limited if the outside wind speed and the tower height are relatively high and thus result in high airflow supplied to the space.

#### Field: Minimum Indoor Temperature

This field is the minimum indoor temperature in Celsius below which cooltower is shutoff.  This lower temperature limit is intended to avoid overcooling a space and thus result in a heating load.  For example, if the user specifies a minimum temperature of 20°C, cooltower is assumed to be available if the zone air temperature is above 20°C.  If the zone air temperature drops below 20°C, then cooltower is automatically turned off.

#### Field: Fraction of Water Loss

This field specifies the fraction of the loss of water during either operation or transient operation. If the user does not enter a fraction, no loss of water is assumed and the cooltower water consumption includes only evaporation.  Note that the fraction must be between zero and one.

#### Field: Fraction of Flow Schedule

This field specifies the fraction of the airflow that actually goes to the outside.  The user who wishes to control the actual flow to the inside of the building must specify the value of the fraction.  If the user does not enter a fraction, the calculated flow rate is the “zone cooltower volume flow rate.”  Note that the fraction must be between zero and one.

#### Field: Rated Power Consumption

This field is the pump’s rated power consumption in Watts.

Below is an example input for a cooltower.

```idf
ZoneCoolTower:Shower
 Cool Tower 1,         !- Name of cooltowers
 Zone 1,               !- Zone name
 Simple Vent,          !- Schedule
 ,                     !- Name of water supply storage tanks
 WindDrivenFlow,       !- Flow control type
 0.0005,               !- Water flow rate from the spray in m3/s
 ,                     !- schedule for flow rate (optional, non-existent means constant)
 5.0,                  !- Effective tower height in m
 1.0,                  !- Exit area in m2
 10.0,                 !- Maximum supply air volume flow rate in m3/s
 18.0,                 !- Minimum indoor temperature to prevent overcooling in C
 0.05,                 !- Fraction of Water loss
 0.05,                 !- Fraction of flow that goes to outside
 250.0;                !- Rated power consumption in W
```


### ZoneCoolTower:Shower Outputs

* HVAC,Sum,Zone Cooltower Sensible Heat Loss Energy [J]

* HVAC,Average,Zone Cooltower Sensible Heat Loss Rate [W]

* HVAC,Sum,Zone Cooltower Latent Heat Loss Energy [J]

* HVAC,Average,Zone Cooltower Latent Heat Loss Rate [W]

* HVAC,Sum,Zone Cooltower Air Volume [m3]

* HVAC,Average,Zone Cooltower Air Current Density Volumetric Flow Rate [m3/s]

* HVAC,Average,Zone Cooltower Air Standard Density Volumetric Flow Rate [m3/s]

* HVAC,Sum,Zone Cooltower Air Mass [kg]

* HVAC,Average,Zone Cooltower Air Mass Flow Rate [kg/s]

* HVAC,Average,Zone Cooltower Air Inlet Temperature [C]

* HVAC,Average,Zone Cooltower Air Inlet Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,Zone Cooltower Air Outlet Temperature [C]

* HVAC,Average,Zone Cooltower Air Outlet Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,Zone Cooltower Pump Electric Power [W]

* HVAC,Sum,Zone Cooltower Pump Electric Energy [J]

* HVAC,Sum,Zone Cooltower Water Volume [m3]

* HVAC,Sum,Zone Cooltower Mains Water Volume [m3]

* HVAC,Sum,Zone Cooltower Storage Tank Water Volume [m3]

* HVAC,Sum,Zone Cooltower Starved Mains Water Volume [m3]


#### Zone Cooltower Sensible Heat Loss Energy [J]

#### Zone Cooltower Sensible Heat Loss Rate [W]

The sensible heat loss that occurs when the temperature at the exit of the cooltower is less than that of the zone.

#### Zone Cooltower Latent Heat Loss Energy [J]

#### Zone Cooltower Latent Heat Loss Rate [W]

The latent heat loss that occurs when the humidity ratio at the exit of the cooltower is greater than that of the zone.

#### Zone Cooltower Air Current Density Volumetric Flow Rate [m3/s]

The volumetric flow rate of the air leaving the cooltower evaluating density at current zone conditions.

#### Zone Cooltower Air Standard Density Volumetric Flow Rate [m3/s]

The volumetric flow rate of the air leaving the cooltower evaluating density at standard conditions.

#### Zone Cooltower Air Volume [m3]

The sum of actual volumetric flow of the air leaving cooltower

#### Zone Cooltower Air Mass Flow Rate [kg/s]

The mass flow rate of the air leaving the cooltower

#### Zone Cooltower Air Mass [kg]

The sum of actual mass flow of the air leaving the cooltower

#### Zone Cooltower Air Inlet Temperature [C]

The dry-bulb temperature of the outdoor air the inlet of the cooltower

#### Zone Cooltower Air Inlet Humidity Ratio [kgWater/kgDryAir]

 The humidity ratio of the outdoorair at the inlet of the cooltower

#### Zone Cooltower Air Outlet Temperature [C]

The temperature at the exit of the cooltower.

#### Zone Cooltower Air Outlet Humidity Ratio [kgWater/kgDryAir]

The humidity ratio of the air at the exit of the cooltower.

#### Zone Cooltower Water Volume  [m3]

The water consumption includes not only the direct thermodynamics of water evaporation but also other sources of consumption such as drift or concentration blow down specified by users throughout all processes during the operation. 

#### Zone Cooltower Mains Water Volume  [m3]

This is the water consumed by the cooltower that actually be met by the mains water. This output variable appears only when the water comes from mains. 

#### Zone Cooltower Storage Tank Water Volume  [m3]

This is the water consumed by the cooltower that actually be met by the water storage tank.  If any amount of the water is starved from mains, this water consumption is the difference between the Zone Cooltower Water Volume and the following output.  This output variable appears only when the water comes from storage tank waters.

#### Zone Cooltower Starved Mains Water Volume [m3]

This is the source (mains) of water consumed by the cooltower that could not actually be met by the storage tank.  This output variable appears only when the water comes from storage tank waters.

#### Zone Cooltower Pump Electric Power [W]

The power consumed by the recirculating pump in Watts.

#### Zone Cooltower Pump Electric Energy [J]

The energy consumed by the recirculating pump in Joules.

### ZoneThermalChimney (Thermal Chimney)

A thermal chimney is a vertical shaft utilizing solar radiation to enhance the natural ventilation in buildings. It consists of a absorber wall, air gap and glass cover with high solar transmissivity. For the high solar absorption, it is usually south facing.

The key output parameter in the thermal chimney model is the enhanced amount of natural ventilation rate caused by the presence of a thermal chimney. In order to determine the enhanced ventilation, the discharge air temperature from a thermal chimney should be calculated, which, in turn, should be computed based on the information on the absorber wall temperature, glass cover temperature and the vertical air temperature distribution within the thermal chimney. Among them, energy balances for the absorber wall and the glass cover are carried out using the existing algorithm currently available in EnergyPlus, which has the similar approach to the Trombe wall. As stated in the Trombe wall object as well, this approach allows the flexibility for users to specify the various wall parameters and to explore unusual configurations. On the other hand, the vertical air temperature distribution and the resultant discharge air temperature of the thermal chimney are computed using the separate thermal chimney algorithm described in the Engineering Reference document.

Similar to the Trombe wall model, a zone is coupled to the desired surface via an interzone partition. To simulate the thermal chimney, the Solar Distribution field in the Building object should be set to FullInteriorAndExterior so that the majority of the solar flux is directed on the absorber wall. For a normal sized thermal chimney zone, the user can set the Zone Inside Convection Algorithm to “Detailed”, which takes into account natural convection effects intended for a normal zone. For a narrow cavity zone having high aspect ratios, there is no built-in algorithm for calculating the correct convection coefficients on the inside of thermal chimney zone walls. One option is to use the “Detailed” convection algorithm similar to the Trombe wall model. However, some error may be incurred when used with a narrow zone. Another option is to use the SurfaceProperty:ConvectionCoefficients object to schedule coefficients that have been determined beforehand by the user. In addition, the wall construction of the adjoining zone must be the mirror image of the wall construction in the thermal chimney zone.

The full input description of a thermal chimney in EnergyPlus is given below.

#### Field: Name

This field is a unique user assigned name for an instance of the thermal chimney system.

#### Field: Zone Name

This field is the name of the thermal chimney zone (ref: Zone). Since the thermal chimney is not only a system component but also a zone itself, this field is also necessary. It should be differentiated from the *Zone name* field described later.

#### Field: Availability Schedule Name

This field is the name of the schedule (ref: Schedule) that denotes whether the thermal chimney can operate during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the system is available and can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the system is not available and must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Width of the Absorber Wall

This number is the width of the absorber wall in the thermal chimney.  The width is expressed in units of m. Even though this value is specified in Surface objects as well, this value is used to compute the discharge air temperature and the enhanced ventilation rate caused by the thermal chimney.

#### Field: Cross Sectional Area of Air Channel Outlet

This number is the cross sectional area of air channel outlet. The area is expressed in units of m<sup>2</sup>. The enhanced air flow rate by the thermal chimney is dependent on cross sectional areas of air channel inlet and outlet. Cross sectional areas of air channel inlet will be described later in conjunction with the distance from the top of thermal chimney to each inlet and relative ratios of air flow rates passing through each inlet.

#### Field: Discharge Coefficient

This dimensionless number is the discharge coefficient of the thermal chimney. The ventilation rate enhanced by the thermal chimney is also dependent on the discharge coefficient.

#### Field: Zone &lt;\#&gt; Name

This field is the name of the zone (ref: Zone) to which the thermal chimney is attached. It is used in conjunction with the next three fields. Note that up to 20 sets of zone name, distance from the top of the thermal chimney to each inlet, relative ratios of air flow rates passing through each zone and cross sectional areas of each air channel inlet may be entered for a single thermal chimney if multiple zones share the common thermal chimney.

#### Field: Distance from Top of Thermal Chimney to Inlet &lt;\#&gt;

This field is the distance from the top of the thermal chimney to each inlet corresponding to each zone. It is used in conjunction with the zone name, relative ratios of air flow rates passing through each zone and cross sectional areas of each air channel inlet. The distance is expressed in units of m. The air flow rate enhanced by the thermal chimney is dependent on the distance between the thermal chimney outlet and inlet.

#### Field: Relative Ratios of Air Flow Rates Passing through Zone &lt;\#&gt;

This dimensionless number is the relative ratio of air flow rates enhanced by the thermal chimney passing through each zone. The total air flow rate enhanced by the thermal chimney is distributed to each zone based on this number if multiple zones share the common thermal chimney. It is used in conjunction with the zone name, the distance from the top of the thermal chimney to each inlet and cross sectional areas of each air channel inlet. Note that the sum of all ratios must be equal to 1.0.

#### Field: Cross Sectional Areas of Air Channel Inlet &lt;\#&gt;

This field is the cross sectional areas of each air channel inlet corresponding to each zone. It is used in conjunction with the zone name, the distance from the top of the thermal chimney to each inlet and relative ratios of air flow rates passing through each zone. The area is expressed in units of m<sup>2</sup>. The air flow rate enhanced by the thermal chimney is dependent on cross sectional areas of air channel inlet and outlet.



An IDF example:

```idf
ZoneThermalChimney,
  ThermalChimney1,               !- Name of Thermal Chimney System
  ThermalChimneyZone,            !- Name of Thermal Chimney Zone
  ThermalChimneyAvail,           !- Availability Schedule Name
  3.5,                           !- Width of the Absorber Wall
  0.04,                          !- Cross Sectional Area of Air Channel Outlet
  0.8,                           !- Discharge Coefficient
  Zone1,                         !- Zone Name 1
  8.0,                           !- Distance from the Top of the Thermal Chimney to Inlet 1
  0.8,                           !- Relative Ratios of Air Flow Rates Passing through Zone 1
  0.02,                          !- Cross Sectional Areas of Air Channel Inlet 1
  Zone2,                         !- Zone Name 2
  5.0,                           !- Distance from the Top of the Thermal Chimney to Inlet 2
  0.2,                           !- Relative Ratios of Air Flow Rates Passing through Zone 2
  0.02;                          !- Cross Sectional Areas of Air Channel Inlet 2
```


### ZoneThermalChimney Outputs

Current ThermalChimney output variables:

* HVAC,Average,Zone Thermal Chimney Current Density Volumetric Flow Rate [m3/s]

* HVAC,Average,Zone Thermal Chimney Standard Density Volumetric Flow Rate [m3/s]

* HVAC,Average,Zone Thermal Chimney Mass Flow Rate [kg/s]

* HVAC,Average,Zone Thermal Chimney Outlet Temperature [C]

* HVAC,Sum,Zone Thermal Chimney Heat Loss Energy [J]

* HVAC,Sum,Zone Thermal Chimney Heat Gain Energy [J]

* HVAC,Sum,Zone Thermal Chimney Volume [m3]

* HVAC,Sum,Zone Thermal Chimney Mass [kg]

#### Zone Thermal Chimney Heat Loss Energy [J]

The sensible (temperature) heat loss of each zone that occurs when the thermal chimney cools the zone air.

#### Zone Thermal Chimney Heat Gain Energy [J]

The sensible (temperature) heat gain of each zone that occurs when the thermal chimney heats the zone air.

#### Zone Thermal Chimney Volume [m3]

The air volumetric flow of each zone enhanced by the thermal chimney.

#### Zone Thermal Chimney Mass [kg]

The air mass flow of each zone enhanced by the thermal chimney.

#### Zone Thermal Chimney Current Density Volumetric Flow Rate [m3/s]

The total air volumetric flow rate caused by the thermal chimney evaluating density at the current zone conditions.

#### Zone Thermal Chimney Standard Density Volumetric Flow Rate [m3/s]

The total air volumetric flow rate caused by the thermal chimney evaluating density at standard conditions.

#### Zone Thermal Chimney Mass Flow Rate [kg/s]

The total air mass flow rate caused by the thermal chimney.

#### Zone Thermal Chimney Outlet Temperature [C]

The temperature of the air which is discharged from the thermal chimney through the outlet.

### ZoneAirMassFlowConservation

This global object allows users to trigger the zone air mass flow conservation calculation when desired. This object has three input fields; the first choice input field allows the user whether to adjust mixing flows to enforce the zone air mass flow conservation; and the other fields allows the user to specify how infiltration object mass flow rate is calculated for zone air mass flow balance calculation.  If adjustments for either mixing or infiltration is specified then the zone air mass balance attempts to enforce conservation. If both mixing and infiltration adjustments are off, then the zone air mass flow calculation uses the default method which does not include zone mixing objects and assumes self-balanced simple infiltration. The default method may not necessarily enforce zone air mass flow conservation unless the user has specified a balanced flow to begin with. The zone air mass flow conservation primarily accounts for the zonemixing objects air flow in the zone air flow mass balance calculation. In addition to the zonemixing object flow, the procedure accounts for zone supply, exhaust, and return flows and adjusts infiltration air flows (up or down) when required in order to balance the zone air mass flow.  Mixing and infiltration adjustments will only be made in zones which have zonemixing or infiltration objects defined in the input. For example, if a zone does not have any infiltration objects, then no infiltration adjustment will be made for that zone.

First, the ZoneMixing object mass flow rate is adjusted or modified in order to balance zone air mass flow while assuming any zone infiltration objects are self-balanced. This step will always results in balanced zone air mass for receiving zones of ZoneMixing object but it may not necessarily result in a balanced air mass flow for source zones.  

Second, infiltration flow rates are adjusted accoring to the options set. Infiltration flow will be increased or decreased to balance the net flow from supply, exhaust, mixing, and return air flows. If a negative infiltration rate (exfiltration) is required to balance a zone's airflow, then the infiltration rate will be set to zero. This can happen, for example, if the total supply flow exceeds the total exahust plus return flow. 

This object is optional. If it is not present in the input file, the default zone air mass flow calculastion are used which do not account for zonemixing and infiltration flows.



#### Field: Adjust Zone Mixing For Zone Air Mass Flow Balance

This field has two choices: *Yes* or *No*.  When set to *Yes*, the zone air mass flow balance attempts to enforce conservation by adjusting zone mixing flow rates. When set to *No*, mixing flow rates are not adjusted; the mixing flows specified in ZoneMixing obects will be used.  The default is *No*.

#### Field: Infiltration Balancing Method

This field has three choices: *AddInfiltrationFlow*, *AdjustInfiltrationFlow*, or *None*. The default is *AddInfiltrationFlow*. With all three options, the base infiltration flow rate is the flow specified in all Infiltration:\* objects for a given zone.

*AddInfiltrationFlow*: The base infiltration flow may be increased in order to balance the zone air mass flow.  This additional infiltration air mass flow is not self-balanced, i.e., it is always assumed to be incoming flow which leaves by exahust, mixing, or return. If no infiltration air is required in order to balance the zone air mass flow, then the additional infiltration air mass flow rate is set to zero. For this option, the base infiltration flow is always assumed to be self-balanced (i.e., exfiltration = infiltration) and is not included in the zone air mass flow balance.

*AdjustInfiltrationFlow*: The base infiltration flow may be increased or decreased in order to balance the zone air mass flow. If no infiltration is required to balance the zone air flow, then the base infiltration flow rate is retained and assumed to be self-balanced (i.e., exfiltration = infiltration). If the required infiltration flow rate is negative (exfiltration), then the infiltration flow rate is set to zero and surplus flow in the zone is assumed to leave as exfiltration.

*None*: The base infiltration flow is always assumed to be self-balanced (i.e., exfiltration = infiltration) and is not included in the zone air mass flow balance. No changes are made to the base infiltration flow rate.

#### Field: Infiltration Balancing Zones
This field allows user to choose which zones are included in infiltration balancing. There are two choices: *MixingSourceZoneOnly* or *AllZones*.

*MixingSourceZonesOnly*: Infiltration balancing is active only in zones which are source zones for mixing and which have a base infiltration object defined.

*AllZones*: Infiltration balance is active in any zone which has a base infiltration object defined.
 

An IDF example is shown below:

```idf
ZoneAirMassFlowConservation,
  Yes,                       !- Adjust Zone Mixing For Zone Air Mass Flow Balance
  AdjustInfiltrationFlow;    !- Infiltration Balancing Method
  AllZones;                  !- Infiltration Balancing Zones
```

### ZoneAirMassFlowConservation Outputs

Current ZoneAirMassFlowConservation output variables (only applicable variables will be generated):

* HVAC, Average, Zone Air Mass Balance Supply Mass Flow Rate [kg/s]

* HVAC, Average, Zone Air Mass Balance Exhaust Mass Flow Rate [kg/s]

* HVAC, Average, Zone Air Mass Balance Return Mass Flow Rate [kg/s]

* HVAC, Average, Zone Air Mass Balance Mixing Receiving Mass Flow Rate [kg/s]

* HVAC, Average, Zone Air Mass Balance Mixing Source Mass Flow Rate [kg/s]

* HVAC, Average, Zone Infiltration Air Mass Flow Balance Status, []

* HVAC, Average, Zone Mass Balance Infiltration Air Mass Flow Rate, [kg/s]

#### Zone Air Mass Balance Supply Mass Flow Rate [kg/s]

This output variable represents the total supply air mass flow rate of a zone. The value is determined by summing the supply air mass flow rates contributions from all supply air inlet nodes of a zone.

#### Zone Air Mass Balance Exhaust Mass Flow Rate [kg/s]

This output variable represents the total exhaust air mass flow rate of a zone. The value is determined by summing the exhaust air mass flow rates contributions from all exhaust air nodes of a zone.

#### Zone Air Mass Balance Return Mass Flow Rate [kg/s]

This output variable represents the total return air mass flow rate of a zone. The value is determined by summing the return air mass flow rates contributions from return air nodes of a zone.

#### Zone Air Mass Balance Mixing Receiving Mass Flow Rate [kg/s]

This output variable represents the total zone mixing air mass flow rate of a receiving zone from one or more mixing objects. The value is determined by summing the air mass flow contributions from all zone mixing objects connected to a single receiving zone.

#### Zone Air Mass Balance Mixing Source Mass Flow Rate [kg/s]

This output variable represents the total zone mixing source air mass flow rate of a source zone feeding one or more mixing objects. The value is determined by summing the air mass flow contributions from all zone mixing objects connected to a single source zone.

#### Zone Air Mass Balance Infiltration Status []

This output variable indicates the status of the infiltration object mass flow rate use for balancing the zone mass flow at each time step. It has values of either **0** or **1**.  If the value of this report variable is **0** then the zone infiltration object mass flow rate is not used in the zone mass conservation calculation, hence the infiltration rate calculated based on the user specified inputs is manintained and the infiltration rate is assumed as self-balanced for the current timestep.  If the value is 1 then the zone infiltration object mass flow rate is included in the zone air mass flow balance calculation, hence the user specified infiltration rate is modified and it is considered as incoming flow to the zone, i.e., self-balanced assumption is not valid for this zone and current time step.

#### Zone Air Mass Balance Infiltration Mass Flow Rate [kg/s]

This output variable represents the zone infiltration air mass flow rate in kg/s.  This output variable is reported only for source zones and when the zone air mass flow balance is active.  Its value depends on the Infiltration Balancing Method specified.  When the infiltration method is *AddInfiltrationFlow* this output represents the additional infiltration air mass flow rate added on top of the base infiltration air flow in order to balance the zone air mass flow. In this case, the base infiltration air mass flow calculated using the user specified input is assumed self-balanced.  When the infiltration method is *AdjustInfiltrationFlow* and the value of "Zone Air Mass Balance Infiltration Status" is **1**, this output represents the infiltration air mass flow rate required to balance the zone air mass flow. This value could be negative if the zone supply exceeds all other outflows. If the value of "Zone Air Mass Balance Infiltration Status" is **0**, then this output is the self-balanced base infiltration flow rate for current timestep.

Group – Design Objects
----------------------

### Input for Design Calculations and Component Autosizing

#### Overview

In order for EnergyPlus to successfully calculate zone design heating and cooling loads and air flow rates and for the program to use these results to automatically size the HVAC components a number of input objects must be present and certain object input fields must be entered.

- The input file should contain a SimulationControl object. The 1<sup>st</sup> field *Do Zone Sizing Calculation* should be entered as *Yes*. This will cause a zone sizing simulation to be done using all the sizing periods in the input file as weather. If there are no air or water loops in the HVAC input fields 2 and 3 can be set to *No.* If there are one or more air loops (i.e., there is at least one AirLoopHVAC object in the input file) then the 2<sup>nd</sup> field *Do System Sizing Calculation* should be entered as *Yes*. If there are one or more water loops (Plant Loop objects) then the 3<sup>rd</sup> field *Do Plant Sizing Calculation* should be set to *Yes*. Finally either the 4<sup>th</sup> field (*Run Simulation for Sizing Periods*) or the 5<sup>th</sup> field (*Run Simulation for Weather File Run Periods*) should be set to *Yes* in order to autosize the components and do a real simulation using the autosized components. The component autosizing calculations are done on the first pass through the HVAC system in the real simulation.

- There must be at least 2 (up to any number) SizingPeriod objects present. Normally one will be for summer conditions and one for winter. The summer day should normally have the field *Day Type* set to *SummerDesignDay*. The winter design day should normally have *Day Type* set to *WinterDesignDay*.

- To apply a global sizing factor include the Sizing:Parameters object.

- For each controlled zone in the input file there should be a corresponding Sizing:Zone object. Similarly for each AirLoopHVAC there should be a Sizing:System object. And for each Plant or Condenser Loop there should be a Sizing:Plant object. Note however that if a controlled zone has no corresponding Zone Sizing object the data from the first Zone Sizing object will be used. Thus if all the zone sizing information is the same only one Zone Sizing object need be entered.

- Only controlled zones are included in the zone and system sizing calculations. Thus for a design air flow rate to be calculated for a zone, it must contain a thermostat *even though it might not need or have a thermostat in the full simulation*. An illustration would be a three zone building with a packaged single zone system and a thermostat in one of the zones. In order for the two slave zones to be included in the design air flow calculations they must be treated as if they have a thermostat: there must be a ZoneControl:Thermostat for each of the slave zones.

- Some attention should be paid to schedules. In a weekly schedule object the 9<sup>th</sup> and 10<sup>th</sup> day schedules are for summer and winter design days respectively. This means that if a SizingPeriod object has field *Day Type* set to *SummerDesignDay*  the day schedule for summer sizing periods will be in effect. Similarly if a SizingPeriod object has field *Day Type* set to *WinterDesignDay*  the day schedule for winter sizing periods will be in effect. Some possible applications of this capability are:

1)   setting internal loads (lights, equipment, occupancy) to maximum all day for cooling and to zero all day for heating;

2)   setting heating and cooling thermostat set points to constant values (no set up or set back);

3)   setting heating and cooling equipment to be always on.

None of these applications are necessarily recommended but these and other uses of the special summer/winter design day schedules may prove useful for specific situations.

- Other than zone thermostat setpoints, the sizing calculations generally know nothing about the system control inputs such as setpoints and availability schedules. The user must coordinate sizing inputs with the actual simulation control inputs.

- The sizing calculations only recognize the presence of central heating and cooling coils, preheat and precool coils and reheat coils. These are assumed to deliver the various supply temperatures specified in the Sizing:System and Sizing:Zone objects. The impact of other components such as heat recovery, dehumidifiers, and pumps are not accounted for in the sizing calculations. Central supply and return fan temperature rise is taken into account in sizing the central cooling coils.

#### Component Autosizing

For autosizing to occur at the component level the user must enter the special value *autosize* in the numeric fields for which autosizing is available. Those fields can be found by looking at the Energy+.idd data dictionary file or under individual object details in this document. Fields that can be autosized are denoted with the comment *\\autosizable*. The components and fields that are autosizable are listed in the following table. Note that spaces may be inserted in object names to facilitate readability.



Table 22. Details of Autosizable Objects/Fields


<table class="table table-striped">
  <tr>
    <th>Component / Object Name</th>
    <th>Autosizable Fields</th>
  </tr>
  <tr>
    <td colspan="2">AirConditioner:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Water Condenser Volume Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:Unitary:Furnace:HeatCool</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:Unitary:Furnace:HeatOnly</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatCool</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling System Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating System Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load System Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatOnly</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 1 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 2 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 3 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 4 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 1 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 2 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 3 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 4 Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">AirLoopHVAC:UnitarySystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:DualDuct:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:DualDuct:VAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Damper Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:DualDuct:VAV:OutdoorAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Terminal Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ConstantVolume:CooledBeam</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Volumetric Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Chilled Water Volumetric Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Number of Beams</td>
  </tr>
  <tr>
    <td></td>
    <td>Beam Length</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cold Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Primary Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Secondary Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Primary Air Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Fan On Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:SeriesPIU:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Primary Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Primary Air Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:Uncontrolled</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:NoReheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:Reheat</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cooling Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Heating Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Boiler:HotWater</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Boiler:Steam</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Branch</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Absorption</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Pumping Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Generator Fluid Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Absorption:Indirect</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Pumping Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Generator Fluid Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:CombustionTurbine</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Gas Turbine Engine Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:ConstantCOP</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Fluid Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Heat Recovery Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Electric:EIR</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Condenser Fluid Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Heat Recovery Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:Electric:ReformulatedEIR</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Heat Recovery Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Chiller:EngineDriven</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ChillerHeater:Absorption:DirectFired</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ChillerHeater:Absorption:DoubleEffect</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ChillerHeaterPerformance:Electric:EIR</td>
  </tr>
  <tr>
    <td></td>
    <td>Reference Cooling Mode Evaporator Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Chilled Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Condenser Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Rated Evaporative Condenser Pump Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:SingleSpeed:ThermalStorage</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Evaporator Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Only Mode Rated Total Evaporator Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:DX:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Inlet Water Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Inlet Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Outlet Air Temperature</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Inlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Outlet Air Humidity Ratio</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:Water:DetailedGeometry</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Tube Outside Surface Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Total Tube Inside Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Fin Surface Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Airflow Area</td>
  </tr>
  <tr>
    <td></td>
    <td>Coil Depth</td>
  </tr>
  <tr>
    <td></td>
    <td>Fin Diameter</td>
  </tr>
  <tr>
    <td></td>
    <td>Number of Tubes per Row</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Cooling Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 1 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 2 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 3 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Speed 4 Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:DX:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Heating Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Electric:MultiStage</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 1 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 2 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 3 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 4 Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Gas</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Gas:MultiStage</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 1 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 2 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 3 Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Stage 4 Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Steam</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Heating Capacity At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Water Flow Rate At Selected Nominal Speed Level</td>
  </tr>
  <tr>
    <td colspan="2">CoilPerformance:DX:Cooling</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">CondenserLoop</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Loop Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Controller:OutdoorAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Controller:WaterCoil</td>
  </tr>
  <tr>
    <td></td>
    <td>Controller Convergence Tolerance</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Actuated Flow</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Fan Power</td>
  </tr>
  <tr>
    <td colspan="2">CoolingTower:VariableSpeed:Merkel</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">EvaporativeCooler:Indirect:ResearchSpecial</td>
  </tr>
  <tr>
    <td></td>
    <td>Secondary Fan Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">EvaporativeFluidCooler:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">EvaporativeFluidCooler:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Fan:ComponentModel</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Motor Fan Pulley Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Belt Maximum Torque</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Motor Output Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum VFD Output Power</td>
  </tr>
  <tr>
    <td colspan="2">Fan:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Fan:OnOff</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">FanPerformance:NightVentilation</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Fan:VariableVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">FluidCooler:SingleSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Air Flow Rate Fan Power</td>
  </tr>
  <tr>
    <td colspan="2">FluidCooler:TwoSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed U-factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>High Fan Speed Fan Power</td>
  </tr>
  <tr>
    <td colspan="2">HeaderedPumps:ConstantSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Total Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">HeaderedPumps:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Total Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">HeatExchanger:AirToAir:SensibleAndLatent</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">HeatExchanger:FluidToFluid</td>
  </tr>
  <tr>
    <td></td>
    <td>Loop Demand Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Loop Supply Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Exchanger U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td colspan="2">Humidifier:Steam:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Plant:Boiler</td>
  </tr>
  <tr>
    <td></td>
    <td>Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Plant:Chiller</td>
  </tr>
  <tr>
    <td></td>
    <td>Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Plant:Tower</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>High Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Nominal Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Low Speed Fan Power</td>
  </tr>
  <tr>
    <td></td>
    <td>Free Convection Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:DedicatedOutdoorAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:DualDuct</td>
  </tr>
  <tr>
    <td></td>
    <td>Main Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cold Duct Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Hot Duct Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:PackagedVAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Minimum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:Unitary</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:UnitaryHeatPump:AirToAir</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:UnitarySystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>DX Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating or Reheat Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:VAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Fan Minimum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Humidifier Rated Electric Power</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:System:VRF</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Total Cooling Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Gross Rated Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Resistive Defrost Heater Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Water Condenser Volume Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Evaporative Condenser Pump Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:BaseboardHeat</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:ConstantVolume</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:DualDuct</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:FanCoil</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:IdealLoadsAirSystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Heating Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Sensible Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cooling Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Cooling Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:PTAC</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:PTHP</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:Unitary</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VAV</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VAV:FanPowered</td>
  </tr>
  <tr>
    <td></td>
    <td>Primary Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Primary Supply Air Minimum Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Secondary Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Parallel Fan On Flow Fraction</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VAV:HeatAndCool</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Maximum Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:VRF</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">HVACTemplate:Zone:WaterToAirHeatPump</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Total Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Coil Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heat Pump Heating Coil Gross Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Supplemental Heating Coil Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Baseboard Heating Capacity</td>
  </tr>
  <tr>
    <td colspan="2">PlantComponent:TemperatureSource</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Volume Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">PlantEquipmentOperation:ComponentSetpoint</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 1 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 2 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 3 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 4 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 5 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 6 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 7 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 8 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 9 Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Component 10 Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">PlantLoop</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Loop Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">Pump:ConstantSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Pump:VariableSpeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Pump:VariableSpeed:Condensate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Power Consumption</td>
  </tr>
  <tr>
    <td colspan="2">Sizing:System</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">SolarCollector:FlatPlate:PhotovoltaicThermal</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ThermalStorage:ChilledWater:Mixed</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ThermalStorage:ChilledWater:Stratified</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">UnitarySystemPerformance:HeatPump:Multispeed</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 1 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 1 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 2 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 2 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 3 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 3 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Speed 4 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Speed 4 Supply Air Flow Ratio</td>
  </tr>
  <tr>
    <td colspan="2">WaterHeater:Mixed</td>
  </tr>
  <tr>
    <td></td>
    <td>Tank Volume</td>
  </tr>
  <tr>
    <td></td>
    <td>Heater Maximum Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">WaterHeater:Stratified</td>
  </tr>
  <tr>
    <td></td>
    <td>Tank Volume</td>
  </tr>
  <tr>
    <td></td>
    <td>Tank Height</td>
  </tr>
  <tr>
    <td></td>
    <td>Heater 1 Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Use Side Design Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Source Side Design Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:Convective:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:Convective:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>U-Factor Times Area Value</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:RadiantConvective:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Nominal Capacity</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:RadiantConvective:Steam</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:Baseboard:RadiantConvective:Water</td>
  </tr>
  <tr>
    <td></td>
    <td>Rated Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:EnergyRecoveryVentilator</td>
  </tr>
  <tr>
    <td></td>
    <td>Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Exhaust Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:EvaporativeCoolerUnit</td>
  </tr>
  <tr>
    <td></td>
    <td>Design Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:FourPipeFanCoil</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cold Water Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:HighTemperatureRadiant</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Power Input</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:IdealLoadsAirSystem</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Heating Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Sensible Heating Capacity</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cooling Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Total Cooling Capacity</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:LowTemperatureRadiant:Electric</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Electrical Power to Panel</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Hydronic Tubing Length</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water Flow</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Cold Water Flow</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:OutdoorAirUnit</td>
  </tr>
  <tr>
    <td></td>
    <td>Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Exhaust Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:PackagedTerminalAirConditioner</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:PackagedTerminalHeatPump</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:UnitHeater</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Hot Water or Steam Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:UnitVentilator</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:VentilatedSlab</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Minimum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:WaterToAirHeatPump</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Cooling Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Heating Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>No Load Outdoor Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Temperature from Supplemental Heater</td>
  </tr>
  <tr>
    <td colspan="2">ZoneHVAC:WindowAirConditioner</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Supply Air Flow Rate</td>
  </tr>
  <tr>
    <td></td>
    <td>Maximum Outdoor Air Flow Rate</td>
  </tr>
</table>


There are 3 places in the input where the user can impose sizing factors.

1.    In Sizing Parameters (object: Sizing:Parameters), the user can specify an over-all sizing factor. This factor is applied to all the zone design loads and air flow rates resulting from the zone sizing calculations.

2.    In Zone Sizing (object: Sizing:Zone), the user can specify a sizing factor for a specific zone. The factor is applied to the calculated zone design loads and air flow rates for the zone named in the Sizing:Zone object. This sizing factor overrides the global sizing factor. That is, a zone sizing factor, if specified, replaces the global sizing factor for the named zone.

3.    For some plant components (basically all central chillers, boilers and cooling towers) the user can specify a sizing factor that modifies the autosized component capacity and flow rates. These factors are applied after the application of global or zone sizing factors. They are primarily used to split the design load between multiple components. These sizing factors can change the autosizing of the associated loops and pumps. The following rules are followed the effect of plant component sizing factors on loops and pumps.

a.    For supply side branches, the sizing factors of all components in series on the branch are summed and the result becomes the branch sizing factor. If there is a branch pump its autosized design flow rate is multiplied by the branch sizing factor.

b.   For each loop, if the average of the branch sizing factors is less than 1, the loop sizing factor is set equal to the sum of the branch sizing factors. If the average is greater than 1, the loop sizing factor is set equal to the maximum of the branch sizing factors. The loop sizing factor is applied to the loop design flow rate (if autosized) and to the loop pump flow rate (if autosized).

#### Mixing User-Specified and Autosized Inputs

Mixed user-specified and autosized inputs can be successfully used if the following points and suggestions are followed.

1.    Each component is autosized independently. Thus user input for a flow rate in one component will have no effect on other components’ autosized flow rates. For instance, specifying the chilled water loop pump’s rated flow rate will have no effect on the autosizing of the chiller’s design evaporator flow rate or on the plant loop’s autosized maximum loop flow rate.

2.    Within a component it is best to autosize all inputs are enter specified values for all inputs. For example, in a chiller, if only the nominal capaciity is user-specified, the autosized chilled water flow rate may not be consistent with the specified capacity.

3.    Sizing information flows only from the sizing objects to the components. The sizing calculations have no knowledge of user-specified values in a component. The only exception to this rule is that plant loop sizing will collect all component design water flow rates whether autosized or user-specified.

4.    If the user wants to specify a zone or system air flow rate it should be done using the Sizing:Zone and Sizing:System  objects rather than done in the individual components.

5.    The plant loop flow rates are sized from the total design demand of the components connected to each loop. The components demanding water need not be autosized for the plant loop autosizing to work successfully. So the user could specify all the air side components and autosize all the plant loops and plant components. Or specify the chilled water loop flow rate, chilled water pump inputs and chiller inputs and let the condenser loop and tower autosize.

#### Component Sizing Output

The results of the component autosizing calculations are reported on the *eplusout.eio* file. For each component field that has been autosized the object type, object name, field description with unit, and value are printed out as comma separated data on a line beginning with *Component Sizing*. Examples of this are shown in the Output Details and Examples document.

The complete list of objects that have autosized fields is shown in the following table. Note that spaces may be inserted in object names to facilitate readability.

Table 23. Complete list of Objects with autosized Fields

<table class="table table-striped">
  <tr>
    <th>Object Name</th>
    <th>Object Name</th>
  </tr>
  <tr>
    <td>AirConditioner:VariableRefrigerantFlow</td>
    <td>AirLoopHVAC</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:Unitary:Furnace:HeatCool</td>
    <td>AirLoopHVAC:Unitary:Furnace:HeatOnly</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitaryHeatCool</td>
    <td>AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitaryHeatOnly</td>
    <td>AirLoopHVAC:UnitaryHeatPump:AirToAir</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitaryHeatPump:AirToAir:MultiSpeed</td>
    <td>AirLoopHVAC:UnitaryHeatPump:WaterToAir</td>
  </tr>
  <tr>
    <td>AirLoopHVAC:UnitarySystem</td>
    <td>AirTerminal:DualDuct:ConstantVolume</td>
  </tr>
  <tr>
    <td>AirTerminal:DualDuct:VAV</td>
    <td>AirTerminal:DualDuct:VAV:OutdoorAir</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:ConstantVolume:CooledBeam</td>
    <td>AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:ConstantVolume:Reheat</td>
    <td>AirTerminal:SingleDuct:ParallelPIU:Reheat</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:SeriesPIU:Reheat</td>
    <td>AirTerminal:SingleDuct:Uncontrolled</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat</td>
    <td>AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:VAV:NoReheat</td>
    <td>AirTerminal:SingleDuct:VAV:Reheat</td>
  </tr>
  <tr>
    <td>AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan</td>
    <td>Boiler:HotWater</td>
  </tr>
  <tr>
    <td>Boiler:Steam</td>
    <td>Branch</td>
  </tr>
  <tr>
    <td>Chiller:Absorption</td>
    <td>Chiller:Absorption:Indirect</td>
  </tr>
  <tr>
    <td>Chiller:CombustionTurbine</td>
    <td>Chiller:ConstantCOP</td>
  </tr>
  <tr>
    <td>Chiller:Electric</td>
    <td>Chiller:Electric:EIR</td>
  </tr>
  <tr>
    <td>Chiller:Electric:ReformulatedEIR</td>
    <td>Chiller:EngineDriven</td>
  </tr>
  <tr>
    <td>ChillerHeater:Absorption:DirectFired</td>
    <td>ChillerHeater:Absorption:DoubleEffect</td>
  </tr>
  <tr>
    <td>ChillerHeaterPerformance:Electric:EIR</td>
    <td>Coil:Cooling:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td>Coil:Cooling:DX:SingleSpeed</td>
    <td>Coil:Cooling:DX:SingleSpeed:ThermalStorage</td>
  </tr>
  <tr>
    <td>Coil:Cooling:DX:TwoSpeed</td>
    <td>Coil:Cooling:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td>Coil:Cooling:DX:VariableSpeed</td>
    <td>Coil:Cooling:Water</td>
  </tr>
  <tr>
    <td>Coil:Cooling:Water:DetailedGeometry</td>
    <td>Coil:Cooling:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td>Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td>Coil:Heating:DX:MultiSpeed</td>
  </tr>
  <tr>
    <td>Coil:Heating:DX:SingleSpeed</td>
    <td>Coil:Heating:DX:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td>Coil:Heating:DX:VariableSpeed</td>
    <td>Coil:Heating:Electric</td>
  </tr>
  <tr>
    <td>Coil:Heating:Electric:MultiStage</td>
    <td>Coil:Heating:Gas</td>
  </tr>
  <tr>
    <td>Coil:Heating:Gas:MultiStage</td>
    <td>Coil:Heating:Steam</td>
  </tr>
  <tr>
    <td>Coil:Heating:Water</td>
    <td>Coil:Heating:WaterToAirHeatPump:EquationFit</td>
  </tr>
  <tr>
    <td>Coil:Heating:WaterToAirHeatPump:VariableSpeedEquationFit</td>
    <td>CoilPerformance:DX:Cooling</td>
  </tr>
  <tr>
    <td>CondenserLoop</td>
    <td>Controller:OutdoorAir</td>
  </tr>
  <tr>
    <td>Controller:WaterCoil</td>
    <td>CoolingTower:SingleSpeed</td>
  </tr>
  <tr>
    <td>CoolingTower:TwoSpeed</td>
    <td>CoolingTower:VariableSpeed</td>
  </tr>
  <tr>
    <td>CoolingTower:VariableSpeed:Merkel</td>
    <td>EvaporativeCooler:Indirect:ResearchSpecial</td>
  </tr>
  <tr>
    <td>EvaporativeFluidCooler:SingleSpeed</td>
    <td>EvaporativeFluidCooler:TwoSpeed</td>
  </tr>
  <tr>
    <td>Fan:ComponentModel</td>
    <td>Fan:ConstantVolume</td>
  </tr>
  <tr>
    <td>Fan:OnOff</td>
    <td>FanPerformance:NightVentilation</td>
  </tr>
  <tr>
    <td>Fan:VariableVolume</td>
    <td>FluidCooler:SingleSpeed</td>
  </tr>
  <tr>
    <td>FluidCooler:TwoSpeed</td>
    <td>HeaderedPumps:ConstantSpeed</td>
  </tr>
  <tr>
    <td>HeaderedPumps:VariableSpeed</td>
    <td>HeatExchanger:AirToAir:SensibleAndLatent</td>
  </tr>
  <tr>
    <td>HeatExchanger:FluidToFluid</td>
    <td>Humidifier:Steam:Electric</td>
  </tr>
  <tr>
    <td>HVACTemplate:Plant:Boiler</td>
    <td>HVACTemplate:Plant:Chiller</td>
  </tr>
  <tr>
    <td>HVACTemplate:Plant:Tower</td>
    <td>HVACTemplate:System:ConstantVolume</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:DedicatedOutdoorAir</td>
    <td>HVACTemplate:System:DualDuct</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:PackagedVAV</td>
    <td>HVACTemplate:System:Unitary</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:UnitaryHeatPump:AirToAir</td>
    <td>HVACTemplate:System:UnitarySystem</td>
  </tr>
  <tr>
    <td>HVACTemplate:System:VAV</td>
    <td>HVACTemplate:System:VRF</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:BaseboardHeat</td>
    <td>HVACTemplate:Zone:ConstantVolume</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:DualDuct</td>
    <td>HVACTemplate:Zone:FanCoil</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:IdealLoadsAirSystem</td>
    <td>HVACTemplate:Zone:PTAC</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:PTHP</td>
    <td>HVACTemplate:Zone:Unitary</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:VAV</td>
    <td>HVACTemplate:Zone:VAV:FanPowered</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:VAV:HeatAndCool</td>
    <td>HVACTemplate:Zone:VRF</td>
  </tr>
  <tr>
    <td>HVACTemplate:Zone:WaterToAirHeatPump</td>
    <td>PlantComponent:TemperatureSource</td>
  </tr>
  <tr>
    <td>PlantEquipmentOperation:ComponentSetpoint</td>
    <td>PlantLoop</td>
  </tr>
  <tr>
    <td>Pump:ConstantSpeed</td>
    <td>Pump:VariableSpeed</td>
  </tr>
  <tr>
    <td>Pump:VariableSpeed:Condensate</td>
    <td>Sizing:System</td>
  </tr>
  <tr>
    <td>SolarCollector:FlatPlate:PhotovoltaicThermal</td>
    <td>ThermalStorage:ChilledWater:Mixed</td>
  </tr>
  <tr>
    <td>ThermalStorage:ChilledWater:Stratified</td>
    <td>UnitarySystemPerformance:HeatPump:Multispeed</td>
  </tr>
  <tr>
    <td>WaterHeater:Mixed</td>
    <td>WaterHeater:Stratified</td>
  </tr>
  <tr>
    <td>ZoneHVAC:Baseboard:Convective:Electric</td>
    <td>ZoneHVAC:Baseboard:Convective:Water</td>
  </tr>
  <tr>
    <td>ZoneHVAC:Baseboard:RadiantConvective:Electric</td>
    <td>ZoneHVAC:Baseboard:RadiantConvective:Steam</td>
  </tr>
  <tr>
    <td>ZoneHVAC:Baseboard:RadiantConvective:Water</td>
    <td>ZoneHVAC:EnergyRecoveryVentilator</td>
  </tr>
  <tr>
    <td>ZoneHVAC:EvaporativeCoolerUnit</td>
    <td>ZoneHVAC:FourPipeFanCoil</td>
  </tr>
  <tr>
    <td>ZoneHVAC:HighTemperatureRadiant</td>
    <td>ZoneHVAC:IdealLoadsAirSystem</td>
  </tr>
  <tr>
    <td>ZoneHVAC:LowTemperatureRadiant:Electric</td>
    <td>ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
  </tr>
  <tr>
    <td>ZoneHVAC:OutdoorAirUnit</td>
    <td>ZoneHVAC:PackagedTerminalAirConditioner</td>
  </tr>
  <tr>
    <td>ZoneHVAC:PackagedTerminalHeatPump</td>
    <td>ZoneHVAC:TerminalUnit:VariableRefrigerantFlow</td>
  </tr>
  <tr>
    <td>ZoneHVAC:UnitHeater</td>
    <td>ZoneHVAC:UnitVentilator</td>
  </tr>
  <tr>
    <td>ZoneHVAC:VentilatedSlab</td>
    <td>ZoneHVAC:WaterToAirHeatPump</td>
  </tr>
  <tr>
    <td>ZoneHVAC:WindowAirConditioner</td>
    <td></td>
  </tr>
</table>



#### User or External Zone Design Flow Rate Inputs

In EnergyPlus the autosizing calculations start with a calculation of the zone design air flow rates using zone by zone design day simulations. The resulting zone design air flow rates and daily air flow sequences are used in the subsequent HVAC and central plant air and fluid flow design calculations and in the component autosizing calculations. The user can override or change the calculated zone design air flow rates in several ways.

1)    The user can enter a value for *Sizing Factor* in the *Sizing:Parameters* object (see description below).

2)    The user can specify a zone level *Zone Sizing Factor* in each *Sizing:Zone* object.

3)    For each zone the user can input a *Cooling Design Air Flow Rate* and/or a *Heating Design Air Flow Rate* (and specify *Cooling Design Air Flow Method = Flow/Zone* and *Heating Design Air Flow Method = Flow/Zone*). These user inputs override the calculated values. The program divides the user input cooling or heating design air flow rate by the calculated values and uses the result as a zone sizing factor to multiply all the elements in the design heating and cooling air flow and load sequences. From this point the design calculations proceed as usual.

#### User or External System Design Flow Rate Inputs

Using the results of the zone design air flow rate calculation (including any user input or altered flow rates) EnergyPlus proceeds to calculate central air system flow rates and cooling and heating loads. The results of this calculation can be overridden in the following way.

For each system (AirLoopHVAC), in the corresponding Sizing:System object, specify *Cooling Design Air Flow Method* to be *Flow/System* and input a value for *Cooling Design Air Flow Rate*. Similarly for heating specify *Heating Design Air Flow Method* to be *Flow/System* and input a value for *Heating Design Air Flow Rate*.

### DesignSpecification:OutdoorAir

This object allows for the outdoor air requirements to be defined in a common location for use by other objects. This object may be referenced by name from other objects (e.g., VAV terminal units) as required to identify an outdoor air quantity for use by that object. Note that a zone name Is not included as an input to this zone outdoor air definition and the number of people in a zone, zone floor area, and zone volume can only be determined after this object has been referenced by another. A single zone outdoor air definition may be referenced by multiple objects to specify that the same outdoor air requirements are used by those objects *or* multiple zone outdoor air objects may be defined and referenced by other objects as needed. If multiple zone outdoor air definitions are used, each outdoor air definition must have a unique name.

#### Field: Name

Unique identifying name. Any reference to this name by other objects will denote that the following outdoor air requirements will be used.

#### Field: Outdoor Air Method

The input must be either *Flow/Person*, *Flow/Area*, *Flow/Zone, AirChanges/Hour*, *Sum*, or *Maximum*. *Flow/Person* means the program will use the input from the field *Outdoor Air Flow per Person* and the actual zone occupancy to calculate a zone outdoor air flow rate. *Flow/Area* means that the program will use the input from the field *Outdoor Air Flow per Zone Floor Area* and the actual zone floor area as the zone outdoor air flow rate. *Flow/Zone* means that the program will use the input of the field *Outdoor Air Flow per Zone* as the zone outdoor air flow rate. *AirChanges/Hour* means that the program will use the input from the field *Air Changes per Hour* and the actual zone volume (divided by 3600 seconds per hour) as the zone outdoor air flow rate. *Sum* means that the flows calculated from the fields *Outdoor Air Flow per Person,* *Outdoor Air Flow per Area, Outdoor Air Flow per Zone*, and *Air Changes per Hour* (using the associated conversions to m<sup>3</sup>/s for each field) will be added to obtain the zone outdoor air flow rate. *Maximum* means that the maximum flow derived from *Outdoor Air Flow per Person,* *Outdoor Air Flow per Area, Outdoor Air Flow per Zone,* and *Air Changes per Hour* (using the associated conversions to m<sup>3</sup>/s for each field) will be used as the zone outdoor air flow rate. The default is *Flow/Person*.

#### Field: Outdoor Air Flow per Person

The design outdoor air volume flow rate per person for this zone in cubic meters per second per person. The default is 0.00944 (20 cfm per person). An outdoor air flow rate is calculated based on the total number of people for all People statements assigned to the zone. Occupancy schedule values *are not* applied during sizing calculations and *are* applied during the remainder of the simulation. This input is used if *Outdoor Air Method* is one of *Outdoor Air Flow per Person*, *Sum*, or *Maximum*.

#### Field: Outdoor Air Flow per Zone Floor Area

The design outdoor air volume flow rate per square meter of floor area (units are m<sup>3</sup>/s-m<sup>2</sup>). This input is used if *Outdoor Air Method* is *Flow/Area, Sum* or *Maximum*. The default value for this field is 0.

#### Field: Outdoor Air Flow per Zone

The design outdoor air flow rate for this zone in cubic meters per second. This input field is used if *Outdoor Air Method* is *Flow/Zone, Sum* or *Maximum*. The default value for this field is 0.

#### Field: Outdoor Air Flow Changes per Hour

The design outdoor air volume flow rate in air changes per hour. This factor is used along with the Zone Volume and converted to cubic meters per second. This input field is used if *Outdoor Air Method* is *AirChanges/Hour, Sum* or *Maximum*. The default value for this field is 0.

#### Field: Outdoor Air Flow Rate Fraction Schedule Name

This field is the name of schedule that defines how outdoor air requirements change over time.  The field is optional.  If used, then the schedule values are multiplied by the outdoor air flow rate defined by the previous fields.  The schedule values must be between 0 and 1, inclusive.

An IDF example:

```idf
DesignSpecification:OutdoorAir
    ZoneOAData,            !- Name
    Sum,                   !- Outdoor Air Method
    0.00944,               !- Outdoor Air Flow per Person {m3/s}
    0.00305,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    ,                      !- Outdoor Air Flow Air Changes per Hour
    OARequirements Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name


Schedule:Compact,
    OARequirements Sched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00, 0.5;       !- Field 7
```


### DesignSpecification:ZoneAirDistribution

This object is used to describe the air distribution effectiveness and fraction of secondary recirculation air (return air not directly mixed with outdoor air) of a zone. It is referenced by the Sizing:Zone and Controller:MechanicalVentilation objects.

#### Field: Name

The unique user assigned name for an instance of this object. Any other object referencing this object will use this name.

#### Field: Zone Air Distribution Effectiveness in Cooling Mode

The positive numeric input for this field is the zone air distribution effectiveness when the zone is in cooling mode. Default value of this field is 1.0. ASHRAE Standard 62.1-2010 provides typical values.

#### Field: Zone Air Distribution Effectiveness in Heating Mode

The positive numeric input for this field is the zone air distribution effectiveness when the zone is in heating mode. Default value of this field is 1.0. ASHRAE Standard 62.1-2010 provides typical values as follows:

![](media/image133.svg)

Figure 71. Zone Air Distribution Effectiveness (Source: ASHRAE Standard 62.1-2010)

#### Field: Zone Air Distribution Effectiveness Schedule Name

This optional field input points to a schedule with values of zone air distribution effectiveness. It provides a more flexible way of specifying zone air distribution effectiveness if it changes with time and/or system operating status and controls. If the schedule is specified, the zone air distribution effectiveness in cooling mode and heating mode will be ignored.

#### Field: Zone Secondary Recirculation Fraction

The non-negative numeric input for this field is the fraction of a zone’s recirculation air that does not directly mix with the outdoor air. The zone secondary recirculation fraction Er is determined by the designer based on system configuration. For plenum return systems with secondary recirculation (e.g., fan-powered VAV with plenum return) Er is usually less than 1.0, although values may range from 0.1 to 1.2 depending upon the location of the ventilation zone relative to other zones and the air handler. For ducted return systems with secondary recirculation (e.g., fan-powered VAV with ducted return), Er is typically 0.0, while for those with system-level recirculation (e.g, dual-fan dual-duct systems with ducted return) Er is typically 1.0. For other system types, Er is typically 0.75. Minimum is 0.0, and default is 0.0 for single-path systems (also to maintain backward compatibility). For parallel fan-powered VAV systems, the secondary ventilation path only functions (Er &gt; 0.0) when the fans in the VAV boxes operate, which is during heating. The local ventilation path and the benefits of secondary recirculation disappear during cooling, when the local parallel fans are off (Er = 0.0).

An example of this in an IDF context is shown:

```idf
DesignSpecification:ZoneAirDistribution,
    CM DSZAD ZN_1_FLR_1_SEC_1,  !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name
```

### Sizing:Parameters

This object allows the user to specify global heating and cooling sizing ratios. These ratios will be applied at the zone level to all of the zone heating and cooling loads and air flow rates. These new loads and air flow rates are then used to calculate the system level flow rates and capacities and are used in all component sizing calculations.

The user can also specify the width (in load timesteps) of a moving average window which can be used to smooth the calculated zone design flow sequences. The use of this parameter is described below.

#### Field: Heating Sizing Factor

The global heating sizing ratio applied to all of the zone design heating loads and air flow rates.

#### Field: Cooling Sizing Factor

The global cooling sizing ratio applied to all of the zone design cooling loads and air flow rates

#### Field: Timesteps in Averaging Window

The number of load timesteps in the zone design flow sequence averaging window. The default is 1, in which case the calculated zone design flow rates are averaged over the load timestep.

The zone design air flow rate calculation is performed assuming a potentially infinite supply of heating or cooling air at a fixed temperature. Thus the calculated design air flow rate will always be able to meet any load or change in load no matter how large or abrupt. In reality air flow rates are limited by duct sizes and fan capacities. The idealized zone design flow calculation may result in unrealistically large flow rates, especially if the user is performing the sizing calculations using thermostat schedules with night setup or setback. The calculated zone design flow rates are always averaged over the load timestep. The user may want to perform a broader average to mitigate the effect of thermostat setup and setback and prevent the warm up or cool down flow rates from dominating the design flow rate calculation.. Specifying the width of the averaging window allows the user to do this.

For example, if the load calculation timestep is 15 minutes and the user specifies the *Timesteps in Averaging Window* to be 4, the zone design air flows will be averaged over a time period of 1 hour. Specifying 8 would result in averaging over a 2 hour period.

### Sizing Parameters Outputs

The sizing factors and the averaging window size are reported out on the *eplusout.eio* file. An example is:

```
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Timesteps in Averaging Window,    1
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor, Global,   1.3000
 Heating Sizing Factor, Zone SPACE1-1,   1.3000
 Heating Sizing Factor, Zone SPACE2-1,   1.3000
 Heating Sizing Factor, Zone SPACE3-1,   1.3000
 Heating Sizing Factor, Zone SPACE4-1,   1.3000
 Heating Sizing Factor, Zone SPACE5-1,   1.3000
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor, Global,   1.3000
 Cooling Sizing Factor, Zone SPACE1-1,   1.3000
 Cooling Sizing Factor, Zone SPACE2-1,   1.3000
 Cooling Sizing Factor, Zone SPACE3-1,   1.3000
 Cooling Sizing Factor, Zone SPACE4-1,   1.3000
 Cooling Sizing Factor, Zone SPACE5-1,   1.3000
```

### OutputControl:Sizing:Style

As described early in the document (see: EnergyPlus Output Processing), the user may select the “style” for the sizing result files (epluszsz.&lt;ext&gt;, eplusssz.&lt;ext&gt;). This object applies to all sizing output files.

```idd
OutputControl:Sizing:Style,
       \memo default style for the Sizing output files is comma -- this works well for
       \memo importing into spreadsheet programs such as Excel(tm) but not so well for word
       \memo processing progams -- there tab may be a better choice.  fixed puts spaces between
       \memo the "columns"
       \unique-object
   A1; \field Column Separator
       \required-field
       \type choice
       \key Comma
       \key Tab
       \key Fixed
```


#### Field: Column Separator

For this field, the desired separator for columns is entered. “Comma” creates comma separated fields/columns in the outputs (eplus&lt;sizing type&gt;.csv files are created). “Tab” creates tab separated fields/columns in the outputs (eplus&lt;sizing type&gt;.tab files are created). “Fixed” creates space separated fields/columns in the outputs (eplus&lt;sizing type&gt;.txt files are created) but these are not necessarily lined up for easy printing.

Note that both tab and comma separated files easily import into Excel™ or other spreadsheet programs. The tab delimited files can also be viewed by text editors, word processing programs and easily converted to “tables” within those programs.

### Sizing:Zone

The Sizing:Zone object provides the data needed to perform a zone design air flow calculation for a single zone. This calculation assumes a variable amount of supply air at a fixed temperature and humidity. The information needed consists of the zone inlet supply air conditions: temperature and humidity ratio for heating and cooling. The calculation is done for every design day included in the input. The maximum cooling load and air flow and the maximum heating load and air flow are then saved for the system level design calculations and for the component automatic sizing calculations.

The Sizing:Zone object is also the place where the user can specify the design outdoor air flow rate by referencing the name of a design specification outdoor air object. This can be specified in a number of ways (ref. DesignSpecification:OutdoorAir).This data is saved for use in the system sizing calculation or for sizing zone components that use outdoor air.

The user can also place limits on the heating and design cooling air flow rates. See * Heating Design Air Flow Method* and *Cooling Design Air Flow Method* below and the explanations of the various heating and cooling flow input fields.

The user can ask the zone design calculation to take into account the effect of a Dedicated Outdoor Air System on the zone design loads and airflow rates. The design calculation will calculate the heat addition rate to the zone of an idealized SOA system and add or subtract the result from the total zone loads and flow rates. 

#### Field: Zone Name

The name of the Zone corresponding to this Sizing:Zone object. This is the zone for which the design air flow calculation will be made using the input data of this Sizing:Zone Object.

#### Field: Zone Cooling Design Supply Air Temperature Input Method

The input must be either *SupplyAirTemperature* or *TemperatureDifference*. *SupplyAirTemperature* means that the user inputs from the fields of Zone Cooling Design Supply Air Temperature will be used to determine the zone cooling design air flow rates. *TemperatureDifference* means that the user inputs from the fields of Zone Cooling Design Supply Air Temperature Difference will be used to determine the zone cooling design air flow rates.

#### Field: Zone Cooling Design Supply Air Temperature

The supply air temperature in degrees Celsius for the zone cooling design air flow rate calculation. Air is supplied to the zone at this temperature during the cooling design day simulation, The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the  zone cooling design air flow rate. This field is only used when Zone Cooling Design Supply Air Temperature Input Method = **SupplyAirTemperature**.

#### Field: Zone Cooling Design Supply Air Temperature Difference

The temperature difference between cooling design supply air temperature and room air temperature in degrees Celsius for the zone cooling design air flow rate calculation. Air is supplied to the zone at this temperature during the cooling design day simulation. The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the zone cooling design air flow rate. This field is only used when Zone Cooling Design Supply Air Temperature Input Method = **TemperatureDifference**.

#### Field: Zone Heating Design Supply Air Temperature Input Method

The input must be either *SupplyAirTemperature* or *TemperatureDifference*. *SupplyAirTemperature* means that the user inputs from the fields of Zone Heating Design Supply Air Temperature will be used to determine the zone heating design air flow rates. *TemperatureDifference* means that the user inputs from the fields of Zone Heating Design Supply Air Temperature Difference will be used to determine the zone heating design air flow rates.

#### Field: Zone Heating Design Supply Air Temperature

The supply air temperature in degrees Celsius for the zone heating design air flow rate calculation. Air is supplied to the zone at this temperature during the heating design day simulation, The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the zone heating design air flow rate. This field is only used when Zone Heating Design Supply Air Temperature Input Method = **SupplyAirTemperature**.

#### Field: Zone Heating Design Supply Air Temperature Difference

The temperature difference between heating design supply air temperature and room air temperature in degrees Celsius for the zone heating design air flow rate calculation. Air is supplied to the zone at this temperature during the heating design day simulation. The zone load is met by varying the zone air flow rate. The maximum zone flow rate is saved as the zone heating design air flow rate. This field is only used when Zone Heating Design Supply Air Temperature Input Method = **TemperatureDifference**.

#### Field: Zone Cooling Design Supply Air Humidity Ratio

The humidity ratio in kilograms of water per kilogram of dry air of the supply air in the zone cooling design air flow rate calculation.

#### Field: Zone Heating Design Supply Air Humidity Ratio

The humidity ratio in kilograms of water per kilogram of dry air of the supply air in the zone heating design air flow rate calculation.

#### Field: Design Specification Outdoor Air Object Name

This alpha field specifies the name of a DesignSpecification:OutdoorAir object which specifies the design outdoor air flow rate for the zone.

#### Field: Zone Heating Sizing Factor

This input is a zone level heating sizing ratio. The zone design heating air flow rates and loads will be multiplied by the number input in this field. This input overrides the building level sizing factor input in the Sizing:Parameters object. And, of course, if this field is blank or zero, the global heating sizing factor from the Sizing:Parameters object is used.

#### Field: Zone Cooling Sizing Factor

This input is a zone level cooling sizing ratio. The zone design cooling air flow rates and loads will be multiplied by the number input in this field. This input overrides the building level sizing factor input in the Sizing:Parameters object. And, of course, if this field is blank or zero, the global cooling sizing factor from the Sizing:Parameters object is used.

#### Field: Cooling Design Air Flow Method

The input must be either *Flow/Zone, DesignDay, or DesignDayWithLimit*. *Flow/Zone* means that the program will use the input of the field *Cooling Design Air Flow Rate* as the zone design cooling air flow rate. *DesignDay* means the program will calculate the zone design cooling air flow rate using the Sizing:Zone input data and a design day simulation without imposing any limits other than those set by the minimum outside air requirements. *DesignDayWithLimit* means that the maximum from *Cooling Minimum Air Flow per Zone Floor Area* and *Cooling Minimum Air Flow* will set a lower limit on the design maximum cooling air flow rate. The default method is *DesignDay*: i.e., the program uses the calculated design values subject to ventilation requirements.

#### Field: Cooling Design Air Flow Rate

The design zone cooling air flow rate in cubic meters per second. This input is used if *Cooling Design Air Flow Method* is specified as *Flow/Zone*. This value will be multiplied by the global or zone sizing factor and by zone multipliers.

#### Field: Cooling Minimum Air Flow per Zone Floor Area

The minimum zone cooling volumetric flow rate per square meter (units are m<sup>3</sup>/s-m<sup>2</sup>). This field is used when *Cooling Design Air Flow Method* is specified as *DesignDayWithLimit*. In this case it sets a lower bound on the zone design cooling air flow rate. In all cases the maximum flow derived from *Cooling Minimum Air Flow per Zone Floor Area*, *Cooling Minimum Air Flow*, and *Cooling Minimum Air Flow Fraction*  is used to set a minimum supply air flow rate for the zone for VAV systems. The default is .000762, corresponding to .15 cfm/ft<sup>2</sup>.  The applicable sizing factor is not applied to this value.

#### Field: Cooling Minimum Air Flow

The minimum zone cooling volumetric flow rate in m<sup>3</sup>/s. This field is used when *Cooling Design Air Flow Method* is specified as *DesignDayWithLimit*. In this case it sets a lower bound on the zone design cooling air flow rate. In all cases the maximum flow derived from *Cooling Minimum Air Flow per Zone Floor Area*, *Cooling Minimum Air Flow*, and *Cooling Minimum Air Flow Fraction*  is used to set a minimum supply air flow rate for the zone for VAV systems. The default is zero.  The applicable sizing factor is not applied to this value.

#### Field: Cooling Minimum Air Flow Fraction

The minimum zone design cooling volumetric flow rate expressed as a fraction of the zone design cooling volumetric flow rate. . In all cases the maximum flow derived from *Cooling Minimum Air Flow per Zone Floor Area*, *Cooling Minimum Air Flow*, and *Cooling Minimum Air Flow Fraction*  is used to set a minimum supply air flow rate for the zone for VAV systems. The default is zero. This input is currently used in sizing the fan minimum flow rate. It does not currently affect other component autosizing.

#### Field: Heating Design Air Flow Method

The input must be either *Flow/Zone, DesignDay, or DesignDayWithLimit*. *Flow/Zone* means that the program will use the input of the field *Heating Design Air Flow Rate* as the zone design heating air flow rate. *DesignDay* means the program will calculate the zone design heating air flow rate using the Sizing:Zone input data and a design day simulation without imposing any limits other than those set by the minimum outside air requirements. *DesignDayWithLimit* means that the maximum from *Heating Maximum Air Flow per Zone Floor Area* and *Heating Maximum Air Flow* will set a lower limit on the design maximum heating air flow rate. The default method is *DesignDay*: i.e., the program uses the calculated design values subject to ventilation requirements.

#### Field: Heating Design Air Flow Rate

The design zone heating air flow rate in cubic meters per second. This input is used if *Heating Design Air Flow Method* is specified as *Flow/Zone*. This value will be multiplied by the global or zone sizing factor and by zone multipliers.

#### Field: Heating Maximum Air Flow per Zone Floor Area

The maximum zone heating volumetric flow rate per square meter (units are m<sup>3</sup>/s-m<sup>2</sup>). This field is used when *Heating Design Air Flow Method* is specified as *DesignDayWithLimit*. In this case it sets an upper bound on the zone design heating air flow rate. For this and the next two input fields, the maximum flow derived from *Heating Maximum Air Flow per Zone Floor Area*, *Heating Maximum Air Flow*, and *Heating Maximum Air Flow Fraction*  is used to set a maximum heating supply air flow rate for the zone for VAV systems. The default is .002032, corresponding to .40 cfm/ft<sup>2</sup>. If the maximum heating design flow rate calculated using these input fields is greater than the design heating flow rate calculated during sizing, these input fields have no impact on sizing. It may be more appropriate to select only one of these three fields to calculate the maximum heating design flow rate (i.e., if one ore more of these three fields is 0, it will not be used in calculating the maximum heating design flow rate).

#### Field: Heating Maximum Air Flow

The maximum zone heating volumetric flow rate in m<sup>3</sup>/s. This field is used when *Heating Design Air Flow Method* is specified as *DesignDayWithLimit*. In this case it sets an upper bound on the zone design heating air flow rate. For this field and the two input fields just prior to and after this field,,the maximum flow derived from *Heating Maximum Air Flow per Zone Floor Area*, *Heating Maximum Air Flow*, and *Heating Maximum Air Flow Fraction* is used to set a maximum heating supply air flow rate for the zone for VAV systems. The default is .1415762, corresponding to 300 cfm. If the maximum heating design flow rate calculated using these input fields is greater than the design heating flow rate calculated during sizing, these input fields have no impact on sizing. It may be more appropriate to select only one of these three fields to calculate the maximum heating design flow rate (i.e., if one ore more of these three fields is 0, it will not be used in calculating the maximum heating design flow rate).

#### Field: Heating Maximum Air Flow Fraction

The maximum zone design heating volumetric flow rate expressed as a fraction of the zone design cooling volumetric flow rate. For this and the previous two input fields, the maximum flow derived from *Heating Maximum Air Flow per Zone Floor Area*, *Heating Maximum Air Flow*, and *Heating Maximum Air Flow Fraction*  is used to set a maximum heating supply air flow rate for the zone for VAV systems. The default is 0.3. If the maximum heating design flow rate calculated using these input fields is greater than the design heating flow rate calculated during sizing, these input fields have no impact on sizing. It may be more appropriate to select only one of these three fields to calculate the maximum heating design flow rate (i.e., if one ore more of these three fields is 0, it will not be used in calculating the maximum heating design flow rate).

#### Field: Design Specification Zone Air Distribution Object Name

The name of the DesignSpecification:ZoneAirDistribution object, defining the air distribution effectiveness and secondary recirculation air fraction, that applies to the zone or zone list. This object may be used for the same zone in the Controller:MechanicalVentilation object if no such DesignSpecification:ZoneAirDistribution object is specified.

#### Field: Account for Dedicated Outdoor Air System

This is a choice field with choices *Yes* or *No*. The default is *No*. Choosing *Yes* means that the zone sizing calculation will use the subsequent inputs to calculate the heat gain or loss (heat gains are positive, heat loss is negative) imposed on the zone by a Dedicated Outdoor Air System (DOAS). This heat gain is then added to the zone design heat gain for the zone and the zone design air flow rate is adjusted to meet the DOAS heat gain plus the zone design heat gain.

#### Field: Dedicated Outdoor Air System Control Strategy

This is a choice field with a choice of three ideal control strategies for the DOA system. The choices are *NeutralSupplyAir*, *NeutralDehumidifiedSupplyAir*, or *ColdSupplyAir*. The default is *NeutralSupplyAir*.

*NeutralSupplyAir* implies that the ventilation air supplied to the zone will cause little heating or cooling. The air will be heated or cooled to keep it between the low and high temperature setpoints specified in the subsequent two fields. A good choice for these fields might be 21.1 and 23.9 degrees C.

*NeutralDehumidifiedSupplyAir* means that the ventilation air will be cooled and dehumidified and then reheated to a neutral temperature. The ventilation air is cooled to the lower setpoint temperature (if necessary) and reheated to the upper setpoint temperature. A good choice for the setpoints would be 14.4 and 22.2 degrees C.

*ColdSupplyAir* means that the ventilation air will be used to supply cooling to the zone. Cold outside air is heated to the upper setpoint; warm outside air is cooled to the lower setpoint. A good choice for the setpoints would be 12.2 and 14.4 degrees C.

#### Field: Dedicated Outdoor Air Low Temperatue Setpoint for Design
The lower setpoint temperature to be used with the DOAS design control strategy. The units are degrees C. The default is autosized to the values given above for the three design control strategies.

#### Field: Dedicated Outdoor Air High Temperature Setpoint for Design
The higher setpoint temperature to be used with the DOAS design control strategy. The units are degrees C. The default is autosized to the values given above for the three design control strategies.

An IDF example:

```idf
Sizing:Zone,
    SPACE5-1,                !- Name of a zone
    14.,                     !- Zone cooling design supply air temperature {C}
    50.,                     !- Zone heating design supply air temperature {C}
    0.009,                   !- Zone cooling design supply air humidity ratio {kg-H2O/kg-air}
    0.004,                   !- Zone heating design supply air humidity ratio {kg-H2O/kg-air}
    DSOA1,                   !- Design Specification Outdoor Air Object Name
    0.0,                     !- zone heating sizing factor
    0.0,                     !- zone cooling sizing factor
    designdaywithlimit,      !- Cooling Design Air Flow Method
    ,                        !- cooling design air flow rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per zone area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- fraction of the cooling design air flow rate
    designday,               !- Heating Design Air Flow Method
    ,                        !- heating design air flow rate {m3/s}
    ,                        !- heating max air flow per zone area {m3/s-m2}
    ,                        !- heating max air flow {m3/s}
    ,                        !- fraction of the cooling design air flow rate
    DSZADO1,                 !- Design Specification Zone Air Distribution Object Name
    Yes,                     !- Account for Dedicated Outside Air System
    ColdSupplyAir,           !- Dedicated Outside Air System Control Strategy
    12.2,                    !- Dedicated Outside Air Low Setpoint for Design
    14.4;                    !- Dedicated Outside Air High Setpoint for Design

DesignSpecification:OutdoorAir,
    DSOA1,                   !- Name
    SUM,                     !- Outdoor Air Method
    0.00236,                 !- Outdoor Air Flow per Person
    0.000305,                !- Outdoor Air Flow per Zone Floor Area
    0.0,                     !- Outdoor Air Flow per Zone
    0.0,                     !- Outdoor Air Flow Air Changes per Hour
    ;                        !- Outdoor Air Flow Rate Fraction Schedule Name

DesignSpecification:ZoneAirDistribution,
    DSZADO1,                 !- Name
    1.0,                     !- Zone Air Distribution Effectiveness in Cooling Mode
    1.0,                     !- Zone Air Distribution Effectiveness in Heating Mode
    ,                        !- Zone Air Distribution Effectiveness Schedule Name
    0.3;                     !- Zone Secondary Recirculation Fraction
```


### Zone Sizing Outputs

The zone design air flow rates and loads are output onto the local file “epluszsz.&lt;ext&gt;” where &lt;ext&gt; is the extension from the sizing style object (default is csv – a comma separated file *epluszsz.csv)*. The columns are clearly labeled. It will easily import into Excel or other spreadsheet program that accepts delimited files. All of these values are design air flow rates and loads *calculated by the program*. No sizing factors have been applied.

The calculated zone design air flow rates and the user input or altered zone design air flow rates are also reported on the *eplusout.eio* file. The values are printed out for each zone as comma separated records beginning with *Zone Sizing*. Items output on the *eio* file are: zone name, load type (heating or cooling), design load, calculated design air flow rate, user design air flow rate, design day name, time of peak, outside temperature at peak, outside humidity ratio at peak.

### DesignSpecification:ZoneHVAC:Sizing

This object is used to describe general sizing and scalable sizing methods which are referenced by zone HVAC equipment objects. It is optional input field in zone HVAC objects. If a name of this optional input is not specified or is blank then the sizing method or input specified in the parent object is used.  If the name of this object is entered, then the values or method specified overrides the sizing method in the parent zone HVAC objects. This object is meant to provide scalable sizing method to users. The name of this object is an optional input field in the zoneHVAC objects. When this name in not specified in the zone HVAC object the sizing method or the value specified in the zone HVAC object will be used.

List of zoneHVAC objects than can reference this object include:

* ZoneHVAC:TerminalUnit:VariableRefrigerantFlow

* ZoneHVAC:PackagedTerminalAirConditioner

* ZoneHVAC:PackagedTerminalHeatPump

* ZoneHVAC:WaterToAirHeatPump

* ZoneHVAC:WindowAirConditioner

* ZoneHVAC:UnitHeater

* ZoneHVAC:UnitVentilator

* ZoneHVAC:FourPipeFanCoil

* ZoneHVAC:VentilatedSlab

* ZoneHVAC:EvaporativeCoolerUnit

* ZoneHVAC:IdealLoadsAirSystem

The sizing methods input fields available in this objects are for supply air flow and capacity for heating and cooling operating modes. Some zone HVAC equipment has single supply air flow rate input field that serves both cooling and heating operating modes.  So entering either of the cooling or heating scalable sizing input field is sufficient.  When there are separate input fields for cooling, heating, no-cooling, and no-heating operating modes, the corresponding input fields are specified.  The child components supply air flow rate are also sized using scalable sizing methods specified in the parent objects. The methods allow users to enter a fixed or hard sized values, autosizable, or scalable sizing methods.  Methods allowed for sizing supply air flow rates include: *SupplyAirFlowRate*, *FractionOfAutosizedCoolingAirflow*, *FractionOfAutosizedHeatingAirflow*, *FlowPerFloorArea, FlowPerCoolingCapacity*, and *FlowPerHeatingCapacity*.  The different sizing options are defined as follows:

* **SupplyAirFlowRate**: entered when it is intended that the user specified either hard value or the simulation engine autosize the supply air flow rates for cooling, heating, and no-cooling or no-heating operating modes.

* **FlowPerFloorArea**: entered when it is intended that the simulation engine determine the supply air flow rates from the user specified *supply air flow rates per unit floor area* and the zone floor area of the zone served by the zone HVAC equipment.

* **FractionOfAutosizedCoolingAirflow**: entered when it is intended that the simulation engine determines the supply air flow rates from the user specified *flow fraction* and *autosized cooling design supply air flow rate*.

* **FractionOfAutosizedHeatingAirflow**: entered when it is intended that the simulation engine determines the supply air flow rates from the user specified *flow fraction* and *autosized heating design supply air flow rate*.

* **FlowPerCoolingCapacity**: entered when it is intended t that he simulation engine determines the supply air flow rates from the user specified *supply air flow per cooling capacity value* and *autosized cooling design capacity*.

* **FlowPerHeatingCapacity**: entered when it is intended that the simulation engine determines the supply air flow rates from the user specified *supply air flow per heating capacity value* and *autosized heating design capacity*.

The  Design Specification ZoneHVAC Sizing object also has input fields for sizing or scalable sizing of cooling and heating capacity. However, most of the parent zone HVAC objects do not have input fields for sizing capacities. So, the capacity scalable sizing fields in the parent objects are used for sizing child components capacity sizings.  The scalable capacity sizing may be indirectly impacted by the scalable supply air flow rates sizing values. Moreover, the autosized cold water, hot water and steam flow rates in the parent zone HVAC objects (e.g. FanCoils, UnitHeaters, UnitVentilators, and VentilatedSlabs) and capacity in child components are determined using the scalable sizing methods.  Sizing methods allowed for cooling and heating capacity include: *CoolingDesignCapacity, HeatingDesignCapacity*, *CapacityPerFloorArea, FractionOfAutosizedCoolingCapacity*, *FractionOfAutosizedHeatingCapacity*.

* **CoolingDesignCapacity**: entered when it is intended that user specifies either a hard sized cooling capacity value or the simulation engine autosizes cooling capacity value for the cooling design capacity.

* **HeatingDesignCapacity**: entered when it is intended that user specifies either a hard sized heating capacity value or the simulation engine autosized heating capacity value for the heating design capacity.

* **CapacityPerFloorArea**: is entered when it is intended that the simulation engine determines the cooling or heating capacity from user specified capacity per floor area value and the floor area of the zone served by the zone HVAC equipment.

* **FractionOfAutosizedCoolingCapacity**: entered when it is intended that the simulation engine sizes the cooling capacity from the user specified *capacity fraction* and *autosized cooling design capacity* value.

* **FractionOfAutosizedHeatingCapacity**: entered when it is intended that the simulation engine sizes the heating capacity from the user specified *capacity fraction* and *autosized heating design capacity* value.

Description of the input fields of the design specification zone HVAC sizing object “DesignSpecification:ZoneHVAC:Sizing”:

#### Field: Name

Unique identifier name of the DesignSpecification:ZoneHVAC:Sizing object. This sizing specification object referenced by a zone HVAC equipment whose design calculation will be made using the input data of this object.

#### Field: Cooling Design Air Flow Method

The input of this field must be the method used to determine the cooling supply air volume flow rate. Input allowed is either *None*, *SupplyAirFlowRate*, *FlowPerFloorArea*, *FractionOfAutosizedCoolingAirflow*, or *FlowPerCoolingCapacity*.  None means cooling coil is not included in the zone HVAC equipment or this field may be left blank. *SupplyAirFlowRate* means the user specifies the magnitude of supply air flow rate or the program calculates the design cooling supply air volume flow rate if autosize is specified. *FlowPerFloorArea* means the program calculates the cooling supply air volume flow rate from zone floor area served by the zone HVAC unit and user specified *Flow Per Floor Area* value. *FractionOfAutosizedCoolingAirflow* means the program calculates the cooling supply air volume flow rate from user specified fraction and the autosized design cooling supply air volume flow rate value determined by the simulation. FlowPerCoolingCapacity means the supply air volume is calculated from user specified flow per cooling capacity and design cooling capacity determined by the simulation. The default method is *SupplyAirFlowRate*.

#### Field: Cooling Design Supply Air Flow Rate {m3/s}

Enter the magnitude of the cooling supply air volume flow rate in m3/s. This input is an alternative to using the program auto-calculated value. This input is a required field when the Cooling Design air Flow Method is *SupplyAirFlowRate*. This field may be left blank if a cooling coil is not included in the zone HVAC equipment. This input field is also autosizable.

#### Field: Cooling Design Supply Air Flow Rate Per Floor Area {m3/s-m2}

Enter the cooling supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Cooling Design air Flow Method is *FlowPerFloorArea*. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Air Flow Method is not *FlowPerFloorArea*. The program calculates the cooling supply air volume flow rate from the zone conditioned floor area served by the zone HVAC equipment and the flow per unit area value specified by the user. Zone sizing object (Sizing:Zone) is not required.

#### Field: Fraction of Autosized Cooling Design Supply Air Flow Rate {-}

Enter the cooling supply air volume flow rate as a fraction of the autosized cooling supply air flow rate. This input field is required when the Cooling Design air Flow Method is *FractionOfAutosizedCoolingAirflow*. This input field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design air Flow Method is not *FractionOfAutosizedCoolingAirflow*. The program calculates the cooling supply air volume flow rate from the design autosized cooling supply air flow rate and user specified fraction. Zone sizing object (Sizing:Zone) is required.

#### Field: Cooling Design Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}

Enter the cooling supply air volume flow rate per unit cooling capacity in m3/s-W. This input field is required when the Cooling Design air Flow Method is *FlowPerCoolingCapacity*. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design air Flow Method is not *FlowPerCoolingCapacity*. The program calculates the cooling supply air volume flow rate from the design autosized cooling capacity and user specified flow per cooling capacity value. Zone sizing object (Sizing:Zone) is required.

#### Field: Supply Air Flow Rate Method When No Cooling or Heating is Required

Enter the method used to determine the supply air volume flow rate when No Cooling or Heating is required. Inputs allowed are *None*, *SupplyAirFlowRate*, *FlowPerFloorArea*, *FractionOfAutosizedCoolingAirflow*, and *FractionOfAutosizedHeatingAirflow.* *None* is used when a cooling or heating coil is not included in the zone HVAC equipment or this field may be left blank. *SupplyAirFlowRate* means user specifies the magnitude of supply air flow rate or the program calculates the design supply air volume flow rate if autosize is specified. *FlowPerFloorArea* means the program calculates the supply air volume flow rate from the zone floor area served by the zone HVAC unit and Flow Per Floor Area value specified by user. *FractionOfAutosizedCoolingAirflow* means the program calculates the supply air volume flow rate from user specified fraction and autosized design cooling supply air volume flow rate value determined by the program. FractionOfAutosizedHeatingAirflow means the program calculates the supply air volume flow rate from user specified fraction and autosized heating supply air flow rate value determined by the program. The default method is *SupplyAirFlowRate*.

#### Field: Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}

Enter the magnitude of the supply air volume flow rate when no cooling or heating is required in m3/s. This input is an alternative to using the program auto-calculated value. This input is a required field when the Supply Air Flow Rate Method When No Cooling or Heating is Required is *SupplyAirFlowRate*. This field may be left blank if a cooling coil is not included in the zone HVAC equipment. This input field is also autosizable.

#### Field: Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required  {m3/s-m2}

Enter the magnitude of supply air volume flow rate per zone floor area in m3/s-m2. This input is a required field when Supply Air  Flow Rate Method When No Cooling or Heating is Required is *FlowPerFloorArea*. The program calculates the supply air flow rate when no cooling or heating is required from user specified flow per floor area and the zone area served by current zoneHVAC equipment.

####  Field: Fraction of Design Cooling Supply Air Flow Rate When No Clg or Htg Required {-}

Enter the fraction of supply air volume flow rate as a fraction of the autosized cooling supply air flow rate. This input field is required field when Supply Air Flow Rate Method When No Cooling or Heating is Required is *FractionOfAutosizedCoolingAirflow*.  The program calculates the supply air flow rate when no cooling or heating is required from user specified fraction and the design cooling autosized supply air flow rate.

#### Field: Fraction of Design Heating Supply Air Flow Rate When No Clg or Htg Required {-}

Enter the fraction of supply air volume flow rate as a fraction of the autosized cooling supply air flow rate. This input field is required field when Supply Air Flow Rate Method When No Cooling or Heating is Required is *FractionOfAutosizedHeatingAirflow*.  The program calculates the supply air flow rate when no cooling or heating is required from user specified fraction and the design heating autosized supply air flow rate.

#### Field: Heating Design Air Flow Method

The input of this field must be the method used to determine the heating supply air volume flow rate. Input allowed is either *None*, *SupplyAirFlowRate*, *FlowPerFloorArea*, *FractionOfAutosizedCoolingAirflow*, or *FlowPerCoolingCapacity*.  *None* means heating coil is not included in the zone HVAC equipment or this field may be left blank. *SupplyAirFlowRate* means the user specifies the magnitude of supply air flow rate or the program calculates the design heating supply air volume flow rate if autosize is specified. *FlowPerFloorArea* means the program calculates the heating supply air volume flow rate from zone floor area served by the zone HVAC unit and user specified *Flow Per Floor Area* value. *FractionOfAutosizedHeatingAirflow* means the program calculates the heating supply air volume flow rate from user specified fraction and the autosized design heating supply air volume flow rate value determined by the simulation. *FlowPerHeatingCapacity* means the supply air volume is calculated from user specified flow per heating capacity and design heating capacity determined by the simulation. The default method is *SupplyAirFlowRate*.

#### Field: Heating Design Supply Air Flow Rate {m3/s}

Enter the magnitude of the heating supply air volume flow rate in m3/s. This input is an alternative to using the program auto-calculated value. This input is a required field when the Heating Design air Flow Method is *SupplyAirFlowRate*. This field may be left blank if a heating coil is not included in the zone HVAC equipment. This input field is also autosizable.

#### Field: Heating Design Supply Air Flow Rate Per Floor Area {m3/s-m2}

Enter the heating supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Heating Design air Flow Method is *FlowPerFloorArea*. This field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design Air Flow Method is not *FlowPerFloorArea*. The program calculates the heating supply air volume flow rate from the zone conditioned floor area served by the zone HVAC equipment and the flow per unit area value specified by the user.

#### Field: Fraction of Autosized Heating Design Supply Air Flow Rate {-}

Enter the heating supply air volume flow rate as a fraction of the autosized heating supply air flow rate. This input field is required when the Heating Design air Flow Method is *FractionOfAutosizedHeatingAirflow*. This input field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design air Flow Method is not *FractionOfAutosizedHeatingAirflow*. The program calculates the heating supply air volume flow rate from the design autosized heating supply air flow rate and user specified fraction.

#### Field: Heating Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}

Enter the heating supply air volume flow rate per unit heating capacity in m3/s-W. This input field is required when the Heating Design air Flow Method is *FlowPerHeatingCapacity*. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Heating Design air Flow Method is not *FlowPerHeatingCapacity*. The program calculates the heating supply air volume flow rate from the design autosized heating capacity and user specified flow per unit heating capacity value.

#### Field Cooling Design Capacity Method

Enter the method used to determine the cooling design capacity for scalable sizing. Input allowed is either *None*, *CoolingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedCoolingCapacity*. None is used when a cooling coil is not included in the Zone HVAC equipment or this field may be left blank. If this input field is left blank, then the design cooling capacity is set to zero. *CoolingDesignCapacity* means user specifies the magnitude of cooling capacity or the program calculates the design cooling capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design cooling capacity from user specified cooling capacity per floor area and floor area of the zone served by the HVAC unit. *FractionOfAutosizedCoolingCapacity* means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity. The default method is *CoolingDesignCapacity*.

#### Field: Cooling Design Capacity {W}

Enter the magnitude of the cooling capacity in Watts. This input is an alternative to using the program auto-calculated cooling capacity value. This input is a required field when the Cooling Design Capacity Method is *CoolingDesignCapacity*. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or alternative method is specified. This input field is autosizable. Design day sizing run must be specified.

#### Field: Cooling Design Capacity Per Floor Area {W/m2}

Enter the cooling capacity per unit floor area in m3/s-m2. This field is required field when the Cooling Design Capacity Method is *CapacityPerFloorArea*. This field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Capacity Method is not *CapacityPerFloorArea*. The program calculates the cooling capacity from floor area of the zone served by the zone HVAC equipment and the cooling capacity per unit floor area value specified by the user.

#### Field: Fraction of Autosized Cooling Design Capacity {-}

Enter the cooling capacity as a fraction of the autosized cooling capacity. This input field is required when the Cooling Design Capacity Method is *FractionOfAutosizedCoolingCapacity*. This input field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Capacity Method is not *FractionOfAutosizedCoolingCapacity*. The program calculates the cooling capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either *None*, *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. None is used when a heating coil is not included in the Zone HVAC equipment or this field may be left blank. If this input field is left blank, then the design heating capacity is set to zero. *HeatingDesignCapacity* means user specifies the magnitude of heating capacity or the program calculates the design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zone served by the HVAC unit. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

Enter the magnitude of the heating capacity in Watts. This input is an alternative to using the program auto-calculated heating capacity value. This input is a required field when the Heating Design Capacity Method is *HeatingDesignCapacity*. This field may be left blank if a heating coil is not included in the zone HVAC equipment or alternative method is specified. This input field is autosizable. Design day sizing run must be specified.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

Enter the heating capacity per unit floor area in m3/s-m2. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. This field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design Capacity Method is not *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zone served by the zone HVAC equipment and the heating capacity per unit floor area value specified by the user.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity. This input field is required when the Heating Design Capacity Method is *FractionOfAutosizedHeatingCapacity*. This input field may be left blank if a heating coil is not included in the zone HVAC equipment or the Heating Design Capacity Method is not *FractionOfAutosizedHeatingCapacity*. The program calculates the heating capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified.

```idf
  DesignSpecification:ZoneHVAC:Sizing,
    VRFDesignSpec1,          !- Name
    SupplyAirFlowRate,       !- Cooling Design Air Flow Method
    autosize,                !- Cooling Design Supply Air Flow Rate
    ,                        !- Cooling Design Supply Air Flow Rate Per Floor Area
    ,                        !- Fraction of Autosized Cooling Design Supply Air Flow Rate
    ,                        !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    SupplyAirFlowRate,       !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Required
    ,                        !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required
    ,                     !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg
    ,                     !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg
    SupplyAirFlowRate,       !- Heating Design Air Flow Method
    autosize,                !- Heating Design Supply Air Flow Rate
    ,                        !- Heating Design Supply Air Flow Rate Per Floor Area
    ,                        !- Fraction of Autosized Heating Design Supply Air Flow Rate
    ,                        !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity {-}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ;                        !- Fraction of Autosized Cooling Design Capacity {-}

  DesignSpecification:ZoneHVAC:Sizing,
    VRFDesignSpec2,          !- Name
    FlowPerFloorArea,        !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Supply Air Flow Rate
    3.6311418E-03,           !- Cooling Design Supply Air Flow Rate Per Floor Area
    ,                        !- Fraction of Autosized Cooling Design Supply Air Flow Rate
    ,                        !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
    FlowPerFloorArea,        !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    ,                        !- Supply Air Flow Rate When No Cooling or Heating is Required
    3.6311418E-03,           !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required
    ,                     !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg
    ,                     !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg
    FlowPerFloorArea,        !- Heating Design Air Flow Method
    ,                        !- Heating Design Supply Air Flow Rate
    3.6311418E-03,           !- Heating Design Supply Air Flow Rate Per Floor Area
    ,                        !- Fraction of Autosized Heating Design Supply Air Flow Rate
    ,                        !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity {-}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ;                        !- Fraction of Autosized Cooling Design Capacity {-}

DesignSpecification:ZoneHVAC:Sizing,
    VRFDesignSpec3,          !- Name
    FractionOfAutosizedCoolingAirflow,  !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Supply Air Flow Rate
    ,                        !- Cooling Design Supply Air Flow Rate Per Floor Area
    0.5,                     !- Fraction of Autosized Cooling Design Supply Air Flow Rate
    ,                        !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  FractionOfAutosizedCoolingAirflow, !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    ,                        !- Supply Air Flow Rate When No Cooling or Heating is Required
    ,                        !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required
    0.5,                 !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg
    ,                    !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg
    FractionOfAutosizedHeatingAirflow,  !- Heating Design Air Flow Method
    ,                        !- Heating Design Supply Air Flow Rate
    ,                        !- Heating Design Supply Air Flow Rate Per Floor Area
    0.5,                     !- Fraction of Autosized Heating Design Supply Air Flow Rate
    ,                        !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity {-}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ;                        !- Fraction of Autosized Cooling Design Capacity {-}

DesignSpecification:ZoneHVAC:Sizing,
    VRFDesignSpec4,          !- Name
    FlowPerCoolingCapacity,  !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Supply Air Flow Rate
    ,                        !- Cooling Design Supply Air Flow Rate Per Floor Area
    ,                        !- Fraction of Autosized Cooling Design Supply Air Flow Rate
    2.9541628E-05,           !- Cooling Design Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  FractionOfAutosizedHeatingAirflow, !- Supply Air Flow Rate Method When No Cooling or Heating is Required
    ,                        !- Supply Air Flow Rate When No Cooling or Heating is Required
    ,                        !- Supply Air Flow Rate Per Floor Area When No Clg or Htg is Required
    ,                    !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Clg or Htg
    0.413231177,         !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Clg or Htg
    FlowPerHeatingCapacity,  !- Heating Design Air Flow Method
    ,                        !- Heating Design Supply Air Flow Rate
    ,                        !- Heating Design Supply Air Flow Rate Per Floor Area
    ,                        !- Fraction of Autosized Heating Design Supply Air Flow Rate
    2.9541628E-05,           !- Heating Design Supply Air Flow Rate Per Unit of Heating Capacity
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity {-}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ;                        !- Fraction of Autosized Cooling Design Capacity {-}
```

### Sizing:System

The Sizing:System object contains the input needed to perform a central forced air system design air flow, heating capacity, and cooling capacity calculation for a system serving one or more zones. The information needed consists of the outside environmental conditions and the design supply air temperatures, outdoor air flow rate, and minimum system air flow ratio.

The outside conditions come from the design days in the input. A system sizing calculation is performed for every design day in the input file and the resulting maximum heating and cooling air flow rates and capacities are saved for use in the component sizing calculations.

Supply air conditions are specified by inputting a supply air temperature for cooling, a supply air temperature for heating, and a preheat temperature.

The system sizing calculation sums the zone design air flow rates to obtain a system supply air flow rate. The design conditions and the outdoor air flow rate are used to calculate a design mixed air temperature. The temperature plus the design supply air temperatures allows the calculation of system design heating and cooling capacities.

#### Field: AirLoop Name

The name of the AirLoopHVAC corresponding to this Sizing:System object. This is the air system for which the design calculation will be made using the input data of this Sizing:System Object.

#### Field: Type of Load to Size On

The user specified type of load on which to size the central system. The choices are *Sensible*, *Total* and *VentilationRequirement*.  *Sensible* means that the central system supply air flow rate will be determined by combining the zone design air flow rates, which have been calculated to meet the zone sensible loads from the design days. *VentilationRequirement* means that the central system supply air flow rate will be determined by the system ventilation requirement.  In addition Sensible tells the program to size the central cooling coil using entering air flow rate and air conditions at the sensible load peak; Total  indicates that the program should size  the central cooling coil at the air flow rate and conditions at the total load peak. The central heating coil is always sized at the conditions at the peak sensible heating load.

#### Field: Design Outdoor Air Flow Rate

The design outdoor air flow rate in cubic meters per second. Generally this should be the minimum outdoor air flow. It is used for both heating and cooling design calculations. The assumption for cooling is that any outdoor air economizer will be closed. If *Autosize* is input the outdoor air flow rate will be taken from the sum of the zone outdoor air flow rates or calculated based on the System Outdoor Air Method selection (field below).

#### Field: Central Heating Maximum System Air Flow Ratio

The ratio of the maximum system air flow rate for heating to the maximum system air flow rate.  The value must be between 0 and 1. For constant volume systems the ratio should be set to 1. This ratio should be set to reflect what the user expects the system flow rate to be when maximum heating demand occurs. This ratio is used in calculating the central system heating capacity. Thus if the system is VAV with the zone VAV dampers held at minimum flow when there is a zone heating demand, this ratio should be set to the minimum flow ratio. If the zone VAV dampers are reverse action and can open to full flow to meet heating demand, this ratio should be set to 1.  The default is set to 0.5, reflecting the fact that VAV dampers are typically not allowed to fully open during heating.

#### Field: Preheat Design Temperature

The design air temperature exiting the preheat coil (if any) in degrees Celsius.

#### Field: Preheat Design Humidity Ratio

The design humidity ratio exiting the preheat coil (if any) in kilograms of water per kilogram of dry air. (kgWater/kgDryAir)

#### Field: Precool Design Temperature

The design air temperature exiting the precooling coil (if any) in degrees Celsius.

#### Field: Precool Design Humidity Ratio

The design humidity ratio exiting the precooling coil (if any) in kilograms of water per kilogram of dry air. (kgWater/kgDryAir)

#### Field: Central Cooling Design Supply Air Temperature

The design supply air temperature for cooling in degrees Celsius. This should be the temperature of the air exiting the central cooling coil.

#### Field: Central Heating Design Supply Air Temperature

The design supply air temperature for heating in degrees Celsius. This can be either the reset temperature for a single duct system or the actual hot duct supply air temperature for dual duct systems. It should be the temperature at the exit of the main heating coil.

#### Field: Type of Zone Sum to Use

If the input is *coincident* the central system air flow rate will be sized on the sum of the coincident zone air flow rates. If the input is *noncoincident* the central system air flow rate will be sized on the sum of the noncoincident zone air flow rates. The default is noncoincident.

#### Field: 100% Outdoor Air in Cooling

Entering *Yes* means the system will be sized for cooling using 100% outdoor air. Entering *No* means the system will be sized for cooling using minimum outside air (the default).

#### Field: 100% Outdoor Air in Heating

Entering *Yes* means the system will be sized for heating using 100% outdoor air. Entering *No* means the system will be sized for heating using minimum outside air (the default).

#### Field: Central Cooling Design Supply Air Humidity Ratio

The design humidity ratio in kilograms of water per kilogram of dry air at the exit of the central cooling coil. (kgWater/kgDryAir) The default is .008.

#### Field: Central Heating Design Supply Air Humidity Ratio

The design humidity ratio in kilograms of water per kilogram of dry air at the exit of the central heating coil. (kgWater/kgDryAir) The default is .008.

#### Field: Cooling Supply Air Flow Rate Method

The input of this field must be the method used to determine the airloop cooling supply air volume flow rate. The input must be either, *DesignDay*, *Flow/System,* *FlowPerFloorArea*, *FractionOfAutosizedCoolingAirflow*, or *FlowPerCoolingCapacity*. *DesignDay* means the program will calculate the system design cooling supply air volume flow rate using the System Sizing input data and a design day simulation. *Flow/System* means that the program will use the input of the field *Cooling Design Air Flow Rate* as the system design cooling supply air volume flow rate. *FlowPerFloorArea* means the program calculates the cooling supply air volume flow rate from zone floor area served by the airloop and user specified *Flow Per Floor Area* value. *FractionOfAutosizedCoolingAirflow* means the program calculates the cooling supply air volume flow rate from user specified fraction and the autosized design cooling supply air volume flow rate value determined by the simulation. *FlowPerCoolingCapacity* means the supply air volume is calculated from user specified flow per cooling capacity and design cooling capacity determined by the simulation. The default method is *DesignDay*: i.e., the program uses the calculated design values.

#### Field: Cooling Supply Air Flow Rate

The design system cooling air flow rate in cubic meters per second. This input is an alternative to using the program autocalculated value. This input is used if Coolingi Supply Air Flow Rate Method is Flow/System. This value will *not* be multiplied by any sizing factor or by zone multipliers. If using zone multipliers, this value must be large enough to serve the multiplied zones.

#### Field: Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}

Enter the cooling supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Cooling Supply Air Flow Rate Method is *FlowPerFloorArea*. This field may be left blank if a cooling coil is not included in the airloop or the Cooling Supply Air Flow Rate Method is not *FlowPerFloorArea*. The program calculates the cooling supply air volume flow rate from the cooled floor area served by the air loop and the *Flow Per Unit Area* value specified by the user.

#### Field: Cooling Fraction of Autosized Cooling Design Supply Air Flow Rate {-}

Enter the cooling supply air volume flow rate as a fraction of the airloop autosized cooling supply air flow rate. This input field is required when the Cooling Supply Air Flow Rate Method is *FractionOfAutosizedCoolingAirflow*. This input field may be left blank if a cooling coil is not included in the airloop or the Cooling Supply Air Flow Rate Method is not *FractionOfAutosizedCoolingAirflow*. The program calculates the cooling supply air volume flow rate from the design autosized cooling supply air flow rate and user specified fraction.

#### Field: Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}

Enter the cooling supply air volume flow rate per unit cooling capacity in m3/s-W. This input field is required when the Cooling Supply Air Flow Rate Method is *FlowPerCoolingCapacity*. This field may be left blank if a cooling coil is not included in the airloop or the Cooling Supply Air Flow Rate Method is not *FlowPerCoolingCapacity*. The program calculates the airloop cooling supply air volume flow rate from the design autosized cooling capacity and user specified *Flow Per Cooling Capacity* value.

#### Field: Heating Supply Air Flow Rate Method

The input of this field must be the method used to determine the airloop heating supply air volume flow rate. The input must be either, *DesignDay*, *Flow/System,* *FlowPerFloorArea*, *FractionOfAutosizedHeatingAirflow*, *FractionOfAutosizedCoolingAirflow* or *FlowPerHeatingCapacity*. *DesignDay* means the program will calculate the system design heating supply air volume flow rate using the System Sizing input data and a design day simulation. *Flow/System* means that the program will use the input of the field *Heating Design Air Flow Rate* as the system design heating supply air volume flow rate. *FlowPerFloorArea* means the program calculates the system heating supply air volume flow rate from zone floor area served by the airloop and user specified *Flow Per Floor Area* value. *FractionOfAutosizedHeatingAirflow* means the program calculates the system heating supply air volume flow rate from user specified fraction and the autosized system design heating supply air volume flow rate value determined by the simulation. *FractionOfAutosizedCoolingAirflow* means the program calculates the system heating supply air volume flow rate from user specified fraction and the autosized system design cooling supply air volume flow rate value determined by the simulation. *FlowPerHeatingCapacity* means the system heating supply air volume is calculated from user specified flow per heating capacity and design heating capacity determined by the simulation. The default method is *DesignDay*: i.e., the program uses the calculated design values.

#### Field: Heating Supply Air Flow Rate

The design system heating air flow rate in cubic meters per second. This input is an alternative to using the program autocalculated value. This input is used if Heating Supply Air Flow Rate Method is Flow/System. This value will *not* be multiplied by any sizing factor or by zone multipliers. If using zone multipliers, this value must be large enough to serve the multiplied zones.

#### Field: Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}

Enter the heating supply air volume flow rate per zone conditioned floor area in m3/s-m2. This field is required field when the Heating Supply Air Flow Rate Method is *FlowPerFloorArea*. This field may be left blank if a heating coil is not included in the airloop or the Heating Supply Air Flow Rate Method is not *FlowPerFloorArea*. The program calculates the heating supply air volume flow rate from the heated or cooled floor area served by the air loop and the *Flow Per Unit Area* value specified by the user.

#### Field: Heating Fraction of Autosized Heating Supply Air Flow Rate {-}

Enter the heating supply air volume flow rate as a fraction of the airloop autosized heating supply air flow rate. This input field is required when the Heating Supply Air Flow Rate Method is *FractionOfAutosizedHeatingAirflow*. This input field may be left blank if heating coil is not included in the airloop or the Heating Supply Air Flow Rate Method is not *FractionOfAutosizedHeatingAirflow*. The program calculates the heating supply air volume flow rate from the design autosized heating supply air flow rate and user specified fraction.

#### Field: Heating Fraction of Autosized Cooling Supply Air Flow Rate {-}

Enter the heating supply air volume flow rate as a fraction of the airloop autosized cooling supply air flow rate. This input field is required when the Heating Supply Air Flow Rate Method is *FractionOfAutosizedCoolingAirflow*. This input field may be left blank if heating coil is not included in the airloop or the Heating Supply Air Flow Rate Method is not *FractionOfAutosizedCoolingAirflow*. The program calculates the heating supply air volume flow rate from the design autosized cooling supply air flow rate and user specified fraction.

#### Field: Heating Design Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}

Enter the heating supply air volume flow rate per unit heating capacity in m3/s-W. This input field is required when the Heating Design air Flow Method is *FlowPerCoolingCapacity*. This field may be left blank if a heating coil is not included in the airloop or the Heating Design air Flow Method is not *FlowPerHeatingCapacity*. The program calculates the airloop heating supply air volume flow rate from the design autosized heating capacity and user specified *Flow Per Heating Capacity* value.

#### Field: System Outdoor Air Method

The method used to calculate the system minimum outdoor air flow. The two choices are ZoneSum and VentilationRateProcedure (VRP). ZoneSum sums the outdoor air flows across all zones served by the system. VRP uses the multi-zone equations defined in 62.1-2007 to calculate the system outdoor air flow. VRP considers zone air distribution effectiveness and zone diversification of outdoor air fractions.

#### Field: Zone Maximum Outdoor Air Fraction

This positive numeric input is the zone maximum outdoor air fraction. For an air loop, when a zone requires outdoor air higher than the user specified Zone Maximum Outdoor Air Fraction, the zone supply air flow will be increased to cap the outdoor air fraction at the maximum value. This allows the system level outdoor air flow to be reduced while the total supply air flow increases. Valid values are from 0 to 1.0. Default is 1.0 which indicates zones can have 100% outdoor air maintaining backward compatibility. This inputs work for constant volume air systems, single and dual duct VAV systems.

#### Field Cooling Design Capacity Method

Enter the method used to determine the cooling design capacity for scalable sizing. Input allowed is either *None*, *CoolingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedCoolingCapacity*. None is used when a cooling coil is not included in the airloop. If this input field is left blank, or None is specified, then the autosized design cooling capacity determined by the program is used. *CoolingDesignCapacity* means user specifies the magnitude of cooling capacity or the program calculates the design cooling capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design cooling capacity from user specified cooling capacity per floor area and floor area of the zones served by the airloop. *FractionOfAutosizedCoolingCapacity* means the program calculates the design cooling capacity from user specified fraction and the auto-sized design cooling capacity. If the value this input field is blank or specified as None, then the next three input fields are not required. The default method is *CoolingDesignCapacity*.

#### Field: Cooling Design Capacity {W}

Enter the magnitude of the cooling capacity in Watts. This input is an alternative to using the program auto-calculated cooling capacity value. This input is a required field when the Cooling Design Capacity Method is *CoolingDesignCapacity*. This field may be left blank if a cooling coil is not included in the air loop or alternative method is specified. This input field is autosizable.

#### Field: Cooling Design Capacity Per Floor Area {W/m2}

Enter the cooling capacity per unit floor area in m3/s-m2. This field is required field when the Cooling Design Capacity Method is *CapacityPerFloorArea*. This field may be left blank if a cooling coil is not included in the airloop or the Cooling Design Capacity Method is not *CapacityPerFloorArea*. The program calculates the cooling capacity from floor area of the zones served by the airloop and the cooling capacity per unit floor area value specified by the user.

#### Field: Fraction of Autosized Cooling Design Capacity {-}

Enter the cooling capacity as a fraction of the autosized cooling capacity. This input field is required when the Cooling Design Capacity Method is *FractionOfAutosizedCoolingCapacity*. This input field may be left blank if a cooling coil is not included in the zone HVAC equipment or the Cooling Design Capacity Method is not *FractionOfAutosizedCoolingCapacity*. The program calculates the cooling capacity from the design autosized cooling capacity and user specified fraction. Design day sizing run must be specified.

#### Field: Heating Design Capacity Method

Enter the method used to determine the heating design capacity for scalable sizing. Input allowed is either *None*, *HeatingDesignCapacity*, *CapacityPerFloorArea*, and *FractionOfAutosizedHeatingCapacity*. *None* is used when a heating coil is not included in the airloop. If this input field is left blank, then the autosized design heating capacity determined by the program is used. *HeatingDesignCapacity* means user specifies the magnitude of heating capacity or the program calculates the design heating capacity if autosize is specified. *CapacityPerFloorArea* means the program calculates the design heating capacity from user specified heating capacity per floor area and floor area of the zones served by the airllop. *FractionOfAutosizedHeatingCapacity* means the program calculates the design heating capacity from user specified fraction and the auto-sized design heating capacity. If the value this input field is blank or specified as None, then the next three input fields are not required. The default method is *HeatingDesignCapacity*.

#### Field: Heating Design Capacity {W}

Enter the magnitude of the heating capacity in Watts. This input is an alternative to using the program auto-calculated heating capacity value. This input is a required field when the Heating Design Capacity Method is *HeatingDesignCapacity*. This field may be left blank if a heating coil is not included in the airloop or alternative method is specified. This input field is autosizable.

#### Field: Heating Design Capacity Per Floor Area {W/m2}

