Enter the heating capacity per unit floor area in m3/s-m2. This field is required field when the Heating Design Capacity Method is *CapacityPerFloorArea*. This field may be left blank if a heating coil is not included in the airloop or the Heating Design Capacity Method is not *CapacityPerFloorArea*. The program calculates the heating capacity from floor area of the zones served by the airloop and the heating capacity per unit floor area value specified by the user.

#### Field: Fraction of Autosized Heating Design Capacity {-}

Enter the heating capacity as a fraction of the autosized heating capacity. This input field is required when the Heating Design Capacity Method is FractionOfAutosizedHeatingCapacity. This input field may be left blank if heating coil is not included in the airloop or the Heating Design Capacity Method is not FractionOfAutosizedHeatingCapacity. The program calculates the heating capacity from the design autosized cooling capacity and user specified fraction.

#### Field: Central Cooling Capacity Control Method

Specifies how the central cooling coil will be controlled, which affects the coil sizing calculation. There are 4 choices: VAV, Bypass, VT, and OnOff. Choose VAV  if the cooling output is controlled by varying the air flow. Bypass  should be chosen if the capacity is controlled by bypassing a variable fraction of the mixed air around the coil face. VT  indicates that cooling coil output is controlled by varying the coil exit temperature while the flow rate is constant. And OnOff means that the cooling output is controlled by cycling the air flow. 

An IDF example:

```IDF
Sizing:System,
    VAV Sys 1,               !- AirLoop Name
    sensible,                !- Type of Load to Size On
    autosize,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    4.5,                     !- Preheat Design Temperature {C}
    .008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.0,                    !- Precool Design Temperature {C}
    .008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8,                    !- Central Cooling Design Supply Air Temperature {C}
    16.7,                    !- Central Heating Design Supply Air Temperature {C}
    noncoincident,           !- Sizing Option
    no,                      !- 100% Outdoor Air in Cooling
    no,                      !- 100% Outdoor Air in Heating
    0.008,                   !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    designday,               !- Cooling Supply Air Flow Rate Method
    0,                       !- Cooling Supply Air Flow Rate {m3/s}
    ,                        !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate {-}
    ,                        !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
    designday,               !- Heating Supply Air Flow Rate Method
    0,                       !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
    ,                        !- Heating Fraction of Autosized Heating Supply Air Flow Rate {-}
    ,                        !- Heating Fraction of Autosized Cooling Supply Air Flow Rate {-}
    ,                        !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
    ZoneSum,                 !- System Outdoor Air Method
    0.5,                     !- Zone Maximum Outdoor Air Fraction
    CoolingDesignCapacity,   !- Cooling Design Capacity Method
    autosize,                !- Cooling Design Capacity {W}
    ,                        !- Cooling Design Capacity Per Floor Area {W/m2}
    ,                        !- Fraction of Autosized Cooling Design Capacity {-}
    HeatingDesignCapacity,   !- Heating Design Capacity Method
    autosize,                !- Heating Design Capacity {W}
    ,                        !- Heating Design Capacity Per Floor Area {W/m2}
    ;                        !- Fraction of Autosized Cooling Design Capacity {-}

```


### System Sizing Outputs

The system design air flow rates and heating and cooling capacities are output onto the local file “eplusssz.&lt;ext&gt;” where &lt;ext&gt; is the extension from the sizing style object (default is csv – a comma separated file *eplusssz.csv)*. The columns are clearly labeled. It will easily import into Excel or other spreadsheet program that accepts delimited files. The results are calculated values and do not include any user input system flow rates.

The calculated system design air flow rates and the user input system design air flow rates are also reported on the *eplusout.eio* file. The values are printed out for each system as comma separated records beginning with *System Sizing*. An example is:

```
! <System Sizing Information>c++, System Name, Field Description, Value
 System Sizing, VAV SYS 1, Calculated Cooling Design Air Flow Rate [m3/s],   1.3194
 System Sizing, VAV SYS 1, User Cooling Design Air Flow Rate [m3/s],   1.5000
 System Sizing, VAV SYS 1, Calculated Heating Design Air Flow Rate [m3/s],  0.90363
 System Sizing, VAV SYS 1, User Heating Design Air Flow Rate [m3/s],   1.0000
```

### Sizing:Plant

The Sizing:Plant object contains the input needed for the program to calculate plant loop flow rates and equipment capacities when autosizing. This information is initially used by components that use water for heating or cooling such as hot or chilled water coils to calculate their maximum water flow rates. These flow rates are then summed for use in calculating the Plant Loop flow rates.

The program will size any number of chilled water, hot water, condenser water and other plant loops. There should be one Sizing:Plant object for each plant loop that is to be autosized.

#### Field: Plant or Condenser Loop Name

The name of a Plant Loop or Condenser Loop object corresponding to this Sizing:Plant object. This is the plant loop for which this data will be used for calculating the loop flow rate.

#### Field: Loop Type

The possible inputs are *Heating, Steam, Cooling,* or *Condenser*.

#### Field: Design Loop Exit Temperature

The water temperature in degrees Celsius at the exit of the supply side of the plant loop, Thus this is the temperature of the water supplied to the inlet of chilled or hot water coils and other equipment that places loads on a plant loop.

#### Field: Loop Design Temperature Difference

The design temperature rise (for cooling or condenser loops) or fall (for heating loops) in degrees Celsius across the demand side of a plant loop.  This temperature difference is used by component models to determine flow rates required to meet design capacities.  Larger values lead to smaller design flow rates.

#### Field: Sizing Option

This field is optional. This field controls how concurrence issues impact the plant loop design flow rate. If it is not used then the program uses noncoincident method, which is the historical behavior prior to version 8.3. There are two choices, noncoincident and coincident. The use of Coincident sizing option requires that the SimulationControl object be set to YES for the input field called Do HVAC Sizing Simulation for Sizing Periods.

#### Field: Zone Timesteps in Averaging Window

This field is optional and is only used if the preceding field is set to Coincident.  This is the number of zone timesteps used in a moving average to determine the design flow rate from HVAC Sizing Simulation approach.  This allows using a broader average over time when using coincident plant sizing.  This is similar in concept to the similar field in Sizing:Parameters which specifies the averaging window for zone loads.  The default is 1. 

#### Field: Coincident Sizing Factor Mode

This field is only used if the sizing option is set to Coincident.  This field controls the behavior of coincident sizing with respect to what, if any, sizing factor should be applied to further modify the flow rate measured while running HVAC Sizing Simulations.  There are four options.  Enter the keword None to use the raw value for flow rate without modification.  Enter the keyword GlobalHeatingSizingFactor to modify the flow by the sizing factor entered in the object called Sizing:Parameters for heating. Enter the keyword GlobalCoolingSizingFactor to modify the flow by the sizing factor entered in the object called Sizing:Parameters for cooling.  Enter the keyword LoopComponentSizingFactor to modify the flow by a sizing factor determined from the combination of component-level sizing factors in the associated plant loop. 

An IDF example:

```idf
Sizing:Plant,
   Chilled Water Loop, ! name of loop
   Cooling,            ! type of loop
   7.22,               ! chilled water supply temperature
   6.67,               ! chilled water delta T
   NonCoincident,      !- Sizing Option
   1,                  !- Zone Timesteps in Averaging Window
   GlobalCoolingSizingFactor; !- Coincident Sizing Factor Mode
```
   
### Plant Sizing Outputs

The loop flow rates are reported on the *eplusout.eio* file along with the component sizing results.

When coincident plant sizing method is used, the eio file contains special summary report with various details and interim values from the calculations, under the following record header:  ! <Plant Sizing Coincident Flow Algorithm>, Plant Loop Name, Sizing Pass {#}, Measured Mass Flow{kg/s}, Measured Demand {W}, Demand Calculated Mass Flow{kg/s}, Sizes Changed {Yes/No}, Previous Volume Flow Rate {m3/s}, New Volume Flow Rate {m3/s}, Demand Check Applied {Yes/No}, Sizing Factor {}, Normalized Change {}, Specific Heat{}.

HVAC: Primary and Secondary Systems
-----------------------------------

The HVAC and equipment section of the EnergyPlus input data dictionary and input data file are slightly more complex than the description of building geometry, internal gains, etc. because of the interconnections of the various parts of an HVAC system. In EnergyPlus, there are several portions to the HVAC simulation. All of these parts must be correctly specified in order to arrive at a valid simulation model. The goal of this section is to provide interface developers and advanced users with guidelines on what input is expected and also provide some background on basic EnergyPlus simulation methodology.

An EnergyPlus HVAC simulation consists of various components that are connected physically in the actual system by ducts, piping, etc. Every component in an HVAC system must have an inlet and outlet “node”. In the actual system, a node might be a point in the system at which fluid properties can be measured. In an EnergyPlus simulation, the nodes are points at which fluid properties are evaluated and passed on to subsequent equipment.

Components are linked together to form various loops within the simulation. Thus, the output node from one component also serves as the inlet node to the next component. Loops are constructed by defining these loops and also defining the components on the loops. The figure below shows a generic example of the loop-node concept.

Loop nodes are a key defining feature in EnergyPlus. As a result, it is recommended that one of the first steps taken in defining an HVAC system in EnergyPlus be the definition of a node diagram or map. This is helpful for visualization of the entire system. Such a map could be created electronically within an interface or could be kept in the background out of the sight of the user.

![](media/image134.svg)

Figure 72. Example Node Diagram

So that these loops are manageable and more clearly defined both in the input and in the simulation, four different loop sections can be defined in an EnergyPlus input file. In general, these four types are in essence two pairs of loop sections that make up  two distinct types of loops: a zone/air loop and a plant loop. As of Version 7, plant loops and condenser loops have been consolidated to be largely the same. The four loop section types are defined below.

**Air Loop Supply Side:**  The air loop is defined by the section of the zone/air loop that starts after the zone return streams are combined and continues on until just before any air stream(s) are branched off to individual zones. The starting point of the air loop is fairly straightforward. The ending point is slightly more complex but can be understood with some examples. For instance, in a terminal reheat system, the end of the air loop would typically be considered the node following the cooling coil. In a dual duct system, the air loop would have two ending points that would correspond to the nodes after the cooling coil and after the heating coil/humidifier. In most cases, the air loop has a single starting point and up to two ending points (for a 2 deck system).  An outdoor air subsystem can be included in the supply side for ventilation and relief air.

**Air Loop Zone Equipment:**  The zone equipment section of the input file is defined as more or less the rest of the zone/air loop (outside air is handled separately as a subset of the air loop). This includes everything from where the ducts are split to serve various zones up through where the return ducts from various zones are mixed into a single return duct. Zone equipment can include dampers and reheat coils as well as zone specific conditioning systems such as thermostatic baseboard or a window air conditioner. Most control issues are typically dealt with in the zone equipment section of the simulation.

**Plant Loop Demand Side:**  One side of the plant is where energy is “demanded” by various components that make up the air loop or zone equipment. Typically, this is the water side of equipment such as coils, baseboard, radiant heating and cooling, etc. In the case of a condenser loop, energy is typically “demanded” by a chiller condenser or other water source heat pump. The demand side of this loop can also include mixers, flow splitters, and a bypass.

**Plant Loop Supply Side:**  The other side of the plant loop is where energy is “supplied” by various components. The components typically found on the supply side include pumps, boilers, chillers, purchased heating and cooling, ice storage, etc. In the case of a condenser, the components would be cooling tower, fluid cooler, or ground source heat exchanger, etc.  As with the demand side, this loop can also include mixers, flow splitters, and a bypass.

The section of the input file for describing the HVAC system tends to follow this structure presented above. Both plant and condenser loops are defined with a master description and then branch off into supply and demand side details. Linkage between the two sides is done using node names in the master statement. The air loop and zone equipment descriptions are slightly more complex due to the wide range of potential systems that are anticipated. Note that in every section controls become a key element and must be addressed. Each of the following sections details either a loop, a portion of a loop, or controls.

Group – Node-Branch Management
------------------------------

**Nodes**, **Branch** **Lists** and **Branches** define the topography of the HVAC connections.

### NodeList

For convenience, the NodeList object can be used to identify all the nodes for a particular use. A node list is not always required. The advantage of listing all the nodes in this manner is that input fields in other objects that ask for a node name can refer to either a single node or a list of nodes using this object. .

There are other lines of input syntax that require the use of a NodeList as part of the input. These syntax items include: OutdoorAir:NodeList and the SetpointManager objects. In these two cases, the use of a NodeList statement is mandatory if there is more than one node in this particular “list”. For example, if the outside air only has a single inlet node, then the name of that node can replace the node list name in the input syntax. As a result of this mandatory specification of node lists for certain types of input, nodes can, obviously, and may be members of more than one list.

#### Field: Name

This alpha designation must be unique among all the Node List Names. It is used as reference in various objects (e.g. OutdoorAir:NodeList).

#### Field: Node &lt;\#&gt; Name  (up to 25 allowed)

Each unique Node identifier creates a Node structure with various attributes depending on the type of node. Typical values include Temperature, Mass Flow Rate, and Temperature Set Point. The alpha designators are associated with a particular node.

Though each NodeList is limited to 25 nodes, several node lists may be entered if you choose to identify all the nodes up front. For example:

```
NodeList, Nodes1-25,
NODE_1,NODE_2,NODE_3,NODE_4,NODE_5,NODE_6,NODE_7,NODE_8,NODE_9,NODE_10,
NODE_11,NODE_12,NODE_13,NODE_14,NODE_15,NODE_16,NODE_17,NODE_18,NODE_19,NODE_20,
NODE_21,NODE_22,NODE_23,NODE_24,NODE_25;
NodeList, Nodes26-49,NODE_26,NODE_27,NODE_28,NODE_29,NODE_30,
NODE_31,NODE_32,NODE_33,NODE_34,NODE_35,NODE_36,NODE_37,NODE_38,NODE_39,NODE_40,
NODE_41,NODE_42,NODE_43,NODE_44,NODE_45,NODE_46,NODE_47,NODE_48,NODE_49;
```


### Node List Outputs

A simple detail of Nodes and numbers assigned appears in the **eplusout.bnd** file:

```
! <Node>,<NodeNumber>,<Node Name>,<Node Fluid Type>,<\# Times Node Referenced After Definition>
 Node,1,OUTSIDE AIR INLET NODE 1,Air,2
 Node,2,VAV SYS 1 INLET NODE,Air,3
 Node,3,MIXED AIR NODE 1,Air,5
 Node,4,MAIN COOLING COIL 1 OUTLET NODE,Air,3
 Node,5,MAIN HEATING COIL 1 OUTLET NODE,Air,4
 Node,6,VAV SYS 1 OUTLET NODE,Air,7
```

In addition, properties of each node is available during the simulation:

* HVAC,Average,System Node Temperature [C]

* HVAC,Average,System Node Last Timestep Temperature [C]

* HVAC,Average,System Node Mass Flow Rate [kg/s]

* HVAC,Average,System Node Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,System Node Setpoint Temperature [C]

* HVAC,Average,System Node Setpoint High Temperature [C]

* HVAC,Average,System Node Setpoint Low Temperature [C]

* HVAC,Average,System Node Setpoint Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,System Node Setpoint Minimum Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,System Node Setpoint Maximum Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,System Node Relative Humidity [%]

* HVAC,Average,System Node Pressure [Pa]

* HVAC,Average,System Node Standard Density Volume Flow Rate [m3/s]

* HVAC,Average,System Node Enthalpy [J/kg]

* HVAC,Average,System Node Last Timestep Enthalpy [J/kg]

* HVAC,Average,System Node Wetbulb Temperature [C]

* HVAC,Average,System Node Dewpoint Temperature [C]

* HVAC,Average,System Node Quality []

* HVAC,Average,System Node Height [m]

* HVAC,Average,System Node Specific Heat [J/kg-K]

**The following node variable is also available for system nodes that are for “air”:**

* HVAC, Average, System Node Current Density Volume Flow Rate [m3/s]

* HVAC, Average, System Node Current Density [kg/m3]


**The following node variables are “advanced” and normally used for debugging unusual cases:**

* HVAC,Average,System Node Minimum Temperature [C]

* HVAC,Average,System Node Maximum Temperature [C]

* HVAC,Average,System Node Minimum Limit Mass Flow Rate [kg/s]

* HVAC,Average,System Node Maximum Limit Mass Flow Rate [kg/s]

* HVAC,Average,System Node Minimum Available Mass Flow Rate [kg/s]

* HVAC,Average,System Node Maximum Available Mass Flow Rate [kg/s]

* HVAC,Averge,System Node Requested Mass Flow Rate [kg/s]

* HVAC,Average,System Node Setpoint Mass Flow Rate [kg/s]


**The following node variable reports node carbon dioxide concentration when carbon dioxide is simulated (ref. ZoneAirContaminantBalance):**

* HVAC,Average,System Node CO2 Concentration [ppm]


**The following node variable reports node generic contaminant concentration when generic contaminant is simulated (ref. ZoneAirContaminantBalance):**

* HVAC,Average,System Node Generic Air Contaminant Concentration [ppm]


#### System Node Temperature [C]

The current temperature at a system node in degrees C. For air nodes, this is the dry-bulb temperature.

#### System Node Last Timestep Temperature [C]

The temperature at a system node for the previous timestep.

#### System Node Mass Flow Rate [kg/s]

The current mass flow rate at a system node in kg/s.

#### System Node Humidity Ratio [kgWater/kgDryAir]

The current humidity ratio at a system node in kg-water/kg-dry-air. Not applicable for liquid nodes.

#### System Node Setpoint Temperature [C]

The current setpoint temperature at a system node in degrees C. Some controllers and equipment types sense this single setpoint.

#### System Node Setpoint High Temperature [C]

The current upper setpoint temperature at a system node in degrees C. Some controllers and equipment types use dual setpoints at a single node.

#### System Node Setpoint Low Temperature [C]

The current upper setpoint temperature at a system node in degrees C. Some controllers and equipment types use dual setpoints at a single node.

#### System Node Setpoint Humidity Ratio [kgWater/kgDryAir]

The current humidity ratio setpoint at a system node in kg-water/kg-dry-air. Some controllers and equipment types sense this single setpoint. Not applicable for liquid nodes.

#### System Node Setpoint Minimum Humidity Ratio [kgWater/kgDryAir]

The current minimum desired humidity ratio at a system node in kg-water/kg-dry-air. Some controllers and equipment types use the min/max values as dual setpoints at a single node. Not applicable for liquid nodes.

#### System Node Setpoint Maximum Humidity Ratio [kgWater/kgDryAir]

The current maximum desired humidity ratio at a system node in kg-water/kg-dry-air. Some controllers and equipment types use the min/max values as dual setpoints at a single node. Not applicable for liquid nodes.

#### System Node Relative Humidity [%]

The current relative humidity (calculated from the node temperature, node humidity ratio and standard barometric pressure for the location). Not applicable for liquid nodes.

#### System Node Pressure [Pa]

The current pressure at a system node in Pa.

#### System Node Standard Density Volume Flow Rate [m<sup>3</sup>/s]

The current volume flow rate at a system node in m<sup>3</sup>/s.  This is report is calculated from the mass flow using standardized values for density that do not vary over time (except for steam which varies with quality).  For water nodes this density is determined at a temperature of 5.05ºC.  For air nodes this density is determined for dry air at the standard barometric pressure for the location’s elevation, and a temperature of 20.0ºC.  For air nodes, also see the report “System Node Current Density Volume Flow Rate.”

#### System Node Enthalpy [J/kg]

The current enthalpy at a system node in J/kg.

#### System Node Last Timestep Enthalpy [J/kg]

The enthalpy at the system node for the previous timestep in Joules per kilogram.

#### System Node Wetbulb Temperature [C]

The current wet-bulb temperature at a system node in degrees C. Not applicable for liquid nodes.

#### System Node Dewpoint Temperature [C]

The current dewpoint temperature at a system node in degrees C. It is calculated from the System Node Temperature, the System Node Humidity Ratio and the Site Outdoor Air Barometric Pressure. Not applicable for liquid nodes.

#### System Node Quality []

The current system node vapor fraction/percent {0.0-1.0}.

#### System Node Height [m]

The current system node height {m}. Only applicable to outdoor air nodes.

#### System Node Specific Heat [J/kg-K]

The current specific heat capacity of the fluid at the node in units of J/kg-K.  Not available for steam nodes. 

**Additional Node Reporting for Air Nodes**

The following system node variable is available for nodes with a fluid type of air.

#### System Node Current Density Volume Flow Rate [m<sup>3</sup>/s]

The current volume flow rate at a system node in m<sup>3</sup>/s based on the current density.  This report differs from the one called “System Node Standard Density Volume Flow Rate” in that it uses an air density calculated for the current moist air conditions rather than a standard density.

#### System Node Current Density [kg/m3]

The current air density at a system node in kg/m3.  This is the density used to calculate the volume flow rate above.  The density is calculated using current outdoor air barometric pressure and the drybulb temperature and humidity ratio at the air node.

**Advanced Node Reporting**

The following system node variables are available when you request “Diagnostics, DisplayAdvancedReportVariable;”. They are normally used for debugging unusual system cases and may not be available for all systems. Also, their definitions may change based on the usage in the system.

#### System Node Minimum Temperature [C]

#### System Node Maximum Temperature [C]

These node variables represent the min/max of loops or branches.

#### System Node Minimum Limit Mass Flow Rate [kg/s]

#### System Node Maximum Limit Mass Flow Rate [kg/s]

These node variables hold the maximum possible and the minimum allowable flow rates for a particular component. As such, they represent the “hardware limit” on the flow rate for the component. By convention, these variables are stored at the component inlet node. Since components share their nodes (the outlet node of one component is the inlet node of the next component), the protocol must be strictly followed. These variables are set by each component based on the design flow limits of the equipment.

#### System Node Minimum Available Mass Flow Rate [kg/s]

#### System Node Maximum Available Mass Flow Rate [kg/s]

These node variables represent the *loop* or *branch* maximum and minimum flow rate for the current configuration of the loop on which the component resides. The central plant routines manage these variables dynamically to resolve flow rates through branches located inside splitters and mixers.

#### System Node Setpoint Mass Flow Rate [kg/s]

The current mass flow rate setpoint at a system node in kg/s. Some controllers and equipment types sense this single setpoint.

#### System Node Requested Mass Flow Rate [kg/s]

This output is the current mass flow rate request at a system node in kg/s.  Only used for plant simulations and nodes.  This is the mass flow rate “requested” by a component.  This is a record of what the component wanted which can be useful for diagnostics when the actual simulated flow is different than expected.  This value is also used to determine overall loop flow rates.

#### System Node CO2 Concentration [ppm]

The average carbon dioxide concentration, in parts per million (ppm), at a system node for the timestep being reported.

#### System Node Generic Air Contaminant Concentration [ppm]

The average generic contaminant concentration, in parts per million (ppm), at a system node for the timestep being reported.

### BranchList

A branch list is intended to define the branches or portions of a particular loop that are present on an individual plant or condenser loop. Thus, the BranchList syntax simply provides a list of branch names (see Branch syntax) that then refer to more detailed syntax in another part of the input file. The syntax for describing a list of branches is given below.

Branches in BranchList objects should be listed in flow order: inlet branch, then parallel branches, then outlet branch. Branches (within a splitter/mixer) are simulated in the order listed.

#### Field: Name

A unique name to identify the branch list.

#### Field: Branch &lt;\#&gt; Name

Branch name in the list.  As noted above, Branches in BranchList objects MUST be listed in flow order: inlet branch, then parallel branches, then outlet branch. Branches are simulated in the order listed.

An example of this statement in an IDF is:

```idf
BranchList, Cooling Supply Side Branches,
     CW Pump Branch,
     Little Chiller Branch,
     Big Chiller Branch,
     Purchased Cooling Branch,
     Supply Bypass Branch,
     Cooling Supply Outlet;
```

### Branch List Output

No output directly related to Branch Lists current is presented.

### Branch

Branches can be considered the mid-level grouping of items in the EnergyPlus HVAC loop scheme. Components are the lowest level of information. A collection of components in series forms a branch. Every branch must have at least one component, but it may have several components in series. The air loop also has “unitary” objects that are compound objects that wrap components and when they are used it is the unitary objects that appear on the Branch and not the child components.  The **Branch** defines the order that components appear on the branch. Moreover, a collection of branches and their connecting information form a loop. Therefore, a branch is a collection of components while a loop is a collection of branches. Thus, components are specified for particular HVAC loops by assigning them to branches and then connecting those branches together to form a loop.

For hydronic plant systems, the Branch object is used on both the demand side and the supply side of the plant loop.  For HVAC air systems, the Branch object is only used to describe the components on the supply side of an air loop. The demand side of the air loop does not use the Branch object.  The outside air system appears on a Branch object but it does not use a Branch object itself to describe the components that included in the outside air system.  So-called “ZoneHVAC:\*” equipment, HVAC equipment directly associated with a zone, do not use the Branch object.

It should be noted that each component also has at least two nodes associated with it—an inlet node and an outlet node. These nodes, by default, are also part of the branch to which their components are assigned.  Although it may appear redundant to list the node names in both the Branch and in the component object being referenced, this is needed because many components are connected to more than one loop at a time and the node names are needed here to distinguish which portion of the component is being attached to this particular branch and its loop.  It should be noted that each branch must have at least one component on it. A “null” branch such as one where the first component on the loop is in reality a splitter or mixer should be defined as a single Pipe component for plant, or a single Duct component for air systems.

#### Field: Name

This alpha field is the unique, user-defined name that allows the branch to be referenced by other elements such as the PlantLoop and CondenserLoop statements.

#### Field: Maximum Flow Rate

This field is the maximum flow rate (m<sup>3</sup>/sec) allowed on a particular branch. This number will set an absolute maximum flow rate for all components on the loop. Even if components are defined with a higher flow rate, EnergyPlus will limit the flow on this particular branch to the value entered here by the user. Currently this is used in the Air Loop and is not a required field in the Plant and Condenser Loop. The example files for the Plant and Condenser Loops leave this field blank to simplify flow input.

#### Field: Pressure Drop Curve Name

This is an optional field used to specify pressure drop information for this particular branch. Currently this is only available in plant/condenser fluid loops: PlantLoop and CondenserLoop. Air loops require a full airflow network, so this field is ignored if found on an air loop. The value entered for this field must match a pressure curve object also found in the input. This curve can be of the type: Curve:Linear, Curve:Quadratic, Curve:Cubic, Curve:Exponent, or Curve:Functional:PressureDrop. In order to then perform a pressure simulation for the loop that this branch is located on, a flag must be set in the loop object. Reference the PlantLoop and CondenserLoop field “Pressure Simulation Type” for allowable settings. See the Engineering Reference document for further information on pressure simulation in plant loops.

#### Field Set (Branch Specifications)

Following the two introductory items, there are groups of 5 repeated items: a type, a name, inlet and outlet node names, and a branch control type. All of these items refer to one particular component on the branch. The first component defined by these items will be the first component on this branch, etc. through the end of the list.  This object is extensible and can use as many field sets as needed.

#### Field: Component &lt;\#&gt; Object Type

This field is the component object type (object class name). The component type refers to other elements within the input file and specifies what kind of component this is. The objects in the  Group – Plant Equipment section are valid here when the Branch is used in Plant specifications. Fans, coils, unitary systems, and Outside Air Systems are also valid component types for the Branch object. Pipes or Ducts are also valid for this field.  No splitter or mixer type objects are allowed.

#### Field: Component &lt;\#&gt; Name

The component name is the unique, user-defined reference name to distinguish between potentially multiple occurrences of a particular component type in an input file. The set of component type and component name must be unique. (You can only have 1 Boiler object with name MYBOILER).

#### Field: Component &lt;\#&gt; Inlet Node Name

This field references an inlet node name that will be found in the actual component specification.  The inlet node, and the outlet node specified in the next field, should correspond to component model’s connections that are intended for the loop that this Branch is assigned to.  For example a water-cooled chiller will have two inlet nodes, one for chilled water return and one for condenser water return and so the chiller will appear on two Branch objects accordingly.

#### Field: Component &lt;\#&gt; Outlet Node Name

This field references an outlet node name that will be found in the actual component specification.

#### Field: Component &lt;\#&gt; Branch Control Type

This field is being deprecated and is no longer used or required. Prior to version 7 it was used by plant to resolve branch flow rates but now this is handled automatically by the program.  The field will be removed in a future version.

An example of this statement in an IDF is:

```idf
Branch,
    Air Loop Main Branch,    !- Branch Name
    1.75,                    !- Maximum Branch Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:UnitaryHeatCool:VAVChangeoverBypass,  !- Comp1 Type
    GasHeat CBVAV System,    !- Comp1 Name
    Air Loop Inlet Node,     !- Comp1 Inlet Node Name
    Air Loop Outlet Node,    !- Comp1 Outlet Node Name
    ;                  !- Comp1 Branch Control Type
```


And a more complex one:

```idf
  BRANCH,
    Air Loop Main Branch,    !- Branch Name
    1.3,                     !- Maximum Branch Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    FAN:SIMPLE:ConstVolume,  !- Comp1 Type
    Supply Fan 1,            !- Comp1 Name
    Air Loop Inlet Node,     !- Comp1 Inlet Node Name
    Cooling Coil Air Inlet Node,  !- Comp1 Outlet Node Name
    ,                  !- Comp1 Branch Control Type
    COIL:Water:DetailedFlatCooling,  !- Comp2 Type
    Detailed Cooling Coil,   !- Comp2 Name
    Cooling Coil Air Inlet Node,  !- Comp2 Inlet Node Name
    Air Loop Outlet Node,    !- Comp2 Outlet Node Name
    ;                 !- Comp2 Branch Control Type
```


### Branch Output

The components on a branch are in series and that list is in simulation and connection order. Each branch must obey the rules: the outlet for component 1 has to have the same node name as the inlet for component 2, and so forth.

Eplusout.err contains the test for “individual branch integrity”:

```
   ************* Testing Individual Branch Integrity
   ************* Testing Branch=AIR LOOP MAIN BRANCH
   ************* ....passed
   ************* Testing Branch=COOLING DEMAND INLET
   ************* ....passed
   ************* Testing Branch=COOLING COIL BRANCH
   ************* ....passed
   ************* Testing Branch=DEMAND BYPASS BRANCH
   ************* ....passed
   ************* Testing Branch=COOLING DEMAND OUTLET
   ************* ....passed
   ************* Testing Branch=COOLING SUPPLY OUTLET
   ************* ....passed
```

The addition of pressure simulation for branches in fluid loops brings a new output at the branch level:

* HVAC,Average,Plant Branch Pressure Difference [Pa]

#### Plant Branch Pressure Difference [Pa]

This field allows the user to output the pressure drop of a particular branch on a plant loop or condenser loop. This output is only recognized if a valid pressure simulation is being performed. To do this, the user must specify a pressure simulation type as an input in the PlantLoop or CondenserLoop object.

### ConnectorList

A connector list is a collection of either one or two connection devices (Connector:Mixer or Connector:Splitter). Due to the definition of a loop in EnergyPlus, there is a maximum of one mixer and one splitter allowed for each loop segment. This limitation still allows a tremendous amount of flexibility to the user and can also still be solved within a reasonable amount of time and without a complex solver routine. The connection list simply allows the specification of the types and names of these devices. This allows the main loop statements to have the flexibility to have multiple lists that can have one or more item.

#### Field: Name

This field is an identifying name that will be referenced to main loop statements using this connector list. The name must be unique among connector list names.

#### Field-Set: Connection Object Type and Identifying Name (up to 2 allowed)

Depending on the loop, either one or two of the connectors will be specified. If this particular loop only has a single connector (either Connector:Mixer or Connector:Splitter), then only the first two items (type of connection and identifying name of connector) are included. If both a mixer and splitter are present, the additional type of connection and identifying name must be included. Note that the order that the items appear is inconsequential—either the Connector:Mixer or the Connector:Splitter may appear first. This will not affect the simulation.

#### Field: Connector 1 Object Type

This field contains the connector type **Connector:Mixer** or **Connector:Splitter**.

#### Field: Connector 1 Name

This field is an identifying name for the connector. It will be used by other objects in the input file.

#### Field: Connector 2 Object Type (optional)

This field contains the connector type **Connector:Mixer** or **Connector:Splitter**.

#### Field: Connector 2 Name (optional)

This field is an identifying name for the connector. It will be used by other objects in the input file.

An example of this statement in an IDF is:

```idf
ConnectorList LIST, Cooling Supply Side Connectors,
    Connector:Splitter, CW Loop Splitter,
    Connector:Mixer, CW Loop Mixer;
```

### Connector List Outputs

No output directly related to Connector Lists is currently presented.

### Pipe:Adiabatic

In reality, every component is connected to its closest neighbors via a pipe or a duct. At the current time, such detail is not needed in EnergyPlus. Thus, the Pipe:Adiabatic component is currently used more as a connection device (for branches that really do not have any components associated with them) or as a bypass than anything else. As such, its input is very simple and its algorithm is equally simple. The current algorithm for a pipe is simply to pass the inlet conditions to the outlet of the pipe component.

#### Field: Name

This alpha field is used as an identifying field for the pipe.

#### Field: Inlet Node Name

This alpha field is used as an identifying field for the pipe inlet node.

#### Field: Outlet Node Name

This alpha field is used as an identifying field for the pipe outlet node.

An example of this statement in an IDF is:

```idf
Pipe:Adiabatic,
    Demand Side Inlet Pipe,
    CW Demand Inlet Node,
    CW Demand Entrance Pipe Outlet Node;
```

### Pipe Outputs

There are no outputs directly related to Pipes.

### Pipe:Adiabatic:Steam

To connect the various components in a steam system regardless of it being the condensate or the steam side of the loop steam pipe needs to be used. In reality, every component is connected to its closest neighbors via a pipe or a duct. At the current time, such detail is not needed in EnergyPlus. Thus, the Pipe:Adiabatic:Steam component is currently used more as a connection device (for branches that really do not have any components associated with them). As such, its input is very simple and its algorithm is equally simple. The current algorithm for a pipe is simply to pass the inlet conditions to the outlet of the pipe component.

#### Field: Name

This alpha field is used as an identifying field for the steam pipe.

#### Field: Inlet Node Name

This alpha field is used as an identifying field for the steam pipe inlet node.

#### Field: Outlet Node Name

This alpha field is used as an identifying field for the steampipe outlet node.

An example of this statement in an IDF is:

```idf
Pipe:Adiabatic:Steam,
    Steam Demand 1 Steam Inlet Pipe,            !- PipeName
    Steam Demand 1 Steam Demand Inlet Node,     !- Inlet Node Name
    Steam Demand 1 Steam Demand Entrance Pipe Outlet Node;  !- Outlet Node Name
```


### Steam Pipe Outputs

There are no outputs directly related to Steam Pipes.

### Pipe:Indoor

This object specifies inputs which are used to simulate the heat transfer from a plant loop pipe placed in a zone or when a user schedule is used to specify an environment.

The data definition for object is shown below.

#### Field: Name

This alpha field is used as an identifying field for the pipe.

#### Field: Construction Name

This alpha field references a 'wall' construction object that gives a layer-by-layer description of the pipe wall and its insulation.  The construction object follows standard conventions, describing material properties for each layer beginning with the outermost insulation layer and ending with the pipe wall layer.

#### Field: Fluid Inlet Node Name

This alpha field contains the name of the pipe fluid inlet node.

#### Field: Fluid Outlet Node Name

This alpha field contains the name of the pipe fluid outlet node.

#### Field: Environment Type

Environment type is the environment in which the pipe is placed. It can be either **Zone** or **Schedule**. If specified as Zone, a zone name must be specified in the next field. If specified as Schedule, the Ambient Temperature Zone can be left blank, while a schedule must be specified for the temperature and air velocity.

#### Field: Ambient Temperature Zone Name

If **Zone** is specified as the environment type, this field is used to specify the name of the zone in which the pipe is located.  The zone temperature is used to calculate the heat transfer rate from the pipe.

#### Field: Ambient Temperature Schedule Name

If **Schedule** is specified as the environment type, this field is used to specify the name of the temperature schedule that gives the ambient air temperature surrounding the pipe.  This temperature is used as the outside boundary condition to calculate heat transfer from the pipe.

#### Field: Ambient Air Velocity Schedule Name

If **Schedule** is specified as the environment type, this field is used to specify the name of the velocity schedule that gives the air velocity near the pipe.  This velocity is used to calculate the convection heat transfer coefficient used in the pipe heat transfer calculation.

#### Field: Pipe Inside Diameter

This field is used to enter the inside diameter of the pipe in units of m. Pipe inside diameter must be a positive number.

#### Field: Pipe Length

This field is used to enter the length of the pipe in units of m. Pipe length must be a positive number.

An example of this object in an IDF is:

```idf
Pipe:Indoor,
    Pipe Heat Transfer Towers,    !- name of outside panel heat exchanger
    Insulated Pipe,                      !- Construction name
    Condenser Tower Outlet Node,  !- Comp1 Inlet Node Name
    HTPipe Outlet Node,           !- Comp1 Outlet Node Name
    Water,                               !- Fluid name
    Zone,                         !- field Ambient Temperature Outside Air Node name
    0.05,                                !- Pipe Inside Diameter (thickness in construction data)
    100.0;                               !- pipe length
```


### Pipe:Indoor Outputs

* HVAC,Average, Pipe Fluid Heat Transfer Rate [W]

* HVAC,Average, Pipe Ambient Heat Transfer Rate [W]

* HVAC,SUM, Pipe Fluid Heat Transfer Energy [J]

* HVAC,SUM, Pipe Ambient Heat Transfer Energy [J]

* HVAC,Average, Pipe Mass Flow Rate [kg/s]

* HVAC,Average, Pipe Inlet Temperature [C]

* HVAC,Average, Pipe Outlet Temperature [C]

* HVAC,Average, Pipe Volume Flow Rate [m3/s]


#### Pipe Fluid Heat Transfer Rate [W]

The output provides the total amount of heat loss/gain in the fluid from pipe inlet to outlet.

#### Pipe Ambient Heat Transfer Rate [W]

The output provides the amount of heat loss/gain from pipe wall to the environment.

#### Pipe Fluid Heat Transfer Energy [J]

Total energy fluid has lost/gained between pipe inlet and outlet. It is metered on EnergyTransfer with an end use of Pipes.

#### Pipe Ambient Heat Transfer Energy [J]

Total energy lost from the external pipe surface.

#### Pipe Mass Flow Rate [kg/s]

Mass flow rate of the fluid in the pipe.

#### Pipe Inlet Temperature [C]

#### Pipe Outlet Temperature [C]

Temperature of fluid at entering and exiting of pipe.

#### Pipe Volume Flow Rate [m3/s]

Fluid volumetric flow rate, (mass flow rate / density)

### Pipe:Outdoor

This object specifies inputs which are used to simulate the heat transfer from a plant loop pipe placed in an outdoor environment.

#### Field: Name

This alpha field is used as an identifying field for the pipe.

#### Field: Construction Name

This alpha field references a 'wall' construction object that gives a layer-by-layer description of the pipe wall and its insulation.  The construction object follows standard conventions, describing material properties for each layer beginning with the outermost insulation layer and ending with the pipe wall layer.

#### Field: Fluid Inlet Node Name

This alpha field contains the name of the pipe fluid inlet node.

#### Field: Fluid Outlet Node Name

This alpha field contains the name of the pipe fluid outlet node.

#### Field: Ambient Temperature Outside Air Node Name

Ambient temperature outdoor air node is a node representing outdoor air with which pipe transfers heat. The node should be included in an outdoor air node list.

#### Field: Pipe Inside Diameter

This field is used to enter the inside diameter of the pipe in units of m. Pipe inside diameter must be a positive quantity.

#### Field: Pipe Length

This field is used to enter the length of the pipe in units of m. Pipe length must be a positive   quantity.

An example of this statement in an IDF is:

```idf
Pipe:Outdoor,
    Pipe Heat Transfer Towers,    !- name of outside panel heat exchanger
    Insulated Pipe,                      !- Construction name
    Condenser Tower Outlet Node, !- Comp1 Inlet Node Name
    HTPipe Outlet Node,           !- Comp1 Outlet Node Name
    Water,                               !- Fluid name
    PipeHeatTransfer Inlet Node,     !- field Ambient Temperature Outside Air Node name
    0.05,                         !- Pipe Inside Diameter (thickness given in construction data)
    100.0;                               !- pipe length
```


### Pipe:Outdoor Outputs

* HVAC,Average, Pipe Fluid Heat Transfer Rate [W]

* HVAC,SUM, Pipe Fluid Heat Transfer Energy [J]

* HVAC,Average, Pipe Mass Flow Rate [kg/s]

* HVAC,Average, Pipe Inlet Temperature [T]

* HVAC,Average, Pipe Outlet Temperature [T]

* HVAC,Average, Pipe Volume Flow Rate [m3/s]


#### Pipe Fluid Heat Transfer Rate [W]

The output provides the total amount of heat loss/gain in the fluid from pipe inlet to outlet.

#### Pipe Fluid Heat Transfer Energy [J]

Total energy fluid has lost/gained between pipe inlet and outlet. It is metered on EnergyTransfer with an end use of Pipes.

#### Pipe Mass Flow Rate [kg/s]

Mass flow rate of the fluid in the pipe.

#### Pipe Inlet Temperature [C]

#### Pipe Outlet Temperature [C]

Temperature of fluid at entering and exiting of pipe.

#### Pipe Volume Flow Rate [m3/s]

Fluid volumetric flow rate, (mass flow rate / density)

### Pipe:Underground

This object specifies inputs which are used to simulate the heat transfer from a plant loop pipe placed underground.

#### Field: Name

This alpha field is used as an identifying field for the pipe.

#### Field: Construction Name

 This alpha field references a basic construction object that gives a layer-by-layer description of the pipe wall and insulation. The construction object follows standard conventions, describing material properties for each layer beginning with the outermost layer, the insulation, if it exists, and ending with the pipe wall layer.  The construction object may have either one or two layers.  If only one, then the material must be the pipe wall.  If two, then insulation is utilized.

#### Field: Fluid Inlet Node Name

 This alpha field contains the name of the pipe fluid inlet node.

#### Field: Fluid Outlet Node Name

 This alpha field contains the name of the pipe fluid outlet node.

#### Field: Sun Exposure

 This alpha field allows the user to specify one of two options: NoSun or SunExposed.  For SunExposed, the simulation includes diffuse and beam solar effects on the ground surface.  For NoSun, no solar effects are included.

#### Field: Pipe Inside Diameter

 This field is used to enter the inside diameter of the pipe in units of m. Pipe inside diameter must be a positive quantity.

#### Field: Pipe Length

 This field is used to enter the length of the pipe in units of {m}. Pipe length must be a positive quantity.

#### Field: Soil Material Name

This references a Material object that contains the soil properties and thickness.  Note that when defining the soil layer, the thickness should be the thickness of soil between the pipe wall and the ground surface.

#### Field: Type of Undisturbed Ground Temperature Object

This is the type of undisturbed ground temperature object that is used to determine the ground temperature.

#### Field: Name of Undisturbed Ground Temperature Object

This is the name of the undisturbed ground temperature object that is used to determine the ground temperature.

An example of this object in an IDF is:

```idf
Pipe:Underground,
    Pipe Heat Transfer Towers,          !- Name of Pipe
    Insulated Buried Pipe,              !- Construction Name
    Condenser Tower Outlet Node,        !- Inlet Node Name
    HTPipe Outlet Node,                 !- Outlet Node Name
    Water,                              !- Fluid Name
    SunExposed,                         !- Sun Exposure
    0.05,                               !- Pipe Inside Diameter    
    20.0,                               !- Pipe Length
    Buried Pipe Soil,                   !- Soil Material
    Site:GroundTemperature:Undisturbed:KusudaAchenbach, !- Type of Undisturbed Ground Temperature Object
    KATemps;                            !- Name of Undisturbed Ground Temperature Object

  Construction,
    Insulated Buried Pipe,              !- Name
    Buried Pipe Insulation,             !- Layer #1
    Buried Pipe Steel;                  !- Layer #2

  Material,
    Buried Pipe Soil,                   !- Name
    Smooth,                             !- Roughness
    1.5,                                !- Thickness {m}
    0.36,                               !- Conductivity {W/m-K}
    2000.0,                             !- Density {kg/m3}
    1200.0,                             !- Specific Heat {J/kg-K}
    0.9,                                !- Thermal Absorptance
    0.5,                                !- Solar Absorptance
    0.5;                                !- Visible Absorptance
```

### Pipe:Underground Outputs

* HVAC, Average, Pipe Fluid Heat Transfer Rate [W]

* HVAC, SUM, Pipe Fluid Heat Transfer Energy [J]

* HVAC, Average, Pipe Mass Flow Rate [kg/s]

* HVAC, Average, Pipe Volume Flow Rate [m3/s]

* HVAC, Average, Pipe Inlet Temperature [C]

* HVAC, Average, Pipe Outlet Temperature [C]

#### Pipe Fluid Heat Transfer Rate [W]

The output provides the total amount of heat loss/gain in the fluid from pipe inlet to outlet.

#### Pipe Fluid Heat Transfer Energy [J]

Total energy fluid has lost/gained between pipe inlet and outlet. It is metered on

EnergyTransfer with an end use of Pipes.

#### Pipe Mass Flow Rate [kg/s]

 Mass flow rate of the fluid in the pipe.

#### Pipe Volume Flow Rate [m3/s]

Fluid volumetric flow rate, (mass flow rate / density)

#### Pipe Inlet Temperature [C]

#### Pipe Outlet Temperature [C]

Temperature of fluid at entrance and exit of pipe.

### PipingSystem:Underground Class Objects

Objects in this class are used to simulate the heat transfer processes of a piping system placed underground, which may or may not be in contact with a number of zone surfaces.  There are three related objects, all of which are prefixed with PipingSystem:Underground :

- PipingSystem:Underground:Domain

- PipingSystem:Underground:PipeCircuit

- PipingSystem:Underground:PipeSegment

### PipingSystem:Underground:Domain

This section documents the domain object, which is used to specify information for the overall ground domain, including thermal properties, mesh parameters, and surface interaction.

#### Field: Name

This alpha field is used as an identifying field for the ground domain.

#### Field: XMax, YMax, ZMax

These numeric fields are used to specify the overall domain size, in each of the three Cartesian dimensions.  The domain will be meshed from {x, y, z} = {0, 0, 0} to {Xmax, Ymax, Zmax}.

Note that for this object, the x-z plane lies parallel to the ground surface, such that the y-dimension can be thought of as representing the burial depth.  This is in contrast to the way building surface coordinates are defined with the x-y plane lying parallel to the ground.  Also note that any pipe segments that end up being used in a ground domain will be placed axially in the z-dimension.  Thus, pipe flow will always be in either the positive z or negative z direction.

#### Field: X-Direction Mesh Density Parameter

This numeric integer field represents the number of cells to be placed between any two “domain partitions” during mesh development.  A domain partition may be thought of as a basement wall/floor, or a pipe.  Once these components are laid out in the domain, this field number of cells are placed between the partitions.  Further information on this is found in the engineering reference manual.

#### Field: X-Direction Mesh Type

This alpha field represents the type of mesh to create when placing cells between “domain partitions.”  Two options are available: “uniform” and “symmetricgeometric.”  For uniform, the cells are placed in the region with all cells having equal size.  For symmetric-geometric, the cells are compressed toward the partitions so that there are more cells on either side of the mesh region.  This can help focus computational intensity on the boundary areas where it is likely more desired.  For symmetric-geometric mesh distribution, the mesh density parameter should be an even number to provide the symmetric condition.

#### Field: X-Direction Geometric Coefficient

This numeric field represents the compression of cell distribution if the x-direction mesh type is set to “symmetricgeometric.”  If the mesh type is uniform, this field is not interpreted.  For symmetric geometric, a value in this field equal to 1 would result in a uniform distribution, while a value of 2 would provide a highly skewed distribution.

#### Field: Y-Direction Mesh Density Parameter

See Field: X-Direction Mesh Density Parameter.

#### Field: Y-Direction Mesh Type

See Field: X-Direction Mesh Type.

#### Field: Y-Direction Geometric Coefficient

See Field: X-Direction Geometric Coefficient.

#### Field: Z-Direction Mesh Density Parameter

See Field: X-Direction Mesh Density Parameter.

#### Field: Z-Direction Mesh Type

See Field: X-Direction Mesh Type.

#### Field: Z-Direction Geometric Coefficient

See Field: X-Direction Geometric Coefficient.

#### Field: Soil Thermal Conductivity

The thermal conductivity of the soil, in W/m-K.

#### Field: Soil Density

The bulk density of the soil, in kg/m3.

#### Field: Soil Specific Heat

The specific heat of dry soil, in J/kg-K.  If moisture is defined in this object, moisture and freezing effects are accounted for by varying the specific heat value.

#### Field: Soil Moisture Content Volume Fraction

A nominal value of soil moisture content to be used when evaluating soil thermal properties.

#### Field: Soil Moisture Content Volume Fraction at Saturation

A nominal value of soil moisture content when the soil is saturated, this is used in evaluating thermal properties of freezing soil

#### Field: Type of Undisturbed Ground Temperature Object

The type of undisturbed ground temperature object used to determine ground temperature for the farfield boundary conditions.

#### Field: Name of Undisturbed Ground Temperature Object

The name of the undisturbed ground temperature object used to determine ground temperature for the farfield boundary conditions.

#### Field: This Domain Includes Basement Surface Interaction

A yes/no field stating whether zone surfaces should be coupled to this domain.

#### Field: Width of Basement Floor in Ground Domain

If this domain does include basement interaction, this represents the width of the domain cutaway to include the basement.  In essence, this is the width of basement floor to include in the ground simulation.  This width should *include* the basement wall thickness.

#### Field: Width of Basement Floor in Ground Domain

If this domain does include basement interaction, this represents the depth of the domain cutaway to include the basement.  In essence, this is the burial depth of the basement to include in the ground simulation.  This depth should include the basement floor thickness.

#### Field: Shift Pipe X Coordinates By Basement Width

If this domain does include basement interaction, this flag specifies whether the pipe segment X-values should then be shifted by the basement width.  In essence, this specifies the reference point for pipe segment x-values: if NO then the reference is domain x=0, if YES then the reference is the basement width point.

#### Field: Name of Basement Wall Boundary Condition Model

The name of an OtherSideConditions model defined in the input file and referenced by the surfaces which should be included as “wall surfaces” for the basement interaction part of the ground heat transfer model.

#### Field: Name of Basement Wall Boundary Condition Model

The name of an OtherSideConditions model defined in the input file and referenced by the surfaces which should be included as “floor surfaces” for the basement interaction part of the ground heat transfer model.

#### Field: Convergence Criterion for the Outer Cartesian Domain Iteration Loop

The maximum temperature deviation within any cell between one iteration and another to decide that the Cartesian domain has converged to within tolerance.  A smaller value will improve accuracy and computation time.  A smaller value should be accompanied by a higher number of iterations if maximum accuracy is desired.

#### Field: Maximum Iterations in the Outer Cartesian Domain Iteration Loop

The maximum number of iterations to make when performing temperature updates of the Cartesian coordinate system.  The actual number of iterations made will of course depend on transient conditions and convergence tolerance.

#### Field: Evapotranspiration Ground Cover Parameter
Numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance. The values range from 0 (solid, nonpermeable ground surface) to 1.5 (wild growth).

#### Field: Number of Pipe Circuits Entered for this Domain

The number of pipe circuit objects which will be defined in the following fields.

#### Field: Pipe Circuit 1 {… to N; extensible}

A PipingSystem:Underground:PipeCircuit to be included in this domain.  This indicates that the pipe circuit and all of the underlying pipe segments will be included during mesh development and heat transfer calculations within this domain.  Any number of pipe circuits can be added, assuming all underlying pipe segments do not cause any conflicts for the mesh development engine (overlapping pipes, etc.).

### PipingSystem:Underground:PipeCircuit

This section documents the pipe circuit object, which is used to specify information for the plant loop topology, such as inlet and outlet connections.  This object also groups together pipe segments to define flow paths within a given pipe circuit.

#### Field: Name

This alpha field is used as an identifying field for the pipe circuit.

#### Field: Pipe Thermal Conductivity

 The thermal conductivity of the pipe, in W/m-K.

#### Field: Pipe Density

 The bulk density of the pipe, in kg/m3.

#### Field: Pipe Specific Heat

 The specific heat of the pipe, in J/kg-K.

#### Field: Pipe Inner Diameter

 The inner diameter of the pipe, in m.

#### Field: Pipe Outer Diameter

 The outer diameter of the pipe, in m.

#### Field: Design Flow Rate

 The “design” flow in this pipe circuit, in m3/s.  This is the flow which this component will request during the simulation.  Of course, other components and overall plant management will decide the flow actually given to this component.

#### Field: Circuit Inlet Node Name

 The inlet node name for this circuit, which is used when placing this circuit on a branch on a plant or condenser loop.

#### Field: Circuit Outlet Node Name

 The outlet node name for this circuit, which is used when placing this circuit on a branch on a plant or condenser loop.

#### Field: Convergence Criterion for the Inner Radial Iteration Loop

 The maximum temperature deviation within any cell between one iteration and another to decide that the radial domain has converged to within tolerance.  A smaller value will improve accuracy and computation time.  A smaller value should be accompanied by a higher number of iterations if maximum accuracy is desired.

#### Field: Maximum Iterations in the Inner Radial Iteration Loop

 The maximum number of iterations to make when performing temperature updates of the radial coordinate system.  The actual number of iterations made will of course depend on transient conditions and convergence tolerance.

#### Field: Number of Soil Nodes in the Inner Radial Near Pipe Mesh Region

 The number of soil nodes to discretize pipe cells.  More information on mesh development is provided in the engineering reference manual.

#### Field: Radial Thickness of Inner Radial Near Pipe Mesh Region

 The radial distance used to discretize pipe cells.  More information on mesh development is provided in the engineering reference manual.

#### Field: Number of Pipe Segments Entered for this Pipe Circuit

 The number of pipe segment objects which will be defined in the following fields.

#### Field: Pipe Segment 1 {… to N; extensible}

 A PipingSystem:Underground:PipeSegment to be included in this pipe circuit.  The circuit is set up so that flow passes through the *N* segments in the order they are entered here.



### PipingSystem:Underground:PipeSegment

This section documents the pipe segment object, which is used to specify information for a single pipe segment placed at some x, y coordinate in the ground.  The flow direction is also defined in this object to allow for careful description of varying flow paths.  This can be useful for accounting for short circuiting effects if two pipes are placed in counterflow vs. parallel flow.

#### Field: Name

This alpha field is used as an identifying field for the pipe segment.

#### Field: X Position

This numeric field represents the x-direction placement of the pipe.  If no basement is included in the simulation, this is measured from x=0.  If a basement is included, and the domain object specifies that pipes should be shifted, this is measured from the basement wall.

#### Field: Y Position

This numeric field represents the burial depth of the pipe, measured from the ground surface.  This will always be a positive number.

#### Field: Flow Direction

This alpha field is used to define the flow direction within this pipe segment.  The choices are “increasing” or “decreasing.”  These can be chosen carefully to encapsulate specific short-circuiting effects due to varying flow configurations (circuiting).

An example of this object in an IDF is offered here for a foundation heat exchanger

```idf
  PipingSystem:Underground:Domain,
    My Piping System,        !- Name
    12,                      !- Xmax
    4.5,                     !- Ymax
    36.84,                   !- Zmax
    2,                       !- XMeshCount
    Uniform,                 !- XMeshType
    ,                        !- XGeometricCoeff
    2,                       !- YMeshCount
    Uniform,                 !- YMeshType
    ,                        !- YGeometricCoeff
    6,                       !- ZMeshCount
    Uniform,                 !- ZMeshType
    ,                        !- ZGeometricCoeff
    1.08,                    !- GroundThermalConductivity
    962,                     !- GroundDensity
    2576,                    !- GroundSpecificHeat
    30,                      !- MoistureContent
    50,                      !- MoistureContentAtSaturation
    Site:GroundTemperature:Undisturbed:KusudaAchenbach, !- Type of Undisturbed Ground Temperature Object
    KATemps,                 !- Name of Undisturbed Ground Temperature Object
    Yes,                     !- DomainHasBasement
    6,                       !- BasementWidthInDomain
    2.5,                     !- BasementDepthInDomain
    Yes,                     !- ShiftPipeXValuesByBasementWidth
    BasementWallOSCM,        !- BasementWallBoundaryConditionModel
    BasementFloorOSCM,       !- BasementFloorBoundaryConditionModel
    0.005,                   !- CartesianIterationConvergenceCriterion
    100,                     !- CartesianMaxIterations
    0.408,                   !- EvapotranspirationGroundCoverParameter
    1,                       !- NumPipeCircuits
    My Pipe Circuit;         !- PipeCircuit

  PipingSystem:Underground:PipeCircuit,
    My Pipe Circuit,         !- Name
    0.3895,                  !- PipeThermalConductivity
    641,                     !- PipeDensity
    2405,                    !- PipeSpecificHeat
    0.016,                   !- PipeInnerDiameter
    0.02667,                 !- PipeOuterDiameter
    0.004,                   !- DesignFlowRate
    Piping System Inlet Node, !- InletNode
    Piping System Outlet Node, !- OutletNode
    0.001,                   !- RadialIterationConvergenceCriterion
    100,                     !- RadialMaxIterations
    2,                       !- RadialMeshCount
    0.03,                    !- RadialMeshThickness
    6,                       !- NumSegments
    Segment 1,               !- Segment1
    Segment 2,               !- Segment2
    Segment 3,               !- Segment3
    Segment 4,               !- Segment4
    Segment 5,               !- Segment5
    Segment 6;               !- Segment6

  PipingSystem:Underground:PipeSegment,
    Segment 1,               !- Name
    0.67,                    !- X
    2.20,                    !- Burial Depth
    IncreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 2,               !- Name
    0.95,                    !- X
    2.20,                    !- Burial Depth
    IncreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 3,               !- Name
    1.23,                    !- X
    2.20,                    !- Burial Depth
    IncreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 4,               !- Name
    1.40,                    !- X
    1.94,                    !- Burial Depth
    DecreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 5,               !- Name
    1.40,                    !- X
    1.66,                    !- Burial Depth
    DecreasingZ;             !- Flow Direction

  PipingSystem:Underground:PipeSegment,
    Segment 6,               !- Name
    1.40,                    !- X
    1.39,                    !- Burial Depth
    DecreasingZ;             !- Flow Direction
```


### PipingSystem:Underground Outputs

* HVAC, Average, Pipe Circuit Mass Flow Rate [kg/s]

* HVAC, Average, Pipe Circuit Inlet Temperature [C]

* HVAC, Average, Pipe Circuit Outlet Temperature [C]

* HVAC, Average, Pipe Segment Inlet Temperature [C]

* HVAC, Average, Pipe Segment Outlet Temperature [C]

* HVAC, Average, Pipe Circuit Fluid Heat Transfer Rate [W]

* HVAC, Average, Pipe Segment Fluid Heat Transfer Rate [W]


#### Pipe Circuit Mass Flow Rate [kg/s]

The output provides the mass flow rate currently being sent through the pipe circuit.

#### Pipe Circuit Inlet Temperature [C]

#### Pipe Circuit Outlet Temperature [C]

Temperature of fluid at the inlet and outlet of a given pipe circuit.

#### Pipe Segment Inlet Temperature [C]

#### Pipe Segment Outlet Temperature [C]

Temperature of fluid at the inlet and outlet of a given pipe segment.

#### Pipe Circuit Fluid Heat Transfer Rate [W]

This is the fluid heat gain or loss in the pipe circuit, in Watts.

#### Pipe Segment Fluid Heat Transfer Rate [W]

This is the fluid heat gain or loss in the pipe segment, in Watts.

### Duct

The Duct object is a component for air systems that is a direct analogue for Pipe:Adiabatic in the fluid loops. It is used when it is necessary (due to the HVAC system configuration) to have a branch that has no functional components. This case most often arises for a bypass branch. Since every branch must have at least one component, the Duct component is used for this situation. The duct is an adiabatic, pass-through component; all of its inlet conditions are passed through unchanged to its outlet.

#### Field: Name

This is the unique name for this component. Any reference to this component (in a BranchList, for instance) will refer to it by this name.

#### Field: Inlet Node Name

The name of the component’s air inlet node.

#### Field: Outlet Node Name

The name of the component’s air outlet node.

Below is an example input for Duct.

```idf
DUCT,
    VAV Sys 1 Bypass Duct,            !- Name
    VAV Sys 1 Bypass Duct Inlet Node, !- Inlet Node Name
    VAV Sys 1 Bypass Duct Outlet Node;!- Outlet Node Name
```


### Duct Outputs

There are no outputs for Duct.



Group – Plant-Condenser Loops
-----------------------------

### PlantLoop

The main elements of the PlantLoop syntax are described in further detail below. A map of how the input for this portion of the HVAC input fits together is provided in the following diagram.

![PlantLoopSyntax (media/image135.png)

Figure 73. Plant Loop Input Syntax Map

#### Field: Name

This alpha field is used as an identifying field for the plant loop.

#### Field: Fluid Type

This alpha field must be a keyword selected from the list of available fluids for an EnergyPlus plant loop. Either **Water**, **Steam** or **UserDefinedFluidType** may be used. If the UserDefinedFluidType keyword is used, the following input field i.e. User Defined Fluid Type must have a value (namely the name of a FluidProperties:GlycolConcentration object).

#### Field: User Defined Fluid Type

This alpha field must be specified when the previous field is set to **UserDefinedFluidType** otherwise it could be left blank. **Water**, **EthyleneGlycol**, **PropoleneGlycol** and **Steam** are all “built-in” fluids for EnergyPlus (that is, all of the appropriate properties are contained within the program). If the fluid specified here is a mixture of water and ethylene or propylene glycol, then only FluidProperties:GlycolConcentration objects need to be specified and the name of the appropriate one is used here. For another water/glycol mixture, a complete set of fluid property data (FluidProperties:Name and FluidProperties:Temperature objects plus multiple FluidProperties:Concentration objects for specific heat, density, etc.) must be specified (Ref dataset: GlycolPropertiesRefData.idf).

#### Field: Plant Equipment Operation Scheme Name

This alpha field is used as an identifying field for the plant operation scheme. This field ties to the PlantEquipmentOperationSchemes input structure, which must also be defined.

#### Field: Loop Temperature Setpoint Node Name

This alpha field is used to identify the node which the Loop Manager will access the temperature setpoint that it will try to maintain. This is typically the Plant Loop Supply Side Outlet Node so that it will not interfere with component temperature setpoints. An associated temperature setpoint manager will need to be defined.

#### Field: Maximum Loop Temperature

This numeric field contains the maximum allowable temperature in Celsius for this loop.

#### Field: Minimum Loop Temperature

This numeric field contains the minimum allowable temperature in Celsius for this loop.

#### Field: Maximum Loop Flow Rate

This numeric field contains the maximum loop flow rate in cubic meters per second. This parameter is also used when the user chooses to autocalculate the loop volume. See Volume of the Plant Loop below and the Engineering Manual for more details. This field is autosizable.

#### Field: Minimum Loop Flow Rate

This numeric field contains the minimum loop flow rate in cubic meters per second.

#### Field: Plant Loop Volume

Volume of the plant loop in m<sup>3</sup>. This numeric field contains the loop volume for the entire loop, i.e. both the demand side and the supply side. This is used for the loop capacitance calculation.. Loop volume (m<sup>3</sup>) could be calculated from pipe size data but this is not usually known. If zero volume is specified the loop has no fluid heat capacity. If a very large capacitance is specified unrealistic time delay may result and there may be poor response to changes in loop setpoint temperature. The loop capacitance **autocalculate** option gives reasonable values for most system sizes. This calculation is described in the Engineering Reference manual.

#### Field: Plant Side Inlet Node Name

This required alpha field contains the identifying name given to the Plant Side Inlet Node.  This node is the inlet to the supply side of the loop.

#### Field: Plant Side Outlet Node Name

This required alpha field contains the identifying name given to the Plant Side Outlet Node. This node is the outlet of the supply side of the loop.

#### Field: Plant Side Branch List Name

This required alpha field contains the identifying name given to the Plant Side Branch List. The list referenced here should list all the branches on the supply side of the loop.

#### Field: Plant Side Connector List Name

This alpha field contains the identifying name given to the Plant Side Connector List. The list referenced here should list the splitter and mixer on the supply side of the loop.

#### Field: Demand Side Inlet Node Name

This required alpha field contains the identifying name given to the Demand Side Inlet Node. This node is the inlet to the demand side of the loop.

#### Field: Demand Side Outlet Node Name

This required alpha field contains the identifying name given to the Demand Side Outlet Node. This node is the outlet of the demand side of the loop.

#### Field: Demand Side Branch List Name

This required alpha field contains the identifying name given to the Demand Side Branch List. The list referenced here should list all the branches on the demand side of the loop.

#### Field: Demand Side Connector List Name

This alpha field contains the identifying name given to the Demand Side Connector List. The list referenced here should list the splitter and mixer on the demand side of the loop.

#### Field: Load Distribution Scheme

This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. **Optimal** operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. **SequentialLoad** loads each piece of equipment sequentially in the order specified in the PlantEquipmentList to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. **UniformLoad** evenly distributes the loop demand among all available components on the equipment list for a given load range. **SequentialUniformPLR** loads all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the PlantEquipmentList until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. **UniformPLR** will load all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the PlantEquipmentList operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.

Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.

#### Field: Availability Manager List Name

This alpha field contains the identifying name given to the System Availability Manager List.

#### Field: Plant Loop Demand Calculation Scheme

There are two plant loop demand calculations schemes in EnergyPlus. There is a SingleSetpoint and a DualSetpointDeadband; the SingleSetpoint is the default if this field is left blank. In the SingleSetpoint scheme the Plant Loop requires that a Setpoint Manager set a single setpoint value (on Node%TempSetpoint). Examples of this setpoint manager would be: SetpointManager:Scheduled, SetpointManager:OutsideAir, etc. For the DualSetPointDeadband scheme the Plant Loop requires that a Setpoint Manager set the high and low setpoint values (for Node%TempSetPointHi and Node%TempSetPointLo). Examples of this Setpoint manager would be: SetpointManager:Scheduled:DualSetpoint.

The plant loop demand calculation scheme determines the amount of heating or cooling necessary to bring the temperature of the Plant Loop to its setpoint(s). When this value is determined then the load distribution scheme explained in the previous section takes this value and distributes the load to the appropriate equipment. The demand calculation scheme determines how the load is calculated. See more information in the Engineering Document.

#### Field: Common Pipe Simulation

This field specifies a primary-secondary plant loop simulation. When a common pipe option is specified, the plant side of the loop is the primary loop and the demand side of the loop is the secondary loop, and a pump object must be placed on the demand side inlet branch. The three options are “**None**”, “**CommonPipe**” and “**TwoWayCommonPipe**”. “**None**” means that there is no secondary loop and the plant loop is modeled as a single primary loop. “**CommonPipe**” means that the common pipe interface does not attempt any temperature control, it only satisfies secondary (demand side) flow requests. “**TwoWayCommonPipe**” allows control of the secondary (demand side) inlet temperature or the primary (plant side) inlet temperature by placing a setpoint on the corresponding node. If this field is left blank, it will default to ”None”. If the field is set to “None” and the program finds a pump on the demand side it will result in a fatal error.  If the field is set to “CommonPipe” or “TwoWayCommonPipe” and the program does not find a pump on the demand side it will result in a fatal error. The common pipe simulation is currently limited to simulating loop pumps, i.e. each pump should be placed on the inlet branch of the plant side or demand side of the loop.

#### Field: Pressure Simulation Type

This field lets user to choose if this plant loop will be involved in a pressure drop calculation.  This requires that at least one branch on the loop have pressure drop data.  If not, an error will be thrown due to the input mismatch.  Currently there are two pressure drop simulation types: “PumpPowerCorrection” and “LoopFlowCorrection”.  In both of these methods, branch pressure drop data is used to calculate a dynamic loop pressure drop and is used to update pumping power accordingly.  The flow correction method allows the user to enter information regarding the pressure curve of a constant speed pump so that the simulation can dynamically resolve the pressure vs. flow relationship in the plant loop.  This is limited to constant speed pumps, as the variable speed pumps are expected to resolve as if it were controlled by a variable drive, so that they can inherently meet any pressure and flow demand required by the loop.  This is also limited to “loop pumps”, where there is a single pump on the plant loop. Common pipe simulations and “branch pump” simulations are not compatible with this level of pressure simulation.  See the documentation for the Pump:ConstantSpeed in order to determine required inputs for this pressure simulation method to be performed.  In the pressure drop system, parallel flow rates are not resolved (to match the pressure drop for the parallel system).  Enhancements to this calculation are planned which will allow parallel branch flow resolution.  See the Engineering Reference document for more information on how this works.

An example of this statement used in an IDF is:

```idf
  PlantLoop,
    Hot Water Loop,         !- Plant Loop Name
    Water,                  !- Fluid Type
    ,                       !- User Defined Fluid Type
    Hot Loop Operation,     !- Plant Operation Scheme List Name
    HW Loop Outlet Node,    !- Loop Temperature Setpoint Schedule Name
    100,                    !- Maximum Loop Temperature {C}
    10,                     !- Minimum Loop Temperature {C}
    autosize,               !- Maximum Loop Volumetric Flow Rate {m3/s}
    0.0,                    !- Minimum Loop Volumetric Flow Rate {m3/s}
    autosize,               !- volume of the plant loop {m3}
    HW Supply Inlet Node,   !- Plant Side Inlet Node Name
    HW Supply Outlet Node,  !- Plant Side Outlet Node Name
    Heating Supply Side Branches,    !- Plant Side Branch List Name
    Heating Supply Side Connectors,  !- Plant Side Connector List Name
    HW Demand Inlet Node,   !- Demand Side Inlet Node Name
    HW Demand Outlet Node,  !- Demand Side Outlet Nodes Name
    Heating Demand Side Branches,    !- Demand Side Branch List Name
    Heating Demand Side Connectors,  !- Demand Side Connector List Name
    Optimal;                !- Load Distribution Scheme
```


In the above example input there is no system availability manager specified and the Demand Calculation Scheme will default to SingleSetpoint using a single setpoint manager. Common pipe simulation field in the above example will default to “NONE” since it is not specified.

### Plant Loop Outputs

In the following output variables, “Debug” denotes variables that are used primarily by the developers and whose names and application may be cryptic to users. .

* HVAC,Average,Plant Supply Side Cooling Demand Rate [W]

* HVAC,Average,Plant Supply Side Heating Demand Rate [W]

* HVAC,Average,Plant Supply Side Inlet Mass Flow Rate [kg/s]

* HVAC,Average,Plant Supply Side Inlet Temperature [C]

* HVAC,Average,Plant Supply Side Outlet Temperature [C]

* HVAC,Average,Plant Supply Side Not Distributed Demand Rate [W]

* HVAC,Average,Plant Supply Side Unmet Demand Rate [W]

* HVAC,Sum,Plant Solver Sub Iteration Count []

* HVAC,Sum,Plant Solver Half Loop Calls Count []

* HVAC,Average,Debug Plant Loop Bypass Fraction

* HVAC,Average,Debug Plant Last Simulated Loop Side [-]

* HVAC,Average,Plant Common Pipe Mass Flow Rate [Kg/s]

* HVAC,Average,Plant Common Pipe Temperature [C]

* HVAC,Average,Plant Common Pipe Flow Direction Status []

* HVAC,Average,Plant Common Pipe Primary Mass Flow Rate [Kg/s]

* HVAC,Average,Plant Common Pipe Secondary Mass Flow Rate [Kg/s]

* HVAC,Average,Primary Side Common Pipe Flow Direction []

* HVAC,Average,Secondary Side Common Pipe Flow Direction []

* HVAC,Average,Plant Common Pipe Primary to Secondary Mass Flow Rate [Kg/s]

* HVAC,Average,Plant Common Pipe Secondary to Primary Mass Flow Rate [Kg/s]

* HVAC,Average,Plant System Cycle On Off Status []

* HVAC,Average,Plant Demand Side Loop Pressure Difference [Pa]

* HVAC,Average,Plant Supply Side Loop Pressure Difference [Pa]

* HVAC,Average,Plant Loop Pressure Difference [Pa]


#### Plant Supply Side Cooling Demand Rate [W]

This is the value of the net demand required to meet the cooling setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Cooling Demand Rate will equal sum of the total cooling demand from the demand side coils on the loop.  It will also equal the cooling output of all chillers (or other cooling equipment) on the loop less any pump heat added to the fluid.  For example, for a chilled water loop with one chiller and one pump serving one chilled water coil:  Plant Supply Side Cooling Demand Rate will equal the chiller evaporator heat transfer less the pump heat to fluid, and it will also equal the chilled water coil total cooling output.

If the plant loop setpoint is not met, Plant Supply Side Cooling Demand Rate will equal the sum of the total cooling demand from the demand side coils on the loop plus the additional cooling required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Cooling Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.

#### Plant Supply Side Heating Demand Rate [W]

This is the value of the net demand required to meet the heating setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Heating Demand Rate will equal sum of the total heating demand from the demand side coils on the loop.  It will also equal the heating output of all boilers (or other cooling equipment) on the loop plus any pump heat added to the fluid.  For example, for a hot water loop with one boiler and one pump serving one hot water coil: Plant Supply Side Heating Demand Rate will equal the boiler heat transfer plus the pump heat to fluid, and it will also equal the hot water coil total heating output.

If the plant loop setpoint is not met, Plant Supply Side Heating Demand Rate will equal the sum of the total heating demand from the demand side coils on the loop plus the additional heating required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Heating Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.

#### Plant Supply Side Inlet Mass Flow Rate [kg/s]

This is the value of the mass flow rate at the Inlet to Plant Loop on the supply side. There is not an associated Plant Loop outlet node flow rate since continuity must be maintained in the loop and the outlet must be the same.

#### Plant Supply Side Inlet Temperature [C]

This is the value of the temperature at the Inlet to the plant loop on the supply side.

#### Plant Supply Side Outlet Temperature [C]

This is the value of the temperature at the outlet to the plant loop on the supply side.

#### Plant Supply Side Not Distributed Demand Rate [W]

This is the value of the demand that could not be distributed to the plant equipment because of some constraint in the plant operation scheme.  This is a record of the loop operation scheme supervisory controls after attempting to distribute the load.  For example it would be  non-zero in situations where the load is larger than the upper limit of capacities set for the plant equipment controls.  This output is for *before* the equipment has actually been simulated whereas the separate output Plant Supply Side Unmet Demand Rate is for *after* the equipment has simulated.

#### Plant Supply Side Unmet Demand Rate [W]

This is the value of the demand NOT provided by the plant equipment to meet the heating or cooling setpoint of the loop. The value is positive when the plant equipment cannot meet the setpoint, and the value is negative when the plant equipment provides more than enough heating or cooling to meet the setpoint. A negative value can happen when the amount of demand is smaller than the minimum capacity of the equipment using the minimum part load ratio.

#### Plant Solver Sub Iteration Count [ ]

This is the count of iterations that the overall plant simulation used over the period of time being reported.  This high-level output is from the plant solver used for all the plant loops and condenser loops in the model.

#### Plant Solver Half Loop Calls Count

This is the count of calls to model individual half-loops that occurred during the overall plant simulation over the period of time being reported.  This includes all the half-loops for both plant loops and condenser loops.

#### Plant Common Pipe Mass Flow Rate [Kg/s]

This output gives the magnitude of the flow through common pipe. The value is averaged over the reporting interval.

#### Plant Common Pipe Temperature [C]

This output gives the value of the temperature of the fluid flowing through common pipe. This value is averaged over the reporting interval.

#### Plant Common Pipe Flow Direction Status []

This output gives the direction of flow in common pipe. The value is an integer and can be 0, 1 or 2. Since the output value is averaged over reporting interval, a non-integer value may be shown as an output when the reporting interval is not detailed. An output value of 0 means that there was no flow in common pipe. An output value of 1 means that the secondary flow is greater than primary flow, whereas a value of 2 means that primary flow is greater than secondary flow.

#### Plant Common Pipe Primary Mass Flow Rate [Kg/s]

This output variable gives the mass flow in the primary side common pipe leg in a Two-Way common pipe simulation. Value is averaged over the reporting interval.

#### Plant Common Pipe Secondary Mass Flow Rate [Kg/s]

This output variable gives the mass flow in the secondary side common pipe leg in a Two-Way common pipe simulation. Value is averaged over the reporting interval.

#### Primary Side Common Pipe Flow Direction []

This output variable gives the direction of flow in a primary side common pipe leg in a Two-Way Common Pipe Simulation. A value of zero means there was no flow in the pipe. A value of 1 means the flow was from top to bottom in EnergyPlus loop schematic. So for primary side, a value of 1 means the flow is from Primary side inlet to Primary side outlet and a value of 2 means flow is from Primary side outlet to Primary side inlet.

#### Secondary Side Common Pipe Flow Direction []

This output variable gives the direction of flow in a Secondary side common pipe leg in a Two-Way Common Pipe Simulation. A value of zero means there was no flow in the pipe. A value of 1 means the flow was from top to bottom in EnergyPlus loop schematic. So for Secondary side, a value of 1 means the flow is from Secondary side outlet to Secondary side inlet and a value of 2 means flow is from Secondary side inlet to Secondary side outlet. Note that this is opposite to the primary side common pipe.

#### Plant Common Pipe Primary to Secondary Mass Flow Rate [Kg/s]

This output variable gives the mass flow from primary to secondary side in a Two-Way common pipe simulation. Value is averaged over the reporting interval.

#### Plant Common Pipe Secondary to Primary Mass Flow Rate [Kg/s]

This output variable gives the mass flow from secondary to primary side in a Two-Way common pipe simulation. Value is averaged over the reporting interval.

#### Plant System Cycle On Off Status

This field is the availability status of a Plant Loop. This status flag is a result of the calculations made by the System Availability Manager(s) listed in a System Availability Manager List. When a single availability manager is used in a System Availability Manager List, this is also the availability status reported by the specific availability manager (Ref. System Availability Manager Outputs). When multiple availability managers are used in a System Availability Manager List, the loop availability status is determine by the rules associated with Plant Loops (see rules described for Group – System Availability Managers). The control status outputs are represented using integers 0 through 2.. These integers represent *NoAction* (0), *ForceOff* (1), and *CycleOn* (2). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.

#### Plant Demand Side Loop Pressure Difference [Pa]

This field allows the user to output the demand side pressure drop of a plant loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the PlantLoop object, and input at least one pressure drop curve on a branch of the plant loop.  This particular output is only relevant if the user puts that curve on the demand side of the loop.

#### Plant Supply Side Loop Pressure Difference [Pa]

This field allows the user to output the supply side pressure drop of a plant loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the PlantLoop object, and input at least one pressure drop curve on a branch of the plant loop.  This particular output is only relevant if the user puts that curve on the supply side of the loop.

#### Plant Loop Pressure Difference [Pa]

This output is the total pressure drop of a plant loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the PlantLoop object, and input at least one pressure drop curve on a branch of the plant loop.  This particular output is relevant regardless of the location of pressure drop curves: demand side, supply side, or both.



The following advanced output variables are also available for plant loops (and condenser loops) when advanced output variables are requested (e.g. “Output:Diagnostics, DisplayAdvancedReportVariable;”).

* HVAC,Average,Plant Demand Side Lumped Capacitance Temperature [C]

* HVAC,Average,Plant Supply Side Lumped Capacitance Temperature [C]

* HVAC,Average,Plant Component Distributed Demand Rate [W]

#### Plant Demand Side Lumped Capacitance Temperature [C]

#### Plant Supply Side Lumped Capacitance Temperature [C]

These two outputs are the temperature of the plant (or condenser) loop’s working fluid where the two half-loops interface together.  The program models heat capacitance in the volume of fluid inside the plant loop itself using two simple models for “well-stirred” tanks located at each of the half-loop inlet and outlet pairs.  These tank models also receive the heat transferred to the fluid by the work done by pumping and resulting friction heating.  One output is for the point where the fluid leaves the supply side and enters the demand side.  The other output is for the point where the fluid leaves the demand side and enters the supply side.

#### Plant Component Distributed Demand Rate [W]

This output is available for every component on every branch in a plant (or condenser) loop and shows the outcome of the load dispatch performed by the operation schemes.  This the load in watts passed from the supervisor routines to the equipment component models.  This provides a record of what a particular component was asked to do by the supervisory routines. This can be useful for diagnosing issues in operation schemes when a component or loop is failing to meet the load.

### CondenserLoop

The condenser loop input is very similar to that for the plant loop. As of version 7, the two loops are modeled the same way and inside the program all condenser loops are just plant loops. (In future versions of the program, this CondenserLoop object might be deprecated and these loops will be described using the PlantLoop object.)  The main differences are the applicable components and operation schemes. This is depicted in the following diagram.

![CondenserLoopSyntax (media/image136.png)

Figure 74. Condenser Loop Input Syntax Map

#### Field: Name

This alpha field is used as an identifying field for the condenser loop.

#### Field: Fluid Type

This alpha field must be a keyword selected from the list of available fluids for an EnergyPlus plant loop. Either **Water** or **UserDefinedFluidType** may be used. If the UserDefinedFluidType keyword is used, the following input field i.e. User Defined Fluid Type must have a value (namely the name of a FluidProperties:GlycolConcentration object).

#### Field: User Defined Fluid Type

This alpha field must be specified when the previous field is set to **UserDefinedFluidType** otherwise it could be left blank. **Water**, **EthyleneGlycol**, and **PropoleneGlycol** are all “built-in” fluids for EnergyPlus (that is, all of the appropriate properties are contained within the program). If the fluid specified here is a mixture of water and ethylene or propylene glycol, then only FluidProperties:GlycolConcentration objects need to be specified and the name of the appropriate one is used here. For another water/glycol mixture, a complete set of fluid property data (FluidProperties:Name and FluidProperties:Temperature objects plus multiple FluidProperties:Concentration objects for specific heat, density, etc.) must be specified (Ref dataset: GlycolPropertiesRefData.idf).

#### Field: Condenser Equipment Operation Scheme Name

This alpha field is used as an identifying field for the condenser operation scheme. This field ties to the Condenser Operation Schemes input structure, which must also be defined.

#### Field: Condenser Loop Temperature Setpoint Node Name

This alpha field is used to identify the node which the Loop Manager will access the temperature setpoint that it will try to maintain. This is typically the Condenser Loop Supply Side Outlet Node so that it will not interfere with component temperature setpoints. An associated temperature setpoint manager will need to be defined.

#### Field: Maximum Loop Temperature

This numeric field contains the maximum allowable temperature in Celsius for this loop.

#### Field: Minimum Loop Temperature

This numeric field contains the minimum allowable temperature in Celsius for this loop. This minimum loop temperature is used by the cooling towers to make sure that the minimum is not violated to keep the equipment safe. The minimum is also used to trigger the minimum temperature warning and will notify the user if it gets too low.

#### Field: Maximum Loop Flow Rate

This numeric field contains the maximum loop flow rate in cubic meters per second. This field is autosizable.

#### Field: Minimum Loop Flow Rate

This numeric field contains the minimum loop flow rate in cubic meters per second.

#### Field: Condenser Loop Volume

Volume of the condenser loop in m<sup>3</sup>. This numeric field contains the loop volume for the entire loop, i.e., both the demand side and the supply side. This is used for the loop capacitance calculation. Loop volume (m<sup>3</sup>) could be calculated from pipe size data but this is not usually known. If zero volume is specified the loop has no fluid heat capacity. If a very large capacitance is specified unrealistic time delay may result and there may be poor response to changes in loop setpoint temperature. The loop capacitance **autocalculate** option gives reasonable values for most system sizes. This calculation is described in the Engineering Reference manual.

#### Field: Condenser Side Inlet Node Name

This required alpha field contains the identifying name given to the Condenser Side Inlet Node. This node is the inlet to the supply side of the loop.

#### Field: Condenser Side Outlet Node Name

This required alpha field contains the identifying name given to the Condenser Side Outlet Node. This node is the outlet of the supply side of the loop.

#### Field: Condenser Side Branch List Name

This required alpha field contains the identifying name given to the Condenser Side Branch List. The list referenced here should list all the branches on the supply side of the loop.

#### Field: Condenser Side Connector List Name

This required alpha field contains the identifying name given to the Condenser Side Connector List.  The list referenced here should list the splitter and mixer on the supply side of the loop.



#### Field: Demand Side Inlet Node Name

This required alpha field contains the identifying name given to the Demand Side Inlet Node.  This node is the inlet to the demand side of the loop.

#### Field: Demand Side Outlet Nodes Name

This required alpha field contains the identifying name given to the Demand Side Outlet Node. This node is the outlet of the demand side of the loop.

#### Field: Condenser Demand Side Branch List Name

This required alpha field contains the identifying name given to the Demand Side Branch List.  The list referenced here should list all the branches on the demand side of the loop.

#### Field: Condenser Demand Side Connector List Name

This required alpha field contains the identifying name given to the Demand Side Connector List. The list referenced here should list the splitter and mixer on the demand side of the loop.

#### Field: Load Distribution Scheme

This alpha field contains the Load Distribution Scheme Keyword. The Load Distribution Scheme selects the algorithm used to sequence equipment operation in order to meet the plant loop demand. Currently, five schemes are functional. **Optimal** operates each piece of equipment at its optimal part load ratio and will operate the last component between its minimum and maximum part load ratio in order to meet the loop demand. **SequentialLoad** loads each piece of equipment sequentially in the order specified in the PlantEquipmentList to its maximum part load ratio and will operate the last required piece of equipment between its minimum and maximum part load ratio in order to meet the loop demand. **UniformLoad** evenly distributes the loop demand among all available components on the equipment list for a given load range. **SequentialUniformPLR** loads all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). Components are loaded sequentially based on the order specified in the PlantEquipmentList until each component is fully loaded, at which point the next subsequent component is added and the load is distributed uniformly based on PLR between the components. **UniformPLR** will load all equipment on the PlantEquipmentList to a uniform part load ratio (PLR). No equipment will be loaded below its minimum PLR. If the total load is less than the sum of all equipment on the PlantEquipmentList operating at their respective minimum PLRs, then the last item in the equipment list is dropped and the load is distributed based on a uniform PLR for the remaining plant equipment.

Note: For all schemes, if the load for any individual component is less than the component load at the minimum PLR, the individual component model will false load or reduce duty cycle while operating at the minimum part load ratio until the load is met.

#### Field: Pressure Simulation Type

This field lets user to choose if this plant loop will be involved in a pressure drop calculation.  This requires that at least one branch on the loop have pressure drop data.  If not, an error will be thrown due to the input mismatch.  Currently there are two pressure drop simulation types: “PumpPowerCorrection” and “LoopFlowCorrection”.  In both of these methods, branch pressure drop data is used to calculate a dynamic loop pressure drop and is used to update pumping power accordingly.  The flow correction method allows the user to enter information regarding the pressure curve of a constant speed pump so that the simulation can dynamically resolve the pressure vs. flow relationship in the plant loop.  This is limited to constant speed pumps, as the variable speed pumps are expected to resolve as if it were controlled by a variable drive, so that they can inherently meet any pressure and flow demand required by the loop.  This is also limited to “loop pumps”, where there is a single pump on the plant loop.  Common pipe simulations and “branch pump” simulations are not compatible with this level of pressure simulation.  See the documentation for the Pump:ConstantSpeed in order to determine required inputs for this pressure simulation method to be performed.  In the pressure drop system, parallel flow rates are not resolved (to match the pressure drop for the parallel system).  Enhancements to this calculation are planned which will allow parallel branch flow resolution.  See the Engineering Reference document for more information on how this works.

An example of this statement used in an IDF is:

```idf
  CondenserLoop,
    Condenser Water Loop,    !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    autosize,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;              !- Load Distribution Scheme

  SetpointManager:FollowOutdoorAirTemperature,
    MyCondenserControl,      !- Name
    Temperature,             !- Control Variable
    OutdoorAirWetBulb,       !- Reference Temperature Type
    0,                       !- Offset Temperature Difference {deltaC}
    80,                      !- Maximum Setpoint Temperature {C}
    10,                      !- Minimum Setpoint Temperature {C}
    Condenser Supply Outlet Node;  !- Setpoint Node or NodeList Name

  CondenserLoop,
    Chilled Water Condenser Loop,  !- Name
    UserDefinedFluidType,    !- Fluid Type
    PropyleneGlycol15Percent,!- User Defined Fluid Type
    Tower Loop Operation,    !- Condenser Equipment Operation Scheme Name
    Condenser Supply Outlet Node,  !- Condenser Loop Temperature Setpoint Node Name
    80,                      !- Maximum Loop Temperature {C}
    10,                      !- Minimum Loop Temperature {C}
    0.00330000,              !- Maximum Loop Flow Rate {m3/s}
    0,                       !- Minimum Loop Flow Rate {m3/s}
    autocalculate,           !- Condenser Loop Volume {m3}
    Condenser Supply Inlet Node,  !- Condenser Side Inlet Node Name
    Condenser Supply Outlet Node,  !- Condenser Side Outlet Node Name
    Condenser Supply Side Branches,  !- Condenser Side Branch List Name
    Condenser Supply Side Connectors,  !- Condenser Side Connector List Name
    Condenser Demand Inlet Node,  !- Demand Side Inlet Node Name
    Condenser Demand Outlet Node,  !- Demand Side Outlet Node Name
    Condenser Demand Side Branches,  !- Condenser Demand Side Branch List Name
    Condenser Demand Side Connectors,  !- Condenser Demand Side Connector List Name
    SequentialLoad;              !- Load Distribution Scheme
```


### Condenser Loop Outputs

* HVAC,Average,Plant Supply Side Cooling Demand Rate [W]

* HVAC,Average,Plant Supply Side Heating Demand Rate [W]

* HVAC,Average,Plant Supply Side Inlet Mass Flow Rate [kg/s]

* HVAC,Average,Plant Supply Side Inlet Temperature [C]

* HVAC,Average,Plant Supply Side Outlet Temperature [C]

* HVAC,Average,Cond Loop Demand Not Distributed [W]

* HVAC,Average,Plant Supply Side Unmet Demand Rate [W]

* HVAC,Average,Plant Demand Side Loop Pressure Difference [Pa]

* HVAC,Average,Plant Supply Side Loop Pressure Difference [Pa]

* HVAC,Average,Plant Loop Pressure Difference [Pa]


#### Plant Supply Side Cooling Demand Rate [W]

This is the value of the net demand required to meet the cooling setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Cooling Demand Rate will equal sum of the total cooling demand from the demand side components on the loop (typically condenser coils of chillers, etc.).  It will also equal the cooling output of all condensing equipment such as cooling towers on the loop less any pump heat added to the fluid.  For example, for a condenser loop with one tower and one pump serving one chiller, Plant Supply Side Cooling Demand Rate will equal the tower water-side heat transfer less the pump heat to fluid, and it will also equal the chiller condenser heat transfer rate.

If the condenser loop setpoint is not met, Plant Supply Side Cooling Demand Rate will equal the sum of the total cooling demand from the demand side components on the loop plus the additional cooling required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Cooling Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.

#### Plant Supply Side Heating Demand Rate [W]

This is the value of the net demand required to meet the heating setpoint of the loop.  If the loop setpoint is met for the current HVAC timestep, Plant Supply Side Heating Demand Rate will equal sum of the total heating demand from the demand side components on the loop.  It will also equal the heating output of all heating equipment on the supply side of the loop plus any pump heat added to the fluid.  For example, for a condenser loop with one ground loop heat exchanger and one pump serving one water-to-water heat pump, Plant Supply Side Heating Demand Rate will equal the ground loop heat transfer plus the pump heat to fluid, and it will also equal the heat pump condenser side heat transfer rate.

If the condenser loop setpoint is not met, Plant Supply Side Heating Demand Rate will equal the sum of the total heating demand from the demand side components on the loop plus the additional heating required to bring the loop flow to setpoint.  If the loop remains off setpoint for successive timesteps, the demand required to return to setpoint will repeat in each timestep until the loop reaches setpoint.  For this reason, Plant Supply Side Heating Demand Rate should not be summed over time, because it will overstate the demand whenever the loop is off setpoint.

#### Plant Supply Side Inlet Mass Flow Rate [kg/s]

This is the value of the mass flow rate at the Inlet to Condenser Loop on the supply side. There is not an associated Condenser Loop outlet node flow rate since continuity must be maintained in the loop and the outlet must be the same.

#### Plant Supply Side Inlet Temperature [C]

This is the value of the temperature at the Inlet to the condenser loop on the supply side.

#### Cond Loop OutletNode Temperature [C]

This is the value of the temperature at the outlet to the condenser loop on the supply side.

#### Cond Loop Demand Not Distributed [W]

This is the value of the demand that could not be distributed to the condenser equipment because of some constraint in the operation scheme.  This is a record of the loop operation scheme supervisory controls after attempting to distribute the load.  For example it would be  non-zero in situations where the load is larger than the upper limit of capacities set for the condenser equipment controls.  This output is for *before* the equipment has actually been simulated whereas the separate output Plant Supply Side Unmet Demand Rate is for *after* the equipment has simulated.

#### Plant Supply Side Unmet Demand Rate [W]

This is the value of the demand NOT provided by the condenser equipment to meet the heating or cooling setpoint of the loop. The value is positive when the condenser equipment cannot meet the setpoint, and the value is negative when the condenser equipment provides more than enough heating or cooling to meet the setpoint. A negative value can happen when the amount of demand is smaller than the minimum capacity of the equipment using the minimum part load ratio.

#### Plant Demand Side Loop Pressure Difference [Pa]

This field is the demand side pressure drop of a condenser loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the CondenserLoop object, and input at least one pressure drop curve on a branch of the plant/condenser loop.  This particular output is only relevant if the user puts that curve on the demand side of the loop.

#### Plant Supply Side Loop Pressure Difference [Pa]

This field is the supply side pressure drop of a condenser loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the CondenserLoop object, and input at least one pressure drop curve on a branch of the plant/condenser loop.  This particular output is only relevant if the user puts that curve on the supply side of the loop.

####  Plant Loop Pressure Difference [Pa]

This field is the total pressure drop of a condenser loop.  This output is only recognized if a valid pressure simulation is being performed.  To do this, the user must specify a pressure simulation type as an input in the CondenserLoop object, and input at least one pressure drop curve on a branch of the plant/condenser loop.  This particular output is relevant regardless of the location of pressure drop curves: demand side, supply side, or both.


Group – Plant-Condenser Control
-------------------------------

### Operation Schemes (Plant and Condenser)

Plants and condenser loops must have some mechanism for controlling the operation of the loop and which equipment is available under what conditions. Since there may be multiple control schemes that are assigned various priorities associated with each loop, an overall operation scheme must be defined. The overall scheme consists of the object name, an identifying name that is referenced in the main plant or condenser loop statement, and a list of operation schemes. Each operation scheme must have the type of operation scheme, its identifying name, and the schedule that defines its availability. Note that the order in which the individual operation schemes appear in this list defines its priority versus the others with the same scheduled availability. The first scheme appearing in the list is given the highest priority, the second scheme has second highest priority, etc. In other words, if according to its schedule, the first operation scheme is available, then it is used by the simulation to define how the plant or condenser loop operates. If it is not available, the second operation scheme in the list is checked to see if it is available until the highest priority scheme that is also available is found.  To allow for simultaneous heating and cooling, there is one configuration where multiple operation schemes are available at a given timestep.  This is allowed if a user inputs both a heating range based operation and a cooling range based operation with overlapping schedules.  The simulation will look at the current loop demand to determine if the cooling scheme should be used or the heating scheme.  In other cases, if two schemes overlap (are available at the same time), a fatal error will be encountered.

### PlantEquipmentOperationSchemes

#### Field: Name

This alpha field contains the identifying name given to the Plant Operation Scheme. This name is placed in the Plant Loop object to select this scheme.

#### Field Set: (Component Object Type, Name, Schedule) up to 8

Operation schemes are listed in "priority" order.  Note that each scheme must address the entire load and/or condition ranges for the simulation. The actual one selected for use will be the first that is "Scheduled" on.  That is, if control scheme 1 is not "on" and control scheme 2 is -- then control scheme 2 is selected. Only plant equipment should be listed on a Control Scheme for this item.

#### Field: Control Scheme &lt;\#&gt; Object Type

This alpha field contains the keyword for the type of control scheme used. The options for plant control schemes are:

- PlantEquipmentOperation:Uncontrolled

- PlantEquipmentOperation:CoolingLoad

- PlantEquipmentOperation:HeatingLoad

- PlantEquipmentOperation:ComponentSetpoint

- PlantEquipmentOperation:ThermalEnergyStorage

- PlantEquipmentOperation:UserDefined

#### Field: Control Scheme &lt;\#&gt; Name

This alpha field contains the identifying name given to the control scheme. These must be the named versions of the referenced Control Scheme (e.g.. a Uncontrolled Loop Operation with this name or a Cooling or Heating Load Range Based Operation with this name).

#### Field: Control Scheme &lt;\#&gt; Schedule

This alpha field contains the schedule name for the control scheme. This schedule consists of weeks and days, with the days containing “0 or 1” for each hour of the day. This binary schedule (0 for off, 1 for on) determines if the control scheme is operating for that hour of day or not.

Examples of this statement in two different IDFs:

```idf
PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  ! Control Scheme 1 Object Type
    Peak Operation,          !- Control Scheme 1 Name
    On Peak,                 !- Control Scheme 1 Schedule
    PlantEquipmentOperation:CoolingLoad,  ! Control Scheme 2 Object Type
    Off Peak Operation,      !- Control Scheme 2 Name
    Off Peak;                !- Control Scheme 2 Schedule

PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:CoolingLoad,  ! Control Scheme 1 Object Type
    Central Chiller Only,    !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule
```


In the first IDF example, “PlantEquipmentOperation:CoolingLoad” is the type of control scheme. “Peak Operation” and “Off Peak Operation” are the names of two different load range based controls defined separately (see below -- ). “On Peak” and “Off Peak” are schedules defined elsewhere in the input file.

The load range based operation scheme has two statements associated with it: a main statement that defines the ranges that individual priority settings are valid and the lists of equipment that may be used for each range.

### CondenserEquipmentOperationSchemes

#### Field: Name

This alpha field contains the identifying name given to the Condenser Operation Scheme.

#### Field Set: (Component Object Type, Name, Schedule) up to 8

Operation schemes are listed in "priority" order.  Note that each scheme must address the entire load and/or condition ranges for the simulation. The actual one selected for use will be the first that is "Scheduled" on.  That is, if control scheme 1 is not "on" and control scheme 2 is -- then control scheme 2 is selected. Only condenser equipment should be listed on a Control Scheme for this item.

#### Field: Control Scheme &lt;\#&gt; Object Type

This alpha field contains the keyword for the type of control scheme used. The options for plant control schemes are:

This alpha field contains the keyword for the type of control scheme used. Currently, the available options are:

- PlantEquipmentOperation:Uncontrolled

- PlantEquipmentOperation:CoolingLoad

- PlantEquipmentOperation:HeatingLoad

- PlantEquipmentOperation:OutdoorDryBulb

- PlantEquipmentOperation:OutdoorWetBulb

- PlantEquipmentOperation:OutdoorDewpoint

- PlantEquipmentOperation:OutdoorRelativeHumidity

- PlantEquipmentOperation:OutdoorDryBulbDifference

- PlantEquipmentOperation:OutdoorWetBulbDifference

- PlantEquipmentOperation:OutdoorDewpointDifference

- PlantEquipmentOperation:UserDefined

The condenser operation schemes apply to the equipment on the ‘supply side’ of the condenser loop—pumps, cooling towers, ground coupled heat exchangers, etc. The keywords select the algorithm that will be used to determine which equipment is available for each timestep. The Load Schemes schemes select a user specified set of equipment for each user specified range of a particular simulation variable. Load schemes compare the demand on the condenser supply side with specified load ranges and associated equipment lists. Outdoor schemes compare the current value of an environmental parameter with user specified ranges of that parameter.

#### Field: Control Scheme &lt;\#&gt; Name

This alpha field contains the identifying name given to the control scheme.

#### Field: Control Scheme &lt;\#&gt; Schedule

This alpha field contains the schedule name for the control scheme. This schedule consists of weeks and days, with the days containing “0 or 1” for each hour of the day. This binary schedule (0 for off, 1 for on) determines which control scheme is operating for a particular hour. The schedule facilitates daily or seasonal changes in control schemes to meet demand side management or energy conservation goals.

Scheduling conflicts are handled by selecting the first available scheme in order of appearance in the list.

Examples of this statement in two IDFs:

```idf
CondenserEquipmentOperationSchemes,
    Tower Loop Operation,    !- CondenserOperationSchemeName
    PlantEquipmentOperation:CoolingLoad,  Control Scheme 1 Object Type
    Year Round Tower Operation,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule

CondenserEquipmentOperationSchemes,Tower Loop Operation,
    PlantEquipmentOperation:CoolingLoad, Peak Load Operation, AFTERNOONSCHEDULE,
    PlantEquipmentOperation:CoolingLoad, OffPeak Load Operation, MORNINGSCHEDULE,
    PlantEquipmentOperation:OutdoorWetBulb, NightOperation, NIGHTSCHEDULE;
```


Each schedule (AFTERNOONSCHEDULE, MORNINGSCHEDULE, NIGHTSCHEDULE) invokes its associated operation scheme (Peak Load Operation, OffPeak Load Operation, NightOperation). The type of operation scheme and its name references the input syntax associated with the range specification and the associated equipment.

### PlantEquipmentOperation:Uncontrolled

Uncontrolled loop operation simply specifies a group of equipment that runs ‘uncontrolled’. If the loop runs, this equipment will run also, unless turned off by the loop flow resolver to maintain continuity in the fluid loop.

#### Field: Name

This alpha field contains the identifying name for the control scheme.

#### Field: Equipment List Name

This alpha field contains the identifying name for the Equipment List. This field ties to the Load Range Equipment List input structure, which must also be defined.

#### Field: Equipment List Name

This alpha field contains the identifying name for the Equipment List. This field ties to the PlantEquipmentList or CondenserEquipmentList input structure, which must also be defined.

### PlantEquipmentOperation:CoolingLoad

### PlantEquipmentOperation:HeatingLoad

The PlantEquipmentOperation:CoolingLoad  and PlantEquipmentOperation:HeatingLoad objects define the different ranges and which equipment list is valid for each range. After the keyword and the identifying name, a series of data trios is expected. In each trio, there is a lower limit for the load range, an upper limit for the load range, and a name that links to an equipment availability list (the PlantEquipmentList or CondenserEquipmentList objects).

#### Field: Name

This alpha field contains the identifying name for the control scheme.

#### Field Set: (Lower limit, Upper Limit, Equip List name) up to 10

#### Field: Load Range &lt;\#&gt; Lower Limit

This numeric field contains the lower demand range (W) for the equipment list. If demand is below this value, then this equipment list will not turn on to meet the demand.

#### Field: Load Range &lt;\#&gt; Upper Limit

This numeric field contains the upper demand range (W) for the equipment list. If demand is above this value, then this equipment list will not turn on to meet the demand.

#### Field: Range &lt;\#&gt; Equipment List Name

This alpha field contains the identifying name for the Equipment List (i.e., the name of a PlantEquipmentList or CondenserEquipmentList object).

An example of these statements in an IDF is:

```idf
PlantEquipmentOperation:CoolingLoad, Peak Operation,
        0,7000,   Chiller Plant,
        7000,24500,   Chiller Plant and Purchased,
        24500,500000, Purchased Only;
```

This particular load based operation scheme (above) has three different ranges. “Chiller Plant”, “Chiller Plant and Purchased”, and “Purchased Only” are names which link to various PlantEquipmentList or CondenserEquipmentList objects as described below. Gaps may be left in the load ranges specified, but to operate equipment over the entire range the upper limit of a given range must equal the lower limit of the next range as shown in the example. If gaps are left in the load ranges specified, a warning message will be issued when the load to be met falls within a load range “gap”. If the user wishes to leave a load range “gap” for a specific reason (no equipment to operate on this plant [or condenser] loop within this load range) and does not want the warning messages to be generated, then specify a lower limit, upper limit and equipment list name for the gap and do not specify any equipment in the associated equipment list, as shown below.

```idf
PlantEquipmentOperation:CoolingLoad, Peak Operation,
    0,7000,   Chiller Plant,
    7000,7100, NoEquipmentOperationOnThisPlantLoop,
    7100,24500,   Chiller Plant and Purchased,
    24500,500000, Purchased Only;

PlantEquipmentList,
    Chiller Plant,           !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Big Chiller;             !- Equipment 1 Name

PlantEquipmentList,
    NoEquipmentOperationOnThisPlantLoop;    !- Name

PlantEquipmentList,
    Chiller Plant and Purchased,  !- Name
    Chiller:Electric,        !- Equipment 1 Object Type
    Big Chiller,             !- Equipment 1 Name
    DistrictCooling,         !- Equipment 2 Object Type
    Purchased Cooling;       !- Equipment 2 Name

PlantEquipmentList,
    Purchased Only,          !- Name
    DistrictCooling,         !- Equipment 1 Object Type
    Purchased Cooling;       !- Equipment 1 Name
```

### PlantEquipmentOperation:OutdoorDryBulb

### PlantEquipmentOperation:OutdoorWetBulb

### PlantEquipmentOperation:OutdoorRelativeHumidity

### PlantEquipmentOperation:OutdoorDewpoint

The outdoor operation objects define the different ranges of the various environmental parameters and which equipment list is valid for each range. After the keyword and the identifying name, a series of data trios is expected. In each trio, there is a lower limit for the load range, an upper limit for the load range, and a name that links to an equipment availability list (the CondenserEquipmentList).

The fields for each of these are:

#### Field: Name

This alpha field contains the identifying name for the control scheme.

#### Field Set: (Lower limit, Upper Limit, Equip List name) up to 10

#### Field: &lt;specfic type&gt; Range &lt;\#&gt; Lower Limit

This numeric field contains the lower limit (C for temperature operations, Percent for relative humidity operations) for the equipment list. If specific value is below this value, then this equipment list will not turn on to meet the demand.

#### Field: &lt;specific type&gt; Range &lt;\#&gt; Upper Limit

This numeric field contains the lower limit (C for temperature operations, Percent for relative humidity operations) for the equipment list. If specific value is above this value, then this equipment list will not turn on to meet the demand.

#### Field: Range &lt;\#&gt; Equipment List Name

This alpha field contains the identifying name for the Equipment List (i.e., the name of a CondenserEquipmentList object).

### PlantEquipmentOperation:OutdoorDryBulbDifference

### PlantEquipmentOperation:OutdoorWetBulbDifference

### PlantEquipmentOperation:OutdoorDewpointDifference

The Delta Temperature based control strategies help to control any condenser equipment based on the difference between a reference node temperature and any environmental temperature. For example a cooling tower can be controlled by a strategy, which looks at the difference between the tower inlet temperature and wet-bulb temperature. A difference range is specified for each equipment list. IDD excerpts are shown below:

#### Field: Name

This alpha value contains the identifying name of the control strategy. This name appears as ‘control scheme name’ in Condenser Operation Scheme object.

#### Field: Reference Temperature Node Name

This alpha value specifies the reference node for the operation scheme identified in the first field.

#### Field Set: (Lower limit, Upper limit, Equipment List)

#### Field: &lt;specfic type&gt; Range &lt;\#&gt; Lower Limit

This numeric field specifies the minimum temperature difference required for the equipment specified in the equipment list to operate.

#### Field: &lt;specfic type&gt; Range &lt;\#&gt; Upper Limit

This numeric field specifies the maximum temperature difference below which the equipment specified in the equipment list is available.

#### Field: Range &lt;\#&gt; Equipment List Name

This alpha field contains the identifying name for the Equipment List (i.e., the name of a CondenserEquipmentList object).

### PlantEquipmentOperation:ComponentSetpoint

In addition to load range based control on the plant loop, sequencing the plant components based on the outlet temperature of individual equipment is allowed. This scheme is common to many present-day Energy Management Systems sequencing. In this scheme, the sequencing is done based on the order specified in the control object described below.

#### Field: Name

This field specifies the name of the operation scheme.

#### Field Set: Equipment Object Type, Name, Demand Calculation Node, Setpoint Node, Flow Rate, Operation Type)

#### Field: Equipment &lt;\#&gt; Object Type

This field specifies the type of equipment controlled by scheme.

#### Field: Equipment &lt;\#&gt; Name

This field specifies the name of the controlled equipment.

#### Field: Demand Calculation &lt;\#&gt; Node Name

The component demand will be calculated using the difference between the temperature at the demand node and the component set point temperature.

#### Field: Setpoint &lt;\#&gt; Node Name

Each component controlled under temperature based control will have its own set point different from the loop set point. This field specifies component set point node (Generally its outlet temperatures). This node is acted upon by a SetpointManager in order to obtain the setpoint at any simulation timestep.

#### Field: Component &lt;\#&gt; Flow Rate

This numeric field specifies the design flow rate for the component specified in earlier fields. This flow rate is used to calculate the component demand. The field can be set to autosize, if the user wants the program to calculate the design flow. This would generally be set to autosize when the user does not know the component flow rate and does a sizing calculation for the corresponding component.

#### Field: Operation&lt;\#&gt; Type

This alpha field specifies the operation mode for the equipment. The equipment can be in any of the three modes viz. Cooling, Heating and Dual. Dual is used when the components both as heating and cooling equipment (for example heat pumps).





And, as an example in an IDF:

```idf
PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- PlantOperationSchemeName
    PlantEquipmentOperation:ComponentSetpoint, ! Control Scheme 1 Object Type
    Test Scheme,                         !- Control Scheme 1 Name
    On;                                  !- Control Scheme 1 Schedule

PlantEquipmentOperation:ComponentSetpoint,
    Test Scheme,
    CHILLER:ELECTRIC,        !- Equipment 1 Object Type
    Little Chiller,          !- Equipment 1 Name
    Little Chiller Inlet Node, !- Demand Calculation 1 Node Name
    Little Chiller Outlet Node, !- Setpoint 1 Node Name
    0.0011,                     !- Component 1 Flow Rate
    COOLING,                    !- Operation 1 Type
    CHILLER:ELECTRIC,        !- Equipment 2 Object Type
    Big Chiller,             !- Equipment 2 Name
    Big Chiller Inlet Node,  !- Demand Calculation 2 Node Name
    Big Chiller Outlet Node, !- Setpoint 2 Node Name
    0.0011,                  !- Component 2 Flow Rate
    COOLING;                 !- Operation 2 Type
```

### PlantEquipmentOperation:ThermalEnergyStorage

Users of thermal energy storage, particularly ice storage systems, are often faced with a challenge of specifying input for these systems.  Essentially, they have to define various setpoint managers, temperature schedules, etc. in order to make the system functional.  This plant/condenser control type simplifies the input somewhat by eliminating both a setpoint manager and a schedule for each piece of equipment that makes up the ice storage system.  In fact, this operation scheme internally creates the setpoint managers required by the equipment listed as operated by the scheme defined by this syntax.  While the more complex definition is possible and provides more flexibility like hourly variation of setpoint temperatures at the outlet of each piece of equipment, this input provides the most convenient method for making the system to work and assumes a single charging setpoint temperature and a single discharging setpoint temperature.  For most systems, this is all that is needed.

#### Field: Name

This field defines the name of the thermal energy (ice) storage plant equipment operation scheme that will be referenced by the PlantEquipmentOperationSchemes list in the plant input.

#### Field: On-Peak Schedule

This field defines the name of an integer schedule that determines when on-peak electric pricing is in effect.  This value is used to determine whether or not the ice storage system should be charging the ice storage unit.  In the schedule, a value of 1 (or greater) corresponds to being in the on-peak period while any value of 0 or less corresponds to being in the off-peak period.

#### Field: Charging Availability Schedule

This field defines the name of an integer schedule that determines whether or not the system may enter charging mode off-peak.  If the current value of the on-peak schedule is “off”, then charging can take place if the charging availability schedule is “on”.  If the on-peak schedule is “off” and charging availability is “off”, then charging is not allowed and the chiller and ice storage units controlled by this statement are operating to meet the non-charging chilled water temperature defined by the next input parameter. In this schedule, a value of 1 (or greater) corresponds to “on” when charging is available during an off-peak period while any value of 0 or less corresponds to chillers not being allowed to charge even during off-peak.

#### Field: Non-Charging Chilled Water Temperature

This field defines the chilled water temperature when the ice storage system is NOT in charging mode.  During these times, the storage system could be discharging or dormant depending on HVAC load conditions and ice storage controls.  This value is used as the setpoint temperature for chillers associated with this plant equipment operation scheme during non-cooling season and during cooling season during the on-peak period.  The cooling season and on-peak periods are defined by schedules reference to input above.

#### Field: Charging Chilled Water Temperature

This field defines the chilled water temperature when the ice storage system is in charging mode.  During these times, the chiller is producing a temperature low enough to generate ice in the ice storage unit.  This value is used as the setpoint temperature for chillers associated with this plant equipment operation scheme during the cooling season during the off-peak period.  The cooling season and on-peak periods are defined by schedules reference to input above.

#### Field Set: (Component Object Type, Name, Demand Calculation Node, Setpoint Node, Flow Rate, Operation Type)

#### Field: Component &lt;\#&gt; Object Type

This field specifies the type of equipment controlled by scheme.  This must be a thermal energy storage device (simple or detailed ice storage) or a chiller.

#### Field: Component &lt;\#&gt; Name

This field specifies the name of the controlled equipment.  This name must be defined in the input as a valid ice storage device or chiller.

#### Field: Component &lt;\#&gt; Demand Calculation Node Name

The component demand will be calculated using the difference between the temperature at the demand node and the component set point temperature.

#### Field: Component &lt;\#&gt; Setpoint Node Name

Each component controlled under temperature based control will have its own set point different from the loop set point. This field specifies component set point node (Generally its outlet temperatures). This node is acted upon by a SetpointManager in order to obtain the setpoint at any simulation timestep.

#### Field: Component &lt;\#&gt; Flow Rate

This numeric field specifies the design flow rate for the component specified in earlier fields.  This flow rate is used to calculate the component demand. The field can be set to autosize, if the user wants the program to calculate the design flow. This would generally be set to autosize when the user does not know the component flow rate and does a sizing calculation for the corresponding component.

#### Field: Component &lt;\#&gt; Operation Type

This alpha field specifies the operation mode for the equipment. The equipment can be in any of the three modes viz. Cooling, Heating and Dual. Dual is used when the components both as heating and cooling equipment (for example heat pumps).  Ice storage units can potentially either heat or cool the circulating fluid and thus should be defined as Dual mode.


An example IDF is shown below:


```idf
  PlantEquipmentOperationSchemes,
    CW Loop Operation,       !- Name
    PlantEquipmentOperation:ThermalEnergyStorage,  !- Control Scheme 1 Object Type
    Chiller and Partial Ice Storage,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:ThermalEnergyStorage,
    Chiller and Partial Ice Storage,  !- Name
    OnPeakEnergy,            !- On-Peak Schedule Name
    ChargingAvail,           !- Charging Availability Schedule Name
    7.22,                    !- Non-charging Chilled Water Temperature
    -5.0,                    !- Charging Chilled Water Temperature
    Chiller:Electric,        !- Component 1 Object Type
    Central Chiller,         !- Component 1 Name
    Central Chiller Inlet Node,  !- Component 1 Demand Calculation Node Name
    Central Chiller Outlet Node,  !- Component 1 Setpoint Node Name
    autosize,                !- Component 1 Flow Rate {m3/s}
    COOLING,                 !- Component 1 Operation Type
    ThermalStorage:Ice:Detailed,  !- Component 2 Object Type
    Ice Tank,                !- Component 2 Name
    Ice Tank Inlet Node,     !- Component 2 Demand Calculation Node Name
    Ice Tank Outlet Node,    !- Component 2 Setpoint Node Name
    0.13506E-02,             !- Component 2 Flow Rate {m3/s}
    DUAL;                    !- Component 2 Operation Type
```

### PlantEquipmentList

### CondenserEquipmentList

The PlantEquipmentList  and CondenserEquipmentList  specify available plant and condenser loop equipment respectively for any loop operation scheme. Each statement contains the object name, an identifying name (which links the definition back to one of the operation scheme statements) and a variable length of data pairs. These pairs refer to a plant equipment type and an identifying name. The type in this list of pairs must correspond to a valid plant object as described in the next subsection.

Note: If a PlantEquipmentList or CondenserEquipmentList object is specified with no equipment object types or equipment names, then the corresponding PlantEquipmentOperation:\* object will assume all available equipment on this plant (or condenser) loop should be OFF (not operate) within the specified lower/upper limit.

#### Field: Name

This alpha field contains the identifying name for the Equipment List.

#### Field Set: (Object Type, Name) up to 10

Remember the order of equipment on this list determines operation priority. Equipment on the list first will try to meet demand first. These fields tie to the Equipment Definition input structure, which must also be defined.

#### Field: Equipment &lt;\#&gt; Object Type

This alpha field contains the keyword for the type of equipment in operation. Example: (Chiller:Electric, DistrictCooling). The full list of allowable plant equipment is valid plant objects as described in the next subsection.

#### Field: Equipment &lt;\#&gt; Name

This alpha field contains the identifying name for the equipment in operation. This distinguishes between two different pieces of equipment of the same type.

An example of this statement in an IDF is:

```idf
PlantEquipmentList, Chiller Plant and Purchased,
        Chiller:Electric, Big Chiller,
        DistrictCooling, Purchased Cooling;
```

Note that this list is the middle range defined in the PlantEquipmentOperation:CoolingLoad statement named “Peak Operation” above. This defines the equipment available when the load encountered by the plant (chiller water demand, for example) is between 7000 W and 24500 W. EnergyPlus will run the “Big Chiller” first up to its capacity and then attempt to meet the remaining load (while in that range) with the next piece of equipment (in this case, “Purchased:Cooling”) in the list.

Group – Plant Equipment
-----------------------

### Equipment Types

In each **PlantEquipmentList** described using the above syntax, various equipment types and names must be given. Each type-name pair must then have a corresponding equipment definition. This subsection lists the various equipment types that are available and examples from an IDF. Where appropriate, notes and comments on the input structure are provided.

### Generic Chiller Outputs

Many output variable names are common across all chiller types. These generic chiller output names all begin with the word "Chiller". Certain chiller types have additional output variables which are specific to that type of chiller. Chiller energy use is added to the appropriate plant-level meters as a cooling end-use.

* HVAC,Average,Chiller Electric Power [W]

* HVAC,Sum,Chiller Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]

* HVAC,Average,Chiller COP [W/W]


The following output is applicable only for air-cooled or evap-cooled chillers

* HVAC,Average,Chiller Condenser Inlet Temperature [C]


The following outputs are applicable only for evap-cooled chillers

* HVAC,Average,Chiller Basin Heater Electric Power [W]

* HVAC,Average,Chiller Basin Heater Electric Energy [J]


The following three outputs are only available for water-cooled chillers

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Drive Shaft Power [W]

* HVAC,Sum,Chiller Drive Shaft Energy [J]

* Zone,Meter,HeatRecovery:EnergyTransfer [J]

* HVAC,Average,Chiller Lube Recovered Heat Rate [W]

* HVAC,Sum,Chiller Lube Recovered Heat Energy [J]

* HVAC,Average,Chiller Jacket Recovered Heat Rate [W]

* HVAC,Sum,Chiller Jacket Recovered Heat Energy [J]

* HVAC,Average, Chiller Exhaust Recovered Heat Rate [W]

* HVAC,Sum,Chiller Exhaust Recovered Heat Energy [J]

* HVAC,Average,Chiller Total Recovered Heat Rate [W]

* HVAC,Sum,Chiller Total Recovered Heat Energy [J]

* HVAC,Average,Chiller Exhaust Temperature [C]

* HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Effective Heat Rejection Temperature [C]


The following blocks of outputs are for steam and fuel-driven chillers

* HVAC,Average,Chiller Gas Rate [W]

* HVAC,Sum,Chiller Gas Energy [J]

* HVAC,Average,Chiller Gas Mass Flow Rate [kg/s]

* HVAC,Sum,Chiller Gas Mass [kg]


For steam absorption chillers:

* HVAC,Average,Chiller Source Steam Rate [W]

* HVAC,Sum, Chiller Source Steam Energy [J]

* HVAC,Average,Chiller Steam Mass Flow Rate [kg/s]


For hot water absorption chillers:

* HVAC,Average,Chiller Source Hot Water Rate [W]

* HVAC,Sum,Chiller Source Hot Water Energy [J]

* Zone,Meter,Steam:Plant [J]

* Zone,Meter,Cooling:EnergyTransfer [J]

* HVAC,Average,Chiller Hot Water Mass Flow Rate [kg/s]


The following output is applicable only for indirect absorption chillersHVAC,Average,Chiller Part Load Ratio

* HVAC,Average,Chiller Cycling Ratio []

* HVAC,Average,Chiller Propane Rate [W]

* HVAC,Sum,Chiller Propane Energy [J]

* HVAC,Average,Chiller Propane Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Diesel Rate [W]

* HVAC,Sum,Chiller Diesel Energy [J]

* HVAC,Average,Chiller Diesel Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Gasoline Rate [W]

* HVAC,Sum,Chiller Gasoline Energy [J]

* HVAC,Average,Chiller Gasoline Mass Flow Rate [kg/s]

* HVAC,Average,Chiller FuelOil\#1 Rate [W]

* HVAC,Sum,Chiller FuelOil\#1 Energy [J]

* HVAC,Average,Chiller FuelOil\#1 Mass Flow Rate [kg/s]

* HVAC,Average,Chiller FuelOil\#2 Rate [W]

* HVAC,Sum,Chiller FuelOil\#2 Energy [J]

* HVAC,Average,Chiller FuelOil\#2 Mass Flow Rate [kg/s]

* HVAC,Average,Chiller OtherFuel1 Rate [W]

* HVAC,Sum,Chiller OtherFuel1 Energy [J]

* HVAC,Average,Chiller OtherFuel1 Mass Flow Rate [kg/s]

* HVAC,Average,Chiller OtherFuel2 Rate [W]

* HVAC,Sum,Chiller OtherFuel2 Energy [J]

* HVAC,Average,Chiller OtherFuel2 Mass Flow Rate [kg/s]


#### Chiller Electric Power [W]

#### Chiller Electric Energy [J]

These outputs are the electric power input to the chiller. In the case of steam or fuel-powered chillers, this repesents the internal chiller pumps and other electric power consumption. Consumption is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Evaporator Cooling Rate [W]

#### Chiller Evaporator Cooling Energy [J]

These outputs are the evaporator heat transfer which is the cooling delivered by the chiller. Chiller Evaporator Cooling Energy is metered on Chillers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Evaporator Inlet Temperature [C]

#### Chiller Evaporator Outlet Temperature [C]

#### Chiller Evaporator Mass Flow Rate [kg/s]

These outputs are the evaporator (chilled water) inlet and outlet temperatures and flow rate.

#### Chiller COP [W/W]

This output is the coefficient of performance for the chiller during cooling operation. It is calculated as the evaporator heat transfer rate (Chiller Evaporator Cooling Rate) divided by the “fuel” consumption rate by the chiller. For the constant COP and electric chillers, the “fuel” is electricity so the divisor is Chiller Electric Power [W]. For the absorption chiller, the “fuel” is steam so the divisor is Steam Consumption Rate [W].

*Note that this variable is reported as zero when the chiller is not operating. When reported for frequencies longer than "detailed" (such as timestep, hourly, daily, monthly or environment), this output will only be meaningful when the chiller is operating for the entire reporting period. To determine an average COP for a longer time period, compute the COP based on total evaporator heat transfer divided by total electric or fuel input over the desired period.*

#### Chiller Part Load Ratio

This output is the operating part-load ratio of the indirect absorption chiller. This output may fall below the minimum part-load ratio specified in the input. For this case, the Chiller Cycling Ratio is used to further define the performance of the indirect absorption chiller.

#### Chiller Cycling Ratio

This output is the fraction of the timestep the indirect absorption chiller operates. When the chiller operates above the minimum part-load ratio, a Chiller Cycling Ratio of 1 is reported. When the chiller operates below the minimum part-load ratio, the Chiller Cycling Ratio reports the fraction of the timestep the indirect absorption chiller operates.

#### Chiller Condenser Heat Transfer Rate [W]

#### Chiller Condenser Heat Transfer Energy [J]

These outputs are the condenser heat transfer which is the heat rejected from the chiller to either a condenser water loop or through an air-cooled condenser. Chiller Condenser Heat Transfer Energy is metered on HeatRejection:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Condenser Inlet Temperature [C]

This output is the condenser (heat rejection) inlet temperature for air-cooled or evap-cooled chillers. For an air-cooled chiller, this output would be the dry-bulb temperature of the air entering the condenser coil. For an evap-cooled chiller, this output would be the wet-bulb temperature of the air entering the evaporatively-cooled condenser coil.

#### Chiller Basin Heater Electric Power [W]

#### Chiller Basin Heater Electric Energy [J]

These outputs are the electric power input to the chiller’s basin heater (for evaporatively-cooled condenser type). Consumption is metered on Chillers:Electricity, Electricity:Plant, and Electricity:Facility

#### Chiller Condenser Inlet Temperature [C]

#### Chiller Condenser Outlet Temperature [C]

#### Chiller Condenser Mass Flow Rate [kg/s]

These outputs are the condenser (heat rejection) inlet and outlet temperatures and flow rate for water-cooled chillers.

#### Chiller Drive Shaft Power [W]

#### Chiller Drive Shaft Energy [J]

For engine-driven and turbine-driven chillers, these outputs are the shaft power produced by the prime mover and transferred to the chiller compressor.

#### Chiller Lube Recovered Heat Rate [W]

#### Chiller Lube Recovered Heat Energy [J]

#### Chiller Jacket Recovered Heat Rate [W]

#### Chiller Jacket Recovered Heat Energy [J]

#### Chiller Exhaust Recovered Heat Rate [W]

#### Chiller Exhaust Recovered Heat Energy [J]

#### Chiller Total Recovered Heat Rate [W]

#### Chiller Total Recovered Heat Energy [J]

For chillers with heat recovery, such as engine-driven chillers, these outputs are the components of recoverable energy available. For a given chiller type, one or more of the following components may be applicable:  Lube (engine lubricant), Jacket (engine coolant), Exhaust (engine exhaust), and Total. Chiller Lube Recovered Heat Energy, Chiller Jacket Recovered Heat Energy, and Chiller Exhaust Heat Recovery Energy are metered on HeatRecovery:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Exhaust Temperature [C]

This is the exhaust temperature leaving an engine chiller.

#### Chiller Heat Recovery Inlet Temperature [C]

#### Chiller Heat Recovery Outlet Temperature [C]

#### Chiller Heat Recovery Mass Flow Rate [kg/s]

These outputs are the heat recovery inlet and outlet temperatures and flow rate for chillers with heat recovery such as engine-driven and gas turbine chillers.

#### Chiller Effective Heat Rejection Temperature [C]

This output variable is available for heat recovery chillers that model split bundle condenser.  The condenser fluid temperatures used to characterize chiller performance are modified to account for the temperature of the heat recovery fluid.  This output is the resulting temperature used for characterizing chiller performance and is a blend of the temperatures in the condenser and heat recovery fluid streams.  For the Chiller:Electric and Chiller:Electric:EIR models, this is an effective inlet temperature while for the Chiller:Electric:ReformulatedEIR model, this is an effective outlet temperature.

#### Chiller &lt;Fuel Type&gt; Rate [W]

#### Chiller &lt;Fuel Type&gt; Energy  [J]

#### Chiller  &lt;Fuel Type&gt; Mass Flow Rate [kg/s]

#### Chiller Gas  Mass [kg] (Gas Turbine Chiller only)

These outputs are the steam or fuel input for steam or fuel-fired chillers. Valid fuel types depend on the type of chiller. &lt;Fuel Type&gt; may be one of:  Gas (natural gas), Steam, Propane, Diesel, Gasoline, FuelOil\#1, FuelOil\#2, OtherFuel1 and OtherFuel2. Consumption is metered on Cooling:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.

#### Chiller Source Hot Water Rate [W]

#### Chiller Source Hot Water Energy [J]

#### Chiller Source Steam Rate [W]

### Chiller:Absorption

#### Field: Name

This alpha field contains the identifying name for the absorption chiller.

#### Field: Nominal Capacity

This numeric field contains the nominal cooling capability of the chiller in Watts.

#### Field: Nominal Pumping Power

This numeric field contains the nominal pumping power of the absorber in Watts.

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the absorption chiller plant side inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the absorption chiller plant side outlet node.

#### Field: Condenser Inlet Node Name

This required alpha field contains the identifying name for the absorption chiller condenser side inlet node.

#### Field: Condenser Outlet Node Name

This required alpha field contains the identifying name given to the Heat Recovery Loop Component Outlet Node.

#### Field: Minimum Part Load Ratio

This numeric field contains the absorption chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.

#### Field: Maximum Part Load Ratio

This numeric field contains the absorption chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.

#### Field: Optimum Part Load Ratio

This numeric field contains the absorption chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.

#### Field: Design Condenser Inlet Temperature

This numeric field contains the absorption chiller’s condenser inlet design temperature in Celsius.

#### Field: Design Chilled Water Flow Rate

For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.

#### Field: Design Condenser Water Flow Rate

This numeric field contains the absorption chiller’s design condenser water flow rate in cubic meters per second.

#### Generator Heat Input Part Load Ratio Curve

The Generator Heat Input Part Load Ratio Curve is a quadratic equation that determines the Ratio of the generator load on the absorber to the demand on the chiller. The defining equation is:

<div>\[SteamInputRatio = \frac{{C1}}{{PLR}} + C2 + C3 * PLR\]</div>

The following three fields contain the coefficients for the equation.

#### Field: Coefficient 1 of the Steam Use Part Load Ratio Curve

C1 in the Generator Heat Input Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.

#### Field: Coefficient 2 of the Steam Use Part Load Ratio Curve

C2 in the Generator Heat Input Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.

#### Field: Coefficient 3 of the Steam Use Part Load Ratio Curve

C3 in the Generator Heat Input Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.

#### Pump Electric Use Part Load Ratio Curve

The Pump Electric Use Part Load Ratio Curve is a quadratic equation that determines the Ratio of  the actual absorber pumping power to the nominal pumping power. The defining equation is:

<div>\[ElectricInputRatio = C1 + C2 * PLR + C3 * PL{R^2}\]</div>

The following three fields contain the coefficients for the equation.

#### Field: Coefficient 1 of the Pump Electric Use Part Load Ratio Curve

C1 in the Pump Electric Use Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.

#### Field: Coefficient 2 of the Pump Electric Use Part Load Ratio Curve

C2 in the Pump Electric Use Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.

#### Field: Coefficient 3 of the Pump Electric Use Part Load Ratio Curve

C3 in the Pump Electric Use Part Load Ratio Curve. This value is obtained by fitting manufacturers’ performance data to the curve.

#### Field: Chilled Water Outlet Temperature Lower Limit

This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.

#### Field: Generator Inlet Node Name

This alpha field contains the identifying name given to the Generator Inlet Node. A steam or hot water loop is not required to simulate an absorption chiller. If a steam/hot water loop is used, enter the name of the generator inlet node.

#### Field: Generator Outlet Node Name

This alpha field contains the identifying name given to the Generator Outlet Node. A steam or hot water loop is not required to simulate an absorption chiller. If a steam/hot water loop is used, enter the name of the generator outlet node.

#### Field: Chiller Flow Mode

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint at the evaporator outlet.  For this absorption chiller, this mode also affects the flow rate on the generator connection.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.  This flow mode does not impact the condenser loop connection.

#### Field: Generator Fluid Type

This choice field specifies the type of fluid used to heat the generator solution. The valid choices are **HotWater** or **Steam**. This field should be specified as Steam or left blank if the generator inlet/outlet nodes are not specified.

#### Field: Design Generator Fluid Flow Rate

This numeric field contains the absorption chiller’s design condenser fluid flow rate in cubic meters per second.

#### Field: Degree of Subcooling in Steam Generator

Ideally, the steam trap located at the outlet of the generator should remove all the condensate immediately, however, there is a delay in this process in actual systems which causes the condensate to SubCool by a certain amount before leaving the generator. This amount of subcooling is included in the heat transferred to the solution in the generator. The minimum value is 0º Celsius and default is 5º Celsius. This field is not used when the generator inlet/outlet node are not specified or the generator is connected to a hot water loop.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Nominal Pumping Power, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Generator Fluid Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

Following is an example input for an Absorption Chiller.

```idf
Chiller:Absorption,
    Big Chiller,             !- Chiller Name
    50000,                   !- Nominal Capacity {W}
    250,                     !- Nominal Pumping Power {W}
    Big Chiller Inlet Node,  !- Plant_Side_Inlet_Node
    Big Chiller Outlet Node, !- Plant_Side_Outlet_Node
    Big Chiller Condenser Inlet Node,  !- Condenser_Side_Inlet_Node
    Big Chiller Condenser Outlet Node,  !- Condenser_Side_Outlet_Node
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Opt Part Load Ratio
    35.0,                    !- Temp Design Condenser Inlet {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.03303,                 !- Coefficient1 of the steam use part load ratio curve
    0.6852,                  !- Coefficient2 of the steam use part load ratio curve
    0.2818,                  !- Coefficient3 of the steam use part load ratio curve
    1.0,                     !- Coefficient1 of the pump electric use part load ratio curve
    0,                       !- Coefficient2 of the pump electric part load ratio curve
    0,                       !- Coefficient3 of the pump electric use part load ratio curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    AbsorberSteamInletNode,  !- Generator Inlet Node Name
    AbsorberSteamOutletNode, !- Generator Outlet Node Name
    VariableFlow,            !- Chiller Flow Mode
    Steam,                   !- Generator Fluid Type
    autosize,                !- Design Generator Volumetric Fluid Flow Rate {m3/s}
    2.0;                     !- Degree of Subcooling in Steam Generator {C}
```


### Absorption Chiller Outputs

* HVAC,Average,Chiller Electric Power [W]

* HVAC,Sum,Chiller Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]

* HVAC,Average,Chiller COP [W/W]


For Chillers with Steam Generators:

* HVAC,Average, Chiller Source Steam Rate [W]

* HVAC,Sum, Chiller Source Steam Energy [J]

* HVAC,Average,Chiller Steam Mass Flow Rate [kg/s]


For Chillers with Hot Water Generators:

* HVAC,Average,Chiller Source Hot Water Rate [W]

* HVAC,Sum,Chiller Source Hot Water Energy [J]

* HVAC,Average,Chiller Hot Water Mass Flow Rate [kg/s]

These chiller output variables are defined above under "Generic Chiller Outputs."


### Chiller:Absorption:Indirect

The Chiller:Absorption:Indirect object is an enhanced version of the absorption chiller model found in the Building Loads and System Thermodynamics (BLAST) program. This enhanced model is nearly identical to the existing absorption chiller model (Ref. Chiller:Absorption) with the exceptions that: 1) the enhanced indirect absorption chiller model provides more flexible performance curves and 2) chiller performance now includes the impact of varying evaporator, condenser, and generator temperatures. Since these absorption chiller models are nearly identical (i.e., the performance curves of the enhanced model can be manipulated to produce similar results to the previous model), it is quite probable that the Chiller:Absorption model will be deprecated in a future release of EnergyPlus.

#### Field: Name

This required alpha field contains the identifying name for the indirect absorption chiller.

#### Field: Nominal Capacity

This required numeric field contains the nominal cooling capability of the chiller in Watts. This field must be greater than 0 and is autosizable.

#### Field: Nominal Pumping Power

This required numeric field contains the nominal pumping power of the chiller in Watts. The minimum value for this field is 0 and is autosizable.

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the chiller chilled water inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the chiller chilled water outlet node.

#### Field: Condenser Inlet Node Name

This required alpha field contains the identifying name for the chiller condenser inlet node.

#### Field: Condenser Outlet Node Name

This required alpha field contains the identifying name given to the chiller outlet node.

#### Field: Minimum Part Load Ratio

This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.

#### Field: Maximum Part Load Ratio

This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.

#### Field: Optimum Part Load Ratio

This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP.

#### Field: Design Condenser Inlet Temperature

This numeric field contains the chiller’s condenser inlet design temperature in Celsius. The default value for this field is 30º C and is only used when the Design Chilled Water Flow Rate is autosized.

#### Field: Condenser Inlet Temperature Lower Limit

This numeric field contains the chiller’s lower limit for the condenser entering water temperature in Celsius. The default value for this field is 15º C. If this limit is exceeded, a warning message will report the incident. No correction to chiller capacity is made for low condenser entering water temperatures.

#### Field: Chilled Water Outlet Temperature Lower Limit

This numeric field contains the chiller’s lower limit for the evaporator leaving water temperature in Celsius. The default value for this field is 5º C. If this limit is exceeded, a warning message will report the incident. No correction to chiller capacity is made for low evaporator leaving water temperatures.

#### Field: Design Chilled Water Flow Rate

This numeric input specifies the design evaporator volumetric flow rate in cubic meters per second. The value specified must be greater than 0 or this field is autosizable. For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate.

#### Field: Design Condenser Water Flow Rate

This numeric field specifies the chiller’s design condenser water flow rate in cubic meters per second. The value specified must be greater than 0 or this field is autosizable.

#### Field: Chiller Flow Mode

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint at the evaporator outlet.  For this absorption chiller, this mode also affects the flow rate on the generator connection.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.  This flow mode does not impact the condenser loop connection.

#### Field: Generator Heat Input Function of Part Load Ratio Curve Name

This required alpha field specifies the name of the curve used to determine the heat input to the chiller. The curve is a quadratic or cubic curve which characterizes the heat input as a function of chiller part-load ratio. The curve output is multiplied by the chiller’s nominal capacity and operating part-load ratio or minimum part-load ratio, whichever is greater, to determine the amount of heat input required for the given operating conditons.

#### Field: Pump Electric Input Function of Part Load Ratio Curve Name

This alpha field specifies the name of the curve used to determine the pump electrical input to the chiller. The curve is a quadratic or cubic curve which characterizes the pump electrical power as a function of chiller part-load ratio. The curve output is multiplied by the chiller’s nominal pumping power and operating part-load ratio or minimum part-load ratio, whichever is greater, to determine the amount of pumping power required for the given operating conditons.

#### Field: Generator Inlet Node Name

This alpha field contains the identifying name given to the Generator Inlet Node. A steam or hot water loop is not required to simulate an indirect absorption chiller. If a steam/hot water loop is used, enter the name of the generator inlet node.

#### Field: Generator Outlet Node Name

This alpha field contains the identifying name given to the Generator Outlet Node. A steam or hot water loop is not required to simulate an indirect absorption chiller. If a steam/hot water loop is used, enter the name of the generator outlet node.

#### Field: Capacity Correction Function of Condenser Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s evaporator capacity as a function of condenser entering water temperature. This curve is used to correct nominal capacity at off-design condensing temperatures.

#### Field: Capacity Correction Function of Chilled Water Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s evaporator capacity as a function of evaporator leaving water temperature. This curve is used to correct nominal capacity at off-design evaporator temperatures.

#### Field: Capacity Correction Function of Generator Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s evaporator capacity as a function of generator entering water temperature. This curve is used to correct nominal capacity at off-design evaporator temperatures and is only used when the Generator Fluid Type is specified as Hot Water.

#### Field: Generator Heat Input Correction Function of Condenser Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s heat input as a function of condenser entering water temperature. This curve is used to correct generator heat input at off-design condensing temperatures.

#### Field: Generator Heat Input Correction Function of Chilled Water Temperature Curve Name

This alpha field specifies the name of a quadratic or cubic curve which correlates the chiller’s heat input as a function of evaporator leaving water temperature. This curve is used to correct generator heat input at off-design evaporator temperatures.

#### Field: Generator Heat Source Type

This choice field specifies the type of fluid used to heat the generator solution. The valid choices are **HotWater** or **Steam**. This input is used to identify the method used to calculate the generator mass flow rate. This field is not used if the generator inlet/outlet nodes are not specified. The default value is Steam.

#### Field: Design Generator Fluid Flow Rate

This numeric field specifies the chiller’s design generator *fluid* flow rate in cubic meters per second. The value specified must be greater than 0 or this field is autosizable. For variable flow chillers this is the maximum generator flow rate, for constant flow chillers this is the flow rate.

#### Field: Temperature Lower Limit Generator Inlet

This numeric field specifies the lower limit of the generator’s entering water temperature. This field is not used iif the Generator Fluid Type is specified as steam.

#### Field: Degree of Subcooling in Steam Generator

Ideally the steam trap located at the outlet of generator should remove all the condensate immediately, however there is a delay in this process in actual systems which causes the condensate to SubCool by a certain degree before leaving the generator. This amount of subcooling is included in the heat transferred to the solution in the generator. The minimum value is 0º Celsius, the maximum value is 20º Celsius, and the default is 1º Celsius.

#### Field: Degree of Subcooling in Steam Condensate Loop

This essentially represents the heat loss to the atmosphere due to uninsulated condensate return piping to the boiler. Condensate return piping operates at atmospheric pressure and is not insulated. The condensate sub cools to certain degree before it is pumped back to the boiler. The minimum value is 0º Celsius and the default is 0º Celsius.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Nominal Pumping Power, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Generator Fluid Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

Following is an example input for an Absorption Chiller.

```idf
Chiller:Absorption:Indirect,
    Big Chiller,             !- Chiller Name
    100000,                  !- Nominal Capacity {W}
    250,                     !- Nominal Pumping Power {W}
    Big Chiller Inlet Node,  !- Evaporator Inlet Node Name
    Big Chiller Outlet Node, !- Evaporator Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Opt Part Load Ratio
    35.0,                    !- Temp Design Condenser Inlet {C}
    10.0,                    !- Temp Lower Limit Condenser Inlet {C}
    5.0,                     !- Chilled Water Outlet Temperature Lower Limit {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    VariableFlow,            !- Chiller Flow Mode
    SteamUseFPLR,            !- Generator Heat Input function of part-load ratio curve name
    PumpUseFPLR,             !- Pump Electric Input function of part-load ratio curve name
    AbsorberSteamInletNode,  !- Generator Inlet Node Name
    AbsorberSteamOutletNode, !- Generator Outlet Node Name
    CAPfCOND,                !- Capacity Correction function of condenser temperature curve name
    CAPfEVAP,                !- Capacity Correction function of evaporator temperature curve name
    ,                        !- Capacity Correction function of generator temperature curve name
    SteamFCondTemp,       !- Generator Heat Input Correction function of condenser temperature curve name
    SteamFEvapTemp,       !- Generator Heat Input Correction function of evaporator temperature curve name
    Steam,                   !- Generator Heat Source Type
    autosize,                !- Design Generator Volumetric Fluid Flow Rate {m3/s}
    30.0,                    !- Temp Lower Limit Generator Inlet {C}
    2.0,                     !- Degree of Subcooling in Steam Generator {C}
    12.0;                    !- Degree of Subcooling in Steam Condensate Loop {C}
```



### Indirect Absorption Chiller Outputs

* HVAC,Average,Chiller Electric Power [W]

* HVAC,Sum,Chiller Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]

* HVAC,Average,Chiller COP [W/W]

* HVAC,Average,Chiller Part-Load Ratio

* HVAC,Average,Chiller Cycling Ratio



For Chillers with Steam Generators:

* HVAC,Average, Chiller Source Steam Rate [W]

* HVAC,Sum, Chiller Source Steam Energy [J]

* Zone,Meter,Steam:Plant [J]

* Zone,Meter,Cooling:Steam [J]

* HVAC,Average, Chiller Steam Mass Flow Rate [kg/s]

* HVAC,Average, Chiller Steam Heat Loss Rate [W]



For Chillers with Hot Water Generators:

* HVAC,Average, Chiller Source Hot Water Rate [W]

* HVAC,Sum, Chiller Source Hot Water Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Cooling:EnergyTransfer [J]

* HVAC,Average, Chiller Hot Water Mass Flow Rate [kg/s]

These chiller output variables are defined above under "Generic Chiller Outputs."

### Chiller:ConstantCOP

This chiller model is based on a simple, constant COP simulation of the chiller. In this case, performance does not vary with chilled water temperature or condenser conditions.

Such a model is useful when the user does not have access to detailed performance data.

#### Field: Name

This alpha field contains the identifying name for the constant COP chiller.

#### Field: Nominal Capacity

This numeric field contains the nominal cooling capability of the chiller in Watts.

#### Field: Nominal COP

This numeric field contains the Chiller’s coefficient of performance.

#### Field: Design Chilled Water Flow Rate

For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.

#### Field: Design Condenser Water Flow Rate

This numeric field contains the electric chiller’s design condenser water flow rate in cubic meters per second. This field is autosizable. This field is not used for Condenser Type = AirCooled or EvaporativelyCooled.

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the constant COP chiller plant side inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the constant COP chiller plant side outlet node.

#### Field: Condenser Inlet Node Name

This alpha field contains the identifying name for the constant COP chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).

#### Field: Condenser Outlet Node Name

This alpha field contains the identifying name for the constant COP chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.

#### Field: Condenser Type

This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a CondenserLoop to be specified, whereas the WaterCooled option requires the full specification of the CondenserLoop and its associated equipment.

#### Field: Chiller Flow Mode

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.

An example of this statement in an IDF is:

```idf
Chiller:ConstantCOP, Little Chiller,
        25000,             ! Nominal Capacity [W]
        2.5,               ! COP
        0.0011,            ! Design Chilled Water Flow Rate [m3/s]
        0.0011,            ! Design Condenser Water Flow Rate [m3/s]
        Little Chiller Inlet Node, Little Chiller Outlet Node,
        Little Chiller Condenser Inlet Node, Little Chiller Condenser Outlet Node,
        WaterCooled,
        VariableFlow;


Chiller:ConstantCOP,
    Little Chiller,          !- Name
    25000,                   !- Nominal Capacity {W}
    2.5,                     !- Nominal COP {W/W}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    Little Chiller Inlet Node,   !- Chilled Water Inlet Node Name
    Little Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Little Chiller Condenser Inlet Node,   !- Condenser Inlet Node Name
    Little Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    EvaporativelyCooled,                   !- Condenser Type
    VariableFlow,            !- Chiller Flow Mode
    ,                        !- Sizing Factor
    450;                     !- Basin Heater Capacity {W/K}
```




### Constant COP Chiller Outputs

* HVAC,Average,Chiller Electric Power [W]

* HVAC,Sum,Chiller Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]


Air-cooled or Evap-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

Evap-cooled:

* HVAC,Average,Chiller Basin Heater Electric Power [W]

* HVAC,Average,Chiller Basin Heater Electric Energy [J]

Water-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]

These chiller output variables are defined above under "Generic Chiller Outputs."



### Chiller:Electric

This chiller model is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Capacity, power, and full load are each defined by a set of performance curves (quadratics). Chiller performance curves are generated by fitting catalog data to third order polynomial equations. The nominal inputs and curves described below are combined as follows to calculate the chiller power:

<div>\[{\rm{Power  =  FracFullLoadPower }}\cdot {\rm{ FullLoadPowerRat }}\cdot {\rm{ AvailToNominalCapacityRatio }}\cdot \frac{{{\rm{NominalCapacity}}}}{{{\rm{COP}}}}\]</div>

where:

NominalCapacity = Nominal Capacity field

COP = COP field

AvailToNominalCapacityRatio = the result of the Capacity Ratio Curve

FullLoadPowerRat  = the result of the Power Ratio Curve

FracFullLoadPower = the result of the Full Load Ratio Curve

#### Field: Name

This alpha field contains the identifying name for the electric chiller.

#### Field: Condenser Type

This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, where the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.

#### Field: Nominal Capacity

This numeric field contains the nominal cooling capability of the chiller in Watts.

#### Field: Nominal COP

This numeric field contains the chiller’s coefficient of performance. For a water-cooled chiller, this number does not include energy use due to condenser pumps and/or fans. For an air-cooled or evap-cooled chiller, this number includes condenser fan power.

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the electric chiller plant side inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the electric chiller plant side outlet node.

#### Field: Condenser Inlet Node Name

This alpha field contains the identifying name for the electric chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).

#### Field: Condenser Outlet Node Name

This alpha field contains the identifying name for the electric chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.

#### Field: Minimum Part Load Ratio

This numeric field contains the electric chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.

#### Field: Maximum Part Load Ratio

This numeric field contains the electric chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.

#### Field: Optimum Part Load Ratio

This numeric field contains the electric chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.

#### Field: Design Condenser Inlet Temperature

This numeric field contains the electric chiller’s condenser inlet design temperature in Celsius.

#### Field: Temperature Rise Coefficient

This numeric field contains the electric chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value. This is calculated as the following ratio:

<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

where:

TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.

TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.

TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.

TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.

#### Field: Design Chilled Water Outlet Temperature

This numeric field contains the electric chiller’s evaporator outlet design temperature in Celsius.

#### Field: Design Chilled Water Flow Rate

For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.

#### Field: Design Condenser Fluid Flow Rate

This numeric field contains the electric chiller’s design condenser water flow rate in cubic meters per second. This field is autosizable. This field is also used to enter the air flow rate if the Condenser Type = AirCooled or EvaporativelyCooled and Heat Recovery is specified.

#### Capacity Ratio Curve

The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:

<div>\[AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2\]</div>

Where the Delta Temperature is defined as:

<div>\[{\Delta_{{\rm{Temp}}}} = \frac{{{\rm{TempCondIn  -  TempCondInDesign }}}}{{{\rm{TempRiseCoefficient}}}} - ({\rm{TempEvapOut  -  TempEvapOutDesign)}}\]</div>

TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).

TempCondInDesign = Design Condenser Inlet Temperature from User input above.

TempEvapOut = Temperature leaving the evaporator.

TempEvapOutDesign = Design Chilled Water Outlet Temperature from User input above.

TempRiseCoefficient = User Input from above.

The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Capacity Ratio Curve

This numeric field contains the first coefficient for the capacity ratio curve.

#### Field: Coefficient 2 of Capacity Ratio Curve

This numeric field contains the second coefficient for the capacity ratio curve.

#### Field: Coefficient 3 of Capacity Ratio Curve

This numeric field contains the third coefficient for the capacity ratio curve.

#### Power Ratio Curve

The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load Power at Available Capacity to Full Load Power at Nominal Capacity. The defining equation is:

<span>\(FullLoadPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}\)</span>The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient1 of the power ratio curve

This numeric field contains the first coefficient for the power ratio curve.

#### Field: Coefficient 2 of Power Ratio Curve

This numeric field contains the second coefficient for the power ratio curve.

#### Field: Coefficient 3 of Power Ratio Curve

This numeric field contains the third coefficient for the power ratio curve.

#### Full Load Ratio Curve

The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power. The defining equation is:

<div>\[FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}\]</div>

The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Full Load Ratio Curve

This numeric field contains the first coefficient for the full load ratio curve.

#### Field: Coefficient 2 of Full Load Ratio Curve

This numeric field contains the second coefficient for the full load ratio curve.

#### Field: Coefficient 3 of Full Load Ratio Curve

This numeric field contains the third coefficient for the full load ratio curve.

#### Field: Chilled Water Outlet Temperature Lower Limit

This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.

#### Field: Chiller Flow Mode

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.

#### Field: Design Heat Recovery Water Flow Rate

This is the design flow rate used if the heat recovery option is being simulated. If this value is greater than 0.0 then a heat recovery loop must be specified and attached to the chiller using the next 2 node fields. To determine how the heat recovery algorithm works look at the Enegineering Manual at the Chiller:Electric with Heat Recovery section. The units are in cubic meters per second. This field is autosizable.  When autosizing, the flow rate is simply the product of the design condenser flow rate and the condenser heat recovery relative capacity fraction set in the field below.

#### Field: Heat Recovery Inlet Node Name

This alpha field contains the identifying name for the electric chiller heat recovery side inlet node. A heat recovery loop must be specified.

#### Field: Heat Recovery Outlet Node Name

This alpha field contains the identifying name for the electric chiller heat recovery side outlet node. A heat recovery loop must be specified.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.

#### Field: Condenser Heat Recovery Relative Capacity Fraction

This field is optional.  It can be used to describe the physical size of the heat recovery portion of a split bundle condenser section.  This fraction describes the relative capacity of the heat recovery bundle of a split condenser compared to the nominal, full load heat rejection rate of the chiller.  This fraction will be applied to the full heat rejection when operating at nominal capacity and nominal COP to model a capacity limit for the heat rejection.  If this field is not entered then the capacity fraction is set to 1.0.

#### Field: Heat Recovery Inlet High Temperature Limit Schedule Name

This field is optional.  It can be used to control heat recovery operation of the chiller.  The schedule named here should contain temperature values, in C, that describe an upper limit for the return fluid temperatures entering the chiller at the heat recovery inlet node.  If the fluid temperature is too high, then the heat recovery will not operate.  This is useful to restrict the chiller lift from becoming too high and to avoid overheating the hot water loop.  This limit can be used with or without the alternate control using leaving setpoint that is set in the next field.

#### Field: Heat Recovery Leaving Temperature Setpoint Node Name

This field is optional.  It can be used to refine the model and controls for heat recovery operation of the chiller.  The node named here should have a setpoint placed on it by a setpoint manager.  If the plant loop’s demand calculation scheme is set to SingleSetpoint, then a single setpoint manager should be used.  If the plant loop’s demand calculation is set to DualSetpointDeadband then a dual setpoint manager should be used and the upper setpoint is used for control.  When this field is used, a different model is used for determining the distribution of rejected heat between the two bundles that is more appropriate for series bundle arrangements and for chiller’s that are able to produce relatively higher temperature heated fluids.



An example of this statement in an IDF is:

```idf
Chiller:Electric,
    Big Chiller,             !- Chiller Name
    WaterCooled,             !- Condenser Type
    100000,                  !- Nominal Capacity {W}
    2.75,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .15,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0005,                  !- Design Condenser Water Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow;            !- Chiller Flow Mode
```

An example of an Air-Cooled Chiller:

```idf
Chiller:Electric,
    Big Chiller,             !- Chiller Name
    AirCooled,              !- Condenser Type
    100000,                  !- Nominal Capacity {W}
    2.58,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .05,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.002,                   !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow;            !- Chiller Flow Mode

OutdoorAir:Node,
    Big Chiller Condenser Inlet Node,  !- Node Name
    -1.0;                    !- Height Above Ground {m}
```

An example of an Evaporatively-Cooled Chiller:

```idf
Chiller:Electric,
    Big Chiller,             !- Name
    EvaporativelyCooled,               !- Condenser Type
    100000,                  !- Nominal Capacity {W}
    2.58,                    !- Nominal COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.05,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.65,                    !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.002,                   !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    ,                        !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    ,                        !- Sizing Factor
    450,                     !- Basin Heater Capacity {W/K}
    3,                       !- Basin Heater Setpoint Temperature {C}
    Basin heater sch;        !- Basin Heater Operating Schedule Name

  OutdoorAir:Node,
    Big Chiller Condenser Inlet Node,  !- Name
    -1.0;                    !- Height Above Ground {m}
```




An example of a Heat Recovery Chiller:

```idf
Chiller:Electric,
    Big Chiller,             !- Chiller Name
    WaterCooled,            !- Condenser Type
    25000,                   !- Nominal Capacity {W}
    2.75,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .15,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    29.44,                   !- Design Condenser Inlet Temperature {C}
    2.682759,                !- Temperature Rise Coefficient
    6.667,                   !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0005,                  !- Design Condenser Water Flow Rate {m3/s}
    0.94483600,              !- Coefficient 1 of Capacity Ratio Curve
    -.05700880,              !- Coefficient 2 of Capacity Ratio Curve
    -.00185486,              !- Coefficient 3 of Capacity Ratio Curve
    1.907846,                !- Coefficient 1 of Power Ratio Curve
    -1.20498700,             !- Coefficient 2 of Power Ratio Curve
    0.26346230,              !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    0.00055,                 !- Design heat recovery water flow rate {m3/s}
    Big Chiller Heat Rec Inlet Node,  !- Heat Recovery Inlet Node Name
    Big Chiller Heat Rec Outlet Node;  !- Heat Recovery Outlet Node Name
```


### Electric Chiller Outputs

* HVAC,Average,Chiller Electric Power [W]

* HVAC,Sum,Chiller Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller COP [W/W]

* HVAC,Average,Chiller Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]


Air-cooled or Evap-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

Evap-cooled:

* HVAC,Average,Chiller Basin Heater Electric Power [W]

* HVAC,Average,Chiller Basin Heater Electric Energy [J]

Water-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]

HeatRecovery:

* HVAC,Average,Chiller Total Recovered Heat Rate [W]

* HVAC,Sum, Chiller Total Recovered Heat Energy [J]

* HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Effective Heat Rejection Temperature [C]

These chiller output variables are defined above under "Generic Chiller Outputs."



### Chiller:Electric:EIR

This chiller model is the empirical model used in the DOE-2.1 building energy simulation program. The model uses performance information at reference conditions along with three curve fits for cooling capacity and efficiency to determine chiller operation at off-reference conditions. Chiller performance curves can be generated by fitting manufacturer’s catalog data or measured data. Performance curves for more than 160 chillers, including the default DOE-2.1E reciprocating and centrifugal chillers, are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf).

Note: Chiller:Electric:EIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should normally be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with caution.

#### Field: Name

This alpha field contains the identifying name for the electric EIR chiller.

#### Field: Reference Capacity

This numeric field contains the reference cooling capacity of the chiller in Watts. This should be the capacity of the chiller at the reference temperatures and water flow rates defined below. Alternately, this field can be autosized.

#### Field: Reference COP

This numeric field contains the chiller’s coefficient of performance. This value should **not** include energy use due to pumps or cooling tower fans. This COP should be at the reference temperatures and water flow rates defined below. This value **should** include evap-cooled or air-cooled condenser fans except when the Condenser Fan Power Ratio input field defined below is used and that input value is greater than 0. For the case when condenser fan power is modeled separately, the calculated condenser fan energy is reported on the same electric meter as compressor power. Be careful to not duplicate this energy use.

#### Field: Reference Leaving Chilled Water Temperature

This numeric field contains the chiller’s reference leaving chilled water temperature in Celsius. The default value is 6.67°C.

#### Field: Reference Entering Condenser Fluid Temperature

This numeric field contains the chiller’s reference entering condenser fluid temperature in Celsius. The default value is 29.4°C. For water-cooled chillers this is the water temperature entering the condenser (e.g., leaving the cooling tower). For air- or evap-cooled condensers this is the entering outdoor air dry-bulb or wet-bulb temperature, respectively.

#### Field: Reference Chilled Water Flow Rate

For a variable flow chiller this is the maximum water flow rate and for a constant flow chiller this is the operating water flow rate through the chiller’s evaporator. The units are in cubic meters per second. The minimum value for this numeric input field must be greater than zero, or this field can be autosized.

#### Field: Reference Condenser Fluid Flow Rate

This numeric field contains the chiller’s operating condenser water flow rate in cubic meters per second. This field can be autosized. This field is also used to enter the air flow rate if Condenser Type = AirCooled or EvaporativelyCooled and Heat Recovery is specified..

#### Field: Cooling Capacity Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the cooling capacity as a function of the leaving chilled water temperature and the entering condenser fluid temperature. The output of this curve is multiplied by the reference capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

#### Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the entering condenser fluid temperature. The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

#### Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

The name of a quadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the part-load ratio (EIRfTPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity. This curve is generated by dividing the operating electric input power by the available full-load capacity (do not divide by load) at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. The output of this curve is multiplied by the reference full-load EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. An ideal chiller with the same efficiency at all part-load ratio’s would use a performance curve that has a value of 0 when the part-load ratio equals 0 (i.;e., a line connecting 0,0 and 1,1 when plotted as EIRfTPLR versus PLR), however, actual systems can have part-load EIR’s slightly above or below this line (i.e., part-load efficiency often differs from rated efficiency). The quadratic curve should be valid for the range of part-load ratios anticipated for the simulation.

#### Field: Minimum Part Load Ratio

This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.1.

#### Field: Maximum Part Load Ratio

This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.

#### Field: Optimum Part Load Ratio

This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.

#### Field: Minimum Unloading Ratio

This numeric field contains the chiller’s minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.2.

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the chiller plant side (chilled water) inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the chiller plant side (chilled water) outlet node.

#### Field: Condenser Inlet Node Name

This alpha field contains the identifying name for the chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).

#### Field: Condenser Outlet Node Name

This alpha field contains the identifying name for the chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.

#### Field: Condenser Type

This alpha field determines what type of condenser will be modeled with this chiller. Valid condenser types are AirCooled, WaterCooled, and EvaporativelyCooled with the default being WaterCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, whereas the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.

#### Field: Condenser Fan Power Ratio

This field is used to model condenser fan power associated with air-cooled or evaporatively-cooled condensers (for cooling towers, refer to Group - Condenser Equipment). Enter the ratio of the condenser fan power to the reference chiller cooling capacity in W/W. If this input is greater than 0, the condenser fan power is modeled seperatly from compressor power. In addition, if condenser fan power is modeled using this input, the reference COP and “Electric Input to Cooling Output Ratio Function of ” performance curves should not include condenser fan power.

#### Field: Fraction of Compressor Electric Power Rejected by Condenser

This numeric input represents the fraction of compressor electrical energy consumption that must be rejected by the condenser. Enter a value of 1.0 when modeling hermetic chillers. For open chillers, enter the compressor motor efficiency. This value must be greater than 0.0 and less than or equal to 1.0, with a default value of 1.0.

#### Field: Leaving Chilled Water Lower Temperature Limit

This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold. This input field is currently unused. The default value is 2°C.

#### Field: Chiller Flow Mode

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.

#### Field: Design Heat Recovery Water Flow Rate

This is the design heat recovery water flow rate if the heat recovery option is being simulated. If this value is greater than 0.0 (or Autosize), a heat recovery loop must be specified and attached to the chiller using the next two node fields. The units are in cubic meters per second.  This field is autosizable.  When autosizing, the flow rate is simply the product of the design condenser flow rate and the condenser heat recovery relative capacity fraction set in the field below.

#### Field: Heat Recovery Inlet Node Name

This alpha field contains the identifying name for the chiller heat recovery side inlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified.

#### Field: Heat Recovery Outlet Node Name

This alpha field contains the identifying name for the chiller heat recovery side outlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.

#### Field: Condenser Heat Recovery Relative Capacity Fraction

This field is optional.  It can be used to describe the physical size of the heat recovery portion of a split bundle condenser section.  This fraction describes the relative capacity of the heat recovery bundle of a split condenser compared to the nominal, full load heat rejection rate of the chiller.  This fraction will be applied to the full heat rejection when operating at nominal capacity and nominal COP to model a capacity limit for the heat rejection.  If this field is not entered then the capacity fraction is set to 1.0.

#### Field: Heat Recovery Inlet High Temperature Limit Schedule Name

This field is optional.  It can be used to control heat recovery operation of the chiller.  The schedule named here should contain temperature values, in C, that describe an upper limit for the return fluid temperatures entering the chiller at the heat recovery inlet node.  If the fluid temperature is too high, then the heat recovery will not operate.  This is useful to restrict the chiller lift from becoming too high and to avoid overheating the hot water loop.  This limit can be used with or without the alternate control using leaving setpoint that is set in the next field.

#### Field: Heat Recovery Leaving Temperature Setpoint Node Name

This field is optional.  It can be used to refine the model and controls for heat recovery operation of the chiller.  The node named here should have a setpoint placed on it by a setpoint manager.  If the plant loop’s demand calculation scheme is set to SingleSetpoint, then a single setpoint manager should be used.  If the plant loop’s demand calculation is set to DualSetpointDeadband then a dual setpoint manager should be used and the upper setpoint is used for control.  When this field is used, a different model is used for determining the distribution of rejected heat between the two bundles that is more appropriate for series bundle arrangements and for chiller’s that are able to produce relatively higher temperature heated fluilds.



An example of this statement in an IDF is:

```idf
! ElectricEIRChiller DOE-2 Centrifugal/5.50COP
! A generic centrifugal chiller from DOE-2.1E
!
Chiller:Electric:EIR,
 DOE-2 Centrifugal/5.50COP,  !- Chiller Name
 Autosize,                   !- Reference Capacity {W}
 5.5,                        !- Reference COP {W/W}
 6.67,                       !- Reference Leaving Chilled Water Temperature {C}
 29.4,                       !- Reference Entering Condenser Fluid Temperature {C}
 Autosize,                   !- Reference Chilled Water Flow Rate {m3/s}
 Autosize,                   !- Reference Condenser Water Flow Rate {m3/s}
 DOE-2 Centrifugal/5.50COP CAPFT,  !- Cooling Capacity Function of Temperature Curve
 DOE-2 Centrifugal/5.50COP EIRFT,  !- Electric Input to Cooling Output Ratio Function of
                                      Temperature Curve
 DOE-2 Centrifugal/5.50COP EIRFPLR,!- Electric Input to Cooling Output Ratio Function of Part Load
                                      Ratio Curve
 0.1,                        !- Minimum Part Load Ratio
 1.0,                        !- Maximum Part Load Ratio
 1.0,                        !- Optimum Part Load Ratio
 0.2,                        !- Minimum Unloading Ratio
 Chilled Water Side Inlet Node,        !- Chilled Water Side Inlet Node
 Chilled Water Side Outlet Node,       !- Chilled Water Side Outlet Node
 Condenser Side Inlet Node,  !- Condenser Side Inlet Node
 Condenser Side Outlet Node, !- Condenser Side Outlet Node
 WaterCooled,               !- Condenser Type
 ,                           !- Condenser Fan Power Ratio {W/W}
 1.0,                        !- Fraction of Compressor Electric Power Rejected by Condenser
 2.0,                        !- Leaving Chilled Water Lower Temperature Limit {C}
 ConstantFlow;               !- Chiller Evaporator Flow Mode


!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve for open or hermetic water-cooled centrifugal
  chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-CENT-CAP-FT (CCAPT3) and OPEN-CENT-CAP-FT (CCAPT1)
 Curve:Biquadratic,
 DOE-2 Centrifugal/5.50COP CAPFT,  !- Name
 0.257896E+00,               !- Coefficient1 Constant
 0.389016E-01,               !- Coefficient2 x
 -0.217080E-03,              !- Coefficient3 x**2
 0.468684E-01,               !- Coefficient4 y
 -0.942840E-03,              !- Coefficient5 y**2
 -0.343440E-03,              !- Coefficient6 x*y
 5.0,                        !- Minimum Value of x
 10.0,                       !- Maximum Value of x
 24.0,                       !- Minimum Value of y
 35.0;                       !- Maximum Value of y
!
! Energy Input to Cooling Output Ratio Function of Temperature Curve for open or hermetic water-
  cooled centrifugal chillers
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
! Same as DOE-2.1E HERM-CENT-EIR-FT (EIRT3) and OPEN-CENT-EIR-FT (EIRT1)
 Curve:Biquadratic,
 DOE-2 Centrifugal/5.50COP EIRFT,  !- Name
 0.933884E+00,               !- Coefficient1 Constant
 -0.582120E-01,              !- Coefficient2 x
 0.450036E-02,               !- Coefficient3 x**2
 0.243000E-02,               !- Coefficient4 y
 0.486000E-03,               !- Coefficient5 y**2
 -0.121500E-02,              !- Coefficient6x*y
 5.0,                        !- Minimum Value of x
 10.0,                       !- Maximum Value of x
 24.0,                       !- Minimum Value of y
 35.0;                       !- Maximum Value of y
!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve for open or hermetic
  water-cooled centrifugal chillers
! x = Part Load Ratio (load/capacity)
! Same as DOE-2.1E HERM-CENT-EIR-FPLR (EIRPLR3) and OPEN-CENT-EIR-FPLR (EIRPLR1)
 Curve:Quadratic,
 DOE-2 Centrifugal/5.50COP EIRFPLR, !- Name
 0.222903,                   !- Coefficient1 Constant
 0.313387,                   !- Coefficient2 x
 0.463710,                   !- Coefficient3 x**2
 0.0,                        !- Minimum Value of x
 1.0;                        !- Maximum Value of x
```


### Electric EIR Chiller Outputs

* HVAC,Average,Chiller Electric Power [W]

* HVAC,Sum,Chiller Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller COP [W/W]

* HVAC,Average,Chiller Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]

* HVAC,Average,Chiller Part Load Ratio []

* HVAC,Average,Chiller Cycling Ratio []

* HVAC,Average,Chiller False Load Heat Transfer Rate [W]

* HVAC,Sum,Chiller False Load Heat Transfer Energy [J]


Curve object outputs:

* HVAC,Average,Chiller Capacity Temperature Modifier Multiplier []

* HVAC,Average,Chiller EIR Temperature Modifier Multiplier []

* HVAC,Average,Chiller EIR Part Load Modifier Multiplier []


Air-cooled or Evap-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]



Air-cooled or Evap-cooled reported only when the condenser fan power ratio input field is greater than 0:

* HVAC,Average,Chiller Condenser Fan Electric Power [W]

* HVAC,Average,Chiller Condenser Fan Electric Consumption [J]



Evap-cooled:

* HVAC,Average,Chiller Basin Heater Electric Power [W]

* HVAC,Average,Chiller Basin Heater Electric Energy [J]



Water-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]



HeatRecovery:

* HVAC,Average,Chiller Total Recovered Heat Rate [W]

* Zone,Meter,HeatRecovery:EnergyTransfer [J]

* HVAC,Sum,Chiller Heat Recovery [J]

* HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Effective Heat Rejection Temperature [C]



Most of these chiller output variables are defined above under "Generic Chiller Outputs."  Output variables not described above are discussed here.

#### Chiller Condenser Fan Electric Power  [W]

#### Chiller Condenser Fan Electric Energy  [J]

These outputs are for the electric power consumption of the chiller condenser fan and are applicable to air- or evaporatively-cooled chillers. These reports are available only for the Chiller:Electric:EIR and only when the Condenser Fan Power Ratio input field is greater than 0. This output is also added to a meter object with Resource Type = Electricity, End Use Key = Chillers, Group Key = Plant (Ref. Output:Meter objects).

#### Chiller Capacity Temperature Modifier Multiplier []

This is the output of the curve object Cooling Capacity Function of Temperature Curve.

#### Chiller EIR Temperature Modifier Multiplier []

This is the output of the curve object Electric Input to Cooling Output Ratio Function of Temperature Curve.

#### Chiller EIR Part Load Modifier Multiplier []

This is the output of the curve object Electric Input to Cooling Output Ratio Function of Part Load Curve.

#### Chiller Part Load Ratio []

This output is the ratio of the evaporator heat transfer rate plus the false load heat transfer rate (if applicable) to the available chiller capacity. This value is used to determine Chiller EIR Part Load Modifier Multiplier.

#### Chiller Cycling Ratio []

The cycling ratio is the amount of time the chiller operates during each simulation timestep. If the chiller part-load ratio falls below the minimum part-load ratio, the chiller cycles on and off to meet the cooling load.

#### Chiller False Load Heat Transfer Rate [W]

#### Chiller False Load Heat Transfer Energy [J]

These outputs are the heat transfer rate and total heat transfer due to false loading of the chiller. When the chiller part-load ratio is below the minimum unloading ratio, the chiller false loads (e.g. hot-gas bypass) to further reduce capacity. The false load heat transfer output variable is not metered.

### Chiller:Electric:ReformulatedEIR

This chiller model, developed through the CoolTools™ project sponsored by Pacific Gas and Electric Company (PG&E), is an empirical model similar to EnergyPlus’ Chiller:Electric:EIR model. The model uses performance information at reference conditions along with three curve fits for cooling capacity and efficiency to determine chiller operation at off-reference conditions. The model has the same capabilities as the Chiller:Electric:EIR model, but can potentially provide significant accuracy improvement over the Chiller:Electric:EIR model for variable-speed compressor drive and variable condenser water flow applications. Chiller performance curves can be generated by fitting manufacturer’s catalog data or measured data. Performance curves developed from manufacturer’s performance data are provided in the EnergyPlus Reference DataSets (Chillers.idf and AllDataSets.idf). This chiller model can be used to predict the performance of various chiller types (e.g., reciprocating, screw, scroll, and centrifugal) with water-cooled condensers.

The main difference between this model and the Chiller:Electric:EIR model is the condenser fluid temperature used in the associated performance curves: the Chiller:Electric:ReformulatedEIR model uses the LEAVING condenser water temperature while the Chiller:Electric:EIR model uses the ENTERING condenser water temperature.

Note: Chiller:Electric:Reformulated EIR objects and their associated performance curve objects are developed using performance information for a specific chiller and should almost always be used together for an EnergyPlus simulation. Changing the object input values, or swapping performance curves between chillers, should be done with extreme caution. For example, if the user wishes to model a chiller size that is different from the reference capacity, it is highly recommended that the reference flow rates be scaled proportionately to the change in reference capacity. Although this model can provide more accurate prediction than the Chiller:Electric:EIR model, it requires more performance data to develop the associated performance curves (at least 12 points from full-load performance and 7 points from part-load performance).

#### Field: Chiller Name

This alpha field contains the identifying name for this chiller.

#### Field: Reference Capacity

This numeric field contains the reference cooling capacity of the chiller in Watts. This should be the capacity of the chiller at the reference temperatures and water flow rates defined below. Alternately, this field can be autosized.

#### Field: Reference COP

This numeric field contains the chiller’s coefficient of performance. This value should **not** include energy use due to pumps or cooling tower fans. This COP should be at the reference temperatures and water flow rates defined below.

#### Field: Reference Leaving Chilled Water Temperature

This numeric field contains the chiller’s reference leaving chilled water temperature in Celsius. The default value is 6.67°C.

#### Field: Reference Leaving Condenser Water Temperature

This numeric field contains the chiller’s reference leaving condenser water temperature in Celsius. The default value is 35°C.

#### Field: Reference Chilled Water Flow Rate

For a variable flow chiller this is the maximum water flow rate and for a constant flow chiller this is the operating water flow rate through the chiller’s evaporator. The units are in cubic meters per second. The minimum value for this numeric input field must be greater than zero, or this field can be autosized.

#### Field: Reference Condenser Water Flow Rate

This numeric field contains the chiller’s operating condenser water flow rate in cubic meters per second. The units are in cubic meters per second. The minimum value for this numeric input field must be greater than zero, or this field can be autosized.

#### Field: Cooling Capacity Function of Temperature Curve Name

The name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the cooling capacity as a function of the leaving chilled water temperature and the leaving condenser water temperature. The output of this curve is multiplied by the reference capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).

#### Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type

This choice field determines which type of the Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve is used in the chiller modeling. Two curve types are available: (1) Type LeavingCondenserWaterTemperature is based on the leaving condenser water temperature. (2) Type Lift is based on the normalized lift, which is the temperature difference between the leaving condenser water temperature and the leaving evaporator water temperature. 

#### Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name

The name of the Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve. The form of this curve is based on the input for Electric Input to Cooling Output RatioFunction of Part Load Ratio Curve Type. For the type of LeavingCondenserWaterTemperature, the curve object type should be Curve:Bicubic or Table:TwoIndependentVariables that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and the leaving condenser water temperature. For the type of Lift, the curve object type should be Curve:ChillerPartLoadWithLiftCurves or Table:MultiVariableLookup that parameterizes the variation of EIR as a function of the normalized fractional Lift, normalized Tdev and the PLR. Tdev is the difference between Leaving Chilled Water Temperature and Reference Chilled Water Temperature. Lift is the Leaving Condenser Water Temperature and Leaving Chilled Water Temperature.  The EIR is the inverse of the COP. The output of this curve is multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation (otherwise the program issues warning messages).

#### Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

The name of a bicubic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input ratio (EIR) as a function of the leaving condenser water temperature and the part-load ratio (EIRfTPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual cooling load divided by the chiller’s available cooling capacity. This curve is generated by dividing the operating electric input power by the available full-load capacity (do not divide by load) at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. The output of this curve is multiplied by the reference full-load EIR (inverse of the reference COP) and the Energy Input to Cooling Output Ratio Function of Temperature Curve to give the EIR at the specific temperatures and part-load ratio at which the chiller is operating. This curve should have a value of 1.0 at the reference leaving condenser water temperature with the part-load ratio equal to 1.0. An ideal chiller with the same efficiency at all part-load ratio’s would use a performance curve that has a value of 0 when the part-load ratio equals 0 (i.;e., a line connecting 0,0 and 1,1 when plotted as EIRfTPLR versus PLR), however, actual systems can have part-load EIR’s slightly above or below this line (i.e., part-load efficiency often differs from rated efficiency). The bicubic curve should be valid for the range of condenser water temperatures and part-load ratios anticipated for the simulation (otherwise the program issues warning messages).

Note: Although a bicubic curve requires 10 coefficients (ref. Curve:Bicubic), coefficients 7, 9 and 10 are typically not used in the performance curve described here and should be entered as 0 unless sufficient performance data and regression accuracy exist to justify the use of these coefficients. Additionally, coefficients 2, 3, and 6 should not be used unless sufficient temperature data is available to accurately define the performance curve (i.e., negative values may result from insufficient data).

#### Field: Minimum Part Load Ratio

This numeric field contains the chiller’s minimum part-load ratio. The expected range is between 0 and 1. Below this part-load ratio, the compressor cycles on and off to meet the cooling load. The Minimum Part Load Ratio must be less than or equal to the Maximum Part Load Ratio. The default value is 0.1.

#### Field: Maximum Part Load Ratio

This numeric field contains the chiller’s maximum part-load ratio. This value may exceed 1, but the normal range is between 0 and 1.0. The Maximum Part Load Ratio must be greater than or equal to the Minimum Part Load Ratio. The default value is 1.0.

#### Field: Optimum Part Load Ratio

This numeric field contains the chiller’s optimum part-load ratio. This is the part-load ratio at which the chiller performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 1.0.

#### Field: Minimum Unloading Ratio

This numeric field contains the chiller’s minimum unloading ratio. The expected range is between 0 and 1. The minimum unloading ratio is where the chiller capacity can no longer be reduced by unloading and must be false loaded to meet smaller cooling loads. A typical false loading strategy is hot-gas bypass. The minimum unloading ratio must be greater than or equal to the Minimum Part Load Ratio, and less than or equal to the Maximum Part Load Ratio. The default value is 0.2.

#### Field: Chilled Water Side Inlet Node

This required alpha field contains the identifying name for the chiller plant side (chilled water) inlet node.

#### Field: Chilled Water Side Outlet Node

This required alpha field contains the identifying name for the chiller plant side (chilled water) outlet node.

#### Field: Condenser Side Inlet Node

This required alpha field contains the identifying name for the chiller condenser side inlet node.

#### Field: Condenser Side Outlet Node

This required alpha field contains the identifying name for the chiller condenser side outlet node.

#### Field: Fraction of Compressor Electric Power Rejected by Condenser

This numeric input represents the fraction of compressor electrical energy consumption that must be rejected by the condenser. Enter a value of 1.0 when modeling hermetic chillers. For open chillers, enter the compressor motor efficiency. This value must be greater than 0.0 and less than or equal to 1.0, with a default value of 1.0.

#### Field: Leaving Chilled Water Lower Temperature Limit

This numeric field contains the lower limit for the leaving chilled water temperature in Celsius. This temperature acts as a cut off for heat transfer in the evaporator, so that the water doesn’t get too cold. This input field is currently unused. The default value is 2°C.

#### Field: Chiller Flow Mode Type

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.

#### Field: Design Heat Recovery Water Flow Rate

This is the design heat recovery water flow rate if the heat recovery option is being simulated. If this value is greater than 0.0 (or autosize), a heat recovery loop must be specified and attached to the chiller using the next two node fields. The units are in cubic meters per second.  This field is autosizable.  When autosizing, the flow rate is simply the product of the design condenser flow rate and the condenser heat recovery relative capacity fraction set in the field below.

#### Field: Heat Recovery Inlet Node Name

This alpha field contains the identifying name for the chiller heat recovery side inlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified and it can only be used with a water-cooled condenser.

#### Field: Heat Recovery Outlet Node Name

This alpha field contains the identifying name for the chiller heat recovery side outlet node. If the user wants to model chiller heat recovery, a heat recovery loop must be specified and it can only be used with a water-cooled condenser.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Reference Capacity, Reference Chilled Water Flow Rate and Reference Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Condenser Heat Recovery Relative Capacity Fraction

This field is optional.  It can be used to describe the physical size of the heat recovery portion of a split bundle condenser section.  This fraction describes the relative capacity of the heat recovery bundle of a split condenser compared to the nominal, full load heat rejection rate of the chiller.  This fraction will be applied to the full heat rejection when operating at nominal capacity and nominal COP to model a capacity limit for the heat rejection.  If this field is not entered then the capacity fraction is set to 1.0.

#### Field: Heat Recovery Inlet High Temperature Limit Schedule Name

This field is optional.  It can be used to control heat recovery operation of the chiller.  The schedule named here should contain temperature values, in C, that describe an upper limit for the return fluid temperatures entering the chiller at the heat recovery inlet node.  If the fluid temperature is too high, then the heat recovery will not operate.  This is useful to restrict the chiller lift from becoming too high and to avoid overheating the hot water loop.  This limit can be used with or without the alternate control using leaving setpoint that is set in the next field.

#### Field: Heat Recovery Leaving Temperature Setpoint Node Name

This field is optional.  It can be used to refine the model and controls for heat recovery operation of the chiller.  The node named here should have a setpoint placed on it by a setpoint manager.  If the plant loop’s demand calculation scheme is set to SingleSetpoint, then a single setpoint manager should be used.  If the plant loop’s demand calculation is set to DualSetpointDeadband then a dual setpoint manager should be used and the upper setpoint is used for control.  When this field is used, a different model is used for determining the distribution of rejected heat between the two bundles that is more appropriate for series bundle arrangements and for chiller’s that are able to produce relatively higher temperature heated fluilds.

An example of this statement in an IDF is:

```idf
Chiller:Electric:ReformulatedEIR,
  Main Chiller,                        !- Chiller Name
  50000,                               !- Reference Capacity {W}
  3.99,                                !- Reference COP
  6.67,                                !- Reference Leaving Chilled Water Temperature {C}
  35.0,                                !- Reference Leaving Condenser Water Temperature {C}
  0.00898,                             !- Reference Chilled Water Flow Rate {m3/s}
  0.01122,                             !- Reference Condenser Water Flow Rate {m3/s}
  Main Chiller RecipCapFT,             !- Cooling Capacity Function of Temperature Curve
  Main Chiller RecipEIRFT,             !- Electric Input to Cooling Output Ratio Function of Temperature Curve
  LeavingCondenserWaterTemperature     !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Type
  Main Chiller RecipEIRFPLR,           !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.01,                                !- Minimum Part Load Ratio
  1,                                   !- Maximum Part Load Ratio
  1,                                   !- Optimum Part Load Ratio
  0.07,                                !- Minimum Unloading Ratio
  Main Chiller ChW Inlet,              !- Chilled Water Side Inlet Node
  Main Chiller ChW Outlet,             !- Chilled Water Side Outlet Node
  Main Chiller Cnd Inlet,              !- Condenser Side Inlet Node
  Main Chiller Cnd Outlet,             !- Condenser Side Outlet Node
  1,                                   !- Fraction of Compressor Electric Power Rejected by Condenser
  2,                                   !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow;                        !- Chiller Flow Mode

! Cooling capacity to rated capacity function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    Main Chiller RecipCapFT,  !- Name
    0.958546443,       !- Coefficient1 Constant
    0.035168695,       !- Coefficient2 x
    0.000124662,       !- Coefficient3 x\*\*2
    -0.00274551,       !-Coefficient4y
    -0.00005000,       !-Coefficient5y\*\*2
    -0.00017234,       !-Coefficient6x\*y
    5.00,              !- Minimum Value of x
    10.0,              !- Maximum Value of x
    20.00,             !- Minimum Value of y
    40.94;             !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Leaving Condenser Water Temperature

  Curve:Biquadratic,
    Main Chiller RecipEIRFT,  !- Name
    0.732700123,       !- Coefficient1 Constant
    -0.00834360,       !- Coefficient2 x
    0.000638530,       !- Coefficient3 x\*\*2
    -0.00303753,       !-Coefficient4y
    0.000484952,       !-Coefficient5y\*\*2
    -0.00083584,       !-Coefficient6x\*y
    5.00,              !- Minimum Value of x
    10.0,              !- Maximum Value of x
    20.00,             !- Minimum Value of y
    40.94;             !- Maximum Value of y

! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Leaving Condenser water Temperature and y = Part Load Ratio

  Curve:Bicubic,
    Main Chiller RecipEIRFPLR, !- Name
    0.070862846,        !- Coefficient1 Constant
    0.002787560,        !- Coefficient2 x
    -0.00000891,        !- Coefficient3 x\*\*2
    0.230973399,        !-Coefficient4y
    1.250442176,        !-Coefficient5y\*\*2
    -0.00216102,        !-Coefficient6x\*y
    0.000000,           !-Coefficient7x\*\*3
    -0.56300936,        !-Coefficient8y\*\*3
    0.000000,           !-Coefficient9x\*\*2\*y
    0.000000,           !-Coefficient10x\*y\*\*2
    20.00,              !- Minimum Value of x
    40.94,              !- Maximum Value of x
    0.01,               !- Minimum Value of y
    1.0;               !- Maximum Value of y
```

### Electric Reformulated EIR Chiller Outputs

The output variables for Chiller:Electric:ReformulatedEIR are the same as the output variables for Chiller:Electric:EIR (ref. Electric EIR Chiller Outputs). except for the Chiller Condenser Fan Electric Power and Energy reports

### Chiller:EngineDriven

#### Field: Name

This alpha field contains the identifying name for the engine driven chiller.

#### Field: Condenser Type

This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, where the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.

#### Field: Nominal Capacity

This numeric field contains the nominal cooling capability of the chiller in Watts.

#### Field: Nominal COP

This numeric field contains the chiller’s coefficient of performance (COP).

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the chiller plant side inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the chiller plant side outlet node.

#### Field: Condenser Inlet Node Name

This alpha field contains the identifying name for the chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).

#### Field: Condenser Outlet Node Name

This alpha field contains the identifying name for the chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.

#### Field: Minimum Part Load Ratio

This numeric field contains the chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.

#### Field: Maximum Part Load Ratio

This numeric field contains the chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.

#### Field: Optimum Part Load Ratio

This numeric field contains the chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.

#### Field: Design Condenser Inlet Temperature

This numeric field contains the chiller’s condenser inlet design temperature in Celsius.

#### Field: Temperature Rise Coefficient

This numeric field contains the electric chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value. This is calculated as the following ratio:

<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

where:

TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.

TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.

TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.

TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.

#### Field: Design Chilled Water Outlet Temperature

This numeric field contains the chiller’s evaporator outlet design temperature in Celsius.

#### Field: Design Chilled Water Flow Rate

For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.

#### Field: Design Condenser Water Flow Rate

This numeric field contains the chiller’s design condenser water flow rate in cubic meters per second. This field can be autosized. This field is not user for Condenser Type = AirCooled or EvaporativelyCooled.

#### Capacity Ratio Curve

The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:

<div>\[AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2\]</div>

Where the Delta Temperature is defined as:

<div>\[FullLoadtoPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}\]</div>

TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).

TempCondInDesign = Design Condenser Inlet Temperature from User input above.

TempEvapOut = Temperature leaving the evaporator.

TempEvapOutDesign = Design Chilled Water Outlet Temperature from User input above.

TempRiseCoefficient = User Input from above.

The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Capacity Ratio Curve

This numeric field contains the first coefficient for the capacity ratio curve.

#### Field: Coefficient 2 of Capacity Ratio Curve

This numeric field contains the second coefficient for the capacity ratio curve.

#### Field: Coefficient 3 of Capacity Ratio Curve

This numeric field contains the third coefficient for the capacity ratio curve.

#### Power Ratio Curve

The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power. The defining equation is:

<span>\(FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}\)</span>The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Power Ratio Curve

This numeric field contains the first coefficient for the power ratio curve.

#### Field: Coefficient 2 of Power Ratio Curve

This numeric field contains the second coefficient for the power ratio curve.

#### Field: Coefficient 3 of Power Ratio Curve

This numeric field contains the third coefficient for the power ratio curve.

#### Full Load Ratio Curve

The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power. The defining equation is:

<div>\[{\rm{CoolingLoadtoFuelCurve}} = {C_1} + {C_2} * PLR + {C_3} * PL{R^2}\]</div>

The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Full Load Ratio Curve

This numeric field contains the first coefficient for the full load ratio curve.

#### Field: Coefficient 2 of Full Load Ratio Curve

This numeric field contains the second coefficient for the full load ratio curve.

#### Field: Coefficient 3 of Full Load Ratio Curve

This numeric field contains the third coefficient for the full load ratio curve.

#### Field Chilled Water Outlet Temperature Lower Limit

This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.

#### Field: Fuel Use Curve Name

This alpha field contains the name of the Cooling Load to Fuel Use curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Fuel Use Curve is a quadratic equation that determines the ratio of Cooling Load to Fuel Energy. The defining equation is:

<div>\[RecoveryJacketHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where PLR is the Part Load Ratio from the Chiller. The Part Load Based Fuel Input Curve determines the ratio of fuel energy per unit time (J/s) / cooling load (W). This is illustrated by the logic block in the Engine Driven Chiller algorithm.

```
IF (PartLoadRat == 0)THEN
   EngineDrivenFuelEnergy = 0
ELSE
   ClngLoadFuelRat = CurveValue(EngineDrivenChiller(ChillerNum)%ClngLoadtoFuelCurve, PartLoadRat )
   EngineDrivenFuelEnergy = QEvaporator / ClngLoadFuelRat
END IF
```

#### Field: Jacket Heat Recovery Curve Name

This alpha field contains the name of the Recovery Jacket Heat curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Recovery Jacket Heat Curve is a quadratic equation that determines the ratio of recovery jacket heat to fuel energy. The defining equation is:

<div>\[RecoveryLubeHeatToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Diesel Engine Capacity

#### Field: Lube Heat Recovery Curve Name

This alpha field contains the name of the Recovery Lube Heat curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Recovery Lubricant Heat Curve is a quadratic equation that determines the ratio of recovery lube heat to fuel energy. The defining equation is:

<div>\[TotalExhaustToFuelRatio = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Diesel Engine Capacity

#### Field: Total Exhaust Energy Curve Name

This alpha field contains the name of the Total Exhaust Energy curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Total Exhaust Energy Curve is a quadratic equation that determines the ratio of total exhaust energy to fuel energy. The defining equation is:

<div>\[AbsoluteExhaustTemperature = {C_1} + {C_2}RL + {C_3}R{L^2}\]</div>

where RL is the Ratio of Load to Diesel Engine Capacity

#### Field: Exhaust Temperature Curve Name

This alpha field contains the name of the Exhaust Temperature curve. The curve itself is specified separately using the EnergyPlus Curve Manager. The Exhaust Temperature Curve is a quadratic equation that determines the absolute exhaust temperature. The defining equation is:

<div>\[UAToCapacityRatio = {C_1}EngineCapacit{y^{{C_2}}}\]</div>

where RL is the Ratio of Load to Diesel Engine Capacity

#### U-Factor Times Area Curve

The U-Factor Times Area (UA) is an equation that determines the overall heat transfer coefficient for the exhaust gasses with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:

<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

The following two fields contain the coefficients for the equation.

#### Field: Coefficient 1 of U-Factor Times Area Curve

This numeric field contains the first coefficient for the overall heat transfer coefficient curve.

#### Field: Coefficient 2 of U-Factor Times Area Curve

This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.

#### Field: Maximum Exhaust Flow per Unit of Power Output

This numeric field contains the maximum exhaust gas mass flow rate per watt of cooling provided by the engine driven chiller

#### Field: Design Minimum Exhaust Temperature

This numeric field contains the steam saturation temperature in Celsius that would be used to determine the energy recovered from a water jacket heat exchanger on the engine.

#### Field: Fuel Type

This alpha value specifies the type of fuel used in the engine. The fuel type can be NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil\#1, FuelOil\#2, OtherFuel1 or OtherFuel2. This field is required.

#### Field: Fuel Higher Heating Value

This numeric field contains the higher heating value of the fuel used in kJ/kg.

#### Field: Design Heat Recovery Water Flow Rate

This numeric field specifies the heat recovery volumetric flow rate through the engine in m<sup>3</sup>/sec. The heat recovery loop manager and hot water tan must also be specified if heat energy is to be recovered from the engine driven chiller.

#### Field: Heat Recovery Inlet Node Name

This alpha field contains the identifying name for the heat recovery side inlet. If a loop is connected, then the jacket and lubricant heat will be recovered. There is no need for an effectiveness term, since the jacket and lubricant recovered heat energies are the actual recovered energies.

#### Field: Heat Recovery Outlet Node Name

This alpha field contains the identifying name for the heat recovery side outlet.

#### Field: Chiller Flow Mode

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.

#### Field: Maximum Temperature for Heat Recovery at Heat Recovery Outlet Node

This field sets the maximum temperature that this piece of equipment can produce for heat recovery. The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit. This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.

As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller. For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field. The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting. This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply. The temperature is specified in degrees C.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.

An example of this statement in an IDF is:
```idf
Chiller:EngineDriven,
    Central Chiller,         !- Chiller Name
    WaterCooled,            !- Condenser Type
    autosize,                !- Nominal Capacity {W}
    2.75,                    !- COP
    Central Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Central Chiller Outlet Node,  !- Chilled Water Outlet Node Name
    Central Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Central Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    0.0,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    autosize,                !- Design Chilled Water Flow Rate {m3/s}
    autosize,                !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    Fuel Use Curve,          !- the Fuel Use Curve
    Jacket Heat Recovery Curve,  !- the Recovery Jacket Heat curve
    Lube Heat Recovery Curve,!- the Recovery Lube Heat curve
    Total Exhaust Energy Curve,  !- the Total Exhaust Energy curve
    Exhaust Temperature Curve,  !- the Exhaust Temperature curve
    0.01516,                 !- Coefficient1 of UA curve
    0.9,                     !- Coefficient2 of UA curve
    0.00063,                 !- Maximum Exhaust Flow per W of Power Output {(kg/s)/W}
    150,                     !- Design Minimum Exhaust temp. (Steam Saturation Temperature) {C}
    DIESEL,                  !- Fuel Type
    45500,                   !- Fuel Heating Value {kJ/kg}
    0.0,                     !- Design heat recovery water flow rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    VariableFlow,            !- Chiller Flow Mode
    60.0;                    !- Maximum Temp for Heat Recovery. This sets max availability {C}
```


### Engine Driven Chiller Outputs

```idf
HVAC,Average,Chiller Electric Power [W]
HVAC,Sum,Chiller Electric Energy [J]
Zone,Meter,Electricity:Plant [J]
Zone,Meter,Cooling:Electricity [J]
HVAC,Average,Chiller Evaporator Cooling Rate [W]
HVAC,Sum,Chiller Evaporator Cooling Energy [J]
Zone,Meter,EnergyTransfer:Plant [J]
Zone,Meter,Chillers:EnergyTransfer [J]
HVAC,Average,Chiller Evaporator Inlet Temperature [C]
HVAC,Average,Chiller Evaporator Outlet Temperature [C]
HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]
HVAC,Average,Chiller COP [W/W]
HVAC,Average,Chiller Condenser Heat Transfer Energy Rate [W]
HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]
Zone,Meter,HeatRejection:EnergyTransfer [J]
```


Air-cooled or Evap-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

Evap-cooled:

* HVAC,Average,Chiller Basin Heater Electric Power [W]

* HVAC,Average,Chiller Basin Heater Electric Energy [J]

Water-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Drive Shaft Power [W]

* HVAC,Sum,Chiller Drive Shaft Energy [J]

* HVAC,Average,Chiller Jacket Recovered Heat Rate [W]

* HVAC,Sum,Chiller Jacket Recovered Heat Energy [J]

* Zone,Meter,HeatRecovery:EnergyTransfer [J]

* HVAC,Average,Chiller Lube Recovered Heat Rate [W]

* HVAC,Sum,Chiller Lube Recovered Heat Energy [J]

* HVAC,Average,Chiller Exhaust Heat Recovery Rate [W]

* HVAC,Sum,Chiller Exhaust Heat Recovery Energy [J]

* HVAC,Average,Chiller Total Recovered Heat Rate [W]

* HVAC,Sum,Chiller Total Recovered Heat Energy [J]

* HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]

* HVAC,Average,Chiller Exhaust Temperature [C]

One of the following blocks will be applicable based on fuel type:

* HVAC,Average,Chiller Gas Rate [W]

* HVAC,Sum,Chiller Gas Energy [J]

* HVAC,Average,Chiller Gas Mass Flow Rate [kg/s]


* HVAC,Average,Chiller Propane Rate [W]

* HVAC,Sum,Chiller Propane Energy [J]

* HVAC,Average,Chiller Propane Mass Flow Rate [kg/s]


* HVAC,Average,Chiller Diesel Rate [W]

* HVAC,Sum,Chiller Diesel Energy [J]

* HVAC,Average,Chiller Diesel Mass Flow Rate [kg/s]


* HVAC,Average,Chiller Gasoline Rate [W]

* HVAC,Sum,Chiller Gasoline Energy [J]

* HVAC,Average,Chiller Gasoline Mass Flow Rate [kg/s]


* HVAC,Average,Chiller FuelOil\#1 Rate [W]

* HVAC,Sum,Chiller FuelOil\#1 Energy [J]

* HVAC,Average,Chiller FuelOil\#1 Mass Flow Rate [kg/s]


* HVAC,Average,Chiller FuelOil\#2 Rate [W]

* HVAC,Sum,Chiller FuelOil\#2 Energy [J]

* HVAC,Average,Chiller FuelOil\#2 Mass Flow Rate [kg/s


* HVAC,Average,Chiller OtherFuel1 Rate [W]

* HVAC,Sum,Chiller OtherFuel1 Energy [J]

* HVAC,Average,Chiller OtherFuel1 Mass Flow Rate [kg/s]


* HVAC,Average,Chiller OtherFuel2 Rate [W]

* HVAC,Sum,Chiller OtherFuel2 Energy [J]

* HVAC,Average,Chiller OtherFuel2 Mass Flow Rate [kg/s]


These chiller output variables are defined above under "Generic Chiller Outputs."

### Chiller:CombustionTurbine

This chiller model is the empirical model from the Building Loads and System Thermodynamics (BLAST) program. Chiller performance curves are generated by fitting catalog data to third order polynomial equations. Three sets of coefficients are required.

#### Field: Name

This alpha field contains the identifying name for the combustion turbine chiller.

#### Field: Condenser Type

This alpha field determines what type of condenser will be modeled with this chiller. The 3 type of condensers are AirCooled, WaterCooled, and EvaporativelyCooled with the default being AirCooled if not specified. AirCooled and EvaporativelyCooled do not require a Condenser Loop to be specified, where the WaterCooled option requires the full specification of the Condenser Loop and its associated equipment.

#### Field: Nominal Capacity

This numeric field contains the nominal cooling capability of the chiller in Watts.

#### Field: Nominal COP

This numeric field contains the chiller’s coefficient of performance (COP).

#### Field: Chilled Water Inlet Node Name

This alpha field contains the identifying name for the combustion turbine chiller plant side inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the combustion turbine chiller plant side inlet node.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the combustion turbine chiller plant side outlet node.

#### Field: Condenser Inlet Node Name

This alpha field contains the identifying name for the combustion turbine chiller condenser side inlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and a condenser inlet node name is specified here, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air temperature is taken directly from the weather data. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates an outdoor air node and the air temperature information on this node is taken directly from the weather file (no node height adjustment).

#### Field: Condenser Outlet Node Name

This alpha field contains the identifying name for the combustion turbine chiller condenser side outlet node. This node name is required if the chiller is WaterCooled, and optional if the chiller is AirCooled or EvaporativelyCooled. If the chiller is AirCooled or EvaporativelyCooled and this field is left blank, the program automatically creates a condenser side outlet air node.

#### Field: Minimum Part Load Ratio

This numeric field contains the combustion turbine chiller’s minimum part load ratio. The expected range is between 0 and 1. The minimum part load is not the load where the machine shuts off, but where the amount of power remains constant to produce smaller loads than this fraction.

#### Field: Maximum Part Load Ratio

This numeric field contains the combustion turbine chiller’s maximum part load ratio. This value may exceed 1, but the normal range is between 0 and 1.1.

#### Field: Optimum Part Load Ratio

This numeric field contains the combustion turbine chiller’s optimum part load ratio. This is the part load ratio at which the chiller performs at its maximum COP.

#### Field: Design Condenser Inlet Temperature

This numeric field contains the combustion turbine chiller’s condenser inlet design temperature in Celsius.

#### Field: Temperature Rise Coefficient

This numeric field contains the electric chiller’s temperature rise coefficient which is defined as the ratio of the required change in condenser water temperature to a given change in chilled water temperature, which maintains the capacity at the nominal value. This is calculated as the following ratio:

<div>\[\frac{{TCEn{t_{required}} - TCEn{t_{rated}}}}{{TEL{v_{required}} - TEL{v_{rated}}}}\]</div>

where:

TCEnt<sub>required</sub> = Required entering condenser air or water temperature to maintain rated capacity.

TCEnt<sub>rated</sub> = Rated entering condenser air or water temperature at rated capacity.

TELv<sub>required</sub> = Required leaving evaporator water outlet temperature to maintain rated capacity.

TELv<sub>rated</sub> = Rated leaving evaporator water outlet temperature at rated capacity.

#### Field: Design Chilled Water Outlet Temperature

This numeric field contains the combustion turbine chiller’s evaporator outlet design temperature in Celsius.

#### Field: Design Chilled Water Flow Rate

For variable volume chiller this is the maximum flow and for constant flow chiller this is the design flow rate. The units are in cubic meters per second.

#### Field: Design Condenser Water Flow Rate

This numeric field contains the combustion turbine chiller’s design condenser water flow rate in cubic meters per second. This field can be autosized. This field is not used for Condenser Type = AirCooled or EvaporativelyCooled.

#### Capacity Ratio Curve

The Capacity Ratio Curve is a quadratic equation that determines the Ratio of Available Capacity to Nominal Capacity. The defining equation is:

<div>\[AvailToNominalCapacityRatio = {C_1} + {C_2}{\Delta_{temp}} + {C_3}\Delta_{temp}^2\]</div>

Where the Delta Temperature is defined as:

<div>\[FullLoadtoPowerRatio = {C_1} + {C_2}AvailToNominalCapRatio + {C_3}AvailToNominalCapRati{o^2}\]</div>

TempCondIn = Temperature entering the condenser (water or air temperature depending on condenser type).

TempCondInDesign = Design Condenser Inlet Temperature from User input above.

TempEvapOut = Temperature leaving the evaporator.

TempEvapOutDesign = Design Chilled Water Outlet Temperature from User input above.

TempRiseCoefficient = User Input from above.

The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Capacity Ratio Curve

This numeric field contains the first coefficient for the capacity ratio curve.

#### Field: Coefficient 2 of Capacity Ratio Curve

This numeric field contains the second coefficient for the capacity ratio curve.

#### Field: Coefficient 3 of Capacity Ratio Curve

This numeric field contains the third coefficient for the capacity ratio curve.

#### Power Ratio Curve

The Power Ratio Curve is a quadratic equation that determines the Ratio of Full Load to Power. The defining equation is:

<span>\(FracFullLoadPower = {C_1} + {C_2}PartLoadRatio + {C_3}PartLoadRati{o^2}\)</span>The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Power Ratio Curve

This numeric field contains the first coefficient for the power ratio curve.

#### Field: Coefficient 2 of Power Ratio Curve

This numeric field contains the second coefficient for the power ratio curve.

#### Field: Coefficient 3 of Power Ratio Curve

This numeric field contains the third coefficient for the power ratio curve.

#### Full Load Ratio Curve

The Full Load Ratio Curve is a quadratic equation that determines the fraction of full load power. The defining equation is:

<div>\[FuelEnergyInput = PLoad * (FI{C_1} + FI{C_2}RLoad + FI{C_3}RLoa{d^2}) * (TBFI{C_1} + TBFI{C_2}A{T_{air}} + TBFI{C_3}AT_{air}^2)\]</div>

The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Full Load Ratio Curve

This numeric field contains the first coefficient for the full load ratio curve.

#### Field: Coefficient 2 of Full Load Ratio Curve

This numeric field contains the second coefficient for the full load ratio curve.

#### Field: Coefficient 3 of Full Load Ratio Curve

This numeric field contains the third coefficient for the full load ratio curve.

#### Field: Chilled Water Outlet Temperature Lower Limit

This numeric field contains the lower limit for the evaporator outlet temperature. This temperature acts as a cut off for heat transfer in the evaporator, so that the fluid doesn’t get too cold.

#### Fuel Input Curve

The Fuel Input Curve is a polynomial equation that determines the Ratio of Fuel Input to Energy Output. The equation combines both the Fuel Input Curve Coefficients and the Temperature Based Fuel Input Curve Coefficients. The defining equation is:

<div>\[ExhaustFlowRate = GTCapacity * ({C_1} + {C_2}A{T_{air}} + {C_3}AT_{air}^2)\]</div>

where FIC represents the Fuel Input Curve Coefficients, TBFIC represents the Temperature Based Fuel Input Curve Coefficients, Rload is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.

The following three fields contain the coefficients for the fuel input curve.

#### Field: Coefficient 1 of Fuel Input Curve

This numeric field contains the first coefficient for the Fuel Input Curve.

#### Field: Coefficient 2 of Fuel Input Curve

This numeric field contains the second coefficient for the Fuel Input Curve.

#### Field: Coefficient 3 of Fuel Input Curve

This numeric field contains the third coefficient for the Fuel Input Curve.

The following three fields contain the coefficients for the temperature based fuel input curve.

#### Field: Coefficient 1 of Temperature Based Fuel Input Curve

This numeric field contains the first coefficient for the Temperature Based Fuel Input Curve.

#### Field: Coefficient 2 of Temperature Based Fuel Input Curve

This numeric field contains the second coefficient for the Temperature Based Fuel Input Curve.

#### Field: Coefficient 3 of Temperature Based Fuel Input Curve

This numeric field contains the third coefficient for the Temperature Based Fuel Input Curve.

#### Exhaust Flow Curve

The Exhaust Flow Curve is a quadratic equation that determines the Ratio of Exhaust Gas Flow Rate to Engine Capacity. The defining equation is:

*<span>\(ExhaustTemperature = ({C_1} + {C_2}RLoad + {C_3}RLoa{d^2}) * (TB{C_1} + TB{C_2}A{T_{air}} + TB{C_3}AT_{air}^2) - 273.15\)</span> *

where GTCapacity is the Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the current ambient and design ambient temperatures.

#### Field: Coefficient 1 of Exhaust Flow Curve

This numeric field contains the first coefficient for the Exhaust Flow Curve.

#### Field: Coefficient 2 of Exhaust Flow Curve

This numeric field contains the second coefficient for the Exhaust Flow Curve.

#### Field: Coefficient 3 of Exhaust Flow Curve

This numeric field contains the third coefficient for the Exhaust Flow Curve.

#### Exhaust Gas Temperature Curve

The Exhaust Gas Temperature Curve is a polynomial equation that determines the Exhaust Gas Temperature. The equation combines both the Exhaust Gas Temperature Curve Coefficients (Based on the Part Load Ratio) and the (Ambient) Temperature Based Exhaust Gas Temperature Curve Coefficients. The defining equation is:

 <span>\(RecoveryLubeEnergy = PLoad * ({C_1} + {C_2}RL + {C_3}R{L^2})\)</span>

where C represents the Exhaust Gas Temperature Curve Coefficients, TBC are the Temperature Based Exhaust Gas Temperature Curve Coefficients, RLoad is the Ratio of Load to Combustion Turbine Engine Capacity, and AT<sub>air</sub> is the difference between the actual ambient and design ambient temperatures.

#### Field: Coefficient 1 of Exhaust Gas Temperature Curve

This numeric field contains the first coefficient for the Exhaust Gas Temperature Curve.

#### Field: Coefficient 2 of Exhaust Gas Temperature Curve

This numeric field contains the second coefficient for the Exhaust Gas Temperature Curve.

#### Field: Coefficient 3 of Exhaust Gas Temperature Curve

This numeric field contains the third coefficient for the Exhaust Gas Temperature Curve.

#### Field: Coefficient 1 of Temperature Based Exhaust Gas Temperature Curve

This numeric field contains the first coefficient for the Temperature Based Exhaust Gas Temperature Curve.

#### Field: Coefficient 2 of Temperature Based Exhaust Gas Temperature Curve

This numeric field contains the second coefficient for the Temperature Based Exhaust Gas Temperature Curve.

#### Field: Coefficient 3 of Temperature Based Exhaust Gas Temperature Curve

This numeric field contains the third coefficient for the Temperature Based Exhaust Gas Temperature Curve.

#### Recovery Lubricant Heat Curve

The Recovery Lubricant Heat Curve is a quadratic equation that determines the recovery lube energy. The defining equation is:

<div>\[UAToCapacityRatio = {C_1}GasTurbineEngineCapacit{y^{{C_2}}}\]</div>

where Pload is the engine load and RL is the Ratio of Load to Combustion Turbine Engine Capacity

The following three fields contain the coefficients for the quadratic equation.

#### Field: Coefficient 1 of Recovery Lube Heat Curve

This numeric field contains the first coefficient for the Recovery Lube Heat curve.

#### Field: Coefficient 2 of Recovery Lube Heat Curve

This numeric field contains the second coefficient for the Recovery Lube Heat curve.

#### Field: Coefficient 3 of Recovery Lube Heat Curve

This numeric field contains the third coefficient for the Recovery Lube Heat curve.

#### U-Factor Times Area Curve Curve

The U-Factor Times Area Curve (UA) is an equation that determines the overall heat transfer coefficient for the exhaust gasses with the stack. The heat transfer coefficient ultimately helps determine the exhaust stack temperature. The defining equation is:

<div>\[AvailableCoolingCapacity = NominalCoolingCapacity*CoolCapfT\left( {{T_{cw,l}},{T_{cond}}} \right)\]</div>

The following two fields contain the coefficients for the equation.

#### Field: Coefficient 1 of U-Factor Times Area Curve

This numeric field contains the first coefficient for the overall heat transfer coefficient curve.

#### Field: Coefficient 2 of U-Factor Times Area Curve

This numeric field contains the second (exponential) coefficient for the overall heat transfer coefficient curve.

#### Field: Gas Turbine Engine Capacity

This numeric field contains the capacity of the gas turbine engine in watts.

#### Field: Maximum Exhaust Flow per Unit of Power Output

This numeric field contains the maximum exhaust gas mass flow rate per kilowatt of power out.

#### Field: Design Steam Saturation Temperature

This numeric field contains the design steam saturation temperature in Celsius.

#### Field: Fuel Higher Heating Value

This numeric field contains the higher heating value of the fuel used in kJ/kg.

#### Field: Design Heat Recovery Water Flow Rate

This is the design heat recovery water flow rate if the heat recovery option is being simulated. If this value is greater than 0.0, a heat recovery loop must be specified and attached to the chiller using the next two node fields. The units are in cubic meters per second.

#### Field: Heat Recovery Inlet Node Name

This alpha field contains the identifying name for the heat recovery side inlet.  If a loop is connected, then the jacket and lubricant heat will be recovered.  There is no need for an effectiveness term, since the jacket and lubricant recovered heat energies are the actual recovered energies.

#### Field: Heat Recovery Outlet Node Name

This alpha field contains the identifying name for the heat recovery side outlet.

#### Field: Chiller Flow Mode

This choice field determines how the chiller operates with respect to the intended fluid flow through the device’s evaporator.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the chiller is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the chiller’s request for flow is stricter and can increase the overall loop flow.  LeavingSetpointModulated changes the chiller model to internally vary the flow rate so that the temperature leaving the chiller matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the chiller -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.  The default, if not specified, is NotModulated.

#### Field: Fuel Type

This alpha field determines the type of fuel that the chiller uses. Valid choices are: **NaturalGas, PropaneGas, Diesel, Gasoline, FuelOil\#1, FuelOil\#2, OtherFuel1** or **OtherFuel2**. The default is **NaturalGas**.

#### Field: Heat Recovery Maximum Temperature

This field sets the maximum temperature that this piece of equipment can produce for heat recovery.  The idea behind this field is that the current models do not take temperatures into account for availability and they just pass Q's around the loop without a temperature limit.  This temperature limit puts an upper bound on the recovered heat and limits the max temperatures leaving the component.

As temperatures in the loop approach the maximum temperature, the temperature difference between the entering water and the surfaces in the piece of equipment becomes smaller.  For the given heat recovery flow rate and that temperature difference the amount of heat recovered will be reduced, and eventually there will be no heat recovered when the entering water temperature is equal to the maximum temperature specified by the user in this field.  The reduced amount of heat recovered will diminish if the temperature of the loop approach is the maximum temperature, and this will show up in the reporting.  This allows the user to set the availability or the quality of the heat recovered for usage in other parts of the system or to heat domestic hot water supply.

The temperature is specified in degrees C.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity, Design Chilled Water Flow Rate and Design Condenser Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the chiller’s electric basin heater in watts per degree Kelvin. This field only applies for Condenser Type = EvaporativelyCooled. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the chiller is off, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the chiller is off. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. This field only applies for Condenser Type = EvaporativelyCooled. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the chiller is off.

An example of this statement in an IDF is:

```idf
Chiller:CombustionTurbine,
    Big Chiller,             !- Chiller Name
    WaterCooled,            !- Condenser Type
    30000,                   !- Nominal Capacity {W}
    2.75,                    !- COP
    Big Chiller Inlet Node,  !- Chilled Water Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Outlet Node Name
    .15,                     !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    .65,                     !- Optimum Part Load Ratio
    35.0,                    !- Design Condenser Inlet Temperature {C}
    2.778,                   !- Temperature Rise Coefficient
    6.67,                    !- Design Chilled Water Outlet Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.9949,                  !- Coefficient 1 of Capacity Ratio Curve
    -0.045954,               !- Coefficient 2 of Capacity Ratio Curve
    -0.0013543,              !- Coefficient 3 of Capacity Ratio Curve
    2.333,                   !- Coefficient 1 of Power Ratio Curve
    -1.975,                  !- Coefficient 2 of Power Ratio Curve
    0.6121,                  !- Coefficient 3 of Power Ratio Curve
    0.03303,                 !- Coefficient 1 of Full Load Ratio Curve
    0.6852,                  !- Coefficient 2 of Full Load Ratio Curve
    0.2818,                  !- Coefficient 3 of Full Load Ratio Curve
    5,                       !- Chilled Water Outlet Temperature Lower Limit {C}
    9.41,                    !- Coefficient 1 of Fuel Input curve
    -9.48,                   !- Coefficient 2 of Fuel Input curve
    4.32,                    !- Coefficient 3 of Fuel Input curve
    1.0044,                  !- Coefficient 1 of Temperature Based Fuel Input curve
    -0.0008,                 !- Coefficient 2 of Temperature Based Fuel Input curve
    0,                       !- Coefficient 3 of Temperature Based Fuel Input curve
    15.63518363,             !- Coefficient 1 of Exhaust Flow curve
    -0.03059999,             !- Coefficient 2 of Exhaust Flow curve
    -0.0002,                 !- Coefficient 3 of Exhaust Flow curve
    916.992,                 !- Coefficient 1 of Exhaust Gas Temperature curve
    307.998,                 !- Coefficient 2 of Exhaust Gas Temperature curve
    79.992,                  !- Coefficient 3 of Exhaust Gas Temperature curve
    1.005,                   !- Coefficient 1 of Temperature Based Exhaust Gas Temperature c
    0.0018,                  !- Coefficient 2 of Temperature Based Exhaust Gas Temperature c
    0,                       !- Coefficient 3 of Temperature Based Exhaust Gas Temperature c
    0.223,                   !- Coefficient 1 of Recovery Lube Heat curve
    -0.4,                    !- Coefficient 2 of Recovery Lube Heat curve
    0.2286,                  !- Coefficient 3 of Recovery Lube Heat curve
    0.01907045,              !- Coefficient 1 of UA curve
    0.9,                     !- Coefficient 2 of UA curve
    50000,                   !- Gas Turbine Engine Capacity {W}
    0.00000504,              !- Maximum Exhaust Flow per Unit of Power Output {(kg/s)/W}
    150,                     !- Design Steam Saturation Temperature {C}
    43500,                   !- Fuel Higher Heating Value {kJ/kg}
    0.0,                     !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    VariableFlow,            !- Chiller Flow Mode
    NaturalGas,              !- Fuel Type
    80.0;                    !- Heat Recovery Maximum Temperature {C}
```


### Combustion Turbine Chiller Outputs

* HVAC,Average,Chiller Electric Power [W]

* HVAC,Sum,Chiller Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Condenser Heat Transfer Energy Rate [W]

* HVAC,Sum,Chiller Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]

* HVAC,Average,Chiller COP [W/W]


Air-cooled or Evap-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]



Evap-cooled:

* HVAC,Average,Chiller Basin Heater Electric Power [W]

* HVAC,Average,Chiller Basin Heater Electric Energy [J]



Water-cooled:

* HVAC,Average,Chiller Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Condenser Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Drive Shaft Power [W]

* HVAC,Sum,Chiller Drive Shaft Energy [J]

* HVAC,Sum,Chiller Lube Recovered Heat Energy [J]

* Zone,Meter,HeatRecovery:EnergyTransfer [J]

* HVAC,Average,Chiller Exhaust Temperature [C]

* HVAC,Average,Chiller Heat Recovery Inlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Outlet Temperature [C]

* HVAC,Average,Chiller Heat Recovery Mass Flow Rate [kg/s]

* HVAC,Average,Chiller &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Chiller &lt;Fuel Type&gt; Energy [J]

* HVAC,Average,Chiller &lt;Fuel Type&gt; Mass Flow Rate [kg/s]

* HVAC,Sum,Chiller &lt;Fuel Type&gt; Mass [kg]

* HVAC,Average,Chiller COP [W/W]

These chiller output variables are defined above under "Generic Chiller Outputs."  The Fuel Type input will determine which fuel type is displayed in the output. In this example with the user choice of **NaturalGas**, you will have **Gas** Consumption.


### ChillerHeater:Absorption:DirectFired

This chiller is a direct fired absorption chiller-heater which is modeled using performance curves similar to the equivalent chiller in DOE-2.1E. This type of chiller is unusual for EnergyPlus, because it may be used in the same plant on both a chilled water supply branch and a hot water supply branch. The chiller has six node connections for chilled water, condenser water, and hot water, and can provide simultaneous heating and cooling. During simultaneous operation, the heating capacity is reduced as the cooling load increases (for more details see below). Some equations are provided below to help explain the function of the various performance curves. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.

#### Field: Name

This alpha field contains the identifying name for the chiller.

#### Field: Nominal Cooling Capacity

This numeric field contains the nominal cooling capability of the chiller in Watts.

#### Field: Heating to Cooling Capacity Ratio

A positive fraction that represents the ratio of the heating capacity divided by the cooling capacity at rated conditions. The default is 0.8.

#### Field: Fuel Input to Cooling Output Ratio

A positive fraction that represents the ratio of the instantaneous cooling fuel used divided by the cooling capacity at rated conditions. The default is 0.97.

#### Field: Fuel Input to Heating Output Ratio

A positive fraction that represents the ratio of the instantaneous heating fuel used divided by the nominal heating capacity. The default is 1.25.

#### Field: Electric Input to Cooling Output Ratio

A positive fraction that represents the ratio of the instantaneous electricity used divided by the cooling capacity at rated conditions. If the chiller is both heating and cooling only the greater of the computed cooling and heating electricity is used. The default is 0.01.

#### Field: Electric Input to Heating Output Ratio

A positive fraction that represents the ratio of the instantaneous electricity used divided by the nominal heating capacity. If the chiller is both heating and cooling, the greater of the cooling electricity and heating eletricity is used. The default is 0.0.

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the chiller chilled water side inlet node. This node name must be the same as the inlet node name for the chilled water supply branch on which this chiller is placed.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the chiller chilled water side outlet node.

#### Field: Condenser Inlet Node Name

This required alpha field contains the identifying name for the chiller condenser side inlet node. If the Chiller is AirCooled, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air dry-bulb temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air dry-bulb temperature is taken directly from the weather data.

#### Field: Condenser Outlet Node Name

This required alpha field contains the identifying name for the chiller condenser side outlet node.

#### Field: Hot Water Inlet Node Name

This required alpha field contains the identifying name for the chiller-heater hot water side inlet node. This node name must be the same as the inlet node name for the hot water supply branch on which this chiller-heater is placed.

#### Field: Hot Water Outlet Node Name

This required alpha field contains the identifying name for the chiller-heater hot water side outlet node.

#### Field: Minimum Part Load Ratio

A positive fraction that represents the minimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If the load on the chiller is below this fraction, the chiller will cycle. If the chiller is simultaneously heating and cooling, the greater part load ratio will be used. The default is 0.1.

#### Field: Maximum Part Load Ratio

A positive fraction that represents the maximum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If greater than 1.0, the chiller is typically thought of as capable of being overloaded. The default is 1.0.

#### Field: Optimum Part Load Ratio

A positive fraction that represents the optimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. It represents the most desirable operating point for the chiller. The default is 1.0.

#### Field: Design Entering Condenser Water Temperature

The temperature in degrees C of the water entering the condenser of the chiller when operating at design conditions. This is usually based on the temperature delivered by the cooling tower in a water cooled application. The default is 29C.

#### Field: Design Leaving Chilled Water Temperature

The temperature in degrees C of the water leaving the evaporator of the chiller when operating at design conditions; also called the chilled water supply temperature or leaving chilled water temperature. The default is 7C.

#### Field: Design Chilled Water Flow Rate

For variable volume this is the max flow and for constant flow this is the chilled water flow rate in m<sup>3</sup>/s.

#### Field: Design Condenser Water Flow Rate

The water flow rate at design conditions through the condenser in m<sup>3</sup>/s. This field can be autosized. This field can be autosized. This field is not used for Condenser Type=AirCooled.

#### Field: Design Hot Water Flow Rate

The water flow rate at design conditions through the heater side in m<sup>3</sup>/s.

#### Field: Cooling Capacity Function of Temperature Curve Name

The CoolCapfT curve represents the fraction of the cooling capacity of the chiller as it varies by temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature (see *Temperature Curve Input Variable* below). The available cooling capacity is computed as follows:

<div>\[\begin{array}{l}CoolFuelInput = \\AvailCoolCap \cdot RunFrac \cdot CFIR \cdot CFIRfT({T_{cw,l}},{T_{cond}}) \cdot CFIRfPLR(CPLR)\end{array}\]</div>

#### Field: Fuel Input to Cooling Output Ratio Function of Temperature Curve Name

The CFIRfT curve represents the fraction of the fuel input to the chiller at full load as it varies by temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and either the entering or leaving condenser water temperature (see *Temperature Curve Input Variable* below).

#### Field: Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

The CFIRfPLR curve represents the fraction of the fuel input to the chiller as the load the chiller varies but the operating temperatures remain at the design values. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic. The cooling fuel input to the chiller is computed as follows:

<div>\[\begin{array}{l}CoolElectricPower = \\NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT({T_{cw,l}},{T_{cond}}) \cdot CEIRfPLR(CPLR)\end{array}\]</div>

#### Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name

The ElecCoolFT curve represents the fraction of the electricity to the chiller at full load as it varies by temperature. The curve is normalized so that at design conditions the of the curve should be 1.0. The curve is usually a biquadratic or bilinear  curve with the input variables being the leaving chilled water temperature and either  the entering or leaving condenser water temperature (see *Temperature Curve Input Variable* below).

#### Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

The ElecCoolFPLR curve represents the fraction of the electricity to the chiller as the load on the chiller varies but This operating temperatures remain at the design values.  The curve is normalized so that at full load the value of the curve should be 1.0.  The curve is usually linear or quadratic. The cooling electric input to the chiller is computed as follows:

<div>\[AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)\]</div>

#### Field: Heating Capacity Function of Cooling Capacity Curve Name

The HeatCapFCool curve represents how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaeous heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity (see the Heating to Cooling Capacity Ratio input)  The curve is usually linear or quadratic. The available heating capacity is computed as follows:

<div>\[HeatFuelInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)\]</div>

#### Field: Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name

When the chiller is operating as only a heater, the  curve is used to represent the fraction of fuel used as the heating load varies. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.

<div>\[AvailCoolCap = NomCoolCap \cdot CoolCapfT({T_{cw,l}},{T_{cond}})\]</div>

#### Field: Temperature Curve Input Variable

This field sets the second independent variable in the three temperature dependent performance curves  to either the leaving or entering condenser water temperature. Manufacturers express the performance of their chillers using either the leaving condenser water temperature (to  the tower) or the entering condenser water temperature (from the tower). Valid choices for this field are: LeavingCondenser or EnteringCondenser. It is important that the performance curves and this field are consistent with each other. The default is EnteringCondenser.

#### Field: Condenser Type

The condenser can either be air cooled or connected to a cooling tower. This alpha field contains the keyword for the type of condenser, either AirCooled, or WaterCooled. The default is WaterCooled.

#### Field: Chilled Water Temperature Lower Limit

The chilled water supply temperature in degrees C below which the chiller will shut off. The default is 2C.

#### Field: Fuel Higher Heating Value

The fuel higher heating value in kJ/kg. *This field is not currently used*.

#### Field: Chiller Flow Mode

This field is deprecated and is not used.

#### Field: Fuel Type

This alpha field determines the type of fuel that the chiller uses. The default is **NaturalGas**. Valid values are **NaturalGas**, **PropaneGas**, **Diesel**, **Gasoline**, **FuelOil\#1**, **FuelOil\#2, OtherFuel1, OtherFuel2**.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Cooling Capacity, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Hot Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

An example of this statement in an IDF is:

```idf
ChillerHeater:Absorption:DirectFired,
    Big Chiller,             !- Chiller Name
    100000,                  !- Nominal Cooling Capacity {W}
    0.8,                     !- Heating to Cooling capacity ratio
    0.97,                    !- Fuel Input to Cooling Output Ratio
    1.25,                    !- Fuel Input to Heating Output Ratio
    0.01,                    !- Electric Input to Cooling Output Ratio
    0.005,                   !- Electric Input to Heating Output Ratio
    Big Chiller Inlet Node,  !- Chilled Water Side Inlet Node Name
    Big Chiller Outlet Node, !- Chilled Water Side Outlet Node Name
    Big Chiller Condenser Inlet Node,  !- Condenser Side Inlet Node Name
    Big Chiller Condenser Outlet Node,  !- Condenser Side Outlet Node Name
    Purchased Heat Inlet Node,  !- Hot Water Side Inlet Node Name
    Purchased Heat Outlet Node,  !- Hot Water Side Outlet Node Name
    0.000001,                !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.6,                     !- Optimum Part Load Ratio
    29,                      !- Design Entering Condenser Water Temperature {C}
    7,                       !- Design Leaving Chilled Water Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.0043,                  !- Design Hot Water Flow Rate {m3/s}
    GasAbsFlatBiQuad,        !- Cooling Capacity Function of Temperature Curve Name
    GasAbsFlatBiQuad,        !- Fuel Input to Cooling Output Ratio Function of Temperature Curve Name
    GasAbsLinearQuad,        !- Fuel Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    GasAbsFlatBiQuad,        !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    GasAbsFlatQuad,      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    GasAbsInvLinearQuad,     !- Heating Capacity Function of Cooling Capacity Curve Name
    GasAbsLinearQuad,        !- Fuel Input to Heat Output Ratio During Heating Only Operation Curve Name
    EnteringCondenser,       !- Temperature Curve Input Variable
    WaterCooled,             !- Condenser Type
    2,                       !- Chilled Water Temperature Lower Limit {C}
    0,                       !- Fuel Higher Heating Value {kJ/kg}
    VariableFlow,            !- Chiller Flow Mode
    NaturalGas,              !- Fuel Type
    1.0;                     !- Sizing Factor
```


### Direct Fired Absorption Chiller Outputs

* HVAC,Average,Chiller Heater Electric Power [W]

* HVAC,Sum,Chiller Heater Electric Energy [J]

* Zone,Meter,Electricity:Plant [J]

* Zone,Meter,Cooling:Electricity [J]

* HVAC,Average,Chiller &lt;Fuel Type&gt; Consumption Rate [W]

* HVAC,Sum,Chiller &lt;Fuel Type&gt; Consumption [J]

* Zone,Meter,&lt;Fuel Type&gt;:Plant [J]

* Zone,Meter,Cooling:&lt;Fuel Type&gt; [J]

* HVAC,Average,Chiller Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Heater Evaporator Cooling Energy [J]

* Zone,Meter,EnergyTransfer:Plant [J]

* Zone,Meter,Chillers:EnergyTransfer [J]

* HVAC,Average,Chiller Heater Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Heater Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Heater Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Heater Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Heater Condenser Heat Transfer Energy [J]

* Zone,Meter,HeatRejection:EnergyTransfer [J]


The following output is applicable only for air-cooled chillers

* HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]



The following three outputs are only available for water-cooled chillers

* HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Heater Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Heater Condenser Mass Flow Rate [kg/s]



Outputs specific to Direct Fired Absorption Chiller

* HVAC,Average,Chiller Heater Runtime Fraction []


Outputs specific to Direct Fired Absorption Chiller during cooling operation

* HVAC,Average,Chiller Heater Cooling &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Chiller Heater Cooling &lt;Fuel Type&gt; Consumption [J]

* HVAC,Average,Chiller Heater Cooling Electric Power [W]

* HVAC,Sum,Chiller Heater Cooling Electric Energy [J]

* HVAC,Average,Chiller Heater Cooling Part Load Ratio

* HVAC,Average,Chiller Heater Cooling Rate [W]

* HVAC,Average,Chiller Heater Cooling COP [W/W]


Outputs specific to Direct Fired Absorption Chiller during heating operation

* HVAC,Average,Chiller Heater Heating Rate [W]

* HVAC,Sum,Chiller Heater Heating Energy [J]

* HVAC,Average,Chiller Heater Heating &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Chiller Heater Heating &lt;Fuel Type&gt; Energy [J]

* HVAC,Average,Chiller Heater Heating Electric Power [W]

* HVAC,Sum,Chiller Heater Heating Electric Energy [J]

* HVAC,Average,Chiller Heater Heating Part Load Ratio []

* HVAC,Average,Chiller Heater Heating Rate [W]

* HVAC,Average,Chiller Heater Heating Inlet Temperature [C]

* HVAC,Average,Chiller Heater Heating Outlet Temperature [C]

* HVAC,Average,Chiller Heater Heating Mass Flow Rate [kg/s]


The "Chiller" output variables are defined above under "Generic Chiller Outputs."  The specific "Direct Fired Absorption Chiller" output variables and exceptions to the generic outputs are defined below.

#### Chiller Heater Electric Power [W]

#### Chiller Heater Electric Energy [J]

These outputs are the electric power input to the chiller when operating in cooling mode, heating mode, or both. This value is not metered, but the separate cooling and heating electric consumption are metered (see below).

#### Chiller Heater &lt;Fuel Type&gt; Rate [W]

#### Chiller Heater &lt;Fuel Type&gt; Energy [J]

These outputs are the fuel input to the chiller when operating in cooling mode, heating mode, or both depending on the fuel type entered. This value is not metered, but the separate cooling and heating fuel consumption are metered (see below).

#### Chiller Heater Runtime Fraction []

This is the average fraction of the time period during which the direct fired absorption chiller-heater was operating in either cooling mode, heating mode, or both.

#### Chiller Heater Cooling &lt;Fuel Type&gt; Rate [W]

#### Chiller Heater Cooling &lt;Fuel Type&gt; Energy [J]

These outputs are the fuel input to the direct fired absorption chiller to serve cooling operation. Consumption is metered on Cooling:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.

#### Chiller Heater Cooling Electric Power [W]

#### Chiller Heater Cooling Electric Energy [J]

These outputs are the electricity input to the direct fired absorption chiller to serve cooling operation. Consumption is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Heater Cooling Rate [W]

This is the average available cooling capacity for the reported time period.

#### Chiller Heater Cooling Part Load Ratio

This is the average cooling load (Chiller Evaporator Cooling Rate [W]) divided by the average available cooling capacity (Chiller Heater Cooling Rate [W]) for the reported time period.

#### Chiller Heater Cooling COP

This is the average coefficient of performance for the chiller in cooling operation, calculated as the average cooling load (Chiller Evaporator Cooling Rate [W]) divided by the average fuel consumption during cooling (Direct Fired Absorption Chiller Cooling &lt;Fuel Type&gt; Consumption Rate [W]) for the reported time period. If the chiller cooling fuel consumption rate (denominator) is zero, then this output variable is set to zero.

#### Chiller Heater Heating Rate [W]

#### Chiller Heater Heating Energy [J]

These outputs are the heating delivered by the direct fired absorption chiller-heater to serve heating operation. Energy is metered on Boilers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Heater Heating &lt;Fuel Type&gt; Rate [W]

#### Chiller Heater Heating &lt;Fuel Type&gt; Energy [J]

These outputs are the fuel input to the direct fired absorption chiller-heater to serve heating operation. Consumption is metered on Heating:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.

#### Chiller Heater Heating Electric Power [W]

#### Chiller Heating Heating Electric Energy [J]

These outputs are the electric power input to the direct fired absorption chiller to serve heating operation. Consumption is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Heater Heating Rate [W]

This is the average available heating capacity for the reported time period.

#### Chiller Heater Heating Part Load Ratio

This is the average heating load (Chiller Heater Heating Rate [W]) divided by the average available heating capacity (Chiller Heater Heating Rate [W]) for the reported time period.

#### Chiller Heater Heating Inlet Temperature [C]

#### Chiller Heater Heating Outlet Temperature [C]

#### Chiller Heater Heating Mass Flow Rate [kg/s]

These outputs are the hot water inlet and outlet temperatures and flow rate for the direct fired absorption chiller-heater during heating mode operation.

### ChillerHeater:Absorption:DoubleEffect

This chiller is an exhaust fired absorption chiller-heater which is modeled using performance curves similar to the direct fired absorption chiller in DOE-2.1E. The model uses the exhaust gas output from MicroTurbine. This type of chiller is unusual for EnergyPlus, because it may be used in the same plant on both a chilled water supply branch and a hot water supply branch. The chiller has six node connections for chilled water, condenser water, and hot water, and can provide simultaneous heating and cooling. During simultaneous operation, the heating capacity is reduced as the cooling load increases (for more details see below). Some equations are provided below to help explain the function of the various performance curves. For a detailed description of the algorithm and how the curves are used in the calculations, please see the Engineering Reference.

#### Field: Name

This alpha field contains the identifying name for the chiller.

#### Field: Nominal Cooling Capacity

This numeric field contains the nominal cooling capability of the chiller in Watts. Autosize can be used for this field.

#### Field: Heating to Cooling Capacity Ratio

A positive fraction that represents the ratio of the heating capacity divided by the cooling capacity at rated conditions. The default is 0.8.

#### Field: Thermal Energy Input to Cooling Output Ratio

A positive fraction that represents the ratio of the instantaneous cooling Thermal Energy used divided by the cooling capacity at rated conditions. The default is 0.97.

#### Field: Thermal Energy Input to Heating Output Ratio

A positive fraction that represents the ratio of the instantaneous heating Thermal Energy used divided by the nominal heating capacity. The default is 1.25.

#### Field: Electric Input to Cooling Output Ratio

A positive fraction that represents the ratio of the instantaneous electricity used divided by the cooling capacity at rated conditions. If the chiller is both heating and cooling only the greater of the computed cooling and heating electricity is used. The default is 0.01.

#### Field: Electric Input to Heating Output Ratio

A positive fraction that represents the ratio of the instantaneous electricity used divided by the nominal heating capacity. If the chiller is both heating and cooling, the greater of the cooling electricity and heating eletricity is used. The default is 0.0.

#### Field: Chilled Water Inlet Node Name

This required alpha field contains the identifying name for the chiller chilled water side inlet node. This node name must be the same as the inlet node name for the chilled water supply branch on which this chiller is placed.

#### Field: Chilled Water Outlet Node Name

This required alpha field contains the identifying name for the chiller chilled water side outlet node.

#### Field: Condenser Inlet Node Name

This required alpha field contains the identifying name for the chiller condenser side inlet node. If the Chiller is AirCooled, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air dry-bulb temperature from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air dry-bulb temperature is taken directly from the weather data.

#### Field: Condenser Outlet Node Name

This required alpha field contains the identifying name for the chiller condenser side outlet node.

#### Field: Hot Water Inlet Node Name

This required alpha field contains the identifying name for the chiller-heater hot water side inlet node. This node name must be the same as the inlet node name for the hot water supply branch on which this chiller-heater is placed.

#### Field: Hot Water Outlet Node Name

This required alpha field contains the identifying name for the chiller-heater hot water side outlet node.

#### Field: Minimum Part Load Ratio

A positive fraction that represents the minimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If the load on the chiller is below this fraction, the chiller will cycle. If the chiller is simultaneously heating and cooling, the greater part load ratio will be used. The default is 0.1.

#### Field: Maximum Part Load Ratio

A positive fraction that represents the maximum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. If greater than 1.0, the chiller is typically thought of as capable of being overloaded. The default is 1.0.

#### Field: Optimum Part Load Ratio

A positive fraction that represents the optimum cooling or heating output possible when operated continually at rated temperature conditions divided by the available cooling or heating capacity at those same conditions. It represents the most desirable operating point for the chiller. The default is 1.0.

#### Field: Design Entering Condenser Water Temperature

The temperature in degrees C of the water entering the condenser of the chiller when operating at design conditions. This is usually based on the temperature delivered by the cooling tower in a water cooled application. The default is 29°C.

#### Field: Design Leaving Chilled Water Temperature

The temperature in degrees C of the water leaving the evaporator of the chiller when operating at design conditions; also called the chilled water supply temperature or leaving chilled water temperature. The default is 7°C.

#### Field: Design Chilled Water Flow Rate

For variable volume this is the max flow and for constant flow this is the chilled water flow rate in m<sup>3</sup>/s. This field can be autosized.

#### Field: Design Condenser Water Flow Rate

The water flow rate at design conditions through the condenser in m<sup>3</sup>/s. This field can be autosized. This field is not used for Condenser Type=AirCooled.

#### Field: Design Hot Water Flow Rate

The water flow rate at design conditions through the heater side in m<sup>3</sup>/s. This field can be autosized.

#### Field: Cooling Capacity Function of Temperature Curve Name

The CoolCapfT curve represents the fraction of the cooling capacity of the chiller as it varies with temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and the entering condenser water temperature (see *Temperature Curve Input Variable* below). The available cooling capacity is computed as follows:

<div>\[\begin{array}{l}CoolThermalEnergyInput = AvailCoolCap \cdot RunFrac \cdot TeFIR \cdot \\\quad \quad \quad \quad \quad \quad TeFIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot TeFIRfPLR(CPLR)\end{array}\]</div>

#### Field: Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name

The TeFIRfT curve represents the fraction of the Thermal Energy Input to the chiller at full load as it varies with temperature. The curve is normalized so that at design conditions the value of the curve should be 1.0. The curve is usually a biquadratic or bilinear curve with the input variables being the leaving chilled water temperature and the entering condenser water temperature (see *Temperature Curve Input Variable* below).

#### Field: Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

The TeFIRfPLR curve represents the fraction of the Thermal Energy Input to the chiller as the load on the chiller varies but the operating temperatures remain at the design values. The curve is normalized so that at full load the value of the curve should be 1.0. The curve is usually linear or quadratic.

The cooling Thermal Energy Input to the chiller is computed as follows:

<div>\[CoolElectricPower = NomCoolCap \cdot RunFrac \cdot CEIR \cdot CEIRfT\left( {{T_{cw,l}},{T_{cond}}} \right) \cdot CEIRfPLR(CPLR)\]</div>

#### Field: Electric Input to Cooling Output Ratio Function of Temperature Curve Name

The CEIRfT curve represents the fraction of the electricity to the chiller at full load as it varies with temperature. The curve is normalized so that at design conditions the of the curve should be 1.0. The curve is usually a biquadratic or bilinear  curve with the input variables being the leaving chilled water temperature and either  the entering or leaving condenser water temperature (see *Temperature Curve Input Variable* below).

#### Field: Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

The CEIRfPLR curve represents the fraction of the electricity to the chiller as the load on the chiller varies but This operating temperatures remain at the design values.  The curve is normalized so that at full load the value of the curve should be 1.0.  The curve is usually linear or quadratic.

The cooling electric input to the chiller is computed as follows:

<div>\[AvailHeatCap = NomCoolCap \cdot HeatCoolCapRatio \cdot HeatCapfCPLR(CPLRh)\]</div>

#### Field: Heating Capacity Function of Cooling Capacity Curve Name

The HeatCapFCPLR curve represents how the heating capacity of the chiller varies with cooling capacity when the chiller is simultaneously heating and cooling. The curve is normalized so an input of 1.0 represents the nominal cooling capacity and an output of 1.0 represents the full heating capacity (see the Heating to Cooling Capacity Ratio input)  The curve is usually linear or quadratic.

The available heating capacity is computed as follows:

<div>\[HeatThermalEnergyInput = AvailHeatCap \cdot HFIR \cdot HFIRfHPLR(HPLR)\]</div>

#### Field: Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name

When the chiller is operating as only a heater, the  curve is used to represent the fraction of Thermal Energy used as the heating load varies. It is normalized so that a value of 1.0 is the full available heating capacity. The curve is usually linear or quadratic and will probably be similar to a boiler curve for most chillers.

The heating Thermal Energy Input to the chiller is computed as follows:

<div>\[TheoreticalFuelUse = \frac{{BoilerLoad}}{{NominalThermalEfficiency}}\]</div>

#### Field: Temperature Curve Input Variable

This field sets the second independent variable in the three temperature dependent performance curves  to the entering condenser water temperature. Manufacturers express the performance of their chillers typically using the entering condenser water temperature (from the tower). ). This alpha field contains the keyword for the type of temperature input variable, , either **EnteringCondenserTemperature**, or **LeavingCondenserTemperature**. The default is EnteringCondenserTemperature.

#### Field: Condenser Type

The condenser can either be air cooled or water cooled (connected to a cooling tower). This alpha field contains the keyword for the type of condenser, either AirCooled, or WaterCooled. The default is WaterCooled.

#### Field: Chilled Water Temperature Lower Limit

The chilled water supply temperature in degrees C below which the chiller will shut off. The default is 2°C.

#### Field: Exhaust Source

This alpha field determines the type of exhaust source the chiller uses. The default is MicroTurbine. Key Generator:MicroTurbine

#### Field: Exhaust Source Object

This alpha field shows the name of the Exhaust source object – a Generator:MicroTurbine in this case

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. Min value should not be less than 0 and here is no max. The default is 1.  The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Cooling Capacity, Design Chilled Water Flow Rate, Design Condenser Water Flow Rate and Design Hot Water Flow Rate. Sizing Factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

An example of this statement in an IDF is:

```idf
ChillerHeater:Absorption:DoubleEffect,
    Exh Chiller,             !- Chiller Name
    100000,                  !- Nominal Cooling Capacity {W}
    0.8,                     !- Heating to Cooling capacity ratio
    0.97,                    !- Thermal Energy Input to Cooling Output Ratio
    1.25,                    !- Thermal Energy Input to Heating Output Ratio
    0.01,                    !- Electric Input to Cooling Output Ratio
    0.005,                   !- Electric Input to Heating Output Ratio
    Exh Chiller Inlet Node,  !- Chilled Water Side Inlet Node Name
    Exh Chiller Outlet Node, !- Chilled Water Side Outlet Node Name
    Exh Chiller Condenser Inlet Node,  !- Condenser Side Inlet Node Name
    Exh Chiller Condenser Outlet Node,  !- Condenser Side Outlet Node Name
    Exh Chiller Heating Inlet Node,  !- Hot Water Side Inlet Node Name
    Exh Chiller Heating Outlet Node,  !- Hot Water Side Outlet Node Name
    0.000001,                !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.6,                     !- Optimum Part Load Ratio
    29,                      !- Design Entering Condenser Water Temperature {C}
    7,                       !- Design Leaving Chilled Water Temperature {C}
    0.0011,                  !- Design Chilled Water Flow Rate {m3/s}
    0.0011,                  !- Design Condenser Water Flow Rate {m3/s}
    0.0043,                  !- Design Hot Water Flow Rate {m3/s}
     ExhAbsorb_CapFt,        !- Cooling Capacity Function of Temperature Curve Name
    ExhAbsorb_EIRFt,         !- Thermal Energy Input to Cooling Output Ratio Function of Temperature Curve Name
     ExhAbsorb_PLR,        !- Thermal Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    ExhAbsFlatBiQuad,        !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ExhAbsFlatQuad,      !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    ExhAbsInvLinearQuad,     !- Heating Capacity Function of Cooling Capacity Curve Name
    ExhAbsLinearQuad,        !- Thermal Energy Input to Heat Output Ratio During Heating Only Operation Curve Name
    EnteringCondenser,       !- Temperature Curve Input Variable
    WaterCooled,             !- Condenser Type
    2,                       !- Chilled Water Temperature Lower Limit {C}
    Generator:MicroTurbine ; ! Field Exhaust Source Object Type
    Capston500 ;                ! Field Exhaust Source name
    1.0;                       !- Sizing Factor
```


### Exhaust Fired Absorption Chiller Outputs

* HVAC,Average,Chiller Heater Electric Power [W]

* HVAC,Sum,Chiller Heater Electric Energy [J]

* HVAC,Average,Chiller Heater Evaporator Cooling Rate [W]

* HVAC,Sum,Chiller Heater Evaporator Cooling Energy [J]

* HVAC,Average,Chiller Heater Evaporator Inlet Temperature [C]

* HVAC,Average,Chiller Heater Evaporator Outlet Temperature [C]

* HVAC,Average,Chiller Heater Evaporator Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Heater Condenser Heat Transfer Rate [W]

* HVAC,Sum,Chiller Heater Condenser Heat Transfer Energy [J]



The following output is applicable only for air-cooled chillers

* HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]



The following three outputs are only available for water-cooled chillers

* HVAC,Average,Chiller Heater Condenser Inlet Temperature [C]

* HVAC,Average,Chiller Heater Condenser Outlet Temperature [C]

* HVAC,Average,Chiller Heater Condenser Mass Flow Rate [kg/s]



Outputs specific to Exhaust Fired Absorption Chiller

* HVAC,Average,Chiller Heater Runtime Fraction []



Outputs specific to Exhaust Fired Absorption Chiller during cooling operation

* HVAC,Average,Chiller Heater Cooling Electric Power [W]

* HVAC,Sum,Chiller Heater Cooling Electric Energy [J]

* HVAC,Average,Chiller Heater Cooling Part Load Ratio

* HVAC,Average,Chiller Heater Maximum Cooling Rate [W]HVAC,Average,Chiller Heater Cooling Source Heat Transfer Rate [W]

* HVAC,Average, Chiller Heater Cooling Source Heat COP [W/W]

* HVAC,Average, Chiller Heater Source Exhaust Inlet Mass Flow Rate [kg/s]

* HVAC,Average, Chiller Heater Source Exhaust Inlet Temperature [C]



Outputs specific to Exhaust Fired Absorption Chiller during heating operation

* HVAC,Average,Chiller Heater Heating Rate [W]

* HVAC,Sum,Chiller Heater Heating Energy [J]

* HVAC,Average,Chiller Heater Heating Electric Power [W]

* HVAC,Sum,Chiller Heater Heating Electric Energy [J]

* Zone,Meter,Heating:Electricity [J]

* HVAC,Average,Chiller Heater Heating Part Load Ratio

* HVAC,Average,Chiller Heater Maximum Heating Rate [W]

* HVAC,Average,Chiller Heater Heating Source Heat Transfer Rate

* HVAC,Average,Chiller Heater Heating Inlet Temperature [C]

* HVAC,Average,Chiller Heater Heating Outlet Temperature [C]

* HVAC,Average,Chiller Heater Heating Mass Flow Rate [kg/s]



The "Chiller" output variables are defined above under "Generic Chiller Outputs."  The specific "Exhaust Fired Absorption Chiller" output variables and exceptions to the generic outputs are defined below.

#### Chiller Heater Electric Power [W]

#### Chiller Heater Electric Energy [J]

These outputs are the electric power input to the chiller when operating in cooling mode, heating mode, or both. This value is not metered, but the separate cooling and heating electric consumption are metered (see below).

#### Chiller Heater Runtime Fraction []

This is the average fraction of the time period during which the Exhaust Fired absorption chiller-heater was operating in either cooling mode, heating mode, or both.

These outputs are the electricity input to the Exhaust Fired absorption chiller heater to serve cooling operation. Consumption is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Heater Maximum Cooling Rate [W]

This is the average available cooling capacity for the reported time period.

#### Chiller Heater Cooling Part Load Ratio []

This is the average cooling load (Chiller Heater Evaporator Cooling Rate [W]) divided by the average available cooling capacity (Chiller Heater Maximum Cooling Rate [W]) for the reported time period.

#### Chiller Heater Cooling Source Heat COP [W/W]

This is the average coefficient of performance for the chiller in cooling operation, calculated as the average cooling load (Chiller Heater Evaporator Cooling Rate [W]) divided by the average thermal energy use during cooling (Chiller Heater Cooling Source Heat Transfer Rate [W]) for the reported time period. If the chiller cooling thermal energy use rate (denominator) is zero, then this output variable is set to zero.

#### Chiller Heater Heating Rate [W]

#### Chiller Heater Heating Energy [J]

#### Chiller Heater Heating Electric Power [W]

#### Chiller Heater Heating Electric Energy [J]

These outputs are the electric power input to the Exhaust Fired absorption chiller to serve heating operation. Consumption is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Heater Maximum Heating Rate [W]

This is the average available heating capacity for the reported time period.

#### Chiller Heater Heating Part Load Ratio []

This is the average heating load (Chiller Heater Heating Rate [W]) divided by the average available heating capacity (Chiller Heater Maximum Heating Rate [W]) for the reported time period.

#### Chiller Heater Heating Inlet Temperature [C]

#### Chiller Heater Heating Outlet Temperature [C]

#### Chiller Heater Heating Mass Flow Rate [kg/s]

These outputs are the hot water inlet and outlet temperatures and flow rate for the Exhaust Fired absorption chiller-heater during heating mode operation.

#### Chiller Heater Heating Heat Recovery Potential Rate (W)

The heat recovery potential calculated based on Microturbine exhaust temperature and flow rate during heating mode

#### Chiller Heater Heating Source Heat Transfer Rate (W)

The thermal energy consumption rate required  for heating.

#### Chiller Heater Cooling Heat Recovery Potential Rate (W)

The heat recovery potential calculated based on Microturbine exhaust temperature and flow rate during cooling mode.

#### Chiller Heater Cooling Source Heat Transfer Rate (W)

The thermal energy consumption rate required for cooling.

#### Chiller Heater Condenser Inlet Temperature [C]

The condenser (heat rejection) inlet temperature for air-cooled or water chiller heater. For an air-cooled chiller heater, this output would be the dry-bulb temperature of the air entering the condenser coil. For a water cooled chiller heater, this output would be the wet-bulb temperature of the air entering the condenser coil.

#### Chiller Heater Condenser Heat Transfer Energy [J]

The condenser heat transfer energy is the heat rejected from the chiller heater to either a condenser water loop or through an air-cooled condenser. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period. Chiller Heater Condenser Heat Transfer Energy is metered on HeatRejection:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Heater Condenser Heat Transfer Rate [W]

The condenser heat transfer is the rate of heat rejected from the chiller heater to either a condenser water loop or through an air-cooled condenser. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Chiller Heater Condenser Mass Flow Rate [kg/s]

This is the condenser coil outlet water mass flow rate in kilograms per second. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Chiller Heater Condenser Outlet Temperature [C]

This is the condenser coil outlet water temperature in degrees C. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported

#### Chiller Heater Evaporator Cooling Energy [J]

The evaporator heat transfer is the cooling delivered by the chiller heater. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period. Chiller Heater Evaporator Cooling Energy is metered on Chillers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Heater Evaporator Cooling Rate [W]

The evaporator heat transfer rate of cooling delivered by the chiller heater. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Chiller Heater Evaporator Inlet Temperature [C]

The evaporator (chilled water) inlet temperature over the time step being reported.

#### Chiller Heater Evaporator Mass Flow Rate [kg/s]

The evaporator (chilled water) average mass flow rate over the time step being reported

#### Chiller Heater Evaporator Outlet Temperature [C]

The evaporator (chilled water) outlet temperature over the time step being reported

#### Chiller Heater Cooling Electric Energy [J]

The electric power input to the exhaust fired absorption chiller to serve cooling operation. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period. Consumption is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Heater Cooling Electric Power [W]

The electric power input to the Exhaust Fired absorption chiller to serve cooling operation. This value is calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Chiller Heater Source Exhaust Inlet Mass Flow Rate [kg/s]

The exhaust flow rate from the Micro Turbine

#### Chiller Heater Source Exhaust Inlet Temperature [C]

The exhaust temperature from  the Micro Turbine

### Boiler:HotWater

The boiler model calculates the performance of fuel oil, gas and electric boilers. Boiler performance is based on nominal thermal efficiency. A normailized efficiency performance curve may be used to more accurately represent the performance of non-electric boilers but is not considered a required input. When using the normalized efficiency performance curve, if all coefficients are not required simply set the unused coefficients to 0. For example, an electric boiler could be modeled by setting the nominal thermal efficiency to a value in the range of 0.96 to 1.0. Coefficient A0 in the normalized efficiency performance curve would equal 1 and all other coefficients would be set to 0. Coefficients for other types of non-electric boilers would set a combination of the available coefficents to non-zero values.

#### Field: Name

This required alpha field contains the identifying name for the boiler.

#### Field: Fuel Type

This required choice field specifies the type of fuel used by the boiler. The fuel type can be **Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, OtherFuel1** or **OtherFuel2**.

#### Field: Nominal capacity

This numeric field contains the nominal operating capacity (W) of the boiler. The boiler may be autosized and would require a heating plant sizing object.

#### Fuel Use Equation

The model is based the following two equations:

<div>\[FuelUsed = \frac{{TheoreticalFuelUse}}{{NormalizedBoilerEfficiencyCurveOutput}}\]</div>

<div>\[Linear \to Eff = {A_0} + {A_1}\cdot PLR\]</div>

#### Field: Nominal Thermal Efficiency

This required numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler’s burner.  This is the efficiency relative to the higher heating value (HHV) of fuel at a part load ratio of 1.0 and the temperature entered for the Design Boiler Water Outlet Temp. Manufacturers typically specify the efficiency of a boiler using the higher heating value of the fuel. For the rare occurences when a manufacturers (or particular data set) thermal efficiency is based on the lower heating value (LHV) of the fuel, multiply the thermal efficiency by the lower-to-higher heating value ratio. For example, assume a fuel’s lower and higher heating values are approximately 45,450 and 50,000 kJ/kg, respectively. For a manuracturers thermal effiency rating of 0.90 (based on the LHV), the nominal thermal efficiency entered here is 0.82 (i.e. 0.9 multiplied by 45,450/50,000).

#### Field: Efficiency Curve Temperature Evaluation Variable

This field is used to control which value for hot water temperature is used when evaluating the efficiency curve specified in the next field (if applicable).  There are two options,  EnteringBoiler or LeavingBoiler.  EnteringBoiler indicates that the efficiency curves will be evaluated using the temperature at boiler inlet node.  LeavingBoiler indicates that the efficiency curves will be evaluated using the temperature at the boiler outlet.  This field is only used if type of curve is one that uses temperature as a independent variable.

#### Field: Normalized Boiler Efficiency Curve Name

This alpha field contains the curve name which describes the normalized heating efficiency (as a fraction of nominal thermal efficiency) of the boiler’s burner. If this field is left blank, the nominal thermal efficiency is assumed to be constant (i.e., Fuel Used is equal to the Theoretical Fuel Use in the equation above). When a boiler efficiency curve is used, the curve may be any valid curve object with 1 (PLR) or 2 (PLR and boiler outlet water temperature) independent variables. A tri-quadratic curve object is not allowed since it uses 3 independent variables. The linear, quadratic, and cubic curve types may be used when the boiler efficiency is solely a function of boiler part-load ratio (PLR). When this type of curve is used, the boiler should operate at (or very near) the design boiler water outlet temperature. Other curve types may be used when the boiler efficiency is a function of both PLR and boiler water temperature. Examples of valid single and dual independent variable equations are shown below. For all curve types PLR is always the x independent variable. When using 2 independent variables, the boiler outlet water temperature (Toutlet) is always the y independent variable.

<div>\[Quadratic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2}\]</div>

<div>\[Cubic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot PL{R^3}\]</div>

<div>\[Cubic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot PL{R^3}\]</div>

<div>\[BiQuadratic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot {T_w} + {A_4}\cdot {T_w}^2 + {A_5}\cdot PLR\cdot {T_w}\]</div>

<div>\[QuadraticLinear \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot {T_w} + {A_4}\cdot PLR\cdot {T_w} + {A_5}\cdot PL{R^2}\cdot {T_w}\]</div>

<div>\[\begin{array}{l}Bicubic \to Eff = {A_0} + {A_1}\cdot PLR + {A_2}\cdot PL{R^2} + {A_3}\cdot {T_w} + {A_4}{T_w}^2 + {A_5}PLR\cdot {T_w} + {A_6}PL{R^3}\\\quad \quad \quad \quad \quad \quad \quad  + {A_7}\cdot {T_w}^3 + {A_8}\cdot PL{R^2}\cdot {T_w} + {A_9}\cdot PLR\cdot {T_w}^2\end{array}\]</div>

where

Eff = normalized boiler efficiency

PLR = boiler part-load ratio

T<sub>w</sub> = boiler water temperature [ºC] ], this can be either entering or leaving temperature depending on the setting in the previous field

#### Field: Design Water Outlet Temperature

This numeric field contains the desired boiler water outlet temperature in Celsius.

#### Field: Design Water Flow Rate

This numeric field contains the maximum design water volumetric flow rate in m<sup>3</sup>/sec. This should be the largest flow rate than can be heated to the design outlet temperature. This field is autosizable.

#### Field: Minimum Part Load Ratio

This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1. If this field is left blank, the default value is 0.0.

#### Field: Maximum Part Load Ratio

This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1. If this field is left blank, the default value is 1.0.

#### Field: Optimum Part Load Ratio

This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency. If this field is left blank, the default value is 1.0.

#### Field: Boiler Water Inlet Node Name

This required alpha field contains the water inlet node name.

#### Field: Boiler Water Outlet Node Name

This required alpha field contains the water outlet node name.

#### Field: Water Outlet Upper Temperature Limit

This numeric field contains the outlet temperature upper limit. If this field is left blank, the default value is 99.9ºC.

#### Field: Boiler Flow Mode

This choice field determines how the boiler operates with respect to the intended fluid flow through the device.  There are three different choices for specifying operating modes for the intended flow behavior:  “NotModulated,” “ConstantFlow,” and “LeavingSetpointModulated.”  NotModulated is useful for either variable or constant speed pumping arrangements where the boiler is passive in the sense that although it makes a nominal request for its design flow rate it can operate at varying flow rates.  ConstantFlow is useful for constant speed pumping arrangements where the boiler’s request for flow is more strict and can increase the overall loop flow.  LeavingSetpointModulated changes the boiler model to internally vary the flow rate so that the temperature leaving the boiler matches a setpoint.  In all cases the operation of the external plant system can also impact the flow through the boiler -- for example if the relative sizes and operation are such that flow is restricted and the requests cannot be met.   The default, if not specified, is NotModulated.

#### Field: Parasitic Electric Load

This optional numeric field contains the parasitic electric power (W) consumed by a forced draft fan or other electrical device associated with the boiler. This parasitic electric load is consumed whenever the boiler is operating, and the model assumes that this parasitic power does not contribute to heating the water. The minimum value for this field is 0.0, and the default value is also 0.0 if the field is left blank.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity and Design Water Flow Rate. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

An example of this statement in an IDF is:

```idf
  Boiler:HotWater,
    Condensing Boiler,   !- Boiler Name
    NaturalGas,          !- Fuel Type
    25000,               !- Nominal Capacity {W}
    EnteringBoiler       !- Efficiency Curve Temperature Evaluation Variable
    0.89,                !- Nominal Thermal Efficiency
    CondensingBoilerEff, !- Boiler Efficiency Curve Name
    75,                  !- Design Boiler Water Outlet Temp {C}
    0.0021,              !- Max Design Boiler Water Flow Rate {m3/s}
    0.10,                !- Minimum Part Load Ratio
    1.00,                !- Maximum Part Load Ratio
    1.00,                !- Optimum Part Load Ratio
    Boiler Inlet Node,   !- Boiler Water Inlet Node
    Boiler Outlet Node,  !- Boiler Water Outlet Node
    80,                  !- Temp Upper Limit Water Outlet {C}
    ConstantFlow,        !- Boiler Flow Mode
    25.0;                !- Parasitic Electric Load {W}


  Curve:Biquadratic,
    CondensingBoilerEff,     !- Name
    1.124970374,             !- Coefficient1 Constant
    0.014963852,             !- Coefficient2 x
   -0.02599835,              !- Coefficient3 x**2
    0.0,                     !-Coefficient4y
   -1.40464E-6,              !-Coefficient5y**2
   -0.00153624,              !- Coefficient6x*y
    0.1,                     !- Minimum Value of x
    1.0,                     !- Maximum Value of x
    30.0,                    !- Minimum Value of y
    85.0;                    !- Maximum Value of y
```


### Boiler:HotWater Outputs

Outputs available from the boiler:

* HVAC,Average,Boiler Heating Rate [W]

* HVAC,Sum,Boiler Heating Energy [J]

* Zone,Meter,Boilers:EnergyTransfer [J]

* HVAC,Average,Boiler Inlet Temperature [C]

* HVAC,Average,Boiler Outlet Temperature [C]

* HVAC,Average,Boiler Mass Flow Rate [kg/s]

* HVAC,Average,Boiler Parasitic Electric Power [W]

* HVAC,Sum,Boiler Ancillary Electric Energy [J]

* HVAC,Average,Boiler Part Load Ratio


  One of the following blocks will be applicable based on fuel type:

Electric:

* HVAC,Average,Boiler Electric Power [W]

* HVAC,Sum,Boiler Electric Energy [J]

Gas:

* HVAC,Average,Boiler Gas Rate [W]

* HVAC,Sum,Boiler Gas Energy [J]

Propane:

* HVAC,Average,Boiler Propane Rate [W]

* HVAC,Sum,Boiler Propane Energy [J]

FuelOil\#1:

* HVAC,Average,Boiler FuelOil\#1 Rate [W]

* HVAC,Sum,Boiler FuelOil\#1 Energy [J]

FuelOil\#2:

* HVAC,Average,Boiler FuelOil\#2 Rate [W]

* HVAC,Sum,Boiler FuelOil\#2 Energy [J]

Coal:

* HVAC,Average,Boiler Coal Rate [W]

* HVAC,Sum,Boiler Coal Energy [J]

Diesel:

* HVAC,Average,Boiler Diesel Rate [W]

* HVAC,Sum,Boiler Diesel Energy [J]

Gasoline:

* HVAC,Average,Boiler Gasoline Rate [W]

* HVAC,Sum,Boiler Gasoline Energy [J]

OtherFuel1:

* HVAC,Average,Boiler OtherFuel1 Rate [W]

* HVAC,Sum,Boiler OtherFuel1 Energy [J]

OtherFuel2:

* HVAC,Average,Boiler OtherFuel2 Rate [W]

* HVAC,Sum,Boiler OtherFuel2 Energy [J]


#### Boiler Heating Rate [W]

#### Boiler Heating Energy [J]

These outputs are the heating output (load) of the boiler. Energy is metered on Boilers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Boiler Inlet Temperature [C]

#### Boiler Outlet Temperature [C]

#### Boiler Mass Flow Rate [kg/s]

These outputs are the hot water inlet and outlet temperatures and flow rate for the boiler.

#### Boiler Part Load Ratio []

This output is the operating part-load ratio of the boiler. The part-load ratio is calculated as the boiler load divided by the boiler nominal capacity. The part-load ratio is limited by the minimum and maximum part-load ratio inputs specified by the user.

#### Boiler &lt;Fuel Type&gt; Rate [W]

#### Boiler &lt;Fuel Type&gt; Energy [J] \\

#### Boiler Electric Power [W]

These outputs are the energy input to the boiler. Valid fuel types are:  Electric, Gas (natural gas), Propane, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, OtherFuel1, OtherFuel2. Consumption is metered on Heating:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.

#### Boiler Ancillary Electric Power [W]

#### Boiler Ancillary Electric Energy [J]

These outputs are the parasitic electric power and parasitic electric consumption associated with the boiler. Used when simulating a forced draft fan or other electric component. Consumption is metered on Heating:Electricity and Electricity:Plant.

### Boiler:Steam

The steam boiler model provides a first order approximation of performance for fuel oil, gas and electric boilers. Boiler performance is based on a “theoretical” boiler efficiency (overall efficiency at design operating conditions) and a single quadratic fuel use/ part load ratio curve. This single curve accounts for all combustion inefficiencies and stack losses.

#### Field: Name

This alpha field contains the identifying name for the Steam Boiler.

#### Field: Fuel Type

This alpha value specifies the type of fuel used by the boiler. The fuel type can be **Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, OtherFuel1** or **OtherFuel2.**

#### Field: Maximum Operating Pressure

This numeric field contains the maximum value of pressure up to which the boiler would operate, or the maximum design pressure. (Pascal)

#### Field: Theoretical Efficiency

This numeric field contains the heating efficiency (as a fraction between 0 and 1) of the boiler’s burner

#### Field: Design Outlet Steam Temperature

The maximum value of steam temperature the boiler can provide. (Celcius)

#### Field: Nominal Capacity

This numeric field contains the nominal operating capacity (W) of the boiler.

#### Field: Minimum Part Load Ratio

This numeric field contains the minimum part load ratio. If the ratio of demand to boiler nominal capacity is less than the minimum part load ratio, then the Min PLR will determine the operating PLR. The expected range is between 0 and 1.

#### Field: Maximum Part Load Ratio

This numeric field contains the maximum part load ratio. If the ratio of demand to boiler nominal capacity is greater than the maximum part load ratio, then the Max PLR will determine the operating PLR. This value may exceed 1, but the normal range is between 0 and 1.1.

#### Field: Optimum Part Load Ratio

This numeric field contains the optimum part load ratio. This is the part load ratio at which the boiler performs at its maximum efficiency.

#### Field: Coefficient 1 of Fuel Use Function of Part Load Ratio Curve

This numeric field contains the fuel use / PLR coefficient1.

#### Field: Coefficient 2 of Fuel Use Function of Part Load Ratio Curve

This numeric field contains the fuel use / PLR coefficient2.

#### Field: Coefficient 3 of Fuel Use Function of Part Load Ratio Curve

This numeric field contains the fuel use / PLR coefficient3.

#### Field: Water Inlet Node Name

This alpha field contains the water inlet node name.

#### Field: Steam Outlet Node Name

This alpha field contains the steam outlet node name.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. For this component the inputs that would be altered by the sizing factor are: Nominal Capacity. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

More information on the technical aspects of steam boiler can be found in the Engineering Reference Document.

An example of a Steam Boiler input statement from an IDF is:

```idf
Boiler:Steam,
    Steam Boiler Plant Boiler,  !- Boiler Name
    NaturalGas,                 !- Fuel Type
    160000,                     !-Maximum Boiler Pressure Pascal
    0.8,                        !- Theoretical Boiler Efficiency
    115,                        !- Max Design Outlet Steam Temp
    300000,                     !- Nominal Capacity W
    0.00001,                    !- Minimum Part Load Ratio
    1.0,                        !- Maximum Part Load Ratio
    0.2,                        !- Optimum Part Load Ratio
    0.8,!- Coefficient 1 of the fuel use/part load ratio curve
    0.1,!- Coefficient 2 of the fuel use/part load ratio curve
    0.1,!- Coefficient 3 of the fuel use/part load ratio curve
    Steam Boiler Plant Boiler Inlet Node,  !- Boiler Steam Inlet Node
    Steam Boiler Plant Boiler Outlet Node; !- Plant Loop Outlet Node


Boiler:Steam,
    Steam Boiler Plant Boiler,  !- Boiler Name
    NaturalGas,                 !- Fuel Type
    160000,                     !-Maximum Boiler Pressure Pascal
    0.8,                        !- Theoretical Boiler Efficiency
    115,                        !- Max Design Outlet Steam Temp
    autosize,                  !- Nominal Capacity W
    0.00001,                    !- Minimum Part Load Ratio
    1.0,                        !- Maximum Part Load Ratio
    0.2,                        !- Optimum Part Load Ratio
    0.8,!- Coefficient 1 of the fuel use/part load ratio curve
    0.1,!- Coefficient 2 of the fuel use/part load ratio curve
    0.1,!- Coefficient 3 of the fuel use/part load ratio curve
    Steam Boiler Plant Boiler Inlet Node,  !- Boiler Steam Inlet Node
    Steam Boiler Plant Boiler Outlet Node; !- Plant Loop Outlet Node
```


### Steam Boiler Outputs

Outputs available from the steam boiler:

* HVAC,Average,Boiler Heating Rate [W]

* HVAC,Sum,Boiler Heating Energy [J]

* Zone,Meter,Boilers:EnergyTransfer [J]

* HVAC,Average,Boiler Steam Inlet Temperature [C]

* HVAC,Average,Boiler Steam Outlet Temperature [C]

* HVAC,Average,Boiler Mass Flow Rate [kg/s]


  One of the following blocks will be applicable based on fuel type:

Electric:

* HVAC,Average,Boiler Electric Power [W]

* HVAC,Sum,Boiler Electric Energy [J]

Gas:

* HVAC,Average,Boiler Gas Rate [W]

* HVAC,Sum,Boiler Gas Energy [J]

Propane:

* HVAC,Average,Boiler Propane Rate [W]

* HVAC,Sum,Boiler Propane Energy [J]

FuelOil\#1:

* HVAC,Average,Boiler FuelOil\#1 Rate [W]

* HVAC,Sum,Boiler FuelOil\#1 Energy [J]

FuelOil\#2:

* HVAC,Average,Boiler FuelOil\#2 Rate [W]

* HVAC,Sum,Boiler FuelOil\#2 Energy [J]

Coal:

* HVAC,Average,Boiler Coal Rate [W]

* HVAC,Sum,Boiler Coal Energy [J]

Diesel:

* HVAC,Average,Boiler Diesel Rate [W]

* HVAC,Sum,Boiler Diesel Energy [J]

Gasoline:

* HVAC,Average,Boiler Gasoline Rate [W]

* HVAC,Sum,Boiler Gasoline Energy [J]

OtherFuel1:

* HVAC,Average,Boiler OtherFuel1 Rate [W]

* HVAC,Sum,Boiler OtherFuel1 Energy [J]

OtherFuel2:

* HVAC,Average,Boiler OtherFuel2 Rate [W]

* HVAC,Sum,Boiler OtherFuel2 Energy [J]


#### Boiler Heating Rate [W]

#### Boiler Heating Energy [J]

These outputs are the heating output (load) of the boiler. Energy is metered on Boilers:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Boiler Steam Inlet Temperature [C]

#### Boiler Steam Outlet Temperature [C]

#### Boiler Steam Mass Flow Rate [kg/s]

These outputs are the steam inlet and outlet temperatures and steam flow rate for the boiler.

#### Boiler &lt;Fuel Type&gt; Rate [W]

#### Boiler &lt;Fuel Type&gt; Energy [J]

#### Boiler Electric Power [W]

#### Boiler Electric Energy [J]

These outputs are the energy input to the boiler. Valid fuel types are:  Electric, Gas (natural gas), Propane, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, OtherFuel1, and OtherFuel2. Consumption is metered on Heating:&lt;Fuel Type&gt;, &lt;Fuel Type&gt;:Plant, and &lt;Fuel Type&gt;:Facility.

### Water to Water Heat Pumps

The EnergyPlus has two water-to-water heat pump models, parameter estimation and equation fit, to choose from:

**HeatPump:WaterToWater:EquationFit:Cooling**

**HeatPump:WaterToWater:EquationFit:Heating**

This model is an equation-fit model from the catalog data which resembles a black box with no usage of heat transfer equations. The performance of the heat pump is modeled using curves fitted from the catalog data.

**HeatPump:WaterToWater:ParameterEstimation:Cooling**

**HeatPump:WaterToWater:ParameterEstimation:Heating**

This model is a parameter estimation based model that uses physical parameters generated from the catalog data. The physical parameters are then used to predict the performance of the heat pump using thermodynamic laws and heat transfer equations. The heat pump has a reciprocating compressor that serves both the hot water and the chilled water loop. Note that this model is currently “hardwired” to fluid property R22.

Descriptions and strength of each respective model is available in the following references:

Jin, Hui. 2002. Parameter Estimation Based Models of Water Source Heat Pumps. Phd. Thesis, Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

Tang,C. C. 2005. Modeling Packaged Heat Pumps in Quasi-Steady State Energy Simulation Program. M.S. Thesis. Department of Mechanical and Aerospace Engineering, Oklahoma State University. (downloadable from [http://www.hvac.okstate.edu/](http://www.hvac.okstate.edu))

The Supply side of the heat pump is usually connected to a Ground Heat Exchanger. The figure below shows the layout and piping diagram of the water-to-water heat pump.

![](media/image184.svg)

Figure 75. Schematic of EnergyPlus Ground Loop Heat Exchanger

First, the equation fit model objects are described. This model has two sets of coefficients, one for the heating mode and other for the cooling mode.

### HeatPump:WaterToWater:EquationFit:Cooling

#### Field: Name

This alpha field contains the identifying name for the ground source heat pump.

#### Field: Source Side Inlet Node Name

This alpha field contains the heat pump’s source side inlet node name.

#### Field: Source Side Outlet Node Name

This alpha field contains the heat pump’s source side outlet node name.

#### Field: Load Side Inlet Node Name

This alpha field contains the heat pump’s load side inlet node name.

#### Field: Load Side Outlet Node Name

This alpha field contains the heat pump’s load side outlet node name.

#### Field: Rated Load Side Flow Rate

This numeric field contains the rated volumetric flow rate on the load side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.

#### Field: Rated Source Side Flow Rate

This numeric field contains the rated volumetric flow rate on the source side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.

#### Field: Rated Cooling Capacity

This numeric field contains the rated cooling capacity of the heat pump in W. This corresponds to the highest load side heat transfer rate listed in the catalog data.

#### Field: Rated Cooling COP

This numeric field contains the rated cooling COP of the heat pump in W/W.  The default value is 4.0.



#### Fields: Cooling Capacity Coefficients

Five fields are used to describe the coefficients for the Cooling Capacity curve. More details on how these coefficients are used are described in the Engineering Reference.

#### Field: Cooling Capacity Coefficient 1-5

These numeric fields contain the five coefficients for the heat pump capacity.

An idf example:

```idf
HeatPump:WaterToWater:EquationFit:Cooling,
    GshpCLG,     !- Water to Water Heat Pump Name
    GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpCLG SourceSide Outlet Node, !- Source Side Outlet Node
    GshpCLG LoadSide Inlet Node,    !- Load Side Inlet Node
    GshpCLG LoadSide Outlet Node,   !- Load Side Outlet Node
    1.89E-03,    !- Rated Load Side Flow Rate {m3/s}
    1.89E-03,    !- Rated Source Side Flow Rate {m3/s}
    39890.91,    !- Rated Cooling Capacity {W}
    4.0,         !- Rated Cooling COP {W/W}
    -1.52030596, !- Cooling Capacity Coefficient 1
    3.46625667,  !- Cooling Capacity Coefficient 2
    -1.32267797, !- Cooling Capacity Coefficient 3
    0.09395678,  !- Cooling Capacity Coefficient 4
    0.038975504; !- Cooling Capacity Coefficient 5
```


### Water to Water Heat Pump Equation Fit Outputs

This section describes the outputs available for the water to water heat pump, equation fit model; both cooling and heating.

* HVAC,Sum,Water to Water Heat Pump Electric Energy [J]

* HVAC,Sum,Water to Water Heat Pump Load Side Heat Transfer Energy [J]

* HVAC,Sum,Water to Water Heat Pump Source Side Heat Transfer Energy [J]

* HVAC,Average,Water to Water Heat Pump Electric Power [W]

* HVAC,Average,Water to Water Heat Pump Load Side Heat Transfer Rate [W]

* HVAC,Average,Water to Water Heat Pump Source Side Heat Transfer Rate [W]

* HVAC,Average,Water to Water Heat Pump Load Side Outlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Load Side Inlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Source Side Outlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Source Side Inlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]

* HVAC,Average,Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]




#### Water to Water Heat Pump Electric Energy [J]

This output variable represents the cumulative energy used by the compressor. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.

#### Water to Water Heat Pump Load Side Heat Transfer Energy [J]

This output variable represents the cumulative heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.

#### Water to Water Heat Pump Source Side Heat Transfer Energy [J]

This output variable represents the cumulative heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.

#### Water to Water Heat Pump Electric Power [W]

This output variable represents the compressor power required to run the heat pump. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Load Side Heat Transfer Rate [W]

This output variable represents the heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Heat Transfer Rate [W]

This output variable represents the heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Load Side Outlet Temperature [C]

This output variable represents the average fluid temperature leaving the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Load Side Inlet Temperature [C]

This output variable represents the average fluid temperature entering the load side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Outlet Temperature [C]

This output variable represents the average fluid temperature leaving the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Inlet Temperature [C]

This output variable represents the average fluid temperature entering the source side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]

This output variable represents the average fluid flow rate through the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]

This output variable represents the average fluid flow rate through the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

### HeatPump:WaterToWater:EquationFit:Heating

#### Field: Name

This alpha field contains the identifying name for the ground source heat pump.

#### Field: Source Side Inlet Node Name

This alpha field contains the heat pump’s source side inlet node name.

#### Field: Source Side Outlet Node Name

This alpha field contains the heat pump’s source side outlet node name.

#### Field: Load Side Inlet Node Name

This alpha field contains the heat pump’s load side inlet node name.

#### Field: Load Side Outlet Node Name

This alpha field contains the heat pump’s load side outlet node name.

#### Field: Rated Load Side Flow Rate

This numeric field contains the rated volumetric flow rate on the load side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.

#### Field: Rated Source Side Flow Rate

This numeric field contains the rated volumetric flow rate on the source side of the heat pump in m3/s. This corresponds to the highest load side heat transfer rate listed in the catalog data.

#### Field: Rated Heating Capacity

This numeric field contains the rated heating capacity of the heat pump in W. This corresponds to the highest load side heat transfer rate listed in the catalog data.

#### Field: Rated Heating COP

This numeric field contains the rated heating COP of the heat pump in W/W.  The default value is 4.0.

#### Fields: Heating Capacity Coefficients

Five fields are used to describe the coefficients for the Heating Capacity curve. More details on how these coefficients are used are described in the Engineering Reference.

#### Field: Heating Capacity Coefficient 1-5

These numeric fields contain the five coefficients for the heat pump capacity.

An idf example:



```idf
HeatPump:WaterToWater:EquationFit:Heating,
    GshpHeating, !- Water to Water Heat Pump Name
    GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpHeating SourceSide Outlet Node, !- Source Side Outlet Node
    GshpHeating LoadSide Inlet Node,    !- Load Side Inlet Node
    GshpHeating LoadSide Outlet Node,   !- Load Side Outlet Node
    1.89E-03,    !- Rated Load Side Flow Rate {m3/s}
    1.89E-03,    !- Rated Source Side Flow Rate {m3/s}
    39040.92,    !- Rated Heating Capacity {W}
    4.0,         !- Rated Heating COP {W/W}
    -3.33491153, !- Heating Capacity Coefficient 1
    -0.51451946, !- Heating Capacity Coefficient 2
    4.51592706,  !- Heating Capacity Coefficient 3
    0.01797107,  !- Heating Capacity Coefficient 4
    0.155797661; !- Heating Capacity Coefficient 5
```


Next, the parameter estimation model objects are described. This model has two sets of parameters, one for the heating mode and other for the cooling mode.

### HeatPump:WaterToWater:ParameterEstimation:Cooling

#### Field: Name

This alpha field contains the identifying name for the ground source heat pump.

#### Field: Source Side Inlet Node Name

This alpha field contains the heat pump’s source side inlet node name.

#### Field: Source Side Outlet Node Name

This alpha field contains the heat pump’s source side outlet node name.

#### Field: Load Side Inlet Node Name

This alpha field contains the heat pump’s load side inlet node name.

#### Field: Load Side Outlet Node Name

This alpha field contains the heat pump’s load side outlet node name.

#### Field: Nominal COP

This numeric field contains the nominal coefficient of performance of the heat pump.

#### Field: Nominal Capacity

This numeric field contains the nominal capacity of the heat pump in Watts.

#### Field: Minimum Part Load Ratio

This numeric field contains the minimum part load ratio of the heat pump usually set to 0.

#### Field: Maximum Part Load Ratio

This numeric field contains the maximum part load ratio of the heat pump usually set to 1.

#### Field: Optimum Part Load Ratio

This numeric field contains the optimal part load ratio of the heat pump usually set to 1.

#### Field: Load Side Flow Rate

This numeric field contains the volumetric flow rate on the load side of the heat pump in m3/s

#### Field: Source Side Flow Rate

This numeric field contains the volumetric flow rate on the source side of the heat pump in m3/s

#### Field: Load Side Heat Transfer Coefficient

This numeric field contains Estimated parameter load side heat transfer coefficient W/K.

#### Field: Source Side Heat Transfer Coefficient

This numeric field contains Estimated parameter source side heat transfer coefficient W/K.

#### Field: Piston Displacement

This numeric field contains the Estimated parameter displacement of the reciprocating compressor in m3/s.

#### Field: Compressor Clearance Factor

This numeric field contains the Estimated parameter clearance factor of the reciprocating compressor.

#### Field: Compressor Suction and Discharge Pressure Drop

This numeric field contains the estimated parameter the pressure drop at compressor suction and discharge in Pascals (N/m2).

#### Field: Superheating

This numeric field contains the estimated parameter superheat at the evaporator outlet in °C.

#### Field: Constant Part of Electromechanical Power Losses

This numeric field contains the estimated parameter power loss, which accounts for the loss of work due mechanical and electrical losses in the compressor in Watts.

#### Field: Loss Factor

This numeric field contains the factor of electromechanical loss that is proportional to the theoretical power percentage.

#### Field: High Pressure Cut Off

This numeric field contains the design pressure limit of the compressor in Pascals (N/m2).

#### Field: Low Pressure Cut Off

This numeric field contains the design low-pressure limit of the compressor in Pascals (N/m2).

An idf example:

```idf
HeatPump:WaterToWater:ParameterEstimation:Cooling,
    GshpCLG,                 !- Water to Water Heat Pump Name
    GshpCLG SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpCLG SourceSide Outlet Node,  !- Source Side Outlet Node
    GshpCLG LoadSide Inlet Node,  !- Load Side Inlet Node
    GshpCLG LoadSide Outlet Node,  !- Load Side Outlet Node
    3.5,                     !- Nominal COP
    45000,                   !- Nominal Capacity {W}
    0.0,                     !- Min PLR
    1,                       !- Max PLR
    1,                       !- optimum PLR
    .003,                    !- Load side Flow Rate {m3/s}
    .003,                    !- Source Side Flow Rate {m3/s}
    7761,                    !- Load side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    .012544,                 !- Piston Displacement {m3/s}
    .05469,                  !- Compressor Clearance Factor %
    92156.2,                 !- Compressor Suction And Discharge Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part of Electro Mechanical Power Losses {W}
    .699,                    !- Loss Factor
    0.0,                     !- High Pressure Cut off {Pa}
    0.0;                     !- LowPressure Cut off {Pa}
```



### HeatPump:WaterToWater:ParameterEstimation:Heating

#### Field: Name

This alpha field contains the identifying name for the ground source heat pump.

#### Field: Source Side Inlet Node Name

This alpha field contains the heat pump’s source side inlet node name.

#### Field: Source Side Outlet Node Name

This alpha field contains the heat pump’s source side outlet node name.

#### Field: Load Side Inlet Node Name

This alpha field contains the heat pump’s load side inlet node name.

#### Field: Load Side Outlet Node Name

This alpha field contains the heat pump’s load side outlet node name.

#### Field: Nominal COP

This numeric field contains the nominal coefficient of performance of the heat pump.

#### Field: Nominal Capacity

This numeric field contains the nominal capacity of the heat pump in Watts.

#### Field: Minimum Part Load Ratio

This numeric field contains the minimum part load ratio of the heat pump usually set to 0.

#### Field: Maximum Part Load Ratio

This numeric field contains the maximum part load ratio of the heat pump usually set to 1.

#### Field: Optimum Part Load Ratio

This numeric field contains the optimal part load ratio of the heat pump usually set to 1.

#### Field: Load Side Flow Rate

This numeric field contains the volumetric flow rate on the load side of the heat pump in m3/s

#### Field: Source Side Flow Rate

This numeric field contains the volumetric flow rate on the source side of the heat pump in m3/s

#### Field: Load Side Heat Transfer Coefficient

This numeric field contains Estimated parameter load side heat transfer coefficient W/K.

#### Field: Source Side Heat Transfer Coefficient

This numeric field contains Estimated parameter source side heat transfer coefficient W/K.

#### Field: Piston Displacement

This numeric field contains the Estimated parameter displacement of the reciprocating compressor in m3/s.

#### Field: Compressor Clearance Factor

This numeric field contains the Estimated parameter clearance factor of the reciprocating compressor.

#### Field: Compressor Suction and Discharge Pressure Drop

This numeric field contains the estimated parameter the pressure drop at compressor suction and discharge in Pascals (N/m2).

