#### Field: Superheating

This numeric field contains the estimated parameter superheat at the evaporator outlet in °C.

#### Field: Constant Part of Electromechanical Power Losses

This numeric field contains the estimated parameter power loss, which accounts for the loss of work due mechanical and electrical losses in the compressor in Watts.

#### Field: Loss Factor

This numeric field contains the factor of electromechanical loss that is proportional to the theoretical power percentage.

#### Field: High Pressure Cut Off

This numeric field contains the design pressure limit of the compressor in Pascals (N/m2).

#### Field: Low Pressure Cut Off

This numeric field contains the design low-pressure limit of the compressor in Pascals (N/m2).

An idf example:

```idf
HeatPump:WaterToWater:ParameterEstimation:Heating,
    GshpHeating,             !- Water to Water Heat Pump Name
    GshpHeating SourceSide Inlet Node,  !- Source Side Inlet Node
    GshpHeating SourceSide Outlet Node,  !- Source Side Outlet Node
    GshpHeating LoadSide Inlet Node,  !- Load Side Inlet Node
    GshpHeating LoadSide Outlet Node,  !- Load Side Outlet Node
    3.5,                     !- Nominal COP
    50000,                   !- Nominal Capacity {W}
    0.0,                     !- Min PLR
    1,                       !- Max PLR
    1,                       !- optimum PLR
    .003,                    !- Load side Flow Rate {m3/s}
    .003,                    !- Source Side Flow Rate {m3/s}
    7761,                    !- Load side Heat Transfer Coefficient {W/K}
    3998,                    !- Source Side Heat Transfer Coefficient {W/K}
    .012544,                 !- Piston Displacement {m3/s}
    .05469,                  !- Compressor Clearance Factor %
    92156.2,                 !- Compressor Suction And Dischrage Pressure Drop {Pa}
    4.8907,                  !- Superheating {C}
    2803.9,                  !- Constant Part Of Electro Mechanical Power Losses {W}
    .699,                    !- Loss Factor
    0.0,                     !- High Pressure Cut off {Pa}
    0.0;                     !- LowPressure Cut off {Pa}
```




Since the heat pump is defined with two separate objects (one for heating, one for cooling), the connections to the condenser has to be done carefully. The example below shows the configuration for parameter estimation objects. The same specifications and configuration also applies to the equation fit model.

#### Steps to specify the Ground Source Heat Pump

For the heating mode:

1. Specify a branch for the Heat pump in hot water loop .

2. Include the branch name in the splitter and mixer branches.

3. Add a branch in condenser loop and include its name in the respective splitter and mixer.

**! in hot water loop**

```idf
BRANCH, Heating GshpHeating Branch,
      ,
      ,
  HeatPump:WatertoWater:ParameterEstimatinon:Heating,
  GshpHeating,
  GshpHeating LoadSide Inlet Node,
  GshpHeating LoadSide Outlet Node,
  ACTIVE;
```




**!in condenser loop**

```idf
BRANCH, GshpHeating SourceSide Branch,
      ,
      ,
  HeatPump:WatertoWater:ParameterEstimatinon:Heating,
  GshpHeating,
  GshpHeating SourceSide Inlet Node,
  GshpHeating SourceSide Outlet Node,
  ACTIVE;
```


Example of Heat Pump Links

For the cooling mode:

1. Specify a branch for the Heat pump in chilled water loop .

2. Include the branch name in the splitter and mixer branches.

3. Add a branch in condenser loop and include its name in the respective splitter and mixer.

**! in chilled water loop**

```idf
BRANCH,GshpCLG1 Chiller Branch,
  ,
  ,
  HeatPump:WatertoWater:ParameterEstimatinon:Cooling, GshpCLG1,
  GshpCLG LoadSide Inlet Node1,
  GshpCLG LoadSide Outlet Node1,
  Active;
```

**!in condenser loop**

```idf
BRANCH, GshpCLG1 Condenser Branch,
  ,
  ,
  HeatPump:WatertoWater:ParameterEstimatinon:Cooling, GshpCLG1,
  GshpCLG SourceSide Inlet Node1,
  GshpCLG SourceSide Outlet Node1,
  ACTIVE;
```


### Water to Water Heat Pump Parameter Estimation Outputs

This section describes the outputs available for the water to water heat pump, parameter estimation model; both cooling and heating.

* HVAC,Average,Water to Water Heat Pump Electric Power [W]

* HVAC,Average,Water to Water Heat Pump Electric Power [W]

* HVAC,Sum,Water to Water Heat Pump Electric Energy [J]

* HVAC,Sum,Water to Water Heat Pump Electric Energy [J]

* HVAC,Average,Water to Water Heat Pump Load Side Heat Transfer Rate [W]

* HVAC,Average,Water to Water Heat Pump Load Side Heat Transfer Rate [W]

* HVAC,Sum,Water to Water Heat Pump Load Side Heat Transfer Energy [J]

* HVAC,Sum,Water to Water Heat Pump Load Side Heat Transfer Energy [J]

* HVAC,Average,Water to Water Heat Pump Source Side Heat Transfer Rate [W]

* HVAC,Average,Water to Water Heat Pump Source Side Heat Transfer Rate [W]

* HVAC,Sum,Water to Water Heat Pump Source Side Heat Transfer Energy [J]

* HVAC,Sum,Water to Water Heat Pump Source Side Heat Transfer Energy [J]

* HVAC,Average,Water to Water Heat Pump Load Side Outlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Load Side Outlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Load Side Inlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Load Side Inlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Source Side Outlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Source Side Outlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Source Side Inlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Source Side Inlet Temperature [°C]

* HVAC,Average,Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]

* HVAC,Average,Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]

* HVAC,Average,Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]

* HVAC,Average,Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]

#### Water to Water Heat Pump Electric Power [W]

#### Water to Water Heat Pump Electric Power [W]

This output variable represents the compressor power required to run the heat pump. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Electric Energy [J]

#### Water to Water Heat Pump Electric Energy [J]

This output variable represents the cumulative energy used by the compressor. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.

#### Water to Water Heat Pump Load Side Heat Transfer Rate [W]

#### Water to Water Heat Pump Load Side Heat Transfer Rate [W]

This output variable represents the heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Load Side Heat Transfer Energy [J]

#### Water to Water Heat Pump Load Side Heat Transfer Energy [J]

This output variable represents the cumulative heat transfer across the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.

#### Water to Water Heat Pump Source Side Heat Transfer Rate [W]

#### Water to Water Heat Pump Source Side Heat Transfer Rate [W]

This output variable represents the heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Heat Transfer Energy [J]

#### Water to Water Heat Pump Source Side Heat Transfer Energy [J]

This output variable represents the cumulative heat transfer across the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are summed across the reporting period.

#### Water to Water Heat Pump Load Side Outlet Temperature [C]

#### Water to Water Heat Pump Load Side Outlet Temperature [C]

This output variable represents the average fluid temperature leaving the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Load Side Inlet Temperature [C]

#### Water to Water Heat Pump Load Side Inlet Temperature [C]

This output variable represents the average fluid temperature entering the load side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Outlet Temperature [C]

#### Water to Water Heat Pump Source Side Outlet Temperature °C]

This output variable represents the average fluid temperature leaving the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Inlet Temperature [C]

#### Water to Water Heat Pump Source Side Inlet Temperature [C]

This output variable represents the average fluid temperature entering the source side coil.  The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]

#### Water to Water Heat Pump Load Side Mass Flow Rate [kg/s]

This output variable represents the average fluid flow rate through the load side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

#### Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]

#### Water to Water Heat Pump Source Side Mass Flow Rate [kg/s]

This output variable represents the average fluid flow rate through the source side coil. The values are calculated for each HVAC system time step being simulated, and the results are averaged for the time step being reported.

### DistrictCooling

When the user is not interested in a plant simulation or there is some centralized source of chilled water, the following object can be used in the input.

#### Field: Name

This alpha field contains the identifying name for the district cooling (i.e., purchased chilled water).

#### Field: Chilled Water Inlet Node Name

This alpha field contains the identifying name for the district cooling inlet node.

#### Field: Chilled Water Outlet Node Name

This alpha field contains the identifying name for the district cooling outlet node.

#### Field: Nominal Capacity

This numeric field contains the nominal demand (W) that the district cooling will meet. This field is autosizable.

#### Field: Capacity Fraction Schedule Name

This alpha field contains the name of a schedule that describes how the nominal capacity varies over time.  Values must non-negative. The capacity at a given point in time is determined by the product of the previous field and the value in this schedule. If the field is omitted or left blank, then the program assumes a schedule value of 1.0 all the time.

An example of this statement in an IDF is:

```idf
DistrictCooling, Purchased Cooling,
        NODE_35,NODE_49,
        68000;
```


### DistrictCooling Outputs

* HVAC,Average, District Cooling Chilled Water Rate [W]

* HVAC,Sum, District Cooling Chilled Water Energy [J]

* Zone,Meter, DistrictCooling:Plant [J]

* Zone,Meter,Cooling: DistrictCooling [J]

* HVAC,Average,District Cooling Rate [W]

* HVAC,Average,District Cooling Inlet Temperature [C]

* HVAC,Average,District Cooling Outlet Temperature [C]

* HVAC,Average,District Cooling Mass Flow Rate [kg/s]


#### District Cooling Chilled Water Rate [W]

#### District Cooling Chilled Water Energy [J]

These outputs are the energy taken from purchased chilled water. Consumption is metered on Cooling:DistrictCooling, DistrictCooling:Plant, and DistrictCooling:Facility.

#### District Cooling Rate [W]

This is the useful rate of cooling energy from purchased chilled water. For the current algorithm, this is the same as District Cooling Chilled Water Rate.

#### District Cooling Inlet Temperature [C]

#### District Cooling Outlet Temperature [C]

#### District Cooling Mass Flow Rate [kg/s]

These outputs are the supply-side plant loop chilled water inlet and outlet temperatures and mass flow rate.

### DistrictHeating

When the user is not interested in a plant simulation or there is some centralized source of hot water (district heating), the following object can be used in the input.

#### Field: Name

This alpha field contains the identifying name for the district heating (i.e., purchased hot water).

#### Field: Hot Water Inlet Node Name

This alpha field contains the identifying name for the district heating inlet node.

#### Field: Hot Water Outlet Node Name

This alpha field contains the identifying name for the district heating outlet node.

#### Field: Nominal Capacity

This numeric field contains the nominal demand (W) that the district heating will meet. This field is autosizable.

#### Field: Capacity Fraction Schedule Name

This alpha field contains the name of a schedule that describes how the nominal capacity varies over time.  Values must non-negative. The capacity at a given point in time is determined by the product of the previous field and the value in this schedule. If the field is omitted or left blank, then the program assumes a schedule value of 1.0 all the time.

An example of this statement in an IDF is:

```idf
DistrictHeating,Purchased Heating,
        NODE_30,NODE_29,
        1000000;
```

### DistrictHeating Outputs

* HVAC,Average,District Heating Hot Water Rate [W]

* HVAC,Sum,District Heating Hot Water Energy [J]

* Zone,Meter,DistrictHeating:Plant [J]

* Zone,Meter,Heating:DistrictHeating [J]

* HVAC,Average,District Heating Rate [W]

* HVAC,Average,District Heating Inlet Temperature [C]

* HVAC,Average,District Heating Outlet Temperature [C]

* HVAC,Average,District Heating Mass Flow Rate [kg/s]


#### District Heating Hot Water Rate [W]

#### District Heating Hot Water Energy [J]

These outputs are the energy taken from purchased hot water. Consumption is metered on Heating:DistrictHeating, DistrictHeating:Plant, and DistrictHeating:Facility.

#### District Heating Rate [W]

This is the useful rate of heating energy from purchased hot water. For the current algorithm, this is the same as District Heating Hot Water Rate.

#### District Heating Inlet Temperature [C]

#### District Heating Outlet Temperature [C]

#### District Heating Mass Flow Rate [kg/s]

These outputs are the supply-side plant loop hot water inlet and outlet temperatures and mass flow rate.

### PlantComponent:TemperatureSource

This object allows the simulation of a water (or other fluid) source at a user-specified temperature.  This could include a river, well, or seawater source, or any other configuration where the fluid temperature being supplied by the component to the plant is known.  The temperature may be a constant or scheduled.  Of course, the scheduled value may also be overwritten via EMS in cases where the specified temperature should be calculated at run-time.

#### Field: Name

This field is the string identifier for this component.

#### Field: Inlet Node

This is the name of this component’s inlet node for the plant connection.

#### Field: Outlet Node

This is the name of this component’s outlet node for the plant connection. The source temperature is applied to this node when the component is active.

#### Field: Design Volume Flow Rate

This numeric field contains the design value for component volume flow rate in m<sup>3</sup>/s.  This field may be autosized.

#### Field: Temperature Specification Type

This string field specifies the behavior of the source temperature.  Two inputs are allowed: Constant or Scheduled.  For a constant condition, a single input value (the next field) is used as the returning temperature (component outlet temperature) throughout the entire simulation.  For a scheduled condition, the name of a schedule (the following field) is used to allow the temperature to vary throughout the simulation.  This schedule value may be actuated via EMS to allow further flexibility on temperature specification at run-time.

#### Field: Source Temperature

If the Temperature Specification Type field is Constant, then the value in this field is used as the source temperature (in C) throughout the entire simulation.

#### Field: Source Temperature Schedule Name

If the Temperature Specification Type field is Scheduled, then this is the name of a schedule entered in the IDF which specifies the dynamic temperature of this source object. The units of this schedule should be C.

And, as shown in an IDF:

```idf
PlantComponent:TemperatureSource,
    FluidSource,             !- Name
    FluidSource Inlet Node,  !- Inlet Node
    FluidSource Outlet Node, !- Outlet Node
    Autosize,                !- Design Volume Flow Rate {m3/s}
    Constant,                !- Temperature Specification Type
    62,                      !- Source Temperature {C}
    ;                        !- Source Temperature Schedule Name
```


### PlantComponent:TemperatureSource Outputs

The following output variables are available for the temperature source plant components:

* HVAC,Average,Plant Temperature Source Component Mass Flow Rate [kg/s]

* HVAC,Average,Plant Temperature Source Component Inlet Temperature [C]

* HVAC,Average,Plant Temperature Source Component Outlet Temperature [C]

* HVAC,Average,Plant Temperature Source Component Source Temperature [C]

* HVAC,Average,Plant Temperature Source Component Heat Transfer Rate [W]

* HVAC,Sum,Plant Temperature Source Component Heat Transfer Energy [J]

#### Plant Temperature Source Component Mass Flow Rate [kg/s]

The current mass flow rate of this component.

#### Plant Temperature Source Component Inlet Temperature [C]

The current entering fluid temperature of this component.

#### Plant Temperature Source Component Outlet Temperature [C]

The current outlet temperature of this component.

#### Plant Temperature Source Component Source Temperature [C]

The current source temperature of this component.

#### Plant Temperature Source Component Heat Transfer Rate [W]

The current heat transfer rate of this component, positive for outlet temperature &gt; inlet temperature, or adding heat to the loop, or absorbing heat from the source.

#### Plant Temperature Source Component Heat Transfer Energy [J]

The current heat transfer energy over the given reporting period of this component.

### CentralHeatPumpSystem

This is a central geothermal application that contains one or more chiller-heaters centrally located in the building; the available chilled and/or hot water is then piped to the individual zones. Chiller-heaters used for this particular system can be of two types: 1) standard vapor-compression, non-reversible cycle chillers designed for heat recovery or 2) reversible-cycle, water-to-water heat pump chillers. Unlike a distributed ground source heat pump configuration where individual heat pumps are located in each zone, a centralized geothermal configuration has one or more chiller-heaters. Its function is to encapsulate the extra controls needed to turn individual chiller-heater modules on/off and whether they are to operate in cooling-only, heating-only or simultaneous cooling-heating mode and whether to connect the source water to the evaporator or condenser side. A variety of control schemes can be designed by setting schedules for both zone control types and individual chiller-heaters schedules.

The fluid used in this central system is usually water, and there is no sharing of condenser or evaporator water between multiple machines. However, the control logic is such that the source water can be delivered to individual chiller-heaters depending on their operating mode, e.g., modules in simultaneous cooling-heating mode receive no source water, modules in heating-only mode can have source water directed to their evaporator, or modules in cooling-only mode can have source water directed to their condenser; the decision on which module(s) receives the source water dictated by the ‘smart’ controls. The following figures illustrate node interconnections between this central geothermal application and plant and condenser loops in various situations.

The order of the multiple chiller-heaters’ operation is assumed to be sequential. In other words, the very first chiller-heater will be called at first to see if it meets all loads that the central heat pump system should meet. If the chiller-heater meets all loads, the rest chiller-heaters are assumed to be turned off. If not, the following chiller-heater will be called to meet the remaining loads until all loads are met in the order as defined in the set of individual chiller-heater objects below. The order of individual chiller-heater modules needs to be carefully arranged in case users are intended to see the performance of various combinations of different sizes of chiller-heaters in a central heat pump system.



![](media/image185.png)

Figure 76. Diagram of a central heat pump system with three chiller-heaters in cooling-only mode (Condensers reject heat to the ground source loop)



![](media/image186.png)

Figure 77. Diagram of a central heat pump system with three chiller-heaters in heat recovery mode         (No heat is exchanged with the ground source loop)



![](media/image187.png)

Figure 78. Diagram of a central heat pump system with one chiller-heater in heat recovery mode and two chiller-heaters in cooling-only mode

In the above example, the cooling load needs 3 chiller-heaters and the heating load needs 1 chiller heater. Chiller 1 is in heat recovery mode and isolated from the ground source loop while chillers 2 and 3 are in cooling-only mode, their condensers rejecting heat to the ground source loop.



![](media/image188.png)

Figure 79. Diagram of a central heat pump system with two chiller-heaters in heat recovery mode and one chiller-heater in heating-only mode

In the above example, the heating load needs 3 chiller-heaters and the cooling load needs two chiller-heaters. Chillers 1 and 2 are in heat recovery mode and isolated from the ground source loop while chiller 3 is in heating-only mode, its evaporator extracting heat from the ground source loop.

Users are required to define three different nodes such as chilled water, hot water, and source water nodes. Only this central heat pump system will be metered, and individual chiller-heaters’ energy will be available for reporting only, but not metered.

#### Field: Name

This alpha field contains the identifying name of the central heat pump system.

#### Field: Control Method

#### This field must contain a keyword defines how the central heat pump system controls the interaction between the chiller-heater modules and the water loops to meet the cooling and heating demands. Currently, the only available option isSmartMixing.

#### Field: Cooling Loop Inlet Node Name

This alpha field contains the identifying name of the chilled water inlet node.

#### Field: Cooling Loop Outlet Node Name

This alpha field contains the identifying name of the chilled water outlet node.

#### Field: Source Loop Inlet Node Name

This alpha field contains the identifying name of the source water inlet node.

#### Field: Source Loop Outlet Node Name

This alpha field contains the identifying name of the source water outlet node.

#### Field: Heating Loop Inlet Node Name

This alpha field contains the identifying name of the hot water inlet node.

#### Field: Heating Loop Outlet Node Name

This alpha field contains the identifying name of the hot water outlet node.

#### Field: Ancillary Power

This numeric field contains the ancillary power of the central heat pump system in watts.

#### Field: Ancillary Operation Schedule Name

This alpha field contains the identifying name of the ancillary power schedule.

#### Field Set: Individual Chiller-Heater Module Objects

The following four items are repeated up to a maximum of 20 individual chiller-heater modulesets. At least one module set must appear in an input file. In other words, a central heat pump system must include at least one chiller-heater module component. A set of the following four fields helps to define the specific type of a chiller-heater module, its operation control, and the number of identical chiller-heater module objects.

#### Field: Chiller Heater Module Performance Component Object Type &lt;x&gt;

This alpha field describes the type of the chiller-heater comprising this module set. Only the chiller-heater type ChillerHeaterPerformance:EIectric:EIR is currently available. Note that up to 20 sets of chiller-heater module name, schedule, and number of identical chiller-heater may be entered for a single central heat pump system.

#### Field: Chiller Heater Module Performance Component Name &lt;x&gt;

This alpha field is paired with the preceding chiller-heater module type to define the name of the module.

#### Field: Chiller Heater Module Control Schedule Name &lt;x&gt;

This alpha field is paired with the preceding chiller-heater module type and name to define its on/off control. This schedule will be used for all identical module components as defined in the next field. Currently, this schedule only controls the module set’s availability, i.e., schedule values equal to 1 indicate that the chiller-heater set is available while schedule values equal to 0 indicate that the chiller-heater set is off.

#### Field: Number of Chiller Heater Modules &lt;x&gt;

This numeric field is paired with the preceding three fields to define how many identical chiller-heaters define this module set.

An example of this statement in an IDF is:

```idf
CentralHeatPumpSystem,
  ChillerBank,             !- Name
  SmartMixing,             !- Control Method
  Chiller Inlet Node,      !- Cooling Loop Inlet Node Name
  Chiller Outlet Node,     !- Cooling Loop Outlet Node Name
  Condenser Inlet Node,    !- Source Loop Inlet Node Name
  Condenser Outlet Node,   !- Source Loop Outlet Node Name
  HWInlet,                 !- Heating Loop Inlet Node Name
  HWOutlet,                !- Heating Loop Outlet Node Name
  460,                     !- Ancillary Power {W}
  ,                        !- Ancillary Operation Schedule Name
  ChillerHeaterPerformance:Electric:EIR,  !- Chiller Heater Modules Object Type 1
  ChillerHeaterModule 1,   !- Chiller Heater Modules Performance Component Name 1
  ON,                      !- Chiller Heater Modules Control Schedule Name 1
  2,                       !- Number of Chiller Heater Modules 1
  ChillerHeaterPerformance:Electric:EIR,  !- Chiller Heater Modules Object Type 2
  ChillerHeaterModule 2,   !- Chiller Heater Modules Performance Component Name 2
  ON,                      !- Chiller Heater Modules Control Schedule Name 2
  2;                       !- Number of Chiller Heater Modules 2
```




### Central Heat Pump System Outputs

* HVAC,Average,Chiller Heater System Cooling Electric Power [W]

* HVAC,Sum,Chiller Heater System Cooling Electric Energy[J]

* HVAC,Average,Chiller Heater System Heating Electric Power [W]

* HVAC,Sum,Chiller Heater System Heating Electric Energy[J]

* HVAC,Average,Chiller Heater System Cooling Rate [W]

* HVAC,Sum,Chiller Heater System Cooling Energy[J]

* HVAC,Average,Chiller Heater System Heating Rate [W]

* HVAC,Sum,Chiller Heater System Heating Energy[J]

* HVAC,Average,Chiller Heater System Source Heat Transfer Rate [W]

* HVAC,Sum,Chiller Heater System Source Heat Transfer Energy[J]

* HVAC,Average,Chiller Heater System Cooling Inlet Temperature [C]

* HVAC,Average,Chiller Heater System Cooling Outlet Temperature [C]

* HVAC,Average,Chiller Heater System Cooling Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Heater System Heating Inlet Temperature [C]

* HVAC,Average,Chiller Heater System Heating Outlet Temperature [C]

* HVAC,Average,Chiller Heater System Heating Mass Flow Rate [kg/s]

* HVAC,Average,Chiller Heater System Source Inlet Temperature [C]

* HVAC,Average,Chiller Heater System Source Outlet Temperature [C]

* HVAC,Average,Chiller Heater System Source Mass Flow Rate [kg/s]


#### Chiller Heater System Cooling Electric Power [W]

#### Chiller Heater System Cooling Electric Energy [J]

These outputs are the sums of the cooling electric power consumption of the central heat pump system containing one or more child objects. Cooling Energy is metered on Cooling:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Heater System Heating Electric Power [W]

#### Chiller Heater System Heating Electric Energy [J]

These outputs are the sums of the heating electric power consumption of the central heat pump system. Heating Energy is metered on Heating:Electricity, Electricity:Plant, and Electricity:Facility.

#### Chiller Heater System Cooling Rate [W]

#### Chiller Heater System Cooling Energy [J]

These outputs are the evaporator heat transfer which is the cooling delivered by the central heat pump system. These are the sums of the evaporator heat transfer of individual chiller-heater modules included in the central heat pump system. Cooling Energy is metered on Chiller:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Heater System Heating Rate [W]

#### Chiller Heater System Heating Energy [J]

These outputs are the condenser heat transfer which is the heating delivered by the central heat pump system. These are the sums of the condenser heat transfer of individual chiller-heater modules included in the central heat pump system. Heating Energy is metered on Boiler:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Heater System Source Heat Transfer Rate [W]

#### Chiller Heater System Source Heat Transfer Energy [J]

These outputs are heat transfer which is the heat rejected to a ground source loop or extracted from the source loop, depending on the operating modes of the chiller-heater modules. This is the sums of evaporator heat transfer of the chiller-heater modules in heating-only mode or heating dominant simultaneous cooling-heating mode while the sums of condenser heat transfer of the chiller-heater modules in cooling-only mode or cooling dominant simultaneous cooling-heating mode. Source Heat Transfer Energy is metered on HeatRejection:EnergyTransfer, EnergyTransfer:Plant, and EnergyTransfer:Facility.

#### Chiller Heater System Cooling Inlet Temperature [C]

#### Chiller Heater System Cooling Outlet Temperature [C]

#### Chiller Heater System Cooling Mass Flow Rate [kg/s]

These outputs are the chilled water inlet and outlet temperatures and flow rate.

#### Chiller Heater System Heating Inlet Temperature [C]

#### Chiller Heater System Heating Outlet Temperature [C]

#### Chiller Heater System Heating Mass Flow Rate [kg/s]

These outputs are the hot water inlet and outlet temperatures and flow rate.

#### Chiller Heater System Source Inlet Temperature [C]

#### Chiller Heater System Source Outlet Temperature [C]

#### Chiller Heater System Source Mass Flow Rate [kg/s]

These outputs are the source water inlet and outlet temperatures and flow rate.

### ChillerHeaterPerformance:EIectric:EIR

The performance of the chiller-heater will be defined by two sets of curves meant to describe unloading for: 1) cooling-only mode, and 2) heating-only mode or simultaneous cooling-heating mode. Reference conditions must be defined for both because each has its own set of three unloading curves based on their associated reference conditions. The cooling-mode curves are typically (but not always) based on condenser entering water temperature while the heating-only mode curves are typically based on condenser leaving water temperature. This chiller-heater object allows the user to specify whether to use condenser leaving or condenser entering as a dependent variable to differentiate, if necessary, the condenser temperature basis used to generate the cooling- and heating-only mode curves.

#### Field: Name

This alpha field contains the identifying name of the chiller-heater to be included in a central heat pump system.

#### Field: Reference Cooling Mode Evaporator Capacity

This numeric field contains the reference cooling capacity of the evaporator in cooling mode in Watts. This value should be based on the reference temperatures and design water flow rates defined below. This field can be autosized.

#### Field: Reference Cooling Mode COP

This numeric field contains the reference coefficient of performance of the evaporator for cooling. It must be based on the values of Reference Cooling Mode Leaving Chilled Water Temperature and Reference Cooling Mode Entering Condenser Water Temperature defined in the next two fields.

#### Field: Reference Cooling Mode Leaving Chilled Water Temperature

This numeric field contains the reference leaving chilled water temperature of the evaporator for cooling in Celsius. The default value is 6.67°C.

#### Field: Reference Cooling Mode Entering Condenser Water Temperature

This numeric field contains the reference entering condenser water temperature of the condenser in the cooling mode in Celsius. The default value is 29.4°C.

#### Field: Reference Cooling Mode Leaving Condenser Water Temperature

This numeric field contains the reference leaving condenser water temperature of the condenser in the cooling mode in Celsius. The default value is 35.0°C.

#### Field: Reference Heating Mode Cooling Capacity Ratio

This numeric field contains the evaporator’s capacity during the reference heating-only or simultaneous cooling-heating mode as a ratio of reference cooling capacity. For example, the ratio may be expressed as follows:

<div>\[Ratio = \frac{{EvapCapHt{g_{@Tchw,l = 6.67C,Tcond,l = 51.67C}}}}{{EvapCapC{{\lg }_{@Tchw,l = 6.67C,Tcond,l = 35.0C}}}}\]</div>

where Tchw,l is the leaving chilled water temperature and Tcond,l is the leaving condenser water temperature representing the heating-mode and cooling-mode reference temperatures defined elsewhere in this object.

The default is 0.75. This field is used to determine evaporator capacity in heating-only mode or simultaneous cooling-heating mode, multiplying it by the value entered in the field of the Reference Cooling Mode Evaporator Capacity. Note that even when there is no cooling load, i.e., the machine is in heating-only mode, the evaporator must still run and extract heat from the source water. In heating-only mode, the leaving chilled water temperature (Tchw,l) may  float depending on the evaporator water flow rate and the source water temperature. In simultaneous cooling and heating mode, the leaving chilled water temperature (Tchw,l) does not float but is determined by the chilled water setpoint controls. For both heating-only and simultaneous cooling and heating mode, the leaving condenser temperature (Tcond,l) is determined by the hot water supply setpoint controls. This value of Tchw,l, combined with Tcond,l is plugged into the CAPFT and EIRFT curves to determine the off-rated heating-mode evaporator capacity and associated compressor power.

#### Field: Reference Heating Mode Cooling Power Ratio

This numeric field contains the compressor power during simultaneous cooling-heating mode as a ratio of reference cooling compressor power. For example, the ratio may be expressed as follows:

<div>\[Ratio = \frac{{Powe{r_{@Tchw,l = 6.67C,Tcond,l = 51.67C}}}}{{Powe{r_{@Tchw,l = 6.67C,Tcond,l = 35.0C}}}}\]</div>

The default value is 1.5. This field is used to determine full load compressor power at the simultaneous cooling-heating mode’s reference chilled water leaving and condenser water leaving temperatures. Note: In heating-only mode, the chilled water leaving temperature floats so the EIRFT curve is used to modify the simultaneouos cooling-heating full load compressor power value.

#### Field: Reference Heating Mode Leaving Chilled Water Temperature

This numeric field contains the reference leaving chilled water temperature of the evaporator in simultaneous cooling-heating mode in Celsius. This is typically the same as the reference cooling mode value and is used to create the heating-only mode and simultaneous cooling-heating mode unloading curves. The leaving chilled water temperature for the chiller-heater is not allowed to fall below this value during the heating-only mode and simultaneous cooling-heating mode. The default value is 6.67°C.

#### Field: Reference Heating Mode Leaving Condenser Water Temperature

This numeric field contains the reference leaving condenser water temperature of the condenser in heating mode in Celsius. This field is typically controlled to the design hot water supply temperature, and used to create the heating-only mode and simultaneous cooling-heating mode unloading curves. The default value is 60.0°C.

#### Field: Reference Heating Mode Entering Condenser Water Temperature

This numeric field contains the reference entering condenser water temperature of the condenser in heating mode in Celsius. This field typically represents the upper limit of the source water temperature. The default value is 29.44°C.

#### Field: Heating Mode Entering Chilled Water Temperature Low Limit

This numeric field contains the low limit of the entering chilled water temperature in heating-only mode or simultaneous cooling-heating mode in Celsius. This field typically represents the lower limit of the source water temperature. If necessary, auxiliary heat will be activated to prevent source water temperature falling below the chilled water entering minimum. The default value is 12.2°C.

#### Field: Chilled Water Flow Mode Type

This alpha field contains the chilled water flow control mode. Valid water flow mode includes constant flow and variable flow, and the default water flow mode is constant flow.

#### Field: Design Chilled Water Flow Rate

This numeric field contains the design chilled water flow rate in m<sup>3</sup>/s. The minimum value for this field must be greater than zero, and this field is autosizable.

#### Field: Design Condenser Water Flow Rate

This numeric field contains the design condenser water flow rate in m<sup>3</sup>/s. The minimum value for this field must be greater than zero, and this field is autosizable.

#### Field: Design Hot Water Flow Rate

This numeric field contains the design hot water flow rate in m<sup>3</sup>/s. The minimum value and default value for this field are zero, and this field is autosizable.

#### Field: Compressor Motor Efficiency

This numeric field contains the fraction of efficiency of the compressor electrical energy consumption that must be rejected by the condenser. This value must be between 0.0 and 1.0, and the default value is 1.0.

#### Field: Condenser Type

This alpha field contains the type of condenser. WaterCooled is the only valid type, and it requires the full specification of the condenser loop and its associated equipment.

#### Field: Cooling Mode Temperature Curve Condenser Water Independent Variable

This alpha field determines whether the entering or leaving condenser water temperature is used in the cooling mode unloading performance curves that follow. Valid variables include EnteringCondenser and LeavingCondenser, and the default variable is EnteringCondenser. The condenser temperature used for the cooling mode unloading performance curves will be dependent on this field input. For example, leaving condenser water temperature will be used when the LeavingCondenser is chosen, otherwise entering condenser water temperature.

#### Field: Cooling Mode Cooling Capacity Function of Temperature Curve Name

This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the evaporator capacity as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined in the previous field. It is then multiplied by the reference evaporator capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

#### Field: Cooling Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name

This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined by the user. The EIR is the inverse of the COP. It is then multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

#### Field: Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

This alpha field contains the name of a performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the part-load ratio (EIRFPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual cooling load divided by the available cooling capacity of the chiller-heater. This curve is generated by dividing the operating electric input power by the available full-load capacity at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. Note that the bi-cubic formulation is generally only valid when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used both choices, i.e., LeavingCondenser and EnteringCondenser. The output of this curve is then multiplied by the reference full-load EIR and the EIRFT to give the EIR at the specific temperatures and part-load ratio at which the chiller-heater is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. The curve should be valid for the range of part-load ratios anticipated for the simulation.

#### Field: Cooling Mode Cooling Capacity Optimum Part Load Ratio

This numeric field contains the chiller-heater’s optimum part-load ratio. This is the part-load ratio at which the chiller-heater performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the minimum part-load ratio, and less than or equal to the maximum part-load ratio. (Note: Both the minimum part-load ratio and maximum part-load ratio are taken from the Cooling Mode EIRFPLR curve definition.) The default value is 1.0.

#### Field: Heating Mode Temperature Curve Condenser Water Independent Variable

This alpha field determines whether the entering or leaving condenser water temperature is used in the heating mode unloading performance curves that follow. Valid variables include EnteringCondenser and LeavingCondenser, and the default variable is EnteringCondenser. The condenser temperature used for the cooling mode unloading performance curves will be dependent on this field input. For example, leaving condenser water temperature will be used when the LeavingCondenser is chosen, otherwise entering condenser water temperature.

#### Field: Heating Mode Cooling Capacity Function of Temperature Curve Name

This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the evaporator capacity in heating mode as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined in the previous field. This curve is used to evaluate the adjusted evaporator capacity during heating-only mode or simultaneous cooling-heating mode. This adjusted capacity is used as part of the cooling part-load calculation for the EIRFPLR curve. It is then multiplied by the reference evaporator capacity to give the cooling capacity at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

#### Field: Heating Mode Electric Input to Cooling Output Ratio Function of Temperature Curve Name

This alpha field contains the name of a biquadratic performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the leaving chilled water temperature and either the entering condenser water temperature or the leaving condenser water temperature as defined by the user. The EIR is the inverse of the COP. It is then multiplied by the reference EIR (inverse of the reference COP) to give the EIR at specific temperature operating conditions (i.e., at temperatures different from the reference temperatures). The curve should have a value of 1.0 at the reference temperatures and flow rates specified above. The biquadratic curve should be valid for the range of water temperatures anticipated for the simulation.

#### Field: Heating Mode Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name

This alpha field contains the name of a performance curve (ref: Performance Curves) that parameterizes the variation of the energy input to cooling output ratio (EIR) as a function of the part-load ratio (EIRFPLR). The EIR is the inverse of the COP, and the part-load ratio is the actual evaporator load divided by the available evaporator capacity of the chiller-heater at the reference heating and simultaneous cooling-heating mode temperatures. This curve is generated by dividing the operating electric input power by the available full-load capacity (do not divide by load) at the specific operating temperatures. The curve output should decrease from 1 towards 0 as part-load ratio decreases from 1 to 0. Note that the bicubic formulation below can only be used when the chiller-heater uses a variable speed compressor motor drive. It is also generally valid only when LeavingCondenser variable is chosen for the field of Cooling Mode Condenser Water Temperature Curve Input Variable whereas the quadratic curve can be used both choices, i.e., LeavingCondenser and EnteringCondenser. The output of this curve is then multiplied by the reference full-load EIR (inverse of the reference COP) and the EIRFT to give the EIR at the specific temperatures and part-load ratio at which the chiller-heater is operating. This curve should have a value of 1.0 when the part-load ratio equals 1.0. The curve should be valid for the range of part-load ratios anticipated for the simulation.

#### Field: Heating Mode Cooling Capacity Optimum Part Load Ratio

This numeric field contains the chiller-heater’s optimum part-load ratio during heating-only mode or simultaneous cooling-heating mode. This is the part-load ratio at which the chiller-heater performs at its maximum COP. The optimum part-load ratio must be greater than or equal to the minimum part-load ratio, and less than or equal to the maximum part-load ratio. (Note: Both the minimum part-load ratio and maximum part-load ratio are taken from the Heating Mode EIRFPLR curve definition.) The default value is 1.0.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The Sizing Factor is a multiplier on the design plant chilled water loop flow rate associated with the chiller-heaters parent CentralHeatPumpSystem object. The chiller-heater's modified chilled water flow can then be used to autocalculate the Design Condenser Water Flow Rate and Reference Cooling Mode Evaporator Capacity values. In general, it is best to autosize all three fields or set fixed values for all three fields.



An example of this statement in an IDF is:

```idf
ChillerHeaterPerformance:Electric:EIR,
  ChillerHeaterModule 1,   !- Name
  12500,                   !- Reference Cooling Mode Evaporator Capacity {W}
  1.5,                     !- Reference Cooling Mode COP {W/W}
  6.67,                    !- Reference Cooling Mode Leaving Chilled Water Temperature {C}
  29.4,                    !- Reference Cooling Mode Entering Condenser Fluid Temperature {C}
  35.0,                    !- Reference Cooling Mode Leaving Condenser Water Temperature {C}
  0.74,                    !- Reference Heating Mode Cooling Capacity Ratio
  1.38,                    !- Reference Heating Mode Cooling Power Input Ratio
  6.67,                    !- Reference Heating Mode Leaving Chilled Water Temperature {C}
  60,                      !- Reference Heating Mode Leaving Condenser Water Temperature {C}
  29.44,                   !- Reference Heating Mode Entering Condenser Fluid Temperature {C}
  5,                       !- Heating Mode Entering Chilled Water Temperature Low Limit {C}
  VariableFlow,            !- Chilled Water Flow Mode Type
  0.0003525,               !- Design Chilled Water Flow Rate {m<sup>3</sup>/s}
  0.0005525,               !- Design Condenser Water Flow Rate {m<sup>3</sup>/s}
  0.0003525,               !- Design Hot Water Flow Rate {m<sup>3</sup>/s}
  1,                       !- Compressor Motor Efficiency
  WaterCooled,             !- Condenser Type
  EnteringCondenser,       !- Cooling Mode Temperature Curve Condenser Water Independent Variable
  ChillerHeaterClgCapFT,   !- Cooling Mode Cooling Capacity Function of Temperature Curve Name
  ChillerHeaterClgEIRFT,   !- Cooling Mode Electric Input to Cooling Output Ratio Function of
                              !-   Temperature Curve Name
  ChillerHeaterClgEIRFPLR, !- Cooling Mode Electric Input to Cooling Output Ratio Function of Part Load
                       !-   Ratio Curve Name
  1,                       !- Cooling Mode Cooling Capacity Optimum Part Load Ratio
  LeavingCondenser,        !- Heating Mode Temperature Curve Condenser Water Independent Variable
  ChillerHeaterHtgCapFT,   !- Heating Mode Cooling Capacity Function of Temperature Curve Name
  ChillerHeaterHtgEIRFT,   !- Heating Mode Electric Input to Cooling Output Ratio Function of
                             !-   Temperature Curve Name
  ChillerHeaterHtgEIRFPLR, !- Heating Mode Electric Input to Cooling Output Ratio Function of Part Load
                             !-   Ratio Curve Name
  1,                       !- Heating Mode Cooling Capacity Optimum Part Load Ratio
  1;                       !- Sizing Factor
```


### ChillerHeaterPerformance:Electric:EIR Outputs

* HVAC,Average,Chiller Heater Operation Mode Unit &lt;x&gt; []

* HVAC,Average,Chiller Heater Part Load Ratio Unit &lt;x&gt; []

* HVAC,Average,Chiller Heater Cycling Ratio Unit &lt;x&gt; []

* HVAC,Average,Chiller Heater Cooling Electric Power Unit &lt;x&gt; [W]

* HVAC,Sum,Chiller Heater Cooling Electric Energy Unit &lt;x&gt; [J]

* HVAC,Average,Chiller Heater Heating Electric Power Unit &lt;x&gt; [W]

* HVAC,Sum,Chiller Heater Heating Electric Energy Unit &lt;x&gt; [J]

* HVAC,Average,Chiller Heater Cooling Rate Unit &lt;x&gt; [W]

* HVAC,Sum,Chiller Heater Cooling Energy Unit &lt;x&gt; [J]

* HVAC,Average,Chiller Heater False Load Heat Transfer Rate Unit &lt;x&gt; [W]

* HVAC,Sum,Chiller Heater False Load Heat Transfer Energy Unit &lt;x&gt; [J]

* HVAC,Average,Chiller Heater Condenser Heat Transfer Rate Unit &lt;x&gt; [W]

* HVAC,Sum,Chiller Heater Condenser Heat Transfer Energy Unit &lt;x&gt; [J]

* HVAC,Average,Chiller Heater Evaporator Inlet Temperature Unit &lt;x&gt; [C]

* HVAC,Average,Chiller Heater Evaporator Outlet Temperature Unit &lt;x&gt; [C]

* HVAC,Average,Chiller Heater Evaporator Mass Flow Rate Unit &lt;x&gt; [kg/s]

* HVAC,Average,Chiller Heater Condenser Inlet Temperature Unit &lt;x&gt; [C]

* HVAC,Average,Chiller Heater Condenser Outlet Temperature Unit &lt;x&gt; [C]

* HVAC,Average,Chiller Heater Condenser Mass Flow Rate Unit &lt;x&gt; [kg/s]

* HVAC,Average,Chiller Heater COP Unit &lt;x&gt; []

* HVAC,Average,Chiller Heater Capacity Temperature Modifier Multiplier Unit &lt;x&gt; []

* HVAC,Average,Chiller Heater EIR Temperature Modifier Multiplier Unit &lt;x&gt; []

* HVAC,Average,Chiller Heater EIR Part Load Modifier Multiplier Unit &lt;x&gt; []


Note that much of these output variables are adapted from the definitions above under “Generic Chiller Outputs” and “Electric EIR Chiller Outputs.” The following outputs are repeated up to the maximum of individual chiller-heater module objects. The maximum number may be different from the number of object defined in this object when users define two or more identical chiller-heater modules for a single chiller heater object in the central heat pump system.

#### Chiller Heater Operation Mode Unit &lt;x&gt; [  ]

This output represents the operating mode of the chiller-heater module. Two single mode outputs and three simultaneous cooling-heating mode outputs are possible:

0. off

1. cooling-only mode

2. heating-only mode

3. heat recovery mode

4. cooling dominant simultaneous cooling-heating mode

5. heating dominant simultaneous cooling-heating mode.

The first mode 0 is reported when the chiller-heater is turned off. The next two modes 2 and 3 are reported when the chiller-heater provides only either cooling or heating, respectively. The last three modes 3 to 5 indicate when the chiller-heater is in a simultaneous cooling-heating mode. Mode 3 indicates the chiller-heaters provides simultaneous cooling and heating ***without*** heat exchange with the ground source. Mode 4 denotes that at least one of the chiller-heater modules in the central heat pump system provides both cooling and heating, and the chiller-heater is meeting remaining cooling demand (see Figure 78. Diagram of a central heat pump system with one chiller-heater in heat recovery mode and two chiller-heaters in cooling-only mode) Similarly, mode 5 indicates that at least one of the chiller-heater modules in the central heat pump system is in the heat recovery mode, and the chiller-heater is meeting remaining heating demand (see Figure 79).

Note that the decision to operate individual chiller-heater modules is solely dependent on the chiller-heater schedule and loads. A fraction may appear in case the chiller-heater mode varies within a zone time step. In this particular case, users may define a detailed reporting frequency for this output variable.

#### Chiller Heater Part Load Ratio Unit &lt;x&gt; [  ]

This output is the ratio of the evaporator heat transfer rate plus the false load heat transfer rate (if applicable) to the available chiller-heater capacity. This value is used to determine ChillerEIRFPLR.

#### Chiller Heater Cycling Ratio Unit &lt;x&gt; [  ]

The cycling ratio is the amount of time the chiller-heater operates during each simulation time step. If the chiller-heater part-load ratio falls below the minimum part-load ratio, the chiller-heater cycles on and off to meet the loads.

#### Chiller Heater Cooling Electric Power Unit &lt;x&gt; [W]

#### Chiller Heater Cooling Electric Energy Unit &lt;x&gt; [J]

These outputs are the cooling electric power consumption of the chiller-heater.

#### Chiller Heater Heating Electric Power Unit &lt;x&gt; [W]

#### Chiller Heater Heating Electric Energy Unit &lt;x&gt; [J]

These outputs are the heating electric power consumption of the chiller-heater.

#### Chiller Heater Cooling Rate Unit &lt;x&gt; [W]

#### Chiller Heater Cooling Energy Unit &lt;x&gt; [J]

These outputs are the evaporator heat transfer which is the cooling delivered by the chiller-heater module.

#### Chiller Heater False Load Heat Transfer Rate Unit &lt;x&gt; [W]

#### Chiller Heater False Load Heat Transfer Energy Unit &lt;x&gt; [J]

These outputs are the heat transfer rate and total heat transfer due to false loading of the chiller-heater. When the chiller-heater part-load ratio is below the minimum unloading ratio, the chiller-heater false loads (e.g. hot-gas bypass) to further reduce capacity.

#### Chiller Heater Condenser Heat Transfer Rate Unit &lt;x&gt; [C]

#### Chiller Heater Condenser Heat Transfer Energy Unit &lt;x&gt; [C]

These outputs are the heat transfer which is the heating delivered by the chiller-heater module in heating mode.

#### Chiller Heater Evaporator Inlet Temperature Unit &lt;x&gt; [C]

#### Chiller Heater Evaporator Outlet Temperature Unit &lt;x&gt; [C]

#### Chiller Heater Evaporator Mass Flow Rate Unit &lt;x&gt; [C]

These outputs are the evaporator water inlet and outlet temperatures and flow rate. Note that these represent the chilled water temperatures and flow rate in cooling mode or the source water temperature and flow rate in heating mode.

#### Chiller Heater Condenser Inlet Temperature Unit &lt;x&gt; [C]

#### Chiller Heater Condenser Outlet Temperature Unit &lt;x&gt; [C]

#### Chiller Heater Condenser Mass Flow Rate Unit &lt;x&gt; [C]

These outputs are the condenser water inlet and outlet temperatures and flow rate. Note that these represent the hot water temperatures and flow rate in heating mode or the source water temperature and flow rate in cooling mode.

#### Chiller Heater COP Unit &lt;x&gt; [C]

This output is the coefficient of performance for the chiller-heater. It is calculated as the evaporator heat transfer rate divided by the chiller-heater electric power.

#### Chiller Heater Capacity Temperature Modifier Multiplier Unit &lt;x&gt; [C]

This is the output of the curve object Cooling Capacity Function of Temperature Curve.

#### Chiller Heater EIR Temperature Modifier Multiplier Unit &lt;x&gt; [C]

This is the output of the curve object Electric Input to Cooling Output Ratio Function of Temperature Curve.

#### Chiller Heater EIR Part Load Modifier Multiplier Unit &lt;x&gt; [C]

This is the output of the curve object Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve.

### Thermal Storage Objects

There are four types of cold thermal storage objects:

- ThermalStorage:Ice:Simple

- ThermalStorage:Ice:Detailed

- ThermalStorage:ChilledWater:Mixed

- ThermalStorage:ChilledWater:Stratified

These objects are typically placed on the supply side of a primary chilled water loop in series or in parallel with one or more chillers.  Using the the component set point (PlantEquipmentOperation:ComponentSetpoint) plant operation scheme type, the chiller and storage tank setpoints are used to control operation. Using a SetpointManager:Scheduled object (or other appropriate type of set point manager), the setpoints on the chiller outlet node and the ice storage outlet node can be used to control how the cooling load is shared and when charging of storage occurs.  Example setpoints to use for various modes of operation are shown in the table below:

<table class="table table-striped">
<tr>
<th>Mode</th>
<th>Chiller Setpoint</th>
<th>Storage Setpoint</th>
</tr>
<tr>
<td>Charging ice storage tank</td>
<td>-5C</td>
<td>7C</td>
</tr>
<tr>
<td>Cooling with chiller only</td>
<td>7C</td>
<td>99C</td>
</tr>
<tr>
<td>Cooling with chiller and storage (fully load chiller before using storage))</td>
<td>7C</td>
<td>7C</td>
</tr>
<tr>
<td>Cooling with chiller and storage (chiller carries portion of load, valid if chiller is upstream of storage)</td>
<td>10C</td>
<td>7C</td>
</tr>
</table>

Example files have been developed for three common storage configurations:

1. Series – Chiller Upstream:  In this configuration, a chiller is placed first on the same branch as the storage unit and both use the **SeriesActive** branch control type.

2. Series – Chiller Downstream:  In this configuration, a chiller is placed second on the same branch as the storage unit and both use the **SeriesActive** branch control type.

3. Parallel:  In this configuration, the chiller is on a branch parallel to the storage unit branch when it is not charging.  During charging mode, valves will be changed so that the chiller is in series upstream of the storage.  To accomplish this in EnergyPlus, the chiller must be modeled using two different chiller objects to represent the same chiller.  One chiller object on a parallel branch operates only when storage is not being charged.  The other chiller object, in series upstream of the storage unit operates only during charging mode.

Other considerations for applying cold thermal storage objects include:

- In the PlantLoop object, the "Minimum Loop Temperature" must be set equal to or less than the lowest setpoint to be used anywhere in the loop.

- To end the storage charging cycle, use a AvailabilityManager:LowTemperatureTurnOff to shut off the primary chilled water loop when the temperature leaving the storage tank nears the charging mode chiller setpoint indicating that the tank is fully charged.  For example, if the chiller is set to provide –5C chilled water during charging, then charging can be shut down when the water temperature leaving the storage unit reaches –4C.  When using a primary-secondary loop arrangement, it may be necessary to schedule this availability manager to be active only when the HVAC systems are off to avoid fighting between the demand controls and the availability manager.

### ThermalStorage:Ice:Simple

This thermal storage model is based on a simple simulation of an ice storage tank with a fixed capacity.  The tank is charged, or frozen, in an ice-on-coil configuration where ice builds up on the outside of the tubes carrying the brine or glycol solution from the chiller.  There are two discharge (melt) options, internal or external.  Internal melt uses the same fluid tubes for charging and discharging.  External melt uses a separate fluid path for discharge such that the outer layers of ice melt first.  The ice storage model includes an implied 3-way valve to control the amount if charge/discharge based on the incoming water temperature and the outlet node setpoint temperature.  The storage tank is assumed to be fully charged (full of ice) at the beginning of each environment.  The tank is then allowed to charge and discharge during the warmup days of the environment.  The tank is best controlled using the PlantEquipmentOperation:ComponentSetpoint plant operation scheme, and requires that a setpoint be placed by a set point manager on the ice storage Plant Outlet Node.

The input fields for the object are described in detail below:

#### Field: Name

This alpha field contains the identifying name for the ice storage tank.

#### Field: Ice Storage Type

This alpha field specifies the type of ice storage tank to be modeled. There are two options:  "**IceOnCoilInternal**" models ice-on-coil, internal melt."IceOnCoilExternal" models ice-on-coil, external melt.

#### Field: Capacity

This numeric field contains the nominal capacity of the ice storage in GJ (Giga is 10<sup>9</sup>).

#### Field: Inlet Node Name

This alpha field specifies the name of the chilled water inlet node.

#### Field: Outlet Node Name

This alpha field specifies the name of the chilled water outlet node.

Following is an example input for the THERMAL STORAGE:ICE:SIMPLE object.



```idf
ThermalStorage:Ice:Simple,
    ITS,                     !- Ice Storage Name
    IceOnCoilInternal,       !- Ice Storage Type
    1.5,                     !- Ice Storage Capacity {GJ}
    ITS Inlet Node,          !- Plant Loop Inlet Node
    ITS Outlet Node;         !- Plant Loop Outlet Node
```

### Simple Ice Storage Outputs

The following outputs are available for simple Ice Storage model:

* HVAC,Average,Ice Thermal Storage Requested Load [W]

* Zone,Average,Ice Thermal Storage End Fraction[]

* HVAC,Average,Ice Thermal Storage Mass Flow Rate [kg/s]

* HVAC,Average,Ice Thermal Storage Inlet Temperature [C]

* HVAC,Average,Ice Thermal Storage Outlet Temperature [C]

* HVAC,Average,Ice Thermal Storage Cooling Discharge Rate [W]

* HVAC,Sum,Ice Thermal Storage Cooling Discharge Energy [J]

* HVAC,Average,Ice Thermal Storage Cooling Charge Rate [W]

* HVAC,Sum,Ice Thermal Storage Cooling Charge Energy [J]



#### Ice Thermal Storage Requested Load [W]

The load requested by the plant control scheme. A positive value indicates a cooling load or a request to discharge (melt) the tank. A negative value indicates a request to charge (freeze) the tank.

#### Ice Thermal Storage End Fraction []

The fraction of full ice storage which is present at the end of the current HVAC timestep. When reported at a frequency less than detailed, this value is averaged over the reporting period.

#### Ice Thermal Storage Mass Flow Rate [kg/s]

The total water mass flow rate through the ice storage component. Because the component includes an implied 3-way valve, this flow may be all through the tank, all bypassed through the valve, or a mixture of both.

#### Ice Thermal Storage Inlet Temperature [C]

The water temperature entering the ice storage component.

#### Ice Thermal Storage Outlet Temperature [C]

The water temperature leaving the ice storage component.

#### Ice Thermal Storage Cooling Discharge Rate [W]

The rate of cooling delivered by the ice storage component. A positive value indicates the ice tank is discharging (melting). A zero value indicates the tank is charging or dormant.

#### Ice Thermal Storage Cooling Discharge Energy [J]

The cooling energy delivered by the ice storage component. A positive value indicates the ice tank is discharging (melting). A zero value indicates the tank is charging or dormant.

#### Ice Thermal Storage Cooling Charge Rate [W]

The rate of charging delivered to the ice storage component. A positive value indicates the ice tank is charging (freezing). A zero value indicates the tank is discharging or dormant.

#### Ice Thermal Storage Cooling Charge Energy [J]

The charging energy delivered to the ice storage component. A positive value indicates the ice tank is charging (freezing). A zero value indicates the tank is discharging or dormant.

### ThermalStorage:Ice:Detailed

The detailed ice storage model allows the users of EnergyPlus to model more closely specific manufacturers’ ice storage units. This is possible due to the use of curve fits to simulate the performance of the ice storage unit during charging and discharging. In this implementation, both charging and discharging are a function of the fraction charged/discharged as well as the log mean temperature difference across the storage unit. More information on the model is provided in the Engineering Reference for EnergyPlus. The remainder of this section describes the input required for the detailed ice storage model and the output that it can produce.

#### Field: Name

This field is the name of the detailed ice storage system given to it by the user.

#### Field: Availability Schedule Name

This field is the name of the schedule (ref: Schedule) that determines whether or not the ice storage system is available during a particular time period. This allows the system to be turned off during a particular season. A value of less than or equal to zero indicates that the ice storage system is not available. Any value greater than zero indicates that the system is available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Capacity

This number is the maximum amount of latent thermal storage available in the ice storage system. This model does not allow the removal or addition of sensible energy from the tank. Thus, it is always assumed to be at the freezing temperature of the storage material. The capacity is expressed in units of GJ.

#### Field: Inlet Node Name

This is the name of the node that connects the ice storage system to the plant loop. It is the inlet node to the ice storage component. The next field defines the outlet node. Due to presence of an internal bypass in this model, there are other “nodes” that are handled internally within the program. Users do not need to define any nodes other than the inlet and outlet nodes.

#### Field: Outlet Node Name

This is the name of the other node that connects the ice storage system to the plant loop. It is the outlet node to the ice storage component.

#### Field: Discharging Curve Object Type

The detailed ice storage model in EnergyPlus takes advantage of the Curve feature of the program. Currently, the only two allowed curve fit types for the detailed ice storage model are the QuadraticLinear and the CubicLinear curves. More information on this curve can be found in the section on Curves.

#### Field: Discharging Curve Name

This field specifies the name of the actual curve fit to be used to model the discharging process of the detailed ice storage system.

#### Field: Charging Curve Object Type

The detailed ice storage model in EnergyPlus takes advantage of the Curve feature of the program. Currently, the only two allowed curve fit types for the detailed ice storage model are the QuadraticLinear and the CubicLinear curves. More information on this curve can be found in the section on Curves.

#### Field: Charging Curve Name

This field specifies the name of the actual curve fit to be used to model the charging process of the detailed ice storage system.

#### Field: Timestep of the Curve Data

This field defines what timestep was used to produce the curve fits named in the previous inputs. This parameter is important because the curve fit is non-dimensional. Thus, the data used to develop the curve fits were based on a specific length of time. In many cases, this is probably one hour or 1.0. The units for this parameter are hours.

#### Field: Parasitic Electric Load During Discharging

This field defines the amount of parasitic electric consumption (for controls or other miscellaneous electric consumption associate with the ice storage unit itself) during the discharge phase. This parameter is dimensionless and gets multiplied by the current load on the tank.

#### Field: Parasitic Electric Load During Charging

This field defines the amount of parasitic electric consumption (for controls or other miscellaneous electric consumption associate with the ice storage unit itself) during the charge phase. This parameter is dimensionless and gets multiplied by the current load on the tank.

#### Field: Tank Loss Coefficient

This field defines the loss of ice stored during a particular hour. This field is dimensionless (per hour). It is not multiplied by any temperature difference between the tank and the environment in which it might be located.

#### Field: Freezing Temperature of Storage Medium

This parameter defines the freezing/melting temperature of the ice storage medium in degrees Celsius. For most tanks, this is simply 0.0°C (the default value). However, some tanks may use other materials or salts which would change the freezing temperature. This can be changed using this parameter.

#### Field: Thaw Process Indicator

This input field assists in more accurate modeling of the charging process by defining how the thawing of ice takes place. There are two options for this input: **InsideMelt** and **OutsideMelt**. Some ice storage systems, by their nature, start the charging process with a bare coil or no ice left on the charging surface even though there is still ice stored in the tank.  An example of such a system is sometimes referred to as an ice-on-coil inside melt system, and these systems would define this parameter using the “InsideMelt” option for this field.  Other systems melt the ice from the outside, leaving ice still on the charging surface when charging begins. These systems are modeled using the “OutsideMelt” option.  For systems that have a charging process that does not vary significantly with fraction charged can ignore this input by accepting the default value.  The default value for this field is “OutsideMelt”.



An IDF example:

```idf
ThermalStorage:Ice:Detailed,
    Ice Tank,                !- Ice Storage Name
    ON,                      !- Ice Storage availability schedule
    0.5,                     !- Ice Storage Capacity {GJ}
    Ice Tank Inlet Node,     !- Plant Loop Inlet Node
    Ice Tank Outlet Node,    !- Plant Loop Outlet Node
    QuadraticLinear,         !- Discharging Curve Fit Type
    DischargeCurve,          !- Discharging Curve Name
    QuadraticLinear,         !- Charging Curve Fit Type
    ChargeCurve,             !- Charging Curve Name
    1.0,                     !- Timestep of Curve Fit Data
    0.0001,                  !- Parasitic electric load during discharging
    0.0002,                  !- Parasitic electric load during charging
    0.0003,                  !- Tank loss coefficient
    0.0;                     !- Freezing temperature [C]
```




### Detailed Ice Storage Outputs

Current detailed ice storage output variables are:

* System, Average, Ice Thermal Storage Cooling Rate [W]

* System, Average, Ice Thermal Storage Change Fraction []

* System, Average, Ice Thermal Storage End Fraction []

* System, Average, Ice Thermal Storage Mass Flow Rate [kg/s]

* System, Average, Ice Thermal Storage Bypass Mass Flow Rate [kg/s]

* System, Average, Ice Thermal Storage Tank Mass Flow Rate [kg/s]

* System, Average, Ice Thermal Storage Fluid Inlet Temperature [C]

* System, Average, Ice Thermal Storage Blended Outlet Temperature [C]

* System, Average, Ice Thermal Storage Tank Outlet Temperature [C]

* System, Average, Ice Thermal Storage Cooling Discharge Rate [W]

* System, Sum, Ice Thermal Storage Cooling Discharge Energy [J]

* System, Average, Ice Thermal Storage Cooling Charge Rate [W]

* System, Sum, Ice Thermal Storage Cooling Charge Energy [J]

* System, Average, Ice Thermal Storage Ancillary Electric Power [W]

* System, Sum, Ice Thermal Storage Ancillary Electric Energy [J]

* System, Average, Ice Thermal Storage On Coil Fraction []


####  Ice Thermal Storage Cooling Rate [W]

The actual load (absolute value) provided by the ice storage system during the current timestep

#### Ice Thermal Storage Change Fraction []

The change in the ice tank’s charge fraction charged during the current timestep (positive for charging, negative for discharging).

#### Ice Thermal Storage End Fraction [ ]

The fraction charge of the ice storage system at the end of the timestep

#### Ice Thermal Storage On Coil Fraction [ ]

The fraction of ice that is actually on the freezing surface at the end of the timestep.  This can be different for an “inside melt” system than the end fraction (see previous output parameter).

#### Ice Thermal Storage Mass Flow Rate [kg/s]

The mass flow through the ice storage component

#### Ice Thermal Storage Bypass Mass Flow Rate [kg/s]

The mass flow through the ice storage component bypass (bypasses the actual unit)

#### Ice Thermal Storage Tank Mass Flow Rate [kg/s]

The mass flow through the ice storage unit itself

#### Ice Thermal Storage Fluid Inlet Temperature [C]

The inlet temperature to the ice storage component

#### Ice Thermal Storage Blended Outlet Temperature [C]

The outlet temperature of the component after mixing any bypass flow with flow through the ice storage unit

#### Ice Thermal Storage Tank Outlet Temperature [C]

The outlet temperature of the ice storage unit itself below mixing with any bypass flow

#### Ice Thermal Storage Cooling Discharge Rate [W]

The cooling done (as a rate) by the ice storage unit or its discharge rate

#### Ice Thermal Storage Cooling Discharge Energy [J]

The total cooling done by the ice storage unit or its discharge rate

#### Ice Thermal Storage Cooling Charge Rate [W]

The charging done (as a rate) to the ice storage unit

#### Ice Thermal Storage Cooling Charge Energy [J]

The total charging done to the ice storage unit

#### Ice Thermal Storage Ancillary Electric Power [W]

The electric power as a result of parasitic loads on the ice storage unit for things like controls or other miscellaneous parts of the ice storage unit itself

#### Ice Thermal Storage Ancillary Electric Energy [J]

The electric consumption as a result of parasitic loads on the ice storage unit for things like controls or other miscellaneous parts of the ice storage unit itself

### ThermalStorage:ChilledWater:Mixed

The ThermalStorage:ChilledWater:Mixed object analytically solves the differential equation governing the energy balance of the water tank.  The chilled water is “used” by drawing from the “Use Side” of the water tank.  The tank is indirectly charged by circulating cold water through the “Source Side” of the water tank.

Control is based on cycling flow through the source side.  When the tank temperature rises above a “cut-in” temperature, source side flow is requested.  Source side flow will continue until the tank is cooled to below the tank set point or “cut-out” temperature.

For heat gains from the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, the skin gains are removed from the zone heat balance as negative internal heat gains.

#### Field: Name

The unique name of the ThermalStorage:ChilledWater:Mixed object.

#### Field: Tank Volume

The volume of the thermal storage tank [m<sup>3</sup>].

#### Field: Setpoint Temperature Schedule Name

The reference to the schedule object specifying the chilled water temperature setpoint [°C]. Also known as the "cut-out" temperature.

#### Field: Deadband Temperature Difference

The delta temperature difference [Δ°C] between the setpoint and the "cut-in" temperature at which the storage tank will request cooling. In other words, the "cut-in" temperature is Setpoint + Deadband.

#### Field: Minimum Temperature Limit

The temperature [°C] at which the tank water becomes too cold.  No source side flow is allowed when the tank temperature is below this limit.  The minimum temperature must be lower than the setpoint temperature at all times.

#### Field: Nominal Cooling Capacity

This field describes the typical cooling capacity that the chilled water tank will provide.  Since this is a passive device, the actual cooling capacity depends on water temperatures and flow rates.  However, this field is used to describe the chilled water tank’s nominal cooling capacity for supervisory control where plant operation schemes require a cooling capacity to model how equipment is dispatched.

#### Field: Ambient Temperature Indicator

The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be “Schedule”, “Zone”, or “Exterior.” If *Schedule* is used, the Ambient Temperature Schedule Name field provides the values for ambient temperature. If *Zone* is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If *Exterior* is used, the outdoor dry-bulb air temperature provides the ambient temperature.

#### Field: Ambient Temperature Schedule Name

The field contains the name of a schedule object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is *Schedule*.

#### Field: Ambient Temperature Zone Name

The reference to the zone object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is *Zone*.

#### Field: Ambient Temperature Outdoor Air Node Name

This optional alpha field specifies the outdoor air node (OutdoorAir:Node) name used to define the ambient conditions surrounding the chilled water tank. This field is applicable only when the Ambient Temperature Indicator is specified as *Exterior*, otherwise this field should be left blank. The node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Heat Gain Coefficient from Ambient Temperature

The gain coefficient [W/K] from the ambient air temperature. This coefficient is often referred to as the "UA" for the overall tank thermal performance with respect to heat gains from the tank’s skin..

#### Field: Use Side Inlet Node Name

The inlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side draws chilled water from the tank and returns warmer water.

#### Field: Use Side Outlet Node Name

The outlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side chilled water from the tank and returns warmer water.

#### Field: Use Side Heat Transfer Effectiveness

This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is lower, then the use side outlet water temperature will not be as cold as the tank water, simulating a heat exchanger.

#### Field: Use Side Availability Schedule Name

This field contains the name of an availability schedule for the use side of the water tank. If the schedule’s value is 0.0, then the use side is not available and flow will not be requested.  If the schedule’s value is note equal to 0.0 (usually 1 is used), the use side is available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Use Side Design Flow Rate

This field is used to specify the design flow rate through the Use Side of the chilled water tank.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop connected to the Use side.  Sizing results are reported in the EIO file.

#### Field: Source Side Inlet Node Name

The inlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.  The source side volume flow rate is obtained from the plant loop.  The magnitude of the flow rates through the source side can be controlled by setting the Maximum Branch Flow Rate field in the BRANCH object that connects the source inlet node.

#### Field: Source Side Outlet Node Name

The outlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.

#### Field: Source Side Heat Transfer Effectiveness

This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is lower, then the source side outlet water temperature will not be as cold as the tank water, simulating a heat exchanger.

#### Field: Source Side Availability Schedule Name

This field contains the name of an availability schedule for the source side of the water tank.  If the schedule’s value is 0.0, then the source side is not available and flow will not be requested.  If the schedule’s value is not equal to 0.0 (usually 1 is used), the source side is available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Source Side Design Flow Rate

This field is used to specify the design flow rate through the Source Side of the chilled water tank.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.

#### Field: Tank Recovery Time

This field is used to autosize the Source Side Design Flow Rate.  The field is used if the previous field is set to autosize and the water tank’s source side is on the demand side of a plant loop.  This the the time, in hours, that the chilled water tank is to be indirectly cooled from 14.4ºC to 9.0ºC using the exit temperature of in the associated Plant Sizing object.

An example input object follows.

```idf
  ThermalStorage:ChilledWater:Mixed,
    Chilled Water Storage Tank 1 ,  !- Name
    4.0 ,                           !- Tank Volume
    CW-Tank-Temp-Schedule,          !- Setpoint Temperature Schedule Name
    3.5,                            !- Deadband Temperature Difference
    1.0 ,                           !- Minimum Temperature Limit
    25000 ,                         !- Nominal Cooling Capacity
    Zone ,                          !- Ambient Temperature Indicator
    ,                               !- Ambient Temperature Schedule Name
    ZN_1_FLR_1_SEC_5 ,              !- Ambient Temperature Zone Name
    ,                               !- Ambient Temperature Outdoor Air Node Name
    5.0 ,                           !- Heat Gain Coefficient from Ambient Temperature
    CW Tank Discharge Inlet node,   !- Use Side Inlet Node Name
    CW Tank Discharge Outlet node , !- Use Side Outlet Node Name
    1.0 ,                           !- Use Side Effectiveness
    TES Use Schedule,               !- Use Side Availability Schedule Name
    Autosize ,                      !- Use Side Design Flow Rate
    CW Tank Charge Inlet Node,      !- Source Side Inlet Node Name
    CW Tank Charge Outlet Node,     !- Source Side Outlet Node Name
    1.0,                            !- Source Side Effectiveness
    TES Charge Schedule,            !- Source Side Availability Schedule Name
    Autosize ,                      !- Source Side Design Flow Rate
    4.0;                            !- Tank Recovery Time
```



### Chilled Water Mixed Thermal Storage Outputs

The following output variables are reported for chilled water thermal storage tanks.

* Chilled Water Thermal Storage Tank Temperature               !- HVAC Average [C]

* Chilled Water Thermal Storage Final Tank Temperature         !- HVAC Average [C]

* Chilled Water Thermal Storage Tank Heat Gain Rate                 !- HVAC Average [W]

* Chilled Water Thermal Storage Tank Heat Gain Energy               !- HVAC Sum [J]

* Chilled Water Thermal Storage Use Side Mass Flow Rate             !- HVAC Average [kg/s]

* Chilled Water Thermal Storage Use Side Inlet Temperature     !- HVAC Average [C]

* Chilled Water Thermal Storage Use Side Outlet Temperature    !- HVAC Average [C]

* Chilled Water Thermal Storage Use Side Heat Transfer Rate                  !- HVAC Average [W]

* Chilled Water Thermal Storage Use Side Heat Transfer Energy                !- HVAC Sum [J]

* Chilled Water Thermal Storage Source Side Mass Flow Rate          !- HVAC Average [kg/s]

* Chilled Water Thermal Storage Source Side Inlet Temperature  !- HVAC Average [C]

* Chilled Water Thermal Storage Source Side Outlet Temperature !- HVAC Average [C]

* Chilled Water Thermal Storage Source Side Heat Transfer Rate               !- HVAC Average [W]

* Chilled Water Thermal Storage Source Side Heat Transfer Energy             !- HVAC Sum [J]


#### Chilled Water Thermal Storage Tank Temperature [C]

The average water tank temperature.

#### Chilled Water Thermal Storage Final Tank Temperature [C]

The final water tank temperature at the end of the system timestep. If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water storage tank.

#### Chilled Water Thermal Storage Tank Heat Gain Rate [W]

The average heat exchange rate to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.

#### Chilled Water Thermal Storage Tank Heat Gain Energy [J]

The energy exchange to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.

#### Chilled Water Thermal Storage Use Side Mass Flow Rate [kg/s]

The use side mass flow rate.

#### Chilled Water Thermal Storage Use Side Inlet Temperature [C]

The inlet temperature on the use side.

#### Chilled Water Thermal Storage Use Side Outlet Temperature [C]

The outlet temperature on the use side.

#### Chilled Water Thermal Storage Use Side Heat Transfer Rate [W]

The average heat transfer rate between the use side water and the tank water.

#### Chilled Water Thermal Storage Use Side Heat Transfer Energy [J]

The heat transfer energy between the use side water and the tank water.

#### Chilled Water Thermal Storage Source Side Mass Flow Rate [kg/s]

The source side mass flow rate.

#### Chilled Water Thermal Storage Source Side Inlet Temperature [C]

The inlet temperature on the source side.

#### Chilled Water Thermal Storage Source Side Outlet Temperature [C]

The outlet temperature on the source side.

#### Chilled Water Thermal Storage Source Side Heat Transfer Rate [W]

The average heat transfer rate between the source side water and the tank water.

#### Chilled Water Thermal Storage Source Side Heat Transfer Energy [J]

The heat transfer energy between the source side water and the tank water.

### ThermalStorage:ChilledWater:Stratified

The ThermalStorage:ChilledWater:Stratified object divides the water tank into multiple nodes of equal volume. The nodes are coupled by vertical conduction effects, internode fluid flow, and temperature inversion mixing. The object simultaneously solves the differential equations governing the energy balances on the nodes using a numerical method. The system timestep is divided into many small substeps that allow the simulation to capture events that occur on a very short time scale.  The chilled water is “used” by drawing from the “Use Side” of the water tank.  The tank is indirectly charged by circulating cold water through the “Source Side” of the water tank.

Control is based on cycling flow through the source side.  When the tank temperature rises above a “cut-in” temperature, source side flow is requested.  Source side flow will continue until the tank is cooled to below the tank set point or “cut-out” temperature.

For heat gains from the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, the skin gains are removed from the zone heat balance as negative internal heat gains.

#### Field: Name

The unique name of the ThermalStorage:ChilledWater:Stratified object.

#### Field: Tank Volume

The volume of the thermal storage tank [m<sup>3</sup>].

#### Field: Tank Height

The height [m] of the tank. For the HorizontalCylinder shape (see below) the height of the tank is the measure in the axial direction, i.e., the height if you were to stand the cylinder up on its end.

#### Field: Tank Shape

The tank shape determines the size and skin losses of the stratified nodes. There are three options:  “VerticalCylinder,” “HorizontalCylinder,” and “Other.”

*VerticalCylinder* describes most upright cylindrical water tanks.

*HorizontalCylinder* describes a few specialty water tanks and some large commercial storage tanks. *HorizontalCylinder* implies that the tank is divided into nodes of equal mass, but not equal height.

*Other* describes water storage tanks that have a uniform horizontal cross-section, but are not cylinders, e.g., a cuboid or other shape. The length of the perimeter is then specified by the Tank Perimeter field.

If blank, the default shape is *VerticalCylinder*.

#### Field: Tank Perimeter

The length of the tank perimeter [m]. This field is only used if Tank Shape is *Other*.

#### Field: Setpoint Temperature Schedule Name

The reference to the schedule object specifying the chilled water temperature setpoint [°C]. Also known as the "cut-out" temperature.

#### Field: Deadband Temperature Difference

The delta temperature difference [Δ°C] between the setpoint and the "cut-in" temperature at which the storage tank will request cooling. In other words, the "cut-in" temperature is Setpoint + Deadband.

#### Field: Temperature Sensor Height

This field is used to describe the location in the tank where the temperature is sensed for control descisions.  The program will associate one of the nodes with this height and use that node’s temperature for control decisions.  The location is described in meters from the bottom of the tank.

#### Field: Minimum Temperature Limit

The temperature [°C] at which the tank water becomes too cold.  No source side flow is allowed when the tank temperature is below this limit.  The minimum temperature must be lower than the setpoint temperature at all times.

#### Field: Nominal Cooling Capacity

This field describes the typical cooling capacity that the chilled water tank will provide.  Since this is a passive device, the actual cooling capacity depends on water temperatures and flow rates.  However, this field is used to describe the chilled water tank’s nominal cooling capacity for supervisory control where plant operation schemes require a cooling capacity to model how equipment is dispatched.

#### Field: Ambient Temperature Indicator

The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be “Schedule”, “Zone”, or “Exterior.” If *Schedule* is used, the Ambient Temperature Schedule Name field provides the values for ambient temperature. If *Zone* is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If *Exterior* is used, the outdoor dry-bulb air temperature provides the ambient temperature.

#### Field: Ambient Temperature Schedule Name

The field contains the name of a schedule object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is *Schedule*.

#### Field: Ambient Temperature Zone Name

The reference to the zone object specifying the ambient air temperature around the tank for skin gains. This field is only used if Ambient Temperature Indicator is *Zone*.

#### Field: Ambient Temperature Outside Air Node Name

This optional alpha field specifies the outdoor air node name used to define the ambient conditions surrounding the chilled water tank. This field is applicable only when the Ambient Temperature Indicator is specified as *Exterior*, otherwise this field should be left blank. The node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature

The uniform skin loss coefficient [W/m<sup>2</sup>-K] or U-Value of the tank to the ambient air temperature. The uniform skin loss accounts for the tank insulation. The overall losses at any particular tank node can be further modified using the Additional Loss Coefficient fields to account for thermal shorting due to pipe penetrations, tank feet, and any other loss effects.

#### Field: Use Side Inlet Node Name

The inlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side draws chilled water from the tank and returns warmer water.

#### Field: Use Side Outlet Node Name

The outlet node connection to the plant loop for the use side of the chilled water storage tank. Typically the use side chilled water from the tank and returns warmer water.

#### Field: Use Side Heat Transfer Effectiveness

This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is lower, then the use side outlet water temperature will not be as cold as the tank water, simulating a heat exchanger.

#### Field: Use Side Availability Schedule Name

This field contains the name of an availability schedule for the use side of the water tank.  If the schedule’s value is 0.0, then the use side is not available and flow will not be requested.  If the schedule’s value is not equal to 0.0 (usually 1 is used), then the use side is available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Use Side Inlet Height

The height of the use side inlet to the tank. If blank, the inlet defaults to the top of the tank. The inlet height cannot be higher than the tank height.

#### Field: Use Side Outlet Height

The height of the use side outlet from the tank. If blank or **autocalculate**, the inlet defaults to the bottom of the tank. The outlet height cannot be higher than the tank height.

#### Field: Use Side Design Flow Rate

This field is used to specify the design flow rate through the Use Side of the water tank.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Use Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.

#### Field: Source Side Inlet Node Name

The inlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.  The source side volume flow rate is obtained from the plant loop.  The magnitude of the flow rates through the source side can be controlled by setting the Maximum Branch Flow Rate field in the BRANCH object that connects the source inlet node.

#### Field: Source Side Outlet Node Name

The outlet node connection to the plant loop for the source side of the chilled water storage tank. Typically the source side draws somewhat warm water from the tank and returns colder water.

#### Field: Source Side Heat Transfer Effectiveness

This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is less than 1.0, then the source side outlet water temperature will be less than the tank water at the outlet node, simulating a heat exchanger.

#### Field: Source Side Availability Schedule Name

This field contains the name of an availability schedule for the source side of the water tank.  If the schedule’s value is 0.0, then the source side is not available and flow will not be requested. If the schedule’s value is not equal to 0.0 (usually 1 is used), then the source side is available. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Source Side Inlet Height

The height of the source side inlet to the tank. If blank or **autocalculate**, the inlet defaults to the bottom of the tank. The inlet height cannot be higher than the tank height.

#### Field: Source Side Outlet Height

The height of the source side outlet from the tank. If blank, the inlet defaults to the top of the tank. The outlet height cannot be higher than the tank height.

#### Field: Source Side Design Flow Rate

This field is optional and is used to specify the design flow rate through the Source Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Source Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.

#### Field: Tank Recovery Time

This field is used to autosize the Source Side Design Flow Rate.  The field is used if the previous field is set to autosize and the water tank’s source side is on the demand side of a plant loop.  This the the time, in hours, that the chilled water tank is to be indirectly cooled from 14.4C to 9.0C using the exit temperature of in the associated Plant Sizing object.

#### Field: Inlet Mode

The inlet mode of entering fluid from the use and source sides. There are two options:  “Fixed” or “Seeking.” In *Fixed* mode, the fluid enters at the fixed heights specified above. In *Seeking* mode, the fluid "seeks out" the stratified node that is closest to the inlet temperature and adds all flow to that node. The *Seeking* mode provides maximum stratification.

#### Field: Number of Nodes

The number of stratified nodes in the tank. There must be at least one node. The maximum number of nodes is 10, although this limit can be increased by editing the IDD.

#### Field: Additional Destratification Conductivity

An additional destratification conductivity [W/m-K] is added to the fluid conductivity of water (0.6 W/m-K) to account for vertical conduction effects along the inside of the tank wall, and perhaps other vertical components such as a dip tube pipe or anode rod.

#### Field: Node 1-10 Additional Loss Coefficient

An additional heat gain coefficient [W/K] added to the skin gains for a given node to account for thermal shorting due to pipe penetrations, tank feet, and any other loss effects.



An example input object follows.

```idf
  ThermalStorage:ChilledWater:Stratified,
    Chilled Water Storage Tank 1 ,  !- Name
    4.0  ,                          !- Tank Volume
    2.0 ,                           !- Tank Height
    VerticalCylinder,               !- Tank Shape
     ,                              !- Tank Perimeter
    CW-Tank-Temp-Schedule ,         !- Setpoint Temperature Schedule Name
    3.5 ,                           !- Deadband Temperature Difference
    1.4 ,                           !- Temperature Sensor Height
    1.0 ,                           !- Minimum Temperature Limit
    2500,                           !- Nominal Cooling Capacity
    Zone,                           !- Ambient Temperature Indicator
     ,                              !- Ambient Temperature Schedule Name
    ZN_1_FLR_1_SEC_5 ,              !- Ambient Temperature Zone Name
     ,                              !- Ambient Temperature OutdoorAir:Node Name
    4.2,                            !- Uniform Skin Loss Coefficient Per Unit Area To Ambient Temperature
    CW Tank Discharge Inlet node,   !- Use Side Inlet Node Name
    CW Tank Discharge Outlet node,  !- Use Side Outlet Node Name
    1.0,                            !- Use Side Effectiveness
    ALWAYS_ON,                      !- Use Side Availability Schedule Name
    1.85 ,                          !- Use Side Inlet Height
    0.15 ,                          !- Use Side Outlet Height
    autosize,                       !- Use Side Design Flow Rate
    CW Tank Charge Inlet Node,      !- Source Side Inlet Node Name
    CW Tank Charge Outlet Node,     !- Source Side Outlet Node Name
    1.0,                            !- Source Side Effectiveness
    TES Charge Schedule,            !- Source Side Availability Schedule Name
    0.15,                           !- Source Side Inlet Height
    1.85,                           !- Source Side Outlet Height
    autosize,                       !- Source Side Design Flow Rate
    2.0,                            !- Tank Recovery Time
    Seeking,                        !- Inlet Mode
    6,                              !- Number Of Nodes
    0.0;                            !- Additional Destratification Conductivity
```




### Chilled Water Stratified Thermal Storage Outputs

The following output variables are reported for stratified chilled water thermal storage tanks.

* Chilled Water Thermal Storage Tank Temperature                !- HVAC Average [C]

* Chilled Water Thermal Storage Final Tank Temperature          !- HVAC Average [C]

* Chilled Water Thermal Storage Tank Heat Gain Rate                  !- HVAC Average [W]

* Chilled Water Thermal Storage Tank Heat Gain Energy                !- HVAC Sum [J]

* Chilled Water Thermal Storage Use Side Mass Flow Rate              !- HVAC Average [kg/s]

* Chilled Water Thermal Storage Use Side Inlet Temperature      !- HVAC Average [C]

* Chilled Water Thermal Storage Use Side Outlet Temperature     !- HVAC Average [C]

* Chilled Water Thermal Storage Use Side Heat Transfer Rate                   !- HVAC Average [W]

* Chilled Water Thermal Storage Use Side Heat Transfer Energy                 !- HVAC Sum [J]

* Chilled Water Thermal Storage Source Side Mass Flow Rate           !- HVAC Average [kg/s]

* Chilled Water Thermal Storage Source Side Inlet Temperature   !- HVAC Average [C]

* Chilled Water Thermal Storage Source Side Outlet Temperature  !- HVAC Average [C]

* Chilled Water Thermal Storage Source Side Heat Transfer Rate                !- HVAC Average [W]

* Chilled Water Thermal Storage Source Side Heat Transfer Energy              !- HVAC Sum [J]

* Chilled Water Thermal Storage Temperature Node &lt;1 - 10&gt;        !- HVAC Average [C]

* Chilled Water Thermal Storage Final Temperature Node &lt;1 – 10&gt; !- HVAC Average [C]


#### Chilled Water Thermal Storage Tank Temperature [C]

The average water tank temperature, i.e., the average of all of the node average temperatures.

#### Chilled Water Thermal Storage Tank Final Temperature [C]

The final water tank temperature at the end of the system timestep, i.e., the average of all of the final node temperatures at the end of the system timestep.  If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water storage tank.

#### Chilled Water Thermal Storage Tank Heat Gain Rate [W]

The average heat exchange rate to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.

#### Chilled Water Thermal Storage Tank Heat Gain Energy [J]

The energy exchange to the storage tank from the surrounding ambient.  This is usually positive with surrounding ambient heating the storage tank.

#### Chilled Water Thermal Storage Use Side Mass Flow Rate [kg/s]

The use side mass flow rate.

#### Chilled Water Thermal Storage Use Side Inlet Temperature [C]

The inlet temperature on the use side.

#### Chilled Water Thermal Storage Use Side Outlet Temperature [C]

The outlet temperature on the use side.

#### Chilled Water Thermal Storage Use Side Heat Transfer Rate [W]

The average heat transfer rate between the use side water and the tank water.

#### Chilled Water Thermal Storage Use Side Heat Transfer Energy [J]

The heat transfer energy between the use side water and the tank water.

#### Chilled Water Thermal Storage Source Side Mass Flow Rate [kg/s]

The source side mass flow rate.

#### Chilled Water Thermal Storage Source Side Inlet Temperature [C]

The inlet temperature on the source side.

#### Chilled Water Thermal Storage Source Side Outlet Temperature [C]

The outlet temperature on the source side.

#### Chilled Water Thermal Storage Source Side Heat Transfer Rate [W]

The average heat transfer rate between the source side water and the tank water.

#### Chilled Water Thermal Storage Source Side Heat Transfer Energy [J]

The heat transfer energy between the source side water and the tank water.

#### Chilled Water Thermal Storage Temperature Node  1-10 [C]

The average node temperature.

#### Chilled Water Thermal Storage Final Temperature Node 1-10  [C]

The final node temperature at the end of the system timestep.

Group – Water Heaters
---------------------

Water heater objects are components for storing and heating water. They can be coupled to a plant loop simulation or used stand-alone. Typical water heater applications are for domestic hot water heating, low-temperature radiant space heating, and energy storage for solar hot water systems or waste heat recovery.

When coupled to the plant loop, the water heater has an inlet node and outlet node on the "source side" and an inlet node and outlet node on the "use side". The source side typically draws cold water from the tank and returns warmer water, for instance, from solar hot water systems or waste heat recovery systems. The use side typically draws hot water from the tank and returns cooler water from the cold water supply mains or from the outlet of a heating system. The distinction between source and use sides is merely a convenience for reporting. They can actually be used interchangeably. If so desired, either source side or use side can be used by itself, without the other side being connected to the plant loop.

However, for a water heater that is indirectly heated (e.g. with a separate boiler), the source side can be used to provide remotely heated water to the tank.  The source side is configured to operate as a component on the demand side of a plant loop.  The design flow rate through the source side can be set by the user or autosized.  If autosized, then a Plant Sizing object is needed elsewhere in the input file for the Plant Loop serving the source side.  The water heater input includes an additional design parameter that describes how rapidly the tank can recover.

![WHFig](media/image191.png)

Figure 80. Water Heater Configuration

If the use side only consists of domestic hot water usage, a simple scheduled use flow rate can be specified in lieu of the full plant loop connections. The scheduled use flow rate can be used simultaneously with source side plant connections, but cannot be used with use side plant connections.

For stand-alone operation, there are no node connections to the plant loop on either source or use sides. The scheduled use flow rate determines all fluid exchange with the water tank.

There are currently two water heater objects in EnergyPlus:

- WaterHeater:Mixed

- WaterHeater:Stratified

There are also compound objects that uses the WaterHeater:Mixed and/or WaterHeater:Stratified as part of their strategy:

- WaterHeater:HeatPump:PumpedCondenser (WaterHeater:Mixed or WaterHeater:Stratified)
- WaterHeater:HeatPump:WrappedCondenser (WaterHeater:Stratified only)

The WaterHeater:Mixed object simulates a well-mixed, single-node water tank. The WaterHeater:Stratified object simulates a stratified, multi-node water tank. Both water heater objects can be appropriate for simulating many types of water heaters and storage tanks, including gas and electric residential water heaters, and a variety of large commercial water heaters. Both objects share similar features, such as stand-alone operation, on- and off-cycle parasitic loads, and thermal losses to the zone. However, each object has its advantages which may make one water heater object more appropriate than the other depending on the application.

Advantages of **WaterHeater:Mixed**:

- can simulate instantaneous/tankless water heaters

- requires less input than the stratified tank

- faster execution time than the stratified tank

- adequate for modeling gas water heaters with no source connections.

Advantages of **WaterHeater:Stratified**:

- better modeling of electric water heaters with two heating elements

- better modeling of thermal storage applications which rely on stratification to improve heat transfer peformance.

### Standard Ratings

The EIO file reports the industry standard ratings of Recovery Efficiency and Energy Factor for water heater objects. The rating method is based on the GAMA and 10CFR430 test procedures. Under certain input parameters, the rating method will not succeed and a warning message will be generated. Problems occur when inputs do not allow the tank to recover to the setpoint temperature within the test period. This can occur if the maximum heater capacity is undersized, or if the deadband temperature difference is large enough that the first draw of the test does not trigger the heater to come on. In either case, the Recovery Efficiency test will not compute properly because recovery to the setpoint was not achieved.

Standard ratings for storage-only water tanks (Heater Maximum Capacity = 0) cannot be calculated and do not report anything in the EIO file.

### WaterHeater:Mixed

The WaterHeater:Mixed object analytically solves the differential equation governing the energy balance of the water tank. Within a timestep, conditions are solved separately for when the heater element or burner is "on" (on-cycle) and when it is "off" (off-cycle). This approach allows ambient losses and parasitic loads to be divided into on-cycle and off-cycle effects and accounted for in detail.

For losses to the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, a fraction of the skin losses can be added to the zone heat balance as internal heat gains.

Control options allow the heater to cycle or modulate to meet the load. When cycling, the heater element or burner is either on or off. The heater remains fully on while heating the tank up to the setpoint temperature. When the setpoint is reached, the heater turns off. The heater remains off until the tank temperature falls below the "cut-in" temperature, i.e., the setpoint temperature minus the deadband temperature difference. The heater continuously cycles on and off to maintain the tank temperature within the deadband. Most storage-tank water heaters cycle.

When modulating, the heater power varies between the maximum and minimum heater capacities. The heater stays on as long as the required total demand is above the minimum capacity. Below the minimum capacity, the heater will begin to cycle on and off based on the deadband temperature difference. Equipment is usually designed and rated to avoid this condition. Most tankless/instantaneous water heaters modulate.

#### Field: Name

The name of the WaterHeater:Mixed object.

#### Field: Tank Volume

The volume of the storage tank [m<sup>3</sup>].  This field is autosizable if used with a Water Heater:Sizing object.  Although this field is allowed to go down to zero, even so-called "tankless" water heaters have some volume of water that is maintained around the heating elements or in the heat exchanger, typically around 0.00379 m<sup>3</sup> (1 gallon).

#### Field: Setpoint Temperature Schedule Name

The reference to the schedule object specifying the hot water temperature setpoint [°C]. Also known as the "cut-out" temperature.

#### Field: Deadband Temperature Difference

The delta temperature difference [Δ°C] between the setpoint and the "cut-in" temperature at which the heater will turn on. In other words, the "cut-in" temperature is Setpoint – Deadband.

#### Field: Maximum Temperature Limit

The temperature [°C] at which the tank water becomes dangerously hot and is vented through boiling or an automatic safety. The tank temperature will never exceed the maximum. Any extra heat added to the tank is immediately vented. Note:  The maximum temperature must be greater than the setpoint temperature at all times.

#### Field: Heater Control Type

The control type can be **Cycle** or **Modulate**. Cycle is appropriate for most storage tank-type water heaters. Modulate is appropriate for most instantaneous/tankless water heaters.

#### Field: Heater Maximum Capacity

The maximum heat rate [W] that can be supplied to the water, probably the same as the "nominal" capacity.  This field is autosizable if used with a Water Heater:Sizing object.

#### Field: Heater Minimum Capacity

The minimum heat rate [W] that can be supplied to the water. This field is only used when the Heater Control Type is **Modulate**. If the total demand rate for heating is less than the minimum, even a modulating water heater will begin to cycle.

#### Field: Heater Ignition Minimum Flow Rate

NOT YET IMPLEMENTED.

#### Field: Heater Ignition Delay

NOT YET IMPLEMENTED.

#### Field: Heater Fuel Type

The type of fuel used for heating. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating.

#### Field: Heater Thermal Efficiency

The thermal conversion efficiency from fuel energy to heat energy for the heater element or burner. This is not the same as the overall efficiency of the water heater.

#### Field: Part Load Factor Curve Name

The reference to the curve object that relates the overall efficiency of the water heater to the Runtime Fraction (if Control Type **Cycle**) or Part Load Ratio (if Control Type **Modulate**). This is an additional multiplier applied to the Heater Thermal Efficiency to compute fuel energy use. The Part Load Factor Curve should not have a value less than 0.1 in the domain from 0 to 1. If the Part Load Factor Curve accounts for ambient losses and/or parasitic fuel consumption, these effects should not also be input into the related fields in this object as that would result in double-counting.

#### Field: Off-Cycle Parasitic Fuel Consumption Rate

Off-cycle parasitics include parts of the water heater that consume fuel when the heater is off, for example, a pilot light, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the off-cycle parasitics.

#### Field: Off-Cycle Parasitic Fuel Type

The type of fuel used by the off-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.

#### Field: Off-Cycle Parasitic Heat Fraction to Tank

The fraction of off-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, a pilot light would deliver most of its heat to the tank water, as long as the thermal conversion efficiency must be taken into account, so perhaps 0.80 is reasonable. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.

#### Field: On-Cycle Parasitic Fuel Consumption Rate

On-cycle parasitics include parts of the water heater that consume fuel when the heater is on, for example, an induction fan, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the on-cycle parasitics.

#### Field: On-Cycle Parasitic Fuel Type

The type of fuel used by the on-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.

#### Field: On-Cycle Parasitic Heat Fraction to Tank

The fraction of on-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, an induction fan might (maybe) deliver a small fraction of its energy to the tank water for a value of 0.05. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.

#### Field: Ambient Temperature Indicator

The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be **Schedule**, **Zone**, or **Outdoors**. If **Schedule** is used, the Ambient Temperature Schedule field provides the ambient temperature. If **Zone** is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If **Outdoors** is used, the outdoor dry-bulb air temperature provides the ambient temperature.

#### Field: Ambient Temperature Schedule Name

The reference to the schedule object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is **Schedule**.

#### Field: Ambient Temperature Zone Name

The reference to the zone object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is **Zone**.

#### Field: Ambient Temperature Outdoor Air Node Name

This optional alpha field specifies the outdoor air node name used to define the ambient conditions surrounding the water heater tank. This field is applicable only when the Ambient Temperature Indicator is specified as **Outdoors**, otherwise this field should be left blank. The node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Off-Cycle Loss Coefficient to Ambient Temperature

The loss coefficient [W/K] to the ambient air temperature. Often this coefficient is identical to the "UA" for skin losses. However, it can also be used to model the loss effects of the flue in a combustion water heater, in addition to the skin losses.

#### Field: Off-Cycle Loss Fraction to Zone

If the Ambient Temperature Indicator is **Zone**, this field adds the specified fraction of the off-cycle losses to the zone heat balance as an internal gain.

#### Field: On-Cycle Loss Coefficient to Ambient Temperature

The loss coefficient [W/K] to the ambient air temperature. Often this coefficient is identical to the "UA" for skin losses. If the loss effects of the flue are being modeled in the Off-Cycle Loss Coefficient, than this field would have a different value accounting only for the skin losses.

#### Field: On-Cycle Loss Fraction to Zone

If the Ambient Temperature Indicator is **Zone**, this field adds the specified fraction of the on-cycle losses to the zone heat balance as an internal gain.

#### Field: Peak Use Flow Rate

The peak flow rate [m<sup>3</sup>/s] of domestic hot water usage for stand-alone operation, i.e., without plant loop node connections. The peak value is multiplied by the Use Flow Rate Fraction Schedule. If there are node connections, this field is not used.

#### Field: Use Flow Rate Fraction Schedule Name

The reference to the schedule object specifiying the current fraction of Peak Volumetric Use Flow Rate of domestic hot water usage for stand-alone operation.

#### Field: Cold Water Supply Temperature Schedule Name

The reference to the schedule object specifying the cold water temperature [°C] from the supply mains that makes up for the hot water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object. This field is for stand-alone operation only. If there are node connections, this field is not used.

#### Field: Use Side Inlet Node Name

The inlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.

#### Field: Use Side Outlet Node Name

The outlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.

#### Field: Use Side Effectiveness

This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is lower, then the use side outlet water temperature will not be as hot as the tank water, simulating a heat exchanger.

#### Field: Source Side Inlet Node Name

The inlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.  The source side volume flow rate is obtained from the plant loop.  The magnitude of the flow rates through the source side can be controlled by setting the Maximum Branch Flow Rate field in the **Branch** object that connects the source inlet node.

#### Field: Source Side Outlet Node Name

The outlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.

#### Field: Source Side Effectiveness

This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is lower, then the source side outlet water temperature will not be as hot as the tank water, simulating a heat exchanger.

#### Field: Use Side Design Flow Rate

This field is optional and is used to specify the design flow rate through the Use Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Use Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.

#### Field: Source Side Design Flow Rate

This field is optional and is used to specify the design flow rate through the Source Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Source Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.

#### Field: Indirect Water Heating Recovery Time

This field is optional and is used to provide a design parameter for autosizing design flow rates when the water heater is connected to the demand side of a plant loop.  The recovery time is expressed in hours.  This is the time that the entire volume of the tank can be heated from 14.4ºC to 57.2ºC (58ºF to 135ºF) with an inlet temperature defined as the exit temperature in the associated Plant Sizing object.  The default is 1.5 hours.  The calculation is based on log-mean temperature difference (LMTD) and includes the heat transfer effectiveness factor entered above.

#### Field: Source Side Flow Control Mode

This field is optional and is used to provide control over the logic used by the source side of the water heater to request flow. There are three choices for different modes: IndirectHeatPrimarySetpoint, IndirectHeatAlternateSetpoint, or StorageTank.    The mode called IndirectHeatPrimarySetpoint is the historical behavior prior to version 8.1.  In this mode the water heater will request flow at the source side when the main setpoint, in the input field called Setpoint Temperature Schedule Name, and deadband call for the tank to be heated.  This mode is typical for a water heater indirectly heated by a boiler.  The mode called IndirectHeatAlternateSetpoint is similar but it bases its control decisions on an alternate setpoint given in the following field.  This mode is useful when the indirect source of heat may not satisfy the load and an internal heater is used for backup.  The mode called StorageTank is for a passive tank and it always requests flow unless the tank temperature is equal to or higher than the maximum limit given in the input field called Maximum Temperature Limit.

#### Field: Indirect Alternate Setpoint Temperature Schedule Name

This field is optional and is used to provide a schedule with alternate setpoints for use with the IndirectHeatAlternateSetpoint mode in the previous field.  The input field should contain a reference to a schedule object specifying the hot water temperature setpoint [°C] to use as the "cut-out" temperature for control logic at the source side.



```idf
WaterHeater:Mixed,                     ! Stand-alone electric, outdoor example
    Outdoor Electric Tank,  !- Name
    0.151,  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule
    2.0,  !- Deadband Temperature Difference {deltaC}
    82.2222,  !- Maximum Temperature Limit {C}
    Cycle,  !- Heater Control Type {Cycle | Modulate}
    11712,  !- Heater Maximum Capacity {W}
    ,  !- Heater Minimum Capacity {W}
    ,  !- Heater Ignition Minimum Flow Rate {m3/s}
    ,  !- Heater Ignition Delay {s}
    ELECTRICITY,  !- Heater Fuel Type
    0.95,  !- Heater Thermal Efficiency
    ,  !- Part Load Factor Curve
    15,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- Off-Cycle Parasitic Fuel Type
    0,  !- Off-Cycle Parasitic Heat Fraction To Tank
    15,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- On-Cycle Parasitic Fuel Type
    0,  !- On-Cycle Parasitic Heat Fraction To Tank
    Outdoors,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
    ,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    2.36,  !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Loss Fraction To Zone
    2.36,  !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- On-Cycle Loss Fraction To Zone
    0.000379,  !- Peak Volumetric Use Flow Rate {m3/s}
    Hot Water Demand Schedule,  !- Use Flow Rate Fraction Schedule
    Constant Mains Temp Schedule;  !- Cold Water Supply Temperature Schedule




WaterHeater:Mixed,                     ! Stand-alone electric, tankless example
    Tankless,  !- Name
    0.003785,  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule
    ,  !- Deadband Temperature Difference {deltaC}
    82.2222,  !- Maximum Temperature Limit {C}
    Modulate,  !- Heater Control Type {Cycle | Modulate}
    11712,  !- Heater Maximum Capacity {W}
    0,  !- Heater Minimum Capacity {W}
    ,  !- Heater Ignition Minimum Flow Rate {m3/s}
    ,  !- Heater Ignition Delay {s}
    ELECTRICITY,  !- Heater Fuel Type
    0.95,  !- Heater Thermal Efficiency
    ,  !- Part Load Factor Curve
    10,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- Off-Cycle Parasitic Fuel Type
    0,  !- Off-Cycle Parasitic Heat Fraction To Tank
    30,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- On-Cycle Parasitic Fuel Type
    0,  !- On-Cycle Parasitic Heat Fraction To Tank
    Schedule,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
    Hot Water Ambient Temp Schedule,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    ,  !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Loss Fraction To Zone
    ,  !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- On-Cycle Loss Fraction To Zone
    0.000379,  !- Peak Volumetric Use Flow Rate {m3/s}
    Hot Water Demand Schedule,  !- Use Flow Rate Fraction Schedule
    ;  !- Cold Water Supply Temperature Schedule


  WaterHeater:Mixed,                     ! Plant loop connected, gas example
    Water Heater,  !- Name
    0.454,  !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule
    5.0,  !- Deadband Temperature Difference {deltaC}
    82.2222,  !- Maximum Temperature Limit {C}
    Cycle,  !- Heater Control Type {Cycle | Modulate}
    2000,  !- Heater Maximum Capacity {W}
    ,  !- Heater Minimum Capacity {W}
    ,  !- Heater Ignition Minimum Flow Rate {m3/s}
    ,  !- Heater Ignition Delay {s}
    NATURALGAS,  !- Heater Fuel Type
    0.80,  !- Heater Thermal Efficiency
    ,  !- Part Load Factor Curve
    ,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ,  !- Off-Cycle Parasitic Fuel Type
    ,  !- Off-Cycle Parasitic Heat Fraction To Tank
    ,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ,  !- On-Cycle Parasitic Fuel Type
    ,  !- On-Cycle Parasitic Heat Fraction To Tank
    Schedule,  !- Ambient Temperature Indicator {Schedule | Zone | Outdoors}
    Hot Water Ambient Temp Schedule,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    5.0,  !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Loss Fraction To Zone
    5.0,  !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,  !- On-Cycle Loss Fraction To Zone
    ,  !- Peak Volumetric Use Flow Rate {m3/s}
    ,  !- Use Flow Rate Fraction Schedule
    ,  !- Cold Water Supply Temperature Schedule
    Water Heater Use Inlet Node,  !- Use Side Inlet Node
    Water Heater Use Outlet Node,  !- Use Side Outlet Node
    1.0,  !- Use Side Effectiveness
    Water Heater Source Inlet Node,  !- Source Side Inlet Node
    Water Heater Source Outlet Node,  !- Source Side Outlet Node
    1.0;  !- Source Side Effectiveness


WaterHeater:Mixed,
    Indirect Water Heater,   !- Name
    1.00,                    !- Tank Volume {m3}
    Hot Water Setpoint Temperature Schedule,  !- Setpoint Temperature Schedule
    5.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    0.0,                     !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve
    ,                        !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- Off-Cycle Parasitic Fuel Type
    ,                        !- Off-Cycle Parasitic Heat Fraction To Tank
    ,                        !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ,                        !- On-Cycle Parasitic Fuel Type
    ,                        !- On-Cycle Parasitic Heat Fraction To Tank
    Zone,                    !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule
    SPACE5-1,                !- Ambient Temperature Zone
    ,                        !- Ambient Temperature Outside Air Node
    5.0,                     !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                        !- Off-Cycle Loss Fraction To Zone
    5.0,                     !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}
    ,                        !- On-Cycle Loss Fraction To Zone
    ,                        !- Peak Volumetric Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule
    ,                        !- Cold Water Supply Temperature Schedule
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node
    1.0,                     !- Use Side Effectiveness
    Indirect Water Heater SrcSideInletNode,  !- Source Side Inlet Node
    Indirect Water Heater SrcSideOutletNode,  !- Source Side Outlet Node
    0.9,                     !- Source Side Effectiveness
    autosize,                !- Use Side Design Flow Rate
    autosize,                !- Source Side Design Flow Rate
    1.0;                     !- Indirect Water Heating Recovery Time
```


### Mixed Water Heater Outputs

The following output variables are reported for the WaterHeater:Mixed object:

* HVAC,Average,Water Heater Tank Temperature [C]

* HVAC,Average,Water Heater Final Tank Temperature [C]

* HVAC,Average,Water Heater Heat Loss Rate [W]

* HVAC,Sum,Water Heater Heat Loss Energy [J]

* HVAC,Average, Water Heater Use Side Mass Flow Rate [kg/s]

* HVAC,Average,Water Heater Use Side Inlet Temperature [C]

* HVAC,Average,Water Heater Use Side Outlet Temperature [C]

* HVAC,Average,Water Heater Use Side Heat Transfer Rate [W]

* HVAC,Sum,Water Heater Use Side Heat Transfer Energy [J]

* HVAC,Average,Water Heater Source Side Mass Flow Rate [kg/s]

* HVAC,Average,Water Heater Source Side Inlet Temperature [C]

* HVAC,Average,Water Heater Source Side Outlet Temperature [C]

* HVAC,Average,Water Heater Source Side Heat Transfer Rate [W]

* HVAC,Sum,Water Heater Source Side Heat Transfer Energy [J]

* HVAC,Average,Water Heater Off Cycle Parasitic Tank Heat Transfer Rate [W]

* HVAC,Sum,Water Heater Off Cycle Parasitic Tank Heat Transfer Energy [J]

* HVAC,Average,Water Heater On Cycle Parasitic Tank Heat Transfer Rate [W]

* HVAC,Sum,Water Heater On Cycle Parasitic Tank Heat Transfer Energy [J]

* HVAC,Average,Water Heater Total Demand Heat Transfer Rate [W]

* HVAC,Sum,Water Heater Total Demand Energy [J]

* HVAC,Average,Water Heater Heating Rate [W]

* HVAC,Sum,Water Heater Heating Energy [J]

* HVAC,Average,Water Heater Unmet Demand Heat Transfer Rate [W]

* HVAC,Sum,Water Heater Unmet Demand Heat Transfer Energy [J]

* HVAC,Average,Water Heater Venting Heat Transfer Rate [W]

* HVAC,Sum,Water Heater Venting Heat Transfer Energy [J]

* HVAC,Average,Water Heater Net Heat Transfer Rate [W]

* HVAC,Sum,Water Heater Net Heat Transfer Energy [J]

* HVAC,Sum,Water Heater Cycle On Count []

* HVAC,Average,Water Heater Runtime Fraction []

* HVAC,Average,Water Heater Part Load Ratio []

* HVAC,Average,Water Heater Electric Power [W]

* HVAC,Average,Water Heater &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Water Heater &lt;Fuel Type&gt; Energy [J]

* HVAC,Average,Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Energy [J]

* HVAC,Average,Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Rate [W]

* HVAC,Sum,Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Energy [J]

* HVAC,Average,Water Heater Water Volume Flow Rate [m3/s]

* HVAC,Sum,Water Heater Water Volume [m3]



#### Water Heater Tank Temperature [C]

The average water tank temperature.

#### Water Heater Final Tank Temperature [C]

The final water tank temperature at the end of the system timestep. If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water heater. Also see the output variable:  Water Heater Net Heat Transfer Energy.

#### Water Heater Heat Loss Rate [W]

The average heat loss rate due to the off- and on-cycle loss coefficients to the ambient temperature.

#### Water Heater Heat Loss Energy [J]

The heat loss energy due to the off- and on-cycle loss coefficients to the ambient temperature.

#### Water Heater Use Side Mass Flow Rate [kg/s]

The use side mass flow rate. If stand-alone, this is the scheduled use flow rate.

#### Water Heater Use Side Inlet Temperature [C]

The inlet temperature on the use side.

#### Water Heater Use Side Outlet Temperature [C]

The outlet temperature on the use side.

#### Water Heater Use Side Heat Transfer Rate [W]

The average heat transfer rate between the use side water and the tank water.

#### Water Heater Use Side Heat Transfer Energy [J]

The heat transfer energy between the use side water and the tank water.

#### Water Heater Source Side Mass Flow Rate [kg/s]

The source side mass flow rate. If in stand-alone operation, this is 0.

#### Water Heater Source Side Inlet Temperature [C]

The inlet temperature on the source side.

#### Water Heater Source Side Outlet Temperature [C]

The outlet temperature on the source side.

#### Water Heater Source Side Heat Transfer Rate [W]

The average heat transfer rate between the source side water and the tank water.

#### Water Heater Source Side Heat Transfer Energy [J]

The heat transfer energy between the source side water and the tank water.

#### Water Heater Off Cycle Parasitic Tank Heat Transfer Rate [W]

The average heat gain rate to the tank water due to off-cycle parasitics.

#### Water Heater Off Cycle Parasitic Tank Heat Transfer Energy [J]

The heat gain energy to the tank water due to off-cycle parasitics.

#### Water Heater On Cycle Parasitic Tank Heat Transfer Rate [W]

The average heat gain rate to the tank water due to on-cycle parasitics.

#### Water Heater On Cycle Parasitic Tank Heat Transfer Energy [J]

The heat gain energy to the tank water due to on-cycle parasitics.

#### Water Heater Total Demand Heat Transfer Rate [W]

The average heating rate demanded to maintain the setpoint temperature.

#### Water Heater Total Demand Energy [J]

The heating energy demanded to maintain the setpoint temperature.

#### Water Heater Heating Rate [W]

The average heating rate supplied by the heater element or burner.

#### Water Heater Heating Energy [J]

The heating energy supplied by the heater element or burner.

#### Water Heater Unmet Demand Heat Transfer Rate [W]

The average heating rate unmet by the heater element or burner. The difference between the Total Demand Rate and the Heating Rate.

#### Water Heater Unmet Demand Heat Transfer Energy [J]

The heating energy unmet by the heater element or burner. The difference between the Total Demand Energy and the Heating Energy.

#### Water Heater Venting Heat Transfer Rate [W]

The average venting rate to keep the tank below the Maximum Temperature Limit.

#### Water Heater Venting Heat Transfer Energy [J]

The venting energy to keep the tank below the Maximum Temperature Limit.

#### Water Heater Net Heat Transfer Rate [W]

The average net heat transfer rate when considering all losses and gains.

#### Water Heater Net Heat Transfer Energy [J]

The net heat transfer energy when considering all losses and gains.

#### Water Heater Cycle On Count []

The number of times that the heater turned on in the time period.

#### Water Heater Runtime Fraction []

The fraction of the time period that the heater was running.

#### Water Heater Part Load Ratio []

The fraction of the Heater Maximum Capacity.

#### Water Heater &lt;Fuel Type&gt; Rate [W]

#### Water Heater Electric Power [W]

The average fuel consumption rate for the heater element or burner.

#### Water Heater &lt;Fuel Type&gt; Energy [J]

The fuel consumption energy for the heater element or burner.

#### Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Rate [W]

#### Water Heater Off Cycle Parasitic Electric Power [W]

The average fuel consumption rate for the off-cycle parasitics.

#### Water Heater Off Cycle Parasitic &lt;Fuel Type&gt; Energy [J]

The fuel consumption energy for the off-cycle parasitics.

#### Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Rate [W]

#### Water Heater On Cycle Parasitic Electric Power [W]

The average fuel consumption rate for the on-cycle parasitics.

#### Water Heater On Cycle Parasitic &lt;Fuel Type&gt; Energy [J]

The fuel consumption energy for the on-cycle parasitics.

#### Water Heater Water Volume Flow Rate [m<sup>3</sup>/s]

The water consumption rate for the use side, if in stand-alone operation.

#### Water Heater Water Volume [m<sup>3</sup>]

The water consumption for the use side, if in stand-alone operation.

#### Water Heater Mains Water Volume [m3]

The volume of water consumption drawn from mains water service.

### WaterHeater:Stratified

The WaterHeater:Stratified object divides the water tank into multiple nodes of equal volume. The nodes are coupled by vertical conduction effects, internode fluid flow, and temperature inversion mixing. The object simultaneously solves the differential equations governing the energy balances on the nodes using a numerical method. The system timestep is divided into many small substeps that allow the simulation to capture events that occur on a very short time scale. This approach allows ambient losses and parasitic loads to be divided into on-cycle and off-cycle effects and accounted for in detail.

For losses to the ambient environment, the ambient air temperature can be taken from a schedule, a zone, or the exterior. When used with a zone, a fraction of the skin losses can be added to the zone heat balance as internal heat gains.

The WaterHeater:Stratified object allows two heating elements to be simulated. The two elements can cycle on and off to maintain the node temperature within the deadband. The Heater Priority Control field determines how the heaters work together. There are two options:  MasterSlave or Simultaneous. In the MasterSlave option, Heater 1 is the master and Heater 2 is the slave. That is, both heaters are not allowed to turn on at the same time. If the thermostats ask for heat at both Heater 1 and 2, only Heater 1 will turn on. Once Heater 1 has met the set point, it turns off and Heater 2 can turn on, if necessary. In the Simultaneousoption, Heater 1 and Heater 2 can turn on and off independently.  Autosizing is available for only Heater 1.

#### Field: Name

The name of the WaterHeater:Stratified object.

#### Field: End-Use Subcategory

Allows you to specify a user-defined end-use subcategory, e.g., "Laundry", "Dish Washing", etc. A new meter for reporting is created for each unique subcategory  (ref: Output:Meter objects). Subcategories are also reported in the ABUPS table under the "Water Systems" end-use category. If this field is omitted or blank, the water use will be assigned to the "General" end-use subcategory.

#### Field: Tank Volume

The actual volume [m3] of fluid in the tank. This field is autosizable if used with a Water Heater:Sizing object.  The actual volume is typically not equal to the nominal volume specified by the manufacturer. Actual volume is almost always 10% lower for electric water heaters, and 5% lower for gas water heaters (Burch and Erickson 2004).

Burch, J., and P. Erickson. 2004. "Using Ratings Data to Derive Simulation-Model Inputs for Storage-Tank Water Heaters". *Proceedings of the Solar 2004 Conference, 11-14 July 2004, Portland, Oregon*, American Solar Energy Society (ASES), pp. 393-398.

#### Field: Tank Height

The height [m] of the tank. For the **HorizontalCylinder** shape (see below) the height of the tank is the measure in the axial direction, i.e., the height if you were to stand the cylinder up on its end. This field is autosizable if used with a Water Heater:Sizing object.

#### Field: Tank Shape

The tank shape determines the size and skin losses of the stratified nodes. There are three options:  **VerticalCylinder**, **HorizontalCylinder**, and **Other**.

**VerticalCylinder** describes most upright residential water heaters.

HorizontalCylinder describes a few specialty water heaters and large commercial storage tanks. HorizontalCylinder can also be used to model an outdoor storage tank located above a solar collector in a thermosiphon configuration. HorizontalCylinder implies that the tank is divided into nodes of equal mass, but not equal height.

Other describes water heaters or storage tanks that have a uniform horizontal cross-section, but are not cylinders, e.g., a cuboid or other shape. The length of the perimeter is then specified by the Tank Perimeter field.

If blank, the default shape is **VerticalCylinder**.

#### Field: Tank Perimeter

The length of the tank perimeter [m]. This field is only used if Tank Shape is **Other**.

#### Field: Maximum Temperature Limit

The temperature [°C] at which the tank water becomes dangerously hot and is vented through boiling or an automatic safety. The tank temperature will never exceed the maximum. Any extra heat added to the tank is immediately vented. Note:  The maximum temperature must be greater than the setpoint temperature at all times.

#### Field: Heater Priority Control

The heater priority control determines how Heater 1 and Heater 2 work together. There are two options:  **MasterSlave** or **Simultaneous**. In the MasterSlave option, Heater 1 is the master and Heater 2 is the slave. In most residential electric water heaters, the heaters operate in a MasterSlave relationship. That is, both heaters are not allowed to turn on at the same time. If the thermostats ask for heat at both Heater 1 and 2, only Heater 1 will turn on. Once Heater 1 has met the set point, it turns off and Heater 2 can turn on, if necessary. In other words, only one heater can be on at any time, and Heater 1 is always has priority over Heater 2.

In the Simultaneous option, Heater 1 and Heater 2 can turn on and off independently.

If blank, the default is **MasterSlave**.

#### Field: Heater 1 Set Point Temperature Schedule Name

The reference to the schedule object specifying the hot water temperature set point [°C] for Heater 1. Also known as the "cut-out" temperature.

#### Field: Heater 1 Deadband Temperature Difference

The delta temperature difference [Δ°C] between the set point and the "cut-in" temperature at which Heater 1 will turn on. In other words, the "cut-in" temperature is Set Point – Deadband.

#### Field: Heater 1 Capacity

The heat rate [W] supplied to the water for Heater 1, probably the same as the "nominal" capacity. For residential electric water heaters, heating elements are usually 4500 W.  This field is autosizable if used with a Water Heater:Sizing object.

#### Field: Heater 1 Height

The height [m] of Heater 1 in the tank.

#### Field: Heater 2 Set Point Temperature Schedule Name

The reference to the schedule object specifying the hot water temperature set point [°C] for Heater 2. Also known as the "cut-out" temperature.

#### Field: Heater 2 Deadband Temperature Difference

The delta temperature difference [Δ°C] between the set point and the "cut-in" temperature at which Heater 2 will turn on. In other words, the "cut-in" temperature is Set Point – Deadband.

#### Field: Heater 2 Capacity

The heat rate [W] supplied to the water for Heater 1, probably the same as the "nominal" capacity. For residential electric water heaters, heating elements are usually 4500 W.

#### Field: Heater 2 Height

The height [m] of Heater 2 in the tank.

#### Field: Heater Fuel Type

The type of fuel used for both Heaters 1 and 2. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating.

#### Field: Heater Thermal Efficiency

The thermal conversion efficiency from fuel energy to heat energy for the heater element or burner (for both Heaters 1 and 2). This is not the same as the overall efficiency of the water heater.

#### Field: Off-Cycle Parasitic Fuel Consumption Rate

Off-cycle parasitics include parts of the water heater that consume fuel when the heater is off, for example, a pilot light, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the off-cycle parasitics.

#### Field: Off-Cycle Parasitic Fuel Type

The type of fuel used by the off-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.

#### Field: Off-Cycle Parasitic Heat Fraction to Tank

The fraction of off-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, a pilot light would deliver most of its heat to the tank water, as long as the thermal conversion efficiency must be taken into account, so perhaps 0.80 is reasonable. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.

#### Field: Off-Cycle Parasitic Height

The height [m] where any off-cycle parasitic heat gains are added to the tank.

#### Field: On-Cycle Parasitic Fuel Consumption Rate

On-cycle parasitics include parts of the water heater that consume fuel when the heater is on, for example, an induction fan, or stand-by electronic control circuits. The fuel consumption rate [W] is strictly the total fuel that is consumed by all of the on-cycle parasitics.

#### Field: On-Cycle Parasitic Fuel Type

The type of fuel used by the on-cycle parasitics. The fuel type can be Electricity, NaturalGas, PropaneGas, FuelOil\#1, FuelOil\#2, Coal, Diesel, Gasoline, Steam, OtherFuel1, OtherFuel2 or DistrictHeating. The fuel type can be the same or different from the Heater Fuel Type.

#### Field: On-Cycle Parasitic Heat Fraction to Tank

The fraction of on-cycle parasitic fuel energy that is converted to heat energy that ends up in the tank water. For example, an induction fan might (maybe) deliver a small fraction of its energy to the tank water for a value of 0.05. Electronic control circuits, on the other hand, do not add any heat to the tank and should be 0.

#### Field: On-Cycle Parasitic Height

The height [m] where any on-cycle parasitic heat gains are added to the tank.

#### Field: Ambient Temperature Indicator

The Ambient Temperature Indicator specifies how the ambient air temperature will be indicated. The field can be **Schedule**, **Zone**, or **Outdoors**. If **Schedule** is used, the Ambient Temperature Schedule value provides the ambient temperature. If **Zone** is used, the zone air temperature of the zone specified in the Ambient Temperature Zone field provides the ambient temperature. If **Outdoors** is used, the outdoor dry-bulb air temperature of the outdoor air node specified in the Ambient Temperature OutdoorAir:Node field provides the ambient temperature.

#### Field: Ambient Temperature Schedule Name

The reference to the schedule object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is **Schedule**.

#### Field: Ambient Temperature Zone

The reference to the zone object specifying the ambient air temperature around the tank for skin losses. This field is only used if Ambient Temperature Indicator is **Zone**.

#### Field: Ambient Temperature Outdoor Air Node

The reference to the outdoor air node specifying the ambient air temperature around the tank for skin losses. An outdoor air node can be defined by an OutdoorAir:Node object or OutdoorAir:NodeList object. This field is only used if Ambient Temperature Indicator is **Outdoors**.

#### Field: Uniform Skin Loss Coefficient Per Unit Area to Ambient Temperature

The uniform skin loss coefficient [W/m2-K] or U-Value of the tank to the ambient air temperature. The uniform skin loss accounts for the tank insulation and applies during both off- and on-cycle operation. The overall losses at any particular node can be further modified using the Additional Loss Coefficient fields to account for thermal shorting due to pipe penetrations, water heater feet, and any other loss effects.

#### Field: Skin Loss Fraction to Zone

If the Ambient Temperature Indicator is **Zone**, this field adds the specified fraction of the skin losses to the zone heat balance as an internal gain.

#### Field: Off-Cycle Flue Loss Coefficient to Ambient Temperature

The off-cycle flue loss coefficient [W/K] to the ambient air temperature. This field mainly applies to gas water heaters that have a flue.

#### Field: Off-Cycle Flue Loss Fraction to Zone

If the Ambient Temperature Indicator is **Zone**, this field adds the specified fraction of the off-cycle flue losses to the zone heat balance as an internal gain.

#### Field: Peak Use Flow Rate

The peak flow rate [m<sup>3</sup>/s] of domestic hot water usage for stand-alone operation, i.e., without plant loop node connections. The peak value is multiplied by the Use Flow Rate Fraction Schedule. If there are node connections, this field is not used.

#### Field: Use Flow Rate Fraction Schedule Name

The reference to the schedule object specifiying the current fraction of Peak Volumetric Use Flow Rate of domestic hot water usage for stand-alone operation. If blank, the fraction defaults to 1.0 at all times.

#### Field: Cold Water Supply Temperature Schedule Name

The reference to the schedule object specifying the cold water temperature [°C] from the supply mains that makes up for the hot water lost down the drain. If blank, water temperatures are calculated by the Site:WaterMainsTemperature object. This field is for stand-alone operation only. If there are node connections, this field is not used.

#### Field: Use Side Inlet Node Name

The inlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.

#### Field: Use Side Outlet Node Name

The outlet node connection to the plant loop for the use side of the water heater. Typically the use side draws hot water from the tank and returns cooler water.

#### Field: Use Side Effectiveness

This field specifies the heat transfer effectiveness between the use side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the use side water and the tank water. If the effectiveness is less than 1.0, then the use side outlet water temperature will not be as hot as the tank water at the outlet node, simulating an external heat exchanger that is indirectly coupled to the water heater tank.

#### Field: Use Side Inlet Height

The height of the use side inlet to the tank. If blank, the inlet defaults to the bottom of the tank. The inlet height cannot be higher than the tank height.

#### Field: Use Side Outlet Height

The height of the use side outlet from the tank. If blank or **autocalculate**, the inlet defaults to the top of the tank. The outlet height cannot be higher than the tank height.

#### Field: Source Side Inlet Node

The inlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.

#### Field: Source Side Outlet Node

The outlet node connection to the plant loop for the source side of the water heater. Typically the source side draws cold water from the tank and returns warmer water.

#### Field: Source Side Effectiveness

This field specifies the heat transfer effectiveness between the source side water and the tank water. If the effectiveness is set to 1 then complete heat transfer occurs, simulating perfect mixing of the source side water and the tank water. If the effectiveness is less than 1.0, then the source side outlet water temperature will be higher than the tank water at the outlet node, simulating an external heat exchanger that is indirectly coupled to the water heater tank.

#### Field: Source Side Inlet Height

The height of the source side inlet to the tank. If blank or **autocalculate**, the inlet defaults to the top of the tank. The inlet height cannot be higher than the tank height.

#### Field: Source Side Outlet Height

The height of the source side outlet from the tank. If blank, the inlet defaults to the bottom of the tank. The outlet height cannot be higher than the tank height.

#### Field: Inlet Mode

The inlet mode of entering fluid from the use and source sides. There are two options:  **Fixed** or **Seeking**. In Fixed mode, the fluid enters at the fixed heights specified above. In Seeking mode, the fluid "seeks out" the stratified node that is closest to the inlet temperature and adds all flow to that node. The Seekingbmode provides maximum stratification. The default is **Fixed**.

#### Field: Use Side Design Flow Rate

This field is optional and is used to specify the design flow rate through the Use Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Use Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.

#### Field: Source Side Design Flow Rate

This field is optional and is used to specify the design flow rate through the Source Side of the water heater.  The volumetric design flow rate is specified in m<sup>3</sup>/s.  The field is needed when the Source Side is connected to a plant loop.  The field can be autosized.  If autosized, then the input file should include a Plant Sizing object for the plant loop.  Sizing results are reported in the EIO file.

#### Field: Indirect Water Heating Recovery Time

This field is optional and is used to provide a design parameter for autosizing design flow rates when the water heater is connected to the demand side of a plant loop.  The recovery time is expressed in hours.  This is the time that the entire volume of the tank can be heated from 14.4ºC to 57.2ºC (58ºF to 135ºF) with an inlet temperature defined as the exit temperature in the associated Plant Sizing object.  The default is 1.5 hours.  The calculation is based on log-mean temperature difference (LMTD) and includes the heat transfer effectiveness factor entered above.

#### Field: Number Of Nodes

The number of stratified nodes in the tank. There must be at least one node. The maximum number of nodes is 12, although this limit can be increased by editing the IDD.

#### Field: Additional Destratification Conductivity

An additional destratification conductivity [W/m-K] is added to the fluid conductivity of water (0.6 W/m-K) to account for vertical conduction effects along the inside of the tank wall, and perhaps other vertical components such as the flue, the cold water inlet pipe (dip tube), and the anode rod.

#### Field: Node 1-12 Additional Loss Coefficient

An additional loss coefficient [W/K] added to the skin losses for a given node to account for thermal shorting due to pipe penetrations, water heater feet, and any other loss effects.

#### Field: Source Side Flow Control Mode

This field is optional and is used to provide control over the logic used by the source side of the water heater to request flow. There are three choices for different modes: IndirectHeatPrimarySetpoint, IndirectHeatAlternateSetpoint, or StorageTank.    The mode called IndirectHeatPrimarySetpoint is the historical behavior prior to version 8.1.  In this mode the water heater will request flow at the source side when the main setpoint, in the input field called Setpoint Temperature Schedule Name, and deadband call for the tank to be heated.  This mode is typical for a water heater indirectly heated by a boiler.  The mode called IndirectHeatAlternateSetpoint is similar but it bases its control decisions on an alternate setpoint given in the following field.  This mode is useful when the indirect source of heat may not satisfy the load and an internal heater is used for backup.  The mode called StorageTank is for a passive tank and it always requests flow unless the tank temperature is equal to or higher than the maximum limit given in the input field called Maximum Temperature Limit.

#### Field: Indirect Alternate Setpoint Temperature Schedule Name

This field is optional and is used to provide a schedule with alternate setpoints for use with the IndirectHeatAlternateSetpoint mode in the previous field.  The input field should contain a reference to a schedule object specifying the hot water temperature setpoint [°C] to use as the "cut-out" temperature for control logic at the source side.



```idf
WaterHeater:Stratified,
    Electric Water Heater,  !- Name
    Water Heater,  !- End-Use Subcategory
    0.1893,  !- Tank Volume {m3}
    1.4,  !- Tank Height {m}
    VerticalCylinder,  !- Tank Shape
    ,  !- Tank Perimeter {m}
    82.2222,  !- Maximum Temperature Limit {C}
    MasterSlave,  !- Heater Priority
    Hot Water Set Point Temp Schedule,  !- Heater 1 Set Point Temperature Schedule
    2.0,  !- Heater 1 Deadband Temperature Difference {deltaC}
    4500,  !- Heater 1 Capacity {W}    (Master)
    1.0,  !- Heater 1 Height {m}
    Hot Water Set Point Temp Schedule,  !- Heater 2 Set Point Temperature Schedule
    5.0,  !- Heater 2 Deadband Temperature Difference {deltaC}
    4500,  !- Heater 2 Capacity {W}    (Slave)
    0.0,  !- Heater 2 Height {m}
    ELECTRICITY,  !- Heater Fuel Type
    0.98,  !- Heater Thermal Efficiency
    10,  !- Off-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- Off-Cycle Parasitic Fuel Type
    0,  !- Off-Cycle Parasitic Heat Fraction To Tank
    ,  !- Off-Cycle Parasitic Height {m}
    10,  !- On-Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,  !- On-Cycle Parasitic Fuel Type
    0,  !- On-Cycle Parasitic Heat Fraction To Tank
    ,  !- On-Cycle Parasitic Height {m}
    SCHEDULE,  !- Ambient Temperature Indicator
    Ambient Temp Schedule,  !- Ambient Temperature Schedule
    ,  !- Ambient Temperature Zone
    ,  !- Ambient Temperature Outdoor Air Node
    0.846,  !- Uniform Skin Loss Coefficient Per Unit Area To Ambient Temperature {W/m2-K}
    ,  !- Skin Loss Fraction To Zone {}
    ,  !- Off-Cycle Flue Loss Coefficient To Ambient Temperature {W/K}
    ,  !- Off-Cycle Flue Loss Fraction To Zone {}
    ,  !- Peak Volumetric Use Flow Rate {m3/s}
    ,  !- Use Flow Rate Fraction Schedule
    ,  !- Cold Water Supply Temperature Schedule
    Water Heater Use Inlet Node,  !- Use Side Inlet Node
    Water Heater Use Outlet Node,  !- Use Side Outlet Node
    1.0,  !- Use Side Effectiveness {}
    ,  !- Use Side Inlet Height {m}
    ,  !- Use Side Outlet Height {m}
    ,  !- Source Side Inlet Node
    ,  !- Source Side Outlet Node
    ,  !- Source Side Effectiveness {}
    ,  !- Source Side Inlet Height {m}
    ,  !- Source Side Outlet Height {m}
    FIXED,  !- Inlet Mode {FIXED | SEEKING}
    6,  !- Number Of Nodes
    0.1,  !- Destratification Conductivity {W/m-K}
    0.15,  !- Node 1 Additional Loss Coefficient {W/K}
    ,  !- Node 2 Additional Loss Coefficient {W/K}
    ,  !- Node 3 Additional Loss Coefficient {W/K}
    ,  !- Node 4 Additional Loss Coefficient {W/K}
    ,  !- Node 5 Additional Loss Coefficient {W/K}
    0.1;  !- Node 6 Additional Loss Coefficient {W/K}
```




### Stratified Water Heater Outputs

All of the output variables reported for the WaterHeater:Mixed object also apply to the WaterHeater:Stratified object, with several qualifications noted below:

#### Water Heater Tank Temperature [C]

The average water tank temperature, i.e., the average of all of the node average temperatures.

#### Water Heater Final Tank Temperature [C]

The final water tank temperature at the end of the system timestep, i.e., the average of all of the final node temperatures at the end of the system timestep. If reported at the "Detailed" interval, this output variable can be used to verify an exact energy balance on the water heater.

#### Water Heater Heating Rate [W]

The total average heating rate supplied by Heater 1 plus Heater 2.

#### Water Heater Heating Energy [J]

The total heating energy supplied by Heater 1 plus Heater 2.

#### Water Heater Cycle On Count []

The number of times that either Heater 1 or Heater 2 turned on in the time period.

#### Water Heater Runtime Fraction []

The fraction of the time period that either Heater 1 or Heater 2 was running.

In addition, the WaterHeater:Stratified object also reports the following output variables:

* HVAC,Average,Water Heater Heater 1 Heating Rate [W]

* HVAC,Average,Water Heater Heater 2 Heating Rate [W]

* HVAC,Sum,Water Heater Heater 1 Heating Energy [J]

* HVAC,Sum,Water Heater Heater 2 Heating Energy [J]

* HVAC,Sum,Water Heater Heater 1 Cycle On Count []

* HVAC,Sum,Water Heater Heater 2 Cycle On Count  []

* HVAC,Average,Water Heater Heater 1 Runtime Fraction []

* HVAC,Average,Water Heater Heater 2 Runtime Fraction []

* HVAC,Average,Water Heater Temperature Node &lt;x&gt; [C]

* HVAC,Average,Water Heater Final Temperature Node &lt;x&gt; [C]

#### Water Heater Heater 1 Heating Rate [W]

The average heating rate supplied by Heater 1.

#### Water Heater Heater 2 Heating Rate [W]

The average heating rate supplied by Heater 2.

#### Water Heater Heater 1 Heating Energy [J]

The heating energy supplied by Heater 1.

#### Water Heater Heater 2 Heating Energy [J]

The heating energy supplied by Heater 2.

#### Water Heater Heater 1 Cycle On Count []

The number of times that Heater 1 turned on in the time period.

#### Water Heater Heater 2 Cycle On Count  []

The number of times that Heater 2 turned on in the time period.

#### Water Heater Heater 1 Runtime Fraction []

The fraction of the time period that Heater 1 was running.

#### Water Heater Heater 2 Runtime Fraction []

The fraction of the time period that Heater 2 was running.

#### Water Heater Temperature Node 1-12 [C]

The average node temperature.

#### Water Heater Final Temperature Node 1-12 [C]

The final node temperature at the end of the system timestep.

### WaterHeater:Sizing

The WaterHeater:Sizing object is used to provide additional input data needed for designing tank volume and/or heater capacity for either the Mixed or Stratified water heaters.  This object is only needed if volume or capacity is being automatically sized.  There are no output variable associated with this object --  sizing results are reported to the EIO output file and some predefined summary reports.

A source of design input data for use with this object can be found in the current ASHRAE Handbook HVAC Applications chapter on Service Water Heating.

The idd entry for this object follows.

#### Field: WaterHeater Name

This field contains the unique name of the water heater being sized.  This name should match the name of a Water Heater:Mixed or a Water Heater:Stratified input object defined elsewhere in the input file.

#### Field: Design Mode

This field describes which of several methods are to be used for sizing the water heater.  There are six possible choices and one of the following should be selected:

- **PeakDraw**. This design method uses the design flow rates of all the different demands placed on the water heater.  The tank size is based on how long it can meet the demand and how quickly it can recover.  The user enters the time in hours that the water heater can meet the demands.  Only the hot water uses connected to an individual water heater, or scheduled in the water heater object for stand-alone units, are included in that water heater’s peak draw.

- **ResidentialHUD-FHAMinimum** This design method is based on minimum permissible water heater sizes (established by HUD-FHA in its Minimum Property Standards for One- and Two-Family Living Units, No. 4900.1-1982).  The user enters the number of bathrooms and bedrooms in this input object.  The smallest allowable water heater sizes are used.

- **PerPerson** This design method scales sizes based on the total number of people in all zones in the building.  Each water heater in the model will be sized using the total (peak, design) number of people for the entire model.  The number of people is determined from People objects defined elsewhere in the input file

- **PerFloorArea** This design method scales sizes based on the total floor area in all the zones in the building.  Each water heater in the model will be sized using all the floor area in the model.  The floor areas are determined from the geometry input elsewhere in the input file.

- **PerUnit** This design method scales sizes based on an arbitrary number of units.  This can be used, for example, to size based on the number of rooms in a lodging building.  The user provides the number of units in an input field in this object.

- **PerSolarCollectorArea** This design method scales tank volume based on the collector area for a solar hot water collector.  The collector area is summed for all the collectors in the model and each tank is sized for the total.  The collector area is determined from input for Solar Collectors defined elsewhere in the input file.

#### Field: Time Storage Can Meet Peak Draw

This field provides the time, in hours, that the tank’s volume can sustain a peak draw.  It is used to size the tank’s volume which is the simple product of peak draw volume flow rate and the draw time.  There is no assurance that the water will be at the desired temperature for the entire draw.  This field is only used if the Design Mode is “**PeakDraw**.” For a water heater connected to a full plant loop, it should be on the supply side and the plant loop needs a Plant Sizing object and the draw rate is the Use side design flow rate. For a stand-alone water heater, the draw rate is the maximum scheduled peak use flow rate.

#### Field: Time for Tank Recovery

This field provides the the time, in hours, that tank’s heater needs to recover the volume of the tank. The temperatures used to define recovery are a starting temperature of 14.4ºC (58ºF) and a final temperature of 57.2ºC (135ºF). This field is only used if the Design Mode is “**PeakDraw**.”

#### Field: Nominal Tank Volume for Autosizing Plant Connections

This field is used in case the water heater is indirectly heated by its source side connections and they are also autosized.  Because of the complexity of such a water heater and the timing for when sizing calculation happen inside EnergyPlus, the Source side connection flow rates need to be reported before the tank’s volume can be sized to meet Peak Draw.  This input field is used to provide a nominal tank volume to use temporarily while the flow connections are sized.  This field is only used if the Design Mode is “**PeakDraw**” and the water heater has autosized plant connections on the demand side.

#### Field: Number of Bedrooms

This field is used to enter the numer of bedrooms in the model.  This field is only used if the Design Mode is “**ResidentialHUD-FHAMinimum**.”

#### Field: Number of Bathrooms

This field is used to enter the number of bathrooms in the model.  This field is only used if the Design Mode is “**ResidentialHUD-FHAMinimum**.”

#### Field: Storage Capacity per Person

This field is used to enter the tank’s storage volume on per-person basis.  The units are m<sup>3</sup>/person.  This field is only used if the Design Mode is “**PerPerson**.”

#### Field: Recovery Capacity per Person

This field is used to enter the recovery capacity per person in units of m<sup>3</sup>/person/hr.  This is the volume of water the heater can recover in one hour per person.  Recovery is heating water from a starting temperature of 14.4ºC (58ºF) to a final temperature of 57.2ºC (135ºF).  This field is only used if the Design Mode is “**PerPerson**.”

#### Field: Storage Capacity per Floor Area

This field is used to enter the tank’s storage volume on a per-floor-area basis.  The units are m<sup>3</sup> /m<sup>2</sup> (water/floor area).  This field is only used if the Design Mode is “**PerFloorArea**.”

#### Field: Recovery Capacity per Floor Area

This field is used to enter the recovery capacity per floor area in units of m<sup>3</sup>/m<sup>2</sup>/hr.  This is the volume water the heater can recover in an hour per floor area.  Recovery is heating water from a starting temperature of 14.4ºC (58ºF) to a final temperature of 57.2ºC (135ºF).  This field is only used if the Design Mode is “**PerFloorArea**.”

#### Field: Number of Units

This field is used to enter the number of Units for use in sizing on per-Unit basis with the next two fields.  This field is only used if the Design Mode is “**PerUnit**.”  This can be used to account for any arbitrary item such as lodging rooms, desks, water fixtures, restrooms, etc.

#### Field: Storage Capacity per Unit

This field is used to enter the tanks’ storage volume on per-Unit basis.  The units are m<sup>3</sup>/Unit.  The number of Units is entered in the previous field.  This field is only used if the Design Mode is “**PerUnit**.”

#### Field: Recovery Capacity per Unit

This field is used to enter the recover capacity per Unit in units of m<sup>3</sup>/Unit/hr.  This is the volume of water the heater can recover in an hour per Unit.  Recovery is heating water from a starting temperature of 14.4ºC (58ºF) to a final temperature of 57.2ºC (135ºF).  This field is only used if the Design Mode is “**PerUnit**.”

#### Field: Storage Capacity per Collector Area

This field is used to enter the tank’s storage volume on per-solar-collector-area basis.  The units are m<sup>3</sup>/m<sup>2</sup>.  This field is only used if the Design Mode is “**PerSolarCollectorArea**.”

#### Field: Height Aspect Ratio

This field is used to scale the height of a stratified tank to preserve relative geometry for different size tanks. The Height Aspect Ratio is defined at the length scale in the vertical direction (height) divided by the length scale in the horizontal direction (diameter).  This field is only used if the water heater being sized is a Water Heater:Stratified, the tank height has been set to Autosize, and the tank shape is set to **VerticalCylinder**. This field can be used with any Design Mode.

### WaterHeater:HeatPump:PumpedCondenser

The heat pump water heater with pumped condenser (HPWH) is a compound object consisting of a water heater tank (e.g., `WaterHeater:Mixed` or `WaterHeater:Stratified`), a direct expansion (DX) “coil” (i.e., an air-to-water DX compression system which includes a water heating coil, air coil, compressor, and water pump), and a fan to provide air flow across the air coil associated with the DX compression system. These objects work together to model a system which heats water using zone air, outdoor air, or a combination of zone and outdoor air as the primary heat source. Numerous configurations of tank location, inlet air source, and DX coil compressor location can be modeled, with one common configuration shown below.

![HPHotWaterHeater](media/image192.png)

Figure 81. Schematic diagram for a heat pump water heater located in a zone

In this model, the heat pump water heater’s DX coil is considered the primary heat source and the water tank’s heater (element or burner) provides supplemental heat as necessary. The model also assumes that the heat pump’s fan and water pump cycle on and off with the compressor.

To model a heat pump water heater, the input data file must include some combination of the following objects depending on the configuration to be modeled:

- `WaterHeater:HeatPump:PumpedCondenser` (required)

- `WaterHeater:Mixed` or `WaterHeater:Stratified` (required)

- `Coil:WaterHeating:AirToWaterHeatPump:Pumped` or `Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed` (required)

- `Fan:OnOff` (required)

- `ZoneHVAC:EquipmentList` (when the HPWH draws some or all of its air from the zone, the heat pump water heater type and name must be in this list)

- `ZoneHVAC:EquipmentConnections` (when the HPWH draws some or all of its air from the zone, the HPWH air inlet and outlet node names must be provided in this object)

- `OutdoorAir:NodeList` (for HPWHs that use outdoor air as all or part of the heat source, the HPWH outdoor air node name must be provided in this list)

The input fields for the compound object are described in detail below:

#### Field: Name

This alpha field contains a unique user-assigned name for an instance of a heat pump water heater. Any reference to this heat pump water heater by another object will use this name.

#### Field: Availability Schedule Name

This alpha field contains the name of the schedule (ref: Schedule) that denotes whether the heat pump compressor is available to operate during a given time period. A schedule value equal to 0 denotes that the heat pump compressor is off for that time period. A value other than 0 denotes that the heat pump compressor is available to operate during that time period. During times when the heat pump compressor is scheduled off, the heater (element or burner) in the water tank object operates based on its tank set point temperature schedule and the heat pump’s parasitic electric power is also off for that time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Compressor Setpoint Temperature Schedule Name

This alpha field contains the name of the schedule (ref: Schedule) that specifies the set point (or “cut-out”) temperature for the heat pump compressor. Temperature values used in this schedule should be in degrees Celsius. The heat pump compressor cycles off when the tank water reaches this set point temperature. Once the heat pump compressor cycles off, the tank water temperature floats downward until it falls below the set point temperature minus the dead band temperature difference defined below (i.e., the “cut-in” temperature). At this point, the heat pump compressor cycles on and remains on until the heat pump compressor set point temperature is reached.

#### Field: Dead Band Temperature Difference

This numeric field contains the dead band temperature difference in degrees Celsius. The heat pump compressor “cut-in” temperature is defined as the compressor set point temperature defined above minus this dead band temperature difference. The heat pump compressor cycles on when the water temperature in the tank falls below the “cut-in” temperature. The heat pump compressor remains on until the water temperature in the tank rises above the compressor set point (“cut-out”) temperature defined above. The dead band temperature difference must be greater than 0°C and less than or equal to 20°C. If this field is left blank, the default value is 5°C.

In this model, the heat pump water heater’s DX compression system is considered the primary heat source and the water tank’s heater (element or burner) provides supplemental heat as necessary. Therefore, the cut-in temperature for the heat pump compressor (set point minus dead band temperature difference) is usually higher than the set point temperature for the heater (element or burner) in the associated water heater tank object. At times when the water heater tank set point temperature is greater than the cut-in temperature of the heat pump compressor, the heat pump compressor is disabled and the tank’s heater is used to heat the water.

#### Field: Condenser Water Inlet Node Name

This alpha field contains the name of the inlet water node for the heat pump’s water heating coil (condenser). This node name must also be specified in the water heater tank object as the source outlet node name, and in the DX coil object as the condenser water inlet node name.

#### Field: Condenser Water Outlet Node Name

This alpha field contains the name of the outlet water node for the heat pump’s water heating coil (condenser). This node name must also be specified in the water heater tank object as the source inlet node name, and in the DX coil object as the condenser water outlet node name.

#### Field: Condenser Water Flow Rate

This numeric field contains the heat pump’s condenser water flow rate in cubic meters per second. It is the actual condenser water flow rate to be simulated, which may differ from the rated condenser water volumetric flow rate specified for the heat pump’s DX coil (Ref. Coil:WaterHeating:AirToWaterHeatPump). This water flow rate must be greater than 0 or this field is autocalculatable. If autocalculated (field value = **autocalculate**), the condenser water flow rate is set equal to the rated heating capacity of the heat pump’s DX coil multiplied by 4.487E-8 m<sup>3</sup>/s/W. When this flow rate is different from the Rated Condenser Water Volumetric Flow Rate specified in the heat pump’s DX coil object (Ref. Coil:WaterHeating:AirToWaterHeatPump), the user should also specify a Total Heating Capacity Modifier Curve Name (function of water flow fraction) and a Heating COP Modifier Curve Name (function of water flow fraction) in the associated DX coil object to account for differences in capacity and power consumption at the off-rated water flow rate.

#### Field: Evaporator Air Flow Rate

This numeric field contains the air flow rate across the heat pump’s air coil (evaporator) in cubic meters per second. It is the actual air flow rate to be simulated, which may differ from the rated evaporator air volumetric flow rate specified for the heat pump’s DX coil (Ref. Coil:WaterHeating:AirToWaterHeatPump:Pumped). Values must be greater than 0 or this field is autocalculatable. If autocalculated (field value = **autocalculate**), the evaporator air flow rate is set equal to the rated heating capacity of the heat pump’s DX coil multiplied by 5.035E-5 m<sup>3</sup>/s/W. When this flow rate is different from the Rated Evaporator Air Volumetric Flow Rate specified in the heat pump’s DX coil object (Ref. Coil:WaterHeating:AirToWaterHeatPump:Pumped), the user should also specify a Total Heating Capacity Modifier Curve Name (function of air flow fraction) and a Heating COP Modifier Curve Name (function of air flow fraction) in the associated DX coil object to account for differences in capacity and power consumption at the off-rated air flow rate.

#### Field: Inlet Air Configuration

This choice field defines the configuration of the air flow path through the heat pump air coil (evaporator) and fan section. Valid entries are **Schedule**, **ZoneAirOnly**, **OutdoorAirOnly**, or **ZoneAndOutdoorAir**. If ‘Schedule’ is selected, names for an inlet air temperature schedule and an inlet air humidity schedule must be defined in the fields below. If ‘ZoneAirOnly’ is selected, the corresponding zone name must be entered in the Inlet Air Zone Name field below. If ‘ZoneAndOutdoorAir’ is selected, the corresponding Inlet Air Zone Name, Inlet Air Mixer Node Name, Outlet Air Splitter Node Name, and an Inlet Air Mixer Schedule Name must be entered in the corresponding fields below.

#### Field: Air Inlet Node Name

This alpha field contains the name of the node from which the heat pump water heater draws its inlet air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’, then this node name should be the name of a zone air exhaust node (Ref. ZoneHVAC:EquipmentConnections). If the Inlet Air Configuration field is set to ‘OutdoorAirOnly’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘Schedule’, this node name should simply be a unique name that allows the user to receive output on conditions at this node for verification purposes.

#### Field: Air Outlet Node Name

This alpha field contains the name of the node to which the heat pump water heater sends its outlet air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’, then this node name should be the name of a zone air inlet node (Ref. ZoneHVAC:EquipmentConnections). If the Inlet Air Configuration field is set to ‘OutdoorAirOnly’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘Schedule’, this node name should simply be a unique name that allows the user to receive output on conditions at this node for verification purposes.

#### Field: Outdoor Air Node Name

This alpha field contains the name of the node from which the heat pump water heater draws its outdoor air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘Schedule’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘ZoneAndOutdoorAir’ or ‘OutdoorAirOnly’, this node name should be the name of an outdoor air node (Ref. OutdoorAir:NodeList).

#### Field: Exhaust Air Node Name

This alpha field contains the name of the node to which the heat pump water heater sends its exhaust air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘Schedule’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘ZoneAndOutdoorAir’ or ‘OutdoorAirOnly’, then this node name should be a unique name that allows the user to receive output on conditions at this node for verification purposes.

#### Field: Inlet Air Temperature Schedule Name

This alpha field contains the name of a schedule used to define the dry-bulb temperature of the inlet air to the heat pump air coil (evaporator) and fan section. Schedule values should be in degrees Celsius. This field is only used when the Inlet Air Configuration defined above is specified as ‘Schedule’, otherwise leave this field blank.

#### Field: Inlet Air Humidity Schedule Name

This alpha field contains the name of a schedule used to define the humidity of the inlet air to the heat pump evaporator and fan section. Schedule values must be entered as relative humidity fraction from 0 to 1 (e.g., a schedule value of 0.5 means 50%RH). This field is only used when the Inlet Air Configuration defined above is specified as ‘Schedule’, otherwise leave this field blank.

#### Field: Inlet Air Zone Name

This alpha field contains the name of the zone from which the heat pump evaporator and fan section draws some or all of its inlet air. This field is only used when the Inlet Air Configuration defined above is specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’.

#### Field: Tank Object Type

This alpha (choice) field contains the type of water heater tank used by this heat pump water heater. Currently, the only valid choices are WaterHeater:Mixed or WaterHeater:Stratified.

#### Field: Tank Name

This alpha field contains the name of the specific water heater tank used by this heat pump water heater. This must be a tank of type `WaterHeater:Mixed` or `WaterHeater:Stratified`.

#### Field: Tank Use Side Inlet Node Name

This alpha field contains the name of the use side inlet node of the water heater tank used by this heat pump water heater. This name must match the Use Side Inlet Node Name in the water heater tank object (Ref. `WaterHeater:Mixed`). This field is required if the water heater tank use side nodes are connected to a plant loop, otherwise leave this field blank. When used, the branch object should reflect that this node is part of a `WaterHeater:HeatPump:PumpedCondenser` object (see branch object example below).

#### Field: Tank Use Side Outlet Node Name

This alpha field contains the name of the use side outlet node of the water heater tank used by this heat pump water heater. This name must match the Use Side Outlet Node Name in the water heater tank object (Ref. `WaterHeater:Mixed`). This field is required if the water heater tank use side nodes are connected to a plant loop, otherwise leave this field blank. When used, the branch object should reflect that this node is part of a `WaterHeater:HeatPump:PumpedCondenser` object (see branch object example below).

#### Field: DX Coil Object Type

This alpha (choice) field contains the type of DX coil used by this heat pump water heater. Currently, the only valid choice is Coil:WaterHeating:AirToWaterHeatPump:Pumped.

#### Field: DX Coil Name

This alpha field contains the name of the specific DX coil (`Coil:WaterHeating:AirToWaterHeatPump:Pumped` or `Coil:WaterHeating:AirToWaterHeatPump:VariableSpeed` object) used by this heat pump water heater.

#### Field: Minimum Inlet Air Temperature for Compressor Operation

This numeric field contains the minimum inlet air dry-bulb temperature entering the air coil (evaporator) and fan section, in degrees Celsius, below which the heat pump compressor does not operate. The minimum inlet air dry-bulb temperature should be greater than or equal to -5°C. If this field is left blank, the default value is 10°C.

#### Field: Compressor Location

This alpha (choice) field contains the location of the heat pump compressor and the air temperature for this location is used to control operation of the compressor’s crankcase heater in the Coil:WaterHeating:AirToWaterHeatPump:Pumped object. Valid entries are **Schedule**, **Zone**, or **Outdoors**. If ‘Schedule’ is selected, a compressor ambient temperature schedule name must be defined in the field below; otherwise, the field below should be left blank. If ‘Zone’ is selected, the crankcase heater operation is controlled based on the air temperature in the zone defined in the field Inlet Air Zone Name, and the Inlet Air Configuration must be ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’. If ‘Outdoors’ is selected, crankcase heater operation is controlled based on the outdoor air temperature.

#### Field: Compressor Ambient Temperature Schedule Name

This alpha field contains the name of a schedule that defines the ambient air temperature surrounding the heat pump compressor, which is used to control the compressor’s crankcase heater operation. This field is only used when the compressor location field defined above is specified as ‘Schedule’, otherwise it should be left blank.

#### Field: Fan Object Type

This alpha (choice) field contains the type of fan used by this heat pump water heater. Currently, the only valid choice is Fan: OnOff.

#### Field: Fan Name

This alpha field contains the name of the specific fan (`Fan:OnOff` object) used by this heat pump water heater.

#### Field: Fan Placement

This alpha (choice) field defines the placement of the fan in the heat pump water heater. Valid choices are **BlowThrough** (fan upstream of the air coil) and **DrawThrough** (fan downstream of the air coil). If this field is left blank, the default value is DrawThrough.

#### Field: On Cycle Parasitic Electric Load

This numeric field contains the on-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the heat pump water heater. This parasitic electric load is consumed whenever the heat pump compressor is operating and the model assumes that this parasitic power does not contribute to heating the water. This parasitic load does, however, affect the zone air heat balance when the heat pump water heater sends some or all of its outlet air to a zone (i.e., Inlet Air Configuration field specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’) and the Parasitic Heat Rejection Location field is specified as ‘Zone’. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.

#### Field: Off Cycle Parasitic Electric Load

This numeric field contains the off-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the heat pump compressor. This parasitic electric load is consumed whenever the heat pump water heater is available but the compressor is not operating, and the model assumes that this parasitic power does not contribute to heating the water. This parasitic load does, however, affect the zone air heat balance when the heat pump water heater sends some or all of its outlet air to a zone (i.e., Inlet Air Configuration field specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’) and the Parasitic Heat Rejection Location field is specified as ‘Zone’. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.

#### Field: Parasitic Heat Rejection Location

This alpha (choice) field determines where the on-cycle and off-cycle parasitic heat is rejected. Valid choices are Zone and Exterior. If ‘Zone’ is selected, both the on-cycle and off-cycle parasitic heat is rejected to the zone defined in the field Inlet Air Zone Name, and the Inlet Air Configuration must be ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir. If ’Outdoors’ is selected, this parasitic heat is rejected outdoors (does not impact the zone air heat balance) regardless of the specified Inlet Air Configuration. If this field is left blank, the default value is ’Outdoors’.

#### Field: Inlet Air Mixer Node Name

This optional alpha field defines the name of the HVAC node which represents the mixture of outdoor air and zone air that enters the heat pump air coil (evaporator) and fan section. The model mixes outdoor air with zone air and places the result on this inlet air mixer node based on the Inlet Air Mixer Schedule defined below. When the schedule value is equal to 0, 100% zone air enters the evaporator coil and fan section of the heat pump water heater. When the schedule value is equal to 1, 100% outdoor air enters the evaporator coil and fan section. This node name must be provided if the Inlet Air Configuration field above is specified as ‘ZoneAndOutdoor Air’, otherwise this field should be left blank.

#### Field: Outlet Air Splitter Node Name

This alpha field defines the name of the air node to which the heat pump air coil (evaporator) and fan sends all of its outlet air. The supply air flow downstream of this node is split between the zone and outdoors based on the Inlet Air Mixer schedule defined below. When the schedule value is equal to 0, the entire outlet air stream is diverted to the zone. When the schedule value is equal to 1, the entire outlet air stream is exhausted to outdoors. This node name must be provided if the Inlet Air Configuration field above is specified as ‘Zone and Outdoor Air’, otherwise this field should be left blank.

#### Field: Inlet Air Mixer Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump draws its inlet air from the zone, outdoors, or a combination of zone and outdoor air. A schedule value equal to 0 indicates that the heat pump draws its inlet air from the zone. A schedule value equal to 1 denotes that the heat pump draws its inlet air from outdoors. Values between 0 and 1 denote a mixture of zone and outdoor air proportional to the schedule value. The Inlet Air Mixer schedule controls both the inlet air mixer and outlet air splitter nodes in unison to ensure that the operation of the heat pump does not contribute to zone pressurization or depressurization. For example if the Inlet Air Mixer schedule value is 0.4, then the inlet air mixer node is composed of 40% outdoor air and 60% zone air. For this same case, the outlet air splitter directs 60% of the HPWH outlet air back to the zone and 40% of the outlet air flow is exhausted outdoors. This schedule name must be provided if the Inlet Air Configuration field is specified as ‘Zone and Outdoor Air’, otherwise this field should be left blank.

#### Field: Tank Element Control Logic

This alpha field defines settings for the control logic of when to run the tank element in relation to whether the heat pump is running. 

  - **MutuallyExclusive** means that once the tank heating element(s) are active, the heat pump is shut down until the heating element setpoint is reached. 
  - **Simultaneous** (default) means that both the tank heating element and heat pump are used at the same time to recover the tank temperature. 

#### Field: Control Sensor 1 Height In Stratified Tank

This alpha field defines where the tank temperature is sensed for heat pump control when the tank type is `WaterHeater:Stratified`.  The stratified tank model produces tank temperature at different nodes in the vertical direction and various options are available for how this temperature should be sensed to control the heat pump.  This is measured in height from the bottom of the tank. Internally the appropriate node is determined based on this height. If omitted, this defaults to the height of Heater1.

#### Field: Control Sensor 1 Weight

The model can optionally use two control sensor locations in stratified tanks. When that is the case, the temperature sensed at each location is weighted. This alpha input specifies the weight associated with Control Sensor 1. It is input as a value between 0 and 1. The weight of Control Sensor 2 is determined by subtracting this weight from 1. The default for this field is 1, indicating that only Control Sensor 1 is used. 

#### Field: Control Sensor 2 Height in Stratified Tank

This alpha field defines the optional second location where the tank temperature is sensed for heat pump control when the tank type is `WaterHeater:Stratified`. If omitted, this defaults to the height of Heater2.

Following is an example input for the `WaterHeater:HeatPump:PumpedCondenser` compound object and the other required component objects that it references.

```idf
WaterHeater:HeatPump:PumpedCondenser,
    PlantHeatPumpWaterHeater,!- Name
    PlantHPWHSch,            !- Availability Schedule Name
    PlantHPWHTempSch,        !- Compressor Setpoint Temperature Schedule Name
    2.0,                     !- Dead Band Temperature Difference {deltaC}
    HPPlantWaterInletNode,   !- Condenser Water Inlet Node Name
    HPPlantWaterOutletNode,  !- Condenser Water Outlet Node Name
    0.00115525,              !- Condenser Water Flow Rate {m3/s}
    1.00695,                 !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    HPPlantAirInletNode,     !- Outdoor Air Node Name
    HPPlantAirOutletNode,    !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Mixed,       !- Tank Object Type
    HPWHPlantTank,           !- Tank Name
    HPWH Use Inlet Node,     !- Tank Use Side Inlet Node Name
    HPWH Use Outlet Node,    !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Pumped,  !- DX Coil Object Type
    HPWHPlantDXCoil,         !- DX Coil Name
    11.0,                    !- Minimum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    HPWHPlantFan,            !- Fan Name
    BlowThrough,             !- Fan Placement
    ,                        !- On Cycle Parasitic Electric Load {W}
    ,                        !- Off Cycle Parasitic Electric Load {W}
    ;                        !- Parasitic Heat Rejection Location
```




NOTE: branch object required only when tank use inlet nodes are used.



```idf
  Branch,
    Central HPWH Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:PumpedCondenser,    !- Component 1 Object Type
    PlantHeatPumpWaterHeater,!- Component 1 Name
    HPWH Use Inlet Node,     !- Component 1 Inlet Node Name
    HPWH Use Outlet Node,    !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type




  WaterHeater:Mixed,
    HPWHPlantTank,           !- Name
    0.757,                   !- Tank Volume {m3}
    Plant Hot Water Setpoint Temp Schedule,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    CYCLE,                   !- Heater Control Type
    25000,                   !- Heater Maximum Capacity {W}
    0,                       !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    ELECTRICITY,             !- Heater Fuel Type
    0.98,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    10,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    30,                      !- On Cycle Parasitic Fuel Consumption Rate {W}
    ELECTRICITY,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    HPWHPlantTank OA Node,   !- Ambient Temperature Outdoor Air Node Name
    0.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.0,                     !- Off Cycle Loss Fraction to Zone
    0.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    0.0,                     !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    HPWH Use Inlet Node,     !- Use Side Inlet Node Name
    HPWH Use Outlet Node,    !- Use Side Outlet Node Name
    0.98,                    !- Use Side Effectiveness
    HPPlantWaterOutletNode,  !- Source Side Inlet Node Name
    HPPlantWaterInletNode,   !- Source Side Outlet Node Name
    0.98,                    !- Source Side Effectiveness
    autosize;                !- Use Side Design Flow Rate {m3/s}


  OutdoorAir:Node,
    HPWHPlantTank OA Node;   !- Name


  Coil:WaterHeating:AirToWaterHeatPump:Pumped,
    HPWHPlantDXCoil,         !- Name
    25000.0,                 !- Rated Heating Capacity {W}
    3.2,                     !- Rated COP {W/W}
    0.736,                   !- Rated Sensible Heat Ratio
    29.44,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    22.22,                   !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    55.72,                   !- Rated Condenser Inlet Water Temperature {C}
    1.00695,                 !- Rated Evaporator Air Flow Rate {m3/s}
    0.00115525,              !- Rated Condenser Water Flow Rate {m3/s}
    No,                      !- Evaporator Fan Power Included in Rated COP
    No,                      !- Condenser Pump Power Included in Rated COP
    No,                      !- Condenser Pump Heat Included in Rated Heating Capacity and Rated COP
    150.0,                   !- Condenser Water Pump Power {W}
    0.1,                     !- Fraction of Condenser Pump Heat to Water
    HPPlantFanAirOutletNode, !- Evaporator Air Inlet Node Name
    HPPlantAirOutletNode,    !- Evaporator Air Outlet Node Name
    HPPlantWaterInletNode,   !- Condenser Water Inlet Node Name
    HPPlantWaterOutletNode,  !- Condenser Water Outlet Node Name
    100.0,                   !- Crankcase Heater Capacity {W}
    5.0,                     !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWHHeatingCapFTemp,     !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    ,                        !- Heating Capacity Function of Water Flow Fraction Curve Name
    HPWHHeatingCOPFTemp,     !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    ,                        !- Heating COP Function of Water Flow Fraction Curve Name
    HPWHPLFFPLR;             !- Part Load Fraction Correlation Curve Name


  Fan:OnOff,
    HPWHPlantFan,            !- Name
    PlantHPWHSch,            !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    100.0,                   !- Pressure Rise {Pa}
    2.6852,                  !- Maximum Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    HPPlantAirInletNode,     !- Air Inlet Node Name
    HPPlantFanAirOutletNode; !- Air Outlet Node Name
```


### Pumped Condenser Heat Pump Water Heater Outputs

* **HVAC,Average,Water Heater Compressor Part Load Ratio**

* **HVAC,Average,Water Heater On Cycle Ancillary Electric Power [W]**

* **HVAC,Sum,Water Heater On Cycle Ancillary Electric Energy [J]**

* **HVAC,Average,Water Heater Off Cycle Ancillary Electric Power [W]**

* **HVAC,Sum,Water Heater Off Cycle Ancillary Electric Energy [J]**



#### Water Heater Compressor Part Load Ratio

This output is the average part-load ratio of the heat pump water heater’s compressor (as well as its water pump and fan) for the timestep being reported. This output is independent of the “Water Heater Part Load Ratio” (Ref. Water Heater Outputs) which represents the part-load ratio of the supplemental heater (element or burner) in the water tank. When the water tank’s (supplemental) heater set point temperature is higher than the cut-in temperature of the heat pump water heater’s compressor, the heat pump compressor is disabled and the water tank’s heater (element or burner) is used to heat the water. During these times the Water Heater Compressor Part Load Ratio is equal to 0.

#### Water Heater On Cycle Ancillary Electric Power [W]

#### Water Heater On Cycle Ancillary Electric Energy [J]

#### Water Heater Off Cycle Ancillary Electric Power [W]

#### Water Heater Off Cycle Ancillary Electric Energy [J]

These outputs are the parasitic electric power and consumption associated with the heat pump water heater. Specific outputs represent parasitic electrical usage during the compressor/fan on and off cycles. These outputs represent electronic controls or other electric component. The model assumes that the parasitic power does not contribute to heating the water, but it can impact the zone air heat balance depending on user inputs. The parasitic electric consumption outputs are also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).

### WaterHeater:HeatPump:WrappedCondenser

The heat pump water heater with wrapped condenser is a compound object very similar to the `WaterHeater:HeatPump:PumpedCondenser` object. It likewise combines a water heater tank, a direct expansion (DX) “coil”, and a fan to provide air flow across the air coil associated with the DX compression system. The primary difference is that instead of pumping water through an external condenser, the heating coils are wrapped around or submerged in the tank. This type of HPWH is most common in packaged units meant for residential applications.

To model a wrapped condenser heat pump water, the input data file must include some combination of the following objects depending on the configuration to be modeled:

- `WaterHeater:HeatPump:WrappedCondenser` (required)

- `WaterHeater:Stratified` (required)

- `Coil:WaterHeating:AirToWaterHeatPump:Wrapped` (required)

- `Fan:OnOff` (required)

- `ZoneHVAC:EquipmentList` (when the HPWH draws some or all of its air from the zone, the heat pump water heater type and name must be in this list)

- `ZoneHVAC:EquipmentConnections` (when the HPWH draws some or all of its air from the zone, the HPWH air inlet and outlet node names must be provided in this object)

- `OutdoorAir:NodeList` (for HPWHs that use outdoor air as all or part of the heat source, the HPWH outdoor air node name must be provided in this list)

The input fields for the compound object are described in detail below:

#### Field: Name

This alpha field contains a unique user-assigned name for an instance of a heat pump water heater. Any reference to this heat pump water heater by another object will use this name.

#### Field: Availability Schedule Name

This alpha field contains the name of the schedule (ref: Schedule) that denotes whether the heat pump compressor is available to operate during a given time period. A schedule value equal to 0 denotes that the heat pump compressor is off for that time period. A value other than 0 denotes that the heat pump compressor is available to operate during that time period. During times when the heat pump compressor is scheduled off, the heater (element or burner) in the water tank object operates based on its tank set point temperature schedule and the heat pump’s parasitic electric power is also off for that time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Compressor Setpoint Temperature Schedule Name

This alpha field contains the name of the schedule (ref: Schedule) that specifies the set point (or “cut-out”) temperature for the heat pump compressor. Temperature values used in this schedule should be in degrees Celsius. The heat pump compressor cycles off when the tank water reaches this set point temperature. Once the heat pump compressor cycles off, the tank water temperature floats downward until it falls below the set point temperature minus the dead band temperature difference defined below (i.e., the “cut-in” temperature). At this point, the heat pump compressor cycles on and remains on until the heat pump compressor set point temperature is reached.

#### Field: Dead Band Temperature Difference

This numeric field contains the dead band temperature difference in degrees Celsius. The heat pump compressor “cut-in” temperature is defined as the compressor set point temperature defined above minus this dead band temperature difference. The heat pump compressor cycles on when the water temperature in the tank falls below the “cut-in” temperature. The heat pump compressor remains on until the water temperature in the tank rises above the compressor set point (“cut-out”) temperature defined above. The dead band temperature difference must be greater than 0°C and less than or equal to 20°C. If this field is left blank, the default value is 5°C.

In this model, the heat pump water heater’s DX compression system is considered the primary heat source and the water tank’s heater (element or burner) provides supplemental heat as necessary. Therefore, the cut-in temperature for the heat pump compressor (set point minus dead band temperature difference) is usually higher than the set point temperature for the heater (element or burner) in the associated water heater tank object. At times when the water heater tank set point temperature is greater than the cut-in temperature of the heat pump compressor, the heat pump compressor is disabled and the tank’s heater is used to heat the water.

#### Field: Condenser Bottom Location

This numeric field contains the distance from the bottom of the tank to the bottom of the wrapped condenser. 

#### Field: Condenser Top Location

This numeric field contains the distance from the bottom of the tank to the top of the wrapped condenser.

#### Field: Evaporator Air Flow Rate

This numeric field contains the air flow rate across the heat pump’s air coil (evaporator) in cubic meters per second. It is the actual air flow rate to be simulated, which may differ from the rated evaporator air volumetric flow rate specified for the heat pump’s DX coil (Ref. Coil:WaterHeating:AirToWaterHeatPump:Wrapped). Values must be greater than 0 or this field is autocalculatable. If autocalculated (field value = **autocalculate**), the evaporator air flow rate is set equal to the rated heating capacity of the heat pump’s DX coil multiplied by 5.035E-5 m<sup>3</sup>/s/W. When this flow rate is different from the Rated Evaporator Air Volumetric Flow Rate specified in the heat pump’s DX coil object (Ref. Coil:WaterHeating:AirToWaterHeatPump:Wrapped), the user should also specify a Total Heating Capacity Modifier Curve Name (function of air flow fraction) and a Heating COP Modifier Curve Name (function of air flow fraction) in the associated DX coil object to account for differences in capacity and power consumption at the off-rated air flow rate.

#### Field: Inlet Air Configuration

This choice field defines the configuration of the air flow path through the heat pump air coil (evaporator) and fan section. Valid entries are **Schedule**, **ZoneAirOnly**, **OutdoorAirOnly**, or **ZoneAndOutdoorAir**. If ‘Schedule’ is selected, names for an inlet air temperature schedule and an inlet air humidity schedule must be defined in the fields below. If ‘ZoneAirOnly’ is selected, the corresponding zone name must be entered in the Inlet Air Zone Name field below. If ‘ZoneAndOutdoorAir’ is selected, the corresponding Inlet Air Zone Name, Inlet Air Mixer Node Name, Outlet Air Splitter Node Name, and an Inlet Air Mixer Schedule Name must be entered in the corresponding fields below.

#### Field: Air Inlet Node Name

This alpha field contains the name of the node from which the heat pump water heater draws its inlet air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’, then this node name should be the name of a zone air exhaust node (Ref. ZoneHVAC:EquipmentConnections). If the Inlet Air Configuration field is set to ‘OutdoorAirOnly’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘Schedule’, this node name should simply be a unique name that allows the user to receive output on conditions at this node for verification purposes.

#### Field: Air Outlet Node Name

This alpha field contains the name of the node to which the heat pump water heater sends its outlet air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’, then this node name should be the name of a zone air inlet node (Ref. ZoneHVAC:EquipmentConnections). If the Inlet Air Configuration field is set to ‘OutdoorAirOnly’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘Schedule’, this node name should simply be a unique name that allows the user to receive output on conditions at this node for verification purposes.

#### Field: Outdoor Air Node Name

This alpha field contains the name of the node from which the heat pump water heater draws its outdoor air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘Schedule’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘ZoneAndOutdoorAir’ or ‘OutdoorAirOnly’, this node name should be the name of an outdoor air node (Ref. OutdoorAir:NodeList).

#### Field: Exhaust Air Node Name

This alpha field contains the name of the node to which the heat pump water heater sends its exhaust air. If the Inlet Air Configuration field defined above is set to ‘ZoneAirOnly’ or ‘Schedule’, this node name should be left blank. If the Inlet Air Configuration field is set to ‘ZoneAndOutdoorAir’ or ‘OutdoorAirOnly’, then this node name should be a unique name that allows the user to receive output on conditions at this node for verification purposes.

#### Field: Inlet Air Temperature Schedule Name

This alpha field contains the name of a schedule used to define the dry-bulb temperature of the inlet air to the heat pump air coil (evaporator) and fan section. Schedule values should be in degrees Celsius. This field is only used when the Inlet Air Configuration defined above is specified as ‘Schedule’, otherwise leave this field blank.

#### Field: Inlet Air Humidity Schedule Name

This alpha field contains the name of a schedule used to define the humidity of the inlet air to the heat pump evaporator and fan section. Schedule values must be entered as relative humidity fraction from 0 to 1 (e.g., a schedule value of 0.5 means 50%RH). This field is only used when the Inlet Air Configuration defined above is specified as ‘Schedule’, otherwise leave this field blank.

#### Field: Inlet Air Zone Name

This alpha field contains the name of the zone from which the heat pump evaporator and fan section draws some or all of its inlet air. This field is only used when the Inlet Air Configuration defined above is specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’.

#### Field: Tank Object Type

This alpha (choice) field contains the type of water heater tank used by this heat pump water heater. Currently, the only valid choice is WaterHeater:Stratified.

#### Field: Tank Name

This alpha field contains the name of the specific water heater tank used by this heat pump water heater. This must be a tank of type `WaterHeater:Stratified`.

#### Field: Tank Use Side Inlet Node Name

This alpha field contains the name of the use side inlet node of the water heater tank used by this heat pump water heater. This name must match the Use Side Inlet Node Name in the water heater tank object (Ref. `WaterHeater:Stratified`). This field is required if the water heater tank use side nodes are connected to a plant loop, otherwise leave this field blank. When used, the branch object should reflect that this node is part of a `WaterHeater:HeatPump:WrappedCondenser` object (see branch object example below).

#### Field: Tank Use Side Outlet Node Name

This alpha field contains the name of the use side outlet node of the water heater tank used by this heat pump water heater. This name must match the Use Side Outlet Node Name in the water heater tank object (Ref. `WaterHeater:Stratified`). This field is required if the water heater tank use side nodes are connected to a plant loop, otherwise leave this field blank. When used, the branch object should reflect that this node is part of a `WaterHeater:HeatPump:WrappedCondenser` object (see branch object example below).

#### Field: DX Coil Object Type

This alpha (choice) field contains the type of DX coil used by this heat pump water heater. Currently, the only valid choice is Coil:WaterHeating:AirToWaterHeatPump:Wrapped.

#### Field: DX Coil Name

This alpha field contains the name of the specific DX coil (`Coil:WaterHeating:AirToWaterHeatPump:Wrapped`) used by this heat pump water heater.

#### Field: Minimum Inlet Air Temperature for Compressor Operation

This numeric field contains the minimum inlet air dry-bulb temperature entering the air coil (evaporator) and fan section, in degrees Celsius, below which the heat pump compressor does not operate. The minimum inlet air dry-bulb temperature should be greater than or equal to -5°C. If this field is left blank, the default value is 10°C.

#### Field: Compressor Location

This alpha (choice) field contains the location of the heat pump compressor and the air temperature for this location is used to control operation of the compressor’s crankcase heater in the Coil:WaterHeating:AirToWaterHeatPump:Wrapped object. Valid entries are **Schedule**, **Zone**, or **Outdoors**. If ‘Schedule’ is selected, a compressor ambient temperature schedule name must be defined in the field below; otherwise, the field below should be left blank. If ‘Zone’ is selected, the crankcase heater operation is controlled based on the air temperature in the zone defined in the field Inlet Air Zone Name, and the Inlet Air Configuration must be ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’. If ‘Outdoors’ is selected, crankcase heater operation is controlled based on the outdoor air temperature.

#### Field: Compressor Ambient Temperature Schedule Name

This alpha field contains the name of a schedule that defines the ambient air temperature surrounding the heat pump compressor, which is used to control the compressor’s crankcase heater operation. This field is only used when the compressor location field defined above is specified as ‘Schedule’, otherwise it should be left blank.

#### Field: Fan Object Type

This alpha (choice) field contains the type of fan used by this heat pump water heater. Currently, the only valid choice is Fan: OnOff.

#### Field: Fan Name

This alpha field contains the name of the specific fan (`Fan:OnOff` object) used by this heat pump water heater.

#### Field: Fan Placement

This alpha (choice) field defines the placement of the fan in the heat pump water heater. Valid choices are **BlowThrough** (fan upstream of the air coil) and **DrawThrough** (fan downstream of the air coil). If this field is left blank, the default value is DrawThrough.

#### Field: On Cycle Parasitic Electric Load

This numeric field contains the on-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the heat pump water heater. This parasitic electric load is consumed whenever the heat pump compressor is operating and the model assumes that this parasitic power does not contribute to heating the water. This parasitic load does, however, affect the zone air heat balance when the heat pump water heater sends some or all of its outlet air to a zone (i.e., Inlet Air Configuration field specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’) and the Parasitic Heat Rejection Location field is specified as ‘Zone’. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.

#### Field: Off Cycle Parasitic Electric Load

This numeric field contains the off-cycle parasitic electric power in Watts. This is the parasitic electric power consumed by controls or other electrical devices associated with the heat pump compressor. This parasitic electric load is consumed whenever the heat pump water heater is available but the compressor is not operating, and the model assumes that this parasitic power does not contribute to heating the water. This parasitic load does, however, affect the zone air heat balance when the heat pump water heater sends some or all of its outlet air to a zone (i.e., Inlet Air Configuration field specified as ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir’) and the Parasitic Heat Rejection Location field is specified as ‘Zone’. The minimum value for this field is 0.0, and the default value is also 0.0 if this field is left blank.

#### Field: Parasitic Heat Rejection Location

This alpha (choice) field determines where the on-cycle and off-cycle parasitic heat is rejected. Valid choices are Zone and Exterior. If ‘Zone’ is selected, both the on-cycle and off-cycle parasitic heat is rejected to the zone defined in the field Inlet Air Zone Name, and the Inlet Air Configuration must be ‘ZoneAirOnly’ or ‘ZoneAndOutdoorAir. If ’Outdoors’ is selected, this parasitic heat is rejected outdoors (does not impact the zone air heat balance) regardless of the specified Inlet Air Configuration. If this field is left blank, the default value is ’Outdoors’.

#### Field: Inlet Air Mixer Node Name

This optional alpha field defines the name of the HVAC node which represents the mixture of outdoor air and zone air that enters the heat pump air coil (evaporator) and fan section. The model mixes outdoor air with zone air and places the result on this inlet air mixer node based on the Inlet Air Mixer Schedule defined below. When the schedule value is equal to 0, 100% zone air enters the evaporator coil and fan section of the heat pump water heater. When the schedule value is equal to 1, 100% outdoor air enters the evaporator coil and fan section. This node name must be provided if the Inlet Air Configuration field above is specified as ‘ZoneAndOutdoor Air’, otherwise this field should be left blank.

#### Field: Outlet Air Splitter Node Name

This alpha field defines the name of the air node to which the heat pump air coil (evaporator) and fan sends all of its outlet air. The supply air flow downstream of this node is split between the zone and outdoors based on the Inlet Air Mixer schedule defined below. When the schedule value is equal to 0, the entire outlet air stream is diverted to the zone. When the schedule value is equal to 1, the entire outlet air stream is exhausted to outdoors. This node name must be provided if the Inlet Air Configuration field above is specified as ‘Zone and Outdoor Air’, otherwise this field should be left blank.

#### Field: Inlet Air Mixer Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether the heat pump draws its inlet air from the zone, outdoors, or a combination of zone and outdoor air. A schedule value equal to 0 indicates that the heat pump draws its inlet air from the zone. A schedule value equal to 1 denotes that the heat pump draws its inlet air from outdoors. Values between 0 and 1 denote a mixture of zone and outdoor air proportional to the schedule value. The Inlet Air Mixer schedule controls both the inlet air mixer and outlet air splitter nodes in unison to ensure that the operation of the heat pump does not contribute to zone pressurization or depressurization. For example if the Inlet Air Mixer schedule value is 0.4, then the inlet air mixer node is composed of 40% outdoor air and 60% zone air. For this same case, the outlet air splitter directs 60% of the HPWH outlet air back to the zone and 40% of the outlet air flow is exhausted outdoors. This schedule name must be provided if the Inlet Air Configuration field is specified as ‘Zone and Outdoor Air’, otherwise this field should be left blank.

#### Field: Tank Element Control Logic

This alpha field defines settings for the control logic of when to run the tank element in relation to whether the heat pump is running. 

  - **MutuallyExclusive** means that once the tank heating element(s) are active, the heat pump is shut down until the heating element setpoint is reached. 
  - **Simultaneous** (default) means that both the tank heating element and heat pump are used at the same time to recover the tank temperature. 

#### Field: Control Sensor 1 Height In Stratified Tank

This alpha field defines where the tank temperature is sensed for heat pump control when the tank type is `WaterHeater:Stratified`.  The stratified tank model produces tank temperature at different nodes in the vertical direction and various options are available for how this temperature should be sensed to control the heat pump.  This is measured in height from the bottom of the tank. Internally the appropriate node is determined based on this height. If omitted, this defaults to the height of Heater1.

#### Field: Control Sensor 1 Weight

The model can optionally use two control sensor locations in stratified tanks. When that is the case, the temperature sensed at each location is weighted. This alpha input specifies the weight associated with Control Sensor 1. It is input as a value between 0 and 1. The weight of Control Sensor 2 is determined by subtracting this weight from 1. The default for this field is 1, indicating that only Control Sensor 1 is used. 

#### Field: Control Sensor 2 Height in Stratified Tank

This alpha field defines the optional second location where the tank temperature is sensed for heat pump control when the tank type is `WaterHeater:Stratified`. If omitted, this defaults to the height of Heater2.

Following is an example input for the `WaterHeater:HeatPump:WrappedCondenser` compound object and the other required component objects that it references.

```idf
WaterHeater:HeatPump:WrappedCondenser,
    PlantHeatPumpWaterHeater,!- Name
    PlantHPWHSch,            !- Availability Schedule Name
    PlantHPWHTempSch,        !- Compressor Setpoint Temperature Schedule Name
    3.89,                    !- Dead Band Temperature Difference {deltaC}
    0.0664166667,            !- Condenser Bottom Location
    0.8634166667,            !- Condenser Top Location
    0.2279,                  !- Evaporator Air Flow Rate {m3/s}
    OutdoorAirOnly,          !- Inlet Air Configuration
    ,                        !- Air Inlet Node Name
    ,                        !- Air Outlet Node Name
    HPPlantAirInletNode,     !- Outdoor Air Node Name
    HPPlantAirOutletNode,    !- Exhaust Air Node Name
    ,                        !- Inlet Air Temperature Schedule Name
    ,                        !- Inlet Air Humidity Schedule Name
    ,                        !- Inlet Air Zone Name
    WaterHeater:Stratified,  !- Tank Object Type
    HPWHPlantTank,           !- Tank Name
    HPWH Use Inlet Node,     !- Tank Use Side Inlet Node Name
    HPWH Use Outlet Node,    !- Tank Use Side Outlet Node Name
    Coil:WaterHeating:AirToWaterHeatPump:Wrapped,  !- DX Coil Object Type
    HPWHPlantDXCoil,         !- DX Coil Name
    7.2,                     !- Minimum Inlet Air Temperature for Compressor Operation {C}
    Outdoors,                !- Compressor Location
    ,                        !- Compressor Ambient Temperature Schedule Name
    Fan:OnOff,               !- Fan Object Type
    HPWHPlantFan,            !- Fan Name
    DrawThrough,             !- Fan Placement
    0,                       !- On Cycle Parasitic Electric Load {W}
    0,                       !- Off Cycle Parasitic Electric Load {W}
    ,                        !- Parasitic Heat Rejection Location
    ,                        !- Inlet Air Mixer Node Name
    ,                        !- Outlet Air Splitter Node Name
    ,                        !- Inlet Air Mixer Schedule Name
    MutuallyExclusive,       !- Tank Element Control Logic
    1.262,                   !- Control Sensor 1 Height In Stratified Tank
    0.75,                    !- Control Sensor 1 Weight
    0.464;                   !- Control Sensor 2 Height In Stratified Tank
```

NOTE: branch object required only when tank use inlet nodes are used.

```idf
Branch,
    Central HPWH Branch,     !- Name
    0,                       !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:HeatPump:WrappedCondenser,    !- Component 1 Object Type
    PlantHeatPumpWaterHeater,!- Component 1 Name
    HPWH Use Inlet Node,     !- Component 1 Inlet Node Name
    HPWH Use Outlet Node,    !- Component 1 Outlet Node Name
    PASSIVE;                 !- Component 1 Branch Control Type

WaterHeater:Stratified,
    HPWHPlantTank,           !- Name
    Water Heater,            !- End-Use Subcategory
    0.287691,                !- Tank Volume {m3}
    1.594,                   !- Tank Height {m}
    VerticalCylinder,        !- Tank Shape
    ,                        !- Tank Perimeter {m}
    100,                     !- Maximum Temperature Limit {C}
    MasterSlave,             !- Heater Priority Control
    Plant Hot Water Setpoint Temp Schedule,  !- Heater 1 Setpoint Temperature Schedule Name
    18.5,                      !- Heater 1 Deadband Temperature Difference {deltaC}
    4500,                    !- Heater 1 Capacity {W}
    1.129,                   !- Heater 1 Height {m}
    Plant Hot Water Setpoint Temp Schedule,  !- Heater 2 Setpoint Temperature Schedule Name
    18.5,                      !- Heater 2 Deadband Temperature Difference {deltaC}
    0,                    !- Heater 2 Capacity {W}
    0.266,                   !- Heater 2 Height {m}
    Electricity,             !- Heater Fuel Type
    1,                       !- Heater Thermal Efficiency
    8.3,                     !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- Off Cycle Parasitic Fuel Type
    0,                       !- Off Cycle Parasitic Heat Fraction to Tank
    1,                       !- Off Cycle Parasitic Height {m}
    8.3,                     !- On Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,             !- On Cycle Parasitic Fuel Type
    0,                       !- On Cycle Parasitic Heat Fraction to Tank
    1,                       !- On Cycle Parasitic Height {m}
    Outdoors,                !- Ambient Temperature Indicator
    ,                        !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    0.7878,                  !- Uniform Skin Loss Coefficient per Unit Area to Ambient Temperature {W/m2-K}
    1,                       !- Skin Loss Fraction to Zone
    ,                        !- Off Cycle Flue Loss Coefficient to Ambient Temperature {W/K}
    1,                       !- Off Cycle Flue Loss Fraction to Zone
    0.001,                   !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    HPWH Use Inlet Node,     !- Use Side Inlet Node Name
    HPWH Use Outlet Node,    !- Use Side Outlet Node Name
    1,                       !- Use Side Effectiveness
    0,                       !- Use Side Inlet Height {m}
    autocalculate,           !- Use Side Outlet Height {m}
    HPPlantWaterOutletNode,  !- Source Side Inlet Node Name
    HPPlantWaterInletNode,   !- Source Side Outlet Node Name
    1,                       !- Source Side Effectiveness
    0.7,                     !- Source Side Inlet Height {m}
    0,                       !- Source Side Outlet Height {m}
    Fixed,                   !- Inlet Mode
    autosize,                !- Use Side Design Flow Rate {m3/s}
    autosize,                !- Source Side Design Flow Rate {m3/s}
    1.5,                     !- Indirect Water Heating Recovery Time {hr}
    12;                      !- Number of Nodes

OutdoorAir:Node,
    HPWHPlantTank OA Node;   !- Name

Coil:WaterHeating:AirToWaterHeatPump:Wrapped,
    HPWHPlantDXCoil,               !- Name
    2349.6,                  !- Rated Heating Capacity {W}
    2.4,                     !- Rated COP {W/W}
    0.981,                   !- Rated Sensible Heat Ratio
    19.72,                   !- Rated Evaporator Inlet Air Dry-Bulb Temperature {C}
    13.5,                    !- Rated Evaporator Inlet Air Wet-Bulb Temperature {C}
    48.89,                   !- Rated Condenser Water Temperature {C}
    0.189,                   !- Rated Evaporator Air Flow Rate {m3/s}
    Yes,                     !- Evaporator Fan Power Included in Rated COP
    HPPlantFanAirOutletNode, !- Evaporator Air Inlet Node Name
    HPPlantAirOutletNode,    !- Evaporator Air Outlet Node Name
    0,                       !- Crankcase Heater Capacity {W}
    10,                      !- Maximum Ambient Temperature for Crankcase Heater Operation {C}
    WetBulbTemperature,      !- Evaporator Air Temperature Type for Curve Objects
    HPWH-Htg-Cap-fT,         !- Heating Capacity Function of Temperature Curve Name
    ,                        !- Heating Capacity Function of Air Flow Fraction Curve Name
    HPWH-Htg-COP-fT,         !- Heating COP Function of Temperature Curve Name
    ,                        !- Heating COP Function of Air Flow Fraction Curve Name
    HPWH-COP-fPLR;           !- Part Load Fraction Correlation Curve Name

Fan:OnOff,
    HPWHPlantFan,            !- Name
    PlantHPWHSch,            !- Availability Schedule Name
    0.1722,                  !- Fan Total Efficiency
    65,                      !- Pressure Rise {Pa}
    0.2279,                  !- Maximum Flow Rate {m3/s}
    1,                       !- Motor Efficiency
    0,                       !- Motor In Airstream Fraction
    HPPlantAirInletNode,     !- Air Inlet Node Name
    HPPlantFanAirOutletNode; !- Air Outlet Node Name
```


### Wrapped Condenser Heat Pump Water Heater Outputs

* **HVAC,Average,Water Heater Compressor Part Load Ratio**

* **HVAC,Average,Water Heater On Cycle Ancillary Electric Power [W]**

* **HVAC,Sum,Water Heater On Cycle Ancillary Electric Energy [J]**

* **HVAC,Average,Water Heater Off Cycle Ancillary Electric Power [W]**

* **HVAC,Sum,Water Heater Off Cycle Ancillary Electric Energy [J]**



#### Water Heater Compressor Part Load Ratio

This output is the average part-load ratio of the heat pump water heater’s compressor (as well as its water pump and fan) for the timestep being reported. This output is independent of the “Water Heater Part Load Ratio” (Ref. Water Heater Outputs) which represents the part-load ratio of the supplemental heater (element or burner) in the water tank. When the water tank’s (supplemental) heater set point temperature is higher than the cut-in temperature of the heat pump water heater’s compressor, the heat pump compressor is disabled and the water tank’s heater (element or burner) is used to heat the water. During these times the Water Heater Compressor Part Load Ratio is equal to 0.

#### Water Heater On Cycle Ancillary Electric Power [W]

#### Water Heater On Cycle Ancillary Electric Energy [J]

#### Water Heater Off Cycle Ancillary Electric Power [W]

#### Water Heater Off Cycle Ancillary Electric Energy [J]

These outputs are the parasitic electric power and consumption associated with the heat pump water heater. Specific outputs represent parasitic electrical usage during the compressor/fan on and off cycles. These outputs represent electronic controls or other electric component. The model assumes that the parasitic power does not contribute to heating the water, but it can impact the zone air heat balance depending on user inputs. The parasitic electric consumption outputs are also added to a meter with Resource Type = Electricity, End Use Key = DHW, Group Key = Plant (ref. Output:Meter objects).


Group – Condenser Equipment
---------------------------

### Equipment Types

In each CondenserEquipmentList, various equipment types and names must be given. Each type-name pair must then have a corresponding equipment definition. This subsection lists the various equipment types that are available and examples from an IDF. Where appropriate, notes and comments on the input structure are provided.

### CoolingTower:SingleSpeed

Cooling towers are components that may be assigned to condenser loops. The cooling tower is modeled as a counterflow heat exchanger with a single-speed fan (induced draft configuration) based on Merkel’s theory. The user must define tower performance via one of two methods: design heat transfer coefficient-area product (UA) and design water flow rate, or nominal tower capacity at a specific rating point. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). If the user wants the model to account for “free convection”, they must specify the corresponding airflow rate and heat transfer coefficient-area product (UA), or the nominal tower capacity during this mode of operation.

The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the tower fan is not turned on. If the exiting water temperature based on “free convection” is below the set point, the tower will operate in FluidBypass mode – portion of the water goes through the tower media and gets cooled while the remaining water flow gets bypassed, two water flows then mix together trying to meet the water setpoint temperature. If the exiting water temperature remains above the set point after “free convection” is modeled, then the tower fan is turned on to reduce the exiting water temperature to the set point. If the capacity control is FanCycling, the model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., tower fan on for the entire simulation timestep and tower fan off for the entire simulation timestep). Cyclic losses are not taken into account. If the capacity control is FluidBypass, the model determines the fraction of water flow to be bypassed while the remaining water goes through the tower cooling media and gets cooled, then the two water flows mix to meet the setpoint temperature. In this case, the fan runs at full speed for the entire timestep.

Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a water storage tanks (i.e. WaterUse:Storage objects).

For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.

For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:

- Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;

- Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity

- BASIN HEATER (we assume that there is a common basin)

#### Field: Name

This alpha field contains the identifying name for the cooling tower.

#### Field: Water Inlet Node Name

This alpha field contains the identifying name for the cooling tower’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the cooling tower’s water outlet node.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower (not the flow rate of water being sprayed on the outside of the heat exchange coil). If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically assumes a water flow rate of 5.382E-8 m3/s per watt (3 gpm/ton) of tower capacity specified in the field “Nominal Capacity”.

#### Field: Design Air Flow Rate

This numeric field contains the design air flow rate induced by the tower fan in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the tower performance input method. Alternately, this field can be autosized. If autosized, the design air flow rate is calculated as follows:

<div>\[Design\;Air\;Flow\;Rate = \frac{{0.5{\rho_{air}}(Fan\;power\;at\;Design\;Air\;Flow\;Rate)}}{{190.}}\]</div>

where a fan pressure rise of 190 Pascals and total fan efficiency of 0.5 are assumed.

***Field: Design Fan Power***

This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. A value greater than zero must be specified regardless of the tower performance input method, or this field can be autosized. If autosized, the fan power is calculated as follows:

If“Performance Input Method” is specified as “*UFactorTimesAreaAndDesignWaterFlowRate*”, then

<div>\[Fan\;power = 0.0105\cdot {\rho_{water}}\cdot {C_{p,water}}\cdot Design\;Water\;Flow\;Rate\cdot Design\;Loop\Delta T\]</div>

is used.

If“Performance Input Method” is specified as “*NominalCapacity*”, then

<div>\[Fan\;power = 0.0105\cdot Tower\;Nominal\;Capacity\]</div>

is used.

#### Field: Design U-Factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design tower UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Nominal Capacity”.

#### Field:Free Convection Regime Air Flow Rate

This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Design Air Flow Rate”. This field may be autocalculated, in which case it is set to a fraction of the “Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.

#### Field: Free Convection Regime Air Flow Rate Sizing Factor

This numeric field contains the sizing factor to use when calculating the free convection regime air flow rate.  The default is 0.1.

#### Field:Free Convection Regine U-Factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (W/K) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Design Air Flow Rate”. This field may be autosized, in which case it is set to a fraction of the “U-Factor Times Area Value at Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the  Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.\\

#### Field: Free Convection U-Factor Times Area Value Sizing Factor

This numeric field contains the sizing factor to use when calculating the free convection regime U-Factor times area value.  The default is 0.1.

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify tower performance: “**UFactorTimesAreaAndDesignWaterFlowRate**” or “**NominalCapacity**”. If this field is left blank in the input data file, the default input method is assumed to be “**UFactorTimesAreaAndDesignWaterFlowRate**”. If the method “**UFactorTimesAreaAndDesignWaterFlowRate**” is selected, then the user must enter design UA values, design water flow rates and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at Design Air Flow Rate” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “Nominal Capacity” and “Free Convection Capacity” must be entered as described below.

#### Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio

This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.

#### Field: Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). The value in the previous field times this nominal tower capacity gives the actual tower heat rejection at these operating conditions (based on historical assumption that the tower must dissipate additional heat from the compressor heat for heat removed at the evaporator).

#### Field: Free Convection Capacity

This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal tower capacity (input field above). The heat rejection capacity and nominal capacity sizing ratio is applied tof this free convection tower capacity to give the actual tower heat rejection at these operating conditions (typical value is 1.25 based on historical assumption that the tower must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). The value specified for this field must be less than the value specified for the field “Tower Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero. This field can be automatically calculated using the sizing factor in the following field.

#### Field: Free Convection Nominal Capacity Sizing Factor

This numeric field contains the sizing factor to use when calculating the Free Convection Capacity. The default is 0.1.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.

#### Field: Evaporation Loss Mode

This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: **LossFactor** or **SaturatedExit**. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).

#### Field: Evaporation Loss Factor

This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to **LossFactor**. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.

#### Field: Drift Loss Percent

This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.

#### Field: Blowdown Calculation Mode

This field specifies which method is used to determine blowdown rates. There two options **ConcentrationRatio** or **ScheduledRate**. The choice will determine which of the two models below is used. The default is ConcentrationRatio.

#### Field: Blowdown Concentration Ratio

This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.

#### Field: Blowdown Makeup Water Usage Schedule Name

This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field:Capacity Control

This alpha field contains the cooling capacity control for the cooling tower. Two choices are available: **FanCycling** and **FluidBypass**. During part-load conditions, there are two ways to maintain the exiting water temperature at the setpoint: either cycling the tower fan, or bypassing portion of the tower water with a three-way valve. For FluidBypass, the tower fan still runs at full speed for the entire timestep, but only portion of the water flow goes through the cooling tower media to get cooled while the remaining portion of the water flow gets bypassed. Two water flows then mix at the common water sump to meet the setpoint temperature.

#### Field: Number of Cells

This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower

#### Field: Cell Control

This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:

**MinimalCell** : the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the *Maximum Water Flow Rate Fraction.*

**MaximalCell**: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the *Minimum Water Flow Rate Fraction*.

#### Field: Cell Minimum Water Flow Rate Fraction

This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.

#### Field: Cell Maximum  Water Flow Rate Fraction

This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.

***Field: Sizing Factor***

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:

1.    Design Water Flow Rate;

2.    Design Air Flow Rate;

3.    Fan Power at Design Air Flow Rate;

4.    U-Factor Times Area Value at Design Air Flow Rate;

5.    Air Flow Rate in Free Convection Regime;

6.    U-Factor Times Area Value at Free Convection Air Flow Rate.

Note that the U-Factor Times Area Value at Design Air Flow Rate is not *multiplied* by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to 10% of the new design Tower UA.

Three examples of an IDF specification for this object are shown below:

```idf
CoolingTower:SingleSpeed,
  My Tower,                     !- Name
  Condenser Tower Inlet Node,   !- Water Inlet Node Name
  Condenser Tower Outlet Node,  !- Water Outlet Node Name
  .0011,                        !- Design Water Flow Rate (m3/s)
  16.0,                         !- Design Air Flow Rate (m3/s)
  10000.,                       !- Fan Power at Design Air Flow Rate (W)
  3500.,  !- U-Factor Times Area Value at Design Air Flow Fate (W/C)
  0.0,    !- Air Flow Rate in Free Convection Regime (m3/s)
  0.0,    !- U-Factor Times Area Value at Free Convection Air Flow Rate (W/C)
  UFactorTimesAreaAndDesignWaterFlowRate,!- Performance Input Method
  ,                             !- Nominal Capacity (W)
  ,                             !- Free Convection Capacity (W)
  ,                             !- Basin Heater Capacity {W/K}
  ,                             !- Basin Heater Setpoint Temperature {C}
  ,                             !- Basin Heater Operating Schedule Name
  ,                             !- Evaporation Loss Mode
  ,                             !- Evaporation Loss Factor (percent/K)
  ,                             !- Drift Loss Percent (percent)
  ,                             !- Blowdown Calculation Mode
  ,                             !- Blowdown Concentration Ratio
  ,                             !- Blowdown Makeup Water Usage Schedule Name
  ,                             !- Supply Water Storage Tank Name
  ,                             !- Outdoor Air Inlet Node Name
  FluidBypass,                  !- Capacity Control
  4,                            !- Number of Cells
  MinimalCell,                  !- Cell Control
  0.25,                         !- Cell Minimum Water Flow Rate Fraction
  1.50;                         !- Cell Maximum Water Flow Rate Fraction


CoolingTower:SingleSpeed,
  My Tower,                   !- Name
  Condenser Tower Inlet Node, !- Water Inlet Node Name
  Condenser Tower Outlet Node,!- Water Outlet Node Name
  ,                           !- Design Water Flow Rate (m3/s)
  autosize,                   !- Design Air Flow Rate (m3/s)
  1000.,                      !- Fan Power at Design Air Flow Rate (W)
  ,                !- U-Factor Times Area Value at Design Air Flow Fate (W/C)
  autosize,        !- Air Flow Rate in Free Convection Regime (m3/s)
  ,       !- U-Factor Times Area Value at Free Convection Air Flow Rate (W/C)
  NominalCapacity,            !- Performance Input Method
  95250.,                     !- Nominal Capacity (W)
  9525.;                      !- Free Convection Capacity (W)


CoolingTower:SingleSpeed,
    TowerWaterSys CoolTower, !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                !- Design Air Flow Rate {m3/s}
    AUTOSIZE,                !- Fan Power at Design Air Flow Rate {W}
    AUTOSIZE,   !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
    AUTOSIZE,   !- Air Flow Rate in Free Convection Regime {m3/s}
    AUTOSIZE,   !- U-Factor Times Area at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    ,                        !- Nominal Capacity {W}
    ,                        !- Free Convection Capacity {W}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Basin Heater Operating Schedule Name
    SaturatedExit,           !- Evaporation Loss Mode
    ,                        !- Evaporation Loss Factor {percent/K}
    0.0080,                  !- Drift Loss Percent {percent}
    ConcentrationRatio,      !- Blowdown Calculation Mode
    3.0000,                  !- Blowdown Concentration Ratio
    ,                        !- Blowdown Makeup Water Usage Schedule Name
    ,                        !- Supply Water Storage Tank Name
    TowerWaterSys CoolTowerOA ref Node,  !- Outdoor Air Inlet Node Name
    FanCycling,              !- Capacity Control
    4,                       !- Number of Cells
    MinimalCell,             !- Cell Control
    0.25,                    !- Cell Minimum Water Flow Rate Fraction
    1.50,                    !- Cell Maximum Water Flow Rate Fraction
    1.0000;                  !- Sizing Factor
```




### Single Speed Cooling Tower Outputs

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]



* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average,Cooling Tower Inlet Temperature [C]

* HVAC,Average,Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

* HVAC,Average,Cooling Tower Bypass Fraction []

* HVAC,Average,Cooling Tower Fan Cycling Ratio []

* HVAC,Average,Cooling Tower Operating Cells Count []



A tower uses either mains water or storage tank for make-up water.

*When mains water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



*When storage tank water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



* HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]

* HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Drift Volume [m3]

* HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]




IF specified:

* HVAC,Average,Cooling Tower Basin Heater Electric Power [W]

* HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]



#### Cooling Tower Fan Electric Power [W]

#### Cooling Tower Fan Electric Energy [J]

These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Heat Transfer Rate [W]

This is the rate at which heat is removed from the condenser water loop by the tower.

#### Cooling Tower Inlet Temperature [C]

#### Cooling Tower Outlet Temperature [C]

#### Cooling Tower Mass Flow Rate [kg/s]

These outputs are the tower water inlet and outlet temperatures, and mass flow rate of the circulating condenser water loop.

#### Cooling Tower Basin Heater Electric Power [W]

#### Cooling Tower Basin Heater Electric Energy [J]

These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility

#### Cooling Tower Make Up Water Volume Flow Rate [m3/s]

#### Cooling Tower Make Up Water Volume [m3]

These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.

#### Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

#### Cooling Tower Water Evaporation Volume [m3]

#### Cooling Tower Water Drift Volume Flow Rate [m3/s]

#### Cooling Tower Water Drift Volume [m3]

#### Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

#### Cooling Tower Water Blowdown Volume [m3]

These outputs provide the breakdown of the different components of water use during cooling tower operation.

#### Cooling Tower Make Up Mains Water Volume [m3]

This is the volume of water drawn from mains service to feed the cooling tower.

If a water storage tank is used to provide water to the tower, then the following output variables will also be available.

#### Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Storage Tank Water Volume [m3]

These are the rate and volume of water provided by the Water Storage Tank.

#### Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Starved Storage Tank Water Volume [m3]

These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.

#### Cooling Tower Fan Cycling Ratio []

This represents the fraction of a time-step when tower fan is on.

#### Cooling Tower Bypass Fraction []

This represents the fraction of a fluid bypassing the tower when a mixture of the tower fluid and tower return water is able to meet the set point temperature.

#### Cooling Tower Operating Cells Count []

This represents the number of cells operating at each time step.

### CoolingTower:TwoSpeed

The two-speed cooling tower is modeled in a similar fashion to the single-speed tower. The cooling tower is modeled as a counterflow heat exchanger with a two-speed fan (induced draft configuration) based on Merkel’s theory. The user must define tower performance via one of two methods: heat transfer coefficient-area product (UA) and design water flow rate, or nominal tower capacity at a specific rating point. Regardless of which method is chosen, the airflow rate and corresponding fan power at both high and low fan speed must be specified. The model will also account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). If the user wants the model to account for “free convection”, they must specify the corresponding air flow rate and heat transfer coefficient-area product (UA), or the nominal tower capacity during this mode of operation.

The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to determine the impact of “free convection”, if specified by the user, on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the tower fan is not turned on. If the exiting water temperature remains above the set point after “free convection” is modeled, then the tower fan is turned on at low speed to reduce the exiting water temperature. If operating the tower fan at low speed does not reduce the exiting water temperature to the set point, then the tower fan is increased to its high speed.

The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., tower fan at high speed for the entire simulation timestep and tower fan at low speed for the entire simulation timestep, or tower fan at low speed for the entire simulation timestep and tower fan off for the entire simulation timestep). Cyclic losses are not taken into account.

Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a WaterUse:Storage object.

For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.

For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:

- Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;

- Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity

- BASIN HEATER (we assume that there is a common basin)

***Field: Name***

This alpha field contains the identifying name for the cooling tower.

#### Field: Water Inlet Node Name

This alpha field contains the identifying name for the cooling tower’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the cooling tower’s water outlet node.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower (not the flow rate of water being sprayed on the outside of the heat exchange coil). If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically assumes a design water flow rate of 5.382E-8 m3/s per watt (3 gpm/ton) of tower capacity specified in the field “Tower High-Speed Nominal Capacity”.

#### Field: High Fan Speed Air Flow Rate

This numeric field contains the tower air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the tower performance input method. Alternately, this field can be autosized. If autosized, the design air flow rate is calculated as follows:

<div>\[Air\,Flow\,Rate\,at\,High\,Fan\,Speed\, = \,\frac{{0.5{\rho_{air}}(Fan\,Power\,at\,High\,Fan\,Speed\,)}}{{190.}}\]</div>

where a fan pressure rise of 190 Pascals and total fan efficiency of 0.5 are assumed.

***Field: High Fan Speed Fan Power***

This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of the tower performance input method, or this field can be autosized. If autosized, the fan power is calculated as follows:

If“Performance Input Method” is specified as “*UFactorTimesAreaAndDesignWaterFlowRate*”, then

<div>\[Fan\;powe{r_{High\;Fan\;Speed}} = 0.0105\cdot {\rho_{water}}\cdot {C_{p,water}}\cdot Design\;Water\;Flow\;Rate\cdot Design\;Loop\Delta T\]</div>

is used.

If“Performance Input Method” is specified as “*NominalCapacity*”, then

<div>\[Fan\;powe{r_{High\;Fan\;Speed}} = 0.0105\cdot Tower\;High - Speed\;Nominal\;Capacity\]</div>

is used.

#### Field: High Fan Speed U-Factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the high-speed air flow rate and design water flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the tower UA value at high fan speed is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the capacity specified in the field “High-Speed Nominal Capacity”.

#### Field: Low Fan Speed Air Flow Rate

This numeric field contains the tower air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”, and greater than the value specified for the field “Air Flow Rate in Free Convection Regime”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the next field.

#### Field: Low Fan Speed Air Flow Rate Sizing Factor

This numeric field contains the sizing factor to use when calculating the low fan speed air flow rate.  The default is 0.5.

#### Field: Low Fan Speed Fan Power

This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autocalculated, in which case it is set to a fraction of the “Fan Power at High Fan Speed” determined in the next field.

#### Field: Low Fan Speed Fan Power Sizing Factor

This numeric field contains the sizing factor to use when calculating the low speed fan power.  The default is 0.16.

#### Field: Low Fan Speed U-Factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the design water flow rate and low-speed air flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, this value must be greater than zero but less than or equal to 300,000, less than the value specified for the field “U-Factor Times Area Value at High Fan Speed”, and greater than the value specified for the field “U-Factor Times Area Value at Free Convection Air Flow Rate”. This field may be autocalculated, in which case it is set to a fraction of the “U-Factor Times Area Value at High Fan Speed” determined in the following field. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Low Speed Nominal Capacity”.

#### Field: Low Fan Speed U-Factor Times Area Sizing Factor

This numeric field contains the sizing factor to use when calculating the low speed heat transfer coefficient-area product (UA).  The default is 0.6.

#### Field: Free Convection Regime Air Flow Rate

This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Air Flow Rate at Low Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the following field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.

#### Field: Free Convection Air Flow Rate Sizing Factor

This numeric field contains the sizing factor to use when calculating the free convection regime air flow rate.  The default is 0.1.

#### Field: Free ConvectionU-Factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (W/°C) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Low Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “U-Factor Times Area Value at High Fan Speed” determined in the following field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.

#### Field: Free Convection U-Factor Times Area Value Sizing Factor

This numeric field contains the sizing factor to use when calculating the free convection regime U-Factor times area value.  The default is 0.1.

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify tower performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”. If this field is left blank in the input data file, the default input method is assumed to be “UFactorTimesAreaAndDesignWaterFlowRate”. If the method “UFactorTimesAreaAndDesignWaterFlowRate” is selected, then the user must enter UA values, design water flow rate and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at High Fan Speed”, “U-Factor Times Area Value at Low Fan Speed” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “High Speed Nominal Capacity”, “Low Speed Nominal Capacity” and “Free Convection Capacity” must be entered as described below.

#### Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio

This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.

#### Field: High Speed Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under high-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal capacity (3 gpm/ton). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio set in the previous field is applied to this nominal tower capacity to give the actual tower heat rejection at these operating.

#### Field: Low Speed Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under low-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this nominal tower capacity to give the actual tower heat rejection at these operating conditions. The value specified for this field must be greater than zero but less than the value specified for the field “High-Speed Nominal Capacity”.  This field may be autocalculated, in which case it is set to a fraction of the High Speed Nominal Capacity determined in the following field.

#### Field: Low Speed Nominal Capacity Sizing Factor

This numeric field contains the sizing factor to use when calculating the Low Speed Nominal Capacity. The default is 0.5.

#### Field: Free Convection Capacity

This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of high-speed nominal tower capacity (input field above). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this free convection tower capacity to give the actual tower heat rejection at these operating conditions.The value specified for this field must be less than the value specified for the field “Tower Low-Speed Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero. This field may be autocalculated, in which case it is set to a fraction of the High Speed Nominal Capacity determined in the following field.

#### Field: Free Convection Nominal Capacity Sizing Factor

This numeric field contains the sizing factor to use when calculating the Free Convection Capacity. The default is 0.1.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.

#### Field: Evaporation Loss Mode

This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: ‘LossFactor’ or ‘SaturatedExit’. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).

#### Field: Evaporation Loss Factor

This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.

#### Field: Drift Loss Percent

This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.

#### Field: Blowdown Calculation Mode

This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio

#### Field: Blowdown Concentration Ratio

This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.

#### Field: Blowdown Makeup Water Usage Schedule Name

This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Number of Cells

This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower

#### Field: Cell Control

This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:

**MinimalCell**: the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the *Maximum Water Flow Rate Fraction.*

**MaximalCell**: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the *Minimum Water Flow Rate Fraction*.

#### Field: Cell Minimum Water Flow Rate Fraction

This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.

#### Field: Cell Maximum  Water Flow Rate Fraction

This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the inputs that would be altered by the sizing factor are:

1.    Design Water Flow Rate;

2.    Air Flow Rate at High Fan Speed;

3.    Fan Power at High Fan Speed;

4.    U-Factor Times Area Value at High Fan Speed;

5.    Air Flow Rate at Low Fan Speed;

6.    Fan Power at Low Fan Speed;

7.    U-Factor Times Area Value at Low Fan Speed;

8.    Air Flow Rate in Free Convection Regime;

9.    U-Factor Times Area Value at Free Convection Air Flow Rate.

Note that the U-Factor Times Area Value at High Fan Speed is not *multiplied* by the Sizing Factor. Instead the design tower load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to a fraction of the full load design UA determined by the field Low Fan Speed U-Factor Times Area Sizing Factor. The U-Factor Times Area Value at Free Convection Air Flow Rate is set to a fraction of the design Tower UA determined by the field Free Convection Air U-Factor Times Area Value Sizing Factor.

Four examples of an IDF specification for this object are shown below:



```idf
CoolingTower:TwoSpeed,
   My Tower,                      !- Name
   Condenser Tower Inlet Node,    !- Water inlet node name
   Condenser Tower Outlet Node,   !- Water outlet node name
   .0011,                         !- Design water flow rate, m3/s
   16.0,                          !- Air flow rate at high fan speed, m3/s
   10000,                         !- Fan power at high fan speed, W
   3500.,                         !- Tower UA at high fan speed, W/C
   8.0,                           !- Air flow rate at low fan speed, m3/s
   1600,                          !- Fan power at low fan speed, W
   2100.,                         !- Tower UA at low fan speed, W/C
   1.6,                           !- Air flow rate for free convection, m3/s
   350,                          !- Tower UA at free convection air flow, W/C
   UFactorTimesAreaAndDesignWaterFlowRate; !- Tower performance input method


  CoolingTower:TwoSpeed,
    My Tower,                !- Name
    Condenser Tower Inlet Node,   !- Water Inlet Node Name
    Condenser Tower Outlet Node,  !- Water Outlet Node Name
    ,                        !- Design Water Flow Rate {m3/s}
    8.0,                     !- Air Flow Rate at High Fan Speed {m3/s}
    500,                     !- Fan Power at High Fan Speed {W}
    ,                   !- U-Factor Times Area Value at High Fan Speed {W/K}
    4.0,                     !- Air Flow Rate at Low Fan Speed {m3/s}
    125,                     !- Fan Power at Low Fan Speed {W}
    ,                   !- U-Factor Times Area Value at Low Fan Speed {W/K}
    0.8,                !- Air Flow Rate in Free Convection Regime {m3/s}
    ,     !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
    NominalCapacity,         !- Performance Input Method
    20000.0,                 !- High Speed Nominal Capacity {W}
    10000.0,                 !- Low Speed Nominal Capacity {W}
    2000.0;                  !- Free Convection Capacity {W}


CoolingTower:TwoSpeed,
  Big Tower1,  !- Tower Name
  Condenser Tower 1 Inlet Node,  !- Water Inlet Node Name
  Condenser Tower 1 Outlet Node,  !- Water Outlet Node Name
  ,  !- Design Water Flow Rate {m3/s}
  8.0,  !- Design High Speed Air Flow Rate {m3/s}
  500,  !- Fan Power at Design High Speed Air Flow Rate {W}
  ,  !- Tower UA Value at Design High Speed Air Flow Rate {W/K}
  4.0,  !- Design Low Speed Air Flow Rate {m3/s}
  125,  !- Fan Power at Design Low Speed Air Flow Rate {W}
  ,  !- Tower UA Value at Design Low Speed Air Flow Rate {W/K}
  0.8,  !- Air Flow Rate in Free Convection Regime {m3/s}
  ,  !- Tower UA Value at Free Convection Air Flow Rate {W/K}
  NominalCapacity,  !- Tower Performance Input Method
  20000.0,  !- Tower High Speed Nominal Capacity
  10000.0,  !- Tower Low Speed Nominal Capacity
  2000.0,  !- Tower Free Convection Nominal Capacity
  ,        !- Basin Heater Capacity {W/K}
  ,        !- Basin Heater Setpoint Temperature {C}
  ,        !- Basin Heater Operating Schedule Name
  SaturatedExit,  !- Evaporation Loss Mode
  ,  !- Evaporation Loss Factor [%/C]
  0.008 ,  !- Drift Loss Percent
  ConcentrationRatio,  !- Blowdown Calculation Mode
  3.0,  !- Blowdown Concentration Ratio
  ,  !- Schedule Name for Makeup Water Usage due to Blowdown
  Recovery Tank;  !- Name of Water Storage Tank for Supply


CoolingTower:TwoSpeed,
    TowerWaterSys CoolTower,   !- Name
    TowerWaterSys Pump-TowerWaterSys CoolTowerNode,  !- Water Inlet Node Name
    TowerWaterSys Supply Equipment Outlet Node,  !- Water Outlet Node Name
    AUTOSIZE,                        !- Design Water Flow Rate {m3/s}
    AUTOSIZE,                     !- Air Flow Rate at High Fan Speed {m3/s}
    AUTOSIZE,                     !- Fan Power at High Fan Speed {W}
    AUTOSIZE,           !- U-Factor Times Area Value at High Fan Speed {W/K}
    AUTOSIZE,           !- Air Flow Rate at Low Fan Speed {m3/s}
    AUTOSIZE,                     !- Fan Power at Low Fan Speed {W}
    AUTOSIZE,           !- U-Factor Times Area Value at Low Fan Speed {W/K}
    AUTOSIZE,           !- Air Flow Rate in Free Convection Regime {m3/s}
    AUTOSIZE,   !- U-Factor Times Area at Free Convection Air Flow Rate {W/K}
    UFactorTimesAreaAndDesignWaterFlowRate,     !- Performance Input Method
    ,                 !- High Speed Nominal Capacity {W}
    ,                 !- Low Speed Nominal Capacity {W}
    ,                  !- Free Convection Capacity {W}
    ,  !- Basin Heater Capacity {W/K}
    ,  !- Basin Heater Setpoint Temperature {C}
    ,  !- Basin Heater Operating Schedule Name
    SaturatedExit,  !- Evaporation Loss Mode { LossFactor | SaturatedExit }
    ,  !- Evaporation Loss Factor
    0.0080,  !- Drift Loss Percent
    ConcentrationRatio,  !- Blowdown Calculation Mode { ConcentrationRatio |
                         !- ScheduledRate }
    3.0000,  !- Blowdown Concentration Ratio
    ,  !- Blowdown Makeup Water Usage Schedule Name
    ,  !- Supply Water Storage Tank Name
    TowerWaterSys CoolTower OA ref Node,  !- Outdoor Air Inlet Node Name
    ,         !- Number of cells available
    MinimalCell, !- Cell Control
    ,        !- Cell Minimum Water Flow Rate Fraction
    ,        !- Cell Maximum Water Flow Rate Fraction
    1.0000;  !- Sizing Factor
```


### Two Speed Cooling Tower Outputs

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]

* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average,Cooling Tower Inlet Temperature [C]

* HVAC,Average,Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

* HVAC,Average,Cooling Tower Fan Cycling Ratio []

* HVAC,Average,Cooling Tower Operating Cells Count []

* HVAC,Average,Cooling Tower Fan Speed Level []

* HVAC,Average,Cooling Tower Bypass Fraction []



A tower uses either mains water or storage tank for make-up water.

*When mains water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



*When storage tank water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



* HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]

* HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Drift Volume [m3]

* HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]




IF specified:

* HVAC,Average,Cooling Tower Basin Heater Electric Power [W]

* HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]



#### Cooling Tower Fan Electric Power [W]

#### Cooling Tower Fan Electric Energy [J]

These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Heat Transfer Rate [W]

This is the rate at which heat is removed from the condenser water loop by the tower.

#### Cooling Tower Inlet Temperature [C]

#### Cooling Tower Outlet Temperature [C]

#### Cooling Tower Mass Flow Rate [kg/s]

These outputs are the tower water inlet and outlet temperatures, and mass flow rate.

#### Cooling Tower Basin Heater Electric Power [W]

#### Cooling Tower Basin Heater Electric Energy [J]

These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility

#### Cooling Tower Make Up Water Volume Flow Rate [m3/s]

#### Cooling Tower Make Up Water Volume [m3]

These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.

#### Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

#### Cooling Tower Water Evaporation Volume [m3]

#### Cooling Tower Water Drift Volume Flow Rate [m3/s]

#### Cooling Tower Water Drift Volume [m3]

#### Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

#### Cooling Tower Water Blowdown Volume [m3]

These outputs provide the breakdown of the different components of water use during cooling tower operation.

#### Cooling Tower Make Up Mains Water Volume [m3]

This is the volume of water drawn from mains service to feed the cooling tower. If a water storage tank is used to provide water to the tower, then the following output variables will also be available.

#### Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Storage Tank Water Volume [m3]

These are the rate and volume of water provided by the Water Storage Tank.

#### Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Starved Storage Tank Water Volume [m3]

These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.

#### Cooling Tower Fan Cycling Ratio []

This represents the fraction of a time-step when tower fan is on. The fan can cycle at both speeds.

#### Cooling Tower Operating Cells Count []

This represents the number of cells operating at each time step.

#### Cooling Tower Fan Speed Level []

This represents the fan speed operating at each time step: 2 for High Speed, 1 for Low Speed, and 0 when the fan is OFF.

### CoolingTower:VariableSpeed:Merkel

This variable speed tower model is based on Merkel's theory and is similar to the single-speed and two-speed tower models.  The open wet cooling tower is modeled as a counter flow heat exchanger with a variable-speed fan drawing air through the tower (induced-draft configuration). The model also includes a “free convection” regime where cooling tower performance modeled with the fan off.

For this model, Merkel’s theory is modified to include adjustments developed by Scheier to alter the heat transfer effectiveness based on current wetbulb, air flow rates, and water flow rates. The input requires performance curves or lookup tables to describe these three adjustment factors.

For a multi-cell tower, the capacity and air/water flow rate inputs are for the entire tower.

#### Field: Name

This alpha field contains the identifying name for the cooling tower.

#### Field: Water Inlet Node Name

This alpha field contains the identifying name for the cooling tower’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the cooling tower’s water outlet node.

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify tower performance: “**UFactorTimesAreaAndDesignWaterFlowRate**” or “**NominalCapacity**”. If this field is left blank in the input data file, the default input method is assumed to be “**NominalCapacity**”. If the method “” is selected, then the user must enter design UA values, design water flow rates and air flow rates as described for the previous input fields. If the method “NominalCapacity” is selected then the fields “Design Water Flow Rate”, “U-Factor Times Area Value at Design Air Flow Rate” and “U-Factor Times Area Value at Free Convection Air Flow Rate” must be left blank, but the fields “Nominal Capacity” and “Free Convection Capacity” must be entered as described below.

#### Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio

This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.

#### Field: Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts under full-speed fan operation, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The Heat Rejection Capacity and Nominal Capacity Sizing Ratio set in the previous field is applied to this nominal tower capacity to give the actual tower heat rejection at these operating conditions.  This field can be autosized, in which case a Sizing:Plant object is needed for the condenser loop.

#### Field: Free Convection Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the cooling tower in watts when the tower is in the “free convection” regime (water flow exists but tower fan is turned off), with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this free convection tower capacity to give the actual tower heat rejection at these operating conditions.The value specified for this field must be less than the value specified for the field “Tower Low-Speed Nominal Capacity”. If the user does not wish to model “free convection”, then this field should be set to 0.0. If the user specifies a value greater than zero, then the “Air Flow Rate in Free Convection Regime” field must contain a value greater than zero. This field may be autocalculated, in which case it is set to a fraction of the High Speed Nominal Capacity determined in the following field.

#### Field: Free Convection Nominal Capacity Sizing Factor

This numeric field contains the sizing factor to use when calculating the Free Convection Capacity. The default is 0.1.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the tower. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Sizing:Plant object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). If “Performance Input Method” is specified as “NominalCapacity”, then this field can be autocalculated using the sizing factor in the following field.

#### Field: Design Water Flow Rate per Unit of Nominal Capacity

This numeric field contains a scalable sizing factor for design water flow rate that scales with nominal capacity, in units of m<sup>3</sup>/s/W. The default value is 5.382\*10<sup>-8</sup>. This field is only used if the previous field is set to autocalculate and performance input method is NominalCapacity.  (If the performance input method is set to UFactorTimesAreaAndDesignWaterFlowRate then the design water flow rate is obtained from the plant sizing result.)

#### Field: Design Air Flow Rate

This numeric field contains the tower air flow rate at full fan speed, in m<sup>3</sup>/s.  The value can be autocalculated, in which case the air flow rate is based off of the scalable sizing factor in the following input field.

#### Field: Design Air Flow Rate Per Unit of Nominal Capacity

This numeric field contains the sizing factor to use when calculating the design air flow rate from the nominal capacity, in units of m<sup>3</sup>/s/W.  The default is 2.76316\*10<sup>-5</sup>.  When this field is left blank, then the default value is used but the flow rate is also scaled to account for elevation (with larger volume flow rates at higher altitudes).  When a hard value is entered, even if it is the same as the default, then the design air flow rate is not also adjusted for elevation and the scaling factor is used directly.

#### Field: Minimum Air Flow Rate Ratio

This numeric field contains the minimum air flow rate ratio. The tower fan is allowed to operate between the ratio defined here and a maximum air flow rate ratio of 1.0 (which corresponds to the design [maximum] tower air flow rate). Below this value the tower is assumed to operate in the “free convection” regime with the tower fan off. The minimum air flow rate ratio must be greater than or equal to 0.1 and less than or equal to 0.5, with a default value of 0.2 if the field is left blank.

#### Field: Design Fan Power

This numeric field contains the fan power in watts at the design (maximum) air flow rate through the tower. A value greater than zero must be specified or this field can be autocalculated. When the field is autocalculated the following input field is used to size the fan power based on nominal capacity.

#### Field: Design Fan Power Per Unit of Nominal Capacity

This numeric field contains the sizing factor to use when calculating the design fan power from the nominal capacity, in units of Watts per Watt. This field is only used if the previous is set to autocalculate. The default values is 0.0105.

#### Field: Fan Power Modifier Function of Air Flow Rate Ratio Curve Name

This alpha field contains the name of a curve or table object that describes fan power ratio (fan power/design fan power) as a function of air flow rate ratio (air flow rate/design air flow rate). The curve or table object must be for one independent variable, typically a cubic, and should be normalized to 1.0 at an air flow rate ratio of 1.0.  This field is required.

#### Field: Free Convection Regime Air Flow Rate

This numeric field contains the air flow rate (m<sup>3</sup>/s) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “Design Air Flow Rate”. This field may be autocalculated, in which case it is set to a fraction of the “Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If the user specifies the U-Factor Times Area Value at Free Convection Air Flow Rate or Free Convection Capacity as a value greater than zero, then the free convection air flow rate must be specified greater than 0.0.

#### Field: Free Convection Regime Air Flow Rate Sizing Factor

This numeric field contains the sizing factor to use when calculating the free convection regime air flow rate.  The default is 0.1.

#### Field: Design Air Flow Rate U-Factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design tower UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), assuming a tower water inlet temperature of 35C and tower inlet air at 35C drybulb/25.6C wetbulb. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Nominal Capacity”.

#### Field: Free Convection Regime U-Factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (W/K) when the tower is in the “free convection” regime (water flow exists but tower fan is turned off). This value must be less than the value specified for the field “U-Factor Times Area Value at Design Air Flow Rate”. This field may be autosized, in which case it is set to a fraction of the “U-Factor Times Area Value at Design Air Flow Rate” determined in the following input field. If the user does not wish to model “free convection” and is using the  Performance Input Method “UFactorTimesAreaAndDesignWaterFlowRate”, then this field should be set to 0.0. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the tower UA based on the tower capacity specified in the field “Free Convection Capacity”.

#### Field: Free Convection U-Factor Times Area Value Sizing Factor

This numeric field contains the sizing factor to use when calculating the free convection regime U-Factor times area value.  The default is 0.1. This field is only used if the previous field is set to autocalculate and the performance input method is UFactorTimesAreaAndDesignWaterFlowRate.

#### Field: U-Factor Times Area Modifier Function of Air Flow Ratio Curve Name

This alpha field contains the name of a curve or table object that describes how the UA value varies as a function of air flow rate ratio (air flow rate/design air flow rate).  The result of this curve is multiplied by the design UA value to adjust for air flow rate, along with the two other modifiers discussed below.  The curve or table object must be for one independent variable and should be normalized to 1.0 at an air flow rate ratio of 1.0.  This field is required.

#### Field: U-Factor Times Area Modifier Function of Wetbulb Temperature Difference Curve Name

This alpha field contains the name of a curve or table object that describes how the UA value varies as a function of the current wetbulb temperature.  The result of this curve is multiplied by the design UA value to adjust for wetbulb temperatures that differ from design conditions at 25.56°C (78°F), along with the two other modifiers discussed in the previous and following fields.  The independe variable is the design wetbulb minus the current outdoor air wetbulb, in units of degrees Celsius.  The curve or table object must be for one independent variable and should be normalized to 1.0 at a wetbulb temperature difference of 0.0.  This field is required.

#### Field: U-Factor Times Area Modifier Function of Water Flow Ratio Curve Name

This alpha field contains the name of a curve or table object that describes how the UA value varies as a function of the current water flow rate ratio (water flow rate/design water flow rate). The result of this curve is multiplied by the design UA value to adjust for water flow rates that differ from design level, along with the other two modifiers discussed above. The curve or table object must be for one independent variable and should be normalized to 1.0 at a water flow ratio of 1.0.  This field is required

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.

#### Field: Evaporation Loss Mode

This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: **LossFactor** or **SaturatedExit**. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).

#### Field: Evaporation Loss Factor

This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to **LossFactor**. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.

#### Field: Drift Loss Percent

This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Typical values for towers with efficient drift eliminators are between 0.002 and 0.2% of the condenser water flow rate. The default value is 0.008%.

#### Field: Blowdown Calculation Mode

This field specifies which method is used to determine blowdown rates. There two options **ConcentrationRatio** or **ScheduledRate**. The choice will determine which of the two models below is used. The default is ConcentrationRatio.

#### Field: Blowdown Concentration Ratio

This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.

#### Field: Blowdown Makeup Water Usage Schedule Name

This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the tower of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Number of Cells

This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower

#### Field: Cell Control

This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:

**MinimalCell** : the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the *Maximum Water Flow Rate Fraction.*

**MaximalCell**: As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the *Minimum Water Flow Rate Fraction*.

#### Field: Cell Minimum  Water Flow Rate Fraction

This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.

#### Field: Cell Maximum Water Flow Rate Fraction

This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.

An example IDF specification follows.

```idf
  CoolingTower:VariableSpeed:Merkel,
    Big Tower1, !- Name
    Condenser Tower 1 Inlet Node, !- Water Inlet Node Name
    Condenser Tower 1 Outlet Node, !- Water Outlet Node Name
    NominalCapacity, !- Performance Input Method
    1.25, !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    20000.0,  !- Nominal Capacity
    autocalculate, !- Free Convection Nominal Capacity
    0.1, !- Free Convection Nominal Capacity Sizing Factor
    autocalculate, !- Design Water Flow Rate
    5.382E-8, !- Design Water Flow Rate per Unit of Nominal Capacity
    autocalculate, !- Design Air Flow Rate
    2.76316E-5, !- Design Air Flow Rate Per Unit of Nominal Capacity
    0.2, !- Minimum Air Flow Rate Ratio
    autocalculate, !- Design Fan Power
    0.0105, !- Design Fan Power Per Unit of Nominal Capacity
    VS tower fan power mod func air flow ratio, !- Fan Power Modifier Function of Air Flow Rate Ratio Curve Name
    autocalculate, !- Free Convection Regime Air Flow Rate
    0.1, !- Free Convection Regime Air Flow Rate Sizing Factor
    , !- Design Air Flow Rate U-Factor Times Area Value
    , !- Free Convection Regime U-Factor Times Area Value
    , !- Free Convection U-Factor Times Area Value Sizing Factor
    VS tower UA mod func air flow ratio, !- U-Factor Times Area Modifier Function of Air Flow Ratio Curve Name
    VS tower UA mod func wetbulb difference, !- U-Factor Times Area Modifier Function of Wetbulb Temperature Difference Curve Name
    VS tower UA mod func water flow ratio; !- U-Factor Times Area Modifier Function of Water Flow Ratio Curve Name


  Curve:Cubic,
    VS tower fan power mod func air flow ratio, !- Name
    0.02 , !- Coefficient1 Constant
    0.0 ,  !- Coefficient2 x
    0.0 ,  !- Coefficient3 x**2
    0.98 , !- Coefficient4 x**3
    0.2,   !- Minimum Value of x
    1.0 ,  !- Maximum Value of x
    0.0 ,  !- Minimum Curve Output
    1.0 ,  !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless;  !- Output Unit Type


  Curve:Quadratic,
    VS tower UA mod func air flow ratio, !- Name
    0.0 , !- Coefficient1 Constant
    1.3 , !- Coefficient2 x
    -0.3 , !- Coefficient3 x**2
    0.2 , !- Minimum Value of x
    1.0 , !- Maximum Value of x
    0.0 , !- Minimum Curve Output
    1.0 , !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless;  !- Output Unit Type


  Curve:Linear,
    VS tower UA mod func wetbulb difference , !- Name
    1.0 , !- Coefficient1 Constant
    0.0081 , !- Coefficient2 x
    -10 , !- Minimum Value of x
    25.0 , !- Maximum Value of x
    0.85 , !- Minimum Curve Output
    1.3 , !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless; !- Output Unit Type


  Curve:Quadratic,
    VS tower UA mod func water flow ratio, !- Name
    0.1082 , !- Coefficient1 Constant
    1.667 , !- Coefficient2 x
    -0.7713 , !- Coefficient3 x**2
    0.3 , !- Minimum Value of x
    1.0 , !- Maximum Value of x
    0.5 , !- Minimum Curve Output
    1.1 , !- Maximum Curve Output
    Dimensionless,  !- Input Unit Type for X
    Dimensionless;  !- Output Unit Type
```



### CoolingTower:VariableSpeed:Merkel Outputs

* HVAC,Average,Cooling Tower Inlet Temperature [C]

* HVAC,Average,Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]

* HVAC,Average,Cooling Tower Operating Cells Count []

* HVAC,Average,Cooling Tower Fan Speed Ratio []


A tower uses either mains water or storage tank for make-up water.

*When mains water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



*When storage tank water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



* HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]

* HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Drift Volume [m3]

* HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]



IF specified:

* HVAC,Average,Cooling Tower Basin Heater Electric Power [W]

* HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]


#### Cooling Tower Fan Electric Power [W]

#### Cooling Tower Fan Electric Energy [J]

These outputs are the electric power input to the tower fans. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Heat Transfer Rate [W]

This is the rate at which heat is removed from the condenser water loop by the tower.

#### Cooling Tower Inlet Temperature [C]

#### Cooling Tower Outlet Temperature [C]

#### Cooling Tower Mass Flow Rate [kg/s]

These outputs are the tower water inlet and outlet temperatures, and mass flow rate.

#### Cooling Tower Fan Speed Ratio

This output is the air flow ratio.  The current air flow rate divided by the design air flow rate with values from 0.0 to 1.0.

#### Cooling Tower Operating Cells Count []

This represents the number of cells operating at each time step.

#### Cooling Tower Basin Heater Electric Power [W]

#### Cooling Tower Basin Heater Electric Energy [J]

These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility

#### Cooling Tower Make Up Water Volume Flow Rate [m3/s]

#### Cooling Tower Make Up Water Volume [m3]

These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.

#### Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

#### Cooling Tower Water Evaporation Volume [m3]

#### Cooling Tower Water Drift Volume Flow Rate [m3/s]

#### Cooling Tower Water Drift Volume [m3]

#### Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

#### Cooling Tower Water Blowdown Volume [m3]

These outputs provide the breakdown of the different components of water use during cooling tower operation.

#### Cooling Tower Make Up Mains Water Volume [m3]

This is the volume of water drawn from mains service to feed the cooling tower. If a water storage tank is used to provide water to the tower, then the following output variables will also be available.

#### Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Storage Tank Water Volume [m3]

These are the rate and volume of water provided by the Water Storage Tank.

#### Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Starved Storage Tank Water Volume [m3]

These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.



### CoolingTower:VariableSpeed

The variable speed tower model is based on empirical curve fits of manufacturer’s performance data or field measurements. The user specifies tower performance at design conditions, and empirical curves are used to determine the approach temperature and fan power at off-design conditions. The user defines tower performance by entering the inlet air wet-bulb temperature, tower range, and tower approach temperature at the design conditions. The corresponding water flow rate (within ±25% of the tower’s rated water mass flow rate), air flow rate, and fan power must also be specified. The model will account for tower performance in the “free convection” regime, when the tower fan is off but the water pump remains on and heat transfer still occurs (albeit at a low level). Basin heater operation and makeup water usage (due to evaporation, drift, and blowdown) are also modeled.

The cooling tower seeks to maintain the temperature of the water exiting the cooling tower at (or below) a set point. The set point schedule is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to determine the impact of “free convection” on the tower exiting water temperature. If the exiting water temperature based on “free convection” is at or below the set point, then the variable-speed tower fan is not turned on. If the exiting water temperature is above the set point after “free convection” is modeled, then the variable-speed tower fan is turned on to reduce the exiting water temperature. Tower fan power is calculated based on the tower air flow rate required to achieve the exiting water set point temperature.

Cooling towers here are “wet” and consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the towers. The last six input fields are optional and provide methods of controlling details of the water consumption calculations. The user can specifiy connections to the rest of the buildings water system by providing the name of a WaterUse:Storage object.

For the operation of multi-cell towers, the first step is to determine the number of cells to operate based on the cell control method – between the minimum number of cells subject to the maximum water flow rate fraction per cell, and maximum number of cells subject to the minimum water flow rate fraction per cell. If the calculated cells do not meet the loads, additional cells will be operating to help meet the loads. Inside each cell, the existing capacity controls still apply.

For multi-cell towers, the following inputs are assumed to be for the entire tower including all cells:

- Design Water Flow Rate; Design Air Flow Rate; Fan Power at Design Air Flow Rate;

- Air Flow Rate in Free Convection Regime; Nominal Capacity; Free Convection Capacity

- BASIN HEATER (we assume that there is a common basin)

#### Field: Name

This alpha field contains the identifying name for the variable speed cooling tower.

#### Field: Water Inlet Node Name

This alpha field contains the identifying name for the cooling tower’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the cooling tower’s water outlet node.

#### Field: Model Type

This alpha field contains the type of empirical model used to simulate the tower’s thermal performance (approach temperature). Valid choices for this field are “CoolToolsCrossFlow”, “CoolToolsUserDefined”, “YorkCalc”, or “YorkCalcUserDefined”. “CoolToolsCrossFlow” and “YorkCalc” are empirical models with the equation form and model coefficients already defined within EnergyPlus. If “CoolToolsUserDefined” or “YorkCalcUserDefined” is selected, the user must specify a valid Model Coefficient Name in the next input field to reference an appropriate CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc object. If a user-defined model type is selected and the specified Model Coefficient Name is not found in the input data file (idf), then a severe message is issued and the simulation will terminate.

#### Field: Model Coefficient Name

This alpha field contains the identifying name for the object(s) CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc. A single model coefficient object may be used to define coefficients for multiple variable speed cooling tower objects (i.e., the same name may be used in this input field for more than one variable speed tower). This field is only used when the field Tower Model Type described above is set to “CoolToolsUserDefined” or “YorkCalcUserDefined”, and should be left blank otherwise.

#### Field: Design Inlet Air Wet-Bulb Temperature

This numeric field specifies the inlet air wet-bulb temperature (˚C) at design conditions. This design temperature should correspond with the design values for range temperature, approach temperature, water flow rate, and air flow rate specified in the following fields. The minimum value for this field is 20˚C and the default value is 25.6˚C if this field is left blank.

#### Field: Design Approach Temperature

This numeric field specifies the tower approach temperature (˚C) at design conditions. The approach temperature is the outlet water temperature minus the inlet air wet-bulb temperature. The design approach temperature should correspond with the design values for inlet air wet-bulb temperature, range temperature, water flow rate, and air flow rate specified for this tower. The value for this field must be greater than 0˚C and the default value is 3.9˚C if this field is left blank.

#### Field: Design Range Temperature

This numeric field specifies the range temperature (˚C) at design conditions. The range temperature is defined as the inlet water temperature minus the outlet water temperature. The design range temperature should correspond with the design values for inlet air wet-bulb temperature, approach temperature, water flow rate, and air flow rate specified for this tower. The value for this field must be greater than 0˚C and the default value is 5.6˚C if this field is left blank.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the tower in m<sup>3</sup>/s. The value entered should be within ±25% of the tower’s rated water mass flow rate as specified by the manufacturer if Model Type is “CoolToolsCrossFlow” or “YorkCalc”. This constraint may be different for Model Type “CoolToolsUserDefined” or “YorkCalcUserDefined” (ref. CoolingTowerPerformance:CoolTools or CoolingTowerPerformance:YorkCalc).

This value is the flow rate of the condenser loop water being cooled by the tower. A value greater than zero must be specified or this field can be autosized. A Plant Sizing object must be defined if the field is autosized and the design water flow rate is then derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections). The design water flow rate should correspond with the design values specified for the inlet air wet-bulb temperature, approach temperature, range temperature, and air flow rate. When this field is not autosized, the condenser loop flow rate specified in other objects should be within ±25% of the tower’s rated water flow rate (different range is permissible if Model Type is “User Defined”).

#### Field: Design Air Flow Rate

This numeric field contains the design (maximum) air flow rate through the tower in m<sup>3</sup>/s. A value greater than zero must be specified or this field can be autosized. Autosizing of this field does not require a Plant Sizing object since the design air flow rate is assumed to be the design fan power multiplied by a total fan efficiency of 0.5 and divided by a fan pressure rise of 190 Pascals. A correction for altitude is also included as follows:

<div>\[Design\;Air\;Flow\;Rate = \frac{{0.5(Fan\;power\;at\;Design\;Air\;Flow\;Rate)}}{{190.}}\left( {\frac{{101325.}}{{{P_{atm}}}}} \right)\]</div>

#### Field: Design Fan Power

This numeric field contains the fan power in watts at the design (maximum) air flow rate through the tower. A value greater than zero must be specified or this field can be autosized. If autosized, a Plant Sizing object must be defined and the fan power is calculated as follows:

<div>\[Design\,fan\;power = 0.0105\cdot {\rho_{water}}\cdot {C_{p,water}}\cdot Design\;Water\;Flow\;Rate\cdot Design\;Loop\Delta T\]</div>

#### Field: Fan Power Ratio Function of Air Flow Rate Ratio Curve Name

This alpha field contains the curve object name for fan power ratio (fan power/design fan power) as a function of air flow rate ratio (air flow rate/design air flow rate) [ref. Performance Curves]. The curve object must be a cubic curve and should be normalized to 1.0 at an air flow rate ratio of 1.0. If this field is left blank, a theoretical fan curve is assumed where fan power ratio is directly proportional to the air flow rate ratio cubed.

#### Field: Minimum Air Flow Rate Ratio

This numeric field contains the minimum air flow rate ratio. The tower fan is allowed to operate between the ratio defined here and a maximum air flow rate ratio of 1.0 (which corresponds to the design [maximum] tower air flow rate). Below this value, the tower is assumed to operate either in the “free convection” regime with the tower fan off, or the tower fan is cycled on/off to maintain the exiting water set point temperature. The minimum air flow rate ratio must be greater than or equal to 0.2 and less than or equal to 0.5, with a default value of 0.2 if the field is left blank.

#### Field: Fraction of Tower Capacity in Free Convection Regime

This numeric field contains the fraction of tower capacity available in the free convection regime (i.e., when the tower fan is off but water continues to flow through the tower). The tower fan does not operate when the free convection tower capacity is able to meet or exceed the exiting water set point temperature. The air flow rate through the tower in the free convection regime is assumed to be this same fraction of the tower design air flow rate. The fraction of tower capacity in free convection regime must be greater than or equal to 0 and less than or equal to 0.2, with a default value of 0.125 if this field is left blank.

#### Field: Basin Heater Capacity

This numeric field contains the capacity of the tower’s electric basin heater in watts per degree Kelvin. This field is used in conjunction with the Basin Heater Setpoint Temperature described in the following field. The basin heater electric power is equal to this field multiplied by the difference between the basin heater set point temperature and the outdoor dry-bulb temperature. The basin heater only operates when the tower fan is off and water is not flowing through the tower, regardless of the basin heater schedule described below. The basin heater capacity must be greater than or equal to zero, with a default value of zero if this field is left blank.

#### Field: Basin Heater Setpoint Temperature

This numeric field contains the set point temperature (˚C) for the basin heater described in the previous field. The basin heater is active when the outdoor air dry-bulb temperature falls below this setpoint temperature, as long as the tower fan is off and water is not flowing through the tower. This set point temperature must be greater than or equal to 2˚C, and the default value is 2˚C if this field is left blank.

#### Field: Basin Heater Operating Schedule Name

This alpha field contains the name of the basin heater operating schedule. The basin heater operating schedule is assumed to be an on/off schedule and the heater is available to operate any time the schedule value is greater than 0. The basin heater operates when scheduled on and the outdoor air dry-bulb temperature is below the set point temperature described in the previous field. If this field is left blank, the basin heater is available to operate throughout the simulation. Regardless of this schedule, the basin heater may only operate when the cooling tower fan is off and water is not flowing through the tower.

#### Field: Evaporation Loss Mode

This field is used to choose which method is used to model the amount of water evaporated by the cooling tower. There are two options: ‘LossFactor’ or ‘SaturatedExit’. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the tower is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the cooling tower model (and does not require additional user input).

#### Field: Evaporation Loss Factor

This field is used to specify the rate of water evaporated from the cooling tower and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-degree Kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Typical values are from 0.15 to 0.27 [percent/K]. The default is 0.2.

#### Field: Drift Loss Percent

This numeric field contains the percent (%) of design water flow rate lost to the atmosphere at the design air flow rate due to drift, which is water droplets that are entrained in the airstream as it passes through the tower. Drift is assumed to vary directly with tower air flow rate ratio, and is in addition to the amount of water lost to the atmosphere due to evaporation and/or blowdown. Typical values for water usage due to drift are from 0.05 to 0.2% of the total water circulation rate with currently-available drift eliminators from tower manufacturers. The value entered in this field must be greater than or equal to zero, and the default is zero if the field is left blank.

#### Field: Blowdown Calculation Mode

This field specifies which method is used to determine blowdown rates. There two options ‘ConcentrationRatio’ or ‘ScheduledRate’. The choice will determine which of the two models below is used. The default is ConcentrationRatio.

#### Field: Blowdown Concentration Ratio

This field is used to dynamically adjust the rate of blowdown in the cooling tower as a function of the rate of evaporation. Blowdown is water intentionally drained from the tower in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Typical values for tower operation are 3 to 5. The default value is 3.

#### Field: Blowdown Makeup Water Usage Schedule Name

This alpha field contains the name of the schedule used to define the amount of water (m<sup>3</sup>/s) flushed from the basin on a periodic basis to purge the condenser loop of mineral scale build-up and other contaminants. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Typical values range from 0.0002 to 0.0013 m<sup>3</sup>/s (17.3 to 112.3 m<sup>3</sup>/day). This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the cooling tower is active and water is flowing through the tower (regardless of the water usage defined by this schedule).

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the tower obtains water used for evaporative cooling. If blank or omitted, then the tower will obtain water directly from the mains. If the name of a WaterUser:Storage object is used here, then the tower will obtain its water from that tank. If a tank is specified, the tower will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the tower needs, then the tower will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the cooling tower. If this field is left blank, the outdoor air conditions entering the cooling tower are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Number of Cells

This integer field contains the number of cells in the multi-cell cooling tower. If not entered, the program will assume it is a single-cell cooling tower

#### Field: Cell Control

This alpha field specifies the method used to control the number of cells used to meet the load, the two choices are:

**MinimalCell**: the program will use minimal number of cells needed, all other cells will be shut down with no water flow. It will attempt to use as few cells as possible to cool the fluid. In no case, however, will the flow per cell be allowed to exceed its maximum value defined by the *Maximum Water Flow Rate Fraction.*

**MaximalCel** : As many cells as possible will be turned on. In no case, however, will the flow per cell be allowed to drop below its minimum value specified by the *Minimum Water Flow Rate Fraction*.

#### Field: Cell Minimum Water Flow Rate Fraction

This numeric field specifies the allowable smallest fraction of the design water flow rate. Flows less than this value will commonly result in fluid distribution problems; the pressure at each nozzle will be too weak for the fluid to be sprayed out in the correct pattern, not all the fill would be wet. If this field is left blank, the default value is 0.33.

#### Field: Cell Maximum  Water Flow Rate Fraction

This numeric field specifies the allowable largest fraction of the design water flow rate. If this field is left blank, the default value is 2.5.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature.For this component the inputs that would be altered by the sizing factor are:

1.    Design Water Flow Rate;

2.    Design Air Flow Rate;

3.    Design Fan Power.

An example IDF specification for this object is shown below:

```idf
CoolingTower:VariableSpeed,
  Big Tower1,  !- Tower Name
  Condenser 1 Inlet Node,  !- Water Inlet Node Name
  Condenser 1 Outlet Node,  !- Water Outlet Node Name
  YorkCalc,  !- Tower Model Type
  ,  !- Tower Model Coefficient Name
  25.5556,  !- Design Inlet Air Wet-Bulb Temperature {C}
  3.8889,  !- Design Approach Temperature {C}
  5.5556,  !- Design Range Temperature {C}
  0.0015,  !- Design Water Flow Rate {m3/s}
  1.6435,  !- Design Air Flow Rate {m3/s}
  275,  !- Design Fan Power {W}
  FanRatioCurve,  !- Fan Power Ratio - function of Air Flow Rate Curve Name
  0.2,  !- Minimum Air Flow Rate Ratio
  0.125,  !- Fraction of Tower Capacity in Free Convection Regime
  450.0,  !- Basin Heater Capacity {W/K}
  4.5,  !- Basin Heater Set Point Temperature {C}
  BasinSchedule,  !- Basin Heater Operating Schedule Name
  SaturatedExit,  !- Evaporation Loss Mode
  ,  !- Evaporation Loss Factor
  0.05,  !- Makeup Water Usage due to Drift {percent}
  ScheduledRate,  !- Blowdown Calculation Mode
  BlowDownSchedule,  !- Schedule Name for Makeup Water Usage due to Blowdown
  ,  !- Name of Water Storage Tank for Supply
  ,  !- Outdoor Air Inlet Node Name
  4, !- Number of Cells
  MinimalCell, !- Cell Control
  ,  !- Cell Minimum Water Flow Rate Fraction
  ,  !- Cell Maximum Water Flow Rate Fraction
  1.000 ;  !- Sizing Factor
```



### Variable Speed Cooling Tower Outputs

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]



* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average,Cooling Tower Inlet Temperature [C]

* HVAC,Average,Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

* HVAC,Average,Cooling Tower Fan Part Load Ratio

* HVAC,Average,Cooling Tower Air Flow Rate Ratio

* HVAC,Average,Cooling Tower Operating Cells Count



A tower uses either mains water or storage tank for make-up water.

*When mains water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



*When storage tank water is used:*

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate  [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]



* HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]

* HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Drift Volume [m3]

* HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]



IF specified:

* HVAC,Average,Cooling Tower Basin Heater Electric Power [W]

* HVAC,Sum,Cooling Tower Basin Heater Electric Energy [J]

#### Cooling Tower Fan Electric Power [W]

#### Cooling Tower Fan Electric Energy [J]

These outputs are the electric power input to the tower fan. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Fan Part Load Ratio []

This is the on/off cycling rate of the tower fan when free convection cannot meet the set point temperature and the tower capacity at the minimum air flow rate ratio drives the tower exiting water temperature below the set point temperature. The fan part-load ratio is calculated as the ratio of the exiting water temperature in the free convection regime minus the exiting water temperature set point divided by the exiting water temperature in the free convection regime minus the exiting water temperature at the minimum air flow rate ratio. If tower air flow is at or above the minimum air flow rate ratio, then the tower fan part-load ratio is 1.0.

#### Cooling Tower Heat Transfer Rate [W]

This is the rate at which heat is removed from the condenser water loop by the tower.

#### Cooling Tower Inlet Temperature [C]

#### Cooling Tower Outlet Temperature [C]

#### Cooling Tower Mass Flow Rate [kg/s]

These outputs are the tower water inlet and outlet temperatures, and mass flow rate of the circulating condenser water loop.

#### Cooling Tower Air Flow Rate Ratio []

This is the ratio of air flow through the tower to the design air flow rate. During times when the tower can maintain the condenser loop set point temperature using free convection (when the fan in not operating), the air flow rate ratio is assumed to be equal to the field Fraction of Tower Capacity in Free Convection Regime. During times when the fan cycles on/off to maintain the outlet water set point temperature, the air flow rate ratio is calculated as the summation of Fan Part-Load Ratio multiplied by the Minimum Air Flow Rate Ratio and (1.0 - Fan Part-Load Ratio) multiplied by the fraction of Tower Capacity in Free Convection Regime.

#### Cooling Tower Basin Heater Electric Power [W]

#### Cooling Tower Basin Heater Electric Energy [J]

These outputs are the electric power input to the tower basin heater. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Make Up Water Volume Flow Rate [m3/s]

#### Cooling Tower Make Up Water Volume [m3]

These outputs are the water consumed by the wet cooling tower for external water sprays used to augment heat transfer. This is the total of evaporation, drift, and blowdown.

#### Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

#### Cooling Tower Water Evaporation Volume [m3]

#### Cooling Tower Water Drift Volume Flow Rate [m3/s]

#### Cooling Tower Water Drift Volume [m3]

#### Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

#### Cooling Tower Water Blowdown Volume [m3]

These outputs provide the breakdown of the different components of water use during cooling tower operation.

#### Cooling Tower Make Up Mains Water Volume [m3]

This is the volume of water drawn from mains service to feed the cooling tower.  If a water storage tank is used to provide water to the tower, then the following output variables will also be available.

#### Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Storage Tank Water Volume [m3]

These are the rate and volume of water provided by the Water Storage Tank.

#### Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Starved Storage Tank Water Volume [m3]

These are the rate and volume of water the Storage Tank connections was not able to provide. The starved water is assumed to come from the mains. The tower’s operation is not affected by a lack of storage tank water.

#### Cooling Tower Operating Cells Count []

This represents the number of cells operating at each time step.

### CoolingTowerPerformance:CoolTools

Variable speed cooling towers can be modeled by EnergyPlus with user-selectable performance based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations.The empirical CoolTools tower correlation uses a set of 35 coefficients to model the thermal performance (approach temperature) of a cooling tower based on four independent variables. If the user specifies Model Type = CoolToolsCrossFlow in the CoolingTower:VariableSpeed object, then the 35 coefficients derived for the CoolTools simulation model are used and these coefficients are already defined within EnergyPlus. If the user specifies Model Type = CoolToolsUserDefined, then the user must enter a CoolingTowerPerformance:CoolTools object to define the 35 coefficients that will be used by the CoolTools correlation.

The user must specify a name for the model coefficient object, and this name must be used in the CoolingTower:VariableSpeed object (field Model Coefficient Name) to tell the program to use these coefficients. Next, the user enters the minimum and maximum values for inlet air wet-bulb temperature, range temperature, approach temperature, and water mass flow rate ratio to specify the valid range for which the model coefficients were derived. For all of these variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range specified. For approach and range, the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used.

The CoolTools correlation has four independent variables: inlet air wet-bulb temperature (Twb), tower range temperature (Tr), water flow rate ratio (FRwater), and air flow rate ratio (FRair). Temperatures are in units of ˚C and flow rate ratios are dimensionless (actual flow rate divided by design flow rate). Using these independent variables, tower approach temperature (˚C) is calculated as follows:

Approach =   Coeff(1)  +  Coeff(2)•FRair  +  Coeff(3)•(FRair)<sup>2</sup>  +

Coeff(4)•(FRair)<sup>3</sup>  +  Coeff(5)•FRwater  +

Coeff(6)•FRair•FRwater  +  Coeff(7)•(FRair)<sup>2</sup>•FRwater  +

Coeff(8)•(FRwater)<sup>2</sup>  +  Coeff(9)•FRair•(FRwater)<sup>2</sup>  +

Coeff(10)•(FRwater)<sup>3</sup>  +  Coeff(11)•Twb  +  Coeff(12)•FRair•Twb  +

Coeff(13)•(FRair)<sup>2</sup>•Twb  +  Coeff(14)•FRwater•Twb  +

Coeff(15)•FRair•FRwater•Twb  +  Coeff(16)•(FRwater)<sup>2</sup>•Twb  +

Coeff(17)•(Twb)<sup>2</sup>  +  Coeff(18)•FRair•(Twb)<sup>2</sup>  +

Coeff(19)•FRwater•(Twb)<sup>2</sup>  +  Coeff(20)•(Twb)<sup>3</sup>  +  Coeff(21)•Tr  +

Coeff(22)•FRair•Tr  +  Coeff(23)•FRair•FRair•Tr  +

Coeff(24)•FRwater•Tr  +  Coeff(25)•FRair•FRwater•Tr  +

Coeff(26)•(FRwater)<sup>2</sup>•Tr  +  Coeff(27)•Twb•Tr  +

Coeff(28)•FRair•Twb•Tr  +  Coeff(29)•FRwater•Twb•Tr  +

Coeff(30)•(Twb)<sup>2</sup>•Tr  +  Coeff(31)•(Tr)<sup>2</sup> + Coeff(32)•FRair•(Tr)<sup>2 </sup> +

Coeff(33)•FRwater•(Tr)<sup>2 </sup> +  Coeff(34)•Twb•(Tr)<sup>2 </sup> +  Coeff(35)•(Tr)<sup>3</sup>

This object allows the user to specify model coefficients for use with the CoolTools correlation shown above. It is recommended that a broad set of cooling tower performance data be used to generate these model coefficients. The data set used to create the model coefficients should cover the entire range of water and air flow rate ratios and inlet air wet-bulb, range, and approach temperatures expected during the simulation.

#### Field: Name

This alpha field contains the identifying name for the variable speed cooling tower model coefficients.

#### Field: Minimum Inlet Air Wet-Bulb Temperature

This numeric field contains the minimum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures less than this value will not be used; instead, the minimum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.

#### Field: Maximum Inlet Air Wet-Bulb Temperature

This numeric field contains the maximum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures greater than this value will not be used; instead, the maximum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.

#### Field: Minimum Range Temperature

This numeric field contains the minimum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is less than this value the actual range temperature is still passed to the empirical model but a warning will be issued.

#### Field: Maximum Range Temperature

This numeric field contains the maximum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is greater than this value the actual range temperature is still passed to the empirical model but a warning will be issued.

#### Field: Minimum Approach Temperature

This numeric field contains the minimum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is less than this value then the calculated value is still used but a warning will be issued.

#### Field: Maximum Approach Temperature

This numeric field contains the maximum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is greater than this value then the calculated value is still used but a warning will be issued.

#### Field: Minimum Water Flow Rate Ratio

This numeric field contains the minimum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios less than this value will not be used; instead, the minimum water flow rate ratio specified here will be used by the model and a warning will be issued.

#### Field: Maximum Water Flow Rate Ratio

This numeric field contains the maximum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios greater than this value will not be used; instead, the maximum water flow rate ratio specified here will be used by the model and a warning will be issued.

#### Field: Coefficient 1 to 35

These numeric fields contain the coefficients to be used by the CoolTools approach temperature correlation shown above.



An example IDF specification for this object is shown below:

```idf
CoolingTowerPerformance:CoolTools,
 CoolTools CrossFlow Default Model, !- Tower Model Coefficient Name
     -1.0,               !- Minimum Inlet Air Wet-Bulb Temperature {C}
     26.6667,            !- Maximum Inlet Air Wet-Bulb Temperature {C}
     1.1111,             !- Minimum Range Temperature {C}
     11.1111,            !- Maximum Range Temperature {C}
     1.1111,             !- Minimum Approach Temperature {C}
     11.1111,            !- Maximum Approach Temperature {C}
     0.75,               !- Minimum Water Flow Rate Ratio
     1.25,               !- Maximum Water Flow Rate Ratio
     0.52049709836241,                !- Coefficient 1
   -10.617046395344,                  !- Coefficient 2
    10.7292974722538,                 !- Coefficient 3
    -2.74988377158227,                !- Coefficient 4
     4.73629943913743,                !- Coefficient 5
    -8.25759700874711,                !- Coefficient 6
     1.57640938114136,                !- Coefficient 7
     6.51119643791324,                !- Coefficient 8
     1.50433525206692,                !- Coefficient 9
    -3.2888529287801,                 !- Coefficient 10
     0.0257786145353773,              !- Coefficient 11
     0.182464289315254,               !- Coefficient 12
    -0.0818947291400898,              !- Coefficient 13
    -0.215010003996285,               !- Coefficient 14
     0.0186741309635284,              !- Coefficient 15
     0.0536824177590012,              !- Coefficient 16
    -0.00270968955115031,             !- Coefficient 17
     0.00112277498589279,             !- Coefficient 18
    -0.00127758497497718,             !- Coefficient 19
     0.0000760420796601607,           !- Coefficient 20
     1.43600088336017,                !- Coefficient 21
    -0.5198695909109,                 !- Coefficient 22
     0.117339576910507,               !- Coefficient 23
     1.50492810819924,                !- Coefficient 24
    -0.135898905926974,               !- Coefficient 25
    -0.152577581866506,               !- Coefficient 26
    -0.0533843828114562,              !- Coefficient 27
     0.00493294869565511,             !- Coefficient 28
    -0.00796260394174197,             !- Coefficient 29
     0.000222619828621544,            !- Coefficient 30
    -0.0543952001568055,              !- Coefficient 31
     0.00474266879161693,             !- Coefficient 32
    -0.0185854671815598,              !- Coefficient 33
     0.00115667701293848,             !- Coefficient 34
     0.000807370664460284;            !- Coefficient 35
```


### CoolingTowerPerformance:CoolTools Outputs

No additional cooling tower output variables are output when this object is used.

### CoolingTowerPerformance:YorkCalc

Variable speed cooling towers can be modeled by EnergyPlus with user-selectable performance based on the CoolTools correlation, YorkCalc correlation, or user-defined coefficients for either the CoolTools or YorkCalc correlations.The empirical YorkCalc tower correlation uses a set of 27 coefficients to model the thermal performance (approach temperature) of a variable speed cooling tower based on three independent variables. If the user specifies Tower Model Type = YorkCalc in the CoolingTower:VariableSpeed object, then the 27 coefficients derived for the YorkCalc simulation model are used and these coefficients are already defined within EnergyPlus. If the user specifies Tower Model Type = YorkCalcUserDefined, then the user must enter a CoolingTowerPerformance:YorkCalc object to define the 27 coefficients that will be used by the YorkCalc correlation.

The user must specify a name for the model coefficient object, and this name must be used in the CoolingTower:VariableSpeed object (field Model Coefficient Name) to tell the program to use these coefficients. Next, the user enters the minimum and maximum values for inlet air wet-bulb temperature, range temperature, approach temperature, and water mass flow rate ratio to specify the valid range for which the model coefficients were derived. The user also specifies the maximum valid liquid-to-gas ratio. For all of these variables, the program issues warnings if the actual values are beyond the minimum/maximum values specified. For inlet air wet-bulb temperature and water mass flow rate ratio, the values of these variables used in the calculation of approach temperature are limited to be within the valid minimum/maximum range specified. For approach, range, and liquid-to-gas ratio the warnings are issued if the values are beyond the specified minimum/maximum range but the actual values are still used.

The YorkCalc correlation has three independent variables: inlet air wet-bulb temperature (Twb), tower range temperature (Tr), and the liquid-to-gas ratio (ratio of water flow rate ratio to air flow rate ratio = LGRatio). Temperatures are in units of ˚C and liquid-to-gas ratio is dimensionless. Using these independent variables, an approach temperature (˚C) is calculated as follows:

    Approach =      Coeff(1)  +  Coeff(2)•Twb  +  Coeff(3)•Twb<sup>2 </sup> +  Coeff(4)•Tr  +

Coeff(5)•Twb•Tr  +  Coeff(6)•Twb<sup>2</sup>•Tr  +  Coeff(7)•Tr<sup>2</sup>  +

Coeff(8)•Twb•Tr<sup>2 </sup> +  Coeff(9)•Twb<sup>2</sup>•Tr<sup>2</sup> + Coeff(10)•LGRatio  +

Coeff(11)•Twb•LGRatio  +  Coeff(12)•Twb<sup>2</sup>•LGRatio  +

Coeff(13)•Tr•LGRatio  +  Coeff(14)•Twb•Tr•LGRatio  +

Coeff(15)•Twb<sup>2</sup>•Tr•LGRatio  +  Coeff(16)•Tr<sup>2</sup>•LGRatio  +

Coeff(17)•Twb•Tr<sup>2</sup>•LGRatio  +  Coeff(18)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio +

Coeff(19)•LGRatio<sup>2 </sup> +  Coeff(20)•Twb•LGRatio<sup>2</sup>  +

Coeff(21)• Twb<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(22)•Tr•LGRatio<sup>2 </sup> +

Coeff(23)•Twb•Tr•LGRatio<sup>2 </sup> +  Coeff(24)•Twb<sup>2</sup>•Tr•LGRatio<sup>2 </sup> +

Coeff(25)•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +  Coeff(26)•Twb•Tr<sup>2</sup>•LGRatio<sup>2 </sup> +

Coeff(27)•Twb<sup>2</sup>•Tr<sup>2</sup>•LGRatio<sup>2</sup>

This object allows the user to specify model coefficients for use with the YorkCalc correlation shown above. It is recommended that a broad set of cooling tower performance data be used to generate these model coefficients. The data set used to create the model coefficients should cover the entire range of water and air flow rate ratios and inlet air wet-bulb, range, and approach temperatures expected during the simulation.

#### Field: Name

This alpha field contains the identifying name for the variable speed cooling tower model coefficients.

#### Field: Minimum Inlet Air Wet-Bulb Temperature

This numeric field contains the minimum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures less than this value will not be used; instead, the minimum inlet air wet-bulb temperature specified here will be used by the correlation and a warning will be issued.

#### Field: Maximum Inlet Air Wet-Bulb Temperature

This numeric field contains the maximum inlet air wet-bulb temperature to be used by the model (approach temperature correlation). Inlet air wet-bulb temperatures greater than this value will not be used; instead, the maximum inlet air wet-bulb temperature specified here will be used by the model and a warning will be issued.

#### Field: Minimum Range Temperature

This numeric field contains the minimum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is less than this value the actual range temperature is still passed to the empirical model but a warning will be issued.

#### Field: Maximum Range Temperature

This numeric field contains the maximum range temperature (inlet water temperature minus outlet water temperature) to be used by the empirical model. If the range temperature is greater than this value the actual range temperature is still passed to the empirical model but a warning will be issued.

#### Field: Minimum Approach Temperature

This numeric field contains the minimum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is less than this value then the calculated value is still used but a warning will be issued.

#### Field: Maximum Approach Temperature

This numeric field contains the maximum approach temperature (outlet water temperature minus inlet air wet-bulb temperature) to be used by the empirical model. If the calculated approach temperature is greater than this value then the calculated value is still used but a warning will be issued.

#### Field: Minimum Water Flow Rate Ratio

This numeric field contains the minimum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios less than this value will not be used; instead, the minimum water flow rate ratio specified here will be used by the model and a warning will be issued.

#### Field: Maximum Water Flow Rate Ratio

This numeric field contains the maximum water flow rate ratio (ratio of actual water flow rate to rated water flow rate) to be used by the empirical model. Water flow rate ratios greater than this value will not be used; instead, the maximum water flow rate ratio specified here will be used by the model and a warning will be issued.

#### Field: Maximum Liquid to Gas Ratio

This numeric field contains the maximum liquid-to-gas ratio (ratio of actual water flow rate ratio [capped to be within the minimum/maximum water flow rate ratio defined above as necessary] to actual air flow rate ratio) to be used by the empirical model. If the liquid-to-gas ratio is greater than this value the actual liquid to gas ratio is still passed to the empirical model but a warning will be issued.

#### Field: Coefficient 1 to 27

These numeric fields contain the coefficients to be used by the YorkCalc approach temperature correlation shown above.

An example IDF specification for this object is shown below:



```idf
CoolingTowerPerformance:YorkCalc
 YorkCalc Default Tower Model, !- Tower Model Coefficient Name
     -34.4,              !- Minimum Inlet Air Wet-Bulb Temperature {C}
     26.6667,            !- Maximum Inlet Air Wet-Bulb Temperature {C}
     1.1111,             !- Minimum Range Temperature {C}
     22.2222,            !- Maximum Range Temperature {C}
     1.1111,             !- Minimum Approach Temperature {C}
     40.0,               !- Maximum Approach Temperature {C}
     0.75,               !- Minimum Water Flow Rate Ratio
     1.25,               !- Maximum Water Flow Rate Ratio
     8.0,                !- Maximum Liquid to Gas Ratio
    -0.359741205,                     !- Coefficient 1
    -0.055053608,                     !- Coefficient 2
     0.0023850432,                    !- Coefficient 3
     0.173926877,                     !- Coefficient 4
    -0.0248473764,                    !- Coefficient 5
     0.00048430224,                   !- Coefficient 6
    -0.005589849456,                  !- Coefficient 7
     0.0005770079712,                 !- Coefficient 8
    -0.00001342427256,                !- Coefficient 9
     2.84765801111111,                !- Coefficient 10
    -0.121765149,                     !- Coefficient 11
     0.0014599242,                    !- Coefficient 12
     1.680428651,                     !- Coefficient 13
    -0.0166920786,                    !- Coefficient 14
    -0.0007190532,                    !- Coefficient 15
    -0.025485194448,                  !- Coefficient 16
     0.0000487491696,                 !- Coefficient 17
     0.00002719234152,                !- Coefficient 18
    -0.0653766255555556,              !- Coefficient 19
    -0.002278167,                     !- Coefficient 20
     0.0002500254,                    !- Coefficient 21
    -0.0910565458,                    !- Coefficient 22
     0.00318176316,                   !- Coefficient 23
     0.000038621772,                  !- Coefficient 24
    -0.0034285382352,                 !- Coefficient 25
     0.00000856589904,                !- Coefficient 26
    -0.000001516821552;               !- Coefficient 27
```


### CoolingTowerPerformance:YorkCalc Outputs

No additional cooling tower output variables are output when this object is used.

### EvaporativeFluidCooler:SingleSpeed

Evaporative fluid coolers are components that may be assigned to condenser loops. The Evaporative fluid cooler is modeled as a counter flow heat exchanger with single-speed fans (induced draft configuration). The user must define fluid cooler performance via one of three methods: design heat transfer coefficient-area product (UA) and design water flow rate, or standard fluid cooler design capacity at a specific rating point or design capacity at non standard conditions. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.

The evaporative fluid cooler seeks to maintain the temperature of the water exiting the evaporative fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to see whether inlet water temperature is at or below the set point. If so, then the fluid cooler fan is not turned on and all the flow goes through bypass. If the inlet water temperature is above the set point then the fluid cooler fan is turned on to reduce the exiting water temperature to the set point. If the capacity control is FanCycling, the model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan on for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account. If the capacity control is FluidBypass, the model determines the fraction of water flow to be bypassed while the remaining water goes through the fluid cooler cooling media and gets cooled, then the two water flows mix to meet the setpoint temperature. In this case, the fan runs at full speed for the entire timestep.

Evaporative fluid coolers consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the fluid coolers. For this purpose, the last seven input fields can either be provided in the input or if nothing is specified then the default values for these fields will be used. These fields provide the methods of controlling details of the water consumption calculations. The user can specify connections to the rest of the building’s water system by providing the name of a water storage tanks (i.e. WaterUse:Storage objects). The schematic of the system is shown below:

![EvaporativeFluidCooler](media/image201.svg)

Figure 82. Schematic diagram for evaporative fluid cooler

Where,

* h = Enthalpy (j/kg-K)

* m = mass flow rate (kg/s)

* Subscripts

* a = air

* w = water

* wb = wet-bulb

* in = inlet

* out= outlet


#### Field: Name

This alpha field contains the identifying name for the fluid cooler.

#### Field: Water Inlet Node Name

This alpha field contains the identifying name for the fluid cooler’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the fluid cooler’s water outlet node.

#### Field: Design Air Flow Rate

This numeric field contains the design air flow rate induced by the fluid cooler fan in m<sup>3</sup>/s. The field must contain a value greater than zero regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for autosizing calculations.

#### Field: Design Air Flow Rate Fan Power

This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. The field must contain a value greater than zero regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for autosizing calculations.

#### Field: Design Spray Water Flow Rate

This numeric field contains the design spray water flow rate through the fluid cooler in m<sup>3</sup>/s. A value greater than zero must be specified regardless of the performance input method,

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “StandardDesignCapacity” or “UserSpecifiedDesignCapacity”.

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio

This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.

#### Field: Standard Design Capacity

This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). 125% of this capacity gives the actual fluid cooler heat rejection at these operating conditions (based on historical assumption that the evaporative fluid cooler must dissipate 0.25W of compressor heat for every watt of heat removed by the evaporator). This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. CondenserLoop object).

#### Field: Design Air Flow Rate U-factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other performance input methods, this field is ignored.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. This field is ignored for the “StandardDesignCapacity” performance input method. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).

#### Field: User Specified Design Capacity

This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field:Design Entering Water Temperature

This numeric field contains entering water temperature at nominal conditions in degrees Celsius. The design entering water temperature must be greater than the design entering air temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field:Design Entering Air Temperature

This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. The design entering air temperature must be greater than the design entering air wet-bulb temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field:Design Entering Air Wet-bulb Temperature

This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field: Capacity Control

This alpha field contains the cooling capacity control for the evaporative fluid cooler. Two choices are available: FanCycling and FluidBypass. During part-load conditions, there are two ways to maintain the exiting water temperature at the setpoint: either cycling the evaporative fluid cooler fan, or bypassing portion of the evaporative fluid cooler water with a three-way valve. For FluidBypass, the evaporative fluid cooler fan still runs at full speed for the entire timestep, but only portion of the water flow goes through the evaporative fluid cooler media to get cooled while the remaining portion of the water flow gets bypassed. Two water flows then mix at the common water sump to meet the setpoint temperature.

#### Field: Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:

1.   Design Water Flow Rate;

2.   Design Air Flow Rate;

3.   Fan Power at Design Air Flow Rate;

4.   U-Factor Times Area Value at Design Air Flow Rate;

Note that the U-Factor Times Area Value at Design Air Flow Rate is not multiplied by the Sizing Factor. Instead the design evaporative fluid cooler load is multiplied by the sizing factor and the design UA then calculated as usual.

#### Field: Evaporation Loss Mode

This field is used to choose which method is used to model the amount of water evaporated by the evaporative fluid cooler. There are two options: LossFactor or SaturatedExit. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the evaporative fluid cooler is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the evaporative fluid cooler model (and does not require additional user input).

#### Field: Evaporation Loss Factor

This field is used to specify the rate of water evaporated from the evaporative fluid cooler and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Empirical correlation is used to calculate default loss factor if it not explicitly specified in the input file.

#### Field: Drift Loss Percent

This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.

#### Field: Blowdown Calculation Mode

This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio.

#### Field: Blowdown Concentration Ratio

This field is used to dynamically adjust the rate of blowdown in the evaporative fluid cooler as a function of the rate of evaporation. Blowdown is water intentionally drained from the evaporative fluid cooler in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.

#### Field: Blowdown Makeup Water Usage Schedule Name

This alpha field contains the name of the schedule used to define the amount of water (m3/s) flushed from the basin on a periodic basis to purge the evaporative fluid cooler of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the evaporative fluid cooler is active and water is flowing through the evaporative fluid cooler (regardless of the water usage defined by this schedule).

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the evaporative fluid cooler obtains water used for evaporative cooling. If blank or omitted, then the evaporative fluid cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the evaporative fluid cooler will obtain its water from that tank. If a tank is specified, the evaporative fluid cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the evaporative fluid cooler needs, then the evaporative fluid cooler will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).

An IDF specification for this object is shown below:
```idf
EvaporativeFluidCooler:SingleSpeed,
    Big EvaporativeFluidCooler,         !- Name
    Condenser EvaporativeFluidcooler Inlet Node,  !- Water Inlet Node Name
    Condenser EvaporativeFluidcooler Outlet Node,  !- Water Outlet Node Name
    3.02,                    !- Design Air Flow Rate {m3/s}
    2250,                    !- Design Air Flow Rate Fan Power {W}
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UserSpecifiedDesignCapacity,                        !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- Standard Design Capacity {W}
    ,                        !- Design Air Flow Rate U-factor Times Area Value {W/K}
    0.001703,                !- Design Water Flow Rate {m3/s}
    87921,                   !- User Specified Design Capacity {W}
    46.11,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6;                    !- Design Entering Air Wet-bulb Temperature {C}
```

### Single Speed Evaporative Fluid Cooler Outputs

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]

* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average,Cooling Tower Inlet Temperature [C]

* HVAC,Average,Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

* HVAC,Average,Cooling Tower Bypass Fraction []

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]

* HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]

* HVAC,Sum,Evaporative Fluid Cooler Water Drift [m3]

* HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]


If Supply Water Storage Tank Name is specified:

* HVAC,Average,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]

* HVAC,Average,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]



#### Cooling Tower Fan Electric Power [W]

The average electric power consumption of the fluid cooler fan in Watts for the timestep being reported.

#### Cooling Tower Fan Electric Energy [J]

Fan energy use in Joules.  Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Heat Transfer Rate [W]

This is the average rate, in Watts, at which heat is removed from the condenser water loop by the fluid cooler for the time step being reported.

#### Cooling Tower Inlet Temperature [C]

The fluid temperature at the fluid cooler inlet in degrees Celsius.

#### Cooling Tower Outlet Temperature [C]

The fluid temperature at the fluid cooler outlet in degrees Celsius.

#### Cooling Tower Mass Flow Rate [kg/s]

The average fluid mass flow rate through the fluid cooler in kg/s for the time step being reported.

#### Cooling Tower Bypass Fraction []

This output is the average fluid bypass fraction for the time step being reported. See Capacity Control input field.

#### Cooling Tower Make Up Water Volume Flow Rate [m3/s]

#### Cooling Tower Make Up Water Volume [m3]

These outputs are the external spray water consumed by the evaporative fluid cooler. This is the total of evaporation, drift, and blowdown.

#### Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

#### Cooling Tower Water Evaporation Volume [m3]

#### Cooling Tower Water Drift Volume Flow Rate [m3/s]

#### Cooling Tower Water Drift Volume  [m3]

#### Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

#### Cooling Tower Water Blowdown Volume [m3]

These outputs provide the breakdown of the different components of water use during fluid cooler operation.

#### Cooling Tower Make Up Mains Water Volume [m3]

The volume of make up water provided by the mains in cubic meters. If no Supply Water Storage Tank is specified, then all fluid cooler make up water is provided by the mains (same as Cooling Tower Make Up Water Volume). If a Supply Water Storage Tank is specified, then the make up from the mains only occurs when sufficient water supply is not available from the tank (same as Evaporative Fluid Cooler Water Starved by Storage Tank). This output variable is metered on HeatRejection:MainsWater, MainsWater:Plant and MainsWater:Facility.

#### Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Storage Tank Water Volume [m3]

These are the rate and volume of water provided by the Supply Water Storage Tank.

#### Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Starved Storage Tank Water Volume [m3]

These are the rate and volume of water the Supply Water Storage Tank was not able to provide. The starved water is assumed to come from the mains. The fluid cooler’s operation is not affected by a lack of storage tank water.

### EvaporativeFluidCooler:TwoSpeed

The two-speed evaporative fluid cooler is modeled in a similar fashion to the single-speed evaporative fluid cooler. The evaporative fluid cooler is modeled as a counter flow heat exchanger with two-speed fan (induced draft configuration. See schematic diagram in EvaporativeFluidCooler:SingleSpeed section). The user must define fluid cooler performance via one of the three methods: design heat transfer coefficient-area product (UA) and design water flow rate, or standard fluid cooler design capacity at a specific rating point or design capacity at non standard conditions. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.

The evaporative fluid cooler seeks to maintain the temperature of the water exiting the evaporative fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first checks to see whether inlet water temperature is at or below the set point. If so, then the fluid cooler fan is not turned on and all the flow goes through bypass. If the inlet water temperature is above the set point then the fluid cooler fan is turned on at low speed to reduce the exiting water temperature to the set point. If operating the fluid cooler fan at low speed does not reduce the exiting water temperature to the set point, then the fluid cooler fan is increased to its high speed.

The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan at high speed for the entire simulation timestep and fluid cooler fan at low speed for the entire simulation timestep, or fluid cooler fan at low speed for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account.

Evaporative fluid coolers consume water through evaporation, drift, and blowdown. The model can be used to predict water consumed by the evaporative fluid coolers. For this purpose, the last seven input fields can either be provided in the input or if nothing is specified then the default values for these fields will be used. These fields provide methods of controlling details of the water consumption calculations. The user can specify connections to the rest of the buildings water system by providing the name of a water storage tanks (i.e. WaterUse:Storage objects).

#### Field: Name

This alpha field contains the identifying name for the fluid cooler.

#### Field: WaterInlet Node Name

This alpha field contains the identifying name for the fluid cooler’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the fluid cooler’s water outlet node.

#### Field: High Fan Speed Air Flow Rate

This numeric field contains the fluid cooler air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for fluid cooler autosizing.

#### Field: High Fan Speed Fan Power

This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of fluid cooler performance input method, or this field can be autosized. See Engineering Reference document for fluid cooler autosizing.

#### Field: Low Fan Speed Air Flow Rate

This numeric field contains the fluid cooler air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the following field.

#### Field: Low Fan Speed Air Flow Rate Sizing Factor

This numeric field contains the sizing factor for calculating the low fan speed air flow rate as a fraction of the high fan speed air flow rate.  The default is 0.5.

#### Field: Low Fan Speed Fan Power

This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autocalculated, in which case it is set to a fraction of the “Fan Power at High Fan Speed” determined in the following field.

#### Field: Low Fan Speed Fan Power Sizing Factor

This numeric field contains the sizing factor for calculating the low fan speed fan power as a fraction of the high fan speed fan power.  The default is 0.16.

#### Field: Design Spray Water Flow Rate

This numeric field contains the design spray water flow rate through the fluid cooler in m<sup>3</sup>/s. This input field must be specified for all the performance input methods.

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “StandardDesignCapacity” or “UserSpecifiedDesignCapacity”.

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

#### Field: Heat Rejection Capacity and Nominal Capacity Sizing Ratio

This numeric field contains the value for the ratio of actual tower heat rejection to nominal capacity.  This ratio is defined at entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. Historically this ratio has been set at 1.25 based on the assumption that the tower must dissipate 0.25 W of compressor power for every what of heat removed at the chiller evaporator.  The default is 1.25.

#### Field: High Speed Standard Design Capacity

This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio set in the previous field is applied to this capacity to give the actual fluid cooler heat rejection at these operating conditions. This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. CondenserLoop object).

#### Field: Low Speed Standard Design Capacity

This numeric input field contains the heat rejection capacity of the fluid cooler in watts, with entering water at 35C (95F), leaving water at 29.4C (85F), entering air at 25.6C (78F) wetbulb and 35C (95F) drybulb temperatures. The design water flow rate is assumed to be 5.382E-8 m<sup>3</sup>/s per watt of nominal capacity (3 gpm/ton). The Heat Rejection Capacity and Nominal Capacity Sizing Ratio is applied to this capacity to give the actual fluid cooler heat rejection at these operating conditions. This field is only used for performance input method =”StandardDesignCapacity”. For other input methods this field is ignored. The standard conditions mentioned above for “standard design capacity” are already specified in the EnergyPlus. So the input fields such as design entering water temp., design entering air wet-bulb and dry-bulb temp. and design water flow rate, if provided in the input, will be ignored for the StandardDesignCapacity performance input method. Also, the standard conditions are for water as a fluid type so this performance input method can only be used with water as a fluid type (ref. CondenserLoop object). The value specified for this field must be greater than zero but less than the value specified for the field “High-Speed Standard Design Capacity”. This field may be autocalculated, in which case it is set to a fraction of the High-Speed Standard Design Capacity determined in the following field.

#### Field: Low Speed Standard Capacity Sizing Factor

This numeric field contains the sizing factor to use when calculating the Low Speed Standard Design Capacity.  The default is 0.5.

#### Field: High Fan Speed U-factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the high speed design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 2,100,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other input methods this field is ignored.

#### Field: Low Fan Speed U-factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Kelvin corresponding to the low speed design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 and less than the value specified for the field “U-Factor Times Area Value at High Fan Speed” must be defined. This field may be autocalculated, in which case it is set to a factor of the “U-Factor Times Area Value at High Fan Speed” determined in the following field. This field is only used for performance input method =” UFactorTimesAreaAndDesignWaterFlowRate”. For other input methods this field is ignored.

#### Field: Low Fan Speed U-Factor Times Area Sizing Factor

This field contains the sizing factor to use when calculating the Low Fan Speed U-Factor Times Area Value.  The default is 0.6.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. This field is ignored for the “StandardDesignCapacity” performance input method. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).

#### Field: High Speed User Specified Design Capacity

This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field: Low Speed User Specified Design Capacity

This numeric input field contains the heat rejection capacity of the fluid cooler in watts. Design conditions for this capacity i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and entering water temperature must be provided in the input. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored. This field may be autocalculated, in which case it is set to a fraction of the “High Speed User Specified Design Capacity” determined in the following field.

#### Field: Low Speed User Specified Design Capacity Sizing Factor

This field contains the sizing factor to use when calculating the Low-Speed User Specified Design Capacity.  The default is 0.5.

#### Field:Design Entering Water Temperature

This numeric field contains entering water temperature at nominal conditions in degrees Celsius. The design entering water temperature must be greater than the design entering air temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field:Design Entering Air Temperature

This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. The design entering air temperature must be greater than the design entering air wet-bulb temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field:Design Entering Air Wet-bulb Temperature

This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature. Only used for Performance Input Method = UserSpecifiedDesignCapacity; for other performance input methods this field is ignored.

#### Field: High Speed Sizing Factor

This optional numeric field allows the user to specify a sizing factor for this component. The sizing factor is used when the component design inputs are autosized: the autosizing calculations are performed as usual and the results are multiplied by the sizing factor. Sizing factor allows the user to size a component to meet part of the design load while continuing to use the autosizing feature. For this component the inputs that would be altered by the sizing factor are:

1.    Design Water Flow Rate;

2.    Air Flow Rate at High Fan Speed;

3.    Fan Power at High Fan Speed;

4.    U-Factor Times Area Value at High Fan Speed;

5.    Air Flow Rate at Low Fan Speed;

6.    Fan Power at Low Fan Speed;

7.    U-Factor Times Area Value at Low Fan Speed;

Note that the U-Factor Times Area Value at High Fan Speed is not multiplied by the Sizing Factor. Instead the design evaporative fluid cooler load is multiplied by the sizing factor and the design UA then calculated as usual. The U-Factor Times Area Value at Low Fan Speed is set to Low Fan Speed U-Factor Times Area Sizing Factor times the full load design UA.

#### Field: Evaporation Loss Mode

This field is used to choose which method is used to model the amount of water evaporated by the evaporative fluid cooler. There are two options: LossFactor or SaturatedExit. The default is SaturatedExit. The user-defined loss factor is entered in the following field. By assuming that the air leaving the evaporative fluid cooler is saturated, the evaporation can be directly calculated using moist air engineering calculations with data available within the evaporative fluid cooler model (and does not require additional user input).

#### Field: Evaporation Loss Factor

This field is used to specify the rate of water evaporated from the evaporative fluid cooler and lost to the outside air [percent/K]. This field is only used if the Evaporation Calculation Mode is set to LossFactor. The evaporation loss is then calculated as a fraction of the circulating condenser water flow and varies with the temperature change in the condenser water. The value entered here is in units of percent-per-kelvin. The evaporation rate will equal this value times each degree Kelvin of temperature drop in the condenser water. Empirical correlation is used to calculate default loss factor if it not explicitly specified in the input file.

#### Field: Drift Loss Percent

This field is used to specify the rate of water lost to the exiting air as entrained droplets [%]. The drift loss is a percent of the condenser water flow. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.

#### Field: Blowdown Calculation Mode

This field specifies which method is used to determine blowdown rates. There two options ConcentrationRatio or ScheduledRate. The choice will determine which of the two models below is used. The default is ConcentrationRatio.

#### Field: Blowdown Concentration Ratio

This field is used to dynamically adjust the rate of blowdown in the evaporative fluid cooler as a function of the rate of evaporation. Blowdown is water intentionally drained from the evaporative fluid cooler in order to offset the build up of solids in the water that would otherwise occur because of evaporation. The value entered here is dimensionless. It can be characterized as the ratio of solids in the blowdown water to solids in the make up water. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.

#### Field: Blowdown Makeup Water Usage Schedule Name

This alpha field contains the name of the schedule used to define the amount of water (m3/s) flushed from the basin on a periodic basis to purge the evaporative fluid cooler of mineral scale build-up and other contaminants. This schedule is only used if the Blowdown Calculation Mode is set to ScheduledRate. The amount of water use due to blowdown depends on the makeup water quality and is specific to each geographical location. Default value is under investigation for now cooling tower’s evaporation loss factor is taken as default value.This water usage is in addition to the amount of water lost to the atmosphere due to evaporation and/or drift. Since blowdown occurs when the basin water contaminant concentration is high, blowdown only occurs when the evaporative fluid cooler is active and water is flowing through the evaporative fluid cooler (regardless of the water usage defined by this schedule).

#### Field: Supply Water Storage Tank Name

This field is optional. It is used to describe where the evaporative fluid cooler obtains water used for evaporative cooling. If blank or omitted, then the evaporative fluid cooler will obtain water directly from the mains. If the name of a WaterUse:Storage object is used here, then the evaporative fluid cooler will obtain its water from that tank. If a tank is specified, the evaporative fluid cooler will attempt to obtain all the water it uses from the tank. However if the tank cannot provide all the water the evaporative fluid cooler needs, then the evaporative fluid cooler will still operate and obtain the rest of the water it needs from the mains (referred to as ‘Starved’ water).

Examples of an IDF specification for this object are shown below:

```idf
EvaporativeFluidCooler:TwoSpeed,
    Big EvaporativeFluidCooler,         !- Name
    Condenser EvaporativeFluidcooler Inlet Node,  !- Water Inlet Node Name
    Condenser EvaporativeFluidcooler Outlet Node,  !- Water Outlet Node Name
    9.911,                   !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    4.911,                   !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    autosize,                !- Low Fan Speed Fan Power {W}
    0.16,                    !- Low Fan Speed Fan Power Sizing Factor
    0.002208,                !- Design Spray Water Flow Rate {m3/s}
    UserSpecifiedDesignCapacity,    !- Performance Input Method
    ,                        !- Outdoor Air Inlet Node Name
    1.25,                    !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
    ,                        !- High Speed Standard Design Capacity {W}
    ,                        !- Low Speed Standard Design Capacity {W}
    0.5,                     !- Low Speed Standard Capacity Sizing Factor
    ,                        !- High Fan Speed U-factor Times Area Value  {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value  {W/K}
    0.6,                     !- Low Fan Speed U-Factor Times Area Sizing Factor
    0.001703,                !- Design Water Flow Rate {m3/s}
    87921,                   !- High Speed User Specified Design Capacity {W}
    47921,                   !- Low Speed User Specified Design Capacity {W}
    0.5,                     !- Low Speed User Specified Design Capacity Sizing Factor
    46.11,                   !- Design Entering Water Temperature {C}
    35,                      !- Design Entering Air Temperature {C}
    25.6;                    !- Design Entering Air Wet-bulb Temperature {C}
```

### Two Speed Evaporative Fluid Cooler Outputs

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]

* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average,Cooling Tower Inlet Temperature [C]

* HVAC,Average,Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

* HVAC,Average,Cooling Tower Make Up Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Make Up Water Volume [m3]

* HVAC,Average,Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Evaporation Volume [m3]

* HVAC,Average,Cooling Tower Water Drift Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Drift Volume [m3]

* HVAC,Average,Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Water Blowdown Volume [m3]

* HVAC,Sum,Cooling Tower Make Up Mains Water Volume [m3]

If Supply Water Storage Tank Name is specified:

* HVAC,Average,Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Storage Tank Water Volume [m3]

* HVAC,Average,Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

* HVAC,Sum,Cooling Tower Starved Storage Tank Water Volume [m3]



#### Cooling Tower Fan Electric Power [W]

The average electric power consumption of the fluid cooler fan in Watts for the timestep being reported.

#### Cooling Tower Fan Electric Energy [J]

Fan energy use in Joules.  Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Heat Transfer Rate [W]

This is the average rate, in Watts, at which heat is removed from the condenser water loop by the fluid cooler for the time step being reported.

#### Cooling Tower Inlet Temperature [C]

The fluid temperature at the fluid cooler inlet in degrees Celsius.

#### Cooling Tower Outlet Temperature [C]

The fluid temperature at the fluid cooler outlet in degrees Celsius.

#### Cooling Tower Mass Flow Rate [kg/s]

The average fluid mass flow rate through the fluid cooler in kg/s for the time step being reported.

#### Cooling Tower Make Up Water Volume Flow Rate [m3/s]

#### Cooling Tower Make Up Water Volume [m3]

These outputs are the external spray water consumed by the evaporative fluid cooler. This is the total of evaporation, drift, and blowdown.

#### Cooling Tower Water Evaporation Volume Flow Rate [m3/s]

#### Cooling Tower Water Evaporation Volume [m3]

#### Cooling Tower Water Drift Volume Flow Rate [m3/s]

#### Cooling Tower Water Drift Volume [m3]

#### Cooling Tower Water Blowdown Volume Flow Rate [m3/s]

#### Cooling Tower Water Blowdown Volume [m3]

These outputs provide the breakdown of the different components of water use during fluid cooler operation.

#### Cooling Tower Make Up Mains Water Volume [m3]

The volume of make up water provided by the mains in cubic meters. If no Supply Water Storage Tank is specified, then all fluid cooler make up water is provided by the mains (same as Cooling Tower Make Up Water Volume). If a Supply Water Storage Tank is specified, then the make up from the mains only occurs when sufficient water supply is not available from the tank (same as Cooling Tower Starved Storage Tank Water Volume). This output variable is metered on HeatRejection:MainsWater, MainsWater:Plant and MainsWater:Facility.

#### Cooling Tower Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Storage Tank Water Volume [m3]

These are the rate and volume of water provided by the Supply Water Storage Tank.

#### Cooling Tower Starved Storage Tank Water Volume Flow Rate [m3/s]

#### Cooling Tower Starved Storage Tank Water Volume [m3]

These are the rate and volume of water the Supply Water Storage Tank was not able to provide. The starved water is assumed to come from the mains. The fluid cooler’s operation is not affected by a lack of storage tank water.

### FluidCooler:SingleSpeed

Fluid coolers are components that may be assigned to condenser loops. The Fluid cooler is modeled as a cross flow heat exchanger (both streams unmixed) with single-speed fans (induced draft configuration). The user must define fluid cooler performance via one of the two methods: design heat transfer coefficient-area product (UA) and design water flow rate, or nominal fluid cooler capacity at a specific rating point. Regardless of which method is chosen, the design airflow rate and corresponding fan power must be specified.

The fluid cooler seeks to maintain the temperature of the water exiting the fluid cooler at (or below) a set point. The set point schedule value is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan on for the entire simulation timestep and fluid cooler fan off for the entire simulation timestep). Cyclic losses are not taken into account.

#### Field: Name

This alpha field contains the identifying name for the Fluid Cooler.

#### Field: Water Inlet Node Name

This alpha field contains the identifying name for the Fluid Cooler’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the Fluid Cooler’s water outlet node.

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”.

#### Field: Design Air Flow Rate U-factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design air and water flow rates specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design fluid cooler UA value is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), the fluid cooler inlet air dry-bulb and wetbulb temperature are taken from the input. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the fluid cooler capacity and nominal conditions specified in input file.

#### Field: Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the fluid cooler in watts, Nominal conditions i.e. entering air dry-bulb temperature, entering air wet-bulb temperature and Entering water temperature should be provided in the input.

#### Field:Design Entering Water Temperature

This numeric field contains entering water temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering water temperature must be greater than the design entering air temperature.

#### Field:Design Entering Air Temperature

This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air temperature must be greater than the design entering air wet-bulb temperature.

#### Field:Design Entering Air Wet-bulb Temperature

This numeric field contains entering air wetbulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. A water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).

#### Field: Design Air Flow Rate

This numeric field contains the design air flow rate induced by the fluid cooler fan in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering Reference document for fluid cooler autosizing.

#### Field: Design Air Flow Rate Fan Power

This numeric field contains the fan power (in watts) at the design air flow rate specified in the previous field. A value greater than zero must be specified regardless of the performance input method, or this field can be autosized. See Engineering ref. for fluid cooler autosizing.

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the fluid cooler. If this field is left blank, the outdoor air conditions entering the fluid cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

An IDF specification for this object is shown below:

```idf
FluidCooler:SingleSpeed,
    Big FLUIDCOOLER1,              !- Name
    Condenser FLUIDCOOLER 1 Inlet Node,  !- Water Inlet Node Name
    Condenser FLUIDCOOLER 1 Outlet Node, !- Water Outlet Node Name
    NominalCapacity,        !- Performance Input Method
    ,                       !- Design Air Flow Rate U-factor Times Area Value {W/K}
    58601.,                 !- Nominal Capacity {W}
    51.67,                  !- Design Entering Water Temperature {C}
    35,                     !- Design Entering Air Temperature {C}
    25.6,                   !- Design Entering Air Wetbulb Temperature {C}
    0.001388,               !- Design Water Flow Rate{m3/s}
    9.911,                  !- Design Air Flow Rate {m3/s}
    Autosize;               !- Design Air Flow Rate Fan Power {W}
```

### Single Speed Fluid Cooler Outputs

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]

* Zone,Meter,HeatRejection:Electricity [J]

* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average, Cooling Tower Inlet Temperature [C]

* HVAC,Average, Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

#### Cooling Tower Fan Electric Power [W]

The electric power consumption of the fluid cooler fans.

#### Cooling Tower Fan Electric Energy [J]

Fan energy use.  Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Heat Transfer Rate [W]

This is the rate at which heat is removed from the condenser water loop by the fluid cooler.

#### Cooling Tower Inlet Temperature [C]

The loop temperature at the fluid cooler inlet.

#### Cooling Tower Outlet Temperature [C]

The loop temperature at the fluid cooler outlet.

#### Cooling Tower Mass Flow Rate [kg/s]

The loop mass flow rate of the circulating condenser water loop.

### FluidCooler:TwoSpeed

The two-speed fluid cooler is modeled in a similar fashion to the single-speed fluid cooler. The fluid cooler is modeled as a cross flow heat exchanger (both stream unmixed) with  two-speed fans (induced draft configuration). The user must define fluid cooler performance via one of two methods: heat transfer coefficient-area product (UA) and design water flow rate, or nominal fluid cooler capacity at a specific rating point. Regardless of which method is chosen, the airflow rate and corresponding fan power at both high and low fan speed must be specified. The Fluid Cooler seeks to maintain the temperature of the water exiting the Fluid Cooler at (or below) a set point. The set point schedule is defined by the field “Condenser Loop Temperature Setpoint Node Name or Reference” for the CondenserLoop object. The model first runs at low speed and calculates the fluid cooler exiting water temperature. If the exiting water temperature based on “low speed” is at or below the set point, then the fluid cooler fan runs at this speed or below this speed. If the exiting water temperature remains above the set point after “low speed” is modeled, then the fluid cooler fan runs at high speed to reduce the exiting water temperature.

The model assumes that part-load operation is represented by a simple linear interpolation between two steady-state regimes (i.e., fluid cooler fan at high speed for the entire simulation timestep and fluid cooler fan at low speed for the entire simulation timestep,). Cyclic losses are not taken into account.

#### Field: Name

This alpha field contains the identifying name for the fluid cooler.

#### Field: Water Inlet Node Name

This alpha field contains the identifying name for the fluid cooler’s water inlet node.

#### Field: Water Outlet Node Name

This alpha field contains the identifying name for the fluid cooler’s water outlet node.

#### Field: Performance Input Method

This alpha field contains the method by which the user will specify fluid cooler performance: “UFactorTimesAreaAndDesignWaterFlowRate” or “NominalCapacity”.

#### Field: High Fan Speed U-factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per degree Celsius corresponding to the high-speed air flow rate and design water flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, then a UA value greater than zero but less than or equal to 300,000 must be defined, or the field can be autosized. If autosized, a Plant Sizing object must be defined and the fluid cooler UA value at high fan speed is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections), fluid cooler water inlet temperature, fluid cooler inlet air drybulb and wetbulb are provided in the input. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the capacity specified in the field “High Speed Nominal Capacity” and nominal conditions.

#### Field: Low Fan Speed U-factor Times Area Value

This numeric field contains the heat transfer coefficient-area product (UA) in watts per Kelvin corresponding to the design water flow rate and low-speed air flow rate specified above. If the input field “Performance Input Method” is specified as “UFactorTimesAreaAndDesignWaterFlowRate”, this value must be greater than zero but less than or equal to 300,000, less than the value specified for the field “U-factor Times Area Value at High Fan Speed”. This field may be autocalculated, in which case it is set to a factor of the “U-factor Times Area Value at High Fan Speed” determined in the following field. If “Performance Input Method” is specified as “NominalCapacity”, then this field must be left blank since the model automatically calculates the fluid cooler UA based on the fluid cooler capacity specified in the field “Low Speed Nominal Capacity”.

#### Field: Low Fan Speed U-Factor Times Area Sizing Factor

This numeric field contains the sizing factor to use when calculating the Low Fan Speed U-factor Times Area Value.  The default is 0.6.

#### Field: High Speed Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the fluid cooler in watts under high-speed fan operation, with nominal (design) inputs entering water temperature, entering air temperature and entering air wet-bulb temperature. The design water flow rate is also provided in the input.

#### Field: Low Speed Nominal Capacity

This numeric input field contains the “nominal” heat rejection capacity of the Fluid Cooler in watts under low-speed fan operation, with nominal (design) inputs entering water temperature, entering air temperature and entering air wet-bulb temperature. The design water flow rate is also provided in the input. The value specified for this field must be greater than zero but less than the value specified for the field “High Speed Nominal Capacity”. This field may be autocalculated, in which case it is set to a fraction of the “High Speed Nominal Capacity” determined in the following field.

#### Field: Low Speed Nominal Capacity Sizing Factor

This numeric field contains the sizing factor to use when calculating the Low Speed Nominal Capacity.  The default is 0.5.

#### Field:Design Entering Water Temperature

This numeric field contains entering water temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering water temperature must be greater than the design entering air temperature.

#### Field:Design Entering Air Temperature

This numeric field contains entering air dry-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air temperature must be greater than the design entering air wet-bulb temperature.

#### Field:Design Entering Air Wet-bulb Temperature

This numeric field contains entering air wet-bulb temperature at nominal conditions in degrees Celsius. This field must be specified for both the performance input methods. The design entering air wet-bulb temperature must be less than the design entering air (dry-bulb) temperature.

#### Field: Design Water Flow Rate

This numeric field contains the design water flow rate through the fluid cooler in m<sup>3</sup>/s. This value is the flow rate of the condenser loop water being cooled by the fluid cooler. A water flow rate greater than zero must be defined or the field can be autosized. If autosized, a Plant Sizing object must be defined and the design water flow rate is derived from the design load to be rejected by the condenser loop and the design loop delta T (Ref. Sizing and Input for Design Calculations and Component Autosizing sections).

#### Field: High Fan Speed Air Flow Rate

This numeric field contains the fluid cooler air flow rate at high fan speed in m<sup>3</sup>/s. A value greater than zero must be defined regardless of the fluid cooler performance input method. Alternately, this field can be autosized. See Engineering ref. for fluid cooler autosizing.

#### Field: High Fan Speed Fan Power

This numeric field contains the fan power (in Watts) at the high-speed air flow rate specified in the previous field. A value greater than zero must be specified regardless of the fluid cooler performance input method, or this field can be autosized. See Engineering ref. for fluid cooler autosizing.

#### Field: Low Fan Speed Air Flow Rate

This numeric field contains the fluid cooler air flow rate at low fan speed in m<sup>3</sup>/s. This value must be greater than zero, less than the value specified for the field “Air Flow Rate at High Fan Speed”. This field may be autocalculated, in which case it is set to a fraction of the “Air Flow Rate at High Fan Speed” determined in the following field.

#### Field: Low Fan Speed Air Flow Rate Sizing Factor

This numeric field contains the sizing factor to use when calculating the Low Fan Speed Air Flow Rate. The default is 0.5.

#### Field: Low Fan Speed Fan Power

This numeric field contains the fan power (in Watts) at the low-speed air flow rate specified in the previous field. This value must be specified greater than zero or the field may be autocalculated, in which case it is set to set to a fraction of the “Fan Power at High Fan Speed” determined in the following field.

#### Field: Low Fan Speed Fan Power Sizing Factor

This numeric field contains the sizing factor to use whe calculating the Low Fan Speed Fan Power.  The default is 0.16.

#### Field: Outdoor Air Inlet Node Name

This optional alpha field specifies the outdoor air node name used to define the conditions of the air entering the Fluid Cooler. If this field is left blank, the outdoor air conditions entering the Fluid Cooler are taken directly from the weather data. If this field is not blank, the node name specified must also be specified in an OutdoorAir:Node object where the height of the node is taken into consideration when calculating outdoor air conditions from the weather data. Alternately, the node name may be specified in an OutdoorAir:NodeList object where the outdoor air conditions are taken directly from the weather data.

Examples of an IDF specification for this object are shown below:

```idf
FluidCooler:TwoSpeed,
    Big FLUIDCOOLER1,              !- Name
    Condenser FLUIDCOOLER 1 inlet Node,  !- Water Inlet Node Name
    Condenser FLUIDCOOLER 1 Outlet Node,  !- Water Outlet Node Name
    NominalCapacity,         !- Performance Input Method
    ,                        !- High Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-factor Times Area Value {W/K}
    ,                        !- Low Fan Speed U-Factor Times Area Sizing Factor
    58601.,                  !- High Speed Nominal Capacity {W}
    28601.,                  !- Low Speed Nominal Capacity {W}
.   0.6,                     !- Low Speed Nominal Capacity Sizing Factor
    51.67,                   !- Design Entering Water tempereture {C}
    35,                      !- Design Entering Air tempereture {C}
    25.6,                    !- Design Entering Air Wet-bulb tempereture {C}
    0.001388,                !- Design Water Flow Rate {m3/s}
    9.911,                   !- High Fan Speed Air Flow Rate {m3/s}
    autosize,                !- High Fan Speed Fan Power {W}
    autosize,                !- Low Fan Speed Air Flow Rate {m3/s}
    0.5,                     !- Low Fan Speed Air Flow Rate Sizing Factor
    autosize,                !- Low Fan Speed Fan Power {W}
    0.16;                    !- Low Fan Speed Fan Power Sizing Factor
```

### Two Speed Fluid Cooler Outputs

* HVAC,Average,Cooling Tower Fan Electric Power [W]

* HVAC,Sum,Cooling Tower Fan Electric Energy [J]

* HVAC,Average,Cooling Tower Heat Transfer Rate [W]

* HVAC,Average, Cooling Tower Inlet Temperature [C]

* HVAC,Average, Cooling Tower Outlet Temperature [C]

* HVAC,Average,Cooling Tower Mass Flow Rate [kg/s]

#### Cooling Tower Fan Electric Power [W]

Average fan electric power consumed.

#### Cooling Tower Fan Electric Energy [J]

Total energy used by the fan. Consumption is metered on HeatRejection:Electricity, Electricity:Plant, and Electricity:Facility.

#### Cooling Tower Heat Transfer Rate [W]

This is the rate at which heat is removed from the condenser water loop by the fluid cooler.

#### Cooling Tower Inlet Temperature [C]

Loop temperature at the fluid cooler inlet.

#### Cooling Tower Outlet Temperature [C]

Loop temperature at the fluid cooler outlet.

#### Cooling Tower Mass Flow Rate [kg/s]

Loop mass flow rate through the fluid cooler.
