
### GroundHeatExchanger:Vertical

The EnergyPlus Ground loop heat exchanger is a condenser component. This serves the condenser supply side in addition to the cooling towers and other condensing components. The following figure shows the Ground Heat Exchanger in the simulation environment.

The heat exchanger response is defined by a G-function. This is a non-dimensional function that is used to calculate the response to square heat pulses of different duration. (This function is not the same as ‘G-factors’ referred to in the ASHRAE Applications Handbook). This continuous function is specified by a series of data pairs (LNTTS*i*, GFNC*i*) where,

- LNTTS*i* is the non-dimensional time: *ln(T/T<sub>s</sub>)*

- GFNC*i* is the G-function value

The G-function is different for each borehole field configuration (i.e. a 4x4 field has a different response than a 80x80 field) and the borehole thermal resistance. It is also dependant on the ratio of borehole spacing to depth. G-function values, for accurate simulation, have to be calculated for each specific heat exchanger design. This can be done using some commercial ground loop heat exchanger design tool and the like. A reference data set, containing examples input data for 1x2, 4x4 and 8x8 configurations and for both standard and thermally enhanced grout, have also been provided. These data are provided as examples only. Custom G-function values may be generated using an external program such as GLHEPro. For more information about the datasets and GLHEPro, see the Auxiliary Programs document section “G-Function Spreadsheet.”

Further details of the implementation of this model can be found in:

Murugappan, A. *Implementing Ground Source Heat Pump and Ground Loop Heat Exchanger Models in the EnergyPlus Simulation Environment*. M.S. Thesis, Oklahoma State University, December 2002.

![](media/image202.svg)

Figure 83. Schematic of EnergyPlus Ground Loop Heat Exchanger

The data definition for the ground loop heat exchanger from the Energy+.idd is shown below. The syntax to the specification of Borehole, U-tube and ground are illustrated in the example following.

#### Field: Name

This alpha field contains the identifying name for the ground heat exchanger (GHE).

#### Field: Inlet Node Name

This alpha field contains the ground heat exchanger inlet node name.

#### Field: Outlet Node Name

This alpha field contains the ground heat exchanger outlet node name.

#### Field: Design Flow Rate

This numeric field contains the GHE design flow rate in cubic meters per second {m<sup>3</sup>/s}.

#### Field: Number of Bore Holes

This numeric field contains the number of bore holes in the GHE installation.

#### Field: Bore Hole Length

This numeric field contains the length of the borehole in meters {m}.

#### Field: Bore Hole Radius

This numeric field contains the radius of the borehole in meters.

#### Field: Ground Thermal Conductivity

This numeric field contains the thermal conductivity of the ground in W/m-K.

#### FieldSet: Ground Thermal Heat Capacity

This numeric field contains the thermal heat capacity of the ground in J/m<sup>3</sup>-K.

#### Field: Ground Temperature

This numeric field contains the far field temperature of the ground in °C.

#### Field: Grout Thermal Conductivity

This numeric field contains the thermal conductivity of the filler material in W/m-K.

#### Field: Pipe Thermal Conductivity

This numeric field contains the thermal conductivity of the pipe in W/m-K.

#### Field: Pipe Out Diameter

This numeric field contains the outer diameter of the U-tube (pipe) in meters {m}.

#### Field: U-Tube Distance

This numeric field contains the distance between the two legs of the U-tube in meters {m}.

#### Field: Pipe Thickness

This numeric field contains the outer diameter of the U-tube (pipe) in meters.

#### Field: Maximum Length of Simulation

This numeric field contains the maximum number of years of simulation to be carried out.

#### Field: G-Function Reference Ratio

The G-Functions may be formulated slightly differently based on the program which generated them. The “raw” G-Functions are based on an borehole radius to active length ratio of 0.0005. If the physical ratio is different from this, a correction must be applied. EnergyPlus will apply the correction, based on the reference ratio entered in this field. Therefore, therefore two possible input configurations.

- If the G-Functions have not had a correction applied, then the G-Functions are still based on a reference of 0.0005, so use a value of 0.0005 in this field. EnergyPlus will adjust the G-Functions internally to create the properly referenced G-Function.

- If the correction has already been applied, then the input G-Functions are based on a reference to the actual (physical) radius/length ratio, so enter the physical radius/length in this field. Entering the actual value will nullify any internal corrections, which will avoid re-basing the G-Function set.

The software GLHEPro has been making this “pre-correction” to the data sets since version 3.1 of that software, so this input field should match the actual (physical) radius/length ratio.

#### Field: Number of Data Pairs of the G Function

The borehole response is defined by a non-dimensional ‘G-function’. This is specified as a series of data points giving values of non-dimensional time *vs* G-function value (LNTTS1, GFUNC1), (LNTTS2, GFUNC2), (LNTTS3, GFUNC3) …….. (LNTTS*n*, GFUNC*n*), This numeric field contains the number of data pairs to be read in (*n*).

#### Field: G-Function Ln(T/Ts) Value &lt;x&gt;

This numeric field contains the natural log of time/steady state time: *ln(T/T<sub>s</sub>)*

#### Field: G-Function 'G' Value &lt;x&gt;

This numeric field contains the G-function value of the corresponding LNTTS.

The following is an example input:

```idf
GroundHeatExchanger:Vertical,
Vertical Ground Heat Exchanger, !- Name
GHE Inlet Node,                 !- Inlet Node Name
GHE Outlet Node,                !- Outlet Node Name
0.00330000,                     !- Design Flow Rate {m3/s}
120,                            !- Number of Bore Holes
76.2,                           !- Bore Hole Length {m}
.635080E-01,                    !- Bore Hole Radius {m}
.692626E+00,                    !- Ground Thermal Conductivity {W/m-K}
.234700E+07,                    !- Ground Thermal Heat Capacity {J/m3-K}
13.375,                         !- Ground Temperature {C}
.692626E+00,                    !- Grout Thermal Conductivity {W/m-K}
.391312E+00,                    !- Pipe Thermal Conductivity {W/m-K}
2.66667E-02,                    !- Pipe Out Diameter {m}
2.53977E-02,                    !- U-Tube Distance {m}
2.41285E-03,                    !- Pipe Thickness {m}
2,                              !- Maximum Length of Simulation
0.0005,                         !- G-Function Reference Ratio
35,                             !- Number of Data Pairs of the G Function
! The G-function is defined by the following data pairs
-15.2996, -0.348322,            ! G-Function Ln(T/Ts) Value 1, G-Function G Value 1
-14.201,  0.022208,             ! G-Function Ln(T/Ts) Value 2, G-Function G Value 2
-13.2202, 0.412345,             ! G-Function Ln(T/Ts) Value 3, G-Function G Value 3
-12.2086, 0.867498,             ! G-Function Ln(T/Ts) Value 4, G-Function G Value 4
-11.1888, 1.357839,             ! G-Function Ln(T/Ts) Value 5, G-Function G Value 5
-10.1816, 1.852024,             ! G-Function Ln(T/Ts) Value 6, G-Function G Value 6
-9.1815,  2.345656,             ! G-Function Ln(T/Ts) Value 7, G-Function G Value 7
-8.6809,  2.593958,             ! G-Function Ln(T/Ts) Value 8, G-Function G Value 8
-8.5,     2.679,                ! etc, etc.
-7.8,     3.023,
-7.2,     3.32,
-6.5,     3.681,
-5.9,     4.071,
-5.2,     4.828,
-4.5,     6.253,
-3.963,   7.894,
-3.27,    11.82,
-2.864,   15.117,
-2.577,   18.006,
-2.171,   22.887,
-1.884,   26.924,
-1.191,   38.004,
-0.497,   49.919,
-0.274,   53.407,
-0.051,   56.632,
0.196,    59.825,
0.419,    62.349,
0.642,    64.524,
0.873,    66.412,
1.112,    67.993,
1.335,    69.162,
1.679,    70.476,
2.028,    71.361,
2.275,    71.79,
3.003,    72.511;               !- 35 PAIRS
```

### Vertical Ground Heat Exchanger Outputs

* HVAC,Average,Ground Heat Exchanger Average Borehole Temperature [C]

* HVAC,Average,Ground Heat Exchanger Heat Transfer Rate [W]

* HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]

* HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]

* HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]

* HVAC,Average,Ground Heat Exchanger Average Fluid Temperature [C]

#### Ground Heat Exchanger Average Borehole Temperature [C]

This is the model result for the average temperature of the borehole heat exchanger.

#### Ground Heat Exchanger Heat Transfer Rate [W]

This is the rate of heat transfer between the working fluid and the ground heat exchanger, in Watts.

#### Ground Heat Exchanger Inlet Temperature [C]

This is the temperature of the working fluid entering the ground heat exchanger.

#### Ground Heat Exchanger Outlet Temperature [C]

This is the temperature of the working fluid leaving the ground heat exchanger.

#### Ground Heat Exchanger Mass Flow Rate [kg/s]

This is the mass flow rate of the working fluid through the heat exchanger.

#### Ground Heat Exchanger Average Fluid Temperature [C]

This is the average temperature of the working fluid inside the heat exchanger.

### GroundHeatExchanger:Slinky

The GroundHeatExchanger:Slinky use the g-functions to calculate the GHX temperature respons, similar to the GroundHeatExchanger:Vertical model, however for this model g-functions are automatically calculated by EnergyPlus without the need of external software or data.

Horizontal slinky-loop ground heat exchangers (GHXs) consist of coiled tubing, with the individual rings spread out along the direction of the trench either horizontally or vertically, as shown in [Figure](#SlinkyIOFig1). A schematic of a slinky GHX can be seen in [Figure](#SlinkyIOFig2). Compared to conventional straight tube horizontal GHXs, slinky loops have a higher tube density; hence, with the same cooling/heating loads, slinky-loop GHXs require less land area and excavation work than straight tube HGHXs. 

![slinky heat exchanger](media/image901.png)

Figure: Slinky Ground Heat Exchanger Configurations. <a name="SlinkyIOFig1"></a>

![slinky heat exchanger](media/image902.png)

Figure: Schematic of Slinky HX. <a name="SlinkyIOFig2"></a>

An example GroundHeatExchanger:Slinky object is shown below.

```idf
GroundHeatExchanger:Slinky,
  Slinky GHX,       !- Name
  GHE Inlet Node,   !- Inlet Node
  GHE Outlet Node,  !- Outlet Node
  0.0033,           !- Design Flow Rate [m3/s]
  1.2,              !- Soil Thermal Conductivity [W/m-K]
  3200,             !- Soil Density [kg/m3]
  850,              !- Soil Specific Heat [J/kg-K]
  1.8,              !- Pipe Thermal Conductivity [W/m-K]
  920,              !- Pipe Density [kg/m3]
  2200,             !- Pipe Specific Heat [J/kg-K]
  0.02667,          !- Pipe Outside Diameter [m]
  0.002413,         !- Pipe Wall Thickness [m]
  Vertical,         !- Heat Exchanger Configuration (Vertical, Horizontal)
  1,                !- Coil Diameter [m]
  0.2,              !- Coil Pitch [m]
  2.5,              !- Trench Depth [m]
  40,               !- Trench Length [m]
  15,               !- Number of Parallel Trenches
  2,                !- Trench Spacing [m]
  15.5,             !- Kusuda-Achenbach Average Surface Temp [C]
  3.2,              !- Kusuda-Achenbach Average Surface Temp Amplitude [C]
  8,                !- Kusuda-Achenbach Phase Shift [C]
  10;               !- Maximum length of simulation [years]
```


#### Field: Name

Alpha field used as identifying field for heat exchanger

#### Field: Inlet Node

This alpha field is the name of the inlet node of the component on a plant loop.

#### Field: Outlet Node

This alpha field is the name of the outlet node of the component on a plant loop.

#### Field: Design Flow Rate

This numeric field is the design flow rate in m3/s for the heat exchanger. The plant loop will attempt to meet this request based on loop and flow conditions.

#### Field: Soil Thermal Conductivity

This numeric field is the thermal conductivity of the soil, in W/m-K.

#### Field: Soil Density

This numeric field is the density of the soil, in kg/m3. 

#### Field: Soil Specific Heat

This numeric field is the specific heat of the soil, in J/kg-K. 

#### Field: Pipe Thermal Conductivity

This numeric field is the thermal conductivity of the heat exchanger pipe.

#### Field: Pipe Density

This numeric field is the density of the heat exchanger pipe, in kg/m3.

#### Field: Pipe Specific Heat

This numeric field is the specific heat of the heat exchanger pipe, in J/kg-K.

#### Field: Pipe Outside Diameter

This numeric field is the outside pipe diameter, in meters. 

#### Field: Pipe Wall Thickness

This numeric field is the pipe wall thickness, in meters.

#### Field: Heat Exchanger Configuration

This alpha field is heat exchanger configuration, either Vertical or Horizontal.

#### Field: Coil Diameter

This numeric is the diameter of the slinky coil, in meters. 

#### Field: Coil Pitch

This numeric field is the center-to-center distance between heat exchanger coils, in meters.

#### Field: Trench Depth

This numeric field is the distance from the bottom of the trench to the ground surface, in meters.

#### Field: Trench Length

This numeric field is the length of the heat exchanger trench, in meters. This assumes the heat exchanger runs the full length of the trench.

#### Field: Number of Parallel Trenches

This numeric field is the number of parallel trenches. Design flow rate will be equally divided among all parallel trenches.

#### Field: Trench Spacing

This numeric field is the center-to-center distance in between parallel trenches, in meters.

#### Field: Kusuda-Achenbach Average Annual Surface Temperature

The annual average ground surface temperature to be applied to the Kusuda-Achenbach ground temperature boundary temperature correlation, in °C. This parameter and the subsequent two parameters may be determined by using the CalcSoilSurfTemp preprocessor

#### Field: Kusuda-Achenbach Amplitude of Average Surface Temperature

The annual mean ground surface temperature variation from average used in determining the far-field boundary conditions, in °C. This parameter, as well as the previous and following parameters may be determined by using the CalcSoilSurfTemp preprocessor

#### Field: Kusuda-Achenbach Phase Shift

The phase shift of minimum ground surface temperature, or the day of the year when the minimum ground surface temperature occurs. This parameter, as well as the previous two parameters may be determined by using the CalcSoilSurfTemp preprocessor

#### Field: Maximum Length of Simulation

This numeric field contains the maximum number of years of simulation to be carried out.

### GroundHeatExchanger:Slinky Outputs

The following output variables are available.

* HVAC,Average,Ground Heat Exchanger Average Borehole Temperature [C] 

* HVAC,Average,Ground Heat Exchanger Heat Transfer Rate [W] 

* HVAC,Average,Ground Heat Exchanger Inlet Temperature [C] 

* HVAC,Average,Ground Heat Exchanger Outlet Temperature [C] 

* HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s] 

* HVAC,Average,Ground Heat Exchanger Average Fluid Temperature [C]

#### Ground Heat Exchanger Average Borehole Temperature [C]

This is the model result for the average temperature of the borehole heat exchanger.

#### Ground Heat Exchanger Heat Transfer Rate [W]

This is the rate of heat transfer between the working fluid and the ground heat exchanger, in Watts.

#### Ground Heat Exchanger Inlet Temperature [C]

This is the temperature of the working fluid entering the ground heat exchanger.

#### Ground Heat Exchanger Outlet Temperature [C]

This is the temperature of the working fluid leaving the ground heat exchanger.

#### Ground Heat Exchanger Mass Flow Rate [kg/s]

This is the mass flow rate of the working fluid through the heat exchanger.

#### Ground Heat Exchanger Average Fluid Temperature [C]

This is the average temperature of the working fluid inside the heat exchanger.

### GroundHeatExchanger:Pond

The pond heat exchanger model represents a shallow pond with submerged hydronic tubes through which the heat transfer fluid is circulated. The model represents a 'shallow' pond in that no attempt is made to model any stratification effects that may  be present in deeper ponds.

This type of heat exchanger is intended to be connected to the supply side of a condenser loop, and can be used with any type of plant loop. The pond may be specified as the only heat exchanger on the condenser loop (as shown in Figure 84) or it may be connected in parallel with other condenser loop heat exchangers (such as cooling towers, ground surface heat exchangers) as shown in the second figure below.

![pond heat exchanger](media/image203.svg)

Figure 84. Example of Pond Ground Heat Exchanger as only heat exchanger on condenser loop

![pond surface heat exchangers](media/image204.svg)

Figure 85. Pond Ground Heat Exchanger with other heat exchangers on condenser loop

#### Field: Name

This alpha field contains the identifying name for the outside pond heat exchanger.

#### Field: Fluid Inlet Node Name

This alpha field contains the fluid inlet node name.

#### Field: Fluid Outlet Node Name

This alpha field contains the fluid outlet node name.

#### Field: Pond Depth

This numeric field contains the pond depth {m}.

#### Field: Pond Area

This numeric field contains the pond area {m<sup>2}</sup>.

#### Field: Hydronic Tubing Inside Diameter

This numeric field contains the hydronic tubing inside diameter {m}.

#### Field: Hydronic Tubing Outside Diameter

This numeric field contains the hydronic tubing outside diameter {m}.

#### Field: Hydronic Tubing Thermal Conductivity

This numeric field contains the hydronic tubing thermal conductivity in W/mK.

#### Field: Ground Thermal Conductivity

This numeric field contains the ground thermal conductivity in W/m<sup>2</sup>K.

#### Field: Number of Tubing Circuits

This numeric field contains the number of hydronic tubing circuits, total in parallel in this pond..

#### Field: Length of Each Tubing Circuit

This numeric field contains length {m} of each hydronic tubing circuit.

An example of the IDF is shown below.

```idf
  GroundHeatExchanger:Pond,
    Pond 1,                  !- Name
    Condenser Tower 1 Inlet Node,  !- Fluid Inlet Node Name
    Condenser Tower 1 Outlet Node,  !- Fluid Outlet Node Name
    2.0,                     !- Pond Depth {m}
    1000.0,                  !- Pond Area {m2}
    0.02,                    !- Hydronic Tubing Inside Diameter {m}
    0.025,                   !- Hydronic Tubing Outside Diameter {m}
    0.4,                     !- Hydronic Tubing Thermal Conductivity {W/m-K}
    1.0,                     !- Ground Thermal Conductivity {W/m2-K}
    10,                      !- Number of Tubing Circuits
    50.0;                    !- Length of Each Tubing Circuit {m}
```


### Pond Heat Exchanger Outputs

* HVAC,Average,Pond Heat Exchanger Heat Transfer Rate [W]

* HVAC,Sum,Pond Heat Exchanger Heat Transfer Energy [J]

* HVAC,Average,Pond Heat Exchanger Mass Flow Rate [kg/s]

* HVAC,Average,Pond Heat Exchanger Inlet Temperature [C]

* HVAC,Average,Pond Heat Exchanger Outlet Temperature [C]

* HVAC,Average,Pond Heat Exchanger Bulk Temperature [C]

#### Pond Heat Exchanger Heat Transfer Rate [W]

#### Pond Heat Exchanger Heat Transfer Energy [J]

These outputs are the pond ground heat exchanger heat transfer rate and total energy exchange for the timestep.

#### Pond Heat Exchanger Mass Flow Rate [kg/s]

#### Pond Heat Exchanger Inlet Temperature [C]

#### Pond Heat Exchanger Outlet Temperature [C]

These outputs are the pond fluid inlet and outlet temperatures and mass flow rate.

#### Pond Heat Exchanger Bulk Temperature [C]

This output is the pond bulk temperature.

### GroundHeatExchanger:Surface

The surface heat exchanger model is to simulate hydronic surface ground heat exchangers. This includes pavement surfaces with embedded pipes for snow-melting or heat rejection from hybrid ground source heat pump systems.

The heat exchanger may be ground coupled or not. In the latter case the bottom surface is exposed to the wind but not solar gains. This type of heat exchanger is intended to be connected to the supply side of a condenser loop, and can be used with any type of plant loop. The surface heat exchanger may be specified as the only heat exchanger on the condenser loop (as shown in the first figure below) or it may be connected in parallel with other condenser loop heat exchangers (such as cooling towers, ground surface heat exchangers) as shown in the second figure below.

![surface heat exchanger](media/image205.svg)

Figure 86. Example of Surface Ground Heat Exchanger as only heat exchanger on condenser loop



![tower surface heat exchangers](media/image206.svg)

Figure 87. Surface Ground Heat Exchanger with other heat exchangers on condenser loop

#### Field: Name

This alpha field contains the identifying name for the outside panel heat exchanger.

#### Field: Construction Name

This alpha field contains the construction name. It must contain a valid “Construction” name that is usual for Surfaces. (Ref: Group – Surface Construction Elements).

#### Field: Fluid Inlet Node Name

This alpha field contains the fluid inlet node name.

#### Field: Fluid Outlet Node Name

This alpha field contains the fluid outlet node name.

#### Field: Hydronic Tubing Inside Diameter

This numeric field contains the hydronic tubing inside diameter in m.

#### Field: Number of Tubing Circuits

This numeric field contains the number of hydronic tubing circuits.

#### Field: Hydronic Tube Spacing

This numeric field contains the hydronic tube spacing in m.

#### Field: Surface Length

This numeric field contains the surface length in m.

#### Field: Surface Width

This numeric field contains the surface width in m.

#### Field: Lower Surface Environment

This alpha field expresses the lower surface exposure: Exposed or Ground.

An example of this statement in an IDF is shown below:

```idf
  GroundHeatExchanger:Surface,
    SURFACE 1,               !- Name
    Outside Surface Construction,  !- Construction Name
    Condenser Tower 1 Inlet Node,  !- Fluid Inlet Node Name
    Condenser Tower 1 Outlet Node,  !- Fluid Outlet Node Name
    0.02,                    !- Hydronic Tubing Inside Diameter {m}
    10.0,                    !- Number of Tubing Circuits
    0.3,                     !- Hydronic Tube Spacing {m}
    100.0,                   !- Surface Length {m}
    100.0,                   !- Surface Width {m}
    GROUND;                  !- Lower Surface Environment
```



### Surface Ground Heat Exchanger Outputs

* HVAC,Average,Ground Heat Exchanger Heat Transfer Rate [W]

* HVAC,Average,Ground Heat Exchanger Surface Heat Transfer Rate [W]

* HVAC,Sum,Ground Heat Exchanger Heat Transfer Energy [J]

* HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]

* HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]

* HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]

* HVAC,Average,Ground Heat Exchanger Top Surface Temperature [C]

* HVAC,Average Ground Heat Exchanger Bottom Surface Temperature [C]

* HVAC,Average,Ground Heat Exchanger Top Surface Heat Transfer Energy per Area [J/m2]

* HVAC,Average,Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area[J/m2]

* HVAC,Sum,Ground Heat Exchanger Surface Heat Transfer Energy [J]

* HVAC,Average,Ground Heat Exchanger Source Temperature [C]


#### Ground Heat Exchanger Heat Transfer Rate [W]

#### Ground Heat Exchanger Surface Heat Transfer Rate [W]

#### Ground Heat Exchanger Heat Transfer Energy [J]

These outputs are the source heat transfer rate, surface heat transfer rate and the total source energy input for the timestep.

#### Ground Heat Exchanger Mass Flow Rate [kg/s]

#### Ground Heat Exchanger Inlet Temperature [C]

#### Ground Heat Exchanger Outlet Temperature [C]

These outputs are the surface heat exchanger fluid inlet and outlet temperatures and mass flow rate.

#### Ground Heat Exchanger Top Surface Temperature [C]

#### Ground Heat Exchanger Bottom Surface Temperature [C]

These outputs are the surface heat exchanger top and bottom surface temperatures.

#### Ground Heat Exchanger Top Surface Heat Transfer Energy per Area  [J/m<sup>2</sup>]

#### Ground Heat Exchanger Bottom Surface Heat Transfer Energy per Area [J/m<sup>2</sup>]

These outputs are the surface heat exchanger top and bottom surface flux.

#### Ground Heat Exchanger Surface Heat Transfer Energy [J]

This is the total surface energy exchange for the timestep.

#### Ground Heat Exchanger Source Temperature [C]

This is the surface heat exchanger source temperature.

### GroundHeatExchanger:HorizontalTrench

The horizontal trench ground heat exchanger object provides an alternate interface to the detailed PipingSystem:Underground:\* objects.  The same underlying simulation algorithm is utilized, providing a transient numerical simulation of soil with buried pipes and a detailed surface heat balance.  The input syntax is much smaller and useful for simple applications.  For full flexibility, use the PipingSystem:Underground:\* objects to build a detailed simulation domain and piping circuit.  For information regarding the simulation algorithms, see the engineering reference document section covering the buried piping system objects.

***Field: Name***

This alpha field is used as an identifying field for the ground heat exchanger.

***Field: Inlet Node Name***

This alpha field is the name of the inlet node of this component on a plant loop, and must match other topology definitions such as branch objects.

***Field: Outlet Node Name***

This alpha field is the name of the outlet node of this component on a plant loop, and must match other topology definitions such as branch objects.

***Field: Design Flow Rate [m3/s]***

This numeric field is the designed flow rate for this heat exchanger; the plant loop solver will attempt to meet this request based on flow and loop conditions.

***Field: Trench Length in Pipe Axial Direction [m]***

This numeric field represents the axial length of each pipe trench.  Each pipe defined for this ground heat exchanger will have the same length.  If different pipes have different lengths, they must use separate GroundHeatExchanger:HorizontalTrench objects with different lengths.

***Field: Number of Trenches***

This integer field is the number of trenches for this heat exchanger.  Since each trench has a single pipe, this defines the number of “pipe segments” for this overall heat exchanger.  The total piping length is then calculated as the trench length times the number of trenches.

***Field: Horizontal Spacing Between Pipes [m]***

This numeric field represents the horizontal spacing (pipe centroid to pipe centroid) between pipes/trenches.

***Field: Pipe Inner Diameter [m]***

This numeric field is the inner diameter of the pipe.  The same pipe properties are used for all pipes in this heat exchanger.

***Field: Pipe Outer Diameter [m]***

This numeric field is the outer diameter of the pipe.  The same pipe properties are used for all pipes in this heat exchanger.

***Field: Burial Depth [m]***

This numeric field is the burial depth of each pipe, from ground surface to pipe cross section centroid. The same pipe depth is used for all pipes in this heat exchanger.

***Field: Soil Thermal Conductivity [W/mK]***

This numeric field is the soil thermal conductivity.

***Field: Soil Density [kg/m3]***

This numeric field is the soil density.

***Field: Soil Specific Heat [J/kgK]***

This numeric field is the nominal soil specific heat, but is corrected for moisture content and in freezing conditions.

***Field: Pipe Thermal Conductivity [W/mK]***

This numeric field is the pipe thermal conductivity.

***Field: Pipe Density [kg/m3]***

This numeric field is the pipe density.

***Field: Pipe Specific Heat [J/kgK]***

This numeric field is the pipe specific heat.

***Field: Soil Moisture Content Percent [%]***

This numeric field represents the volume fraction, in percent, of water content in the soil.

***Field: Soil Moisture Content Percent at Saturation [%]***

This numeric field represents the volume fraction, in percent, of water content in the soil which results in saturation.

***Field: Kusuda-Achenbach Average Surface Temperature [C]***

This numeric field is the average annual ground surface temperature, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model.  This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.

***Field: Kusuda-Achenbach Average Amplitude of Surface Temperature [C]***

This numeric field is the average annual amplitude of ground surface temperature, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model.  This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.

***Field: Kusuda-Achenbach Phase Shift of Minimum Surface Temperature [days]***

This numeric field is the phase shift to minimum ground surface temperature, in days, since the beginning of the year, used in the Kusuda-Achenbach undisturbed ground temperature (far-field boundary) model.  This field can be inferred (left blank) if a Site:GroundTemperatures:Shallow object is provided in the input file.

***Field: Evapotranspiration Ground Cover Parameter [-]***

This numeric field specifies the ground cover effects used in the evapotranspiration model at the ground surface heat balance.  The values range from 0 (solid, non-permeable ground surface) to 1.5 (wild growth).

An example of this statement in an IDF is shown below:

```idf
GroundHeatExchanger:HorizontalTrench,
   My Pipe Circuit, !- Name
   Plant Supply Intermediate Node, !- Inlet Node Name
   Plant Supply Outlet Node, !- Outlet Node Name
   0.004,       !- Design Flow Rate
   75,          !- Trench Length in Pipe Axial Direction
   2,           !- Number of Trenches
   2.0,         !- Horizontal Spacing Between Pipes
   0.016,       !- Pipe Inner Diameter
   0.02667,     !- Pipe Outer Diameter
   1.25,        !- Burial Depth
   1.08,        !- Soil Thermal Conductivity
   962,         !- Soil Density
   2576,        !- Soil Specific Heat
   0.3895,      !- Pipe Thermal Conductivity {W/m-K}
   641,         !- Pipe Density {kg/m3}
   2405,        !- Pipe Specific Heat {J/kg-K}
   30,          !- Soil Moisture Content Volume Fraction {percent}
   50,       !- Soil Moisture Content Volume Fraction at Saturation {percent}
   15.5,        !- Kusuda-Achenbach Average Surface Temperature {C}
   12.8,     !- Kusuda-Achenbach Average Amplitude of Surface Temperature {C}
   17.3,!- Kusuda-Achenbach Phase Shift of Minimum Surface Temperature {days}
   0.408;       !- Evapotranspiration Ground Cover Parameter
```


### Horizontal Trench Ground Heat Exchanger Outputs

* HVAC,Average,Ground Heat Exchanger Mass Flow Rate [kg/s]

* HVAC,Average,Ground Heat Exchanger Inlet Temperature [C]

* HVAC,Average,Ground Heat Exchanger Outlet Temperature [C]

* HVAC,Average,Ground Heat Exchanger Fluid Heat Transfer Rate [W]


#### Ground Heat Exchanger Mass Flow Rate [kg/s]

The output provides the mass flow rate currently being sent through the heat exchanger.

#### Ground Heat Exchanger Inlet Temperature [C]

#### Ground Heat Exchanger Outlet Temperature [C]

Temperature of fluid at the inlet and outlet of the heat exchanger.

#### Ground Heat Exchanger Fluid Heat Transfer Rate [W]

Heat transfer rate for the heat exchanger, defined as positive for ***fluid heat loss***.

### HeatExchanger:FluidToFluid

A fluid-to-fluid heat exchanger designed to couple the supply side of one plant or condenser loop to the demand side of another plant or condenser loop. This heat exchanger is fairly general and can be configured for use in any application where any two loops need to be connected together. The only constraints are that that one side must be connected to the supply side of one loop and the other side connected to the demand side of a different loop.  Because the heat exchanger is intended to be generic, its two sides are distinguished by the nature of loop side being connected.  One side is called “Loop Supply Side” to indicate the heat exchanger is situated on the supply side of a loop. The other side is called “Loop Demand Side” to indicate it is on the demand side of a loop.  The heat exchanger is intended to act as a supply component for the loop connected to it as the “Loop Supply Side” and as a demand component for the loop connected to it as the “Loop Demand Side.”  From the point of view of the heat exchanger model itself, the Loop Demand Side fluid serves as the source/sink to supply heating/cooling to the fluid in the Loop Supply Side.  Only hydronic “plant” fluids are allowed, no air-side connections are possible with this heat exchanger.

![HX diagram draft.tif](media/image207.png)

Figure 88. Plant Fluid-to-Fluid Heat Exchanger

Various options are available for the heat exchanger model. The heat transfer between the two sides can be modeled using one of seven different models for different types of heat exchangers. Heat transfer is calculated and reported using a sign convention from chilled water applications where positive heat transfer indicates energy was extracted from the Loop Supply Side and added to the Loop Demand Side.

There are eleven options for different ways to control the heat exchanger.  One general type of control is “OnOff” where the flow through the heat exchanger is either fully on or fully off.  Another type of control is “Modulated” where the flow through the Loop Demand Side is controlled to try and meet a target setpoint or load on the Loop Supply Side.

This heat exchanger can be used for a wide variety of applications including chilled water, hot water, condenser, ground source, primary-secondary systems, etc.  As of Version 8.0, this object replaces three separate objects that were available prior to version 8.0 of EnergyPlus.  The former HeatExchanger:Hydronic object corresponds to a situation where the Loop Demand Side is the demand side of condenser loop, the Loop Supply Side is a the supply side of a chilled water loop, the control type is “CoolingSetpointOnOffWithComponentOverride,” and the remote override component is a chiller. The former HeatExchanger:WatersideEconomizer object corresponds to a situation where the Loop Demand Side is the demand side of condenser loop, the Loop Supply Side is a the supply side of a chilled water loop, and the control type is “CoolingDifferentialOnOff.”  The former HeatExchanger:Plate object corresponds to a situation where the Loop Demand Side is the demand side of a condenser loop, the Loop Supply Side is the supply side of a second condenser loop, and the control type is “UncontrolledOn.”

#### Field: Name

This alpha field provides the unique identifying name for this heat exchanger.

#### Field: Availability Schedule Name

This field specifies the name of an availability schedule that can be used for supervisory control of the device.  If blank, the default is that heat exchanger is always available.  If a scheduled is named here, then the heat exchanger is available for use whenever the schedule value is greater than zero.  The heat exchanger is not available whenever the schedule value is zero or less.

#### Field: Loop Demand Side Inlet Node Name

This field specifies the name of a plant system node that connects an inlet of the heat exchanger to the demand side of a loop.  This node must be on a branch located on the demand side of a plant or condenser loop.

#### Field: Loop Demand Side Outlet Node Name

This field specifies the name of a plant system node that connects an outlet of the heat exchanger to the demand side of a loop.  This node must be on a branch located on the demand side of a plant or condenser loop.

#### Field: Loop Demand Side Design Flow Rate

This field specifies the design flow rate, in m<sup>3</sup>/s, of the hydronic fluid passing through the heat exchanger on the Loop Demand Side. This field is autosizable. When autosized, this design flow rate is set to equal the design flow rate for the Loop Supply Side.

#### Field: Loop Supply Side Inlet Node Name

This field specifies the name of a plant system node that connects an inlet of the heat exchanger to the supply side of a loop.  This node must be on a branch located on the supply side of a plant or condenser loop.

#### Field: Loop Supply Side Outlet Node Name

This field specifies the name of a plant system node that connects an outlet of the heat exchanger to the supply side of a loop.  This node must be on a branch located on the supply side of a plant or condenser loop.

#### Field: Loop Supply Side Design Flow Rate

This field specifies the design flow rate, in m<sup>3</sup>/s, of the fluid passing through the heat exchanger on the Loop Supply Side. This field is autosizable. When autosized, this design flow rate is set equal to the overall design flow rate of the loop that is connected.  If a sizing factor is entered in the field below, then it is multiplied to modify the design flow rate.

#### Field: Heat Exchange Model Type

This alpha field identifies the nature of heat exchanger.  Heat exchanger model type is specified by one of the following four key word choices:

- **CrossFlowBothUnMixed**.  Specifies a single-pass, cross-flow heat exchanger.  The effectiveness will be calculated using a cross-flow heat exchanger correlation for both streams unmixed.

- **CrossFlowBothMixed**.  Specifies a single-pass, cross-flow heat exchanger. The effectiveness will be calculated using a cross-flow heat exchanger correlation for both streams mixed.

- **CrossFlowSupplyMixedDemandUnMixed**.  Specifes a single-pass, cross-flow heat exchanger.  The effectiveness will be calculated using a cross-flow heat exchanger correlation for flow mixed on the Loop Supply side and flow unmixed on the Loop Demand Side.

- **CrossFlowSupplyUnMixedDemandMixed**.   Specifes a single-pass, cross-flow heat exchanger.  The effectiveness will be calculated using a cross-flow heat exchanger correlation for flow unmixed on the Loop Supply side and flow mixed on the Loop Demand Side.

- **CounterFlow**. Specifies a counter-flow shell and tube heat exchanger.  The effectiveness will be calculated using a counter-flow shell and tube heat exchanger correlation.

- **ParallelFlow**. Specifies a parallel-flow shell and tube heat exchanger.  The effectiveness will be calculated using a parallel-flow shell and tube heat exchanger correlation.

- **Ideal**. Specifies an ideal heat exchanger.  The effectiveness will be set to '1.0' and the specified UA will be ignored.  The heat transfer rate will be calculated as the maximum possible heat transfer rate.

#### Field: Heat Exchanger U-Factor Times Area Value

This numerical field is used to specify the overall U-Factor Times Area (UA) {W/K} for use in the calculation of the heat exchanger effectiveness using the appropriate D-NTU correlation.  If **Ideal** is specified as the heat exchanger type, the effectiveness will be set to 1.0. When set to autosize Heat Exchanger U-Factor Times Area Value is calculated based on an effectiveness of 1.0 where capacity is such that the temperatures in the Sizing:Plant objects for the two loops can be maintained.

#### Field: Control Type

This field is used to specify how the heat exchanger is to be controlled during operation.  Different applications for connecting two loops will require different control behavior and different control options are needed depending on the desired behavior.  There are the following eleven key choice options to choose from:

- **UncontrolledOn**. This control mode is applicable to situations where the heat exchanger is passively running all the time and always transfers as much heat as possible between the fluid streams.  However there is one aspect of control in that it will only request flow on the Loop Demand Side when there is non-zero flow into the heat exchanger on the Loop Supply Side.  This control mode corresponds to that available in the HeatExchanger:Plate object prior to version 8.0.

- **OperationSchemeModulated**.  This control mode is applicable to situations where the heat exchanger is controlled by an operation scheme (see objects called PlantEquipmentOperationScheme or CondenserEquipmentOperationSchemes).  When using this control mode the heat exchanger must be listed in PlantEquipmentList or a CondenserEquipmentList and it serves as a supply component.  The operation scheme will dispatch a load request to the heat exchanger which it will try meet by conditioning the fluid stream connected as the Loop Supply Side.  If the heat exchanger could exceed the load request, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the load request.

- **OperationSchemeOnOff**. This control mode is applicable to situations where the heat exchanger is controlled by an operation scheme (see objects called PlantEquipmentOperationScheme or CondenserEquipmentOperationSchemes).  When using this control mode the heat exchanger must be listed in PlantEquipmentList or a CondenserEquipmentList and it serves as a supply component.  The operation scheme will dispatch a load request to the heat exchanger which it will use as an on/off signal to decide if the heat exchange should run or not.  If it runs, it will run at full capacity and may exceed the load request.

- **HeatingSetpointModulated**.  This control mode is applicable to situations where the Loop Demand Side can provide useful heating to the Loop Supply Side.  A heating setpoint is obtained from a node named in the following field.  If the setpoint and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the heating setpoint, then the heat exchanger will run.  The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.  If the heat exchanger could overshoot the setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the setpoint.

- **HeatingSetpointOnOff**. This control mode is applicable to situations where the Loop Demand Side can provide useful heating to the Loop Supply Side.  A heating setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the heating setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.  If it runs, it will run at full capacity and may overshoot the setpoint.

- **CoolingSetpointModulated**.  This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side.  A cooling setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the cooling setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger could undershoot the setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the setpoint.

- **CoolingSetpointOnOff**. This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side.  A cooling setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the cooling setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If it runs, it will run at full capacity and may undershoot the setpoint.  This control mode corresponds to that available in the HeatExchanger:WatersideEconomizer object prior to version 8.0.

- **DualDeadbandSetpointModulated**. This control mode is applicable to situations where the Loop Demand Side can provide either useful cooling or heating to the Loop Supply Side.  A dual deadband setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the lower setpoint, then the heat exchanger will run. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the high setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.  If the heat exchanger could overshoot the lower setpoint, or undershoot the higher setpoint, then the flow through the fluid stream connected as the Loop Demand Side will be modulated to just meet the deadband setpoint.

- **DualDeadbandSetpointOnOff**. This control mode is applicable to situations where the Loop Demand Side can provide either useful cooling or heating to the Loop Supply Side.  A dual deadband setpoint is obtained from a node named in the following field.  If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Demand Side to the Loop Supply Side to meet the lower setpoint, then the heat exchanger will run. If the setpoints and inlet temperatures are such that heat exchanger could transfer heat from the Loop Supply Side to the Loop Demand Side to meet the high setpoint, then the heat exchanger will run. The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. If the heat exchanger runs, it will run at full capacity and may overshoot the lower setpoint or undershoot the higher setpoint.

- **CoolingDifferentialOnOff**.  This control mode is applicable to situations where the Loop Demand Side can provide useful cooling to the Loop Supply Side.  This mode is similar to CoolingSetpointOnOff except that it ignores any cooling setpoint and its control is based only on the temperature difference between Loop Demand Side and the Loop Supply Side.  The inlet temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate.   This control mode corresponds to that available in the HeatExchanger:WatersideEconomizer object prior to version 8.0.

- **CoolingSetpointOnOffWithComponentOverride**.  This control mode is applicable to situations where the heat exchanger operation is integrated with the operation of a specific chiller.  When conditions are favorable for the heat exchanger to provide cooling to the Loop Supply Side, the heat exchanger is run and the integrated chiller is turned off.  A cooling setpoint is obtained from a node named in the following field.   If it runs it will run at full capacity and may undershoot the setpoint.  The chiller that is integrated with the heat exchanger is identified by entering the names of the chiller’s inlet nodes in the input fields below.  The control decision can be based on one of three different temperature signals selected in the field below called Component Override Cooling Control Temperature Mode.  The setpoint and control signal temperatures must differ by more than the value set in the field called Minimum Temperature Difference to Activate Heat Exchanger for the heat exchanger to operate. This control mode corresponds to that available in the HeatExchanger:Hydronic object prior to version 8.0.

#### Field: Heat Exchanger Setpoint Node Name

This field specifies the name of a plant system node located on loop attached to the Loop Supply Side.  This field is used and required when the previous field is set to one of the “Setpoint” control types.  The node must have a temperature setpoint placed on it by a setpoint manager (or EMS actuator).

If the previous field is set to DualDeadbandSetpointModulated or DeadbandSetpointOnOff then there must be a setpoint manager that places both a high and low setpoint on the node named in this field. (see SetpointManager:Scheduled:DualSetpoint).

#### Field: Minimum Temperature Difference to Activate Heat Exchanger

This field specifies the value of a temperature tolerance used in control decisions, in deg. Celsius.  Whenever the control logic needs to compare two temperatures, the value entered in this field is used as a threshold for comparisons.

#### Field: Heat Transfer Metering End Use Type

This field specifies how the metering for heat transfer will be accounted with respect to end uses.  Although the heat exchanger consumes no energy that needs to be metered, there are also meters for heat transfers that apply to the model. The nature of the end use may vary depending on the application that the heat exchanger is being used for.  The available choices are FreeCooling, HeatRecovery, HeatRejection, HeatRecoveryForCooling, HeatRecoveryForHeating, and LoopToLoop.

#### Field: Component Override Loop Supply Side Inlet Node Name

This field specifies the name of an inlet node for the remote component that will be integrated with this heat exchanger.  This inlet should be on the supply side of a loop -- typically chilled water inlet or return for a chiller.  This field and the next two are only used for the control type called CoolingSetpointOnOffWithComponentOverride.

#### Field: Component Override Loop Demand Side Inlet Node Name

This field specifies the name of an inlet node for the remote component that will be integrated with this heat exchanger.  This inlet should be on the demand side of a loop -- typically condenser water inlet or return for a water-cooled chiller.  This field is only used for the control type called CoolingSetpointOnOffWithComponentOverride.

#### Field: Component Override Cooling Control Temperature Mode

This field specifies which type of temperature is used to control a heat exchanger that uses the control type called CoolingSetpointOnOffWithComponentOverride.  There are three options: Loop, WetBulbTemperature, and DryBulbTemperature.  The option called “Loop” directs the program to use the inlet fluid temperature at the Loop Demand Side connection of  heat exchanger for the temperature used as a signal to be compared with the setpoint. The option call “WetBulbTemperature” uses the outdoor air wetbulb temperature as the signal.  The option called “DryBulbTemperature” uses the outdoor air drybulb temperature as the signal.

#### Field: Sizing Factor

This optional field can be used to modify the results of autosize calculations.  This sizing factor is used for this heat exchanger and modifies sizing results by multiplying them by the factor entered here.  This factor is applied to the Loop Supply Side Design Flow rate and in turn affects the heat exchanger UA and the loop demand side flow rate which are derived from that flow rate.  This allows fine control over the size of the heat exchanger when using autosize in those fields.

#### Field: Operation Minimum Temperature Limit

This optional field can be used to provide supervisory control of the heat exchanger. If either of the inlet temperatures are below this limit (°C), the heat exchanger will not operate.

#### Field: Operation Maximum Temperature Limit

This optional field can be used to provide supervisory control of the heat exchanger. If either of the inlet temperatures are above this limit  (°C), the heat exchanger will not operate.



Some example IDF input objects follow.

```idf

  HeatExchanger:FluidToFluid,
    CondenserLoop HX,!- Name
    ALWAYS_ON,     !- Availability Schedule Name
    CondenserLoop HX HX Inlet Node, !- Loop Demand Side Inlet Node Name
    CondenserLoop HX HX Outlet Node, !- Loop Demand Side Outlet Node Name
    autosize,                     !- Loop Demand Side Design Flow Rate
    CondenserLoop Pump- HXNode,   !- Loop Supply Side Inlet Node Name
    CondenserLoop HX- ChillerNode,!- Loop Supply Side Outlet Node Name
    autosize,                !- Loop Supply Side Design Flow Rate
    CounterFlow,             !- Heat Exchange Model Type
    autosize,                !- Heat Exchanger U-Factor Times Area Value
    CoolingDifferentialOnOff,    !- Control Type
    ,   !- Heat Exchanger Setpoint Node Name
    2.0,         !- Minimum Temperature Difference to Activate Heat Exchanger
    FreeCooling;             !- Heat Transfer Metering End Use Type


HeatExchanger:FluidToFluid,
    SOURCE to TRANSFER HX , !- Name
    AlwaysOnSchedule, !- Availability Schedule Name
    SOURCE Demand HX Inlet Node , !- Loop Demand Side Inlet Node Name
    SOURCE Demand HX Outlet Node , !- Loop Demand Side Outlet Node Name
    0.003 , !- Loop Demand Side Design Flow Rate
    TRANSFER HX Supply Inlet Node, !- Loop Supply Side Inlet Node Name
    TRANSFER HX Supply Outlet Node, !- Loop Supply Side Outlet Node Name
    0.003 , !- Loop Supply Side Design Flow Rate
    CrossFlow, !- Heat Exchange Model Type
    15000 , !- Heat Exchanger U-Factor Times Area Value
    DualDeadbandSetpointModulated , !- Control Type
    TRANSFER Supply Outlet Node, !- Heat Exchanger Setpoint Node Name
    0.2 , !- Minimum Temperature Difference to Activate Heat Exchanger
    LoopToLoop; !- Heat Transfer Metering End Use Type
```


### Fluid to Fluid Heat Exchanger Outputs

#### Fluid Heat Exchanger Heat Transfer Rate [W]

#### Fluid Heat Exchanger Heat Transfer Energy [J]

These outputs are the rate and energy transferred from the Loop Supply Side to the Loop Demand Side.  The sign convention is taken from cooling or heat rejection applications such that positive values indicate cooling of the Loop Supply Side.

#### Fluid Heat Exchanger Loop Supply Side Mass Flow Rate [kg/s]

This is the system mass flow of fluid through the heat exchanger side connected as the Loop Supply Side, in kg/s.

#### Fluid Heat Exchanger Loop Supply Side Inlet Temperature [C]

This is the temperature, in degrees Celsius, of the fluid entering the heat exchanger on the side connected as the Loop Supply Side.

#### Fluid Heat Exchanger Loop Supply Side Outlet Temperature [C]

This is the temperature, in degrees Celsius, of the fluid leaving the heat exchanger on the side connected as the Loop Supply Side.

#### Fluid Heat Exchanger Loop Demand Side Mass Flow Rate [kg/s]

This is the system mass flow of fluid through the heat exchanger side connected as the Loop Demand Side, in kg/s.

#### Fluid Heat Exchanger Loop Demand Side Inlet Temperature [C]

This is the temperature, in degrees Celsius, of the fluid entering the heat exchanger on the side connected as the Loop Demand Side.

#### Fluid Heat Exchanger Loop Demand Side Outlet Temperature [C]

This is the temperature, in degrees Celsius, of the fluid leaving the heat exchanger on the side connected as the Loop Demand Side.

#### Fluid Heat Exchanger Operation Status [0=off, 1= on]

This output is a numeric flag that indicates whether or not the heat exchanger was operating or not.  If the value is 0, then the heat exchanger was not operating.  If the value is 1, then the heat was operating.

#### Fluid Heat Exchanger Effectiveness [ ]

This output is the calculated heat exchanger effectiveness (non-dimensional).  It is an intermediate value in the NTU model calculations for heat flow rate.  Values range between 0 and 1.0.  A value of 1.0 indicates ideal heat transfer.

Group – Plant-Condenser Flow Control
------------------------------------

The connector list described earlier determines how the branches of a particular loop will be hooked together. These connections can be classified either as a separation of a single stream into several outlet streams (splitter) or the merging of several streams into a single outlet stream (mixer). Due to the limitation per branch of a single splitter and a single mixer, the connector list can only have two pieces of equipment as a maximum. The names defined for either/both the splitter or/and the mixer refer then to “component” definitions as described below.

### Connector:Splitter, Connector:Mixer

The format of both the **Connector:Splitter** and **Connector:Mixer** statements is similar. Both begin with an identifying name followed by the branch name of the “single side” of the component. In the case of the splitter, this is the inlet since the inlet stream is broken into several outlet streams. In the case of the mixer, this is the outlet since several streams are mixed together to form a single outlet. The remaining list of up to 50 names is simply the branch names of the outlet legs in the case of the splitter and inlet legs in the case of the mixer. No control logic is assume in these components—a determination of how much air to split in which direction using the splitter must be defined by other components.

### Connector:Splitter

#### Field: Name

This alpha field contains the identifying name for the Splitter.

#### Field: Inlet Branch Name

This alpha field contains the identifying name for the Splitter Inlet Branch.

#### Field: Outlet Branch &lt;x&gt; Name

This alpha field contains the identifying names for the Splitter Outlet Branches and you enter as many outlet branches as needed.

### Connector:Mixer

#### Field: Name

This alpha field contains the identifying name for the Mixer.

#### Field: Outlet Branch Name

This alpha field contains the identifying name for the Mixer Outlet Branch.

#### Field: Inlet Branch &lt;x&gt; Name

This alpha field contains the identifying names for the Mixer Inlet Branches and you enter as many inlet branch names as needed..

An example of these statements in an IDF is:

```idf
Connector:Splitter,
             CW Loop Splitter,
             CW Pump Branch,
             Little Chiller Branch,
             Big Chiller Branch,
             Purchased Cooling Branch,
             Supply Bypass Branch;
Connector:Mixer,
             CW Loop Mixer,
             Cooling Supply Outlet,
             Little Chiller Branch,
             Big Chiller Branch,
             Purchased Cooling Branch,
             Supply Bypass Branch;
```



### TemperingValve

This object is used for special cases where plant flow control is needed to make efficient use of thermal storage. In certain solar hot water and heat recovery situations, a thermal storage tank may become warmer than is necessary or allowable for safe use of the hot water. Although real installations of a tempering, or anti-scald valve, would more commonly mix a new stream of mains water with the hot water to achieve a desired outlet temperature, this is difficult to model directly within EnergyPlus because plant loops need to be closed circuits. For many installations where the water entering the splitter is directly from the mains, such as make up water entering a water heater tank, the modeling provided with this object should be thermodynamically equivalent.

The TemperingValve object models a temperature-controlled diversion valve. It models a valve on a bypass pipe that can open to divert flow around one or more plant components. It can only be used on one of two branches between a Splitter and a Mixer. The figure below shows the use of the tempering valve with a Water Heater:Mixed component on “Stream 2.”  The tempering valve acts to divert flow through the branch it is on in order to adjust the temperature at the outlet of the mixer. If the temperature at Stream 2 Source Node is warmer than the setpoint and the inlet flow is cooler than the setpoint, then a controller determines how much flow should bypass the storagew tank to achieve the desired setpoint.

![Schematic](media/image208.png)

Figure 89. Tempering Valve Schematic

The TemperingValve is an **Active** component and the other path should have only **Passive** components. Only two paths in the splitter/mixer can be used; bypasses are not allowed. No other Connector:Splitter and Connector:Mixer pair can be used on the supply side of the plant loop.

#### Field: Name

This field should contain an unique name for each TemperingValve object

#### Field: Inlet Node Name

This field should contain the name of node which is the inlet for the valve.

#### Field: Outlet Node Name

This field should contain the name of node which is the outlet for the valve

#### Field: Stream 2 Source Node Name

This field should contain the name of node that is the inlet to the Mixer object for the second stream containing the component whose flow is being diverted.

#### Field: Temperature Setpoint Node Name

This field should contain the name of a node that has a temperature setpoint assigned to it. A separate set point manager object is needed to provide a set point on the node listed here.

#### Field: Pump Outlet Node Name

This field should contain the name of the node that is the outlet for the pump that is one the same plant loop. This is node is used to sense the total flow rate.

This object is demonstrated in the example file called SolarCollectorFlatPlateWater.idf. An example of this object is:

```idf
TemperingValve,
        DHW Anti-Scald Diverter,
        DHW Anti-Scald Inlet Node, ! Inlet Node Name
        DHW Anti-Scald Outlet Node, ! Outlet Node Name
        SHW Storage Tank Use Outlet Node, ! Stream 2 Source Node Name
        DHW Instantaneous Boost Outlet Node, ! Temperature Setpoint Node Name
        DHW Use Side Pump Outlet;  ! pump outlet node
```


### Tempering Valve Outputs

Use output variables for System Nodes for flow and temperature results.

Group – Air Distribution
------------------------

### AirLoopHVAC

Air loops along with zone equipment form the entire forced air heating and cooling system (air side). The main statement for defining an air loop is the *AirLoopHVAC* object described here. As with the main plant and condenser statements, several of the items in the AirLoopHVAC object definition are actually names that refer to other objects in the input file. After the AirLoopHVAC object name, four such list pointers are encountered: for controllers, system availability, branches, and connectors. The Controller List defines how the air loop will respond due to various inputs (control signals). The Availability Manager List refers to methods for controlling when a system is operational. This may be as simple as a schedule to define when the system is shutdown. The Branch List lists the branches that comprise the primary air system. Finally, the Connector List lists the connections between the branches. The branches and connections together define the primary air system topology.

The only numeric input is the design primary air flow rate. This item is input just before the BranchList name.

The next series of names refer to nodes for the various inlet and outlet points of the air loop. The air loop starts where the zone equipment ends. This is a single point consisting of the return air duct once all of the zone return air streams have been collected. While in reality, there is really only one point, for clarity within the simulation components and consistency with the other HVAC loop sections, this point in the systems is defined as two points: one that resides with the zone equipment simulation and one that is acted upon by the air loop simulation. Both node names must be entered into the input file, and both nodes must have unique names. Similarly, the end points of the air loop that also correspond to the beginning points of the zone equipment loop must also be defined. These consist of names referencing lists of up to three pairs of node names as shown below. Up to three air loop outlets are allowed to accommodate the simulation of three deck systems.

#### Field: Name

This field is a unique, user assigned name for a single instance of an AirLoopHVAC object. Any other object referencing this AirLoopHVAC will use this name.

#### Field: Controller List Name

This field is the name of a ControllerList object. A Controller List is simply a list of controllers giving both controller name and type. This Controller List specifies all the controllers that will act on this primary air loop. The order of the controllers in the list is significant: controllers are simulated sequentially in the order given in the Controller List.

#### Field: Availability Manager List Name

This field is the name of a AvailabilityManagerList object. A Availability Manager List is a list of Availability Managers giving both Availability Manager type and name. The availability managers in the list apply to this primary air loop. That is, they determine when and if this air loop is on or off, overriding the control provided by the central fan on/off schedule.

#### Field: Design Supply Air Flow Rate

This is the system primary air design volumetric flow rate in cubic meters per second.

#### Field: Branch List Name

This field is the object name of a BranchList object (see BranchList and Branch). The BranchList named here specifies all the branches composing the primary air system. These branches, together with the Connectors listed in the ConnectorList, define the primary air system topology.

#### Field: Connector List Name

This field is the name of ConnectorList object. This ConnectorList object lists all the Connectors (by type and name) that are included in this primary air system. These Connectors, together with the Branches in the BranchList, define the topology of the primary air system.

#### Field: Supply Side Inlet Node Name

The name of the air entrance node of this primary air system. This is the inlet node for return air for this air system.

#### Field: Demand Side Outlet Node Name

The name of the air outlet node for the zone equipment group (ZoneHVAC:EquipmentConnections objects) attached to the primary air system. This should be the outlet node of a AirLoopHVAC:ZoneMixer in the AirLoopHVAC:ReturnPath for the zone equipment group attached to this primary air system.

#### Field: Demand Side Inlet Node Names

This field can be the name of a node which is the air inlet node for the zone equipment group (see ZoneHVAC:EquipmentConnections objects) attached to this primary air system. Or, this field can be the name of a node list containing one or more nodes (up to 3). These nodes should be the inlet nodes to the AirLoopHVAC:ZoneSplitter or AirLoopHVAC:SupplyPlenum in each of the AirLoopHVAC:SupplyPaths for the zone equipment groups attached to this primary air system. For single duct systems, there is only one node name in this list. For two and three duct systems, the order of the nodes in this list must correspond with the order of the nodes in the Supply Side Outlet Node Names list.

#### Field: Supply Side Outlet Node Names

This field can be the name of a node which is the air outlet node for each supply duct of this primary air system. Or, this field can be the name of a node list containing one or more nodes (up to 3). The list can contain the names of up to three nodes. For single duct systems, there is only one node name in this list. For two and three duct systems, the order of the nodes in this list must correspond with the order of the nodes in the Demand Side Inlet Node Names list.

An example of this statement in an IDF is:

```idf
AirLoopHVAC,
  Main Dual Duct Air Loop,           ! Primary Air Loop Name
  Dual Duct System 1 Controllers,    ! Controller List
  Dual Duct System 1 Schedule List , ! System Availability Manager List
  1.3 ,                              ! Primary air design volumetric flow rate
  Dual Duct Air Loop Branches ,      ! Air Loop Branch List Name
  Dual Duct Connectors ,             ! Air Loop Connector List Name
  Supply Fan Inlet Node ,            ! ReturnAir AirLoop Inlet Node
  Return Air Mixer Outlet ,          ! ZoneEquipGroup Outlet Node
  Zone Equipment Inlet Node List ,   ! SupplyAirPath ZoneEquipGroup Inlet Nodes
  Air Loop Outlet Node List ;        ! AirLoop Outlet Nodes
```


### AirLoopHVAC Outputs

* HVAC,Average,Air System Simulation Cycle On Off Status

* HVAC,Sum,HVAC System Solver Iteration Count []

* HVAC,Sum,Air System Solver Iteration Count []

* HVAC,Sum,Air System Simulation Maximum Iteration Count []

* HVAC,Sum,Air System Simulation Iteration Count []

* HVAC,Sum,Air System Component Model Simulation Calls []


#### Air System Simulation Cycle On Off Status

This field is the availability status of an AirLoopHVAC. This status flag is a result of the calculations made by the System Availability Manager(s) listed in a System Availability Manager List. When a single availability manager is used in a System Availability Manager List, this is also the availability status reported by the specific availability manager (Ref. System Availability Manager Outputs). When multiple availability managers are used in a System Availability Manager List, the loop availability status is determine by the rules associated with AirLoopHVACs (see rules described for Group – System Availability Managers). The control status outputs are represented using integers 0 through 3.. These integers represent *NoAction* (0), *ForceOff* (1), *CycleOn* (2), and *CycleOnZoneFansOnly* (3). Since the status output is averaged, the output result may not correspond to the values described here when output variable frequencies other than detailed are used. Use the “detailed” reporting frequency (Ref. Output:Variable object) to view the availability status at each simulation timestep.

#### HVAC System Solver Iteration Count []

#### Air System Solver Iteration Count []

#### Air System Simulation Maximum Iteration Count []

#### Air System Simulation Iteration Count []

#### Air System Component Model Simulation Calls []

These variables are simply counters of how many iterations were executed. The count for any given HVAC time step will be the iterations executed before convergence was achieved, or the max allowed in which case the simulation throws a warning and proceeds to the next time step.

### Outdoor Air Ventilation Outputs

This section provides more detailed information on the reporting available for outdoor air ventilation.  Sixteen cooling and heating load variables and eight energy summary variables are available that report the impact of system outdoor air on zone loads, system demand and total energy use. The representative air system shown in the diagram below shows outdoor air (OA), return air (RA), supply air (SA) and mixed air (MA).

![VentRept](media/image209.png)

Figure 90. Example System for Ventilation Loads Report

The overall effect of outdoor air on the system shown above can be summarized by considering the mixing box. In this system, part or all of the return air is replaced by outdoor air. The presence of any heat recovery will already be taken into account and thus will automatically be accounted for by using the outdoor air inlet conditions to the mixing box (point OA in the diagram) rather than actual outdoor air conditions. Thus, the overall energy impact of outdoor air (ventilation) on a particular system can be evaluated by multiplying the outdoor air mass flow rate by the enthalpy difference between the outdoor air entering the mixing box (OA) and the return air entering the mixing box (RA’) as shown in the following equation.

<div>\[{\dot q_{OA}} = {\dot m_{OA}}\left( {{h_{OA}} - {h_{RA'}}} \right) = {\dot m_{sys}}\left( {{h_{MA}} - {h_{RA'}}} \right)\]</div>

#### Ventilation Flow Outputs

The fresh air flow into each zones are reported using the ventilation flow output variables. The total outdoor air flow in a primary air system is divided to each zone based on the fraction of flow each zone is supplied. There are six variables which deals with the mechanical ventilation flow reporting. Those six variables are:

#### Zone Mechanical Ventilation Mass Flow Rate [kg/s]

Reports the average outdoor air mass flow rate to any zone over the reporting interval.

#### Zone Mechanical Ventilation Mass [kg]

Reports the total outdoor air mass that has been supplied to any zone over the reporting interval.

#### Zone Mechanical Ventilation Standard Density Volume Flow Rate [m3/s]

Reports the average outdoor air volume flow rate to any zone over the reporting interval, calculated using a standard density for air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.

#### Zone Mechanical Ventilation Standard Density Volume [m3]

Reports the total outdoor air volume that has been supplied to a zone over the reporting interval, calculated using a standard density for air.  Standard density in EnergyPlus corresponds to 20ºC drybulb, dry air, and nominally adjusted for elevation.

#### Zone Mechanical Ventilation Current Density Volume Flow Rate [m3/s]

Reports the average outdoor air volume flow rate to any zone over the reporting interval, calculated using the current density for zone air.

#### Zone Mechanical Ventilation Current Density Volume [m3]

Reports the total outdoor air volume that has been supplied to a zone over the reporting interval, calculated using the current density for zone air.

#### Zone Mechanical Ventilation Air Changes per Hour [ach]

Reports the air changes per hour in the zone due to the outside fresh air supplied by mechanical ventilation system.

The example syntax below shows the basic ventilation flow variables reported on an hourly basis.

* Output:Variable,\*,Zone Mechanical Ventilation Mass Flow Rate,Hourly;

* Output:Variable,\*,Zone Mechanical Ventilation Mass,Hourly;

* Output:Variable,\*,Zone Mechanical Ventilation Standard Density Volume Flow Rate,Hourly;

* Output:Variable,\*,Zone Mechanical Ventilation Standard Density Volume,Hourly;

* Output:Variable,\*,Zone Mechanical Ventilation Current Density Volume Flow Rate,Hourly;

* Output:Variable,\*,Zone Mechanical Ventilation Current Density Volume,Hourly;

* Output:Variable,\*, Zone Mechanical Ventilation Air Changes per Hour,Hourly;


#### Ventilation Load Reports

The impact of system outdoor air on a particular zone may be calculated by summing the mass flow weighted <span>\({\dot q_{OA}}\)</span> over the supply air paths (both cooling and heating) serving the zone as follows:

<div>\[{\dot q_{OA,Zone\;1}} = \sum\limits_{n = 1}^{AirPathNum} {{{\dot q}_{OA}}\frac{{{{\dot m}_n}}}{{{{\dot m}_{sys}}}}} \]</div>

Four output variables each for cooling and heating report the impact of the ventilation air on the zone load in the absence of ventilation air system interactions. The ventilation load output variables are:

#### Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy [J]

#### Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy [J]

The cooling/heating load that would occur once ventilation air met the zone cooling/heating load and continued to overcool/overheat the zone. No system effects are accounted for.

#### Zone Mechanical Ventilation Cooling Load Decrease Energy [J]

#### Zone Mechanical Ventilation Heating  Load Decrease[J]

The decrease in zone cooling/heating load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.

#### Zone Mechanical Ventilation No Load Heat Removal Energy [J]

#### Zone Mechanical Ventilation No Load Heat Addition Energy [J]

The addition or removal of heat to a zone with no load. The heat addition or removal is due to mechanical ventilation while the zone thermostat is in the deadband.

To summarize:

**Cooling:**

***1.    Zone Mechanical Ventilation No Load Heat Removal Energy [J]***

Cooling that would be provided directly to zone by ventilation air. Ventilation occurred with no zone load.

***2.    Zone Mechanical Ventilation Cooling Load Increase Energy [J]***

The increase in zone cooling load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.

***3.    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy [J]***

The cooling load that would occur once ventilation air met the zone heating load and continued to overheat the zone. No system effects are accounted for.

***4.    Zone Mechanical Ventilation Cooling Load Decrease Energy [J]***

The decrease in zone cooling load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.

**Heating:**

***1.    Zone Mechanical Ventilation No Load Heat Addition Energy [J]***

Heating that would be provided directly to zone by ventilation air. Ventilation occurred with no zone load.

***2.    Zone Mechanical Ventilation Heating Load Increase Energy [J]***

The increase in zone heating load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.

***3.    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy [J]***

The heating load that would occur once ventilation air met the zone cooling load and continued to overcool the zone. No system effects are accounted for.

***4.    Zone Mechanical Ventilation Heating Load Decrease Energy [J]***

The decrease in zone heating load that would occur as a result of ventilation air introduced directly into the zone. No system effects are accounted for.

The output variables are calculated by comparing the zone ventilation load with the zone cooling or heating load.  ‘Ventilation cooling’ decreases the zone cooling load until the cooling load has been eliminated. The remaining ‘ventilation cooling’ is reported as ‘overcooling’. ‘Overheating’ is calculated in the same manner. The actual system operation, which determines whether or not an ‘overcooling’ or ‘overheating’ load actually results in increased energy consumption, is not considered in the calculation of these output variables.

The ventilation zone load output variables are shown in Table 24. The variables report the maximum potential “cost” or “benefit” of ventilation air introduced directly into the zone.

Table 24. Ventilation Load Output Variables

<table class="table table-striped">
  <tr>
    <th></th>
    <th>No Zone Load</th>
    <th>Zone Cooling Load</th>
    <th>Zone Heating Load</th>
  </tr>
  <tr>
    <td rowspan="2">Ventilation Cooling</td>
    <td rowspan="2">Zone Mechanical Ventilation No Load Heat Removal Energy</td>
    <td>Zone Mechanical Ventilation Cooling Load Decrease Energy</td>
    <td rowspan="2">Zone Mechanical Ventilation Heating Load Increase Energy</td>
  </tr>
  <tr>
    <td>Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy</td>
  </tr>
  <tr>
    <td rowspan="2">Ventilation Heating</td>
    <td rowspan="2">Zone Mechanical Ventilation No Load Heat Addition Energy</td>
    <td rowspan="2">Zone Mechanical Ventilation Cooling Load Increase Energy</td>
    <td>Zone Mechanical Ventilation Heating Load Decrease Energy</td>
  </tr>
  <tr>
    <td>Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy</td>
  </tr>
</table>

The example syntax below shows the basic ventilation load variables reported on a monthly basis.

*   Output:Variable,\*,Zone Mechanical Ventilation Heating Load Increase Energy,monthly;

*   Output:Variable,\*,Zone Mechanical Ventilation Heating Load Decrease Energy,monthly;

*   Output:Variable,\*,Zone Mechanical Ventilation No Load Heat Addition Energy,monthly;

*   Output:Variable,\*,Zone Mechanical Ventilation Cooling Load Increase Energy,monthly;

*   Output:Variable,\*,Zone Mechanical Ventilation Cooling Load Decrease Energy,monthly;

*   Output:Variable,\*,Zone Mechanical Ventilation No Load Heat Removal Energy,monthly;

Reporting on a timestep or hourly level would produce a detailed report with variables intermingled with the other output variables that might be requested in the input file.

Another method will more easily encapsulate the report:
```idf
OutputControl:Table:Style, HTML;     !- ColumnSeparator


Output:Table:Monthly,
  Ventilation Loads,       !- Name
  ,                        !- DigitsAfterDecimal
  Zone Mechanical Ventilation No Load Heat Removal Energy,
         SumOrAverage,
  Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,
         SumOrAverage,
  Zone Mechanical Ventilation Cooling Load Decrease Energy,
         SumOrAverage,
  Zone Mechanical Ventilation Cooling Load Increase Energy,
         SumOrAverage,
  Zone Mechanical Ventilation No Load Heat Addition Energy,
         SumOrAverage,
  Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,
         SumOrAverage,
  Zone Mechanical Ventilation Heating Load Decrease Energy,
         SumOrAverage,
  Zone Mechanical Ventilation Heating Load Increase Energy,
         SumOrAverage;
```

This combination will report the ventilation loads on a monthly basis in a HTML style report that can be easily read in a web browser. Review the Output:Table:Monthly object for other methods of display or further options on this report item.

### Systems Level Reporting

Most output variables are a single entity reporting. Meters are a combination of like variables – specifically for Energy Consumption. This section introduces a slightly different concept – where output variables described herein are a combination of several similar items – specifically targeted at HVAC/System level reporting. This reporting is coupled with an Air Loop (ref: AirLoopHVAC)

All items shown in this section are typical “output variables” and can be reported with the Output:Variable object.

Or, as is shown by example here, perhaps a more readable form is to generate them in Tabular Form with the “Output:Table:Monthly” object.



![system](media/image213.svg)

Figure 91. View of System Level Reporting



### System Loads Outputs

In this category, the total system load is reported. Two aspects are reported here: Heating and Cooling. The following two variables report the heat energy that system components (including packaged equipment, fans, main coils, reheat coils, humidifiers, desiccant dehumidifiers, evaporative coolers and heat exchangers) add or remove from the air loop. Each variable within these grouping wil

#### Air System Total Heating Energy

Heat Addition to the Air Loop (Sum of all components) in Joules

#### Air System Total Cooling Energy

Heat Removal from the Air Loop (Sum of all components) in Joules

In ‘Output:Table:Monthly’ format shown below.



```idf
  OutputControl:Table:Style,HTML;

  Output:Table:Monthly,
    System Loads,       !- Name
    ,                        !- DigitsAfterDecimal
    Air System Total Heating Energy,  SumOrAverage,
    Air System Total Cooling Energy,  SumOrAverage;
```


### System Energy Use Outputs

System Energy Use consists of six output variables that report the total energy (in Joules) and water consumption (in m<sup>3</sup>) for all system components and including packaged equipment, fans, main coils, reheat coils, humidifiers, desiccant dehumidifiers, and evaporative coolers. The output variables shown below show hot and cold water, steam, electric and gas energy. Hot and cold water energy includes all ‘district cooling’ and ‘district heating’ energy.

#### Air System Hot Water Energy

Hot Water Consumption for the system (Joules).

#### Air System Steam Energy

Steam Consumption for the system (Joules).

#### Air System Chilled Water Energy

Chilled Water Consumption for the system (Joules).

#### Air System Electric Energy

Electric Consumption for the system (Joules).

#### Air System Gas Energy

Gas (Natural Gas and Propane) Consumption for the system (Joules).

#### Air System Water Volume

Water Consumption for the system (humidifiers and evaporative coolers) (m3).

The Standard reports file includes these variables reporting in the Tabular report form as “Air Loop System Energy and Water Use”.

```idf
  OutputControl:Table:Style,HTML;

  Output:Table:Monthly,
    Air Loop System Energy and Water Use,       !- Name
    ,                        !- DigitsAfterDecimal
    Air System Hot Water Energy ,  SumOrAverage,
    Air System Steam Energy ,  SumOrAverage,
    Air System Chilled Water Energy,  SumOrAverage,
    Air System Electric Energy,  SumOrAverage,
    Air System Gas Energy,  SumOrAverage,
    Air System Water Volume,  SumOrAverage;
```

### System Component Loads Outputs

Reporting System Component Loads shows the energy transferred to or extracted from the air loop by system component type. Fans, Cooling Coils, Heating Coils, Heat exchangers, humidifiers, evaporative coolers, and desiccant dehumidifiers show heat transfer rates in Joules. The components may be located in outdoor air systems bundled with packaged equipment or specified as stand-alone components. The reporting accounts for both main branch and reheat coils.

The Standard reports file includes these variables reporting in the Tabular report form as “Air Loop System Component Loads”.


```idf
  OutputControl:Table:Style,HTML;


  Output:Table:Monthly,
    Air Loop System Component Loads,       !- Name
    ,                        !- DigitsAfterDecimal
    Air System Fan Air Heating Energy,  SumOrAverage,
    Air System Cooling Coil Total Cooling Energy,  SumOrAverage,
    Air System Heating Coil Total Heating Energy,  SumOrAverage,
    Air System Heat Exchanger Total Heating Energy,  SumOrAverage,
    Air System Heat Exchanger Total Cooling Energy,  SumOrAverage,
    Air System Humidifier Total Heating Energy,  SumOrAverage,
    Air System Evaporative Cooler Total Cooling Energy,  SumOrAverage,
    Air System Desiccant Dehumidifier Total Cooling Energy,  SumOrAverage;
```


#### Air System Fan Air Heating Energy

Energy added to the air loop by Fans (Joules)

#### Air System Cooling Coil Total Cooling Energy

Energy removed from air loop by Cooling Coils (Joules)

#### Air System Heating Coil Total Heating Energy

Energy added to air loop by Heating Coils (Joules)

#### Air System Heat Exchanger Total Heating Energy

Energy added to air loop by air-to-air heat recovery heat exchangers (Joules)

#### Air System Heat Exchanger Total Cooling Energy

Energy removed from air loop by air-to-air heat recovery heat exchangers (Joules)

#### Air System Humidifier Total Heating Energy

Energy added to air loop by humidifiers (Joules)

#### Air System Evaporative Cooler Total Cooling Energy

Energy removed from air loop by evaporative coolers (Joules)

#### Air System Desiccant Dehumidifier Total Cooling Energy

Energy removed from air loop by desiccant dehumidifiers (Joules)

#### Air System Solar Collector Total Heating Energy

Energy added to air loop by solar collectors (Joules)

#### Air System Solar Collector Total Cooling Energy

Energy removed from air loop by solar collectors (Joules)

#### Air System User Defined Air Terminal Total Heating Energy

Energy added to air loop by user defined air terminal units (Joules)

#### Air System User Defined Air Terminal Total Cooling Energy

Energy removed from air loop by user defined air terminal units (Joules)

### System Component Energy Use Outputs

Reporting System Component Energy Use consists of eleven output variables that report the total energy consumption (in Joules) of system components by energy type and coil type. Electric energy consumption is reported for fans, heating and cooling coils in packaged (DX) systems, electric resistance heating coils, humidifiers, evaporative coolers and desiccant dehumidifiers.

#### Air System Fan Electric Energy

Electric consumption for fans. (Joules)

#### Air System Heating Coil Hot Water Energy

Consumption for heating coil hot water (both purchased and plant supplied) (Joules)

#### Air System Cooling Coil Chilled Water Energy

Consumption for cooling coil chilled water (both purchased and plant supplied) (Joules)

#### Air System DX Heating Coil Electric Energy

Compressor plus condenser fan electricity use. (Joules)

#### Air System DX Cooling Coil Electric Energy

Compressor plus condenser fan electricity use. (Joules)

#### Air System Heating Coil Electric Energy

Electricity consumption for the heating coil. (Joules)

#### Air System Heating Coil Gas Energy

Gas (Propane and Natural Gas) consumption for the heating coil. (Joules)

#### Air System Heating Coil Steam Energy

Steam consumption for the heating coil (steam coils). (Joules)

#### Air System Humidifier Electric Energy

Electricity consumption for the humidifiers. (Joules)

#### Air System Evaporative Cooler Electric Energy

Electricity consumption for the evaporative coolers. (Joules)

#### Air System Desiccant Dehumidifier Electric Energy

Electricity consumption for the desiccant dehumidifiers. (Joules)

The Standard reports file includes these variables reporting in the Tabular report form as “Air Loop System Component Energy Use”.


```idf
  OutputControl:Table:Style,HTML;


  Output:Table:Monthly,
    Air Loop System Component Energy Use,       !- Name
    ,                        !- DigitsAfterDecimal
    Air System Fan Electric Energy,  SumOrAverage,
    Air System Heating Coil Hot Water Energy,  SumOrAverage,
    Air System Cooling Coil Chilled Water Energy,  SumOrAverage,
    Air System DX Heating Coil Electric Energy,  SumOrAverage,
    Air System DX Cooling Coil Electric Energy,  SumOrAverage,
    Air System Heating Coil Electric Energy,  SumOrAverage,
    Air System Heating Coil Gas Energy,  SumOrAverage,
    Air System Heating Coil Steam Energy,  SumOrAverage,
    Air System Humidifier Electric Energy,  SumOrAverage,
    Air System Evaporative Cooler Electric Energy,  SumOrAverage,
    Air System Desiccant Dehumidifier Electric Energy,  SumOrAverage;
```


### Overall Air Loop Syntax

A map for Air Loop input syntax is shown in the following diagram.

![](media/image214.svg)

Figure 92. Air Loop Input Syntax Map

### AirLoopHVAC:ControllerList

The syntax for the AirLoopHVAC:ControllerList definition is shown below. As with other lists in EnergyPlus input, the object title and identifying name are followed by type-name pairs. In this case, the types are controller types. The order in which controllers appear on this list also define the priority as described below. The identifying name refers back to the name recorded in the AirLoopHVAC statement.

#### Field: Name

The user designated unique name of an instance of a Controller List. Any object referencing this Controller List will do so using this name.

#### Field Set (Object Type, Controller Name) up to 8

After the identifying name, input for the controller list consists of up to 8 pairs of data items: a controller type and a controller name. The first controller listed has the highest priority, the second the second highest priority, and so forth.

#### Field: Controller &lt;x&gt; Object Type

The type of  controller. This should be a key word defining a class of controllers such as Controller:WaterCoil.

#### Field: Controller &lt;x&gt; Name

The name of a controller object (such as a Controller:WaterCoil) defined elsewhere in the input file.

An example of this statement in an IDF is:

```idf
AirLoopHVAC:ControllerList,
           Dual Duct System 1 Controllers,
           Controller:WaterCoil, Main Cooling Coil Controller,
           Controller:WaterCoil, Main Heating Coil Controller;
```


### AvailabilityManagerAssignmentList

The AvailabilityManagerAssignmentList defines the applicable managers used for an AirLoopHVAC or PlantLoop. The priority of availability managers is based on a set of rules and are specific to the type of loop. The output from each Availability Manager is an availability status flag. This flag can have the values *NoAction*, *ForceOff*, *CycleOn*, or *CycleOnZoneFansOnly* (used only for air loops). The availability status flags for the Availability Managers referenced by an air or plant loop are used to set the availability status flag for each loop. For the air loops, *ForceOff* takes precedence: if any of the loop’s availability managers are showing status *ForceOff*, the loop status will be *ForceOff*. Next in precedence is *CycleOnZoneFansOnly,* followed by *CycleOn*, and *NoAction*. For the plant loops, there is no precedence among the Availability Manager status flag values. Instead, the first availability manager giving a status flag value other than *NoAction* sets the status for the loop. The Availability Managers are executed in Availability Manager List order.

Special rules also apply for which managers may be listed in a Availability Manager list. The Hybrid Ventilation Control Manager (object: AvailabilityManager:HybridVentilation) is a special type of manager and is never specified in a Availability Manager List (it is used stand-alone for a specific air loop). All other types of availability managers may be listed in the Availability Manager List used for AirLoopHVACs. For Plant Loops, the Night Cycle and Night Ventilation managers (objects: AvailabilityManager:NightCycle  and AvailabilityManager:NightVentilation) are not allowed in the Availability Manager List.

#### Field: Name

The name of the AvailabilityManagerAssignmentList  object. This is referenced by AirLoopHVAC and PlantLoop objects.

#### Field Set (Availability Manager Object Type, Name)

Managers are listed by pairs of data items:  *Availability Manager Object Type* and *Availability Manager Name*. The managers are simulated down the list and calculate a control status for use by the AirLoopHVAC or PlantLoop. The priority of each manager used for a specific loop is based on the rules described above. Availability managers are not currently used for condenser loops. The availability managers, along with the AirLoopHVAC and PlantLoop object, report the control status calculated each simulation timestep. These output variables can be used to prioritize the managers according to the required control strategy. Six managers are accomodated in the list by default, however, this IDD specification is extensible. Additional pairs may be added by directly editing the IDD.

#### Field: Availability Manager &lt;x&gt; Object Type

The key word defining the type of manager, e.g. AvailabilityManager:NightCycle.

#### Field: Availability Manager&lt;x&gt;  Name

The name of a AvailabilityManager object defined elsewhere in the input file.

An example of this statement in an IDF is:

```idf
AvailabilityManagerAssignmentList,
  Collector Loop Availability Manager List,  !- Name
  AvailabilityManager:HighTemperatureTurnOff,    !- System Availability Manager Type 1
  High Temperature Turn Off Availability Manager,  !- System Availability Manager Name 1
  AvailabilityManager:LowTemperatureTurnOn ,     !- System Availability Manager Type 2
  Low Temperature Turn On Availability Manager,  !- System Availability Manager Name 2
  AvailabilityManager:DifferentialThermostat,    !- System Availability Manager Type 3
  Differential Thermostat Availability Manager;  !- System Availability Manager Name 3
```


### AirLoopHVAC:OutdoorAirSystem

The Outside Air System (object AirLoopHVAC:OutdoorAirSystem) is a subsystem of an AirLoopHVAC. It handles the mixed air portion of the primary air system: the system relief air, the outside air inlet, and any components and controllers associated with the system relief air and outside air streams. From the perspective of the primary air loop the Outside Air System is treated as a single component. As a subsystem, it can contain one or more components and controllers.

The input for the Outside Air System consists of a system name, a controller list name, an equipment list name, and an availability manager list name. The controller list simply lists, by type and unique name, all the controllers in the subsystem. The controllers will be simulated in list order. The equipment list lists all the components in the subsystem, by type and name. The equipment is simulated in list order. Finally, the availability manager list gives the type and name of the availability managers used by the subsystem.

The equipment inlet/outlet must be sequential with no loops - the simulation can only handle a straight-through air path, both on the primary air side and on the secondary air side, if any. Heat exchanger secondary air inlets need to be independent of the primary air stream – usually relief air is used.

#### Field: Name

The unique, user assigned name for a single instance of an Outside Air System. Any other object referencing this Outside Air System will use this name.

#### Field: Name: Controller List Name

This field is the name of a AirLoopHVAC:ControllerList object. A AirLoopHVAC:ControllerList is simply a list of controllers giving both controller name and type. This Controller List specifies all the controllers that will act on this outside air system. The order of the controllers in the list is significant: controllers are simulated sequentially in the order given in the Controller List. Typically the Controller List would contain a Controller:OutdoorAir. If there are chilled water or hot water coils in the outdoor air system, each such coil will need a Controller:WaterCoil.

#### Field: Outdoor Air Equipment List Name

This field is the name of an AirLoopHVAC:OutdoorAirSystem:EquipmentList object. An AirLoopHVAC:OutdoorAirSystem:EquipmentList is simply a list of components giving both component name and type. This Outdoor Air Equipment List specifies all the components that will be simulated in this outside air system. The order of the components in the list is significant: components are simulated sequentially in the order given in the Outdoor Air Equipment List. Typically the equipment list would contain at least an OutdoorAir:Mixer. If there is more than one component, the components must be listed in order from the outside air to the OutdoorAir:Mixer (the OutdoorAir:Mixer is last).

#### Field: Availability Manager List Name

This field is the name of a AvailabilityManagerAssignmentList object. An Availability Manager List is a list of Availability Managers giving both Availability Manager Object Type and Name. **Use of this input is optional.** This field may be omitted; it is not currently used by the program.

An IDF example, including the AirLoopHVAC, and the controller and equipment lists.



```idf
AirLoopHVAC,Typical Terminal Reheat 1,
           Reheat System 1 Controllers,
           Reheat System 1 Avail List,
           1.3,
           Air Loop Branches,,
           Air Loop Inlet Node, Return Air Mixer Outlet,
           Zone Equipment Inlet Node, Air Loop Outlet Node;

AirLoopHVAC:ControllerList,
           Reheat System 1 Controllers,
           Controller:WaterCoil, Main Cooling Coil Controller;

BranchList, Air Loop Branches,
           Air Loop Main Branch;

Branch, Air Loop Main Branch,
           1.3,
           ,
           AirLoopHVAC:OutdoorAirSystem, OA Sys 1,
           Air Loop Inlet Node, Mixed Air Node,PASSIVE
           Fan:ConstantVolume, Supply Fan 1,
           Mixed Air Node, Cooling Coil Air Inlet Node, ACTIVE,
           Coil:Cooling:Water:DetailedGeometry, Detailed Cooling Coil,
           Cooling Coil Air Inlet Node, Air Loop Outlet Node, PASSIVE;

AvailabilityManagerAssignmentList, Reheat System 1 Avail List,
           AvailabilityManager:Scheduled, Reheat System 1 Avail;

AvailabilityManager:Scheduled, Reheat System 1 Avail,
           FanAndCoilAvailSched;

AirLoopHVAC:OutdoorAirSystem,
           OA Sys 1,
           OA Sys 1 Controllers,
           OA Sys 1 Equipment;

AirLoopHVAC:ControllerList,
           OA Sys 1 Controllers,
           Controller:OutdoorAir, OA Controller 1;

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
           OA Sys 1 Equipment,
           HeatExchanger:AirToAir:FlatPlate,OA Heat Recovery 1,
           OutdoorAir:Mixer, OA Mixing Box 1;
```


### Outdoor Air System Outputs

The impact of using outside air/mechanical ventilation is described in the section: Outdoor Air Ventilation Outputs.

### AirLoopHVAC:OutdoorAirSystem:EquipmentList

Used to specify the components in the outdoor air system. The components will be simulated in the order in which they occur in the list.

#### Field: Name

The user designated unique name of an instance of an Air Loop Equipment List. Any object referencing this Air Loop Equipment List will do so using this name.

#### Field Set (Component Object Type,, Component Name) up to 8

After the identifying name, the list consists of up to 8 pairs of data items:

#### Field: Component &lt;x&gt; Object Type

This field specifies the keyword for the type of component used.

#### Field: Component &lt;x&gt; Name

This field is the unique name of the component specified in the previous field. This named object must appear in the IDF.

An example from an IDF:

```idf
AirLoopHVAC:OutdoorAirSystem:EquipmentList,
           OA Sys 1 Equipment,
           HeatExchanger:AirToAir:FlatPlate,OA Heat Recovery 1,
           OutdoorAir:Mixer, OA Mixing Box 1;
```

### OutdoorAir:Node

The OutdoorAir:Node object declares an HVAC system node for outdoor air conditions. The program automatically sets the air conditions at these nodes to correspond to the ambient environmental conditions at the beginning of every timestep. The outdoor air node is typically used as the inlet air node to an HVAC component such as the OutdoorAir:Mixer object. Multiple OutdoorAir:Node objects can be used in an input file, however, duplicate node names are not allowed.

The *Height Above Ground* field is used to adjust the weather file air conditions, e.g., outdoor dry-bulb and wet-bulb air temperatures, for atmospheric variation with height. This variation can become a significant factor when modeling tall buildings. See the Engineering Reference section on Atmospheric Variation for a description of the algorithm for variation of atmospheric properties with height. A blank entry or a value less than zero for this field indicates that the height will be ignored and the weather file conditions will be used.

**OutdoorAir:Node** and **OutdoorAir:NodeList** both set a node to outdoor air conditions. **OutdoorAir:Node** modifies the weather file conditions if a height has been specified. **OutdoorAir:NodeList** does not have a height input and always uses the weather file conditions without modification. The same node name may not be used with both of these objects.

#### Field: Name

The unique name for this outdoor air node.

#### Field: Height Above Ground

The height [m] of the node above ground level. A value greater than zero allows the weather file conditions, e.g., outdoor dry-bulb and wet-bulb air temperatures, to be adjusted according to atmospheric variation with height.

A blank entry or value less than zero indicates that the height will be ignored and the weather file conditions will be used.

An example IDF:

```idf
OutdoorAir:Node,
  OA Node 1;  !- Name

OutdoorAir:Node,
  Floor 10 Outdoor air Inlet Node,  !- Name
  30.0;  !- Height Above Ground {m}
```



### Outdoor Air Node outputs:

The ambient dry-bulb air temperature and flow rate at the outdoor air node can be monitored using the system node output variables:

* HVAC,Average,System Node Temperature [C]

* HVAC,Average,System Node Mass Flow Rate [kg/s]

e.g.

```idf
Output:Variable,
  Floor 10 Outdoor air Inlet Node,
  System Node Temperature,
  Hourly;
```


### OutdoorAir:NodeList

The program needs to know which HVAC system nodes are inlets for outdoor air. Knowing this, the program can set the conditions at these nodes to the outdoor conditions at the start of each major timestep. The OutdoorAir:NodeList provides the means for specifying which nodes are outdoor air nodes.

The input is flexible: there may be one or more OutdoorAir:NodeList in each input file. Each list contains up to 25 names. The names can be the name of a unique HVAC system node, or the name of a Node List which will contain the actual node names. Duplicate node names are ignored.

**OutdoorAir:Node** and **OutdoorAir:NodeList** both set a node to outdoor air conditions. **OutdoorAir:Node** modifies the weather file conditions if a height has been specified. **OutdoorAir:NodeList** does not have a height input and always uses the weather file conditions without modification. The same node name may not be used with both of these objects.

#### Field: Node or NodeList name

The name of an HVAC system node or of a NodeList object. There can be up to 25 names.

An example IDF:

```idf
OutdoorAir:NodeList,
    OutsideAirInletNodes;

NodeList,OutsideAirInletNodes,
    Outdoor air Inlet Node;
```


### OutdoorAir:Mixer

The OutdoorAir:Mixer is the most common component used in an outdoor air system. The outdoor air mixer has 2 inlet air streams: the system return air and the outdoor air. It has 2 outlet air streams: the system relief air and the mixed air. This is a passive component. It takes the inlet mass flows and conditions plus the relief air mass flow and calculates the mixed air flow rate and conditions (as well as the relief air conditions). The inlet and relief mass flow must be set outside the component – most commonly by an outdoor air controller. The OutdoorAir:Mixer can also be used in compound components such as a fan coil unit.

Input for this object is very simple: a unique name plus the node names of the 2 inlet nodes and the 2 outlet nodes.

#### Field: Name

A unique user assigned name for a particular outdoor air mixer component. Any reference to this component by another object will use this name.

#### Field: Mixed Air Node Name

The name of the HVAC system node which is the outlet for the mixed air stream.

#### Field: Outdoor Air Stream Node Name

The name of the HVAC system node which is the inlet for the outdoor air stream.

#### Field: Relief Air Stream Node Name

The name of the HVAC system node which is the outlet for the system relief air.

#### Field: Return Air Stream Node Name

The name of the HVAC system node which is the inlet for the return air stream.

An IDF example:

```idf
OutdoorAir:Mixer,
    Zone1WindACOAMixer,           ! name
    Zone1WindACOAMixerOutletNode, ! mixer outlet node
    Zone1WindACOAInNode,          ! mixer OA node
    Zone1WindACExhNode,           ! mixer relief node
    Zone1WindACAirInletNode;      ! mixer inlet node
```


Group – Airflow Network
-----------------------

### Overview

The Airflow Network model provides the ability to simulate multizone airflows driven by wind and also by a forced air distribution system. The model can also simulate the heat and moisture gains or losses from the air distribution system itself (e.g., ductwork). When modeling an air distribution system, the current version of the Airflow Network model is restricted to a single forced air system (i.e., AirLoopHVAC object) with a constant volume supply air fan (Fan:ConstantVolume or Fan:OnOff). The capabilities of the model are to:

- Simulate zone pressures due to envelope leakage and forced air distribution during HVAC system fan operation

- Simulate node pressures in a forced air distribution system during HVAC system fan operation

- Calculate multizone airflows due to forced air, wind, and surface leakage, including adjacent zones and outdoors, during HVAC system fan operation

- Simulate distribution system airflows, including supply and return air leaks, during HVAC system fan operation

- Simulate air distribution system node temperatures and humidity ratios during HVAC system fan operation

- Calculate duct conduction losses during HVAC system fan operation

- Calculate vapor diffusion losses of ducts during HVAC system fan operation

- Calculate sensible and latent loads on the surrounding zones due to supply and return air leaks in the air distribution system during HVAC system fan operation

- Simulate zone pressures due to envelope leakage driven by wind when the HVAC system fan is off or if no air distribution system is specified

- Calculate multizone airflows due to wind and surface leakage, including adjacent zones and outdoors when the HVAC system fan is off or if no air distribution system is specified

- Allow zone exhaust fans to be included as part of the airflow network

- For airflow networks with a forced air distribution system, calculate zone sensible and latent loads for two different supply air fan operation modes as required: cycling fan, cycling compressor (CyclingFanAndCompressor) and continuous fan, cycling compressor (ContinuousFanWithCyclingCompressor)

### Summary of Objects

Before describing the Airflow Network input objects in detail, we list all of the objects and then give a short description of what the objects do.

The Airflow Network input objects are:

**AirflowNetwork:SimulationControl**

**AirflowNetwork:Multizone:Zone**

**AirflowNetwork:Multizone:Surface**

**AirflowNetwork:MultiZone:Component:SimpleOpening**

**AirflowNetwork:MultiZone:Component:DetailedOpening**

**AirflowNetwork:MultiZone:Component:HorizontalOpening**

**AirflowNetwork:MultiZone:Surface:Crack**

**AirflowNetwork:MultiZone:ReferenceCrackConditions**

**AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea**

**AirflowNetwork:MultiZone:Component:ZoneExhaustFan**

**AirflowNetwork:MultiZone:ExternalNode**

**AirflowNetwork:MultiZone:WindPressureCoefficientArray**

**AirflowNetwork:MultiZone:WindPressureCoefficientValues**

**AirflowNetwork:Distribution:Node**

**AirflowNetwork:Distribution:Component:Leak**

**AirflowNetwork:Distribution:Component:LeakageRatio**

**AirflowNetwork:Distribution:Component:Duct**

**AirflowNetwork:Distribution:Component:ConstantPressureDrop**

**AirflowNetwork:Distribution:Component:ConstantVolumeFan**

**AirflowNetwork:Distribution:Component:Coil**

**AirflowNetwork:Distribution:Component:HeatExchanger**

**AirflowNetwork:Distribution:Component:TerminalUnit**

**AirflowNetwork:Distribution:Linkage**

** **

- **AirflowNetwork:SimulationControl** defines basic run parameters for the air flow calculations and specifies whether wind pressure coefficients are input by the user or, for rectangular buildings, calculated by the program.

- The **AirflowNetwork:Multizone:Zone** object specifies the ventilation control that applies to all of the openable exterior and interior windows and doors in the corresponding thermal zone. Surface-level ventilation control can be used to override the zone-level ventilation control if required (see AirflowNetwork: Multizone:Surface object below).

- **AirflowNetwork:Multizone:Surface** object indicates whether a heat transfer surface (wall, window, etc.) has a crack or opening and references an **AirflowNetwork:MultiZone:Surface:Crack,
 AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
 AirflowNetwork:MultiZone:Component:SimpleOpening,
 AirflowNetwork:MultiZone:Component:DetailedOpening,
 AirflowNetwork:MultiZone:Component:HorizontalOpening
 or AirflowNetwork:MultiZone:Component:ZoneExhaustFan** object that gives the air flow characteristics of that crack, opening, or zone exhaust fan. The AirflowNetwork:Multizone:Surface object can also be used to specify individual ventilation control for openable exterior and interior windows and doors.

- **AirflowNetwork:MultiZone:ReferenceCrackConditions** is used to normalize crack information that is based on measurements of crack air flow.

- **AirflowNetwork:Distribution:Node** represents air distribution system nodes for the AirflowNetwork model. A set of an AirLoopHVAC and ZoneHVAC:EquipmentList nodes is a subset of the AirflowNetwork:Distribution:Nodes.

- **AirflowNetwork:Distribution:Component** objects consist of **Leak, LeakageRatio, Duct, ConstantPressureDrop, ConstantVolumeFan, Coil,** and **TerminalUnit.** The components provide a relationship between pressure and airflow. The **Leak** and **Leakage** components can be used to simulate supply and/or return leaks in an air distribution system**.** The **Duct** and **ConstantPressureDrop components** can be used to deliver forced air into conditioned spaces. The components **ConstantVolumeFan, Coil, and TerminalUnit** reference normal EnergyPlus objects. The Airflow Network model gets information from these objects to perform an airflow network simulation.

- **AirflowNetwork:Distribution:Linkage** object represents a connection between two node objects and an AirflowNetwork component. The node objects can be an AirflowNetwork:Distribution:Node, AirflowNetwork:MultiZone:ExternalNode or AirflowNetwork:Multizone:Zone.

If you input wind pressure coefficients, **AirflowNetwork:Multizone:Surface** also has an associated **AirflowNetwork:MultiZone:ExternalNode**, that, via the **AirflowNetwork:Multizone:WindPressureCoefficientArray** and **AirflowNetwork:MultiZone:WindPressureCoefficientValues** objects, gives the wind pressure distribution vs. wind direction for that node and, implicitly, for the cracks and openings in the exterior surfaces associated with that node.

Figure 93 shows the relationships among AirflowNetwork:Multizone objects and between AirflowNetwork:Multizone objects and regular EnergyPlus objects. In this figure an arrow from object A to object B means A references B, i.e., one of the inputs in A is the name of object B. For example, one input for AirflowNetwork: Multizone:Surface is the name of a heat transfer surface, and another is the name of a crack or opening object. The arrow between AirflowNetwork:Multizone:Surface and AirflowNetwork:MultiZone:ExternalNode is shown dashed to indicate that this reference is not used when wind pressure coefficients are calculated by the program rather than being input by the user.

Figure 93 also shows the relationships among AirflowNetwork:Distribution objects and between AirflowNetwork:Distribution objects and regular EnergyPlus objects. The AirflowNetwork:Distribution:Linkage objects link two nodes from AirflowNetwork:Distribution:Node and/or AirflowNetwork:Multizone:Zone objects with a component defined in the object AirflowNetwork:Distribution:Component. The solid arrows show a reference from object A to object B. The dashed arrows indicate the components which can be used in a linkage object. The red arrows pointing to the Zone object indicate the components that interact with the zone air. For example, the temperature in a zone where a supply leak terminates is used to calculate duct leakage energy loss. The temperature in a zone where a duct component is located is also used to calculate duct conduction loss.

![](media/image215.png)

Figure 93. Relationships among AirflowNetwork objects (right-hand side) and between AirflowNetwork objects and regular EnergyPlus objects. An arrow from object A to object B means that A references B.

Much of the information needed for the air flow calculation is automatically extracted from the building description for thermal modeling. This includes things like the volume and neutral height of the zones, and the orientation and location of the building surfaces that contain cracks or openings through which air flows. From all of this information the program creates a “pressure-flow network” that is solved each timestep using iterative solution methods to obtain the unknown pressures and air flows.

Figure 94 shows a plan view of a very simple air flow network that you can construct using the above AirflowNetwork objects. There are three thermal zones, Zone-1, Zone-2 and Zone-3. There are openable exterior windows—Window-1, Window-2 and Window-3—and openable interior doors—Door-12 and Door-23. Two External Nodes are indicated. ExternalNode-1 is associated with the façade that contains Window-1 and Window-2. ExternalNode-2 is associated with the façade containing Window-3.

One possible air flow pattern is shown in this figure. The actual air flow pattern in a particular timestep, and the size of the flows, depends on many factors, such as (1) What is the wind pressure distribution seen by the exterior windows? (2) Are the exterior windows open or closed, and if open, how far are they open? (3) Are the interior doors open or closed? (4) What are the air temperature differences between zones and between zones and the outdoor air (which affect buoyancy flows)?



![](media/image216.svg)

Figure 94. Plan view of a simple air flow network showing a possible air flow pattern in which all of the windows and doors are open.

Figure 94 shows a possible air flow pattern in which all of the windows and doors are open. Associated with the external nodes are wind pressure coefficient distributions as a function of wind direction that are input using two AirflowNetwork:Multizone:Wind Pressure Coefficient objects. The nature of the air flows through the windows and doors is specified using AirflowNetwork:MultiZone:Component:DetailedOpening and AirflowNetwork:MultiZone:Component:SimpleOpening objects. The Airflow Network model calculates the flows each system timestep depending on various factors, including wind direction and speed, size and vertical position of openings, outdoor air temperature, and zone air temperatures.

### Airflow Network Example Files (included in the installation)

* AirflowNetwork3zVent.idf

* AirflowNetwork3zVentAutoWPC.idf

* AirflowNetwork\_Simple\_House.idf

* AirflowNetwork\_Simple\_SmallOffice.idf

* AirflowNetwork\_Multizone\_House.idf

* AirflowNetwork\_MultiZone\_House\_OvercoolDehumid.idf

* AirflowNetwork\_Multizone\_House\_TwoSpeed.idf

* AirflowNetwork\_Multizone\_SmallOffice.idf

* AirflowNetwork\_Multizone\_SmallOffice\_CoilHXAssistedDX.idf

* AirflowNetwork\_MultiZone\_SmallOffice\_GenericContam.idf

* AirflowNetwork\_Multizone\_SmallOffice\_HeatRecoveryHXSL.idf

* AirflowNetwork\_Multizone\_SmallOffice\_VAV.idf

* AirflowNetwor\_Multizone\_HorizontalOpening.idf

* CrossVent\_1Zone\_AirflowNetwork.idf

* DisplacementVent\_Nat\_AirflowNetwork.idf

* HybridVentilationControl.idf

### What the Airflow Network Model Can and Cannot Do

Here is a list of some of the things that the Airflow Network calculation can and cannot model.

#### Can Do

1)   Air flow through cracks in exterior or interzone surfaces.

2)   Air flow through cracks around windows and doors when closed.

3)   Natural ventilation (i.e., air flow through open or partially open exterior windows and doors).

4)   Zone level control of natural ventilation (all windows/doors in a zone that are defined with a component opening object have identical controls).

5)   Individual surface control of natural ventilation for a subsurface (window, door, or glassdoor).

6)   Modulation of natural ventilation to prevent large zone air temperature swings.

7)   Interzone air flow (i.e., air flow through open interzone windows and doors, and through cracks in interzone surfaces).

8)   Dependence of air flow on buoyancy effects and wind pressure.

9)   Dependence of wind pressure on wind speed, wind direction and surface orientation.

10)  Supply and return air leaks in an air distribution system.

11)  Account for the effect of supply-air and/or return-air leakage on zone pressure when a forced air distribution system is present and is operating.

12)  When duct leakage is modeled and the HVAC system is on, interzone airflow or infiltration/exfiltration can occur due to changes in zone pressure.

13)  Bi-directional flow through large openings. See discussion below under AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:Multizone:Component:HorizontalOpening, and AirflowNetwork:Multizone:Component:SimpleOpening.

14)  Calculate air flows and pressures in ducts or other components of a forced air distribution system.

15)  Calculate zone loads when the supply air fan cycles on and off during a system timestep using the CyclingFanAndCompressor fan operation mode (Fan:OnOff).

16)  Determine the impact of zone exhaust fans on air flows, pressures, air temperatures/humidity levels and energy consumption.

#### Cannot Do or Restricted

1)   The model is restricted to using a constant volume fan (Fan:ConstantVolume and Fan:OnOff) and cannot model variable volume fan equipment.

2)   Air circulation and/or air temperature stratification within a thermal zone. For example, you should not try to divide a high space, such as an atrium, into subzones separated by artificial horizontal surfaces that have cracks or openings with the expectation that AirflowNetwork will give you a realistic temperature in each subzone and/or a realistic air flow between subzones.

3)   The model is restricted to eleven types of coils that can be in the air distribution system (Coil:Cooling:DX:SingleSpeed, Coil:Heating:Gas, Coil:Heating:Electric,  Coil:Heating:DX:SingleSpeed, Coil:Cooling:Water, Coil:Heating:Water, Coil:Cooling:Water:DetailedGeometry, Coil:Cooling:DX:TwoStageWithHumidityControlMode, Coil:Cooling:DX:MultiSpeed, Coil:Heating:DX:MultiSpeed, and Coil:Heating:Desuperheater).

4)   The model is restricted to a single type of air distribution equipment terminal units (AirTerminal:SingleDuct:ConstantVolume:Reheat).

5)   Pollutant transport cannot currently be modeled.

6)   Supply and return leaks are not allowed in an AirLoopHVAC. They can only be modeled in the Zone Equipment portion of the air loop (i.e., return leaks may be modeled between the zone return node and the zone mixer inlet or the zone mixer outlet and the zone equipment loop outlet; and supply leaks may be modeled between the zone equipment loop inlet and the AirLoopHVAC:ZoneSplitter inlet node or the AirLoopHVAC:ZoneSplitter outlet node and the zone supply node).

7)   An air distribution system must be located inside the building (i.e., the ducts must pass through zones within the building).

8)   Zone exhaust fans must be defined in ZoneHVAC:EquipmentConnections objects.



The input specifications consist of five main sections: **AirflowNetwork:SimulationControl object, AirflowNetwork multizone data objects, AirflowNetwork distribution node objects, AirflowNetwork distribution component objects,** and **AirflowNetwork distribution linkage objects.** Each of these object types is described in detail below.

### AirflowNetwork:SimulationControl

The basic run parameters for this model are defined in this unique object which has the following input specifications:

#### Field: Name

This is a unique character string associated with this instance of the AirflowNetwork:SimulationControl object. At this time, only one AirflowNetwork:SimulationControl object can be specified in an input data file (idf).

#### Field: AirflowNetwork Control

The following selections are available to control the Airflow Network simulation:

**MultizoneWithDistribution:** Multizone air flow calculations are performed during all simulation timesteps, including the impacts of the air distribution system when a HVAC system fan is operating. Any **ZoneInfiltration:\***, **ZoneVentilation:\***, **ZoneMixing** and **ZoneCrossMixing** objects specified in the input data file are not simulated.

**MultizoneWithoutDistribution**: Multizone air flow calculations are performed during all simulation timesteps, but the air distribution system portion of the network is not modeled even if it is specified in the input data file. Any **ZoneInfiltration:\***, **ZoneVentilation:\***, **ZoneMixing** and **ZoneCrossMixing** objects specified in the input data file are not simulated.

**MultizoneWithDistributionOnlyDuringFanOperation:** Multizone air flow calculations, including the impacts of the air distribution system, are only performed when the HVAC system fan is operating. Any **ZoneInfiltration:\***, **ZoneVentilation:\***, **ZoneMixing** and **ZoneCrossMixing** objects specified in the input data file are used when the HVAC system fan is OFF (if none are specified, then no air flow calculations are performed when the fan is OFF).

**NoMultizoneOrDistribution:** No multizone air flow calculations (with or without the air distribution system portion of the network) are performed during the simulation. Any **ZoneInfiltration:\***, **ZoneVentilation:\***, **ZoneMixing** and **ZoneCrossMixing** objects specified in the input data file are simulated (if none are specified, then no air flow calculations are performed). Note: Having an input data file with no AirflowNetwork:SimulationControl objects gives the same impact – no multizone air flow calculations. However, this choice is provided as a convenience to the user to easily disable the multizone air flow calculations for an input data file that already contains AirflowNetwork objects.

**Note:** A **ZoneInfiltration:\*** object indicates any one of **ZoneInfiltration:DesignFlowRate**, **ZoneInfiltration:EffectiveLeakageArea**,and **ZoneInfiltration:FlowCoefficient** objects.A object of**ZoneVentilation:\*** indicates any one of **ZoneVentilation:DesignFlowRate** and **ZoneVentilation:WindandStackOpenArea** objects**.**

#### Field: Wind Pressure Coefficient Type

Determines whether the wind pressure coefficients are input by the user or calculated. The choices are **Input** or **SurfaceAverageCalculation**, with the default being SurfaceAverageCalculation.

If INPUT, you must enter an AirflowNetwork:MultiZone:WindPressureCoefficientArray object, one or more AirflowNetwork:MultiZone:ExternalNode objects, and one or more AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.

The second choice, SurfaceAverageCalculation, should only be used for **rectangular** buildings. In this case surface-average wind pressure coefficients vs. wind direction are calculated by the program for the four vertical facades and the roof based on user entries for “Building Type,” “Azimuth Angle of Long Axis of Building,” and “Ratio of Building Width Along Short Axis to Width Along Long Axis” (see description of these fields below). With this choice you do **not** have to enter any of the following objects: AirflowNetwork:MultiZone: Wind Pressure Coefficient Array, AirflowNetwork:MultiZone:ExternalNode and AirflowNetwork:MultiZone:WindPressureCoefficientValues.

#### Field: AirflowNetwork Wind Pressure Coefficient Array Name

This is the name of the AirflowNetwork:MultiZone:WindPressureCoefficientArray object that contains wind directions corresponding to the wind pressure coefficients given in the AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.

A value need be entered only if Wind Pressure Coefficient Type = INPUT (see description of previous field).

#### Field: Height Selection for Local Wind Pressure Calculation

Determines whether the local wind pressure is calculated based on either given external node heights or surface opening heights. The choices are **ExternalNode** or **OpeningHeight**, with the default being OpeningHeight. The local outdoor wind speed calculation procedure is given in the section of “Local Wind Speed Calculation” in the Engineering Reference. The calculation procedure requires the height input.

If **ExternalNode**, the heights given in the AirflowNetwork:MultiZone:ExternalNode objects are used to calculate local wind pressures based on the given height local wind speed.  Used only if Wind Pressure Coefficient Type = INPUT (see description of previous field).

If **OpeningHeight**, the number of the AirflowNetwork:MultiZone:ExternalNode objects has to be equal to the number of external surfaces defined in the AirflowNetwork:MultiZone:Surface objects. The centroids in the z direction of the AirflowNetwork:MultiZone:Surface objects are the heights used in the local wind pressure calculation with the given height wind speed. The input is required if Wind Pressure Coefficient Type = INPUT (see description of previous field).

If Wind Pressure Coefficient Type = **SurfaceAverageCalculation**, a value in this field is not required and a blank may be entered. The default choice is used internally to generate the AirflowNetwork:MultiZone:ExternalNode objects

#### Field: Building Type

Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation. The choices for Building Type are LowRise and HighRise, with the default being LowRise.

LowRise corresponds to a rectangular building whose height is less than three times the width of the footprint (*w<sub>short</sub>* in Figure 95) and is less than three times the length of the footprint (*w<sub>long</sub>* in the same figure).

HighRise corresponds to a rectangular building whose height is more than three times the width of the footprint (*w<sub>short</sub>* in Figure 95) or is more than three times the length of the footprint (*w<sub>long</sub>* in the same figure).

#### Field: Maximum Number of Iterations

The maximum number of iterations allowed in finding an AirflowNetwork solution. If the number of iterations at each simulation timestep is above the maximum number of iterations defined by this field, the program could not find the solution and a Severe error is issued and the program is aborted. The default value is 500.

#### Field: Initialization Type

Designates which method is used for AirflowNetwork initialization. The choices for Initialization Type are LinearInitializationMethod and ZeroNodePressures, with the default being ZeroNodePressures.

#### Field: Relative Airflow Convergence Tolerance

The solution is assumed to have converged when <span>\({{\left| {\,\sum\limits_{} {{{\mathop m\limits^ \bullet  }_{_i}}} } \right|} \mathord{\left/ {\vphantom {{\left| {\,\sum\limits_{} {{{\mathop m\limits^ \bullet  }_{_i}}} } \right|} {\sum\limits_{} {\left| {{{\mathop m\limits^ \bullet  }_{_i}}} \right|} }}} \right. } {\sum\limits_{} {\left| {{{\mathop m\limits^ \bullet  }_{_i}}} \right|} }}\)</span>is less than the value specified for this input field. This convergence criteria is equivalent to the ratio of the absolute value of the sum of all network airflows (<span>\(\left| {\sum {{{\mathop m\limits^ \bullet  }_{_i}}} } \right|\)</span>) to the sum of network airflow magnitudes (<span>\(\sum\limits_{}^{} {\left| {{{\mathop m\limits^ \bullet  }_{_i}}} \right|} \)</span>). The default value is 1.0x10<sup>-4</sup>.

#### Field: Absolute Airflow Convergence Tolerance

The solution is assumed to have converged when the summation of the absolute value of all network airflows (<span>\(\left| {\sum {{{\mathop m\limits^ \bullet  }_{_i}}} } \right|\)</span>) is less than the value specified for this input field. The default value is 1.0x10<sup>-6</sup>.

#### Field: Convergence Acceleration Limit

If the ratio of successive pressure corrections is less than this limit, use Steffensen acceleration algorithm (Ref. AirflowNetwork Model in the EnergyPlus Engineering Reference). The range for this field is -1 to 1, with the default value being -0.5.

#### Field: Azimuth Angle of Long Axis of Building

Gives the orientation of a rectangular building for calculating wind pressure coefficients. This is the smaller of the angles, measured clockwise, between North and the long axis of the building (see Figure 95). Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation. The range for this input is 0 to 180, with the default value being 0.

#### Field: Ratio of Building Width Along Short Axis to Width Along Long Axis

This is the aspect ratio of a rectangular footprint. It is given by the width of the footprint along its short axis divided by the width along the long axis (see Figure 95). If the footprint is square, the value of this field is 1.0. Used only if Wind Pressure Coefficient Type = SurfaceAverageCalculation. The range for this input is &gt; 0 to 1, with the default value being 1.



![](media/image221.svg)

Figure 95. Footprint of a rectangular building showing variables used by the program to calculate surface-average wind pressure coefficients. The angle a is the “Azimuth Angle of Long Axis of Building.”  *w<sub>short</sub>*/*w<sub>long</sub>* is the “Ratio of Building Width Along Short Axis to Width Along Long Axis.”

#### Field: Height Dependence of External Node Temperature

This is an optional field. Input is Yes or No. The default is No. Yes is that external node temperature is dependent on node height. No means that external node temperature is calculated with zero height.



An IDF example is shown below:

```idf
AirflowNetwork:SimulationControl,
    AirflowNetwork_All,      !- Name
    MultiZoneWithDistribution,  !- AirflowNetwork Control
    Input,                   !- Wind Pressure Coefficient Type
    Every 30 Degrees,        !- AirflowNetwork Wind Pressure Coefficient Array Name
    OpeningHeight,           !- Height Selection for Local Wind Speed Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    ZeroNodePressures,       !- Initialization Type
    1.0E-05,                 !- Relative Airflow Convergence Tolerance {dimensionless}
    1.0E-06,                 !- Absolute Airflow Convergence Tolerance {kg/s}
    -0.5,                    !- Convergence Acceleration Limit {dimensionless}
    0.0,                     !- Azimuth Angle of Long Axis of Building {deg}
    1.0;                     !- Ratio of Building Width Along Short Axis to Width Along Long Axis
```


AirflowNetwork:Multizone data objects are used to calculate multizone airflows. This section describes the input requirements for the following objects:

- AirflowNetwork:MultiZone:Zone

AirflowNetwork:Multizone data objects are used to calculate multizone airflows. This section describes the input requirements for the following objects:

- AirflowNetwork:MultiZone:Zone

- AirflowNetwork:MultiZone:Surface

- AirflowNetwork:MultiZone:Surface:Crack

- AirflowNetwork:MultiZone:ReferenceCrackConditions

- AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea

- AirflowNetwork:MultiZone:Component:DetailedOpening

- AirflowNetwork:MultiZone:Component:SimpleOpening

- AirflowNetwork:MultiZone:Component:HorizontalOpening

- AirflowNetwork:MultiZone:Component:ZoneExhaustFan

- AirflowNetwork:MultiZone:ExternalNode

- AirflowNetwork:MultiZone:WindPressureCoefficientArray

- AirflowNetwork:MultiZone:WindPressureCoefficientValues

A detailed description for each of these objects is provided below.

### AirflowNetwork:Multizone:Zone

This object allows control of natural ventilation through exterior and interior openings in a zone, where “opening” is defined as an openable window or door. (Note that only window, door or glass door subsurfaces in a zone that are specified using AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:MultiZone:Component:HorizontalOpening or AirflowNetwork:Multizone:Component:SimpleOpening and have an associated AirflowNetwork:Multizone:Surface object are considered to be openings). The control will be applied in the same way to all of the openings in the zone.

This object is required to perform Airflow Network calculations. Note that ventilation control for all openings is provided at the zone level as default and individual ventilation control of a surface opening can be used to override the zone-level control (see the AirflowNetwork:Multizone:Surface object description below).

#### Field: Zone Name

The name of the EnergyPlus thermal zone corresponding to the AirflowNetwork zone.

#### Field: Ventilation Control Mode

Specifies the type of zone-level natural ventilation control.

Let T<sub>out</sub> equal the outdoor air temperature, T<sub>zone</sub> equal the previous timestep’s zone air temperature, T<sub>set</sub> equal the Vent Temperature Schedule value, H<sub>zone</sub> equal the specific enthalpy of zone air from the previous timestep, and H<sub>out</sub> equal the specific enthalpy of outdoor air. Then the four allowed choices for Ventilation Control Mode are:

**NoVent**: All of the zone’s openable windows and doors are closed at all times independent of indoor or outdoor conditions. The Venting Availability Schedule is ignored in this case. This is the default value for this field.

**Temperature**: All of the zone’s openable windows and doors are opened if T<sub>zone</sub> &gt; T<sub>out</sub> **and** T<sub>zone</sub> &gt; T<sub>set</sub> **and** Venting Availability Schedule (see below) allows venting.

**Enthalpy:** All of the zone’s openable windows and doors are opened if H<sub>zone</sub> &gt; H<sub>out</sub> **and** T<sub>zone</sub> &gt; T<sub>set</sub> **and** Venting Availability Schedule allows venting.

**Constant**: Whenever this object’s Venting Availability Schedule allows venting, all of the zone’s openable windows and doors are open, independent of indoor or outdoor conditions. Note that “Constant” here means that the size of each opening is fixed while venting; the air flow through each opening can, of course, vary from timestep to timestep.

**ASHRAE55Adaptive**: All of the zone’s operable windows and doors are opened if the operative temperature is greater than the comfort temperature (central line) calculated from the ASHRAE Standard 55-2010 adaptive comfort model and Venting Availability Schedule allows venting.

**CEN15251Adaptive:** All of the zone’s operable windows and doors are opened if the operative temperature is greater than the comfort temperature (central line) calculated from the CEN15251 adaptive comfort model and Venting Availability Schedule allows venting.

#### Field: Ventilation Control Zone Temperature Setpoint Schedule Name

The name of a schedule of zone air temperature set points that controls the opening of windows and doors in the thermal zone to provide natural ventilation. This setpoint is the temperature above which all the openable windows and doors in the zone will be opened if the conditions described in the previous field Ventilation Control Mode are met.

The Ventilation Control Zone Temperature Setpoint Schedule Name applies only to windows and doors in the zone that are specified using AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:MultiZone:Component:HorizontalOpening or AirflowNetwork:MultiZone:Component:SimpleOpening and have an associated AirflowNetwork:MultiZone:Surface object.

(The discussion under the field Window/Door Opening Factor in the AirflowNetwork:MultiZone:Surface object describes how the actual opening area of a window or door in a particular timestep is determined.)

*Modulation of Openings*

The following five fields can be used to modulate the window/door openings when Ventilation Control Mode = Temperature or Enthalpy. These fields determine a factor between 0 and 1 that multiplies the opening factor of each window and door in the zone according to the control action shown in Figure 96 for Ventilation Control Mode = Temperature and in Figure 97 for Ventilation Control Mode = Enthalpy. Modulation of the openings can reduce the large temperature swings that can occur if the windows/doors are open too far when they are venting, especially when there is a large inside-outside temperature difference.

The modulation takes the following form when Ventilation Control Mode = Temperature:

**if** T<sub>zone</sub> - T<sub>out</sub>  &lt;=  [Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  **then**  Multiplication factor = 1.0

**if** [Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor] &lt; T<sub>zone</sub> - T<sub>out</sub> &lt; [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  **then** Multiplication factor varies linearly from 1.0 to [Limit Value on Multiplier for Modulating Venting Open Factor]

**if** T<sub>zone</sub> - T<sub>out</sub> &gt;=  [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  **then**  Multiplication factor = [Limit Value on Multiplier for Modulating Venting Open Factor]

One way of “tuning” the following modulation control parameters is to perform a sensitivity analysis for winter and/or summer design days to determine what combination of values causes the biggest reduction in zone air temperature fluctuations due to venting.

Note that the default values for the following fields are such that, if none of the fields are specified, the default values are assigned.

#### Field: Minimum Venting Open Factor

See Figure 96 or Figure 97. This field applies only if Ventilation Control Mode = Temperature or Enthalpy. This value may be from zero to 1.0, with the default being 0.0.

#### Field: Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor

See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value may be from zero to less than 100˚C, with the default being 0˚C. The value for this field must be less than the value specified for the following field.

#### Field: Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor

See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value must be greater than 0˚C, with the default being 100˚C. The value for this field must be greater than the value specified for the previous field..

#### Field: Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor

See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value may be from zero to less than 300,000 J/kg, with the default being 0 J/kg. The value for this field must be less than the value specified for the following field.

#### Field: Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor

See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value must be greater than zero, with the default being 300,000 J/kg. The value for this field must be greater than the value specified for the previous field.

#### Field: Venting Availability Schedule Name

The name of a schedule that specifies when venting is available. A zero or negative schedule value means venting is not allowed. A value greater than zero means venting can occur if other venting control conditions (specified by Ventilation Control Mode and Vent Temperature Schedule Name) are satisfied. This schedule name should not be confused with Vent Temperature Schedule Name.

If a Venting Availability Schedule Name is not specified, it is assumed that venting is always available.

Using Venting Availability Schedule allows you to turn off venting at certain times of the day (at night, for example), of the week (on weekends, for example), or of the year (during the winter, for example).

If used with Ventilation Control Mode = Constant, the ventilation rate is constant only when this schedule allows venting; otherwise the ventilation rate is set to zero.

If Ventilation Control Mode = NoVent, this schedule has no effect.

#### Field: Occupant Ventilation Control Name
The name of an AirlowNetwork:OccupantVentilationControl object. The object is used to perform advanced window opening control based on occupant conditions. When an object name is given, advanced window opening control is performed and, the ventilation control defined in the Ventilation Control Mode field will be overridden.

**Note:** The Occupant Ventilation Control object can be assigned to a zone (AirflowNetwork:MultiZone:Zone) or a surface (AirflowNetwork:MultiZone:Surface). When the object is assigned to a zone, the Occupant Ventilation Control is assigned to the surfaces belonging to the zone automatically. The surface objects must have an associated AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:MultiZone:Component:HorizontalOpening, or  AirflowNetwork:MultiZone:Component:SimpleOpening component specified in the field of Leakage Component Name. All output variables will be shown under surface names only, and not under zone names.

![](media/image222.svg)

Figure 96. Modulation of venting area according to inside-outside temperature difference.



![](media/image223.svg)

Figure 97. Modulation of venting area according to inside-outside enthalpy difference.

**Note:** In order to establish an airflow network, each AirflowNetwork:Multizone:Zone object must have at least two surfaces defined with AirflowNetwork:Multizone:Surface objects, so that air can flow from one zone into other zones (or to outdoors) through the network (air mass flow conserved). In addition, for all AirflowNetwork:Multizone:Surface objects facing the same Zone (ref. BuildingSurface:Detailed), at least two different environments must be defined for the other side of these surfaces (e.g., an external node and an adjacent zone, two adjacent zones, or two external nodes).

An IDF example is shown below:


```idf
AirflowNetwork:MultiZone:Zone,
    RESISTIVE ZONE,          !- Name of Associated Thermal Zone
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Vent Temperature Schedule Name
    0.3,                     !- Limit Value on Multiplier for Modulating Venting Open Factor
                             !- {dimensionless}
    5.0,                     !- Lower Value on Inside/Outside Temperature Difference for
                             !- Modulating the Venting Open Factor {deltaC}
    10.0,                    !- Upper Value on Inside/Outside Temperature Difference for
                             !- Modulating the Venting Open Factor {deltaC}
    0.0,                     !- Lower Value on Inside/Outside Enthalpy Difference for Modulating
                             !- the Venting Open Factor {J/kg}
    300000.0,                !- Upper Value on Inside/Outside Enthalpy Difference for Modulating
                             !- the Venting Open Factor {J/kg}
    VentingSched;            !- Venting Availability Schedule Name
```

### AirflowNetwork:Multizone:Surface

The AirflowNetwork:Multizone:Surface object specifies the properties of a surface “linkage” through which air flows. This linkage is always associated with a heat transfer surface (wall, roof, floor, or a ceiling) or subsurface (door, glass door, or window) with both faces exposed to air. The linkage specifies two connected nodes: two zone nodes defined in AirflowNetwork:Multizone:Zone objects based on inside and outside face environment for an interior surface, or a zone node defined in an AirflowNetwork:Multizone:Zone object based on inside face environment and an external node defined in an AirflowNetwork:MultiZone:ExternalNode object for an exterior surface. The associated leakage component for this surface can be a crack (or surface effective leakage area) in an exterior or interior heat transfer surface or subsurface, or an exterior or interior window, door or glass door (heat transfer subsurface) that can be opened to allow air flow. The allowed surface air leakage components are:

- AirflowNetwork:MultiZone:Surface:Crack

- AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea

- AirflowNetwork:MultiZone:Component:DetailedOpening

- AirflowNetwork:MultiZone:Component:HorizontalOpening

- AirflowNetwork:MultiZone:Component:SimpleOpening

- AirflowNetwork:MultiZone:Component:ZoneExhaustFan

The two “opening” components are used to modulate openness based on required conditions.

The AirflowNetwork:Multizone:Surface object allows a heat transfer surface or subsurface to have one crack (or one surface effective leakage area object), or a subsurface (i.e., window, door or glass door) to have one opening (detailed or simple).

An interior heat transfer surface (BuildingSurface:Detailed) whose surface name is used as the input for the Outside Boundary Condition Object field represents a floor without ground contact and is not allowed as an AirflowNetwork:Multizone:Surface. A heat transfer surface defined in the BuildingSurface:Detailed:ExteriorNaturalVentedCavity is also not allowed.

#### Field: Surface Name

This is the name of the corresponding surface (wall, roof, ceiling, floor, window, door or glass door).

Information on this surface is used by the program as follows:

(1)  For a linkage associated with an exterior heat transfer surface: air flow through this linkage is between the outside environment and the thermal zone to which the surface belongs.

(2)  For a linkage associated with an interior (i.e., interzone) heat transfer surface: air flow through this linkage is between the thermal zones separated by the surface (i.e., the thermal zone associated with the inside face environment and the thermal zone associated with the outside face environment).

(3)  This heat transfer surface determines the height of the linkage, which is used in calculating buoyancy-related flow through the linkage.

**Note:** It is possible to define an interzone surface twice in EnergyPlus, once in each of the zones that the surface separates. Previously this was a requirement of EnergyPlus (prior to version 2.0), but now it is optional and the user also has the option of only defining the surface once (EnergyPlus defines the second surface automatically within the program). For each interzone surface, use only one (of possible two) interzone surface names in the AirflowNetwork:Multizone:Surface object for “Surface Name.” **Do not** enter two AirflowNetwork:Multizone:Surface objects corresponding to the two possible interzone names. This would cause the air flow through the surface to be counted twice.

#### Field: Leakage Component Name

The name of the AirflowNetwork:MultiZone:Surface:Crack,
 AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
 AirflowNetwork:MultiZone:Component:SimpleOpening,
 AirflowNetwork:MultiZone:Component:HorizontalOpening,
 AirflowNetwork:MultiZone:Component:DetailedOpening
 or AirflowNetwork:MultiZone:Component:ZoneExhaustFan object associated with this air flow linkage.

If the name of an opening component (i.e. AirflowNetwork:MultiZone:Component:DetailedOpening. AirflowNetwork:MultiZone:Component:HorizontalOpening,  or AirflowNetwork:MultiZone:Component:SimpleOpening is given here, then the Surface Name in the previous field must be that of a window, door or glass door heat transfer subsurface. Otherwise an error message will be reported.

If the name of an AirflowNetwork:MultiZone:Surface:Crack object or AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea object is given here, the program will position the crack at the average height of the associated heat transfer surface or subsurface. The user can define multiple heat transfer surfaces (e.g., split a wall into several surfaces) to be more precise in establishing the crack location. Similarly, the user can define multiple heat transfer surfaces if a wall, for example, has multiple cracks or openings that need to be defined individually.

If the name of an AirflowNetwork:MultiZone:Component:ZoneExhaustFan is given here, then the Surface Name in the previous field must be that of an exterior heat transfer surface. The zone name defined in the Zone Name field for this heat transfer surface must be the same zone name defined in the ZoneHVAC:EquipmentConnections object (which references a ZoneHVAC:EquipmentList containing the name of the corresponding zone exhaust fan).Otherwise an error message will be reported. When this zone exhaust fan is operating for a simulation timestep, all surface-level controls described below are ignored for that timestep.



#### Field: External Node Name

The name of the associated AirflowNetwork:MultiZone:ExternalNode object, which determines the wind pressure coefficients for the heat transfer surface. Used only if Surface Name is for an exterior surface.

If Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object, this field is not used and a blank may be entered. If the surface is an interior (i.e., interzone) surface, leave this field blank.

#### Field: Window/Door Opening Factor, or Crack Factor

If this linkage is associated with an AirflowNetwork:MultiZone:Component:DetailedOpening or AirflowNetwork:MultiZone:Component:SimpleOpening object (which means it is an openable window or door), then this field is called “Window/Door Opening Factor” and represents the value of the Opening Factor that is in effect when the Vent Temperature Schedule (defined in the AirflowNetwork:Multizone:Zone object) indicates that this window or door is open.

The AirflowNetwork model uses a combination of factors to determine the actual opening area for a window or door when it is venting. For example, consider a window that is 1.5m high and 2.0m wide (excluding frame). Assume that the AirflowNetwork:MultiZone:Component:DetailedOpening for this window has Type of Large Vertical Opening = 1 (non-pivoting window), Height Factor = 0.5 and Width Factor = 0.8. Then when the window is fully open, the opening area = height of opening (0.5x1.5) times width of opening (0.8x2.0) = 0.75x1.6 = 1.2 m<sup>2</sup>. If the Window/Door Opening Factor is 0.75, then the opening area = 0.75x1.2 = 0.9 m<sup>2</sup>.

If, in addition, the window is in a thermal zone for which opening modulation has been specified (ref: AirflowNetwork:Multizone:Zone) and the multiplication factor due to modulation is 0.3 in a particular timestep, then the actual opening factor that timestep = 0.3x0.75 = 0.225 and the actual opening area that timestep = 0.3x0.9 = 0.27 m<sup>2</sup>.

If this linkage is associated with an AirflowNetwork:MultiZone:Surface:Crack object, the following crack air flow equation is used.

<sup><span>\(Q = {\rm{(Crack Factor)*}}{C_T}{\rm{*}}{C_Q}{\left( {\Delta P} \right)^n}\)</span></sup>

Where

*Q*   = air mass flow (kg/s)

*C<sub>Q</sub>* = air mass flow coefficient (kg/s @ 1 Pa)

*C<sub>T</sub>* = reference condition temperature correction factor (dimensionless). See AirflowNetwork:MultiZone:Surface:Crack object.

<span>\(\Delta P\)</span>= pressure difference across crack (Pa)

*n*   = air flow exponent (dimensionless)

*The following fields control venting. They are used only when Name of Associated Heat Transfer Surface is that of an openable exterior or interior window, door or glass door. They only apply to openings, and do not apply to surface cracks, effective leakage area or zone exhaust fans. If none of these fields is specified, or if Ventilation Control Mode = ZoneLevel, venting is controlled by the AirflowNetwork:Multizone:Zone object for the thermal zone containing the window or door (ref: AirflowNetwork:Multizone:Zone Data).*

#### Field: Ventilation Control Mode

Specifies the type of surface-level natural ventilation control.

Let T<sub>out</sub> equal the outdoor air temperature, T<sub>zone</sub> equal the previous timestep’s zone air temperature, T<sub>set</sub> equal the Vent Temperature Schedule value, H<sub>zone</sub> equal the specific enthalpy of zone air from the previous timestep, and H<sub>out</sub> equal the specific enthalpy of outdoor air. Then the four allowed choices for Ventilation Control Mode are:

**NoVent**: The openable window or door associated with this surface is closed at all times independent of indoor or outdoor conditions. The Venting Availability Schedule is ignored in this case.

**Temperature**: The openable window or door associated with this surface is opened if T<sub>zone</sub> &gt; T<sub>out</sub> **and** T<sub>zone</sub> &gt; T<sub>set</sub> **and** Venting Availability Schedule (see below) allows venting.

**Enthalpy:** The openable window or door associated with this surface is opened if H<sub>zone</sub> &gt; H<sub>out</sub> **and** T<sub>zone</sub> &gt; T<sub>set</sub> **and** Venting Availability Schedule allows venting.

**Constant**: Whenever this object’s Venting Availability Schedule allows venting, the openable window or door associated with this surface is open, independent of indoor or outdoor conditions. Note that “Constant” here means that the size of this opening is fixed while venting; the air flow through this opening can, of course, vary from timestep to timestep.

**ASHRAE55Adaptive**: The openable window or door associated with this surface is opened if the operative temperature is greater than the comfort temperature (central line) calculated from the ASHRAE Standard 55-2010 adaptive comfort model **and** Venting Availability Schedule allows venting.

**CEN15251Adaptive:** The openable window or door associated with this surface is opened if the operative temperature is greater than the comfort temperature (central line) calculated from the CEN15251 adaptive comfort model **and** Venting Availability Schedule allows venting.

**ZoneLevel**: Venting of the window or door is not controlled individually, but is controlled instead at the zone level. This means that the venting is determined by the AirflowNetwork:Multizone:Zone object for the thermal zone containing the window or door (ref: AirflowNetwork:Multizone:Zone object). This is the default value for this field.

**AdjacentTemperature**: This choice is used for an interior surface only. The openable interior window or door associated with this surface is opened if T<sub>zone</sub> &gt; T<sub>adjacent\\ zone</sub> **and** T<sub>zone</sub> &gt; T<sub>set</sub> **and** Venting Availability Schedule (see below) allows venting, where T<sub>adjacent\\ zone</sub>is the adjacent zone temperature.

**AdjacentEnthalpy:** This choice is also used for an interior surface only. The interior openable window or door associated with this surface is opened if H<sub>zone</sub> &gt; H<sub>adjacent\\ zone</sub> **and** T<sub>zone</sub> &gt; T<sub>set</sub> **and** Venting Availability Schedule allows venting, where H<sub>adjacent\\ zone</sub>is the adjacent zone specific enthalpy.

#### Field: Ventilation Control Zone Temperature Setpoint Schedule Name

The name of a schedule of zone air temperature set points that controls the opening of a window or door associated with this surface to provide natural ventilation. This setpoint is the temperature above which this openable window or door will be opened if the conditions described in the previous field Ventilation Control Mode are met.

The Ventilation Control Zone Temperature Setpoint Schedule applies only to a window or door attached to this surface that is specified using AirflowNetwork:MultiZone:Component:DetailedOpening or AirflowNetwork:MultiZone:Component:SimpleOpening.

(The discussion under the field Window/Door Opening Factor in this object describes how the actual opening area of a window or door in a particular timestep is determined.)

*Modulation of Openings*

The following five fields can be used to modulate this window/door opening when Ventilation Control Mode = Temperature or Enthalpy. These fields determine a factor between 0 and 1 that multiplies the opening factor of this window or door according to the control action shown in Figure 96 for Ventilation Control Mode = Temperature and in Figure 97 for Ventilation Control Mode = Enthalpy. Modulation of this opening can reduce the large temperature swings that can occur if the window/door is open too far when it is venting, especially when there is a large inside-outside temperature difference.

The modulation takes the following form when Ventilation Control Mode = Temperature:

**if** T<sub>zone</sub> - T<sub>out</sub> &lt;= [Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  **then**  Multiplication factor = 1.0

**if** [Lower Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor] &lt; T<sub>zone</sub> - T<sub>out</sub> &lt; [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  **then**  Multiplication factor varies linearly from 1.0 to [Limit Value on Multiplier for Modulating Venting Open Factor]

**if** T<sub>zone</sub> - T<sub>out</sub> &gt;=  [Upper Value on Inside/Outside Temperature Difference for Modulating the Venting Open Factor]  **then**  Multiplication factor = [Limit Value on Multiplier for Modulating Venting Open Factor]

One way of “tuning” the following modulation control parameters is to perform a sensitivity analysis for winter and/or summer design days to determine what combination of values causes the biggest reduction in zone air temperature fluctuations due to venting.

Note that the default values for the following fields are such that, if none of the fields are specified, modulation will not occur.

#### Field: Minimum Venting Open Factor

See Figure 96 or Figure 97. This field applies only if Ventilation Control Mode = Temperature or Enthalpy. This value may be from zero to 1.0, with the default being 0.0.

#### Field: Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor

See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value may be from zero to less than 100°C, with the default being 0°C. The value for this field must be less than the value specified for the following field.

#### Field: Indoor and Outdoor Temperature Difference Upper Limit for Minimun Venting Open Factor

See Figure 96. This field applies only if Ventilation Control Mode = Temperature. This value must be greater than 0°C, with the default being 100°C. The value for this field must be greater than the value specified for the previous field.

#### Field: Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor

See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value may be from zero to less than 300,000 J/kg, with the default being 0 J/kg. The value for this field must be less than the value specified for the following field.

#### Field: Indoor and Outdoor Enthalpy Difference Upper Limit for Minimun Venting Open Factor

See Figure 97. This field applies only if Ventilation Control Mode = Enthalpy. This value must be greater than zero, with the default being 300,000 J/kg. The value for this field must be greater than the value specified for the previous field.

#### Field: Venting Availability Schedule Name

The name of a schedule that specifies when venting is available. A zero or negative schedule value means venting is not allowed. A value greater than zero means venting can occur if other venting control conditions (specified by Ventilation Control Mode and Vent Temperature Schedule Name) are satisfied. This schedule name should not be confused with Vent Temperature Schedule Name.

If a Venting Availability Schedule Name is not specified, it is assumed that venting is always available.

Using Venting Availability Schedule allows you to turn off venting at certain times of the day (at night, for example), week (on weekends, for example), or year (during the winter, for example).

If used with Ventilation Control Mode = Constant, the ventilation rate is constant only when this schedule allows venting; otherwise the ventilation rate is set to zero.

If Ventilation Control Mode = NoVent, this schedule has no effect.

**Note:** In order to establish an airflow network, each AirflowNetwork:Multizone:Zone object must have at least two surfaces defined with AirflowNetwork:Multizone:Surface objects, so that air can flow from one zone into other zones (or to outdoors) through the network (air mass flow conserved). In addition, for all AirflowNetwork:Multizone:Surface objects facing the same Zone Name (ref. BuildingSurface:Detailed), at least two different environments must be defined for the other side of these surfaces (e.g., an external node and an adjacent zone, two adjacent zones, or two external nodes).

#### Field: Occupant Ventilation Control Name
The name of an AirlowNetwork:OccupantVentilationControl object. The object is used to perform advanced window opening control based on occupant conditions. When an object name is given, advanced window opening control is performed and, the Ventilation Control defined in the Ventilation Control Mode field will be overridden. 


IDF examples are provided below:



```idf
AirflowNetwork:MultiZone:Surface,
    Zn001:Wall001,           !- Name of Associated Heat Transfer Surface
    CR-1,                    !- Leakage Component Name
    SFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Zn001:Wall001:Win001,    !- Name of Associated Heat Transfer Surface
    WiOpen1,                 !- Leakage Component Name
    SFacade,                 !- External Node Name
    0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Zn003:Wall003,           !- Name of Associated Heat Transfer Surface
    Zone3 Exhaust Fan,       !- Leakage Component Name
    EFacade,                 !- External Node Name
    1.0;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}

AirflowNetwork:MultiZone:Surface,
    Zn001:Wall001:Win002,    !- Name of Associated Heat Transfer Surface
    WiOpen2,                 !- Leakage Component Name
    WFacade,                 !- External Node Name
0.5;                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    WindowVentSched,         !- Vent Temperature Schedule Name
    0.3,                     !- Limit Value on Multiplier for Modulating Venting Open Factor
                             !- {dimensionless}
    5.0,                     !- Lower Value on Inside/Outside Temperature Difference for
                             !- Modulating the Venting Open Factor {deltaC}
    10.0,                    !- Upper Value on Inside/Outside Temperature Difference for
                             !- Modulating the Venting Open Factor {deltaC}
    0.0,                     !- Lower Value on Inside/Outside Enthalpy Difference for Modulating
                             !- the Venting Open Factor {J/kg}
    300000.0,                !- Upper Value on Inside/Outside Enthalpy Difference for Modulating
                             !- the Venting Open Factor {J/kg}
    VentingSched;            !- Venting Availability Schedule Name
```



### AirflowNetwork:MultiZone:ReferenceCrackConditions

This object specifies the reference conditions for temperature, humidity, and pressure which correspond to the AirflowNetwork:MultiZone:Surface:Crack object.

#### Field: Name

The name of this Reference Crack Conditons object. This name is referenced by an AirflowNetwork:MultiZone:Surface:Crack object.

#### Field: Reference Temperature

The reference temperature in °C under which the Surface Crack Data were obtained. The default value is 20°C.

#### Field: Reference Barometric Pressure

The reference barometric pressure in Pa under which the Surface Crack Data were obtained. The default value is 101325 Pa.

#### Field: Reference Humidity Ratio

The reference humidity ratio in kgWater/kgDryAir under which the Surface Crack Data were obtained. The default value is 0 kgWater/kgDryAir.

An IDF example is provided below:

```idf
AirflowNetwork:MultiZone:ReferenceCrackConditions,
    ReferenceCrackConditions,      !- Name of Reference Crack Conditions
    20.0,                          !- Reference Temperature for Crack Data {C}
    101325,                        !- Reference Barometric Pressure for Crack Data {Pa}
    0.0;                           !- Reference Humidity Ratio for Crack Data {kgWater/kgDryAir}
```

### AirflowNetwork:MultiZone:Surface:Crack

This object specifies the properties of air flow through a crack and the associated measurement conditions. The following power law form is used that gives air flow through the crack as a function of the pressure difference across the crack:

<sup><span>\(Q = {\rm{(Crack Factor)*}}{C_T}{\rm{*}}{C_Q}{\left( {\Delta P} \right)^n}\)</span></sup>

Where

*Q*   = air mass flow (kg/s)

*C<sub>Q</sub>* = air mass flow coefficient (kg/s-Pa<sup>n</sup> @ 1 Pa)

*C<sub>T</sub>* = reference condition temperature correction factor (dimensionless)

<span>\(\Delta P\)</span>= pressure difference across crack (Pa)

*n*   = air flow exponent (dimensionless)

<div>\[{C_T} = {\left[ {\frac{{{\rho_o}}}{\rho }} \right]^{n - 1}}{\left[ {\frac{{{\nu_o}}}{\nu }} \right]^{2n - 1}}\]</div>

where

ρ = Air density at the specific air temperature and humidity ratio conditions [kg/m<sup>3</sup>]

ν = Air kinetic viscosity at the specific air temperature condition [m<sup>2</sup>/s]

ρ<sub>o</sub> = Air density at the reference air conditions provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [kg/m<sup>3</sup>]

ν<sub>o</sub> = Air kinetic viscosity at the reference air temperature provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [m<sup>2</sup>/s]

Note: The correction factor shown above is use for this particular component as specified.

#### Field: Name

This is a name for this AirflowNetwork:MultiZone:Surface:Crack object. It is referenced by an AirflowNetwork:Multizone:Surface object.

#### Field: Air Mass Flow Coefficient at Reference Conditions

The value of the air mass flow coefficient,<span>\({C_Q}\)</span>, in the crack air flow equation. It has units of kg/s at 1Pa. This value must be greater than zero.

#### Field: Air Mass Flow Exponent

The value of the exponent,* n*, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65.

#### Field: Reference Crack Conditions

The name of the AirflowNetwork:MultiZone:ReferenceCrackConditions object which specifies the conditions under which the air mass flow coefficient was measured. If the user omits this field and only one AirflowNetwork:MultiZone:ReferenceCrackConditions object is defined in the input data file, then those reference crack conditions will be used. If the user omits this field and either zero or more than one AirflowNetwork:MultiZone:ReferenceCrackConditions objects are defined in the input data file, then the default conditions for the AirflowNetwork:Multizone: Reference Crack Conditions object will be used.

An IDF example is shown below:

```idf
AirflowNetwork:MultiZone:Surface:Crack,
    CR-1,                     !- Name of Surface Crack Component
    0.01,                     !- Air Mass Flow Coefficient at Reference Conditions {kg/s}
    0.667,                    !- Air Mass Flow Exponent {dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions
```

### AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea

The effective leakage area (ELA) object is used to define surface air leakage. It has

five fields. The relationship between pressure and airflow may be expressed as:

<div>\[\dot m = ELA*{C_d}\sqrt {2\rho } *{\left( {\Delta {P_r}} \right)^{0.5 - n}}{\left( {\Delta P} \right)^n}\]</div>

where

<span>\(\dot m\)</span>     = Air mass flow rate [kg/s]

*ELA*   = Effective leakage area [m<sup>2</sup>]

ρ       = Air density [kg/m<sup>3</sup>]

<span>\(\Delta {P_r}\)</span>  = Reference pressure difference [Pa]

<span>\(\Delta P\)</span>   = Pressure difference across this component [Pa]

C<sub>d           </sub> = Discharge coefficient [dimensionless]

-       = Air mass flow exponent [dimensionless]

#### Field: Name

This is a name for this AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea object. It is referenced by an AirflowNetwork:Multizone:Surface object.

#### Field: Effective Leakage Area

This numeric field is used to input the effective leakage area  in square meters. The effective leakage area is used to characterize openings for infiltration calculations (ASHRAE Handbook of Fundamentals, 1997, pp 25.18). This value must be greater than zero.

#### Field: Discharge Coefficient

This numeric field is used to input the discharge coefficient. This value must be greater than zero, with a default value of 1.0.

#### Field: Reference Pressure Difference

This numeric field is used to input the reference pressure difference [Pa]. This value must be greater than zero, with a default value of 4.0 Pa.

#### Field: Air Mass Flow Exponent

This numeric field is used to input the pressure difference exponent. The valid range of the exponent is from 0.5 to 1.0, with a default value of 0.65.

Note: There are two common sets of reference conditions: C<sub>d</sub> = 1.0 and DP = 4 Pa, or C<sub>d</sub> = 0.6 and DP = 10 Pa

An IDF example is shown below:

```idf
AirflowNetwork:MultiZone:Surface:EffectiveLeakageArea,
    SurfaceELR,              !- Name of surface effective leakage area component
    0.07,                    !- Effective leakage area {dimensionless}
    1.00,                    !- Discharge coefficient {dimensionless}
    4.0,                     !- Reference pressure difference {Pa}
    0.65;                    !- Air mass flow exponent {dimensionless}
```

### AirflowNetwork:MultiZone:Component:DetailedOpening

This object specifies the properties of air flow through windows and doors (window, door and glass door heat transfer subsurfaces) when they are closed or open. The fields are similar to those for AirflowNetwork:Multizone:SurfaceCrack object when the window or door is closed, but additional fields are required to describe the air flow characteristics when the window or door is open. These additional fields include opening type, opening dimensions, degree of opening, and opening schedule.

The AirflowNetwork model assumes that open windows or doors are vertical or close to vertical; for this reason they are called “Large Vertical Openings.” Such openings can have air flow moving simultaneously in two different directions depending on stack effects and wind conditions (for example, flow from inside to outside at the top of a window and from outside to inside at the bottom). AirflowNetwork models such two-directional flow, but only for vertical openings.

It is assumed that the air flow through a window opening is unaffected by the presence of a shading device such as a shade or blind on the window. Also, the calculation of conductive heat transfer and solar gain through a window or door assumes that the window or door is closed.

The AirflowNetwork model does not have a model for bi-directional flow through large horizontal openings. For this reason, **AirflowNetwork:MultiZone:Component:DetailedOpening should not be used for horizontal openings**. The best modeling technique in this case is to put an AirflowNetwork:MultiZone:Surface:Crack object in a horizontal surface and use a large air mass flow coefficient. Crack flow is assumed to be uni-directional in any given timestep (but can reverse flow direction from timestep to timestep).

A subsurface multiplier may be used to represent multiple subsurfaces and calculates total air flow when the subsurface (window, glassdoor, or door) is either closed or open. The total airflow across the surface is equal to the airflow based on the surface geometry multiplied by the subsurface multiplier.

#### Field: Name

The name of this AirflowNetwork:MultiZone:Component:DetailedOpening object. It is referenced by an AirflowNetwork:Multizone:Surface object.

#### Field: Air Mass Flow Coefficient When Opening is Closed

Crack flow is assumed when the window or door is closed. The units for this air mass flow coefficient (<span>\({C_{Q,\;unit\;length}}\)</span>) are different from the units for <span>\({C_Q}\)</span>(kg/s at 1 Pa pressure difference) defined in an AirflowNetwork:MultiZone:Surface:Crack object. There is no default but the entered value must be greater than zero. The program will automatically generate four cracks around the perimeter of the window or door--one along the bottom, one along the top, and one on each side. The temperature correction factor used in the AirflowNetwork:MultiZone:Surface:Crack object is not used for this component to calculate air mass flow rate.

#### Field: Air Mass Flow Exponent When Opening Is Closed

Crack flow is assumed when the window or door is closed. In this case, the value of this field is the exponent,* n*, in the crack air flow equation. The valid range for this exponent is 0.5 to 1.0, with the default value being 0.65. Mass Flow Rate = Air Mass Flow Coefficient * (deltaP)^Air Mass Flow Exponent.

#### Field: Type of Rectanguler Large Vertical Opening (LVO)

This alpha field specifies the type of rectangular window or door. (Open windows or doors are also called Large Vertical Openings (LVOs). The choices for the opening type are **NonPivoted** (LVO Type 1) and **HorizontallyPivoted** (LVO Type 2) with the default being **NonPivoted**. The NonPivoted type represents a regular window or door. The HorizontallyPivoted type represents a window with a horizontal axis ((i.e., a horizontally-pivoting window) and cannot be used for a door.

#### Field: Extra Crack Length or Height of Pivoting Axis

Specifies window or door characteristics that depend on the LVO type.

For LVO Type 1 (rectangular non-pivoted windows and doors) this field is the extra crack length in meters due to multiple openable parts, if present. “Extra” here means in addition to the length, calculated by the program, of the cracks on the top, bottom and sides of the window/door.

For LVO Type 2 (rectangular horizontally-pivoted windows) this field gives the height of the pivoting axis measured from the bottom of the glazed part of the window (m).

#### Field: Number of Sets of Opening Factor Data

This is the number of the following sets of data for opening factor, discharge coefficient, width factor, height factor, and start height factor. From two to four of these sets must be defined. The first set should be for Opening Factor = 0.0 and the last set should be for Opening Factor = 1.0. For example, if only two sets are defined, the first set should be for Opening Factor = 0.0 and the second set should be for Opening Factor = 1.0, as shown below in the IDF example below.

An “opening factor” refers to the amount that a window or door is opened. The program linearly interpolates each timestep between the values of discharge coefficient, width factor, etc., in these sets using the opening factor for the window or door for the timestep. (See discussion under the field Window/Door Opening Factor in the AirflowNetwork:Multizone:Zone object for a description of how the AirflowNetwork model determines the time-step value of the opening factor.)

#### Field Group: Opening Factor, Discharge Coefficient, Width Factor, Height Factor, Start Height Factor

Each field is described for as many groups as required in the previous field (number of sets of opening factor data). As the final field has specific requirements, this field (n) will be described.

#### Field: Opening Factor 11

The first opening factor of a window or door. This value must be 0.0. The default value is also 0.0.

For LVO Type 1 (rectangular non-pivoted window or door), the Opening Factor corresponds to the fraction of window or door that is opened.

For LVO Type 2 (rectangular horizontally-pivoted windows), the Opening Factor is determined by the window opening angle. For example, an opening angle of 45° corresponds to an Opening Factor of 0.50 since the maximum opening angle is 90°.

#### Field: Discharge Coefficient for Opening Factor 1

The discharge coefficient of the window or door for Opening Factor 1. The range is greater than 0.0 to less than or equal to 1.0. The default value is 0.001. The Discharge Coefficient indicates the fractional effectiveness for air flow through a window or door at that Opening Factor.

**Note:** In the following, “window width” and “window height” are glazing dimensions; they do not include the frame, if present.

#### Field: Width Factor for Opening Factor 1

The Width Factor of the rectangular window or door for Opening Factor 1. The Width Factor is the opening width divided by the window or door width (see Figure 98). The range is 0.0 to 1.0. The default value is 0.0. Note that the width factor applies to rectangular windows or doors where the width is assumed constant along the entire height of the opening.

#### Field: Height Factor for Opening Factor 1

The Height Factor of the rectangular window or door for Opening Factor 1. The Height Factor is the opening height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default value is 0.0. Note that the height factor applies to rectangular windows or doors where the height is assumed constant along the entire width of the opening.

#### Field: Start Height Factor for Opening Factor 1

The Start Height Factor of the window or door for Opening Factor 1. The Start Height Factor is the Start Height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default is 0. Start Height is the distance between the bottom of the window or door and the bottom of the window or door opening. The sum of the Height Factor and the Start Height Factor must be less than 1.0 in order to have the opening within the window or door dimensions.



![](media/image236.svg)

Figure 98. Window (or door) showing geometrical factors associated with an opening through which air flows.

#### Field: Opening Factor &lt;n&gt;

When Number of Sets of Opening Factor Data = n, the value of Opening Factor n must be set to 1.0.

#### Field: Discharge Coefficient for Opening Factor &lt;n&gt;

The discharge coefficient of the window or door for Opening Factor n. The range is greater than 0.0 to less than or equal to 1.0. The default value is 1.0.

#### Field: Width Factor for Opening Factor &lt;n&gt;

The Width Factor of the rectangular window or door for Opening Factor n. The Width Factor is the opening width divided by the window or door width (see Figure 98). The range is 0.0 to 1.0. The default value is 1.0.

#### Field: Height Factor for Opening Factor &lt;n&gt;

The Height Factor of the rectangular window or door for Opening Factor n. The Height Factor is the opening height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default value is 1.0.

#### Field: Start Height Factor for Opening Factor &lt;n&gt;

The Start Height Factor of the window or door for Opening Factor n. The Start Height Factor is the Start Height divided by the window or door height (see Figure 98). The range is 0.0 to 1.0. The default is 0.

When the opening factor value (as described under the field Window/Door Opening Factor in the AirflowNetwork:Multizone:Surface object) is between two Opening Factor field values, the values of Discharge Coefficient, Width Factor, Height Factor, and Start Height Factor are linearly interpolated.

An IDF example is shown below:

```idf
AirflowNetwork:MultiZone:Component:DetailedOpening,
    WiOpen1,                 !- Detailed Opening Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,             !- Type of Large Vertical Opening (LVO)
    0.0,                     !- Extra crack length for LVO type 1 with multiple openable parts,
                             !- or Height of pivoting axis for LVO type 2 {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening factor 1 {dimensionless}
    0.5,                     !- Discharge coefficient for opening factor 1 {dimensionless}
    0.0,                     !- Width factor for opening factor 1 {dimensionless}
    1.0,                     !- Height factor for opening factor 1 {dimensionless}
    0.0,                     !- Start height factor for opening factor 1 {dimensionless}
    1.0,  0.6,  1.0,  1.0,  0.0;  !-  Set of values for opening factor 2
```


### AirflowNetwork:MultiZone:Component:HorizontalOpening

This object specifies the properties of air flow through windows, doors and glass doors (heat transfer subsurfaces defined as a subset of FenestrationSurface:Detailed objects) when they are closed or open. This AirflowNetwork model assumes that these openings are horizontal or close to horizontal and are interzone surfaces. The second and third input fields are similar to those for AirflowNetwork:MultiZone:Surface:Crack, when the window or door is closed, but additional information is required to describe the air flow characteristics when the window or door is open. This additional information is specified in the last two input fields. The airflow across the opening consists of two types of flows: forced and buoyancy. The forced flow is caused by the pressure difference between two zones, while the buoyancy flow only occurs when the air density in the upper zone is greater than the air density in the lower zone. This opening also allows for the possibility of two-way flow when forced and buoyancy flows co-exist. This object’s openness can also be modulated based on the same opening factor control as an AirflowNetwork:MultiZone:Component:DetailedOpening object. However, the opening factor is only applied to the subsurface width. The opening width is equal to opening factor multiplied by the subsurface width.

A subsurface multiplier may be used to represent multiple subsurfaces and calculates total air flow when the subsurface (window, glassdoor, or door) is either closed or open. The total airflow across the surface is equal to the airflow based on the surface geometry multiplied by the subsurface multiplier.

#### Field: Name

This is a name for this AirflowNetwork:MultiZone:Component:HorizontalOpening object. It is referenced by an AirflowNetwork:Multizone:Surface object.

#### Field: Air Mass Flow Coefficient When Opening is Closed

The value of the air mass flow coefficient, <span>\({C_{Q,\;unit\;length}}\)</span>, in the horizontal opening air flow equation. It has units of kg/s-m at 1Pa. The temperature correction factor is not applied to the mass flow calculation. This is a required input field and the entered value must be greater than zero.

#### Field: Air Mass Flow Exponent When Opening is Closed

The value of the exponent,* n*, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65.

#### Field: Sloping Plane Angle

This numeric field is used to represent the angle between the horizontal plane and a sloped plane under the horizontal opening. Sloping plane angle = 90 is equivalent to fully open. The valid range is &gt;0 to 90, with the default value being 90.

#### Field: Discharge Coefficient

This numeric field is used to input the discharge coefficient. This is a required field and the entered value must be greater than zero.

An IDF example is shown below:

```idf
AirflowNetwork:MultiZone:Component:HorizontalOpening,
    HrOpen,                  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.667,                   !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    90.0,                    !- Sloping Plane Angle
    0.2;                     !- Discharge Coefficient
```

### AirflowNetwork:MultiZone:Component:SimpleOpening

This object specifies the properties of air flow through windows, doors and glass doors (heat transfer subsurfaces) when they are closed or open. The AirflowNetwork model assumes that open windows or doors are vertical or close to vertical. The second and third fields are similar to those for AirflowNetwork:MultiZone:Surface:Crack, when the window or door is closed, but additional information is required to describe the air flow characteristics when the window or door is open. This additional information is specified in the last two fields. Compared to the object AirflowNetwork:MultiZone:Component:DetailedOpening, which requires more inputs at different opening factors, this object needs comparatively less inputs. For this reason it is called a simple opening. This opening also allows for the possibility of two-way flow due to temperature and resulting density differences. Therefore, it is possible to have a positive pressure difference at the top of the opening, and a negative pressure difference at the bottom (or vice versa) when the neutral height is between the bottom and top heights of the associated surface. This object’s openness can also be modulated based on the same opening factor control as an AirflowNetwork:MultiZone:Component:DetailedOpening object. However, the opening factor is only applied to the subsurface width. The opening width is equal to opening factor multiplied by the subsurface width.

A subsurface multiplier may be used to represent multiple subsurfaces and calculates total air flow when the subsurface (window, glassdoor, or door) is either closed or open. The total airflow across the surface is equal to the airflow based on the surface geometry multiplied by the subsurface multiplier.

#### Field: Name

This is a name for this AirflowNetwork:MultiZone:Component:SimpleOpening object. It is referenced by an AirflowNetwork:Multizone:Surface object.

#### Field: Air Mass Flow Coefficient When Opening is Closed

The value of the air mass flow coefficient, <span>\({C_{Q,\;unit\;length}}\)</span>, in the simple opening air flow equation. It has units of kg/s-m at 1Pa. The temperature correction factor is not applied for mass flow calculation.

#### Field: Air Mass Flow Exponent When Opening is Closed

The value of the exponent,* n*, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65. Mass Flow Rate = Air Mass Flow Coefficient * (deltaP)^Air Mass Flow Exponent.

#### Field: Minimum Density Difference for Two-Way Flow

This numeric field is used to input the minimum density difference above which two-way or one way flow may occur due to stack effect with the window being open. Two-way flow occurs only when the neutral plane is within the opening. Density differences less than this value result in one-way flow only with the window being closed. The minimum value for this field is greater than zero.

#### Field: Discharge Coefficient

This numeric field is used to input the discharge coefficient. This value must be greater than zero.

An IDF example is shown below:

```idf
 AirflowNetwork:MultiZone:Component:SimpleOpening,
    WiOpen2,                 !- Simple Opening Name
    0.001,                   !- Air Mass Flow Coefficient When Opening Is Closed {kg/s-m}
    0.650,                   !- Air Mass Flow Exponent When Opening Is Closed {dimensionless}
    0.0001,                  !- Minimum density difference for two-way flow (kg/m3)
    1.0;                     !- Discharge coefficient (dimensionless)
```

### AirflowNetwork:MultiZone:Component:ZoneExhaustFan

This object specifies the properties of air flow through an exterior heat transfer surface with a zone exhaust fan. The zone exhaust fan turns on or off based on the availability schedule defined in the corresponding Fan:ZoneExhaust object. When the exhaust fan mass flow rate is greater than zero, the airflow network model treats this object as a constant volume fan. When the fan is off based on the availability schedule, the model treats this object as a crack.

When the fan is on, the air mass flow rate modeled for the airflow network is based on the value defined in the MaximumFlow Rate field of the Fan:ZoneExhaust object. The airflow direction is from the corresponding zone to outdoors.

When the fan is off, the following power law form is used that gives air flow through the crack as a function of the pressure difference across the crack:

<sup><span>\(Q = {\rm{(Crack Factor)*}}{C_T}{\rm{*}}{C_Q}{\left( {\Delta P} \right)^n}\)</span></sup>

Where

*Q*   = air mass flow (kg/s)

*C<sub>Q</sub>* = air mass flow coefficient (kg/s-Pa<sup>n</sup> @ 1 Pa)

*C<sub>T</sub>* = reference condition temperature correction factor (dimensionless)

<span>\(\Delta P\)</span>= pressure difference across crack (Pa)

*n*   = air flow exponent (dimensionless)

<div>\[{C_T} = {\left[ {\frac{{{\rho_o}}}{\rho }} \right]^{n - 1}}{\left[ {\frac{{{\nu_o}}}{\nu }} \right]^{2n - 1}}\]</div>

where

ρ = Air density at the specific air temperature and humidity ratio conditions [kg/m<sup>3</sup>]

ν = Air kinetic viscosity at the specific air temperature condition [m<sup>2</sup>/s]

ρ<sub>o</sub> = Air density at the reference air conditions provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [kg/m<sup>3</sup>]

ν<sub>o</sub> = Air kinetic viscosity at the reference air temperature provided by the object AirflowNetwork:MultiZone:ReferenceCrackConditions specified in the field Reference Crack Conditions [m<sup>2</sup>/s]

Note: The correction factor shown above is used when the exhaust fan is off. The airflow direction is based on the pressure difference between the zone and outdoors.

#### Field: Name

This is the name for this instance of the AirflowNetwork:MultiZone:Component:ZoneExhaustFan object. This name must be the same name defined in the Fan:ZoneExhaust object. It is referenced by an AirflowNetwork:Multizone:Surface object.

#### Field: Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions

The value of the air mass flow coefficient,<span>\({C_Q}\)</span>, in the crack air flow equation. It has units of kg/s at 1Pa. This value must be greater than zero. The value is used when the fan is off.

#### Field: Air Mass Flow Exponent When the Zone Exhaust Fan is Off

The value of the exponent,* n*, in the crack air flow equation. The valid range is 0.5 to 1.0, with the default value being 0.65. The value is used when the fan is off.

#### Field: Reference Crack Conditions

The name of the AirflowNetwork:MultiZone:ReferenceCrackConditions object which specifies the conditions under which the air mass flow coefficient was measured. If the user omits this field and only one AirflowNetwork:MultiZone:ReferenceCrackConditions object is defined in the input data file, then those reference crack conditions will be used. If the user omits this field and either zero or more than one AirflowNetwork:MultiZone:ReferenceCrackConditions objects are defined in the input data file, then the default conditions for the AirflowNetwork:Multizone: Reference Crack Conditions object will be used.

An IDF example is shown below:

```idf
AirflowNetwork:MultiZone:Component:ZoneExhaustFan,
   Zone3 Exhaust Fan,       !- Name
   0.01,     !- Air Mass Flow Coefficient When the Zone Exhaust Fan is Off at Reference Conditions {kg/s}
    0.667;    !- Air Mass Flow Exponent When the Zone Exhaust Fan is Off{dimensionless}
    ReferenceCrackConditions; !- Reference Crack Conditions
```

### AirflowNetwork:MultiZone:ExternalNode

External nodes in the AirflowNetwork model define environmental conditions outside of the building. These conditions include wind pressure coefficients that vary from façade to façade and can be highly dependent on the building geometry.

AirflowNetwork:MultiZone:ExternalNode objects do **not** have to be entered if Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object.

#### Field: Name

The external node name is associated with a particular building façade. This name is referenced by the External Node Name field of an AirflowNetwork:MultiZone:WindPressureCoefficientValues object (which gives wind pressure coefficients for the façade as a function of angle of wind incident on the façade) and by the External Node Name field of an AirflowNetwork:MultiZone:Surface object.

#### Field: External Node Height

Designates the reference height, in meters, used to calculate relative pressure. The default value is 0 meters.

#### Field: Wind Pressure Coefficient Values Object Name

The name of a specific AirflowNetwork:MultiZone:WindPressureCoefficientValues object (which gives wind pressure coefficients for the façade as a function of angle of wind incident on the façade).

IDF examples are provided below:



```idf
AirflowNetwork:MultiZone:ExternalNode,
    NFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    NFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    EFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    EFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    SFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    SFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    WFacade,                 !- Name
    1.524,                   !- External Node Height {m}
    WFacade_WPCValue;        !- Wind Pressure Coefficient Values Object Name

AirflowNetwork:MultiZone:ExternalNode,
    Horizontal,              !- Name
    3.028,                   !- External Node Height {m}
    Horizontal_WPCValue;     !- Wind Pressure Coefficient Values Object Name
```


### AirflowNetwork:MultiZone:WindPressureCoefficientArray

The reference height and wind directions are first specified under the AirflowNetwork:MultiZone:WindPressureCoefficientArray object. The user may specify up to 36 different wind directions in ascending order. These are then referenced by AirflowNetwork:MultiZone:WindPressureCoefficientValues objects defined for each AirflowNetwork:MultiZone:ExternalNode.

The AirflowNetwork:MultiZone:WindPressureCoefficientArray object is unique and needs to be entered only if Wind Pressure Coefficient Type = INPUT in the AirflowNetwork:SimulationControl object. If Wind Pressure Coefficient Type = SurfaceAverageCalculation, this object is not required.

#### Field: Name

The name of this AirflowNetwork:MultiZone:WindPressureCoefficientArray object. This name is referenced by each AirflowNetwork:MultiZone:WindPressureCoefficientValues object which, for each AirflowNetwork:MultiZone:ExternalNode, gives the wind pressure coefficients at each of the wind directions listed in the AirflowNetwork:MultiZone:WindPressureCoefficientArray. This name is also referenced by the AirflowNetwork:SimulationControl object, indicating that this AirflowNetwork:MultiZone:WindPressureCoefficientArray and the pressure coefficients in the associated AirflowNetwork:MultiZone:WindPressureCoefficientValues objects will be used in the air flow simulation.

#### Field: Wind Direction 1-Wind Direction N

Each field references the wind direction corresponding to the first through the Nth WPC value in each of the AirflowNetwork:MultiZone:WindPressureCoefficientValues objects. *N* can be as high as 36.

An IDF example is provided below:



```idf
AirflowNetwork:MultiZone:WindPressureCoefficientArray,
    Every 30 Degrees,        !- WPC Array Name
    0,                       !- Wind Direction #1 {deg}
    30,                      !- Wind Direction #2 {deg}
    60,                      !- Wind Direction #3 {deg}
    90,                      !- Wind Direction #4 {deg}
    120,                     !- Wind Direction #5 {deg}
    150,                     !- Wind Direction #6 {deg}
    180,                     !- Wind Direction #7 {deg}
    210,                     !- Wind Direction #8 {deg}
    240,                     !- Wind Direction #9 {deg}
    270,                     !- Wind Direction #10 {deg}
    300,                     !- Wind Direction #11 {deg}
    330;                     !- Wind Direction #12 {deg}
```


### AirflowNetwork:MultiZone:WindPressureCoefficientValues

This object specifies up to 36 wind pressure coefficients (WPCs) for an AirflowNetwork:MultiZone:ExternalNode. These coefficients are defined for each of the wind directions defined in the unique AirflowNetwork:MultiZone:WindPressureCoefficientArray object. In the air flow calculation, interpolation of the specified WPC values is done for time-step values of wind direction.

AirflowNetwork:MultiZone:WindPressureCoefficientValues objects need to be entered only if the Wind Pressure Coefficient Type = INPUT in the AirflowNetwork:SimulationControl object. If Wind Pressure Coefficient Type = SurfaceAverageCalculation, this object is not required and is not used.

#### Field: Name

The name of this WindPressureCoefficientValues object. This name can be referenced by multiple AirflowNetwork:MultiZone:ExternalNode objects.

#### Field: WindPressureCoefficientArray Name

Name of the associated AirflowNetwork:MultiZone:WindPressureCoefficientArray, which lists the wind direction corresponding to each wind pressure coefficient value in this AirflowNetwork:MultiZone:WindPressureCoefficientValues object.

#### Field: Wind Pressure Coefficient Value 1 to Wind Pressure Coefficient Value N

The WPC (wind pressure coefficient) value for the building façade indicated by the External Node Name field above. This WPC value corresponds to the first wind direction in the AirflowNetwork:MultiZone:WindPressureCoefficientArray. Note that WPC values can be positive, negative or zero.

#### Obtaining WPC values

WPC values can be obtained from wind tunnel measurements, CFD calculations, or from published values for different building shapes.

For **rectangular buildings** EnergyPlus will automatically calculate surface-averaged Cp values for the walls and roof of the building if you specify Wind Pressure Coefficient Type = SurfaceAverageCalculation in the AirflowNetwork:SimulationControl object. In this case you do not have to enter any AirflowNetwork:MultiZone:WindPressureCoefficientValues objects.

Wind pressure coefficients are reported in the eplusout.eio either from inputs using “INPUT” as the choice for the Wind Pressure Coefficient Type field defined in the AirflowNetwork:SimulationControl object, or from internal calculation using SurfaceAverageCalculation as the choice for the Wind Pressure Coefficient Type field defined in the same object. Below is an output example from the eplusout.eio file:

```
AirflowNetwork Model:Wind Direction, 0.0,30.0,60.0,90.0,120.0,150.0,180.0,210.0,240.0,270.0,300.0,330.0
! <AirflowNetwork Model:Wind Pressure Coefficients, WPC Name, Wind Pressure Coefficients #1 to n (dimensionless)>
AirflowNetwork Model:Wind Pressure Coefficients, NFACADE, 0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48
AirflowNetwork Model:Wind Pressure Coefficients, EFACADE, -0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42,-0.37,-0.42,-0.56
AirflowNetwork Model:Wind Pressure Coefficients, SFACADE, -0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002,-0.56,-0.56,-0.42
AirflowNetwork Model:Wind Pressure Coefficients, WFACADE, -0.56,-0.56,-0.42,-0.37,-0.42,-0.56,-0.56,4.00E-002,0.48,0.60,0.48,4.00E-002
```


An IDF example is provided below:


```idf
AirflowNetwork:MultiZone:WindPressureCoefficientValues,
    NFacade_WPCValue,        !- Name
    Every 30 Degrees,        !- AirflowNetwork:MultiZone:WindPressureCoefficientArray Name
    0.60,                    !- Wind Pressure Coefficient Value 1 {dimensionless}
    0.48,                    !- Wind Pressure Coefficient Value 2 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 3 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 4 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 5 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 6 {dimensionless}
    -0.37,                   !- Wind Pressure Coefficient Value 7 {dimensionless}
    -0.42,                   !- Wind Pressure Coefficient Value 8 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 9 {dimensionless}
    -0.56,                   !- Wind Pressure Coefficient Value 10 {dimensionless}
    0.04,                    !- Wind Pressure Coefficient Value 11 {dimensionless}
    0.48;                    !- Wind Pressure Coefficient Value 12 {dimensionless}
```

###AirflowNetwork:OccupantVentilationControl

The AirflowNetwork:OccupantVentilationControl object provides control options with minimum opening and closing time checks and opening and closing probability values. In general, the probability values could be a constant or a specific function. Due to lack of real data, two schedules are selected to represent probability values. If real data are available, this object may be modified to adopt new data. 

#### Field: Name
This is the name of the object.

#### Field: Minimum Opening Time
The field represents the minimum time that windows will remain open. If a window has been open for a time less than this value, the window will remain open. 

#### Field: Minimum Closing Time
The field represents the minimum time that windows will remain closed. If a window has been closed for a time less than this value, the window will remain closed. 

#### Field: Thermal Comfort Low Temperature Curve Name
This alpha field defines the name of a curve to be used for thermal comfort temperature calculation at low outdoor dry-bulb temperature. This curve is a linear or quadratic equation using outdoor dry-bulb temperatures as an independent variable. This performance curve can be used to describe the thermal comfort temperature at low outdoor dry-bulb temperature. It allows maximum two curves to describe the thermal comfort temperature in two different outdoor dry-bulb temperature regions. If a single curve is used, blanks are entered in the following two fields.

#### Field: Thermal Comfort Temperature Boundary Point
When there are two piecewise curves to represent thermal comfort temperature calculation, this field represents a boundary point of outdoor dry-bulb temperature. The low temperature curve and the high temperature curve should have the same values at the boundary point. If a single curve is used, this field may be left blank.

#### Field: Thermal Comfort High Temperature Curve Name
This alpha field defines the name of a curve to be used for thermal comfort temperature calculation at high outdoor dry-bulb temperature. This curve is a linear or quadratic equation using outdoor dry-bulb temperatures as an independent variable. This performance curve can be used to describe the thermal comfort temperature at high outdoor dry-bulb temperature. It allows maximum two curves to describe the thermal comfort temperature in two different outdoor dry-bulb temperature regions. If a single curve is used, blanks are entered in this field.

#### Field: Maximum Threshold for Persons Dissatisfied PPD
This field is used to calculate the comfort band as a function of predicted percentage of dissatisfied (PPD). The default value is 10%. The equation is based on curve fit and is valid between 0% and 35%.  

<div>\[\Theta = -0.0028 (100-PPD)^2 + 0.3419 (100-PPD) - 6.6275\]</div>

where

* <span>\(\Theta\)</span> is the comfort band (degC)
* PPD is predicted percentage person of dissatisfied (%)

#### Field: Occupancy Check
Input is Yes or No. The default is No. If Yes, an occupancy check is performed used in the opening probability check. If No, the occupancy check is bypassed.

#### Field: Opening Probability Schedule Name
The name of a schedule of opening probability that controls the opening of windows and doors in the thermal zone to provide natural ventilation. If the probability value is greater a random number, windows are allowed to open. Otherwise, the output will be false. This control will occur when minimum time checks for both opening and closing are satisfied. 

#### Field: Closing Probability Schedule Name
The name of a schedule of closing probability that controls the closing of windows and doors in the thermal zone to reduce natural ventilation. If the probability value is greater a random number, windows are allowed to be closed. Otherwise, the output will be false. This control will occur when minimum time checks for both opening and closing are satisfied.

An IDF example is provided below:

```idf
AirlowNetwork:OccupantVentilationControl,
 VentilationControl,      !- Name
 5.0,                     !- Minimum Opening Time
 5.0,                     !- Minimum Opening Time
 ComfortLowTempCurve,     !- Thermal Comfort Low Temperature Curve Name
 10.0,                    !- Thermal Comfort Temperature Boundary Point
 ComfortHighTempCurve,    !- Thermal Comfort High Temperature Curve Name
 10.0,                    !- Maximum Threshold for Persons Dissatisfied PPD
 Yes,                     !- Occupancy Check
 OpeningProbabilitySch,   !- Opening Probability Schedule Name
 ClosingProbabilitySch;   !- Closing Probability Schedule Name
```

The previous sections of this AirflowNetwork model discussion describe input objects used for multizone airflow calculations. The following sections describe input objects used for air distribution system simulations. These objects work when control option “MultiZone with Distribution” or “MultiZone with Distribution Only During Fan Operation” is defined in the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object.

The first section presents the input object for distribution system nodes. Although thermal zones are required to perform air distribution system simulations, the thermal zones are already defined in the multizone input section (described previously), so that there is no need to repeat the inputs for thermal zones when modeling an air distribution system. The same is also true for surface air leakage. This section has only one object: AirflowNetwork:Distribution:Node.

### AirflowNetwork:Distribution:Node

The AirflowNetwork:Distribution:Node object is used to represent air distribution system nodes for the AirflowNetwork model. The EnergyPlus nodes defined in an AirLoopHVAC are a subset of the nodes used to simulate the distribution system using the AirflowNetwork model. For example, the inlet node of a fan and the outlet node of a coil defined in an AirLoopHVAC must be defined as nodes using the AirflowNetwork:Distribution:Node object. A set of EnergyPlus Zone Equipment nodes is also a subset of the AirflowNetwork:Distribution:Nodes. For example, zone inlet and outlet nodes must be defined as nodes using the AirflowNetwork:Distribution: Node object. In addition, although mixers and splitters are defined as objects with inlet and outlet nodes within EnergyPlus, the AirflowNetwork:Distribution:Node object treats mixers and splitters as single nodes. The node objects are referenced by AirflowNetwork:Distribution:Linkage objects.

In summary, all nodes used to define an AirLoopHVAC (except splitters, mixers, and outdoor air systems which are treated as single nodes) and its connections to a thermal zone must be specified as AirflowNetwork:Distribution:Nodes. If distribution system air leaks are to be modeled, additional AirflowNetwork:Distribution:Nodes may be defined along with AirflowNetwork:Distribution:Components (e.g., leak or leak ratio) to define the air leakage characteristics.

Note: Supply and return leaks are not allowed in an AirLoopHVAC. They can only be modeled in the Zone Equipment Loop (i.e., return leaks may be modeled between the zone return node and the zone mixer inlet or the zone mixer outlet and the zone equipment loop outlet; and supply leaks may be modeled between the zone equipment loop inlet and the AirLoopHVAC:ZoneSplitter inlet node or the AirLoopHVAC:ZoneSplitter outlet node and the zone supply node).

#### Field: Name

The name of an air distribution system node. This node name is referenced by an AirflowNetwork:Distribution:Linkage and in the output listing. Each node should have a unique name within the AirflowNetwork:Distribution:Node objects (however, the node name may be used elsewhere as regular EnergyPlus node names such as the fan inlet node or coil outlet node).

#### Field:Component Name or Node Name

Designates node names defined in another EnergyPlus object, so that the AirflowNetwork:Distribution:Node object is able to get input parameters and node conditions from the associated EnergyPlus node or object. The actual node name is entered here and represents a node already defined in an AirLoopHVAC or zone equipment loop. This field is left blank if the EnergyPlus Node Type field below is entered as Mixer, Splitter, Outdoor air System, or Other.

#### Field: Component Object Type or Node Type

This choice field distinguishes the node type for the EnergyPlus node or object name defined above. Five node types are available:

- **AirLoopHVAC:ZoneMixer**: Represents an AirLoopHVAC:ZoneMixer object defined in EnergyPlus

- **AirLoopHVAC:ZoneSplitter**: Represents an AirLoopHVAC:ZoneSplitter object defined in EnergyPlus

- **AirLoopHVAC:OutdoorAirSystem**: Represents an AirLoopHVAC:OutdoorAirSystem object used in EnergyPlus

- **OAMixerOutdoorAirStreamNode**: Represents an external node name specified as an Outdoor Air Stream Node Name in the OutdoorAir:Mixer object when the AirLoopHVAC:OutdoorAirSystem object is used.

- **OutdoorAir:NodeList**: Represents an external node name defined in the OutdoorAir:NodeList object when the AirLoopHVAC:OutdoorAirSystem object and an exhaust energy recovery system (air-to-air heat exchanger) are used.

- **OutdoorAir**: Represents an external node name defined in the OutdoorAir:Node object when the AirLoopHVAC:OutdoorAirSystem and an exhaust energy recovery system (air-to-air heat exchanger) are used.

- **Other**: Represents a type not already defined above.

Note: Both the OutdoorAir:NodeList and OutdoorAir:Node node types represent a node to outdoor air conditions. Either one of these node types can be used to represent an external node when an air-to-air heat exchanger is used to recover energy from the exhaust air stream as part of an AirLoopHVAC:OutdoorAirSystem object. Node type OAMixerOutdoorAirStreamNode does not represent an external node when an OutdoorAir:NodeList or OutdoorAir:Node object is specified. If no exhaust heat recovery system (i.e., air-to-air heat exchanger) is specified in the AirLoopHVAC:OutdoorAirSystem, the node type OAMixerOutdoorAirStreamNode represents an external node.

#### Field: Node Height

Designates the reference height in meters used to calculate relative pressure. The default value is 0 meters.

IDF examples are provided below:

```idf
AirflowNetwork:Distribution:Node,
    EquipmentInletNode,      !- Name
    Zone Equipment Inlet Node,  !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}


AirflowNetwork:Distribution:Node,
    SupplyMainNode,          !- Name
    ,                        !- Component Name or Node Name
    Other,                   !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}


AirflowNetwork:Distribution:Node,
    MainSplitterNode,        !- Name
    ,                        !- Component Name or Node Name
    AirLoopHVAC:ZoneSplitter,  !- Component Object Type or Node Type
    3.0;                     !- Node Height {m}


AirflowNetwork:Distribution:Node,
    MainSplitterNode,        !- Name of Node
    ,                        !- Name of Associated EnergyPlus Node or Object
    AirLoopHVAC:ZoneSplitter,  !- EnergyPlus Object or Node Type
    3.0;                     !- Node Height {m}
```


The next section describes AirflowNetwork Distribution Components, with 7 available types listed below. All required fields for each component represent a relationship between pressure difference and airflow. The components are referenced in AirflowNetwork:Distribution:Linkage objects.

- AirflowNetwork:Distribution:Component:Leak

- AirflowNetwork:Distribution:Component:LeakageRatio

- AirflowNetwork:Distribution:Component:Duct

- AirflowNetwork:Distribution:Component:ConstantVolumeFan

- AirflowNetwork:Distribution:Component:Coil

- AirflowNetwork:Distribution:Component:HeatExchanger

- AirflowNetwork:Distribution:Component:TerminalUnit

- AirflowNetwork:Distribution:Component:ConstantPressureDrop

### AirflowNetwork:Distribution:Component:Leak

This component may be also called a power law component and is used to represent a supply or return air leak in an air distribution system. Its relationship between pressure difference and airflow may be expressed as:

<div>\[\dot m = {C_T}C{\left( {\Delta P} \right)^n}\]</div>

where

<span>\(\dot m\)</span> = Air mass flow rate through the component [kg/s]

C = Air mass flow coefficient (kg/s at 1 Pa pressure difference)

<span>\(\Delta P\)</span> = Total pressure loss across the element [Pa]

n = Air mass flow exponent

C<sub>T</sub> = Temperature correction factor

<div>\[{C_T} = {\left[ {\frac{{{\rho_o}}}{\rho }} \right]^{n - 1}}{\left[ {\frac{{{\nu_o}}}{\nu }} \right]^{2n - 1}}\]</div>

where

ρ = Air density at the specific air temperature and humidity ratio conditions [kg/m<sup>3</sup>]

ν = Air kinetic viscosity at the specific air temperature condition [m<sup>2</sup>/s]

ρ<sub>o</sub> = Air density at air conditions of 20°C, 0 kg/kg and 101325 Pa [kg/m<sup>3</sup>]

ν<sub>o</sub> = Air kinetic viscosity at an air temperature of 20°C [m<sup>2</sup>/s]

Note: The correction factor shown above is use for this particular component as specified.

#### Field: Name

A unique name identifying a supply or return air leak in an air distribution system. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component leak.

#### Field: Air Mass Flow Coefficient

This numeric field is defined as the air mass flow coefficient at 1 Pa pressure difference across this component. Valid entries must be greater than zero.

#### Field: Air Mass Flow Exponent

This numeric field is defined as the pressure difference exponent across the component. Valid entries are from 0.5 to 1.0, with the default value being 0.65.

An IDF example is provided below:


```idf
AirflowNetwork:Distribution:Component:Leak,
    MainSupplyLeak,          !- Name of Supply or Return Leak
    0.0001,                  !- Air Mass Flow Coefficient {kg/s}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}


AirflowNetwork:Distribution:Component:Leak,
    ZoneSupplyLeak,          !- Name of Supply or Return Leak
    0.01,                    !- Air Mass Flow Coefficient {kg/s}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}
```


### AirflowNetwork:Distribution:Component:LeakageRatio

The leakage ratio component is generally used to define supply and return leaks with respect to a constant fan flow. This object requires 5 inputs. The relationship between pressure and airflow may be expressed as a power law element:

<div>\[\dot m = {C_{equ}}{\left( {\Delta P} \right)^n}\]</div>

where

r = Air density [kg/m<sup>3</sup>]

<span>\(\Delta P\)</span> = Total pressure loss across the element [Pa]

n = Air mass flow exponent

C<sub>equ</sub> = Equivalent air mass flow coefficient

<div>\[{C_{equ}}\,\,\,\,\,\, = r*{Q_r}*\rho *{\left( {\Delta {P_r}} \right)^{ - n}}\]</div>

where

r = Effective leakage ratio [dimensionless]

Q<sub>r</sub> = Maximum airflow rate [m<sup>3</sup>/s]

<span>\(\Delta {P_r}\)</span> = Reference pressure difference [Pa]

n = Air mass flow exponent [dimensionless]

The above calculation is valid only for a HVAC system using a constant volume supply fan: Fan:ConstantVolume or Fan:OnOff.

#### Field: Name

A unique name identifying a supply or return air leak (ratio with respect to the constant volume fan flow rate) in an air distribution system. This unique name will be referenced in an AirflowNetwork:Distribution:Linkage object to represent a component.

#### Field: Effective Leakage Ratio

This numeric field is used to input the effective leakage ratio. This value must be greater than zero and less than or equal to 1. The effective leakage ratio is used to characterize supply and return leaks with respect to the constant fan flow (supply or return air leak flow rate divided by the maximum air flow rate for the fan). When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, the ratio for a supply leak is defined as the value of supply air leak flow rate divided by the supply fan air flow rate at the current time step. The inputs of the rest of 3 fields are not used.

#### Field: Maximum Flow Rate

This numeric field is used to input the maximum flow rate for a constant volume fan [m<sup>3</sup>/s]. This value must be greater than 0 m<sup>3</sup>/s. When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, this input is not used, because the real supply fan flow rate at the current time step is used to calculate the amount of a supply leak.

#### Field: Reference Pressure Difference

This numeric field is used to input the reference pressure difference [Pa]. This value must be greater than 0 Pa. When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, this input is not used, because the real supply fan flow rate at the current time step is used to calculate the amount of a supply leak.

#### Field: Air Mass Flow Exponent

This numeric field is used to input the pressure difference exponent. The value of the exponent can be from 0.5 to 1.0, with the default value being 0.65. When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, this input is not used, because the real supply fan flow rate at the current time step is used to calculate the amount of a supply leak.

Note: The reference pressure difference is defined as the difference between pressures of originate and terminate nodes for supply and return leaks. In general, it may require that a simulation be performed with an initial guess for reference pressure difference using design day conditions. After obtaining pressures at the leakage nodes, more realistic reference pressure differences can be entered. It should be pointed out that since pressures at the nodes vary with temperature and other conditions, the effective leakage ratio is only an estimate. In other words, the exact leakage ratio may not be available.

When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, the AirflowNetwork:Distribution:Component:LeakageRatio object has to be used to define a supply leak. The other components cannot be used. In addition, the first node in a AirflowNetwork:Distribution:Linkage to define a supply leak has to be the node in the duct to originate a supply leak, and the second node has to be the node of a zone to terminate a supply leak. In other words, the supply leak has to flow from node 1 to node 2.  When this object is used to define a return leak, the first node in a AirflowNetwork:Distribution:Linkage has to be a thermal zone to originate a leak, and the second node has to be the node of a duct to terminate a leak.

An IDF example is provided below:


```idf
AirflowNetwork:Distribution:Component:LeakageRatio,
    Zone1SupplyLeakELA,      !- Name of Effective Leakage Ratio
    0.043527,                !- Effective Leakage Ratio {dimensionless}
    1.0,                     !- Maximum Flow Rate {m3/s}
    20.0,                    !- Reference Pressure Difference {Pa}
    0.65;                    !- Air Mass Flow Exponent {dimensionless}
```

### AirflowNetwork:Distribution:Component:Duct

This object represents a duct component and requires 9 input fields, one alpha field and 8 numeric fields. The relationship between pressure and airflow across the component may be expressed as (2001 ASHRAE Handbook of Fundamentals, Chapter 34):

<div>\[\dot m = \sqrt {\frac{{2\rho {A^2}\Delta P}}{{fL/D + \sum {C_d}}}} \]</div>

where

<span>\(\dot m\)</span> = Mass flow rate of air through the component [kg/s]

r= Air density [kg/m<sup>3</sup>]

A = Cross sectional area [m<sup>2</sup>]

<span>\(\Delta P\)</span> = Total pressure loss across the component [Pa]

L = Duct length [m]

D = Hydraulic diameter [m]

C<sub>d</sub> = Dynamic loss coefficient due to fitting [dimensionless]

f = Friction factor

The friction factor can be calculated using the nonlinear Colebrook equation (ASHRAE Handbook of Fundamentals, 1997. p. 2.9, Eq. 29b)

<div>\[\frac{1}{{\sqrt f }} = 1.44 + 2*\log \left( {\frac{D}{\varepsilon }} \right) - 2*\log \left( {1 + \frac{{9.3}}{{{\mathop{\rm Re}\nolimits} *\varepsilon /D*\sqrt f }}} \right)\]</div>

where

e= Surface roughness [m]

Re = Reynolds number = <span>\({\raise0.7ex\hbox{${\rho VD}$} \!\mathord{\left/ {\vphantom {{\rho VD} \mu }}\right.}\!\lower0.7ex\hbox{$\mu $}}\)</span>

#### Field: Name

A unique name for an AirflowNetwork duct component in an air distribution system. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.

#### Field: Duct Length

This numeric field is used to input duct length [m]. This value must be greater than zero.

#### Field: Hydraulic Diameter

This numeric field is used to input hydraulic diameter, which is defined as:

<div>\[{D_h} = \frac{{4A}}{P}\]</div>

where

D<sub>h</sub> = Hydraulic diameter [m]

A = Duct cross sectional area [m<sup>2</sup>]

P = Perimeter of cross section [m]

#### Field: Cross Section Area

This numeric field is used to input cross section area [m<sup>2</sup>]. The model assumes that this element has no area change along its length. Otherwise, effective cross sectional area is required.

#### Field: Surface Roughness

This numeric field is used to input surface roughness [m]. This value must be greater than zero, and the default value is 0.0009 m.

#### Field: Coefficient for Local Dynamic Loss Due to fitting

This numeric field is defined as a coefficient for dynamic loss [dimensionless]. It represents dynamic loss due to fittings (such as an elbow).

#### Field: Overall Heat Transmittance Coefficient (U-Factor) from Air to Air

This numeric field is defined as the overall heat transmittance coefficient (U value, W/m<sup>2</sup>-K) from air to air, including film coefficients at both surfaces.

#### Field: Overall Moisture Transmittance Coefficient from Air to Air

This numeric field is defined as the overall moisture transmittance coefficient (kg/m<sup>2</sup>) from air to air, including film coefficients at both surfaces.

An IDF example is provided below:

```idf
AirflowNetwork:Distribution:Component:Duct,
    MainTruck1,              !- Name of Duct Component
    3.0,                     !- Duct Length {m}
    0.6,                     !- Hydraulic Diameter {m}
    0.2827,                  !- Cross Section Area {m2}
    0.0009,                  !- Surface Roughness {m}
    0.01,                    !- Coefficient for local dynamic loss due to fitting {dimensionless}
    0.772,                   !- Overall heat transmittance coefficient (U value) from air to air
                             !- {W/m2-K}
    0.0001;                  !- Overall moisture transmittance coefficient from air to air {kg/m2}
```


### AirflowNetwork:Distribution:Component:Fan

This component represents a constant volume fan in the air distribution system (AirLoopHVAC). The air flow rate and air conditions (temperature and humidity) are obtained from the associated Fan:ConstantVolume, Fan:OnOff, or Fan:VariableVolume object.

#### Field: Fan Name

The name identifying an AirflowNetwork constant volume fan in an air distribution system. This name must be the same as the name of the associated Fan:ConstantVolume,  Fan:OnOff or Fan:VariableVolume object. This name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.

#### Field: Supply Fan Object Type

This choice field defines the type of fan. The only valid choices are Fan:OnOff,  Fan:ConstantVolume, and Fan:VariableVolume, with the default being Fan:ConstantVolume. Both cycling and continuous fan operating modes are allowed for Fan:OnOff. Only the continuous fan operating mode is allowed for Fan:ConstantVolume. The variable airflow rate is allowed for Fan:VariableVolume.

Note: Make sure that the volumetric air flow rates for the fan, coils, and parent components (e.g., unitary system or furnace) are the same so that fan energy and air distribution system losses/gains are properly calculated.



An IDF example is provided below:

```idf
AirflowNetwork:Distribution:Component:Fan,
    Supply Fan 1,            !- Name of Constant Volume Fan
    Fan:ConstantVolume;  !- Supply fan type
```


### AirflowNetwork:Distribution:Component:Coil

This component represents a cooling or heating coil. The main purpose for this object is to get calculated values (air flow and temperature/humidity conditions) from the associated coil models.

#### Field: Coil Name

The name identifying an AirflowNetwork cooling coil or heating coil defined in an air loop. This name must be the same name as the associated coil object. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.

#### Field: Coil Object Type

This field requires input of the coil type used in the AirflowNetwork model. The available choices are:

- Coil:Cooling:DX:SingleSpeed

- Coil:Heating:Gas

- Coil:Heating:Electric

- Coil:Heating:DX:SingleSpeed

- Coil:Cooling:Water

- Coil:Heating:Water

- Coil:Cooling:Water:DetailedGeometry

- Coil:Cooling:DX:TwoStageWithHumidityControlMode

- Coil:Cooling:DX:MultiSpeed

- Coil:Heating:DX:MultiSpeed

- Coil:Heating:Desuperheater

#### Field: Air Path Length

This numeric field is used to input air path length for the coil [m]. This value must be greater than 0 meters.

#### Field: Air Path Hydraulic Diameter

This numeric field is used to input hydraulic diameter of a coil’s air path, which is defined as:

<div>\[{D_h} = \frac{{4A}}{P}\]</div>

where

D<sub>h</sub> = Hydraulic diameter [m]

A = Duct cross section area [m<sup>2</sup>]

P = Perimeter of cross section [m]

For this component, the relationship between airflow and pressure is similar to the component AirflowNetwork:Distribution:Component:Duct. However, the model assumes very small surface roughness (10<sup>-4</sup>) and no local dynamic loss due to fittings for this component. Therefore, this component only requires two numerical fields. Heat and moisture exchange from surroundings is ignored.

Note: Make sure that the volumetric air flow rates for the fan, coils, and parent components (e.g., unitary system or furnace) are the same so that fan energy and air distribution system losses/gains are properly calculated.

An IDF example is provided below:

```idf
AirflowNetwork:Distribution:Component:Coil,
    ACDXCoil 1,                            !- Name of Associated EnergyPlus Coil
    Coil:Cooling:DX:SingleSpeed,           !- EnergyPlus Coil Type
    0.1,                                   !- Air Path Length {m}
1.00;                                  !- Air Path Hydraulic Diameter {m}


AirflowNetwork:Distribution:Component:Coil,
    HP Heating Coil 1,                     !- Name of Associated EnergyPlus Coil
    Coil:Heating:DX:SingleSpeed,           !- EnergyPlus Coil Type
    0.1,                                   !- Air Path Length {m}
    1.00;                                  !- Air Path Hydraulic Diameter {m}
```


### AirflowNetwork:Distribution:Component:HeatExchanger

This component represents an air-to-air heat exchanger typically used in combination with a cooling coil to enhance dehumidification or in an outside air system to recover energy from exhaust air to pretreat incoming outdoor ventilation air. The cooling coils with enhanced dehumidification are defined in the two objects CoilSystem:Cooling:DX:HeatExchangerAssisted and CoilSystem:Cooling:Water:HeatExchangerAssisted using one of three heat exchanger objects specified below. The exhaust air energy recovery system also has the same restriction using the one of three heat exchanger objects. The main purpose for this object is to obtain calculated values (air flow and temperature/humidity conditions) from the associated heat exchanger models for the airflow network calculations.

#### Field: Heat Exchanger Name

The name identifying an AirflowNetwork heat exchanger defined in an air loop. This name must be the same name that is used in the associated heat exchanger object. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.

#### Field: Heat Exchanger Object Type

This field requires input of the heat exchanger type. The available choices are:

-    HeatExchanger:AirToAir:FlatPlate

-    HeatExchanger:AirToAir:SensibleAndLatent

-    HeatExchanger:Desiccant:BalancedFlow

#### Field: Air Path Length

This numeric field is used to input air path length for the heat exchanger coil [m]. This value must be greater than 0 meters.

#### Field: Air Path Hydraulic Diameter

This numeric field is used to input hydraulic diameter of a heat exchanger coil’s air path, which is defined as:

<div>\[{D_h} = \frac{{4A}}{P}\]</div>

where

D<sub>h</sub> = Hydraulic diameter [m]

A = Duct cross section area [m<sup>2</sup>]

P = Perimeter of cross section [m]

For this component, the relationship between airflow and pressure is similar to the component AirflowNetwork:Distribution:Component:Duct. However, the model assumes very small surface roughness (10<sup>-4</sup>) and no local dynamic loss due to fittings for this component. Therefore, this component only requires two numerical fields. Heat and moisture exchange from surroundings are ignored.

Note: When a heat exchanger is used as a component of either CoilSystem:Cooling:DX:HeatExchangerAssisted or CoilSystem:Cooling:Water:HeatExchangerAssisted, the heat exchanger acts as two components in an air primary loop. For example, an air-to-air heat exchanger has a component connected to the supply air side (equivalent to a supply coil) and a component connected to exhaust air side (equivalent to an exhaust coil). The desiccant heat exchanger has a component connected to regeneration air side (equivalent to a regeneration air coil) and a component connected to process air side (equivalent to a process air coil). Therefore, each air-to-air heat exchanger used in this configuration requires two linkage objects (instead of only one linkage object as required for other AirflowNetwork components).

When a heat exchanger is used in an exhaust air energy recovery system (i.e., in an AirLoopHVAC:OutdoorAirSystem object to recover waste heat from exhaust air to pretreat incoming outdoor ventilation air), the heat exchanger is treated as a single component. The AirflowNetwork model only connects the two nodes associated with the incoming outdoor ventilation air, while the two exhaust nodes are not defined as part of the AirflowNetwork model. Therefore, each heat exchanger component used in an exhaust air energy recovery system has only one linkage object, similar to AirflowNetwork coil components.

An IDF example is provided below:

```idf
AirflowNetwork:Distribution:Component:HeatExchanger,
    OA Heat Recovery 1,      !- HeatExchanger Name
    HeatExchanger:AirToAir:SensibleAndLatent,  !- HeatExchanger Object Type
    0.1,                     !- Air Path Length {m}
    1.00;                    !- Air Path Hydraulic Diameter {m}


AirflowNetwork:Distribution:Component:HeatExchanger,
    Desiccant Heat Exchanger 1, !- HeatExchanger Name
    HeatExchanger:Desiccant:BalancedFlow,  !- HeatExchanger Object Type
    0.1,                     !- Air Path Length {m}
    1.00;                    !- Air Path Hydraulic Diameter {m}
```




### AirflowNetwork:Distribution:Component:TerminalUnit

This component represents a terminal unit for reheating the incoming supply air. The main purpose is to get calculated values from the terminal unit models.

#### Field: Terminal Unit Name

A name identifying an AirflowNetwork terminal unit defined in a zone equipment list. This name must be the same as the associated terminal unit object. This unique name will be referenced by an AirflowNetwork:Distribution:Linkage object to represent a component.

#### Field: Terminal Unit Object Type

This field requires input of the terminal unit type used in the AirflowNetwork model. The available types are AirTerminal:SingleDuct:ConstantVolume:Reheat and AirTerminal:SingleDuct:VAV:Reheat. The AirTerminal:SingleDuct:ConstantVolume:Reheat type is used when the Supply Fan Object Type in the AirflowNetwork:Distribution:Component:Fan is either Fan:ConstantVolume or Fan:OnOff. The AirTerminal:SingleDuct:VAV:Reheat type is used when the Supply Fan Object Type in the AirflowNetwork:Distribution:Component:Fan is Fan:VariableVolume only.

#### Field: Air Path Length

This numeric field is used to input the air path length for the terminal unit [m]. This value must be greater than 0 meters.

#### Field: Air Path Hydraulic Diameter

This numeric field is used to input hydraulic diameter for the terminal unit’s air path, which is defined as:

<div>\[{D_h} = \frac{{4A}}{P}\]</div>

where

D<sub>h</sub> = Hydraulic diameter [m]

A = Duct cross section area [m<sup>2</sup>]

P = Perimeter of cross section [m]

It should be noted that the relationship for this component between airflow and pressure is similar to the component AirflowNetwork:Distribution:Component:Duct. However, the model assumes very small surface roughness (10<sup>-4</sup>) and no local dynamic loss due to fittings for this component. Therefore, this component only requires two numerical fields. Heat and moisture exchange from surroundings is ignored.

Note: The AirflowNetwork:Distribution:Component:TerminalUnit object is used to represent an AirTerminal:SingleDuct:ConstantVolume:Reheat or an AirTerminal:SingleDuct:VAV:Reheat object in an AirflowNetwork simulation. The AirflowNetwork:Distribution:Component:TerminalUnit should not be used to represent any other air terminal unit types. When the ZoneHVAC:EquipmentList object specifies an Air:Terminal:SingleDuct:Uncontrolled object, the AirflowNetwork:Distribution:Component:Duct object should be used instead.

The AirTerminal:SingleDuct:VAV:Reheat object has two components: a damper and a reheat coil. When the AirTerminal:SingleDuct:VAV:Reheat type is used, two objects of AirflowNetwork:Distribution:Linkage have to be used to make two links, one of which is a link to connect two nodes for a damper, and the other is a link to connect two nodes for a reheat coil.

When a VAV system is used with Supply Fan Object Type = Fan:VariableVolume in the AirflowNetwork:Distribution:Component:Fan object, the type of all terminals has to be AirTerminal:SingleDuct:VAV:Reheat. The object of Air:Terminal:SingleDuct:Uncontrolled is not allowed.

An IDF example is provided below:

```idf
AirflowNetwork:Distribution:Component:TerminalUnit,
    Reheat Zone 1,                    !- Name of Associated Energyplus Terminal Unit
    AirTerminal:SingleDuct:ConstantVolume:Reheat,  !- EnergyPlus Terminal Unit Type
    0.1,                              !- Air Path Length {m}
    0.44;                             !- Air Path Hydraulic Diameter {m}
```



### AirflowNetwork:Distribution:Component:ConstantPressureDrop

This component represents a constant pressure drop component. It is generally used to simulate a constant pressure drop filter. The mathematical equation may be written as:

<div>\[\Delta P = const\]</div>

#### Field: Name

A unique name identifying an AirflowNetwork constant pressure drop component in an air distribution system. This unique name will be referenced by an AirflowNetwork: Distribution:Linkage object to represent a component.

#### Field: Pressure Difference across the Component

This numeric field is used to input the pressure difference across the element [Pa].

Note: This object should be used with caution. Each node connected to this object cannot be a node for a mixer or splitter, a node in an AirLoopHVAC, or a node in a zone configuration loop. It is recommended that duct components be specified at both ends of this object.

An IDF example is provided below:

```idf
AirflowNetwork:Distribution:Component:ConstantPressureDrop,
 SupplyCPDComp, ! Name of Constant Pressure Drop Component
 1.0;           ! Pressure Difference Across the Component [Pa]
```

### AirflowNetwork:Distribution:Linkage

The AirflowNetwork:Distribution:Linkage represents a connection between two AirflowNetwork:Distribution:Node objects and an AirflowNetwork component defined above. In addition, the relative height from node height to linkage height for each node is required.

#### Field: Name

The name identifies the linkage for later reference and in the output listing. Each linkage should have a unique name.

#### Field: Node 1 Name

Designates a node name where airflow starts. The node name should be defined in an AirflowNetwork:Distribution:Node object.

#### Field: Node 2 Name

Designates a node name where airflow ends. The node name should be defined in an AirflowNetwork:Distribution:Node object.

#### Field: Component Name

Designates an AirflowNetwork component name associated with the two nodes. The component name should be one of the AirflowNetwork:Distribution:Component… object names.

#### Field: Thermal Zone Name

Designates a thermal zone where the linkage is located. The information provides the ambient conditions for duct elements to calculate duct conduction losses (only used if component is AirflowNetwork:Distribution:Component:Duct).

An IDF example is provided below:

```idf
AirflowNetwork:Distribution:Linkage,
    Main Link 1,             !- Name of Linkage
    EquipmentInletNode,      !- Node 1 Name
    SupplyMainNode,          !- Node 2 Name
    MainTruck1,              !- Component Name
    Attic Zone;              !- Thermal Zone Name
```

### Airflow Network Outputs

The AirflowNetwork nodes in the following output variables includes zones defined in AirflowNetwork:Multizone:Zone objects, external nodes defined in AirflowNetwork:MultiZone:ExternalNode objects, and nodes defined in AirflowNetwork:Distribution:Node objects.

The AirflowNetwork linkage used in following output variables includes surfaces defined in AirflowNetwork:Multizone:Surface objects, and linkages defined in AirflowNetwork:Distribution:Linkage objects. The surface linkages represent airflows through surface cracks or openings between two zones or between a zone and outdoors. The distribution linkages represent airflows in an air distribution system.



* HVAC,Average,AFN Node Temperature [C]

* HVAC,Average,AFN Node Humidity Ratio [kgWater/kgDryAir]

* HVAC,Average,AFN Node Total Pressure [Pa]

* HVAC,Average,AFN Node Wind Pressure [Pa]

* HVAC,Average,AFN Node CO2 Concentration [ppm]

* HVAC,Average,AFN Node Generic Air Contaminant Concentration [ppm]

* HVAC,Average,AFN Linkage Node 1 to Node 2 Mass Flow Rate [kg/s]

* HVAC,Average,AFN Linkage Node 2 to Node 1 Mass Flow Rate [kg/s]

* HVAC,Average,AFN Linkage Node 1 to Node 2 Volume Flow Rate [m3/s]

* HVAC,Average,AFN Linkage Node 2 to Node 1 Volume Flow Rate [m3/s]

* HVAC,Average,AFN Linkage Node 1 to Node 2 Pressure Difference [Pa]

* HVAC,Average,AFN Surface Venting Window or Door Opening Factor []

* HVAC,Average,AFN Surface Venting Window or Door Opening Modulation Multiplier []

* HVAC,Average,AFN Surface Venting Inside Setpoint Temperature [C]

* HVAC,Average,AFN Surface Venting Availability Status []

* HVAC,Average,AFN Zone Infiltration Sensible Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Infiltration Sensible Heat Gain Energy [J]

* HVAC,Average,AFN Zone Mixing Sensible Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Mixing Sensible Heat Gain Energy [J]

* HVAC,Average,AFN Zone Infiltration Sensible Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Infiltration Sensible Heat Loss Energy [J]

* HVAC,Average,AFN Zone Mixing Sensible Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Mixing Sensible Heat Loss Energy [J]

* HVAC,Average,AFN Zone Infiltration Latent Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Infiltration Latent Heat Gain Energy [J]

* HVAC,Average,AFN Zone Infiltration Latent Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Infiltration Latent Heat Loss Energy [J]

* HVAC,Average,AFN Zone Mixing Latent Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Mixing Latent Heat Gain Energy [J]

* HVAC,Average,AFN Zone Mixing Latent Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Mixing Latent Heat Loss Energy [J]

* HVAC,Average,AFN Zone Duct Leaked Air Sensible Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Duct Leaked Air Sensible Heat Gain Energy [J]

* HVAC,Average,AFN Zone Duct Leaked Air Sensible Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Duct Leaked Air Sensible Heat Loss Energy [J]

* HVAC,Average,AFN Zone Duct Leaked Air Latent Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Duct Leaked Air Latent Heat Gain Energy [J]

* HVAC,Average,AFN Zone Duct Leaked Air Latent Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Duct Leaked Air Latent Heat Loss Energy [J]

* HVAC,Average,AFN Zone Duct Conduction Sensible Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Duct Conduction Sensible Heat Gain Energy [J]

* HVAC,Average,AFN Zone Duct Conduction Sensible Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Duct Conduction Sensible Heat Loss Energy [J]

* HVAC,Average,AFN Zone Duct Diffusion Latent Heat Gain Rate [W]

* HVAC,Sum,AFN Zone Duct Diffusion Latent Heat Gain Energy [J]

* HVAC,Average,AFN Zone Duct Diffusion Latent Heat Loss Rate [W]

* HVAC,Sum,AFN Zone Duct Diffusion Latent Heat Loss Energy [J]

* HVAC,Average,AFN Distribution Sensible Heat Gain Rate [W]

* HVAC,Sum,AFN Distribution Sensible Heat Gain Energy [J]

* HVAC,Average,AFN Distribution Sensible Heat Loss Rate [W]

* HVAC,Sum,AFN Distribution Sensible Heat Loss Energy [J]

* HVAC,Average,AFN Distribution Latent Heat Gain Rate [W]

* HVAC,Sum,AFN Distribution Latent Heat Gain Energy [J]

* HVAC,Average,AFN Distribution Latent Heat Loss Rate [W]

* HVAC,Sum,AFN Distribution Latent Heat Loss Energy [J]

* HVAC,Sum,AFN Zone Infiltration Volume [m3]

* HVAC,Sum,AFN Zone Infiltration Mass [kg]

* HVAC,Average,AFN Zone Infiltration Air Change Rate [ach]

* HVAC,Sum,AFN Zone Mixing Volume [m3]

* HVAC,Sum,AFN Zone Mixing Mass [kg]



**The following output variables are reported only when a Fan:OnOff object is used:**

* HVAC,Average,AFN Zone Average Pressure [Pa]

* HVAC,Average,AFN Zone On Cycle Pressure [Pa]

* HVAC,Average,AFN Zone Off Cycle Pressure [Pa]

* HVAC,Average,AFN Linkage Node 1 to 2 Average Mass Flow Rate [kg/s]

* HVAC,Average,AFN Linkage Node 2 to 1 Average Mass Flow Rate [kg/s]

* HVAC,Average,AFN Linkage Node 1 to 2 Average Volume Flow Rate [m3/s]

* HVAC,Average,AFN Linkage Node 2 to 1 Average Volume Flow Rate [m3/s]

* HVAC,Average,AFN Surface Average Pressure Difference [Pa]

* HVAC,Average,AFN Surface On Cycle Pressure Difference [Pa]

* HVAC,Average,AFN Surface Off Cycle Pressure Difference [Pa]


**The following output variables are reported only when an AirflowNetwork:OccupantVentilationControl object is used:**

* HVAC,Average,AFN Surface Venting Window or Door Opening Factor at Previous Time Step []

* HVAC,Average,AFN Surface Opening Elapsed Time [min]

* HVAC,Average,AFN Surface Closing Elapsed Time [min]

* HVAC,Average,AFN Surface Opening Status at Previous Time Step []

* HVAC,Average,AFN Surface Opening Status []

* HVAC,Average,AFN Surface Opening Probability Status []

* HVAC,Average,AFN Surface Closing Probability Status []


#### AFN Node Temperature [C]

This is the AirflowNetwork node temperature output in degrees C. When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the temperature when the fan is operating (ON).

#### AFN Node Humidity Ratio [kgWater/kgDryAir]

This is the AirflowNetwork node humidity ratio output in kgWater/kgDryAir. When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the humidity ratio when the fan is operating (ON).

#### AFN Node Total Pressure [Pa]

This is the AirflowNetwork node total pressure in Pa with respect to outdoor barometric pressure. The total pressure is the sum of static pressure, dynamic pressure, and elevation impact at the node’s relative height. When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, the value for AirflowNetwork:Distribution:Node objects reflects the total pressure when the fan is operating (ON). The total pressures for nodes associate with AirflowNetwork:Multizone:Zone objects are reported in different output variables (below).

#### AFN Node CO2 Concentration [ ppm]

This is the AirflowNetwork node carbon dioxide concentration level in parts per million (ppm). When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the carbon dioxide when the fan is operating (ON).

#### AFN Node Generic Air Contaminant Concentration [ppm]

This is the AirflowNetwork node generic contaminant concentration level in parts per million (ppm). When a Fan:OnOff object is used and is scheduled to operate in the cycling fan operation mode, this value for AirflowNetwork:Distribution:Node objects reflects the carbon dioxide when the fan is operating (ON).

#### AFN Zone Average Pressure [Pa]

This is the AirflowNetwork average zone total pressure in Pa with respect to outdoor barometric pressure. This output is only available when a Fan:OnOff object is used in the air distribution system. The average zone pressure is weighted by the system fan part-load ratio using the calculated zone pressures during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.

Average zone pressure = (Zone pressure during on cycle \* Part-load ratio) + Zone pressure during off cycle \* (1.0 – Part-load ratio)

#### AFN Zone On Cycle Pressure [Pa]

This is the AirflowNetwork zone total pressure in Pa with respect to outdoor barometric pressure when the air distribution system fan is operating (ON). This output is only available when a Fan:OnOff object is used in the air distribution system. When the fan part-load ratio is equal to 0.0, this pressure value will be zero because the air distribution system is not simulated when the fan is off for the entire timestep.

#### AFN Zone Off Cycle Pressure [Pa]

This is the AirflowNetwork zone total pressure in Pa with respect to outdoor barometric pressure when the air distribution system fan is not operating (OFF). This output is only available when a Fan:OnOff object is used in the air distribution system. Even if the fan part-load ratio is equal to 1.0, the pressure calculated as if the fan were not operating (OFF) is reported.

#### AFN Node Wind Pressure [Pa]

This is the AirflowNetwork wind pressure output in Pa. The wind pressure depends on several factors, including wind speed, wind direction, the wind-pressure coefficient (Cp) values for the AirflowNetwork:MultiZone:ExternalNode associated with the heat transfer surface and the site wind conditions.

When Wind Pressure Coefficient Type = “Input” in the AirflowNetwork:SimulationControl object, the output represents external node pressures driven by wind defined in an AirflowNetwork:MultiZone:ExternalNode object. When Wind Pressure Coefficient Type = “SurfaceAverageCalculation” in AirflowNetwork:SimulationControl, the program assumes five external nodes:

- FACADE1         Representing north orientation

- FACADE2         Representing east orientation

- FACADE3         Representing south orientation

- FACADE4         Representing west orientation

- ROOF               Representing horizontal orientation

In this case, the output represents the wind pressures for the five external nodes defined above.

#### AFN Linkage Node 1 to Node 2 Mass Flow Rate [kg/s]

This is the AirflowNetwork linkage mass flow rate output in kg/s in the direction from Node 1 to Node 2. It reports surface airflows through a crack or opening, and through linkages defined in an AirflowNetwork:Distribution:Linkage object. The surface linkage is divided into two types of surfaces, exterior surface and interior surface. Node 1 for an exterior surface linkage is a thermal zone and Node 2 is an external node. The value of AFN Linkage Node 1 to Node 2 Mass Flow Rate represents the flow rate from a thermal zone to outdoors. The flow direction through an interior surface crack or opening is defined from a thermal zone defined by a surface’s Zone Name (Node 1) to an adjacent thermal zone defined by a surface’s OutsideFaceEnvironment (Node 2). For an AirflowNetwork:Distribution:Linkage object, the value represents the air mass flow rate flowing from Node 1 to Node 2.

It should be pointed out that in general, each linkage has one directional flow at any given time, either from Node 1 to 2 or from Node 2 to 1. However, there are three components which may have flows in both directions simultaneously: AirflowNetwork:MultiZone:Component:DetailedOpening, AirflowNetwork:MultiZone:Component:SimpleOpening, and AirflowNetwork:MultiZone:Component:HorizontalOpening.

When a Fan:OnOff object is used, the air mass flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air mass flow rates when the fan is off are zero for the distribution system air linkage objects. The air mass flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).

#### AFN Linkage Node 2 to Node 1 Mass Flow Rate [kg/s]

This is the AirflowNetwork linkage mass flow rate output in kg/s in the direction from Node 2 to Node 1. It reports airflows from surfaces through a crack or opening, and from linkages defined in an AirflowNetwork:Distribution:Linkage object. Node 1 and Node 2 for a surface or subsurface are defined in the same manner as AFN Linkage Node 1 to Node 2 Mass Flow Rate.

When a Fan:OnOff object is used, the air mass flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air mass flow rates when the fan is off are zero for the distribution system air linkage objects. The air mass flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).

#### AFN Linkage Node 1 to 2 Average Mass Flow Rate [kg/s]

This is the AirflowNetwork linkage average mass flow rate in kg/s in the direction from Node 1 to Node 2 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used in the air distribution system. The average mass flow rate is weighted by the system fan part-load ratio using the calculated air mass flow rates during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.

Average surface mass flow rate = (Surface mass flow rate during on cycle \* Part-load ratio) + Surface mass flow rate during off cycle \* (1.0 – Part-load ratio)

#### AFN Linkage Node 2 to 1 Average Mass Flow Rate [kg/s]

This is the AirflowNetwork linkage average mass flow rate in kg/s in the direction from Node 2 to Node 1 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used in the air distribution system. The average mass flow rate is weighted by the system fan part-load ratio using the calculated air mass flow rates during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.

#### AFN Linkage Node 1 to Node 2 Volume Flow Rate [m<sup>3</sup>/s]

This is the AirflowNetwork linkage volume flow rate output in m<sup>3</sup>/s in the direction from the Node 1 to Node 2. It is defined in the same manner as AFN Linkage Node 1 to Node 2 Mass Flow Rate.

When a Fan:OnOff object is used, the air volume flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air volume flow rates when the fan is off are zero for the distribution system air linkage objects. The air volume flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).

#### AFN Linkage Node 2 to Node 1 Volume Flow Rate [m<sup>3</sup>/s]

This is the AirflowNetwork linkage volume flow rate output in m<sup>3</sup>/s in the direction from Node 2 to Node 1. It is defined in the same manner as AFN Linkage Node 2 to Node 1 Mass Flow Rate.

When a Fan:OnOff object is used, the air volume flow rates reported for the AirflowNetwork:Distribution:Linkage objects are the values when the fan is operating (ON). It is assumed that the air volume flow rates when the fan is off are zero for the distribution system air linkage objects. The air volume flow rates for the AirflowNetwork:Multizone:Surface object are reported in different output variables (below).

#### AFN Linkage Node 1 to 2 Average Volume Flow Rate [m<sup>3</sup>/s]

This is the AirflowNetwork linkage average volume flow rate in m<sup>3</sup>/s in the direction from Node 1 to Node 2 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used. The average volume flow rate is weighted by the system fan part-load ratio using the calculated air volume flow rates during the fan on and off periods for the system timestep.

Average surface volume flow rate = (Surface volume flow rate during on cycle \* Part-load ratio) + Surface volume flow rate during off cycle \* (1.0 – Part-load ratio)

#### AFN Linkage Node 2 to 1 Average Volume Flow Rate [m<sup>3</sup>/s]

This is the AirflowNetwork linkage average volume flow rate in m<sup>3</sup>/s in the direction from Node 2 to Node 1 defined in the AirflowNetwork:Multizone:Surface objects. This output is only available when a Fan:OnOff object is used. The average volume flow rate is weighted by the system fan part-load ratio using the calculated air volume flow rates during the fan on and off periods for the system timestep.

#### AFN Linkage Node 1 to Node 2 Pressure Difference [Pa]

This is the pressure difference across a linkage in Pa. The linkage includes both objects: AirflowNetwork:Multizone:Surface and AirflowNetwork: Distribution:Linkage.

When a Fan:OnOff object is used, the pressure differences reported for the AirflowNetwork:Distribution:Linkage objects are the values calculated when the fan is operating (ON). It is assumed that the pressure differences when the fan is off are zero for the distribution system air linkage objects. The pressure differences defined in the AirflowNetwork:Multizone:Surface are reported in different output variables (below).

#### AFN Surface Average Pressure Difference [Pa]

This is the average pressure difference across a linkage in Pa for the AirflowNetwork:Multizone:Surface objects only when a Fan:OnOff object is used. The average pressure difference is weighted by the system fan part-load ratio using the calculated pressure differences during the fan on and off periods for the system timestep. The system fan part-load ratio is defined as the ratio of the air distribution system mass flow rate (average for the simulation timestep) to the system design mass flow rate.

Surface Average Pressure Difference = (Surface Average Pressure Difference during on cycle \* Part-load ratio) + Surface Average Pressure Difference during off cycle \* (1.0 - Part-load ratio)

#### AFN Surface On Cycle Pressure Difference [Pa]

This is the pressure difference across a linkage in Pa for the AirflowNetwork:Multizone:Surface objects only when the air distribution system fan is operating (ON). This output is only available when a Fan:OnOff object is used. When the fan part-load ratio is equal to 0.0, this pressure difference value will be zero because the air distribution system is not simulated when the fan is off for the entire timestep.

#### AFN Surface Off Cycle Pressure Difference [Pa]

This is the pressure difference across a linkage in Pa for the AirflowNetwork:Multizone:Surface objects only when the air distribution system fan is not operating (OFF). This output is only available when a Fan:OnOff object is used. Even if the fan part-load ratio is equal to 1.0, the pressure difference calculated as if the fan were not operating (OFF) is reported.

#### AFN Surface Venting Window or Door Opening Factor []

The current time-step value of the venting opening factor for a particular window or door. When the window or door is venting, this is the input value of the opening factor (see AirflowNetwork:Multizone:Surface, Window/Door Opening Factor) times the multiplier for venting modulation (see description of next output variable, “Opening Factor Multiplier for AirflowNetwork Venting Modulation”). For example, if  the input Window/Door opening factor is 0.5 and the modulation multiplier is 0.7, then the value of this output variable will be 0.5x0.7 = 0.35.

#### AFN Surface Venting Window or Door Opening Modulation Multiplier  []

This is the multiplier on a window or door opening factor when venting modulation is in effect. See “Modulation of Openings” under AirflowNetwork:Multizone:Zone for a description of how the multiplier is determined.

When modulation is in effect the value of the multiplier is between 0.0 and 1.0. When modulation does not apply the value of the multiplier may be –1.0. When modulation applies but the surface is not venting, the value is –1.0. This is summarized in the following table. In this table, “Zone” means a thermal zone for which AirflowNetwork:Multizone:Zone has been specified. See object AirflowNetwork: Multizone:Zone for definition of “Ventilation Control Mode.”



Table 25. Value of opening factor multiplier for different venting conditions.

<table class="table table-striped">
  <tr>
    <th>Is surface in a Zone?</th>
    <th>Ventilation Control Mode</th>
    <th>Is surface venting?</th>
    <th>Value of opening factor multiplier</th>
  </tr>
  <tr>
    <td rowspan="6">Yes</td>
    <td rowspan="2">Temperature</td>
    <td>Yes</td>
    <td>0.0 to 1.0</td>
  </tr>
  <tr>
    <td>No</td>
    <td>-1.0</td>
  </tr>
  <tr>
    <td rowspan="2">Enthalpy</td>
    <td>Yes</td>
    <td>0.0 to 1.0</td>
  </tr>
  <tr>
    <td>No</td>
    <td>-1.0</td>
  </tr>
  <tr>
    <td>Constant</td>
    <td>Yes</td>
    <td>1.0</td>
  </tr>
  <tr>
    <td>NoVent</td>
    <td>No</td>
    <td>-1.0</td>
  </tr>
</table>

#### AFN Surface Venting Inside Setpoint Temperature [C]

The time-step value of the venting setpoint temperature for the zone to which the surface belongs. This setpoint is determined from the Vent Temperature Schedule input (ref: AirflowNetwork:Multizone:Zone).

#### AFN Surface Venting Availability Status [ ]

A value of 1.0 means venting through the surface can occur if venting control conditions are satisfied. A value of 0.0 means venting through the surface cannot occur under any circumstances. This value is determined by the Venting Availability Schedule input (ref: AirflowNetwork:Multizone:Zone or AirflowNetwork:Multizone: Surface).

#### AFN Zone Infiltration Sensible Heat Gain Rate [W]

The average convective sensible heat gain rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period. This value is calculated for each timestep when the outdoor dry-bulb temperature is higher than the zone temperature; otherwise, the sensible gain rate is set to 0.

When a Fan:OnOff object is used, this reported value is weighted by the system run time fraction using the calculated infiltration sensible gain rate during the system on and off cycles for the reporting period:

Infiltration Sensible Gain Rate = (Infiltration Sensible Gain Rate during on cycle \* Run time fraction) + Infiltration Sensible Gain Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Infiltration Sensible Heat Gain Energy [J]

The average convective sensible heat gain, in Joules, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period. This value is calculated for each timestep when the outdoor dry-bulb temperature is higher than the zone temperature; otherwise, the sensible gain rate is set to 0.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration sensible gain during the system on and off cycles for the reporting period:

Infiltration Sensible Gain = (Infiltration Sensible Gain during on cycle \* Run time fraction) + Infiltration Sensible Gain during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Infiltration Sensible Heat Loss Rate [W]

The average convective sensible heat loss rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration sensible loss rate during the system on and off cycles for the reporting period:

Infiltration Sensible Loss Rate = (Infiltration Sensible Loss Rate during on cycle \* Run time fraction) + Infiltration Sensible Loss Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Infiltration Sensible Heat Loss Energy [J]

The average convective sensible heat loss, in Joules, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration sensible loss rate during the system on and off cycles for the reporting period:

Infiltration Sensible Loss = (Infiltration Sensible Loss during on cycle \* Run time fraction) + Infiltration Sensible Loss during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Infiltration Latent Heat Gain Rate [W]

The average convective latent heat gain rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period, when the outdoor humidity ratio is higher than the zone air humidity ratio.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent gain rate during the system on and off cycles for the reporting period:

Infiltration Latent Gain Rate = (Infiltration Latent Gain Rate during on cycle \* Run time fraction) + Infiltration Latent Gain Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Infiltration Latent Heat Gain Energy [J]

The total convective latent heat gain, in Joules, to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent gain during the system on and off cycles for the reporting period:

Infiltration Latent Gain = (Infiltration Latent Gain during on cycle \* Run time fraction) + Infiltration Latent Gain during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Infiltration Latent Heat Loss Rate [W]

The average convective latent heat loss rate, in Watts, to the zone air corresponding to the Zone Infiltration Volume averaged over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent loss rate during the system on and off cycles for the reporting period:

Infiltration Latent Loss Rate = (Infiltration Latent Gain Loss Rate during on cycle \* Run time fraction) + Infiltration Latent Loss Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Infiltration Latent Heat Loss Energy [J]

The total convective latent heat loss, in Joules, to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated infiltration latent loss during the system on and off cycles for the reporting period:

Infiltration Latent Loss = (Infiltration Latent Gain Loss during on cycle \* Run time fraction) + Infiltration Latent Loss during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Sensible Heat Gain Rate [W]

The average convective sensible heat gain rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period. The mixing-volume is defined as incoming volume flow from other adjacent zones where the air temperature is higher than the temperature in this zone. For example, there are two zones (Zone 2 and Zone 3) adjacent to this zone (Zone 1). Zone 1 receives airflows from both Zone 2 and Zone 3. The air temperature is 21°C in Zone 1. The air temperatures are 20°C in Zone 2 and 22°C in Zone 3. The sensible gain rate only includes heat gain from Zone 3 with respect to Zone 1. The energy received from Zone 2 is considered as a sensible loss, instead of a gain, because the air temperature in Zone 2 is lower than in Zone 1.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible gain rate during the system on and off cycles for the reporting period:

Mixing Sensible Gain Rate = (Mixing Sensible Gain Rate during on cycle \* Run time fraction) + Mixing Sensible Gain Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Sensible Heat Loss Rate [W]

The average convective sensible heat loss rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible loss rate during the on and off cycles for the reporting period:

Mixing Sensible Loss Rate = (Mixing Sensible Loss Rate during on cycle \* Run time fraction) + Mixing Sensible Loss Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Sensible Heat Gain Energy [J]

The total convective sensible heat gain, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible gain during the on and off cycles for the reporting period:

Mixing Sensible Gain = (Mixing Sensible Gain during on cycle \* Run time fraction) + Mixing Sensible Gain during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Sensible Heat Loss Energy [J]

The total convective sensible heat loss, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing sensible loss during the on and off cycles for the reporting period:

Mixing Sensible Loss = (Mixing Sensible Loss during on cycle \* Run time fraction) + Mixing Sensible Loss during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Latent Heat Gain Rate [W]

The average convective latent heat gain rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent gain rate during the on and off cycles for the reporting period:

Mixing Latent Gain Rate = (Mixing Latent Gain Rate during on cycle \* Run time fraction) + Mixing Latent Gain Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Latent Heat Gain Energy [J]

The total convective latent heat gain, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent gain during the on and off cycles for the reporting period:

Mixing Latent Gain = (Mixing Latent Gain during on cycle \* Run time fraction) + Mixing Latent Gain during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Latent Heat Loss Rate [W]

The average convective latent heat loss rate, in Watts, to the zone air corresponding to the Zone Mixing Volume averaged over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent loss rate during the on and off cycles for the reporting period:

Mixing Latent Loss Rate = (Mixing Latent Loss Rate during on cycle \* Run time fraction) + Mixing Latent Loss Rate during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing Latent Heat Loss Energy [J]

The total convective latent heat loss, in Joules, to the zone air corresponding to the Zone Mixing Volume summed over the reporting period.

When a Fan:OnOff object is used, the reported value is weighted by the system run time fraction using the calculated mixing latent loss during the on and off cycles for the reporting period:

Mixing Latent Loss = (Mixing Latent Loss during on cycle \* Run time fraction) + Mixing Latent Loss during off cycle \* (1.0 – Run time fraction)

#### AFN Zone Mixing CO2 Mass Flow Rate [kg/s]

This is a sum of mass flow rates from adjacent zones multiplied by the corresponding zone carbon dioxide concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass flow rate calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Mixing Generic Air Contaminant Mass Flow Rate [kg/s]

This is a sum of mass flow rates from adjacent zones multiplied by the corresponding zone generic contaminant concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass flow rate calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Duct Leaked Air Sensible Heat Gain Rate [W]

This is the average sensible heat gain rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system. This value is averaged over the reporting period. A sensible heat gain occurs when duct air is warmer than zone air. It should be pointed out that when multiple supply air leaks are present in a single zone, the output value is the summation of all the supply air leak gains in this zone. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Leaked Air Sensible Heat Gain Energy [J]

This is the total sensible heat gain, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Leaked Air Sensible Heat Loss Rate [W]

This is the average sensible heat loss rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system. This value is averaged over the reporting period. A sensible heat loss occurs when duct air is cooler than zone air. It should be pointed out that when multiple supply air leaks are present in this zone, the output value is the summation of all the supply air leak losses in this zone. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Leaked Air Sensible Heat Loss Energy [J]

This is the total sensible heat loss, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Leaked Air Latent Heat Gain Rate [W]

This is the average latent heat gain rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system for the reported time period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Leaked Air Latent Heat Gain Energy [J]

This is the total latent heat gain, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Leaked Air Latent Heat Loss Rate [W]

This is the average latent heat loss rate, in Watts, to a specific zone due to supply air leaks from the forced air distribution system for the reported time period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Leaked Air Latent Heat Loss Energy [J]

This is the total latent heat loss, in Joules, to a specific zone due to supply air leaks summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Conduction Sensible Heat Gain Rate [W]

This is the average sensible heat gain rate, in Watts, of duct conduction to a specific zone where the ducts are located. This value is averaged over the reporting period. A sensible heat gain occurs when duct air is warmer than the zone air. It should be pointed out that when ducts are located in different zones, the total duct conduction loss should be the summation of the duct conduction losses in these zones. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Conduction Sensible Heat Gain Energy [J]

This is the total sensible heat gain, in Joules, to a specific zone due to duct conduction summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Conduction Sensible Heat Loss Rate [W]

This is the average sensible heat loss rate, in Watts, of duct conduction to a specific zone where the ducts are located. This value is averaged over the reporting period. A sensible heat loss occurs when duct air is cooler than the zone air. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Conduction Sensible Heat Loss Energy [J]

This is the total sensible heat loss, in Joules, to a specific zone due to duct conduction summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Diffusion Latent Heat Gain Rate [W]

This is the average latent heat gain rate, in Watts, of vapor diffusion through the walls of the air distribution system to a specific zone where the ducts are located. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Diffusion Latent Heat Gain Energy [J]

This is the total latent heat gain, in Joules, to a specific zone due to duct vapor diffusion summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Diffusion Latent Heat Loss Rate [W]

This is the average latent heat loss rate, in Watts, of duct vapor diffusion to a specific zone where the ducts are located. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Duct Diffusion Latent Heat Loss Energy [J]

This is the total latent heat loss, in Joules, to a specific zone due to duct vapor diffusion summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Sensible Heat Gain Rate [W]

This is the average total sensible heat gain rate, in Watts, in a specific zone caused by the forced air distribution system. The total sensible gain rate is the sum of duct leakage sensible gain rate and duct conduction sensible gain rate. This value is averaged over the reporting period. The multizone airflow sensible gain rate is excluded in this output variable. The output of multizone airflow sensible gain is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Gain Rate and AFN Zone Mixing Sensible Heat Gain Rate. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Sensible Heat Gain Energy [J]

This is the total sensible heat gain, in Joules, in a specific zone caused by the forced air distribution system. The total sensible gain is the sum of duct leakage sensible gain and duct conduction sensible gain. This value is summed over the reporting period. The multizone airflow sensible gain is excluded in this output variable. The output of multizone airflow sensible gain is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Gain Energy and AFN Zone Mixing Sensible Heat Gain Energy. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Sensible Heat Loss Rate [W]

This is the average total sensible heat loss rate, in Watts, in a specific zone caused by the forced air distribution system. The total sensible loss rate is the sum of duct leakage sensible loss rate and duct conduction sensible loss rate. This value is averaged over the reporting period. The multizone airflow sensible loss rate is excluded in this output variable. The output of multizone airflow sensible loss rate is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Loss Rate and AFN Zone Mixing Sensible Heat Loss Rate. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Sensible Heat Loss Energy [J]

This is the total sensible heat loss, in Joules, in a specific zone caused by the forced air distribution system. The total sensible loss is the sum of duct leakage sensible loss and duct conduction sensible loss. This value is summed over the reporting period. The multizone airflow sensible loss is excluded in this output variable. The output of multizone airflow sensible loss is reported in the previously-described output variables AFN Zone Infiltration Sensible Heat Loss Energy and AFN Zone Mixing Sensible Heat Loss Energy. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Latent Heat Gain Rate [W]

This is the average total latent heat gain rate, in Watts, in a specific zone caused by the forced air distribution system. The total latent gain rate is the sum of duct leakage latent gain rate and duct conduction latent gain rate. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Latent Heat Gain Energy [J]

This is the total latent heat gain, in Joules, in a specific zone caused by the forced air distribution system. The total latent gain is the sum of duct leakage latent gain and duct diffusion latent gain. This value is summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Latent Heat Loss Rate [W]

This is the average total latent heat loss rate, in Watts, in a specific zone caused by the forced air distribution system. The total latent loss rate is a sum of duct leakage latent loss rate and duct diffusion latent loss rate. This value is averaged over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Distribution Latent Heat Loss Energy [J]

This is the total latent heat loss, in Joules, in a specific zone caused by the forced air distribution system. The total latent loss is the sum of duct leakage latent loss and duct diffusion latent loss. This value is summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

**NOTE:** The following output variables should not be confused with similar output variables for the infiltration, mixing, and cross mixing objects (Ref. Infiltration Output, Mixing Output, or Cross Mixing Output). The output variables described below refer to infiltration, mixing, and cross-mixing when an Airflow Network Simulation is performed. The following output variables are always used to describe infiltration, mixing, and cross mixing when the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object is set to “MultizoneWithoutDistribution” or “MultizoneWithDistribution”. In this case the output variables for the infiltration, mixing, and cross mixing objects will always be 0.

In contrast, the following output variables are only used to describe infiltration, mixing, and cross mixing when the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object is set to “MultizoneAirflowWithDistributionOnlyDuringFanOperation” and the fan is operating. When the fan is not operating, the output variables for the infiltration, mixing, and cross mixing objects are used.

In the case where the AirflowNetwork Control field in the AirflowNetwork:SimulationControl object is set to “NoMultizoneOrDistribution”, the following output variables are not used and the output variables for the infiltration, mixing, and cross mixing objects are used instead.

#### AFN Zone Infiltration Sensible Heat Gain Energy [J]

The total convective sensible heat gain, in Joules, to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period. This value is calculated for each timestep when the outdoor dry-bulb temperature is higher than the zone temperature, otherwise the sensible gain is set to 0. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Infiltration Sensible Heat Loss Energy [J]

The total convective sensible heat loss, in Joules to the zone air corresponding to the Zone Infiltration Volume summed over the reporting period. When a Fan:OnOff object is used, the reported value is for the system on cycle.

#### AFN Zone Infiltration Volume [m3]

The volume of outdoor air flow into the zone from window/door openings and cracks in the exterior surfaces of the zone (i.e., the sum of ventilation and crack flows from the exterior into the zone). The zone air density is used to calculate the zone infiltration volume based on the mass flow rate. Note that AirflowNetwork Zone Infiltration Volume will be zero if all of the flows through the zone’s exterior surfaces are out of the zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the infiltration volume calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Infiltration Mass [kg]

The mass of air corresponding to the AirflowNetwork Zone Infiltration Volume. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the infiltration mass calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Infiltration Air Change Rate [ach]

The number of air changes per hour produced by outdoor air flow into the zone from window/door openings and cracks in the exterior surfaces of the zone (i.e. the sum of ventilation and crack flows from the exterior into the zone). The target zone air density is used to calculate the zone infiltration air change rate based on the mass flow rate Note that, like Zone Infiltration Volume, Zone Infiltration Air Change Rate will be zero if all flows through the zone’s exterior surfaces are out of the zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the infiltration air change rate calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Mixing Volume [m3]

This is a measure of interzone air flow for each thermal zone. It is the volume of air flow into the zone from adjacent zones through window/door openings and cracks in the interior heat transfer surfaces of the zone. The target zone air density is used to calculate the zone mixing volume based on the mass flow rate. This variable does not include flows that are from the zone to adjacent zones. Note that Zone Mixing Volume will be zero if all flows through the zone’s interior surfaces are out of the zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing volume calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Mixing Mass [kg]

The mass of air corresponding to the AFN Zone Mixing Volume. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Mixing Mass Flow Rate [kg/s]

This is a sum of mass flow rates from adjacent zones to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the mixing mass flow rate calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Outdoor Air CO2 Mass Flow Rate [kg/s]

This is a sum of mass flow rates from outdoors multiplied by the outdoor carbon dioxide concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the outdoor mass flow rate calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Outdoor Air Generic Air Contaminant Mass Flow Rate [kg/s]

This is a sum of mass flow rates from outdoors multiplied by the outdoor generic air contaminant concentration level to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the outdoor mass flow rate calculated during the fan on and off periods for the simulation timestep

#### AFN Zone Outdoor Air Mass Flow Rate [kg/s]

This is a sum of mass flow rates from outdoors to the receiving zone. When a Fan:OnOff object is used, the reported value is weighted by the system fan part-load ratio using the outdoor mass flow rate calculated during the fan on and off periods for the simulation timestep.

#### AFN Zone Total CO2 Mass Flow Rate [kg/s]

This is a sum of mass flow rates from adjacent zones or outdoors multiplied by the carbon dioxide concentration differences between the corresponding zone and the receiving zone.

#### AFN Zone Total Generic Air Contaminant Mass Flow Rate [kg/s]

This is a sum of mass flow rates from adjacent zones or outdoors multiplied by the generic contaminant concentration differences between the corresponding zone and the receiving zone.

The following output variables are reported only when an AirflowNetwork:OccupantVentilationControl object is used:

#### AFN Surface Venting Window or Door Opening Factor at Previous Time Step []

The value of the venting opening factor for a particular window or door at the previous time step. When the window or door is venting, this is the input value of the opening factor (see AirflowNetwork:Multizone:Surface, Window/Door Opening Factor) times the multiplier for venting modulation (see description of next output variable, "Opening Factor Multiplier for AirflowNetwork Venting Modulation"). For example, if  the input Window/Door opening factor is 0.5 and the modulation multiplier is 0.7, then the value of this output variable will be 0.5*0.7 = 0.35.

#### AFN Surface Opening Elapsed Time [min]

This output is the opening elapsed time in the units of minutes since the window opened. 

#### AFN Surface Closing Elapsed Time [min]

This output is the opening elapsed time in the units of minutes since the windows closed. 

#### AFN Surface Opening Status at Previous Time Step []

This is the window or door opening factor control status at the previous time step using an AirflowNetwork:OccupantVentilationControl object, which can have three integer values: 0, 1, and 2. A 0 value indicates no occupant ventilation control. The opening factor is determined by the Ventilation Control Mode field. A value of 1 indicates that a window or door is allowed to open. The value of 1 is determined when the opening elapsed time is less than the minimum opening time. A value of 2 denotes that a window or door is forced to close. The value of 2 is determined when the closing elapsed time is less than the minimum closing time.

#### AFN Surface Opening Status []

This is the window or door opening factor control status at the current time step using an AirflowNetwork:OccupantVentilationControl object, which can have three integer values: 0, 1, and 2. A 0 value indicates no occupant ventilation control. The opening factor is determined by the Ventilation Control Mode field. A value of 1 indicates that a window or door is allowed to open. The value of 1 is determined when the opening elapsed time is less than the minimum opening time. A value of 2 denotes that a window or door is forced to close. The value of 2 is determined when the closing elapsed time is less than the minimum closing time.

#### AFN Surface Opening Probability Status []

This is the opening probability status at the current time step using an AirflowNetwork:OccupantVentilationControl object, which can have three integer values: 0, 1, and 2. A 0 value indicates no opening probability control action. A value of 1 indicates that a window or door is forced to open when the opening status is 0. A value of 2 denotes that the status at the previous time step will be kept. 

#### AFN Surface Closing Probability Status []

This is the closing probability status at the current time step using an AirflowNetwork:OccupantVentilationControl object, which can have three integer values: 0, 1, and 2. A 0 value indicates no closing probability control action. A value of 1 indicates that a window or door is forced to close when the opening status is 0. A value of 2 denotes that the status at the previous time step will be kept. 

Group - Zone Equipment
----------------------

There are five main zone equipment statements that must be used to describe a block of zone equipment as shown in the below figure “Zone Equipment Input Syntax Map”.

Types of Zone equipment are listed below and shown below in figure “Zone Equipment”.

Table 26. Available Zone Equipment Types

<table class="table table-striped">
<tr>
<th>Air Distribution Equipment</th>
<td>AirTerminal:SingleDuct:Uncontrolled <BR>
AirTerminal:SingleDuct:ConstantVolume:Reheat <BR>
AirTerminal:SingleDuct:VAV:Reheat <BR>
AirTerminal:SingleDuct:VAV:NoReheat <BR>
AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan <BR>
AirTerminal:DualDuct:ConstantVolume <BR>
AirTerminal:DualDuct:VAV <BR>
Powered Induction Units (Series and Parallel)</td>
</tr>
<tr>
<th>Zone Forced Air Units
 </td>
<td>ZoneHVAC:IdealLoadsAirSystem <BR>
ZoneHVAC:FourPipeFanCoil <BR>
ZoneHVAC:WindowAirConditioner <BR>
ZoneHVAC:RefrigerationChillerSet <BR>
Unit Ventilator/Heater <BR>
Air-to-Air Heat Pumps <BR>
Unitary Systems (heat only and heat/cool) <BR>
Furnaces (heat only and heat/cool) <BR>
Energy Recovery Ventilator:Stand Alone <BR>
CoilSystem:Cooling:DX</td>
</tr>
<tr>
<th>Radiative/Convective Units</th>
<td>Baseboard Heaters <BR>
Low Temp Radiant Systems <BR>
High Temp Radiant System</td>
</tr>
</table>

![ZoneEquipmentSyntax (media/image261.png)

Figure 99. Zone Equipment Input Syntax Map

![](media/image262.svg)

Figure 100. Representative Zone Equipment

The following figure (Air Loop/Zone Equipment Node Diagram) illustrates the connection between the zone equipment and the air loop systems.

![](media/image263.svg)

Figure 101. Air Loop/Zone Equipment Node Diagram

Each zone served by an HVAC system must have three additional statements to complete the zone equipment specification. An ZoneHVAC:AirDistributionUnit allows equipment typically found within the zone inlet ductwork (such as dampers, reheat coils, etc.) to be attached to the supply air stream for a particular zone. A ZoneControl statement will allow the conditions in the zone to be managed. Finally, a ZoneHVAC:EquipmentConnections statement describes all of the pertinent information about the zone from an HVAC perspective. Each of these statements is described in more detail below.

### ZoneHVAC:AirDistributionUnit

The ZoneHVAC:AirDistributionUnit object gives further information on what air loop equipment (air terminal units) will be serving a particular zone. The ZoneHVAC:AirDistributionUnit is the part of the system that is supplied from a common main air handler simulated in the Air Loop Simulation and includes the equipment that controls or tempers the air going to each individual zone according to the desired thermostatic control. The current options for ZoneHVAC:AirDistributionUnit terminal unit types are:

* AirTerminal:DualDuct:ConstantVolume

* AirTerminal:DualDuct:VAV

* AirTerminal:DualDuct:VAV:OutdoorAir

* AirTerminal:SingleDuct:ConstantVolume:Reheat

* AirTerminal:SingleDuct:VAV:Reheat

* AirTerminal:SingleDuct:VAV:NoReheat

* AirTerminal:SingleDuct:SeriesPIU:Reheat

* AirTerminal:SingleDuct:ParallelPIU:Reheat

* AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction

* AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan

* AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat

* AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat


Connections between the air distribution unit, the supply air duct, and the zone are specified in the input syntax for the air distribution unit and the AirLoopHVAC:ZoneSplitter. The input syntax also explicitly defines an outlet identifier. This implies a connection to a zone through a NodeList for zone inlets (see the ZoneHVAC:EquipmentConnections statement). The air distribution unit is limited to one combined component-controller unit; because controls are normally based on the zone thermostat and can work in parallel or series in complex fashion. Since the control and the flow resolution can be complex, each air distribution unit is unique in addressing these combinations and therefore only one is allowed per zone.

The Air Distribution unit also allows the user to specify leaks in the supply air duct system. These inputs are used in the EnergyPlus Simplified Duct Leakage Model (SDLM). This model simulates a specific configuration: supply leaks to a return plenum in a commercial VAV or CV system. The system must have a constant static pressure setpoint. Within these limitations SDLM allows the user to easily evaluate the energy penalty due to duct leakage.

#### Field: Name

Unique identifying name of the air distribution unit.

#### Field: Air Distribution Unit Outlet Node Name

Outlet node name for the air distribution unit to the attached zone.

#### Field: Air Terminal Object Type

Single combined component/controller unit for that attached zone. Selection of components as listed above.

#### Field: Air Terminal Name

The unique identifying component name.

#### Field: Nominal Upstream Leakage Fraction

This is the leakage upstream of the terminal unit as a fraction of the design flow rate through the unit. It is the leakage fraction at the design flow rate. It is used to calculate a leakage flow rate which is then held constant while the system air flow varies. This input is optional; the default is zero.

#### Field: Constant Downstream Leakage Fraction

This is the leakage downstream of the terminal unit as a fraction of the current flow rate through the terminal unit. This fraction is held constant, so the leakage flow rate will vary proportinally with the supply air flow rate. This input is optional; the default is zero.

Two example IDF excerpts (one with duct leakage, one without):

```idf
ZoneHVAC:AirDistributionUnit,
    SPACE1-1 ATU,            !- Air Distribution Unit Name
    SPACE1-1 In Node,        !- Air Dist Unit Outlet Node Name
    AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,  !- KEY--System Component Type 1
    SPACE1-1 VAV Reheat;     !- Component Name 1

ZoneHVAC:AirDistributionUnit,
    SPACE4-1 ATU,            !- Air Distribution Unit Name
    SPACE4-1 In Node,        !- Air Dist Unit Outlet Node Name
    AIRTERMINAL:SINGLEDUCT:VAV:REHEAT,  !- KEY--System Component Type 1
    SPACE4-1 VAV Reheat,     !- Component Name 1
    0.05,                    !- upstream nominal leakage fraction
    0.07;                    !- downstream constant leakage fraction
```


### ZoneHVAC:EquipmentConnections

Finally, the ZoneHVAC:EquipmentConnections statement defines the remaining details about each thermal zone from an HVAC perspective (besides the controls which were defined above). As with other statements, the first two items in this object are the keyword and an identifying name which links the zone back to its geometrical input, internal gains, etc. and other statements in the HVAC section of the input. The next three items are names of lists (equipment, air inlet nodes, and air exhaust nodes) that are described in more detail below. Note that if there are no air exhaust nodes from the zone that field is left blank. And if there are no air inlet nodes, that field is left blank. Finally, two node names are necessary to complete the zone-HVAC description. The first node is the main air node for the zone upon which the air heat balance is performed. The other node begins the return air path from the zone.

Note that all nodes mentioned in the ZoneHVAC:EquipmentConnections input must be unique.  That is, all nodes in all the ZoneHVAC:EquipmentConnections statements referenced by the “Zone Air Inlet Nodes”, “Zone Air Exhaust Nodes”, “Zone Air Node Name” and “Zone Return Air Node Name” cannot have any node name appearing more than once.

#### Field: Zone Name

Name links this equipment list back to the heat balance for the zone.

#### Field: Zone Conditioning Equipment List Name

List of zone equipment for this zone in a ZoneHVAC:EquipmentList object. This list will consist of air distribution units or other direct convection or radiant equipment, i.e. window air conditioner, baseboard, fan coils, etc.

#### Field: Zone Air Inlet Node or NodeList Name

There can be more than one air inlet node depending on how many pieces of equipment are in the ZoneHVAC:EquipmentList. Generally there will be one air inlet node for each piece of zone equipment that delivers conditioned air to the zone. Components such as electric or hot water baseboards and radiant systems do not require zone air inlet nodes. If there is only one node – its name can be put in this field. If there is more than one node, this must be the name of a node list object (a node list object can also contain only one node name). If this field is not required (as in the baseboard system), it should be blank.

#### Field: Zone Air Exhaust Node or NodeList Name

List of exhaust nodes leaving the zone for exhaust fans, zone energy recovery, etc. However these nodes are also used as sources of zone air for zone components such as fan coil units, unit heaters and ventilators, and window air conditioners. For each such component attached to a zone there should be a unique zone exhaust node acting as the inlet node to the component. If there is only one node – its name can be put in this field. If there is more than one node, this must be the name of a node list object (a node list object can also contain only one node name). If there are no air exhaust nodes, this field should be blank.

#### Field: Zone Air Node Name

The conditions at this node represent the average state of the air in the zone. For zones modeled as fully mixed the conditions at this node are assumed to represent the air in the entire zone. This field is required for all ZoneHVAC:EquipmentConnections statements.

#### Field: Zone Return Air Node Name

The name of the return air node which attaches the zone to the return air path described above. Even if there is no return air or no return air path a unique name must be entered in this field. The conditions at this node represent the state of the air leaving the zone including any heat gain from light-heat-to-return.

An example of this statement in an IDF is:

```idf
ZoneHVAC:EquipmentConnections,
    SPACE3-1,              !- Zone Name
    SPACE3-1 Eq,           !- List Name: Zone Equipment
    SPACE3-1 In Nodes,     !- List Name: Zone Air Inlet Nodes
    ,                      !- List Name: Zone Air Exhaust Nodes
    SPACE3-1 Node,         !- Zone Air Node Name
    SPACE3-1 Out Node;     !- Zone Return Air Node Name
```


### ZoneHVAC:EquipmentList

The first list encountered in the ZoneHVAC:EquipmentConnections statement is the ZoneHVAC:EquipmentList. This object lists all HVAC equipment serving the zone. Each item in the list has four fields associated with it: Object Type, Name, Cooling Sequence and Heating or No-Load Sequence The Object Type and Name identify the specific equipment object. Cooling Sequence and Heating or No-Load Sequence specify the order of simulation for zones with more than one type of HVAC equipment.

Note that a ZoneHVAC:AirDistributionUnit or AirTerminal:SingleDuct:Uncontrolled must be listed in this statement if there is a forced air system serving the zone from an air loop.

#### Field: Name

Unique identifying name.

#### Field Set (Zone Equipment: Object Type, Name, Cooling Sequence, Heating or No-Load Sequence)

This set is used together in order to sequence the equipment for heating and cooling. The \#1 sequence equipment will try to meet the entire demand with its capacity and then pass the results on to the \#2 and so on for both heating and cooling. This field set is extensible by duplicating the last four fields.

Equipment is simulated in the order specified by Zone Equipment Cooling Sequence and Zone Equipment Heating or No-Load Sequence, depending on the current thermostat request. For equipment of similar type, assign sequence 1 to the first system intended to serve that type of load, assign sequence 2 to the next system, and so on. For situations where one or more equipment types has limited capacity or limited control capability, order the sequence so that the most controllable piece of equipment runs last. For example, with a dedicated outdoor air system (DOAS), the air terminal for the DOAS should be assigned Heating Sequence = 1 and Cooling Sequence = 1. Any other equipment should be assigned sequence 2 or higher so that it will see the net load after the DOAS air is added to the zone.

#### Field: Zone Equipment &lt;x&gt; Object Type

Type of zone equipment such as air distribution unit, baseboard, window air conditioner, etc. The current legal types are listed in the following table:

Table 27. Legal Zone Equipment Types (ZoneHVAC:EquipmentList)

<table class="table table-striped">
<tr>
<th>Legal Zone Equipment Types</th>
</tr>
<tr>
<td>AirTerminal:SingleDuct:Uncontrolled</td>
</tr>
<tr>
<td>Fan:ZoneExhaust</td>
</tr>
<tr>
<td>WaterHeater:HeatPump:PumpedCondenser</td>
</tr>
<tr>
<td>WaterHeater:HeatPump:WrappedCondenser</td>
</tr>
<tr>
<td>ZoneHVAC:AirDistributionUnit</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:Convective:Electric</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:Convective:Water</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:RadiantConvective:Electric</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:RadiantConvective:Water</td>
</tr>
<tr>
<td>ZoneHVAC:Baseboard:RadiantConvective:Steam</td>
</tr>
<tr>
<td>ZoneHVAC:Dehumidifier:DX</td>
</tr>
<tr>
<td>ZoneHVAC:EnergyRecoveryVentilator</td>
</tr>
<tr>
<td>ZoneHVAC:FourPipeFanCoil</td>
</tr>
<tr>
<td>ZoneHVAC:HighTemperatureRadiant</td>
</tr>
<tr>
<td>ZoneHVAC:IdealLoadsAirSystem</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:ConstantFlow</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:Electric</td>
</tr>
<tr>
<td>ZoneHVAC:LowTemperatureRadiant:VariableFlow</td>
</tr>
<tr>
<td>ZoneHVAC:OutdoorAirUnit</td>
</tr>
<tr>
<td>ZoneHVAC:PackagedTerminalAirConditioner</td>
</tr>
<tr>
<td>ZoneHVAC:PackagedTerminalHeatPump</td>
</tr>
<tr>
<td>ZoneHVAC:RefrigerationChillerSet</td>
</tr>
<tr>
<td>ZoneHVAC:UnitHeater</td>
</tr>
<tr>
<td>ZoneHVAC:UnitVentilator</td>
</tr>
<tr>
<td>ZoneHVAC:WindowAirConditioner</td>
</tr>
<tr>
<td>ZoneHVAC:WaterToAirHeatPump</td>
</tr>
<tr>
<td>ZoneHVAC:VentilatedSlab</td>
</tr>
</table>

#### Field: Zone Equipment &lt;x&gt; Name

Name of the zone equipment used in the object definition of its type.

#### Field: Zone Equipment &lt;x&gt; Cooling Sequence

Specifies the zone equipment simulation order when the zone thermostat requests cooling.

#### Field: Zone Equipment &lt;x&gt; Heating or No-Load Sequence



Specifies the zone equipment simulation order when the zone thermostat requests heating or no load.



Examples of this statement in an IDF are:

```idf
  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Zone1TermReheat,         !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence


  ZoneHVAC:EquipmentList,
    Zone1Equipment,          !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Zone1DirectAir,          !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:WaterToAirHeatPump,  !- Zone Equipment 2 Object Type
    Zone1WTAHP,              !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence
```

Group – Air Distribution Equipment
----------------------------------

The systems described in the Air Distribution Units (ADU’s) are shown below. A variety of air terminal units are available for connecting air systems to thermal zones. These single description ADU’s contain the reference to the components and the actual controls in one block of input. The idea is that the control volume is drawn tightly around the controls and loosely around the components. This allows complex interactions to take place between all of the components that respond to the Zone Thermostatic Control output. The coils that are referenced in the ADU’s are explained fully in the “Coils” section of this manual.

### AirTerminal:SingleDuct:Uncontrolled

Central system air is usually supplied to a zone through a terminal unit such as a single duct VAV reheat box. Sometimes, however, it is desirable to supply central system air directly to a zone without any zone level control or tempering. An example would be a single zone reheat system.

The control zone receives supply air directly from the central system since the supply air temperature has been adjusted to control the temperature in the control zone. The slave zones then have baseboards or reheat coils to allow some temperature adjustment. The AirTerminal:SingleDuct:Uncontrolled object creates the capability of supplying central system air directly to a zone. Its input consists of the object name, an availability (on/off) schedule, and a node name. This node is both a zone inlet node and an outlet node of the AirLoopHVAC:ZoneSplitter.

For the objects to work correctly, it is important in any systems including Direct Air objects for the sum of the maximum zone air flow rates to be equal to the maximum central system flow rate. The zone maximum flow rates are specified in the zone terminal unit or direct air inputs. The central air system flow rate is specified in the AirLoopHVAC input and also in the air loop branch and central fan inputs.

#### Field: Name

A unique user assigned name for each AirTerminal:SingleDuct:Uncontrolled component. Any other component that needs to use this direct air component will refer to it by this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the component can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Zone Supply Air Node Name

The name of the node to which the component is supplying air. This should be one of the supply air nodes for the zone the component is serving. This node should also be an outlet node of a AirLoopHVAC:ZoneSplitter component.

#### Field: Maximum Air Flow Rate

The design maximum volume flow rate  (m<sup>3</sup>/sec) specified for the AirTerminal:SingleDuct:Uncontrolled object.  This field is autosizable.

An example input follows.

```idf
AirTerminal:SingleDuct:Uncontrolled,
    Zone1DirectAir,
    FanAndCoilAvailSched,
    Zone 1 Inlet Node,
    0.47;
AirTerminal:SingleDuct:Uncontrolled,
    Zone2DirectAir,
    FanAndCoilAvailSched,
    Zone 2 Inlet Node,
    0.36;
AirTerminal:SingleDuct:Uncontrolled,
    Zone3DirectAir,
    FanAndCoilAvailSched,
    Zone 3 Inlet Node,
    0.47;
```


### Single Duct Uncontrolled AirTerminal Outputs

* HVAC,Sum,Zone Air Terminal Sensible Heating Energy [J]

* HVAC,Sum,Zone Air Terminal Sensible Cooling Energy [J]

* HVAC,Average,Zone Air Terminal Sensible Heating Rate [W]

* HVAC,Average,Zone Air Terminal Sensible Cooling Rate [W]

#### Zone Air Terminal Sensible Heating Energy  [J]

#### Zone Air Terminal Sensible Heating Rate [W]

These outputs are the sensible heating power and energy provided to the zone by the uncontrolled air terminal unit.

#### Zone Air Terminal Sensible Cooling Energy [J]

#### Zone Air Terminal Sensible Cooling Rate [W]

These outputs are the sensible cooling power and energy provided to the zone by the uncontrolled air terminal unit.

### AirTerminal:SingleDuct:ConstantVolume:Reheat

The AirTerminal:SingleDuct:ConstantVolume:Reheat or terminal reheat system is a constant volume reheat system. The systems cooling capabilities are provided by way of cooling coil that supplies cooling to the entire supply air volume. The cooling coil is controlled by a controller setpoint specified for the cooling coil. Zone control is accomplished by heating (reheating) the airflow into each zone as determined by the zone thermostat. Currently the reheat can be supplied by a electric, gas, or hot water coil that tries to meet the zone demand.

#### Field: Name

Unique name for the terminal reheat Air Distribution Unit (ADU).

#### Field: Availability Schedule Name

Schedule that this component will operate or is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Air Outlet Node Name

The outlet node from the ADU to the zone. This is the same node as the reheat component air outlet node.

#### Field: Air Inlet Node Name

The air-inlet node name that connects the air splitter to the individual zone ADU. This is the same node as the reheat component air inlet node.

#### Field: Maximum Air Flow Rate

The design constant volume flow rate (m<sup>3</sup>/sec) specified for the terminal reheat ADU.

#### Control Fields:

The last several fields for this object describe the type of reheat coil that is being used and how it is controlled. Most of the fields pertain to the hot water coil since the gas and electric coil are much more simplified.

#### Field: Hot Water or Steam Inlet Node Name

For the hot water reheat coil there is a node on the water side that would control the flow to the coil capacity to allow the coil to meet the zone demand. This control location is the name of the control node for the terminal reheat ADU. For the gas and electric coil this is left blank.

#### Field: Reheat Coil Object Type

The valid reheat component objects currently available are:

* Coil:Heating:Water

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Steam

#### Field: Reheat Coil Name

Reheat Coil Object name being simulated with this ADU. Applicable for all coils.

#### Field: Maximum Hot Water or Steam Flow Rate

This field is zero for gas and electric coils. Set to the maximum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil. The steam volumetric  flow rate is calculated at 100C and 101325 Pa.

#### Field: Minimum Hot Water or Steam Flow Rate

This field is zero for gas and electric coils. Set to the minimum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam coil, normally set to be a shut off valve that is set to zero. The steam volumetric  flow rate is calculated at 100C and 101325 Pa.

#### Field: Convergence Tolerance

The coil is controlled by knowing the zone demand determined by the zone thermostat and setting the outlet conditions to meet this demand. For the electric and gas coils, this is set exactly since the coil model solution can be inverted. With the hot water coil that uses an effectiveness-NTU method, the solution cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot water the solution is solved for by iteration. The iterative solution uses an interval halving routine and needs a termination criteria that is set with the Convergence Tolerance parameter. This control offset is set to a decimal fraction of the zone demand as the criteria, i.e. 0.001. The default for the field is 0.001.

#### Field: Maximum Reheat Air Temperature

This is the upper limit on the temperature in degrees C of the air leaving the terminal unit – reheat coil (and being delivered to the zone). If the user leaves this field blank, no maximum reheat air temperature is enforced.

An IDF example:

```idf
AirTerminal:SingleDuct:ConstantVolume:Reheat,
    Reheat Zone 1,  !- Name of System
    FanAndCoilAvailSched,  !- Availability schedule for VAV System
    Zone 1 Reheat Air Outlet Node,  !- Unit Air Outlet Node
    Zone 1 Reheat Air Inlet Node,  !- Unit Air Inlet Node
    0.59,  !- Maximum air flow rate {m3/s}
    ,  !- Control node
    COIL:Gas:Heating,  !- Reheat Component Object
    Reheat Coil Zone 1,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    0.001;  !- Convergence Tolerance
```

### Single Duct Constant Volume Reheat AirTerminal Outputs

There are no outputs for the constant volume reheat air terminal.

### AirTerminal:SingleDuct:VAV:Reheat

AirTerminal:SingleDuct:VAV:Reheat - Variable air volume (VAV) systems control the dry-bulb temperature inside a zone by varying the supply air volume instead of the air temperature. At full cooling the VAV damper is fully open supplying the specified maximum air flow rate. As the cooling load decreases, the damper closes until it reaches the minimum stop specified by the zone minimum air flow fraction.

VAV systems can be used for interior or perimeter zones with a common fan system, air temperature control, and reheating devices. The VAV concept may vary according to the VAV box locations, air temperature controls and types of heating elements. Heating can usually be provided by use of reheat coils or thermostatic baseboard.

#### Field: Name

Unique name for the AirTerminal:SingleDuct:VAV:Reheat Air Distribution Unit (ADU).

#### Field: Availability Schedule Name

Schedule that this component will operate or is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Damper Air Outlet Node Name

The VAV damper outlet node. This is the outlet node of the damper and the inlet node of the reheat coil.

#### Field: Air Inlet Node Name

The air inlet node name that connects the air splitter to the individual zone ADU. This is *not* the same as the air inlet node of the reheat component: it is upstream of that node. This is the inlet node to the terminal unit and the damper

#### Field: Maximum Air Flow Rate

The design maximum volume flow rate (m<sup>3</sup>/sec) specified for VAV ADU.

#### Field: Zone Minimum Air Flow Method

This field is used to select how the program will determine the minimum flow rate to the zone while the system is operating.  There are three choices for selecting how the minimum flow rate is specified:  Constant, FixedFlowRate, and Scheduled.  If Constant is entered, then the program will use the value for the constant minimum air flow fraction entered in the following field.  If FixedFlowRate is entered, then the program will use the value entered in the field below called Fixed Minimum Air Flow Rate.If Scheduled is entered, then the program will obtain the value for minimum flow fraction from the schedule named in the field below called Minimum Air Flow Fraction Schedule Name.

#### Field: Constant Minimum Air Flow Fraction

The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default).  This field is used if the previous field is set to Constant.  If the previous field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. If this field and the following field have values, the greater of the two is used for sizing.

#### Field: Fixed Minimum Air Flow Rate

The minimum flow rate to the zone while the system is operating, specified as a fixed minimum air flow rate in meters cubed per second. The minimum air flow rate is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default).  This field is used if the Zone Minimum Air Flow Method field is set to FixedFlowRate. If the Zone Minimum Air Flow Method field is set to Scheduled (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then this field is optional and can be used to separately control the air flow rate used for sizing normal-action reheat coils. Only one of these two minimum air flow fields (i.e., this field and the previous field) should be used at any time. If this field and the previous field have values, the greater of the two is used for sizing.

#### Field: Minimum Air Flow Fraction Schedule Name

The name of a schedule that determines the value of the minimum air flow fraction.  The schedule should contain fractions from 0.0 to 1.0.  These values will define the minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate.  The reheat coil operates only when the damper is at this minimum flow rate when Damper Heating Action is set to Normal (the default).  This field is used if the previous field is set to Scheduled.  If the previous field is left blank (and the field Maximum Hot Water or Steam Flow Rate is set to autosize), then the air flow rate usedfor sizing normal-action reheat coils is the average of the minimum and maximum values in this schedule.  The air flow rate used for reheat coil sizing is reported with other component sizing information as “Reheat Coil Sizing Air Volume Flow Rate.”

#### Field: Reheat Coil Object Type

The valid reheat component objects currently available are:

* Coil:Heating:Water

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Steam

If there is no reheat coil,use AirTerminal:SingleDuct:VAV:NoReheat instead of this object.

#### Field: Reheat Coil Name

Reheat Coil Object name being simulated with this ADU. Applicable for all coils. If there is no reheat coil,use object AirTerminal:SingleDuct:VAV:NoReheat instead of this object.

#### Field: Maximum Hot Water or Steam Flow Rate

This field is zero for gas and electric coils. Set to the maximum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. This field is autosizable. If there is no reheat coil,  this is left blank.

#### Field: Minimum Hot Water or Steam Flow Rate

This field is zero for gas and electric coils. Set to the minimum design hot water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil, normally set to be a shut off valve that is set to zero. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If there is no reheat coil,  this is left blank.

#### Field: Air Outlet Node Name

The terminal unit outlet node. This is the outlet node of the reheat coil and the zone inlet node.

#### Field: Convergence Tolerance

The coil is controlled by knowing the zone demand determined by the zone thermostat and setting the outlet conditions to meet this demand. For the electric and gas coils, this is set exactly since the coil model solution can be inverted. With the hot water coil that uses an effectiveness-NTU method, the solution cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot water the solution is solved for by iteration. The iterative solution uses an interval halving routine and needs a termination criteria that is set with the Convergence Tolerance parameter. This control offset is set to a decimal fraction of the zone demand as the criteria, i.e. 0.001. The default for the field is 0.001.

#### Field: Damper Heating Action

During heating operation, there are two control options for the damper controlling the air flow in the VAV terminal unit as the zone moves above or below the zone setpoint. With both control options, the damper is at the minimum air flow rate whenever the zone temperature is between the cooling and heating setpoints (deadband condition).

With **Normal** (the default) action, the damper will remain at the minimum air flow rate during heating operation. As the heating load increases, the water flow rate in the reheat coil will be increased to maintain temperature in the zone until the maximum water flow rate is reached or the user-specified maximum reheat air temperature is reached..  This is sometimes called the single maximum control logic as illustrated below.

![](media/image264.svg)

Figure 102. The Single Maximum Control Logic

With **Reverse** action, as the heating load increases, the unit starts at minimum air flow and minimum hot water flow. The hot water flow is increased until it reaches maximum flow or the user-specified maximum reheat air temperature is reached, then the air damper starts to open to meet the load. This option is used if the minimum air flow rate is not adequate to serve the peak heating load. This is sometimes called the dual maximum control logic as illustrated in following figure. For heating coil types other than the hot-water coil, e.g. electric, steam, and gas, the reverse action works the same as the normal action – always keeping the air flow at the minimum during heating.

The dual-max control currently applies to the AirTerminal:SingleDuct:VAV:Reheat objects with reverse acting dampers and hot-water coils.

![](media/image265.svg)

Figure 103.  The Dual Maximum Control Logic

#### Control Fields for Maximum Flow During Reheat:

The following two fields are used only when Reheat Coil Object Type = Coil:Heating:Water and Damper Heating Action = Reverse. Maximum Flow per Zone Floor Area During Reheat and Maximum Flow Fraction During Reheat are two optional methods to calculate the maximum allowable air flow rate during reheat operation. If both are entered, the greater resulting flow rate is used. If Design Specification Outdoor Air Object Name is also specified, it may increase this limit to meet the outdoor air flow rate requirement. At no time will the maximum flow rate calculated here exceed the value for Maximum Air Flow Rate.

This limit is active only when the zone thermostat requests heating and the VAV box damper is reverse acting.

#### Field: Maximum Flow per Zone Floor Area During Reheat

This factor (m<sup>3</sup>/s-m<sup>2</sup>) is multiplied by the zone area, to determine the maximum volume flow rate (m<sup>3</sup>/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m<sup>3</sup>/s-m<sup>2</sup> (0.4 cfm/ft<sup>2</sup>). If this field and the following field are entered, the greater of the two inputs is used. If this field and the following field are left blank, the maximum flow will not be limited.

#### Field: Maximum Flow Fraction During Reheat

This fraction is multiplied by the Maximum Air Flow Rate to determine the maximum volume flow rate (m<sup>3</sup>/s) allowed during reheat operation (see detailed explanation above). This field is autocalculatable. If autocalculate is selected, the value is set to 0.002032 m<sup>3</sup>/s-m<sup>2</sup> (0.4 cfm/ft<sup>2</sup>) multiplied by the zone floor area divided by the Maximum Air Flow Rate. If this field and the previous field are entered, the greater of the two inputs is used. If this field and the previous field are left blank, the maximum flow will not be limited.

#### Field: Maximum Reheat Air Temperature

This field specifies a maximum supply air temperature (°C) leaving the reheat coil in a VAV terminal unit during heating operation. If leaving blank, the temperature of the supply air to the space in heating operation may get unrealistic high.

#### Field: Design Specification Outdoor Air Object Name

This alpha field specifies the name of a DesignSpecification:OutdoorAir object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref DesignSpecification:OutdoorAir).

An IDF example:

```idf
AirTerminal:SingleDuct:VAV:Reheat,
    SPACE2-1 VAV Reheat,  !- Name of System
    ReheatCoilAvailSched,  !- Availability schedule for VAV System
    SPACE2-1 Zone Coil Air In Node,  !- Damper Air Outlet Node
    SPACE2-1 ATU In Node,  !- Unit Air Inlet Node
    autosize,  !- Maximum air flow rate {m3/s}
    Constant,  !- Zone Minimum Air Flow Input Method
    0.3,  !- Constant Minimum Air Flow Fraction
    ,  !- Fixed Minimum Air Flow Rate
    ,  !- Minimum Air Flow Fraction Schedule Name
    COIL:Gas:Heating,  !- Reheat Component Object
    SPACE2-1 Zone Coil,  !- Name of Reheat Component
    0.0,  !- Max Reheat Water Flow {m3/s}
    0.0,  !- Min Reheat Water Flow {m3/s}
    SPACE2-1 In Node,  !- Unit Air Outlet Node
    0.001,  !- Convergence Tolerance
    Reverse,  !- Damper Heating Action
    ,         !- Maximum Flow per Zone Floor Area During Reheat
    ,         !- Maximum Flow Fraction During Reheat
    35.0,     !- Maximum Reheat Air Temperature {C}
    ;         !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    ZoneMinOARequirements,    !- Name
    Sum,                      !- Outdoor Air Method
    0.00472,                  !- Outdoor Air Flow per Person {m3/s}
    0.000508,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                         !- Outdoor Air Flow per Zone
    ,                         !- Outdoor Air Flow Air Changes per Hour
    Min OARequirements Sched; !- Outdoor Air Flow Rate Fraction Schedule Name


  Schedule:Compact,
    Min OARequirements Sched,  !- Name
    Any Number,                !- Schedule Type Limits Name
    Through: 12/31,            !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,1.0,          !- Field 7
    For: AllOtherDays,         !- Field 9
    Until: 24:00,0.25;         !- Field 10
    COIL:Heating:Gas,
    SPACE1-1 Zone Coil,  !- Coil Name
    ReheatCoilAvailSched,  !- Availability Schedule Name
    0.8,  !- Gas Burner Efficiency of the Coil
    autosize,  !- Nominal Capacity of the Coil {W}
    SPACE1-1 Zone Coil Air In Node,  !- Coil_Air_Inlet_Node
    SPACE1-1 In Node;  !- Coil_Air_Outlet_Node
```


### Single Duct VAV Reheat AirTerminal Outputs

* HVAC,Average,Zone Air Terminal VAV Damper Position []

* HVAC,Average,Zone Air Terminal Minimum Air Flow Fraction []

* HVAC,Average,Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]

#### Zone Air Terminal VAV Damper Position []

This output is the variable air volume damper position required to meet the zone load. This is the average value over the frequency being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.

#### Zone Air Terminal Minimum Air Flow Fraction []

This output is the value for the minimum air flow fraction setting on a VAV terminal.   This is the average value over the frequency being reported.  The minimum air flow fraction is defined as the lower limit on the terminal unit air mass flow rate divided by the terminal units maximum air mass flow rate.

#### Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]

This output is the amount of outdoor air entering the zone. This is the average value over the frequency being reported.  The amount of outdoor air is defined as the terminal unit air volume flow rate multiplied by the fraction of outdoor air entering the air loop’s outside air system.

### AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan

The VAV terminal unit with variable-speed fan and reheat coil is an air system terminal unit consisting of a variable speed fan in series with a heating coil. These units are usually employed in underfloor air distribution (UFAD) systems where the air is supplied at low static pressure through an underfloor plenum. The fan is used to control the flow of conditioned air that enters the space. When the fan is off the plenum pressure drives the minimum air flow through the terminal unit. At maximum cooling the fan runs at its maximum speed. At full heating the fan runs at its heating maximum – usually less than the cooling maximum flow rate. Thus this unit has two separate maximum flow rates – one for heating and one for cooling.

For cooling, control is maintained simply by varying the fan speed. For heating, the unit first tries to meet the heating load by varying the heating coil output while keeping the air flow at minimum (fan off). If this is not adequate the fan turns on and operates in variable flow mode up to the heating maximum flow rate.

This unit is modeled in EnergyPlus as a compound component – a variable speed fan and a heating coil in series in the air stream. The unit is blow through – the fan is upstream of the heating coil.

#### Field: Name

A unique user assigned name for a particular VS fan VAV reheat terminal unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Maximum Cooling Air Flow Rate

The maximum volumetric air flow rate through the unit in cubic meters per second when the thermostat is calling for cooling. Normally this is the same as the unit’s fan maximum volumetric flow rate.

#### Field: Maximum Heating Air Flow Rate

The maximum volumetric air flow rate through the unit in cubic meters per second when the thermostat is calling for heating.

#### Field: Zone Minimum Air Flow Fraction

The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. For this unit this is the flow rate when the fan is off.

#### Field: Air Inlet Node Name

The name of the HVAC system node that is the air inlet node for the terminal unit. This is also the air inlet node for the unit’s fan.

#### Field: Air Outlet Node Name

The name of the HVAC system node that is the air outlet node of the unit. This same node will be the unit heating coil’s air outlet node. This node is also a zone inlet node.

#### Field: Heating Coil Air Inlet Node Name

The name of the HVAC system node that is the air inlet node of the unit’s heating coil. The same node is the outlet node of the unit’s fan. This is an internal node of this compound component.

#### Field: Hot Water or Steam Inlet Node Name

The name of the HVAC system node which regulates the flow of hot water through the unit’s hot water heating coil. This should be the same node as the water inlet node of the hot water coil. For gas or electric coils this field should be left blank.

#### Field: Fan Object Type

The type of fan in the terminal unit. At this time the only type of fan allowed is *Fan:VariableVolume*.

#### Field: Fan Name

The name of the particular fan object in this terminal unit.

#### Field: Heating Coil Object Type

The type of heating coil in the terminal unit. The valid choices are:

* Coil:Heating:Water

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Steam

#### Field: Heating Coil Name

The name of the heating coil object contained in this terminal unit.

#### Field: Maximum Hot Water or Steam Flow Rate

The maximum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is not a hot water or steam coil this field should be left blank.

#### Field: Minimum Hot Water or Steam Flow Rate

The minimum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is not a hot water or steam  coil this field should be left blank.

The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. The model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {{Q_{unit,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\)\(\frac{{\left| {{Q_{PIU,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

The default is 0.001.

An IDF example:

```idf
AirTerminal:SingleDuct:VAV:Reheat:VariableSpeedFan,
    SPACE2-1 VAV Reheat,     !- Name of System
    ReheatCoilAvailSched,    !- System Availability schedule
    autosize,                !- Maximum cooling air volume flow rate
    autosize,                !- Maximum heating air volume flow rate
    0.05,                     !- Zone Minimum Air Flow Fraction
    SPACE2-1 ATU In Node,    !- Unit supply air inlet node
    SPACE2-1 In Node,        !- Unit supply air outlet node
    SPACE2-1 Zone Coil Air In Node,  !- heating coil air inlet node
    SPACE2-1 Zone Coil Water In Node,!- Hot water control node
    FAN:SIMPLE:VariableVolume,       !- Fan object
    SPACE2-1 Zone Fan,       !- Fan name
    COIL:Water:SimpleHeating,!- Heating coil object
    SPACE2-1 Zone Coil,      !- Heating coil name
    autosize,                !- Max hot water flow
    0.0,                     !- Min hot water flow
    0.001;                   !- Heating Convergence Tolerance

Coil:Heating:Water,
    SPACE2-1 Zone Coil,      !- Coil Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- UA of the Coil {W/K}
    autosize,                !- Max Water Flow Rate of Coil {m3/s}
    SPACE2-1 Zone Coil Water In Node,  !- Coil_Water_Inlet_Node
    SPACE2-1 Zone Coil Water Out Node,  !- Coil_Water_Outlet_Node
    SPACE2-1 Zone Coil Air In Node,  !- Coil_Air_Inlet_Node
    SPACE2-1 In Node;        !- Coil_Air_Outlet_Node

Fan:VariableVolume,
    SPACE2-1 Zone Fan,       !- Fan Name
    FanAvailSched,           !- Availability Schedule Name
    0.7,                     !- Fan Total Efficiency
    125.0,                   !- Delta Pressure {Pa}
    autosize,                !- Max Flow Rate {m3/s}
    0.0,                     !- Min Flow Rate {m3/s}
    0.9,                     !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.00153028,              !- FanCoefficient 1
    0.00520806,              !- FanCoefficient 2
    1.1086242,               !- FanCoefficient 3
    -.11635563,              !- FanCoefficient 4
    0.000,                   !- FanCoefficient 5
    SPACE2-1 ATU In Node,    !- Fan_Inlet_Node
    SPACE2-1 Zone Coil Air In Node;   !- Fan_Outlet_Node
```


### Single Duct VAV Reheat Variable Speed Fan AirTerminal Outputs

HVAC,Average,Zone Air Terminal VAV Damper Position []

#### Zone Air Terminal VAV Damper Position

This output is the variable air volume flow fraction required to meet the zone load. This is the average value over the frequency being reported. The flow fraction is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.

### AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat

Variable air volume (VAV) systems typically control the dry-bulb temperature inside a zone by varying the supply air volume instead of the supply air temperature (ref: AirTerminal:SingleDuct:VAV:NoReheat). Reheat coils may be required to avoid overcooling (ref: AirTerminal:SingleDuct:VAV:Reheat).

This terminal unit is slightly different from the AirTerminal:SingleDuct:VAV:Reheat terminal unit. Both operate the same in cooling mode: the damper opens as needed to provide additional sensible cooling to the zone. The difference between the two is in heating mode.  For the Single Duct VAV Reheat terminal unit, the air flow rate is reduced to the minimum value (max air flow rate x zone minimum air flow fraction) when zone heating is required and the reheat coil output is modulated to meet the zone heating load.  For the AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat terminal unit, the air flow rate in heating mode is increased to meet higher zone heating loads (similar to what is done in cooling mode). If additional heat is required (beyond what the terminal unit can provide with its damper fully open), then the reheat coil is modulated as needed to meet the additional heating load.

This terminal unit model was originally developed and tested for use with the changeover-bypass VAV unitary system.

![Damper](media/image267.png)

Figure 104. Single Duct VAV Heat and Cool Reheat Schematic

#### Field: Name

Unique user-defined name for this Air Distribution Unit (ADU).

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether or not this component is available to operate during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Damper Air Outlet Node Name

This alpha field defines the name of the VAV damper air outlet node. This is the outlet node of the damper and the inlet node of the reheat coil.

#### Field: Air Inlet Node Name

This alpha field defines the name of the air inlet node that connects the air splitter to the individual zone ADU. This is *not* the same as the air inlet node of the reheat component: it is upstream of that node. This is the inlet node to the terminal unit and the damper.

#### Field: Maximum Air Flow Rate

This numeric field defines the design maximum volumetric flow rate (m<sup>3</sup>/sec) specified for this VAV ADU. This flow rate must be greater than 0 or can be autosized.

#### Field: Zone Minimum Air Flow Fraction

This numeric field defines the minimum air volumetric flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. The reheat coil operates as needed to maintain the heating set point specified in the Zone Control:Thermostatic object. This value must be between 0 and 1.

#### Control Fields:

The last several fields for this terminal reheat component describe the type of reheat coil that is being used and how it is controlled. Most of the fields pertain to the hot water coil since the gas and electric coil are much more simplified.

#### Field: Hot Water or Steam Inlet Node Name

For the hot water reheat coil there is a node on the water side that would control the water flow rate to allow the coil to meet the zone demand. This control location is the name of the control node for this terminal reheat ADU. For the gas and electric coils this field is left blank.

#### Field: Reheat Coil Object Type

The valid reheat component objects currently available are:

* Coil:Heating:Water

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Steam

If no reheat coil is required, use AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat instead of this object.

#### Field: Reheat Coil Name

Unique coil name being simulated with this ADU. Applicable for all coils. If there is no reheat coil, use AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat instead of this object.

#### Field: Maximum Hot Water or Steam Flow Rate

This field is ignored for gas or electric reheat coils. If using a hot water or steam reheat coil, set to the maximum design water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil. The steam volume flow rate is calculated at 100C and 101325 Pa. This volumetric flow rate can be autosized.

#### Field: Minimum Hot Water or Steam Flow Rate

This field is ignored for gas and electric coils. Set to the minimum design water or steam volumetric flow rate in m<sup>3</sup>/s for the hot water or steam heating coil, normally set to be a shut-off valve that is set to zero. The steam volume flow rate is calculated at 100C and 101325 Pa.

#### Field: Air Outlet Node Name

This is the air outlet node for the ADU and is then connected to the zone. This is the same node as the air outlet node of the reheat component.

#### Field: Convergence Tolerance

The coil is controlled by knowing the zone demand determined by the zone thermostat and setting the outlet conditions to meet this demand. For the electric and gas coils, this is set exactly since the coil model solution can be inverted and this field is not used. With the hot water coil that uses an effectiveness-NTU method, the solution cannot be inverted directly. Therefore, to determine the correct mass flow rate for the hot water the solution is solved by iteration. The iterative solution uses an interval-halving routine and needs a termination criteria that is set with this Convergence Tolerance parameter. This control offset is set to a decimal fraction of the zone demand. The default value for this field is 0.001.

#### Field: Maximum Reheat Air Temperature

This is the upper limit on the temperature in degrees C of the air leaving the terminal unit – reheat coil (and being delivered to the zone). If the user leaves this field blank, no maximum reheat air temperature is enforced.

An IDF example is provided below:

```idf
AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat,
    Zone 1 VAV System,             !- Name of System
    FanAndCoilAvailSched,          !- System Availability schedule
    Zone 1 Reheat Air Inlet Node,  !- DAMPER Air Outlet Node
    Zone 1 VAV Inlet Node,         !- UNIT Air Inlet Node
    0.583,                         !- Maximum air flow rate {m3/s}
    0.25,                          !- Zone Minimum Air Flow Fraction
    ,                              !- Control node
    Coil:Heating:Electric,         !- Reheat Component Object
    Reheat Coil Zone 1,            !- Name of Reheat Component
    0.0,                           !- Max Reheat Water Flow {m3/s}
    0.0,                           !- Min Reheat Water Flow {m3/s}
    Zone 1 Reheat Air Outlet Node, !- UNIT Air Outlet Node
    0.001;                         !- Convergence Tolerance

Coil:Heating:Electric,
    Reheat Coil Zone 1,            !- Coil Name
    FanAndCoilAvailSched,          !- Availability Schedule Name
    1.0,                           !- Efficiency of the Coil
    3000.0,                        !- Nominal Capacity of the Coil {W}
    Zone 1 Reheat Air Inlet Node,  !- Coil_Air_Inlet_Node
    Zone 1 Reheat Air Outlet Node; !- Coil_Air_Outlet_Node
```


### Single Duct VAV Heat and Cool Reheat AirTerminal Outputs

HVAC,Average,Zone Air Terminal VAV Damper Position []

#### Zone Air Terminal VAV Damper Position []

This output is the damper position required to meet the zone load. This is the average value over the simulation timestep being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.

### AirTerminal:SingleDuct:VAV:NoReheat

Variable air volume (VAV) systems control the dry-bulb temperature inside a zone by varying the supply air volume instead of the air temperature. At full cooling the VAV damper is fully open supplying the specified maximum air flow rate. As the cooling load decreases, the damper closes until it reaches the minimum stop specified by the zone minimum air flow fraction.

VAV systems can be used for interior or perimeter zones with a common fan system and air temperature control. The VAV concept may vary according to the VAV box locations and air temperature controls. Heating can be provided if necessary by use of baseboard.

#### Field: Name

Unique name for the VAV Air Distribution Unit (ADU).

#### Field: Availability Schedule Name

Schedule that this component will operate or is available to operate. A schedule value greater than 0 (usually 1 is used) indicates that the component can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the component must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Air Outlet Node Name

The VAV damper and Unit outlet node.

#### Field: Air Inlet Node Name

The air inlet node name that connects the air splitter to the individual zone ADU.

#### Field: Maximum Air Flow Rate

The design maximum volume flow rate (m<sup>3</sup>/sec) specified for VAV ADU. This is autosizable.

#### Field: Zone Minimum Air Flow Method

This field is used to select how the program will determine the minimum flow rate to the zone while the system is operating.  The minimum flow rate is modeled as a fraction of the maximum flow rate.  There are five choices:  Constant, FixedFlowRate, Scheduled, Sum and Maximum.  If Constant is entered, then the program will use the value for minimum flow fraction entered in the following field.  If FixedFlowRate is entered, then the program will use the value for minimum flow rate entered in the field below called Fixed Minimum Air Flow Rate.If Scheduled is entered, then the program will obtain the value for minimum flow fraction from the schedule named in the field below called Minimum Air Flow Fraction Schedule Name. Sum and Maximum are used to either provide the summation of all “entered” inputs or the maximum of all “entered” inputs.

#### Field: Constant Minimum Air Flow Fraction

The minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. This field is only used if the Zone Minimum Air Flow Method field is set to Constant.

#### Field: Fixed Minimum Air Flow Rate

The minimum flow rate to the zone while the system is operating, specified as a fixed minimum air flow rate in meters cubed per second. The minimum air flow rate is normally specified to meet the minimum ventilation requirement for the occupants. This field is only used if the Zone Minimum Air Flow Method field is set to FixedFlowRate.

#### Field: Minimum Air Flow Fraction Schedule Name

The name of a schedule that determines the value of the minimum air flow fraction.  The schedule should contain fractions from 0.0 to 1.0.  These values will define the minimum flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. This field is only used if the Zone Minimum Air Flow Method field is set to Scheduled.

#### Field: Design Specification Outdoor Air Object Name

This alpha field specifies the name of a DesignSpecification:OutdoorAir object. When this field is used, the terminal unit will increase flow as needed to meet this outdoor air requirement. If Outdoor Air Flow per Person is non-zero, then the outdoor air requirement will be computed based on the current number of occupants in the zone. At no time will the supply air flow rate exceed the value for Maximum Air Flow Rate. If this field is blank, then the terminal unit will not be controlled for outdoor air flow. See documentation for the zone HVAC outdoor air object for further information (Ref DesignSpecification:OutdoorAir).

An IDF example:

```idf
  AirTerminal:SingleDuct:VAV:NoReheat,
    Zone 1 VAV System,       !- Name
    FanAndCoilAvailSched,    !- Availability Schedule Name
    Zone 1 Reheat Air Outlet Node,  !- Air Outlet Node Name
    Zone 1 Damper Inlet Node,!- Air Inlet Node Name
    0.47,                    !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate
    ,                        !- Minimum Air Flow Fraction Schedule Name
    ZoneOAData;              !- Design Specification Outdoor Air Object Name

  DesignSpecification:OutdoorAir,
    ZoneOAData,            !- Name
    Sum,                   !- Outdoor Air Method
    0.00236,               !- Outdoor Air Flow per Person {m3/s}
    0.00305,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ,                      !- Outdoor Air Flow per Zone {m3/s}
    ,                      !- Outdoor Air Flow Air Changes per Hour
    OARequirements Sched;  !- Outdoor Air Flow Rate Fraction Schedule Name

Schedule:Compact,
    OARequirements Sched,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay,  !- Field 2
    Until: 24:00, 1.0,       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 24:00, 0.5;       !- Field 7
```


### Single Duct VAV NoReheat AirTerminal Outputs

* HVAC,Average,Zone Air Terminal VAV Damper Position []

* HVAC,Average,Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]

#### Zone Air Terminal VAV Damper Position []

This output is the damper position required to meet the zone load. This is the average value over the simulation timestep being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.

#### Zone Air Terminal Outdoor Air Volume Flow Rate [m3/s]

This output is the amount of outdoor air entering the zone. This is the average value over the frequency being reported.  The amount of outdoor air is defined as the terminal unit air volume flow rate multiplied by the fraction of outdoor air entering the air loop’s outside air system.

### AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat

Variable air volume (VAV) systems typically control the dry-bulb temperature inside a zone by varying the supply air volume instead of the supply air temperature (ref: AirTerminal:SingleDuct:VAV:NoReheat). Reheat coils may be required to avoid overcooling (ref: AirTerminal:SingleDuct:VAV:Reheat).

This terminal unit is slightly different from the AirTerminal:SingleDuct:VAV:NoReheat terminal unit. Both operate the same in cooling mode: the damper opens as needed to provide additional sensible cooling to the zone. The difference between the two is in heating mode. For the Single Duct VAV NoReheat terminal unit, the air flow rate is reduced to the minimum value (max air flow rate x zone minimum air flow fraction) when zone heating is required. For the AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat terminal unit, the air flow rate in heating mode is increased to meet higher zone heating loads (similar to what is done in cooling mode).

This terminal unit model was originally developed and tested for use with the changeover-bypass VAV unitary system..This object may be used when the central heating coil is sufficient to maintain the heating set point temperature. Additional heating may be provided, if necessary, by use of AirTerminal:SingleDuct:VAV:HeatAndCool:Reheat or ZoneHVAC:Baseboard:\* objects.

![Damper\_NoHeat](media/image268.png)

Figure 105. Single Duct VAV Heat and Cool NoReheat Schematic

#### Field: Name

Unique user-defined name for this Air Distribution Unit (ADU).

#### Field: Availability Schedule Name

This alpha field defines the name of the schedule (ref: Schedule) that denotes whether or not this component is available to operate during a given time period. If a schedule value is greater than zero then the system is available to operate; otherwise, the system is unavailable for that time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Air Outlet Node Name

This alpha field defines the name of the VAV damper air outlet node.

#### Field: Air Inlet Node Name

This alpha field defines the name of the air inlet node that connects the air splitter to the individual zone ADU.

#### Field: Maximum Air Flow Rate

This numeric field defines the design maximum volume flow rate (m<sup>3</sup>/sec) specified for this VAV ADU. This flow rate must be greater than 0 or can be autosized.

#### Field: Zone Minimum Air Flow Fraction

This numeric field defines the minimum air volume flow rate to the zone while the system is operating, specified as a fraction of the maximum air flow rate. The minimum zone fraction is normally specified to meet the minimum ventilation requirement for the occupants. This value must be between 0 and 1.

An IDF example is provided below:

```idf
AirTerminal:SingleDuct:VAV:HeatAndCool:NoReheat,
    Zone 3 VAV System,       !- Name of System
    FanAndCoilAvailSched,    !- System Availability schedule
    Zone 3 Reheat Air Outlet Node,  !- UNIT Air Outlet Node
    Zone 3 VAV Inlet Node,   !- UNIT Air Inlet Node
    0.584,                   !- Maximum air flow rate {m3/s}
    0.25;                    !- Zone Minimum Air Flow Fraction
```

### Single Duct VAV Heat and Cool NoReheat AirTerminal Outputs

HVAC,Average,Zone Air Terminal VAV Damper Position []

#### Zone Air Terminal VAV Damper Position []

This output is the damper position required to meet the zone load. This is the average value over the simulation timestep being reported. The damper position is defined as the terminal unit air mass flow rate divided by the terminal unit’s maximum air mass flow rate.

### AirTerminal:SingleDuct:SeriesPIU:Reheat

The series powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a fixed flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The fan runs at a constant volume flow rate whenever the unit is on (and the fan’s availability schedule is on or it is activated by an availability manager). The fan is downstream of the primary and secondary air inlets. The variable mixing is accomplished by a damper in the unit’s primary air supply inlet duct. This damper can move from fully open (100% primary air. 0% secondary air) to a minimum stop that is specified in the input description. At full cooling the damper will be fully open. At minimum cooling and for heating the damper will be at the minimum stop and the secondary air flow will be at its maximum.

The EnergyPlus model of the series PIU terminal unit is composed of three components: a zone mixer, a constant volume fan, and a heating coil (hot water, electric, or gas).

![SeriesPIUPicture.png](media/image269.png)

Figure 106. Series PIU Terminal Unit

#### Field: Name

A unique user assigned name for a particular series powered induction terminal unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Maximum Air Flow Rate

The maximum volumetric air flow rate through the unit in cubic meters per second. Since this is a constant air volume unit, this is also the design, rated air flow rate of the unit.

#### Field: Maximum Primary Air Flow Rate

The maximum volumetric air flow rate of primary air through the unit in cubic meters per second. This is the primary air flow rate at full cooling load when the primary air damper is fully open. Usually this quantity is the same as the total unit flow rate, but it can be less.

#### Field: Minimum Primary Air Flow Fraction

The minimum volumetric air flow rate of primary air through the unit expressed as a fraction of the maximum volumetric air flow rate of primary air. This input can be 0.0.

#### Field: Supply Air Inlet Node Name

The name of the HVAC system node from which the unit draws its primary or supply air

#### Field: Secondary Air Inlet Node Name

The name of the HVAC system node from which the unit draws its secondary or recirculated air. The unit can draw secondary air from its conditioned zone directly or from a return air plenum. Thus this node should be one of the zones exhaust air nodes (see *Zone Air Exhaust Node* in **ZoneHVAC:EquipmentConnections**) or an induced air node outlet of a return plenum (see *Induced Air Outlet Node* in **AirLoopHVAC:ReturnPlenum**).

#### Field: Outlet Node Name

The name of the HVAC system node to which the unit sends its outlet air. This should be one of the inlet air nodes of the zone which is being served.

#### Field: Reheat Coil Air Inlet Node Name

The name of the HVAC system node which is the inlet node of the unit’s heating coil. This is also the outlet node of the unit’s fan.

#### Field: Zone Mixer Name

The name of an zone mixer component (object: AirLoopHVAC:ZoneMixer) which composes part of the unit. Note that some of the input for the mixer will duplicate input fields of the powered induction unit. One of the zone mixer inlet nodes should be the same as the supply air inlet node of the PIU; the other inlet node of the zone mixer should be the same as the secondary air inlet node of the PIU. The outlet node of the zone mixer should be the same as the inlet node of the PIU fan.

#### Field: Fan Name

The name of a fan component which composes part of the unit. Note that the fan’s maximum flow rate should be the same as the maximum air flow rate of the PIU and the type of fan object must be Fan:ConstantVolume. The fan’s inlet node should be the same as the zone mixer’s outlet node. The fan’s outlet node should be the same as the heating coil’s air inlet node. The secondary fan will run according to the Availability Schedule specified in the Fan:ConstantVolume object, unless it is overridden by an availability manager (ref. AvailabilityManager:NightCycle and others).

#### Field: Reheat Coil Object Type

The type of coil in the PIU. The valid choices are:

* Coil:Heating:Water

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Steam

In other words the PIU may have a hot water, gas, electric or steam reheat coil.

#### Field: Reheat Coil Name

The name of the heating coil component which composes part of the unit. Note that the heating coil’s air inlet node is the same as the fan outlet node and the heating coil’s air outlet node is the same as the PIU outlet node.

#### Field: Maximum Hot Water or Steam Flow Rate

The maximum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil. If the heating coil is gas or electric this field should be blank.

#### Field: Minimum Hot Water or Steam Flow Rate

The minimum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil. If the heating coil is gas or electric this field should be blank.

#### Field: Hot Water or Steam Inlet Node Name

The name of the HVAC system node which regulates the flow of hot water through the unit. This should be the same node as the water inlet node of the unit’s hot water coil. For gas or electric heating coils, this input should be blank.

#### Field: Convergence Tolerance

The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {{Q_{PIU,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

For gas or electric heating coils, this input should be left blank. The default is 0.001.

An IDF example:

```idf
AirTerminal:SingleDuct:SeriesPIU:Reheat,
          Zone 1 SPIU ATU,          ! Name of air terminal unit
          FanAndCoilAvailSched,     ! Availability schedule for series PIU ATU
          0.47,                     ! Total volume flow rate through ATU
          0.47,                     ! Maximum primary air flow rate through terminal unit
          0.3,                      ! Minimum primary air flow rate (fraction of max)
          Zone 1 PIU Pri Air Inlet Node,   ! Air Terminal unit supply air inlet node
          Zone 1 PIU Sec Air Inlet Node,   ! Air Terminal unit secondary air inlet node
          Zone 1 PIU Air Outlet Node,      ! Air Terminal unit outlet node
          Zone 1 Reheat Air Inlet Node,    ! Reheat coil air inlet node (fan outlet node)
          Zone 1 PIU Mixer,                ! Air terminal unit mixer name
          Zone 1 PIU Fan,                  ! Air terminal unit fan name
          COIL:Heating:Water,              ! type of air terminal unit reheat coil
          Reheat Coil Zone 1,              ! name of air terminal unit reheat coil
          0.0013,                          ! Max Reheat Water Flow {Flow: m3/sec}
          0.0,                             ! Min Reheat Water Flow {Flow: m3/sec}
          Zone 1 Reheat Water Inlet Node,  ! Control node
          0.001;                    ! Convergence tolerance
```


### Single Duct Series PIU Reheat AirTerminal Outputs

* HVAC,Average,Zone Air Terminal Heating Rate [W]

* HVAC,Sum,Zone Air Terminal Heating Energy [J]

* HVAC,Average,Zone Air Terminal Sensible Cooling Rate [W]

* HVAC,Sum,Zone Air Terminal Sensible Cooling Energy [J]

#### Zone Air Terminal Heating Rate [W]

This field reports the dry air heating addition rate of the series PIU terminal unit to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the terminal unit.

#### Zone Air Terminal Heating Energy [J]

This field reports the dry air heat addition of the series PIU terminal unit  to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.

#### Zone Air Terminal Sensible Cooling Rate [W]

This field reports the dry air sensible heat extraction rate of the series PIU terminal unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the terminal unit.

#### Zone Air Terminal Sensible Cooling Energy [J]

This field reports the dry air sensible heat extraction of the series PIU terminal unit from the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.

### AirTerminal:SingleDuct:ParallelPIU:Reheat

The parallel powered induction unit is an air system terminal unit that mixes varying amounts of secondary (recirculated) air and primary (conditioned supply) air to produce a variable total flow of air to a zone. The unit contains a small fan that acts to induce the secondary air and a heating coil for heating the mixed secondary and primary air. The secondary and primary air streams enter the unit in parallel. The fan sits in the secondary air stream and runs only when the primary air flow is below the Fan On Flow Fraction and the fan’s availability schedule is on or it is activated by an availability manager. The primary air inlet contains a damper that can move from fully open (maximum primary air) to a minimum stop (minimum primary air).

At full cooling load the primary air damper is fully open and the fan is off. The primary air flow is at maximum and there is little or no secondary air flow. As the cooling load decreases, the primary air damper gradually closes and the secondary air flow remains close to zero. At some point, usually when the primary air flow has reached the minimum, the fan switches on and secondary air is induced. The heating coil will switch on as needed to meet any heating demand.

The EnergyPlus model of the parallel PIU terminal unit is composed of three components: a constant volume fan, a zone mixer, and a heating coil (hot water, electric, or gas).

![ParallelPIUPicture.png](media/image271.png)

Figure 107. Parallel PIU Terminal Unit

#### Field: Name

A unique user assigned name for a particular  parallel powered induction terminal unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Maximum Primary Air Flow Rate

The maximum volumetric air flow rate of primary air through the unit in cubic meters per second. This is the primary air flow rate at full cooling load when the primary air damper is fully open.

#### Field: Maximum Secondary Air Flow Rate

The maximum volumetric air flow rate of secondary air through the unit in cubic meters per second. This flow rate can be any amount but is commonly less than the maximum primary air flow rate.

#### Field: Minimum Primary Air Flow Fraction

The minimum volumetric air flow rate of primary air through the unit expressed as a fraction of the maximum volumetric air flow rate of primary air. This input can be 0.0.

#### Field: Fan On Flow Fraction

The fraction of the primary air flow at which fan turns on. In the parallel PIU the fan operation is intermittent. If the primary air flow is above this fraction of the maximum, the fan is off. Otherwise the secondary fan will run according to the Availability Schedule specified in the Fan:ConstantVolume object (see Fan Name below), unless it is overridden by an availability manager (ref. AvailabilityManager:NightCycle and others).

#### Field: Supply Air Inlet Node Name

The name of the HVAC system node from which the unit draws its primary or supply air

#### Field: Secondary Air Inlet Node Name

The name of the HVAC system node from which the unit draws its secondary or recirculated air. The unit can draw secondary air from its conditioned zone directly or from a return air plenum. Thus this node should be one of the zones exhaust air nodes (see *Zone Air Exhaust Node* in **ZoneHVAC:EquipmentConnections**) or an induced air node outlet of a return plenum (see *Induced Air Outlet Node* in **AirLoopHVAC:ReturnPlenum**).

#### Field: Outlet Node Name

The name of the HVAC system node to which the unit sends its outlet air. This should be one of the inlet air nodes of the zone which is being served.

#### Field: Reheat Coil Air Inlet Node Name

The name of the HVAC system node which is the inlet node of the unit’s heating coil. This is also the outlet node of the unit’s zone mixer.

#### Field: Zone Mixer Name

The name of an zone mixer component (object: AirLoopHVAC:ZoneMixer) which composes part of the unit. Note that some of the input for the mixer will duplicate input fields of the powered induction unit. One of the zone mixer inlet nodes should be the same as the supply air inlet node of the PIU; the other inlet node of the zone mixer should be the same as the air outlet node of the fan. The outlet node of the zone mixer should be the same as the inlet node of the heating coil.

#### Field: Fan Name

The name of a fan component which composes part of the unit. Note that the fan’s maximum flow rate should be the same as the maximum secondary air flow rate of the PIU and the type of fan object must be Fan:ConstantVolume. The fan’s inlet node should be the same as the PIU secondary air inlet node. The fan’s outlet node should be the same as one of the zone mixer’s inlet nodes. When the primary air flow is below the Fan On Flow Fraction (above), the secondary fan will run according to the Availability Schedule specified in the Fan:ConstantVolume object, unless it is overridden by an availability manager (ref. AvailabilityManager:NightCycle and others).

#### Field: Reheat Coil Object Type

The type of coil in the PIU. The valid choices are:

* Coil:Heating:Water

* Coil:Heating:Electric

* Coil:Heating:Gas

* Coil:Heating:Steam

In other words the PIU may have a hot water, gas, electric or steam reheat coil.

#### Field: Reheat Coil Name

The name of the heating coil component which composes part of the unit. Note that the heating coil’s air inlet node is the same as the zone mixer’s outlet node and the heating coil’s air outlet node is the same as the PIU outlet node.

#### Field: Maximum Hot Water or Steam Flow Rate

The maximum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is gas or electric this field should be blank.

#### Field: Minimum Hot Water or Steam Flow Rate

The minimum hot water or steam volumetric flow rate in m<sup>3</sup>/s through the unit’s heating coil. The steam volumetric flow rate is calculated at 100C and 101325 Pa. If the heating coil is gas or electric this field should be blank.

#### Field: Hot Water or Steam Inlet Node Name

The name of the HVAC system node which regulates the flow of hot water through the unit. This should be the same node as the water inlet node of the unit’s hot water coil. For gas or electric heating coils, this input should be blank.

#### Field: Convergence Tolerance

The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. For units with water coils, the model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {{Q_{PIU,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

For gas or electric heating coils, this input should be left blank. The default is 0.001.

An IDF example:

```idf
AirTerminal:SingleDuct:ParallelPIU:Reheat,
          Zone 3 PPIU ATU,          ! Name of air terminal unit
          FanAndCoilAvailSched,     ! Availability schedule for series PIU ATU
          0.47,                     ! Maximum primary air flow rate through terminal unit
          0.375,                    ! Maximum secondary air flow rate through the terminal unit
          0.1,                      ! Minimum primary air flow rate (fraction of max)
          0.1,                      ! fan on flow fraction
          Zone 3 PIU Pri Air Inlet Node,   ! Air Terminal unit supply air inlet node
          Zone 3 PIU Sec Air Inlet Node,   ! Air Terminal unit secondary air inlet node
          Zone 3 PIU Air Outlet Node,      ! Air Terminal unit outlet node
          Zone 3 Reheat Air Inlet Node,    ! Reheat coil air inlet node (fan outlet node)
          Zone 3 PIU Mixer,                ! Air terminal unit mixer name
          Zone 3 PIU Fan,                  ! Air terminal unit fan name
          Coil:Heating:Water,              ! type of air terminal unit reheat coil
          Reheat Coil Zone 3,              ! name of air terminal unit reheat coil
          0.0013,                          ! Max Reheat Water Flow {Flow: m3/sec}
          0.0,                             ! Min Reheat Water Flow {Flow: m3/sec}
          Zone 3 Reheat Water Inlet Node,  ! Control node
          0.001;                    ! Convergence tolerance
```


### Single Duct Parallel PIU Reheat AirTerminal Outputs

* HVAC,Average,Zone Air Terminal Heating Rate [W]

* HVAC,Sum,Zone Air Terminal Heating Energy [J]

* HVAC,Average,Zone Air Terminal Sensible Cooling Rate [W]

* HVAC,Sum, Zone Air Terminal Sensible Cooling Energy [J]

#### Zone Air Terminal Heating Rate [W]

This field reports the dry air heating addition rate of the parallel PIU terminal unit to the zone it is serving in Watts. This is determined by outlet and zone air conditions and the mass flow rate through the terminal unit.

#### Zone Air Terminal Heating Energy [J]

This field reports the dry air heat addition of the parallel PIU terminal unit  to the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.

#### Zone Air Terminal Sensible Cooling Rate [W]

This field reports the sensible heat extraction rate of the parallel PIU terminal unit from the zone it is serving in Watts. This is determined by the outlet and zone conditions and the mass flow rate through the terminal unit.

#### Zone Air Terminal Sensible Cooling Energy [J]

This field reports the dry air sensible heat extraction of the parallel PIU terminal unit from the zone it is serving in Joules over the timestep being reported. This is determined by outlet and zone air conditions, the mass flow rate through the terminal unit, and the timestep.

### AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction

The four pipe induction terminal unit provides local hot water heating or chilled water cooling of induced zone air which then mixes with centrally conditioned supply air. An air conditioning system consisting of these terminal units is effectively a mixed cental air / local hydronic system. The centrally conditioned air supplied to the induction terminal units is constant volume at quite high pressure. The central air is discharged through a nozzle in the terminal unit, inducing a flow of room air over a hydronic heating/cooling coil. The coil is connected either to a single inlet and outlet pipe (2 pipe unit) or to 2 inlets and 2 outlets (4 pipe unit). The heated or cooled induced air mixes with the centrally conditioned air before being discharged into the zone. The terminal units are usually expected to do only sensible cooling – any dehumidification is done by the central air conditioning system.

The EnergyPlus model of the four pipe induction terminal unit is a compound component consisting of a hot water heating coil, a chilled water cooling coil, and an air mixer. The unit has two inlet air streams: the centrally conditioned supply air and the induced air from the zone. The induced air passes first through the heating coil, then through the cooling coil and finally through the mixer. The central supply air goes directly into the mixer. The water flow through the hot or cold water coil is varied to meet the zone air conditioning requirement. Note that EnergyPlus models the four pipe induction terminal unit as having separate heating and cooling coils whereas real units have only a single coil used for both heating and cooling. Note also that the four pipe induction unit model can be used to model a two pipe unit by simply adjusting the heating and cooling coil schedules so that the heating coil is off when the cooling coil is on and vice versa.

#### Field: Name

A unique user assigned name for a particular  four pipe induction terminal unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Maximum Total Air Flow Rate

The maximum volumetric air flow rate discharged from the unit in cubic meters per second. Since this is a constant air volume unit, this is also the design, rated air flow rate of the unit. Note that this is the total discharge flow rate – including both central supply and induced air.

#### Field: Induction Ratio

The ratio of induced air flow rate to primary supply air flow rate. The default is 2.5 the supply air induces zone air flow at 2.5 times the primary supply air flow rate.

#### Field: Supply Air Inlet Node Name

The name of the HVAC system node from which the unit draws its primary or supply air

#### Field: Induced Air Inlet Node Name

The name of the HVAC system node from which the unit draws its secondary or recirculated air. This should be the same node as one of the zone exhaust nodes.

#### Field: Air Outlet Node Name

The name of the HVAC system node to which the unit sends its outlet air. This should be one of the inlet air nodes of the zone which is being served.

#### Field: Hot Water Inlet Node Name

The name of the HVAC system node which regulates the flow of hot water through the unit. This should be the same node as the water inlet node of the unit’s hot water coil.

#### Field: Cold Water Inlet Node Name

The name of the HVAC system node which regulates the flow of cold water through the unit. This should be the same node as the water inlet node of the unit’s chilled water coil.

#### Field: Heating Coil Object Type

The type of heating coil in the terminal unit. The choices are:

* Coil:Heating:Water

In other words the unit may have a hot water coil only.

#### Field: Heating Coil Name

The name of the heating coil component which composes part of the unit. Note that the heating coil’s air inlet node is the same as the terminal unit’s induced air inlet node. The heating coil’s air outlet node is the same as the cooling coil’s air inlet node.

#### Field: Maximum Hot Water Flow Rate

The maximum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil.

#### Field: Minimum Hot Water Flow Rate

The minimum hot water volumetric flow rate in m<sup>3</sup>/sec through the unit’s heating coil.

#### Field: Heating Convergence Tolerance

The control tolerance for the unit heating output. The unit is controlled by matching the unit output to the zone demand. The model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {{Q_{unit,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

The default is 0.001.

#### Field: Cooling Coil Object Type

The type of cooling coil in the terminal unit. The choices are:

* Coil:Cooling:Water

* Coil:Cooling:Water:DetailedGeometry

In other words the unit must use only the water cooling coils.

#### Field: Cooling Coil Name

The name of the cooling coil component which composes part of the unit. Note that the cooling coil’s air inlet node is the same as the heating coil’s air outlet node. The cooling coil’s air outlet node is the same as one of the zone mixer’s inlets.

#### Field: Maximum Cold Water Flow Rate

The maximum cold water volumetric flow rate in m<sup>3</sup>/sec through the unit’s cooling coil.

#### Field: Minimum Cold Water Flow Rate

The minimum cold water volumetric flow rate in m<sup>3</sup>/sec through the unit’s cooling coil.

#### Field: Cooling Convergence Tolerance

The control tolerance for the unit cooling output. The unit is controlled by matching the unit output to the zone demand. The model must be numerically inverted to obtain a specified output. The convergence tolerance is the error tolerance used to terminate the numerical inversion procedure. Basically this is the fraction:

<div>\[\frac{{\left| {{Q_{unit,out}} - {Q_{zone\;load}}} \right|}}{{{Q_{zone\;load}}}} \le ConvergenceTolerance\]</div>

The default is 0.001.

#### Field: Zone Mixer Name

The name of an zone mixer component (object: AirLoopHVAC:ZoneMixer) which composes part of the terminal unit. Note that some of the zone mixer’s inputs will duplicate some of the terminal units’s inputs. One of the zone mixer inlet nodes should be the same as the supply air inlet node of the terminal unit; the other inlet node of the zone mixer should be the same as the cooling coil air outlet node. The outlet node of the zone mixer should be the same as the outlet node of the terminal unit.

An IDF example:

```idf
AirTerminal:SingleDuct:ConstantVolume:FourPipeInduction,
    SPACE2-1 FPIU,            !- Name of System
    ReheatCoilAvailSched,     !- System Availability schedule
    autosize,                 !- Maximum total air volume flow rate
    1.0,                      !- Induction ratio
    SPACE2-1 ATU Supply Node, !- Terminal unit supply air inlet node
    SPACE2-1 ATU Induc Node,  !- Terminal unit induced air inlet node
    SPACE2-1 In Node,         !- Terminal unit air outlet node
    SPACE2-1 HW Coil Water In Node, !- Hot water control node
    SPACE2-1 CW Coil Water In Node, !- Cold water control node
    COIL:Heating:Water,       !- Heating coil object
    SPACE2-1 HW Coil,         !- Heating coil name
    autosize,                 !- Max hot water flow
    0.0,                      !- Min hot water flow
    0.001,                    !- Heating Convergence Tolerance
    COIL:Cooling:Water,       !- Cooling coil object
    SPACE2-1 CW Coil,         !- Cooling coil name
    autosize,                 !- Max cold water flow
    0.0,                      !- Min cold water flow
    0.001,                    !- Cooling Convergence Tolerance
    SPACE2-1 ATU Mixer;       !- Zone mixer component name

COIL:Heating:Water,
    SPACE2-1 HW Coil,        !- Coil Name
    ReheatCoilAvailSched,    !- Availability Schedule Name
    autosize,                !- UA of the Coil {W/K}
    autosize,                !- Max Water Flow Rate of Coil {m3/s}
    SPACE2-1 HW Coil Water In Node,  !- Coil_Water_Inlet_Node
    SPACE2-1 HW Coil Water Out Node, !- Coil_Water_Outlet_Node
    SPACE2-1 ATU Induc Node, !- Coil_Air_Inlet_Node
    SPACE2-1 HW Coil Air Out Node;   !- Coil_Air_Outlet_Node

COIL:Cooling:Water,
    SPACE2-1 CW Coil,        !- Coil Name
    CWCoilAvailSched,        !- Availability Schedule
    autosize,                !- UA of the Coil
    autosize,                !- Max Water Flow Rate of Coil
    ,                        !- Leaving Relative Humidity of Coil
    SPACE2-1 CW Coil Water In Node,  !- Coil_Water_Inlet_Node
    SPACE2-1 CW Coil Water Out Node, !- Coil_Water_Outlet_Node
    SPACE2-1 HW Coil Air Out Node,   !- Coil_Air_Inlet_Node
    SPACE2-1 CW Coil Air Out Node;   !- Coil_Air_Outlet_Node

AirLoopHVAC:ZoneMixer,
    SPACE2-1 ATU Mixer,              !- Mixer Name
    SPACE2-1 In Node,                !- Outlet_Node
    SPACE2-1 ATU Supply Node,        !- Inlet_Node_1
    SPACE2-1 CW Coil Air Out Node;   !- Inlet_Node_2
```

### Single Duct Constant Volume Four Pipe Induction AirTerminal Outputs

There are no specific outputs for the four pipe induction terminal units.

### AirTerminal:SingleDuct:ConstantVolume:CooledBeam

The Cooled Beam system is a mixed air-hydronic system. A central, single-duct forced-air system supplies conditioned ventilation air to the zones. Sensible cooling is done by chilled water circulating through ceiling mounted cooled beam units. Chilled water flow rate through the cooled beam units is varied to meet the zone sensible cooling load. Any dehumidification is done by the central ventilation air system. Heating is usually accomplished with hot water radiators. Thermodynamically, the cooled beam system resembles the four-pipe induction unit.

To model a typical cooled beam system the user will need to define a conventional central constant volume forced air system. This system will normally be 100% outside air delivered at a fixed supply temperature (which could be reset by schedule or by outside air temperature). On the supply side of this air loop there will be the usual central AC equipment: outside air mixer, fan, heating and cooling coil. On the zone equipment (demand) side of the loop, the chilled beams will be represented as terminal units. Additional zone equipment (such as baseboard heaters) will be needed to handle heating loads.

Although the cooled beam equipment in a zone is treated by the program as a single terminal unit, the actual installation will have multiple beams in each zone. The program (in its sizing calculation for the system) figures out how many beams of what length are needed to meet the zone design load.

#### Field: Name

A unique user assigned name for a particular chilled beam unit. Any reference to this unit by another object will use this name.

#### Field: Availability Schedule Name

The name of the schedule (ref: Schedule) that denotes whether the unit can run during a given time period. A schedule value greater than 0 (usually 1 is used) indicates that the unit can be on during the time period. A value less than or equal to 0 (usually 0 is used) denotes that the unit must be off for the time period. If this field is blank, the schedule has values of 1 for all time periods.

#### Field: Cooled Beam Type

Two types of units are modeled: *Active* or *Passive*. In the active unit, primary air is supplied through the beam, inducing some secondary zone air into contact with the coil. This unit acts as an active convector. The passive unit is simply a passive, finned convector. Primary air is supplied through a normal diffuser.

#### Field: Supply Air Inlet Node Name

The name of the HVAC system node from which the unit draws its primary or supply air. Note that this field should be specified for both types of unit, even though supply air does not pass through the passive unit.

#### Field: Supply Air Outlet Node Name

The name of the air node that connects this terminal unit to the zone. The will be the same as one of the zone inlet nodes. The name of this node must be entered even if the actual beams are passive and is not actually supplying air to the zone.

#### Field: Chilled Water Inlet Node Name

The name of the chilled water inlet node.

#### Field: Chilled Water Outlet Node Name

The name of the chilled water outlet node.

#### Field: Supply Air Volumetric Flow Rate

This is the air flow rate in cubic meters per second of the supply air entering the zone. This input would normally be autosized based on the ventilation requirement (see Zone Sizing).

#### Field: Maximum Total Chilled Water Volumetric Flow Rate

The maximum chilled water flow rate (in cubic meters per second) for the unit. This input would normally be autosized based on the zone design load.

#### Field: Number of Beams

The number of individual cooled beam units in the zone. Normally this unit would be autocalculated by the program based upon the previous field and the nominal flow rate for a single beam unit (set by the program to 0.07 kg/s).

#### Field: Beam Length

The length of an individual beam in meters. Normally this will be autocalculated by the program based upon the number of beam units and the zone design sensible cooling load. 1 to 4 meters is a typical length range.

#### Field: Design Inlet Water Temperature

The nominal or design inlet water temperature in degrees Celsius. The default is 15°C.

#### Field: Design Outlet Water Temperature

The nominal or design outlet water temperature in degrees Celsius. The default is 17°C.

*The following inputs are parameters used to characterize the performance of the chilled beam units. Values for a given unit can be obtained from the manufacturer. The parameters are used in the following equations.     *

*P<sub>beam</sub>* = *A·K·DT       *                         beam cooling output per unit length W/m

*K=a·DT<sup>n1</sup>·vr<sup>n2</sup>·w<sup>n3</sup>*                            coil heat transfer coefficient W/(m<sup>2</sup>K)

*vr=(q<sub>in</sub>*/a*<sub>0</sub>)·r<sub>air</sub>*                                  room air mass flow rate across coil kg/(m<sup>2</sup>s)

*q<sub>in</sub>=K<sub>1</sub>·DT<sup>n</sup>+K<sub>in</sub>·q<sub>pr</sub>*                 room air volumetric flow rate across coil per

unit length m<sup>3</sup>/(s-m)

DT is the room air –water temperature difference (average water temperature is used) in degrees C.

w is the water velocity in m/s.

q<sub>pr</sub> is the supply air flow rate per unit length m<sup>3</sup>/(s-m)

#### Field: Coil Surface Area per Coil Length

Surface area on the air side of the beam per unit beam length. The units are square meters per meter. The default is 5.422. This is *A* in the above equations.

#### Field: Model Parameter a (a)

This is ain the above equations. The default is 15.3

#### Field: Model Parameter n1

This is n1 in the above equations. The default is 0.

#### Field: Model Parameter n2

This is n2 in the above equations. The default is 0.84.

#### Field: Model Parameter n3

This is n3 in the above equations. The default is 0.12.

#### Field: Model Parameter a<sub>0</sub> (a)

This is a<sub>0</sub> in the above equations. It is the free area of the coil in plan view (for the air flow) per unit beam length. The units are square meters per meter. The default is 0.171.

#### Field: Model Parameter K<sub>1</sub> (K1)

This is K<sub>1</sub> in the above equations. The default is 0.005.

#### Field: Model Parameter n

This is n in the above equations. The default is 0.4.

#### Field: Coefficient of Induction K<sub>in</sub> (Kin)

The coefficient of induction K<sub>in</sub> in the above equations. The default is 2.0 for active beams and 0.0 for passive beams.

#### Field: Pipe Inside Diameter

The water pipe inside diameter in meters. The default is 0.0145.

An example input is:

```idf
  AirTerminal:SingleDuct:ConstantVolume:CooledBeam,
    SPACE2-1 CB,             !- Name
    CWCoilAvailSched,        !- Availability Schedule Name
    Active,                  !- Cooled Beam Type
    SPACE2-1 ATU Supply Node,!- Supply Air Inlet Node Name
    SPACE2-1 In Node,        !- Supply Air Outlet Node Name
    SPACE2-1 CW Coil Water In Node,  !- Chilled Water Inlet Node Name
    SPACE2-1 CW Coil Water Out Node, !- Chilled Water Outlet Node Name
    ,                        !- Supply Air Volumetric Flow Rate
    ,                   !- Maximum Total Chilled Water Volumetric Flow Rate
    ,                        !- Number of Beams
    ,                        !- Beam Length
    ,                        !- Design Inlet Water Temperature
    ,                        !- Design Outlet Water temperature
    ,                        !- Coil Surface Area per Coil Length
    ,                        !- Model Parameter a
