# Air Movement

## Zone Infiltration

An actuator called "Zone Infiltration" is available with a control type called "Air Exchange Flow Rate" (m^3^/s). This provides override control over the zone-by-zone infiltration rate. The unique identifier is the name of the ZoneInfiltration object.

## Zone Ventilation

An actuator called "Zone Ventilation" is available with a control type called "Air Exchange Flow Rate" (m^3^/s). This provides override control over the zone-by-zone ventilation rate. This simple ventilation model is provided by the input object ZoneVentilation. The unique identifier is the name of the ZoneVentilation object.

## Zone Mixing

An actuator called "ZoneMixing" is available with a control type called "Air Exchange Flow Rate" (m^3^/s). This provides override control over the zone-to-zone mixing rate. This simple air movement model is provided by the input object ZoneMixing. The unique identifier is the name of the ZoneMixing object.

## Zone Cross Mixing

An actuator called "ZoneCrossMixing" is available with a control type called "Air Exchange Flow Rate" (m^3^/s). This provides override control over the interzonal mixing rate. This is the simple air movement model provided by the input object ZoneCrossMixing. The unique identifier is the name of the ZoneCrossMixing object.

## Airflow Network Openings

An actuator called "AirFlow Network Window/Door Opening" is available with a control type called "Venting Opening Factor."  It is available in models that have operable openings in the Airflow Network model and that are entered by using either AirflowNetwork:MultiZone:Component:DetailedOpening or AirflowNetwork:MultiZone:Component:SimpleOpening input objects. This control allows you to use EMS to vary the size of the opening during the airflow model calculations, such as for natural and hybrid ventilation.

The unique identifier is the name of the window or door, not the name of the associated airflow network input objects. The actuator control involves setting the value of the opening factor between 0.0 and 1.0.