# Radiant System Models

## Low Temperature Radiant System Model

The input objects ZoneHVAC:LowTemperatureRadiant:ConstantFlow, ZoneHVAC:LowTemperatureRadiant:VariableFlow, and ZoneHVAC:LowTemperatureRadiant:Electric provide models for low temperature radiant heating and cooling systems that appear, on the surface, to be relatively simple systems.  The system circulates hot or cold fluid through tubes embedded in a wall, ceiling, or floor or runs current through electric resistance wires embedded in a surface or a panel.  Energy is thus either added to or removed from the space, and zone occupants are conditioned by both radiation exchange with the system and convection from the surrounding air that is also affected by the system.  Unless specifically required for indoor air quality considerations, fans, ductwork, dampers, etc. are not needed.

Despite the relative simplicity of the low temperature radiant systems, the integration of such a system within an energy analysis program requires one to overcome several challenges.  First, for systems with significant thermal mass, the conduction transfer function method for modeling transient conduction must be extended to include embedded heat sources or sinks.  Second, one must integrate this formulation within an energy analysis program like EnergyPlus.  Finally, one must overcome the fact that the radiant system is both a zone heat balance element and a conditioning system.  Each of these issues will be addressed in the next several subsections.

### One Dimensional Heat Transfer Through Multilayered Slabs

One of the most important forms of heat transfer in energy analysis is heat conduction through building elements such as walls, floors, and roofs.  While some thermally lightweight structures can be approximated by steady state heat conduction, a method that applies to all structures must account for the presence of thermal mass within the building elements.  Transient one dimensional heat conduction through a homogeneous layer with constant thermal properties such as the one shown in Figure 266 is governed by the following equation:

![](media/image5578.png)\


where: T is the temperature as a function of position and time,

x is the position,

t is the time,

![](media/image5579.png)  is the thermal diffusivity of the layer material,

k is its thermal conductivity,

 is its density, and

cp is its specific heat.

This equation is typically coupled with Fourier's law of conduction that relates the heat flux at any position and time to temperature as follows:

![](media/image5580.png)\


![Single Layered Building Element](media/single-layered-building-element.png)


While analytical solutions exist for the single homogeneous layer shown in Figure 266, the solution becomes extremely tedious for the multiple layered slab shown in Figure 267.

![Multilayered Building Element](media/multilayered-building-element.png)


### Time Series Solutions:  Conduction Transfer Functions

Equations  and  can be solved numerically in a variety of ways.  As mentioned in the previous section, other models have used control theory and numerical methods such as finite difference and finite element.  However, each of these methods have drawbacks which render them inappropriate for use within an energy analysis program which requires both accuracy and efficiency from the simulation.

Another possible modeling method is a time series solution.  Several of the detailed energy analysis programs such as EnergyPlus use a time series solution to transient heat conduction.  The most basic time series solution is the response factor equation which relates the flux at one surface of an element to an infinite series of temperature histories at both sides as shown by:

![](media/image5583.png)\


where q" is heat flux, T is temperature, i signifies the inside of the building element, o signifies the outside of the building element, and t represents the current time step.

While in most cases the terms in the series decay fairly rapidly, the infinite number of terms needed for an exact response factor solution makes it less than desirable.  Fortunately, the similarity of higher order terms can be used to replace them with flux history terms.  The new solution contains elements that are called conduction transfer functions (CTFs).  The basic form of a conduction transfer function solution is shown by the following equation:

![](media/image5584.png)\


where k is the order of the conduction transfer functions, M is a finite number defined by the order of the conduction transfer functions, and X, Y, and F are the conduction transfer functions.  This equation states that the heat flux at the interior surface of any generic building element for which the assumption of one dimensional conduction heat transfer is valid is linearly related to the current and some of the previous temperatures at both the interior and exterior surface as well as some of the previous flux values at the interior surface.  A similar equation holds for the heat flux at the exterior surface.

The final CTF solution form reveals why it is so elegant and powerful.  With a single, relatively simple equation, the conduction heat transfer through an element can be calculated.  The coefficients (CTFs) in the equation are constants that only need to be determined once.  The only storage of data required is the CTFs themselves and a limited number of temperature and flux terms.  The formulation is valid for any surface type and does not require the calculation or storage of element interior temperatures.

As the next several sections will detail, there are two main methods for calculating conduction transfer functions:  the Laplace Transform method and the State Space method.  Both methods are well suited for the main focus of this research, the extension of conduction transfer functions to include heat sources or sinks.

### Laplace Transform Formulation

The traditional method for calculating conduction transfer functions is described in detail by Hittle (1981).  Beginning with the transient one dimensional heat conduction equation {Equation } and Fourier's law of conduction {Equation }, the Laplace transform method is used to convert the governing equations into the s-domain for a single layer such as the one shown in Figure 266.

![](media/image5585.png)\


![](media/image5586.png)\


The transformed equations are solved and then put in matrix form as shown below:

![](media/image5587.png)\


where: T1(s), T2(s), q1(s), and q2(s) are the temperature and flux terms in the Laplace domain,

![](media/image5588.png) ,

![](media/image5589.png) ,

![](media/image5590.png) ,

![](media/image5591.png) ,

k1 is the thermal conductivity of the layer,

1 is the thermal diffusivity of the layer, and

![](media/image5592.png)  is the thickness of the layer.

The 2 x 2 matrix consisting of A1(s), B1(s), C1(s), and D1(s) is called the transmission matrix and contains all of the thermophysical properties of the layer necessary to calculate transient conduction heat transfer through it.  It can easily be shown that a second layer could be characterized in a similar way as:

![](media/image5593.png)\


where A2(s), B2(s), C2(s), and D2(s) are calculated using the properties of the second layer.  This can be substituted into Equation  to provide insight how the extension to multilayered slabs is achieved.

![](media/image5594.png)\


Thus, for a multilayered element as shown in Figure 267, each separate layer has a transmission matrix of Ai(s), Bi(s), Ci(s), and Di(s) associated with it.  The form of the matrix equation for the multilayered element is the same as the equation for a single layer:

![](media/image5595.png)\


but the transmission matrix is replaced by:

![](media/image5596.png)\


Equation  is typically rearranged as follows:

![](media/image5597.png)\


which relates the flux at either surface of the element to the temperature histories at both surfaces.  When the temperature histories are formulated as triangular pulses made up of simple ramp functions, the roots of this equation can be found and result in response factors.  The response factors can be simplified as described above through the introduction of flux history terms to form conduction transfer functions.  A simplified method of finding the roots of the Laplace domain equations is described by Hittle and Bishop (1983) and is used by the current version of BLAST.

### State Space Formulation

Recently, another method of finding conduction transfer functions starting from a state space representation has begun receiving increased attention (Ceylan and Myers 1980; Seem 1987; Ouyang and Haghighat 1991).  The basic state space system is defined by the following linear matrix equations:

![](media/image5598.png)\


![](media/image5599.png)\


where x is a vector of state variables, u is a vector of inputs, y is the output vector, t is time, and A, B, C, and D are coefficient matrices.  Through the use of matrix algebra, the vector of state variables (x) can be eliminated from the system of equations, and the output vector (y) can be related directly to the input vector (u) and time histories of the input and output vectors.

This formulation can be used to solve the transient heat conduction equation by enforcing a finite difference grid over the various layers in the building element being analyzed.  In this case, the state variables are the nodal temperatures, the environmental temperatures (interior and exterior) are the inputs, and the resulting heat fluxes at both surfaces are the outputs.  Thus, the state space representation with finite difference variables would take the following form:

![](media/image5600.png)\


![](media/image5601.png)\


where T1, T2, ..., Tn-1, Tn are the finite difference nodal temperatures, n is the number of nodes, Ti and To are the interior and exterior environmental temperatures, and ![](media/image5602.png)  and ![](media/image5603.png)  are the heat fluxes (desired output).

Seem (1987) shows that for a simple one layer slab with two interior nodes as in Figure 268 and convection at both sides the resulting finite difference equations are given by:

![](media/image5604.png)\


![](media/image5605.png)\


![](media/image5606.png)\


![](media/image5607.png)\


where:![](media/image5608.png)   , thermal resistance

![](media/image5609.png)  , thermal capacitance

![](media/image5610.png) = outside temperature

![](media/image5611.png) = inside temperature

![](media/image5612.png) =temperature of node 1

![](media/image5613.png) =temperature of node 2

and

A is the area of the surface exposed to the environmental temperatures.

In matrix format:

![](media/image5614.png)\


![](media/image5615.png)\


![Two Node State Space Example](media/two-node-state-space-example.png)


The important aspect of the state space technique is that through the use of relatively simple matrix algebra the state space variables (nodal temperatures) can be eliminated to arrive at a matrix equation that gives the outputs (heat fluxes) as a function of the inputs (environmental temperatures) only.  This eliminates the need to solve for roots in the Laplace domain.  In addition, the resulting matrix form has more physical meaning than complex functions required by the Laplace transform method.  The current version of EnergyPlus uses the state space method for computing CTFs.

The accuracy of the state space method of calculating CTFs has been addressed in the literature.  Ceylan and Myers (1980) compared the response predicted by the state space method to various other solution techniques including an analytical solution.  Their results showed that for an adequate number of nodes the state space method computed a heat flux at the surface of a simple one layer slab within 1% of the analytical solution.  Ouyang and Haghighat (1991) made a direct comparison between the Laplace and state space methods.  For a wall composed of insulation between two layers of concrete, they found almost no difference in the response factors calculated by each method.

### Extension of Time Series Solutions to Include Heat Sources and Obtain Internal Temperatures

### Laplace Transform Formulation

Degiovanni (1988) proposed two methodologies for including sources or sinks in the Laplace Transform Formulation.  The first method shows how a source that varies as a function of time and location can be incorporated.  The resulting equations involve some fairly complicated terms including spatial derivatives.

The second method that will be analyzed in more detail involves the addition of a source or sink at the interface between two layers.  The derivation of the necessary equations is begun by analyzing the simple two layer element shown in Figure 269.

![Two Layer Example for Deriving the Laplace Transform Extension to Include Sources and Sinks](media/two-layer-example-for-deriving-the-laplace.png)

![Two Layer Example for Deriving the Laplace Transform Extension to Include Sources and Sinks](media/two-layer-example-for-deriving-the-laplace-001.png)


For the first layer, it was determined that in the Laplace domain

![](media/image5619.png)\


For the second layer:

To link the two layers and include the heat source between them, the following substitution is made:

![](media/image5620.png)\


which results in:

![](media/image5621.png)\


![](media/image5622.png)\


![](media/image5623.png)\


While Degiovanni concludes with this formula, some insight into what the generic equation for an element that has n layers might look like is gained by working with Equation .  If a layer is added to the left of the first layer, the entire right hand side of Equation  is multiplied by the transmission matrix of the new layer.  Conversely, if a layer is added to the right of the second layer in Figure 269, the vector containing the Laplace transform of the temperature and heat flux at interface 3 is replaced by the product of the transmission matrix of the new layer and the vector for temperature and heat flux at the next interface, and the term dealing with the heat source is not affected.  The general equation for a building element with n layers and m layers between the left hand surface and the heat source can be derived as:

![](media/image5624.png)\


or in more compact form:

![](media/image5625.png)\


where:  ![](media/image5626.png)   and  ![](media/image5627.png)  .

Next, Equation  must be rearranged to match the form of Equation , which relates the heat flux at both sides of the element to the temperature at each side.  The matrix equation that is obtained shows that:

![](media/image5628.png)\


This equation bears a striking resemblance to Equation .  If the source term in Equation  is dropped, then the equation is identical to Equation .  This result conforms with the superposition principle which was used to develop the conduction transfer functions from the summation of a series of triangular pulses or ramp sets.  Now, the effect of the heat source is simply added to the response to the temperature inputs.

While Equation  is correct for any single or multilayered element, the first term in the heat source transmission matrix does not appear to match the compactness of the other terms in the matrix equation.  It can be shown (see Strand 1995: equations 32 through 42 which detail this derivation) that the heat source transmission term for a two-layer problem reduces to

![](media/image5629.png)\


If this is extended to a slab with n layers and a source between the m and m+1 layers, the general matrix equation for obtaining heat source transfer functions using the Laplace transform method is:

![](media/image5630.png)\


where: ![](media/image5631.png)  ,

![](media/image5632.png)  , and

![](media/image5633.png)  .

At first glance, the terms in the heat source transmission matrix may appear to be reversed.  It is expected that only the layers to the left of the source will affect q1(s), but the presence of ![](media/image5634.png)  in the element multiplied by qsource(s) to obtain q1(s) seems to be contradictory.  In fact, the entire term, ![](media/image5635.png) , must be analyzed to determine the effect of qsource(s) on q1(s).  In essence, the appearance of ![](media/image5636.png)  removes the effects of the layers to the right of the source from B(s) leaving only the influence of the layers to the left of the source.  The form displayed by Equation  is, however, extremely convenient because the terms in the heat source transmission matrix have the same denominators, and thus roots, as the terms in the temperature transmission matrix.  Thus, the same roots that are calculated for the CTFs can be used for the QTFs, saving a considerable amount of computer time during the calculation of the transfer functions.

Once Equation  is inverted from the Laplace domain back into the time domain, the combined CTF–QTF solution takes the following form:

![](media/image5637.png)\


This relation is identical to Equation  except for the presence of the QTF series that takes the heat source or sink into account.

### State Space Formulation

The two-node example introduced by Seem (1987) can be utilized to examine the extension of the state space method to include heat sources or sinks.  Figure 270 shows the simple two node network with a heat source added at node 1.

The nodal equations for the finite difference network shown in Figure 270 are:

![](media/image5638.png)\


![](media/image5639.png)\


![](media/image5640.png)\


![](media/image5641.png)\


![Two Node State Space Example with a Heat Source](media/two-node-state-space-example-with-a-heat.png)


In obtaining the matrix equivalent for this set of equations, it should be noted that the source term is not a constant but rather an input that varies with time.  Thus, it must be grouped with the environmental temperatures as inputs.  The resulting matrix equations take the following form:

![](media/image5643.png)\


![](media/image5644.png)\


Equation  appears to suggest that the source term has no direct effect on the heat flux at either side of the element because its coefficients are zero.  This is not the case.  Equation  only relates variables that have a direct influence on heat flux.  So, while Ti has no direct influence on![](media/image5645.png) , it does have an indirect influence through the nodal network.  The same would hold for the influence of qsource.

If this analysis is extended to a finite difference network with n nodes, the corresponding matrix equations can be shown to be:

![](media/image5646.png)\


![](media/image5647.png)\


The influence of the heat source is also confirmed by the final solution form, which is identical to the Laplace transform result shown in Equation .  As with the Laplace solution method, the state space method results in a set of QTFs that relate the heat source at the current time step and several previous time steps to the current heat flux at the surface of the element.

Other similarities between the two solution methods are evident.  It is interesting to note that as with the Laplace method there is no alteration of the CTFs calculated by the state space method.  Thus, the principle of superposition is still valid.  Furthermore, the introduction of the source term did not substantially increase the computing effort required to calculate the additional transfer functions.  In the Laplace method, this was shown by the common roots, B(s), shared by both the CTFs and the QTFs.  In the state space method, it can be noted that the A matrices in Equations  and  are identical.  Since the state space method requires the inversion and the exponentiation of the A matrix only, the additional QTF terms will not require a substantial amount of additional computing time for their calculation.

### Determination of Internal Temperatures

One aspect of low temperature radiant systems that has not been addressed to this point is the appropriateness of specifying the effect of the system on slab response via a heat source term.  For a heating system that employs electrical resistance heating, the use of a heat source as the input variable is logical.  The heat produced by such a system can easily be related to the current passing through the heating wire.  However, for a hydronic heating or cooling system, the known quantity is not heat but rather the temperature of the water being sent to the building element.

The use of a temperature to simulate the presence of a heating or cooling system presents one major obstacle.  When fluid is not being circulated, there is no readily available temperature value available for use as an input variable.

In a hydronic system, a link between the fluid temperature being sent to the slab and the heat delivered to the slab exist.  The most effective way of relating these two variables is to consider the slab to be a heat exchanger.  Using heat exchanger relationships, an equation could then be formulated to obtain the heat delivered to the slab based on the inlet fluid temperature.

Most heat exchangers are used to thermally link two fluids.  In the case of a hydronic radiant system, there is only one fluid and a stationary solid.  Presumably, if the inlet fluid temperature, the system geometry, and the solid temperature are known, then the outlet temperature and thus the heat transfer to the building element can be computed.  This leads to an interesting question:  what is the solid temperature?

By definition, for one dimensional conduction heat transfer, the solid temperature is the temperature of the building element at the depth where the hydronic loop is located.  Typically, this temperature is not known because it is not needed.  The goal of both methods of calculating CTFs was the elimination of internal temperatures that were not needed for the simulation.  For a hydronic system, it is necessary to extract this information to solve for the heat source term.  Two methods of accomplishing this are described below.

Returning to the two layer example shown in Figure 269, it can be shown that the final solution form in the time domain for the slab with a source at the interface between the two layers is:

![](media/image5648.png)\


A similar equation could be written for the response of the first layer in absence of any source term and is given by:

![](media/image5649.png)\


While the current temperature at the interface is not known, presumably the previous values of this parameter will be known.  In addition, the temperatures and the flux histories at surface 1 are also know.  The unknowns in Equation  are the current heat flux at surface 1 and the temperature at surface 2.  However, Equation  does define the current value of the heat flux at surface 1 based on temperature, heat flux, and heat source histories.  Thus, if this value is used in Equation , the only remaining unknown in this equation is the current temperature at surface 2, the surface where the heat source or sink is present.  Rearranging Equation  provides an equation from which the temperature at the source location may be calculated:

![](media/image5650.png)\


where the new coefficients are obtained from the standard conduction transfer functions for the first layer via the following equations:

![](media/image5651.png)\


![](media/image5652.png)\


![](media/image5653.png)\


![](media/image5654.png)\


This system for backing out an internal temperature through the use of a second, rearranged CTF equation is valid regardless of whether the Laplace transform or state space method is utilized to calculate the CTFs and QTFs.  The state space method, however, offers a more direct method of obtaining an internal temperature through its definition as an additional output variable.

Consider again the state space example shown in Figure 270.  Two output variables were defined for this example: ![](media/image5655.png)  and ![](media/image5656.png) .  The temperature of the node where the source is present can also be defined as an output variable through the identity equation:

![](media/image5657.png)\


When this equation for T1 is added to Equation , the resulting output matrix equation for the heat flux at both surfaces and the internal temperature is:

![](media/image5658.png)\


The only difference between this relation and Equation  is the presence of T1 on both the right and left hand side of the equation.  The dual role of T1 as a state variable and an output parameter may seem to contradict the goal of the state space method of eliminating the state variables.  However, due to the flexibility of the formulation, nodal temperatures can be extracted in the same manner that any other output quantity would be obtained.  For an element with n layers, Equation  becomes:

![](media/image5659.png)\


where Ts is the temperature of the node where the heat source or sink is present.  The transfer function equation for the calculation of Ts that results from Equation  is identical in form to Equation :

![](media/image5660.png)\


Instead of the flux at either side of the element characterized as a function of temperature, flux, and source history terms, the temperature at the source location is related to source and temperature histories including histories of Ts.  The validity of these internal temperature calculation methods as well as heat source transfer functions in general will be discussed in the next chapter.

### Low Temperature Radiant System Controls

The use of this equation allows the low temperature radiant system to be handled like any other surface within the heat balance framework.  Heat balances at the inside and outside surfaces take on the same form as other surfaces, and the participation of the radiant system in the radiation balance within the space and thermal comfort models is automatically included.  Thus, the radiant system model is fully integrated into the heat balance, and any improvements that are made in areas such as convection coefficients, shading models, etc. are immediately available to the radiant system as part of the overall heat balance solution.

Once the transient nature of the system is accounted for, one must then turn to the next difficult issue: controls.  Controls are problematic for almost any simulation program.  The problem is not whether something can be simulated because typically a simulation program offers the ability to experiment with many different control strategies.  Rather, the problem is typically the diversity of controls that are implemented and keeping the controls that can be simulated up to date.  EnergyPlus offers two different control schemes: variable flow (ZoneHVAC:LowTemperatureRadiant:VariableFlow) and variable temperature (ZoneHVAC:LowTemperatureRadiant:ConstantFlow).  The control strategies are different enough that they were developed as separate system types.  More details of the controls are described below.

The controls for variable flow low temperature radiant systems within EnergyPlus are fairly simple though there is some flexibility through the use of schedules.  The program user is allowed to define a setpoint temperature as well as a throttling range through which the system varies the flow rate of water (or current) to the system from zero to the user defined maximum flow rate.  The flow rate is varied linearly with the flow reaching 50% of the maximum when the controlling temperature reaches the setpoint temperature.  Setpoint temperatures can be varied on an hourly basis throughout the year if desired.  The controlling temperature can be the mean air temperature, the mean radiant temperature, or the operative temperature of the zone, and this choice is also left to the user's discretion.  (Operative temperature for radiant system controls is the average of MAT and MRT.)  Since flow rate is varied, there is no explicit control on the inlet water temperature or mixing to achieve some inlet water temperature in a hydronic system.  However, the user does have the ability to specify on an hourly basis through a schedule the temperature of the water that would be supplied to the radiant system.

Graphical descriptions of the controls for the low temperature radiant system model in EnergyPlus are shown in Figure 271 for a hydronic system.  In a system that uses electric resistance heating, the power or heat addition to the system varies in a manner similar to mass flow rate variation shown in Figure 271.

In the constant flow-variable temperature systems, the controls are also considered piecewise linear functions, but in this case the user selects both the control temperatures and the water temperatures via schedules.  This offers greater flexibility for defining how the radiant system operates though it may not model every situation.  Figure 272 shows how the "desired" inlet water temperature is controlled based on user schedules.  The user has the ability to specify the high and low water and control temperature schedules for heating and cooling (separately; a total of eight temperature schedules).  Note that this inlet temperature is a "desired" inlet temperature in that there is no guarantee that the system will provide water to the system at that temperature.  The model includes a local loop that attempts to meet this demand temperature through mixing and recirculation.

![Variable Flow Low Temperature Radiant System Controls](media/variable-flow-low-temperature-radiant-system.png)


![Variable Temperature Low Temperature Radiant System Controls](media/variable-temperature-low-temperature-radiant.png)


The constant flow (variable temperature) low temperature radiant system model is actually a combination of mixing valves, a pump (constant speed, but the maximum flow can be modified by a schedule), and the radiant system (surface, panel, or group of surfaces/panels).  This is connected to the main loop through the standard inlet connections as shown in Figure 273.  The system controls determine the desired inlet temperature and system flow rate while loop controls determine the flow rate and temperature of the loop.  Note that pump heat also factors into the model through a simple constant speed pump model and user input.

There are four possible conditions (separate for heating and cooling).  First, if the loop has adequate temperature and flow to meet system requests, then the model sets the radiant system inlet temperature and controls to the desired values based on the controls and simulates.  This is the best condition and recirculation and bypass amounts are adjusted accordingly based on radiant system outlet temperatures.  Second, if the loop temperature is adequate but the loop flow rate is less than the radiant system flow rate, we may or may not be able to meet the desired inlet temperature since recirculation might lower the temperature below the desired temperature.  In this second case, the model first simulates the radiant system with the desired conditions and then resimulates it to solve for the actual inlet temperature (see later in this section) if it cannot achieve the desired inlet temperature.  Third, if the loop flow is greater than the radiant flow but the temperature of the loop is not adequate, then there is no amount of mixing that will solve this problem.  All of the radiant flow comes from the loop and the loop temperature (after pump heat addition) becomes the radiant system inlet regardless of the temperature controls.  Finally, if both the temperature and the flow of the loop are inadequate, then the model simply solves for the actual radiant system inlet temperature and does not try to meet the controls (merely tries to get as close as physically possible given the loop conditions).

![Variable Temperature Low Temperature Radiant System Component Details](media/variable-temperature-low-temperature-radiant-001.png)


One remaining challenge is the merging of the low temperature radiant system model with an integrated building simulation program.  In the past, most simulation programs have simulated the building envelope, the space conditioning systems, and the central plant equipment in three separate steps.  While this had some advantages and was partly due to a lack of computing capacity, the large drawback for this arrangement is that there is no feedback from the space conditioning system or central plant response to the building conditions.  Thus, if the system or plant was undersized, it was reported as an "unmet load" and does not affect the temperatures experienced within the building.  IBLAST, a predecessor (Taylor 1991) to EnergyPlus, resolved this issue by integrating all three major components of a building simulation and thus allowing feedback between the equipment and the building envelope.

This integration was not a trivial task and required that the systems be simulated at shorter time steps in some cases to maintain solution stability.  In essence, the system simulation will shorten its time step whenever it senses that conditions are changing too rapidly.  While this is effective in maintaining solution stability, it can present problems for a radiant system.  The radiant system has either a direct or an indirect impact on the surfaces within a building.  So, it must be simulated with the building envelope.  Yet, it is also a space conditioning system that must act on the space like any other system and thus must also be simulated at the system time step, which can be less than the building time step and can also vary within EnergyPlus.

This issue was handled using a multi-step approach.  In EnergyPlus, the heat balance is always simulated first.  When this happens, the radiant system is temporarily shut-off to find how the building would respond if there was no heat source/sink.  Then, as the system and plant are simulated at multiple shorter time steps, the radiant system is allowed to operate per the controls specified by the user.  Flow rate is allowed to vary at each system time step, and the radiant system model is simulated at each time step as if the current flow rate was being used throughout the entire zone time step.  This means that each time the heat source/sink in the radiant system is varied during the system simulation the zone heat balance must be recomputed to see what the reaction of the rest of the zone is to this change in the conditions of one (or more) of the surfaces.

In reality, this is not physically correct because each change in the flow rate throughout the system simulation will have an impact on the system time steps remaining before the heat balance is simulated during the next zone time step.  Yet, other approaches to solving the mismatch between the system and the zone response of radiant systems are not feasible.  One could force the system to run at the same time step as the zone, but this could result in instabilities in other types of systems that might be present in the simulation.  On the other hand, one could try to force the zone to run at the shorter time steps of the system, but this could lead to instability within the heat balance due to limits on the precision of the conduction transfer function coefficients.

Despite the fact that the simulation algorithm described above may either over- or under-predict system response dependent on how the system has been controlled in previous system time steps, it is reasonable to expect that the effect of these variations will balance out over time even though it might lead to slightly inaccurate results at any particular system time step.  The long-term approach is also in view in the final simulation step at each zone time step.  After the system has simulated through enough system time steps to equal a zone time step, the radiant system will rerun the heat balance using the average heat source/sink over all of the system time steps during the past zone time step.  This maintains the conservation of energy within the heat balance simulation over the zone time steps and defines more appropriate temperature and flux histories at each surface that are critical to the success of a conduction transfer function based solution.  A graphical picture of this somewhat complex multiple step simulation is shown in the figure below.

![Resolution of Radiant System Response at Varying Time Steps](media/resolution-of-radiant-system-response-at.png)


### Heat Exchanger Formulation for Hydronic Systems

As has been mentioned previously, the actual heat transferred between the building element and the hydronic loop is related to the temperature of the building element at the source location as well as the water system inlet and outlet temperatures.  In EnergyPlus, it is assumed that the inlet temperature to the slab (defined by a user schedule and the plant simulation) and the mass flow rate (determined by the control algorithm) are known and that the remaining parameters must be calculated.  However, the heat balance equations require the heat transferred to the building element from the water loop in order to calculate the heat transferred from the element to the building environment.

Even though systems defined by this model can vary somewhat, the same characteristic link between the system variables exist.  For modeling purposes, the overall water/slab system can be thought of as a heat exchanger.  While in principle there are two alternative heat exchanger methodologies, it is more convenient to use the effectiveness-NTU method in this case.

Several assumptions will be incorporated into the heat exchanger analysis.  It is assumed that the building element that contains the hydronic loop is stationary and that its temperature along the length of the tubing is constant.  The latter part of this assumption stems from assumptions made in both the one and two dimensional heat source transfer function derivations.  In either case, the source was added at a single node that was characterized by a single temperature.  For consistency, this assumption must be made again in the heat exchanger analysis.  Another assumption for the current EnergyPlus model is that the fluid in the tubing is water.  Additionally, it is assumed that the thermal properties of the water do not vary significantly over the length of the tubing and that the water flows at a constant flow rate.  Finally, the temperature at the inside surface of the water tubing is assumed to be equal to the temperature at the source location.  In other words, it is assumed that the water tubing itself has no appreciable effect on the heat transfer process being modeled.

Using these assumptions and the effectiveness-NTU heat exchanger algorithm, several equations can be defined which establish the relationship between the heat source and the water temperatures.  First, a heat balance on the water loop results in:

![](media/image5665.png)\


where q is the energy transferred between the water loop and the building element, ![](media/image5666.png)  is the mass flow rate of the water, cp is the specific heat of the water, Twi is the inlet water temperature, and Two is the outlet water temperature.

The maximum amount of heat transfer that is possible according to the Second Law of Thermodynamics is:

![](media/image5667.png)\


where qmax is the maximum amount of energy transfer that is possible and Ts is the temperature at the source location.

The effectiveness of the heat exchanger, , is defined as the ratio of the actual energy transfer to the maximum possible, or:

![](media/image5668.png)\


For a heat exchanger where one fluid is stationary, the effectiveness can be related to NTU, the number of transfer units, by the following equation (Incropera and DeWitt 1985):

![](media/image5669.png)\


where NTU is defined by:

![](media/image5670.png)\


Since the water tubes were assumed to have no effect on the heat transfer process, the only term present in the overall heat transfer coefficient, UA, is a convection term.  Thus, the equation for UA is:

![](media/image5671.png)\


where h is the convection coefficient, D is the interior tube diameter, and L is the total length of the tube.

The convection coefficient can be obtained from internal flow correlations that relate the Nusselt dimensionless number to other flow properties.  For laminar flow in a tube of constant surface temperature, the Nusselt number is defined by:

![](media/image5672.png)\


where k is the thermal conductivity of the water.

For turbulent internal flow, the Colburn equation can be used to define the Nusselt number:

![](media/image5673.png)\


where Pr is the Prandtl number of water and ReD is the Reynolds number which is defined by:

![](media/image5674.png)\


The parameter  is the absolute viscosity of water.  For internal pipe flow, the flow is assumed to be turbulent for ReD ≥ 2300.

Knowledge of the flow conditions allows Equations  through  to be calculated.  This essentially eliminates  as an unknown in Equation .  The controls and the plant define the water mass flow rate and the inlet water temperature, leaving two equations (Equations  and ) and three unknowns.  The third equation that can be used in conjunction with Equations  and  is Equation , which is the CTF/QTF equation for the temperature at the source location.

Knowing the inlet water temperature and water mass flow rate, the calculation procedure is somewhat involved and requires, in addition to Equations , , and , the use of a modified form of Equation .  Equation  is the standard conduction transfer function formula for a building element with an embedded source/sink of heat.  In EnergyPlus, the surface flux on the left hand side of the equation is replaced with a surface heat balance:

![](media/image5675.png)\


The surface heat balance includes terms for incident solar energy, radiation heat transfer from internal heat sources such as lights and electrical equipment, radiation between surfaces using Hottel's Gray Interchange concept, and convection to the surrounding air.  The presence of the surface temperature in the heat balance does not pose any problems since Equation  will be rearranged to solve for this temperature.  Since the radiation heat balance is dependent on conditions at the other surfaces, an iteration loop is required to provide a more accurate estimate of the radiative exchange within the building.  This is not the case with the mean air temperature.  An assumption of the heat balance is that the mean temperature of the surrounding air is equal to the final air temperature of the previous time step.  Using this estimate in the heat balance avoids a second iterative loop around the radiative iteration loop.

Thus, the terms of the heat balance on the left hand side of the equation have been set with the only unknown quantity being Ti, the inside surface temperature at the current time step.  On the right hand side of Equation , most of the terms are already defined since they depend on known values from previous time steps (temperature, flux, and source histories).  The only terms which are not defined are the inside surface temperature (Ti), outside surface temperature (To), and internal heat source/sink (qsource) of the current time step.

The outside surface temperature will depend on the type of environment to which it is exposed.  For example, if the surface is a slab on grade floor, the outside surface temperature is defined as ground temperature and does not require an outside surface heat balance.  If the element is an interior surface which has both surfaces exposed to the same air space, the outside surface temperature is redefined to be equal to the inside surface temperature.  In cases where the outside surface temperature is not simply defined such as a surface exposed to the exterior environment, a heat balance similar to Equation  is required to define the outside surface temperature.  However, to again avoid iteration, the heat balance equation for the outside surface assumes that conditions at the inside surface were the same as the previous time step.  In most cases, since the influence of the current inside surface temperature on the outside surface temperature is very small, this is a valid assumption.  In cases were the inside surface temperature has a significant effect, an approximate inside surface heat balance which defines the inside surface temperature is used.  This approximate inside balance uses mean air and radiant temperatures from the previous time step.

At this point in the simulation algorithm then, all of the terms in Equation  have been defined except the value at the current time step of the inside surface temperature and the heat source/sink.  Thus, Equation  can be rewritten in a simpler form:

![](media/image5676.png)\


where the variable C1 includes surface heat balance and past history terms as well as the influence of the current outside temperature.  The term C2 will depend on the heat source transfer function term and the coefficients of terms linked directly to Ti,t.

Equation , which was the CTF/QTF equation for the temperature at the source location, can be simplified in a similar manner.  Grouping the temperature and source history terms which are known quantities together with the effect of the outside surface temperature which is defined as described above, the original equation

![](media/image5677.png)\


can be reduced to:

![](media/image5678.png)\


where C3 includes all of the history terms and the effect of the current outside temperature, C4 is the heat source transfer function for the current time step, and C5 is the conduction transfer function for the inside surface temperature at the current time step.

Substituting Equation  into Equation  and noting that qsource,t is the same quantity as q in Equations  and  results in:

![](media/image5679.png)\


When this equation is combined with Equation , the heat source, which results from a known water inlet temperature, can be shown to be:

![](media/image5680.png)\


With both q and Twi known, it is a trivial matter to calculate Two and Ts from Equations  and , respectively.  Even though the coefficients in Equation  are fairly complex, the final equation relating the heat source directly to inlet water temperature is compact and does not require any iteration.  As with flux control, once the heat source/sink is defined, the inside surface heat balance can be performed to determine the surface temperatures.

It should be noted that Equations  through  are a slight simplification of the actual implementation in EnergyPlus.  The development shown above follows the heat balance conventions that assume previous values of the inside temperature to calculate the outside temperature.  This, in reality, is not necessary and since the radiant system can be significantly influenced by the delay that such an assumption might cause, the initial implementation of radiant systems in EnergyPlus used a development (shown below) that does not lag either the inside or the outside surface temperature.  In effect, we can establish three basic equations for the temperature at the inside and outside surface as well as at the location of the heat source/sink:

![](media/image5681.png)\


![](media/image5682.png)\


![](media/image5683.png)\


where:  T~inside~ is the temperature at the inside surface

T~outside~ is the temperature at the outside surface

T~source~ is the temperature within the radiant system at the location of the source/sink

C~a~ is all of the other terms in the inside heat balance (solar, LW exchange, conduction history terms, etc.)

C~b~ is the current cross CTF term

C~c~ is the QTF inside term for the current heat source/sink

C~d~ is all of the other terms in the outside heat balance (solar, LW exchange, conduction history terms, etc.)

C~e~ is the current cross CTF term (should be equal to Cb)

C~f~ is the QTF outside term for the current heat source/sink

C~g~ is the summation of all temperature and source history terms at the source/sink location

C~h~ is the QTF term at the source/sink location for the current heat source/sink

C~i~ is the CTF inside term for the current inside surface temperature

C~j~ is the CTF outside term for the current outside surface temperature

Equations  and  above can be solved to remove the other surface temperature.  Substituting the new equations for T~inside~ and T~outside~ as a function of C and q" into the equation for Tsource and simplifying results in the following equation:

![](media/image5684.png)\


where:![](media/image5685.png)

![](media/image5686.png)\


Combining this with heat exchanger analysis as shown above, we eventually arrive at the following equation to relate the flux to the slab to the water inlet temperature and mass flow rate:

![](media/image5687.png)\


which includes all of the inside and outside heat balance terms ("hidden" in the C~k~ and C~l~ coefficients).  Once the flux to the slab is known, the remaining terms of interest (outlet water temperature, inside and outside surface temperatures, etc.) can be calculated using the relatively simpler equations shown above.

Note that the above development is valid for both the hydronic (variable flow) low temperature radiant system and for constant flow (variable temperature) low temperature radiant systems where the inlet temperature is known (based on controls).  However, when due to loop conditions and the presence of recirculation, it is not possible to know the inlet temperature to the radiant system without simulating it, we must either iterate or perform more mathematics to arrive at the inlet temperature.  The implementation in EnergyPlus chose to avoid iteration and solved for the inlet temperature as shown in the next paragraphs.

The previous equation combines with the following equation which is valid for an surface in the current radiant system:

![](media/image5688.png)\


where q~j~ is the heat transfer to the jth surface in the radiant system, m~j~ is the mass flow rate only to this surface, and T~water,out,j~ is the outlet temperature for the jth surface.  Combining the previous two equations results in:

![](media/image5689.png)\


If for each surface in the radiant system, we let:

![](media/image5690.png)\


then the previous equations because the slightly less complex:

![](media/image5691.png)\


Rearranging to obtain the outlet temperature for the jth surface:

![](media/image5692.png)\


The overall outlet temperature from the radiant system is just a simple mixing of all of the surface outlet temperatures based on flow fraction and results in T~water,out~.

An energy balance on the mixing valve-pump group results in the following equation that relates the radiant system inlet temperature (T~water,in~) to the loop inlet water temperature (T~loop,in~), the radiant system outlet temperature (T~water,out~), and the pump heat addition:

![](media/image5693.png)\


Plugging in the definition of T~water,out~ based on the summation of T~water,out,j~ equations results in:

![](media/image5694.png)\


where:

![](media/image5695.png)\


![](media/image5696.png)\


![](media/image5697.png)\


Once the actual water inlet temperature is calculated with this equation, it is then possible to calculate individual outlet temperatures for each surface, the overall outlet temperature, and finally all of the necessary flow and loop quantities.  This procedure avoids iteration but is somewhat complex to follow.  However, this second mathematical process is only needed for select cases of the constant flow radiant system when the inlet temperature is not known explicitly.  With the proper establishment of input data, it can be avoided.

**NOTE:** In some "low-energy" applications, it is possible that during cooling mode the elevated water temperatures may result in a heat source (or net heating) to the radiant system.  To avoid heating the slab when cooling is desired, EnergyPlus performs a temperature limit check.  If heating would result during cooling mode or cooling during heating mode, the model will cut-off the flow rate until the inlet water temperature will produce the proper effect.

## High Temperature Radiant Heater Model

The input object ZoneHVAC:HighTemperatureRadiant provides a model for a high temperature radiant heater that is intended to encapsulate an entire class of heating devices that seek to heat the occupants within a zone by direct radiation.  This encompasses a wide variety of heaters including both gas-fired and electric.  In most cases, the heater appears much like a lamp or a tube that is suspended from the ceiling of a space, and the surface temperatures are high enough that the heaters must be a safe distance away from the occupied portion of the space for safety concerns.

In EnergyPlus, the high temperature radiant heater model allows the user a reasonable amount of flexibility.  Rather than specifying an exact location for the radiant heater(s), the user is allowed to specify the percentage of heat leaving the heater as radiation and then on which surfaces this radiation is incident.  In addition, the user is also allowed the ability to define what fraction of radiation leaving the heater is incident directly on a person within the zone for thermal comfort purposes.  This amount of heat is then used in the thermal comfort models as shown in Equations  for Fanger,  for Pierce Two-Node and  for KSU Two-node. These equations are similar in form to the equation promoted by Fanger (1970).  The input parameters for the high temperature radiant heater model are shown in Table 1.

![Input Description for High Temperature Radiant Heaters](media/input-description-for-high-temperature.png)

~~~~~~~~~~~~~~~~~~~~

    HIGH TEMP RADIANT SYSTEM,! Program keyword for high temp. radiant heaters
      Zone 1 Radiant Heater, ! Zone name
      Radiant Operation,     ! Availability schedule
      SHOP ZONE,             ! Zone name (name of zone system is serving)
      10000,                 ! maximum power input (in Watts)
      GAS,                   ! type of heater (either gas or electric)
      0.85,                  ! combustion efficiency (ignored for elec. heaters)
      0.75,                  ! fraction radiant
      0.05,                  ! fraction latent
      0.05,                  ! fraction lost
      OPERATIVE,             ! temperature control type (MAT, MRT also possible)
      2.0 ,                  ! heating throttling range (in C)
      Heating Setpoints,     ! schedule of heating setpoint temperatures
      0.05,                  ! fraction of radiant energy to people
      Zn001:Flr001, 0.75,    ! surface/fraction of radiant energy incident on it
      Zn001:Wall001, 0.05,   ! surface/fraction of radiant energy incident on it
      Zn001:Wall002, 0.05,   ! surface/fraction of radiant energy incident on it
      Zn001:Wall003, 0.05,   ! surface/fraction of radiant energy incident on it
      Zn001:Wall004, 0.05;   ! surface/fraction of radiant energy incident on it
~~~~~~~~~~~~~~~~~~~~


The input for the high temperature radiant heater has two additive relationships that are assumed.  First, the fractions of radiant, convective, latent, and lost heat must sum to unity.  The user is required to enter the fractions radiant, latent, and lost with the remainder assumed to be convective energy.  The fraction latent is added to the latent energy balance and will affect moisture levels within the zone.  The fraction lost is assumed to have no impact on the energy balance of the zone and is assumed to be lost or vented to the exterior environment.

The second additive relationship is within the distribution of the radiant fraction.  This energy is distributed to people and to the surfaces within the zone.  The sum of all of these distribution fractions (the last six lines of input shown in Figure 275) must sum to unity.  Note that each high temperature radiant heater is allowed to distribute energy to up to 20 surfaces and that radiant energy placed on a surface using these distribution fractions is assumed to be completely absorbed.  Thus, the distribution fractions should also take into account any differences in long wavelength absorptivity among the surfaces.

Several things should be noted about the fraction of heat that is radiated directly to people.  This parameter is somewhat sensitive and will have a direct impact on the thermal comfort models.  This is exactly the intent of the high temperature radiant heaters; however, one must use caution when determining this fraction since overestimation of this number might lead to predictions of thermal comfort where in fact it does not exist.  In addition, this fraction of radiant energy to people does not have a direct impact on any of the surface heat balances.  The thermal comfort energy balance is completely separate from and has no bearing on the zone air or the surface heat balances.  Thus, in order to not "lose" this amount of energy from the perspective of the zone air or the surface heat balances, the model assumes that any radiation from the high temperature radiant heater that is incident directly on people is accounted for in the thermal comfort model using Equation  but is also assumed to be added to the zone air heat balance via convection from people to the surrounding air.  This guarantees that the people within the space feel the direct radiative effect of the heaters and that this quantity of energy is not "lost" within the heat balance routines.

Many of the control and integration aspects of the high temperature radiant system model in EnergyPlus are very similar to the low temperature radiant system model.  The controls are the same as shown in "Figure 271.  Variable Flow Low Temperature Radiant System Controls" where the amount of heat generated by the radiant heater varies as a function of the difference between the controlling and the setpoint temperatures.  As with the low temperature radiant system, the controlling temperature is allowed to be the mean air, the mean radiant, or the operative temperature, and the setpoint temperature is allowed to vary hourly based on a user defined schedule.  (Operative temperature for radiant system controls is the average of MAT and MRT.)  Also, since the high temperature radiant heater has a direct impact on the surfaces within a zone, the surface heat balances are recalculated to determine an approximate response to the radiation from the heater.  A final "average" heat balance calculation is done after all of the system time steps have been simulated to maintain continuity within the surface heat balances.  The algorithm shown in "Figure 274.  Resolution of Radiant System Response at Varying Time Steps is also used for high temperature radiant heaters.

### References

Ceylan, H.T. and G.E. Myers.  1980.  Long-time solutions to heat conduction transients with time-dependent inputs.  ASME Journal of Heat Transfer, Volume 102, Number 1, pp. 115-120.

Degiovanni, A.  1988.  Conduction dans un "mur" multicouche avec sources:  extension de la notion de quadripole.  International Journal of Heat and Mass Transfer, Volume 31, Number 3, pp. 553-557.

Fanger, P.O. 1970. Thermal Comfort-Analysis and Applications in Environmental Engineering, Danish Technical Press, Copenhagen.

Hittle, D.C.  1981.  Calculating building heating and cooling loads using the frequency response of multilayered slabs.  Ph.D. Thesis, Department of Mechanical and Industrial Engineering, University of Illinois at Urbana-Champaign and Technical Manuscript E-169, United States Army Construction Engineering Research Laboratory, Champaign, IL.

Hittle, D.C. and R. Bishop.  1983.  An improved root-finding procedure for use in calculating transient heat flow through multilayered slabs.  International Journal of Heat and Mass Transfer, Volume 26, Number 11, pp. 1685-1693.

Hottel, H.C. and A.F. Sarofim. 1967. Radiative Transfer, McGraw-Hill, New York.

Incropera, F.P. and D.P. DeWitt.  1985.  Introduction to Heat Transfer.  New York:  John Wiley & Sons.

Lee, J. and R.K. Strand. 2001. "An Analysis of the Effect of the Building Envelope on Thermal Comfort using the EnergyPlus Program", submitted for publication in the proceedings of the 2001 ACSA (Association of Collegiate Schools of Architecture) Technology Conference, Austin, TX.

Liesen, R.J. and C.O. Pedersen. 1997. "An Evaluation of Inside Surface Heat Balance Models for Cooling Load Calculations", ASHRAE Transactions, Volume 103, Part 2.

Maloney, D. 1987. "Development of a radiant heater model and the incorporation of thermal comfort considerations into the BLAST energy analysis program", M.S. thesis, University of Illinois at Urbana-Champaign, Department of Mechanical and Industrial Engineering.

McClellan, T.M. and C.O. Pedersen. 1997. "Investigation of Outside Heat Balance Models for Use in a Heat Balance Cooling Load Calculation Procedure", ASHRAE Transactions, Volume 103, Part 2.

Pedersen, C.O., D.E. Fisher, and R.J. Liesen. 1997. "Development of a Heat Balance Procedure for Cooling Loads", ASHRAE Transactions, Volume 103, Part 2.

Pedersen, C.O., D.E. Fisher, J.D. Spitler, and R.J. Liesen. 1998. Cooling and Heating Load Calculation Principles, ASHRAE.

Seem, J.E.  1987.  Modeling of heat transfer in buildings.  Ph.D. Thesis, University of Wisconsin-Madison.

Strand, R.K., and C.O. Pedersen. 1994. "Analytical verification of heat source transfer functions", First Joint Conference of International Simulation Societies, Zürich, Switzerland.

Strand, R.K. 1995. "Heat source transfer functions and their application to low temperature radiant heating systems", Ph.D. dissertation, University of Illinois at Urbana-Champaign, Department of Mechanical and Industrial Engineering.

Strand, R.K. and C.O. Pedersen. 1997. "Implementation of a Radiant Heating and Cooling Model into an Integrated Building Energy Analysis Program", ASHRAE Transactions, Volume 103, Part 1.

Strand, R.K. and C.O. Pedersen. 2001. "Modularization and Simulation Techniques for Heat Balance Based Energy and Load Calculation Programs: the Experience of the ASHRAE LOADS Toolkit and EnergyPlus", International Building Performance Simulation Association, Conference Proceedings of Building Simulation 2001, Rio de Janeiro, Brazil.

Taylor, R.D., C.O. Pedersen, D. Fisher, R. Liesen, and L. Lawrie. 1991. "Impact of simultaneous simulation of building and mechanical systems in heat balance based energy analysis programs on system response and control", International Building Performance Simulation Association, Conference Proceedings of Building Simulation 1991, Nice, France.
