Input Changes version 22.2.0 to 23.1.0
=============

This file documents the structural changes on the input of EnergyPlus that could affect interfaces, etc.
This was previously an Excel workbook that made for very difficult version control, especially during busy times around code freezes.

# Object Change: OBJECT NAME HERE

Describe input change here

Use links like: [PR#9480](https://github.com/NREL/EnergyPlus/pull/9480/)

# Object Change: Coil:Cooling:DX:TwoSpeed

Fields 1-6 remain the same

Field 7 is a new field named "High Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 8 is a new field named "High Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 12 fields remain the same

Field 21 is a new field named "Low Speed 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 22 is a new field named "Low Speed 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following fields remain the same.

# Object Change: Coil:Cooling:DX:VariableSpeed

Fields 1-25 remain the same.

Field 26 is a new field named "Speed 1 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 27 is a new field named "Speed 1 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 10 fields remain the same. 

Field 38 is a new field named "Speed 2 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 39 is a new field named "Speed 2 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 10 fields remain the same.

Field 50 is a new field named "Speed 3 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 51 is a new field named "Speed 3 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following 10 fields remain the same.

Field 62 is a new field named "Speed 4 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 63 is a new field named "Speed 4 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following 10 fields remain the same. 

Field 74 is a new field named "Speed 5 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 75 is a new field named "Speed 5 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following 10 fields remain the same.

Field 86 is a new field named "Speed 6 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 87 is a new field named "Speed 6 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following 10 fields remain the same.

Field 98 is a new field named "Speed 7 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 99 is a new field named "Speed 7 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following 10 fields remain the same.

Field 110 is a new field named "Speed 8 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 111 is a new field named "Speed 8 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following 10 fields remain the same.

Field 122 is a new field named "Speed 9 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 123 is a new field named "Speed 9 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following 10 fields remain the same.

Field 134 is a new field named "Speed 10 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 135 is a new field named "Speed 10 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}""
The value is defaulted to 934.4

The following fields remain the same.

See [PR#9576](https://github.com/NREL/EnergyPlus/pull/9756)

# Object Change: Coil:Heating:DX:VariableSpeed

Fields 1-21 remain the same.

Field 22 is a new field named "Speed 1 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 23 is a new field named "Speed 1 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same.

Field 31 is a new field named "Speed 2 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 32 is a new field named "Speed 2 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same.

Field 40 is a new field named "Speed 3 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 41 is a new field named "Speed 3 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 49 is a new field named "Speed 4 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 50 is a new field named "Speed 4 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 58 is a new field named "Speed 5 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 59 is a new field named "Speed 5 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 67 is a new field named "Speed 6 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 68 is a new field named "Speed 6 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 76 is a new field named "Speed 7 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 77 is a new field named "Speed 7 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 85 is a new field named "Speed 8 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 86 is a new field named "Speed 8 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 94 is a new field named "Speed 9 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 95 is a new field named "Speed 9 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 7 fields remain the same

Field 103 is a new field named "Speed 10 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 104 is a new field named "Speed 10 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following fields remain the same

See [PR#9576](https://github.com/NREL/EnergyPlus/pull/9756)

# Object Change: Coil:Cooling:WaterToAirHeatPump:EquationFit

Fields 1-6 remain the same.

Field 7 is a new field named "2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3

Field 8 is a new field named "2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following fields remain the same.

See [PR#9576](https://github.com/NREL/EnergyPlus/pull/9756)

# Object Change: Coil:Cooling:WaterToAirHeatPump:VariableSpeedEquationFit

Fields 1-18 remain the same.

Field 19 is a new field named "Speed 1 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 20 is a new field named "Speed 1 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 34 is a new field named "Speed 2 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 35 is a new field named "Speed 2 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 49 is a new field named "Speed 3 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 50 is a new field named "Speed 3 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 64 is a new field named "Speed 4 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 65 is a new field named "Speed 4 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 79 is a new field named "Speed 5 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 80 is a new field named "Speed 5 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 94 is a new field named "Speed 6 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 95 is a new field named "Speed 6 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 109 is a new field named "Speed 7 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 110 is a new field named "Speed 7 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 124 is a new field named "Speed 8 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 125 is a new field named "Speed 8 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 139 is a new field named "Speed 9 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 140 is a new field named "Speed 9 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following 13 fields remain the same.

Field 154 is a new field named "Speed 10 2017 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 773.3
Field 155 is a new field named "Speed 10 2023 Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}"
The value is defaulted to 934.4

The following fields remain the same.

See [PR#9576](https://github.com/NREL/EnergyPlus/pull/9756)
